 0,   1000.00, 33, 0, 0, 60.00       / September 03, 2016 22:52:24; Simulator Version 20 Beta; BuildDate 2016_7_25
IEEE BENCHMARK SYSTEM
BRAZILIAN 7-BUS EQUIVALENT SYSTEM
    1,'FOZ AREIA   ', 500.0000,2,   1,   1,   1,1.03002,  24.5275, 1.10000, 0.90000, 1.10000, 0.90000
    2,'S. SANTIAGO ', 500.0000,2,   1,   1,   1,1.02997,  27.2233, 1.10000, 0.90000, 1.10000, 0.90000
    3,'S. SEGREDO  ', 500.0000,2,   1,   1,   1,1.02898,  26.6030, 1.10000, 0.90000, 1.10000, 0.90000
    4,'ITAIPU      ', 765.0000,2,   2,   1,   1,1.03901,  48.4504, 1.10000, 0.90000, 1.10000, 0.90000
    5,'IVAIPORA    ', 500.0000,1,   1,   1,   1,0.99836,  21.2007, 1.10000, 0.90000, 1.10000, 0.90000
    6,'IVAIPORA    ', 765.0000,1,   2,   1,   1,0.98949,  21.4478, 1.10000, 0.90000, 1.10000, 0.90000
    7,'EQUIVALENT  ', 765.0000,3,   3,   1,   1,0.96600,   0.0000, 1.10000, 0.90000, 1.10000, 0.90000
0 / END OF BUS DATA, BEGIN LOAD DATA
    1,'1 ',1,   2,   1,  2405.000,  -467.000,     0.000,     0.000,     0.000,     0.000,   1,1
    2,'1 ',1,   2,   1,   692.300,  -184.000,     0.000,     0.000,     0.000,     0.000,   1,1
    3,'1 ',1,   2,   1,   688.200,  -235.000,     0.000,     0.000,     0.000,     0.000,   1,1
    4,'1 ',1,   1,   1,    62.600,    24.300,     0.000,     0.000,     0.000,     0.000,   1,1
    5,'1 ',1,   2,   1,   845.800,    -9.200,     0.000,     0.000,     0.000,     0.000,   1,1
    6,'1 ',1,   1,   1,    -4.900,    79.800,     0.000,     0.000,     0.000,     0.000,   1,1
    6,'2 ',0,   2,   1,     0.000,   500.000,     0.000,     0.000,     0.000,     0.000,   1,1
    7,'1 ',1,   2,   1,  2884.000,  -196.000,     0.000,     0.000,     0.000,     0.000,   1,1
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
     1,'1 ', 1,     0.000,   179.200
     2,'1 ', 1,     0.000,   149.100
     3,'1 ', 1,     0.000,   114.200
     4,'1 ', 1,     0.000,    36.800
     5,'1 ', 1,     0.000,    33.000
     6,'1 ', 1,     0.000,  2142.000
     7,'1 ', 1,     0.000,    42.000
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
    1,'1 ',  1658.000,  -411.063,  1140.000, -1140.000,1.03000,    0,  1900.000,   0.00000,   0.20000,   0.00000,   0.00000,1.00000,1,  100.0,  1900.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
    2,'1 ',  1332.000,  -200.534,   840.000,  -840.000,1.03000,    0,  1400.000,   0.00000,   0.20000,   0.00000,   0.00000,1.00000,1,  100.0,  1400.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
    3,'1 ',  1540.000,  -447.655,  1166.000, -1166.000,1.02900,    0,  1944.000,   0.00000,   0.20000,   0.00000,   0.00000,1.00000,1,  100.0,  1944.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
    4,'1 ',  6500.000,  1958.026,  3980.000, -3980.000,1.03900,    0,  6633.000,   0.00000,   0.24000,   0.00000,   0.00000,1.00000,1,  100.0,  6633.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
    7,'1 ', -3164.421,   952.385,  3600.000, -3600.000,0.96600,    0,  6000.000,   0.00000,   0.25000,   0.00000,   0.00000,1.00000,1,  100.0,  3000.000, -5000.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
    1,     3,'1 ', 0.00300, 0.03800,0.00000,10000.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    1,     5,'1 ', 0.01900, 0.24500,0.00000,10000.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    2,     3,'1 ', 0.00500, 0.07600,0.00000,10000.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    2,     5,'1 ', 0.01500, 0.22500,0.00000,10000.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    4,     6,'1 ', 0.00290, 0.07340,0.00000,10000.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    6,     7,'1 ', 0.00400, 0.05700,0.00000,10000.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
    6,    5,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.03900,1000.00
1.00000,765.000,   0.000,10000.00,   0.00,   0.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,500.000
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
   1,    1,     0.000,    10.000,'500 KV      '
   2,    4,     0.000,    10.000,'765 KV      '
   3,    7,     0.000,    10.000,'EQUIV       '
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VOLTAGE SOURCE CONVERTER DATA
0 / END OF VOLTAGE SOURCE CONVERTER DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
   1,'1       '
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
    1,'1'
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA, BEGIN SWITCHED SHUNT DATA
0 /END OF SWITCHED SHUNT DATA, BEGIN GNE DEVICE DATA
0 /END OF GNE DEVICE DATA
Q
