title
!
comments
!
solution parameters
tap    1    tcul  enabled/disabled
phas   1    ps    enabled/disabled
area   1    area  enabled/disabled
svd    1    svd   enabled/disabled
dctap  1    dc    enabled/disabled
gcd    0    gcd   enabled/disabled
jump  0.000200    jumper threshold
toler   0.1000    newton tolerance
sbase 100.0000    system mva base
!
substation data  [  111]           no  name
      1  "CREVE COEUR"    : 40.642116 -89.599560
      2  "ILLIOPOLIS"    : 39.866030 -89.251291
      3  "PAXTON 2"    : 40.378337 -88.105151
      4  "PEORIA 9"    : 40.712882 -89.576722
      5  "PEORIA 8"    : 40.705729 -89.653624
      6  "LOVINGTON"    : 39.801351 -88.730259
      7  "DECATUR 3"    : 39.817070 -88.926317
      8  "MASON CITY"    : 40.172880 -89.558457
      9  "BETHANY"    : 39.529684 -88.800594
     10  "RANKIN"    : 40.438957 -87.890723
     11  "WINDSOR"    : 39.440561 -88.615209
     12  "PEKIN 2"    : 40.539343 -89.618320
     13  "HEYWORTH"    : 40.381256 -89.065969
     14  "DECATUR 2"    : 39.827583 -89.047800
     15  "LINCOLN"    : 40.214556 -89.299252
     16  "SHERMAN"    : 39.958048 -89.516172
     17  "URBANA 2"    : 40.108966 -88.211024
     18  "SPRINGFIELD "    : 39.910073 -89.687708
     19  "CARLOCK"    : 40.610446 -89.122717
     20  "PLEASANT PLA"    : 39.945973 -89.923096
     21  "LE ROY"    : 40.339682 -88.754301
     22  "DECATUR 1"    : 39.844096 -88.952216
     23  "RANTOUL 2"    : 40.312222 -88.159444
     24  "MACON"    : 39.763355 -88.989322
     25  "ELLSWORTH 2"    : 40.464516 -88.745295
     26  "MOUNT PULASK"    : 39.981254 -89.283539
     27  "WAPELLA"    : 40.232881 -89.091171
     28  "ROANOKE"    : 40.858083 -89.135201
     29  "GREEN VALLEY"    : 40.414441 -89.666079
     30  "BLOOMINGTON "    : 40.402310 -88.840561
     31  "SPRINGFIELD "    : 39.818055 -89.455965
     32  "BEMENT"    : 39.941961 -88.805357
     33  "PAXTON 1"    : 40.464050 -88.021517
     34  "MOUNT ZION"    : 39.770300 -88.869700
     35  "RANTOUL 1"    : 40.298873 -88.300263
     36  "BRIMFIELD"    : 40.794200 -89.843600
     37  "WELDON"    : 40.033078 -88.716508
     38  "GIBSON CITY "    : 40.467849 -88.351997
     39  "MINIER"    : 40.350757 -89.323483
     40  "HUDSON"    : 40.619486 -88.991155
     41  "ATHENS"    : 39.997432 -89.665941
     42  "PEORIA HEIGH"    : 40.746726 -89.571641
     43  "SPRINGFIELD "    : 39.773498 -89.683840
     44  "CLINTON 3"    : 40.120833 -88.961111
     45  "TUSCOLA 2"    : 39.798175 -88.349771
     46  "KENNEY"    : 40.092849 -89.116222
     47  "MANSFIELD"    : 40.137717 -88.629166
     48  "MANITO"    : 40.358139 -89.896566
     49  "DUNLAP"    : 40.848480 -89.669078
     50  "CHAMPAIGN 3"    : 40.109646 -88.274903
     51  "PEORIA 7"    : 40.697618 -89.612699
     52  "ELLSWORTH 1"    : 40.479200 -88.798900
     53  "TOWANDA"    : 40.566516 -88.874490
     54  "BLOOMINGTON "    : 40.471127 -88.944538
     55  "PRINCEVILLE"    : 40.938697 -89.939478
     56  "DELAVAN"    : 40.296711 -89.471453
     57  "PEORIA 6"    : 40.699807 -89.611514
     58  "SAVOY"    : 40.045756 -88.259444
     59  "NORMAL 2"    : 40.537000 -89.019000
     60  "EAST PEORIA"    : 40.713236 -89.535816
     61  "HANNA CITY"    : 40.689425 -89.793782
     62  "METAMORA"    : 40.870710 -89.353494
     63  "GREENVIEW"    : 40.092750 -89.724017
     64  "CLINTON 2"    : 40.200639 -88.814798
     65  "BARTONVILLE"    : 40.595800 -89.663100
     66  "NORMAL 1"    : 40.529083 -88.958937
     67  "LEXINGTON"    : 40.629725 -88.788001
     68  "PEORIA 5"    : 40.737893 -89.686781
     69  "MORTON"    : 40.618858 -89.336899
     70  "PEKIN 1"    : 40.540800 -89.678600
     71  "NIANTIC"    : 39.855374 -89.158927
     72  "COLFAX"    : 40.554670 -88.514468
     73  "EL PASO"    : 40.744984 -89.029986
     74  "TREMONT"    : 40.511627 -89.482220
     75  "PEORIA 4"    : 40.674568 -89.608587
     76  "PEORIA 3"    : 40.759136 -89.604123
     77  "CHAMPAIGN 2"    : 40.136481 -88.305307
     78  "EUREKA"    : 40.714370 -89.260105
     79  "CHATHAM"    : 39.668014 -89.826988
     80  "HOPEDALE 2"    : 40.369200 -89.402200
     81  "WASHINGTON"    : 40.704146 -89.417889
     82  "SPRINGFIELD "    : 39.757327 -89.600512
     83  "PEORIA 2"    : 40.627135 -89.685132
     84  "MT ZION"    : 39.719105 -88.840528
     85  "BUFFALO"    : 39.928796 -89.395320
     86  "SPRINGFIELD "    : 39.823300 -89.589100
     87  "CONGERVILLE"    : 40.628647 -89.221289
     88  "CHAMPAIGN 1"    : 40.105169 -88.241528
     89  "FISHER"    : 40.329508 -88.530877
     90  "HOMER"    : 39.916122 -87.914791
     91  "TUSCOLA 1"    : 39.905255 -88.278472
     92  "WHITE HEATH"    : 40.089160 -88.477814
     93  "TOLONO"    : 39.975064 -88.152723
     94  "SPRINGFIELD "    : 39.765466 -89.729326
     95  "MACKINAW"    : 40.430677 -89.203945
     96  "URBANA 1"    : 40.131498 -88.156770
     97  "SAINT JOSEPH"    : 40.133896 -88.039122
     98  "SPRINGFIELD "    : 39.806868 -89.641653
     99  "MONTICELLO"    : 39.960820 -88.434724
    100  "AUBURN"    : 39.560286 -89.675123
    101  "HOPEDALE 1"    : 40.416219 -89.435480
    102  "CLINTON 1"    : 40.171900 -88.833900
    103  "MAHOMET"    : 40.214956 -88.421171
    104  "VILLA GROVE"    : 39.714200 -87.897725
    105  "BLOOMINGTON "    : 40.476771 -88.992995
    106  "PEORIA 1"    : 40.676541 -89.633346
    107  "SPRINGFIELD "    : 39.762449 -89.629884
    108  "GIBSON CITY "    : 40.470500 -88.398700
    109  "MAPLETON"    : 40.556403 -89.762073
    110  "GIFFORD"    : 40.306027 -87.958606
    111  "PETERSBURG"    : 40.169931 -89.986537
bus data  [200]               ty  vsched   volt     angle    ar zone  vmax   vmin   date_in date_out pid L own st  latitude  longitude island    sdmon   vmax1      vmin1      dvmax subst
      1 "CREVE COEU~1" 115.0000 " "  0  :  1 0.998725  0.998725  -36.484845    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 1 "CREVE COEUR"     1 -1 " " 
      2 "CREVE COEU~2" 115.0000 " "  0  :  1 0.998547  0.998547  -36.504646    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 1 "CREVE COEUR"     2 -1 " " 
      3 "ILLIOPOLIS 0" 115.0000 " "  0  :  1 1.010332  1.010332  -38.186132    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 2 "ILLIOPOLIS"     3 -1 " " 
      4 "ILLIOPOLIS 1" 115.0000 " "  0  :  1 1.010291  1.010291  -38.190918    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 2 "ILLIOPOLIS"     4 -1 " " 
      5 "PAXTON 2 0  " 115.0000 " "  0  :  1 1.023175  1.023175  -38.814350    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 3 "PAXTON 2"     5 -1 " " 
      6 "PAXTON 2 1  " 115.0000 " "  0  :  1 1.022974  1.022974  -38.835837    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 3 "PAXTON 2"     6 -1 " " 
      7 "PEORIA 9 0  " 115.0000 " "  0  :  1 0.989516  0.989516  -37.640747    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 4 "PEORIA 9"     7 -1 " " 
      8 "PEORIA 9 1  " 115.0000 " "  0  :  1 0.988967  0.988967  -37.702748    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 4 "PEORIA 9"     8 -1 " " 
      9 "PEORIA 8 0  " 115.0000 " "  0  :  1 0.993930  0.993930  -37.023795    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 5 "PEORIA 8"     9 -1 " " 
     10 "PEORIA 8 1  " 115.0000 " "  0  :  1 0.992834  0.992834  -37.163436    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 5 "PEORIA 8"    10 -1 " " 
     11 "LOVINGTON 0 " 115.0000 " "  0  :  1 1.034907  1.034907  -35.627278    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 6 "LOVINGTON"    11 -1 " " 
     12 "LOVINGTON 1 " 115.0000 " "  0  :  1 1.034900  1.034900  -35.628157    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 6 "LOVINGTON"    12 -1 " " 
     13 "LOVINGTON 2 " 115.0000 " "  0  :  1 1.034843  1.034843  -35.634698    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 6 "LOVINGTON"    13 -1 " " 
     14 "DECATUR 3 0 " 230.0000 " "  0  :  1 1.033119  1.033119  -34.381983    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 7 "DECATUR 3"    14 -1 " " 
     15 "DECATUR 3 1 " 115.0000 " "  0  :  1 1.035589  1.035589  -35.497711    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 7 "DECATUR 3"    15 -1 " " 
     16 "DECATUR 3 2 " 115.0000 " "  0  :  1 1.034572  1.034572  -35.614380    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 7 "DECATUR 3"    16 -1 " " 
     17 "MASON CITY 0" 115.0000 " "  0  :  1 1.001134  1.001134  -39.161689    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 8 "MASON CITY"    17 -1 " " 
     18 "MASON CITY 1" 115.0000 " "  0  :  1 1.001115  1.001115  -39.164163    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 8 "MASON CITY"    18 -1 " " 
     19 "MASON CITY 2" 115.0000 " "  0  :  1 1.001117  1.001117  -39.163754    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 8 "MASON CITY"    19 -1 " " 
     20 "MASON CITY 3" 115.0000 " "  0  :  1 1.001105  1.001105  -39.164968    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 8 "MASON CITY"    20 -1 " " 
     21 "MASON CITY 4" 115.0000 " "  0  :  1 1.001005  1.001005  -39.177564    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 8 "MASON CITY"    21 -1 " " 
     22 "BETHANY 0   " 115.0000 " "  0  :  1 1.034460  1.034460  -35.650737    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 9 "BETHANY"    22 -1 " " 
     23 "BETHANY 1   " 115.0000 " "  0  :  1 1.034427  1.034427  -35.654423    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 9 "BETHANY"    23 -1 " " 
     24 "BETHANY 2   " 115.0000 " "  0  :  1 1.034402  1.034402  -35.656640    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 9 "BETHANY"    24 -1 " " 
     25 "RANKIN 0    " 115.0000 " "  0  :  1 1.025710  1.025710  -39.097350    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 10 "RANKIN"    25 -1 " " 
     26 "RANKIN 1    " 115.0000 " "  0  :  1 1.025679  1.025679  -39.100707    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 10 "RANKIN"    26 -1 " " 
     27 "WINDSOR 0   " 115.0000 " "  0  :  1 1.035054  1.035054  -35.782451    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 11 "WINDSOR"    27 -1 " " 
     28 "WINDSOR 1   " 115.0000 " "  0  :  1 1.034992  1.034992  -35.790040    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 11 "WINDSOR"    28 -1 " " 
     29 "PEKIN 2 0   " 115.0000 " "  0  :  1 0.998856  0.998856  -36.226215    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 12 "PEKIN 2"    29 -1 " " 
     30 "PEKIN 2 1   " 115.0000 " "  0  :  1 0.997459  0.997459  -36.374027    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 12 "PEKIN 2"    30 -1 " " 
     31 "HEYWORTH 0  " 115.0000 " "  0  :  1 0.999381  0.999381  -39.562360    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 13 "HEYWORTH"    31 -1 " " 
     32 "HEYWORTH 1  " 115.0000 " "  0  :  1 0.999369  0.999369  -39.563847    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 13 "HEYWORTH"    32 -1 " " 
     33 "HEYWORTH 2  " 115.0000 " "  0  :  1 0.999243  0.999243  -39.580004    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 13 "HEYWORTH"    33 -1 " " 
     34 "DECATUR 2 0 " 115.0000 " "  0  :  1 1.017926  1.017926  -36.929680    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 14 "DECATUR 2"    34 -1 " " 
     35 "DECATUR 2 1 " 115.0000 " "  0  :  1 1.017395  1.017395  -36.994263    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 14 "DECATUR 2"    35 -1 " " 
     36 "LINCOLN 0   " 115.0000 " "  0  :  1 1.005931  1.005931  -39.693345    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 15 "LINCOLN"    36 -1 " " 
     37 "LINCOLN 1   " 115.0000 " "  0  :  1 1.005859  1.005859  -39.702124    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 15 "LINCOLN"    37 -1 " " 
     38 "LINCOLN 2   " 115.0000 " "  0  :  1 1.005252  1.005252  -39.770111    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 15 "LINCOLN"    38 -1 " " 
     39 "SHERMAN 0   " 115.0000 " "  0  :  1 0.998868  0.998868  -39.913488    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 16 "SHERMAN"    39 -1 " " 
     40 "SHERMAN 1   " 115.0000 " "  0  :  1 0.998823  0.998823  -39.919055    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 16 "SHERMAN"    40 -1 " " 
     41 "URBANA 2 0  " 115.0000 " "  0  :  1 1.015038  1.015038  -41.826757    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 17 "URBANA 2"    41 -1 " " 
     42 "SPRINGFIE~18" 115.0000 " "  0  :  1 1.007058  1.007058  -38.646358    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 18 "SPRINGFIELD 8"    42 -1 " " 
     43 "CARLOCK 0   " 115.0000 " "  0  :  1 0.994379  0.994379  -38.626607    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 19 "CARLOCK"    43 -1 " " 
     44 "PLEASANT P~1" 115.0000 " "  0  :  1 1.004904  1.004904  -38.490044    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 20 "PLEASANT PLAINS"    44 -1 " " 
     45 "LE ROY 0    " 230.0000 " "  0  :  1 1.027756  1.027756  -33.752015    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 21 "LE ROY"    45 -1 " " 
     46 "LE ROY 1    " 115.0000 " "  0  :  1 1.025209  1.025209  -34.633271    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 21 "LE ROY"    46 -1 " " 
     47 "DECATUR 1 0 " 115.0000 " "  0  :  1 1.031642  1.031642  -35.017317    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 22 "DECATUR 1"    47 -1 " " 
     48 "RANTOUL 2 0 " 115.0000 " "  0  :  1 1.020469  1.020469  -39.106063    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 23 "RANTOUL 2"    48 -1 " " 
     49 "RANTOUL 2 1 "  13.8000 " "  0  :  2 1.040000 1.032281  -37.826268    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 23 "RANTOUL 2"    49 -1 " " 
     50 "RANTOUL 2 2 "  13.8000 " "  0  :  2 1.040000 1.029561  -38.132551    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 23 "RANTOUL 2"    50 -1 " " 
     51 "RANTOUL 2 3 "  13.8000 " "  0  :  2 1.040000 1.033825  -37.629606    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 23 "RANTOUL 2"    51 -1 " " 
     52 "RANTOUL 2 4 "  13.8000 " "  0  :  2 1.040000 1.029083  -38.192290    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 23 "RANTOUL 2"    52 -1 " " 
     53 "RANTOUL 2 5 "  13.8000 " "  0  :  2 1.040000 1.040000  -36.320835    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 23 "RANTOUL 2"    53 -1 " " 
     54 "MACON 0     " 115.0000 " "  0  :  1 1.027909  1.027909  -35.518225    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 24 "MACON"    54 -1 " " 
     55 "ELLSWORTH ~5" 230.0000 " "  0  :  1 1.024717  1.024717  -34.507306    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 25 "ELLSWORTH 2"    55 -1 " " 
     56 "ELLSWORTH ~6" 115.0000 " "  0  :  1 1.023181  1.023181  -34.882556    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 25 "ELLSWORTH 2"    56 -1 " " 
     57 "MOUNT PULA~1" 115.0000 " "  0  :  1 1.005556  1.005556  -38.958227    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 26 "MOUNT PULASKI"    57 -1 " " 
     58 "WAPELLA 0   " 115.0000 " "  0  :  1 1.013044  1.013044  -39.471071    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 27 "WAPELLA"    58 -1 " " 
     59 "ROANOKE 0   " 115.0000 " "  0  :  1 0.991695  0.991695  -39.285283    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 28 "ROANOKE"    59 -1 " " 
     60 "GREEN VALL~1" 115.0000 " "  0  :  1 1.013510  1.013510  -35.185033    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 29 "GREEN VALLEY"    60 -1 " " 
     61 "BLOOMINGTO~3" 115.0000 " "  0  :  1 1.021354  1.021354  -35.141536    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 30 "BLOOMINGTON 3"    61 -1 " " 
     62 "SPRINGFIE~17" 115.0000 " "  0  :  1 1.001327  1.001327  -39.623617    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 31 "SPRINGFIELD 7"    62 -1 " " 
     63 "BEMENT 0    " 115.0000 " "  0  :  1 1.027569  1.027569  -37.020582    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 32 "BEMENT"    63 -1 " " 
     64 "PAXTON 1 0  " 115.0000 " "  0  :  1 1.029111  1.029111  -38.087884    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 33 "PAXTON 1"    64 -1 " " 
     65 "PAXTON 1 1  "  13.8000 " "  0  :  2 1.040000 1.040000  -34.796049    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 33 "PAXTON 1"    65 -1 " " 
     66 "MOUNT ZION 0" 115.0000 " "  0  :  1 1.035784  1.035784  -34.438374    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 34 "MOUNT ZION"    66 -1 " " 
     67 "MOUNT ZION 1"  13.8000 " "  0  :  2 1.040000 1.039763  -34.100753    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 34 "MOUNT ZION"    67 -1 " " 
     68 "MOUNT ZION 2"  13.8000 " "  0  :  2 1.040000 1.040000  -30.506916    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 34 "MOUNT ZION"    68 -1 " " 
     69 "MOUNT ZION 3"  13.8000 " "  0  :  2 1.040000 1.040000  -33.036192    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 34 "MOUNT ZION"    69 -1 " " 
     70 "MOUNT ZION 4"  13.8000 " "  0  :  2 1.040000 1.040000  -31.482346    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 34 "MOUNT ZION"    70 -1 " " 
     71 "MOUNT ZION 5"  13.8000 " "  0  :  2 1.040000 1.040000  -33.235699    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 34 "MOUNT ZION"    71 -1 " " 
     72 "MOUNT ZION 6"  13.8000 " "  0  :  2 1.040000 1.040000  -33.339534    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 34 "MOUNT ZION"    72 -1 " " 
     73 "MOUNT ZION 7"  13.8000 " "  0  :  2 1.040000 1.040000  -32.271523    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 34 "MOUNT ZION"    73 -1 " " 
     74 "RANTOUL 1 0 " 115.0000 " "  0  :  1 1.009541  1.009541  -40.161028    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 35 "RANTOUL 1"    74 -1 " " 
     75 "BRIMFIELD 0 " 115.0000 " "  0  :  1 1.014511  1.014511  -34.715113    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 36 "BRIMFIELD"    75 -1 " " 
     76 "BRIMFIELD 1 "  13.8000 " "  0  :  2 1.040000 1.030452  -34.242271    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 36 "BRIMFIELD"    76 -1 " " 
     77 "BRIMFIELD 2 "  13.8000 " "  0  :  2 1.040000 1.040000  -33.909675    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 36 "BRIMFIELD"    77 -1 " " 
     78 "BRIMFIELD 3 "  13.8000 " "  0  :  2 1.040000 1.014511  -34.715113    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 36 "BRIMFIELD"    78 -1 " " 
     79 "BRIMFIELD 4 "  13.8000 " "  0  :  2 1.040000 1.014511  -34.715113    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 36 "BRIMFIELD"    79 -1 " " 
     80 "WELDON 0    " 115.0000 " "  0  :  1 1.017623  1.017623  -40.507786    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 37 "WELDON"    80 -1 " " 
     81 "GIBSON CIT~4" 230.0000 " "  0  :  1 1.019808  1.019808  -36.318888    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 38 "GIBSON CITY 2"    81 -1 " " 
     82 "GIBSON CIT~5" 115.0000 " "  0  :  1 1.014896  1.014896  -37.611244    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 38 "GIBSON CITY 2"    82 -1 " " 
     83 "MINIER 0    " 115.0000 " "  0  :  1 1.012163  1.012163  -38.235649    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 39 "MINIER"    83 -1 " " 
     84 "HUDSON 0    " 115.0000 " "  0  :  1 0.997435  0.997435  -38.576435    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 40 "HUDSON"    84 -1 " " 
     85 "ATHENS 0    " 115.0000 " "  0  :  1 0.998593  0.998593  -39.876466    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 41 "ATHENS"    85 -1 " " 
     86 "PEORIA HEI~1" 115.0000 " "  0  :  1 0.991483  0.991483  -37.337220    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 42 "PEORIA HEIGHTS"    86 -1 " " 
     87 "SPRINGFIE~15" 230.0000 " "  0  :  1 1.023931  1.023931  -34.425784    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 43 "SPRINGFIELD 6"    87 -1 " " 
     88 "SPRINGFIE~16" 115.0000 " "  0  :  1 1.017916  1.017916  -36.548316    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 43 "SPRINGFIELD 6"    88 -1 " " 
     89 "CLINTON 3 0 " 115.0000 " "  0  :  1 1.015337  1.015337  -38.730979    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 44 "CLINTON 3"    89 -1 " " 
     90 "CLINTON 3 1 "  13.8000 " "  0  :  2 1.040000 1.040053  -37.579430    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 44 "CLINTON 3"    90 -1 " " 
     91 "CLINTON 3 2 "  13.8000 " "  0  :  2 1.040000 1.028160  -38.350971    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 44 "CLINTON 3"    91 -1 " " 
     92 "CLINTON 3 3 "  13.8000 " "  0  :  2 1.040000 1.015337  -38.730979    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 44 "CLINTON 3"    92 -1 " " 
     93 "TUSCOLA 2 0 " 115.0000 " "  0  :  1 1.033873  1.033873  -36.464760    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 45 "TUSCOLA 2"    93 -1 " " 
     94 "TUSCOLA 2 1 "  13.8000 " "  0  :  2 1.040000 1.040000  -33.783748    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 45 "TUSCOLA 2"    94 -1 " " 
     95 "KENNEY 0    " 115.0000 " "  0  :  1 1.023229  1.023229  -39.226670    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 46 "KENNEY"    95 -1 " " 
     96 "MANSFIELD 0 " 115.0000 " "  0  :  1 1.021395  1.021395  -36.538532    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 47 "MANSFIELD"    96 -1 " " 
     97 "MANITO 0    " 115.0000 " "  0  :  1 1.007189  1.007189  -36.745569    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 48 "MANITO"    97 -1 " " 
     98 "DUNLAP 0    " 230.0000 " "  0  :  1 1.011373  1.011373  -33.812716    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 49 "DUNLAP"    98 -1 " " 
     99 "DUNLAP 1    " 115.0000 " "  0  :  1 1.004258  1.004258  -35.251722    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 49 "DUNLAP"    99 -1 " " 
    100 "CHAMPAIGN~10" 115.0000 " "  0  :  1 1.024797  1.024797  -41.244916    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 50 "CHAMPAIGN 3"   100 -1 " " 
    101 "PEORIA 7 0  " 115.0000 " "  0  :  1 0.992998  0.992998  -37.226845    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 51 "PEORIA 7"   101 -1 " " 
    102 "ELLSWORTH ~1" 230.0000 " "  0  :  1 1.026428  1.026428  -34.196747    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 52 "ELLSWORTH 1"   102 -1 " " 
    103 "ELLSWORTH ~2" 115.0000 " "  0  :  1 1.022803  1.022803  -34.942196    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 52 "ELLSWORTH 1"   103 -1 " " 
    104 "ELLSWORTH ~3"  13.8000 " "  0  :  2 1.040000 1.040000  -31.764889    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 52 "ELLSWORTH 1"   104 -1 " " 
    105 "ELLSWORTH ~4"  13.8000 " "  0  :  2 1.040000 1.040000  -32.199518    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 52 "ELLSWORTH 1"   105 -1 " " 
    106 "TOWANDA 0   " 115.0000 " "  0  :  1 1.018321  1.018321  -35.532764    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 53 "TOWANDA"   106 -1 " " 
    107 "BLOOMINGTO~2" 115.0000 " "  0  :  1 0.993776  0.993776  -39.401922    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 54 "BLOOMINGTON 2"   107 -1 " " 
    108 "PRINCEVILL~1" 115.0000 " "  0  :  1 1.009449  1.009449  -35.497994    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 55 "PRINCEVILLE"   108 -1 " " 
    109 "DELAVAN 0   " 115.0000 " "  0  :  1 1.005332  1.005332  -38.276135    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 56 "DELAVAN"   109 -1 " " 
    110 "PEORIA 6 0  " 115.0000 " "  0  :  1 0.993136  0.993136  -37.186933    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 57 "PEORIA 6"   110 -1 " " 
    111 "SAVOY 0     " 115.0000 " "  0  :  1 1.010288  1.010288  -42.063077    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 58 "SAVOY"   111 -1 " " 
    112 "NORMAL 2 0  " 230.0000 " "  0  :  1 1.020933  1.020933  -34.879400    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 59 "NORMAL 2"   112 -1 " " 
    113 "NORMAL 2 1  " 115.0000 " "  0  :  1 1.000869  1.000869  -38.390099    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 59 "NORMAL 2"   113 -1 " " 
    114 "NORMAL 2 2  "  13.8000 " "  0  :  2 1.040000 1.023084  -34.634125    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 59 "NORMAL 2"   114 -1 " " 
    115 "NORMAL 2 3  "  13.8000 " "  0  :  2 1.040000 1.040000  -32.355944    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 59 "NORMAL 2"   115 -1 " " 
    116 "EAST PEORI~1" 230.0000 " "  0  :  1 1.010428  1.010428  -34.168369    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 60 "EAST PEORIA"   116 -1 " " 
    117 "EAST PEORI~2" 115.0000 " "  0  :  1 0.999201  0.999201  -36.643951    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 60 "EAST PEORIA"   117 -1 " " 
    118 "HANNA CITY 0" 115.0000 " "  0  :  1 1.003371  1.003371  -35.972147    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 61 "HANNA CITY"   118 -1 " " 
    119 "METAMORA 0  " 115.0000 " "  0  :  1 0.989596  0.989596  -38.886846    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 62 "METAMORA"   119 -1 " " 
    120 "GREENVIEW 0 " 115.0000 " "  0  :  1 0.999605  0.999605  -39.627558    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 63 "GREENVIEW"   120 -1 " " 
    121 "CLINTON 2 0 " 230.0000 " "  0  :  1 1.032482  1.032482  -32.772229    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 64 "CLINTON 2"   121 -1 " " 
    122 "CLINTON 2 1 " 115.0000 " "  0  :  1 1.026268  1.026268  -34.804698    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 64 "CLINTON 2"   122 -1 " " 
    123 "BARTONVILL~1" 230.0000 " "  0  :  1 1.022185  1.022185  -32.299716    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 65 "BARTONVILLE"   123 -1 " " 
    124 "BARTONVILL~2" 115.0000 " "  0  :  1 1.008293  1.008293  -34.986017    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 65 "BARTONVILLE"   124 -1 " " 
    125 "BARTONVILL~3"  13.8000 " "  0  :  2 1.040000 1.040000  -25.000250    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 65 "BARTONVILLE"   125 -1 " " 
    126 "BARTONVILL~4"  13.8000 " "  0  :  2 1.040000 1.040000  -27.689867    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 65 "BARTONVILLE"   126 -1 " " 
    127 "BARTONVILL~5"  13.8000 " "  0  :  2 1.040000 1.040000  -30.108481    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 65 "BARTONVILLE"   127 -1 " " 
    128 "NORMAL 1 0  " 230.0000 " "  0  :  1 1.020393  1.020393  -34.835260    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 66 "NORMAL 1"   128 -1 " " 
    129 "NORMAL 1 1  " 115.0000 " "  0  :  1 0.999428  0.999428  -38.546988    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 66 "NORMAL 1"   129 -1 " " 
    130 "LEXINGTON 0 " 115.0000 " "  0  :  1 1.014565  1.014565  -35.984118    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 67 "LEXINGTON"   130 -1 " " 
    131 "PEORIA 5 0  " 115.0000 " "  0  :  1 0.994068  0.994068  -37.058270    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 68 "PEORIA 5"   131 -1 " " 
    132 "MORTON 0    " 115.0000 " "  0  :  1 0.990085  0.990085  -38.563865    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 69 "MORTON"   132 -1 " " 
    133 "PEKIN 1 0   " 230.0000 " "  0  :  1 1.024244  1.024244  -32.306364    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 70 "PEKIN 1"   133 -1 " " 
    134 "PEKIN 1 1   " 115.0000 " "  0  :  1 1.019557  1.019557  -33.769344    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 70 "PEKIN 1"   134 -1 " " 
    135 "PEKIN 1 2   "  13.8000 " "  0  :  2 1.040000 1.040000  -28.408423    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 70 "PEKIN 1"   135 -1 " " 
    136 "PEKIN 1 3   "  13.8000 " "  0  :  2 1.040000 1.040000  -29.416358    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 70 "PEKIN 1"   136 -1 " " 
    137 "NIANTIC 0   " 115.0000 " "  0  :  1 1.013763  1.013763  -37.627525    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 71 "NIANTIC"   137 -1 " " 
    138 "COLFAX 0    " 115.0000 " "  0  :  1 1.007813  1.007813  -38.579746    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 72 "COLFAX"   138 -1 " " 
    139 "EL PASO 0   " 115.0000 " "  0  :  1 0.994673  0.994673  -39.376811    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 73 "EL PASO"   139 -1 " " 
    140 "TREMONT 0   " 115.0000 " "  0  :  1 1.006316  1.006316  -35.351430    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 74 "TREMONT"   140 -1 " " 
    141 "PEORIA 4 0  " 115.0000 " "  0  :  1 0.993071  0.993071  -37.183069    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 75 "PEORIA 4"   141 -1 " " 
    142 "PEORIA 3 0  " 115.0000 " "  0  :  1 0.991448  0.991448  -37.194045    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 76 "PEORIA 3"   142 -1 " " 
    143 "CHAMPAIGN ~9" 115.0000 " "  0  :  1 1.008897  1.008897  -39.577922    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 77 "CHAMPAIGN 2"   143 -1 " " 
    144 "EUREKA 0    " 115.0000 " "  0  :  1 1.003772  1.003772  -36.964329    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 78 "EUREKA"   144 -1 " " 
    145 "CHATHAM 0   " 115.0000 " "  0  :  1 1.009372  1.009372  -37.694371    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 79 "CHATHAM"   145 -1 " " 
    146 "HOPEDALE 2 0" 115.0000 " "  0  :  1 1.016964  1.016964  -38.021100    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 80 "HOPEDALE 2"   146 -1 " " 
    147 "HOPEDALE 2 1"  13.8000 " "  0  :  2 1.040000 1.038158  -35.728968    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 80 "HOPEDALE 2"   147 -1 " " 
    148 "WASHINGTON 0" 115.0000 " "  0  :  1 0.984975  0.984975  -38.239004    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 81 "WASHINGTON"   148 -1 " " 
    149 "SPRINGFIEL~8" 230.0000 " "  0  :  1 1.027639  1.027639  -33.725517    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 82 "SPRINGFIELD 5"   149 -1 " " 
    150 "SPRINGFIEL~9" 115.0000 " "  0  :  1 1.023366  1.023366  -35.739007    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 82 "SPRINGFIELD 5"   150 -1 " " 
    151 "SPRINGFIE~10"  13.8000 " "  0  :  2 1.040000 1.040000  -31.937978    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 82 "SPRINGFIELD 5"   151 -1 " " 
    152 "SPRINGFIE~11"  13.8000 " "  0  :  2 1.040000 1.040000  -27.865328    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 82 "SPRINGFIELD 5"   152 -1 " " 
    153 "SPRINGFIE~12"  13.8000 " "  0  :  2 1.040000 1.040000  -26.089597    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 82 "SPRINGFIELD 5"   153 -1 " " 
    154 "SPRINGFIE~13"  13.8000 " "  0  :  2 1.040000 1.040000  -29.478111    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 82 "SPRINGFIELD 5"   154 -1 " " 
    155 "SPRINGFIE~14"  13.8000 " "  0  :  2 1.040000 1.040000  -29.607317    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 82 "SPRINGFIELD 5"   155 -1 " " 
    156 "PEORIA 2 0  " 230.0000 " "  0  :  1 1.022327  1.022327  -32.427279    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 83 "PEORIA 2"   156 -1 " " 
    157 "PEORIA 2 1  " 115.0000 " "  0  :  1 1.018768  1.018768  -33.574016    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 83 "PEORIA 2"   157 -1 " " 
    158 "MT ZION 0   " 115.0000 " "  0  :  1 1.034686  1.034686  -35.213704    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 84 "MT ZION"   158 -1 " " 
    159 "BUFFALO 0   " 115.0000 " "  0  :  1 1.001977  1.001977  -39.516135    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 85 "BUFFALO"   159 -1 " " 
    160 "SPRINGFIEL~6" 115.0000 " "  0  :  1 1.008174  1.008174  -38.723814    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 86 "SPRINGFIELD 4"   160 -1 " " 
    161 "SPRINGFIEL~7"  13.8000 " "  0  :  2 1.040000 1.008174  -38.723814    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 86 "SPRINGFIELD 4"   161 -1 " " 
    162 "CONGERVILL~1" 115.0000 " "  0  :  1 1.002463  1.002463  -36.906507    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 87 "CONGERVILLE"   162 -1 " " 
    163 "CHAMPAIGN ~1" 115.0000 " "  0  :  1 1.012354  1.012354  -41.843199    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 88 "CHAMPAIGN 1"   163 -1 " " 
    164 "CHAMPAIGN ~2"  13.8000 " "  0  :  2 1.040000 1.012354  -41.843199    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 88 "CHAMPAIGN 1"   164 -1 " " 
    165 "CHAMPAIGN ~3"  13.8000 " "  0  :  2 1.040000 1.012354  -41.843199    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 88 "CHAMPAIGN 1"   165 -1 " " 
    166 "CHAMPAIGN ~4"  13.8000 " "  0  :  2 1.040000 1.012354  -41.843199    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 88 "CHAMPAIGN 1"   166 -1 " " 
    167 "CHAMPAIGN ~5"  13.8000 " "  0  :  2 1.040000 1.021823  -41.564013    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 88 "CHAMPAIGN 1"   167 -1 " " 
    168 "CHAMPAIGN ~6"  13.8000 " "  0  :  2 1.040000 1.012354  -41.843199    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 88 "CHAMPAIGN 1"   168 -1 " " 
    169 "CHAMPAIGN ~7"  13.8000 " "  0  :  2 1.040000 1.012354  -41.843199    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 88 "CHAMPAIGN 1"   169 -1 " " 
    170 "CHAMPAIGN ~8"  13.8000 " "  0  :  2 1.040000 1.030153  -41.305336    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 88 "CHAMPAIGN 1"   170 -1 " " 
    171 "FISHER 0    " 115.0000 " "  0  :  1 1.006094  1.006094  -39.656251    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 89 "FISHER"   171 -1 " " 
    172 "HOMER 0     " 115.0000 " "  0  :  1 1.018887  1.018887  -40.984003    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 90 "HOMER"   172 -1 " " 
    173 "TUSCOLA 1 0 " 115.0000 " "  0  :  1 1.011907  1.011907  -41.570880    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 91 "TUSCOLA 1"   173 -1 " " 
    174 "WHITE HEAT~1" 115.0000 " "  0  :  1 1.020443  1.020443  -40.065498    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 92 "WHITE HEATH"   174 -1 " " 
    175 "TOLONO 0    " 115.0000 " "  0  :  1 1.009929  1.009929  -41.994472    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 93 "TOLONO"   175 -1 " " 
    176 "SPRINGFIEL~5" 115.0000 " "  0  :  1 1.013119  1.013119  -37.170943    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 94 "SPRINGFIELD 3"   176 -1 " " 
    177 "MACKINAW 0  " 115.0000 " "  0  :  1 1.007309  1.007309  -39.250774    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 95 "MACKINAW"   177 -1 " " 
    178 "URBANA 1 0  " 230.0000 " "  0  :  1 1.019565  1.019565  -37.089357    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 96 "URBANA 1"   178 -1 " " 
    179 "URBANA 1 1  " 115.0000 " "  0  :  1 1.018381  1.018381  -40.152559    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 96 "URBANA 1"   179 -1 " " 
    180 "SAINT JOSE~1" 115.0000 " "  0  :  1 1.018476  1.018476  -40.985530    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 97 "SAINT JOSEPH"   180 -1 " " 
    181 "SPRINGFIEL~2" 115.0000 " "  0  :  1 1.011884  1.011884  -38.230887    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 98 "SPRINGFIELD 2"   181 -1 " " 
    182 "SPRINGFIEL~3"  13.8000 " "  0  :  2 1.040000 1.035985  -35.430907    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 98 "SPRINGFIELD 2"   182 -1 " " 
    183 "SPRINGFIEL~4"  13.8000 " "  0  :  2 1.040000 1.026468  -36.585830    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 98 "SPRINGFIELD 2"   183 -1 " " 
    184 "MONTICELLO 0" 115.0000 " "  0  :  1 1.022337  1.022337  -39.874601    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 99 "MONTICELLO"   184 -1 " " 
    185 "AUBURN 0    " 115.0000 " "  0  :  1 1.013011  1.013011  -37.196027    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 100 "AUBURN"   185 -1 " " 
    186 "HOPEDALE 1 0" 115.0000 " "  0  :  1 1.010815  1.010815  -37.232587    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 101 "HOPEDALE 1"   186 -1 " " 
    187 "CLINTON 1 0 " 230.0000 " "  0  :  1 1.035010  1.035010  -31.777405    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 102 "CLINTON 1"   187 -1 " " 
    188 "CLINTON 1 1 " 115.0000 " "  0  :  1 1.026097  1.026097  -35.972140    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 102 "CLINTON 1"   188 -1 " " 
    189 "CLINTON 1 2 "  13.8000 " "  0  :  0 1.040000 1.040000  -29.418352    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 102 "CLINTON 1"   189 -1 " " 
    190 "MAHOMET 0   " 115.0000 " "  0  :  1 1.004590  1.004590  -40.382720    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 103 "MAHOMET"   190 -1 " " 
    191 "VILLA GROV~1" 115.0000 " "  0  :  1 1.024473  1.024473  -38.931208    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 104 "VILLA GROVE"   191 -1 " " 
    192 "BLOOMINGTO~1" 115.0000 " "  0  :  1 0.993646  0.993646  -39.564117    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 105 "BLOOMINGTON 1"   192 -1 " " 
    193 "PEORIA 1 0  " 115.0000 " "  0  :  1 0.994903  0.994903  -36.917745    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 106 "PEORIA 1"   193 -1 " " 
    194 "SPRINGFIEL~1" 115.0000 " "  0  :  1 1.020391  1.020391  -37.041793    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 107 "SPRINGFIELD 1"   194 -1 " " 
    195 "GIBSON CIT~1" 115.0000 " "  0  :  1 1.011578  1.011578  -38.232512    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 108 "GIBSON CITY 1"   195 -1 " " 
    196 "GIBSON CIT~2"  13.8000 " "  0  :  2 1.040000 1.011578  -38.232512    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 108 "GIBSON CITY 1"   196 -1 " " 
    197 "GIBSON CIT~3"  13.8000 " "  0  :  2 1.040000 1.011578  -38.232512    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 108 "GIBSON CITY 1"   197 -1 " " 
    198 "MAPLETON 0  " 115.0000 " "  0  :  1 1.004469  1.004469  -36.042435    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 109 "MAPLETON"   198 -1 " " 
    199 "GIFFORD 0   " 115.0000 " "  0  :  1 1.021668  1.021668  -40.242031    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 110 "GIFFORD"   199 -1 " " 
    200 "PETERSBURG 0" 115.0000 " "  0  :  1 1.003714  1.003714  -37.924332    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 111 "PETERSBURG"   200 -1 " " 
branch data  [  179]                                          ck  se  ------------long_id_------------    st resist   react   charge   rate1  rate2  rate3  rate4 aloss  lngth 
      1 "CREVE COEU~1" 115.00     119 "METAMORA 0  " 115.00  "1 "   1 " "  :  1  0.018542  0.119758  0.022848  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
      2 "CREVE COEU~2" 115.00       1 "CREVE COEU~1" 115.00  "1 "   1 " "  :  1  0.000673  0.003339  0.000000  100.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
      3 "ILLIOPOLIS 0" 115.00     137 "NIANTIC 0   " 115.00  "1 "   1 " "  :  1  0.005889  0.038035  0.007256  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
      4 "ILLIOPOLIS 1" 115.00       3 "ILLIOPOLIS 0" 115.00  "1 "   1 " "  :  1  0.000573  0.003303  0.000000  100.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
      5 "PAXTON 2 0  " 115.00      64 "PAXTON 1 0  " 115.00  "1 "   1 " "  :  1  0.007877  0.054875  0.008970  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
      6 "PAXTON 2 1  " 115.00       5 "PAXTON 2 0  " 115.00  "1 "   1 " "  :  1  0.000694  0.003337  0.000000  100.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
      7 "PEORIA 9 0  " 115.00      86 "PEORIA HEI~1" 115.00  "1 "   1 " "  :  1  0.003756  0.024259  0.004628  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
      7 "PEORIA 9 0  " 115.00     101 "PEORIA 7 0  " 115.00  "1 "   1 " "  :  1  0.003597  0.023232  0.004432  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
      7 "PEORIA 9 0  " 115.00     148 "WASHINGTON 0" 115.00  "1 "   1 " "  :  1  0.008667  0.055980  0.010680  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
      8 "PEORIA 9 1  " 115.00       7 "PEORIA 9 0  " 115.00  "1 "   1 " "  :  1  0.000634  0.003189  0.000000  100.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
      9 "PEORIA 8 0  " 115.00     124 "BARTONVILL~2" 115.00  "1 "   1 " "  :  1  0.008069  0.055123  0.009378  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
      9 "PEORIA 8 0  " 115.00     141 "PEORIA 4 0  " 115.00  "1 "   1 " "  :  1  0.004446  0.030970  0.005063  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
      9 "PEORIA 8 0  " 115.00     193 "PEORIA 1 0  " 115.00  "1 "   1 " "  :  1  0.003695  0.025244  0.004295  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     10 "PEORIA 8 1  " 115.00       9 "PEORIA 8 0  " 115.00  "1 "   1 " "  :  1  0.000585  0.003967  0.000000  100.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     11 "LOVINGTON 0 " 115.00      15 "DECATUR 3 1 " 115.00  "1 "   1 " "  :  1  0.010408  0.067220  0.012824  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     11 "LOVINGTON 0 " 115.00      93 "TUSCOLA 2 0 " 115.00  "1 "   1 " "  :  1  0.018394  0.128141  0.020947  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     12 "LOVINGTON 1 " 115.00      11 "LOVINGTON 0 " 115.00  "1 "   1 " "  :  1  0.000534  0.003533  0.000000  100.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     13 "LOVINGTON 2 " 115.00      11 "LOVINGTON 0 " 115.00  "1 "   1 " "  :  1  0.000619  0.003606  0.000000  100.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     14 "DECATUR 3 0 " 230.00     121 "CLINTON 2 0 " 230.00  "1 "   1 " "  :  1  0.007013  0.050098  0.091337  402.4    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     14 "DECATUR 3 0 " 230.00     149 "SPRINGFIEL~8" 230.00  "1 "   1 " "  :  1  0.009133  0.065244  0.118949  402.4    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     16 "DECATUR 3 2 " 115.00      15 "DECATUR 3 1 " 115.00  "1 "   1 " "  :  1  0.000553  0.003200  0.000000  100.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     17 "MASON CITY 0" 115.00     120 "GREENVIEW 0 " 115.00  "1 "   1 " "  :  1  0.010316  0.070473  0.011990  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     18 "MASON CITY 1" 115.00      17 "MASON CITY 0" 115.00  "1 "   1 " "  :  1  0.000503  0.003926  0.000000  100.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     19 "MASON CITY 2" 115.00      17 "MASON CITY 0" 115.00  "1 "   1 " "  :  1  0.000514  0.003079  0.000000  100.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     20 "MASON CITY 3" 115.00      17 "MASON CITY 0" 115.00  "1 "   1 " "  :  1  0.000623  0.003339  0.000000  100.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     21 "MASON CITY 4" 115.00      17 "MASON CITY 0" 115.00  "1 "   1 " "  :  1  0.000620  0.003940  0.000000  100.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     22 "BETHANY 0   " 115.00      27 "WINDSOR 0   " 115.00  "1 "   1 " "  :  1  0.011379  0.073494  0.014021  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     23 "BETHANY 1   " 115.00      22 "BETHANY 0   " 115.00  "1 "   1 " "  :  1  0.000616  0.003222  0.000000  100.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     24 "BETHANY 2   " 115.00      22 "BETHANY 0   " 115.00  "1 "   1 " "  :  1  0.000687  0.003067  0.000000  100.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     25 "RANKIN 0    " 115.00      64 "PAXTON 1 0  " 115.00  "1 "   1 " "  :  1  0.007643  0.053244  0.008704  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     26 "RANKIN 1    " 115.00      25 "RANKIN 0    " 115.00  "1 "   1 " "  :  1  0.000610  0.003071  0.000000  100.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     27 "WINDSOR 0   " 115.00      93 "TUSCOLA 2 0 " 115.00  "1 "   1 " "  :  1  0.025172  0.175362  0.028666  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     27 "WINDSOR 0   " 115.00     158 "MT ZION 0   " 115.00  "1 "   1 " "  :  1  0.020429  0.131945  0.025173  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     28 "WINDSOR 1   " 115.00      27 "WINDSOR 0   " 115.00  "1 "   1 " "  :  1  0.000587  0.003964  0.000000  100.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     29 "PEKIN 2 0   " 115.00     140 "TREMONT 0   " 115.00  "1 "   1 " "  :  1  0.007895  0.055004  0.008991  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     30 "PEKIN 2 1   " 115.00      29 "PEKIN 2 0   " 115.00  "1 "   1 " "  :  1  0.000694  0.003131  0.000000  100.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     32 "HEYWORTH 1  " 115.00      31 "HEYWORTH 0  " 115.00  "1 "   1 " "  :  1  0.000667  0.003884  0.000000  100.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     33 "HEYWORTH 2  " 115.00      31 "HEYWORTH 0  " 115.00  "1 "   1 " "  :  1  0.000528  0.003639  0.000000  100.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     34 "DECATUR 2 0 " 115.00      54 "MACON 0     " 115.00  "1 "   1 " "  :  1  0.006268  0.042819  0.007285  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     34 "DECATUR 2 0 " 115.00     137 "NIANTIC 0   " 115.00  "1 "   1 " "  :  1  0.006911  0.044639  0.008516  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     35 "DECATUR 2 1 " 115.00      34 "DECATUR 2 0 " 115.00  "1 "   1 " "  :  1  0.000575  0.003674  0.000000  100.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     37 "LINCOLN 1   " 115.00      36 "LINCOLN 0   " 115.00  "1 "   1 " "  :  1  0.000552  0.003328  0.000000  100.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     38 "LINCOLN 2   " 115.00      36 "LINCOLN 0   " 115.00  "1 "   1 " "  :  1  0.000670  0.003511  0.000000  100.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     39 "SHERMAN 0   " 115.00      85 "ATHENS 0    " 115.00  "1 "   1 " "  :  1  0.008702  0.060625  0.009910  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     40 "SHERMAN 1   " 115.00      39 "SHERMAN 0   " 115.00  "1 "   1 " "  :  1  0.000505  0.003103  0.000000  100.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     41 "URBANA 2 0  " 115.00     100 "CHAMPAIGN~10" 115.00  "1 "   1 " "  :  1  0.004595  0.029676  0.005662  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     41 "URBANA 2 0  " 115.00     163 "CHAMPAIGN ~1" 115.00  "1 "   1 " "  :  1  0.003165  0.021623  0.003679  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     41 "URBANA 2 0  " 115.00     180 "SAINT JOSE~1" 115.00  "1 "   1 " "  :  1  0.009408  0.060766  0.011593  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     43 "CARLOCK 0   " 115.00      84 "HUDSON 0    " 115.00  "1 "   1 " "  :  1  0.007509  0.051295  0.008727  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     43 "CARLOCK 0   " 115.00     132 "MORTON 0    " 115.00  "1 "   1 " "  :  1  0.011052  0.075503  0.012846  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     44 "PLEASANT P~1" 115.00      42 "SPRINGFIE~18" 115.00  "1 "   1 " "  :  1  0.012256  0.085383  0.013958  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     44 "PLEASANT P~1" 115.00     200 "PETERSBURG 0" 115.00  "1 "   1 " "  :  1  0.014813  0.101195  0.017217  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     45 "LE ROY 0    " 230.00     187 "CLINTON 1 0 " 230.00  "1 "   1 " "  :  1  0.003474  0.024821  0.045252  402.4    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     47 "DECATUR 1 0 " 115.00      54 "MACON 0     " 115.00  "1 "   1 " "  :  1  0.006678  0.045623  0.007762  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     47 "DECATUR 1 0 " 115.00      66 "MOUNT ZION 0" 115.00  "1 "   1 " "  :  1  0.007339  0.047401  0.009043  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     48 "RANTOUL 2 0 " 115.00       5 "PAXTON 2 0  " 115.00  "1 "   1 " "  :  1  0.006246  0.043513  0.007113  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     48 "RANTOUL 2 0 " 115.00      74 "RANTOUL 1 0 " 115.00  "1 "   1 " "  :  1  0.007959  0.054369  0.009250  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     54 "MACON 0     " 115.00      66 "MOUNT ZION 0" 115.00  "1 "   1 " "  :  1  0.007051  0.045544  0.008689  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     55 "ELLSWORTH ~5" 230.00      45 "LE ROY 0    " 230.00  "1 "   1 " "  :  1  0.002593  0.018527  0.033777  402.4    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     55 "ELLSWORTH ~5" 230.00     102 "ELLSWORTH ~1" 230.00  "1 "   1 " "  :  1  0.001246  0.008902  0.016230  402.4    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     55 "ELLSWORTH ~5" 230.00     112 "NORMAL 2 0  " 230.00  "1 "   1 " "  :  1  0.004166  0.029763  0.054263  402.4    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     55 "ELLSWORTH ~5" 230.00     128 "NORMAL 1 0  " 230.00  "1 "   1 " "  :  1  0.003415  0.024395  0.044475  402.4    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     56 "ELLSWORTH ~6" 115.00     103 "ELLSWORTH ~2" 115.00  "1 "   1 " "  :  1  0.004282  0.029830  0.004876  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     57 "MOUNT PULA~1" 115.00       3 "ILLIOPOLIS 0" 115.00  "1 "   1 " "  :  1  0.008505  0.058098  0.009885  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     57 "MOUNT PULA~1" 115.00     159 "BUFFALO 0   " 115.00  "1 "   1 " "  :  1  0.007520  0.051369  0.008740  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     58 "WAPELLA 0   " 115.00      36 "LINCOLN 0   " 115.00  "1 "   1 " "  :  1  0.010889  0.074390  0.012656  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     59 "ROANOKE 0   " 115.00     119 "METAMORA 0  " 115.00  "1 "   1 " "  :  1  0.011209  0.072397  0.013812  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     59 "ROANOKE 0   " 115.00     139 "EL PASO 0   " 115.00  "1 "   1 " "  :  1  0.009665  0.062426  0.011910  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     60 "GREEN VALL~1" 115.00      97 "MANITO 0    " 115.00  "1 "   1 " "  :  1  0.012274  0.079279  0.015125  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     61 "BLOOMINGTO~3" 115.00      46 "LE ROY 1    " 115.00  "1 "   1 " "  :  1  0.006971  0.048561  0.007938  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     61 "BLOOMINGTO~3" 115.00     103 "ELLSWORTH ~2" 115.00  "1 "   1 " "  :  1  0.006539  0.045556  0.007447  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     63 "BEMENT 0    " 115.00      66 "MOUNT ZION 0" 115.00  "1 "   1 " "  :  1  0.011949  0.083244  0.013608  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     63 "BEMENT 0    " 115.00     184 "MONTICELLO 0" 115.00  "1 "   1 " "  :  1  0.017963  0.116023  0.022135  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     66 "MOUNT ZION 0" 115.00     158 "MT ZION 0   " 115.00  "1 "   1 " "  :  1  0.004993  0.032251  0.006153  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     74 "RANTOUL 1 0 " 115.00     190 "MAHOMET 0   " 115.00  "1 "   1 " "  :  1  0.008894  0.060760  0.010337  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     75 "BRIMFIELD 0 " 115.00     157 "PEORIA 2 1  " 115.00  "1 "   1 " "  :  1  0.013487  0.087112  0.016619  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     80 "WELDON 0    " 115.00     100 "CHAMPAIGN~10" 115.00  "1 "   1 " "  :  1  0.021463  0.149525  0.024443  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     80 "WELDON 0    " 115.00     143 "CHAMPAIGN ~9" 115.00  "1 "   1 " "  :  1  0.020594  0.143470  0.023453  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     81 "GIBSON CIT~4" 230.00      55 "ELLSWORTH ~5" 230.00  "1 "   1 " "  :  1  0.005467  0.039054  0.071202  402.4    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     81 "GIBSON CIT~4" 230.00     178 "URBANA 1 0  " 230.00  "1 "   1 " "  :  1  0.006598  0.047137  0.085938  402.4    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     82 "GIBSON CIT~5" 115.00     195 "GIBSON CIT~1" 115.00  "1 "   1 " "  :  1  0.003845  0.026265  0.004469  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     83 "MINIER 0    " 115.00      36 "LINCOLN 0   " 115.00  "1 "   1 " "  :  1  0.009615  0.066986  0.010950  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     83 "MINIER 0    " 115.00     146 "HOPEDALE 2 0" 115.00  "1 "   1 " "  :  1  0.005382  0.036767  0.006255  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     83 "MINIER 0    " 115.00     186 "HOPEDALE 1 0" 115.00  "1 "   1 " "  :  1  0.007920  0.055174  0.009019  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     84 "HUDSON 0    " 115.00     113 "NORMAL 2 1  " 115.00  "1 "   1 " "  :  1  0.006652  0.045440  0.007731  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     85 "ATHENS 0    " 115.00     120 "GREENVIEW 0 " 115.00  "1 "   1 " "  :  1  0.007786  0.050291  0.009595  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     86 "PEORIA HEI~1" 115.00     101 "PEORIA 7 0  " 115.00  "1 "   1 " "  :  1  0.005120  0.033072  0.006309  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     86 "PEORIA HEI~1" 115.00     193 "PEORIA 1 0  " 115.00  "1 "   1 " "  :  1  0.006606  0.042664  0.008140  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     88 "SPRINGFIE~16" 115.00     150 "SPRINGFIEL~9" 115.00  "1 "   1 " "  :  1  0.005570  0.035973  0.006863  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     88 "SPRINGFIE~16" 115.00     194 "SPRINGFIEL~1" 115.00  "1 "   1 " "  :  1  0.004258  0.029088  0.004949  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     89 "CLINTON 3 0 " 115.00      95 "KENNEY 0    " 115.00  "1 "   1 " "  :  1  0.008734  0.056409  0.010762  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     93 "TUSCOLA 2 0 " 115.00     191 "VILLA GROV~1" 115.00  "1 "   1 " "  :  1  0.022088  0.142662  0.027217  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     95 "KENNEY 0    " 115.00      58 "WAPELLA 0   " 115.00  "1 "   1 " "  :  1  0.009836  0.063526  0.012120  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     96 "MANSFIELD 0 " 115.00     143 "CHAMPAIGN ~9" 115.00  "1 "   1 " "  :  1  0.015858  0.102423  0.019540  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     96 "MANSFIELD 0 " 115.00     188 "CLINTON 1 1 " 115.00  "1 "   1 " "  :  1  0.010903  0.070421  0.013435  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     97 "MANITO 0    " 115.00     200 "PETERSBURG 0" 115.00  "1 "   1 " "  :  1  0.013180  0.085125  0.016240  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     98 "DUNLAP 0    " 230.00     123 "BARTONVILL~1" 230.00  "1 "   1 " "  :  1  0.004700  0.033574  0.061209  402.4    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     99 "DUNLAP 1    " 115.00     142 "PEORIA 3 0  " 115.00  "1 "   1 " "  :  1  0.007605  0.052982  0.008661  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    100 "CHAMPAIGN~10" 115.00     174 "WHITE HEAT~1" 115.00  "1 "   1 " "  :  1  0.010698  0.074531  0.012184  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    100 "CHAMPAIGN~10" 115.00     179 "URBANA 1 1  " 115.00  "1 "   1 " "  :  1  0.007093  0.049413  0.008078  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    100 "CHAMPAIGN~10" 115.00     184 "MONTICELLO 0" 115.00  "1 "   1 " "  :  1  0.012745  0.088790  0.014515  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    101 "PEORIA 7 0  " 115.00     117 "EAST PEORI~2" 115.00  "1 "   1 " "  :  1  0.005245  0.035833  0.006096  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    101 "PEORIA 7 0  " 115.00     141 "PEORIA 4 0  " 115.00  "1 "   1 " "  :  1  0.003144  0.020305  0.003874  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    102 "ELLSWORTH ~1" 230.00      45 "LE ROY 0    " 230.00  "1 "   1 " "  :  1  0.002900  0.020715  0.037766  402.4    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    102 "ELLSWORTH ~1" 230.00     128 "NORMAL 1 0  " 230.00  "1 "   1 " "  :  1  0.002700  0.019292  0.035171  402.4    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    103 "ELLSWORTH ~2" 115.00     106 "TOWANDA 0   " 115.00  "1 "   1 " "  :  1  0.007749  0.053987  0.008825  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    107 "BLOOMINGTO~2" 115.00     113 "NORMAL 2 1  " 115.00  "1 "   1 " "  :  1  0.006748  0.046101  0.007843  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    107 "BLOOMINGTO~2" 115.00     129 "NORMAL 1 1  " 115.00  "1 "   1 " "  :  1  0.005168  0.035307  0.006007  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    108 "PRINCEVILL~1" 115.00      75 "BRIMFIELD 0 " 115.00  "1 "   1 " "  :  1  0.010988  0.070969  0.013540  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    108 "PRINCEVILL~1" 115.00     198 "MAPLETON 0  " 115.00  "1 "   1 " "  :  1  0.024792  0.160126  0.030549  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    109 "DELAVAN 0   " 115.00      17 "MASON CITY 0" 115.00  "1 "   1 " "  :  1  0.009789  0.068198  0.011148  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    110 "PEORIA 6 0  " 115.00     101 "PEORIA 7 0  " 115.00  "1 "   1 " "  :  1  0.001960  0.012657  0.002415  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    110 "PEORIA 6 0  " 115.00     193 "PEORIA 1 0  " 115.00  "1 "   1 " "  :  1  0.003444  0.022243  0.004244  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    111 "SAVOY 0     " 115.00     175 "TOLONO 0    " 115.00  "1 "   1 " "  :  1  0.007950  0.055386  0.009054  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    113 "NORMAL 2 1  " 115.00     192 "BLOOMINGTO~1" 115.00  "1 "   1 " "  :  1  0.005418  0.034995  0.006676  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    117 "EAST PEORI~2" 115.00     132 "MORTON 0    " 115.00  "1 "   1 " "  :  1  0.011912  0.082984  0.013565  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    117 "EAST PEORI~2" 115.00     162 "CONGERVILL~1" 115.00  "1 "   1 " "  :  1  0.016170  0.104442  0.019926  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    118 "HANNA CITY 0" 115.00     134 "PEKIN 1 1   " 115.00  "1 "   1 " "  :  1  0.011598  0.080800  0.013208  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    118 "HANNA CITY 0" 115.00     198 "MAPLETON 0  " 115.00  "1 "   1 " "  :  1  0.009487  0.064809  0.011026  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    121 "CLINTON 2 0 " 230.00     178 "URBANA 1 0  " 230.00  "1 "   1 " "  :  1  0.008903  0.063604  0.115959  402.4    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    122 "CLINTON 2 1 " 115.00      46 "LE ROY 1    " 115.00  "1 "   1 " "  :  1  0.010129  0.065419  0.012481  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    122 "CLINTON 2 1 " 115.00      96 "MANSFIELD 0 " 115.00  "1 "   1 " "  :  1  0.010620  0.073986  0.012095  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    123 "BARTONVILL~1" 230.00     133 "PEKIN 1 0   " 230.00  "1 "   1 " "  :  1  0.001459  0.010423  0.019003  402.4    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    124 "BARTONVILL~2" 115.00       1 "CREVE COEU~1" 115.00  "1 "   1 " "  :  1  0.005615  0.036268  0.006919  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    124 "BARTONVILL~2" 115.00      29 "PEKIN 2 0   " 115.00  "1 "   1 " "  :  1  0.005561  0.038742  0.006333  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    124 "BARTONVILL~2" 115.00     193 "PEORIA 1 0  " 115.00  "1 "   1 " "  :  1  0.006577  0.045820  0.007490  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    128 "NORMAL 1 0  " 230.00     112 "NORMAL 2 0  " 230.00  "1 "   1 " "  :  1  0.001295  0.009255  0.016873  402.4    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    128 "NORMAL 1 0  " 230.00     133 "PEKIN 1 0   " 230.00  "1 "   1 " "  :  1  0.009554  0.068257  0.124443  402.4    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    130 "LEXINGTON 0 " 115.00     106 "TOWANDA 0   " 115.00  "1 "   1 " "  :  1  0.006991  0.047761  0.008126  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    130 "LEXINGTON 0 " 115.00     144 "EUREKA 0    " 115.00  "1 "   1 " "  :  1  0.022678  0.157988  0.025826  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    131 "PEORIA 5 0  " 115.00       9 "PEORIA 8 0  " 115.00  "1 "   1 " "  :  1  0.004139  0.026732  0.005100  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    131 "PEORIA 5 0  " 115.00     118 "HANNA CITY 0" 115.00  "1 "   1 " "  :  1  0.007180  0.046377  0.008848  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    133 "PEKIN 1 0   " 230.00     116 "EAST PEORI~1" 230.00  "1 "   1 " "  :  1  0.003890  0.027793  0.050670  402.4    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    134 "PEKIN 1 1   " 115.00      60 "GREEN VALL~1" 115.00  "1 "   1 " "  :  1  0.009007  0.062749  0.010258  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    134 "PEKIN 1 1   " 115.00     140 "TREMONT 0   " 115.00  "1 "   1 " "  :  1  0.010445  0.071357  0.012140  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    134 "PEKIN 1 1   " 115.00     186 "HOPEDALE 1 0" 115.00  "1 "   1 " "  :  1  0.014463  0.093412  0.017821  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    138 "COLFAX 0    " 115.00     139 "EL PASO 0   " 115.00  "1 "   1 " "  :  1  0.026477  0.184455  0.030153  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    138 "COLFAX 0    " 115.00     195 "GIBSON CIT~1" 115.00  "1 "   1 " "  :  1  0.008728  0.056370  0.010754  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    141 "PEORIA 4 0  " 115.00     148 "WASHINGTON 0" 115.00  "1 "   1 " "  :  1  0.010190  0.065817  0.012557  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    141 "PEORIA 4 0  " 115.00     193 "PEORIA 1 0  " 115.00  "1 "   1 " "  :  1  0.002896  0.018702  0.003568  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    142 "PEORIA 3 0  " 115.00      86 "PEORIA HEI~1" 115.00  "1 "   1 " "  :  1  0.003387  0.023141  0.003937  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    145 "CHATHAM 0   " 115.00     176 "SPRINGFIEL~5" 115.00  "1 "   1 " "  :  1  0.008799  0.060111  0.010227  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    146 "HOPEDALE 2 0" 115.00     177 "MACKINAW 0  " 115.00  "1 "   1 " "  :  1  0.011064  0.077080  0.012600  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    149 "SPRINGFIEL~8" 230.00      87 "SPRINGFIE~15" 230.00  "1 "   1 " "  :  1  0.001621  0.011579  0.021111  402.4    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    156 "PEORIA 2 0  " 230.00     123 "BARTONVILL~1" 230.00  "1 "   1 " "  :  1  0.001117  0.007981  0.014550  402.4    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    156 "PEORIA 2 0  " 230.00     133 "PEKIN 1 0   " 230.00  "1 "   1 " "  :  1  0.001958  0.013985  0.025497  402.4    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    158 "MT ZION 0   " 115.00      11 "LOVINGTON 0 " 115.00  "1 "   1 " "  :  1  0.008519  0.058199  0.009902  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    158 "MT ZION 0   " 115.00      22 "BETHANY 0   " 115.00  "1 "   1 " "  :  1  0.012701  0.086769  0.014763  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    159 "BUFFALO 0   " 115.00      39 "SHERMAN 0   " 115.00  "1 "   1 " "  :  1  0.007332  0.051080  0.008350  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    159 "BUFFALO 0   " 115.00      62 "SPRINGFIE~17" 115.00  "1 "   1 " "  :  1  0.008634  0.058979  0.010034  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    160 "SPRINGFIEL~6" 115.00      62 "SPRINGFIE~17" 115.00  "1 "   1 " "  :  1  0.007628  0.053144  0.008687  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    160 "SPRINGFIEL~6" 115.00     181 "SPRINGFIEL~2" 115.00  "1 "   1 " "  :  1  0.004296  0.029345  0.004993  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    162 "CONGERVILL~1" 115.00     144 "EUREKA 0    " 115.00  "1 "   1 " "  :  1  0.006962  0.048504  0.007929  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    163 "CHAMPAIGN ~1" 115.00     111 "SAVOY 0     " 115.00  "1 "   1 " "  :  1  0.005281  0.034111  0.006508  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    163 "CHAMPAIGN ~1" 115.00     179 "URBANA 1 1  " 115.00  "1 "   1 " "  :  1  0.005790  0.039557  0.006730  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    171 "FISHER 0    " 115.00     190 "MAHOMET 0   " 115.00  "1 "   1 " "  :  1  0.009866  0.067400  0.011467  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    173 "TUSCOLA 1 0 " 115.00     174 "WHITE HEAT~1" 115.00  "1 "   1 " "  :  1  0.015373  0.099293  0.018943  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    173 "TUSCOLA 1 0 " 115.00     175 "TOLONO 0    " 115.00  "1 "   1 " "  :  1  0.008572  0.055363  0.010562  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    174 "WHITE HEAT~1" 115.00     188 "CLINTON 1 1 " 115.00  "1 "   1 " "  :  1  0.017952  0.122640  0.020865  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    176 "SPRINGFIEL~5" 115.00      88 "SPRINGFIE~16" 115.00  "1 "   1 " "  :  1  0.003859  0.024922  0.004755  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    177 "MACKINAW 0  " 115.00      31 "HEYWORTH 0  " 115.00  "1 "   1 " "  :  1  0.008406  0.058560  0.009573  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    177 "MACKINAW 0  " 115.00      58 "WAPELLA 0   " 115.00  "1 "   1 " "  :  1  0.014049  0.095972  0.016328  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    180 "SAINT JOSE~1" 115.00     172 "HOMER 0     " 115.00  "1 "   1 " "  :  1  0.015296  0.106558  0.017419  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    180 "SAINT JOSE~1" 115.00     191 "VILLA GROV~1" 115.00  "1 "   1 " "  :  1  0.026393  0.183866  0.030057  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    180 "SAINT JOSE~1" 115.00     199 "GIFFORD 0   " 115.00  "1 "   1 " "  :  1  0.012185  0.078698  0.015014  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    181 "SPRINGFIEL~2" 115.00      42 "SPRINGFIE~18" 115.00  "1 "   1 " "  :  1  0.008008  0.055790  0.009120  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    181 "SPRINGFIEL~2" 115.00     194 "SPRINGFIEL~1" 115.00  "1 "   1 " "  :  1  0.004395  0.028384  0.005415  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    185 "AUBURN 0    " 115.00     145 "CHATHAM 0   " 115.00  "1 "   1 " "  :  1  0.010839  0.075509  0.012343  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    185 "AUBURN 0    " 115.00     150 "SPRINGFIEL~9" 115.00  "1 "   1 " "  :  1  0.013458  0.091934  0.015641  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    186 "HOPEDALE 1 0" 115.00     109 "DELAVAN 0   " 115.00  "1 "   1 " "  :  1  0.008774  0.059942  0.010198  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    187 "CLINTON 1 0 " 230.00     121 "CLINTON 2 0 " 230.00  "1 "   1 " "  :  1  0.001063  0.007593  0.013844  402.4    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    188 "CLINTON 1 1 " 115.00      89 "CLINTON 3 0 " 115.00  "1 "   1 " "  :  1  0.008050  0.051996  0.009920  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    192 "BLOOMINGTO~1" 115.00      31 "HEYWORTH 0  " 115.00  "1 "   1 " "  :  1  0.008088  0.055250  0.009400  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    192 "BLOOMINGTO~1" 115.00     107 "BLOOMINGTO~2" 115.00  "1 "   1 " "  :  1  0.003939  0.025441  0.004854  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    193 "PEORIA 1 0  " 115.00       1 "CREVE COEU~1" 115.00  "1 "   1 " "  :  1  0.004258  0.027501  0.005247  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    194 "SPRINGFIEL~1" 115.00     150 "SPRINGFIEL~9" 115.00  "1 "   1 " "  :  1  0.003138  0.021435  0.003647  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    195 "GIBSON CIT~1" 115.00     171 "FISHER 0    " 115.00  "1 "   1 " "  :  1  0.011644  0.081116  0.013260  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    199 "GIFFORD 0   " 115.00      25 "RANKIN 0    " 115.00  "1 "   1 " "  :  1  0.009909  0.064003  0.012211  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    199 "GIFFORD 0   " 115.00     172 "HOMER 0     " 115.00  "1 "   1 " "  :  1  0.024005  0.155042  0.029579  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
transformer data  [  66]                                     ck   ------------long_id_------------     st ty --no---    reg_name          zt         int                              tert                   ar zone  tbase   ps_r    ps_x    pt_r    pt_x    ts_r    ts_x
     15 "DECATUR 3 1 " 115.00      14 "DECATUR 3 0 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 6.373290E-004 2.752598E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  300.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
     46 "LE ROY 1    " 115.00      45 "LE ROY 0    " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 9.363790E-004 4.919497E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  160.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
     49 "RANTOUL 2 1 "  13.80      48 "RANTOUL 2 0 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.714880E-002 5.320210E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   28.9    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
     50 "RANTOUL 2 2 "  13.80      48 "RANTOUL 2 0 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.171904E-002 4.041665E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   28.7    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
     51 "RANTOUL 2 3 "  13.80      48 "RANTOUL 2 0 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.714880E-002 6.127115E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   24.3    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
     52 "RANTOUL 2 4 "  13.80      48 "RANTOUL 2 0 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.171904E-002 3.798167E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   24.3    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
     53 "RANTOUL 2 5 "  13.80      48 "RANTOUL 2 0 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.121000E-002 5.765486E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   35.3    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
     56 "ELLSWORTH ~6" 115.00      55 "ELLSWORTH ~5" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 5.151669E-003 1.246526E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  160.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
     65 "PAXTON 1 1  "  13.80      64 "PAXTON 1 0  " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.280000E-003 1.015699E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  195.5    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
     67 "MOUNT ZION 1"  13.80      66 "MOUNT ZION 0" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.095104E-002 1.447860E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   30.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
     68 "MOUNT ZION 2"  13.80      66 "MOUNT ZION 0" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 6.890000E-003 2.649967E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   73.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
     69 "MOUNT ZION 3"  13.80      66 "MOUNT ZION 0" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 4.409600E-003 9.498956E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   70.5    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
     70 "MOUNT ZION 4"  13.80      66 "MOUNT ZION 0" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 6.890000E-003 1.994485E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   70.5    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
     71 "MOUNT ZION 5"  13.80      66 "MOUNT ZION 0" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 3.527680E-003 8.154404E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   68.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
     72 "MOUNT ZION 6"  13.80      66 "MOUNT ZION 0" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 3.527680E-003 7.459920E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   68.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
     73 "MOUNT ZION 7"  13.80      66 "MOUNT ZION 0" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 6.890000E-003 1.464226E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   65.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
     76 "BRIMFIELD 1 "  13.80      75 "BRIMFIELD 0 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 3.846400E-002 7.843282E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   24.3    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
     77 "BRIMFIELD 2 "  13.80      75 "BRIMFIELD 0 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 8.013000E-002 2.192105E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    7.4    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
     78 "BRIMFIELD 3 "  13.80      75 "BRIMFIELD 0 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 8.544000E-003 1.814061E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   65.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
     79 "BRIMFIELD 4 "  13.80      75 "BRIMFIELD 0 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.068000E-002 2.777735E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   62.1    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
     82 "GIBSON CIT~5" 115.00      81 "GIBSON CIT~4" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 9.699990E-004 4.237051E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  250.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
     88 "SPRINGFIE~16" 115.00      87 "SPRINGFIE~15" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 8.318780E-004 3.418871E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  350.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
     90 "CLINTON 3 1 "  13.80      89 "CLINTON 3 0 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 6.010000E-002 2.279922E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    8.6    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
     91 "CLINTON 3 2 "  13.80      89 "CLINTON 3 0 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.461440E-002 5.034239E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   32.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
     92 "CLINTON 3 3 "  13.80      89 "CLINTON 3 0 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.953920E-002 3.620399E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   35.3    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
     94 "TUSCOLA 2 1 "  13.80      93 "TUSCOLA 2 0 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.068000E-002 2.806022E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   62.1    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
     99 "DUNLAP 1    " 115.00      98 "DUNLAP 0    " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 6.429160E-004 3.051610E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  250.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
    103 "ELLSWORTH ~2" 115.00     102 "ELLSWORTH ~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.708651E-003 5.457783E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  250.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
    104 "ELLSWORTH ~3"  13.80     102 "ELLSWORTH ~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.100000E-003 8.774875E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  130.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
    105 "ELLSWORTH ~4"  13.80     102 "ELLSWORTH ~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 9.700000E-004 5.941926E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  260.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
    113 "NORMAL 2 1  " 115.00     112 "NORMAL 2 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.076890E-003 5.861501E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  350.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
    114 "NORMAL 2 2  "  13.80     112 "NORMAL 2 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 6.000000E-002 4.340135E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   20.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
    115 "NORMAL 2 3  "  13.80     112 "NORMAL 2 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.280000E-003 6.277124E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  200.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
    117 "EAST PEORI~2" 115.00     116 "EAST PEORI~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 5.170600E-004 3.494332E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  300.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
    122 "CLINTON 2 1 " 115.00     121 "CLINTON 2 0 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 7.860480E-004 6.302300E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  200.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
    124 "BARTONVILL~2" 115.00     123 "BARTONVILL~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 3.288550E-004 1.748122E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  400.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
    125 "BARTONVILL~3"  13.80     123 "BARTONVILL~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 4.480000E-003 1.045617E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  170.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
    126 "BARTONVILL~4"  13.80     123 "BARTONVILL~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.480000E-003 6.604275E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  170.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
    127 "BARTONVILL~5"  13.80     123 "BARTONVILL~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.000000E-003 3.169128E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  170.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
    129 "NORMAL 1 1  " 115.00     128 "NORMAL 1 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 7.533780E-004 4.445292E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  250.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
    134 "PEKIN 1 1   " 115.00     133 "PEKIN 1 0   " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.332833E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  400.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
    135 "PEKIN 1 2   "  13.80     133 "PEKIN 1 0   " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 4.300000E-004 3.351182E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  580.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
    136 "PEKIN 1 3   "  13.80     133 "PEKIN 1 0   " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 4.300000E-004 2.747798E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  580.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
    147 "HOPEDALE 2 1"  13.80     146 "HOPEDALE 2 0" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.500000E-003 1.018102E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  130.6    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
    150 "SPRINGFIEL~9" 115.00     149 "SPRINGFIEL~8" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 4.120160E-004 2.025058E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  400.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
    151 "SPRINGFIE~10"  13.80     149 "SPRINGFIEL~8" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.267000E-002 6.255212E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   20.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
    152 "SPRINGFIE~11"  13.80     149 "SPRINGFIEL~8" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.490000E-003 1.416868E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  100.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
    153 "SPRINGFIE~12"  13.80     149 "SPRINGFIEL~8" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 5.490000E-003 1.846031E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  100.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
    154 "SPRINGFIE~13"  13.80     149 "SPRINGFIEL~8" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.490000E-003 1.029399E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  100.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
    155 "SPRINGFIE~14"  13.80     149 "SPRINGFIEL~8" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.490000E-003 9.983504E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  100.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
    157 "PEORIA 2 1  " 115.00     156 "PEORIA 2 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 5.915090E-004 4.565420E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  300.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
    161 "SPRINGFIEL~7"  13.80     160 "SPRINGFIEL~6" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.390000E-003 8.028828E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  180.2    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
    164 "CHAMPAIGN ~2"  13.80     163 "CHAMPAIGN ~1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 8.207360E-003 1.130103E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   58.1    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
    165 "CHAMPAIGN ~3"  13.80     163 "CHAMPAIGN ~1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 7.400000E-003 3.016568E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   65.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
    166 "CHAMPAIGN ~4"  13.80     163 "CHAMPAIGN ~1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.636800E-002 3.820745E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   42.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
    167 "CHAMPAIGN ~5"  13.80     163 "CHAMPAIGN ~1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.047552E-002 1.964986E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   42.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
    168 "CHAMPAIGN ~6"  13.80     163 "CHAMPAIGN ~1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.800000E-002 4.909832E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   40.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
    169 "CHAMPAIGN ~7"  13.80     163 "CHAMPAIGN ~1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.636800E-002 3.964168E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   40.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
    170 "CHAMPAIGN ~8"  13.80     163 "CHAMPAIGN ~1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.636800E-002 3.749024E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   35.6    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
    179 "URBANA 1 1  " 115.00     178 "URBANA 1 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 4.950870E-004 3.615690E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  250.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
    182 "SPRINGFIEL~3"  13.80     181 "SPRINGFIEL~2" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.099000E-002 2.977455E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   60.3    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
    183 "SPRINGFIEL~4"  13.80     181 "SPRINGFIEL~2" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 4.627200E-003 1.142539E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   65.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
    188 "CLINTON 1 1 " 115.00     187 "CLINTON 1 0 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.394335E-003 4.476201E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  400.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
    189 "CLINTON 1 2 "  13.80     187 "CLINTON 1 0 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 3.000000E-004 7.814703E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  740.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
    196 "GIBSON CIT~2"  13.80     195 "GIBSON CIT~1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.850000E-003 6.003816E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   87.7    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
    197 "GIBSON CIT~3"  13.80     195 "GIBSON CIT~1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.850000E-003 1.914844E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   87.7    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0 
generator data  [  49]         id   ------------long_id_------------    st ---no--     reg_name           prf  qrf  ar zone   pgen   pmax   pmin   qgen   qmax   qmin   mbase  cmp_r cmp_x gen_r gen_x           hbus                         tbus                date_in date_out pid N
     49 "RANTOUL 2 1 "  13.80 "1 "  " " :  1      49 "RANTOUL 2 1 "  13.80  1.000000  1.000000   1    1   4.530000   4.530000   1.360000  2.110000  2.110000 -0.550000   5.4400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000   49  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     50 "RANTOUL 2 2 "  13.80 "1 "  " " :  1      50 "RANTOUL 2 2 "  13.80  1.000000  1.000000   1    1   4.530000   4.530000   1.360000  2.110000  2.110000 -0.550000   5.4400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000   50  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     51 "RANTOUL 2 3 "  13.80 "1 "  " " :  1      51 "RANTOUL 2 3 "  13.80  1.000000  1.000000   1    1   4.530000   4.530000   1.360000  2.110000  2.110000 -0.550000   5.4400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000   51  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     52 "RANTOUL 2 4 "  13.80 "1 "  " " :  1      52 "RANTOUL 2 4 "  13.80  1.000000  1.000000   1    1   4.530000   4.530000   1.360000  2.110000  2.110000 -0.550000   5.4400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000   52  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     53 "RANTOUL 2 5 "  13.80 "1 "  " " :  1      53 "RANTOUL 2 5 "  13.80  1.000000  1.000000   1    1   9.070000   9.070000   2.720000  3.406792  4.230000 -1.110000  10.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000   53  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     65 "PAXTON 1 1  "  13.80 "1 "  " " :  1      65 "PAXTON 1 1  "  13.80  1.000000  1.000000   1    1  60.659999 150.399995  45.120001 12.124022 32.040000 -21.660000 180.4800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000   65  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     67 "MOUNT ZION 1"  13.80 "1 "  " " :  1      67 "MOUNT ZION 1"  13.80  1.000000  1.000000   1    1   4.700000   4.700000   1.410000  2.190000  2.190000 -0.570000   5.6400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000   67  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     68 "MOUNT ZION 2"  13.80 "1 "  " " :  1      68 "MOUNT ZION 2"  13.80  1.000000  1.000000   1    1  27.919999  27.919999   8.380000  1.885103 13.010000 -3.410000  33.5000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000   68  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     69 "MOUNT ZION 3"  13.80 "1 "  " " :  1      69 "MOUNT ZION 3"  13.80  1.000000  1.000000   1    1  27.919999  27.919999   8.380000  3.658963 13.010000 -3.410000  33.5000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000   69  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     70 "MOUNT ZION 4"  13.80 "1 "  " " :  1      70 "MOUNT ZION 4"  13.80  1.000000  1.000000   1    1  27.919999  27.919999   8.380000  1.952322 13.010000 -3.410000  33.5000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000   70  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     71 "MOUNT ZION 5"  13.80 "1 "  " " :  1      71 "MOUNT ZION 5"  13.80  1.000000  1.000000   1    1  27.919999  27.919999   8.380000  4.459684 13.010000 -3.410000  33.5000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000   71  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     72 "MOUNT ZION 6"  13.80 "1 "  " " :  1      72 "MOUNT ZION 6"  13.80  1.000000  1.000000   1    1  27.919999  27.919999   8.380000  4.822305 13.010000 -3.410000  33.5000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000   72  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     73 "MOUNT ZION 7"  13.80 "1 "  " " :  1      73 "MOUNT ZION 7"  13.80  1.000000  1.000000   1    1  27.919999  27.919999   8.380000  2.206487 13.010000 -3.410000  33.5000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000   73  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     76 "BRIMFIELD 1 "  13.80 "1 "  " " :  1      76 "BRIMFIELD 1 "  13.80  1.000000  1.000000   1    1   1.200000   4.000000   1.200000  2.040000  2.040000 -0.440000   4.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000   76  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     77 "BRIMFIELD 2 "  13.80 "1 "  " " :  1      77 "BRIMFIELD 2 "  13.80  1.000000  1.000000   1    1   0.720000   2.400000   0.720000  1.187684  1.220000 -0.270000   2.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000   77  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     78 "BRIMFIELD 3 "  13.80 "1 "  " " :  0      78 "BRIMFIELD 3 "  13.80  1.000000  1.000000   1    1   5.400000  18.000001   5.400000  4.176157  9.160000 -2.000000  21.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000   78  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     79 "BRIMFIELD 4 "  13.80 "1 "  " " :  0      79 "BRIMFIELD 4 "  13.80  1.000000  1.000000   1    1   5.400000  18.000001   5.400000  3.479607  9.160000 -2.000000  21.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000   79  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     90 "CLINTON 3 1 "  13.80 "1 "  " " :  1      90 "CLINTON 3 1 "  13.80  1.000000  1.000000   1    1   0.960000   3.200000   0.960000  1.111508  1.630000 -0.360000   3.8400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000   90  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     91 "CLINTON 3 2 "  13.80 "1 "  " " :  1      91 "CLINTON 3 2 "  13.80  1.000000  1.000000   1    1   1.500000   5.000000   1.500000  2.550000  2.550000 -0.550000   6.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000   91  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     92 "CLINTON 3 3 "  13.80 "1 "  " " :  0      92 "CLINTON 3 3 "  13.80  1.000000  1.000000   1    1   1.890000   6.300000   1.890000  3.210000  3.210000 -0.700000   7.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000   92  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     94 "TUSCOLA 2 1 "  13.80 "1 "  " " :  1      94 "TUSCOLA 2 1 "  13.80  1.000000  1.000000   1    1  18.000001  18.000001   5.400000  2.005217  8.390000 -2.200000  21.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000   94  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    104 "ELLSWORTH ~3"  13.80 "1 "  " " :  1     104 "ELLSWORTH ~3"  13.80  1.000000  1.000000   1    1  51.999998  99.000001  29.699999 15.936531 21.089999 -14.260000 118.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000  104  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    105 "ELLSWORTH ~4"  13.80 "1 "  " " :  1     105 "ELLSWORTH ~4"  13.80  1.000000  1.000000   1    1  63.000000 198.000002  59.399998 23.817366 42.170000 -28.510001 237.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000  105  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    114 "NORMAL 2 2  "  13.80 "1 "  " " :  1     114 "NORMAL 2 2  "  13.80  1.000000  1.000000   1    1   1.080000   1.700000   0.510000  0.360000  0.360000 -0.240000   2.0400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000  114  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    115 "NORMAL 2 3  "  13.80 "1 "  " " :  1     115 "NORMAL 2 3  "  13.80  1.000000  1.000000   1    1  75.120002 150.000000  44.999999 31.698418 31.950000 -21.600001 180.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000  115  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    125 "BARTONVILL~3"  13.80 "1 "  " " :  1     125 "BARTONVILL~3"  13.80  1.000000  1.000000   1    1 130.050004 130.050004  39.019999 20.386770 60.600001 -15.870000 156.0600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000  125  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    126 "BARTONVILL~4"  13.80 "1 "  " " :  1     126 "BARTONVILL~4"  13.80  1.000000  1.000000   1    1 130.050004 130.050004  39.019999 30.346501 60.600001 -15.870000 156.0600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000  126  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    127 "BARTONVILL~5"  13.80 "1 "  " " :  1     127 "BARTONVILL~5"  13.80  1.000000  1.000000   1    1 130.050004 130.050004  39.019999 56.810981 60.600001 -15.870000 156.0600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000  127  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    135 "PEKIN 1 2   "  13.80 "1 "  " " :  1     135 "PEKIN 1 2   "  13.80  1.000000  1.000000   1    1 216.766930 446.400023 133.920002 53.469878 208.019996 -54.460001 535.6800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000  135  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    136 "PEKIN 1 3   "  13.80 "1 "  " " :  1     136 "PEKIN 1 3   "  13.80  1.000000  1.000000   1    1 196.416008 446.400023 133.920002 61.492437 208.019996 -54.460001 535.6800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000  136  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    147 "HOPEDALE 2 1"  13.80 "1 "  " " :  1     147 "HOPEDALE 2 1"  13.80  1.000000  1.000000   1    1  41.999999 100.500000  30.149999 21.410000 21.410000 -14.470001 120.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000  147  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    151 "SPRINGFIE~10"  13.80 "1 "  " " :  1     151 "SPRINGFIE~10"  13.80  1.000000  1.000000   1    1   5.400000   5.400000   1.620000  1.942601  2.520000 -0.660000   6.4800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000  151  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    152 "SPRINGFIE~11"  13.80 "1 "  " " :  1     152 "SPRINGFIE~11"  13.80  1.000000  1.000000   1    1  77.219999  77.219999  23.170000 11.658077 35.990000 -9.420000  92.6700 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000  152  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    153 "SPRINGFIE~12"  13.80 "1 "  " " :  1     153 "SPRINGFIE~12"  13.80  1.000000  1.000000   1    1  77.219999  77.219999  23.170000  9.801173 35.990000 -9.420000  92.6700 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000  153  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    154 "SPRINGFIE~13"  13.80 "1 "  " " :  1     154 "SPRINGFIE~13"  13.80  1.000000  1.000000   1    1  77.219999  77.219999  23.170000 13.471897 35.990000 -9.420000  92.6700 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000  154  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    155 "SPRINGFIE~14"  13.80 "1 "  " " :  1     155 "SPRINGFIE~14"  13.80  1.000000  1.000000   1    1  77.219999  77.219999  23.170000 13.714799 35.990000 -9.420000  92.6700 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000  155  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    161 "SPRINGFIEL~7"  13.80 "1 "  " " :  0     161 "SPRINGFIEL~7"  13.80  1.000000  1.000000   1    1  41.580001 138.600004  41.580001 36.304507 70.550001 -15.380000 166.3200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000  161  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    164 "CHAMPAIGN ~2"  13.80 "1 "  " " :  0     164 "CHAMPAIGN ~2"  13.80  1.000000  1.000000   1    1   3.600000  12.000000   3.600000  6.110000  6.110000 -1.330000  14.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000  164  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    165 "CHAMPAIGN ~3"  13.80 "1 "  " " :  0     165 "CHAMPAIGN ~3"  13.80  1.000000  1.000000   1    1   7.800000  25.999999   7.800000 13.230000 13.230000 -2.890000  31.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000  165  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    166 "CHAMPAIGN ~4"  13.80 "1 "  " " :  0     166 "CHAMPAIGN ~4"  13.80  1.000000  1.000000   1    1   2.820000   9.400000   2.820000  4.780000  4.780000 -1.040000  11.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000  166  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    167 "CHAMPAIGN ~5"  13.80 "1 "  " " :  1     167 "CHAMPAIGN ~5"  13.80  1.000000  1.000000   1    1   2.820000   9.400000   2.820000  4.780000  4.780000 -1.040000  11.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000  167  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    168 "CHAMPAIGN ~6"  13.80 "1 "  " " :  0     168 "CHAMPAIGN ~6"  13.80  1.000000  1.000000   1    1   2.820000   9.400000   2.820000  4.780000  4.780000 -1.040000  11.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000  168  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    169 "CHAMPAIGN ~7"  13.80 "1 "  " " :  0     169 "CHAMPAIGN ~7"  13.80  1.000000  1.000000   1    1   2.820000   9.400000   2.820000  4.780000  4.780000 -1.040000  11.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000  169  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    170 "CHAMPAIGN ~8"  13.80 "1 "  " " :  1     170 "CHAMPAIGN ~8"  13.80  1.000000  1.000000   1    1   2.820000   9.400000   2.820000  4.780000  4.780000 -1.040000  11.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000  170  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    182 "SPRINGFIEL~3"  13.80 "1 "  " " :  1     182 "SPRINGFIEL~3"  13.80  1.000000  1.000000   1    1  17.500000  17.500000   5.250000  8.160000  8.160000 -2.140000  21.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000  182  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    183 "SPRINGFIEL~4"  13.80 "1 "  " " :  1     183 "SPRINGFIEL~4"  13.80  1.000000  1.000000   1    1  26.600000  26.600000   7.980000 12.400000 12.400000 -3.250000  31.9200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000  183  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    189 "CLINTON 1 2 "  13.80 "1 "  " " :  1     189 "CLINTON 1 2 "  13.80  1.000000  1.000000   1    1 569.125509 569.150019 170.749998 56.232357 209.450006 -46.669999 682.9800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000  189  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    196 "GIBSON CIT~2"  13.80 "1 "  " " :  0     196 "GIBSON CIT~2"  13.80  1.000000  1.000000   1    1  20.250000  67.500001  20.250000 18.777648 34.360000 -7.490000  81.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000  196  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    197 "GIBSON CIT~3"  13.80 "1 "  " " :  0     197 "GIBSON CIT~3"  13.80  1.000000  1.000000   1    1  20.250000  67.500001  20.250000 13.388090 34.360000 -7.490000  81.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000  197  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
load data  [ 160]             id   ------------long_id_------------     st      mw      mvar    mw_i    mvar_i  mw_z      mvar_z  ar zone  date_in date_out pid N own M nonc  thr_bus flg
      2 "CREVE COEU~2" 115.00 "1 "   " "  :  1 10.952000 3.121320 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
      4 "ILLIOPOLIS 1" 115.00 "1 "   " "  :  1 2.716000 0.774060 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
      6 "PAXTON 2 1  " 115.00 "1 "   " "  :  1 12.502000 3.563070 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
      8 "PEORIA 9 1  " 115.00 "1 "   " "  :  1 35.200000 10.032000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    8  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     10 "PEORIA 8 1  " 115.00 "1 "   " "  :  1 63.293999 18.038790 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   10  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     12 "LOVINGTON 1 " 115.00 "1 "   " "  :  1 0.486000 0.138510 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   12  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     13 "LOVINGTON 2 " 115.00 "1 "   " "  :  1 4.044000 1.152540 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   13  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     16 "DECATUR 3 2 " 115.00 "1 "   " "  :  1 71.701998 20.435070 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   16  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     18 "MASON CITY 1" 115.00 "1 "   " "  :  1 1.144000 0.326040 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   18  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     19 "MASON CITY 2" 115.00 "1 "   " "  :  1 1.232000 0.351120 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   19  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     20 "MASON CITY 3" 115.00 "1 "   " "  :  1 1.814000 0.516990 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   20  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     21 "MASON CITY 4" 115.00 "1 "   " "  :  1 7.378000 2.102730 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   21  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     23 "BETHANY 1   " 115.00 "1 "   " "  :  1 2.260000 0.644100 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   23  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     24 "BETHANY 2   " 115.00 "1 "   " "  :  1 3.840000 1.094400 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   24  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     26 "RANKIN 1    " 115.00 "1 "   " "  :  1 2.128000 0.606480 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   26  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     28 "WINDSOR 1   " 115.00 "1 "   " "  :  1 3.738000 1.065330 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   28  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     30 "PEKIN 2 1   " 115.00 "1 "   " "  :  1 87.620002 24.971700 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   30  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     32 "HEYWORTH 1  " 115.00 "1 "   " "  :  1 0.702000 0.200070 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   32  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     33 "HEYWORTH 2  " 115.00 "1 "   " "  :  1 8.816000 2.512560 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   33  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     35 "DECATUR 2 1 " 115.00 "1 "   " "  :  1 33.260000 9.479100 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   35  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     37 "LINCOLN 1   " 115.00 "1 "   " "  :  1 4.890000 1.393650 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   37  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     38 "LINCOLN 2   " 115.00 "1 "   " "  :  1 40.810001 11.630850 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   38  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     39 "SHERMAN 0   " 115.00 "1 "   " "  :  1 1.642000 0.467970 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   39  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     39 "SHERMAN 0   " 115.00 "2 "   " "  :  1 10.222000 2.913270 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   39  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     40 "SHERMAN 1   " 115.00 "1 "   " "  :  1 3.276000 0.933660 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   40  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     41 "URBANA 2 0  " 115.00 "1 "   " "  :  1 61.874002 17.634089 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   41  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     42 "SPRINGFIE~18" 115.00 "1 "   " "  :  1 1.710000 0.487350 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   42  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     42 "SPRINGFIE~18" 115.00 "2 "   " "  :  1 15.296000 4.359360 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   42  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     43 "CARLOCK 0   " 115.00 "1 "   " "  :  1 3.094000 0.881790 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   43  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     44 "PLEASANT P~1" 115.00 "1 "   " "  :  1 1.522000 0.433770 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   44  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     44 "PLEASANT P~1" 115.00 "2 "   " "  :  1 5.124000 1.460340 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   44  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     46 "LE ROY 1    " 115.00 "1 "   " "  :  1 8.678000 2.473230 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   46  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     47 "DECATUR 1 0 " 115.00 "1 "   " "  :  1 2.474000 0.705090 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   47  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     48 "RANTOUL 2 0 " 115.00 "1 "   " "  :  1 2.866000 0.816810 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   48  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     54 "MACON 0     " 115.00 "1 "   " "  :  1 0.714000 0.203490 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   54  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     54 "MACON 0     " 115.00 "2 "   " "  :  1 3.552000 1.012320 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   54  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     56 "ELLSWORTH ~6" 115.00 "1 "   " "  :  1 1.032000 0.294120 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   56  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     56 "ELLSWORTH ~6" 115.00 "2 "   " "  :  1 0.758000 0.216030 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   56  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     57 "MOUNT PULA~1" 115.00 "1 "   " "  :  1 4.516000 1.287060 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   57  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     58 "WAPELLA 0   " 115.00 "1 "   " "  :  1 1.366000 0.389310 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   58  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     58 "WAPELLA 0   " 115.00 "2 "   " "  :  1 1.904000 0.542640 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   58  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     58 "WAPELLA 0   " 115.00 "3 "   " "  :  1 2.522000 0.718770 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   58  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     59 "ROANOKE 0   " 115.00 "1 "   " "  :  1 1.440000 0.410400 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   59  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     59 "ROANOKE 0   " 115.00 "2 "   " "  :  1 5.576000 1.589160 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   59  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     60 "GREEN VALL~1" 115.00 "1 "   " "  :  1 3.474000 0.990090 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   60  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     60 "GREEN VALL~1" 115.00 "2 "   " "  :  1 2.154000 0.613890 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   60  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     61 "BLOOMINGTO~3" 115.00 "1 "   " "  :  1 28.141999 8.020470 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   61  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     62 "SPRINGFIE~17" 115.00 "1 "   " "  :  1 13.688000 3.901080 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   62  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     62 "SPRINGFIE~17" 115.00 "2 "   " "  :  1 20.603999 5.872140 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   62  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     63 "BEMENT 0    " 115.00 "1 "   " "  :  1 5.322000 1.516770 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   63  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     63 "BEMENT 0    " 115.00 "2 "   " "  :  1 3.522000 1.003770 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   63  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     63 "BEMENT 0    " 115.00 "3 "   " "  :  1 3.942000 1.123470 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   63  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     74 "RANTOUL 1 0 " 115.00 "1 "   " "  :  1 29.514000 8.411490 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   74  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     75 "BRIMFIELD 0 " 115.00 "1 "   " "  :  1 5.336000 1.520760 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   75  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     80 "WELDON 0    " 115.00 "1 "   " "  :  1 0.956000 0.272460 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   80  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     80 "WELDON 0    " 115.00 "2 "   " "  :  1 1.426000 0.406410 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   80  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     82 "GIBSON CIT~5" 115.00 "1 "   " "  :  1 8.642000 2.462970 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   82  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     82 "GIBSON CIT~5" 115.00 "2 "   " "  :  1 3.314000 0.944490 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   82  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     83 "MINIER 0    " 115.00 "1 "   " "  :  1 1.226000 0.349410 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   83  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     83 "MINIER 0    " 115.00 "2 "   " "  :  1 3.068000 0.874380 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   83  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     84 "HUDSON 0    " 115.00 "1 "   " "  :  1 5.564000 1.585740 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   84  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     85 "ATHENS 0    " 115.00 "1 "   " "  :  1 7.744000 2.207040 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   85  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     86 "PEORIA HEI~1" 115.00 "1 "   " "  :  1 12.232000 3.486120 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   86  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     88 "SPRINGFIE~16" 115.00 "1 "   " "  :  1 79.662001 22.703670 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   88  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     89 "CLINTON 3 0 " 115.00 "1 "   " "  :  1 11.742000 3.346470 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   89  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     89 "CLINTON 3 0 " 115.00 "2 "   " "  :  1 3.126000 0.890910 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   89  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     89 "CLINTON 3 0 " 115.00 "3 "   " "  :  1 3.026000 0.862410 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   89  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     89 "CLINTON 3 0 " 115.00 "4 "   " "  :  1 68.150002 19.422750 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   89  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     93 "TUSCOLA 2 0 " 115.00 "1 "   " "  :  1 3.368000 0.959880 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   93  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     93 "TUSCOLA 2 0 " 115.00 "2 "   " "  :  1 1.538000 0.438330 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   93  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     95 "KENNEY 0    " 115.00 "1 "   " "  :  1 2.026000 0.577410 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   95  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     95 "KENNEY 0    " 115.00 "2 "   " "  :  1 1.000000 0.285000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   95  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     95 "KENNEY 0    " 115.00 "3 "   " "  :  1 1.080000 0.307800 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   95  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     96 "MANSFIELD 0 " 115.00 "1 "   " "  :  1 4.048000 1.153680 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   96  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     97 "MANITO 0    " 115.00 "1 "   " "  :  1 1.248000 0.355680 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   97  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     97 "MANITO 0    " 115.00 "2 "   " "  :  1 1.068000 0.304380 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   97  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     97 "MANITO 0    " 115.00 "3 "   " "  :  1 8.552000 2.437320 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   97  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
     99 "DUNLAP 1    " 115.00 "1 "   " "  :  1 18.042000 5.141970 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   99  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    100 "CHAMPAIGN~10" 115.00 "1 "   " "  :  1 60.347998 17.199180 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  100  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    101 "PEORIA 7 0  " 115.00 "1 "   " "  :  1 0.770000 0.219450 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  101  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    106 "TOWANDA 0   " 115.00 "1 "   " "  :  1 2.818000 0.803130 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  106  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    107 "BLOOMINGTO~2" 115.00 "1 "   " "  :  1 71.961999 20.509170 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  107  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    108 "PRINCEVILL~1" 115.00 "1 "   " "  :  1 0.786000 0.224010 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  108  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    108 "PRINCEVILL~1" 115.00 "2 "   " "  :  1 6.664000 1.899240 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  108  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    108 "PRINCEVILL~1" 115.00 "3 "   " "  :  1 6.518000 1.857630 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  108  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    109 "DELAVAN 0   " 115.00 "1 "   " "  :  1 2.528000 0.720480 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  109  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    109 "DELAVAN 0   " 115.00 "2 "   " "  :  1 5.734000 1.634190 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  109  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    110 "PEORIA 6 0  " 115.00 "1 "   " "  :  1 16.102000 4.589070 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  110  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    111 "SAVOY 0     " 115.00 "1 "   " "  :  1 14.228000 4.054980 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  111  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    117 "EAST PEORI~2" 115.00 "1 "   " "  :  1 50.536001 14.402761 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  117  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    118 "HANNA CITY 0" 115.00 "1 "   " "  :  1 5.838000 1.663830 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  118  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    119 "METAMORA 0  " 115.00 "1 "   " "  :  1 1.292000 0.368220 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  119  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    119 "METAMORA 0  " 115.00 "2 "   " "  :  1 24.740000 7.050900 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  119  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    120 "GREENVIEW 0 " 115.00 "1 "   " "  :  1 2.880000 0.820800 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  120  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    122 "CLINTON 2 1 " 115.00 "1 "   " "  :  1 0.840000 0.239400 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  122  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    122 "CLINTON 2 1 " 115.00 "2 "   " "  :  1 0.266000 0.075810 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  122  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    122 "CLINTON 2 1 " 115.00 "3 "   " "  :  1 20.029999 5.708550 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  122  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    129 "NORMAL 1 1  " 115.00 "1 "   " "  :  1 105.757999 30.141029 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  129  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    130 "LEXINGTON 0 " 115.00 "1 "   " "  :  1 6.024000 1.716840 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  130  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    131 "PEORIA 5 0  " 115.00 "1 "   " "  :  1 44.863999 12.786239 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  131  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    132 "MORTON 0    " 115.00 "1 "   " "  :  1 2.248000 0.640680 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  132  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    132 "MORTON 0    " 115.00 "2 "   " "  :  1 2.288000 0.652080 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  132  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    132 "MORTON 0    " 115.00 "3 "   " "  :  1 35.442001 10.100970 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  132  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    137 "NIANTIC 0   " 115.00 "1 "   " "  :  1 1.858000 0.529530 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  137  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    138 "COLFAX 0    " 115.00 "1 "   " "  :  1 3.292000 0.938220 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  138  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    139 "EL PASO 0   " 115.00 "1 "   " "  :  1 8.424000 2.400840 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  139  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    139 "EL PASO 0   " 115.00 "2 "   " "  :  1 1.720000 0.490200 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  139  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    140 "TREMONT 0   " 115.00 "1 "   " "  :  1 12.176000 3.470160 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  140  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    141 "PEORIA 4 0  " 115.00 "1 "   " "  :  1 2.110000 0.601350 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  141  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    142 "PEORIA 3 0  " 115.00 "1 "   " "  :  1 55.255997 15.747960 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  142  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    143 "CHAMPAIGN ~9" 115.00 "1 "   " "  :  1 43.215999 12.316560 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  143  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    144 "EUREKA 0    " 115.00 "1 "   " "  :  1 13.426000 3.826410 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  144  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    145 "CHATHAM 0   " 115.00 "1 "   " "  :  1 2.426000 0.691410 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  145  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    145 "CHATHAM 0   " 115.00 "2 "   " "  :  1 25.898001 7.380930 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  145  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    148 "WASHINGTON 0" 115.00 "1 "   " "  :  1 47.488001 13.534079 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  148  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    157 "PEORIA 2 1  " 115.00 "1 "   " "  :  1 21.882001 6.236370 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  157  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    158 "MT ZION 0   " 115.00 "1 "   " "  :  1 14.362000 4.093170 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  158  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    159 "BUFFALO 0   " 115.00 "1 "   " "  :  1 2.224000 0.633840 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  159  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    162 "CONGERVILL~1" 115.00 "1 "   " "  :  1 2.146000 0.611610 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  162  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    163 "CHAMPAIGN ~1" 115.00 "1 "   " "  :  1 73.927999 21.069480 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  163  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    171 "FISHER 0    " 115.00 "1 "   " "  :  1 6.526000 1.859910 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  171  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    171 "FISHER 0    " 115.00 "2 "   " "  :  1 5.968000 1.700880 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  171  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    172 "HOMER 0     " 115.00 "1 "   " "  :  1 1.740000 0.495900 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  172  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    172 "HOMER 0     " 115.00 "2 "   " "  :  1 3.684000 1.049940 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  172  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    172 "HOMER 0     " 115.00 "3 "   " "  :  1 3.254000 0.927390 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  172  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    173 "TUSCOLA 1 0 " 115.00 "1 "   " "  :  1 1.628000 0.463980 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  173  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    173 "TUSCOLA 1 0 " 115.00 "2 "   " "  :  1 12.432000 3.543120 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  173  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    174 "WHITE HEAT~1" 115.00 "1 "   " "  :  1 2.488000 0.709080 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  174  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    174 "WHITE HEAT~1" 115.00 "2 "   " "  :  1 1.978000 0.563730 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  174  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    175 "TOLONO 0    " 115.00 "1 "   " "  :  1 3.430000 0.977550 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  175  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    175 "TOLONO 0    " 115.00 "2 "   " "  :  1 8.366000 2.384310 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  175  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    176 "SPRINGFIEL~5" 115.00 "1 "   " "  :  1 30.693999 8.747790 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  176  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    177 "MACKINAW 0  " 115.00 "1 "   " "  :  1 1.924000 0.548340 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  177  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    177 "MACKINAW 0  " 115.00 "2 "   " "  :  1 4.192000 1.194720 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  177  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    177 "MACKINAW 0  " 115.00 "3 "   " "  :  1 9.338000 2.661330 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  177  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    179 "URBANA 1 1  " 115.00 "1 "   " "  :  1 38.104001 10.859640 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  179  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    180 "SAINT JOSE~1" 115.00 "1 "   " "  :  1 12.500000 3.562500 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  180  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    181 "SPRINGFIEL~2" 115.00 "1 "   " "  :  1 2.304000 0.656640 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  181  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    181 "SPRINGFIEL~2" 115.00 "2 "   " "  :  1 74.562001 21.250170 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  181  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    184 "MONTICELLO 0" 115.00 "1 "   " "  :  1 0.872000 0.248520 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  184  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    184 "MONTICELLO 0" 115.00 "2 "   " "  :  1 1.520000 0.433200 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  184  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    184 "MONTICELLO 0" 115.00 "3 "   " "  :  1 14.866000 4.236810 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  184  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    185 "AUBURN 0    " 115.00 "1 "   " "  :  1 3.064000 0.873240 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  185  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    185 "AUBURN 0    " 115.00 "2 "   " "  :  1 1.824000 0.519840 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  185  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    185 "AUBURN 0    " 115.00 "3 "   " "  :  1 12.532000 3.571620 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  185  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    186 "HOPEDALE 1 0" 115.00 "1 "   " "  :  1 3.120000 0.889200 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  186  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    190 "MAHOMET 0   " 115.00 "1 "   " "  :  1 26.412001 7.527420 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  190  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    191 "VILLA GROV~1" 115.00 "1 "   " "  :  1 1.182000 0.336870 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  191  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    191 "VILLA GROV~1" 115.00 "2 "   " "  :  1 4.144000 1.181040 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  191  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    191 "VILLA GROV~1" 115.00 "3 "   " "  :  1 0.522000 0.148770 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  191  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    191 "VILLA GROV~1" 115.00 "4 "   " "  :  1 5.818000 1.658130 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  191  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    192 "BLOOMINGTO~1" 115.00 "1 "   " "  :  1 72.210002 20.579851 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  192  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    193 "PEORIA 1 0  " 115.00 "1 "   " "  :  1 32.606000 9.292710 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  193  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    194 "SPRINGFIEL~1" 115.00 "1 "   " "  :  1 60.666001 17.289810 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  194  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    198 "MAPLETON 0  " 115.00 "1 "   " "  :  1 7.968000 2.270880 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  198  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    199 "GIFFORD 0   " 115.00 "1 "   " "  :  1 3.532000 1.006620 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  199  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    199 "GIFFORD 0   " 115.00 "2 "   " "  :  1 3.162000 0.901170 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  199  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    200 "PETERSBURG 0" 115.00 "1 "   " "  :  1 1.136000 0.323760 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  200  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    200 "PETERSBURG 0" 115.00 "2 "   " "  :  1 1.524000 0.434340 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  200  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
    200 "PETERSBURG 0" 115.00 "3 "   " "  :  1 12.308000 3.507780 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  200  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0.000000 0.000000 0 0
shunt data  [   0]             id                                 ck  se  ------------long_id_------------     st ar  zone    pu_mw  pu_mvar  date_in date_out pid N own part1 own part2 own part3 own part4 --num-- ----name----  --kv-- M --num--  ----name----  --kv--  ID  st
svd data  [   4]               id   ------------long_id_------------    st ty --no---     reg_name           ar zone      g      b  min_c  max_c  vband   bmin   bmax  date_in date_out pid N own part1 own part2 own part3 own part4 M st
     15 "DECATUR 3 1 " 115.00 "1 "  " " :  1  0      15 "DECATUR 3 1 " 115.00   1    1  0.000000  0.300000  0.000000  0.000000  0.005000  0.000000  0.500000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0   15  0  0
     95 "KENNEY 0    " 115.00 "1 "  " " :  1  0      95 "KENNEY 0    " 115.00   1    1  0.000000  0.300000  0.000000  0.000000  0.005000  0.000000  0.300000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.300000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0   95  0  0
    100 "CHAMPAIGN~10" 115.00 "1 "  " " :  1  0     100 "CHAMPAIGN~10" 115.00   1    1  0.000000  0.800000  0.000000  0.000000  0.005000  0.000000  1.000000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  100  0  0
    194 "SPRINGFIEL~1" 115.00 "1 "  " " :  1  0     194 "SPRINGFIEL~1" 115.00   1    1  0.000000  0.500000  0.000000  0.000000  0.005000  0.000000  0.300000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.300000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  194  0  0
area data  [  1]                            swing  desired    tol      pnet     qnet
    1 "Illinois                        "       0    0.000    1.000   -0.000   -0.000 0  0  0  " "
zone data  [   1]                            pnet     qnet
    1 "1                               "   -0.000   -0.000 0
interface data  [   0]                      pnet     qnet   -rate1- -rate2- -rate3- -rate4- -rate5- -rate6- -rate7- -rate8-
interface branch data  [    0]                              ck      -i_no-  part_fac  
dc bus data  [ 0]             ty ar  zone   vsched     dc_volt  date_in date_out pid own
dc converter data  [ 0]                               id   long_id_    st ty md nb fg  --no---           reg   ar zone  date_in date_out
z table data  [ 0]  -tap2 fact2 -tap3 fact3 -tap4 fact4 -tap5 fact5 -tap6 fact6 -tap7 fact7 -tap8 fact8 -tap9 fact9 tap10 fac10 tap11 fac11
gcd data  [   0]
transaction data  [    0]              st    sch_mw   sch_mvar  flag stn pid         transaction name
owner data  [    1]    owner name           s name       net_mw   net_mvar     sch_mw   sch_mvar  ar
       1 "1                               " "    " :     0.000      0.000      0.000      0.000   0 0 


qtable data     [   0]   id     p[0]   qmx[0]  qmn[0]  ....
ba data  [200]                            swing  desired    tol      pnet     qnet
    1 "1                               "       0    0.000    1.000   -0.366   -1.141 0  0  0  " "
    2 "2                               "       0    0.000    1.000  -10.952   -3.121 0  0  0  " "
    3 "3                               "       0    0.000    1.000   -0.051    0.655 0  0  0  " "
    4 "4                               "       0    0.000    1.000   -2.716   -0.774 0  0  0  " "
    5 "5                               "       0    0.000    1.000   -0.012    0.660 0  0  0  " "
    6 "6                               "       0    0.000    1.000  -12.502   -3.563 0  0  0  " "
    7 "7                               "       0    0.000    1.000   -0.009   -0.044 0  0  0  " "
    8 "8                               "       0    0.000    1.000  -35.200  -10.032 0  0  0  " "
    9 "9                               "       0    0.000    1.000   -0.026    0.328 0  0  0  " "
   10 "10                              "       0    0.000    1.000  -63.294  -18.039 0  0  0  " "
   11 "11                              "       0    0.000    1.000   -0.014    0.966 0  0  0  " "
   12 "12                              "       0    0.000    1.000   -0.486   -0.139 0  0  0  " "
   13 "13                              "       0    0.000    1.000   -4.044   -1.153 0  0  0  " "
   14 "14                              "       0    0.000    1.000   -0.035   -1.495 0  0  0  " "
   15 "15                              "       0    0.000    1.000   -0.030   33.373 0  0  0  " "
   16 "16                              "       0    0.000    1.000  -71.702  -20.435 0  0  0  " "
   17 "17                              "       0    0.000    1.000   -0.054    0.749 0  0  0  " "
   18 "18                              "       0    0.000    1.000   -1.144   -0.326 0  0  0  " "
   19 "19                              "       0    0.000    1.000   -1.232   -0.351 0  0  0  " "
   20 "20                              "       0    0.000    1.000   -1.814   -0.517 0  0  0  " "
   21 "21                              "       0    0.000    1.000   -7.378   -2.103 0  0  0  " "
   22 "22                              "       0    0.000    1.000   -0.010    1.509 0  0  0  " "
   23 "23                              "       0    0.000    1.000   -2.260   -0.644 0  0  0  " "
   24 "24                              "       0    0.000    1.000   -3.840   -1.094 0  0  0  " "
   25 "25                              "       0    0.000    1.000   -0.103    0.616 0  0  0  " "
   26 "26                              "       0    0.000    1.000   -2.128   -0.606 0  0  0  " "
   27 "27                              "       0    0.000    1.000   -0.001    1.493 0  0  0  " "
   28 "28                              "       0    0.000    1.000   -3.738   -1.065 0  0  0  " "
   29 "29                              "       0    0.000    1.000   -0.262   -1.042 0  0  0  " "
   30 "30                              "       0    0.000    1.000  -87.620  -24.972 0  0  0  " "
   31 "31                              "       0    0.000    1.000   -0.031    1.681 0  0  0  " "
   32 "32                              "       0    0.000    1.000   -0.702   -0.200 0  0  0  " "
   33 "33                              "       0    0.000    1.000   -8.816   -2.513 0  0  0  " "
   34 "34                              "       0    0.000    1.000   -0.007   -0.042 0  0  0  " "
   35 "35                              "       0    0.000    1.000  -33.260   -9.479 0  0  0  " "
   36 "36                              "       0    0.000    1.000   -0.171    1.234 0  0  0  " "
   37 "37                              "       0    0.000    1.000   -4.890   -1.394 0  0  0  " "
   38 "38                              "       0    0.000    1.000  -40.810  -11.631 0  0  0  " "
   39 "39                              "       0    0.000    1.000  -11.880   -2.657 0  0  0  " "
   40 "40                              "       0    0.000    1.000   -3.276   -0.934 0  0  0  " "
   41 "41                              "       0    0.000    1.000  -61.874  -17.634 0  0  0  " "
   42 "42                              "       0    0.000    1.000  -17.027   -2.654 0  0  0  " "
   43 "43                              "       0    0.000    1.000   -3.094   -0.882 0  0  0  " "
   44 "44                              "       0    0.000    1.000   -6.646   -1.894 0  0  0  " "
   45 "45                              "       0    0.000    1.000   -0.196    5.695 0  0  0  " "
   46 "46                              "       0    0.000    1.000   -8.709   -0.541 0  0  0  " "
   47 "47                              "       0    0.000    1.000   -2.474   -0.705 0  0  0  " "
   48 "48                              "       0    0.000    1.000   -2.907   -1.770 0  0  0  " "
   49 "49                              "       0    0.000    1.000    4.530    2.110 0  0  0  " "
   50 "50                              "       0    0.000    1.000    4.530    2.110 0  0  0  " "
   51 "51                              "       0    0.000    1.000    4.530    2.110 0  0  0  " "
   52 "52                              "       0    0.000    1.000    4.530    2.110 0  0  0  " "
   53 "53                              "       0    0.000    1.000    9.070    3.407 0  0  0  " "
   54 "54                              "       0    0.000    1.000   -4.542   -1.514 0  0  0  " "
   55 "55                              "       0    0.000    1.000   -0.377    4.719 0  0  0  " "
   56 "56                              "       0    0.000    1.000   -1.790   -0.510 0  0  0  " "
   57 "57                              "       0    0.000    1.000   -4.516   -1.287 0  0  0  " "
   58 "58                              "       0    0.000    1.000   -5.828    1.034 0  0  0  " "
   59 "59                              "       0    0.000    1.000   -7.016   -2.000 0  0  0  " "
   60 "60                              "       0    0.000    1.000   -5.778   -1.586 0  0  0  " "
   61 "61                              "       0    0.000    1.000  -28.142   -8.020 0  0  0  " "
   62 "62                              "       0    0.000    1.000  -34.371   -8.441 0  0  0  " "
   63 "63                              "       0    0.000    1.000  -12.786   -3.644 0  0  0  " "
   64 "64                              "       0    0.000    1.000   -0.187   -2.720 0  0  0  " "
   65 "65                              "       0    0.000    1.000   60.660   12.124 0  0  0  " "
   66 "66                              "       0    0.000    1.000   -0.803   -6.801 0  0  0  " "
   67 "67                              "       0    0.000    1.000    4.700    2.190 0  0  0  " "
   68 "68                              "       0    0.000    1.000   27.920    1.885 0  0  0  " "
   69 "69                              "       0    0.000    1.000   27.920    3.659 0  0  0  " "
   70 "70                              "       0    0.000    1.000   27.920    1.952 0  0  0  " "
   71 "71                              "       0    0.000    1.000   27.920    4.460 0  0  0  " "
   72 "72                              "       0    0.000    1.000   27.920    4.822 0  0  0  " "
   73 "73                              "       0    0.000    1.000   27.920    2.206 0  0  0  " "
   74 "74                              "       0    0.000    1.000  -29.638   -8.302 0  0  0  " "
   75 "75                              "       0    0.000    1.000   -5.386   -0.513 0  0  0  " "
   76 "76                              "       0    0.000    1.000    1.200    2.040 0  0  0  " "
   77 "77                              "       0    0.000    1.000    0.720    1.188 0  0  0  " "
   78 "78                              "       0    0.000    1.000    0.000    0.000 0  0  0  " "
   79 "79                              "       0    0.000    1.000    0.000    0.000 0  0  0  " "
   80 "80                              "       0    0.000    1.000   -2.382   -0.679 0  0  0  " "
   81 "81                              "       0    0.000    1.000   -0.030   -1.299 0  0  0  " "
   82 "82                              "       0    0.000    1.000  -11.956   -3.407 0  0  0  " "
   83 "83                              "       0    0.000    1.000   -4.294   -1.224 0  0  0  " "
   84 "84                              "       0    0.000    1.000   -5.567   -0.739 0  0  0  " "
   85 "85                              "       0    0.000    1.000   -7.744   -1.219 0  0  0  " "
   86 "86                              "       0    0.000    1.000  -12.255   -2.797 0  0  0  " "
   87 "87                              "       0    0.000    1.000   -0.307   -3.513 0  0  0  " "
   88 "88                              "       0    0.000    1.000  -79.750  -22.781 0  0  0  " "
   89 "89                              "       0    0.000    1.000  -86.783  -28.330 0  0  0  " "
   90 "90                              "       0    0.000    1.000    0.960    1.112 0  0  0  " "
   91 "91                              "       0    0.000    1.000    1.500    2.550 0  0  0  " "
   92 "92                              "       0    0.000    1.000    0.000    0.000 0  0  0  " "
   93 "93                              "       0    0.000    1.000   -4.976    2.799 0  0  0  " "
   94 "94                              "       0    0.000    1.000   18.000    2.005 0  0  0  " "
   95 "95                              "       0    0.000    1.000   -4.144   31.115 0  0  0  " "
   96 "96                              "       0    0.000    1.000   -4.235   -1.188 0  0  0  " "
   97 "97                              "       0    0.000    1.000  -11.020   -2.535 0  0  0  " "
   98 "98                              "       0    0.000    1.000   -0.048   -2.264 0  0  0  " "
   99 "99                              "       0    0.000    1.000  -18.042   -5.142 0  0  0  " "
  100 "100                             "       0    0.000    1.000  -60.472   69.142 0  0  0  " "
  101 "101                             "       0    0.000    1.000   -0.815    0.787 0  0  0  " "
  102 "102                             "       0    0.000    1.000   -0.161   -3.907 0  0  0  " "
  103 "103                             "       0    0.000    1.000   -0.005    1.252 0  0  0  " "
  104 "104                             "       0    0.000    1.000   52.000   15.937 0  0  0  " "
  105 "105                             "       0    0.000    1.000   63.000   23.817 0  0  0  " "
  106 "106                             "       0    0.000    1.000   -2.876    0.558 0  0  0  " "
  107 "107                             "       0    0.000    1.000  -71.967  -20.060 0  0  0  " "
  108 "108                             "       0    0.000    1.000  -13.968   -3.981 0  0  0  " "
  109 "109                             "       0    0.000    1.000   -8.350   -1.918 0  0  0  " "
  110 "110                             "       0    0.000    1.000  -16.102   -4.589 0  0  0  " "
  111 "111                             "       0    0.000    1.000  -14.237   -3.445 0  0  0  " "
  112 "112                             "       0    0.000    1.000   -0.364   -3.852 0  0  0  " "
  113 "113                             "       0    0.000    1.000   -0.119    0.738 0  0  0  " "
  114 "114                             "       0    0.000    1.000    1.080    0.360 0  0  0  " "
  115 "115                             "       0    0.000    1.000   75.120   31.698 0  0  0  " "
  116 "116                             "       0    0.000    1.000   -0.719   -5.038 0  0  0  " "
  117 "117                             "       0    0.000    1.000  -50.592  -14.184 0  0  0  " "
  118 "118                             "       0    0.000    1.000   -5.983   -1.718 0  0  0  " "
  119 "119                             "       0    0.000    1.000  -26.273   -5.360 0  0  0  " "
  120 "120                             "       0    0.000    1.000   -2.900    1.203 0  0  0  " "
  121 "121                             "       0    0.000    1.000   -0.852    3.153 0  0  0  " "
  122 "122                             "       0    0.000    1.000  -21.136   -6.024 0  0  0  " "
  123 "123                             "       0    0.000    1.000   -1.764  -42.262 0  0  0  " "
  124 "124                             "       0    0.000    1.000   -0.383   -1.678 0  0  0  " "
  125 "125                             "       0    0.000    1.000  130.050   20.387 0  0  0  " "
  126 "126                             "       0    0.000    1.000  130.050   30.347 0  0  0  " "
  127 "127                             "       0    0.000    1.000  130.050   56.811 0  0  0  " "
  128 "128                             "       0    0.000    1.000   -0.328   -3.335 0  0  0  " "
  129 "129                             "       0    0.000    1.000 -105.861  -30.246 0  0  0  " "
  130 "130                             "       0    0.000    1.000   -6.024   -1.717 0  0  0  " "
  131 "131                             "       0    0.000    1.000  -44.864  -12.786 0  0  0  " "
  132 "132                             "       0    0.000    1.000  -40.184  -10.222 0  0  0  " "
  133 "133                             "       0    0.000    1.000   -0.872  -16.857 0  0  0  " "
  134 "134                             "       0    0.000    1.000   -0.309   -0.800 0  0  0  " "
  135 "135                             "       0    0.000    1.000  216.767   53.470 0  0  0  " "
  136 "136                             "       0    0.000    1.000  196.416   61.492 0  0  0  " "
  137 "137                             "       0    0.000    1.000   -1.959    0.440 0  0  0  " "
  138 "138                             "       0    0.000    1.000   -3.292   -0.938 0  0  0  " "
  139 "139                             "       0    0.000    1.000  -10.175    1.094 0  0  0  " "
  140 "140                             "       0    0.000    1.000  -12.442   -3.151 0  0  0  " "
  141 "141                             "       0    0.000    1.000   -2.114    0.251 0  0  0  " "
  142 "142                             "       0    0.000    1.000  -55.603  -17.305 0  0  0  " "
  143 "143                             "       0    0.000    1.000  -43.701  -11.045 0  0  0  " "
  144 "144                             "       0    0.000    1.000  -13.464   -0.661 0  0  0  " "
  145 "145                             "       0    0.000    1.000  -28.341   -6.928 0  0  0  " "
  146 "146                             "       0    0.000    1.000   -0.066   -1.555 0  0  0  " "
  147 "147                             "       0    0.000    1.000   42.000   21.410 0  0  0  " "
  148 "148                             "       0    0.000    1.000  -47.614  -12.076 0  0  0  " "
  149 "149                             "       0    0.000    1.000   -0.906  -24.173 0  0  0  " "
  150 "150                             "       0    0.000    1.000   -0.588   -1.262 0  0  0  " "
  151 "151                             "       0    0.000    1.000    5.400    1.943 0  0  0  " "
  152 "152                             "       0    0.000    1.000   77.220   11.658 0  0  0  " "
  153 "153                             "       0    0.000    1.000   77.220    9.801 0  0  0  " "
  154 "154                             "       0    0.000    1.000   77.220   13.472 0  0  0  " "
  155 "155                             "       0    0.000    1.000   77.220   13.715 0  0  0  " "
  156 "156                             "       0    0.000    1.000   -0.012   -0.941 0  0  0  " "
  157 "157                             "       0    0.000    1.000  -21.956   -4.999 0  0  0  " "
  158 "158                             "       0    0.000    1.000  -14.467   -1.414 0  0  0  " "
  159 "159                             "       0    0.000    1.000   -2.254    0.040 0  0  0  " "
  160 "160                             "       0    0.000    1.000    0.000    0.000 0  0  0  " "
  161 "161                             "       0    0.000    1.000    0.000    0.000 0  0  0  " "
  162 "162                             "       0    0.000    1.000   -2.151    1.355 0  0  0  " "
  163 "163                             "       0    0.000    1.000  -73.941  -20.891 0  0  0  " "
  164 "164                             "       0    0.000    1.000    0.000    0.000 0  0  0  " "
  165 "165                             "       0    0.000    1.000    0.000    0.000 0  0  0  " "
  166 "166                             "       0    0.000    1.000    0.000    0.000 0  0  0  " "
  167 "167                             "       0    0.000    1.000    2.820    4.780 0  0  0  " "
  168 "168                             "       0    0.000    1.000    0.000    0.000 0  0  0  " "
  169 "169                             "       0    0.000    1.000    0.000    0.000 0  0  0  " "
  170 "170                             "       0    0.000    1.000    2.820    4.780 0  0  0  " "
  171 "171                             "       0    0.000    1.000  -12.608   -3.007 0  0  0  " "
  172 "172                             "       0    0.000    1.000   -8.696    2.298 0  0  0  " "
  173 "173                             "       0    0.000    1.000  -14.060   -4.007 0  0  0  " "
  174 "174                             "       0    0.000    1.000   -4.673    0.577 0  0  0  " "
  175 "175                             "       0    0.000    1.000  -11.813   -1.467 0  0  0  " "
  176 "176                             "       0    0.000    1.000  -30.718   -7.864 0  0  0  " "
  177 "177                             "       0    0.000    1.000  -15.557   -3.832 0  0  0  " "
  178 "178                             "       0    0.000    1.000   -1.493    3.075 0  0  0  " "
  179 "179                             "       0    0.000    1.000  -38.562  -12.468 0  0  0  " "
  180 "180                             "       0    0.000    1.000  -12.558   -2.741 0  0  0  " "
  181 "181                             "       0    0.000    1.000  -76.986  -23.664 0  0  0  " "
  182 "182                             "       0    0.000    1.000   17.500    8.160 0  0  0  " "
  183 "183                             "       0    0.000    1.000   26.600   12.400 0  0  0  " "
  184 "184                             "       0    0.000    1.000  -17.697   -3.957 0  0  0  " "
  185 "185                             "       0    0.000    1.000  -17.420   -4.965 0  0  0  " "
  186 "186                             "       0    0.000    1.000   -3.822   -2.705 0  0  0  " "
  187 "187                             "       0    0.000    1.000   -2.036  -36.893 0  0  0  " "
  188 "188                             "       0    0.000    1.000   -0.655   -0.870 0  0  0  " "
  189 "189                             "       0    0.000    1.000  569.126   56.232 0  0  0  " "
  190 "190                             "       0    0.000    1.000  -26.456   -5.623 0  0  0  " "
  191 "191                             "       0    0.000    1.000  -11.989    0.556 0  0  0  " "
  192 "192                             "       0    0.000    1.000  -72.413  -21.227 0  0  0  " "
  193 "193                             "       0    0.000    1.000  -33.073   -9.766 0  0  0  " "
  194 "194                             "       0    0.000    1.000  -60.982   33.784 0  0  0  " "
  195 "195                             "       0    0.000    1.000   -0.086    0.975 0  0  0  " "
  196 "196                             "       0    0.000    1.000    0.000    0.000 0  0  0  " "
  197 "197                             "       0    0.000    1.000    0.000    0.000 0  0  0  " "
  198 "198                             "       0    0.000    1.000   -7.980    1.863 0  0  0  " "
  199 "199                             "       0    0.000    1.000   -6.730   -0.576 0  0  0  " "
  200 "200                             "       0    0.000    1.000  -15.060   -1.489 0  0  0  " "
end
