 0,    100.00, 32, 0, 0, 60.00       / June 08, 2016 16:24:06; Simulator Version 20 Beta; BuildDate 2016_6_7


    1,'Glen Rose ~4',  13.8000,3,   1,   1,   1,1.04000,   0.0000
    2,'Dallas 115  ', 115.0000,1,   1,   1,   1,0.98104, -16.8377
    3,'Allen 115   ', 115.0000,1,   1,   1,   1,0.99416, -14.8409
    4,'Carrollton~2', 115.0000,1,   1,   1,   1,0.98622, -16.2613
    5,'Carrollton~3', 115.0000,1,   1,   1,   1,0.98304, -16.7644
    6,'Celina 115  ', 115.0000,1,   1,   1,   1,0.98656, -14.2171
    7,'The Colony~1', 115.0000,1,   1,   1,   1,0.98151, -16.8064
    8,'Allen 2 115 ', 115.0000,1,   1,   1,   1,0.98846, -15.5092
    9,'Coppell 115 ', 115.0000,1,   1,   1,   1,0.98742, -16.1325
   10,'Denison 115 ', 115.0000,1,   2,   1,   1,1.00759,  -8.9785
   11,'Denison 2 ~1', 115.0000,1,   2,   1,   1,0.99908, -10.5467
   12,'Flower Mou~1', 115.0000,1,   1,   1,   1,0.97896, -17.7265
   13,'Plano 115   ', 115.0000,1,   1,   1,   1,0.98908, -15.6880
   14,'Plano 2 115 ', 115.0000,1,   1,   1,   1,0.98696, -16.0295
   15,'Flower Mou~2', 115.0000,1,   1,   1,   1,0.97787, -17.3419
   16,'Rockwall 115', 115.0000,1,   1,   1,   1,0.97881, -16.1244
   17,'Frisco 115  ', 115.0000,1,   1,   1,   1,0.97984, -16.7882
   18,'Frisco 2 115', 115.0000,1,   1,   1,   1,0.98223, -15.4629
   19,'Irving 115  ', 115.0000,1,   1,   1,   1,0.98814, -15.0834
   20,'Irving 2 115', 115.0000,1,   1,   1,   1,0.98647, -15.4301
   21,'Garland 115 ', 115.0000,1,   1,   1,   1,0.98161, -16.6212
   22,'Garland 2 ~1', 115.0000,1,   1,   1,   1,0.97915, -16.9199
   23,'Garland 3 ~1', 115.0000,1,   1,   1,   1,0.98129, -16.6488
   24,'Garland 4 ~1', 115.0000,1,   1,   1,   1,0.98616, -16.1616
   25,'Rowlett 115 ', 115.0000,1,   1,   1,   1,0.98894, -15.8460
   26,'Grand Prai~1', 115.0000,1,   1,   1,   1,0.98232, -15.5511
   27,'Grand Prai~2', 115.0000,1,   1,   1,   1,0.99028, -14.7117
   28,'Grand Prai~5', 115.0000,1,   1,   1,   1,0.98411, -15.5070
   29,'Grand Prai~6', 115.0000,1,   1,   1,   1,0.98208, -15.0236
   30,'Lewisville~1', 115.0000,1,   1,   1,   1,0.98122, -16.9683
   31,'Gunter 115  ', 115.0000,1,   2,   1,   1,0.98426, -14.6427
   32,'Irving 3 115', 115.0000,1,   1,   1,   1,0.98732, -15.4641
   33,'Lake Dalla~1', 115.0000,1,   1,   1,   1,0.97649, -18.0849
   34,'Little Elm~1', 115.0000,1,   1,   1,   1,0.97014, -17.6245
   35,'Mckinney 115', 115.0000,1,   1,   1,   1,0.99916, -13.5633
   36,'Mckinney 2~1', 115.0000,1,   1,   1,   1,0.98043, -15.5816
   37,'Mckinney 3~1', 115.0000,1,   1,   1,   1,0.99260, -14.1623
   38,'Plano 3 115 ', 115.0000,1,   1,   1,   1,0.98924, -15.5789
   39,'Plano 4 115 ', 115.0000,1,   1,   1,   1,0.98589, -16.2069
   40,'Pottsboro ~1', 115.0000,1,   2,   1,   1,1.00445,  -9.7525
   41,'Lewisville~2', 115.0000,1,   1,   1,   1,0.97543, -18.3642
   42,'Prosper 115 ', 115.0000,1,   1,   1,   1,0.99126, -14.6799
   43,'Richardson~1', 115.0000,1,   1,   1,   1,0.98390, -16.5148
   44,'Rockwall 2~1', 115.0000,1,   1,   1,   1,0.98791, -15.3083
   45,'Rowlett 2 ~1', 115.0000,1,   1,   1,   1,0.98598, -16.5120
   46,'Sherman 115 ', 115.0000,1,   2,   1,   1,0.99697, -10.9031
   47,'Sherman 2 ~1', 115.0000,1,   2,   1,   1,0.99418, -11.7289
   48,'Plano 5 115 ', 115.0000,1,   1,   1,   1,0.99445, -14.9473
   49,'Wylie 115   ', 115.0000,1,   1,   1,   1,0.99388, -14.3940
   50,'Wylie 2 115 ', 115.0000,1,   1,   1,   1,0.99753, -13.3175
   51,'Barry 115   ', 115.0000,1,   1,   1,   1,1.02000, -10.3422
   52,'Canton 115  ', 115.0000,1,   3,   1,   1,1.00266, -15.5338
   53,'Cedar Hill~1', 115.0000,1,   1,   1,   1,0.98013, -16.0308
   54,'Chatfield ~1', 115.0000,1,   1,   1,   1,1.00791, -11.9934
   55,'Corsicana ~1', 115.0000,1,   1,   1,   1,1.01050, -11.1541
   56,'Corsicana ~2', 115.0000,1,   1,   1,   1,1.02022,  -9.9111
   57,'Crandall 115', 115.0000,1,   1,   1,   1,0.99400, -16.4022
   58,'Desoto 115  ', 115.0000,1,   1,   1,   1,1.00873, -17.0066
   59,'Duncanvill~1', 115.0000,1,   1,   1,   1,0.97911, -16.2141
   60,'Edgewood 115', 115.0000,1,   3,   1,   1,1.00801, -15.0241
   61,'Ennis 115   ', 115.0000,1,   1,   1,   1,0.99571, -13.4830
   62,'Eustace 115 ', 115.0000,1,   3,   1,   1,0.99864, -15.2776
   63,'Ferris 115  ', 115.0000,1,   1,   1,   1,0.99289, -15.0162
   64,'Forney 115  ', 115.0000,1,   1,   1,   1,1.00294, -17.0978
   65,'Fruitvale ~1', 115.0000,1,   3,   1,   1,1.01083, -14.5846
   66,'Fruitvale ~2', 115.0000,1,   1,   1,   1,0.99070, -15.8412
   67,'Lancaster ~1', 115.0000,1,   1,   1,   1,0.98324, -17.1820
   68,'Caddo Mill~1', 115.0000,1,   1,   1,   1,0.98997, -15.4773
   69,'Grand Sali~1', 115.0000,1,   3,   1,   1,1.01230, -14.0434
   70,'Hutchins 115', 115.0000,1,   1,   1,   1,0.98603, -16.0591
   71,'Kaufman 115 ', 115.0000,1,   1,   1,   1,0.97781, -16.7461
   72,'Kemp 115    ', 115.0000,1,   1,   1,   1,0.99583, -14.2718
   73,'Kerens 115  ', 115.0000,1,   1,   1,   1,1.00044, -13.9317
   74,'Lancaster ~2', 115.0000,1,   1,   1,   1,0.98241, -16.7235
   75,'Mabank 115  ', 115.0000,1,   1,   1,   1,0.98891, -16.1472
   76,'Malakoff 115', 115.0000,1,   3,   1,   1,1.02729, -12.5790
   77,'Mesquite 115', 115.0000,1,   1,   1,   1,0.97517, -17.2248
   78,'Mesquite 2~1', 115.0000,1,   1,   1,   1,0.97593, -17.2452
   79,'Palmer 115  ', 115.0000,1,   1,   1,   1,1.00437, -13.5170
   80,'Powell 115  ', 115.0000,1,   1,   1,   1,1.00516, -12.2594
   81,'Red Oak 115 ', 115.0000,1,   1,   1,   1,0.97424, -16.1520
   82,'Rice 115    ', 115.0000,1,   1,   1,   1,1.00273, -12.6120
   83,'Mabank 2 115', 115.0000,1,   1,   1,   1,1.00874, -14.3415
   84,'Scurry 115  ', 115.0000,1,   1,   1,   1,1.00328, -14.1922
   85,'Seagoville~1', 115.0000,1,   1,   1,   1,0.99035, -15.7820
   86,'Terrell 115 ', 115.0000,1,   1,   1,   1,0.99898, -15.1919
   87,'Terrell 2 ~1', 115.0000,1,   1,   1,   1,1.00455, -12.6834
   88,'Trinidad 115', 115.0000,1,   3,   1,   1,1.02555, -12.8392
   89,'Trinidad 2~1', 115.0000,1,   1,   1,   1,0.99630, -15.7236
   90,'Waxahachie~1', 115.0000,1,   1,   1,   1,0.99958, -14.7164
   91,'Lavon 115   ', 115.0000,1,   1,   1,   1,0.99068, -14.5405
   92,'Waxahachie~2', 115.0000,1,   1,   1,   1,0.99938, -14.2987
   93,'Wills Poin~1', 115.0000,1,   3,   1,   1,1.00371, -15.7288
   94,'Nevada 115  ', 115.0000,1,   1,   1,   1,0.99466, -13.6076
   95,'Balch Spri~1', 115.0000,1,   1,   1,   1,0.97319, -17.0324
   96,'Mesquite 3~1', 115.0000,1,   1,   1,   1,1.00192, -17.9694
   97,'Sunnyvale ~1', 115.0000,1,   1,   1,   1,1.00182, -17.4584
   98,'Royse City~1', 115.0000,1,   1,   1,   1,0.99345, -16.2886
   99,'Dallas 2 115', 115.0000,1,   1,   1,   1,0.97968, -16.5654
  100,'Dallas 3 115', 115.0000,1,   1,   1,   1,0.98619, -15.4900
  101,'Dallas 4 115', 115.0000,1,   1,   1,   1,0.97977, -16.5200
  102,'Dallas 5 115', 115.0000,1,   1,   1,   1,0.98146, -16.2891
  103,'Dallas 6 115', 115.0000,1,   1,   1,   1,0.97589, -17.0885
  104,'Dallas 7 115', 115.0000,1,   1,   1,   1,0.97913, -16.1920
  105,'Dallas 8 115', 115.0000,1,   1,   1,   1,0.98703, -15.3877
  106,'Dallas 9 115', 115.0000,1,   1,   1,   1,0.97815, -17.1398
  107,'Dallas 10 ~1', 115.0000,1,   1,   1,   1,0.97809, -16.7683
  108,'Dallas 11 ~1', 115.0000,1,   1,   1,   1,0.97627, -17.2392
  109,'Dallas 12 ~1', 115.0000,1,   1,   1,   1,0.98316, -16.5833
  110,'Dallas 13 ~1', 115.0000,1,   1,   1,   1,0.98275, -16.1818
  111,'Dallas 14 ~1', 115.0000,1,   1,   1,   1,0.97573, -17.1127
  112,'Dallas 15 ~1', 115.0000,1,   1,   1,   1,0.97796, -16.9411
  113,'Dallas 16 ~1', 115.0000,1,   1,   1,   1,0.97893, -16.7958
  114,'Dallas 17 ~1', 115.0000,1,   1,   1,   1,0.98237, -17.5601
  115,'Dallas 18 ~1', 115.0000,1,   1,   1,   1,0.98421, -16.5317
  116,'Greenville~1', 115.0000,1,   1,   1,   1,0.99110, -13.4494
  117,'Greenville~2', 115.0000,1,   1,   1,   1,1.00246, -14.0121
  118,'Princeton ~1', 115.0000,1,   1,   1,   1,0.99153, -14.5865
  119,'Anna 115    ', 115.0000,1,   1,   1,   1,1.00175, -12.0312
  120,'Arthur Cit~1', 115.0000,1,   2,   1,   1,0.99769, -11.8794
  121,'Bagwell 115 ', 115.0000,1,   2,   1,   1,0.99693, -12.4458
  122,'Bagwell 2 ~1', 115.0000,1,   2,   1,   1,0.99236, -12.1887
  123,'Bells 115   ', 115.0000,1,   2,   1,   1,0.99618, -11.3202
  124,'Ben Frankl~1', 115.0000,1,   1,   1,   1,1.01780,  -6.9466
  125,'Blossom 115 ', 115.0000,1,   2,   1,   1,0.99696, -11.5796
  126,'Bogata 115  ', 115.0000,1,   2,   1,   1,0.99848,  -9.3201
  127,'Bonham 115  ', 115.0000,1,   2,   1,   1,0.99034, -11.5473
  128,'Brashear 115', 115.0000,1,   3,   1,   1,1.00910, -10.3216
  129,'Brookston ~1', 115.0000,1,   2,   1,   1,1.00437,  -9.8116
  130,'Campbell 115', 115.0000,1,   1,   1,   1,1.00104, -11.8123
  131,'Celeste 115 ', 115.0000,1,   1,   1,   1,1.00310, -11.9331
  132,'Blue Ridge~1', 115.0000,1,   1,   1,   1,1.01674,  -9.7198
  133,'Clarksvill~1', 115.0000,1,   2,   1,   1,0.99474, -12.7496
  134,'Commerce 115', 115.0000,1,   1,   1,   1,1.00773,  -8.8815
  135,'Como 115    ', 115.0000,1,   3,   1,   1,1.01297, -11.5757
  136,'Cooper 115  ', 115.0000,1,   1,   1,   1,1.02575,  -5.5591
  137,'Cumby 115   ', 115.0000,1,   3,   1,   1,1.00954,  -9.8599
  138,'Deport 115  ', 115.0000,1,   2,   1,   1,1.00768,  -8.1683
  139,'Detroit 115 ', 115.0000,1,   2,   1,   1,0.99586, -11.9962
  140,'Dike 115    ', 115.0000,1,   3,   1,   1,1.00545,  -9.3767
  141,'Dodd City ~1', 115.0000,1,   2,   1,   1,0.99424, -11.0928
  142,'Ector 115   ', 115.0000,1,   2,   1,   1,0.99450, -12.0338
  143,'Emory 115   ', 115.0000,1,   3,   1,   1,0.99409, -15.3787
  144,'Farmersvil~1', 115.0000,1,   1,   1,   1,0.99225, -15.3843
  145,'Honey Grov~1', 115.0000,1,   2,   1,   1,1.00113, -10.2617
  146,'Ivanhoe 115 ', 115.0000,1,   2,   1,   1,0.99263, -11.4973
  147,'Klondike 115', 115.0000,1,   1,   1,   1,1.01604,  -7.3275
  148,'Ladonia 115 ', 115.0000,1,   2,   1,   1,1.00939,  -9.0247
  149,'Lake Creek~1', 115.0000,1,   1,   1,   1,1.01572,  -7.0298
  150,'Leesburg 115', 115.0000,1,   3,   1,   1,1.01557, -13.2039
  151,'Leonard 115 ', 115.0000,1,   2,   1,   1,0.99149, -12.5929
  152,'Lone Oak 115', 115.0000,1,   1,   1,   1,0.99620, -13.9524
  153,'Melissa 115 ', 115.0000,1,   1,   1,   1,0.99436, -12.9833
  154,'Mount Plea~1', 115.0000,1,   3,   1,   1,0.98392, -11.2401
  155,'Mount Vern~1', 115.0000,1,   3,   1,   1,0.99454, -10.6420
  156,'Howe 115    ', 115.0000,1,   2,   1,   1,0.99374, -12.8194
  157,'Paris 115   ', 115.0000,1,   2,   1,   1,0.99920, -11.0131
  158,'Paris 2 115 ', 115.0000,1,   2,   1,   1,1.00050, -10.8250
  159,'Pattonvill~1', 115.0000,1,   2,   1,   1,1.00876,  -8.1243
  160,'Pecan Gap ~1', 115.0000,1,   1,   1,   1,1.01545,  -7.6683
  161,'Petty 115   ', 115.0000,1,   2,   1,   1,1.00656,  -9.1997
  162,'Pickton 115 ', 115.0000,1,   3,   1,   1,1.01328, -12.0381
  163,'Point 115   ', 115.0000,1,   3,   1,   1,0.99934, -14.8610
  164,'Powderly 115', 115.0000,1,   2,   1,   1,1.00076, -11.0178
  165,'Quinlan 115 ', 115.0000,1,   1,   1,   1,1.00361, -16.2484
  166,'Quinlan 2 ~1', 115.0000,1,   2,   1,   1,0.99286, -12.3328
  167,'Ravenna 115 ', 115.0000,1,   2,   1,   1,0.99397, -11.9178
  168,'Roxton 115  ', 115.0000,1,   2,   1,   1,1.01333,  -7.8397
  169,'Saltillo 115', 115.0000,1,   3,   1,   1,1.00132, -10.0884
  170,'Savoy 115   ', 115.0000,1,   2,   1,   1,0.99511, -11.7292
  171,'Scroggins ~1', 115.0000,1,   3,   1,   1,1.01326, -13.2733
  172,'Sulphur Bl~1', 115.0000,1,   3,   1,   1,1.00995,  -8.3212
  173,'Sulphur Sp~1', 115.0000,1,   3,   1,   1,1.00051, -10.1791
  174,'Sumner 115  ', 115.0000,1,   2,   1,   1,0.99809, -11.6276
  175,'Talco 115   ', 115.0000,1,   3,   1,   1,0.99306, -10.0311
  176,'Telephone ~1', 115.0000,1,   2,   1,   1,0.99389, -11.4326
  177,'Telephone ~2', 115.0000,1,   2,   1,   1,0.99598, -12.2506
  178,'Trenton 115 ', 115.0000,1,   2,   1,   1,0.99300, -13.6349
  179,'Whitewrigh~1', 115.0000,1,   2,   1,   1,0.99384, -12.9597
  180,'Windom 115  ', 115.0000,1,   2,   1,   1,0.99745, -10.6980
  181,'Windom 2 115', 115.0000,1,   3,   1,   1,0.99088, -10.9089
  182,'Van Alstyn~1', 115.0000,1,   2,   1,   1,0.99149, -13.0899
  183,'Wolfe City~1', 115.0000,1,   1,   1,   1,1.00533, -10.4862
  184,'Yantis 115  ', 115.0000,1,   3,   1,   1,1.01110, -11.4446
  185,'Annona 115  ', 115.0000,1,   2,   1,   1,0.99463, -12.8041
  186,'Avery 115   ', 115.0000,1,   2,   1,   1,0.99472, -12.7952
  187,'Cookville ~1', 115.0000,1,   3,   1,   1,1.00156, -13.3178
  188,'Omaha 115   ', 115.0000,1,   3,   1,   1,1.00306, -13.3725
  189,'Henderson ~1', 115.0000,1,   3,   1,   1,1.01347, -13.9195
  190,'Henderson ~2', 115.0000,1,   3,   1,   1,1.01605, -13.2063
  191,'Laneville ~1', 115.0000,1,   3,   1,   1,1.02046, -12.7788
  192,'Long Branc~1', 115.0000,1,   3,   1,   1,1.02504, -12.8426
  193,'Mount Ente~1', 115.0000,1,   3,   1,   1,1.03196, -11.5745
  194,'Overton 115 ', 115.0000,1,   3,   1,   1,1.00916, -14.4642
  195,'Pittsburg ~1', 115.0000,1,   3,   1,   1,1.02168, -13.7582
  196,'Tatum 115   ', 115.0000,1,   3,   1,   1,1.01532, -13.8086
  197,'Tyler 115   ', 115.0000,1,   3,   1,   1,1.01304, -13.8574
  198,'Tyler 2 115 ', 115.0000,1,   3,   1,   1,1.01279, -13.9563
  199,'Tyler 3 115 ', 115.0000,1,   3,   1,   1,1.02054, -13.3018
  200,'Tyler 4 115 ', 115.0000,1,   3,   1,   1,1.00458, -14.8749
  201,'Tyler 5 115 ', 115.0000,1,   3,   1,   1,1.00106, -14.9843
  202,'Tyler 6 115 ', 115.0000,1,   3,   1,   1,1.00763, -14.5373
  203,'Tyler 7 115 ', 115.0000,1,   3,   1,   1,1.00580, -14.5925
  204,'Tyler 8 115 ', 115.0000,1,   3,   1,   1,1.02515, -12.7231
  205,'Arp 115     ', 115.0000,1,   3,   1,   1,1.00777, -14.5688
  206,'Athens 115  ', 115.0000,1,   3,   1,   1,1.01652, -12.2568
  207,'Athens 2 115', 115.0000,1,   3,   1,   1,1.02644, -12.4152
  208,'Ben Wheele~1', 115.0000,1,   3,   1,   1,1.02166, -12.6204
  209,'Big Sandy ~1', 115.0000,1,   3,   1,   1,0.99883, -15.2782
  210,'Brownsboro~1', 115.0000,1,   3,   1,   1,1.02266, -12.4593
  211,'Bullard 115 ', 115.0000,1,   3,   1,   1,1.00929, -14.3426
  212,'Chandler 115', 115.0000,1,   3,   1,   1,1.01132, -14.0901
  213,'Chandler 2~1', 115.0000,1,   3,   1,   1,1.03283, -11.3905
  214,'Cushing 115 ', 115.0000,1,   3,   1,   1,1.01848, -12.6332
  215,'Flint 115   ', 115.0000,1,   3,   1,   1,1.01479, -13.8025
  216,'Frankston ~2', 115.0000,1,   3,   1,   1,1.03570, -11.0895
  217,'Frankston ~3', 115.0000,1,   3,   1,   1,1.00316, -14.4945
  218,'Jacksonvil~1', 115.0000,1,   3,   1,   1,0.99703, -15.2855
  219,'Larue 115   ', 115.0000,1,   3,   1,   1,1.02592, -12.1097
  220,'Lindale 115 ', 115.0000,1,   3,   1,   1,0.98864, -16.1342
  221,'Mineola 115 ', 115.0000,1,   3,   1,   1,0.98556, -16.3047
  222,'Murchison ~1', 115.0000,1,   3,   1,   1,1.02375, -12.5543
  223,'Murchison ~2', 115.0000,1,   3,   1,   1,1.01575, -12.5328
  224,'Murchison ~3', 115.0000,1,   3,   1,   1,1.01256, -13.7324
  225,'Quitman 115 ', 115.0000,1,   3,   1,   1,1.01075, -12.3612
  226,'Reklaw 115  ', 115.0000,1,   3,   1,   1,1.01137, -13.4483
  227,'Rusk 115    ', 115.0000,1,   3,   1,   1,1.00193, -15.1744
  228,'Rusk 2 115  ', 115.0000,1,   3,   1,   1,1.01394, -13.0520
  229,'Troup 115   ', 115.0000,1,   3,   1,   1,1.00784, -14.2719
  230,'Van 115     ', 115.0000,1,   3,   1,   1,1.02968, -12.1755
  231,'Whitehouse~1', 115.0000,1,   3,   1,   1,1.00513, -14.5976
  232,'Winona 115  ', 115.0000,1,   3,   1,   1,0.99889, -15.2314
  233,'Palestine ~1', 115.0000,1,   3,   1,   1,1.01617, -12.6741
  234,'Palestine ~2', 115.0000,1,   3,   1,   1,1.01481, -12.3386
  235,'Buffalo 115 ', 115.0000,1,   3,   1,   1,1.01380, -16.8424
  236,'Buffalo 2 ~1', 115.0000,1,   3,   1,   1,1.01351, -12.9575
  237,'Centervill~1', 115.0000,1,   3,   1,   1,1.03487, -17.6657
  238,'Crockett 115', 115.0000,1,   3,   1,   1,1.01254, -15.8749
  239,'Donie 115   ', 115.0000,1,   3,   1,   1,1.02622, -13.0974
  240,'Elkhart 115 ', 115.0000,1,   3,   1,   1,1.02404, -13.2153
  241,'Fairfield ~1', 115.0000,1,   3,   1,   1,1.02185, -12.2734
  242,'Grapeland ~1', 115.0000,1,   3,   1,   1,1.02264, -13.9553
  243,'Jewett 115  ', 115.0000,1,   3,   1,   1,1.01460, -18.3569
  244,'Kennard 115 ', 115.0000,1,   3,   1,   1,1.03677, -12.3334
  245,'Kennard 2 ~1', 115.0000,1,   3,   1,   1,1.03752,  -9.1628
  246,'Kennard 3 ~1', 115.0000,1,   3,   1,   1,1.01821, -14.7946
  247,'Leona 115   ', 115.0000,1,   3,   1,   1,1.02178, -19.5783
  248,'Lovelady 115', 115.0000,1,   3,   1,   1,1.00989, -16.8169
  249,'Midway 115  ', 115.0000,1,   3,   1,   1,1.00440, -22.1379
  250,'Montalba 115', 115.0000,1,   3,   1,   1,1.02536, -11.4066
  251,'Oakwood 115 ', 115.0000,1,   3,   1,   1,1.01531, -15.3146
  252,'Pennington~1', 115.0000,1,   3,   1,   1,1.00884, -15.9492
  253,'Streetman ~1', 115.0000,1,   3,   1,   1,1.03602,  -9.8680
  254,'Teague 115  ', 115.0000,1,   3,   1,   1,1.01838, -13.6989
  255,'Tennessee ~1', 115.0000,1,   3,   1,   1,1.03719, -10.0337
  256,'Trinity 115 ', 115.0000,1,   3,   1,   1,1.01096, -17.4820
  257,'Lufkin 115  ', 115.0000,1,   3,   1,   1,0.98938, -16.8646
  258,'Lufkin 2 115', 115.0000,1,   3,   1,   1,1.02964, -14.2595
  259,'Alto 115    ', 115.0000,1,   3,   1,   1,1.03291, -12.4833
  260,'Chireno 115 ', 115.0000,1,   3,   1,   1,0.99688, -15.9817
  261,'Diboll 115  ', 115.0000,1,   3,   1,   1,0.99087, -16.8661
  262,'Douglass 115', 115.0000,1,   3,   1,   1,1.01719, -13.9580
  263,'Etoile 115  ', 115.0000,1,   3,   1,   1,0.99253, -16.4413
  264,'Garrison 115', 115.0000,1,   3,   1,   1,1.01702, -13.4670
  265,'Huntington~1', 115.0000,1,   3,   1,   1,0.98861, -16.8245
  266,'Nacogdoche~1', 115.0000,1,   3,   1,   1,0.99752, -15.2019
  267,'Nacogdoche~2', 115.0000,1,   3,   1,   1,1.00514, -14.7916
  268,'Nacogdoche~3', 115.0000,1,   3,   1,   1,0.99988, -14.7476
  269,'Nacogdoche~4', 115.0000,1,   3,   1,   1,1.00766, -14.7166
  270,'Pollok 115  ', 115.0000,1,   3,   1,   1,1.00506, -15.2743
  271,'Timpson 115 ', 115.0000,1,   3,   1,   1,1.01628, -13.6942
  272,'Timpson 2 ~1', 115.0000,1,   3,   1,   1,1.00948, -14.7912
  273,'Wiergate 115', 115.0000,1,   3,   1,   1,0.99806, -15.1183
  274,'Zavalla 115 ', 115.0000,1,   3,   1,   1,1.00650, -15.8998
  275,'Arlington ~1', 115.0000,1,   1,   1,   1,0.98096, -14.9678
  276,'Arlington ~2', 115.0000,1,   1,   1,   1,0.98096, -14.8657
  277,'Euless 115  ', 115.0000,1,   1,   1,   1,0.98455, -15.2043
  278,'Aledo 115   ', 115.0000,1,   1,   1,   1,1.00335, -10.5316
  279,'Alvarado 115', 115.0000,1,   1,   1,   1,0.98988, -13.2517
  280,'Arlington ~3', 115.0000,1,   1,   1,   1,0.97711, -15.7034
  281,'Arlington ~4', 115.0000,1,   1,   1,   1,0.97377, -16.0506
  282,'Arlington ~5', 115.0000,1,   1,   1,   1,0.97889, -15.2854
  283,'Arlington ~6', 115.0000,1,   1,   1,   1,0.97826, -15.5029
  284,'Azle 115    ', 115.0000,1,   1,   1,   1,0.97935, -12.2586
  285,'Bedford 115 ', 115.0000,1,   1,   1,   1,0.98172, -15.5168
  286,'Boyd 115    ', 115.0000,1,   1,   1,   1,0.99032, -12.5104
  287,'Burleson 115', 115.0000,1,   1,   1,   1,0.98133, -14.6753
  288,'Cleburne 115', 115.0000,1,   1,   1,   1,0.99918, -10.4787
  289,'Cleburne 2~1', 115.0000,1,   1,   1,   1,1.01564,  -7.9757
  290,'North Rich~2', 115.0000,1,   1,   1,   1,0.98285, -15.3076
  291,'Cresson 115 ', 115.0000,1,   1,   1,   1,0.99906,  -9.4812
  292,'Crowley 115 ', 115.0000,1,   1,   1,   1,0.98935, -12.7363
  293,'Forreston ~1', 115.0000,1,   1,   1,   1,1.00461, -13.2369
  294,'Glen Rose ~1', 115.0000,1,   1,   1,   1,0.99880, -10.8400
  295,'Godley 115  ', 115.0000,1,   1,   1,   1,0.99709, -10.4467
  296,'Granbury 115', 115.0000,1,   1,   1,   1,1.00990,  -7.0783
  297,'Granbury 2~1', 115.0000,1,   1,   1,   1,1.00344,  -8.0467
  298,'Grandview ~1', 115.0000,1,   1,   1,   1,1.00264, -11.3151
  299,'Grapevine ~1', 115.0000,1,   1,   1,   1,0.97943, -15.9728
  300,'Haslet 115  ', 115.0000,1,   1,   1,   1,0.98387, -15.4463
  301,'Hurst 115   ', 115.0000,1,   1,   1,   1,0.97596, -16.0557
  302,'Itasca 115  ', 115.0000,1,   1,   1,   1,0.99018, -12.7382
  303,'Joshua 115  ', 115.0000,1,   1,   1,   1,0.98856, -11.9771
  304,'Keene 115   ', 115.0000,1,   1,   1,   1,0.99702, -11.0009
  305,'Kennedale ~1', 115.0000,1,   1,   1,   1,0.98617, -14.1550
  306,'Kennedale ~2', 115.0000,1,   1,   1,   1,0.99892, -12.6396
  307,'Mansfield ~1', 115.0000,1,   1,   1,   1,0.98537, -14.2390
  308,'Maypearl 115', 115.0000,1,   1,   1,   1,1.01141, -13.5571
  309,'Midlothian~1', 115.0000,1,   1,   1,   1,1.00907, -15.7640
  310,'Millsap 115 ', 115.0000,1,   1,   1,   1,1.00827,  -7.3494
  311,'Mineral We~1', 115.0000,1,   1,   1,   1,0.99910,  -7.3766
  312,'Nemo 115    ', 115.0000,1,   1,   1,   1,1.01291,  -7.4290
  313,'Newark 115  ', 115.0000,1,   1,   1,   1,0.98792, -14.6663
  314,'Paradise 115', 115.0000,1,   1,   1,   1,0.99740, -10.4775
  315,'Rhome 115   ', 115.0000,1,   1,   1,   1,0.99293, -15.5470
  316,'Springtown~1', 115.0000,1,   1,   1,   1,0.98919, -10.1051
  317,'Venus 115   ', 115.0000,1,   1,   1,   1,0.99357, -14.6954
  318,'Weatherfor~1', 115.0000,1,   1,   1,   1,1.00049, -10.1633
  319,'Weatherfor~2', 115.0000,1,   1,   1,   1,1.01014,  -9.5384
  320,'Weatherfor~4', 115.0000,1,   1,   1,   1,1.01254,  -7.8926
  321,'Weatherfor~6', 115.0000,1,   1,   1,   1,1.01695,  -7.2396
  322,'Southlake ~1', 115.0000,1,   1,   1,   1,0.98375, -17.1580
  323,'Rio Vista ~1', 115.0000,1,   1,   1,   1,1.01252,  -9.8398
  324,'Fort Worth~5', 115.0000,1,   1,   1,   1,0.98196, -13.6640
  325,'Fort Wort~18', 115.0000,1,   1,   1,   1,0.98099, -15.0133
  326,'Fort Wort~19', 115.0000,1,   1,   1,   1,0.98304, -14.4816
  327,'Fort Wort~20', 115.0000,1,   1,   1,   1,0.98276, -14.9850
  328,'Fort Wort~21', 115.0000,1,   1,   1,   1,0.99011, -13.0680
  329,'Fort Wort~22', 115.0000,1,   1,   1,   1,0.98776, -13.0582
  330,'Haltom Cit~1', 115.0000,1,   1,   1,   1,0.97952, -14.8064
  331,'Fort Wort~23', 115.0000,1,   1,   1,   1,0.98085, -15.7922
  332,'Fort Wort~24', 115.0000,1,   1,   1,   1,0.98416, -13.1988
  333,'Fort Wort~25', 115.0000,1,   1,   1,   1,0.98723, -13.3596
  334,'Fort Worth~1', 115.0000,1,   1,   1,   1,1.00134, -11.1015
  335,'Fort Worth~4', 115.0000,1,   1,   1,   1,0.98788, -15.4996
  336,'Fort Worth~6', 115.0000,1,   1,   1,   1,0.99059, -12.9057
  337,'Fort Worth~8', 115.0000,1,   1,   1,   1,0.98575, -13.9010
  338,'Fort Worth~9', 115.0000,1,   1,   1,   1,0.97787, -15.6906
  339,'Fort Wort~10', 115.0000,1,   1,   1,   1,0.99202, -13.2982
  340,'Fort Wort~12', 115.0000,1,   1,   1,   1,0.99292, -14.4447
  341,'Fort Wort~16', 115.0000,1,   1,   1,   1,0.98389, -15.8322
  342,'Fort Wort~17', 115.0000,1,   1,   1,   1,0.98059, -15.0561
  343,'North Rich~3', 115.0000,1,   1,   1,   1,0.97270, -16.2581
  344,'Denton 115  ', 115.0000,1,   1,   1,   1,1.04833, -19.6640
  345,'Denton 2 115', 115.0000,1,   1,   1,   1,1.04905, -19.1662
  346,'Denton 3 115', 115.0000,1,   1,   1,   1,0.98086, -18.6839
  347,'Denton 4 115', 115.0000,1,   1,   1,   1,0.98335, -18.9876
  348,'Alvord 115  ', 115.0000,1,   1,   1,   1,0.99274, -10.2458
  349,'Argyle 115  ', 115.0000,1,   1,   1,   1,0.97821, -17.3844
  350,'Aubrey 115  ', 115.0000,1,   1,   1,   1,0.97613, -18.0856
  351,'Bellevue 115', 115.0000,1,   2,   1,   1,0.98753,  -6.8988
  352,'Bowie 115   ', 115.0000,1,   2,   1,   1,0.98667,  -7.6407
  353,'Collinsvil~1', 115.0000,1,   2,   1,   1,0.98485, -15.7927
  354,'Decatur 115 ', 115.0000,1,   1,   1,   1,1.01067, -15.4430
  355,'Era 115     ', 115.0000,1,   2,   1,   1,1.00385, -11.4201
  356,'Forestburg~1', 115.0000,1,   2,   1,   1,1.00061, -10.3889
  357,'Gainesvill~1', 115.0000,1,   2,   1,   1,1.00432, -11.7234
  358,'Keller 115  ', 115.0000,1,   1,   1,   1,0.97439, -16.1566
  359,'Gordonvill~1', 115.0000,1,   2,   1,   1,1.00415, -10.2653
  360,'Justin 115  ', 115.0000,1,   1,   1,   1,1.01686, -17.4406
  361,'Keller 2 115', 115.0000,1,   1,   1,   1,0.98159, -15.9433
  362,'Krum 115    ', 115.0000,1,   1,   1,   1,1.03109, -17.9369
  363,'Lindsay 115 ', 115.0000,1,   2,   1,   1,1.00975, -11.4311
  364,'Montague 115', 115.0000,1,   2,   1,   1,0.99775,  -9.2568
  365,'Muenster 115', 115.0000,1,   2,   1,   1,1.01393,  -9.1944
  366,'Muenster 2~1', 115.0000,1,   2,   1,   1,1.01078, -10.5802
  367,'Nocona 115  ', 115.0000,1,   2,   1,   1,0.97629,  -6.6423
  368,'Pilot Poin~1', 115.0000,1,   1,   1,   1,0.98184, -16.0901
  369,'Ponder 115  ', 115.0000,1,   1,   1,   1,1.03164, -18.4027
  370,'Ringgold 115', 115.0000,1,   2,   1,   1,0.97614,  -5.0620
  371,'Roanoke 115 ', 115.0000,1,   1,   1,   1,0.98481, -17.3254
  372,'Rosston 115 ', 115.0000,1,   2,   1,   1,1.00007, -11.0875
  373,'Sadler 115  ', 115.0000,1,   2,   1,   1,1.00101, -11.3014
  374,'Saint Jo 115', 115.0000,1,   2,   1,   1,0.97992,  -7.7832
  375,'Sanger 115  ', 115.0000,1,   1,   1,   1,1.02066, -16.4061
  376,'Sanger 2 115', 115.0000,1,   2,   1,   1,0.99708, -11.4249
  377,'Sunset 115  ', 115.0000,1,   2,   1,   1,0.98926,  -9.7173
  378,'Tioga 115   ', 115.0000,1,   2,   1,   1,0.98648, -15.0495
  379,'Valley Vie~1', 115.0000,1,   2,   1,   1,1.01489, -14.5984
  380,'Whitesboro~1', 115.0000,1,   2,   1,   1,1.00554, -10.9905
  381,'Wichita Fa~1', 115.0000,1,   2,   1,   1,0.97565,  -1.1489
  382,'Wichita Fa~2', 115.0000,1,   2,   1,   1,0.99371,   0.1540
  383,'Wichita Fa~3', 115.0000,1,   2,   1,   1,0.97720,  -0.3366
  384,'Wichita Fa~4', 115.0000,1,   2,   1,   1,0.97897,  -0.7855
  385,'Wichita Fa~5', 115.0000,1,   2,   1,   1,0.98281,  -1.2147
  386,'Sheppard A~1', 115.0000,1,   2,   1,   1,1.01314,   0.5177
  387,'Burkburnet~1', 115.0000,1,   2,   1,   1,0.98910,   1.6489
  388,'Byers 115   ', 115.0000,1,   2,   1,   1,0.99741,  -1.9352
  389,'Electra 115 ', 115.0000,1,   2,   1,   1,1.00743,   3.8279
  390,'Goree 115   ', 115.0000,1,   2,   1,   1,1.01983,   6.7752
  391,'Harrold 115 ', 115.0000,1,   2,   1,   1,1.00561,   3.2925
  392,'Henrietta ~1', 115.0000,1,   2,   1,   1,0.98922,  -5.7839
  393,'Holliday 115', 115.0000,1,   2,   1,   1,0.98971,   0.6671
  394,'Iowa Park ~1', 115.0000,1,   2,   1,   1,0.98862,   1.3947
  395,'Iowa Park ~2', 115.0000,1,   2,   1,   1,1.01526,   1.5804
  396,'Munday 115  ', 115.0000,1,   2,   1,   1,1.02230,   7.2996
  397,'Newcastle ~1', 115.0000,1,   1,   1,   1,1.01898,   3.3688
  398,'Oklaunion ~1', 115.0000,1,   2,   1,   1,0.99866,   6.1270
  399,'Olney 115   ', 115.0000,1,   1,   1,   1,1.01165,  -0.6710
  400,'Petrolia 115', 115.0000,1,   2,   1,   1,0.99532,  -0.9274
  401,'Scotland 115', 115.0000,1,   2,   1,   1,0.99351,  -2.0171
  402,'Seymour 115 ', 115.0000,1,   2,   1,   1,1.00463,   4.0824
  403,'Vernon 115  ', 115.0000,1,   2,   1,   1,1.00769,   9.0525
  404,'Weinert 115 ', 115.0000,1,   2,   1,   1,1.02605,   8.0446
  405,'Windthorst~1', 115.0000,1,   2,   1,   1,1.00337,  -3.2067
  406,'Stephenvil~1', 115.0000,1,   1,   1,   1,0.99773,  -6.5682
  407,'Stephenvil~2', 115.0000,1,   1,   1,   1,1.00539,  -5.3304
  408,'Breckenrid~1', 115.0000,1,   1,   1,   1,0.99991,  -3.3267
  409,'Bridgeport~1', 115.0000,1,   1,   1,   1,1.01239,  -7.7080
  410,'Bryson 115  ', 115.0000,1,   1,   1,   1,1.01861,  -3.3726
  411,'Caddo 115   ', 115.0000,1,   1,   1,   1,1.02886,  -3.4609
  412,'Albany 115  ', 115.0000,1,   1,   1,   1,1.01138,   1.4708
  413,'Chico 115   ', 115.0000,1,   1,   1,   1,0.99183,  -8.1807
  414,'Blanket 115 ', 115.0000,1,   1,   1,   1,0.98934,  -4.6300
  415,'Bluff Dale~1', 115.0000,1,   1,   1,   1,0.99706,  -7.5639
  416,'Carbon 115  ', 115.0000,1,   1,   1,   1,1.02235,   0.8567
  417,'Carlton 115 ', 115.0000,1,   1,   1,   1,1.00129,  -8.1015
  418,'Cisco 115   ', 115.0000,1,   1,   1,   1,1.01723,   0.9934
  419,'Comanche 115', 115.0000,1,   1,   1,   1,0.98300,  -6.9829
  420,'Cross Plai~1', 115.0000,1,   1,   1,   1,1.02510,   1.9901
  421,'De Leon 115 ', 115.0000,1,   1,   1,   1,1.02958,  -0.6313
  422,'Desdemona ~1', 115.0000,1,   1,   1,   1,1.02436,   0.1076
  423,'Dublin 115  ', 115.0000,1,   1,   1,   1,1.01441,  -3.2839
  424,'Eastland 115', 115.0000,1,   1,   1,   1,1.03131,   0.1512
  425,'Graford 115 ', 115.0000,1,   1,   1,   1,1.00315,  -5.1461
  426,'Graham 115  ', 115.0000,1,   1,   1,   1,1.00482,  -2.7602
  427,'Graham 2 115', 115.0000,1,   1,   1,   1,0.99647,  -9.5208
  428,'Gordon 115  ', 115.0000,1,   1,   1,   1,1.02615,  -3.6351
  429,'Gorman 115  ', 115.0000,1,   1,   1,   1,1.02146,   0.5933
  430,'Gustine 115 ', 115.0000,1,   1,   1,   1,0.99784,  -9.0838
  431,'Hico 115    ', 115.0000,1,   1,   1,   1,0.99686, -10.6703
  432,'Jacksboro ~1', 115.0000,1,   1,   1,   1,1.01384,  -5.5572
  433,'Jermyn 115  ', 115.0000,1,   1,   1,   1,1.01995,  -3.8167
  434,'Loving 115  ', 115.0000,1,   1,   1,   1,1.02397,  -2.7589
  435,'Lipan 115   ', 115.0000,1,   1,   1,   1,1.00187,  -6.0192
  436,'Mingus 115  ', 115.0000,1,   1,   1,   1,1.01851,  -1.7308
  437,'Moran 115   ', 115.0000,1,   1,   1,   1,1.02936,  -1.9545
  438,'Moran 2 115 ', 115.0000,1,   1,   1,   1,1.02816,  -0.6534
  439,'Moran 3 115 ', 115.0000,1,   1,   1,   1,1.01867,   1.5950
  440,'Ranger 115  ', 115.0000,1,   1,   1,   1,1.02332,  -1.4306
  441,'Rising Sta~1', 115.0000,1,   1,   1,   1,1.02393,   1.3398
  442,'Santo 115   ', 115.0000,1,   1,   1,   1,1.02375,  -4.7507
  443,'Sidney 115  ', 115.0000,1,   1,   1,   1,0.99314,  -3.6100
  444,'Strawn 115  ', 115.0000,1,   1,   1,   1,1.02791,  -3.9828
  445,'Tolar 115   ', 115.0000,1,   1,   1,   1,0.99724,  -8.0940
  446,'South Bend~1', 115.0000,1,   1,   1,   1,1.00512,  -1.6563
  447,'Throckmort~1', 115.0000,1,   1,   1,   1,1.02949,   1.6135
  448,'Palo Pinto~1', 115.0000,1,   1,   1,   1,1.00980,  -5.8327
  449,'Perrin 115  ', 115.0000,1,   1,   1,   1,1.00616,  -7.7141
  450,'Poolville ~1', 115.0000,1,   1,   1,   1,0.99897,  -8.7161
  451,'Whitt 115   ', 115.0000,1,   1,   1,   1,0.99899,  -7.6013
  452,'Woodson 115 ', 115.0000,1,   1,   1,   1,1.00836,   0.9110
  453,'Temple 115  ', 115.0000,1,   1,   1,   1,0.99487, -21.2408
  454,'Temple 2 115', 115.0000,1,   1,   1,   1,0.98262, -23.1915
  455,'Temple 3 115', 115.0000,1,   1,   1,   1,0.98251, -22.9828
  456,'Temple 4 115', 115.0000,1,   1,   1,   1,0.98997, -22.6840
  457,'Bartlett 115', 115.0000,1,   1,   1,   1,1.00367, -20.8951
  458,'Belton 115  ', 115.0000,1,   1,   1,   1,0.98978, -24.8861
  459,'Buckholts ~1', 115.0000,1,   4,   1,   1,1.00174, -19.8205
  460,'Burlington~1', 115.0000,1,   4,   1,   1,1.00350, -19.7246
  461,'Cameron 115 ', 115.0000,1,   4,   1,   1,1.00591, -18.2211
  462,'Copperas C~1', 115.0000,1,   1,   1,   1,0.98986, -21.2991
  463,'Copperas C~2', 115.0000,1,   4,   1,   1,1.01116, -20.2031
  464,'Eddy 115    ', 115.0000,1,   1,   1,   1,1.00442, -20.7111
  465,'Evant 115   ', 115.0000,1,   1,   1,   1,0.98665, -14.0407
  466,'Florence 115', 115.0000,1,   4,   1,   1,0.97776, -24.6456
  467,'Gatesville~1', 115.0000,1,   1,   1,   1,1.00325, -19.9823
  468,'Granger 115 ', 115.0000,1,   4,   1,   1,1.00340, -20.9999
  469,'Hamilton 115', 115.0000,1,   1,   1,   1,0.98518, -11.2115
  470,'Holland 115 ', 115.0000,1,   1,   1,   1,0.99890, -21.2088
  471,'Jarrell 115 ', 115.0000,1,   4,   1,   1,0.97589, -24.5997
  472,'Jonesboro ~1', 115.0000,1,   1,   1,   1,0.99460, -12.7698
  473,'Kempner 115 ', 115.0000,1,   5,   1,   1,0.99935, -22.2433
  474,'Fort Hood ~1', 115.0000,1,   1,   1,   1,1.00944, -25.3894
  475,'Killeen 115 ', 115.0000,1,   1,   1,   1,0.99264, -25.2837
  476,'Killeen 2 ~1', 115.0000,1,   1,   1,   1,0.98710, -24.5174
  477,'Harker Hei~1', 115.0000,1,   1,   1,   1,0.98932, -25.4646
  478,'Killeen 3 ~1', 115.0000,1,   1,   1,   1,1.00070, -24.5956
  479,'Lampasas 115', 115.0000,1,   5,   1,   1,1.00311, -19.6473
  480,'Little Riv~1', 115.0000,1,   1,   1,   1,0.99454, -21.8948
  481,'Milano 115  ', 115.0000,1,   4,   1,   1,1.01794, -19.5946
  482,'Moody 115   ', 115.0000,1,   1,   1,   1,0.98716, -23.3924
  483,'Oglesby 115 ', 115.0000,1,   1,   1,   1,1.00474, -18.7199
  484,'Pottsville~1', 115.0000,1,   1,   1,   1,0.99179, -10.2173
  485,'Purmela 115 ', 115.0000,1,   1,   1,   1,0.98770, -13.6796
  486,'Rockdale 115', 115.0000,1,   4,   1,   1,1.02602, -18.9572
  487,'Rogers 115  ', 115.0000,1,   1,   1,   1,0.99966, -20.2583
  488,'Rosebud 115 ', 115.0000,1,   1,   1,   1,1.01439, -17.5848
  489,'Salado 115  ', 115.0000,1,   1,   1,   1,0.99616, -24.4829
  490,'Salado 2 115', 115.0000,1,   4,   1,   1,0.98705, -24.8785
  491,'Taylor 115  ', 115.0000,1,   4,   1,   1,1.00464, -21.0110
  492,'Thorndale ~1', 115.0000,1,   4,   1,   1,1.02286, -19.1976
  493,'Thrall 115  ', 115.0000,1,   4,   1,   1,1.02024, -19.4568
  494,'Troy 115    ', 115.0000,1,   1,   1,   1,0.98874, -22.1457
  495,'Troy 2 115  ', 115.0000,1,   1,   1,   1,0.99830, -18.3759
  496,'Abbott 115  ', 115.0000,1,   1,   1,   1,1.00622, -12.2066
  497,'Aquilla 115 ', 115.0000,1,   1,   1,   1,1.00908, -11.8689
  498,'Aquilla 2 ~1', 115.0000,1,   1,   1,   1,1.00393, -12.6094
  499,'Axtell 115  ', 115.0000,1,   1,   1,   1,0.99866, -13.8619
  500,'Blooming G~1', 115.0000,1,   1,   1,   1,1.01370, -11.1698
  501,'Blum 115    ', 115.0000,1,   1,   1,   1,1.02439,  -8.1181
  502,'Mertens 115 ', 115.0000,1,   1,   1,   1,1.01469, -11.7381
  503,'Bremond 115 ', 115.0000,1,   3,   1,   1,1.01366, -15.6071
  504,'Bruceville~1', 115.0000,1,   1,   1,   1,0.98471, -20.6276
  505,'Bynum 115   ', 115.0000,1,   1,   1,   1,1.01152, -11.9170
  506,'Chilton 115 ', 115.0000,1,   1,   1,   1,1.00888, -19.2249
  507,'China Spri~1', 115.0000,1,   1,   1,   1,0.98283, -16.5418
  508,'Clifton 115 ', 115.0000,1,   1,   1,   1,0.99230, -16.0158
  509,'Coolidge 115', 115.0000,1,   1,   1,   1,1.03015, -10.8586
  510,'Covington ~1', 115.0000,1,   1,   1,   1,1.02370,  -8.0991
  511,'Cranfills ~1', 115.0000,1,   1,   1,   1,0.99405, -13.3494
  512,'Crawford 115', 115.0000,1,   1,   1,   1,1.00285, -18.2500
  513,'Dawson 115  ', 115.0000,1,   1,   1,   1,1.02974,  -7.7898
  514,'Elm Mott 115', 115.0000,1,   1,   1,   1,0.99230, -15.0007
  515,'Frost 115   ', 115.0000,1,   1,   1,   1,1.02493,  -9.7729
  516,'Groesbeck ~1', 115.0000,1,   1,   1,   1,1.00363, -14.3186
  517,'Hewitt 115  ', 115.0000,1,   1,   1,   1,0.98314, -19.5794
  518,'Hillsboro ~1', 115.0000,1,   1,   1,   1,0.98834, -13.0562
  519,'Hubbard 115 ', 115.0000,1,   1,   1,   1,1.01531, -10.1157
  520,'Iredell 115 ', 115.0000,1,   1,   1,   1,0.99623, -11.2938
  521,'Iredell 2 ~1', 115.0000,1,   1,   1,   1,1.01794, -11.0131
  522,'Italy 115   ', 115.0000,1,   1,   1,   1,1.00701, -12.7626
  523,'Kopperl 115 ', 115.0000,1,   1,   1,   1,1.00234, -11.8094
  524,'Kosse 115   ', 115.0000,1,   1,   1,   1,1.01808, -14.3294
  525,'Kosse 2 115 ', 115.0000,1,   1,   1,   1,0.99798, -13.6871
  526,'Lorena 115  ', 115.0000,1,   1,   1,   1,0.98255, -19.9756
  527,'Lott 115    ', 115.0000,1,   1,   1,   1,1.00636, -19.9406
  528,'Mc Gregor ~1', 115.0000,1,   1,   1,   1,1.01033, -18.9090
  529,'Malone 115  ', 115.0000,1,   1,   1,   1,1.01839, -10.8948
  530,'Marlin 115  ', 115.0000,1,   1,   1,   1,1.02051, -16.7403
  531,'Mart 115    ', 115.0000,1,   1,   1,   1,0.98615, -18.0187
  532,'Meridian 115', 115.0000,1,   1,   1,   1,0.99340, -13.9622
  533,'Mexia 115   ', 115.0000,1,   1,   1,   1,1.03228, -10.4733
  534,'Milford 115 ', 115.0000,1,   1,   1,   1,0.99469, -12.1949
  535,'Morgan 115  ', 115.0000,1,   1,   1,   1,0.99580, -13.1947
  536,'Mount Calm~1', 115.0000,1,   1,   1,   1,1.00434, -12.2018
  537,'Penelope 115', 115.0000,1,   1,   1,   1,1.00219, -12.3945
  538,'Prairie Hi~1', 115.0000,1,   1,   1,   1,1.02788, -11.2908
  539,'Purdon 115  ', 115.0000,1,   1,   1,   1,1.02545,  -8.8206
  540,'Reagan 115  ', 115.0000,1,   1,   1,   1,1.03066, -15.2848
  541,'Richland 115', 115.0000,1,   1,   1,   1,1.01240, -12.8667
  542,'Riesel 115  ', 115.0000,1,   1,   1,   1,1.01456, -17.8938
  543,'Riesel 2 115', 115.0000,1,   1,   1,   1,1.01079, -18.7751
  544,'Riesel 3 115', 115.0000,1,   1,   1,   1,1.03291, -10.3637
  545,'Thornton 115', 115.0000,1,   1,   1,   1,1.02222, -13.2626
  546,'Valley Mil~1', 115.0000,1,   1,   1,   1,0.99692, -17.4018
  547,'Walnut Spr~1', 115.0000,1,   1,   1,   1,0.99599, -12.3186
  548,'West 115    ', 115.0000,1,   1,   1,   1,1.00195, -13.1259
  549,'Whitney 115 ', 115.0000,1,   1,   1,   1,1.01616, -10.4226
  550,'Wortham 115 ', 115.0000,1,   3,   1,   1,1.03547,  -9.6594
  551,'Waco 115    ', 115.0000,1,   1,   1,   1,0.97690, -18.3482
  552,'Waco 2 115  ', 115.0000,1,   1,   1,   1,0.99132, -16.5816
  553,'Waco 3 115  ', 115.0000,1,   1,   1,   1,0.98572, -20.4945
  554,'Waco 4 115  ', 115.0000,1,   1,   1,   1,0.98304, -17.5181
  555,'Woodway 115 ', 115.0000,1,   1,   1,   1,0.97363, -19.0698
  556,'Brownwood ~1', 115.0000,1,   1,   1,   1,0.98127,  -5.3337
  557,'Early 115   ', 115.0000,1,   1,   1,   1,0.98301,  -5.8290
  558,'Art 115     ', 115.0000,1,   5,   1,   1,1.03094, -10.4381
  559,'Ballinger ~1', 115.0000,1,   5,   1,   1,1.01211,   2.1465
  560,'Bangs 115   ', 115.0000,1,   1,   1,   1,0.98859,  -4.7478
  561,'Bangs 2 115 ', 115.0000,1,   5,   1,   1,1.01502, -15.9043
  562,'Brady 115   ', 115.0000,1,   5,   1,   1,1.01220,  -6.2982
  563,'Brookesmit~1', 115.0000,1,   1,   1,   1,0.99514,  -4.2681
  564,'Burkett 115 ', 115.0000,1,   5,   1,   1,1.00533,   0.1079
  565,'Castell 115 ', 115.0000,1,   5,   1,   1,1.03133, -11.6441
  566,'Cherokee 115', 115.0000,1,   5,   1,   1,1.00268, -10.7858
  567,'Coleman 115 ', 115.0000,1,   5,   1,   1,1.00147,  -1.0716
  568,'Doole 115   ', 115.0000,1,   5,   1,   1,1.00675,  -3.3492
  569,'Eden 115    ', 115.0000,1,   5,   1,   1,1.02759,  -0.7826
  570,'Fort Mc Ka~1', 115.0000,1,   5,   1,   1,1.00782,  -8.1582
  571,'Fredonia 115', 115.0000,1,   5,   1,   1,1.00672, -10.4580
  572,'Goldthwait~1', 115.0000,1,   1,   1,   1,1.01305, -14.3649
  573,'Gouldbusk ~1', 115.0000,1,   5,   1,   1,1.00665,  -2.7258
  574,'Hext 115    ', 115.0000,1,   5,   1,   1,0.99688, -12.9712
  575,'Junction 115', 115.0000,1,   5,   1,   1,1.01352, -10.1688
  576,'Lohn 115    ', 115.0000,1,   5,   1,   1,1.00330,  -4.1019
  577,'Lometa 115  ', 115.0000,1,   5,   1,   1,1.00615, -17.3428
  578,'London 115  ', 115.0000,1,   5,   1,   1,0.99623, -13.5814
  579,'Mason 115   ', 115.0000,1,   5,   1,   1,1.00051, -12.8087
  580,'May 115     ', 115.0000,1,   1,   1,   1,0.99668,  -2.6714
  581,'Melvin 115  ', 115.0000,1,   5,   1,   1,1.02703,  -3.9810
  582,'Menard 115  ', 115.0000,1,   5,   1,   1,1.00276, -10.5744
  583,'Miles 115   ', 115.0000,1,   5,   1,   1,1.01000,   1.6880
  584,'Millersvie~1', 115.0000,1,   5,   1,   1,1.00839,  -2.2593
  585,'Mullin 115  ', 115.0000,1,   1,   1,   1,0.98220,  -8.6932
  586,'Norton 115  ', 115.0000,1,   5,   1,   1,1.02100,   4.5122
  587,'Paint Rock~1', 115.0000,1,   5,   1,   1,1.00836,  -0.9050
  588,'Pontotoc 115', 115.0000,1,   5,   1,   1,1.00520, -10.9020
  589,'Priddy 115  ', 115.0000,1,   1,   1,   1,0.98360, -10.4905
  590,'Richland S~1', 115.0000,1,   5,   1,   1,0.99675,  -7.3627
  591,'Rochelle 115', 115.0000,1,   5,   1,   1,0.99530,  -6.3987
  592,'Rockwood 115', 115.0000,1,   5,   1,   1,1.00215,  -3.6773
  593,'Roosevelt ~1', 115.0000,1,   5,   1,   1,1.01402,  -9.0559
  594,'Rowena 115  ', 115.0000,1,   5,   1,   1,1.00991,   0.9803
  595,'San Saba 115', 115.0000,1,   5,   1,   1,1.00122, -10.6500
  596,'Santa Anna~1', 115.0000,1,   5,   1,   1,0.99417,  -4.2212
  597,'Talpa 115   ', 115.0000,1,   5,   1,   1,1.00530,  -0.6176
  598,'Valera 115  ', 115.0000,1,   5,   1,   1,1.00072,  -1.6842
  599,'Valley Spr~1', 115.0000,1,   5,   1,   1,1.00427, -10.8630
  600,'Voca 115    ', 115.0000,1,   5,   1,   1,1.00844,  -9.8508
  601,'Voss 115    ', 115.0000,1,   5,   1,   1,1.00542,  -2.4822
  602,'Zephyr 115  ', 115.0000,1,   1,   1,   1,0.98238,  -7.2884
  603,'San Angelo~1', 115.0000,1,   5,   1,   1,1.02505,   4.6306
  604,'San Angelo~2', 115.0000,1,   5,   1,   1,1.00231,  -0.3265
  605,'San Angelo~3', 115.0000,1,   5,   1,   1,1.02366,   1.2475
  606,'San Angelo~5', 115.0000,1,   5,   1,   1,1.00623,   0.6589
  607,'Goodfellow~1', 115.0000,1,   5,   1,   1,1.00786,   0.0695
  608,'Barnhart 115', 115.0000,1,   5,   1,   1,1.01805,   6.5978
  609,'Big Lake 115', 115.0000,1,   6,   1,   1,1.01665,  10.8591
  610,'Bronte 115  ', 115.0000,1,   5,   1,   1,1.01953,   4.3473
  611,'Carlsbad 115', 115.0000,1,   5,   1,   1,1.03283,   5.5704
  612,'Christoval~1', 115.0000,1,   5,   1,   1,1.02230,  -0.3503
  613,'Eldorado 115', 115.0000,1,   5,   1,   1,1.02003,  -3.5216
  614,'Eola 115    ', 115.0000,1,   5,   1,   1,1.01663,  -0.8011
  615,'Eola 2 115  ', 115.0000,1,   5,   1,   1,1.02522,   0.0275
  616,'Mereta 115  ', 115.0000,1,   5,   1,   1,1.01446,  -0.7305
  617,'Mertzon 115 ', 115.0000,1,   5,   1,   1,1.02037,   3.5871
  618,'Ozona 115   ', 115.0000,1,   6,   1,   1,1.00619,  10.8378
  619,'Robert Lee~1', 115.0000,1,   5,   1,   1,1.02238,   4.8498
  620,'Silver 115  ', 115.0000,1,   5,   1,   1,1.02530,   5.3101
  621,'Sonora 115  ', 115.0000,1,   5,   1,   1,1.01341,  -6.7531
  622,'Sterling C~1', 115.0000,1,   5,   1,   1,1.02996,   6.3855
  623,'Sterling C~2', 115.0000,1,   5,   1,   1,1.01659,   3.9831
  624,'Vancourt 115', 115.0000,1,   5,   1,   1,1.01857,  -1.0089
  625,'Wall 115    ', 115.0000,1,   5,   1,   1,1.01872,  -0.6729
  626,'Wall 2 115  ', 115.0000,1,   5,   1,   1,1.01890,   3.3283
  627,'Houston 115 ', 115.0000,1,   7,   1,   1,0.99721, -30.9090
  628,'Houston 2 ~1', 115.0000,1,   7,   1,   1,0.99992, -30.8551
  629,'Houston 3 ~1', 115.0000,1,   7,   1,   1,0.99924, -30.9697
  630,'Houston 4 ~1', 115.0000,1,   7,   1,   1,0.99503, -31.0164
  631,'Houston 5 ~1', 115.0000,1,   7,   1,   1,0.99583, -30.5530
  632,'Houston 6 ~1', 115.0000,1,   7,   1,   1,0.98840, -30.6236
  633,'Houston 7 ~1', 115.0000,1,   7,   1,   1,0.99208, -30.1389
  634,'Houston 8 ~1', 115.0000,1,   7,   1,   1,0.99541, -30.6417
  635,'Houston 9 ~1', 115.0000,1,   7,   1,   1,0.99443, -30.6144
  636,'Houston 10~1', 115.0000,1,   7,   1,   1,0.99368, -30.8703
  637,'Houston 11~1', 115.0000,1,   7,   1,   1,0.99653, -30.4962
  638,'Houston 12~1', 115.0000,1,   7,   1,   1,1.00293, -30.2813
  639,'Houston 13~1', 115.0000,1,   7,   1,   1,0.99704, -31.1876
  640,'Houston 14~1', 115.0000,1,   7,   1,   1,0.99001, -30.8661
  641,'Houston 15~1', 115.0000,1,   7,   1,   1,0.99183, -31.2318
  642,'Houston 16~1', 115.0000,1,   7,   1,   1,1.00421, -30.4810
  643,'Houston 17~1', 115.0000,1,   7,   1,   1,0.99232, -29.5178
  644,'Houston 18~1', 115.0000,1,   7,   1,   1,0.99363, -31.3519
  645,'Houston 19~1', 115.0000,1,   7,   1,   1,0.99715, -30.1253
  646,'Houston 20~1', 115.0000,1,   7,   1,   1,1.00503, -30.2737
  647,'Houston 21~1', 115.0000,1,   7,   1,   1,1.00487, -30.3788
  648,'Houston 22~1', 115.0000,1,   7,   1,   1,0.99629, -30.1511
  649,'Houston 23~1', 115.0000,1,   7,   1,   1,0.99217, -30.5847
  650,'Houston 24~1', 115.0000,1,   7,   1,   1,1.00198, -29.5691
  651,'Houston 25~1', 115.0000,1,   7,   1,   1,0.99869, -30.6945
  652,'Houston 26~1', 115.0000,1,   7,   1,   1,0.99926, -30.5147
  653,'Houston 27~1', 115.0000,1,   7,   1,   1,1.00784, -29.8527
  654,'Houston 28~1', 115.0000,1,   7,   1,   1,0.98388, -31.0917
  655,'Houston 29~1', 115.0000,1,   7,   1,   1,0.99943, -30.7913
  656,'Houston 30~1', 115.0000,1,   7,   1,   1,0.98999, -31.4818
  657,'Houston 31~1', 115.0000,1,   7,   1,   1,0.99088, -31.1680
  658,'Houston 32~1', 115.0000,1,   7,   1,   1,0.98977, -29.7253
  659,'Humble 115  ', 115.0000,1,   7,   1,   1,0.98948, -31.2805
  660,'Houston 33~1', 115.0000,1,   7,   1,   1,0.99321, -31.2971
  661,'Houston 34~1', 115.0000,1,   7,   1,   1,1.00314, -31.2589
  662,'Houston 35~1', 115.0000,1,   7,   1,   1,1.00170, -30.6928
  663,'Houston 36~1', 115.0000,1,   7,   1,   1,0.99099, -30.4202
  664,'Pasadena 115', 115.0000,1,   7,   1,   1,1.00085, -29.6066
  665,'Houston 37~1', 115.0000,1,   7,   1,   1,0.99901, -29.4157
  666,'Houston 38~1', 115.0000,1,   7,   1,   1,0.99679, -30.6102
  667,'Houston 39~1', 115.0000,1,   7,   1,   1,0.99291, -30.2298
  668,'Houston 40~1', 115.0000,1,   7,   1,   1,0.99088, -30.8626
  669,'Houston 41~1', 115.0000,1,   7,   1,   1,0.99264, -29.8913
  670,'Houston 42~1', 115.0000,1,   7,   1,   1,0.99137, -30.4999
  671,'Houston 43~1', 115.0000,1,   7,   1,   1,1.00733, -30.1199
  672,'Houston 44~1', 115.0000,1,   7,   1,   1,0.99191, -30.0634
  673,'Houston 45~1', 115.0000,1,   7,   1,   1,1.00582, -29.7178
  674,'Houston 46~1', 115.0000,1,   7,   1,   1,1.00854, -29.8537
  675,'Houston 47~1', 115.0000,1,   7,   1,   1,1.00112, -30.2937
  676,'Missouri C~1', 115.0000,1,   7,   1,   1,0.99887, -31.4390
  677,'Houston 48~1', 115.0000,1,   7,   1,   1,0.99974, -29.9945
  678,'Houston 49~1', 115.0000,1,   7,   1,   1,1.00639, -30.0265
  679,'Houston 50~1', 115.0000,1,   7,   1,   1,0.99302, -30.3700
  680,'Conroe 115  ', 115.0000,1,   7,   1,   1,1.00075, -26.1529
  681,'Conroe 2 115', 115.0000,1,   7,   1,   1,1.00278, -27.1142
  682,'Conroe 3 115', 115.0000,1,   7,   1,   1,0.98641, -27.2422
  683,'Conroe 4 115', 115.0000,1,   7,   1,   1,1.00817, -25.3398
  684,'Conroe 5 115', 115.0000,1,   7,   1,   1,1.00073, -27.1587
  685,'Montgomery~1', 115.0000,1,   7,   1,   1,0.99140, -26.7236
  686,'Willis 115  ', 115.0000,1,   7,   1,   1,0.97535, -27.1962
  687,'Cleveland ~1', 115.0000,1,   7,   1,   1,1.00405, -26.4340
  688,'Huffman 115 ', 115.0000,1,   7,   1,   1,0.99958, -28.7026
  689,'Humble 2 115', 115.0000,1,   7,   1,   1,0.99055, -29.3092
  690,'Kingwood 115', 115.0000,1,   7,   1,   1,0.98889, -29.4654
  691,'Kingwood 2~1', 115.0000,1,   7,   1,   1,0.99287, -29.5541
  692,'Humble 3 115', 115.0000,1,   7,   1,   1,0.98651, -30.0264
  693,'Magnolia 115', 115.0000,1,   7,   1,   1,0.99487, -26.9128
  694,'Magnolia 2~1', 115.0000,1,   7,   1,   1,0.98828, -28.3284
  695,'Montgomery~2', 115.0000,1,   7,   1,   1,1.01832, -23.5381
  696,'New Caney ~1', 115.0000,1,   7,   1,   1,1.00191, -27.2443
  697,'Pinehurst ~1', 115.0000,1,   7,   1,   1,0.99449, -27.7121
  698,'Plantersvi~1', 115.0000,1,   3,   1,   1,1.00027, -25.0939
  699,'Porter 115  ', 115.0000,1,   7,   1,   1,1.00441, -27.5826
  700,'Splendora ~1', 115.0000,1,   7,   1,   1,0.99343, -28.2947
  701,'Spring 115  ', 115.0000,1,   7,   1,   1,0.99347, -28.7248
  702,'Tomball 115 ', 115.0000,1,   7,   1,   1,1.00159, -28.0208
  703,'Tomball 2 ~1', 115.0000,1,   7,   1,   1,0.99995, -28.6944
  704,'Willis 2 115', 115.0000,1,   7,   1,   1,0.97644, -27.6074
  705,'Spring 2 115', 115.0000,1,   7,   1,   1,0.99487, -29.4567
  706,'Spring 3 115', 115.0000,1,   7,   1,   1,1.00220, -27.8930
  707,'Spring 4 115', 115.0000,1,   7,   1,   1,1.00432, -26.8785
  708,'Conroe 6 115', 115.0000,1,   7,   1,   1,1.00599, -26.2012
  709,'Conroe 7 115', 115.0000,1,   7,   1,   1,1.01513, -25.8292
  710,'Spring 5 115', 115.0000,1,   7,   1,   1,0.99926, -28.0015
  711,'Spring 6 115', 115.0000,1,   7,   1,   1,0.99385, -29.0033
  712,'Richmond 115', 115.0000,1,   7,   1,   1,1.00066, -29.0173
  713,'Richmond 2~1', 115.0000,1,   7,   1,   1,1.01279, -29.4104
  714,'Richmond 3~1', 115.0000,1,   4,   1,   1,1.00923, -24.0906
  715,'Bay City 115', 115.0000,1,   7,   1,   1,1.01092, -24.4761
  716,'Bay City 2~1', 115.0000,1,   7,   1,   1,1.01082, -24.6765
  717,'Beasley 115 ', 115.0000,1,   7,   1,   1,0.99762, -27.4447
  718,'Bellville ~1', 115.0000,1,   7,   1,   1,1.00381, -25.5034
  719,'Bellville ~2', 115.0000,1,   7,   1,   1,1.00548, -23.0859
  720,'Boling 115  ', 115.0000,1,   7,   1,   1,0.99952, -26.2273
  721,'Brazoria 115', 115.0000,1,   7,   1,   1,1.01031, -24.9259
  722,'Brookshire~1', 115.0000,1,   7,   1,   1,0.99882, -26.4120
  723,'Chappell H~1', 115.0000,1,   4,   1,   1,1.02239, -22.2117
  724,'Chappell H~2', 115.0000,1,   7,   1,   1,1.01055, -22.3467
  725,'Cypress 115 ', 115.0000,1,   7,   1,   1,0.99159, -29.8565
  726,'Damon 115   ', 115.0000,1,   7,   1,   1,0.99413, -28.9452
  727,'Danevang 115', 115.0000,1,   7,   1,   1,1.00575, -23.2467
  728,'Cypress 2 ~1', 115.0000,1,   7,   1,   1,0.99650, -30.2518
  729,'Eagle Lake~1', 115.0000,1,   7,   1,   1,1.02893, -22.9089
  730,'East Berna~5', 115.0000,1,   7,   1,   1,1.02857, -24.0781
  731,'East Berna~6', 115.0000,1,   7,   1,   1,1.00859, -24.2455
  732,'El Campo 115', 115.0000,1,   7,   1,   1,0.99535, -24.7227
  733,'El Campo 2~1', 115.0000,1,   7,   1,   1,1.00573, -23.3977
  734,'Fulshear 115', 115.0000,1,   7,   1,   1,1.00644, -28.3644
  735,'Garwood 115 ', 115.0000,1,   4,   1,   1,1.01315, -22.6147
  736,'Garwood 2 ~1', 115.0000,1,   7,   1,   1,1.00983, -24.6343
  737,'Guy 115     ', 115.0000,1,   7,   1,   1,1.00173, -27.8459
  738,'Hempstead ~2', 115.0000,1,   7,   1,   1,1.01738, -24.6620
  739,'Hempstead ~3', 115.0000,1,   7,   1,   1,1.00676, -25.7328
  740,'Hockley 115 ', 115.0000,1,   7,   1,   1,0.99134, -27.9971
  741,'Hungerford~1', 115.0000,1,   7,   1,   1,1.00206, -26.3519
  742,'Katy 115    ', 115.0000,1,   7,   1,   1,1.00017, -29.7257
  743,'Katy 2 115  ', 115.0000,1,   7,   1,   1,1.00495, -29.3511
  744,'Katy 3 115  ', 115.0000,1,   7,   1,   1,0.99872, -27.1041
  745,'Katy 4 115  ', 115.0000,1,   7,   1,   1,1.00047, -25.7984
  746,'Katy 5 115  ', 115.0000,1,   7,   1,   1,1.00779, -24.6080
  747,'Louise 115  ', 115.0000,1,   7,   1,   1,0.99932, -23.4819
  748,'Louise 2 115', 115.0000,1,   7,   1,   1,1.00229, -24.0314
  749,'Louise 3 115', 115.0000,1,   7,   1,   1,1.02828, -22.5584
  750,'Louise 4 115', 115.0000,1,   7,   1,   1,1.00419, -23.7104
  751,'Missouri C~2', 115.0000,1,   7,   1,   1,1.00297, -30.4418
  752,'Missouri C~3', 115.0000,1,   4,   1,   1,1.01236, -23.1930
  753,'Needville ~1', 115.0000,1,   7,   1,   1,0.99736, -27.9907
  754,'Needville ~2', 115.0000,1,   7,   1,   1,1.01264, -27.4411
  755,'Palacios 115', 115.0000,1,   7,   1,   1,1.00712, -22.4916
  756,'Palacios 2~1', 115.0000,1,   7,   1,   1,1.00755, -26.6085
  757,'Palacios 3~1', 115.0000,1,   7,   1,   1,0.99616, -25.0989
  758,'Pledger 115 ', 115.0000,1,   7,   1,   1,0.99594, -25.5164
  759,'Richmond 4~1', 115.0000,1,   7,   1,   1,0.97935, -30.6729
  760,'Rock Islan~1', 115.0000,1,   4,   1,   1,1.01356, -22.4360
  761,'Rosenberg ~1', 115.0000,1,   7,   1,   1,0.99549, -28.6703
  762,'Rosenberg ~2', 115.0000,1,   7,   1,   1,1.00428, -26.2620
  763,'Sealy 115   ', 115.0000,1,   7,   1,   1,1.00374, -25.8957
  764,'Sealy 2 115 ', 115.0000,1,   7,   1,   1,1.01393, -22.2705
  765,'Stafford 115', 115.0000,1,   7,   1,   1,1.00997, -29.7875
  766,'Sugar Land~1', 115.0000,1,   7,   1,   1,1.00631, -30.2445
  767,'Sweeny 115  ', 115.0000,1,   7,   1,   1,0.98951, -27.5825
  768,'Sweeny 2 115', 115.0000,1,   7,   1,   1,1.00672, -29.5369
  769,'Van Vleck ~1', 115.0000,1,   7,   1,   1,0.99357, -26.2089
  770,'Wadsworth ~1', 115.0000,1,   7,   1,   1,1.02357, -23.0191
  771,'Waller 115  ', 115.0000,1,   7,   1,   1,0.99971, -26.5122
  772,'Wallis 115  ', 115.0000,1,   7,   1,   1,1.02496, -25.8338
  773,'West Colum~1', 115.0000,1,   7,   1,   1,0.99014, -28.4156
  774,'Wharton 115 ', 115.0000,1,   7,   1,   1,1.00506, -25.2673
  775,'Katy 6 115  ', 115.0000,1,   7,   1,   1,1.00299, -28.7387
  776,'Katy 7 115  ', 115.0000,1,   7,   1,   1,0.99990, -29.4343
  777,'Sugar Land~2', 115.0000,1,   7,   1,   1,1.00600, -30.1102
  778,'Pasadena 2~1', 115.0000,1,   7,   1,   1,0.99817, -30.2298
  779,'Deer Park ~1', 115.0000,1,   7,   1,   1,1.00112, -29.6915
  780,'Pasadena 3~1', 115.0000,1,   7,   1,   1,1.00010, -28.4035
  781,'Santa Fe 115', 115.0000,1,   7,   1,   1,1.00222, -28.0679
  782,'Alvin 115   ', 115.0000,1,   7,   1,   1,1.01164, -30.4354
  783,'Anahuac 115 ', 115.0000,1,   7,   1,   1,0.99942, -28.9565
  784,'Angleton 115', 115.0000,1,   7,   1,   1,1.00319, -26.6565
  785,'Bacliff 115 ', 115.0000,1,   7,   1,   1,0.99380, -28.9442
  786,'Baytown 115 ', 115.0000,1,   7,   1,   1,1.01357, -26.3981
  787,'Baytown 2 ~1', 115.0000,1,   7,   1,   1,1.00972, -27.2046
  788,'Baytown 3 ~1', 115.0000,1,   7,   1,   1,1.01963, -25.8854
  789,'Channelvie~1', 115.0000,1,   7,   1,   1,0.99174, -29.4198
  790,'Clute 115   ', 115.0000,1,   7,   1,   1,1.01951, -24.2941
  791,'Crosby 115  ', 115.0000,1,   7,   1,   1,0.98090, -30.4595
  792,'Danbury 115 ', 115.0000,1,   7,   1,   1,1.00754, -27.4259
  793,'Dayton 115  ', 115.0000,1,   7,   1,   1,0.99106, -30.1795
  794,'Dickinson ~1', 115.0000,1,   7,   1,   1,0.99686, -28.4088
  795,'Freeport 115', 115.0000,1,   7,   1,   1,1.02149, -24.2734
  796,'Fresno 115  ', 115.0000,1,   7,   1,   1,1.00099, -31.0316
  797,'Friendswoo~1', 115.0000,1,   7,   1,   1,0.99197, -30.5026
  798,'Galveston ~1', 115.0000,1,   7,   1,   1,1.00123, -28.2116
  799,'Galveston ~2', 115.0000,1,   7,   1,   1,0.99252, -28.8885
  800,'Galveston ~3', 115.0000,1,   7,   1,   1,0.99289, -28.8825
  801,'Hankamer 115', 115.0000,1,   7,   1,   1,1.00088, -28.3304
  802,'Highlands ~1', 115.0000,1,   7,   1,   1,0.99940, -28.4895
  803,'Hitchcock ~1', 115.0000,1,   7,   1,   1,1.00039, -28.2147
  804,'Kemah 115   ', 115.0000,1,   7,   1,   1,0.99563, -28.6652
  805,'Lake Jacks~1', 115.0000,1,   7,   1,   1,1.01164, -25.1581
  806,'La Marque ~1', 115.0000,1,   7,   1,   1,1.00574, -27.5123
  807,'La Porte 115', 115.0000,1,   7,   1,   1,1.01900, -25.8429
  808,'League Cit~1', 115.0000,1,   7,   1,   1,0.98723, -29.4484
  809,'Liberty 115 ', 115.0000,1,   7,   1,   1,0.99814, -31.0416
  810,'Liverpool ~1', 115.0000,1,   7,   1,   1,1.00812, -28.4159
  811,'Manvel 115  ', 115.0000,1,   7,   1,   1,0.99861, -30.2291
  812,'Manvel 2 115', 115.0000,1,   7,   1,   1,1.01184, -26.8652
  813,'Pearland 115', 115.0000,1,   7,   1,   1,0.99337, -30.7158
  814,'Rosharon 115', 115.0000,1,   7,   1,   1,1.01767, -27.4195
  815,'Pearland 2~1', 115.0000,1,   7,   1,   1,0.99808, -31.2621
  816,'Seabrook 115', 115.0000,1,   7,   1,   1,0.99538, -29.1337
  817,'Texas City~1', 115.0000,1,   7,   1,   1,1.01085, -27.0072
  818,'Wallisvill~1', 115.0000,1,   7,   1,   1,1.00569, -27.7939
  819,'Fred 115    ', 115.0000,1,   7,   1,   1,0.99871, -28.9498
  820,'High Islan~1', 115.0000,1,   7,   1,   1,0.99753, -29.2161
  821,'Port Arthu~1', 115.0000,1,   7,   1,   1,1.00673, -27.7334
  822,'Spurger 115 ', 115.0000,1,   7,   1,   1,0.99648, -29.7217
  823,'Winnie 115  ', 115.0000,1,   7,   1,   1,0.99465, -29.7745
  824,'Bryan 115   ', 115.0000,1,   3,   1,   1,1.01864, -21.4303
  825,'Bryan 2 115 ', 115.0000,1,   3,   1,   1,1.02001, -21.0474
  826,'Bryan 3 115 ', 115.0000,1,   3,   1,   1,1.01847, -20.8374
  827,'Bryan 4 115 ', 115.0000,1,   3,   1,   1,1.00937, -21.1743
  828,'Anderson 115', 115.0000,1,   3,   1,   1,1.01028, -23.4140
  829,'Bedias 115  ', 115.0000,1,   3,   1,   1,1.02095, -20.6151
  830,'Brenham 115 ', 115.0000,1,   4,   1,   1,1.02393, -22.1678
  831,'Burton 115  ', 115.0000,1,   4,   1,   1,1.01904, -21.6557
  832,'Caldwell 115', 115.0000,1,   4,   1,   1,1.00855, -20.3064
  833,'Calvert 115 ', 115.0000,1,   3,   1,   1,1.01219, -20.2918
  834,'College St~1', 115.0000,1,   3,   1,   1,1.01115, -22.2399
  835,'College St~2', 115.0000,1,   3,   1,   1,1.00606, -22.8403
  836,'Dime Box 115', 115.0000,1,   4,   1,   1,1.01299, -20.0751
  837,'Dime Box 2~1', 115.0000,1,   3,   1,   1,1.01675, -20.1992
  838,'Franklin 115', 115.0000,1,   3,   1,   1,1.01083, -19.7473
  839,'Franklin 2~1', 115.0000,1,   4,   1,   1,1.01424, -20.6825
  840,'Hearne 115  ', 115.0000,1,   3,   1,   1,1.01386, -20.5391
  841,'Iola 115    ', 115.0000,1,   3,   1,   1,1.02201, -21.7716
  842,'Madisonvil~1', 115.0000,1,   3,   1,   1,1.03109, -19.1749
  843,'Marquez 115 ', 115.0000,1,   3,   1,   1,1.01396, -18.8423
  844,'Marquez 2 ~1', 115.0000,1,   3,   1,   1,1.01574, -20.8832
  845,'Navasota 115', 115.0000,1,   3,   1,   1,1.00240, -24.5738
  846,'Normangee ~1', 115.0000,1,   3,   1,   1,1.01469, -20.4319
  847,'North Zulc~1', 115.0000,1,   3,   1,   1,1.01140, -20.8895
  848,'Richards 115', 115.0000,1,   3,   1,   1,1.02308, -22.6466
  849,'Richards 2~1', 115.0000,1,   3,   1,   1,1.02845, -21.6687
  850,'Richards 3~1', 115.0000,1,   4,   1,   1,1.02127, -21.9654
  851,'Somerville~1', 115.0000,1,   4,   1,   1,1.01189, -21.2320
  852,'Washington~1', 115.0000,1,   4,   1,   1,1.00323, -24.0657
  853,'Victoria 115', 115.0000,1,   7,   1,   1,1.02981, -18.1159
  854,'Victoria 2~1', 115.0000,1,   7,   1,   1,1.02283, -17.7647
  855,'Victoria 3~1', 115.0000,1,   7,   1,   1,1.01820, -19.5582
  856,'Victoria 4~1', 115.0000,1,   8,   1,   1,1.03756, -15.8845
  857,'Victoria 5~1', 115.0000,1,   7,   1,   1,1.02661, -18.4933
  858,'Cuero 115   ', 115.0000,1,   4,   1,   1,1.01162, -18.5456
  859,'Edna 115    ', 115.0000,1,   7,   1,   1,1.01311, -20.6003
  860,'Edna 2 115  ', 115.0000,1,   8,   1,   1,1.03475, -15.7879
  861,'Edna 3 115  ', 115.0000,1,   7,   1,   1,1.01331, -21.4949
  862,'Ganado 115  ', 115.0000,1,   7,   1,   1,1.00385, -22.3387
  863,'Goliad 115  ', 115.0000,1,   8,   1,   1,1.03241, -15.7088
  864,'Hallettsvi~1', 115.0000,1,   4,   1,   1,1.02350, -20.2846
  865,'Inez 115    ', 115.0000,1,   7,   1,   1,1.02140, -19.3200
  866,'Inez 2 115  ', 115.0000,1,   7,   1,   1,1.02260, -19.3990
  867,'Inez 3 115  ', 115.0000,1,   7,   1,   1,1.01527, -21.0077
  868,'Lolita 115  ', 115.0000,1,   7,   1,   1,1.01779, -20.4263
  869,'Lolita 2 115', 115.0000,1,   7,   1,   1,1.03550, -17.2152
  870,'Meyersvill~1', 115.0000,1,   4,   1,   1,1.03910, -15.0117
  871,'Moulton 115 ', 115.0000,1,   4,   1,   1,1.03520, -18.0752
  872,'Moulton 2 ~1', 115.0000,1,   7,   1,   1,1.02846, -16.6097
  873,'Moulton 3 ~1', 115.0000,1,   7,   1,   1,1.02478, -18.8962
  874,'Moulton 4 ~1', 115.0000,1,   7,   1,   1,1.02810, -18.7752
  875,'Port Lavac~1', 115.0000,1,   7,   1,   1,1.02646, -18.7636
  876,'Port Lavac~2', 115.0000,1,   7,   1,   1,1.01684, -20.5202
  877,'Seadrift 115', 115.0000,1,   7,   1,   1,1.01546, -20.8939
  878,'Shiner 115  ', 115.0000,1,   4,   1,   1,1.03954, -17.3104
  879,'Shiner 2 115', 115.0000,1,   4,   1,   1,1.03792, -17.8788
  880,'Shiner 3 115', 115.0000,1,   7,   1,   1,1.01950, -19.6563
  881,'Tivoli 115  ', 115.0000,1,   8,   1,   1,1.03596, -16.8531
  882,'Tivoli 2 115', 115.0000,1,   7,   1,   1,1.02083, -19.7338
  883,'Tivoli 3 115', 115.0000,1,   8,   1,   1,1.03783, -15.4444
  884,'Westhoff 115', 115.0000,1,   4,   1,   1,1.03933, -15.4637
  885,'Yoakum 115  ', 115.0000,1,   4,   1,   1,1.00559, -19.0758
  886,'Yoakum 2 115', 115.0000,1,   8,   1,   1,1.02559, -17.6187
  887,'Atascosa 115', 115.0000,1,   4,   1,   1,1.00510, -20.1287
  888,'Bandera 115 ', 115.0000,1,   4,   1,   1,0.99502, -17.7575
  889,'Bergheim 115', 115.0000,1,   4,   1,   1,0.99067, -19.9471
  890,'Bigfoot 115 ', 115.0000,1,   8,   1,   1,1.02089, -18.5720
  891,'Boerne 115  ', 115.0000,1,   4,   1,   1,0.97806, -21.0918
  892,'Calliham 115', 115.0000,1,   8,   1,   1,1.03845, -13.1644
  893,'Campbellto~1', 115.0000,1,   8,   1,   1,1.03649, -14.2003
  894,'Castrovill~1', 115.0000,1,   4,   1,   1,1.01474, -20.7111
  895,'Center Poi~1', 115.0000,1,   5,   1,   1,0.97969, -19.8505
  896,'Charlotte ~1', 115.0000,1,   8,   1,   1,1.00434, -18.6267
  897,'Christine ~1', 115.0000,1,   8,   1,   1,1.01146, -16.9932
  898,'Comfort 115 ', 115.0000,1,   4,   1,   1,0.98148, -20.5997
  899,'Cotulla 115 ', 115.0000,1,   8,   1,   1,1.02207, -17.8933
  900,'Boerne 2 115', 115.0000,1,   4,   1,   1,1.00805, -20.7539
  901,'Devine 115  ', 115.0000,1,   4,   1,   1,1.01568, -19.7916
  902,'Dilley 115  ', 115.0000,1,   8,   1,   1,1.03710, -16.5208
  903,'Dilley 2 115', 115.0000,1,   8,   1,   1,1.03249, -20.2587
  904,'Fowlerton ~1', 115.0000,1,   8,   1,   1,1.01865, -18.1521
  905,'George Wes~1', 115.0000,1,   8,   1,   1,1.01225, -18.4025
  906,'Helotes 115 ', 115.0000,1,   4,   1,   1,0.99408, -21.9523
  907,'Hunt 115    ', 115.0000,1,   5,   1,   1,0.98866, -16.2887
  908,'Ingram 115  ', 115.0000,1,   5,   1,   1,0.98366, -17.1028
  909,'Jourdanton~1', 115.0000,1,   8,   1,   1,1.00796, -17.9942
  910,'Kendalia 115', 115.0000,1,   4,   1,   1,0.99754, -19.3224
  911,'Kerrville ~1', 115.0000,1,   5,   1,   1,0.97956, -18.5299
  912,'Kerrville ~2', 115.0000,1,   5,   1,   1,0.98334, -17.2533
  913,'La Coste 115', 115.0000,1,   4,   1,   1,0.99970, -20.6613
  914,'Laredo 115  ', 115.0000,1,   8,   1,   1,1.00303, -28.0329
  915,'Laredo 2 115', 115.0000,1,   8,   1,   1,1.01205, -27.5781
  916,'Laredo 3 115', 115.0000,1,   8,   1,   1,0.98764, -26.1421
  917,'Laredo 4 115', 115.0000,1,   8,   1,   1,1.00286, -25.0408
  918,'Laredo 5 115', 115.0000,1,   8,   1,   1,1.02391, -22.5199
  919,'Laredo 6 115', 115.0000,1,   8,   1,   1,0.99615, -27.0305
  920,'Laredo 7 115', 115.0000,1,   8,   1,   1,0.99597, -21.0779
  921,'Lytle 115   ', 115.0000,1,   8,   1,   1,1.01602, -18.7369
  922,'Medina 115  ', 115.0000,1,   4,   1,   1,0.99326, -15.9040
  923,'Mico 115    ', 115.0000,1,   4,   1,   1,0.98981, -20.4034
  924,'Moore 115   ', 115.0000,1,   8,   1,   1,1.02144, -18.6572
  925,'Mountain H~1', 115.0000,1,   5,   1,   1,0.99123, -15.8841
  926,'Natalia 115 ', 115.0000,1,   4,   1,   1,1.01160, -19.1935
  927,'Oakville 115', 115.0000,1,   8,   1,   1,1.01727, -18.1079
  928,'Pearsall 115', 115.0000,1,   8,   1,   1,1.03058, -17.1120
  929,'Pipe Creek~1', 115.0000,1,   4,   1,   1,0.98939, -19.4174
  930,'Pleasanton~1', 115.0000,1,   8,   1,   1,0.99887, -18.6111
  931,'Poteet 115  ', 115.0000,1,   8,   1,   1,0.99512, -20.3400
  932,'Rio Medina~1', 115.0000,1,   4,   1,   1,0.99280, -21.0153
  933,'San Ygnaci~1', 115.0000,1,   8,   1,   1,1.00881, -25.1513
  934,'Somerset 115', 115.0000,1,   4,   1,   1,1.00997, -19.4826
  935,'Spring Bra~1', 115.0000,1,   4,   1,   1,1.00661, -18.8891
  936,'Three Rive~1', 115.0000,1,   8,   1,   1,1.03256, -15.3692
  937,'Tilden 115  ', 115.0000,1,   8,   1,   1,1.02717, -16.4265
  938,'Von Ormy 115', 115.0000,1,   4,   1,   1,1.00345, -20.3222
  939,'Whitsett 115', 115.0000,1,   8,   1,   1,1.02699, -14.6877
  940,'Zapata 115  ', 115.0000,1,   8,   1,   1,1.02224, -23.2106
  941,'Adkins 115  ', 115.0000,1,   4,   1,   1,0.98122, -21.8581
  942,'Beeville 115', 115.0000,1,   8,   1,   1,1.03610, -14.8805
  943,'Beeville 2~1', 115.0000,1,   8,   1,   1,1.02941, -16.2391
  944,'Beeville 3~1', 115.0000,1,   8,   1,   1,1.02730, -16.8760
  945,'Cibolo 115  ', 115.0000,1,   4,   1,   1,0.97411, -23.0169
  946,'Converse 115', 115.0000,1,   4,   1,   1,0.97421, -23.2100
  947,'Elmendorf ~1', 115.0000,1,   4,   1,   1,0.97820, -21.9281
  948,'Falls City~1', 115.0000,1,   4,   1,   1,1.01820, -18.0901
  949,'Floresvill~1', 115.0000,1,   4,   1,   1,0.98043, -21.4414
  950,'Gillett 115 ', 115.0000,1,   4,   1,   1,1.01604, -18.0546
  951,'Hobson 115  ', 115.0000,1,   4,   1,   1,0.99748, -19.7782
  952,'Karnes Cit~1', 115.0000,1,   4,   1,   1,1.02128, -17.5084
  953,'Kenedy 115  ', 115.0000,1,   4,   1,   1,1.02469, -16.5232
  954,'La Vernia ~1', 115.0000,1,   4,   1,   1,0.98857, -21.0724
  955,'Leesville ~1', 115.0000,1,   4,   1,   1,1.00162, -19.8262
  956,'Mc Queeney~1', 115.0000,1,   4,   1,   1,0.98207, -22.2468
  957,'Marion 115  ', 115.0000,1,   4,   1,   1,0.97664, -22.6514
  958,'Marion 2 115', 115.0000,1,   8,   1,   1,1.02097, -17.8442
  959,'New Braunf~2', 115.0000,1,   4,   1,   1,0.99296, -21.1571
  960,'New Braunf~3', 115.0000,1,   4,   1,   1,1.01297, -19.1476
  961,'Canyon Lak~4', 115.0000,1,   4,   1,   1,1.02417, -16.9899
  962,'Nixon 115   ', 115.0000,1,   4,   1,   1,1.00379, -19.5992
  963,'Nordheim 115', 115.0000,1,   4,   1,   1,1.01657, -18.1378
  964,'Nordheim 2~1', 115.0000,1,   8,   1,   1,1.03044, -16.0119
  965,'Nordheim 3~1', 115.0000,1,   4,   1,   1,1.00640, -19.2152
  966,'Nordheim 4~1', 115.0000,1,   8,   1,   1,1.02323, -17.6560
  967,'Nordheim 5~1', 115.0000,1,   8,   1,   1,1.02762, -16.2695
  968,'Nordheim 6~1', 115.0000,1,   4,   1,   1,0.99630, -20.1899
  969,'Schertz 115 ', 115.0000,1,   4,   1,   1,0.97154, -23.3722
  970,'Runge 115   ', 115.0000,1,   4,   1,   1,1.00624, -19.3862
  971,'Saint Hedw~1', 115.0000,1,   4,   1,   1,0.97840, -22.6596
  972,'Seguin 115  ', 115.0000,1,   4,   1,   1,0.97343, -22.9964
  973,'Smiley 115  ', 115.0000,1,   4,   1,   1,1.01433, -18.6963
  974,'Stockdale ~1', 115.0000,1,   4,   1,   1,1.00258, -19.5670
  975,'Sutherland~1', 115.0000,1,   4,   1,   1,0.99437, -20.4284
  976,'Sutherland~2', 115.0000,1,   8,   1,   1,1.02897, -16.1447
  977,'Bulverde 115', 115.0000,1,   4,   1,   1,0.99729, -20.4299
  978,'Yorktown 115', 115.0000,1,   4,   1,   1,1.03204, -16.2902
  979,'San Antoni~4', 115.0000,1,   4,   1,   1,0.99145, -22.1464
  980,'San Anton~17', 115.0000,1,   4,   1,   1,1.00024, -21.0374
  981,'San Anton~32', 115.0000,1,   4,   1,   1,0.99663, -21.4623
  982,'San Anton~51', 115.0000,1,   4,   1,   1,0.99037, -21.8641
  983,'San Anton~53', 115.0000,1,   4,   1,   1,0.99990, -21.0419
  984,'San Anton~54', 115.0000,1,   4,   1,   1,0.98787, -22.3915
  985,'San Anton~55', 115.0000,1,   4,   1,   1,1.00235, -20.7232
  986,'San Anton~56', 115.0000,1,   4,   1,   1,0.98272, -22.6665
  987,'San Anton~57', 115.0000,1,   4,   1,   1,0.98625, -22.2441
  988,'San Antoni~1', 115.0000,1,   4,   1,   1,0.98968, -21.7218
  989,'San Antoni~2', 115.0000,1,   4,   1,   1,1.00704, -20.2115
  990,'San Antoni~5', 115.0000,1,   4,   1,   1,1.00032, -20.7488
  991,'San Antoni~7', 115.0000,1,   4,   1,   1,1.00587, -20.0404
  992,'San Antoni~9', 115.0000,1,   4,   1,   1,1.01055, -19.8603
  993,'San Anton~12', 115.0000,1,   4,   1,   1,0.99409, -21.7002
  994,'San Anton~13', 115.0000,1,   4,   1,   1,0.99263, -22.0286
  995,'San Anton~14', 115.0000,1,   4,   1,   1,0.99229, -22.0200
  996,'San Anton~15', 115.0000,1,   4,   1,   1,0.99214, -21.3594
  997,'San Anton~16', 115.0000,1,   4,   1,   1,0.99335, -21.6859
  998,'San Anton~19', 115.0000,1,   4,   1,   1,0.97919, -23.0025
  999,'San Anton~20', 115.0000,1,   4,   1,   1,0.98365, -22.3796
 1000,'San Anton~21', 115.0000,1,   4,   1,   1,0.99158, -21.7808
 1001,'San Anton~22', 115.0000,1,   4,   1,   1,0.98530, -22.3228
 1002,'San Anton~23', 115.0000,1,   4,   1,   1,0.99396, -21.6592
 1003,'San Anton~24', 115.0000,1,   4,   1,   1,0.99503, -21.6188
 1004,'San Anton~26', 115.0000,1,   4,   1,   1,0.99833, -20.8616
 1005,'San Anton~27', 115.0000,1,   4,   1,   1,0.99092, -21.5160
 1006,'San Anton~28', 115.0000,1,   4,   1,   1,0.99205, -21.9974
 1007,'San Anton~29', 115.0000,1,   4,   1,   1,1.00397, -20.3728
 1008,'San Anton~33', 115.0000,1,   4,   1,   1,1.01237, -20.7913
 1009,'San Anton~35', 115.0000,1,   4,   1,   1,0.99749, -21.0249
 1010,'San Anton~37', 115.0000,1,   4,   1,   1,0.98951, -21.7616
 1011,'San Anton~38', 115.0000,1,   4,   1,   1,1.00372, -19.8812
 1012,'San Anton~40', 115.0000,1,   4,   1,   1,0.99397, -21.1086
 1013,'San Anton~41', 115.0000,1,   4,   1,   1,0.99328, -21.1988
 1014,'San Anton~42', 115.0000,1,   4,   1,   1,0.99494, -20.6810
 1015,'San Anton~43', 115.0000,1,   4,   1,   1,0.98858, -21.7473
 1016,'Agua Dulce~1', 115.0000,1,   8,   1,   1,1.03883, -15.1984
 1017,'Alice 115   ', 115.0000,1,   8,   1,   1,1.03642, -15.6957
 1018,'Alice 2 115 ', 115.0000,1,   8,   1,   1,1.03559, -15.3145
 1019,'Aransas Pa~1', 115.0000,1,   8,   1,   1,1.01996, -16.0430
 1020,'Aransas Pa~2', 115.0000,1,   8,   1,   1,1.01779, -20.4770
 1021,'Aransas Pa~3', 115.0000,1,   8,   1,   1,1.02931, -16.1803
 1022,'Bayside 115 ', 115.0000,1,   8,   1,   1,1.04044, -13.9269
 1023,'Bayside 2 ~1', 115.0000,1,   8,   1,   1,1.03205, -17.1888
 1024,'Bayside 3 ~1', 115.0000,1,   8,   1,   1,1.03741, -15.4920
 1025,'Bishop 115  ', 115.0000,1,   8,   1,   1,1.02081, -17.7000
 1026,'Bruni 115   ', 115.0000,1,   8,   1,   1,1.02588, -22.6282
 1027,'Concepcion~1', 115.0000,1,   8,   1,   1,1.01967, -18.9901
 1028,'Concepcion~2', 115.0000,1,   8,   1,   1,1.02308, -17.2866
 1029,'Concepcion~3', 115.0000,1,   8,   1,   1,1.02864, -16.0920
 1030,'Encino 115  ', 115.0000,1,   8,   1,   1,1.00988, -22.6659
 1031,'Falfurrias~1', 115.0000,1,   8,   1,   1,1.01146, -21.2539
 1032,'Freer 115   ', 115.0000,1,   8,   1,   1,1.02552, -20.1011
 1033,'Freer 2 115 ', 115.0000,1,   8,   1,   1,1.03726, -15.0383
 1034,'Freer 3 115 ', 115.0000,1,   8,   1,   1,1.02553, -15.5659
 1035,'Hebbronvil~1', 115.0000,1,   8,   1,   1,1.01767, -23.3571
 1036,'Ingleside ~1', 115.0000,1,   8,   1,   1,1.01868, -16.0829
 1037,'Kingsville~1', 115.0000,1,   8,   1,   1,1.01492, -18.9286
 1038,'Mathis 115  ', 115.0000,1,   8,   1,   1,1.01057, -18.4057
 1039,'Mirando Ci~1', 115.0000,1,   8,   1,   1,1.03105, -22.1581
 1040,'Odem 115    ', 115.0000,1,   8,   1,   1,1.02633, -16.4613
 1041,'Odem 2 115  ', 115.0000,1,   8,   1,   1,1.02066, -23.0750
 1042,'Orange Gro~1', 115.0000,1,   8,   1,   1,1.01227, -18.0875
 1043,'Port Arans~1', 115.0000,1,   8,   1,   1,1.03311, -15.9467
 1044,'Portland 115', 115.0000,1,   8,   1,   1,1.02305, -15.6556
 1045,'Premont 115 ', 115.0000,1,   8,   1,   1,1.02387, -18.0558
 1046,'Realitos 115', 115.0000,1,   8,   1,   1,1.02579, -18.0966
 1047,'Refugio 115 ', 115.0000,1,   8,   1,   1,1.02569, -15.9409
 1048,'Riviera 115 ', 115.0000,1,   8,   1,   1,1.03253, -18.1545
 1049,'Robstown 115', 115.0000,1,   8,   1,   1,1.03170, -15.8089
 1050,'Rockport 115', 115.0000,1,   8,   1,   1,1.03893, -14.7261
 1051,'Sandia 115  ', 115.0000,1,   8,   1,   1,1.01090, -18.3568
 1052,'San Diego ~1', 115.0000,1,   8,   1,   1,1.02757, -18.3405
 1053,'San Diego ~2', 115.0000,1,   8,   1,   1,1.02777, -18.8036
 1054,'Sinton 115  ', 115.0000,1,   8,   1,   1,1.01493, -16.6159
 1055,'Skidmore 115', 115.0000,1,   8,   1,   1,1.03080, -16.7203
 1056,'Taft 115    ', 115.0000,1,   8,   1,   1,1.03184, -14.8898
 1057,'Tynan 115   ', 115.0000,1,   8,   1,   1,1.03225, -16.5055
 1058,'Woodsboro ~1', 115.0000,1,   8,   1,   1,1.01802, -16.3277
 1059,'Corpus Chr~9', 115.0000,1,   8,   1,   1,1.01897, -15.9790
 1060,'Corpus Ch~10', 115.0000,1,   8,   1,   1,1.02340, -16.2410
 1061,'Corpus Ch~11', 115.0000,1,   8,   1,   1,1.02195, -16.5167
 1062,'Corpus Ch~12', 115.0000,1,   8,   1,   1,1.01449, -16.4655
 1063,'Corpus Ch~13', 115.0000,1,   8,   1,   1,1.01716, -16.3134
 1064,'Corpus Ch~14', 115.0000,1,   8,   1,   1,1.01245, -16.8100
 1065,'Corpus Ch~15', 115.0000,1,   8,   1,   1,1.01494, -16.9535
 1066,'Corpus Ch~16', 115.0000,1,   8,   1,   1,1.02102, -16.2087
 1067,'Corpus Ch~17', 115.0000,1,   8,   1,   1,1.01833, -16.2006
 1068,'Corpus Chr~1', 115.0000,1,   8,   1,   1,1.02361, -15.6795
 1069,'Mcallen 115 ', 115.0000,1,   8,   1,   1,0.99511, -25.2895
 1070,'Mcallen 2 ~1', 115.0000,1,   8,   1,   1,0.99123, -25.6274
 1071,'Mcallen 3 ~1', 115.0000,1,   8,   1,   1,1.00377, -24.3792
 1072,'Alamo 115   ', 115.0000,1,   8,   1,   1,0.99023, -25.6495
 1073,'Brownsvill~2', 115.0000,1,   8,   1,   1,1.01216, -22.5963
 1074,'Brownsvill~3', 115.0000,1,   8,   1,   1,1.00785, -23.0384
 1075,'Brownsvill~5', 115.0000,1,   8,   1,   1,0.99966, -23.7972
 1076,'Brownsvill~6', 115.0000,1,   8,   1,   1,1.00509, -23.0764
 1077,'Delmita 115 ', 115.0000,1,   8,   1,   1,1.00182, -24.2458
 1078,'Donna 115   ', 115.0000,1,   8,   1,   1,0.99844, -24.4277
 1079,'Edcouch 115 ', 115.0000,1,   8,   1,   1,0.99434, -24.1171
 1080,'Edinburg 115', 115.0000,1,   8,   1,   1,1.00812, -23.9056
 1081,'Edinburg 2~1', 115.0000,1,   8,   1,   1,0.97874, -26.4533
 1082,'Edinburg 3~1', 115.0000,1,   8,   1,   1,0.97872, -25.9437
 1083,'Edinburg 4~1', 115.0000,1,   8,   1,   1,0.99333, -24.3187
 1084,'Edinburg 5~1', 115.0000,1,   8,   1,   1,1.03409, -20.9588
 1085,'Edinburg 6~1', 115.0000,1,   8,   1,   1,1.01937, -22.7334
 1086,'Edinburg 7~1', 115.0000,1,   8,   1,   1,0.98577, -24.9450
 1087,'Harlingen ~1', 115.0000,1,   8,   1,   1,1.01014, -22.5484
 1088,'Harlingen ~2', 115.0000,1,   8,   1,   1,0.99994, -23.5986
 1089,'Hidalgo 115 ', 115.0000,1,   8,   1,   1,0.99159, -25.5412
 1090,'La Feria 115', 115.0000,1,   8,   1,   1,0.99482, -24.1581
 1091,'La Joya 115 ', 115.0000,1,   8,   1,   1,1.01545, -23.2800
 1092,'La Joya 2 ~1', 115.0000,1,   8,   1,   1,0.99899, -23.4281
 1093,'La Joya 3 ~1', 115.0000,1,   8,   1,   1,1.00047, -23.4296
 1094,'Linn 115    ', 115.0000,1,   8,   1,   1,1.00890, -23.4678
 1095,'Lopeno 115  ', 115.0000,1,   8,   1,   1,1.03637, -20.7714
 1096,'Sullivan C~1', 115.0000,1,   8,   1,   1,1.02191, -22.5942
 1097,'Los Fresno~2', 115.0000,1,   8,   1,   1,1.02142, -21.3480
 1098,'Los Fresno~3', 115.0000,1,   8,   1,   1,0.99654, -24.1528
 1099,'Lyford 115  ', 115.0000,1,   8,   1,   1,1.01477, -21.7682
 1100,'Mercedes 115', 115.0000,1,   8,   1,   1,0.99174, -24.2880
 1101,'Mission 115 ', 115.0000,1,   8,   1,   1,1.00689, -24.1916
 1102,'Mission 2 ~1', 115.0000,1,   8,   1,   1,1.00368, -24.4966
 1103,'Mission 3 ~1', 115.0000,1,   8,   1,   1,1.01710, -23.2401
 1104,'Olmito 115  ', 115.0000,1,   8,   1,   1,1.00631, -23.1455
 1105,'Penitas 115 ', 115.0000,1,   8,   1,   1,1.01802, -22.8645
 1106,'Pharr 115   ', 115.0000,1,   8,   1,   1,0.98709, -26.1158
 1107,'Port Isabe~1', 115.0000,1,   8,   1,   1,1.01221, -22.4208
 1108,'Port Isabe~2', 115.0000,1,   8,   1,   1,0.99251, -24.8835
 1109,'Raymondvil~1', 115.0000,1,   8,   1,   1,1.02635, -20.0598
 1110,'Rio Grande~1', 115.0000,1,   8,   1,   1,0.98451, -26.1720
 1111,'Rio Hondo ~1', 115.0000,1,   8,   1,   1,1.02425, -20.0494
 1112,'Roma 115    ', 115.0000,1,   8,   1,   1,1.02171, -22.2767
 1113,'Roma 2 115  ', 115.0000,1,   8,   1,   1,1.03016, -21.2714
 1114,'San Benito~1', 115.0000,1,   8,   1,   1,1.00996, -22.8437
 1115,'San Isidro~1', 115.0000,1,   8,   1,   1,1.00480, -23.6756
 1116,'San Juan 115', 115.0000,1,   8,   1,   1,1.03154, -19.4292
 1117,'Santa Elen~1', 115.0000,1,   8,   1,   1,0.99604, -24.8692
 1118,'Santa Elen~2', 115.0000,1,   8,   1,   1,1.00037, -23.8018
 1119,'Santa Rosa~2', 115.0000,1,   8,   1,   1,1.01052, -22.6596
 1120,'Santa Rosa~3', 115.0000,1,   8,   1,   1,1.00973, -22.3026
 1121,'Weslaco 115 ', 115.0000,1,   8,   1,   1,0.99175, -25.0357
 1122,'South Padr~1', 115.0000,1,   8,   1,   1,1.02508, -20.0076
 1123,'South Padr~2', 115.0000,1,   8,   1,   1,1.03007, -19.5108
 1124,'Bastrop 115 ', 115.0000,1,   4,   1,   1,1.02780, -17.9594
 1125,'Bertram 115 ', 115.0000,1,   4,   1,   1,1.00472, -21.2149
 1126,'Blanco 115  ', 115.0000,1,   4,   1,   1,0.98557, -20.2218
 1127,'Tow 115     ', 115.0000,1,   5,   1,   1,1.01504, -16.9481
 1128,'Briggs 115  ', 115.0000,1,   4,   1,   1,1.00208, -22.2268
 1129,'Buchanan D~1', 115.0000,1,   5,   1,   1,1.01555, -17.7732
 1130,'Buda 115    ', 115.0000,1,   4,   1,   1,1.00125, -20.9205
 1131,'Burnet 115  ', 115.0000,1,   4,   1,   1,1.01516, -18.7437
 1132,'Cedar Cree~1', 115.0000,1,   4,   1,   1,1.01846, -18.5925
 1133,'Cedar Park~1', 115.0000,1,   4,   1,   1,0.98710, -22.8721
 1134,'Cost 115    ', 115.0000,1,   4,   1,   1,1.01996, -17.9904
 1135,'Coupland 115', 115.0000,1,   4,   1,   1,1.01576, -20.0379
 1136,'Dale 115    ', 115.0000,1,   4,   1,   1,1.02398, -17.7802
 1137,'Del Valle ~1', 115.0000,1,   4,   1,   1,1.01543, -19.4769
 1138,'Doss 115    ', 115.0000,1,   5,   1,   1,1.00018, -13.8063
 1139,'Driftwood ~1', 115.0000,1,   4,   1,   1,1.00504, -19.6489
 1140,'Dripping S~1', 115.0000,1,   4,   1,   1,0.99753, -20.9245
 1141,'Elgin 115   ', 115.0000,1,   4,   1,   1,1.02921, -18.6571
 1142,'Pflugervil~1', 115.0000,1,   4,   1,   1,1.00212, -19.8568
 1143,'Fischer 115 ', 115.0000,1,   4,   1,   1,1.02574, -16.8514
 1144,'Fredericks~1', 115.0000,1,   5,   1,   1,0.98286, -18.4405
 1145,'Georgetown~1', 115.0000,1,   4,   1,   1,0.98981, -22.3079
 1146,'Georgetown~2', 115.0000,1,   4,   1,   1,0.97773, -24.1828
 1147,'Gonzales 115', 115.0000,1,   4,   1,   1,1.01475, -18.4846
 1148,'Harper 115  ', 115.0000,1,   5,   1,   1,0.98565, -16.3600
 1149,'Harwood 115 ', 115.0000,1,   4,   1,   1,1.00956, -18.9768
 1150,'Georgetown~3', 115.0000,1,   4,   1,   1,0.98106, -24.5006
 1151,'Hutto 115   ', 115.0000,1,   4,   1,   1,1.00100, -21.1866
 1152,'Hye 115     ', 115.0000,1,   4,   1,   1,0.98967, -19.8897
 1153,'Johnson Ci~1', 115.0000,1,   4,   1,   1,0.98449, -20.3156
 1154,'Kingsbury ~1', 115.0000,1,   4,   1,   1,0.99238, -20.8748
 1155,'Kingsland ~1', 115.0000,1,   5,   1,   1,1.01131, -19.2122
 1156,'Kyle 115    ', 115.0000,1,   4,   1,   1,0.99531, -20.5930
 1157,'Leander 115 ', 115.0000,1,   4,   1,   1,0.97938, -23.9297
 1158,'Liberty Hi~1', 115.0000,1,   4,   1,   1,0.99354, -22.7072
 1159,'Llano 115   ', 115.0000,1,   5,   1,   1,1.01891, -15.0849
 1160,'Lockhart 115', 115.0000,1,   4,   1,   1,1.01391, -18.6346
 1161,'Leander 2 ~1', 115.0000,1,   4,   1,   1,1.00110, -21.6946
 1162,'Luling 115  ', 115.0000,1,   4,   1,   1,1.00644, -19.2493
 1163,'Mc Dade 115 ', 115.0000,1,   4,   1,   1,1.02646, -19.0289
 1164,'Manchaca 115', 115.0000,1,   4,   1,   1,1.00200, -21.0686
 1165,'Manor 115   ', 115.0000,1,   4,   1,   1,1.01956, -19.3054
 1166,'Marble Fal~1', 115.0000,1,   4,   1,   1,0.99607, -22.5089
 1167,'Martindale~1', 115.0000,1,   4,   1,   1,1.00433, -19.6828
 1168,'Maxwell 115 ', 115.0000,1,   4,   1,   1,1.00356, -19.7261
 1169,'Horseshoe ~1', 115.0000,1,   4,   1,   1,1.00763, -20.9645
 1170,'Paige 115   ', 115.0000,1,   4,   1,   1,1.03226, -18.6246
 1171,'Pflugervil~2', 115.0000,1,   4,   1,   1,1.00281, -21.3515
 1172,'Red Rock 115', 115.0000,1,   4,   1,   1,1.02209, -18.1088
 1173,'Round Moun~1', 115.0000,1,   4,   1,   1,0.98600, -20.1902
 1174,'Round Rock~1', 115.0000,1,   4,   1,   1,0.99570, -22.1912
 1175,'San Marcos~1', 115.0000,1,   4,   1,   1,1.01404, -18.6309
 1176,'Spicewood ~1', 115.0000,1,   4,   1,   1,0.99599, -21.6806
 1177,'Spicewood ~2', 115.0000,1,   4,   1,   1,1.00536, -19.6147
 1178,'Stonewall ~1', 115.0000,1,   5,   1,   1,0.99054, -19.7029
 1179,'Willow Cit~1', 115.0000,1,   5,   1,   1,0.99832, -15.2700
 1180,'Wimberley ~1', 115.0000,1,   4,   1,   1,1.01295, -18.4864
 1181,'Wrightsbor~1', 115.0000,1,   4,   1,   1,1.01809, -18.2312
 1182,'Round Rock~2', 115.0000,1,   4,   1,   1,0.98487, -23.2832
 1183,'Austin 115  ', 115.0000,1,   4,   1,   1,1.00337, -21.4561
 1184,'Austin 2 115', 115.0000,1,   4,   1,   1,1.00165, -21.7116
 1185,'Austin 3 115', 115.0000,1,   4,   1,   1,1.00234, -21.2585
 1186,'Austin 4 115', 115.0000,1,   4,   1,   1,0.99007, -22.8320
 1187,'Austin 5 115', 115.0000,1,   4,   1,   1,0.99958, -21.2084
 1188,'Austin 6 115', 115.0000,1,   4,   1,   1,1.00772, -20.8655
 1189,'Austin 7 115', 115.0000,1,   4,   1,   1,1.01173, -19.7998
 1190,'Austin 8 115', 115.0000,1,   4,   1,   1,1.00022, -21.5613
 1191,'Austin 9 115', 115.0000,1,   4,   1,   1,0.99639, -22.0357
 1192,'Austin 10 ~1', 115.0000,1,   4,   1,   1,1.00477, -21.6250
 1193,'Austin 11 ~1', 115.0000,1,   4,   1,   1,0.99797, -22.0846
 1194,'Austin 12 ~1', 115.0000,1,   4,   1,   1,1.00799, -21.5690
 1195,'Austin 13 ~1', 115.0000,1,   4,   1,   1,1.00473, -21.6180
 1196,'Austin 14 ~1', 115.0000,1,   4,   1,   1,0.99821, -21.8937
 1197,'Austin 15 ~1', 115.0000,1,   4,   1,   1,1.00387, -21.5140
 1198,'Austin 16 ~1', 115.0000,1,   4,   1,   1,1.00489, -21.2081
 1199,'Austin 17 ~1', 115.0000,1,   4,   1,   1,1.01076, -20.4852
 1200,'Austin 18 ~1', 115.0000,1,   4,   1,   1,1.00140, -21.6294
 1201,'Austin 19 ~1', 115.0000,1,   4,   1,   1,1.00333, -21.1002
 1202,'Austin 20 ~1', 115.0000,1,   4,   1,   1,1.00850, -20.2850
 1203,'Austin 21 ~1', 115.0000,1,   4,   1,   1,1.00611, -20.7709
 1204,'Austin 22 ~1', 115.0000,1,   4,   1,   1,1.00685, -21.0876
 1205,'Austin 23 ~1', 115.0000,1,   4,   1,   1,1.00347, -20.7467
 1206,'Austin 24 ~1', 115.0000,1,   4,   1,   1,1.00190, -21.1729
 1207,'Austin 25 ~1', 115.0000,1,   4,   1,   1,1.00214, -21.2979
 1208,'Austin 26 ~1', 115.0000,1,   4,   1,   1,0.99705, -22.4001
 1209,'Austin 27 ~1', 115.0000,1,   4,   1,   1,1.01228, -20.3427
 1210,'Austin 28 ~1', 115.0000,1,   4,   1,   1,0.99688, -21.9882
 1211,'Uvalde 115  ', 115.0000,1,   5,   1,   1,0.99496, -17.4764
 1212,'Uvalde 2 115', 115.0000,1,   5,   1,   1,1.01485, -17.7157
 1213,'Asherton 115', 115.0000,1,   8,   1,   1,1.03362, -22.4111
 1214,'Barksdale ~1', 115.0000,1,   5,   1,   1,1.01165, -14.2544
 1215,'Batesville~1', 115.0000,1,   8,   1,   1,1.02799, -22.1802
 1216,'Big Wells ~1', 115.0000,1,   8,   1,   1,1.03162, -19.1934
 1217,'Brackettvi~1', 115.0000,1,   5,   1,   1,1.03057, -19.6491
 1218,'Camp Wood ~1', 115.0000,1,   5,   1,   1,1.02640,  -8.6741
 1219,'Carrizo Sp~4', 115.0000,1,   8,   1,   1,1.03448, -22.3544
 1220,'Carrizo Sp~5', 115.0000,1,   8,   1,   1,1.03336, -22.3960
 1221,'Comstock 115', 115.0000,1,   5,   1,   1,1.02742,  -8.4506
 1222,'Concan 115  ', 115.0000,1,   5,   1,   1,1.00979, -12.2679
 1223,'Crystal Ci~1', 115.0000,1,   8,   1,   1,1.02694, -21.5530
 1224,'Del Rio 115 ', 115.0000,1,   5,   1,   1,1.03968, -12.4008
 1225,'Laughlin A~1', 115.0000,1,   5,   1,   1,1.03353, -16.8272
 1226,'D Hanis 115 ', 115.0000,1,   4,   1,   1,1.02186, -21.7071
 1227,'Dryden 115  ', 115.0000,1,   6,   1,   1,1.01196,   0.8957
 1228,'Eagle Pass~1', 115.0000,1,   8,   1,   1,1.03169, -28.2910
 1229,'Eagle Pass~2', 115.0000,1,   8,   1,   1,1.03238, -25.5735
 1230,'Hondo 115   ', 115.0000,1,   4,   1,   1,0.98435, -19.7936
 1231,'Knippa 115  ', 115.0000,1,   5,   1,   1,1.00115, -14.9651
 1232,'Knippa 2 115', 115.0000,1,   5,   1,   1,1.01600,  -2.8495
 1233,'Knippa 3 115', 115.0000,1,   8,   1,   1,1.03000, -20.3124
 1234,'Leakey 115  ', 115.0000,1,   5,   1,   1,1.01063, -13.8044
 1235,'Quemado 115 ', 115.0000,1,   8,   1,   1,1.03066, -24.6440
 1236,'Rio Frio 115', 115.0000,1,   5,   1,   1,1.01140, -14.7826
 1237,'Rockspring~1', 115.0000,1,   5,   1,   1,1.01157, -12.4570
 1238,'Sabinal 115 ', 115.0000,1,   5,   1,   1,0.99260, -17.0997
 1239,'Tarpley 115 ', 115.0000,1,   4,   1,   1,1.00956, -15.1466
 1240,'Utopia 115  ', 115.0000,1,   5,   1,   1,1.00080, -15.0298
 1241,'Vanderpool~1', 115.0000,1,   4,   1,   1,0.99705, -15.5113
 1242,'Yancey 115  ', 115.0000,1,   4,   1,   1,1.01934, -21.3766
 1243,'Bleiblervi~1', 115.0000,1,   4,   1,   1,1.01232, -24.2161
 1244,'Carmine 115 ', 115.0000,1,   4,   1,   1,1.01919, -21.4395
 1245,'Cat Spring~1', 115.0000,1,   4,   1,   1,1.01332, -22.9966
 1246,'Columbus 115', 115.0000,1,   4,   1,   1,1.01508, -21.8107
 1247,'Alleyton 115', 115.0000,1,   4,   1,   1,1.01279, -22.8638
 1248,'Ellinger 115', 115.0000,1,   4,   1,   1,1.01682, -20.8573
 1249,'Fayettevil~1', 115.0000,1,   4,   1,   1,1.01833, -20.1623
 1250,'Flatonia 115', 115.0000,1,   4,   1,   1,1.03090, -18.8544
 1251,'Giddings 115', 115.0000,1,   4,   1,   1,1.01975, -20.9847
 1252,'Glidden 115 ', 115.0000,1,   4,   1,   1,1.01560, -21.5165
 1253,'Industry 115', 115.0000,1,   4,   1,   1,1.01380, -23.7834
 1254,'La Grange ~1', 115.0000,1,   4,   1,   1,1.02191, -18.8514
 1255,'Ledbetter ~1', 115.0000,1,   4,   1,   1,1.02334, -20.3162
 1256,'Lexington ~1', 115.0000,1,   4,   1,   1,1.01022, -20.8764
 1257,'Lincoln 115 ', 115.0000,1,   4,   1,   1,1.01062, -20.9916
 1258,'Muldoon 115 ', 115.0000,1,   4,   1,   1,1.02386, -19.8818
 1259,'New Ulm 115 ', 115.0000,1,   4,   1,   1,1.01495, -23.0870
 1260,'New Ulm 2 ~1', 115.0000,1,   4,   1,   1,1.01984, -20.4292
 1261,'Rosanky 115 ', 115.0000,1,   4,   1,   1,1.02518, -17.7330
 1262,'Round Top ~1', 115.0000,1,   4,   1,   1,1.02087, -21.4367
 1263,'Schulenbur~1', 115.0000,1,   4,   1,   1,1.01921, -20.3806
 1264,'Smithville~1', 115.0000,1,   4,   1,   1,1.02450, -18.4546
 1265,'Waelder 115 ', 115.0000,1,   4,   1,   1,1.02895, -19.2842
 1266,'Weimar 115  ', 115.0000,1,   4,   1,   1,1.02005, -20.4579
 1267,'West Point~1', 115.0000,1,   4,   1,   1,1.02914, -17.5507
 1268,'Adrian 115  ', 115.0000,1,   2,   1,   1,1.02532,  18.3765
 1269,'Adrian 2 115', 115.0000,1,   2,   1,   1,1.01725,  26.2334
 1270,'Briscoe 115 ', 115.0000,1,   2,   1,   1,1.01752,  25.6238
 1271,'Groom 115   ', 115.0000,1,   2,   1,   1,1.01410,  27.1631
 1272,'Miami 115   ', 115.0000,1,   2,   1,   1,1.01825,  26.2401
 1273,'Mobeetie 115', 115.0000,1,   2,   1,   1,1.01830,  26.5806
 1274,'Panhandle ~1', 115.0000,1,   2,   1,   1,1.01708,  27.1188
 1275,'Shamrock 115', 115.0000,1,   2,   1,   1,1.01589,  23.1859
 1276,'Wheeler 115 ', 115.0000,1,   2,   1,   1,1.01614,  26.3037
 1277,'White Deer~1', 115.0000,1,   2,   1,   1,1.01772,  26.7448
 1278,'Childress ~1', 115.0000,1,   2,   1,   1,1.01270,  13.2588
 1279,'Afton 115   ', 115.0000,1,   2,   1,   1,1.02096,  15.8711
 1280,'Chillicoth~1', 115.0000,1,   2,   1,   1,1.00959,  10.1119
 1281,'Clarendon ~1', 115.0000,1,   2,   1,   1,1.01143,  22.9422
 1282,'Crowell 115 ', 115.0000,1,   2,   1,   1,1.01917,   8.8877
 1283,'Dickens 115 ', 115.0000,1,   2,   1,   1,1.02346,  14.5992
 1284,'Dodson 115  ', 115.0000,1,   2,   1,   1,1.01278,  12.5082
 1285,'Flomot 115  ', 115.0000,1,   2,   1,   1,1.02037,  16.6678
 1286,'Floydada 115', 115.0000,1,   2,   1,   1,1.02236,  12.4023
 1287,'Lakeview 115', 115.0000,1,   2,   1,   1,1.01577,  19.5380
 1288,'Mcadoo 115  ', 115.0000,1,   2,   1,   1,1.02063,  17.0193
 1289,'Matador 115 ', 115.0000,1,   2,   1,   1,1.02098,  16.2984
 1290,'Memphis 115 ', 115.0000,1,   2,   1,   1,1.02206,  18.1213
 1291,'Odell 115   ', 115.0000,1,   2,   1,   1,1.00861,   9.4277
 1292,'Paducah 115 ', 115.0000,1,   2,   1,   1,1.01805,  13.5039
 1293,'Quanah 115  ', 115.0000,1,   2,   1,   1,1.00881,  10.5702
 1294,'Quitaque 115', 115.0000,1,   2,   1,   1,1.01994,  16.9699
 1295,'Roaring Sp~1', 115.0000,1,   2,   1,   1,1.02114,  16.0743
 1296,'Silverton ~1', 115.0000,1,   2,   1,   1,1.02126,  18.7685
 1297,'Tell 115    ', 115.0000,1,   2,   1,   1,1.02280,  15.7776
 1298,'Turkey 115  ', 115.0000,1,   2,   1,   1,1.01771,  15.7005
 1299,'Crosbyton ~1', 115.0000,1,   2,   1,   1,1.03471,  14.4541
 1300,'Lamesa 115  ', 115.0000,1,   6,   1,   1,1.01893,  14.8077
 1301,'Lorenzo 115 ', 115.0000,1,   2,   1,   1,1.01968,  17.2772
 1302,'Odonnell 115', 115.0000,1,   6,   1,   1,1.03266,  16.7373
 1303,'Ralls 115   ', 115.0000,1,   2,   1,   1,1.01926,  17.1402
 1304,'Spur 115    ', 115.0000,1,   2,   1,   1,1.02889,  14.4218
 1305,'Welch 115   ', 115.0000,1,   6,   1,   1,1.02823,  15.1520
 1306,'Anson 115   ', 115.0000,1,   5,   1,   1,1.02602,   7.5285
 1307,'Aspermont ~1', 115.0000,1,   2,   1,   1,1.03390,  10.5499
 1308,'Avoca 115   ', 115.0000,1,   5,   1,   1,1.02267,   6.7388
 1309,'Baird 115   ', 115.0000,1,   1,   1,   1,1.01974,   2.0851
 1310,'Benjamin 115', 115.0000,1,   2,   1,   1,1.02534,   7.6602
 1311,'Blackwell ~1', 115.0000,1,   5,   1,   1,1.03731,   8.2628
 1312,'Buffalo Ga~1', 115.0000,1,   5,   1,   1,1.02645,   4.6664
 1313,'Clyde 115   ', 115.0000,1,   1,   1,   1,1.03322,   3.9936
 1314,'Coahoma 115 ', 115.0000,1,   6,   1,   1,1.01093,  11.2651
 1315,'Colorado C~1', 115.0000,1,   5,   1,   1,1.01203,  10.3310
 1316,'Fluvanna 115', 115.0000,1,   5,   1,   1,1.02646,  14.1123
 1317,'Girard 115  ', 115.0000,1,   2,   1,   1,1.02720,  14.3890
 1318,'Goldsboro ~1', 115.0000,1,   5,   1,   1,1.01121,   2.1386
 1319,'Hamlin 115  ', 115.0000,1,   5,   1,   1,1.02604,   8.5990
 1320,'Haskell 115 ', 115.0000,1,   2,   1,   1,1.01869,   5.9707
 1321,'Hawley 115  ', 115.0000,1,   5,   1,   1,1.02388,   5.3397
 1322,'Hermleigh ~1', 115.0000,1,   5,   1,   1,1.03914,  12.1602
 1323,'Ira 115     ', 115.0000,1,   5,   1,   1,1.03573,  13.0430
 1324,'Jayton 115  ', 115.0000,1,   2,   1,   1,1.02921,  13.3001
 1325,'Knox City ~1', 115.0000,1,   2,   1,   1,1.02964,   8.5258
 1326,'Lawn 115    ', 115.0000,1,   5,   1,   1,1.01358,   3.0265
 1327,'Loraine 115 ', 115.0000,1,   5,   1,   1,1.03679,   8.7673
 1328,'Lueders 115 ', 115.0000,1,   5,   1,   1,1.01690,   5.5640
 1329,'Mc Caulley~1', 115.0000,1,   5,   1,   1,1.02815,   9.3439
 1330,'Maryneal 115', 115.0000,1,   5,   1,   1,1.03438,   7.6456
 1331,'Merkel 115  ', 115.0000,1,   5,   1,   1,1.02405,   6.6477
 1332,'Nolan 115   ', 115.0000,1,   5,   1,   1,1.02985,   6.9328
 1333,'Novice 115  ', 115.0000,1,   5,   1,   1,1.01009,   1.8187
 1334,'O Brien 115 ', 115.0000,1,   2,   1,   1,1.03031,   9.0303
 1335,'Old Glory ~1', 115.0000,1,   2,   1,   1,1.03280,   9.6662
 1336,'Ovalo 115   ', 115.0000,1,   5,   1,   1,1.01885,   3.4121
 1337,'Roby 115    ', 115.0000,1,   5,   1,   1,1.03395,  11.7901
 1338,'Rochester ~1', 115.0000,1,   2,   1,   1,1.03017,   8.7280
 1339,'Roscoe 115  ', 115.0000,1,   5,   1,   1,1.03529,  10.5696
 1340,'Rotan 115   ', 115.0000,1,   5,   1,   1,1.04026,  14.1376
 1341,'Rule 115    ', 115.0000,1,   2,   1,   1,1.03160,   9.0772
 1342,'Rule 2 115  ', 115.0000,1,   2,   1,   1,1.03500,   9.3727
 1343,'Snyder 115  ', 115.0000,1,   5,   1,   1,1.02864,  13.8618
 1344,'Stamford 115', 115.0000,1,   5,   1,   1,1.02926,   7.8499
 1345,'Sweetwater~1', 115.0000,1,   5,   1,   1,1.03320,   9.8000
 1346,'Sylvester ~1', 115.0000,1,   5,   1,   1,1.02967,   9.9253
 1347,'Trent 115   ', 115.0000,1,   5,   1,   1,1.02637,   8.2914
 1348,'Tuscola 115 ', 115.0000,1,   5,   1,   1,1.02329,   4.1901
 1349,'Tye 115     ', 115.0000,1,   5,   1,   1,1.02332,   6.0800
 1350,'Westbrook ~1', 115.0000,1,   5,   1,   1,1.01895,  10.3629
 1351,'Wingate 115 ', 115.0000,1,   5,   1,   1,1.02679,   6.0035
 1352,'Winters 115 ', 115.0000,1,   5,   1,   1,1.01423,   2.9959
 1353,'Abilene 115 ', 115.0000,1,   5,   1,   1,1.02611,   3.8929
 1354,'Abilene 2 ~1', 115.0000,1,   5,   1,   1,1.03485,   4.8285
 1355,'Abilene 3 ~1', 115.0000,1,   5,   1,   1,1.02210,   5.8031
 1356,'Abilene 4 ~1', 115.0000,1,   5,   1,   1,1.02176,   5.3539
 1357,'Abilene 5 ~1', 115.0000,1,   5,   1,   1,1.03240,   5.4941
 1358,'Dyess Afb ~1', 115.0000,1,   5,   1,   1,1.02978,   4.3890
 1359,'Midland 115 ', 115.0000,1,   6,   1,   1,0.99001,  12.7166
 1360,'Midland 2 ~1', 115.0000,1,   6,   1,   1,0.98833,  12.7286
 1361,'Midland 3 ~1', 115.0000,1,   6,   1,   1,0.98650,  11.8186
 1362,'Midland 4 ~1', 115.0000,1,   6,   1,   1,1.01151,  11.4878
 1363,'Midland 5 ~1', 115.0000,1,   6,   1,   1,1.02855,  12.1033
 1364,'Ackerly 115 ', 115.0000,1,   6,   1,   1,1.01628,  14.1502
 1365,'Andrews 115 ', 115.0000,1,   6,   1,   1,1.01125,  16.9379
 1366,'Balmorhea ~1', 115.0000,1,   6,   1,   1,1.01673,  19.9817
 1367,'Balmorhea ~2', 115.0000,1,   6,   1,   1,1.01611,  21.4286
 1368,'Big Spring~1', 115.0000,1,   6,   1,   1,1.00332,  10.4799
 1369,'Big Spring~2', 115.0000,1,   6,   1,   1,1.02645,  18.5988
 1370,'Crane 115   ', 115.0000,1,   6,   1,   1,1.01969,  18.5565
 1371,'Crane 2 115 ', 115.0000,1,   6,   1,   1,1.02120,  11.2791
 1372,'Fort Davis~1', 115.0000,1,   6,   1,   1,1.01721,  18.3499
 1373,'Fort Stock~1', 115.0000,1,   6,   1,   1,1.00311,  12.0163
 1374,'Gail 115    ', 115.0000,1,   6,   1,   1,1.03399,  15.6363
 1375,'Garden Cit~1', 115.0000,1,   6,   1,   1,1.02361,  11.4267
 1376,'Goldsmith ~1', 115.0000,1,   6,   1,   1,1.03135,  16.2705
 1377,'Goldsmith ~2', 115.0000,1,   6,   1,   1,1.02206,  18.9162
 1378,'Goldsmith ~4', 115.0000,1,   6,   1,   1,1.02081,  17.2559
 1379,'Goldsmith ~5', 115.0000,1,   6,   1,   1,1.01333,  14.2983
 1380,'Kermit 115  ', 115.0000,1,   6,   1,   1,1.01564,  18.1275
 1381,'Knott 115   ', 115.0000,1,   6,   1,   1,1.01510,  13.9201
 1382,'Lenorah 115 ', 115.0000,1,   6,   1,   1,1.01466,  13.2912
 1383,'Mc Camey 115', 115.0000,1,   6,   1,   1,1.02323,  16.4211
 1384,'Mc Camey 2~1', 115.0000,1,   6,   1,   1,1.02017,  17.5390
 1385,'Midkiff 115 ', 115.0000,1,   6,   1,   1,1.01570,  13.3704
 1386,'Monahans 115', 115.0000,1,   6,   1,   1,1.01038,  18.6801
 1387,'Gardendale~1', 115.0000,1,   6,   1,   1,0.99387,  13.5869
 1388,'Gardendale~2', 115.0000,1,   6,   1,   1,0.99428,  15.0031
 1389,'Odessa 115  ', 115.0000,1,   6,   1,   1,1.00071,  14.9540
 1390,'Odessa 2 115', 115.0000,1,   6,   1,   1,0.99591,  14.2852
 1391,'Odessa 3 115', 115.0000,1,   6,   1,   1,0.98990,  13.4543
 1392,'Odessa 4 115', 115.0000,1,   6,   1,   1,0.98950,  13.8483
 1393,'Odessa 5 115', 115.0000,1,   6,   1,   1,0.99953,  14.7815
 1394,'Odessa 6 115', 115.0000,1,   6,   1,   1,0.99337,  12.9613
 1395,'Odessa 7 115', 115.0000,1,   6,   1,   1,1.00601,  17.5306
 1396,'Pecos 115   ', 115.0000,1,   6,   1,   1,1.01441,  22.1931
 1397,'Pecos 2 115 ', 115.0000,1,   6,   1,   1,1.01884,  17.7828
 1398,'Pecos 3 115 ', 115.0000,1,   6,   1,   1,1.02115,  14.4498
 1399,'Pecos 4 115 ', 115.0000,1,   6,   1,   1,1.03099,  18.1838
 1400,'Pecos 5 115 ', 115.0000,1,   6,   1,   1,1.00651,   9.5676
 1401,'Stanton 115 ', 115.0000,1,   6,   1,   1,1.00595,  12.7954
 1402,'Tarzan 115  ', 115.0000,1,   6,   1,   1,1.01333,  13.3936
 1403,'Tarzan 2 115', 115.0000,1,   6,   1,   1,1.01606,  17.4424
 1404,'Tarzan 3 115', 115.0000,1,   6,   1,   1,1.01652,  19.4364
 1405,'Tarzan 4 115', 115.0000,1,   6,   1,   1,1.01692,  17.9426
 1406,'Alpine 115  ', 115.0000,1,   6,   1,   1,1.00976,  15.9588
 1407,'Alpine 2 115', 115.0000,1,   6,   1,   1,1.03113,  17.8010
 1408,'Alpine 3 115', 115.0000,1,   6,   1,   1,1.00967,  16.0270
 1409,'Fort Hanco~1', 115.0000,1,   6,   1,   1,1.01969,  16.7171
 1410,'Marfa 115   ', 115.0000,1,   6,   1,   1,1.01392,  17.4089
 1411,'Presidio 115', 115.0000,1,   6,   1,   1,1.01141,  16.6128
 1412,'Presidio 2~1', 115.0000,1,   6,   1,   1,1.01064,  16.3590
 1413,'Salt Flat ~1', 115.0000,1,   6,   1,   1,1.01014,  17.1003
 1414,'Salt Flat ~2', 115.0000,1,   6,   1,   1,1.00599,   4.8078
 1415,'Terlingua ~1', 115.0000,1,   6,   1,   1,1.00606,  16.1986
 1416,'Valentine ~1', 115.0000,1,   6,   1,   1,1.01197,  17.2882
 1417,'Valentine ~2', 115.0000,1,   6,   1,   1,0.99938,  17.1659
 1418,'El Paso 115 ', 115.0000,1,   6,   1,   1,1.00646,  10.6874
 1419,'Pasadena 4~1', 115.0000,1,   7,   1,   1,1.02214, -25.5297
 1420,'Big Spring~3', 115.0000,1,   6,   1,   1,1.00569,  10.8591
 1421,'Feeeport 115', 115.0000,1,   7,   1,   1,1.02786, -23.4613
 1422,'Bryan 5 115 ', 115.0000,1,   3,   1,   1,1.02297, -20.6696
 1423,'Corpus Chr~3', 115.0000,1,   8,   1,   1,1.02893, -14.9848
 1424,'Big Spring~5', 115.0000,1,   6,   1,   1,1.02233,  11.7845
 1425,'Baytown 4 ~1', 115.0000,1,   7,   1,   1,1.01982, -26.1262
 1426,'Mccamey 115 ', 115.0000,1,   6,   1,   1,1.02447,  17.2151
 1427,'Lewisville~3', 115.0000,1,   1,   1,   1,0.97913, -17.5740
 1428,'Gonzales 2~1', 115.0000,1,   4,   1,   1,1.01994, -17.8691
 1429,'Canyon Lak~5', 115.0000,1,   4,   1,   1,1.01948, -17.5167
 1430,'Mcqueeney ~1', 115.0000,1,   4,   1,   1,0.97985, -22.4572
 1431,'Del Rio 2 ~1', 115.0000,1,   5,   1,   1,1.03725, -14.3283
 1432,'Falcon Hei~1', 115.0000,1,   8,   1,   1,1.03293, -21.0542
 1433,'Austin 29 ~1', 115.0000,1,   4,   1,   1,1.00852, -21.5342
 1434,'Buchanan D~2', 115.0000,1,   5,   1,   1,1.01617, -18.0489
 1435,'Marble Fal~2', 115.0000,1,   4,   1,   1,1.00785, -21.4217
 1436,'Bastrop 2 ~1', 115.0000,1,   4,   1,   1,1.03200, -17.5338
 1437,'Winchester~1', 115.0000,1,   4,   1,   1,1.03742, -16.1618
 1438,'Iraan 115   ', 115.0000,1,   6,   1,   1,1.01615,  15.9951
 1439,'Odessa 8 115', 115.0000,1,   6,   1,   1,1.00389,  15.3488
 1440,'Girvin 115  ', 115.0000,1,   6,   1,   1,1.02265,  17.2349
 1441,'Sarita 115  ', 115.0000,1,   8,   1,   1,1.03689, -15.6092
 1442,'Jacksboro ~2', 115.0000,1,   1,   1,   1,1.02011,  -3.4275
 1443,'Sarita 2 115', 115.0000,1,   8,   1,   1,1.03279, -17.9564
 1444,'Santa Rosa~4', 115.0000,1,   8,   1,   1,1.00531, -23.2755
 1445,'Fluvanna 2~1', 115.0000,1,   5,   1,   1,1.04099,  16.3610
 1446,'Cuero 2 115 ', 115.0000,1,   4,   1,   1,1.01419, -18.2551
 1447,'Texas City~2', 115.0000,1,   7,   1,   1,1.01353, -26.7423
 1448,'Pearsall 2~1', 115.0000,1,   8,   1,   1,1.03401, -16.4692
 1449,'Cushing 2 ~1', 115.0000,1,   3,   1,   1,1.01487, -12.9083
 1450,'Anderson 2~1', 115.0000,1,   3,   1,   1,1.02878, -20.8556
 1451,'Trent 2 115 ', 115.0000,1,   5,   1,   1,1.03958,   9.8997
 1452,'Clifton 2 ~1', 115.0000,1,   1,   1,   1,1.01613, -10.7026
 1453,'Seadrift 2~1', 115.0000,1,   8,   1,   1,1.03527, -17.3659
 1454,'Merkel 2 115', 115.0000,1,   5,   1,   1,1.03698,   8.1019
 1455,'Wadsworth ~2', 115.0000,1,   7,   1,   1,1.03649, -21.4156
 1456,'Point Comf~1', 115.0000,1,   7,   1,   1,1.02888, -18.6879
 1457,'Denison 3 ~1', 115.0000,1,   2,   1,   1,1.00596,  -9.3494
 1458,'Sterling C~3', 115.0000,1,   5,   1,   1,1.03345,   9.2987
 1459,'Bruni 2 115 ', 115.0000,1,   8,   1,   1,1.02579, -22.9318
 1460,'Cedar Cree~2', 115.0000,1,   4,   1,   1,1.02144, -18.4925
 1461,'Iraan 2 115 ', 115.0000,1,   6,   1,   1,1.01214,  13.7960
 1462,'Snyder 2 115', 115.0000,1,   5,   1,   1,1.03937,  12.5524
 1463,'Lenorah 2 ~1', 115.0000,1,   6,   1,   1,1.01218,  13.5065
 1464,'Mcadoo 2 115', 115.0000,1,   2,   1,   1,1.02017,  17.1749
 1465,'Blackwell ~2', 115.0000,1,   5,   1,   1,1.03915,   8.6283
 1466,'Goldthwait~2', 115.0000,1,   1,   1,   1,1.01626, -14.8950
 1467,'Miami 2 115 ', 115.0000,1,   2,   1,   1,1.01762,  26.1178
 1468,'Eagle Pass~3', 115.0000,1,   8,   1,   1,1.03136, -25.9026
 1469,'Paris 3 115 ', 115.0000,1,   2,   1,   1,1.00459, -10.4407
 1470,'Abilene 6 ~1', 115.0000,1,   5,   1,   1,1.03522,   4.6288
 1471,'Floydada 2~1', 115.0000,1,   2,   1,   1,1.02253,  18.3586
 1472,'Dublin 2 115', 115.0000,1,   1,   1,   1,1.02553,  -0.0786
 1473,'Olney 2 115 ', 115.0000,1,   1,   1,   1,1.01933,   0.0088
 1474,'Monahans 2~1', 115.0000,1,   6,   1,   1,1.01655,  19.4990
 1475,'Trinidad 3~1', 115.0000,1,   3,   1,   1,1.02920, -12.5125
 1476,'Glen Rose ~2', 115.0000,1,   1,   1,   1,1.02461,  -5.0835
 1477,'Midkiff 2 ~1', 115.0000,1,   6,   1,   1,1.02057,  12.3877
 1478,'Lufkin 3 115', 115.0000,1,   3,   1,   1,0.99836, -15.9760
 1479,'Big Sprin~11', 115.0000,1,   6,   1,   1,1.02446,  10.9592
 1480,'Roscoe 2 115', 115.0000,1,   5,   1,   1,1.03882,  11.0264
 1481,'Taft 2 115  ', 115.0000,1,   8,   1,   1,1.03519, -14.4889
 1482,'San Perlit~1', 115.0000,1,   8,   1,   1,1.02210, -21.1078
 1483,'Brackettvi~2', 115.0000,1,   5,   1,   1,1.03001, -17.8631
 1484,'Panhandle ~2', 115.0000,1,   2,   1,   1,1.01685,  29.2325
 1485,'O'Donnell ~1', 115.0000,1,   6,   1,   1,1.03539,  16.4735
 1486,'Goldsmith ~6', 115.0000,1,   6,   1,   1,1.03373,  18.1464
 1487,'Alvin 2 115 ', 115.0000,1,   7,   1,   1,1.01148, -28.1226
 1488,'Christoval~2', 115.0000,1,   5,   1,   1,1.02714,   0.4007
 1489,'Panhandle ~4', 115.0000,1,   2,   1,   1,1.01862,  27.5123
 1490,'San Anton~44', 115.0000,1,   4,   1,   1,1.00492, -20.1775
 1491,'Brackettvi~4', 115.0000,1,   5,   1,   1,1.03119, -20.3022
 1492,'Manor 2 115 ', 115.0000,1,   4,   1,   1,1.01454, -19.3154
 1493,'Rockdale 2~1', 115.0000,1,   4,   1,   1,1.03227, -18.2501
 1494,'Hereford 115', 115.0000,1,   2,   1,   1,1.01704,  24.7129
 1495,'Adrian 3 115', 115.0000,1,   2,   1,   1,1.02088,  20.5185
 1496,'Somerset 2~1', 115.0000,1,   4,   1,   1,1.00773, -19.7714
 1497,'Round Rock~3', 115.0000,1,   4,   1,   1,0.98830, -22.9364
 1498,'Jayton 2 115', 115.0000,1,   5,   1,   1,1.03869,  13.6469
 1499,'Muenster 3~1', 115.0000,1,   2,   1,   1,1.01396,  -8.5949
 1500,'Vernon 2 115', 115.0000,1,   2,   1,   1,1.00985,   9.6793
 1501,'Presidio 3~1', 115.0000,1,   6,   1,   1,1.01333,  16.6007
 1502,'Pasadena 4~3',  13.8000,2,   7,   1,   1,1.04000, -22.1715
 1503,'Pasadena 4~4',  13.8000,2,   7,   1,   1,1.04000, -22.1715
 1504,'Pasadena 4~5',  13.8000,2,   7,   1,   1,1.04000, -22.1715
 1505,'Pasadena 4~6',  13.8000,2,   7,   1,   1,1.04000, -22.1715
 1506,'Pasadena 4~7',  13.8000,2,   7,   1,   1,1.04000, -22.0837
 1507,'Pasadena 4~8',  13.8000,2,   7,   1,   1,1.04000, -22.1715
 1508,'Pasadena 4~9',  13.8000,2,   7,   1,   1,1.04000, -22.1715
 1509,'Big Spring~4',  13.8000,2,   6,   1,   1,1.00595,  12.8663
 1510,'Feeeport G0 ',  13.8000,2,   7,   1,   1,1.04000, -19.7820
 1511,'Feeeport G1 ',  13.8000,2,   7,   1,   1,1.04000, -19.7821
 1512,'Feeeport G2 ',  13.8000,2,   7,   1,   1,1.04000, -19.7820
 1513,'Feeeport G3 ',  13.8000,2,   7,   1,   1,1.04000, -19.7821
 1514,'Bryan 5 G0  ',  13.8000,2,   3,   1,   1,1.04000, -18.1733
 1515,'Bryan 5 G1  ',  13.8000,2,   3,   1,   1,1.04000, -18.1733
 1516,'Bryan 5 G2  ',  13.8000,2,   3,   1,   1,1.04000, -18.1142
 1517,'Corpus Chr~5',  13.8000,2,   8,   1,   1,1.03655, -11.7748
 1518,'Corpus Chr~6',  13.8000,2,   8,   1,   1,1.04000, -12.0108
 1519,'Corpus Chr~7',  13.8000,2,   8,   1,   1,1.04000, -12.0108
 1520,'Corpus Chr~8',  13.8000,2,   8,   1,   1,1.04000, -12.0108
 1521,'Big Spring~7',  13.8000,2,   6,   1,   1,1.01234,  13.6659
 1522,'Big Spring~8',  13.8000,2,   6,   1,   1,1.01234,  13.6659
 1523,'Big Spring~9',  13.8000,2,   6,   1,   1,1.01234,  13.6659
 1524,'Big Sprin~10',  13.8000,2,   6,   1,   1,1.01234,  13.6659
 1525,'Baytown 4 G0',  13.8000,2,   7,   1,   1,1.04000, -21.5381
 1526,'Baytown 4 G1',  13.8000,2,   7,   1,   1,1.04000, -21.4504
 1527,'Baytown 4 G2',  13.8000,2,   7,   1,   1,1.04000, -21.5381
 1528,'Baytown 4 G3',  13.8000,2,   7,   1,   1,1.04000, -21.5381
 1529,'Baytown 4 G4',  13.8000,2,   7,   1,   1,1.04000, -21.4897
 1530,'Mccamey G0  ',  13.8000,2,   6,   1,   1,1.01096,  19.6025
 1531,'Mccamey G1  ',  13.8000,2,   6,   1,   1,1.01096,  19.6025
 1532,'Lewisville~4',  13.8000,2,   1,   1,   1,1.01044, -13.2309
 1533,'Gonzales 2~2',  13.8000,2,   4,   1,   1,1.04000, -15.5265
 1534,'Gonzales 2~3',  13.8000,2,   4,   1,   1,1.04000, -15.5265
 1535,'Gonzales 2~4',  13.8000,2,   4,   1,   1,1.04000, -15.5265
 1536,'Canyon Lak~6',  13.8000,2,   4,   1,   1,1.04000, -15.1737
 1537,'Mcqueeney G0',  13.8000,2,   4,   1,   1,1.01221, -19.9689
 1538,'Mcqueeney G1',  13.8000,2,   4,   1,   1,1.01221, -19.9689
 1539,'Mcqueeney G2',  13.8000,2,   4,   1,   1,1.01221, -19.9689
 1540,'Mcqueeney G3',  13.8000,2,   4,   1,   1,1.01221, -19.9689
 1541,'Del Rio 2 G0',  13.8000,2,   5,   1,   1,1.04000, -12.8092
 1542,'Falcon Hei~2',  13.8000,2,   8,   1,   1,1.04000, -19.4083
 1543,'Austin 29 G0',  13.8000,2,   4,   1,   1,1.04000, -19.1812
 1544,'Austin 29 G1',  13.8000,2,   4,   1,   1,1.04000, -19.1812
 1545,'Buchanan D~3',  13.8000,2,   5,   1,   1,1.04000, -16.5280
 1546,'Buchanan D~4',  13.8000,2,   5,   1,   1,1.04000, -16.5280
 1547,'Marble Fal~3',  13.8000,2,   4,   1,   1,1.03941, -19.0659
 1548,'Marble Fal~4',  13.8000,2,   4,   1,   1,1.03941, -19.0659
 1549,'Bastrop 2 G0',  13.8000,2,   4,   1,   1,1.04000, -14.7514
 1550,'Bastrop 2 G1',  13.8000,2,   4,   1,   1,1.04000, -14.8364
 1551,'Winchester~2',  13.8000,2,   4,   1,   1,1.04000, -13.9869
 1552,'Iraan 1 G0  ',  13.8000,2,   6,   1,   1,1.01000,  17.9392
 1553,'Iraan 1 G1  ',  13.8000,2,   6,   1,   1,1.01000,  17.9392
 1554,'Odessa 8 G0 ',  13.8000,2,   6,   1,   1,1.01000,  18.6459
 1555,'Odessa 8 G1 ',  13.8000,2,   6,   1,   1,1.01000,  18.6459
 1556,'Girvin G0   ',  13.8000,2,   6,   1,   1,1.01097,  20.0650
 1557,'Girvin G1   ',  13.8000,2,   6,   1,   1,1.01097,  20.0650
 1558,'Girvin G2   ',  13.8000,2,   6,   1,   1,1.01097,  20.0650
 1559,'Girvin G3   ',  13.8000,2,   6,   1,   1,1.01097,  20.0650
 1560,'Sarita 1 G0 ',  13.8000,2,   8,   1,   1,1.04000, -13.7900
 1561,'Sarita 1 G1 ',  13.8000,2,   8,   1,   1,1.04000, -13.7900
 1562,'Sarita 1 G2 ',  13.8000,2,   8,   1,   1,1.04000, -13.7900
 1563,'Jacksboro ~4',  13.8000,2,   1,   1,   1,1.04000,   0.7675
 1564,'Jacksboro ~5',  13.8000,2,   1,   1,   1,1.04000,   0.7675
 1565,'Sarita 2 G0 ',  13.8000,2,   8,   1,   1,1.04000, -16.2315
 1566,'Santa Rosa~5',  13.8000,2,   8,   1,   1,1.00560, -21.3912
 1567,'Fluvanna 2~2',  13.8000,2,   5,   1,   1,1.04000,  17.9522
 1568,'Fluvanna 2~3',  13.8000,2,   5,   1,   1,1.04000,  17.9522
 1569,'Cuero 2 G0  ',  13.8000,2,   4,   1,   1,1.04000, -15.9073
 1570,'Texas City~4',  13.8000,2,   7,   1,   1,1.04000, -22.0195
 1571,'Texas City~5',  13.8000,2,   7,   1,   1,1.04000, -22.0195
 1572,'Texas City~6',  13.8000,2,   7,   1,   1,1.04000, -22.0195
 1573,'Texas City~7',  13.8000,2,   7,   1,   1,1.02698, -21.6381
 1574,'Pearsall 2~3',  13.8000,2,   8,   1,   1,1.04000, -14.1131
 1575,'Cushing 2 G0',  13.8000,2,   3,   1,   1,1.01517, -11.0993
 1576,'Anderson 2~3',  13.8000,2,   3,   1,   1,1.04000, -18.9122
 1577,'Trent 2 G0  ',  13.8000,2,   5,   1,   1,1.04000,  11.6046
 1578,'Trent 2 G1  ',  13.8000,2,   5,   1,   1,1.04000,  11.6046
 1579,'Trent 2 G2  ',  13.8000,2,   5,   1,   1,1.04000,  11.6046
 1580,'Trent 2 G3  ',  13.8000,2,   5,   1,   1,1.04000,  11.6046
 1581,'Trent 2 G4  ',  13.8000,2,   5,   1,   1,1.04000,  11.6046
 1582,'Trent 2 G5  ',  13.8000,2,   5,   1,   1,1.04000,  11.6046
 1583,'Trent 2 G6  ',  13.8000,2,   5,   1,   1,1.04000,  11.6046
 1584,'Clifton 2 G0',  13.8000,2,   1,   1,   1,1.04000,  -6.6276
 1585,'Seadrift 2~2',  13.8000,2,   8,   1,   1,1.04000, -15.8284
 1586,'Seadrift 2~3',  13.8000,2,   8,   1,   1,1.03557, -15.5891
 1587,'Seadrift 2~4',  13.8000,2,   8,   1,   1,1.03557, -15.5891
 1588,'Merkel 2 G0 ',  13.8000,2,   5,   1,   1,1.04000,  10.3785
 1589,'Merkel 2 G1 ',  13.8000,2,   5,   1,   1,1.04000,  10.3785
 1590,'Merkel 2 G2 ',  13.8000,2,   5,   1,   1,1.04000,  10.3785
 1591,'Merkel 2 G3 ',  13.8000,2,   5,   1,   1,1.04000,  10.3785
 1592,'Merkel 2 G4 ',  13.8000,2,   5,   1,   1,1.04000,  10.3785
 1593,'Wadsworth ~4',  13.8000,2,   7,   1,   1,1.04000, -18.4367
 1594,'Point Comf~2',  13.8000,2,   7,   1,   1,1.04000, -16.3591
 1595,'Denison 3 G0',  13.8000,2,   2,   1,   1,1.01000,  -7.6486
 1596,'Sterling C~5',  13.8000,2,   5,   1,   1,1.04000,  11.1066
 1597,'Sterling C~6',  13.8000,2,   5,   1,   1,1.04000,  11.1066
 1598,'Bruni 2 G0  ',  13.8000,2,   8,   1,   1,1.04000, -21.2048
 1599,'Bruni 2 G1  ',  13.8000,2,   8,   1,   1,1.04000, -21.2048
 1600,'Cedar Cree~4',  13.8000,2,   4,   1,   1,1.04000, -15.7616
 1601,'Iraan 2 G0  ',  13.8000,2,   6,   1,   1,1.01000,  15.5325
 1602,'Snyder 2 G0 ',  13.8000,2,   5,   1,   1,1.04000,  14.3833
 1603,'Snyder 2 G1 ',  13.8000,2,   5,   1,   1,1.04000,  14.3833
 1604,'Snyder 2 G2 ',  13.8000,2,   5,   1,   1,1.04000,  14.3833
 1605,'Snyder 2 G3 ',  13.8000,2,   5,   1,   1,1.04000,  14.3833
 1606,'Lenorah 2 G0',  13.8000,2,   6,   1,   1,1.01000,  15.4526
 1607,'Mcadoo 2 G0 ',  13.8000,2,   2,   1,   1,1.01000,  18.9522
 1608,'Blackwell ~4',  13.8000,2,   5,   1,   1,1.04000,  10.2197
 1609,'Goldthwait~3',  13.8000,2,   1,   1,   1,1.03364, -10.5887
 1610,'Miami 2 G0  ',  13.8000,2,   2,   1,   1,1.01000,  27.8263
 1611,'Eagle Pass~4',  13.8000,2,   8,   1,   1,1.04000, -24.2563
 1612,'Paris 3 G0  ',  13.8000,2,   2,   1,   1,1.01000,  -8.8512
 1613,'Abilene 6 G0',  13.8000,2,   5,   1,   1,1.04000,   6.4960
 1614,'Abilene 6 G1',  13.8000,2,   5,   1,   1,1.04000,   6.4960
 1615,'Abilene 6 G2',  13.8000,2,   5,   1,   1,1.04000,   6.4960
 1616,'Floydada 2~2',  13.8000,2,   2,   1,   1,1.01015,  20.1346
 1617,'Dublin 2 G0 ',  13.8000,2,   1,   1,   1,1.04000,   4.1665
 1618,'Olney 2 G0  ',  13.8000,2,   1,   1,   1,1.04000,   4.8990
 1619,'Olney 2 G1  ',  13.8000,2,   1,   1,   1,1.04000,   4.8990
 1620,'Olney 2 G2  ',  13.8000,2,   1,   1,   1,1.04000,   4.8990
 1621,'Monahans 2~3',  13.8000,2,   6,   1,   1,1.01000,  21.7480
 1622,'Trinidad 3~2',  13.8000,2,   3,   1,   1,1.04000, -10.9489
 1623,'Midkiff 2 G0',  13.8000,2,   6,   1,   1,1.01198,  14.1523
 1624,'Lufkin 3 G0 ',  13.8000,2,   3,   1,   1,0.99864, -14.1066
 1625,'Big Sprin~13',  13.8000,2,   6,   1,   1,1.01245,  12.8442
 1626,'Big Sprin~14',  13.8000,2,   6,   1,   1,1.01245,  12.8442
 1627,'Big Sprin~15',  13.8000,2,   6,   1,   1,1.01245,  12.8442
 1628,'Big Sprin~16',  13.8000,2,   6,   1,   1,1.01245,  12.8442
 1629,'Roscoe 2 G0 ',  13.8000,2,   5,   1,   1,1.04000,  12.6128
 1630,'Roscoe 2 G1 ',  13.8000,2,   5,   1,   1,1.04000,  12.6128
 1631,'Roscoe 2 G2 ',  13.8000,2,   5,   1,   1,1.04000,  12.6128
 1632,'Roscoe 2 G3 ',  13.8000,2,   5,   1,   1,1.04000,  12.6128
 1633,'Taft 2 G0   ',  13.8000,2,   8,   1,   1,1.04000, -11.8272
 1634,'Taft 2 G1   ',  13.8000,2,   8,   1,   1,1.04000, -11.8272
 1635,'Taft 2 G2   ',  13.8000,2,   8,   1,   1,1.04000, -11.8272
 1636,'San Perlit~3',  13.8000,2,   8,   1,   1,1.04000, -18.0187
 1637,'San Perlit~4',  13.8000,2,   8,   1,   1,1.04000, -18.0187
 1638,'San Perlit~5',  13.8000,2,   8,   1,   1,1.04000, -18.0187
 1639,'Brackettvi~3',  13.8000,2,   5,   1,   1,1.04000, -16.2702
 1640,'Panhandle ~3',  13.8000,2,   2,   1,   1,1.01000,  31.0109
 1641,'O'Donnell G0',  13.8000,2,   6,   1,   1,1.02278,  18.5495
 1642,'O'Donnell G1',  13.8000,2,   6,   1,   1,1.02278,  18.5495
 1643,'Goldsmith ~7',  13.8000,2,   6,   1,   1,1.03402,  20.0461
 1644,'Alvin 2 G0  ',  13.8000,2,   7,   1,   1,1.04000, -25.8185
 1645,'Christoval~3',  13.8000,2,   5,   1,   1,1.04000,   1.9939
 1646,'Panhandle ~6',  13.8000,2,   2,   1,   1,1.01000,  29.3949
 1647,'Panhandle ~7',  13.8000,2,   2,   1,   1,1.01000,  29.3949
 1648,'San Anton~45',  13.8000,2,   4,   1,   1,1.00500, -17.5103
 1649,'San Anton~46',  13.8000,2,   4,   1,   1,1.00500, -17.5103
 1650,'San Anton~47',  13.8000,2,   4,   1,   1,1.00500, -17.5103
 1651,'San Anton~48',  13.8000,2,   4,   1,   1,1.00500, -17.5103
 1652,'San Anton~49',  13.8000,2,   4,   1,   1,1.00500, -17.5103
 1653,'San Anton~50',  13.8000,2,   4,   1,   1,1.00500, -17.5103
 1654,'Brackettvi~5',  13.8000,2,   5,   1,   1,1.03151, -18.6483
 1655,'Manor 2 G0  ',  13.8000,2,   4,   1,   1,1.01464, -16.6986
 1656,'Rockdale 2~3',  13.8000,2,   4,   1,   1,1.04000, -15.2495
 1657,'Hereford G0 ',  13.8000,2,   2,   1,   1,1.01000,  26.4912
 1658,'Adrian 3 G0 ',  13.8000,2,   2,   1,   1,1.01000,  22.2956
 1659,'Somerset 2~2',  13.8000,2,   4,   1,   1,1.00782, -17.1190
 1660,'Round Rock~4',  13.8000,2,   4,   1,   1,0.98834, -20.1785
 1661,'Jayton 2 G0 ',  13.8000,2,   5,   1,   1,1.04000,  15.2383
 1662,'Muenster 3~2',  13.8000,2,   2,   1,   1,1.01000,  -6.8155
 1663,'Vernon 2 G0 ',  13.8000,2,   2,   1,   1,1.01000,  11.4601
 1664,'Presidio 3~2',  13.8000,2,   6,   1,   1,1.01360,  18.5777
 1665,'Denison 1 G0',  13.8000,2,   2,   1,   1,1.01000,  -6.4154
 1666,'Grand Prai~4',  13.8000,2,   1,   1,   1,1.04000,  -6.8872
 1667,'Plano 5 G0  ',  13.8000,2,   1,   1,   1,1.04000,  -8.6179
 1668,'Plano 5 G1  ',  13.8000,2,   1,   1,   1,1.04000,  -8.6179
 1669,'Plano 5 G2  ',  13.8000,2,   1,   1,   1,1.00367,  -7.9202
 1670,'Plano 5 G3  ',  13.8000,2,   1,   1,   1,1.04000,  -8.6179
 1671,'Plano 5 G4  ',  13.8000,2,   1,   1,   1,1.04000,  -8.7011
 1672,'Dallas 10 G0',  13.8000,2,   1,   1,   1,1.04000,  -8.1416
 1673,'Dallas 10 G1',  13.8000,2,   1,   1,   1,1.04000,  -8.1416
 1674,'Dallas 10 G2',  13.8000,2,   1,   1,   1,1.04000,  -8.2250
 1675,'Blue Ridge~3',  13.8000,2,   1,   1,   1,1.04000,  -4.9564
 1676,'Cooper G0   ',  13.8000,2,   1,   1,   1,1.04000,   0.2676
 1677,'Mount Ente~3',  13.8000,2,   3,   1,   1,1.04000,  -9.0888
 1678,'Tyler 8 G0  ',  13.8000,2,   3,   1,   1,1.04000,  -9.7625
 1679,'Chandler 2~2',  13.8000,2,   3,   1,   1,1.04000,  -9.8537
 1680,'Centervill~3',  13.8000,2,   3,   1,   1,1.04000, -15.8336
 1681,'Kennard 1 G0',  13.8000,2,   3,   1,   1,1.04000, -10.6327
 1682,'Kennard 2 G0',  13.8000,2,   3,   1,   1,1.04000,  -6.9482
 1683,'Tennessee ~3',  13.8000,2,   3,   1,   1,1.03900,  -7.9674
 1684,'Alto G0     ',  13.8000,2,   3,   1,   1,1.04000, -10.4156
 1685,'Kennedale ~4',  13.8000,2,   1,   1,   1,1.04000,  -5.0788
 1686,'Weatherfor~8',  13.8000,2,   1,   1,   1,1.04000,  -2.2878
 1687,'Fort Worth~3',  13.8000,2,   1,   1,   1,1.04000,  -3.6281
 1688,'Fort Wort~14',  13.8000,2,   1,   1,   1,1.00741,  -5.9761
 1689,'Fort Wort~15',  13.8000,2,   1,   1,   1,1.04000,  -6.7318
 1690,'Electra G0  ',  13.8000,2,   2,   1,   1,1.01000,   6.7641
 1691,'Electra G1  ',  13.8000,2,   2,   1,   1,1.01000,   6.7641
 1692,'Electra G2  ',  13.8000,2,   2,   1,   1,1.01000,   6.7302
 1693,'Electra G3  ',  13.8000,2,   2,   1,   1,1.01000,   6.7302
 1694,'De Leon G0  ',  13.8000,2,   1,   1,   1,1.04000,   3.2912
 1695,'Gordon G0   ',  13.8000,2,   1,   1,   1,1.04000,   0.4345
 1696,'Throckmort~3',  13.8000,2,   1,   1,   1,1.04000,   5.7949
 1697,'Throckmort~4',  13.8000,2,   1,   1,   1,1.04000,   5.8610
 1698,'Copperas C~3',  13.8000,2,   4,   1,   1,1.01126, -17.5687
 1699,'Eddy G0     ',  13.8000,2,   1,   1,   1,1.04000, -16.8772
 1700,'Troy 2 G0   ',  13.8000,2,   1,   1,   1,1.03742, -14.4299
 1701,'Covington G0',  13.8000,2,   1,   1,   1,1.04000,  -3.3157
 1702,'Dawson G0   ',  13.8000,2,   1,   1,   1,1.04000,  -3.1089
 1703,'Reagan G0   ',  13.8000,2,   1,   1,   1,1.04000, -10.3352
 1704,'Art G0      ',  13.8000,2,   5,   1,   1,1.04000,  -8.7636
 1705,'Castell G0  ',  13.8000,2,   5,   1,   1,1.04000,  -9.5226
 1706,'Carlsbad G0 ',  13.8000,2,   5,   1,   1,1.04000,   7.4838
 1707,'Houston 24~3',  13.8000,2,   7,   1,   1,1.04000, -24.0567
 1708,'Houston 34~2',  13.8000,2,   7,   1,   1,1.04000, -28.9972
 1709,'Houston 37~3',  13.8000,2,   7,   1,   1,1.04000, -23.7735
 1710,'Porter G0   ',  13.8000,2,   7,   1,   1,1.04000, -22.6905
 1711,'Porter G1   ',  13.8000,2,   7,   1,   1,1.04000, -22.7393
 1712,'Conroe 7 G0 ',  13.8000,2,   7,   1,   1,1.04000, -23.5772
 1713,'East Berna~2',  13.8000,2,   7,   1,   1,1.04000, -21.0416
 1714,'East Berna~3',  13.8000,2,   7,   1,   1,1.03221, -20.7700
 1715,'East Berna~4',  13.8000,2,   7,   1,   1,1.04000, -21.1290
 1716,'Stafford G0 ',  13.8000,2,   7,   1,   1,1.04000, -24.5555
 1717,'Stafford G1 ',  13.8000,2,   7,   1,   1,1.04000, -24.5555
 1718,'Stafford G2 ',  13.8000,2,   7,   1,   1,1.04000, -24.5555
 1719,'Stafford G3 ',  13.8000,2,   7,   1,   1,1.02590, -24.1694
 1720,'Stafford G4 ',  13.8000,2,   7,   1,   1,1.04000, -24.5555
 1721,'Wallis G0   ',  13.8000,2,   7,   1,   1,1.04000, -21.8469
 1722,'Wallis G1   ',  13.8000,2,   7,   1,   1,1.04000, -21.8076
 1723,'Deer Park G0',  13.8000,2,   7,   1,   1,1.04000, -22.5992
 1724,'Baytown 3 G0',  13.8000,2,   7,   1,   1,1.02773, -21.2594
 1725,'Pearland 2~2',  13.8000,2,   7,   1,   1,1.04000, -28.9962
 1726,'Pearland 2~3',  13.8000,2,   7,   1,   1,1.04000, -28.9962
 1727,'Madisonvil~3',  13.8000,2,   3,   1,   1,1.04000, -17.3346
 1728,'Richards 2~3',  13.8000,2,   3,   1,   1,1.04000, -19.8042
 1729,'Richards 2~4',  13.8000,2,   3,   1,   1,1.04000, -19.8368
 1730,'Meyersvill~3',  13.8000,2,   4,   1,   1,1.04000, -12.2378
 1731,'Shiner 1 G0 ',  13.8000,2,   4,   1,   1,1.04000, -15.1370
 1732,'Shiner 2 G0 ',  13.8000,2,   4,   1,   1,1.04000, -15.5146
 1733,'Westhoff G0 ',  13.8000,2,   4,   1,   1,1.04000, -12.9442
 1734,'Westhoff G1 ',  13.8000,2,   4,   1,   1,1.04000, -12.9442
 1735,'Calliham G0 ',  13.8000,2,   8,   1,   1,1.04000, -10.9873
 1736,'Campbellto~3',  13.8000,2,   8,   1,   1,1.04000, -12.4493
 1737,'Dilley 1 G0 ',  13.8000,2,   8,   1,   1,1.04000, -14.5392
 1738,'Zapata G0   ',  13.8000,2,   8,   1,   1,1.04000, -21.6717
 1739,'New Braunf~1',  13.8000,2,   4,   1,   1,1.03607, -18.9346
 1740,'Canyon Lak~2',  13.8000,2,   4,   1,   1,1.04000, -14.1107
 1741,'Canyon Lak~3',  13.8000,2,   4,   1,   1,1.04000, -14.1578
 1742,'San Anton~11',  13.8000,2,   4,   1,   1,1.04000, -15.5197
 1743,'San Anton~31',  13.8000,2,   4,   1,   1,1.04000, -15.7077
 1744,'San Anton~34',  13.8000,2,   4,   1,   1,1.04000, -18.5980
 1745,'Agua Dulce~3',  13.8000,2,   8,   1,   1,1.04000, -13.4812
 1746,'Bayside 1 G0',  13.8000,2,   8,   1,   1,1.04000, -12.1460
 1747,'Bayside 3 G0',  13.8000,2,   8,   1,   1,1.04000, -13.1147
 1748,'Mirando Ci~2',  13.8000,2,   8,   1,   1,1.04000, -20.6202
 1749,'Robstown G0 ',  13.8000,2,   8,   1,   1,1.04000, -13.0762
 1750,'Rockport G0 ',  13.8000,2,   8,   1,   1,1.04000, -12.4021
 1751,'Mission 3 G0',  13.8000,2,   8,   1,   1,1.04000, -20.0770
 1752,'Raymondvil~3',  13.8000,2,   8,   1,   1,1.04000, -17.9540
 1753,'San Juan G0 ',  13.8000,2,   8,   1,   1,1.04000, -17.5234
 1754,'Dale G0     ',  13.8000,2,   4,   1,   1,1.04000, -14.6858
 1755,'Dale G1     ',  13.8000,2,   4,   1,   1,1.04000, -14.6858
 1756,'Dale G2     ',  13.8000,2,   4,   1,   1,1.04000, -14.6475
 1757,'Elgin G0    ',  13.8000,2,   4,   1,   1,1.04000, -16.4762
 1758,'Fischer G0  ',  13.8000,2,   4,   1,   1,1.04000, -14.0273
 1759,'Fischer G1  ',  13.8000,2,   4,   1,   1,1.04000, -13.9890
 1760,'Manor 1 G0  ',  13.8000,2,   4,   1,   1,1.04000, -15.5489
 1761,'Manor 1 G1  ',  13.8000,2,   4,   1,   1,1.04000, -15.5105
 1762,'Austin 17 G0',  13.8000,2,   4,   1,   1,1.04000, -16.2941
 1763,'Austin 22 G0',  13.8000,2,   4,   1,   1,1.04000, -16.3953
 1764,'Austin 26 G0',  13.8000,2,   4,   1,   1,1.04000, -20.1951
 1765,'Carrizo Sp~1',  13.8000,2,   8,   1,   1,1.04000, -20.8169
 1766,'Carrizo Sp~2',  13.8000,2,   8,   1,   1,1.04000, -20.8169
 1767,'Carrizo Sp~3',  13.8000,2,   8,   1,   1,1.03479, -20.5749
 1768,'Wheeler G0  ',  13.8000,2,   2,   1,   1,1.01076,  28.2166
 1769,'Wheeler G1  ',  13.8000,2,   2,   1,   1,1.01076,  28.2166
 1770,'Floydada 1~2',  13.8000,2,   2,   1,   1,1.01849,  13.5723
 1771,'Odonnell G0 ',  13.8000,2,   6,   1,   1,1.02287,  18.6958
 1772,'Clyde G0    ',  13.8000,2,   1,   1,   1,1.04000,   8.6676
 1773,'Knox City G0',  13.8000,2,   2,   1,   1,1.02128,  10.2474
 1774,'Knox City G1',  13.8000,2,   2,   1,   1,1.02514,  10.2032
 1775,'O Brien G0  ',  13.8000,2,   2,   1,   1,1.02551,  10.7957
 1776,'Old Glory G0',  13.8000,2,   2,   1,   1,1.02433,  11.2426
 1777,'Abilene 5 G0',  13.8000,2,   5,   1,   1,1.04000,   7.7984
 1778,'Abilene 5 G1',  13.8000,2,   5,   1,   1,1.04000,   7.7984
 1779,'Abilene 5 G2',  13.8000,2,   5,   1,   1,1.04000,   7.8233
 1780,'Crane 1 G0  ',  13.8000,2,   6,   1,   1,1.01624,  20.2196
 1781,'Pecos 1 G0  ',  13.8000,2,   6,   1,   1,1.01000,  23.9289
 1782,'Pecos 1 G1  ',  13.8000,2,   6,   1,   1,1.01000,  23.9289
 1783,'Denison 1 ~1', 345.0000,1,   2,   1,   1,1.00941,  -8.0659
 1784,'Grand Prai~3', 345.0000,1,   1,   1,   1,1.00737, -10.8648
 1785,'Plano 5 345 ', 345.0000,1,   1,   1,   1,1.00491, -12.5339
 1786,'Dallas 10 ~2', 345.0000,1,   1,   1,   1,1.00238, -12.0638
 1787,'Blue Ridge~2', 345.0000,1,   1,   1,   1,1.01957,  -8.9034
 1788,'Cooper 345  ', 345.0000,1,   1,   1,   1,1.02920,  -3.5085
 1789,'Mount Ente~2', 345.0000,1,   3,   1,   1,1.03659, -10.5928
 1790,'Tyler 8 345 ', 345.0000,1,   3,   1,   1,1.03297, -11.2668
 1791,'Centervill~2', 345.0000,1,   3,   1,   1,1.03637, -17.3377
 1792,'Kennard 1 ~1', 345.0000,1,   3,   1,   1,1.03732, -12.1953
 1793,'Kennard 2 ~2', 345.0000,1,   3,   1,   1,1.03764,  -8.5108
 1794,'Tennessee ~2', 345.0000,1,   3,   1,   1,1.03868,  -9.6944
 1795,'Alto 345    ', 345.0000,1,   3,   1,   1,1.03619, -11.9197
 1796,'Kennedale ~3', 345.0000,1,   1,   1,   1,1.01472,  -9.0379
 1797,'Weatherfor~7', 345.0000,1,   1,   1,   1,1.02105,  -6.0826
 1798,'Fort Worth~2', 345.0000,1,   1,   1,   1,1.01551,  -7.5852
 1799,'Fort Wort~13', 345.0000,1,   1,   1,   1,1.00862, -10.5557
 1800,'Electra 345 ', 345.0000,1,   2,   1,   1,1.01116,   5.1417
 1801,'Gordon 345  ', 345.0000,1,   1,   1,   1,1.02765,  -3.3451
 1802,'Throckmort~2', 345.0000,1,   1,   1,   1,1.02920,   1.9376
 1803,'Covington ~2', 345.0000,1,   1,   1,   1,1.02580,  -7.2475
 1804,'Dawson 345  ', 345.0000,1,   1,   1,   1,1.03166,  -6.8793
 1805,'Reagan 345  ', 345.0000,1,   1,   1,   1,1.03378, -14.1008
 1806,'Art 345     ', 345.0000,1,   5,   1,   1,1.03157, -10.1830
 1807,'Castell 345 ', 345.0000,1,   5,   1,   1,1.03165, -10.9977
 1808,'Carlsbad 345', 345.0000,1,   5,   1,   1,1.03451,   6.0089
 1809,'Houston 24~2', 345.0000,1,   7,   1,   1,1.01965, -26.3936
 1810,'Houston 37~2', 345.0000,1,   7,   1,   1,1.01936, -26.1106
 1811,'Porter 345  ', 345.0000,1,   7,   1,   1,1.01825, -24.9888
 1812,'East Berna~1', 345.0000,1,   7,   1,   1,1.03210, -23.3675
 1813,'Stafford 345', 345.0000,1,   7,   1,   1,1.02580, -26.7990
 1814,'Wallis 345  ', 345.0000,1,   7,   1,   1,1.03067, -24.1348
 1815,'Deer Park ~2', 345.0000,1,   7,   1,   1,1.02518, -24.8431
 1816,'Baytown 3 ~2', 345.0000,1,   7,   1,   1,1.02763, -23.8795
 1817,'Madisonvil~2', 345.0000,1,   3,   1,   1,1.03205, -18.8390
 1818,'Richards 2~2', 345.0000,1,   3,   1,   1,1.02889, -21.3413
 1819,'Meyersvill~2', 345.0000,1,   4,   1,   1,1.03986, -14.4954
 1820,'Shiner 2 345', 345.0000,1,   4,   1,   1,1.03881, -17.6885
 1821,'Westhoff 345', 345.0000,1,   4,   1,   1,1.04056, -15.1169
 1822,'Calliham 345', 345.0000,1,   8,   1,   1,1.04014, -12.5840
 1823,'Campbellto~2', 345.0000,1,   8,   1,   1,1.03665, -13.9866
 1824,'Dilley 1 345', 345.0000,1,   8,   1,   1,1.03708, -16.0765
 1825,'Canyon Lak~1', 345.0000,1,   4,   1,   1,1.02718, -16.3401
 1826,'San Anton~10', 345.0000,1,   4,   1,   1,1.02056, -17.7930
 1827,'San Anton~30', 345.0000,1,   4,   1,   1,1.01420, -17.8996
 1828,'Agua Dulce~2', 345.0000,1,   8,   1,   1,1.03843, -15.0782
 1829,'Bayside 1 ~1', 345.0000,1,   8,   1,   1,1.04016, -13.6830
 1830,'Bayside 3 ~2', 345.0000,1,   8,   1,   1,1.03861, -14.7116
 1831,'Robstown 345', 345.0000,1,   8,   1,   1,1.03839, -14.6133
 1832,'Rockport 345', 345.0000,1,   8,   1,   1,1.04011, -13.9989
 1833,'Mission 3 ~2', 345.0000,1,   8,   1,   1,1.02749, -21.6757
 1834,'Raymondvil~2', 345.0000,1,   8,   1,   1,1.02986, -19.4921
 1835,'San Juan 345', 345.0000,1,   8,   1,   1,1.03258, -19.0612
 1836,'Dale 345    ', 345.0000,1,   4,   1,   1,1.02852, -16.9142
 1837,'Fischer 345 ', 345.0000,1,   4,   1,   1,1.02851, -16.2558
 1838,'Manor 1 345 ', 345.0000,1,   4,   1,   1,1.02644, -17.7789
 1839,'Austin 17 ~2', 345.0000,1,   4,   1,   1,1.02192, -18.4803
 1840,'Austin 22 ~2', 345.0000,1,   4,   1,   1,1.01957, -18.5832
 1841,'Wheeler 345 ', 345.0000,1,   2,   1,   1,1.01547,  26.6311
 1842,'Floydada 1~1', 345.0000,1,   2,   1,   1,1.02316,  12.0107
 1843,'Odonnell 345', 345.0000,1,   6,   1,   1,1.03240,  16.9393
 1844,'Clyde 345   ', 345.0000,1,   1,   1,   1,1.03628,   4.9076
 1845,'Knox City ~2', 345.0000,1,   2,   1,   1,1.02978,   8.6617
 1846,'O Brien 345 ', 345.0000,1,   2,   1,   1,1.03014,   9.2553
 1847,'Abilene 5 ~2', 345.0000,1,   5,   1,   1,1.03686,   6.3484
 1848,'Crane 1 345 ', 345.0000,1,   6,   1,   1,1.02093,  18.5050
 1849,'Pasadena 4~2', 345.0000,1,   7,   1,   1,1.02813, -24.4131
 1850,'Feeeport 345', 345.0000,1,   7,   1,   1,1.03312, -22.0198
 1851,'Bryan 5 345 ', 345.0000,1,   3,   1,   1,1.02909, -19.6778
 1852,'Corpus Chr~4', 345.0000,1,   8,   1,   1,1.03625, -13.5482
 1853,'Big Spring~6', 345.0000,1,   6,   1,   1,1.02472,  11.7338
 1854,'Baytown 4 ~2', 345.0000,1,   7,   1,   1,1.02895, -23.7791
 1855,'Mccamey 345 ', 345.0000,1,   6,   1,   1,1.02335,  17.6651
 1856,'Bastrop 2 ~2', 345.0000,1,   4,   1,   1,1.03431, -17.0135
 1857,'Odessa 8 345', 345.0000,1,   6,   1,   1,1.00945,  16.9086
 1858,'Girvin 345  ', 345.0000,1,   6,   1,   1,1.02336,  18.1277
 1859,'Sarita 1 345', 345.0000,1,   8,   1,   1,1.03786, -15.5136
 1860,'Jacksboro ~3', 345.0000,1,   1,   1,   1,1.02300,  -3.4845
 1861,'Texas City~3', 345.0000,1,   7,   1,   1,1.02688, -24.2621
 1862,'Pearsall 2~2', 345.0000,1,   8,   1,   1,1.03512, -15.7106
 1863,'Anderson 2~2', 345.0000,1,   3,   1,   1,1.02991, -20.4757
 1864,'Trent 2 345 ', 345.0000,1,   5,   1,   1,1.03989,  10.0133
 1865,'Merkel 2 345', 345.0000,1,   5,   1,   1,1.03872,   8.7870
 1866,'Wadsworth ~3', 345.0000,1,   7,   1,   1,1.03830, -20.8395
 1867,'Sterling C~4', 345.0000,1,   5,   1,   1,1.03327,   9.5143
 1868,'Cedar Cree~3', 345.0000,1,   4,   1,   1,1.02364, -17.9465
 1869,'Snyder 2 345', 345.0000,1,   5,   1,   1,1.03986,  12.7920
 1870,'Miami 2 345 ', 345.0000,1,   2,   1,   1,1.01739,  26.0480
 1871,'Abilene 6 ~2', 345.0000,1,   5,   1,   1,1.03715,   4.9043
 1872,'Olney 2 345 ', 345.0000,1,   1,   1,   1,1.02283,   0.6465
 1873,'Monahans 2~2', 345.0000,1,   6,   1,   1,1.01719,  19.9460
 1874,'Glen Rose ~3', 345.0000,1,   1,   1,   1,1.02811,  -4.0318
 1875,'Big Sprin~12', 345.0000,1,   6,   1,   1,1.02482,  10.9124
 1876,'Roscoe 2 345', 345.0000,1,   5,   1,   1,1.04011,  11.0215
 1877,'Taft 2 345  ', 345.0000,1,   8,   1,   1,1.03776, -13.5507
 1878,'San Perlit~2', 345.0000,1,   8,   1,   1,1.02916, -19.7447
 1879,'O'Donnell ~1', 345.0000,1,   6,   1,   1,1.03502,  16.6561
 1880,'Panhandle ~5', 345.0000,1,   2,   1,   1,1.01818,  27.6169
 1881,'Rockdale 2~2', 345.0000,1,   4,   1,   1,1.03573, -17.5104
 1882,'Lytle 345   ', 345.0000,1,   8,   1,   1,1.02516, -16.7500
 1883,'Eden 345    ', 345.0000,1,   5,   1,   1,1.02893,  -0.6501
 1884,'Victoria 1~1', 345.0000,1,   7,   1,   1,1.03789, -16.6812
 1885,'Plano 2 345 ', 345.0000,1,   1,   1,   1,1.00921, -12.1934
 1886,'Mcallen 1 ~1', 345.0000,1,   8,   1,   1,1.01159, -22.9155
 1887,'Conroe 7 345', 345.0000,1,   7,   1,   1,1.01422, -25.4558
 1888,'Brownsvill~4', 345.0000,1,   8,   1,   1,1.01743, -21.4620
 1889,'Montgomery~3', 345.0000,1,   7,   1,   1,1.02374, -22.4543
 1890,'Dallas 3 345', 345.0000,1,   1,   1,   1,1.00213, -11.7695
 1891,'Houston 12~2', 345.0000,1,   7,   1,   1,1.02478, -26.6579
 1892,'San Angelo~4', 345.0000,1,   5,   1,   1,1.03032,   2.2860
 1893,'Austin 27 ~2', 345.0000,1,   4,   1,   1,1.02363, -18.1369
 1894,'Alpine 2 345', 345.0000,1,   6,   1,   1,1.03111,  17.9029
 1895,'Rowlett 1 ~1', 345.0000,1,   1,   1,   1,1.00005, -12.9611
 1896,'Lufkin 2 345', 345.0000,1,   3,   1,   1,1.03281, -13.6310
 1897,'Houston 46~2', 345.0000,1,   7,   1,   1,1.02797, -26.4673
 1898,'Katy 2 345  ', 345.0000,1,   7,   1,   1,1.02649, -26.2997
 1899,'San Antoni~3', 345.0000,1,   4,   1,   1,1.01784, -18.1019
 1900,'North Rich~1', 345.0000,1,   1,   1,   1,1.00259,  -9.5737
 1901,'Alice 1 345 ', 345.0000,1,   8,   1,   1,1.03832, -14.9196
 1902,'San Anton~39', 345.0000,1,   4,   1,   1,1.01521, -17.4604
 1903,'Houston 20~2', 345.0000,1,   7,   1,   1,1.02374, -26.9067
 1904,'Bryan 1 345 ', 345.0000,1,   3,   1,   1,1.02919, -19.6508
 1905,'Weatherfor~5', 345.0000,1,   1,   1,   1,1.01713,  -6.9460
 1906,'Brownsvill~1', 345.0000,1,   8,   1,   1,1.02090, -21.0262
 1907,'Frost 345   ', 345.0000,1,   1,   1,   1,1.03079,  -7.8695
 1908,'Corpus Chr~2', 345.0000,1,   8,   1,   1,1.03232, -14.1033
 1909,'Austin 21 ~2', 345.0000,1,   4,   1,   1,1.01906, -18.4161
 1910,'Blum 345    ', 345.0000,1,   1,   1,   1,1.02437,  -7.4580
 1911,'Houston 48~2', 345.0000,1,   7,   1,   1,1.01928, -25.8208
 1912,'Eastland 345', 345.0000,1,   1,   1,   1,1.03189,   0.8077
 1913,'Spring 3 345', 345.0000,1,   7,   1,   1,1.01233, -25.6165
 1914,'Santo 345   ', 345.0000,1,   1,   1,   1,1.02527,  -4.2012
 1915,'Houston 45~2', 345.0000,1,   7,   1,   1,1.02628, -26.4796
 1916,'Euless 345  ', 345.0000,1,   1,   1,   1,1.00773, -10.2627
 1917,'Briscoe 345 ', 345.0000,1,   2,   1,   1,1.01801,  25.5576
 1918,'Sullivan C~2', 345.0000,1,   8,   1,   1,1.02558, -21.8247
 1919,'Spring 4 345', 345.0000,1,   7,   1,   1,1.01332, -25.0617
 1920,'Mckinney 1~1', 345.0000,1,   1,   1,   1,1.00644, -11.5228
 1921,'Allen 1 345 ', 345.0000,1,   1,   1,   1,1.00556, -12.3649
 1922,'Donna 345   ', 345.0000,1,   8,   1,   1,1.01068, -22.3458
 1923,'San Benito~2', 345.0000,1,   8,   1,   1,1.01525, -21.8142
 1924,'Plano 1 345 ', 345.0000,1,   1,   1,   1,1.00817, -12.2941
 1925,'San Anton~18', 345.0000,1,   4,   1,   1,1.01291, -18.5291
 1926,'Pflugervil~3', 345.0000,1,   4,   1,   1,1.02351, -18.1858
 1927,'Huffman 345 ', 345.0000,1,   7,   1,   1,1.01158, -25.2200
 1928,'Eagle Lake~2', 345.0000,1,   7,   1,   1,1.03283, -22.4043
 1929,'Brenham 345 ', 345.0000,1,   4,   1,   1,1.02739, -21.3151
 1930,'Tomball 1 ~1', 345.0000,1,   7,   1,   1,1.01186, -25.5976
 1931,'Bridgeport~2', 345.0000,1,   1,   1,   1,1.01841,  -6.7104
 1932,'Dallas 8 345', 345.0000,1,   1,   1,   1,1.00361, -11.4952
 1933,'Coppell 345 ', 345.0000,1,   1,   1,   1,1.01046, -11.7814
 1934,'Carrollton~1', 345.0000,1,   1,   1,   1,1.01038, -11.9161
 1935,'Austin 1 345', 345.0000,1,   4,   1,   1,1.01835, -18.5677
 1936,'Crane 2 345 ', 345.0000,1,   6,   1,   1,1.02453,  11.5182
 1937,'Waco 2 345  ', 345.0000,1,   1,   1,   1,1.00696, -12.3294
 1938,'Tivoli 3 345', 345.0000,1,   8,   1,   1,1.03971, -15.0551
 1939,'Houston 43~2', 345.0000,1,   7,   1,   1,1.02703, -26.6073
 1940,'Burnet 345  ', 345.0000,1,   4,   1,   1,1.01833, -16.2751
 1941,'New Braunf~4', 345.0000,1,   4,   1,   1,1.02290, -17.0447
 1942,'Muenster 1~1', 345.0000,1,   2,   1,   1,1.01441,  -7.9801
 1943,'Laredo 5 345', 345.0000,1,   8,   1,   1,1.02814, -20.4128
 1944,'Camp Wood ~2', 345.0000,1,   5,   1,   1,1.02548,  -7.4718
 1945,'Fort Wort~11', 345.0000,1,   1,   1,   1,1.01094,  -8.4864
 1946,'New Caney ~2', 345.0000,1,   7,   1,   1,1.00990, -24.8707
 1947,'Aledo 345   ', 345.0000,1,   1,   1,   1,1.01602,  -7.2299
 1948,'Corsicana ~3', 345.0000,1,   1,   1,   1,1.02736,  -7.8335
 1949,'Loving 345  ', 345.0000,1,   1,   1,   1,1.02387,  -1.7325
 1950,'Abilene 2 ~2', 345.0000,1,   5,   1,   1,1.03657,   5.5209
 1951,'Dallas 13 ~2', 345.0000,1,   1,   1,   1,1.00114, -11.8951
 1952,'Whitesboro~2', 345.0000,1,   2,   1,   1,1.00999,  -9.2262
 1953,'Weatherfor~3', 345.0000,1,   1,   1,   1,1.01892,  -6.4376
 1954,'Tell 345    ', 345.0000,1,   2,   1,   1,1.02486,  15.5961
 1955,'Santa Rosa~1', 345.0000,1,   8,   1,   1,1.01809, -21.3353
 1956,'San Anton~25', 345.0000,1,   4,   1,   1,1.01303, -17.6790
 1957,'Mckinney 3~2', 345.0000,1,   1,   1,   1,1.00690, -11.2980
 1958,'Paige 345   ', 345.0000,1,   4,   1,   1,1.03380, -17.8392
 1959,'Garland 3 ~2', 345.0000,1,   1,   1,   1,0.99735, -13.0948
 1960,'Austin 8 345', 345.0000,1,   4,   1,   1,1.01457, -18.5866
 1961,'San Anton~52', 345.0000,1,   4,   1,   1,1.01052, -18.6162
 1962,'Houston 27~2', 345.0000,1,   7,   1,   1,1.02385, -26.6673
 1963,'Spring 2 345', 345.0000,1,   7,   1,   1,1.01149, -26.1405
 1964,'Thornton 345', 345.0000,1,   1,   1,   1,1.02231, -12.8581
 1965,'Mexia 345   ', 345.0000,1,   1,   1,   1,1.03337, -10.2750
 1966,'Conroe 4 345', 345.0000,1,   7,   1,   1,1.01657, -23.6692
 1967,'Richmond 2~2', 345.0000,1,   7,   1,   1,1.02850, -26.3335
 1968,'Houston 2 ~2', 345.0000,1,   7,   1,   1,1.02319, -26.7514
 1969,'Hempstead ~1', 345.0000,1,   7,   1,   1,1.02348, -23.6569
 1970,'Los Fresno~1', 345.0000,1,   8,   1,   1,1.02591, -20.4212
 1971,'San Marcos~2', 345.0000,1,   4,   1,   1,1.02156, -17.1969
 1972,'Edinburg 1~1', 345.0000,1,   8,   1,   1,1.01510, -22.5181
 1973,'Melvin 345  ', 345.0000,1,   5,   1,   1,1.02819,  -3.4690
 1974,'San Anton~36', 345.0000,1,   4,   1,   1,1.01311, -17.8807
 1975,'Frankston ~1', 345.0000,1,   3,   1,   1,1.03607, -10.7324
 1976,'Goldsmith ~3', 345.0000,1,   6,   1,   1,1.02016,  19.2014
 1977,'Tomball 2 ~2', 345.0000,1,   7,   1,   1,1.01164, -25.7229
 1978,'Blackwell ~3', 345.0000,1,   5,   1,   1,1.03895,   8.7843
 1979,'San Antoni~6', 345.0000,1,   4,   1,   1,1.01520, -18.2031
 1980,'San Antoni~8', 345.0000,1,   4,   1,   1,1.01538, -18.2756
 1981,'Tarpley 345 ', 345.0000,1,   4,   1,   1,1.01425, -13.7529
 1982,'Houston 11~2', 345.0000,1,   7,   1,   1,1.01939, -26.7567
 1983,'Pasadena 1~1', 345.0000,1,   7,   1,   1,1.02204, -25.5043
 1984,'Cleburne 2~2', 345.0000,1,   1,   1,   1,1.02365,  -6.2744
 1985,'Crosbyton ~2', 345.0000,1,   2,   1,   1,1.04403,  14.4937
 1986,'Lolita 2 345', 345.0000,1,   7,   1,   1,1.03729, -16.8729
 1987,'Fort Worth~7', 345.0000,1,   1,   1,   1,1.01148,  -8.4125
 1988,'Houston 1 ~1', 345.0000,1,   7,   1,   1,1.02319, -26.6740
 1989,'Van 345     ', 345.0000,1,   3,   1,   1,1.03190, -11.6298
 1990,'Memphis 345 ', 345.0000,1,   2,   1,   1,1.02453,  17.6220
 1991,'Garland 4 ~2', 345.0000,1,   1,   1,   1,1.00225, -12.9195
 1992,'Rotan 345   ', 345.0000,1,   5,   1,   1,1.04049,  15.0016
 1993,'Terrell 2 ~2', 345.0000,1,   1,   1,   1,1.00740, -11.1649
 1994,'Rule 2 345  ', 345.0000,1,   2,   1,   1,1.03574,  10.0566
 1995,'Beeville 1~1', 345.0000,1,   8,   1,   1,1.03848, -13.8139
 1996,'Cleveland ~2', 345.0000,1,   7,   1,   1,1.00774, -25.3803
 1997,'Katy 1 345  ', 345.0000,1,   7,   1,   1,1.02440, -26.5905
 1998,'Adrian 1 345', 345.0000,1,   2,   1,   1,1.03876,  17.6293
 1999,'Rosharon 345', 345.0000,1,   7,   1,   1,1.02477, -25.1831
 2000,'Donie 345   ', 345.0000,1,   3,   1,   1,1.02787, -12.8740
 2001,'Palmer 345  ', 345.0000,1,   1,   1,   1,1.01234, -10.5392
 2002,'Wylie 1 345 ', 345.0000,1,   1,   1,   1,1.00078, -12.8945
 2003,'Lopeno 345  ', 345.0000,1,   8,   1,   1,1.03775, -20.1035
 2004,'Del Valle ~2', 345.0000,1,   4,   1,   1,1.02261, -18.0289
 2005,'Prosper 345 ', 345.0000,1,   1,   1,   1,1.00355, -12.1746
 2006,'Dallas 18 ~2', 345.0000,1,   1,   1,   1,1.00976, -12.0999
 2007,'De Leon 345 ', 345.0000,1,   1,   1,   1,1.03062,   0.4928
0 / END OF BUS DATA, BEGIN LOAD DATA
    2,'1 ',1,   1,   1,   249.850,    71.207,     0.000,     0.000,     0.000,     0.000,   1,1
    3,'1 ',1,   1,   1,   153.917,    43.866,     0.000,     0.000,     0.000,     0.000,   1,1
    4,'1 ',1,   1,   1,   183.213,    52.216,     0.000,     0.000,     0.000,     0.000,   1,1
    5,'1 ',1,   1,   1,   125.844,    35.866,     0.000,     0.000,     0.000,     0.000,   1,1
    6,'1 ',1,   1,   1,    21.415,     6.103,     0.000,     0.000,     0.000,     0.000,   1,1
    7,'1 ',1,   1,   1,   169.321,    48.256,     0.000,     0.000,     0.000,     0.000,   1,1
    8,'1 ',1,   1,   1,    73.977,    21.083,     0.000,     0.000,     0.000,     0.000,   1,1
    9,'1 ',1,   1,   1,   179.796,    51.242,     0.000,     0.000,     0.000,     0.000,   1,1
   10,'1 ',1,   2,   1,    40.649,    11.585,     0.000,     0.000,     0.000,     0.000,   1,1
   11,'1 ',1,   2,   1,    14.935,     4.256,     0.000,     0.000,     0.000,     0.000,   1,1
   12,'1 ',1,   1,   1,    54.958,    15.663,     0.000,     0.000,     0.000,     0.000,   1,1
   13,'1 ',1,   1,   1,   234.941,    66.958,     0.000,     0.000,     0.000,     0.000,   1,1
   14,'1 ',1,   1,   1,   202.881,    57.821,     0.000,     0.000,     0.000,     0.000,   1,1
   15,'1 ',1,   1,   1,   102.935,    29.336,     0.000,     0.000,     0.000,     0.000,   1,1
   16,'1 ',1,   1,   1,    68.222,    19.443,     0.000,     0.000,     0.000,     0.000,   1,1
   17,'1 ',1,   1,   1,   177.277,    50.524,     0.000,     0.000,     0.000,     0.000,   1,1
   18,'1 ',1,   1,   1,   115.920,    33.037,     0.000,     0.000,     0.000,     0.000,   1,1
   19,'1 ',1,   1,   1,    67.773,    19.315,     0.000,     0.000,     0.000,     0.000,   1,1
   20,'1 ',1,   1,   1,    26.893,     7.664,     0.000,     0.000,     0.000,     0.000,   1,1
   21,'1 ',1,   1,   1,   144.815,    41.272,     0.000,     0.000,     0.000,     0.000,   1,1
   22,'1 ',1,   1,   1,   167.180,    47.646,     0.000,     0.000,     0.000,     0.000,   1,1
   23,'1 ',1,   1,   1,   141.616,    40.361,     0.000,     0.000,     0.000,     0.000,   1,1
   24,'1 ',1,   1,   1,   151.121,    43.069,     0.000,     0.000,     0.000,     0.000,   1,1
   25,'1 ',1,   1,   1,   123.297,    35.140,     0.000,     0.000,     0.000,     0.000,   1,1
   26,'1 ',1,   1,   1,   100.046,    28.513,     0.000,     0.000,     0.000,     0.000,   1,1
   27,'1 ',1,   1,   1,    95.765,    27.293,     0.000,     0.000,     0.000,     0.000,   1,1
   28,'1 ',1,   1,   1,   216.946,    61.830,     0.000,     0.000,     0.000,     0.000,   1,1
   29,'1 ',1,   1,   1,    12.318,     3.511,     0.000,     0.000,     0.000,     0.000,   1,1
   30,'1 ',1,   1,   1,   180.103,    51.329,     0.000,     0.000,     0.000,     0.000,   1,1
   31,'1 ',1,   2,   1,     5.542,     1.579,     0.000,     0.000,     0.000,     0.000,   1,1
   32,'1 ',1,   1,   1,   350.930,   100.015,     0.000,     0.000,     0.000,     0.000,   1,1
   33,'1 ',1,   1,   1,    26.200,     7.467,     0.000,     0.000,     0.000,     0.000,   1,1
   34,'1 ',1,   1,   1,    85.159,    24.270,     0.000,     0.000,     0.000,     0.000,   1,1
   35,'1 ',1,   1,   1,    83.145,    23.696,     0.000,     0.000,     0.000,     0.000,   1,1
   36,'1 ',1,   1,   1,   182.180,    51.921,     0.000,     0.000,     0.000,     0.000,   1,1
   37,'1 ',1,   1,   1,    87.977,    25.073,     0.000,     0.000,     0.000,     0.000,   1,1
   38,'1 ',1,   1,   1,   108.775,    31.001,     0.000,     0.000,     0.000,     0.000,   1,1
   39,'1 ',1,   1,   1,    81.083,    23.109,     0.000,     0.000,     0.000,     0.000,   1,1
   40,'1 ',1,   2,   1,    13.712,     3.908,     0.000,     0.000,     0.000,     0.000,   1,1
   41,'1 ',1,   1,   1,    86.124,    24.545,     0.000,     0.000,     0.000,     0.000,   1,1
   42,'1 ',1,   1,   1,    25.820,     7.359,     0.000,     0.000,     0.000,     0.000,   1,1
   43,'1 ',1,   1,   1,   190.543,    54.305,     0.000,     0.000,     0.000,     0.000,   1,1
   44,'1 ',1,   1,   1,    68.609,    19.554,     0.000,     0.000,     0.000,     0.000,   1,1
   45,'1 ',1,   1,   1,    60.241,    17.169,     0.000,     0.000,     0.000,     0.000,   1,1
   46,'1 ',1,   2,   1,    44.091,    12.566,     0.000,     0.000,     0.000,     0.000,   1,1
   47,'1 ',1,   2,   1,    42.446,    12.097,     0.000,     0.000,     0.000,     0.000,   1,1
   48,'1 ',1,   1,   1,    50.166,    14.297,     0.000,     0.000,     0.000,     0.000,   1,1
   49,'1 ',1,   1,   1,   117.490,    33.485,     0.000,     0.000,     0.000,     0.000,   1,1
   50,'1 ',1,   1,   1,     1.575,     0.449,     0.000,     0.000,     0.000,     0.000,   1,1
   51,'1 ',1,   1,   1,     3.223,     0.918,     0.000,     0.000,     0.000,     0.000,   1,1
   52,'1 ',1,   3,   1,    20.080,     5.723,     0.000,     0.000,     0.000,     0.000,   1,1
   53,'1 ',1,   1,   1,   110.606,    31.523,     0.000,     0.000,     0.000,     0.000,   1,1
   54,'1 ',1,   1,   1,     0.734,     0.209,     0.000,     0.000,     0.000,     0.000,   1,1
   55,'1 ',1,   1,   1,     8.917,     2.541,     0.000,     0.000,     0.000,     0.000,   1,1
   56,'1 ',1,   1,   1,    68.578,    19.545,     0.000,     0.000,     0.000,     0.000,   1,1
   57,'1 ',1,   1,   1,    11.360,     3.238,     0.000,     0.000,     0.000,     0.000,   1,1
   58,'1 ',1,   1,   1,   119.148,    33.957,     0.000,     0.000,     0.000,     0.000,   1,1
   59,'1 ',1,   1,   1,   165.403,    47.140,     0.000,     0.000,     0.000,     0.000,   1,1
   60,'1 ',1,   3,   1,     5.816,     1.657,     0.000,     0.000,     0.000,     0.000,   1,1
   61,'1 ',1,   1,   1,    64.845,    18.481,     0.000,     0.000,     0.000,     0.000,   1,1
   62,'1 ',1,   3,   1,     6.947,     1.980,     0.000,     0.000,     0.000,     0.000,   1,1
   63,'1 ',1,   1,   1,    16.311,     4.649,     0.000,     0.000,     0.000,     0.000,   1,1
   64,'1 ',1,   1,   1,    81.410,    23.202,     0.000,     0.000,     0.000,     0.000,   1,1
   65,'1 ',1,   3,   1,     2.489,     0.709,     0.000,     0.000,     0.000,     0.000,   1,1
   66,'1 ',1,   1,   1,     0.717,     0.204,     0.000,     0.000,     0.000,     0.000,   1,1
   67,'1 ',1,   1,   1,    49.427,    14.087,     0.000,     0.000,     0.000,     0.000,   1,1
   68,'1 ',1,   1,   1,    14.407,     4.106,     0.000,     0.000,     0.000,     0.000,   1,1
   69,'1 ',1,   3,   1,    10.872,     3.099,     0.000,     0.000,     0.000,     0.000,   1,1
   70,'1 ',1,   1,   1,    22.744,     6.482,     0.000,     0.000,     0.000,     0.000,   1,1
   71,'1 ',1,   1,   1,    46.273,    13.188,     0.000,     0.000,     0.000,     0.000,   1,1
   72,'1 ',1,   1,   1,    35.637,    10.157,     0.000,     0.000,     0.000,     0.000,   1,1
   73,'1 ',1,   1,   1,     8.022,     2.286,     0.000,     0.000,     0.000,     0.000,   1,1
   74,'1 ',1,   1,   1,    43.862,    12.501,     0.000,     0.000,     0.000,     0.000,   1,1
   75,'1 ',1,   1,   1,    16.094,     4.587,     0.000,     0.000,     0.000,     0.000,   1,1
   76,'1 ',1,   3,   1,     9.128,     2.602,     0.000,     0.000,     0.000,     0.000,   1,1
   77,'1 ',1,   1,   1,   136.670,    38.951,     0.000,     0.000,     0.000,     0.000,   1,1
   78,'1 ',1,   1,   1,   143.167,    40.802,     0.000,     0.000,     0.000,     0.000,   1,1
   79,'1 ',1,   1,   1,    11.228,     3.200,     0.000,     0.000,     0.000,     0.000,   1,1
   80,'1 ',1,   1,   1,     1.475,     0.420,     0.000,     0.000,     0.000,     0.000,   1,1
   81,'1 ',1,   1,   1,    87.857,    25.039,     0.000,     0.000,     0.000,     0.000,   1,1
   82,'1 ',1,   1,   1,     6.287,     1.792,     0.000,     0.000,     0.000,     0.000,   1,1
   83,'1 ',1,   1,   1,    35.542,    10.129,     0.000,     0.000,     0.000,     0.000,   1,1
   84,'1 ',1,   1,   1,    10.845,     3.091,     0.000,     0.000,     0.000,     0.000,   1,1
   85,'1 ',1,   1,   1,    44.705,    12.741,     0.000,     0.000,     0.000,     0.000,   1,1
   86,'1 ',1,   1,   1,    57.596,    16.415,     0.000,     0.000,     0.000,     0.000,   1,1
   87,'1 ',1,   1,   1,    15.028,     4.283,     0.000,     0.000,     0.000,     0.000,   1,1
   88,'1 ',1,   3,   1,     3.570,     1.018,     0.000,     0.000,     0.000,     0.000,   1,1
   89,'1 ',1,   1,   1,     1.636,     0.466,     0.000,     0.000,     0.000,     0.000,   1,1
   90,'1 ',1,   1,   1,    92.550,    26.377,     0.000,     0.000,     0.000,     0.000,   1,1
   91,'1 ',1,   1,   1,     7.484,     2.133,     0.000,     0.000,     0.000,     0.000,   1,1
   92,'1 ',1,   1,   1,    20.565,     5.861,     0.000,     0.000,     0.000,     0.000,   1,1
   93,'1 ',1,   3,   1,    22.882,     6.521,     0.000,     0.000,     0.000,     0.000,   1,1
   94,'1 ',1,   1,   1,    10.611,     3.024,     0.000,     0.000,     0.000,     0.000,   1,1
   95,'1 ',1,   1,   1,   101.119,    28.819,     0.000,     0.000,     0.000,     0.000,   1,1
   96,'1 ',1,   1,   1,    63.156,    18.000,     0.000,     0.000,     0.000,     0.000,   1,1
   97,'1 ',1,   1,   1,    12.476,     3.556,     0.000,     0.000,     0.000,     0.000,   1,1
   98,'1 ',1,   1,   1,    54.619,    15.566,     0.000,     0.000,     0.000,     0.000,   1,1
   99,'1 ',1,   1,   1,   183.811,    52.386,     0.000,     0.000,     0.000,     0.000,   1,1
  100,'1 ',1,   1,   1,   111.871,    31.883,     0.000,     0.000,     0.000,     0.000,   1,1
  101,'1 ',1,   1,   1,   275.829,    78.611,     0.000,     0.000,     0.000,     0.000,   1,1
  102,'1 ',1,   1,   1,    75.157,    21.420,     0.000,     0.000,     0.000,     0.000,   1,1
  103,'1 ',1,   1,   1,    87.945,    25.064,     0.000,     0.000,     0.000,     0.000,   1,1
  104,'1 ',1,   1,   1,   178.309,    50.818,     0.000,     0.000,     0.000,     0.000,   1,1
  105,'1 ',1,   1,   1,    61.801,    17.613,     0.000,     0.000,     0.000,     0.000,   1,1
  106,'1 ',1,   1,   1,   120.462,    34.332,     0.000,     0.000,     0.000,     0.000,   1,1
  107,'1 ',1,   1,   1,   195.806,    55.805,     0.000,     0.000,     0.000,     0.000,   1,1
  108,'1 ',1,   1,   1,   215.045,    61.288,     0.000,     0.000,     0.000,     0.000,   1,1
  109,'1 ',1,   1,   1,   179.079,    51.037,     0.000,     0.000,     0.000,     0.000,   1,1
  110,'1 ',1,   1,   1,   117.198,    33.401,     0.000,     0.000,     0.000,     0.000,   1,1
  111,'1 ',1,   1,   1,   134.145,    38.231,     0.000,     0.000,     0.000,     0.000,   1,1
  112,'1 ',1,   1,   1,   299.694,    85.413,     0.000,     0.000,     0.000,     0.000,   1,1
  113,'1 ',1,   1,   1,   111.606,    31.808,     0.000,     0.000,     0.000,     0.000,   1,1
  114,'1 ',1,   1,   1,    65.979,    18.804,     0.000,     0.000,     0.000,     0.000,   1,1
  115,'1 ',1,   1,   1,   259.643,    73.998,     0.000,     0.000,     0.000,     0.000,   1,1
  116,'1 ',1,   1,   1,    45.224,    12.889,     0.000,     0.000,     0.000,     0.000,   1,1
  117,'1 ',1,   1,   1,    38.808,    11.060,     0.000,     0.000,     0.000,     0.000,   1,1
  118,'1 ',1,   1,   1,    34.420,     9.810,     0.000,     0.000,     0.000,     0.000,   1,1
  119,'1 ',1,   1,   1,    28.841,     8.220,     0.000,     0.000,     0.000,     0.000,   1,1
  120,'1 ',1,   2,   1,     2.078,     0.592,     0.000,     0.000,     0.000,     0.000,   1,1
  121,'1 ',1,   2,   1,     1.446,     0.412,     0.000,     0.000,     0.000,     0.000,   1,1
  122,'1 ',1,   2,   1,     0.567,     0.162,     0.000,     0.000,     0.000,     0.000,   1,1
  123,'1 ',1,   2,   1,     5.828,     1.661,     0.000,     0.000,     0.000,     0.000,   1,1
  124,'1 ',1,   1,   1,     0.351,     0.100,     0.000,     0.000,     0.000,     0.000,   1,1
  125,'1 ',1,   2,   1,     5.377,     1.532,     0.000,     0.000,     0.000,     0.000,   1,1
  126,'1 ',1,   2,   1,     4.564,     1.301,     0.000,     0.000,     0.000,     0.000,   1,1
  127,'1 ',1,   2,   1,    26.783,     7.633,     0.000,     0.000,     0.000,     0.000,   1,1
  128,'1 ',1,   3,   1,     1.681,     0.479,     0.000,     0.000,     0.000,     0.000,   1,1
  129,'1 ',1,   2,   1,     1.864,     0.531,     0.000,     0.000,     0.000,     0.000,   1,1
  130,'1 ',1,   1,   1,     7.028,     2.003,     0.000,     0.000,     0.000,     0.000,   1,1
  131,'1 ',1,   1,   1,     7.269,     2.072,     0.000,     0.000,     0.000,     0.000,   1,1
  132,'1 ',1,   1,   1,     8.037,     2.291,     0.000,     0.000,     0.000,     0.000,   1,1
  133,'1 ',1,   2,   1,     9.852,     2.808,     0.000,     0.000,     0.000,     0.000,   1,1
  134,'1 ',1,   1,   1,    24.594,     7.009,     0.000,     0.000,     0.000,     0.000,   1,1
  135,'1 ',1,   3,   1,     3.206,     0.914,     0.000,     0.000,     0.000,     0.000,   1,1
  136,'1 ',1,   1,   1,     8.447,     2.407,     0.000,     0.000,     0.000,     0.000,   1,1
  137,'1 ',1,   3,   1,     4.333,     1.235,     0.000,     0.000,     0.000,     0.000,   1,1
  138,'1 ',1,   2,   1,     2.202,     0.628,     0.000,     0.000,     0.000,     0.000,   1,1
  139,'1 ',1,   2,   1,     3.487,     0.994,     0.000,     0.000,     0.000,     0.000,   1,1
  140,'1 ',1,   3,   1,     1.684,     0.480,     0.000,     0.000,     0.000,     0.000,   1,1
  141,'1 ',1,   2,   1,     1.806,     0.515,     0.000,     0.000,     0.000,     0.000,   1,1
  142,'1 ',1,   2,   1,     1.613,     0.460,     0.000,     0.000,     0.000,     0.000,   1,1
  143,'1 ',1,   3,   1,     9.922,     2.828,     0.000,     0.000,     0.000,     0.000,   1,1
  144,'1 ',1,   1,   1,    21.593,     6.154,     0.000,     0.000,     0.000,     0.000,   1,1
  145,'1 ',1,   2,   1,     5.910,     1.684,     0.000,     0.000,     0.000,     0.000,   1,1
  146,'1 ',1,   2,   1,     2.007,     0.572,     0.000,     0.000,     0.000,     0.000,   1,1
  147,'1 ',1,   1,   1,     1.597,     0.455,     0.000,     0.000,     0.000,     0.000,   1,1
  148,'1 ',1,   2,   1,     2.204,     0.628,     0.000,     0.000,     0.000,     0.000,   1,1
  149,'1 ',1,   1,   1,     0.807,     0.230,     0.000,     0.000,     0.000,     0.000,   1,1
  150,'1 ',1,   3,   1,     1.892,     0.539,     0.000,     0.000,     0.000,     0.000,   1,1
  151,'1 ',1,   2,   1,     7.601,     2.166,     0.000,     0.000,     0.000,     0.000,   1,1
  152,'1 ',1,   1,   1,     7.935,     2.261,     0.000,     0.000,     0.000,     0.000,   1,1
  153,'1 ',1,   1,   1,    13.893,     3.959,     0.000,     0.000,     0.000,     0.000,   1,1
  154,'1 ',1,   3,   1,    44.209,    12.599,     0.000,     0.000,     0.000,     0.000,   1,1
  155,'1 ',1,   3,   1,    10.191,     2.904,     0.000,     0.000,     0.000,     0.000,   1,1
  156,'1 ',1,   2,   1,     8.040,     2.291,     0.000,     0.000,     0.000,     0.000,   1,1
  157,'1 ',1,   2,   1,    43.846,    12.496,     0.000,     0.000,     0.000,     0.000,   1,1
  158,'1 ',1,   2,   1,    21.094,     6.012,     0.000,     0.000,     0.000,     0.000,   1,1
  159,'1 ',1,   2,   1,     1.650,     0.470,     0.000,     0.000,     0.000,     0.000,   1,1
  160,'1 ',1,   1,   1,     0.904,     0.258,     0.000,     0.000,     0.000,     0.000,   1,1
  161,'1 ',1,   2,   1,     0.535,     0.153,     0.000,     0.000,     0.000,     0.000,   1,1
  162,'1 ',1,   3,   1,     2.225,     0.634,     0.000,     0.000,     0.000,     0.000,   1,1
  163,'1 ',1,   3,   1,     5.544,     1.580,     0.000,     0.000,     0.000,     0.000,   1,1
  164,'1 ',1,   2,   1,     7.165,     2.042,     0.000,     0.000,     0.000,     0.000,   1,1
  165,'1 ',1,   1,   1,    36.278,    10.339,     0.000,     0.000,     0.000,     0.000,   1,1
  166,'1 ',1,   2,   1,     0.240,     0.068,     0.000,     0.000,     0.000,     0.000,   1,1
  167,'1 ',1,   2,   1,     2.423,     0.691,     0.000,     0.000,     0.000,     0.000,   1,1
  168,'1 ',1,   2,   1,     1.816,     0.517,     0.000,     0.000,     0.000,     0.000,   1,1
  169,'1 ',1,   3,   1,     1.456,     0.415,     0.000,     0.000,     0.000,     0.000,   1,1
  170,'1 ',1,   2,   1,     3.436,     0.979,     0.000,     0.000,     0.000,     0.000,   1,1
  171,'1 ',1,   3,   1,     2.572,     0.733,     0.000,     0.000,     0.000,     0.000,   1,1
  172,'1 ',1,   3,   1,     0.617,     0.176,     0.000,     0.000,     0.000,     0.000,   1,1
  173,'1 ',1,   3,   1,    38.102,    10.859,     0.000,     0.000,     0.000,     0.000,   1,1
  174,'1 ',1,   2,   1,     4.360,     1.243,     0.000,     0.000,     0.000,     0.000,   1,1
  175,'1 ',1,   3,   1,     2.408,     0.686,     0.000,     0.000,     0.000,     0.000,   1,1
  176,'1 ',1,   2,   1,     2.158,     0.615,     0.000,     0.000,     0.000,     0.000,   1,1
  177,'1 ',1,   2,   1,     1.845,     0.526,     0.000,     0.000,     0.000,     0.000,   1,1
  178,'1 ',1,   2,   1,     4.109,     1.171,     0.000,     0.000,     0.000,     0.000,   1,1
  179,'1 ',1,   2,   1,     8.923,     2.543,     0.000,     0.000,     0.000,     0.000,   1,1
  180,'1 ',1,   2,   1,     0.959,     0.273,     0.000,     0.000,     0.000,     0.000,   1,1
  181,'1 ',1,   3,   1,     0.955,     0.272,     0.000,     0.000,     0.000,     0.000,   1,1
  182,'1 ',1,   2,   1,    13.186,     3.758,     0.000,     0.000,     0.000,     0.000,   1,1
  183,'1 ',1,   1,   1,     8.169,     2.328,     0.000,     0.000,     0.000,     0.000,   1,1
  184,'1 ',1,   3,   1,     5.234,     1.492,     0.000,     0.000,     0.000,     0.000,   1,1
  185,'1 ',1,   2,   1,     1.502,     0.428,     0.000,     0.000,     0.000,     0.000,   1,1
  186,'1 ',1,   2,   1,     3.356,     0.957,     0.000,     0.000,     0.000,     0.000,   1,1
  187,'1 ',1,   3,   1,     2.556,     0.729,     0.000,     0.000,     0.000,     0.000,   1,1
  188,'1 ',1,   3,   1,     4.447,     1.267,     0.000,     0.000,     0.000,     0.000,   1,1
  189,'1 ',1,   3,   1,    25.997,     7.409,     0.000,     0.000,     0.000,     0.000,   1,1
  190,'1 ',1,   3,   1,    19.402,     5.530,     0.000,     0.000,     0.000,     0.000,   1,1
  191,'1 ',1,   3,   1,     1.595,     0.455,     0.000,     0.000,     0.000,     0.000,   1,1
  192,'1 ',1,   3,   1,     0.947,     0.270,     0.000,     0.000,     0.000,     0.000,   1,1
  193,'1 ',1,   3,   1,     4.003,     1.141,     0.000,     0.000,     0.000,     0.000,   1,1
  194,'1 ',1,   3,   1,    12.533,     3.572,     0.000,     0.000,     0.000,     0.000,   1,1
  195,'1 ',1,   3,   1,    20.289,     5.782,     0.000,     0.000,     0.000,     0.000,   1,1
  196,'1 ',1,   3,   1,     6.592,     1.879,     0.000,     0.000,     0.000,     0.000,   1,1
  197,'1 ',1,   3,   1,    96.005,    27.361,     0.000,     0.000,     0.000,     0.000,   1,1
  198,'1 ',1,   3,   1,    58.073,    16.551,     0.000,     0.000,     0.000,     0.000,   1,1
  199,'1 ',1,   3,   1,    13.569,     3.867,     0.000,     0.000,     0.000,     0.000,   1,1
  200,'1 ',1,   3,   1,     3.388,     0.965,     0.000,     0.000,     0.000,     0.000,   1,1
  201,'1 ',1,   3,   1,    13.705,     3.906,     0.000,     0.000,     0.000,     0.000,   1,1
  202,'1 ',1,   3,   1,    21.424,     6.106,     0.000,     0.000,     0.000,     0.000,   1,1
  203,'1 ',1,   3,   1,    11.181,     3.187,     0.000,     0.000,     0.000,     0.000,   1,1
  204,'1 ',1,   3,   1,     7.910,     2.254,     0.000,     0.000,     0.000,     0.000,   1,1
  205,'1 ',1,   3,   1,     6.152,     1.753,     0.000,     0.000,     0.000,     0.000,   1,1
  206,'1 ',1,   3,   1,    26.958,     7.683,     0.000,     0.000,     0.000,     0.000,   1,1
  207,'1 ',1,   3,   1,    10.916,     3.111,     0.000,     0.000,     0.000,     0.000,   1,1
  208,'1 ',1,   3,   1,     9.036,     2.575,     0.000,     0.000,     0.000,     0.000,   1,1
  209,'1 ',1,   3,   1,     8.936,     2.547,     0.000,     0.000,     0.000,     0.000,   1,1
  210,'1 ',1,   3,   1,     6.253,     1.782,     0.000,     0.000,     0.000,     0.000,   1,1
  211,'1 ',1,   3,   1,    15.660,     4.463,     0.000,     0.000,     0.000,     0.000,   1,1
  212,'1 ',1,   3,   1,    14.175,     4.040,     0.000,     0.000,     0.000,     0.000,   1,1
  213,'1 ',1,   3,   1,     0.220,     0.063,     0.000,     0.000,     0.000,     0.000,   1,1
  214,'1 ',1,   3,   1,     4.084,     1.164,     0.000,     0.000,     0.000,     0.000,   1,1
  215,'1 ',1,   3,   1,    19.478,     5.551,     0.000,     0.000,     0.000,     0.000,   1,1
  216,'1 ',1,   3,   1,     9.383,     2.674,     0.000,     0.000,     0.000,     0.000,   1,1
  217,'1 ',1,   3,   1,     0.364,     0.104,     0.000,     0.000,     0.000,     0.000,   1,1
  218,'1 ',1,   3,   1,    41.232,    11.751,     0.000,     0.000,     0.000,     0.000,   1,1
  219,'1 ',1,   3,   1,     4.338,     1.236,     0.000,     0.000,     0.000,     0.000,   1,1
  220,'1 ',1,   3,   1,    28.690,     8.177,     0.000,     0.000,     0.000,     0.000,   1,1
  221,'1 ',1,   3,   1,    19.986,     5.696,     0.000,     0.000,     0.000,     0.000,   1,1
  222,'1 ',1,   3,   1,     5.084,     1.449,     0.000,     0.000,     0.000,     0.000,   1,1
  223,'1 ',1,   3,   1,     0.191,     0.054,     0.000,     0.000,     0.000,     0.000,   1,1
  224,'1 ',1,   3,   1,     0.488,     0.139,     0.000,     0.000,     0.000,     0.000,   1,1
  225,'1 ',1,   3,   1,    11.280,     3.215,     0.000,     0.000,     0.000,     0.000,   1,1
  226,'1 ',1,   3,   1,     1.028,     0.293,     0.000,     0.000,     0.000,     0.000,   1,1
  227,'1 ',1,   3,   1,    17.599,     5.016,     0.000,     0.000,     0.000,     0.000,   1,1
  228,'1 ',1,   3,   1,     0.197,     0.056,     0.000,     0.000,     0.000,     0.000,   1,1
  229,'1 ',1,   3,   1,    11.864,     3.381,     0.000,     0.000,     0.000,     0.000,   1,1
  230,'1 ',1,   3,   1,     6.567,     1.872,     0.000,     0.000,     0.000,     0.000,   1,1
  231,'1 ',1,   3,   1,    20.508,     5.845,     0.000,     0.000,     0.000,     0.000,   1,1
  232,'1 ',1,   3,   1,     5.497,     1.567,     0.000,     0.000,     0.000,     0.000,   1,1
  233,'1 ',1,   3,   1,    26.249,     7.481,     0.000,     0.000,     0.000,     0.000,   1,1
  234,'1 ',1,   3,   1,    34.996,     9.974,     0.000,     0.000,     0.000,     0.000,   1,1
  235,'1 ',1,   3,   1,     8.416,     2.398,     0.000,     0.000,     0.000,     0.000,   1,1
  236,'1 ',1,   3,   1,     0.103,     0.029,     0.000,     0.000,     0.000,     0.000,   1,1
  237,'1 ',1,   3,   1,     5.194,     1.480,     0.000,     0.000,     0.000,     0.000,   1,1
  238,'1 ',1,   3,   1,    18.769,     5.349,     0.000,     0.000,     0.000,     0.000,   1,1
  239,'1 ',1,   3,   1,     1.041,     0.297,     0.000,     0.000,     0.000,     0.000,   1,1
  240,'1 ',1,   3,   1,     7.920,     2.257,     0.000,     0.000,     0.000,     0.000,   1,1
  241,'1 ',1,   3,   1,    11.056,     3.151,     0.000,     0.000,     0.000,     0.000,   1,1
  242,'1 ',1,   3,   1,     8.935,     2.546,     0.000,     0.000,     0.000,     0.000,   1,1
  243,'1 ',1,   3,   1,     4.247,     1.210,     0.000,     0.000,     0.000,     0.000,   1,1
  244,'1 ',1,   3,   1,     2.972,     0.847,     0.000,     0.000,     0.000,     0.000,   1,1
  245,'1 ',1,   3,   1,     0.144,     0.041,     0.000,     0.000,     0.000,     0.000,   1,1
  246,'1 ',1,   3,   1,     0.117,     0.033,     0.000,     0.000,     0.000,     0.000,   1,1
  247,'1 ',1,   3,   1,     1.048,     0.299,     0.000,     0.000,     0.000,     0.000,   1,1
  248,'1 ',1,   3,   1,     7.891,     2.249,     0.000,     0.000,     0.000,     0.000,   1,1
  249,'1 ',1,   3,   1,     5.878,     1.675,     0.000,     0.000,     0.000,     0.000,   1,1
  250,'1 ',1,   3,   1,     1.505,     0.429,     0.000,     0.000,     0.000,     0.000,   1,1
  251,'1 ',1,   3,   1,     3.702,     1.055,     0.000,     0.000,     0.000,     0.000,   1,1
  252,'1 ',1,   3,   1,     0.306,     0.087,     0.000,     0.000,     0.000,     0.000,   1,1
  253,'1 ',1,   3,   1,     3.005,     0.856,     0.000,     0.000,     0.000,     0.000,   1,1
  254,'1 ',1,   3,   1,    10.381,     2.959,     0.000,     0.000,     0.000,     0.000,   1,1
  255,'1 ',1,   3,   1,    14.089,     4.015,     0.000,     0.000,     0.000,     0.000,   1,1
  256,'1 ',1,   3,   1,    15.767,     4.494,     0.000,     0.000,     0.000,     0.000,   1,1
  257,'1 ',1,   3,   1,    45.370,    12.930,     0.000,     0.000,     0.000,     0.000,   1,1
  258,'1 ',1,   3,   1,    53.132,    15.143,     0.000,     0.000,     0.000,     0.000,   1,1
  259,'1 ',1,   3,   1,     6.530,     1.861,     0.000,     0.000,     0.000,     0.000,   1,1
  260,'1 ',1,   3,   1,     1.553,     0.443,     0.000,     0.000,     0.000,     0.000,   1,1
  261,'1 ',1,   3,   1,    14.227,     4.055,     0.000,     0.000,     0.000,     0.000,   1,1
  262,'1 ',1,   3,   1,     1.972,     0.562,     0.000,     0.000,     0.000,     0.000,   1,1
  263,'1 ',1,   3,   1,     2.033,     0.579,     0.000,     0.000,     0.000,     0.000,   1,1
  264,'1 ',1,   3,   1,     5.591,     1.593,     0.000,     0.000,     0.000,     0.000,   1,1
  265,'1 ',1,   3,   1,    12.463,     3.552,     0.000,     0.000,     0.000,     0.000,   1,1
  266,'1 ',1,   3,   1,    23.297,     6.640,     0.000,     0.000,     0.000,     0.000,   1,1
  267,'1 ',1,   3,   1,     4.733,     1.349,     0.000,     0.000,     0.000,     0.000,   1,1
  268,'1 ',1,   3,   1,    31.402,     8.950,     0.000,     0.000,     0.000,     0.000,   1,1
  269,'1 ',1,   3,   1,    27.486,     7.834,     0.000,     0.000,     0.000,     0.000,   1,1
  270,'1 ',1,   3,   1,     6.431,     1.833,     0.000,     0.000,     0.000,     0.000,   1,1
  271,'1 ',1,   3,   1,     5.780,     1.647,     0.000,     0.000,     0.000,     0.000,   1,1
  272,'1 ',1,   3,   1,     1.292,     0.368,     0.000,     0.000,     0.000,     0.000,   1,1
  273,'1 ',1,   3,   1,     0.225,     0.064,     0.000,     0.000,     0.000,     0.000,   1,1
  274,'1 ',1,   3,   1,     4.431,     1.263,     0.000,     0.000,     0.000,     0.000,   1,1
  275,'1 ',1,   1,   1,   183.277,    52.234,     0.000,     0.000,     0.000,     0.000,   1,1
  276,'1 ',1,   1,   1,    73.787,    21.029,     0.000,     0.000,     0.000,     0.000,   1,1
  277,'1 ',1,   1,   1,   122.283,    34.851,     0.000,     0.000,     0.000,     0.000,   1,1
  278,'1 ',1,   1,   1,    33.158,     9.450,     0.000,     0.000,     0.000,     0.000,   1,1
  279,'1 ',1,   1,   1,    48.167,    13.728,     0.000,     0.000,     0.000,     0.000,   1,1
  280,'1 ',1,   1,   1,   188.435,    53.704,     0.000,     0.000,     0.000,     0.000,   1,1
  281,'1 ',1,   1,   1,    62.622,    17.847,     0.000,     0.000,     0.000,     0.000,   1,1
  282,'1 ',1,   1,   1,   190.604,    54.322,     0.000,     0.000,     0.000,     0.000,   1,1
  283,'1 ',1,   1,   1,   148.725,    42.387,     0.000,     0.000,     0.000,     0.000,   1,1
  284,'1 ',1,   1,   1,    66.476,    18.946,     0.000,     0.000,     0.000,     0.000,   1,1
  285,'1 ',1,   1,   1,   194.554,    55.448,     0.000,     0.000,     0.000,     0.000,   1,1
  286,'1 ',1,   1,   1,    14.217,     4.052,     0.000,     0.000,     0.000,     0.000,   1,1
  287,'1 ',1,   1,   1,   145.638,    41.507,     0.000,     0.000,     0.000,     0.000,   1,1
  288,'1 ',1,   1,   1,    43.291,    12.338,     0.000,     0.000,     0.000,     0.000,   1,1
  289,'1 ',1,   1,   1,    60.501,    17.243,     0.000,     0.000,     0.000,     0.000,   1,1
  290,'1 ',1,   1,   1,   152.896,    43.575,     0.000,     0.000,     0.000,     0.000,   1,1
  291,'1 ',1,   1,   1,     3.954,     1.127,     0.000,     0.000,     0.000,     0.000,   1,1
  292,'1 ',1,   1,   1,    54.488,    15.529,     0.000,     0.000,     0.000,     0.000,   1,1
  293,'1 ',1,   1,   1,     1.058,     0.302,     0.000,     0.000,     0.000,     0.000,   1,1
  294,'1 ',1,   1,   1,    17.237,     4.913,     0.000,     0.000,     0.000,     0.000,   1,1
  295,'1 ',1,   1,   1,     9.424,     2.686,     0.000,     0.000,     0.000,     0.000,   1,1
  296,'1 ',1,   1,   1,    53.603,    15.277,     0.000,     0.000,     0.000,     0.000,   1,1
  297,'1 ',1,   1,   1,    61.260,    17.459,     0.000,     0.000,     0.000,     0.000,   1,1
  298,'1 ',1,   1,   1,    14.322,     4.082,     0.000,     0.000,     0.000,     0.000,   1,1
  299,'1 ',1,   1,   1,   112.915,    32.181,     0.000,     0.000,     0.000,     0.000,   1,1
  300,'1 ',1,   1,   1,    38.991,    11.112,     0.000,     0.000,     0.000,     0.000,   1,1
  301,'1 ',1,   1,   1,   140.339,    39.997,     0.000,     0.000,     0.000,     0.000,   1,1
  302,'1 ',1,   1,   1,     7.518,     2.143,     0.000,     0.000,     0.000,     0.000,   1,1
  303,'1 ',1,   1,   1,    41.741,    11.896,     0.000,     0.000,     0.000,     0.000,   1,1
  304,'1 ',1,   1,   1,    11.898,     3.391,     0.000,     0.000,     0.000,     0.000,   1,1
  305,'1 ',1,   1,   1,    16.489,     4.699,     0.000,     0.000,     0.000,     0.000,   1,1
  306,'1 ',1,   1,   1,     0.371,     0.106,     0.000,     0.000,     0.000,     0.000,   1,1
  307,'1 ',1,   1,   1,   149.580,    42.630,     0.000,     0.000,     0.000,     0.000,   1,1
  308,'1 ',1,   1,   1,     4.590,     1.308,     0.000,     0.000,     0.000,     0.000,   1,1
  309,'1 ',1,   1,   1,    70.659,    20.138,     0.000,     0.000,     0.000,     0.000,   1,1
  310,'1 ',1,   1,   1,     7.659,     2.183,     0.000,     0.000,     0.000,     0.000,   1,1
  311,'1 ',1,   1,   1,    53.915,    15.366,     0.000,     0.000,     0.000,     0.000,   1,1
  312,'1 ',1,   1,   1,     3.271,     0.932,     0.000,     0.000,     0.000,     0.000,   1,1
  313,'1 ',1,   1,   1,     8.093,     2.307,     0.000,     0.000,     0.000,     0.000,   1,1
  314,'1 ',1,   1,   1,    12.986,     3.701,     0.000,     0.000,     0.000,     0.000,   1,1
  315,'1 ',1,   1,   1,    20.896,     5.955,     0.000,     0.000,     0.000,     0.000,   1,1
  316,'1 ',1,   1,   1,    43.264,    12.330,     0.000,     0.000,     0.000,     0.000,   1,1
  317,'1 ',1,   1,   1,    20.299,     5.785,     0.000,     0.000,     0.000,     0.000,   1,1
  318,'1 ',1,   1,   1,    21.420,     6.105,     0.000,     0.000,     0.000,     0.000,   1,1
  319,'1 ',1,   1,   1,    49.232,    14.031,     0.000,     0.000,     0.000,     0.000,   1,1
  320,'1 ',1,   1,   1,    60.324,    17.192,     0.000,     0.000,     0.000,     0.000,   1,1
  321,'1 ',1,   1,   1,    28.031,     7.989,     0.000,     0.000,     0.000,     0.000,   1,1
  322,'1 ',1,   1,   1,    65.011,    18.528,     0.000,     0.000,     0.000,     0.000,   1,1
  323,'1 ',1,   1,   1,     5.107,     1.455,     0.000,     0.000,     0.000,     0.000,   1,1
  324,'1 ',1,   1,   1,   188.971,    53.857,     0.000,     0.000,     0.000,     0.000,   1,1
  325,'1 ',1,   1,   1,   193.864,    55.251,     0.000,     0.000,     0.000,     0.000,   1,1
  326,'1 ',1,   1,   1,   174.074,    49.611,     0.000,     0.000,     0.000,     0.000,   1,1
  327,'1 ',1,   1,   1,    86.268,    24.586,     0.000,     0.000,     0.000,     0.000,   1,1
  328,'1 ',1,   1,   1,    93.186,    26.558,     0.000,     0.000,     0.000,     0.000,   1,1
  329,'1 ',1,   1,   1,    52.923,    15.083,     0.000,     0.000,     0.000,     0.000,   1,1
  330,'1 ',1,   1,   1,   127.565,    36.356,     0.000,     0.000,     0.000,     0.000,   1,1
  331,'1 ',1,   1,   1,    95.054,    27.090,     0.000,     0.000,     0.000,     0.000,   1,1
  332,'1 ',1,   1,   1,   113.953,    32.477,     0.000,     0.000,     0.000,     0.000,   1,1
  333,'1 ',1,   1,   1,   250.657,    71.437,     0.000,     0.000,     0.000,     0.000,   1,1
  334,'1 ',1,   1,   1,    47.279,    13.475,     0.000,     0.000,     0.000,     0.000,   1,1
  335,'1 ',1,   1,   1,    69.168,    19.713,     0.000,     0.000,     0.000,     0.000,   1,1
  336,'1 ',1,   1,   1,    57.783,    16.468,     0.000,     0.000,     0.000,     0.000,   1,1
  337,'1 ',1,   1,   1,    50.422,    14.370,     0.000,     0.000,     0.000,     0.000,   1,1
  338,'1 ',1,   1,   1,   190.731,    54.358,     0.000,     0.000,     0.000,     0.000,   1,1
  339,'1 ',1,   1,   1,    64.209,    18.300,     0.000,     0.000,     0.000,     0.000,   1,1
  340,'1 ',1,   1,   1,     7.593,     2.164,     0.000,     0.000,     0.000,     0.000,   1,1
  341,'1 ',1,   1,   1,    11.923,     3.398,     0.000,     0.000,     0.000,     0.000,   1,1
  342,'1 ',1,   1,   1,   117.151,    33.388,     0.000,     0.000,     0.000,     0.000,   1,1
  343,'1 ',1,   1,   1,    81.527,    23.235,     0.000,     0.000,     0.000,     0.000,   1,1
  344,'1 ',1,   1,   1,   169.750,    48.379,     0.000,     0.000,     0.000,     0.000,   1,1
  345,'1 ',1,   1,   1,    25.789,     7.350,     0.000,     0.000,     0.000,     0.000,   1,1
  346,'1 ',1,   1,   1,    48.223,    13.743,     0.000,     0.000,     0.000,     0.000,   1,1
  347,'1 ',1,   1,   1,    96.426,    27.481,     0.000,     0.000,     0.000,     0.000,   1,1
  348,'1 ',1,   1,   1,     7.693,     2.193,     0.000,     0.000,     0.000,     0.000,   1,1
  349,'1 ',1,   1,   1,    44.900,    12.797,     0.000,     0.000,     0.000,     0.000,   1,1
  350,'1 ',1,   1,   1,    53.973,    15.382,     0.000,     0.000,     0.000,     0.000,   1,1
  351,'1 ',1,   2,   1,     2.080,     0.593,     0.000,     0.000,     0.000,     0.000,   1,1
  352,'1 ',1,   2,   1,    18.048,     5.144,     0.000,     0.000,     0.000,     0.000,   1,1
  353,'1 ',1,   2,   1,     6.012,     1.713,     0.000,     0.000,     0.000,     0.000,   1,1
  354,'1 ',1,   1,   1,    37.997,    10.829,     0.000,     0.000,     0.000,     0.000,   1,1
  355,'1 ',1,   2,   1,     0.801,     0.228,     0.000,     0.000,     0.000,     0.000,   1,1
  356,'1 ',1,   2,   1,     2.020,     0.576,     0.000,     0.000,     0.000,     0.000,   1,1
  357,'1 ',1,   2,   1,    48.544,    13.835,     0.000,     0.000,     0.000,     0.000,   1,1
  358,'1 ',1,   1,   1,   147.208,    41.954,     0.000,     0.000,     0.000,     0.000,   1,1
  359,'1 ',1,   2,   1,     3.308,     0.943,     0.000,     0.000,     0.000,     0.000,   1,1
  360,'1 ',1,   1,   1,    31.929,     9.100,     0.000,     0.000,     0.000,     0.000,   1,1
  361,'1 ',1,   1,   1,    84.459,    24.071,     0.000,     0.000,     0.000,     0.000,   1,1
  362,'1 ',1,   1,   1,    17.537,     4.998,     0.000,     0.000,     0.000,     0.000,   1,1
  363,'1 ',1,   2,   1,     1.741,     0.496,     0.000,     0.000,     0.000,     0.000,   1,1
  364,'1 ',1,   2,   1,     1.359,     0.387,     0.000,     0.000,     0.000,     0.000,   1,1
  365,'1 ',1,   2,   1,     5.321,     1.516,     0.000,     0.000,     0.000,     0.000,   1,1
  366,'1 ',1,   2,   1,     0.427,     0.122,     0.000,     0.000,     0.000,     0.000,   1,1
  367,'1 ',1,   2,   1,    10.056,     2.866,     0.000,     0.000,     0.000,     0.000,   1,1
  368,'1 ',1,   1,   1,    16.233,     4.626,     0.000,     0.000,     0.000,     0.000,   1,1
  369,'1 ',1,   1,   1,    11.257,     3.208,     0.000,     0.000,     0.000,     0.000,   1,1
  370,'1 ',1,   2,   1,     0.433,     0.123,     0.000,     0.000,     0.000,     0.000,   1,1
  371,'1 ',1,   1,   1,    67.398,    19.208,     0.000,     0.000,     0.000,     0.000,   1,1
  372,'1 ',1,   2,   1,     0.082,     0.023,     0.000,     0.000,     0.000,     0.000,   1,1
  373,'1 ',1,   2,   1,     2.624,     0.748,     0.000,     0.000,     0.000,     0.000,   1,1
  374,'1 ',1,   2,   1,     3.518,     1.003,     0.000,     0.000,     0.000,     0.000,   1,1
  375,'1 ',1,   1,   1,    32.897,     9.376,     0.000,     0.000,     0.000,     0.000,   1,1
  376,'1 ',1,   2,   1,     0.465,     0.132,     0.000,     0.000,     0.000,     0.000,   1,1
  377,'1 ',1,   2,   1,     3.444,     0.981,     0.000,     0.000,     0.000,     0.000,   1,1
  378,'1 ',1,   2,   1,     2.513,     0.716,     0.000,     0.000,     0.000,     0.000,   1,1
  379,'1 ',1,   2,   1,     8.819,     2.513,     0.000,     0.000,     0.000,     0.000,   1,1
  380,'1 ',1,   2,   1,    16.977,     4.839,     0.000,     0.000,     0.000,     0.000,   1,1
  381,'1 ',1,   2,   1,    55.283,    15.756,     0.000,     0.000,     0.000,     0.000,   1,1
  382,'1 ',1,   2,   1,     8.820,     2.514,     0.000,     0.000,     0.000,     0.000,   1,1
  383,'1 ',1,   2,   1,    43.723,    12.461,     0.000,     0.000,     0.000,     0.000,   1,1
  384,'1 ',1,   2,   1,    62.332,    17.765,     0.000,     0.000,     0.000,     0.000,   1,1
  385,'1 ',1,   2,   1,    33.433,     9.528,     0.000,     0.000,     0.000,     0.000,   1,1
  386,'1 ',1,   2,   1,     3.782,     1.078,     0.000,     0.000,     0.000,     0.000,   1,1
  387,'1 ',1,   2,   1,    20.945,     5.969,     0.000,     0.000,     0.000,     0.000,   1,1
  388,'1 ',1,   2,   1,     1.323,     0.377,     0.000,     0.000,     0.000,     0.000,   1,1
  389,'1 ',1,   2,   1,     6.508,     1.855,     0.000,     0.000,     0.000,     0.000,   1,1
  390,'1 ',1,   2,   1,     0.476,     0.136,     0.000,     0.000,     0.000,     0.000,   1,1
  391,'1 ',1,   2,   1,     0.359,     0.102,     0.000,     0.000,     0.000,     0.000,   1,1
  392,'1 ',1,   2,   1,     8.978,     2.559,     0.000,     0.000,     0.000,     0.000,   1,1
  393,'1 ',1,   2,   1,     4.306,     1.227,     0.000,     0.000,     0.000,     0.000,   1,1
  394,'1 ',1,   2,   1,    24.244,     6.910,     0.000,     0.000,     0.000,     0.000,   1,1
  395,'1 ',1,   2,   1,     0.556,     0.158,     0.000,     0.000,     0.000,     0.000,   1,1
  396,'1 ',1,   2,   1,     2.985,     0.851,     0.000,     0.000,     0.000,     0.000,   1,1
  397,'1 ',1,   1,   1,     2.374,     0.677,     0.000,     0.000,     0.000,     0.000,   1,1
  398,'1 ',1,   2,   1,     0.301,     0.086,     0.000,     0.000,     0.000,     0.000,   1,1
  399,'1 ',1,   1,   1,    10.146,     2.892,     0.000,     0.000,     0.000,     0.000,   1,1
  400,'1 ',1,   2,   1,     1.491,     0.425,     0.000,     0.000,     0.000,     0.000,   1,1
  401,'1 ',1,   2,   1,     1.098,     0.313,     0.000,     0.000,     0.000,     0.000,   1,1
  402,'1 ',1,   2,   1,     7.099,     2.023,     0.000,     0.000,     0.000,     0.000,   1,1
  403,'1 ',1,   2,   1,    24.144,     6.881,     0.000,     0.000,     0.000,     0.000,   1,1
  404,'1 ',1,   2,   1,     0.377,     0.108,     0.000,     0.000,     0.000,     0.000,   1,1
  405,'1 ',1,   2,   1,     2.470,     0.704,     0.000,     0.000,     0.000,     0.000,   1,1
  406,'1 ',1,   1,   1,    62.654,    17.856,     0.000,     0.000,     0.000,     0.000,   1,1
  407,'1 ',1,   1,   1,     2.065,     0.588,     0.000,     0.000,     0.000,     0.000,   1,1
  408,'1 ',1,   1,   1,    21.920,     6.247,     0.000,     0.000,     0.000,     0.000,   1,1
  409,'1 ',1,   1,   1,    27.551,     7.852,     0.000,     0.000,     0.000,     0.000,   1,1
  410,'1 ',1,   1,   1,     1.960,     0.559,     0.000,     0.000,     0.000,     0.000,   1,1
  411,'1 ',1,   1,   1,     0.629,     0.179,     0.000,     0.000,     0.000,     0.000,   1,1
  412,'1 ',1,   1,   1,     6.172,     1.759,     0.000,     0.000,     0.000,     0.000,   1,1
  413,'1 ',1,   1,   1,     8.249,     2.351,     0.000,     0.000,     0.000,     0.000,   1,1
  414,'1 ',1,   1,   1,     3.340,     0.952,     0.000,     0.000,     0.000,     0.000,   1,1
  415,'1 ',1,   1,   1,     3.452,     0.984,     0.000,     0.000,     0.000,     0.000,   1,1
  416,'1 ',1,   1,   1,     1.492,     0.425,     0.000,     0.000,     0.000,     0.000,   1,1
  417,'1 ',1,   1,   1,     0.517,     0.147,     0.000,     0.000,     0.000,     0.000,   1,1
  418,'1 ',1,   1,   1,    13.946,     3.975,     0.000,     0.000,     0.000,     0.000,   1,1
  419,'1 ',1,   1,   1,    18.393,     5.242,     0.000,     0.000,     0.000,     0.000,   1,1
  420,'1 ',1,   1,   1,     4.624,     1.318,     0.000,     0.000,     0.000,     0.000,   1,1
  421,'1 ',1,   1,   1,     8.861,     2.525,     0.000,     0.000,     0.000,     0.000,   1,1
  422,'1 ',1,   1,   1,     0.992,     0.283,     0.000,     0.000,     0.000,     0.000,   1,1
  423,'1 ',1,   1,   1,    21.939,     6.253,     0.000,     0.000,     0.000,     0.000,   1,1
  424,'1 ',1,   1,   1,    13.719,     3.910,     0.000,     0.000,     0.000,     0.000,   1,1
  425,'1 ',1,   1,   1,     5.933,     1.691,     0.000,     0.000,     0.000,     0.000,   1,1
  426,'1 ',1,   1,   1,    32.319,     9.211,     0.000,     0.000,     0.000,     0.000,   1,1
  427,'1 ',1,   1,   1,     0.183,     0.052,     0.000,     0.000,     0.000,     0.000,   1,1
  428,'1 ',1,   1,   1,     2.742,     0.782,     0.000,     0.000,     0.000,     0.000,   1,1
  429,'1 ',1,   1,   1,     4.115,     1.173,     0.000,     0.000,     0.000,     0.000,   1,1
  430,'1 ',1,   1,   1,     2.472,     0.704,     0.000,     0.000,     0.000,     0.000,   1,1
  431,'1 ',1,   1,   1,     9.653,     2.751,     0.000,     0.000,     0.000,     0.000,   1,1
  432,'1 ',1,   1,   1,    15.262,     4.350,     0.000,     0.000,     0.000,     0.000,   1,1
  433,'1 ',1,   1,   1,     0.356,     0.101,     0.000,     0.000,     0.000,     0.000,   1,1
  434,'1 ',1,   1,   1,     1.026,     0.292,     0.000,     0.000,     0.000,     0.000,   1,1
  435,'1 ',1,   1,   1,     7.269,     2.072,     0.000,     0.000,     0.000,     0.000,   1,1
  436,'1 ',1,   1,   1,     1.173,     0.334,     0.000,     0.000,     0.000,     0.000,   1,1
  437,'1 ',1,   1,   1,     1.233,     0.352,     0.000,     0.000,     0.000,     0.000,   1,1
  438,'1 ',1,   1,   1,     0.809,     0.231,     0.000,     0.000,     0.000,     0.000,   1,1
  439,'1 ',1,   1,   1,     0.234,     0.067,     0.000,     0.000,     0.000,     0.000,   1,1
  440,'1 ',1,   1,   1,     7.893,     2.250,     0.000,     0.000,     0.000,     0.000,   1,1
  441,'1 ',1,   1,   1,     4.646,     1.324,     0.000,     0.000,     0.000,     0.000,   1,1
  442,'1 ',1,   1,   1,     3.654,     1.041,     0.000,     0.000,     0.000,     0.000,   1,1
  443,'1 ',1,   1,   1,     0.685,     0.195,     0.000,     0.000,     0.000,     0.000,   1,1
  444,'1 ',1,   1,   1,     2.382,     0.679,     0.000,     0.000,     0.000,     0.000,   1,1
  445,'1 ',1,   1,   1,     6.428,     1.832,     0.000,     0.000,     0.000,     0.000,   1,1
  446,'1 ',1,   1,   1,     0.507,     0.145,     0.000,     0.000,     0.000,     0.000,   1,1
  447,'1 ',1,   1,   1,     2.591,     0.739,     0.000,     0.000,     0.000,     0.000,   1,1
  448,'1 ',1,   1,   1,     2.796,     0.797,     0.000,     0.000,     0.000,     0.000,   1,1
  449,'1 ',1,   1,   1,     3.352,     0.955,     0.000,     0.000,     0.000,     0.000,   1,1
  450,'1 ',1,   1,   1,     6.111,     1.742,     0.000,     0.000,     0.000,     0.000,   1,1
  451,'1 ',1,   1,   1,     0.222,     0.063,     0.000,     0.000,     0.000,     0.000,   1,1
  452,'1 ',1,   1,   1,     1.119,     0.319,     0.000,     0.000,     0.000,     0.000,   1,1
  453,'1 ',1,   1,   1,    41.190,    11.739,     0.000,     0.000,     0.000,     0.000,   1,1
  454,'1 ',1,   1,   1,    76.898,    21.916,     0.000,     0.000,     0.000,     0.000,   1,1
  455,'1 ',1,   1,   1,    59.158,    16.860,     0.000,     0.000,     0.000,     0.000,   1,1
  456,'1 ',1,   1,   1,     0.002,     0.001,     0.000,     0.000,     0.000,     0.000,   1,1
  457,'1 ',1,   1,   1,     8.086,     2.304,     0.000,     0.000,     0.000,     0.000,   1,1
  458,'1 ',1,   1,   1,    83.301,    23.741,     0.000,     0.000,     0.000,     0.000,   1,1
  459,'1 ',1,   4,   1,     3.234,     0.922,     0.000,     0.000,     0.000,     0.000,   1,1
  460,'1 ',1,   4,   1,     1.280,     0.365,     0.000,     0.000,     0.000,     0.000,   1,1
  461,'1 ',1,   4,   1,    17.207,     4.904,     0.000,     0.000,     0.000,     0.000,   1,1
  462,'1 ',1,   1,   1,    86.622,    24.687,     0.000,     0.000,     0.000,     0.000,   1,1
  463,'1 ',1,   4,   1,     0.037,     0.010,     0.000,     0.000,     0.000,     0.000,   1,1
  464,'1 ',1,   1,   1,     6.989,     1.992,     0.000,     0.000,     0.000,     0.000,   1,1
  465,'1 ',1,   1,   1,     2.589,     0.738,     0.000,     0.000,     0.000,     0.000,   1,1
  466,'1 ',1,   4,   1,     8.300,     2.365,     0.000,     0.000,     0.000,     0.000,   1,1
  467,'1 ',1,   1,   1,    41.378,    11.793,     0.000,     0.000,     0.000,     0.000,   1,1
  468,'1 ',1,   4,   1,     5.195,     1.481,     0.000,     0.000,     0.000,     0.000,   1,1
  469,'1 ',1,   1,   1,    12.135,     3.458,     0.000,     0.000,     0.000,     0.000,   1,1
  470,'1 ',1,   1,   1,     6.375,     1.817,     0.000,     0.000,     0.000,     0.000,   1,1
  471,'1 ',1,   4,   1,     7.915,     2.256,     0.000,     0.000,     0.000,     0.000,   1,1
  472,'1 ',1,   1,   1,     1.855,     0.529,     0.000,     0.000,     0.000,     0.000,   1,1
  473,'1 ',1,   5,   1,    18.573,     5.293,     0.000,     0.000,     0.000,     0.000,   1,1
  474,'1 ',1,   1,   1,   119.811,    34.146,     0.000,     0.000,     0.000,     0.000,   1,1
  475,'1 ',1,   1,   1,    97.569,    27.807,     0.000,     0.000,     0.000,     0.000,   1,1
  476,'1 ',1,   1,   1,    74.179,    21.141,     0.000,     0.000,     0.000,     0.000,   1,1
  477,'1 ',1,   1,   1,    76.532,    21.812,     0.000,     0.000,     0.000,     0.000,   1,1
  478,'1 ',1,   1,   1,   108.454,    30.909,     0.000,     0.000,     0.000,     0.000,   1,1
  479,'1 ',1,   5,   1,    27.444,     7.822,     0.000,     0.000,     0.000,     0.000,   1,1
  480,'1 ',1,   1,   1,     5.129,     1.462,     0.000,     0.000,     0.000,     0.000,   1,1
  481,'1 ',1,   4,   1,     2.988,     0.852,     0.000,     0.000,     0.000,     0.000,   1,1
  482,'1 ',1,   1,   1,    12.622,     3.597,     0.000,     0.000,     0.000,     0.000,   1,1
  483,'1 ',1,   1,   1,     2.345,     0.668,     0.000,     0.000,     0.000,     0.000,   1,1
  484,'1 ',1,   1,   1,     0.180,     0.051,     0.000,     0.000,     0.000,     0.000,   1,1
  485,'1 ',1,   1,   1,     0.629,     0.179,     0.000,     0.000,     0.000,     0.000,   1,1
  486,'1 ',1,   4,   1,    18.374,     5.237,     0.000,     0.000,     0.000,     0.000,   1,1
  487,'1 ',1,   1,   1,     6.089,     1.735,     0.000,     0.000,     0.000,     0.000,   1,1
  488,'1 ',1,   1,   1,     6.270,     1.787,     0.000,     0.000,     0.000,     0.000,   1,1
  489,'1 ',1,   1,   1,    16.552,     4.717,     0.000,     0.000,     0.000,     0.000,   1,1
  490,'1 ',1,   4,   1,     0.053,     0.015,     0.000,     0.000,     0.000,     0.000,   1,1
  491,'1 ',1,   4,   1,    36.121,    10.294,     0.000,     0.000,     0.000,     0.000,   1,1
  492,'1 ',1,   4,   1,     6.230,     1.775,     0.000,     0.000,     0.000,     0.000,   1,1
  493,'1 ',1,   4,   1,     3.612,     1.029,     0.000,     0.000,     0.000,     0.000,   1,1
  494,'1 ',1,   1,   1,    10.380,     2.958,     0.000,     0.000,     0.000,     0.000,   1,1
  495,'1 ',1,   1,   1,    16.174,     4.610,     0.000,     0.000,     0.000,     0.000,   1,1
  496,'1 ',1,   1,   1,     2.528,     0.720,     0.000,     0.000,     0.000,     0.000,   1,1
  497,'1 ',1,   1,   1,     2.474,     0.705,     0.000,     0.000,     0.000,     0.000,   1,1
  498,'1 ',1,   1,   1,     0.590,     0.168,     0.000,     0.000,     0.000,     0.000,   1,1
  499,'1 ',1,   1,   1,     5.439,     1.550,     0.000,     0.000,     0.000,     0.000,   1,1
  500,'1 ',1,   1,   1,     3.810,     1.086,     0.000,     0.000,     0.000,     0.000,   1,1
  501,'1 ',1,   1,   1,     3.903,     1.112,     0.000,     0.000,     0.000,     0.000,   1,1
  502,'1 ',1,   1,   1,     0.865,     0.247,     0.000,     0.000,     0.000,     0.000,   1,1
  503,'1 ',1,   3,   1,     3.108,     0.886,     0.000,     0.000,     0.000,     0.000,   1,1
  504,'1 ',1,   1,   1,     4.485,     1.278,     0.000,     0.000,     0.000,     0.000,   1,1
  505,'1 ',1,   1,   1,     1.272,     0.363,     0.000,     0.000,     0.000,     0.000,   1,1
  506,'1 ',1,   1,   1,     4.334,     1.235,     0.000,     0.000,     0.000,     0.000,   1,1
  507,'1 ',1,   1,   1,    12.123,     3.455,     0.000,     0.000,     0.000,     0.000,   1,1
  508,'1 ',1,   1,   1,    17.291,     4.928,     0.000,     0.000,     0.000,     0.000,   1,1
  509,'1 ',1,   1,   1,     3.269,     0.932,     0.000,     0.000,     0.000,     0.000,   1,1
  510,'1 ',1,   1,   1,     3.649,     1.040,     0.000,     0.000,     0.000,     0.000,   1,1
  511,'1 ',1,   1,   1,     1.307,     0.372,     0.000,     0.000,     0.000,     0.000,   1,1
  512,'1 ',1,   1,   1,     6.916,     1.971,     0.000,     0.000,     0.000,     0.000,   1,1
  513,'1 ',1,   1,   1,     3.861,     1.100,     0.000,     0.000,     0.000,     0.000,   1,1
  514,'1 ',1,   1,   1,     7.325,     2.088,     0.000,     0.000,     0.000,     0.000,   1,1
  515,'1 ',1,   1,   1,     4.081,     1.163,     0.000,     0.000,     0.000,     0.000,   1,1
  516,'1 ',1,   1,   1,    17.203,     4.903,     0.000,     0.000,     0.000,     0.000,   1,1
  517,'1 ',1,   1,   1,    33.041,     9.417,     0.000,     0.000,     0.000,     0.000,   1,1
  518,'1 ',1,   1,   1,    26.910,     7.669,     0.000,     0.000,     0.000,     0.000,   1,1
  519,'1 ',1,   1,   1,     5.612,     1.599,     0.000,     0.000,     0.000,     0.000,   1,1
  520,'1 ',1,   1,   1,     1.926,     0.549,     0.000,     0.000,     0.000,     0.000,   1,1
  521,'1 ',1,   1,   1,     0.254,     0.072,     0.000,     0.000,     0.000,     0.000,   1,1
  522,'1 ',1,   1,   1,     8.044,     2.293,     0.000,     0.000,     0.000,     0.000,   1,1
  523,'1 ',1,   1,   1,     2.650,     0.755,     0.000,     0.000,     0.000,     0.000,   1,1
  524,'1 ',1,   1,   1,     2.638,     0.752,     0.000,     0.000,     0.000,     0.000,   1,1
  525,'1 ',1,   1,   1,     0.368,     0.105,     0.000,     0.000,     0.000,     0.000,   1,1
  526,'1 ',1,   1,   1,    19.090,     5.441,     0.000,     0.000,     0.000,     0.000,   1,1
  527,'1 ',1,   1,   1,     5.548,     1.581,     0.000,     0.000,     0.000,     0.000,   1,1
  528,'1 ',1,   1,   1,    22.688,     6.466,     0.000,     0.000,     0.000,     0.000,   1,1
  529,'1 ',1,   1,   1,     1.233,     0.352,     0.000,     0.000,     0.000,     0.000,   1,1
  530,'1 ',1,   1,   1,    21.228,     6.050,     0.000,     0.000,     0.000,     0.000,   1,1
  531,'1 ',1,   1,   1,     8.566,     2.441,     0.000,     0.000,     0.000,     0.000,   1,1
  532,'1 ',1,   1,   1,     6.158,     1.755,     0.000,     0.000,     0.000,     0.000,   1,1
  533,'1 ',1,   1,   1,    27.578,     7.860,     0.000,     0.000,     0.000,     0.000,   1,1
  534,'1 ',1,   1,   1,     3.357,     0.957,     0.000,     0.000,     0.000,     0.000,   1,1
  535,'1 ',1,   1,   1,     4.332,     1.235,     0.000,     0.000,     0.000,     0.000,   1,1
  536,'1 ',1,   1,   1,     2.894,     0.825,     0.000,     0.000,     0.000,     0.000,   1,1
  537,'1 ',1,   1,   1,     1.007,     0.287,     0.000,     0.000,     0.000,     0.000,   1,1
  538,'1 ',1,   1,   1,     0.641,     0.183,     0.000,     0.000,     0.000,     0.000,   1,1
  539,'1 ',1,   1,   1,     3.491,     0.995,     0.000,     0.000,     0.000,     0.000,   1,1
  540,'1 ',1,   1,   1,     0.463,     0.132,     0.000,     0.000,     0.000,     0.000,   1,1
  541,'1 ',1,   1,   1,     2.128,     0.607,     0.000,     0.000,     0.000,     0.000,   1,1
  542,'1 ',1,   1,   1,     6.484,     1.848,     0.000,     0.000,     0.000,     0.000,   1,1
  543,'1 ',1,   1,   1,     0.263,     0.075,     0.000,     0.000,     0.000,     0.000,   1,1
  544,'1 ',1,   1,   1,     0.695,     0.198,     0.000,     0.000,     0.000,     0.000,   1,1
  545,'1 ',1,   1,   1,     3.574,     1.018,     0.000,     0.000,     0.000,     0.000,   1,1
  546,'1 ',1,   1,   1,     9.741,     2.776,     0.000,     0.000,     0.000,     0.000,   1,1
  547,'1 ',1,   1,   1,     2.918,     0.832,     0.000,     0.000,     0.000,     0.000,   1,1
  548,'1 ',1,   1,   1,    15.733,     4.484,     0.000,     0.000,     0.000,     0.000,   1,1
  549,'1 ',1,   1,   1,    24.657,     7.027,     0.000,     0.000,     0.000,     0.000,   1,1
  550,'1 ',1,   3,   1,     2.580,     0.735,     0.000,     0.000,     0.000,     0.000,   1,1
  551,'1 ',1,   1,   1,   146.555,    41.768,     0.000,     0.000,     0.000,     0.000,   1,1
  552,'1 ',1,   1,   1,    71.071,    20.255,     0.000,     0.000,     0.000,     0.000,   1,1
  553,'1 ',1,   1,   1,    85.356,    24.327,     0.000,     0.000,     0.000,     0.000,   1,1
  554,'1 ',1,   1,   1,    59.665,    17.005,     0.000,     0.000,     0.000,     0.000,   1,1
  555,'1 ',1,   1,   1,    57.301,    16.331,     0.000,     0.000,     0.000,     0.000,   1,1
  556,'1 ',1,   1,   1,    62.288,    17.752,     0.000,     0.000,     0.000,     0.000,   1,1
  557,'1 ',1,   1,   1,    12.371,     3.526,     0.000,     0.000,     0.000,     0.000,   1,1
  558,'1 ',1,   5,   1,     0.296,     0.084,     0.000,     0.000,     0.000,     0.000,   1,1
  559,'1 ',1,   5,   1,    11.533,     3.287,     0.000,     0.000,     0.000,     0.000,   1,1
  560,'1 ',1,   1,   1,     7.179,     2.046,     0.000,     0.000,     0.000,     0.000,   1,1
  561,'1 ',1,   5,   1,     0.083,     0.024,     0.000,     0.000,     0.000,     0.000,   1,1
  562,'1 ',1,   5,   1,    16.797,     4.787,     0.000,     0.000,     0.000,     0.000,   1,1
  563,'1 ',1,   1,   1,     1.056,     0.301,     0.000,     0.000,     0.000,     0.000,   1,1
  564,'1 ',1,   5,   1,     0.471,     0.134,     0.000,     0.000,     0.000,     0.000,   1,1
  565,'1 ',1,   5,   1,     0.149,     0.043,     0.000,     0.000,     0.000,     0.000,   1,1
  566,'1 ',1,   5,   1,     1.324,     0.377,     0.000,     0.000,     0.000,     0.000,   1,1
  567,'1 ',1,   5,   1,    13.994,     3.988,     0.000,     0.000,     0.000,     0.000,   1,1
  568,'1 ',1,   5,   1,     0.097,     0.028,     0.000,     0.000,     0.000,     0.000,   1,1
  569,'1 ',1,   5,   1,     7.551,     2.152,     0.000,     0.000,     0.000,     0.000,   1,1
  570,'1 ',1,   5,   1,     0.144,     0.041,     0.000,     0.000,     0.000,     0.000,   1,1
  571,'1 ',1,   5,   1,     0.452,     0.129,     0.000,     0.000,     0.000,     0.000,   1,1
  572,'1 ',1,   1,   1,     8.654,     2.466,     0.000,     0.000,     0.000,     0.000,   1,1
  573,'1 ',1,   5,   1,     0.422,     0.120,     0.000,     0.000,     0.000,     0.000,   1,1
  574,'1 ',1,   5,   1,     0.185,     0.053,     0.000,     0.000,     0.000,     0.000,   1,1
  575,'1 ',1,   5,   1,     9.342,     2.663,     0.000,     0.000,     0.000,     0.000,   1,1
  576,'1 ',1,   5,   1,     0.502,     0.143,     0.000,     0.000,     0.000,     0.000,   1,1
  577,'1 ',1,   5,   1,     3.842,     1.095,     0.000,     0.000,     0.000,     0.000,   1,1
  578,'1 ',1,   5,   1,     0.950,     0.271,     0.000,     0.000,     0.000,     0.000,   1,1
  579,'1 ',1,   5,   1,     8.485,     2.418,     0.000,     0.000,     0.000,     0.000,   1,1
  580,'1 ',1,   1,   1,     4.366,     1.244,     0.000,     0.000,     0.000,     0.000,   1,1
  581,'1 ',1,   5,   1,     0.602,     0.171,     0.000,     0.000,     0.000,     0.000,   1,1
  582,'1 ',1,   5,   1,     4.695,     1.338,     0.000,     0.000,     0.000,     0.000,   1,1
  583,'1 ',1,   5,   1,     4.726,     1.347,     0.000,     0.000,     0.000,     0.000,   1,1
  584,'1 ',1,   5,   1,     0.469,     0.134,     0.000,     0.000,     0.000,     0.000,   1,1
  585,'1 ',1,   1,   1,     2.170,     0.618,     0.000,     0.000,     0.000,     0.000,   1,1
  586,'1 ',1,   5,   1,     0.379,     0.108,     0.000,     0.000,     0.000,     0.000,   1,1
  587,'1 ',1,   5,   1,     1.476,     0.421,     0.000,     0.000,     0.000,     0.000,   1,1
  588,'1 ',1,   5,   1,     0.296,     0.084,     0.000,     0.000,     0.000,     0.000,   1,1
  589,'1 ',1,   1,   1,     0.612,     0.174,     0.000,     0.000,     0.000,     0.000,   1,1
  590,'1 ',1,   5,   1,     1.857,     0.529,     0.000,     0.000,     0.000,     0.000,   1,1
  591,'1 ',1,   5,   1,     1.698,     0.484,     0.000,     0.000,     0.000,     0.000,   1,1
  592,'1 ',1,   5,   1,     0.130,     0.037,     0.000,     0.000,     0.000,     0.000,   1,1
  593,'1 ',1,   5,   1,     0.161,     0.046,     0.000,     0.000,     0.000,     0.000,   1,1
  594,'1 ',1,   5,   1,     1.582,     0.451,     0.000,     0.000,     0.000,     0.000,   1,1
  595,'1 ',1,   5,   1,    10.797,     3.077,     0.000,     0.000,     0.000,     0.000,   1,1
  596,'1 ',1,   5,   1,     3.991,     1.138,     0.000,     0.000,     0.000,     0.000,   1,1
  597,'1 ',1,   5,   1,     0.597,     0.170,     0.000,     0.000,     0.000,     0.000,   1,1
  598,'1 ',1,   5,   1,     0.407,     0.116,     0.000,     0.000,     0.000,     0.000,   1,1
  599,'1 ',1,   5,   1,     0.365,     0.104,     0.000,     0.000,     0.000,     0.000,   1,1
  600,'1 ',1,   5,   1,     0.298,     0.085,     0.000,     0.000,     0.000,     0.000,   1,1
  601,'1 ',1,   5,   1,     0.261,     0.074,     0.000,     0.000,     0.000,     0.000,   1,1
  602,'1 ',1,   1,   1,     2.291,     0.653,     0.000,     0.000,     0.000,     0.000,   1,1
  603,'1 ',1,   5,   1,    66.251,    18.881,     0.000,     0.000,     0.000,     0.000,   1,1
  604,'1 ',1,   5,   1,    75.574,    21.539,     0.000,     0.000,     0.000,     0.000,   1,1
  605,'1 ',1,   5,   1,    77.500,    22.087,     0.000,     0.000,     0.000,     0.000,   1,1
  606,'1 ',1,   5,   1,    26.849,     7.652,     0.000,     0.000,     0.000,     0.000,   1,1
  607,'1 ',1,   5,   1,     4.621,     1.317,     0.000,     0.000,     0.000,     0.000,   1,1
  608,'1 ',1,   5,   1,     0.370,     0.105,     0.000,     0.000,     0.000,     0.000,   1,1
  609,'1 ',1,   6,   1,     6.286,     1.791,     0.000,     0.000,     0.000,     0.000,   1,1
  610,'1 ',1,   5,   1,     3.233,     0.921,     0.000,     0.000,     0.000,     0.000,   1,1
  611,'1 ',1,   5,   1,     3.070,     0.875,     0.000,     0.000,     0.000,     0.000,   1,1
  612,'1 ',1,   5,   1,     3.804,     1.084,     0.000,     0.000,     0.000,     0.000,   1,1
  613,'1 ',1,   5,   1,     7.999,     2.280,     0.000,     0.000,     0.000,     0.000,   1,1
  614,'1 ',1,   5,   1,     0.088,     0.025,     0.000,     0.000,     0.000,     0.000,   1,1
  615,'1 ',1,   5,   1,     0.121,     0.034,     0.000,     0.000,     0.000,     0.000,   1,1
  616,'1 ',1,   5,   1,     0.417,     0.119,     0.000,     0.000,     0.000,     0.000,   1,1
  617,'1 ',1,   5,   1,     3.193,     0.910,     0.000,     0.000,     0.000,     0.000,   1,1
  618,'1 ',1,   6,   1,     6.847,     1.952,     0.000,     0.000,     0.000,     0.000,   1,1
  619,'1 ',1,   5,   1,     3.944,     1.124,     0.000,     0.000,     0.000,     0.000,   1,1
  620,'1 ',1,   5,   1,     0.017,     0.005,     0.000,     0.000,     0.000,     0.000,   1,1
  621,'1 ',1,   5,   1,     9.901,     2.822,     0.000,     0.000,     0.000,     0.000,   1,1
  622,'1 ',1,   5,   1,     2.707,     0.772,     0.000,     0.000,     0.000,     0.000,   1,1
  623,'1 ',1,   5,   1,     0.175,     0.050,     0.000,     0.000,     0.000,     0.000,   1,1
  624,'1 ',1,   5,   1,     0.315,     0.090,     0.000,     0.000,     0.000,     0.000,   1,1
  625,'1 ',1,   5,   1,     0.140,     0.040,     0.000,     0.000,     0.000,     0.000,   1,1
  626,'1 ',1,   5,   1,     0.734,     0.209,     0.000,     0.000,     0.000,     0.000,   1,1
  627,'1 ',1,   7,   1,   318.768,    90.849,     0.000,     0.000,     0.000,     0.000,   1,1
  628,'1 ',1,   7,   1,   316.177,    90.110,     0.000,     0.000,     0.000,     0.000,   1,1
  629,'1 ',1,   7,   1,    72.004,    20.521,     0.000,     0.000,     0.000,     0.000,   1,1
  630,'1 ',1,   7,   1,   206.685,    58.905,     0.000,     0.000,     0.000,     0.000,   1,1
  631,'1 ',1,   7,   1,   125.856,    35.869,     0.000,     0.000,     0.000,     0.000,   1,1
  632,'1 ',1,   7,   1,    41.579,    11.850,     0.000,     0.000,     0.000,     0.000,   1,1
  633,'1 ',1,   7,   1,   139.942,    39.883,     0.000,     0.000,     0.000,     0.000,   1,1
  634,'1 ',1,   7,   1,   126.662,    36.099,     0.000,     0.000,     0.000,     0.000,   1,1
  635,'1 ',1,   7,   1,   174.607,    49.763,     0.000,     0.000,     0.000,     0.000,   1,1
  636,'1 ',1,   7,   1,   195.540,    55.729,     0.000,     0.000,     0.000,     0.000,   1,1
  637,'1 ',1,   7,   1,   149.667,    42.655,     0.000,     0.000,     0.000,     0.000,   1,1
  638,'1 ',1,   7,   1,   288.277,    82.159,     0.000,     0.000,     0.000,     0.000,   1,1
  639,'1 ',1,   7,   1,   114.393,    32.602,     0.000,     0.000,     0.000,     0.000,   1,1
  640,'1 ',1,   7,   1,    74.609,    21.264,     0.000,     0.000,     0.000,     0.000,   1,1
  641,'1 ',1,   7,   1,    65.075,    18.546,     0.000,     0.000,     0.000,     0.000,   1,1
  642,'1 ',1,   7,   1,    97.872,    27.893,     0.000,     0.000,     0.000,     0.000,   1,1
  643,'1 ',1,   7,   1,    30.134,     8.588,     0.000,     0.000,     0.000,     0.000,   1,1
  644,'1 ',1,   7,   1,   152.039,    43.331,     0.000,     0.000,     0.000,     0.000,   1,1
  645,'1 ',1,   7,   1,   137.495,    39.186,     0.000,     0.000,     0.000,     0.000,   1,1
  646,'1 ',1,   7,   1,   161.865,    46.132,     0.000,     0.000,     0.000,     0.000,   1,1
  647,'1 ',1,   7,   1,   425.002,   121.125,     0.000,     0.000,     0.000,     0.000,   1,1
  648,'1 ',1,   7,   1,    46.816,    13.343,     0.000,     0.000,     0.000,     0.000,   1,1
  649,'1 ',1,   7,   1,   180.406,    51.416,     0.000,     0.000,     0.000,     0.000,   1,1
  650,'1 ',1,   7,   1,    65.106,    18.555,     0.000,     0.000,     0.000,     0.000,   1,1
  651,'1 ',1,   7,   1,   106.489,    30.349,     0.000,     0.000,     0.000,     0.000,   1,1
  652,'1 ',1,   7,   1,    87.745,    25.007,     0.000,     0.000,     0.000,     0.000,   1,1
  653,'1 ',1,   7,   1,    55.176,    15.725,     0.000,     0.000,     0.000,     0.000,   1,1
  654,'1 ',1,   7,   1,    73.107,    20.835,     0.000,     0.000,     0.000,     0.000,   1,1
  655,'1 ',1,   7,   1,    73.830,    21.041,     0.000,     0.000,     0.000,     0.000,   1,1
  656,'1 ',1,   7,   1,    49.787,    14.189,     0.000,     0.000,     0.000,     0.000,   1,1
  657,'1 ',1,   7,   1,    36.127,    10.296,     0.000,     0.000,     0.000,     0.000,   1,1
  658,'1 ',1,   7,   1,    67.371,    19.201,     0.000,     0.000,     0.000,     0.000,   1,1
  659,'1 ',1,   7,   1,   113.214,    32.266,     0.000,     0.000,     0.000,     0.000,   1,1
  660,'1 ',1,   7,   1,    35.633,    10.156,     0.000,     0.000,     0.000,     0.000,   1,1
  661,'1 ',1,   7,   1,    68.394,    19.492,     0.000,     0.000,     0.000,     0.000,   1,1
  662,'1 ',1,   7,   1,   291.095,    82.962,     0.000,     0.000,     0.000,     0.000,   1,1
  663,'1 ',1,   7,   1,   152.636,    43.501,     0.000,     0.000,     0.000,     0.000,   1,1
  664,'1 ',1,   7,   1,    94.893,    27.045,     0.000,     0.000,     0.000,     0.000,   1,1
  665,'1 ',1,   7,   1,    96.447,    27.488,     0.000,     0.000,     0.000,     0.000,   1,1
  666,'1 ',1,   7,   1,   146.088,    41.635,     0.000,     0.000,     0.000,     0.000,   1,1
  667,'1 ',1,   7,   1,   248.552,    70.837,     0.000,     0.000,     0.000,     0.000,   1,1
  668,'1 ',1,   7,   1,    83.446,    23.782,     0.000,     0.000,     0.000,     0.000,   1,1
  669,'1 ',1,   7,   1,    23.773,     6.775,     0.000,     0.000,     0.000,     0.000,   1,1
  670,'1 ',1,   7,   1,   147.773,    42.115,     0.000,     0.000,     0.000,     0.000,   1,1
  671,'1 ',1,   7,   1,   244.761,    69.757,     0.000,     0.000,     0.000,     0.000,   1,1
  672,'1 ',1,   7,   1,   159.966,    45.590,     0.000,     0.000,     0.000,     0.000,   1,1
  673,'1 ',1,   7,   1,   197.078,    56.167,     0.000,     0.000,     0.000,     0.000,   1,1
  674,'1 ',1,   7,   1,   285.201,    81.282,     0.000,     0.000,     0.000,     0.000,   1,1
  675,'1 ',1,   7,   1,   224.730,    64.048,     0.000,     0.000,     0.000,     0.000,   1,1
  676,'1 ',1,   7,   1,   121.954,    34.757,     0.000,     0.000,     0.000,     0.000,   1,1
  677,'1 ',1,   7,   1,   115.002,    32.776,     0.000,     0.000,     0.000,     0.000,   1,1
  678,'1 ',1,   7,   1,    20.074,     5.721,     0.000,     0.000,     0.000,     0.000,   1,1
  679,'1 ',1,   7,   1,   157.089,    44.770,     0.000,     0.000,     0.000,     0.000,   1,1
  680,'1 ',1,   7,   1,    72.682,    20.714,     0.000,     0.000,     0.000,     0.000,   1,1
  681,'1 ',1,   7,   1,    42.798,    12.197,     0.000,     0.000,     0.000,     0.000,   1,1
  682,'1 ',1,   7,   1,    39.472,    11.249,     0.000,     0.000,     0.000,     0.000,   1,1
  683,'1 ',1,   7,   1,    50.347,    14.349,     0.000,     0.000,     0.000,     0.000,   1,1
  684,'1 ',1,   7,   1,    28.183,     8.032,     0.000,     0.000,     0.000,     0.000,   1,1
  685,'1 ',1,   7,   1,    37.880,    10.796,     0.000,     0.000,     0.000,     0.000,   1,1
  686,'1 ',1,   7,   1,    33.734,     9.614,     0.000,     0.000,     0.000,     0.000,   1,1
  687,'1 ',1,   7,   1,    33.054,     9.420,     0.000,     0.000,     0.000,     0.000,   1,1
  688,'1 ',1,   7,   1,    29.459,     8.396,     0.000,     0.000,     0.000,     0.000,   1,1
  689,'1 ',1,   7,   1,    80.245,    22.870,     0.000,     0.000,     0.000,     0.000,   1,1
  690,'1 ',1,   7,   1,    88.610,    25.254,     0.000,     0.000,     0.000,     0.000,   1,1
  691,'1 ',1,   7,   1,    61.705,    17.586,     0.000,     0.000,     0.000,     0.000,   1,1
  692,'1 ',1,   7,   1,   126.560,    36.070,     0.000,     0.000,     0.000,     0.000,   1,1
  693,'1 ',1,   7,   1,    71.373,    20.341,     0.000,     0.000,     0.000,     0.000,   1,1
  694,'1 ',1,   7,   1,    56.716,    16.164,     0.000,     0.000,     0.000,     0.000,   1,1
  695,'1 ',1,   7,   1,    57.868,    16.493,     0.000,     0.000,     0.000,     0.000,   1,1
  696,'1 ',1,   7,   1,    47.213,    13.456,     0.000,     0.000,     0.000,     0.000,   1,1
  697,'1 ',1,   7,   1,    10.866,     3.097,     0.000,     0.000,     0.000,     0.000,   1,1
  698,'1 ',1,   3,   1,     5.108,     1.456,     0.000,     0.000,     0.000,     0.000,   1,1
  699,'1 ',1,   7,   1,    60.871,    17.348,     0.000,     0.000,     0.000,     0.000,   1,1
  700,'1 ',1,   7,   1,    28.733,     8.189,     0.000,     0.000,     0.000,     0.000,   1,1
  701,'1 ',1,   7,   1,   128.996,    36.764,     0.000,     0.000,     0.000,     0.000,   1,1
  702,'1 ',1,   7,   1,    92.954,    26.492,     0.000,     0.000,     0.000,     0.000,   1,1
  703,'1 ',1,   7,   1,    67.813,    19.327,     0.000,     0.000,     0.000,     0.000,   1,1
  704,'1 ',1,   7,   1,    34.688,     9.886,     0.000,     0.000,     0.000,     0.000,   1,1
  705,'1 ',1,   7,   1,   166.637,    47.492,     0.000,     0.000,     0.000,     0.000,   1,1
  706,'1 ',1,   7,   1,   104.859,    29.885,     0.000,     0.000,     0.000,     0.000,   1,1
  707,'1 ',1,   7,   1,   166.131,    47.347,     0.000,     0.000,     0.000,     0.000,   1,1
  708,'1 ',1,   7,   1,    28.008,     7.982,     0.000,     0.000,     0.000,     0.000,   1,1
  709,'1 ',1,   7,   1,    46.143,    13.151,     0.000,     0.000,     0.000,     0.000,   1,1
  710,'1 ',1,   7,   1,    86.000,    24.510,     0.000,     0.000,     0.000,     0.000,   1,1
  711,'1 ',1,   7,   1,    95.394,    27.187,     0.000,     0.000,     0.000,     0.000,   1,1
  712,'1 ',1,   7,   1,    79.563,    22.675,     0.000,     0.000,     0.000,     0.000,   1,1
  713,'1 ',1,   7,   1,    67.546,    19.251,     0.000,     0.000,     0.000,     0.000,   1,1
  714,'1 ',1,   4,   1,     0.217,     0.062,     0.000,     0.000,     0.000,     0.000,   1,1
  715,'1 ',1,   7,   1,    54.441,    15.516,     0.000,     0.000,     0.000,     0.000,   1,1
  716,'1 ',1,   7,   1,     0.109,     0.031,     0.000,     0.000,     0.000,     0.000,   1,1
  717,'1 ',1,   7,   1,     5.804,     1.654,     0.000,     0.000,     0.000,     0.000,   1,1
  718,'1 ',1,   7,   1,    22.641,     6.453,     0.000,     0.000,     0.000,     0.000,   1,1
  719,'1 ',1,   7,   1,     3.572,     1.018,     0.000,     0.000,     0.000,     0.000,   1,1
  720,'1 ',1,   7,   1,     5.209,     1.484,     0.000,     0.000,     0.000,     0.000,   1,1
  721,'1 ',1,   7,   1,    32.912,     9.380,     0.000,     0.000,     0.000,     0.000,   1,1
  722,'1 ',1,   7,   1,    22.400,     6.384,     0.000,     0.000,     0.000,     0.000,   1,1
  723,'1 ',1,   4,   1,     4.295,     1.224,     0.000,     0.000,     0.000,     0.000,   1,1
  724,'1 ',1,   7,   1,     0.144,     0.041,     0.000,     0.000,     0.000,     0.000,   1,1
  725,'1 ',1,   7,   1,   170.700,    48.649,     0.000,     0.000,     0.000,     0.000,   1,1
  726,'1 ',1,   7,   1,     5.393,     1.537,     0.000,     0.000,     0.000,     0.000,   1,1
  727,'1 ',1,   7,   1,     0.409,     0.116,     0.000,     0.000,     0.000,     0.000,   1,1
  728,'1 ',1,   7,   1,   119.382,    34.024,     0.000,     0.000,     0.000,     0.000,   1,1
  729,'1 ',1,   7,   1,    11.376,     3.242,     0.000,     0.000,     0.000,     0.000,   1,1
  730,'1 ',1,   7,   1,    10.722,     3.056,     0.000,     0.000,     0.000,     0.000,   1,1
  731,'1 ',1,   7,   1,     0.172,     0.049,     0.000,     0.000,     0.000,     0.000,   1,1
  732,'1 ',1,   7,   1,    40.284,    11.481,     0.000,     0.000,     0.000,     0.000,   1,1
  733,'1 ',1,   7,   1,     0.087,     0.025,     0.000,     0.000,     0.000,     0.000,   1,1
  734,'1 ',1,   7,   1,    12.099,     3.448,     0.000,     0.000,     0.000,     0.000,   1,1
  735,'1 ',1,   4,   1,     2.325,     0.663,     0.000,     0.000,     0.000,     0.000,   1,1
  736,'1 ',1,   7,   1,     0.198,     0.057,     0.000,     0.000,     0.000,     0.000,   1,1
  737,'1 ',1,   7,   1,     1.852,     0.528,     0.000,     0.000,     0.000,     0.000,   1,1
  738,'1 ',1,   7,   1,    28.292,     8.063,     0.000,     0.000,     0.000,     0.000,   1,1
  739,'1 ',1,   7,   1,    12.323,     3.512,     0.000,     0.000,     0.000,     0.000,   1,1
  740,'1 ',1,   7,   1,    28.044,     7.992,     0.000,     0.000,     0.000,     0.000,   1,1
  741,'1 ',1,   7,   1,     0.806,     0.230,     0.000,     0.000,     0.000,     0.000,   1,1
  742,'1 ',1,   7,   1,   222.946,    63.540,     0.000,     0.000,     0.000,     0.000,   1,1
  743,'1 ',1,   7,   1,   169.814,    48.397,     0.000,     0.000,     0.000,     0.000,   1,1
  744,'1 ',1,   7,   1,     0.182,     0.052,     0.000,     0.000,     0.000,     0.000,   1,1
  745,'1 ',1,   7,   1,     0.711,     0.203,     0.000,     0.000,     0.000,     0.000,   1,1
  746,'1 ',1,   7,   1,     0.513,     0.146,     0.000,     0.000,     0.000,     0.000,   1,1
  747,'1 ',1,   7,   1,     4.831,     1.377,     0.000,     0.000,     0.000,     0.000,   1,1
  748,'1 ',1,   7,   1,     3.078,     0.877,     0.000,     0.000,     0.000,     0.000,   1,1
  749,'1 ',1,   7,   1,     1.538,     0.438,     0.000,     0.000,     0.000,     0.000,   1,1
  750,'1 ',1,   7,   1,     1.105,     0.315,     0.000,     0.000,     0.000,     0.000,   1,1
  751,'1 ',1,   7,   1,   132.929,    37.885,     0.000,     0.000,     0.000,     0.000,   1,1
  752,'1 ',1,   4,   1,     0.149,     0.043,     0.000,     0.000,     0.000,     0.000,   1,1
  753,'1 ',1,   7,   1,    25.226,     7.189,     0.000,     0.000,     0.000,     0.000,   1,1
  754,'1 ',1,   7,   1,     0.522,     0.149,     0.000,     0.000,     0.000,     0.000,   1,1
  755,'1 ',1,   7,   1,    16.916,     4.821,     0.000,     0.000,     0.000,     0.000,   1,1
  756,'1 ',1,   7,   1,     1.630,     0.465,     0.000,     0.000,     0.000,     0.000,   1,1
  757,'1 ',1,   7,   1,     0.135,     0.038,     0.000,     0.000,     0.000,     0.000,   1,1
  758,'1 ',1,   7,   1,     0.309,     0.088,     0.000,     0.000,     0.000,     0.000,   1,1
  759,'1 ',1,   7,   1,    83.434,    23.779,     0.000,     0.000,     0.000,     0.000,   1,1
  760,'1 ',1,   4,   1,     0.691,     0.197,     0.000,     0.000,     0.000,     0.000,   1,1
  761,'1 ',1,   7,   1,    83.245,    23.725,     0.000,     0.000,     0.000,     0.000,   1,1
  762,'1 ',1,   7,   1,     0.229,     0.065,     0.000,     0.000,     0.000,     0.000,   1,1
  763,'1 ',1,   7,   1,    30.193,     8.605,     0.000,     0.000,     0.000,     0.000,   1,1
  764,'1 ',1,   7,   1,     1.826,     0.520,     0.000,     0.000,     0.000,     0.000,   1,1
  765,'1 ',1,   7,   1,   143.233,    40.821,     0.000,     0.000,     0.000,     0.000,   1,1
  766,'1 ',1,   7,   1,   176.015,    50.164,     0.000,     0.000,     0.000,     0.000,   1,1
  767,'1 ',1,   7,   1,    19.126,     5.451,     0.000,     0.000,     0.000,     0.000,   1,1
  768,'1 ',1,   7,   1,     0.083,     0.024,     0.000,     0.000,     0.000,     0.000,   1,1
  769,'1 ',1,   7,   1,     5.450,     1.553,     0.000,     0.000,     0.000,     0.000,   1,1
  770,'1 ',1,   7,   1,     0.735,     0.209,     0.000,     0.000,     0.000,     0.000,   1,1
  771,'1 ',1,   7,   1,    26.145,     7.451,     0.000,     0.000,     0.000,     0.000,   1,1
  772,'1 ',1,   7,   1,     9.576,     2.729,     0.000,     0.000,     0.000,     0.000,   1,1
  773,'1 ',1,   7,   1,    16.183,     4.612,     0.000,     0.000,     0.000,     0.000,   1,1
  774,'1 ',1,   7,   1,    33.420,     9.525,     0.000,     0.000,     0.000,     0.000,   1,1
  775,'1 ',1,   7,   1,    54.576,    15.554,     0.000,     0.000,     0.000,     0.000,   1,1
  776,'1 ',1,   7,   1,   145.510,    41.470,     0.000,     0.000,     0.000,     0.000,   1,1
  777,'1 ',1,   7,   1,   117.886,    33.598,     0.000,     0.000,     0.000,     0.000,   1,1
  778,'1 ',1,   7,   1,   213.871,    60.953,     0.000,     0.000,     0.000,     0.000,   1,1
  779,'1 ',1,   7,   1,   129.780,    36.987,     0.000,     0.000,     0.000,     0.000,   1,1
  780,'1 ',1,   7,   1,     0.002,     0.001,     0.000,     0.000,     0.000,     0.000,   1,1
  781,'1 ',1,   7,   1,    44.990,    12.822,     0.000,     0.000,     0.000,     0.000,   1,1
  782,'1 ',1,   7,   1,   110.141,    31.390,     0.000,     0.000,     0.000,     0.000,   1,1
  783,'1 ',1,   7,   1,    11.674,     3.327,     0.000,     0.000,     0.000,     0.000,   1,1
  784,'1 ',1,   7,   1,    71.595,    20.405,     0.000,     0.000,     0.000,     0.000,   1,1
  785,'1 ',1,   7,   1,    20.487,     5.839,     0.000,     0.000,     0.000,     0.000,   1,1
  786,'1 ',1,   7,   1,    86.193,    24.565,     0.000,     0.000,     0.000,     0.000,   1,1
  787,'1 ',1,   7,   1,   116.944,    33.329,     0.000,     0.000,     0.000,     0.000,   1,1
  788,'1 ',1,   7,   1,    40.230,    11.466,     0.000,     0.000,     0.000,     0.000,   1,1
  789,'1 ',1,   7,   1,    73.430,    20.928,     0.000,     0.000,     0.000,     0.000,   1,1
  790,'1 ',1,   7,   1,    36.942,    10.528,     0.000,     0.000,     0.000,     0.000,   1,1
  791,'1 ',1,   7,   1,    61.974,    17.663,     0.000,     0.000,     0.000,     0.000,   1,1
  792,'1 ',1,   7,   1,     6.763,     1.927,     0.000,     0.000,     0.000,     0.000,   1,1
  793,'1 ',1,   7,   1,    73.924,    21.068,     0.000,     0.000,     0.000,     0.000,   1,1
  794,'1 ',1,   7,   1,    91.666,    26.125,     0.000,     0.000,     0.000,     0.000,   1,1
  795,'1 ',1,   7,   1,    41.130,    11.722,     0.000,     0.000,     0.000,     0.000,   1,1
  796,'1 ',1,   7,   1,    45.899,    13.081,     0.000,     0.000,     0.000,     0.000,   1,1
  797,'1 ',1,   7,   1,   112.524,    32.069,     0.000,     0.000,     0.000,     0.000,   1,1
  798,'1 ',1,   7,   1,    54.431,    15.513,     0.000,     0.000,     0.000,     0.000,   1,1
  799,'1 ',1,   7,   1,    41.936,    11.952,     0.000,     0.000,     0.000,     0.000,   1,1
  800,'1 ',1,   7,   1,    20.936,     5.967,     0.000,     0.000,     0.000,     0.000,   1,1
  801,'1 ',1,   7,   1,     2.374,     0.677,     0.000,     0.000,     0.000,     0.000,   1,1
  802,'1 ',1,   7,   1,    24.706,     7.041,     0.000,     0.000,     0.000,     0.000,   1,1
  803,'1 ',1,   7,   1,    21.503,     6.128,     0.000,     0.000,     0.000,     0.000,   1,1
  804,'1 ',1,   7,   1,    13.677,     3.898,     0.000,     0.000,     0.000,     0.000,   1,1
  805,'1 ',1,   7,   1,    67.886,    19.348,     0.000,     0.000,     0.000,     0.000,   1,1
  806,'1 ',1,   7,   1,    64.816,    18.472,     0.000,     0.000,     0.000,     0.000,   1,1
  807,'1 ',1,   7,   1,    84.249,    24.011,     0.000,     0.000,     0.000,     0.000,   1,1
  808,'1 ',1,   7,   1,   169.084,    48.189,     0.000,     0.000,     0.000,     0.000,   1,1
  809,'1 ',1,   7,   1,    37.674,    10.737,     0.000,     0.000,     0.000,     0.000,   1,1
  810,'1 ',1,   7,   1,     3.231,     0.921,     0.000,     0.000,     0.000,     0.000,   1,1
  811,'1 ',1,   7,   1,    29.933,     8.531,     0.000,     0.000,     0.000,     0.000,   1,1
  812,'1 ',1,   7,   1,     0.737,     0.210,     0.000,     0.000,     0.000,     0.000,   1,1
  813,'1 ',1,   7,   1,   100.116,    28.533,     0.000,     0.000,     0.000,     0.000,   1,1
  814,'1 ',1,   7,   1,    67.395,    19.208,     0.000,     0.000,     0.000,     0.000,   1,1
  815,'1 ',1,   7,   1,   165.891,    47.279,     0.000,     0.000,     0.000,     0.000,   1,1
  816,'1 ',1,   7,   1,    49.535,    14.117,     0.000,     0.000,     0.000,     0.000,   1,1
  817,'1 ',1,   7,   1,    71.749,    20.448,     0.000,     0.000,     0.000,     0.000,   1,1
  818,'1 ',1,   7,   1,     1.835,     0.523,     0.000,     0.000,     0.000,     0.000,   1,1
  819,'1 ',1,   7,   1,     0.172,     0.049,     0.000,     0.000,     0.000,     0.000,   1,1
  820,'1 ',1,   7,   1,     1.058,     0.302,     0.000,     0.000,     0.000,     0.000,   1,1
  821,'1 ',1,   7,   1,     4.479,     1.276,     0.000,     0.000,     0.000,     0.000,   1,1
  822,'1 ',1,   7,   1,     2.272,     0.648,     0.000,     0.000,     0.000,     0.000,   1,1
  823,'1 ',1,   7,   1,    15.227,     4.340,     0.000,     0.000,     0.000,     0.000,   1,1
  824,'1 ',1,   3,   1,    60.528,    17.250,     0.000,     0.000,     0.000,     0.000,   1,1
  825,'1 ',1,   3,   1,    47.270,    13.472,     0.000,     0.000,     0.000,     0.000,   1,1
  826,'1 ',1,   3,   1,    15.155,     4.319,     0.000,     0.000,     0.000,     0.000,   1,1
  827,'1 ',1,   3,   1,    16.616,     4.736,     0.000,     0.000,     0.000,     0.000,   1,1
  828,'1 ',1,   3,   1,     3.959,     1.128,     0.000,     0.000,     0.000,     0.000,   1,1
  829,'1 ',1,   3,   1,     5.353,     1.526,     0.000,     0.000,     0.000,     0.000,   1,1
  830,'1 ',1,   4,   1,    56.227,    16.025,     0.000,     0.000,     0.000,     0.000,   1,1
  831,'1 ',1,   4,   1,     4.808,     1.370,     0.000,     0.000,     0.000,     0.000,   1,1
  832,'1 ',1,   4,   1,    24.330,     6.934,     0.000,     0.000,     0.000,     0.000,   1,1
  833,'1 ',1,   3,   1,     2.480,     0.707,     0.000,     0.000,     0.000,     0.000,   1,1
  834,'1 ',1,   3,   1,    87.769,    25.014,     0.000,     0.000,     0.000,     0.000,   1,1
  835,'1 ',1,   3,   1,    76.467,    21.793,     0.000,     0.000,     0.000,     0.000,   1,1
  836,'1 ',1,   4,   1,     1.949,     0.555,     0.000,     0.000,     0.000,     0.000,   1,1
  837,'1 ',1,   3,   1,     0.372,     0.106,     0.000,     0.000,     0.000,     0.000,   1,1
  838,'1 ',1,   3,   1,     7.963,     2.269,     0.000,     0.000,     0.000,     0.000,   1,1
  839,'1 ',1,   4,   1,     1.548,     0.441,     0.000,     0.000,     0.000,     0.000,   1,1
  840,'1 ',1,   3,   1,    10.908,     3.109,     0.000,     0.000,     0.000,     0.000,   1,1
  841,'1 ',1,   3,   1,     3.916,     1.116,     0.000,     0.000,     0.000,     0.000,   1,1
  842,'1 ',1,   3,   1,    11.949,     3.405,     0.000,     0.000,     0.000,     0.000,   1,1
  843,'1 ',1,   3,   1,     2.809,     0.801,     0.000,     0.000,     0.000,     0.000,   1,1
  844,'1 ',1,   3,   1,     0.164,     0.047,     0.000,     0.000,     0.000,     0.000,   1,1
  845,'1 ',1,   3,   1,    24.236,     6.907,     0.000,     0.000,     0.000,     0.000,   1,1
  846,'1 ',1,   3,   1,     5.263,     1.500,     0.000,     0.000,     0.000,     0.000,   1,1
  847,'1 ',1,   3,   1,     2.681,     0.764,     0.000,     0.000,     0.000,     0.000,   1,1
  848,'1 ',1,   3,   1,     2.019,     0.575,     0.000,     0.000,     0.000,     0.000,   1,1
  849,'1 ',1,   3,   1,     0.308,     0.088,     0.000,     0.000,     0.000,     0.000,   1,1
  850,'1 ',1,   4,   1,     0.971,     0.277,     0.000,     0.000,     0.000,     0.000,   1,1
  851,'1 ',1,   4,   1,     9.551,     2.722,     0.000,     0.000,     0.000,     0.000,   1,1
  852,'1 ',1,   4,   1,     3.843,     1.095,     0.000,     0.000,     0.000,     0.000,   1,1
  853,'1 ',1,   7,   1,    98.143,    27.971,     0.000,     0.000,     0.000,     0.000,   1,1
  854,'1 ',1,   7,   1,    59.059,    16.832,     0.000,     0.000,     0.000,     0.000,   1,1
  855,'1 ',1,   7,   1,    33.026,     9.412,     0.000,     0.000,     0.000,     0.000,   1,1
  856,'1 ',1,   8,   1,     0.363,     0.103,     0.000,     0.000,     0.000,     0.000,   1,1
  857,'1 ',1,   7,   1,     6.179,     1.761,     0.000,     0.000,     0.000,     0.000,   1,1
  858,'1 ',1,   4,   1,    23.532,     6.707,     0.000,     0.000,     0.000,     0.000,   1,1
  859,'1 ',1,   7,   1,    19.339,     5.512,     0.000,     0.000,     0.000,     0.000,   1,1
  860,'1 ',1,   8,   1,     0.223,     0.064,     0.000,     0.000,     0.000,     0.000,   1,1
  861,'1 ',1,   7,   1,     0.432,     0.123,     0.000,     0.000,     0.000,     0.000,   1,1
  862,'1 ',1,   7,   1,     7.762,     2.212,     0.000,     0.000,     0.000,     0.000,   1,1
  863,'1 ',1,   8,   1,    10.059,     2.867,     0.000,     0.000,     0.000,     0.000,   1,1
  864,'1 ',1,   4,   1,    15.480,     4.412,     0.000,     0.000,     0.000,     0.000,   1,1
  865,'1 ',1,   7,   1,     6.553,     1.868,     0.000,     0.000,     0.000,     0.000,   1,1
  866,'1 ',1,   7,   1,     0.364,     0.104,     0.000,     0.000,     0.000,     0.000,   1,1
  867,'1 ',1,   7,   1,     0.697,     0.199,     0.000,     0.000,     0.000,     0.000,   1,1
  868,'1 ',1,   7,   1,     2.152,     0.613,     0.000,     0.000,     0.000,     0.000,   1,1
  869,'1 ',1,   7,   1,     0.118,     0.034,     0.000,     0.000,     0.000,     0.000,   1,1
  870,'1 ',1,   4,   1,     0.931,     0.265,     0.000,     0.000,     0.000,     0.000,   1,1
  871,'1 ',1,   4,   1,     3.804,     1.084,     0.000,     0.000,     0.000,     0.000,   1,1
  872,'1 ',1,   7,   1,     0.298,     0.085,     0.000,     0.000,     0.000,     0.000,   1,1
  873,'1 ',1,   7,   1,     1.696,     0.483,     0.000,     0.000,     0.000,     0.000,   1,1
  874,'1 ',1,   7,   1,     1.755,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1
  875,'1 ',1,   7,   1,    40.497,    11.542,     0.000,     0.000,     0.000,     0.000,   1,1
  876,'1 ',1,   7,   1,     2.960,     0.844,     0.000,     0.000,     0.000,     0.000,   1,1
  877,'1 ',1,   7,   1,     5.218,     1.487,     0.000,     0.000,     0.000,     0.000,   1,1
  878,'1 ',1,   4,   1,     8.784,     2.504,     0.000,     0.000,     0.000,     0.000,   1,1
  879,'1 ',1,   4,   1,     0.329,     0.094,     0.000,     0.000,     0.000,     0.000,   1,1
  880,'1 ',1,   7,   1,     0.770,     0.219,     0.000,     0.000,     0.000,     0.000,   1,1
  881,'1 ',1,   8,   1,     1.288,     0.367,     0.000,     0.000,     0.000,     0.000,   1,1
  882,'1 ',1,   7,   1,     0.843,     0.240,     0.000,     0.000,     0.000,     0.000,   1,1
  883,'1 ',1,   8,   1,     0.273,     0.078,     0.000,     0.000,     0.000,     0.000,   1,1
  884,'1 ',1,   4,   1,     0.657,     0.187,     0.000,     0.000,     0.000,     0.000,   1,1
  885,'1 ',1,   4,   1,    19.567,     5.577,     0.000,     0.000,     0.000,     0.000,   1,1
  886,'1 ',1,   8,   1,     0.061,     0.017,     0.000,     0.000,     0.000,     0.000,   1,1
  887,'1 ',1,   4,   1,    16.883,     4.812,     0.000,     0.000,     0.000,     0.000,   1,1
  888,'1 ',1,   4,   1,    17.771,     5.065,     0.000,     0.000,     0.000,     0.000,   1,1
  889,'1 ',1,   4,   1,     2.420,     0.690,     0.000,     0.000,     0.000,     0.000,   1,1
  890,'1 ',1,   8,   1,     1.505,     0.429,     0.000,     0.000,     0.000,     0.000,   1,1
  891,'1 ',1,   4,   1,    56.362,    16.063,     0.000,     0.000,     0.000,     0.000,   1,1
  892,'1 ',1,   8,   1,     0.278,     0.079,     0.000,     0.000,     0.000,     0.000,   1,1
  893,'1 ',1,   8,   1,     0.636,     0.181,     0.000,     0.000,     0.000,     0.000,   1,1
  894,'1 ',1,   4,   1,    14.838,     4.229,     0.000,     0.000,     0.000,     0.000,   1,1
  895,'1 ',1,   5,   1,     8.021,     2.286,     0.000,     0.000,     0.000,     0.000,   1,1
  896,'1 ',1,   8,   1,     3.836,     1.093,     0.000,     0.000,     0.000,     0.000,   1,1
  897,'1 ',1,   8,   1,     0.803,     0.229,     0.000,     0.000,     0.000,     0.000,   1,1
  898,'1 ',1,   4,   1,    12.128,     3.457,     0.000,     0.000,     0.000,     0.000,   1,1
  899,'1 ',1,   8,   1,     9.189,     2.619,     0.000,     0.000,     0.000,     0.000,   1,1
  900,'1 ',1,   4,   1,    19.638,     5.597,     0.000,     0.000,     0.000,     0.000,   1,1
  901,'1 ',1,   4,   1,    19.696,     5.613,     0.000,     0.000,     0.000,     0.000,   1,1
  902,'1 ',1,   8,   1,     8.821,     2.514,     0.000,     0.000,     0.000,     0.000,   1,1
  903,'1 ',1,   8,   1,     3.418,     0.974,     0.000,     0.000,     0.000,     0.000,   1,1
  904,'1 ',1,   8,   1,     0.232,     0.066,     0.000,     0.000,     0.000,     0.000,   1,1
  905,'1 ',1,   8,   1,     8.526,     2.430,     0.000,     0.000,     0.000,     0.000,   1,1
  906,'1 ',1,   4,   1,    49.769,    14.184,     0.000,     0.000,     0.000,     0.000,   1,1
  907,'1 ',1,   5,   1,     3.401,     0.969,     0.000,     0.000,     0.000,     0.000,   1,1
  908,'1 ',1,   5,   1,    11.739,     3.346,     0.000,     0.000,     0.000,     0.000,   1,1
  909,'1 ',1,   8,   1,    10.800,     3.078,     0.000,     0.000,     0.000,     0.000,   1,1
  910,'1 ',1,   4,   1,     0.939,     0.268,     0.000,     0.000,     0.000,     0.000,   1,1
  911,'1 ',1,   5,   1,    89.111,    25.397,     0.000,     0.000,     0.000,     0.000,   1,1
  912,'1 ',1,   5,   1,     0.002,     0.001,     0.000,     0.000,     0.000,     0.000,   1,1
  913,'1 ',1,   4,   1,     3.389,     0.966,     0.000,     0.000,     0.000,     0.000,   1,1
  914,'1 ',1,   8,   1,    77.542,    22.100,     0.000,     0.000,     0.000,     0.000,   1,1
  915,'1 ',1,   8,   1,    81.357,    23.187,     0.000,     0.000,     0.000,     0.000,   1,1
  916,'1 ',1,   8,   1,    78.703,    22.430,     0.000,     0.000,     0.000,     0.000,   1,1
  917,'1 ',1,   8,   1,     1.194,     0.340,     0.000,     0.000,     0.000,     0.000,   1,1
  918,'1 ',1,   8,   1,   100.814,    28.732,     0.000,     0.000,     0.000,     0.000,   1,1
  919,'1 ',1,   8,   1,   118.937,    33.897,     0.000,     0.000,     0.000,     0.000,   1,1
  920,'1 ',1,   8,   1,     1.413,     0.403,     0.000,     0.000,     0.000,     0.000,   1,1
  921,'1 ',1,   8,   1,    11.771,     3.355,     0.000,     0.000,     0.000,     0.000,   1,1
  922,'1 ',1,   4,   1,     3.628,     1.034,     0.000,     0.000,     0.000,     0.000,   1,1
  923,'1 ',1,   4,   1,     3.921,     1.117,     0.000,     0.000,     0.000,     0.000,   1,1
  924,'1 ',1,   8,   1,     1.605,     0.457,     0.000,     0.000,     0.000,     0.000,   1,1
  925,'1 ',1,   5,   1,     2.975,     0.848,     0.000,     0.000,     0.000,     0.000,   1,1
  926,'1 ',1,   4,   1,    11.018,     3.140,     0.000,     0.000,     0.000,     0.000,   1,1
  927,'1 ',1,   8,   1,     0.068,     0.019,     0.000,     0.000,     0.000,     0.000,   1,1
  928,'1 ',1,   8,   1,    20.326,     5.793,     0.000,     0.000,     0.000,     0.000,   1,1
  929,'1 ',1,   4,   1,    18.871,     5.378,     0.000,     0.000,     0.000,     0.000,   1,1
  930,'1 ',1,   8,   1,    25.984,     7.406,     0.000,     0.000,     0.000,     0.000,   1,1
  931,'1 ',1,   8,   1,    19.957,     5.688,     0.000,     0.000,     0.000,     0.000,   1,1
  932,'1 ',1,   4,   1,     1.209,     0.344,     0.000,     0.000,     0.000,     0.000,   1,1
  933,'1 ',1,   8,   1,     1.688,     0.481,     0.000,     0.000,     0.000,     0.000,   1,1
  934,'1 ',1,   4,   1,    10.506,     2.994,     0.000,     0.000,     0.000,     0.000,   1,1
  935,'1 ',1,   4,   1,    29.897,     8.521,     0.000,     0.000,     0.000,     0.000,   1,1
  936,'1 ',1,   8,   1,     7.827,     2.231,     0.000,     0.000,     0.000,     0.000,   1,1
  937,'1 ',1,   8,   1,     0.931,     0.265,     0.000,     0.000,     0.000,     0.000,   1,1
  938,'1 ',1,   4,   1,    16.712,     4.763,     0.000,     0.000,     0.000,     0.000,   1,1
  939,'1 ',1,   8,   1,     0.227,     0.065,     0.000,     0.000,     0.000,     0.000,   1,1
  940,'1 ',1,   8,   1,    23.239,     6.623,     0.000,     0.000,     0.000,     0.000,   1,1
  941,'1 ',1,   4,   1,    16.153,     4.604,     0.000,     0.000,     0.000,     0.000,   1,1
  942,'1 ',1,   8,   1,    50.843,    14.490,     0.000,     0.000,     0.000,     0.000,   1,1
  943,'1 ',1,   8,   1,     0.322,     0.092,     0.000,     0.000,     0.000,     0.000,   1,1
  944,'1 ',1,   8,   1,     0.663,     0.189,     0.000,     0.000,     0.000,     0.000,   1,1
  945,'1 ',1,   4,   1,    56.796,    16.187,     0.000,     0.000,     0.000,     0.000,   1,1
  946,'1 ',1,   4,   1,    70.771,    20.170,     0.000,     0.000,     0.000,     0.000,   1,1
  947,'1 ',1,   4,   1,    16.241,     4.629,     0.000,     0.000,     0.000,     0.000,   1,1
  948,'1 ',1,   4,   1,     4.980,     1.419,     0.000,     0.000,     0.000,     0.000,   1,1
  949,'1 ',1,   4,   1,    41.115,    11.718,     0.000,     0.000,     0.000,     0.000,   1,1
  950,'1 ',1,   4,   1,     0.798,     0.227,     0.000,     0.000,     0.000,     0.000,   1,1
  951,'1 ',1,   4,   1,     1.207,     0.344,     0.000,     0.000,     0.000,     0.000,   1,1
  952,'1 ',1,   4,   1,     8.132,     2.318,     0.000,     0.000,     0.000,     0.000,   1,1
  953,'1 ',1,   4,   1,    15.707,     4.477,     0.000,     0.000,     0.000,     0.000,   1,1
  954,'1 ',1,   4,   1,    23.277,     6.634,     0.000,     0.000,     0.000,     0.000,   1,1
  955,'1 ',1,   4,   1,     0.855,     0.244,     0.000,     0.000,     0.000,     0.000,   1,1
  956,'1 ',1,   4,   1,     4.902,     1.397,     0.000,     0.000,     0.000,     0.000,   1,1
  957,'1 ',1,   4,   1,    11.472,     3.269,     0.000,     0.000,     0.000,     0.000,   1,1
  958,'1 ',1,   8,   1,     0.177,     0.050,     0.000,     0.000,     0.000,     0.000,   1,1
  959,'1 ',1,   4,   1,   121.785,    34.709,     0.000,     0.000,     0.000,     0.000,   1,1
  960,'1 ',1,   4,   1,    39.144,    11.156,     0.000,     0.000,     0.000,     0.000,   1,1
  961,'1 ',1,   4,   1,    33.274,     9.483,     0.000,     0.000,     0.000,     0.000,   1,1
  962,'1 ',1,   4,   1,     6.913,     1.970,     0.000,     0.000,     0.000,     0.000,   1,1
  963,'1 ',1,   4,   1,     1.219,     0.347,     0.000,     0.000,     0.000,     0.000,   1,1
  964,'1 ',1,   8,   1,     0.219,     0.062,     0.000,     0.000,     0.000,     0.000,   1,1
  965,'1 ',1,   4,   1,     0.174,     0.050,     0.000,     0.000,     0.000,     0.000,   1,1
  966,'1 ',1,   8,   1,     0.190,     0.054,     0.000,     0.000,     0.000,     0.000,   1,1
  967,'1 ',1,   8,   1,     1.421,     0.405,     0.000,     0.000,     0.000,     0.000,   1,1
  968,'1 ',1,   4,   1,     3.925,     1.119,     0.000,     0.000,     0.000,     0.000,   1,1
  969,'1 ',1,   4,   1,   103.278,    29.434,     0.000,     0.000,     0.000,     0.000,   1,1
  970,'1 ',1,   4,   1,     2.755,     0.785,     0.000,     0.000,     0.000,     0.000,   1,1
  971,'1 ',1,   4,   1,     4.692,     1.337,     0.000,     0.000,     0.000,     0.000,   1,1
  972,'1 ',1,   4,   1,    92.733,    26.429,     0.000,     0.000,     0.000,     0.000,   1,1
  973,'1 ',1,   4,   1,     2.092,     0.596,     0.000,     0.000,     0.000,     0.000,   1,1
  974,'1 ',1,   4,   1,     8.739,     2.491,     0.000,     0.000,     0.000,     0.000,   1,1
  975,'1 ',1,   4,   1,     1.767,     0.504,     0.000,     0.000,     0.000,     0.000,   1,1
  976,'1 ',1,   8,   1,     0.691,     0.197,     0.000,     0.000,     0.000,     0.000,   1,1
  977,'1 ',1,   4,   1,    20.121,     5.734,     0.000,     0.000,     0.000,     0.000,   1,1
  978,'1 ',1,   4,   1,     7.764,     2.213,     0.000,     0.000,     0.000,     0.000,   1,1
  979,'1 ',1,   4,   1,   150.778,    42.972,     0.000,     0.000,     0.000,     0.000,   1,1
  980,'1 ',1,   4,   1,   124.747,    35.553,     0.000,     0.000,     0.000,     0.000,   1,1
  981,'1 ',1,   4,   1,   252.537,    71.973,     0.000,     0.000,     0.000,     0.000,   1,1
  982,'1 ',1,   4,   1,    94.741,    27.001,     0.000,     0.000,     0.000,     0.000,   1,1
  983,'1 ',1,   4,   1,   129.543,    36.920,     0.000,     0.000,     0.000,     0.000,   1,1
  984,'1 ',1,   4,   1,   164.974,    47.018,     0.000,     0.000,     0.000,     0.000,   1,1
  985,'1 ',1,   4,   1,    48.468,    13.813,     0.000,     0.000,     0.000,     0.000,   1,1
  986,'1 ',1,   4,   1,    65.785,    18.749,     0.000,     0.000,     0.000,     0.000,   1,1
  987,'1 ',1,   4,   1,    65.278,    18.604,     0.000,     0.000,     0.000,     0.000,   1,1
  988,'1 ',1,   4,   1,    63.791,    18.180,     0.000,     0.000,     0.000,     0.000,   1,1
  989,'1 ',1,   4,   1,    73.608,    20.978,     0.000,     0.000,     0.000,     0.000,   1,1
  990,'1 ',1,   4,   1,    39.694,    11.313,     0.000,     0.000,     0.000,     0.000,   1,1
  991,'1 ',1,   4,   1,   103.564,    29.516,     0.000,     0.000,     0.000,     0.000,   1,1
  992,'1 ',1,   4,   1,    35.998,    10.259,     0.000,     0.000,     0.000,     0.000,   1,1
  993,'1 ',1,   4,   1,   115.492,    32.915,     0.000,     0.000,     0.000,     0.000,   1,1
  994,'1 ',1,   4,   1,   168.373,    47.986,     0.000,     0.000,     0.000,     0.000,   1,1
  995,'1 ',1,   4,   1,   243.390,    69.366,     0.000,     0.000,     0.000,     0.000,   1,1
  996,'1 ',1,   4,   1,    44.062,    12.558,     0.000,     0.000,     0.000,     0.000,   1,1
  997,'1 ',1,   4,   1,    71.828,    20.471,     0.000,     0.000,     0.000,     0.000,   1,1
  998,'1 ',1,   4,   1,   148.169,    42.228,     0.000,     0.000,     0.000,     0.000,   1,1
  999,'1 ',1,   4,   1,    62.905,    17.928,     0.000,     0.000,     0.000,     0.000,   1,1
 1000,'1 ',1,   4,   1,   115.578,    32.940,     0.000,     0.000,     0.000,     0.000,   1,1
 1001,'1 ',1,   4,   1,   100.576,    28.664,     0.000,     0.000,     0.000,     0.000,   1,1
 1002,'1 ',1,   4,   1,   102.161,    29.116,     0.000,     0.000,     0.000,     0.000,   1,1
 1003,'1 ',1,   4,   1,   213.395,    60.818,     0.000,     0.000,     0.000,     0.000,   1,1
 1004,'1 ',1,   4,   1,    15.077,     4.297,     0.000,     0.000,     0.000,     0.000,   1,1
 1005,'1 ',1,   4,   1,    59.326,    16.908,     0.000,     0.000,     0.000,     0.000,   1,1
 1006,'1 ',1,   4,   1,    91.661,    26.123,     0.000,     0.000,     0.000,     0.000,   1,1
 1007,'1 ',1,   4,   1,    36.162,    10.306,     0.000,     0.000,     0.000,     0.000,   1,1
 1008,'1 ',1,   4,   1,     8.079,     2.302,     0.000,     0.000,     0.000,     0.000,   1,1
 1009,'1 ',1,   4,   1,    83.008,    23.657,     0.000,     0.000,     0.000,     0.000,   1,1
 1010,'1 ',1,   4,   1,    46.345,    13.208,     0.000,     0.000,     0.000,     0.000,   1,1
 1011,'1 ',1,   4,   1,    50.812,    14.481,     0.000,     0.000,     0.000,     0.000,   1,1
 1012,'1 ',1,   4,   1,    27.637,     7.877,     0.000,     0.000,     0.000,     0.000,   1,1
 1013,'1 ',1,   4,   1,     9.557,     2.724,     0.000,     0.000,     0.000,     0.000,   1,1
 1014,'1 ',1,   4,   1,    25.236,     7.192,     0.000,     0.000,     0.000,     0.000,   1,1
 1015,'1 ',1,   4,   1,    11.435,     3.259,     0.000,     0.000,     0.000,     0.000,   1,1
 1016,'1 ',1,   8,   1,     1.618,     0.461,     0.000,     0.000,     0.000,     0.000,   1,1
 1017,'1 ',1,   8,   1,    52.901,    15.077,     0.000,     0.000,     0.000,     0.000,   1,1
 1018,'1 ',1,   8,   1,     0.007,     0.002,     0.000,     0.000,     0.000,     0.000,   1,1
 1019,'1 ',1,   8,   1,    22.017,     6.275,     0.000,     0.000,     0.000,     0.000,   1,1
 1020,'1 ',1,   8,   1,     0.068,     0.019,     0.000,     0.000,     0.000,     0.000,   1,1
 1021,'1 ',1,   8,   1,     1.165,     0.332,     0.000,     0.000,     0.000,     0.000,   1,1
 1022,'1 ',1,   8,   1,     0.698,     0.199,     0.000,     0.000,     0.000,     0.000,   1,1
 1023,'1 ',1,   8,   1,     3.243,     0.924,     0.000,     0.000,     0.000,     0.000,   1,1
 1024,'1 ',1,   8,   1,     0.711,     0.203,     0.000,     0.000,     0.000,     0.000,   1,1
 1025,'1 ',1,   8,   1,     8.338,     2.376,     0.000,     0.000,     0.000,     0.000,   1,1
 1026,'1 ',1,   8,   1,     0.873,     0.249,     0.000,     0.000,     0.000,     0.000,   1,1
 1027,'1 ',1,   8,   1,     0.931,     0.265,     0.000,     0.000,     0.000,     0.000,   1,1
 1028,'1 ',1,   8,   1,     1.144,     0.326,     0.000,     0.000,     0.000,     0.000,   1,1
 1029,'1 ',1,   8,   1,     0.330,     0.094,     0.000,     0.000,     0.000,     0.000,   1,1
 1030,'1 ',1,   8,   1,     0.798,     0.227,     0.000,     0.000,     0.000,     0.000,   1,1
 1031,'1 ',1,   8,   1,    13.047,     3.719,     0.000,     0.000,     0.000,     0.000,   1,1
 1032,'1 ',1,   8,   1,     5.824,     1.660,     0.000,     0.000,     0.000,     0.000,   1,1
 1033,'1 ',1,   8,   1,     1.306,     0.372,     0.000,     0.000,     0.000,     0.000,   1,1
 1034,'1 ',1,   8,   1,     3.582,     1.021,     0.000,     0.000,     0.000,     0.000,   1,1
 1035,'1 ',1,   8,   1,     9.858,     2.810,     0.000,     0.000,     0.000,     0.000,   1,1
 1036,'1 ',1,   8,   1,    17.407,     4.961,     0.000,     0.000,     0.000,     0.000,   1,1
 1037,'1 ',1,   8,   1,    56.131,    15.997,     0.000,     0.000,     0.000,     0.000,   1,1
 1038,'1 ',1,   8,   1,    17.002,     4.845,     0.000,     0.000,     0.000,     0.000,   1,1
 1039,'1 ',1,   8,   1,     0.818,     0.233,     0.000,     0.000,     0.000,     0.000,   1,1
 1040,'1 ',1,   8,   1,     8.986,     2.561,     0.000,     0.000,     0.000,     0.000,   1,1
 1041,'1 ',1,   8,   1,     0.744,     0.212,     0.000,     0.000,     0.000,     0.000,   1,1
 1042,'1 ',1,   8,   1,    10.046,     2.863,     0.000,     0.000,     0.000,     0.000,   1,1
 1043,'1 ',1,   8,   1,     6.606,     1.883,     0.000,     0.000,     0.000,     0.000,   1,1
 1044,'1 ',1,   8,   1,    30.624,     8.728,     0.000,     0.000,     0.000,     0.000,   1,1
 1045,'1 ',1,   8,   1,     6.176,     1.760,     0.000,     0.000,     0.000,     0.000,   1,1
 1046,'1 ',1,   8,   1,     1.021,     0.291,     0.000,     0.000,     0.000,     0.000,   1,1
 1047,'1 ',1,   8,   1,     7.041,     2.007,     0.000,     0.000,     0.000,     0.000,   1,1
 1048,'1 ',1,   8,   1,     2.921,     0.832,     0.000,     0.000,     0.000,     0.000,   1,1
 1049,'1 ',1,   8,   1,    42.640,    12.152,     0.000,     0.000,     0.000,     0.000,   1,1
 1050,'1 ',1,   8,   1,    35.680,    10.169,     0.000,     0.000,     0.000,     0.000,   1,1
 1051,'1 ',1,   8,   1,     6.521,     1.858,     0.000,     0.000,     0.000,     0.000,   1,1
 1052,'1 ',1,   8,   1,    12.235,     3.487,     0.000,     0.000,     0.000,     0.000,   1,1
 1053,'1 ',1,   8,   1,     0.510,     0.145,     0.000,     0.000,     0.000,     0.000,   1,1
 1054,'1 ',1,   8,   1,    17.641,     5.028,     0.000,     0.000,     0.000,     0.000,   1,1
 1055,'1 ',1,   8,   1,     2.839,     0.809,     0.000,     0.000,     0.000,     0.000,   1,1
 1056,'1 ',1,   8,   1,    10.348,     2.949,     0.000,     0.000,     0.000,     0.000,   1,1
 1057,'1 ',1,   8,   1,     0.599,     0.171,     0.000,     0.000,     0.000,     0.000,   1,1
 1058,'1 ',1,   8,   1,     4.384,     1.249,     0.000,     0.000,     0.000,     0.000,   1,1
 1059,'1 ',1,   8,   1,   130.003,    37.051,     0.000,     0.000,     0.000,     0.000,   1,1
 1060,'1 ',1,   8,   1,     8.019,     2.285,     0.000,     0.000,     0.000,     0.000,   1,1
 1061,'1 ',1,   8,   1,    48.621,    13.857,     0.000,     0.000,     0.000,     0.000,   1,1
 1062,'1 ',1,   8,   1,    51.637,    14.717,     0.000,     0.000,     0.000,     0.000,   1,1
 1063,'1 ',1,   8,   1,    66.339,    18.907,     0.000,     0.000,     0.000,     0.000,   1,1
 1064,'1 ',1,   8,   1,   123.672,    35.247,     0.000,     0.000,     0.000,     0.000,   1,1
 1065,'1 ',1,   8,   1,    72.361,    20.623,     0.000,     0.000,     0.000,     0.000,   1,1
 1066,'1 ',1,   8,   1,     7.695,     2.193,     0.000,     0.000,     0.000,     0.000,   1,1
 1067,'1 ',1,   8,   1,    55.009,    15.678,     0.000,     0.000,     0.000,     0.000,   1,1
 1068,'1 ',1,   8,   1,     1.279,     0.364,     0.000,     0.000,     0.000,     0.000,   1,1
 1069,'1 ',1,   8,   1,   112.802,    32.149,     0.000,     0.000,     0.000,     0.000,   1,1
 1070,'1 ',1,   8,   1,    39.996,    11.399,     0.000,     0.000,     0.000,     0.000,   1,1
 1071,'1 ',1,   8,   1,    89.740,    25.576,     0.000,     0.000,     0.000,     0.000,   1,1
 1072,'1 ',1,   8,   1,    62.136,    17.709,     0.000,     0.000,     0.000,     0.000,   1,1
 1073,'1 ',1,   8,   1,   109.466,    31.198,     0.000,     0.000,     0.000,     0.000,   1,1
 1074,'1 ',1,   8,   1,   172.870,    49.268,     0.000,     0.000,     0.000,     0.000,   1,1
 1075,'1 ',1,   8,   1,    78.237,    22.298,     0.000,     0.000,     0.000,     0.000,   1,1
 1076,'1 ',1,   8,   1,     1.071,     0.305,     0.000,     0.000,     0.000,     0.000,   1,1
 1077,'1 ',1,   8,   1,     0.831,     0.237,     0.000,     0.000,     0.000,     0.000,   1,1
 1078,'1 ',1,   8,   1,    72.698,    20.719,     0.000,     0.000,     0.000,     0.000,   1,1
 1079,'1 ',1,   8,   1,    19.637,     5.596,     0.000,     0.000,     0.000,     0.000,   1,1
 1080,'1 ',1,   8,   1,    56.721,    16.165,     0.000,     0.000,     0.000,     0.000,   1,1
 1081,'1 ',1,   8,   1,    78.184,    22.282,     0.000,     0.000,     0.000,     0.000,   1,1
 1082,'1 ',1,   8,   1,   116.624,    33.238,     0.000,     0.000,     0.000,     0.000,   1,1
 1083,'1 ',1,   8,   1,    17.190,     4.899,     0.000,     0.000,     0.000,     0.000,   1,1
 1084,'1 ',1,   8,   1,     1.023,     0.291,     0.000,     0.000,     0.000,     0.000,   1,1
 1085,'1 ',1,   8,   1,     1.244,     0.354,     0.000,     0.000,     0.000,     0.000,   1,1
 1086,'1 ',1,   8,   1,     1.824,     0.520,     0.000,     0.000,     0.000,     0.000,   1,1
 1087,'1 ',1,   8,   1,    97.938,    27.912,     0.000,     0.000,     0.000,     0.000,   1,1
 1088,'1 ',1,   8,   1,    62.853,    17.913,     0.000,     0.000,     0.000,     0.000,   1,1
 1089,'1 ',1,   8,   1,    23.119,     6.589,     0.000,     0.000,     0.000,     0.000,   1,1
 1090,'1 ',1,   8,   1,    23.495,     6.696,     0.000,     0.000,     0.000,     0.000,   1,1
 1091,'1 ',1,   8,   1,     8.049,     2.294,     0.000,     0.000,     0.000,     0.000,   1,1
 1092,'1 ',1,   8,   1,     1.435,     0.409,     0.000,     0.000,     0.000,     0.000,   1,1
 1093,'1 ',1,   8,   1,     5.285,     1.506,     0.000,     0.000,     0.000,     0.000,   1,1
 1094,'1 ',1,   8,   1,     0.693,     0.197,     0.000,     0.000,     0.000,     0.000,   1,1
 1095,'1 ',1,   8,   1,     0.498,     0.142,     0.000,     0.000,     0.000,     0.000,   1,1
 1096,'1 ',1,   8,   1,    11.947,     3.405,     0.000,     0.000,     0.000,     0.000,   1,1
 1097,'1 ',1,   8,   1,    29.905,     8.523,     0.000,     0.000,     0.000,     0.000,   1,1
 1098,'1 ',1,   8,   1,     0.982,     0.280,     0.000,     0.000,     0.000,     0.000,   1,1
 1099,'1 ',1,   8,   1,     7.442,     2.121,     0.000,     0.000,     0.000,     0.000,   1,1
 1100,'1 ',1,   8,   1,    59.931,    17.080,     0.000,     0.000,     0.000,     0.000,   1,1
 1101,'1 ',1,   8,   1,   138.603,    39.502,     0.000,     0.000,     0.000,     0.000,   1,1
 1102,'1 ',1,   8,   1,    64.289,    18.322,     0.000,     0.000,     0.000,     0.000,   1,1
 1103,'1 ',1,   8,   1,   105.159,    29.970,     0.000,     0.000,     0.000,     0.000,   1,1
 1104,'1 ',1,   8,   1,    14.844,     4.231,     0.000,     0.000,     0.000,     0.000,   1,1
 1105,'1 ',1,   8,   1,    16.169,     4.608,     0.000,     0.000,     0.000,     0.000,   1,1
 1106,'1 ',1,   8,   1,   200.557,    57.159,     0.000,     0.000,     0.000,     0.000,   1,1
 1107,'1 ',1,   8,   1,    23.062,     6.573,     0.000,     0.000,     0.000,     0.000,   1,1
 1108,'1 ',1,   8,   1,     8.439,     2.405,     0.000,     0.000,     0.000,     0.000,   1,1
 1109,'1 ',1,   8,   1,    27.571,     7.858,     0.000,     0.000,     0.000,     0.000,   1,1
 1110,'1 ',1,   8,   1,    74.543,    21.245,     0.000,     0.000,     0.000,     0.000,   1,1
 1111,'1 ',1,   8,   1,    12.204,     3.478,     0.000,     0.000,     0.000,     0.000,   1,1
 1112,'1 ',1,   8,   1,    33.403,     9.520,     0.000,     0.000,     0.000,     0.000,   1,1
 1113,'1 ',1,   8,   1,     0.730,     0.208,     0.000,     0.000,     0.000,     0.000,   1,1
 1114,'1 ',1,   8,   1,   102.961,    29.344,     0.000,     0.000,     0.000,     0.000,   1,1
 1115,'1 ',1,   8,   1,     0.439,     0.125,     0.000,     0.000,     0.000,     0.000,   1,1
 1116,'1 ',1,   8,   1,     0.533,     0.152,     0.000,     0.000,     0.000,     0.000,   1,1
 1117,'1 ',1,   8,   1,     0.488,     0.139,     0.000,     0.000,     0.000,     0.000,   1,1
 1118,'1 ',1,   8,   1,     1.540,     0.439,     0.000,     0.000,     0.000,     0.000,   1,1
 1119,'1 ',1,   8,   1,    11.653,     3.321,     0.000,     0.000,     0.000,     0.000,   1,1
 1120,'1 ',1,   8,   1,     3.667,     1.045,     0.000,     0.000,     0.000,     0.000,   1,1
 1121,'1 ',1,   8,   1,   117.639,    33.527,     0.000,     0.000,     0.000,     0.000,   1,1
 1122,'1 ',1,   8,   1,     5.316,     1.515,     0.000,     0.000,     0.000,     0.000,   1,1
 1123,'1 ',1,   8,   1,     0.416,     0.119,     0.000,     0.000,     0.000,     0.000,   1,1
 1124,'1 ',1,   4,   1,    51.458,    14.666,     0.000,     0.000,     0.000,     0.000,   1,1
 1125,'1 ',1,   4,   1,    10.128,     2.886,     0.000,     0.000,     0.000,     0.000,   1,1
 1126,'1 ',1,   4,   1,    10.645,     3.034,     0.000,     0.000,     0.000,     0.000,   1,1
 1127,'1 ',1,   5,   1,     2.598,     0.741,     0.000,     0.000,     0.000,     0.000,   1,1
 1128,'1 ',1,   4,   1,     0.888,     0.253,     0.000,     0.000,     0.000,     0.000,   1,1
 1129,'1 ',1,   5,   1,     4.766,     1.358,     0.000,     0.000,     0.000,     0.000,   1,1
 1130,'1 ',1,   4,   1,    48.067,    13.699,     0.000,     0.000,     0.000,     0.000,   1,1
 1131,'1 ',1,   4,   1,    26.541,     7.564,     0.000,     0.000,     0.000,     0.000,   1,1
 1132,'1 ',1,   4,   1,    23.432,     6.678,     0.000,     0.000,     0.000,     0.000,   1,1
 1133,'1 ',1,   4,   1,   133.142,    37.946,     0.000,     0.000,     0.000,     0.000,   1,1
 1134,'1 ',1,   4,   1,     0.933,     0.266,     0.000,     0.000,     0.000,     0.000,   1,1
 1135,'1 ',1,   4,   1,     2.638,     0.752,     0.000,     0.000,     0.000,     0.000,   1,1
 1136,'1 ',1,   4,   1,    14.505,     4.134,     0.000,     0.000,     0.000,     0.000,   1,1
 1137,'1 ',1,   4,   1,    45.425,    12.946,     0.000,     0.000,     0.000,     0.000,   1,1
 1138,'1 ',1,   5,   1,     0.767,     0.219,     0.000,     0.000,     0.000,     0.000,   1,1
 1139,'1 ',1,   4,   1,     6.189,     1.764,     0.000,     0.000,     0.000,     0.000,   1,1
 1140,'1 ',1,   4,   1,    29.384,     8.374,     0.000,     0.000,     0.000,     0.000,   1,1
 1141,'1 ',1,   4,   1,    44.298,    12.625,     0.000,     0.000,     0.000,     0.000,   1,1
 1142,'1 ',1,   4,   1,     1.291,     0.368,     0.000,     0.000,     0.000,     0.000,   1,1
 1143,'1 ',1,   4,   1,     1.663,     0.474,     0.000,     0.000,     0.000,     0.000,   1,1
 1144,'1 ',1,   5,   1,    50.958,    14.523,     0.000,     0.000,     0.000,     0.000,   1,1
 1145,'1 ',1,   4,   1,    53.168,    15.153,     0.000,     0.000,     0.000,     0.000,   1,1
 1146,'1 ',1,   4,   1,    48.527,    13.830,     0.000,     0.000,     0.000,     0.000,   1,1
 1147,'1 ',1,   4,   1,    24.312,     6.929,     0.000,     0.000,     0.000,     0.000,   1,1
 1148,'1 ',1,   5,   1,     5.673,     1.617,     0.000,     0.000,     0.000,     0.000,   1,1
 1149,'1 ',1,   4,   1,     1.861,     0.530,     0.000,     0.000,     0.000,     0.000,   1,1
 1150,'1 ',1,   4,   1,    39.573,    11.278,     0.000,     0.000,     0.000,     0.000,   1,1
 1151,'1 ',1,   4,   1,    46.613,    13.285,     0.000,     0.000,     0.000,     0.000,   1,1
 1152,'1 ',1,   4,   1,     0.305,     0.087,     0.000,     0.000,     0.000,     0.000,   1,1
 1153,'1 ',1,   4,   1,     7.668,     2.185,     0.000,     0.000,     0.000,     0.000,   1,1
 1154,'1 ',1,   4,   1,     4.101,     1.169,     0.000,     0.000,     0.000,     0.000,   1,1
 1155,'1 ',1,   5,   1,    17.372,     4.951,     0.000,     0.000,     0.000,     0.000,   1,1
 1156,'1 ',1,   4,   1,    87.851,    25.037,     0.000,     0.000,     0.000,     0.000,   1,1
 1157,'1 ',1,   4,   1,    90.593,    25.819,     0.000,     0.000,     0.000,     0.000,   1,1
 1158,'1 ',1,   4,   1,    19.362,     5.518,     0.000,     0.000,     0.000,     0.000,   1,1
 1159,'1 ',1,   5,   1,    14.542,     4.144,     0.000,     0.000,     0.000,     0.000,   1,1
 1160,'1 ',1,   4,   1,    34.935,     9.956,     0.000,     0.000,     0.000,     0.000,   1,1
 1161,'1 ',1,   4,   1,    19.988,     5.697,     0.000,     0.000,     0.000,     0.000,   1,1
 1162,'1 ',1,   4,   1,    15.713,     4.478,     0.000,     0.000,     0.000,     0.000,   1,1
 1163,'1 ',1,   4,   1,     3.270,     0.932,     0.000,     0.000,     0.000,     0.000,   1,1
 1164,'1 ',1,   4,   1,     9.134,     2.603,     0.000,     0.000,     0.000,     0.000,   1,1
 1165,'1 ',1,   4,   1,    33.491,     9.545,     0.000,     0.000,     0.000,     0.000,   1,1
 1166,'1 ',1,   4,   1,    35.900,    10.231,     0.000,     0.000,     0.000,     0.000,   1,1
 1167,'1 ',1,   4,   1,     5.602,     1.597,     0.000,     0.000,     0.000,     0.000,   1,1
 1168,'1 ',1,   4,   1,     4.645,     1.324,     0.000,     0.000,     0.000,     0.000,   1,1
 1169,'1 ',1,   4,   1,    11.267,     3.211,     0.000,     0.000,     0.000,     0.000,   1,1
 1170,'1 ',1,   4,   1,     5.937,     1.692,     0.000,     0.000,     0.000,     0.000,   1,1
 1171,'1 ',1,   4,   1,   140.689,    40.096,     0.000,     0.000,     0.000,     0.000,   1,1
 1172,'1 ',1,   4,   1,     4.639,     1.322,     0.000,     0.000,     0.000,     0.000,   1,1
 1173,'1 ',1,   4,   1,     1.526,     0.435,     0.000,     0.000,     0.000,     0.000,   1,1
 1174,'1 ',1,   4,   1,   181.856,    51.829,     0.000,     0.000,     0.000,     0.000,   1,1
 1175,'1 ',1,   4,   1,   130.559,    37.209,     0.000,     0.000,     0.000,     0.000,   1,1
 1176,'1 ',1,   4,   1,    17.857,     5.089,     0.000,     0.000,     0.000,     0.000,   1,1
 1177,'1 ',1,   4,   1,     0.344,     0.098,     0.000,     0.000,     0.000,     0.000,   1,1
 1178,'1 ',1,   5,   1,     1.549,     0.442,     0.000,     0.000,     0.000,     0.000,   1,1
 1179,'1 ',1,   5,   1,     0.445,     0.127,     0.000,     0.000,     0.000,     0.000,   1,1
 1180,'1 ',1,   4,   1,    25.774,     7.346,     0.000,     0.000,     0.000,     0.000,   1,1
 1181,'1 ',1,   4,   1,     0.188,     0.054,     0.000,     0.000,     0.000,     0.000,   1,1
 1182,'1 ',1,   4,   1,   103.501,    29.498,     0.000,     0.000,     0.000,     0.000,   1,1
 1183,'1 ',1,   4,   1,   172.893,    49.275,     0.000,     0.000,     0.000,     0.000,   1,1
 1184,'1 ',1,   4,   1,   257.216,    73.307,     0.000,     0.000,     0.000,     0.000,   1,1
 1185,'1 ',1,   4,   1,    86.139,    24.550,     0.000,     0.000,     0.000,     0.000,   1,1
 1186,'1 ',1,   4,   1,   101.537,    28.938,     0.000,     0.000,     0.000,     0.000,   1,1
 1187,'1 ',1,   4,   1,    91.184,    25.988,     0.000,     0.000,     0.000,     0.000,   1,1
 1188,'1 ',1,   4,   1,    44.373,    12.646,     0.000,     0.000,     0.000,     0.000,   1,1
 1189,'1 ',1,   4,   1,    12.441,     3.546,     0.000,     0.000,     0.000,     0.000,   1,1
 1190,'1 ',1,   4,   1,    81.678,    23.278,     0.000,     0.000,     0.000,     0.000,   1,1
 1191,'1 ',1,   4,   1,    96.101,    27.389,     0.000,     0.000,     0.000,     0.000,   1,1
 1192,'1 ',1,   4,   1,    16.270,     4.637,     0.000,     0.000,     0.000,     0.000,   1,1
 1193,'1 ',1,   4,   1,    93.925,    26.769,     0.000,     0.000,     0.000,     0.000,   1,1
 1194,'1 ',1,   4,   1,    28.756,     8.195,     0.000,     0.000,     0.000,     0.000,   1,1
 1195,'1 ',1,   4,   1,    17.920,     5.107,     0.000,     0.000,     0.000,     0.000,   1,1
 1196,'1 ',1,   4,   1,    36.109,    10.291,     0.000,     0.000,     0.000,     0.000,   1,1
 1197,'1 ',1,   4,   1,    32.992,     9.403,     0.000,     0.000,     0.000,     0.000,   1,1
 1198,'1 ',1,   4,   1,    14.206,     4.049,     0.000,     0.000,     0.000,     0.000,   1,1
 1199,'1 ',1,   4,   1,    24.708,     7.042,     0.000,     0.000,     0.000,     0.000,   1,1
 1200,'1 ',1,   4,   1,    24.817,     7.073,     0.000,     0.000,     0.000,     0.000,   1,1
 1201,'1 ',1,   4,   1,    34.343,     9.788,     0.000,     0.000,     0.000,     0.000,   1,1
 1202,'1 ',1,   4,   1,     1.677,     0.478,     0.000,     0.000,     0.000,     0.000,   1,1
 1203,'1 ',1,   4,   1,   113.743,    32.417,     0.000,     0.000,     0.000,     0.000,   1,1
 1204,'1 ',1,   4,   1,    55.074,    15.696,     0.000,     0.000,     0.000,     0.000,   1,1
 1205,'1 ',1,   4,   1,    30.286,     8.631,     0.000,     0.000,     0.000,     0.000,   1,1
 1206,'1 ',1,   4,   1,    83.141,    23.695,     0.000,     0.000,     0.000,     0.000,   1,1
 1207,'1 ',1,   4,   1,    70.456,    20.080,     0.000,     0.000,     0.000,     0.000,   1,1
 1208,'1 ',1,   4,   1,   190.969,    54.426,     0.000,     0.000,     0.000,     0.000,   1,1
 1209,'1 ',1,   4,   1,    30.752,     8.764,     0.000,     0.000,     0.000,     0.000,   1,1
 1210,'1 ',1,   4,   1,    79.541,    22.669,     0.000,     0.000,     0.000,     0.000,   1,1
 1211,'1 ',1,   5,   1,    51.591,    14.703,     0.000,     0.000,     0.000,     0.000,   1,1
 1212,'1 ',1,   5,   1,     0.573,     0.163,     0.000,     0.000,     0.000,     0.000,   1,1
 1213,'1 ',1,   8,   1,     2.246,     0.640,     0.000,     0.000,     0.000,     0.000,   1,1
 1214,'1 ',1,   5,   1,     0.611,     0.174,     0.000,     0.000,     0.000,     0.000,   1,1
 1215,'1 ',1,   8,   1,     2.224,     0.634,     0.000,     0.000,     0.000,     0.000,   1,1
 1216,'1 ',1,   8,   1,     1.448,     0.413,     0.000,     0.000,     0.000,     0.000,   1,1
 1217,'1 ',1,   5,   1,     8.523,     2.429,     0.000,     0.000,     0.000,     0.000,   1,1
 1218,'1 ',1,   5,   1,     3.077,     0.877,     0.000,     0.000,     0.000,     0.000,   1,1
 1219,'1 ',1,   8,   1,    14.426,     4.111,     0.000,     0.000,     0.000,     0.000,   1,1
 1220,'1 ',1,   8,   1,     0.236,     0.067,     0.000,     0.000,     0.000,     0.000,   1,1
 1221,'1 ',1,   5,   1,     0.666,     0.190,     0.000,     0.000,     0.000,     0.000,   1,1
 1222,'1 ',1,   5,   1,     0.651,     0.186,     0.000,     0.000,     0.000,     0.000,   1,1
 1223,'1 ',1,   8,   1,    15.806,     4.505,     0.000,     0.000,     0.000,     0.000,   1,1
 1224,'1 ',1,   5,   1,   114.052,    32.505,     0.000,     0.000,     0.000,     0.000,   1,1
 1225,'1 ',1,   5,   1,     0.796,     0.227,     0.000,     0.000,     0.000,     0.000,   1,1
 1226,'1 ',1,   4,   1,     2.342,     0.667,     0.000,     0.000,     0.000,     0.000,   1,1
 1227,'1 ',1,   6,   1,     0.043,     0.012,     0.000,     0.000,     0.000,     0.000,   1,1
 1228,'1 ',1,   8,   1,    97.732,    27.854,     0.000,     0.000,     0.000,     0.000,   1,1
 1229,'1 ',1,   8,   1,     0.422,     0.120,     0.000,     0.000,     0.000,     0.000,   1,1
 1230,'1 ',1,   4,   1,    28.022,     7.986,     0.000,     0.000,     0.000,     0.000,   1,1
 1231,'1 ',1,   5,   1,     2.331,     0.664,     0.000,     0.000,     0.000,     0.000,   1,1
 1232,'1 ',1,   5,   1,     0.107,     0.030,     0.000,     0.000,     0.000,     0.000,   1,1
 1233,'1 ',1,   8,   1,     3.510,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1
 1234,'1 ',1,   5,   1,     4.235,     1.207,     0.000,     0.000,     0.000,     0.000,   1,1
 1235,'1 ',1,   8,   1,     1.822,     0.519,     0.000,     0.000,     0.000,     0.000,   1,1
 1236,'1 ',1,   5,   1,     0.625,     0.178,     0.000,     0.000,     0.000,     0.000,   1,1
 1237,'1 ',1,   5,   1,     3.984,     1.135,     0.000,     0.000,     0.000,     0.000,   1,1
 1238,'1 ',1,   5,   1,     5.531,     1.576,     0.000,     0.000,     0.000,     0.000,   1,1
 1239,'1 ',1,   4,   1,     0.722,     0.206,     0.000,     0.000,     0.000,     0.000,   1,1
 1240,'1 ',1,   5,   1,     2.743,     0.782,     0.000,     0.000,     0.000,     0.000,   1,1
 1241,'1 ',1,   4,   1,     0.245,     0.070,     0.000,     0.000,     0.000,     0.000,   1,1
 1242,'1 ',1,   4,   1,     1.323,     0.377,     0.000,     0.000,     0.000,     0.000,   1,1
 1243,'1 ',1,   4,   1,     0.661,     0.188,     0.000,     0.000,     0.000,     0.000,   1,1
 1244,'1 ',1,   4,   1,     1.548,     0.441,     0.000,     0.000,     0.000,     0.000,   1,1
 1245,'1 ',1,   4,   1,     2.931,     0.835,     0.000,     0.000,     0.000,     0.000,   1,1
 1246,'1 ',1,   4,   1,    13.728,     3.912,     0.000,     0.000,     0.000,     0.000,   1,1
 1247,'1 ',1,   4,   1,     2.000,     0.570,     0.000,     0.000,     0.000,     0.000,   1,1
 1248,'1 ',1,   4,   1,     0.963,     0.275,     0.000,     0.000,     0.000,     0.000,   1,1
 1249,'1 ',1,   4,   1,     4.291,     1.223,     0.000,     0.000,     0.000,     0.000,   1,1
 1250,'1 ',1,   4,   1,     6.058,     1.727,     0.000,     0.000,     0.000,     0.000,   1,1
 1251,'1 ',1,   4,   1,    18.385,     5.240,     0.000,     0.000,     0.000,     0.000,   1,1
 1252,'1 ',1,   4,   1,     0.720,     0.205,     0.000,     0.000,     0.000,     0.000,   1,1
 1253,'1 ',1,   4,   1,     1.149,     0.328,     0.000,     0.000,     0.000,     0.000,   1,1
 1254,'1 ',1,   4,   1,    21.463,     6.117,     0.000,     0.000,     0.000,     0.000,   1,1
 1255,'1 ',1,   4,   1,     1.963,     0.560,     0.000,     0.000,     0.000,     0.000,   1,1
 1256,'1 ',1,   4,   1,     9.152,     2.608,     0.000,     0.000,     0.000,     0.000,   1,1
 1257,'1 ',1,   4,   1,     1.738,     0.495,     0.000,     0.000,     0.000,     0.000,   1,1
 1258,'1 ',1,   4,   1,     1.057,     0.301,     0.000,     0.000,     0.000,     0.000,   1,1
 1259,'1 ',1,   4,   1,     4.168,     1.188,     0.000,     0.000,     0.000,     0.000,   1,1
 1260,'1 ',1,   4,   1,     0.053,     0.015,     0.000,     0.000,     0.000,     0.000,   1,1
 1261,'1 ',1,   4,   1,     1.910,     0.544,     0.000,     0.000,     0.000,     0.000,   1,1
 1262,'1 ',1,   4,   1,     2.190,     0.624,     0.000,     0.000,     0.000,     0.000,   1,1
 1263,'1 ',1,   4,   1,    11.005,     3.137,     0.000,     0.000,     0.000,     0.000,   1,1
 1264,'1 ',1,   4,   1,    18.544,     5.285,     0.000,     0.000,     0.000,     0.000,   1,1
 1265,'1 ',1,   4,   1,     3.757,     1.071,     0.000,     0.000,     0.000,     0.000,   1,1
 1266,'1 ',1,   4,   1,     9.680,     2.759,     0.000,     0.000,     0.000,     0.000,   1,1
 1267,'1 ',1,   4,   1,     1.859,     0.530,     0.000,     0.000,     0.000,     0.000,   1,1
 1268,'1 ',1,   2,   1,     0.463,     0.132,     0.000,     0.000,     0.000,     0.000,   1,1
 1269,'1 ',1,   2,   1,     0.301,     0.086,     0.000,     0.000,     0.000,     0.000,   1,1
 1270,'1 ',1,   2,   1,     0.439,     0.125,     0.000,     0.000,     0.000,     0.000,   1,1
 1271,'1 ',1,   2,   1,     1.448,     0.413,     0.000,     0.000,     0.000,     0.000,   1,1
 1272,'1 ',1,   2,   1,     1.556,     0.443,     0.000,     0.000,     0.000,     0.000,   1,1
 1273,'1 ',1,   2,   1,     0.587,     0.167,     0.000,     0.000,     0.000,     0.000,   1,1
 1274,'1 ',1,   2,   1,     5.942,     1.693,     0.000,     0.000,     0.000,     0.000,   1,1
 1275,'1 ',1,   2,   1,     4.918,     1.402,     0.000,     0.000,     0.000,     0.000,   1,1
 1276,'1 ',1,   2,   1,     4.143,     1.181,     0.000,     0.000,     0.000,     0.000,   1,1
 1277,'1 ',1,   2,   1,     2.137,     0.609,     0.000,     0.000,     0.000,     0.000,   1,1
 1278,'1 ',1,   2,   1,    13.084,     3.729,     0.000,     0.000,     0.000,     0.000,   1,1
 1279,'1 ',1,   2,   1,     0.366,     0.104,     0.000,     0.000,     0.000,     0.000,   1,1
 1280,'1 ',1,   2,   1,     1.814,     0.517,     0.000,     0.000,     0.000,     0.000,   1,1
 1281,'1 ',1,   2,   1,     5.860,     1.670,     0.000,     0.000,     0.000,     0.000,   1,1
 1282,'1 ',1,   2,   1,     2.613,     0.745,     0.000,     0.000,     0.000,     0.000,   1,1
 1283,'1 ',1,   2,   1,     0.788,     0.225,     0.000,     0.000,     0.000,     0.000,   1,1
 1284,'1 ',1,   2,   1,     0.335,     0.095,     0.000,     0.000,     0.000,     0.000,   1,1
 1285,'1 ',1,   2,   1,     0.204,     0.058,     0.000,     0.000,     0.000,     0.000,   1,1
 1286,'1 ',1,   2,   1,     0.487,     0.139,     0.000,     0.000,     0.000,     0.000,   1,1
 1287,'1 ',1,   2,   1,     0.392,     0.112,     0.000,     0.000,     0.000,     0.000,   1,1
 1288,'1 ',1,   2,   1,     0.167,     0.048,     0.000,     0.000,     0.000,     0.000,   1,1
 1289,'1 ',1,   2,   1,     1.338,     0.381,     0.000,     0.000,     0.000,     0.000,   1,1
 1290,'1 ',1,   2,   1,     4.602,     1.311,     0.000,     0.000,     0.000,     0.000,   1,1
 1291,'1 ',1,   2,   1,     0.119,     0.034,     0.000,     0.000,     0.000,     0.000,   1,1
 1292,'1 ',1,   2,   1,     2.775,     0.791,     0.000,     0.000,     0.000,     0.000,   1,1
 1293,'1 ',1,   2,   1,     5.951,     1.696,     0.000,     0.000,     0.000,     0.000,   1,1
 1294,'1 ',1,   2,   1,     1.061,     0.302,     0.000,     0.000,     0.000,     0.000,   1,1
 1295,'1 ',1,   2,   1,     0.593,     0.169,     0.000,     0.000,     0.000,     0.000,   1,1
 1296,'1 ',1,   2,   1,     1.983,     0.565,     0.000,     0.000,     0.000,     0.000,   1,1
 1297,'1 ',1,   2,   1,     0.089,     0.025,     0.000,     0.000,     0.000,     0.000,   1,1
 1298,'1 ',1,   2,   1,     0.979,     0.279,     0.000,     0.000,     0.000,     0.000,   1,1
 1299,'1 ',1,   2,   1,     3.808,     1.085,     0.000,     0.000,     0.000,     0.000,   1,1
 1300,'1 ',1,   6,   1,    24.583,     7.006,     0.000,     0.000,     0.000,     0.000,   1,1
 1301,'1 ',1,   2,   1,     2.920,     0.832,     0.000,     0.000,     0.000,     0.000,   1,1
 1302,'1 ',1,   6,   1,     2.459,     0.701,     0.000,     0.000,     0.000,     0.000,   1,1
 1303,'1 ',1,   2,   1,     4.280,     1.220,     0.000,     0.000,     0.000,     0.000,   1,1
 1304,'1 ',1,   2,   1,     3.511,     1.001,     0.000,     0.000,     0.000,     0.000,   1,1
 1305,'1 ',1,   6,   1,     0.514,     0.146,     0.000,     0.000,     0.000,     0.000,   1,1
 1306,'1 ',1,   5,   1,     8.357,     2.382,     0.000,     0.000,     0.000,     0.000,   1,1
 1307,'1 ',1,   2,   1,     2.509,     0.715,     0.000,     0.000,     0.000,     0.000,   1,1
 1308,'1 ',1,   5,   1,     0.415,     0.118,     0.000,     0.000,     0.000,     0.000,   1,1
 1309,'1 ',1,   1,   1,     6.794,     1.936,     0.000,     0.000,     0.000,     0.000,   1,1
 1310,'1 ',1,   2,   1,     0.550,     0.157,     0.000,     0.000,     0.000,     0.000,   1,1
 1311,'1 ',1,   5,   1,     1.729,     0.493,     0.000,     0.000,     0.000,     0.000,   1,1
 1312,'1 ',1,   5,   1,     2.942,     0.838,     0.000,     0.000,     0.000,     0.000,   1,1
 1313,'1 ',1,   1,   1,    19.458,     5.545,     0.000,     0.000,     0.000,     0.000,   1,1
 1314,'1 ',1,   6,   1,     2.481,     0.707,     0.000,     0.000,     0.000,     0.000,   1,1
 1315,'1 ',1,   5,   1,    19.416,     5.534,     0.000,     0.000,     0.000,     0.000,   1,1
 1316,'1 ',1,   5,   1,     0.474,     0.135,     0.000,     0.000,     0.000,     0.000,   1,1
 1317,'1 ',1,   2,   1,     0.230,     0.066,     0.000,     0.000,     0.000,     0.000,   1,1
 1318,'1 ',1,   5,   1,     0.175,     0.050,     0.000,     0.000,     0.000,     0.000,   1,1
 1319,'1 ',1,   5,   1,     5.801,     1.653,     0.000,     0.000,     0.000,     0.000,   1,1
 1320,'1 ',1,   2,   1,     7.397,     2.108,     0.000,     0.000,     0.000,     0.000,   1,1
 1321,'1 ',1,   5,   1,     6.732,     1.919,     0.000,     0.000,     0.000,     0.000,   1,1
 1322,'1 ',1,   5,   1,     2.319,     0.661,     0.000,     0.000,     0.000,     0.000,   1,1
 1323,'1 ',1,   5,   1,     0.595,     0.169,     0.000,     0.000,     0.000,     0.000,   1,1
 1324,'1 ',1,   2,   1,     1.150,     0.328,     0.000,     0.000,     0.000,     0.000,   1,1
 1325,'1 ',1,   2,   1,     2.570,     0.733,     0.000,     0.000,     0.000,     0.000,   1,1
 1326,'1 ',1,   5,   1,     1.137,     0.324,     0.000,     0.000,     0.000,     0.000,   1,1
 1327,'1 ',1,   5,   1,     2.227,     0.635,     0.000,     0.000,     0.000,     0.000,   1,1
 1328,'1 ',1,   5,   1,     1.118,     0.319,     0.000,     0.000,     0.000,     0.000,   1,1
 1329,'1 ',1,   5,   1,     0.429,     0.122,     0.000,     0.000,     0.000,     0.000,   1,1
 1330,'1 ',1,   5,   1,     0.433,     0.124,     0.000,     0.000,     0.000,     0.000,   1,1
 1331,'1 ',1,   5,   1,    11.815,     3.367,     0.000,     0.000,     0.000,     0.000,   1,1
 1332,'1 ',1,   5,   1,     0.263,     0.075,     0.000,     0.000,     0.000,     0.000,   1,1
 1333,'1 ',1,   5,   1,     0.642,     0.183,     0.000,     0.000,     0.000,     0.000,   1,1
 1334,'1 ',1,   2,   1,     0.331,     0.094,     0.000,     0.000,     0.000,     0.000,   1,1
 1335,'1 ',1,   2,   1,     0.165,     0.047,     0.000,     0.000,     0.000,     0.000,   1,1
 1336,'1 ',1,   5,   1,     1.874,     0.534,     0.000,     0.000,     0.000,     0.000,   1,1
 1337,'1 ',1,   5,   1,     2.809,     0.801,     0.000,     0.000,     0.000,     0.000,   1,1
 1338,'1 ',1,   2,   1,     0.952,     0.271,     0.000,     0.000,     0.000,     0.000,   1,1
 1339,'1 ',1,   5,   1,     4.235,     1.207,     0.000,     0.000,     0.000,     0.000,   1,1
 1340,'1 ',1,   5,   1,     4.752,     1.354,     0.000,     0.000,     0.000,     0.000,   1,1
 1341,'1 ',1,   2,   1,     1.409,     0.401,     0.000,     0.000,     0.000,     0.000,   1,1
 1342,'1 ',1,   2,   1,     0.323,     0.092,     0.000,     0.000,     0.000,     0.000,   1,1
 1343,'1 ',1,   5,   1,    37.075,    10.566,     0.000,     0.000,     0.000,     0.000,   1,1
 1344,'1 ',1,   5,   1,     8.217,     2.342,     0.000,     0.000,     0.000,     0.000,   1,1
 1345,'1 ',1,   5,   1,    30.782,     8.773,     0.000,     0.000,     0.000,     0.000,   1,1
 1346,'1 ',1,   5,   1,     0.325,     0.092,     0.000,     0.000,     0.000,     0.000,   1,1
 1347,'1 ',1,   5,   1,     1.568,     0.447,     0.000,     0.000,     0.000,     0.000,   1,1
 1348,'1 ',1,   5,   1,     8.691,     2.477,     0.000,     0.000,     0.000,     0.000,   1,1
 1349,'1 ',1,   5,   1,     2.750,     0.784,     0.000,     0.000,     0.000,     0.000,   1,1
 1350,'1 ',1,   5,   1,     0.699,     0.199,     0.000,     0.000,     0.000,     0.000,   1,1
 1351,'1 ',1,   5,   1,     0.789,     0.225,     0.000,     0.000,     0.000,     0.000,   1,1
 1352,'1 ',1,   5,   1,     7.990,     2.277,     0.000,     0.000,     0.000,     0.000,   1,1
 1353,'1 ',1,   5,   1,    59.419,    16.935,     0.000,     0.000,     0.000,     0.000,   1,1
 1354,'1 ',1,   5,   1,    50.973,    14.527,     0.000,     0.000,     0.000,     0.000,   1,1
 1355,'1 ',1,   5,   1,    57.532,    16.397,     0.000,     0.000,     0.000,     0.000,   1,1
 1356,'1 ',1,   5,   1,    78.080,    22.253,     0.000,     0.000,     0.000,     0.000,   1,1
 1357,'1 ',1,   5,   1,    54.208,    15.449,     0.000,     0.000,     0.000,     0.000,   1,1
 1358,'1 ',1,   5,   1,     0.760,     0.217,     0.000,     0.000,     0.000,     0.000,   1,1
 1359,'1 ',1,   6,   1,    51.412,    14.653,     0.000,     0.000,     0.000,     0.000,   1,1
 1360,'1 ',1,   6,   1,    38.181,    10.882,     0.000,     0.000,     0.000,     0.000,   1,1
 1361,'1 ',1,   6,   1,    62.181,    17.722,     0.000,     0.000,     0.000,     0.000,   1,1
 1362,'1 ',1,   6,   1,    36.288,    10.342,     0.000,     0.000,     0.000,     0.000,   1,1
 1363,'1 ',1,   6,   1,    60.917,    17.361,     0.000,     0.000,     0.000,     0.000,   1,1
 1364,'1 ',1,   6,   1,     1.098,     0.313,     0.000,     0.000,     0.000,     0.000,   1,1
 1365,'1 ',1,   6,   1,    27.416,     7.813,     0.000,     0.000,     0.000,     0.000,   1,1
 1366,'1 ',1,   6,   1,     1.337,     0.381,     0.000,     0.000,     0.000,     0.000,   1,1
 1367,'1 ',1,   6,   1,     0.736,     0.210,     0.000,     0.000,     0.000,     0.000,   1,1
 1368,'1 ',1,   6,   1,    62.374,    17.777,     0.000,     0.000,     0.000,     0.000,   1,1
 1369,'1 ',1,   6,   1,     0.464,     0.132,     0.000,     0.000,     0.000,     0.000,   1,1
 1370,'1 ',1,   6,   1,     7.775,     2.216,     0.000,     0.000,     0.000,     0.000,   1,1
 1371,'1 ',1,   6,   1,     0.389,     0.111,     0.000,     0.000,     0.000,     0.000,   1,1
 1372,'1 ',1,   6,   1,     3.962,     1.129,     0.000,     0.000,     0.000,     0.000,   1,1
 1373,'1 ',1,   6,   1,    24.688,     7.036,     0.000,     0.000,     0.000,     0.000,   1,1
 1374,'1 ',1,   6,   1,     0.510,     0.145,     0.000,     0.000,     0.000,     0.000,   1,1
 1375,'1 ',1,   6,   1,     1.786,     0.509,     0.000,     0.000,     0.000,     0.000,   1,1
 1376,'1 ',1,   6,   1,     0.534,     0.152,     0.000,     0.000,     0.000,     0.000,   1,1
 1377,'1 ',1,   6,   1,     0.909,     0.259,     0.000,     0.000,     0.000,     0.000,   1,1
 1378,'1 ',1,   6,   1,     0.629,     0.179,     0.000,     0.000,     0.000,     0.000,   1,1
 1379,'1 ',1,   6,   1,     2.525,     0.720,     0.000,     0.000,     0.000,     0.000,   1,1
 1380,'1 ',1,   6,   1,    11.357,     3.237,     0.000,     0.000,     0.000,     0.000,   1,1
 1381,'1 ',1,   6,   1,     0.321,     0.091,     0.000,     0.000,     0.000,     0.000,   1,1
 1382,'1 ',1,   6,   1,     0.473,     0.135,     0.000,     0.000,     0.000,     0.000,   1,1
 1383,'1 ',1,   6,   1,     4.163,     1.186,     0.000,     0.000,     0.000,     0.000,   1,1
 1384,'1 ',1,   6,   1,     0.148,     0.042,     0.000,     0.000,     0.000,     0.000,   1,1
 1385,'1 ',1,   6,   1,     0.426,     0.122,     0.000,     0.000,     0.000,     0.000,   1,1
 1386,'1 ',1,   6,   1,    16.810,     4.791,     0.000,     0.000,     0.000,     0.000,   1,1
 1387,'1 ',1,   6,   1,     4.074,     1.161,     0.000,     0.000,     0.000,     0.000,   1,1
 1388,'1 ',1,   6,   1,     0.043,     0.012,     0.000,     0.000,     0.000,     0.000,   1,1
 1389,'1 ',1,   6,   1,    56.530,    16.111,     0.000,     0.000,     0.000,     0.000,   1,1
 1390,'1 ',1,   6,   1,    72.416,    20.639,     0.000,     0.000,     0.000,     0.000,   1,1
 1391,'1 ',1,   6,   1,    63.188,    18.009,     0.000,     0.000,     0.000,     0.000,   1,1
 1392,'1 ',1,   6,   1,    38.428,    10.952,     0.000,     0.000,     0.000,     0.000,   1,1
 1393,'1 ',1,   6,   1,    12.844,     3.660,     0.000,     0.000,     0.000,     0.000,   1,1
 1394,'1 ',1,   6,   1,    11.338,     3.231,     0.000,     0.000,     0.000,     0.000,   1,1
 1395,'1 ',1,   6,   1,     0.061,     0.017,     0.000,     0.000,     0.000,     0.000,   1,1
 1396,'1 ',1,   6,   1,    23.635,     6.736,     0.000,     0.000,     0.000,     0.000,   1,1
 1397,'1 ',1,   6,   1,     0.315,     0.090,     0.000,     0.000,     0.000,     0.000,   1,1
 1398,'1 ',1,   6,   1,     1.628,     0.464,     0.000,     0.000,     0.000,     0.000,   1,1
 1399,'1 ',1,   6,   1,     0.415,     0.118,     0.000,     0.000,     0.000,     0.000,   1,1
 1400,'1 ',1,   6,   1,     0.562,     0.160,     0.000,     0.000,     0.000,     0.000,   1,1
 1401,'1 ',1,   6,   1,     7.372,     2.101,     0.000,     0.000,     0.000,     0.000,   1,1
 1402,'1 ',1,   6,   1,     0.373,     0.106,     0.000,     0.000,     0.000,     0.000,   1,1
 1403,'1 ',1,   6,   1,     0.169,     0.048,     0.000,     0.000,     0.000,     0.000,   1,1
 1404,'1 ',1,   6,   1,     0.938,     0.267,     0.000,     0.000,     0.000,     0.000,   1,1
 1405,'1 ',1,   6,   1,     1.806,     0.515,     0.000,     0.000,     0.000,     0.000,   1,1
 1406,'1 ',1,   6,   1,    14.244,     4.059,     0.000,     0.000,     0.000,     0.000,   1,1
 1407,'1 ',1,   6,   1,     0.054,     0.015,     0.000,     0.000,     0.000,     0.000,   1,1
 1408,'1 ',1,   6,   1,     0.371,     0.106,     0.000,     0.000,     0.000,     0.000,   1,1
 1409,'1 ',1,   6,   1,     0.923,     0.263,     0.000,     0.000,     0.000,     0.000,   1,1
 1410,'1 ',1,   6,   1,     4.641,     1.323,     0.000,     0.000,     0.000,     0.000,   1,1
 1411,'1 ',1,   6,   1,     9.527,     2.715,     0.000,     0.000,     0.000,     0.000,   1,1
 1412,'1 ',1,   6,   1,     0.193,     0.055,     0.000,     0.000,     0.000,     0.000,   1,1
 1413,'1 ',1,   6,   1,     0.310,     0.088,     0.000,     0.000,     0.000,     0.000,   1,1
 1414,'1 ',1,   6,   1,     1.719,     0.490,     0.000,     0.000,     0.000,     0.000,   1,1
 1415,'1 ',1,   6,   1,     1.481,     0.422,     0.000,     0.000,     0.000,     0.000,   1,1
 1416,'1 ',1,   6,   1,     0.395,     0.113,     0.000,     0.000,     0.000,     0.000,   1,1
 1417,'1 ',1,   6,   1,     4.331,     1.234,     0.000,     0.000,     0.000,     0.000,   1,1
 1418,'1 ',1,   6,   1,     0.004,     0.001,     0.000,     0.000,     0.000,     0.000,   1,1
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
    1,'1 ',  2150.607,   373.716,   894.240,  -199.260,1.04000,    0,  2673.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  2430.000,   729.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1502,'1 ',   161.770,    46.518,   170.576,   -19.494,1.04000,    0,   335.060,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   304.600,    91.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1503,'1 ',   125.337,    36.042,   132.160,   -15.104,1.04000,    0,   259.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   236.000,    70.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1504,'1 ',    93.684,    26.940,    98.784,   -11.290,1.04000,    0,   194.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.400,    52.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1505,'1 ',   202.185,    58.140,   213.192,   -24.365,1.04000,    0,   418.770,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   380.700,   114.210,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1506,'1 ',   447.442,   124.102,   392.605,  -102.785,1.04000,    0,   926.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   842.500,   252.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1507,'1 ',    94.162,    27.077,    99.288,   -11.347,1.04000,    0,   195.030,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   177.300,    53.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1508,'1 ',   202.770,    58.308,   213.808,   -24.435,1.04000,    0,   419.980,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   381.800,   114.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1509,'1 ',     0.585,     0.000,     0.000,     0.000,1.01000,    0,     1.650,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1510,'1 ',    49.232,     8.089,    51.912,    -5.933,1.04000,    0,   101.970,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    92.700,    27.810,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1511,'1 ',   360.131,    59.174,   379.736,   -43.398,1.04000,    0,   745.910,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   678.100,   203.430,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1512,'1 ',   138.083,    22.689,   145.600,   -16.640,1.04000,    0,   286.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   260.000,    78.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1513,'1 ',   264.429,    43.449,   278.824,   -31.866,1.04000,    0,   547.690,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   497.900,   149.370,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1514,'1 ',     7.871,     3.054,    12.320,    -1.408,1.04000,    0,    24.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,     6.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1515,'1 ',    17.923,     6.955,    28.056,    -3.206,1.04000,    0,    55.110,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.100,    15.030,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1516,'1 ',    72.696,    27.157,    94.691,   -24.790,1.04000,    0,   223.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   203.200,    60.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1517,'1 ',     8.776,     0.000,     0.000,     0.000,1.04000,    0,    26.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,     7.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1518,'1 ',   157.961,    19.422,   241.920,   -27.648,1.04000,    0,   475.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   432.000,   129.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1519,'1 ',   216.941,    26.674,   332.248,   -37.971,1.04000,    0,   652.630,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   593.300,   177.990,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1520,'1 ',   266.999,    32.828,   408.912,   -46.733,1.04000,    0,   803.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   730.200,   219.060,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1521,'1 ',    13.369,    -4.939,     7.306,    -4.939,1.01000,    0,    37.730,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.300,    10.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1522,'1 ',    47.512,   -17.554,    25.965,   -17.554,1.01000,    0,   134.090,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.900,    36.570,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1523,'1 ',    22.918,    -8.467,    12.524,    -8.467,1.01000,    0,    64.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.800,    17.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1524,'1 ',    55.542,   -20.520,    30.353,   -20.520,1.01000,    0,   156.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   142.500,    42.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1525,'1 ',   485.734,   129.829,   512.176,   -58.534,1.04000,    0,  1006.060,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   914.600,   274.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1526,'1 ',   812.566,   209.514,   712.980,  -186.660,1.04000,    0,  1683.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1530.000,   459.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1527,'1 ',   284.398,    76.015,   299.880,   -34.272,1.04000,    0,   589.050,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   535.500,   160.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1528,'1 ',    13.649,     3.648,    14.392,    -1.645,1.04000,    0,    28.270,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.700,     7.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1529,'1 ',     2.124,     0.557,     2.036,    -0.444,1.04000,    0,     4.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1530,'1 ',   108.355,   -40.032,    59.214,   -40.032,1.01000,    0,   305.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   278.000,    83.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1531,'1 ',    29.232,   -10.800,    15.975,   -10.800,1.01000,    0,    82.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    22.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1532,'1 ',     2.499,     1.075,     1.075,    -0.137,1.04000,    0,     3.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.800,     0.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1533,'1 ',     0.775,     0.365,     0.576,    -0.074,1.04000,    0,     1.650,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1534,'1 ',     1.241,     0.584,     0.922,    -0.118,1.04000,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.400,     0.720,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1535,'1 ',     1.241,     0.584,     0.922,    -0.118,1.04000,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.400,     0.720,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1536,'1 ',     3.102,     1.494,     2.304,    -0.294,1.04000,    0,     6.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     1.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1537,'1 ',     1.448,     1.075,     1.075,    -0.137,1.04000,    0,     3.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.800,     0.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1538,'1 ',     1.861,     1.382,     1.382,    -0.176,1.04000,    0,     3.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.600,     1.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1539,'1 ',     1.241,     0.922,     0.922,    -0.118,1.04000,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.400,     0.720,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1540,'1 ',     1.241,     0.922,     0.922,    -0.118,1.04000,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.400,     0.720,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1541,'1 ',    22.289,     1.959,    25.344,    -3.234,1.04000,    0,    72.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.000,    19.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1542,'1 ',    11.518,     2.607,    12.096,    -1.543,1.04000,    0,    34.650,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.500,     9.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1543,'1 ',     9.306,     6.900,     6.912,    -0.882,1.04000,    0,    19.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     5.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1544,'1 ',    55.834,    41.398,    41.472,    -5.292,1.04000,    0,   118.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   108.000,    32.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1545,'1 ',    18.540,    15.811,    21.082,    -2.690,1.04000,    0,    60.390,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.900,    16.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1546,'1 ',     5.066,     4.320,     5.760,    -0.735,1.04000,    0,    16.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     4.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1547,'1 ',    31.019,    23.040,    23.040,    -2.940,1.04000,    0,    66.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1548,'1 ',    22.747,    16.896,    16.896,    -2.156,1.04000,    0,    48.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.000,    13.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1549,'1 ',   330.350,    44.119,   297.774,   -77.958,1.04000,    0,   702.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   639.000,   191.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1550,'1 ',   307.603,    42.514,   333.200,   -38.080,1.04000,    0,   654.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   595.000,   178.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1551,'1 ',   125.109,     7.430,   135.520,   -15.488,1.04000,    0,   266.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   242.000,    72.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1552,'1 ',    32.156,    -6.020,    17.572,   -11.880,1.01000,    0,    90.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    82.500,    24.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1553,'1 ',    62.557,   -11.711,    34.187,   -23.112,1.01000,    0,   176.550,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   160.500,    48.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1554,'1 ',   449.321,     3.640,   645.568,   -73.779,1.01000,    0,  1268.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1152.800,   345.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1555,'1 ',   223.335,     1.809,   320.880,   -36.672,1.01000,    0,   630.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   573.000,   171.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1556,'1 ',    31.961,   -11.808,    17.466,   -11.808,1.01000,    0,    90.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    82.000,    24.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1557,'1 ',    30.402,   -11.232,    16.614,   -11.232,1.01000,    0,    85.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    78.000,    23.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1558,'1 ',    58.465,   -21.600,    31.950,   -21.600,1.01000,    0,   165.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1559,'1 ',    57.490,   -21.240,    31.418,   -21.240,1.01000,    0,   162.250,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   147.500,    44.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1560,'1 ',    73.715,     4.301,    42.941,   -29.030,1.04000,    0,   221.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   201.600,    60.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1561,'1 ',    73.496,     4.288,    42.813,   -28.944,1.04000,    0,   221.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   201.000,    60.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1562,'1 ',   103.552,     6.041,    60.322,   -40.781,1.04000,    0,   311.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   283.200,    84.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1563,'1 ',   107.090,    25.138,    25.560,   -17.280,1.04000,    0,   132.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   120.000,    36.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1564,'1 ',   133.863,    31.423,    31.950,   -21.600,1.04000,    0,   165.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1565,'1 ',    68.742,    15.159,    40.044,   -27.072,1.04000,    0,   206.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.000,    56.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1566,'1 ',     9.105,     0.000,     0.000,     0.000,1.04000,    0,    27.390,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.900,     7.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1567,'1 ',    54.033,    -2.451,    34.080,   -23.040,1.04000,    0,   176.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   160.000,    48.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1568,'1 ',    28.367,    -1.287,    17.892,   -12.096,1.04000,    0,    92.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.000,    25.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1569,'1 ',     0.775,     0.471,     0.576,    -0.074,1.04000,    0,     1.650,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1570,'1 ',   101.491,    32.315,   107.016,   -12.230,1.04000,    0,   210.210,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   191.100,    57.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1571,'1 ',   457.267,   145.597,   482.160,   -55.104,1.04000,    0,   947.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   861.000,   258.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1572,'1 ',   238.990,    76.096,   252.000,   -28.800,1.04000,    0,   495.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   450.000,   135.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1573,'1 ',    29.741,     0.000,     0.000,     0.000,1.04000,    0,    61.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.000,    16.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1574,'1 ',    97.848,    15.404,   124.702,   -32.647,1.04000,    0,   294.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   267.600,    80.280,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1575,'1 ',    40.784,     0.000,     0.000,     0.000,1.04000,    0,   125.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.000,    34.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1576,'1 ',   162.241,    55.879,   211.331,   -55.327,1.04000,    0,   498.850,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   453.500,   136.050,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1577,'1 ',    50.656,    -0.368,    31.950,   -21.600,1.04000,    0,   165.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1578,'1 ',    34.176,    -0.249,    21.556,   -14.573,1.04000,    0,   111.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.200,    30.360,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1579,'1 ',    12.664,    -0.092,     7.987,    -5.400,1.04000,    0,    41.250,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,    11.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1580,'1 ',    30.900,    -0.225,    19.489,   -13.176,1.04000,    0,   100.650,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.500,    27.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1581,'1 ',    45.590,    -0.332,    28.755,   -19.440,1.04000,    0,   148.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,    40.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1582,'1 ',    27.185,    -0.198,    17.146,   -11.592,1.04000,    0,    88.550,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.500,    24.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1583,'1 ',    81.387,    -0.592,    51.333,   -34.704,1.04000,    0,   265.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   241.000,    72.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1584,'1 ',    37.303,    12.612,    16.051,    -2.048,1.04000,    0,    45.980,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    12.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1585,'1 ',    61.429,     9.715,    94.080,   -10.752,1.04000,    0,   184.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   168.000,    50.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1586,'1 ',     2.779,     0.000,     0.000,     0.000,1.04000,    0,     8.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.600,     2.280,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1587,'1 ',    14.187,     0.000,     0.000,     0.000,1.04000,    0,    42.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.800,    11.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1588,'1 ',    40.727,     1.351,    25.688,   -17.366,1.04000,    0,   132.660,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   120.600,    36.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1589,'1 ',    38.498,     1.277,    24.282,   -16.416,1.04000,    0,   125.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.000,    34.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1590,'1 ',    57.477,     1.906,    36.253,   -24.509,1.04000,    0,   187.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.200,    51.060,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1591,'1 ',   248.382,     8.238,   156.661,  -105.912,1.04000,    0,   809.050,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   735.500,   220.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1592,'1 ',    78.516,     2.604,    49.523,   -33.480,1.04000,    0,   255.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   232.500,    69.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1593,'1 ',  1438.506,    50.198,   996.765,  -222.105,1.04000,    0,  2979.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  2708.600,   812.580,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1594,'1 ',    33.512,     8.692,    29.405,    -7.698,1.04000,    0,    69.410,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.100,    18.930,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1595,'1 ',    24.951,     3.108,    26.880,    -3.430,1.01000,    0,    77.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    70.000,    21.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1596,'1 ',    50.521,    11.203,    31.865,   -21.542,1.04000,    0,   164.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   149.600,    44.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1597,'1 ',   223.729,    49.612,   141.112,   -95.400,1.04000,    0,   728.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   662.500,   198.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1598,'1 ',    54.848,    24.373,    31.950,   -21.600,1.04000,    0,   165.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1599,'1 ',    33.640,    14.949,    19.596,   -13.248,1.04000,    0,   101.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    92.000,    27.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1600,'1 ',   319.855,   130.762,   346.472,   -39.597,1.04000,    0,   680.570,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   618.700,   185.610,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1601,'1 ',     2.183,    -0.174,     3.136,    -0.358,1.01000,    0,     6.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.600,     1.680,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1602,'1 ',    44.070,    -0.272,    27.797,   -18.792,1.04000,    0,   143.550,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   130.500,    39.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1603,'1 ',    40.525,    -0.250,    25.560,   -17.280,1.04000,    0,   132.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   120.000,    36.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1604,'1 ',    21.275,    -0.131,    13.419,    -9.072,1.04000,    0,    69.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.000,    18.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1605,'1 ',    84.089,    -0.518,    53.037,   -35.856,1.04000,    0,   273.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   249.000,    74.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1606,'1 ',    46.772,    -3.349,    25.560,   -17.280,1.01000,    0,   132.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   120.000,    36.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1607,'1 ',    53.465,   -17.827,    31.950,   -21.600,1.01000,    0,   165.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1608,'1 ',    57.241,     1.043,    36.103,   -24.408,1.04000,    0,   186.450,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   169.500,    50.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1609,'1 ',   133.863,    31.950,    31.950,   -21.600,1.04000,    0,   165.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1610,'1 ',   102.868,   -25.193,    61.472,   -41.558,1.01000,    0,   317.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   288.600,    86.580,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1611,'1 ',     3.510,     0.979,     3.686,    -0.470,1.04000,    0,    10.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.600,     2.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1612,'1 ',    89.109,    16.226,   140.000,   -16.000,1.01000,    0,   275.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   250.000,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1613,'1 ',    67.541,     5.926,    42.600,   -28.800,1.04000,    0,   220.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1614,'1 ',    55.924,     4.907,    35.273,   -23.846,1.04000,    0,   182.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   165.600,    49.680,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1615,'1 ',    67.541,     5.926,    42.600,   -28.800,1.04000,    0,   220.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1616,'1 ',    21.315,    -8.611,    12.737,    -8.611,1.01000,    0,    65.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.800,    17.940,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1617,'1 ',    53.545,    10.790,    12.780,    -8.640,1.04000,    0,    66.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1618,'1 ',   200.795,    47.568,    47.925,   -32.400,1.04000,    0,   247.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   225.000,    67.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1619,'1 ',   133.863,    31.712,    31.950,   -21.600,1.04000,    0,   165.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1620,'1 ',    60.328,    14.291,    14.399,    -9.734,1.04000,    0,    74.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.600,    20.280,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1621,'1 ',   427.728,  -100.643,   511.388,  -133.883,1.01000,    0,  1207.140,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1097.400,   329.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1622,'1 ',    87.042,    32.167,   113.378,   -29.683,1.04000,    0,   267.630,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   243.300,    72.990,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1623,'1 ',     0.780,    -0.222,     1.018,    -0.222,1.01000,    0,     2.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1624,'1 ',    15.741,     0.000,     0.000,     0.000,1.04000,    0,    48.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.000,    13.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1625,'1 ',    48.409,   -17.885,    26.455,   -17.885,1.01000,    0,   136.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   124.200,    37.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1626,'1 ',    35.079,   -12.960,    19.170,   -12.960,1.01000,    0,    99.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,    27.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1627,'1 ',    45.018,   -16.632,    24.601,   -16.632,1.01000,    0,   127.050,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.500,    34.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1628,'1 ',    77.758,   -28.728,    42.494,   -28.728,1.01000,    0,   219.450,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.500,    59.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1629,'1 ',    42.720,    -0.641,    26.945,   -18.216,1.04000,    0,   139.150,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   126.500,    37.950,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1630,'1 ',    70.580,    -1.060,    44.517,   -30.096,1.04000,    0,   229.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   209.000,    62.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1631,'1 ',    50.656,    -0.760,    31.950,   -21.600,1.04000,    0,   165.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1632,'1 ',    66.528,    -0.999,    41.961,   -28.368,1.04000,    0,   216.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   197.000,    59.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1633,'1 ',    65.817,     4.055,    38.340,   -25.920,1.04000,    0,   198.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,    54.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1634,'1 ',     3.291,     0.203,     1.917,    -1.296,1.04000,    0,     9.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     2.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1635,'1 ',    73.167,     4.508,    42.621,   -28.814,1.04000,    0,   220.110,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.100,    60.030,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1636,'1 ',    74.227,    24.996,    43.239,   -29.232,1.04000,    0,   223.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   203.000,    60.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1637,'1 ',    73.130,    24.627,    42.600,   -28.800,1.04000,    0,   220.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1638,'1 ',    73.715,    24.824,    42.941,   -29.030,1.04000,    0,   221.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   201.600,    60.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1639,'1 ',    33.703,    11.284,    21.257,   -14.371,1.04000,    0,   109.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.800,    29.940,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1640,'1 ',    71.501,   -16.278,    42.728,   -28.886,1.01000,    0,   220.660,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.600,    60.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1641,'1 ',    70.158,   -25.920,    38.340,   -25.920,1.01000,    0,   198.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,    54.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1642,'1 ',    82.240,   -30.384,    44.943,   -30.384,1.01000,    0,   232.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   211.000,    63.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1643,'1 ',    73.471,     0.000,     0.000,     0.000,1.01000,    0,   207.350,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.500,    56.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1644,'1 ',    27.670,    18.930,    26.519,    -5.783,1.04000,    0,    57.310,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.100,    15.630,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1645,'1 ',    50.656,    21.991,    31.950,   -21.600,1.04000,    0,   165.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1646,'1 ',    77.703,   -20.985,    46.434,   -31.392,1.01000,    0,   239.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   218.000,    65.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1647,'1 ',    64.765,   -17.490,    38.702,   -26.165,1.01000,    0,   199.870,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   181.700,    54.510,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1648,'1 ',     7.186,     0.000,     0.000,     0.000,1.04000,    0,    15.290,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.900,     4.170,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1649,'1 ',     5.170,     0.000,     0.000,     0.000,1.04000,    0,    11.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1650,'1 ',     5.170,     0.000,     0.000,     0.000,1.04000,    0,    11.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1651,'1 ',    21.041,     0.000,     0.000,     0.000,1.04000,    0,    44.770,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.700,    12.210,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1652,'1 ',     2.275,     0.000,     0.000,     0.000,1.04000,    0,     4.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.400,     1.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1653,'1 ',     2.843,     0.000,     0.000,     0.000,1.04000,    0,     6.050,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.500,     1.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1654,'1 ',    13.373,     0.000,     0.000,     0.000,1.04000,    0,    43.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.600,    11.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1655,'1 ',    15.509,     0.000,     0.000,     0.000,1.04000,    0,    33.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,     9.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1656,'1 ',   341.982,    33.799,   308.259,   -80.703,1.04000,    0,   727.650,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   661.500,   198.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1657,'1 ',    71.287,   -16.672,    42.600,   -28.800,1.01000,    0,   220.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1658,'1 ',    57.386,   -20.438,    34.293,   -23.184,1.01000,    0,   177.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   161.000,    48.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1659,'1 ',     5.480,     0.000,     0.000,     0.000,1.04000,    0,    11.660,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.600,     3.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1660,'1 ',     0.724,     0.000,     0.000,     0.000,1.04000,    0,     1.540,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.400,     0.420,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1661,'1 ',    10.131,     0.347,     6.390,    -4.320,1.04000,    0,    33.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,     9.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1662,'1 ',    40.099,    -5.435,    23.963,   -16.200,1.01000,    0,   123.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.500,    33.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1663,'1 ',    48.261,    -0.233,    28.840,   -19.498,1.01000,    0,   148.940,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.400,    40.620,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1664,'1 ',     3.898,     0.000,     0.000,     0.000,1.01000,    0,    11.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1665,'1 ',   418.955,     4.066,   547.736,  -143.399,1.01000,    0,  1292.940,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1175.400,   352.620,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1666,'1 ',   827.720,   389.719,   432.215,  -113.155,1.04000,    0,  1020.250,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   927.500,   278.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1667,'1 ',     2.856,     1.466,     1.629,    -0.355,1.04000,    0,     3.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.200,     0.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1668,'1 ',     1.428,     0.733,     0.814,    -0.178,1.04000,    0,     1.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1669,'1 ',     9.638,     0.000,     0.000,     0.000,1.04000,    0,    11.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.800,     3.240,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1670,'1 ',     3.123,     1.604,     1.781,    -0.389,1.04000,    0,     3.850,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.500,     1.050,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1671,'1 ',   319.130,   167.091,   200.256,   -22.886,1.04000,    0,   393.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   357.600,   107.280,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1672,'1 ',     3.748,     2.061,     2.138,    -0.466,1.04000,    0,     4.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.200,     1.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1673,'1 ',     5.711,     3.141,     3.258,    -0.710,1.04000,    0,     7.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.400,     1.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1674,'1 ',   373.032,   209.179,   234.080,   -26.752,1.04000,    0,   459.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   418.000,   125.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1675,'1 ',   760.521,   226.708,   397.125,  -103.968,1.04000,    0,   937.420,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   852.200,   255.660,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1676,'1 ',  1651.692,   275.035,  1036.448,  -118.451,1.04000,    0,  2035.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1850.800,   555.240,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1677,'1 ',   396.499,    44.757,   620.648,   -70.931,1.04000,    0,  1219.130,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1108.300,   332.490,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1678,'1 ',   287.348,    70.589,   449.792,   -51.405,1.04000,    0,   883.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   803.200,   240.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1679,'1 ',    39.317,     9.658,    55.939,   -12.199,1.04000,    0,   120.890,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   109.900,    32.970,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1680,'1 ',   336.146,    40.701,   526.176,   -60.134,1.04000,    0,  1033.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   939.600,   281.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1681,'1 ',   708.353,    58.883,   922.680,  -241.560,1.04000,    0,  2178.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1980.000,   594.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1682,'1 ',   851.311,    61.241,  1108.894,  -290.311,1.04000,    0,  2617.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  2379.600,   713.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1683,'1 ',   255.222,     0.000,     0.000,     0.000,1.04000,    0,   784.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   713.400,   214.020,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1684,'1 ',   203.920,    26.073,   319.200,   -36.480,1.04000,    0,   627.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   570.000,   171.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1685,'1 ',  1059.125,   388.496,   553.049,  -144.790,1.04000,    0,  1305.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1186.800,   356.040,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1686,'1 ',   924.548,   264.701,   580.160,   -66.304,1.04000,    0,  1139.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1036.000,   310.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1687,'1 ',  1173.355,   417.215,   612.697,  -160.406,1.04000,    0,  1446.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1314.800,   394.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1688,'1 ',     5.087,     0.000,     0.000,     0.000,1.04000,    0,     6.270,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.700,     1.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1689,'1 ',   665.746,   312.299,   417.760,   -47.744,1.04000,    0,   820.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   746.000,   223.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1690,'1 ',     1.711,    -0.088,     2.443,    -0.533,1.01000,    0,     5.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.800,     1.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1691,'1 ',     4.420,    -0.228,     6.312,    -1.376,1.01000,    0,    13.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.400,     3.720,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1692,'1 ',   100.729,    -5.304,   158.256,   -18.086,1.01000,    0,   310.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   282.600,    84.780,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1693,'1 ',   618.061,   -32.545,   971.040,  -110.976,1.01000,    0,  1907.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1734.000,   520.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1694,'1 ',   112.891,    17.659,    58.949,   -15.433,1.04000,    0,   139.150,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   126.500,    37.950,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1695,'1 ',  1142.299,   216.234,   716.800,   -81.920,1.04000,    0,  1408.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1280.000,   384.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1696,'1 ',     2.856,     0.468,     1.629,    -0.355,1.04000,    0,     3.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.200,     0.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1697,'1 ',   381.688,    61.766,   199.308,   -52.179,1.04000,    0,   470.470,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   427.700,   128.310,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1698,'1 ',     3.102,     0.000,     0.000,     0.000,1.04000,    0,     6.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     1.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1699,'1 ',    71.394,    37.890,    44.800,    -5.120,1.04000,    0,    88.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.000,    24.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1700,'1 ',     9.281,     5.294,     5.294,    -1.154,1.04000,    0,    11.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.400,     3.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1701,'1 ',   538.665,   113.103,   281.278,   -73.639,1.04000,    0,   663.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   603.600,   181.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1702,'1 ',   703.584,    91.754,   441.504,   -50.458,1.04000,    0,   867.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   788.400,   236.520,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1703,'1 ',   716.792,    71.069,   449.792,   -51.405,1.04000,    0,   883.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   803.200,   240.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1704,'1 ',   272.528,    85.750,   451.920,   -51.648,1.04000,    0,   887.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   807.000,   242.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1705,'1 ',   340.406,   102.049,   469.728,  -122.976,1.04000,    0,  1108.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1008.000,   302.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1706,'1 ',   624.686,   120.481,   862.007,  -225.676,1.04000,    0,  2034.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1849.800,   554.940,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1707,'1 ',   337.082,   161.352,   295.770,   -77.433,1.04000,    0,   698.170,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   634.700,   190.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1708,'1 ',    81.735,    73.909,    86.184,    -9.850,1.04000,    0,   169.290,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   153.900,    46.170,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1709,'1 ',   313.661,   152.296,   275.220,   -72.053,1.04000,    0,   649.660,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   590.600,   177.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1710,'1 ',     0.690,     0.359,     0.662,    -0.144,1.04000,    0,     1.430,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1711,'1 ',   284.876,   151.354,   300.384,   -34.330,1.04000,    0,   590.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   536.400,   160.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1712,'1 ',   122.150,    74.302,   128.800,   -14.720,1.04000,    0,   253.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.000,    69.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1713,'1 ',    18.588,     3.402,    16.310,    -4.270,1.04000,    0,    38.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.000,    10.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1714,'1 ',     3.983,     0.000,     0.000,     0.000,1.04000,    0,     8.250,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     2.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1715,'1 ',   490.620,    92.997,   517.328,   -59.123,1.04000,    0,  1016.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   923.800,   277.140,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1716,'1 ',    25.492,     8.793,    26.880,    -3.072,1.04000,    0,    52.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.000,    14.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1717,'1 ',     2.655,     0.916,     2.800,    -0.320,1.04000,    0,     5.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1718,'1 ',     3.665,     1.264,     3.864,    -0.442,1.04000,    0,     7.590,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.900,     2.070,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1719,'1 ',     2.496,     0.000,     0.000,     0.000,1.04000,    0,     5.170,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.700,     1.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1720,'1 ',   432.837,   149.297,   456.400,   -52.160,1.04000,    0,   896.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   815.000,   244.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1721,'1 ',     2.124,     0.468,     2.036,    -0.444,1.04000,    0,     4.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1722,'1 ',   466.508,   101.233,   409.334,  -107.165,1.04000,    0,   966.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   878.400,   263.520,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1723,'1 ',   240.689,    86.734,   253.792,   -29.005,1.04000,    0,   498.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   453.200,   135.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1724,'1 ',   133.834,     0.000,     0.000,     0.000,1.04000,    0,   277.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   252.000,    75.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1725,'1 ',     1.965,     2.023,     2.072,    -0.237,1.04000,    0,     4.070,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.700,     1.110,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1726,'1 ',    54.543,    56.139,    57.512,    -6.573,1.04000,    0,   112.970,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   102.700,    30.810,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1727,'1 ',   425.691,   118.872,   666.344,   -76.154,1.04000,    0,  1308.890,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1189.900,   356.970,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1728,'1 ',     3.649,     1.411,     5.192,    -1.132,1.04000,    0,    11.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.200,     3.060,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1729,'1 ',   328.525,   129.769,   514.248,   -58.771,1.04000,    0,  1010.130,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   918.300,   275.490,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1730,'1 ',   873.695,    -1.722,   787.540,  -206.180,1.04000,    0,  1859.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1690.000,   507.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1731,'1 ',    52.680,     0.302,    57.064,    -6.522,1.04000,    0,   112.090,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.900,    30.570,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1732,'1 ',   485.805,    11.715,   526.232,   -60.141,1.04000,    0,  1033.670,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   939.700,   281.910,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1733,'1 ',     2.223,    -0.045,     2.408,    -0.275,1.04000,    0,     4.730,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.300,     1.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1734,'1 ',   332.728,    -6.753,   360.416,   -41.190,1.04000,    0,   707.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   643.600,   193.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1735,'1 ',  1465.677,   -23.533,  1867.914,  -489.025,1.04000,    0,  4409.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  4008.400,  1202.520,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1736,'1 ',   212.114,    23.047,   324.856,   -37.126,1.04000,    0,   638.110,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   580.100,   174.030,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1737,'1 ',   209.153,    19.481,   320.320,   -36.608,1.04000,    0,   629.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   572.000,   171.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1738,'1 ',    14.992,     9.368,    22.960,    -2.624,1.04000,    0,    45.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.000,    12.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1739,'1 ',     7.755,     8.400,     8.400,    -0.960,1.04000,    0,    16.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     4.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1740,'1 ',     3.515,     1.099,     3.461,    -0.755,1.04000,    0,     7.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.800,     2.040,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1741,'1 ',   607.967,   194.033,   658.560,   -75.264,1.04000,    0,  1293.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1176.000,   352.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1742,'1 ',   928.184,   435.494,   836.656,  -219.039,1.04000,    0,  1974.940,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1795.400,   538.620,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1743,'1 ',   194.849,   126.303,   211.064,   -24.122,1.04000,    0,   414.590,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   376.900,   113.070,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1744,'1 ',   111.254,    77.282,   120.512,   -13.773,1.04000,    0,   236.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   215.200,    64.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1745,'1 ',   113.352,     4.871,   144.460,   -37.820,1.04000,    0,   341.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   310.000,    93.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1746,'1 ',   252.080,    -4.335,   386.064,   -44.122,1.04000,    0,   758.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   689.400,   206.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1747,'1 ',   227.581,     8.423,   290.038,   -75.933,1.04000,    0,   684.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   622.400,   186.720,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1748,'1 ',    37.443,    11.586,    57.344,    -6.554,1.04000,    0,   112.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   102.400,    30.720,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1749,'1 ',   201.108,     9.257,   308.000,   -35.200,1.04000,    0,   605.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   550.000,   165.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1750,'1 ',   149.917,    -2.208,   191.060,   -50.020,1.04000,    0,   451.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   410.000,   123.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1751,'1 ',   416.111,   174.957,   530.308,  -138.836,1.04000,    0,  1251.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1138.000,   341.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1752,'1 ',   343.785,   121.032,   526.512,   -60.173,1.04000,    0,  1034.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   940.200,   282.060,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1753,'1 ',   397.902,   101.254,   609.392,   -69.645,1.04000,    0,  1197.020,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1088.200,   326.460,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1754,'1 ',     4.963,     1.386,     4.886,    -1.066,1.04000,    0,    10.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.600,     2.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1755,'1 ',     2.275,     0.635,     2.240,    -0.488,1.04000,    0,     4.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.400,     1.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1756,'1 ',   481.824,   132.412,   434.312,  -113.704,1.04000,    0,  1025.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   932.000,   279.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1757,'1 ',   118.698,    31.772,   128.576,   -14.694,1.04000,    0,   252.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   229.600,    68.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1758,'1 ',     4.343,     1.214,     4.276,    -0.932,1.04000,    0,     9.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     2.520,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1759,'1 ',   461.145,   126.886,   415.672,  -108.824,1.04000,    0,   981.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   892.000,   267.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1760,'1 ',     1.758,     0.582,     1.731,    -0.377,1.04000,    0,     3.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.400,     1.020,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1761,'1 ',   746.518,   243.181,   672.904,  -176.168,1.04000,    0,  1588.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1444.000,   433.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1762,'1 ',   267.278,   120.922,   289.520,   -33.088,1.04000,    0,   568.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   517.000,   155.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1763,'1 ',   136.276,    69.773,   147.616,   -16.870,1.04000,    0,   289.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   263.600,    79.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1764,'1 ',    22.850,    24.748,    24.752,    -2.829,1.04000,    0,    48.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.200,    13.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1765,'1 ',    14.992,     2.791,    22.960,    -2.624,1.04000,    0,    45.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.000,    12.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1766,'1 ',    17.186,     3.200,    26.320,    -3.008,1.04000,    0,    51.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,    14.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1767,'1 ',    25.303,     0.000,     0.000,     0.000,1.04000,    0,    76.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.200,    20.760,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1768,'1 ',    60.737,   -10.906,    95.424,   -10.906,1.01000,    0,   187.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.400,    51.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1769,'1 ',   285.506,   -51.264,   448.560,   -51.264,1.01000,    0,   881.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   801.000,   240.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1770,'1 ',   188.555,   -33.856,   296.240,   -33.856,1.01000,    0,   581.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   529.000,   158.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1771,'1 ',   421.804,  -132.028,   504.305,  -132.028,1.01000,    0,  1190.420,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1082.200,   324.660,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1772,'1 ',   491.992,    30.686,   308.728,   -35.283,1.04000,    0,   606.430,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   551.300,   165.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1773,'1 ',     5.097,    -1.587,     7.279,    -1.587,1.01000,    0,    15.730,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.300,     4.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1774,'1 ',   248.222,   -44.570,   389.984,   -44.570,1.01000,    0,   766.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   696.400,   208.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1775,'1 ',   352.516,   -63.296,   553.840,   -63.296,1.01000,    0,  1087.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   989.000,   296.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1776,'1 ',     1.141,    -0.355,     1.629,    -0.355,1.01000,    0,     3.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.200,     0.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1777,'1 ',     1.351,     0.144,     2.036,    -0.444,1.04000,    0,     4.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1778,'1 ',     2.161,     0.231,     3.258,    -0.710,1.04000,    0,     7.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.400,     1.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1779,'1 ',   314.741,    33.049,   434.312,  -113.704,1.04000,    0,  1025.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   932.000,   279.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1780,'1 ',   217.879,   -35.776,   313.040,   -35.776,1.01000,    0,   614.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   559.000,   167.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1781,'1 ',     2.378,    -0.366,     3.416,    -0.390,1.01000,    0,     6.710,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.100,     1.830,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1782,'1 ',    59.439,    -9.154,    85.400,    -9.760,1.01000,    0,   167.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   152.500,    45.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
    2,     4,'1 ', 0.00217, 0.01199,0.11458, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    2,    39,'1 ', 0.00147, 0.00996,0.19333, 383.83,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    2,   112,'1 ', 0.00097, 0.00640,0.12818, 310.13,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    2,   115,'1 ', 0.00101, 0.00641,0.00892, 207.55,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    3,    13,'1 ', 0.00149, 0.01570,0.19691, 367.90,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    3,    16,'1 ', 0.04969, 0.10931,0.01431,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    4,     5,'1 ', 0.00096, 0.00902,0.00842, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    4,   109,'1 ', 0.00197, 0.01086,0.10378, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    4,   109,'2 ', 0.00197, 0.01086,0.10378, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    5,   115,'1 ', 0.00192, 0.01062,0.10153, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    5,   115,'2 ', 0.00192, 0.01062,0.10153, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    5,  1427,'1 ', 0.00428, 0.02984,0.00488, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    6,    31,'1 ', 0.02005, 0.04123,0.00620,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    6,   153,'1 ', 0.01531, 0.05715,0.00970, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    7,    14,'1 ', 0.00130, 0.01228,0.01146, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    7,    17,'1 ', 0.00249, 0.00912,0.13136, 184.65,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    7,   115,'1 ', 0.00171, 0.01606,0.01499, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    7,   115,'2 ', 0.00171, 0.01606,0.01499, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    8,    13,'1 ', 0.00220, 0.00860,0.06277, 143.02,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    8,    35,'1 ', 0.01031, 0.04134,0.00606, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    8,   118,'1 ', 0.01674, 0.06589,0.01003, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    9,    30,'1 ', 0.00214, 0.01181,0.11286, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    9,    30,'2 ', 0.00214, 0.01181,0.11286, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    9,   109,'1 ', 0.00191, 0.01796,0.01676, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   10,    40,'1 ', 0.00980, 0.03659,0.00621, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   10,    46,'1 ', 0.00873, 0.06085,0.00995, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   10,  1457,'1 ', 0.00515, 0.01921,0.00326, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   10,  1457,'2 ', 0.00515, 0.01921,0.00326, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   11,   123,'1 ', 0.01015, 0.04072,0.00597, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   11,  1457,'1 ', 0.01135, 0.04467,0.00680, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   12,   299,'1 ', 0.00597, 0.04160,0.00680, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   12,   322,'1 ', 0.00719, 0.02832,0.00431, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   12,   347,'1 ', 0.00593, 0.04050,0.00689, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   13,    14,'1 ', 0.00178, 0.00980,0.09369, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   13,    38,'1 ', 0.00187, 0.01030,0.09846, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   13,    39,'1 ', 0.00088, 0.00831,0.00776, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   13,    39,'2 ', 0.00088, 0.00831,0.00776, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   14,    17,'1 ', 0.00170, 0.01601,0.01494, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   14,    43,'1 ', 0.00152, 0.01035,0.20090, 383.83,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   15,    30,'1 ', 0.00514, 0.01920,0.00326, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   15,    30,'2 ', 0.00514, 0.01920,0.00326, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   15,    41,'1 ', 0.00451, 0.01777,0.00271, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   15,   340,'1 ', 0.01938, 0.07772,0.01140, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   15,   340,'2 ', 0.01938, 0.07772,0.01140, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   16,    44,'1 ', 0.00865, 0.03230,0.00548, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   17,    34,'1 ', 0.00783, 0.03141,0.00461, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   17,    36,'1 ', 0.00691, 0.04813,0.00787, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   17,    42,'1 ', 0.00525, 0.03660,0.00598, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   18,    31,'1 ', 0.05189, 0.11416,0.01495,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   18,    42,'1 ', 0.00743, 0.02776,0.00471, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   18,    42,'2 ', 0.00743, 0.02776,0.00471, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   19,    20,'1 ', 0.00841, 0.01817,0.00247,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   19,   340,'1 ', 0.00621, 0.02320,0.00394, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   19,   340,'2 ', 0.00621, 0.02320,0.00394, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   20,    32,'1 ', 0.00265, 0.01052,0.07557, 152.18,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   21,    22,'1 ', 0.00135, 0.00493,0.07105, 184.65,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   21,    24,'1 ', 0.00495, 0.01850,0.00314, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   21,    24,'2 ', 0.00495, 0.01850,0.00314, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   21,    25,'1 ', 0.00463, 0.01855,0.00272, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   21,    48,'1 ', 0.00862, 0.03458,0.00507, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   22,    23,'1 ', 0.00116, 0.00788,0.15296, 383.83,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   23,    45,'1 ', 0.00817, 0.01798,0.00235,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   23,    77,'1 ', 0.00857, 0.03199,0.00543, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   23,    78,'1 ', 0.00563, 0.02256,0.00331, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   23,    78,'2 ', 0.00563, 0.02256,0.00331, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   23,   108,'1 ', 0.00264, 0.01458,0.13933, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   24,    43,'1 ', 0.00086, 0.00568,0.11379, 310.13,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   25,    45,'1 ', 0.00504, 0.02020,0.00296, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   25,    45,'2 ', 0.00504, 0.02020,0.00296, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   26,    27,'1 ', 0.00449, 0.01678,0.00285, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   26,   105,'1 ', 0.01964, 0.04320,0.00566,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   27,    28,'1 ', 0.00114, 0.01071,0.01000, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   27,    28,'2 ', 0.00114, 0.01071,0.01000, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   27,    28,'3 ', 0.00114, 0.01071,0.01000, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   27,    32,'1 ', 0.00272, 0.01501,0.14342, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   27,    32,'2 ', 0.00272, 0.01501,0.14342, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   27,    32,'3 ', 0.00272, 0.01501,0.14342, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   28,    53,'1 ', 0.00272, 0.01503,0.14362, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   28,    59,'1 ', 0.00112, 0.00759,0.14720, 383.83,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   28,   275,'1 ', 0.00187, 0.01760,0.01643, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   29,    53,'1 ', 0.00324, 0.02091,0.00399, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   29,   276,'1 ', 0.00278, 0.01797,0.00343, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   29,   306,'1 ', 0.01418, 0.05294,0.00898, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   32,   102,'1 ', 0.00286, 0.01045,0.15065, 184.65,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   32,   102,'2 ', 0.00286, 0.01045,0.15065, 184.65,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   32,   102,'3 ', 0.00286, 0.01045,0.15065, 184.65,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   32,   102,'4 ', 0.00286, 0.01045,0.15065, 184.65,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   32,   105,'1 ', 0.00221, 0.00808,0.11640, 184.65,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   32,   105,'2 ', 0.00221, 0.00808,0.11640, 184.65,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   32,   340,'1 ', 0.00123, 0.01158,0.01081, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   32,   340,'2 ', 0.00123, 0.01158,0.01081, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   32,   340,'3 ', 0.00123, 0.01158,0.01081, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   32,   340,'4 ', 0.00123, 0.01158,0.01081, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   33,    41,'1 ', 0.00508, 0.02039,0.00299, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   33,  1427,'1 ', 0.00276, 0.01783,0.00340, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   34,   368,'1 ', 0.01811, 0.07264,0.01065, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   35,   118,'1 ', 0.00847, 0.03161,0.00536, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   36,    37,'1 ', 0.00850, 0.03411,0.00500, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   36,    37,'2 ', 0.00850, 0.03411,0.00500, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   36,    37,'3 ', 0.00850, 0.03411,0.00500, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   38,    48,'1 ', 0.00458, 0.01801,0.00274, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   38,    48,'2 ', 0.00458, 0.01801,0.00274, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   39,   108,'1 ', 0.01835, 0.07362,0.01079, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   40,   359,'1 ', 0.00920, 0.03691,0.00541, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   41,   347,'1 ', 0.00688, 0.02707,0.00412, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   42,   368,'1 ', 0.01543, 0.06076,0.00925, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   44,    49,'1 ', 0.00899, 0.03539,0.00539, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   44,    66,'1 ', 0.01163, 0.02392,0.00359,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   44,    87,'1 ', 0.01593, 0.11099,0.01814, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   44,    91,'1 ', 0.00638, 0.02381,0.00404, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   45,    96,'1 ', 0.01598, 0.06292,0.00958, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   46,   376,'1 ', 0.01690, 0.06778,0.00994, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   47,   373,'1 ', 0.02484, 0.05108,0.00768,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   47,   376,'1 ', 0.00561, 0.02208,0.00336, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   50,    81,'1 ', 0.02475, 0.09926,0.01456, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   50,    81,'2 ', 0.02475, 0.09926,0.01456, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   50,   498,'1 ', 0.00674, 0.02517,0.00427, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   50,   498,'2 ', 0.00674, 0.02517,0.00427, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   51,   500,'1 ', 0.01803, 0.03707,0.00557,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   51,   529,'1 ', 0.02471, 0.09225,0.01565, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   51,   539,'1 ', 0.01280, 0.05132,0.00753, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   52,    65,'1 ', 0.01774, 0.06623,0.01124, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   52,    98,'1 ', 0.09888, 0.21752,0.02848,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   53,    67,'1 ', 0.01499, 0.05596,0.00950, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   54,    56,'1 ', 0.01986, 0.07966,0.01168, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   54,    56,'2 ', 0.01986, 0.07966,0.01168, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   54,    82,'1 ', 0.00757, 0.02982,0.00454, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   54,    84,'1 ', 0.01015, 0.06934,0.01180, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   55,    80,'1 ', 0.00590, 0.04108,0.00672, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   55,   513,'1 ', 0.01585, 0.10825,0.01842, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   56,    61,'1 ', 0.02284, 0.08992,0.01369, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   57,    64,'1 ', 0.01233, 0.04944,0.00725, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   57,    85,'1 ', 0.00767, 0.03021,0.00460, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   58,    90,'1 ', 0.02196, 0.08647,0.01317, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   58,    90,'2 ', 0.02196, 0.08647,0.01317, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   58,   309,'1 ', 0.00852, 0.05822,0.00991, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   59,   104,'1 ', 0.00140, 0.01315,0.01227, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   60,    65,'1 ', 0.00553, 0.02178,0.00332, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   60,    93,'1 ', 0.01099, 0.04105,0.00697, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   61,    82,'1 ', 0.01260, 0.04959,0.00755, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   61,    85,'1 ', 0.02621, 0.09786,0.01661, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   62,    75,'1 ', 0.01317, 0.04919,0.00835, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   62,    83,'1 ', 0.01122, 0.04418,0.00673, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   63,    70,'1 ', 0.00958, 0.03577,0.00607, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   63,    70,'2 ', 0.00958, 0.03577,0.00607, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   63,    79,'1 ', 0.01000, 0.03734,0.00634, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   63,    79,'2 ', 0.01000, 0.03734,0.00634, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   63,    79,'3 ', 0.01000, 0.03734,0.00634, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   63,    85,'1 ', 0.00892, 0.03579,0.00525, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   63,    95,'1 ', 0.01493, 0.05880,0.00895, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   64,    86,'1 ', 0.01206, 0.04838,0.00709, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   65,   230,'1 ', 0.01836, 0.06854,0.01163, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   66,    98,'1 ', 0.00957, 0.02105,0.00276,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   67,   113,'1 ', 0.00718, 0.02682,0.00455, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   68,    98,'1 ', 0.01346, 0.05399,0.00792, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   68,   151,'1 ', 0.03118, 0.12507,0.01834, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   69,   199,'1 ', 0.05562, 0.12236,0.01602,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   69,   212,'1 ', 0.07156, 0.14713,0.02211,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   70,    74,'1 ', 0.00768, 0.02867,0.00487, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   70,    74,'2 ', 0.00768, 0.02867,0.00487, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   71,    73,'1 ', 0.04277, 0.17153,0.02515, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   71,    75,'1 ', 0.03546, 0.07290,0.01096,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   72,    80,'1 ', 0.01116, 0.07621,0.01297, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   72,    86,'1 ', 0.01998, 0.13647,0.02322, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   73,   236,'1 ', 0.04676, 0.10107,0.01372,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   73,   541,'1 ', 0.05160, 0.10610,0.01594,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   74,   114,'1 ', 0.00954, 0.03757,0.00572, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   76,   207,'1 ', 0.03755, 0.08261,0.01082,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   76,  1475,'1 ', 0.01318, 0.02711,0.00407,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   77,   107,'1 ', 0.00111, 0.00754,0.14637, 383.83,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   78,   107,'1 ', 0.00316, 0.01742,0.16654, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   78,   108,'1 ', 0.00079, 0.00498,0.00692, 207.55,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   79,    90,'1 ', 0.01046, 0.04196,0.00615, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   79,    90,'2 ', 0.01046, 0.04196,0.00615, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   81,    95,'1 ', 0.04267, 0.09224,0.01252,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   83,    88,'1 ', 0.01036, 0.03870,0.00657, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   84,    97,'1 ', 0.01814, 0.12639,0.02066, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   86,    87,'1 ', 0.00572, 0.03983,0.00651, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   88,  1475,'1 ', 0.00414, 0.01629,0.00248, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   88,  1475,'2 ', 0.00414, 0.01629,0.00248, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   89,   144,'1 ', 0.02054, 0.04519,0.00592,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   89,   165,'1 ', 0.03872, 0.07961,0.01196,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   90,    92,'1 ', 0.01028, 0.04124,0.00605, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   90,   498,'1 ', 0.01515, 0.05964,0.00908, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   91,    94,'1 ', 0.00656, 0.02584,0.00394, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   92,   293,'1 ', 0.01280, 0.05038,0.00767, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   93,   165,'1 ', 0.04340, 0.09547,0.01250,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   94,   132,'1 ', 0.02413, 0.09502,0.01447, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   95,   107,'1 ', 0.00505, 0.02026,0.00297, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   96,    97,'1 ', 0.00700, 0.02613,0.00443, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   99,   100,'1 ', 0.00495, 0.01949,0.00297, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   99,   100,'2 ', 0.00495, 0.01949,0.00297, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   99,   101,'1 ', 0.00074, 0.00700,0.00653, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   99,   106,'1 ', 0.00148, 0.01397,0.01304, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   99,   108,'1 ', 0.00140, 0.01469,0.18428, 367.90,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   99,   110,'1 ', 0.00164, 0.01541,0.01438, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   99,   110,'2 ', 0.00164, 0.01541,0.01438, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   99,   110,'3 ', 0.00164, 0.01541,0.01438, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  100,   104,'1 ', 0.00644, 0.02583,0.00379, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  100,   104,'2 ', 0.00644, 0.02583,0.00379, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  101,   102,'1 ', 0.00092, 0.00869,0.00811, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  101,   102,'2 ', 0.00092, 0.00869,0.00811, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  101,   102,'3 ', 0.00092, 0.00869,0.00811, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  101,   103,'1 ', 0.00115, 0.01083,0.01011, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  101,   105,'1 ', 0.00175, 0.01644,0.01535, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  101,   105,'2 ', 0.00175, 0.01644,0.01535, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  102,   109,'1 ', 0.00243, 0.01663,0.00283, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  102,   112,'1 ', 0.00171, 0.01082,0.01505, 207.55,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  102,   112,'2 ', 0.00171, 0.01082,0.01505, 207.55,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  102,   112,'3 ', 0.00171, 0.01082,0.01505, 207.55,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  103,   111,'1 ', 0.00258, 0.01796,0.00294, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  104,   105,'1 ', 0.00474, 0.01768,0.00300, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  106,   110,'1 ', 0.00524, 0.01956,0.00332, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  106,   114,'1 ', 0.00458, 0.01837,0.00269, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  107,   111,'1 ', 0.00095, 0.00897,0.00837, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  107,   111,'2 ', 0.00095, 0.00897,0.00837, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  108,   112,'1 ', 0.00124, 0.01167,0.01089, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  110,   113,'1 ', 0.00433, 0.01618,0.00275, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  110,   113,'2 ', 0.00433, 0.01618,0.00275, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  116,   130,'1 ', 0.01426, 0.05720,0.00839, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  116,   152,'1 ', 0.04620, 0.09499,0.01427,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  117,   131,'1 ', 0.02196, 0.08199,0.01391, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  117,   152,'1 ', 0.02931, 0.06027,0.00906,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  119,   132,'1 ', 0.00604, 0.04129,0.00702, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  119,   153,'1 ', 0.00762, 0.03054,0.00448, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  119,   156,'1 ', 0.03928, 0.08641,0.01131,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  120,   121,'1 ', 0.07447, 0.16099,0.02185,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  120,   174,'1 ', 0.02459, 0.05057,0.00760,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  121,   186,'1 ', 0.07088, 0.15594,0.02042,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  122,   145,'1 ', 0.05188, 0.11413,0.01494,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  122,   151,'1 ', 0.00586, 0.02189,0.00371, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  122,   167,'1 ', 0.04856, 0.10497,0.01424,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  123,   170,'1 ', 0.00642, 0.02577,0.00378, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  124,   136,'1 ', 0.00876, 0.03269,0.00555, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  124,   136,'2 ', 0.00876, 0.03269,0.00555, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  124,   160,'1 ', 0.00305, 0.01971,0.00376, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  124,   161,'1 ', 0.01137, 0.04560,0.00669, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  125,   139,'1 ', 0.01646, 0.03557,0.00483,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  125,   158,'1 ', 0.02408, 0.05206,0.00706,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  126,   138,'1 ', 0.01446, 0.05695,0.00867, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  126,   175,'1 ', 0.00986, 0.03953,0.00580, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  127,   141,'1 ', 0.00892, 0.03331,0.00565, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  127,   146,'1 ', 0.03786, 0.07784,0.01170,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  128,   135,'1 ', 0.02055, 0.08243,0.01209, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  128,   137,'1 ', 0.00763, 0.03005,0.00458, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  128,   169,'1 ', 0.05860, 0.12050,0.01811,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  129,   158,'1 ', 0.01895, 0.07074,0.01200, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  129,   161,'1 ', 0.00995, 0.03989,0.00585, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  130,   134,'1 ', 0.00664, 0.04628,0.00757, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  130,   163,'1 ', 0.02436, 0.09589,0.01460, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  131,   183,'1 ', 0.01259, 0.04956,0.00755, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  133,   139,'1 ', 0.03722, 0.07652,0.01150,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  133,   185,'1 ', 0.03344, 0.07358,0.00963,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  133,   187,'1 ', 0.07806, 0.16051,0.02412,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  134,   147,'1 ', 0.01077, 0.04023,0.00683, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  134,   147,'2 ', 0.01077, 0.04023,0.00683, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  134,   148,'1 ', 0.02696, 0.05543,0.00833,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  135,   162,'1 ', 0.01515, 0.03115,0.00468,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  136,   137,'1 ', 0.02936, 0.10962,0.01860, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  136,   147,'1 ', 0.01146, 0.04595,0.00674, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  136,   147,'2 ', 0.01146, 0.04595,0.00674, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  136,   149,'1 ', 0.01497, 0.05893,0.00897, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  136,   149,'2 ', 0.01497, 0.05893,0.00897, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  137,   173,'1 ', 0.03174, 0.06861,0.00931,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  137,   184,'1 ', 0.02432, 0.09756,0.01431, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  138,   149,'1 ', 0.01466, 0.05880,0.00862, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  138,   159,'1 ', 0.01283, 0.02772,0.00376,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  140,   169,'1 ', 0.01182, 0.04653,0.00709, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  140,   172,'1 ', 0.00528, 0.03408,0.00650, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  140,   173,'1 ', 0.01363, 0.05467,0.00802, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  141,   180,'1 ', 0.00673, 0.02698,0.00396, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  142,   166,'1 ', 0.01555, 0.03196,0.00480,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  142,   170,'1 ', 0.00762, 0.03057,0.00448, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  143,   163,'1 ', 0.01810, 0.03982,0.00521,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  143,   221,'1 ', 0.05760, 0.11843,0.01780,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  144,   178,'1 ', 0.02481, 0.09767,0.01488, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  145,   161,'1 ', 0.00784, 0.03086,0.00470, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  145,   180,'1 ', 0.00776, 0.02898,0.00492, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  146,   176,'1 ', 0.01672, 0.03438,0.00517,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  148,   160,'1 ', 0.01046, 0.04195,0.00615, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  148,   183,'1 ', 0.01092, 0.04379,0.00642, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  149,   172,'1 ', 0.00644, 0.04159,0.00794, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  150,   162,'1 ', 0.04035, 0.08723,0.01184,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  150,   171,'1 ', 0.01483, 0.03050,0.00458,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  150,   195,'1 ', 0.02611, 0.05745,0.00752,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  151,   166,'1 ', 0.01298, 0.02856,0.00374,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  153,   182,'1 ', 0.02701, 0.05554,0.00835,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  154,   175,'1 ', 0.01792, 0.07186,0.01054, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  154,   181,'1 ', 0.02297, 0.05054,0.00662,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  155,   169,'1 ', 0.01116, 0.04167,0.00707, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  155,   181,'1 ', 0.00856, 0.03372,0.00513, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  156,   182,'1 ', 0.02507, 0.05515,0.00722,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  157,   176,'1 ', 0.06225, 0.12800,0.01923,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  157,  1469,'1 ', 0.00532, 0.02135,0.00313, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  158,  1469,'1 ', 0.01636, 0.03600,0.00471,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  159,   168,'1 ', 0.05018, 0.10847,0.01472,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  160,   168,'1 ', 0.02220, 0.04564,0.00686,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  163,   165,'1 ', 0.03727, 0.08057,0.01093,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  164,   174,'1 ', 0.04009, 0.08243,0.01239,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  164,  1469,'1 ', 0.02362, 0.05195,0.00680,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  167,   170,'1 ', 0.02247, 0.04621,0.00694,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  171,   188,'1 ', 0.07128, 0.14656,0.02202,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  177,   179,'1 ', 0.00719, 0.02833,0.00431, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  177,  1457,'1 ', 0.02848, 0.11213,0.01708, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  178,   179,'1 ', 0.00833, 0.03339,0.00490, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  184,   225,'1 ', 0.02899, 0.06377,0.00835,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  185,   186,'1 ', 0.01921, 0.04152,0.00563,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  187,   188,'1 ', 0.01405, 0.03091,0.00405,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  189,   193,'1 ', 0.01593, 0.10289,0.01963, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  189,   194,'1 ', 0.00912, 0.05893,0.01124, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  190,   191,'1 ', 0.00838, 0.03301,0.00503, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  190,   226,'1 ', 0.04274, 0.09239,0.01254,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  191,   193,'1 ', 0.01247, 0.04658,0.00790, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  191,   224,'1 ', 0.01947, 0.07668,0.01168, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  192,   193,'1 ', 0.01456, 0.05734,0.00873, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  192,   196,'1 ', 0.04894, 0.10062,0.01512,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  192,   271,'1 ', 0.03528, 0.07253,0.01090,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  193,   214,'1 ', 0.01684, 0.06289,0.01067, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  193,   264,'1 ', 0.00954, 0.06519,0.01109, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  194,   205,'1 ', 0.01105, 0.04432,0.00650, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  195,   225,'1 ', 0.07570, 0.16654,0.02181,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  196,   200,'1 ', 0.08123, 0.17560,0.02383,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  197,   203,'1 ', 0.01041, 0.04176,0.00612, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  197,   203,'2 ', 0.01041, 0.04176,0.00612, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  197,   204,'1 ', 0.00728, 0.02719,0.00461, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  197,   204,'2 ', 0.00728, 0.02719,0.00461, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  198,   202,'1 ', 0.01280, 0.04779,0.00811, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  198,   204,'1 ', 0.00843, 0.03382,0.00496, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  198,   215,'1 ', 0.01428, 0.02937,0.00441,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  199,   204,'1 ', 0.01090, 0.04373,0.00641, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  200,   209,'1 ', 0.04972, 0.10224,0.01536,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  201,   203,'1 ', 0.01697, 0.03668,0.00498,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  201,   232,'1 ', 0.03046, 0.06585,0.00894,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  202,   205,'1 ', 0.00847, 0.03334,0.00508, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  203,   220,'1 ', 0.02064, 0.08280,0.01214, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  204,   215,'1 ', 0.00816, 0.03047,0.00517, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  206,   234,'1 ', 0.02657, 0.10659,0.01563, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  206,   250,'1 ', 0.01556, 0.05811,0.00986, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  207,   216,'1 ', 0.02909, 0.11455,0.01744, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  207,   222,'1 ', 0.01793, 0.03687,0.00554,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  208,   210,'1 ', 0.02412, 0.04960,0.00745,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  208,   222,'1 ', 0.02382, 0.05241,0.00686,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  209,   232,'1 ', 0.02877, 0.05915,0.00889,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  210,   219,'1 ', 0.02659, 0.05467,0.00822,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  211,   215,'1 ', 0.01108, 0.04135,0.00702, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  211,   231,'1 ', 0.02732, 0.05617,0.00844,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  212,   215,'1 ', 0.01888, 0.04154,0.00544,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  213,   219,'1 ', 0.04049, 0.08325,0.01251,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  213,   233,'1 ', 0.02933, 0.11546,0.01758, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  214,  1449,'1 ', 0.00494, 0.01844,0.00313, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  216,   230,'1 ', 0.08985, 0.18475,0.02776,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  217,   218,'1 ', 0.01004, 0.04026,0.00590, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  217,   226,'1 ', 0.01353, 0.05326,0.00811, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  218,   227,'1 ', 0.03119, 0.06414,0.00964,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  220,   221,'1 ', 0.01335, 0.05353,0.00785, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  223,   233,'1 ', 0.02407, 0.05295,0.00693,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  223,   234,'1 ', 0.02976, 0.06547,0.00857,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  224,   229,'1 ', 0.01123, 0.04420,0.00673, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  226,   228,'1 ', 0.00573, 0.02298,0.00337, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  227,   262,'1 ', 0.02585, 0.10370,0.01521, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  228,  1449,'1 ', 0.00207, 0.00830,0.00122, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  229,   231,'1 ', 0.01388, 0.05465,0.00832, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  234,   250,'1 ', 0.02334, 0.04798,0.00721,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  235,   243,'1 ', 0.01755, 0.06553,0.01112, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  235,   251,'1 ', 0.01387, 0.05562,0.00816, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  236,   241,'1 ', 0.03173, 0.06980,0.00914,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  237,   247,'1 ', 0.01424, 0.05318,0.00902, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  237,   256,'1 ', 0.09566, 0.20680,0.02806,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  238,   246,'1 ', 0.01231, 0.04597,0.00780, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  238,   248,'1 ', 0.03443, 0.07079,0.01064,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  238,   252,'1 ', 0.03978, 0.08598,0.01167,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  239,   254,'1 ', 0.01230, 0.04934,0.00723, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  240,   242,'1 ', 0.01438, 0.05768,0.00846, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  240,   245,'1 ', 0.06072, 0.23908,0.03641, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  241,   245,'1 ', 0.01870, 0.06982,0.01185, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  241,   251,'1 ', 0.02767, 0.10332,0.01753, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  242,   244,'1 ', 0.02685, 0.10771,0.01579, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  242,   246,'1 ', 0.00959, 0.03582,0.00608, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  243,   838,'1 ', 0.06162, 0.13319,0.01807,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  243,   843,'1 ', 0.02041, 0.04196,0.00631,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  245,   550,'1 ', 0.00611, 0.02404,0.00366, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  247,   249,'1 ', 0.02391, 0.09413,0.01433, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  247,   837,'1 ', 0.03134, 0.06894,0.00903,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  248,   256,'1 ', 0.03511, 0.07219,0.01085,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  249,   686,'1 ', 0.05043, 0.20227,0.02966, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  250,   255,'1 ', 0.01056, 0.03943,0.00669, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
