% Case saved by PowerWorld Simulator, version 22 Beta, build date March 1, 2021
% Case Information Header = 4 lines
% This is a synthetic electric grid designed by researchers at Texas A&M University, created for use in the ARPA-E PERFORM 
% program
% Reference: A. B. Birchfield, T. Xu, K. M. Gegner, K. S. Shetye, and T. J. Overbye, "Grid structural characteristics as validation 
% criteria for synthetic networks," IEEE Transactions on Power Systems, vol. 32, no. 4, pp. 3258-3265, Jul. 2017.
function mpc = Texas7k_20210309
mpc.version = '2';
mpc.baseMVA =  100.00;

%% bus data 
mpc.bus = [
110001	1	0.22	0.08	0.00	0.00	7	1.0370926	-4.242394	138.00	1	1.100	0.900	27.46	0.01	0	0
110002	1	0.00	0.00	0.00	0.00	7	1.0370926	-4.242394	13.80	1	1.100	0.900	27.46	0.01	0	0
110003	1	0.00	0.00	0.00	0.00	7	1.0370926	-4.242394	13.80	1	1.100	0.900	27.46	0.01	0	0
110004	1	0.00	0.00	0.00	0.00	7	1.0370926	-4.242394	1.00	1	1.100	0.900	27.46	0.01	0	0
110005	1	79.70	38.66	0.00	0.00	7	1.0218551	-11.384533	138.00	1	1.100	0.900	27.46	0.01	0	0
110006	1	0.00	0.00	0.00	0.00	7	1.0218551	-11.384533	13.80	1	1.100	0.900	27.46	0.01	0	0
110007	1	0.00	0.00	0.00	0.00	7	1.0218551	-11.384533	13.80	1	1.100	0.900	27.46	0.01	0	0
110008	1	0.00	0.00	0.00	0.00	7	1.0218551	-11.384533	1.00	1	1.100	0.900	27.46	0.01	0	0
110009	1	5.90	2.03	0.00	0.00	7	1.0286010	-3.558826	138.00	1	1.100	0.900	27.51	0.01	0	0
110010	1	0.00	0.00	0.00	0.00	7	1.0286010	-3.558826	13.80	1	1.100	0.900	27.51	0.01	0	0
110011	1	0.00	0.00	0.00	0.00	7	1.0286010	-3.558826	13.80	1	1.100	0.900	27.51	0.01	0	0
110012	1	0.00	0.00	0.00	0.00	7	1.0286010	-3.558826	1.00	1	1.100	0.900	27.51	0.01	0	0
110013	1	15.30	3.54	0.00	0.00	7	1.0115570	-12.681401	138.00	1	1.100	0.900	27.44	0.01	0	0
110014	1	0.00	0.00	0.00	0.00	7	1.0115570	-12.681401	13.80	1	1.100	0.900	27.44	0.01	0	0
110015	1	0.00	0.00	0.00	0.00	7	1.0115570	-12.681401	13.80	1	1.100	0.900	27.44	0.01	0	0
110016	1	0.00	0.00	0.00	0.00	7	1.0115570	-12.681401	1.00	1	1.100	0.900	27.44	0.01	0	0
110017	1	11.00	2.71	0.00	0.00	7	1.0264433	-16.738404	138.00	1	1.100	0.900	27.44	0.01	0	0
110018	1	0.00	0.00	0.00	0.00	7	1.0264433	-16.738404	13.80	1	1.100	0.900	27.44	0.01	0	0
110019	1	0.00	0.00	0.00	0.00	7	1.0264433	-16.738404	13.80	1	1.100	0.900	27.44	0.01	0	0
110020	1	0.00	0.00	0.00	0.00	7	1.0264433	-16.738404	1.00	1	1.100	0.900	27.44	0.01	0	0
110021	1	8.30	1.88	0.00	0.00	7	1.0251749	-6.828781	138.00	1	1.100	0.900	27.46	0.01	0	0
110022	1	0.00	0.00	0.00	0.00	7	1.0251749	-6.828781	22.00	1	1.100	0.900	27.46	0.01	0	0
110023	1	0.00	0.00	0.00	0.00	7	1.0251749	-6.828781	22.00	1	1.100	0.900	27.46	0.01	0	0
110024	1	0.00	0.00	0.00	0.00	7	1.0251749	-6.828781	1.00	1	1.100	0.900	27.46	0.01	0	0
110025	1	7.30	2.11	0.00	0.00	7	1.0260746	-6.831657	138.00	1	1.100	0.900	27.46	0.01	0	0
110026	1	0.00	0.00	0.00	0.00	7	1.0260746	-6.831657	13.80	1	1.100	0.900	27.46	0.01	0	0
110027	1	0.00	0.00	0.00	0.00	7	1.0260746	-6.831657	13.80	1	1.100	0.900	27.46	0.01	0	0
110028	1	0.00	0.00	0.00	0.00	7	1.0260746	-6.831657	1.00	1	1.100	0.900	27.46	0.01	0	0
110029	1	7.70	2.03	0.00	0.00	7	1.0279168	-8.722837	138.00	1	1.100	0.900	27.44	0.00	0	0
110030	1	0.00	0.00	0.00	0.00	7	1.0279168	-8.722837	13.80	1	1.100	0.900	27.44	0.00	0	0
110031	1	0.00	0.00	0.00	0.00	7	1.0279168	-8.722837	13.80	1	1.100	0.900	27.44	0.00	0	0
110032	1	0.00	0.00	0.00	0.00	7	1.0279168	-8.722837	1.00	1	1.100	0.900	27.44	0.00	0	0
110033	1	7.50	1.80	0.00	0.00	7	1.0164845	-10.439684	138.00	1	1.100	0.900	27.62	0.01	0	0
110034	1	0.00	0.00	0.00	0.00	7	1.0164845	-10.439684	13.80	1	1.100	0.900	27.62	0.01	0	0
110035	1	0.00	0.00	0.00	0.00	7	1.0164845	-10.439684	13.80	1	1.100	0.900	27.62	0.01	0	0
110036	1	0.00	0.00	0.00	0.00	7	1.0164845	-10.439684	1.00	1	1.100	0.900	27.62	0.01	0	0
110037	1	4.25	0.68	0.00	0.00	7	1.0324650	-7.927104	138.00	1	1.100	0.900	27.45	0.02	0	0
110038	1	0.00	0.00	0.00	0.00	7	1.0324650	-7.927104	13.80	1	1.100	0.900	27.45	0.02	0	0
110039	1	0.00	0.00	0.00	0.00	7	1.0324650	-7.927104	13.80	1	1.100	0.900	27.45	0.02	0	0
110040	1	0.00	0.00	0.00	0.00	7	1.0324650	-7.927104	1.00	1	1.100	0.900	27.45	0.02	0	0
110041	1	2.56	0.53	0.00	0.00	7	1.0306011	-5.898392	138.00	1	1.100	0.900	27.46	0.01	0	0
110042	1	0.00	0.00	0.00	0.00	7	1.0306011	-5.898392	24.00	1	1.100	0.900	27.46	0.01	0	0
110043	1	0.00	0.00	0.00	0.00	7	1.0306011	-5.898392	24.00	1	1.100	0.900	27.46	0.01	0	0
110044	1	0.00	0.00	0.00	0.00	7	1.0306011	-5.898392	1.00	1	1.100	0.900	27.46	0.01	0	0
110045	1	1.73	0.53	0.00	0.00	7	1.0287298	-8.189099	138.00	1	1.100	0.900	27.45	0.02	0	0
110046	1	0.00	0.00	0.00	0.00	7	1.0287298	-8.189099	13.80	1	1.100	0.900	27.45	0.02	0	0
110047	1	0.00	0.00	0.00	0.00	7	1.0287298	-8.189099	13.80	1	1.100	0.900	27.45	0.02	0	0
110048	1	0.00	0.00	0.00	0.00	7	1.0287298	-8.189099	1.00	1	1.100	0.900	27.45	0.02	0	0
110049	1	3.09	0.30	0.00	0.00	7	1.0246793	-5.885151	138.00	1	1.100	0.900	27.46	0.01	0	0
110050	1	0.00	0.00	0.00	0.00	7	1.0246793	-5.885151	18.00	1	1.100	0.900	27.46	0.01	0	0
110051	1	0.00	0.00	0.00	0.00	7	1.0246793	-5.885151	18.00	1	1.100	0.900	27.46	0.01	0	0
110052	1	0.00	0.00	0.00	0.00	7	1.0246793	-5.885151	1.00	1	1.100	0.900	27.46	0.01	0	0
110053	1	4.25	0.68	0.00	0.00	7	1.0261359	-6.415464	138.00	1	1.100	0.900	27.46	0.01	0	0
110054	1	0.00	0.00	0.00	0.00	7	1.0261359	-6.415464	13.80	1	1.100	0.900	27.46	0.01	0	0
110055	1	0.00	0.00	0.00	0.00	7	1.0261359	-6.415464	13.80	1	1.100	0.900	27.46	0.01	0	0
110056	1	0.00	0.00	0.00	0.00	7	1.0261359	-6.415464	1.00	1	1.100	0.900	27.46	0.01	0	0
110057	1	0.61	0.21	0.00	0.00	7	1.0273869	-7.223056	138.00	1	1.100	0.900	27.46	0.01	0	0
110058	1	0.00	0.00	0.00	0.00	7	1.0273869	-7.223056	24.00	1	1.100	0.900	27.46	0.01	0	0
110059	1	0.00	0.00	0.00	0.00	7	1.0273869	-7.223056	24.00	1	1.100	0.900	27.46	0.01	0	0
110060	1	0.00	0.00	0.00	0.00	7	1.0273869	-7.223056	1.00	1	1.100	0.900	27.46	0.01	0	0
110061	1	1.58	0.38	0.00	0.00	7	1.0277130	-6.530545	138.00	1	1.100	0.900	27.46	0.01	0	0
110062	1	0.00	0.00	0.00	0.00	7	1.0277130	-6.530545	18.00	1	1.100	0.900	27.46	0.01	0	0
110063	1	0.00	0.00	0.00	0.00	7	1.0277130	-6.530545	18.00	1	1.100	0.900	27.46	0.01	0	0
110064	1	0.00	0.00	0.00	0.00	7	1.0277130	-6.530545	1.00	1	1.100	0.900	27.46	0.01	0	0
110065	1	3.24	1.05	0.00	0.00	7	1.0230903	-12.108720	138.00	1	1.100	0.900	27.46	0.01	0	0
110066	1	0.00	0.00	0.00	0.00	7	1.0230903	-12.108720	24.00	1	1.100	0.900	27.46	0.01	0	0
110067	1	0.00	0.00	0.00	0.00	7	1.0230903	-12.108720	24.00	1	1.100	0.900	27.46	0.01	0	0
110068	1	0.00	0.00	0.00	0.00	7	1.0230903	-12.108720	1.00	1	1.100	0.900	27.46	0.01	0	0
110069	1	10.40	2.26	0.00	0.00	7	1.0218060	-9.693303	138.00	1	1.100	0.900	27.48	0.01	0	0
110070	1	0.00	0.00	0.00	0.00	7	1.0218060	-9.693303	13.80	1	1.100	0.900	27.48	0.01	0	0
110071	1	0.00	0.00	0.00	0.00	7	1.0218060	-9.693303	13.80	1	1.100	0.900	27.48	0.01	0	0
110072	1	0.00	0.00	0.00	0.00	7	1.0218060	-9.693303	1.00	1	1.100	0.900	27.48	0.01	0	0
110073	1	5.70	1.13	0.00	0.00	7	1.0255971	-7.171018	138.00	1	1.100	0.900	27.46	0.01	0	0
110074	1	0.00	0.00	0.00	0.00	7	1.0255971	-7.171018	13.80	1	1.100	0.900	27.46	0.01	0	0
110075	1	0.00	0.00	0.00	0.00	7	1.0255971	-7.171018	13.80	1	1.100	0.900	27.46	0.01	0	0
110076	1	0.00	0.00	0.00	0.00	7	1.0255971	-7.171018	1.00	1	1.100	0.900	27.46	0.01	0	0
110077	1	2.41	0.45	0.00	0.00	7	1.0217643	-8.017345	138.00	1	1.100	0.900	27.46	0.01	0	0
110078	1	0.00	0.00	0.00	0.00	7	1.0217643	-8.017345	18.00	1	1.100	0.900	27.46	0.01	0	0
110079	1	0.00	0.00	0.00	0.00	7	1.0217643	-8.017345	18.00	1	1.100	0.900	27.46	0.01	0	0
110080	1	0.00	0.00	0.00	0.00	7	1.0217643	-8.017345	1.00	1	1.100	0.900	27.46	0.01	0	0
110081	1	4.70	0.22	0.00	0.00	7	1.0146134	-4.139481	138.00	1	1.100	0.900	27.48	0.01	0	0
110082	1	0.00	0.00	0.00	0.00	7	1.0146134	-4.139481	24.00	1	1.100	0.900	27.48	0.01	0	0
110083	1	0.00	0.00	0.00	0.00	7	1.0146134	-4.139481	24.00	1	1.100	0.900	27.48	0.01	0	0
110084	1	0.00	0.00	0.00	0.00	7	1.0146134	-4.139481	1.00	1	1.100	0.900	27.48	0.01	0	0
110085	1	4.07	1.05	0.00	0.00	7	1.0283858	-9.319997	138.00	1	1.100	0.900	27.53	0.01	0	0
110086	1	0.00	0.00	0.00	0.00	7	1.0283858	-9.319997	18.00	1	1.100	0.900	27.53	0.01	0	0
110087	1	0.00	0.00	0.00	0.00	7	1.0283858	-9.319997	18.00	1	1.100	0.900	27.53	0.01	0	0
110088	1	0.00	0.00	0.00	0.00	7	1.0283858	-9.319997	1.00	1	1.100	0.900	27.53	0.01	0	0
110089	1	3.89	0.38	0.00	0.00	7	1.0239356	-2.364095	138.00	1	1.100	0.900	27.49	0.01	0	0
110090	1	0.00	0.00	0.00	0.00	7	1.0239356	-2.364095	18.00	1	1.100	0.900	27.49	0.01	0	0
110091	1	0.00	0.00	0.00	0.00	7	1.0239356	-2.364095	18.00	1	1.100	0.900	27.49	0.01	0	0
110092	1	0.00	0.00	0.00	0.00	7	1.0239356	-2.364095	1.00	1	1.100	0.900	27.49	0.01	0	0
110093	1	0.58	0.14	0.00	0.00	7	1.0095350	-3.536299	138.00	1	1.100	0.900	27.48	0.01	0	0
110094	1	0.00	0.00	0.00	0.00	7	0.9650575	-6.973774	13.80	1	1.100	0.900	27.48	0.01	0	0
110095	1	0.00	0.00	0.00	0.00	7	0.9650575	-6.973774	13.80	1	1.100	0.900	27.48	0.01	0	0
110096	1	115.00	75.20	0.00	0.00	7	0.9650575	-6.973774	1.00	1	1.100	0.900	27.48	0.01	0	0
110097	1	1.95	0.45	0.00	0.00	7	1.0181300	-4.531549	138.00	1	1.100	0.900	27.48	0.01	0	0
110098	1	0.00	0.00	0.00	0.00	7	1.0181300	-4.531549	13.80	1	1.100	0.900	27.48	0.01	0	0
110099	1	0.00	0.00	0.00	0.00	7	1.0181300	-4.531549	13.80	1	1.100	0.900	27.48	0.01	0	0
110100	1	0.00	0.00	0.00	0.00	7	1.0181300	-4.531549	1.00	1	1.100	0.900	27.48	0.01	0	0
110101	1	0.99	0.30	0.00	26.60	7	1.0337231	-1.639254	138.00	1	1.100	0.900	27.50	0.01	0	0
110102	1	0.00	0.00	0.00	0.00	7	1.0337231	-1.639254	13.80	1	1.100	0.900	27.50	0.01	0	0
110103	1	0.00	0.00	0.00	0.00	7	1.0337231	-1.639254	13.80	1	1.100	0.900	27.50	0.01	0	0
110104	1	0.00	0.00	0.00	0.00	7	1.0337231	-1.639254	1.00	1	1.100	0.900	27.50	0.01	0	0
110105	1	4.80	0.30	0.00	0.00	7	1.0279726	-3.325632	138.00	1	1.100	0.900	27.51	0.01	0	0
110106	1	0.00	0.00	0.00	0.00	7	1.0279726	-3.325632	18.00	1	1.100	0.900	27.51	0.01	0	0
110107	1	0.00	0.00	0.00	0.00	7	1.0279726	-3.325632	18.00	1	1.100	0.900	27.51	0.01	0	0
110108	1	0.00	0.00	0.00	0.00	7	1.0279726	-3.325632	1.00	1	1.100	0.900	27.51	0.01	0	0
110109	1	0.09	0.01	0.00	36.90	7	1.0356752	-10.632944	138.00	1	1.100	0.900	27.55	0.01	0	0
110110	1	0.00	0.00	0.00	0.00	7	1.0356752	-10.632944	13.80	1	1.100	0.900	27.55	0.01	0	0
110111	1	0.00	0.00	0.00	0.00	7	1.0356752	-10.632944	13.80	1	1.100	0.900	27.55	0.01	0	0
110112	1	0.00	0.00	0.00	0.00	7	1.0356752	-10.632944	1.00	1	1.100	0.900	27.55	0.01	0	0
110113	1	0.66	0.22	0.00	0.00	7	1.0361981	-3.692650	138.00	1	1.100	0.900	27.46	0.01	0	0
110114	1	0.00	0.00	0.00	0.00	7	1.0361981	-3.692650	18.00	1	1.100	0.900	27.46	0.01	0	0
110115	1	0.00	0.00	0.00	0.00	7	1.0361981	-3.692650	18.00	1	1.100	0.900	27.46	0.01	0	0
110116	1	0.00	0.00	0.00	0.00	7	1.0361981	-3.692650	1.00	1	1.100	0.900	27.46	0.01	0	0
110117	1	4.70	0.75	0.00	0.00	7	1.0137923	-4.654491	138.00	1	1.100	0.900	27.49	0.01	0	0
110118	1	0.63	0.22	0.00	0.00	7	1.0281398	-8.976583	138.00	1	1.100	0.900	27.45	0.02	0	0
110119	1	1.95	0.68	0.00	0.00	7	1.0163975	-8.704420	138.00	1	1.100	0.900	27.54	0.01	0	0
110120	1	2.18	0.60	0.00	0.00	7	1.0247547	-5.868602	138.00	1	1.100	0.900	27.48	0.01	0	0
110121	1	0.49	0.16	0.00	0.00	7	1.0221353	-6.308827	138.00	1	1.100	0.900	27.54	0.01	0	0
110122	1	0.92	0.30	0.00	0.00	7	1.0242146	-0.746418	138.00	1	1.100	0.900	27.47	0.01	0	0
110123	1	111.14	79.15	0.00	0.00	7	1.0061513	-13.423177	138.00	1	1.100	0.900	27.44	0.01	0	0
110124	1	0.46	0.09	0.00	0.00	7	1.0378097	-7.943878	138.00	1	1.100	0.900	27.45	0.02	0	0
110125	1	26.80	4.33	0.00	0.00	7	1.0225243	-9.856426	138.00	1	1.100	0.900	27.47	0.01	0	0
110126	1	0.00	0.00	0.00	76.84	7	1.0352994	-2.444048	345.00	1	1.100	0.900	27.46	0.00	0	0
110127	1	222.50	81.80	0.00	0.00	7	1.0269539	-5.369169	138.00	1	1.100	0.900	27.48	0.01	0	0
110128	1	41.40	6.70	0.00	0.00	7	1.0244504	-7.196909	138.00	1	1.100	0.900	27.46	0.01	0	0
110129	1	37.70	8.26	0.00	0.00	7	1.0304784	-19.011627	138.00	1	1.100	0.900	27.44	0.01	0	0
110130	1	10.30	1.13	0.00	0.00	7	1.0227884	-10.747621	138.00	1	1.100	0.900	27.45	0.02	0	0
110131	1	15.50	2.56	0.00	0.00	7	1.0352043	-16.164100	138.00	1	1.100	0.900	27.43	0.01	0	0
110132	1	100.50	9.37	0.00	0.00	7	1.0208398	-11.418891	138.00	1	1.100	0.900	27.44	0.01	0	0
110133	1	6.30	1.95	0.00	0.00	7	1.0242185	-4.916247	138.00	1	1.100	0.900	27.46	0.01	0	0
110134	1	4.60	0.60	0.00	0.00	7	1.0248284	-7.077261	138.00	1	1.100	0.900	27.46	0.01	0	0
110135	1	21.80	6.70	0.00	0.00	7	1.0199411	-7.775494	138.00	1	1.100	0.900	27.51	0.01	0	0
110136	1	9.50	3.09	0.00	0.00	7	1.0246454	-1.200824	138.00	1	1.100	0.900	27.49	0.01	0	0
110137	1	14.20	2.34	0.00	0.00	7	1.0288302	-16.894875	138.00	1	1.100	0.900	27.44	0.01	0	0
110138	1	14.90	5.30	0.00	0.00	7	1.0190875	-7.207088	138.00	1	1.100	0.900	27.50	0.01	0	0
110139	1	0.48	0.08	0.00	0.00	7	1.0355376	-3.234422	138.00	1	1.100	0.900	27.46	0.01	0	0
110140	1	9.40	1.35	0.00	0.00	7	1.0296379	-17.492167	138.00	1	1.100	0.900	27.44	0.01	0	0
110141	1	18.10	4.97	0.00	0.00	7	1.0342354	-17.613456	138.00	1	1.100	0.900	27.43	0.01	0	0
110142	1	21.46	16.50	0.00	0.00	7	1.0235715	-18.774772	138.00	1	1.100	0.900	27.44	0.01	0	0
110143	1	6.30	0.90	0.00	0.00	7	1.0339228	-17.572352	138.00	1	1.100	0.900	27.42	0.01	0	0
110144	1	68.94	33.90	0.00	100.80	7	1.0361035	-18.465273	138.00	1	1.100	0.900	27.44	0.01	0	0
110145	1	1.88	0.38	0.00	0.00	7	1.0183737	-14.335278	138.00	1	1.100	0.900	27.46	0.02	0	0
110146	1	0.96	0.22	0.00	0.00	7	1.0240690	-14.106964	138.00	1	1.100	0.900	27.45	0.02	0	0
110147	1	6.50	0.83	0.00	0.00	7	1.0263652	-19.336737	138.00	1	1.100	0.900	27.44	0.01	0	0
110148	1	2.86	0.22	0.00	0.00	7	1.0273558	-17.322596	138.00	1	1.100	0.900	27.44	0.02	0	0
110149	1	9.80	3.54	0.00	0.00	7	1.0321019	-17.595789	138.00	1	1.100	0.900	27.44	0.01	0	0
110150	1	5.20	1.58	0.00	0.00	7	1.0307262	-18.853149	138.00	1	1.100	0.900	27.47	-0.00	0	0
110151	1	6.40	2.03	0.00	0.00	7	1.0211007	-11.130863	138.00	1	1.100	0.900	27.45	0.02	0	0
110152	1	4.07	0.53	0.00	0.00	7	1.0283193	-17.111376	138.00	1	1.100	0.900	27.44	0.01	0	0
110153	1	5.40	1.95	0.00	0.00	7	1.0265381	-19.650760	138.00	1	1.100	0.900	27.47	0.00	0	0
110154	1	5.70	1.73	0.00	0.00	7	1.0326501	-12.465369	138.00	1	1.100	0.900	27.49	-0.03	0	0
110155	1	4.90	1.73	0.00	36.60	7	1.0307626	-13.454996	138.00	1	1.100	0.900	27.49	-0.03	0	0
110156	1	4.60	0.75	0.00	0.00	7	1.0304511	-16.752469	138.00	1	1.100	0.900	27.43	0.01	0	0
110157	1	6.30	0.68	0.00	0.00	7	1.0237512	-15.875959	138.00	1	1.100	0.900	27.44	0.02	0	0
110158	1	2.86	0.75	0.00	0.00	7	1.0235006	-20.967789	138.00	1	1.100	0.900	27.44	0.01	0	0
110159	1	2.79	0.98	0.00	0.00	7	1.0350268	-16.715546	138.00	1	1.100	0.900	27.43	0.01	0	0
110160	1	0.00	0.00	0.00	45.83	7	1.0386225	-11.576647	345.00	1	1.100	0.900	27.41	0.01	0	0
110161	1	11.14	6.62	0.00	0.00	7	1.0385311	-14.697859	138.00	1	1.100	0.900	27.42	0.01	0	0
110162	1	0.00	0.00	0.00	0.00	7	1.0238628	-24.819294	138.00	1	1.100	0.900	27.59	-0.00	0	0
110163	1	42.10	12.60	0.00	0.00	7	1.0189009	-27.264507	69.00	1	1.100	0.900	27.57	-0.00	0	0
110164	1	30.20	11.50	0.00	0.00	7	1.0095404	-27.873217	69.00	1	1.100	0.900	27.54	-0.00	0	0
110165	1	0.00	0.00	0.00	0.00	7	1.0134259	-24.083319	138.00	1	1.100	0.900	27.53	-0.00	0	0
110166	1	37.90	5.70	0.00	0.00	7	1.0190849	-27.313140	69.00	1	1.100	0.900	27.55	-0.00	0	0
110167	1	25.70	3.24	0.00	0.00	7	1.0162719	-27.996859	69.00	1	1.100	0.900	27.56	-0.00	0	0
110168	1	26.40	5.60	0.00	0.00	7	1.0070288	-28.481245	69.00	1	1.100	0.900	27.58	-0.00	0	0
110169	1	0.00	0.00	0.00	0.00	7	1.0198031	-25.935223	138.00	1	1.100	0.900	27.58	-0.00	0	0
110170	1	40.20	11.00	0.00	0.00	7	1.0255017	-27.964901	69.00	1	1.100	0.900	27.56	-0.00	0	0
110171	1	4.90	1.58	0.00	0.00	7	1.0154656	-27.708950	69.00	1	1.100	0.900	27.55	-0.00	0	0
110172	1	0.00	0.00	0.00	0.00	7	1.0047350	-25.755245	138.00	1	1.100	0.900	27.53	-0.00	0	0
110173	1	54.70	11.60	0.00	0.00	7	1.0073240	-27.824013	69.00	1	1.100	0.900	27.54	-0.00	0	0
110174	1	0.00	0.00	0.00	0.00	7	1.0198586	-25.573047	138.00	1	1.100	0.900	27.59	-0.00	0	0
110175	1	43.10	11.70	0.00	0.00	7	1.0045898	-28.231907	69.00	1	1.100	0.900	27.57	-0.00	0	0
110176	1	0.00	0.00	0.00	0.00	7	1.0095317	-25.039593	138.00	1	1.100	0.900	27.53	-0.00	0	0
110177	1	76.90	18.75	0.00	0.00	7	1.0120652	-27.357591	69.00	1	1.100	0.900	27.55	-0.00	0	0
110178	1	33.30	10.30	0.00	140.20	7	1.0289120	-28.161710	69.00	1	1.100	0.900	27.56	-0.00	0	0
110179	1	23.40	7.10	0.00	0.00	7	1.0118046	-28.080469	69.00	1	1.100	0.900	27.56	-0.00	0	0
110180	1	10.00	2.18	0.00	0.00	7	1.0212320	-25.487166	69.00	1	1.100	0.900	27.49	-0.00	0	0
110181	1	17.20	10.58	0.00	0.00	7	1.0210098	-25.027415	69.00	1	1.100	0.900	27.47	0.00	0	0
110182	1	6.40	1.95	0.00	0.00	7	1.0183715	-25.676378	69.00	1	1.100	0.900	27.48	0.00	0	0
110183	1	9.20	3.31	0.00	0.00	7	1.0236602	-25.460249	69.00	1	1.100	0.900	27.48	0.00	0	0
110184	1	5.30	1.28	0.00	0.00	7	1.0219001	-25.457192	69.00	1	1.100	0.900	27.48	0.00	0	0
110185	1	3.89	1.13	0.00	0.00	7	1.0292835	-24.287306	69.00	1	1.100	0.900	27.47	0.01	0	0
110186	1	5.30	0.83	0.00	0.00	7	1.0283577	-24.628186	69.00	1	1.100	0.900	27.46	0.01	0	0
110187	1	16.90	7.94	0.00	28.60	7	1.0237630	-25.437645	69.00	1	1.100	0.900	27.49	-0.00	0	0
110188	1	0.00	0.00	0.00	0.00	7	1.0260315	-21.478678	138.00	1	1.100	0.900	27.42	0.01	0	0
110189	1	7.90	1.20	0.00	0.00	7	1.0337614	-24.606566	69.00	1	1.100	0.900	27.45	0.01	0	0
110190	1	0.00	0.00	0.00	0.00	7	1.0274858	-22.137851	18.00	1	1.100	0.900	27.42	0.01	0	0
110191	1	0.00	0.00	0.00	0.00	7	1.0274858	-22.137851	1.00	1	1.100	0.900	27.42	0.01	0	0
110192	1	6.40	1.58	0.00	0.00	7	1.0216758	-25.412298	69.00	1	1.100	0.900	27.49	-0.00	0	0
110193	1	5.70	1.43	0.00	0.00	7	1.0198251	-25.046270	69.00	1	1.100	0.900	27.48	0.00	0	0
110194	1	3.61	0.15	0.00	93.30	7	1.0270579	-25.501707	69.00	1	1.100	0.900	27.48	0.00	0	0
110195	1	4.80	1.50	0.00	0.00	7	1.0323061	-25.426055	69.00	1	1.100	0.900	27.48	0.00	0	0
110196	1	2.41	0.53	0.00	0.00	7	1.0253178	-25.435054	69.00	1	1.100	0.900	27.48	0.00	0	0
110197	1	8.00	2.71	0.00	0.00	7	1.0210061	-24.948770	69.00	1	1.100	0.900	27.48	0.00	0	0
110198	1	16.10	8.28	0.00	0.00	7	1.0179648	-25.223755	69.00	1	1.100	0.900	27.48	-0.00	0	0
110199	1	4.80	1.50	0.00	0.00	7	1.0296429	-24.712413	69.00	1	1.100	0.900	27.46	0.01	0	0
110200	1	7.30	2.11	0.00	0.00	7	1.0207218	-25.387166	69.00	1	1.100	0.900	27.48	0.00	0	0
110201	1	4.42	0.90	0.00	0.00	7	1.0200662	-24.974879	69.00	1	1.100	0.900	27.48	0.00	0	0
110202	1	3.24	0.68	0.00	0.00	7	1.0208544	-25.304259	69.00	1	1.100	0.900	27.48	0.00	0	0
110203	1	3.01	0.22	0.00	0.00	7	1.0334607	-24.969872	69.00	1	1.100	0.900	27.47	0.01	0	0
110204	1	1.33	0.30	0.00	0.00	7	1.0297045	-25.240109	69.00	1	1.100	0.900	27.48	0.00	0	0
110205	1	3.69	0.60	0.00	0.00	7	1.0226311	-25.365195	69.00	1	1.100	0.900	27.49	-0.00	0	0
110206	1	5.80	1.50	0.00	10.60	7	1.0292195	-24.372969	69.00	1	1.100	0.900	27.46	0.01	0	0
110207	1	3.89	0.83	0.00	0.00	7	1.0292963	-25.416856	69.00	1	1.100	0.900	27.48	0.00	0	0
110208	1	5.30	0.75	0.00	0.00	7	1.0197688	-25.196776	69.00	1	1.100	0.900	27.47	0.00	0	0
110209	1	8.00	2.94	0.00	0.00	7	1.0275301	-25.248403	69.00	1	1.100	0.900	27.47	0.00	0	0
110210	1	7.50	1.80	0.00	0.00	7	1.0268852	-24.936626	69.00	1	1.100	0.900	27.46	0.00	0	0
110211	1	5.30	1.95	0.00	0.00	7	1.0224443	-24.724874	69.00	1	1.100	0.900	27.47	0.01	0	0
110212	1	63.70	41.60	0.00	0.00	7	1.0042994	-19.482255	138.00	1	1.100	0.900	27.46	0.02	0	0
110213	1	6.80	2.34	0.00	0.00	7	1.0294328	-24.244283	69.00	1	1.100	0.900	27.47	0.01	0	0
110214	1	4.90	1.73	0.00	0.00	7	1.0266987	-24.609098	69.00	1	1.100	0.900	27.45	0.01	0	0
110215	1	5.40	1.43	0.00	0.00	7	1.0290654	-24.672857	69.00	1	1.100	0.900	27.46	0.01	0	0
110216	1	8.70	2.34	0.00	0.00	7	1.0204687	-25.090699	69.00	1	1.100	0.900	27.47	0.00	0	0
110217	1	7.00	2.11	0.00	0.00	7	1.0248024	-24.563175	69.00	1	1.100	0.900	27.47	0.01	0	0
110218	1	4.33	1.20	0.00	0.00	7	1.0297345	-24.607333	69.00	1	1.100	0.900	27.46	0.01	0	0
110219	1	3.69	1.13	0.00	0.00	7	1.0289312	-24.493626	69.00	1	1.100	0.900	27.46	0.01	0	0
110220	1	3.89	0.75	0.00	0.00	7	1.0298491	-24.717247	69.00	1	1.100	0.900	27.46	0.01	0	0
110221	1	1.95	0.45	0.00	0.00	7	1.0333118	-24.562876	69.00	1	1.100	0.900	27.47	0.01	0	0
110222	1	3.39	1.20	0.00	0.00	7	1.0342318	-25.001541	69.00	1	1.100	0.900	27.47	0.01	0	0
110223	1	7.40	2.64	0.00	0.00	7	1.0297728	-24.844877	69.00	1	1.100	0.900	27.46	0.01	0	0
110224	1	3.80	1.20	0.00	86.40	7	1.0337413	-25.534532	69.00	1	1.100	0.900	27.48	0.00	0	0
110225	1	5.60	0.15	0.00	0.00	7	1.0315494	-24.887212	69.00	1	1.100	0.900	27.47	0.01	0	0
110226	1	6.00	1.05	0.00	0.00	7	1.0285425	-24.487799	69.00	1	1.100	0.900	27.46	0.01	0	0
110227	1	2.49	0.45	0.00	0.00	7	1.0297710	-24.402999	69.00	1	1.100	0.900	27.45	0.01	0	0
110228	1	3.09	0.90	0.00	0.00	7	1.0271530	-24.230627	69.00	1	1.100	0.900	27.45	0.01	0	0
110229	1	4.60	1.13	0.00	0.00	7	1.0244737	-25.358270	69.00	1	1.100	0.900	27.48	0.00	0	0
110230	1	2.18	0.60	0.00	0.00	7	1.0265843	-25.326226	69.00	1	1.100	0.900	27.47	0.00	0	0
110231	1	1.80	0.38	0.00	0.00	7	1.0199938	-24.622698	69.00	1	1.100	0.900	27.47	0.01	0	0
110232	1	6.20	1.80	0.00	0.00	7	1.0191379	-24.707580	69.00	1	1.100	0.900	27.47	0.01	0	0
110233	1	2.86	0.83	0.00	0.00	7	1.0213776	-24.445804	69.00	1	1.100	0.900	27.47	0.01	0	0
110234	1	3.24	0.83	0.00	0.00	7	1.0274999	-24.954159	69.00	1	1.100	0.900	27.47	0.01	0	0
110235	1	5.00	0.15	0.00	0.00	7	1.0187691	-24.799240	69.00	1	1.100	0.900	27.47	0.01	0	0
110236	1	3.01	0.75	0.00	0.00	7	1.0243176	-24.479930	69.00	1	1.100	0.900	27.47	0.01	0	0
110237	1	1.32	0.38	0.00	0.00	7	1.0237379	-25.190092	69.00	1	1.100	0.900	27.47	0.00	0	0
110238	1	6.10	1.95	0.00	0.00	7	1.0259985	-24.415404	69.00	1	1.100	0.900	27.47	0.01	0	0
110239	1	4.33	1.20	0.00	0.00	7	1.0282882	-24.349136	69.00	1	1.100	0.900	27.46	0.01	0	0
110240	1	5.70	1.35	0.00	0.00	7	1.0290709	-24.563528	69.00	1	1.100	0.900	27.46	0.01	0	0
110241	1	1.95	0.38	0.00	0.00	7	1.0317281	-24.855058	69.00	1	1.100	0.900	27.46	0.01	0	0
110242	1	4.60	1.58	0.00	0.00	7	1.0309699	-24.708267	69.00	1	1.100	0.900	27.47	0.01	0	0
110243	1	4.80	1.43	0.00	0.00	7	1.0322983	-24.554775	69.00	1	1.100	0.900	27.47	0.01	0	0
110244	1	4.25	1.43	0.00	0.00	7	1.0327710	-24.681986	69.00	1	1.100	0.900	27.47	0.01	0	0
110245	1	5.40	0.98	0.00	0.00	7	1.0250954	-24.891374	69.00	1	1.100	0.900	27.47	0.01	0	0
110246	1	6.50	1.95	0.00	0.00	7	1.0243331	-24.956151	69.00	1	1.100	0.900	27.47	0.01	0	0
110247	1	4.25	0.68	0.00	0.00	7	1.0316899	-24.783301	69.00	1	1.100	0.900	27.46	0.01	0	0
110248	1	5.60	0.98	0.00	0.00	7	1.0286745	-24.852921	69.00	1	1.100	0.900	27.46	0.01	0	0
110249	1	5.60	0.90	0.00	0.00	7	1.0312441	-24.724904	69.00	1	1.100	0.900	27.46	0.01	0	0
110250	1	4.50	1.28	0.00	0.00	7	1.0249811	-24.550933	69.00	1	1.100	0.900	27.45	0.01	0	0
110251	1	5.00	1.05	0.00	0.00	7	1.0261228	-24.802917	69.00	1	1.100	0.900	27.46	0.01	0	0
110252	1	2.79	0.38	0.00	84.00	7	1.0367231	-25.329973	69.00	1	1.100	0.900	27.47	0.01	0	0
110253	1	4.25	0.38	0.00	0.00	7	1.0296816	-25.183165	69.00	1	1.100	0.900	27.47	0.01	0	0
110254	1	5.70	0.75	0.00	0.00	7	1.0327916	-25.073558	69.00	1	1.100	0.900	27.47	0.01	0	0
110255	1	7.60	0.98	0.00	0.00	7	1.0261303	-25.049384	69.00	1	1.100	0.900	27.46	0.00	0	0
110256	1	5.60	1.88	0.00	0.00	7	1.0267082	-25.179196	69.00	1	1.100	0.900	27.47	0.00	0	0
110257	1	5.70	1.28	0.00	0.00	7	1.0245936	-24.713502	69.00	1	1.100	0.900	27.45	0.01	0	0
110258	1	2.26	0.68	0.00	0.00	7	1.0290382	-24.681393	69.00	1	1.100	0.900	27.46	0.01	0	0
110259	1	7.20	1.13	0.00	0.00	7	1.0339858	-24.865995	69.00	1	1.100	0.900	27.47	0.01	0	0
110260	1	1.14	0.15	0.00	0.00	7	1.0251390	-25.105810	69.00	1	1.100	0.900	27.46	0.00	0	0
110261	1	8.90	2.56	0.00	0.00	7	1.0200712	-25.173521	69.00	1	1.100	0.900	27.48	-0.00	0	0
110262	1	0.00	0.00	0.00	0.00	7	1.0155249	-20.922440	138.00	1	1.100	0.900	27.49	-0.01	0	0
110263	1	8.90	2.64	0.00	0.00	7	1.0199171	-25.106214	69.00	1	1.100	0.900	27.48	-0.00	0	0
110264	1	4.60	0.90	0.00	0.00	7	1.0265339	-25.286425	69.00	1	1.100	0.900	27.48	-0.00	0	0
110265	1	7.40	0.22	0.00	0.00	7	1.0227368	-24.976995	69.00	1	1.100	0.900	27.47	0.00	0	0
110266	1	7.20	0.53	0.00	42.02	7	1.0347476	-24.689895	69.00	1	1.100	0.900	27.47	0.01	0	0
110267	1	6.70	1.65	0.00	102.70	7	1.0370259	-25.062189	69.00	1	1.100	0.900	27.46	0.01	0	0
110268	1	16.10	8.73	0.00	0.00	7	1.0290162	-25.503964	69.00	1	1.100	0.900	27.48	0.00	0	0
110269	1	6.80	1.80	0.00	0.00	7	1.0195498	-25.320433	69.00	1	1.100	0.900	27.48	0.00	0	0
110270	1	4.25	1.05	0.00	0.00	7	1.0184697	-24.766175	69.00	1	1.100	0.900	27.47	0.01	0	0
110271	1	6.80	1.80	0.00	0.00	7	1.0272495	-24.103085	69.00	1	1.100	0.900	27.45	0.01	0	0
110272	1	8.00	1.05	0.00	0.00	7	1.0289553	-24.466166	69.00	1	1.100	0.900	27.46	0.01	0	0
110273	1	0.00	0.00	0.00	0.00	7	1.0238370	-23.194049	138.00	1	1.100	0.900	27.45	0.01	0	0
110274	1	7.60	1.88	0.00	0.00	7	1.0288449	-24.345515	69.00	1	1.100	0.900	27.46	0.01	0	0
110275	1	9.30	2.49	0.00	0.00	7	1.0251672	-25.398034	69.00	1	1.100	0.900	27.47	0.00	0	0
110276	1	5.10	1.05	0.00	41.40	7	1.0336290	-24.702434	69.00	1	1.100	0.900	27.46	0.01	0	0
110277	1	10.59	1.50	0.00	0.00	7	1.0255355	-25.420614	69.00	1	1.100	0.900	27.48	0.00	0	0
110278	1	11.46	2.48	0.00	0.00	7	1.0195252	-25.051522	69.00	1	1.100	0.900	27.47	0.00	0	0
110279	1	1.06	0.08	0.00	0.00	7	1.0304963	-24.362335	69.00	1	1.100	0.900	27.47	0.01	0	0
110280	1	2.41	0.60	0.00	0.00	7	1.0237256	-25.435618	69.00	1	1.100	0.900	27.48	0.00	0	0
110281	1	1.65	0.15	0.00	0.00	7	1.0241519	-25.290343	69.00	1	1.100	0.900	27.49	-0.00	0	0
110282	1	1.05	0.15	0.00	0.00	7	1.0292371	-24.338610	69.00	1	1.100	0.900	27.46	0.01	0	0
110283	1	1.80	0.53	0.00	0.00	7	1.0303659	-24.766735	69.00	1	1.100	0.900	27.46	0.01	0	0
110284	1	1.06	0.38	0.00	0.00	7	1.0278804	-24.309738	69.00	1	1.100	0.900	27.45	0.01	0	0
110285	1	0.75	0.22	0.00	0.00	7	1.0321966	-24.480215	69.00	1	1.100	0.900	27.47	0.01	0	0
110286	1	1.18	0.38	0.00	0.00	7	1.0255121	-25.485488	69.00	1	1.100	0.900	27.48	0.00	0	0
110287	1	0.90	0.30	0.00	0.00	7	1.0293925	-24.537671	69.00	1	1.100	0.900	27.46	0.01	0	0
110288	1	5.60	1.35	0.00	0.00	7	1.0184426	-23.746000	69.00	1	1.100	0.900	27.69	0.00	0	0
110289	1	0.00	0.00	0.00	0.00	7	1.0194986	-24.621194	138.00	1	1.100	0.900	27.69	0.00	0	0
110290	1	14.00	2.86	0.00	0.00	7	1.0234721	-25.180040	69.00	1	1.100	0.900	27.69	0.00	0	0
110291	1	0.00	0.00	0.00	0.00	7	1.0174214	-24.201943	138.00	1	1.100	0.900	27.69	0.00	0	0
110292	1	7.30	2.41	0.00	0.00	7	1.0181655	-24.185021	69.00	1	1.100	0.900	27.69	0.00	0	0
110293	1	0.00	0.00	0.00	0.00	7	1.0109977	-25.949082	138.00	1	1.100	0.900	27.53	-0.01	0	0
110294	1	12.60	0.90	0.00	0.00	7	1.0116004	-26.394853	69.00	1	1.100	0.900	27.52	-0.01	0	0
110295	1	0.00	0.00	0.00	33.30	7	1.0361777	-22.655935	138.00	1	1.100	0.900	27.51	-0.03	0	0
110296	1	19.20	3.31	0.00	0.00	7	1.0144337	-26.306903	69.00	1	1.100	0.900	27.52	-0.02	0	0
110297	1	0.00	0.00	0.00	0.00	7	1.0279669	-23.996072	13.80	1	1.100	0.900	27.51	-0.02	0	0
110298	1	0.00	0.00	0.00	0.00	7	1.0279669	-23.996072	1.00	1	1.100	0.900	27.51	-0.02	0	0
110299	1	8.80	1.73	0.00	0.00	7	1.0123900	-25.951569	69.00	1	1.100	0.900	27.51	-0.01	0	0
110300	1	9.00	1.80	0.00	0.00	7	1.0078796	-26.492388	69.00	1	1.100	0.900	27.52	-0.01	0	0
110301	1	9.80	0.83	0.00	0.00	7	1.0244497	-27.317333	69.00	1	1.100	0.900	27.53	-0.01	0	0
110302	1	4.25	0.60	0.00	0.00	7	1.0186384	-26.109465	69.00	1	1.100	0.900	27.53	-0.01	0	0
110303	1	5.70	1.20	0.00	0.00	7	1.0137346	-26.340544	69.00	1	1.100	0.900	27.52	-0.02	0	0
110304	1	8.10	0.98	0.00	0.00	7	1.0119010	-26.473710	69.00	1	1.100	0.900	27.52	-0.01	0	0
110305	1	12.30	1.50	0.00	0.00	7	1.0158020	-27.174680	69.00	1	1.100	0.900	27.54	-0.01	0	0
110306	1	11.80	3.98	0.00	80.10	7	1.0397507	-28.070134	69.00	1	1.100	0.900	27.53	-0.01	0	0
110307	1	2.03	0.22	0.00	0.00	7	1.0182798	-27.170318	69.00	1	1.100	0.900	27.54	-0.01	0	0
110308	1	5.00	0.45	0.00	0.00	7	1.0220051	-25.314058	69.00	1	1.100	0.900	27.52	-0.02	0	0
110309	1	0.00	0.00	0.00	0.00	7	1.0115866	-25.608624	138.00	1	1.100	0.900	27.53	-0.00	0	0
110310	1	23.80	5.00	0.00	0.00	7	1.0187237	-26.837774	69.00	1	1.100	0.900	27.53	-0.01	0	0
110311	1	11.10	3.46	0.00	0.00	7	1.0245746	-27.888348	69.00	1	1.100	0.900	27.53	-0.01	0	0
110312	1	2.49	0.68	0.00	0.00	7	1.0127410	-26.626226	69.00	1	1.100	0.900	27.52	-0.01	0	0
110313	1	37.90	12.50	0.00	0.00	7	0.9947573	-27.587537	69.00	1	1.100	0.900	27.69	0.00	0	0
110314	1	28.10	9.20	0.00	0.00	7	0.9958935	-26.536904	69.00	1	1.100	0.900	27.68	0.00	0	0
110315	1	35.00	6.90	0.00	0.00	7	0.9915048	-27.462217	69.00	1	1.100	0.900	27.58	0.00	0	0
110316	1	16.20	2.79	0.00	0.00	7	0.9958186	-26.478887	69.00	1	1.100	0.900	27.68	0.00	0	0
110317	1	0.00	0.00	0.00	0.00	7	0.9870386	-24.177494	138.00	1	1.100	0.900	27.70	0.00	0	0
110318	1	43.70	4.50	0.00	0.00	7	0.9911082	-26.676055	69.00	1	1.100	0.900	27.60	0.00	0	0
110319	1	34.90	11.20	0.00	0.00	7	0.9933692	-25.276215	69.00	1	1.100	0.900	27.65	0.00	0	0
110320	1	37.30	12.60	0.00	0.00	7	1.0083555	-25.872743	69.00	1	1.100	0.900	27.58	0.00	0	0
110321	1	38.40	11.80	0.00	0.00	7	0.9926368	-25.806873	69.00	1	1.100	0.900	27.66	0.00	0	0
110322	1	37.90	11.20	0.00	0.00	7	0.9915168	-26.491119	69.00	1	1.100	0.900	27.58	0.00	0	0
110323	1	34.10	8.60	0.00	0.00	7	0.9926466	-26.336671	69.00	1	1.100	0.900	27.67	0.00	0	0
110324	1	19.40	5.60	0.00	0.00	7	1.0034462	-25.813063	69.00	1	1.100	0.900	27.60	0.00	0	0
110325	1	0.00	0.00	0.00	0.00	7	0.9916847	-23.245053	138.00	1	1.100	0.900	27.73	0.00	0	0
110326	1	48.00	13.60	0.00	0.00	7	0.9911061	-25.018779	69.00	1	1.100	0.900	27.64	0.00	0	0
110327	1	34.90	12.30	0.00	0.00	7	0.9954632	-25.402695	69.00	1	1.100	0.900	27.65	0.00	0	0
110328	1	30.80	10.30	0.00	0.00	7	0.9909849	-24.762579	69.00	1	1.100	0.900	27.60	0.00	0	0
110329	1	0.00	0.00	0.00	0.00	7	1.0144945	-22.891472	138.00	1	1.100	0.900	27.50	0.00	0	0
110330	1	38.40	13.70	0.00	0.00	7	0.9981096	-25.825156	69.00	1	1.100	0.900	27.56	0.00	0	0
110331	1	0.00	0.00	0.00	0.00	7	1.0112802	-24.172620	138.00	1	1.100	0.900	27.74	0.00	0	0
110332	1	40.40	8.80	0.00	0.00	7	0.9994920	-26.634826	69.00	1	1.100	0.900	27.70	0.00	0	0
110333	1	1.28	0.15	0.00	0.00	7	0.9986552	-26.375512	69.00	1	1.100	0.900	27.55	0.00	0	0
110334	1	0.00	0.00	0.00	0.00	7	1.0137121	-25.426182	138.00	1	1.100	0.900	27.69	0.00	0	0
110335	1	57.90	19.40	0.00	0.00	7	0.9934327	-27.626603	69.00	1	1.100	0.900	27.69	0.00	0	0
110336	1	0.00	0.00	0.00	0.00	7	1.0158699	-24.217763	138.00	1	1.100	0.900	27.74	0.00	0	0
110337	1	66.50	12.33	0.00	0.00	7	1.0056620	-26.616902	69.00	1	1.100	0.900	27.70	0.00	0	0
110338	1	110.60	79.60	0.00	0.00	7	0.9874266	-23.927675	138.00	1	1.100	0.900	27.71	0.00	0	0
110339	1	46.40	6.10	0.00	0.00	7	0.9991139	-25.537531	69.00	1	1.100	0.900	27.62	0.00	0	0
110340	1	176.90	16.80	0.00	0.00	7	0.9965317	-24.742035	138.00	1	1.100	0.900	27.73	0.00	0	0
110341	1	48.10	16.90	0.00	0.00	7	0.9910418	-27.202798	69.00	1	1.100	0.900	27.71	0.00	0	0
110342	1	0.00	0.00	0.00	0.00	7	0.9942247	-25.817582	24.00	1	1.100	0.900	27.72	0.00	0	0
110343	1	0.00	0.00	0.00	0.00	7	0.9942247	-25.817582	1.00	1	1.100	0.900	27.72	0.00	0	0
110344	1	10.90	2.26	0.00	0.00	7	1.0079287	-26.904426	69.00	1	1.100	0.900	27.69	0.00	0	0
110345	1	20.30	4.16	0.00	0.00	7	0.9936372	-27.118494	69.00	1	1.100	0.900	27.70	0.00	0	0
110346	1	5.70	1.88	0.00	0.00	7	0.9960135	-24.354453	69.00	1	1.100	0.900	27.72	0.00	0	0
110347	1	9.30	1.43	0.00	0.00	7	0.9999037	-22.653410	69.00	1	1.100	0.900	27.73	0.00	0	0
110348	1	8.20	1.28	0.00	0.00	7	1.0182084	-25.946170	69.00	1	1.100	0.900	27.70	0.00	0	0
110349	1	2.64	0.53	0.00	0.00	7	1.0028022	-26.766845	69.00	1	1.100	0.900	27.70	0.00	0	0
110350	1	18.30	3.54	0.00	31.50	7	1.0254319	-28.939011	69.00	1	1.100	0.900	27.67	0.00	0	0
110351	1	3.24	1.05	0.00	52.30	7	1.0377496	-24.525694	69.00	1	1.100	0.900	27.70	0.00	0	0
110352	1	3.16	0.68	0.00	0.00	7	1.0002988	-21.796428	69.00	1	1.100	0.900	27.73	0.00	0	0
110353	1	0.00	0.00	0.00	0.00	7	1.0130154	-24.273926	138.00	1	1.100	0.900	27.50	-0.01	0	0
110354	1	34.90	8.90	0.00	0.00	7	1.0074906	-25.926024	69.00	1	1.100	0.900	27.50	-0.01	0	0
110355	1	34.30	8.59	0.00	0.00	7	1.0200061	-26.228917	69.00	1	1.100	0.900	27.49	-0.01	0	0
110356	1	18.80	0.83	0.00	0.00	7	1.0192449	-26.207942	69.00	1	1.100	0.900	27.49	-0.01	0	0
110357	1	0.00	0.00	0.00	0.00	7	1.0322931	-22.257576	138.00	1	1.100	0.900	27.51	-0.03	0	0
110358	1	10.90	3.54	0.00	0.00	7	1.0241516	-24.036803	69.00	1	1.100	0.900	27.51	-0.03	0	0
110359	1	12.90	3.61	0.00	0.00	7	1.0235407	-26.106018	69.00	1	1.100	0.900	27.49	-0.01	0	0
110360	1	8.00	1.50	0.00	0.00	7	1.0160220	-22.773222	69.00	1	1.100	0.900	27.51	-0.03	0	0
110361	1	4.33	0.90	0.00	0.00	7	1.0194907	-23.454845	69.00	1	1.100	0.900	27.51	-0.03	0	0
110362	1	11.50	3.89	0.00	0.00	7	1.0044785	-26.381081	69.00	1	1.100	0.900	27.51	-0.01	0	0
110363	1	4.80	1.58	0.00	0.00	7	1.0174937	-25.028154	69.00	1	1.100	0.900	27.51	-0.02	0	0
110364	1	54.80	10.10	0.00	149.40	7	1.0252469	-26.437238	69.00	1	1.100	0.900	27.49	-0.01	0	0
110365	1	0.00	0.00	0.00	0.00	7	1.0133798	-25.044106	138.00	1	1.100	0.900	27.49	-0.01	0	0
110366	1	42.80	8.80	0.00	0.00	7	1.0230398	-26.293659	69.00	1	1.100	0.900	27.49	-0.01	0	0
110367	1	20.50	2.26	0.00	117.60	7	1.0371446	-26.788789	69.00	1	1.100	0.900	27.49	-0.01	0	0
110368	1	0.00	0.00	0.00	0.00	7	1.0152386	-24.899026	138.00	1	1.100	0.900	27.49	-0.00	0	0
110369	1	21.70	7.80	0.00	0.00	7	1.0241484	-26.211764	69.00	1	1.100	0.900	27.49	-0.00	0	0
110370	1	24.30	7.40	0.00	0.00	7	1.0036331	-24.569125	69.00	1	1.100	0.900	27.48	0.00	0	0
110371	1	12.90	0.83	0.00	0.00	7	1.0069244	-23.654253	69.00	1	1.100	0.900	27.48	0.00	0	0
110372	1	10.10	3.01	0.00	0.00	7	1.0159168	-26.193907	69.00	1	1.100	0.900	27.49	-0.00	0	0
110373	1	9.70	0.38	0.00	0.00	7	1.0097305	-21.856150	69.00	1	1.100	0.900	27.48	-0.01	0	0
110374	1	18.90	3.24	0.00	0.00	7	1.0085518	-26.024005	69.00	1	1.100	0.900	27.49	-0.01	0	0
110375	1	0.00	0.00	0.00	0.00	7	1.0119484	-24.087325	138.00	1	1.100	0.900	27.48	-0.00	0	0
110376	1	19.50	6.00	0.00	0.00	7	1.0054256	-25.117105	69.00	1	1.100	0.900	27.48	-0.00	0	0
110377	1	11.90	3.80	0.00	0.00	7	1.0165842	-26.357446	69.00	1	1.100	0.900	27.49	-0.01	0	0
110378	1	15.70	1.88	0.00	0.00	7	1.0147270	-26.372381	69.00	1	1.100	0.900	27.49	-0.01	0	0
110379	1	18.60	6.10	0.00	0.00	7	1.0051740	-25.713531	69.00	1	1.100	0.900	27.49	-0.00	0	0
110380	1	13.80	4.80	0.00	0.00	7	1.0188394	-26.411509	69.00	1	1.100	0.900	27.49	-0.01	0	0
110381	1	0.00	0.00	0.00	0.00	7	1.0070775	-24.775537	138.00	1	1.100	0.900	27.49	-0.01	0	0
110382	1	35.20	6.60	0.00	0.00	7	1.0144589	-26.093045	69.00	1	1.100	0.900	27.49	-0.01	0	0
110383	1	0.00	0.00	0.00	0.00	7	1.0090844	-24.566770	138.00	1	1.100	0.900	27.49	-0.01	0	0
110384	1	30.50	10.70	0.00	0.00	7	1.0074778	-25.865342	69.00	1	1.100	0.900	27.49	-0.01	0	0
110385	1	5.70	0.75	0.00	0.00	7	1.0401252	-12.991601	138.00	1	1.100	0.900	27.50	-0.03	0	0
110386	1	4.07	0.38	0.00	0.00	7	1.0208193	-20.267901	138.00	1	1.100	0.900	27.50	-0.02	0	0
110387	1	0.00	0.00	0.00	0.00	7	1.0190958	-23.592373	138.00	1	1.100	0.900	27.58	-0.00	0	0
110388	1	31.80	8.80	0.00	0.00	7	1.0223659	-26.925958	69.00	1	1.100	0.900	27.60	-0.00	0	0
110389	1	33.10	11.90	0.00	0.00	7	1.0020074	-26.693692	69.00	1	1.100	0.900	27.59	-0.00	0	0
110390	1	51.50	21.10	0.00	0.00	7	1.0010741	-25.755825	69.00	1	1.100	0.900	27.58	-0.00	0	0
110391	1	31.80	3.98	0.00	0.00	7	1.0043217	-25.900818	69.00	1	1.100	0.900	27.59	-0.00	0	0
110392	1	0.00	0.00	0.00	0.00	7	1.0156371	-22.183388	138.00	1	1.100	0.900	27.58	-0.00	0	0
110393	1	65.70	16.93	0.00	0.00	7	1.0102459	-24.358162	69.00	1	1.100	0.900	27.58	-0.00	0	0
110394	1	23.40	6.80	0.00	0.00	7	0.9875984	-29.170015	69.00	1	1.100	0.900	27.59	-0.00	0	0
110395	1	0.00	0.00	0.00	0.00	7	0.9972282	-25.459660	138.00	1	1.100	0.900	27.58	-0.00	0	0
110396	1	22.00	3.39	0.00	0.00	7	0.9893090	-28.838571	69.00	1	1.100	0.900	27.59	-0.00	0	0
110397	1	0.00	0.00	0.00	0.00	7	0.9935931	-26.839416	18.00	1	1.100	0.900	27.59	-0.00	0	0
110398	1	0.00	0.00	0.00	0.00	7	0.9935931	-26.839416	1.00	1	1.100	0.900	27.59	-0.00	0	0
110399	1	11.50	3.09	0.00	0.00	7	0.9932707	-25.872828	69.00	1	1.100	0.900	27.58	-0.00	0	0
110400	1	23.40	0.68	0.00	0.00	7	1.0117785	-27.094508	69.00	1	1.100	0.900	27.59	-0.00	0	0
110401	1	52.80	29.50	0.00	0.00	7	0.9726197	-28.245965	69.00	1	1.100	0.900	27.58	-0.00	0	0
110402	1	5.50	1.73	0.00	0.00	7	1.0072901	-29.450710	69.00	1	1.100	0.900	27.59	-0.00	0	0
110403	1	0.01	0.00	0.00	0.00	7	1.0212708	-28.423781	69.00	1	1.100	0.900	27.60	-0.00	0	0
110404	1	185.80	111.50	0.00	0.00	7	1.0097391	-22.733783	138.00	1	1.100	0.900	27.58	-0.00	0	0
110405	1	52.70	5.70	0.00	0.00	7	1.0005415	-25.262848	69.00	1	1.100	0.900	27.58	-0.00	0	0
110406	1	40.80	4.89	0.00	0.00	7	1.0048756	-24.901784	69.00	1	1.100	0.900	27.58	-0.00	0	0
110407	1	39.50	14.10	0.00	0.00	7	0.9995428	-28.462172	69.00	1	1.100	0.900	27.60	-0.00	0	0
110408	1	43.50	9.00	0.00	0.00	7	1.0168095	-26.722077	69.00	1	1.100	0.900	27.59	-0.00	0	0
110409	1	4.60	1.13	0.00	0.00	7	1.0203459	-26.138641	69.00	1	1.100	0.900	27.59	-0.00	0	0
110410	1	0.00	0.00	0.00	0.00	7	1.0230073	-24.040089	138.00	1	1.100	0.900	27.60	-0.00	0	0
110411	1	49.00	13.90	0.00	0.00	7	1.0038893	-27.983335	69.00	1	1.100	0.900	27.60	-0.00	0	0
110412	1	0.00	0.00	0.00	0.00	7	1.0165649	-25.310916	18.00	1	1.100	0.900	27.60	-0.00	0	0
110413	1	0.00	0.00	0.00	0.00	7	1.0165649	-25.310916	1.00	1	1.100	0.900	27.60	-0.00	0	0
110414	1	0.00	0.00	0.00	0.00	7	1.0229152	-23.790869	138.00	1	1.100	0.900	27.59	-0.00	0	0
110415	1	47.10	9.60	0.00	0.00	7	1.0185482	-26.944057	69.00	1	1.100	0.900	27.59	-0.00	0	0
110416	1	39.40	7.80	0.00	0.00	7	1.0160947	-27.040435	69.00	1	1.100	0.900	27.59	-0.00	0	0
110417	1	0.00	0.00	0.00	0.00	7	1.0360021	-15.500607	345.00	1	1.100	0.900	27.55	-0.00	0	0
110418	1	0.00	0.00	0.00	0.00	7	1.0281040	-22.282581	138.00	1	1.100	0.900	27.58	-0.00	0	0
110419	1	46.50	15.30	0.00	0.00	7	1.0192815	-26.470198	69.00	1	1.100	0.900	27.59	-0.00	0	0
110420	1	31.30	9.30	0.00	0.00	7	1.0232980	-26.368746	69.00	1	1.100	0.900	27.59	-0.00	0	0
110421	1	0.00	0.00	0.00	0.00	7	1.0259104	-22.829321	138.00	1	1.100	0.900	27.58	-0.00	0	0
110422	1	45.80	8.10	0.00	0.00	7	1.0254394	-25.367440	69.00	1	1.100	0.900	27.58	-0.00	0	0
110423	1	24.50	8.10	0.00	0.00	7	1.0251180	-27.430830	69.00	1	1.100	0.900	27.59	-0.00	0	0
110424	1	50.00	7.86	0.00	0.00	7	1.0091106	-28.683979	69.00	1	1.100	0.900	27.59	-0.00	0	0
110425	1	42.40	9.30	0.00	0.00	7	1.0065904	-27.734340	69.00	1	1.100	0.900	27.60	-0.00	0	0
110426	1	20.80	4.70	0.00	156.40	7	1.0360944	-28.251401	69.00	1	1.100	0.900	27.59	-0.00	0	0
110427	1	27.80	5.40	0.00	0.00	7	1.0248685	-27.539069	69.00	1	1.100	0.900	27.59	-0.00	0	0
110428	1	52.20	17.30	0.00	0.00	7	1.0173041	-26.880147	69.00	1	1.100	0.900	27.60	-0.00	0	0
110429	1	0.00	0.00	0.00	0.00	7	1.0266078	-23.374002	138.00	1	1.100	0.900	27.59	-0.00	0	0
110430	1	56.10	15.80	0.00	0.00	7	1.0234347	-25.690469	69.00	1	1.100	0.900	27.59	-0.00	0	0
110431	1	30.10	12.00	0.00	0.00	7	1.0040932	-28.481564	69.00	1	1.100	0.900	27.59	-0.00	0	0
110432	1	0.00	0.00	0.00	0.00	7	1.0105589	-24.391465	138.00	1	1.100	0.900	27.65	0.00	0	0
110433	1	22.60	5.30	0.00	0.00	7	1.0061864	-27.091053	69.00	1	1.100	0.900	27.65	0.00	0	0
110434	1	0.00	0.00	0.00	0.00	7	1.0081566	-25.771292	18.00	1	1.100	0.900	27.65	0.00	0	0
110435	1	0.00	0.00	0.00	0.00	7	1.0081566	-25.771292	1.00	1	1.100	0.900	27.65	0.00	0	0
110436	1	29.90	7.60	0.00	0.00	7	1.0022805	-26.908150	69.00	1	1.100	0.900	27.65	0.00	0	0
110437	1	19.70	6.70	0.00	0.00	7	1.0030599	-27.106386	69.00	1	1.100	0.900	27.65	0.00	0	0
110438	1	0.00	0.00	0.00	0.00	7	1.0119582	-23.333377	138.00	1	1.100	0.900	27.65	0.00	0	0
110439	1	20.20	5.70	0.00	0.00	7	0.9941771	-27.109828	69.00	1	1.100	0.900	27.65	0.00	0	0
110440	1	0.00	0.00	0.00	121.00	7	1.0359129	-16.868628	345.00	1	1.100	0.900	27.62	0.00	0	0
110441	1	0.00	0.00	0.00	0.00	7	1.0173937	-22.431728	138.00	1	1.100	0.900	27.64	0.00	0	0
110442	1	160.50	92.40	0.00	0.00	7	0.9709387	-28.606704	69.00	1	1.100	0.900	27.64	0.00	0	0
110443	1	0.00	0.00	0.00	0.00	7	0.9972655	-24.887548	18.00	1	1.100	0.900	27.64	0.00	0	0
110444	1	0.00	0.00	0.00	0.00	7	0.9972655	-24.887548	1.00	1	1.100	0.900	27.64	0.00	0	0
110445	1	0.00	0.00	0.00	0.00	7	1.0111633	-24.178444	138.00	1	1.100	0.900	27.65	0.00	0	0
110446	1	38.10	1.88	0.00	0.00	7	1.0052300	-26.587790	69.00	1	1.100	0.900	27.65	0.00	0	0
110447	1	3.54	0.90	0.00	0.00	7	0.9937921	-27.307871	69.00	1	1.100	0.900	27.66	0.00	0	0
110448	1	24.00	8.60	0.00	0.00	7	1.0080613	-27.240319	69.00	1	1.100	0.900	27.65	0.00	0	0
110449	1	318.40	130.90	0.00	0.00	7	1.0084360	-24.117014	138.00	1	1.100	0.900	27.66	0.00	0	0
110450	1	19.00	5.30	0.00	0.00	7	1.0172567	-26.198946	69.00	1	1.100	0.900	27.65	0.00	0	0
110451	1	23.90	4.33	0.00	0.00	7	0.9818751	-28.460718	69.00	1	1.100	0.900	27.64	0.00	0	0
110452	1	21.50	5.40	0.00	0.00	7	1.0263431	-27.646245	69.00	1	1.100	0.900	27.65	0.00	0	0
110453	1	14.50	3.01	0.00	0.00	7	1.0190275	-26.712180	69.00	1	1.100	0.900	27.65	0.00	0	0
110454	1	19.60	3.39	0.00	0.00	7	0.9969075	-27.056675	69.00	1	1.100	0.900	27.67	0.00	0	0
110455	1	19.40	6.50	0.00	0.00	7	1.0023451	-26.683470	69.00	1	1.100	0.900	27.65	0.00	0	0
110456	1	18.10	2.71	0.00	0.00	7	0.9962409	-27.056565	69.00	1	1.100	0.900	27.66	0.00	0	0
110457	1	13.80	4.50	0.00	0.00	7	0.9909903	-27.667850	69.00	1	1.100	0.900	27.66	0.00	0	0
110458	1	0.00	0.00	0.00	0.00	7	1.0136626	-23.321930	138.00	1	1.100	0.900	27.65	0.00	0	0
110459	1	31.40	8.40	0.00	0.00	7	1.0111268	-26.046043	69.00	1	1.100	0.900	27.65	0.00	0	0
110460	1	21.80	7.60	0.00	0.00	7	0.9974004	-26.853569	69.00	1	1.100	0.900	27.67	0.00	0	0
110461	1	11.10	1.73	0.00	0.00	7	0.9770488	-28.356128	69.00	1	1.100	0.900	27.64	0.00	0	0
110462	1	0.00	0.00	0.00	0.00	7	1.0112083	-24.549530	138.00	1	1.100	0.900	27.65	0.00	0	0
110463	1	32.40	7.50	0.00	0.00	7	1.0259099	-26.899789	69.00	1	1.100	0.900	27.65	0.00	0	0
110464	1	23.20	5.30	0.00	0.00	7	0.9920406	-27.679524	69.00	1	1.100	0.900	27.70	0.00	0	0
110465	1	0.00	0.00	0.00	0.00	7	0.9939732	-25.817544	138.00	1	1.100	0.900	27.73	0.00	0	0
110466	1	19.80	4.25	0.00	0.00	7	0.9938981	-27.122080	69.00	1	1.100	0.900	27.71	0.00	0	0
110467	1	32.40	2.49	0.00	0.00	7	1.0310010	-28.997031	69.00	1	1.100	0.900	27.65	0.00	0	0
110468	1	19.30	1.95	0.00	0.00	7	1.0271606	-28.215315	69.00	1	1.100	0.900	27.65	0.00	0	0
110469	1	9.60	2.41	0.00	0.00	7	0.9927787	-26.784106	69.00	1	1.100	0.900	27.70	0.00	0	0
110470	1	21.40	6.90	0.00	0.00	7	1.0281301	-29.118242	69.00	1	1.100	0.900	27.66	0.00	0	0
110471	1	15.70	4.50	0.00	0.00	7	0.9932321	-27.236851	69.00	1	1.100	0.900	27.70	0.00	0	0
110472	1	12.00	2.94	0.00	0.00	7	1.0288505	-27.429347	69.00	1	1.100	0.900	27.65	0.00	0	0
110473	1	17.20	5.30	0.00	0.00	7	1.0248463	-28.412561	69.00	1	1.100	0.900	27.65	0.00	0	0
110474	1	24.30	4.80	0.00	0.00	7	0.9927738	-27.664829	69.00	1	1.100	0.900	27.70	0.00	0	0
110475	1	12.30	4.33	0.00	0.00	7	1.0118106	-27.249937	69.00	1	1.100	0.900	27.65	0.00	0	0
110476	1	18.60	5.20	0.00	0.00	7	0.9939643	-27.407333	69.00	1	1.100	0.900	27.69	0.00	0	0
110477	1	15.70	2.18	0.00	0.00	7	0.9952038	-27.233333	69.00	1	1.100	0.900	27.69	0.00	0	0
110478	1	7.70	2.26	0.00	0.00	7	1.0258858	-29.069314	69.00	1	1.100	0.900	27.67	0.00	0	0
110479	1	25.50	7.00	0.00	78.40	7	1.0399096	-28.149762	69.00	1	1.100	0.900	27.65	0.00	0	0
110480	1	0.00	0.00	0.00	0.00	7	1.0072926	-25.207520	138.00	1	1.100	0.900	27.66	0.00	0	0
110481	1	18.50	6.30	0.00	0.00	7	0.9978241	-27.075879	69.00	1	1.100	0.900	27.68	0.00	0	0
110482	1	0.00	0.00	0.00	0.00	7	1.0108551	-26.033692	138.00	1	1.100	0.900	27.66	0.00	0	0
110483	1	32.80	8.90	0.00	0.00	7	1.0260261	-28.139064	69.00	1	1.100	0.900	27.65	0.00	0	0
110484	1	221.10	93.80	0.00	0.00	7	1.0219358	-14.662304	138.00	1	1.100	0.900	27.70	0.00	0	0
110485	1	56.90	18.60	0.00	0.00	7	1.0214454	-17.075386	69.00	1	1.100	0.900	27.70	0.00	0	0
110486	1	25.30	3.99	0.00	0.00	7	1.0175230	-18.411784	69.00	1	1.100	0.900	27.70	0.00	0	0
110487	1	24.70	4.25	0.00	0.00	7	1.0168582	-18.030992	69.00	1	1.100	0.900	27.69	0.00	0	0
110488	1	6.50	1.28	0.00	0.00	7	1.0121713	-17.827927	69.00	1	1.100	0.900	27.70	0.00	0	0
110489	1	14.30	4.25	0.00	0.00	7	1.0172713	-17.378204	69.00	1	1.100	0.900	27.68	0.00	0	0
110490	1	18.80	6.10	0.00	0.00	7	1.0204708	-16.628803	69.00	1	1.100	0.900	27.68	0.00	0	0
110491	1	0.06	0.01	0.00	11.10	7	1.0301888	-17.314989	69.00	1	1.100	0.900	27.70	0.00	0	0
110492	1	0.00	0.00	0.00	0.00	7	1.0316544	-13.125460	138.00	1	1.100	0.900	27.69	0.00	0	0
110493	1	48.50	9.30	0.00	0.00	7	1.0201752	-17.124413	69.00	1	1.100	0.900	27.69	0.00	0	0
110494	1	0.00	0.00	0.00	0.00	7	1.0320791	-13.580721	138.00	1	1.100	0.900	27.68	0.00	0	0
110495	1	11.30	2.49	0.00	0.00	7	1.0292160	-15.064590	69.00	1	1.100	0.900	27.67	0.00	0	0
110496	1	8.10	1.28	0.00	0.00	7	1.0191547	-19.108768	69.00	1	1.100	0.900	27.46	0.01	0	0
110497	1	6.50	0.08	0.00	0.00	7	1.0284973	-20.616848	69.00	1	1.100	0.900	27.44	0.01	0	0
110498	1	4.25	1.28	0.00	0.00	7	1.0137783	-18.868357	69.00	1	1.100	0.900	27.47	0.01	0	0
110499	1	2.56	0.83	0.00	0.00	7	1.0218047	-19.254510	69.00	1	1.100	0.900	27.46	0.01	0	0
110500	1	0.00	0.00	0.00	0.00	7	1.0106434	-15.609081	138.00	1	1.100	0.900	27.44	0.01	0	0
110501	1	13.00	1.35	0.00	0.00	7	1.0283338	-19.332259	69.00	1	1.100	0.900	27.44	0.01	0	0
110502	1	0.00	0.00	0.00	0.00	7	1.0224242	-18.051168	138.00	1	1.100	0.900	27.46	0.01	0	0
110503	1	11.20	1.28	0.00	0.00	7	1.0221158	-18.965447	69.00	1	1.100	0.900	27.46	0.01	0	0
110504	1	0.26	0.05	0.00	0.00	7	1.0284746	-19.802146	69.00	1	1.100	0.900	27.44	0.01	0	0
110505	1	7.00	1.95	0.00	0.00	7	0.9953410	-24.888753	69.00	1	1.100	0.900	27.48	0.00	0	0
110506	1	21.20	6.60	0.00	0.00	7	0.9991420	-25.623430	69.00	1	1.100	0.900	27.48	0.00	0	0
110507	1	0.00	0.00	0.00	0.00	7	0.9946743	-24.793006	138.00	1	1.100	0.900	27.49	-0.00	0	0
110508	1	23.20	6.50	0.00	0.00	7	0.9953050	-25.523026	69.00	1	1.100	0.900	27.49	-0.00	0	0
110509	1	28.80	3.31	0.00	0.00	7	0.9890830	-26.313702	69.00	1	1.100	0.900	27.49	-0.00	0	0
110510	1	24.10	5.00	0.00	0.00	7	0.9914336	-25.873429	69.00	1	1.100	0.900	27.49	-0.00	0	0
110511	1	17.40	5.40	0.00	0.00	7	0.9932694	-25.700260	69.00	1	1.100	0.900	27.49	-0.00	0	0
110512	1	19.40	4.16	0.00	0.00	7	0.9985842	-24.441411	69.00	1	1.100	0.900	27.48	0.00	0	0
110513	1	0.00	0.00	0.00	0.00	7	0.9924606	-26.829408	138.00	1	1.100	0.900	27.51	-0.00	0	0
110514	1	30.60	8.80	0.00	0.00	7	0.9889691	-27.074774	69.00	1	1.100	0.900	27.50	-0.00	0	0
110515	1	18.80	3.80	0.00	0.00	7	0.9892312	-26.944341	69.00	1	1.100	0.900	27.50	-0.00	0	0
110516	1	21.20	6.30	0.00	0.00	7	0.9962308	-25.439485	69.00	1	1.100	0.900	27.49	-0.00	0	0
110517	1	12.90	3.09	0.00	0.00	7	0.9966773	-25.955894	69.00	1	1.100	0.900	27.49	-0.00	0	0
110518	1	0.00	0.00	0.00	0.00	7	0.9934133	-25.070159	138.00	1	1.100	0.900	27.49	-0.00	0	0
110519	1	29.50	8.10	0.00	0.00	7	0.9911872	-26.188243	69.00	1	1.100	0.900	27.50	-0.00	0	0
110520	1	14.70	1.80	0.00	0.00	7	0.9961220	-25.480459	69.00	1	1.100	0.900	27.49	-0.00	0	0
110521	1	29.50	4.80	0.00	0.00	7	0.9939902	-26.778918	69.00	1	1.100	0.900	27.48	0.00	0	0
110522	1	2.56	0.30	0.00	0.00	7	1.0034179	-25.941465	69.00	1	1.100	0.900	27.49	-0.00	0	0
110523	1	14.70	1.05	0.00	0.00	7	0.9921360	-26.289169	69.00	1	1.100	0.900	27.49	-0.00	0	0
110524	1	0.00	0.00	0.00	0.00	7	0.9929182	-25.236573	138.00	1	1.100	0.900	27.49	-0.00	0	0
110525	1	28.40	9.60	0.00	0.00	7	0.9921325	-25.584457	69.00	1	1.100	0.900	27.49	-0.00	0	0
110526	1	0.00	0.00	0.00	0.00	7	1.0130134	-22.799755	138.00	1	1.100	0.900	27.48	0.00	0	0
110527	1	27.80	9.30	0.00	0.00	7	0.9998742	-25.103038	69.00	1	1.100	0.900	27.49	-0.00	0	0
110528	1	0.00	0.00	0.00	0.00	7	1.0051523	-20.750267	138.00	1	1.100	0.900	27.47	0.01	0	0
110529	1	21.20	4.80	0.00	0.00	7	1.0067090	-23.349543	69.00	1	1.100	0.900	27.48	0.01	0	0
110530	1	14.90	5.10	0.00	0.00	7	0.9916131	-26.041897	69.00	1	1.100	0.900	27.49	-0.00	0	0
110531	1	24.90	2.94	0.00	0.00	7	1.0183794	-27.500887	69.00	1	1.100	0.900	27.63	-0.00	0	0
110532	1	18.90	5.20	0.00	0.00	7	1.0255935	-27.441202	69.00	1	1.100	0.900	27.60	-0.00	0	0
110533	1	45.60	7.50	0.00	0.00	7	1.0189727	-26.995659	69.00	1	1.100	0.900	27.60	-0.00	0	0
110534	1	0.00	0.00	0.00	0.00	7	1.0268662	-22.995805	138.00	1	1.100	0.900	27.63	0.00	0	0
110535	1	21.30	3.76	0.00	0.00	7	1.0085875	-27.180795	69.00	1	1.100	0.900	27.63	-0.00	0	0
110536	1	29.60	5.65	0.00	0.00	7	1.0256396	-27.435133	69.00	1	1.100	0.900	27.62	-0.00	0	0
110537	1	28.10	2.79	0.00	0.00	7	1.0268901	-27.150636	69.00	1	1.100	0.900	27.62	-0.00	0	0
110538	1	17.20	2.41	0.00	179.20	7	1.0423169	-28.212785	69.00	1	1.100	0.900	27.61	-0.00	0	0
110539	1	30.40	9.00	0.00	0.00	7	0.9902383	-28.877190	69.00	1	1.100	0.900	27.63	-0.00	0	0
110540	1	18.20	6.50	0.00	0.00	7	0.9858630	-28.556315	69.00	1	1.100	0.900	27.64	0.00	0	0
110541	1	0.00	0.00	0.00	0.00	7	1.0278807	-23.781619	138.00	1	1.100	0.900	27.62	-0.00	0	0
110542	1	25.50	3.31	0.00	0.00	7	1.0256349	-26.590527	69.00	1	1.100	0.900	27.62	-0.00	0	0
110543	1	15.70	4.25	0.00	0.00	7	1.0229061	-26.954680	69.00	1	1.100	0.900	27.62	-0.00	0	0
110544	1	27.20	8.30	0.00	0.00	7	1.0117589	-26.821990	69.00	1	1.100	0.900	27.64	0.00	0	0
110545	1	7.10	2.03	0.00	0.00	7	1.0203330	-28.309408	69.00	1	1.100	0.900	27.61	-0.00	0	0
110546	1	23.40	3.80	0.00	0.00	7	0.9858075	-28.256808	69.00	1	1.100	0.900	27.64	0.00	0	0
110547	1	6.50	1.80	0.00	0.00	7	1.0159321	-27.386066	69.00	1	1.100	0.900	27.63	-0.00	0	0
110548	1	14.80	2.64	0.00	0.00	7	1.0084921	-28.590022	69.00	1	1.100	0.900	27.62	-0.00	0	0
110549	1	14.10	3.76	0.00	0.00	7	1.0137828	-27.437206	69.00	1	1.100	0.900	27.63	-0.00	0	0
110550	1	76.20	36.98	0.00	0.00	7	1.0061671	-27.638285	69.00	1	1.100	0.900	27.63	-0.00	0	0
110551	1	15.50	2.63	0.00	0.00	7	1.0208545	-27.281189	69.00	1	1.100	0.900	27.60	-0.00	0	0
110552	1	3.89	1.20	0.00	0.00	7	0.9970469	-28.806471	69.00	1	1.100	0.900	27.63	-0.00	0	0
110553	1	0.00	0.00	0.00	0.00	7	1.0106238	-24.478711	138.00	1	1.100	0.900	27.65	0.00	0	0
110554	1	9.00	1.73	0.00	0.00	7	1.0131859	-26.677281	69.00	1	1.100	0.900	27.65	0.00	0	0
110555	1	0.23	0.07	0.00	0.00	7	1.0193880	-26.173047	69.00	1	1.100	0.900	27.59	-0.00	0	0
110556	1	35.50	7.13	0.00	0.00	7	1.0293360	-28.009539	69.00	1	1.100	0.900	27.61	-0.00	0	0
110557	1	22.30	6.00	0.00	0.00	7	1.0194623	-27.171411	69.00	1	1.100	0.900	27.63	-0.00	0	0
110558	1	30.30	5.30	0.00	128.92	7	1.0388556	-27.809559	69.00	1	1.100	0.900	27.61	-0.00	0	0
110559	1	23.80	7.70	0.00	0.00	7	0.9926809	-28.004859	69.00	1	1.100	0.900	27.64	-0.00	0	0
110560	1	32.40	5.70	0.00	0.00	7	1.0164356	-27.543437	69.00	1	1.100	0.900	27.63	0.00	0	0
110561	1	0.00	0.00	0.00	0.00	7	1.0239786	-14.787633	138.00	1	1.100	0.900	27.70	0.00	0	0
110562	1	17.30	5.00	0.00	0.00	7	1.0170972	-17.409351	69.00	1	1.100	0.900	27.70	0.00	0	0
110563	1	0.00	0.00	0.00	0.00	7	1.0201497	-16.169505	13.80	1	1.100	0.900	27.70	0.00	0	0
110564	1	0.00	0.00	0.00	0.00	7	1.0201497	-16.169505	1.00	1	1.100	0.900	27.70	0.00	0	0
110565	1	10.40	3.31	0.00	0.00	7	1.0288329	-14.372946	69.00	1	1.100	0.900	27.63	0.01	0	0
110566	1	0.00	0.00	0.00	0.00	7	1.0264761	-14.328411	138.00	1	1.100	0.900	27.70	0.00	0	0
110567	1	18.20	2.71	0.00	0.00	7	1.0243132	-15.886902	69.00	1	1.100	0.900	27.70	0.00	0	0
110568	1	0.00	0.00	0.00	0.00	7	1.0341101	-11.382290	138.00	1	1.100	0.900	27.56	0.01	0	0
110569	1	12.40	3.09	0.00	0.00	7	1.0334574	-13.514897	69.00	1	1.100	0.900	27.60	0.01	0	0
110570	1	6.50	2.03	0.00	0.00	7	1.0161491	-18.056350	69.00	1	1.100	0.900	27.69	0.00	0	0
110571	1	10.70	1.80	0.00	0.00	7	1.0278416	-14.721481	69.00	1	1.100	0.900	27.61	0.01	0	0
110572	1	3.76	0.68	0.00	0.00	7	1.0293227	-14.296661	69.00	1	1.100	0.900	27.60	0.01	0	0
110573	1	2.11	0.45	0.00	0.00	7	1.0245067	-16.325254	69.00	1	1.100	0.900	27.63	0.01	0	0
110574	1	29.60	5.50	0.00	99.18	7	1.0382753	-24.209792	69.00	1	1.100	0.900	27.46	0.01	0	0
110575	1	0.00	0.00	0.00	0.00	7	1.0308884	-20.338148	138.00	1	1.100	0.900	27.41	0.01	0	0
110576	1	42.80	13.80	0.00	0.00	7	1.0346057	-23.783868	69.00	1	1.100	0.900	27.45	0.01	0	0
110577	1	28.00	4.90	0.00	0.00	7	1.0212240	-24.089987	69.00	1	1.100	0.900	27.44	0.01	0	0
110578	1	30.30	5.90	0.00	0.00	7	1.0275202	-24.172517	69.00	1	1.100	0.900	27.47	0.01	0	0
110579	1	0.00	0.00	0.00	0.00	7	1.0227748	-22.323817	138.00	1	1.100	0.900	27.45	0.01	0	0
110580	1	10.30	2.94	0.00	0.00	7	1.0244685	-23.906188	69.00	1	1.100	0.900	27.45	0.01	0	0
110581	1	0.00	0.00	0.00	0.00	7	1.0300293	-20.811936	138.00	1	1.100	0.900	27.41	0.01	0	0
110582	1	31.20	10.20	0.00	0.00	7	1.0339056	-23.686113	69.00	1	1.100	0.900	27.44	0.00	0	0
110583	1	24.70	3.39	0.00	0.00	7	1.0283200	-23.009230	69.00	1	1.100	0.900	27.43	0.01	0	0
110584	1	51.00	14.30	0.00	0.00	7	1.0186253	-24.292292	69.00	1	1.100	0.900	27.44	0.01	0	0
110585	1	0.00	0.00	0.00	153.20	7	1.0381056	-13.734344	345.00	1	1.100	0.900	27.33	0.00	0	0
110586	1	0.00	0.00	0.00	0.00	7	1.0332420	-19.144763	138.00	1	1.100	0.900	27.39	0.01	0	0
110587	1	54.30	9.70	0.00	0.00	7	1.0305484	-22.581412	69.00	1	1.100	0.900	27.42	0.01	0	0
110588	1	0.00	0.00	0.00	0.00	7	1.0260053	-21.244259	138.00	1	1.100	0.900	27.41	0.01	0	0
110589	1	57.90	19.30	0.00	0.00	7	1.0232400	-24.246289	69.00	1	1.100	0.900	27.44	0.01	0	0
110590	1	25.10	13.53	0.00	0.00	7	1.0104582	-23.846414	69.00	1	1.100	0.900	27.47	0.01	0	0
110591	1	0.00	0.00	0.00	0.00	7	1.0197174	-20.139917	138.00	1	1.100	0.900	27.45	0.01	0	0
110592	1	29.80	10.20	0.00	0.00	7	1.0206105	-23.135259	69.00	1	1.100	0.900	27.46	0.01	0	0
110593	1	24.90	2.41	0.00	0.00	7	1.0165020	-24.207725	69.00	1	1.100	0.900	27.47	0.01	0	0
110594	1	18.70	5.90	0.00	57.60	7	1.0366806	-24.737425	69.00	1	1.100	0.900	27.47	0.01	0	0
110595	1	11.90	2.86	0.00	0.00	7	1.0203204	-23.878440	69.00	1	1.100	0.900	27.47	0.01	0	0
110596	1	5.70	2.11	0.00	0.00	7	1.0145121	-24.101179	69.00	1	1.100	0.900	27.47	0.01	0	0
110597	1	0.00	0.00	0.00	0.00	7	1.0196412	-21.742192	138.00	1	1.100	0.900	27.47	0.00	0	0
110598	1	22.20	1.88	0.00	0.00	7	1.0176440	-24.305167	69.00	1	1.100	0.900	27.47	0.00	0	0
110599	1	10.30	2.41	0.00	0.00	7	1.0126154	-23.910869	69.00	1	1.100	0.900	27.47	0.01	0	0
110600	1	10.90	3.80	0.00	0.00	7	1.0182925	-23.589046	69.00	1	1.100	0.900	27.47	0.01	0	0
110601	1	1.46	0.15	0.00	0.00	7	1.0140279	-23.142464	69.00	1	1.100	0.900	27.47	0.01	0	0
110602	1	6.30	1.73	0.00	0.00	7	1.0114900	-23.681406	69.00	1	1.100	0.900	27.47	0.01	0	0
110603	1	7.50	1.05	0.00	0.00	7	1.0342003	-22.589762	69.00	1	1.100	0.900	27.55	0.01	0	0
110604	1	7.30	2.03	0.00	0.00	7	1.0193453	-22.970353	69.00	1	1.100	0.900	27.59	0.00	0	0
110605	1	2.86	0.98	0.00	0.00	7	1.0211401	-23.066149	69.00	1	1.100	0.900	27.63	0.00	0	0
110606	1	0.00	0.00	0.00	0.00	7	1.0141952	-20.488716	138.00	1	1.100	0.900	27.54	0.00	0	0
110607	1	7.60	2.49	0.00	0.00	7	1.0190874	-22.974470	69.00	1	1.100	0.900	27.61	0.00	0	0
110608	1	4.70	0.75	0.00	0.00	7	1.0145608	-23.256208	69.00	1	1.100	0.900	27.57	0.00	0	0
110609	1	7.10	1.28	0.00	0.00	7	1.0313826	-22.354423	69.00	1	1.100	0.900	27.55	0.01	0	0
110610	1	6.00	1.65	0.00	0.00	7	1.0095608	-22.834297	69.00	1	1.100	0.900	27.64	0.00	0	0
110611	1	0.37	0.12	0.00	0.00	7	1.0192456	-22.972959	69.00	1	1.100	0.900	27.59	0.00	0	0
110612	1	3.24	1.13	0.00	0.00	7	1.0172704	-22.437158	69.00	1	1.100	0.900	27.55	0.00	0	0
110613	1	4.33	1.50	0.00	0.00	7	1.0119702	-23.005112	69.00	1	1.100	0.900	27.62	0.00	0	0
110614	1	3.46	0.60	0.00	0.00	7	1.0209620	-22.858367	69.00	1	1.100	0.900	27.57	0.00	0	0
110615	1	6.40	1.88	0.00	0.00	7	1.0327210	-23.226136	69.00	1	1.100	0.900	27.70	0.00	0	0
110616	1	5.40	1.65	0.00	0.00	7	1.0308788	-23.126405	69.00	1	1.100	0.900	27.66	0.01	0	0
110617	1	3.54	0.45	0.00	0.00	7	1.0147753	-23.193506	69.00	1	1.100	0.900	27.59	0.00	0	0
110618	1	3.24	0.60	0.00	0.00	7	1.0201487	-22.736077	69.00	1	1.100	0.900	27.62	0.00	0	0
110619	1	0.93	0.22	0.00	21.40	7	1.0314149	-21.382904	69.00	1	1.100	0.900	27.59	0.01	0	0
110620	1	2.71	0.83	0.00	0.00	7	1.0175493	-22.578383	69.00	1	1.100	0.900	27.55	0.00	0	0
110621	1	5.70	1.50	0.00	0.00	7	1.0337211	-22.614314	69.00	1	1.100	0.900	27.55	0.01	0	0
110622	1	0.74	0.26	0.00	0.00	7	1.0351329	-23.355694	69.00	1	1.100	0.900	27.68	0.01	0	0
110623	1	6.50	1.65	0.00	0.00	7	1.0180467	-21.967736	69.00	1	1.100	0.900	27.55	0.00	0	0
110624	1	2.26	0.53	0.00	0.00	7	1.0322573	-22.593289	69.00	1	1.100	0.900	27.61	0.00	0	0
110625	1	6.80	1.80	0.00	0.00	7	1.0166959	-22.547701	69.00	1	1.100	0.900	27.56	0.00	0	0
110626	1	1.42	0.38	0.00	0.00	7	1.0224887	-22.623022	69.00	1	1.100	0.900	27.65	0.00	0	0
110627	1	4.80	0.90	0.00	0.00	7	1.0173560	-22.453507	69.00	1	1.100	0.900	27.54	0.00	0	0
110628	1	5.70	1.88	0.00	0.00	7	1.0198501	-22.787614	69.00	1	1.100	0.900	27.56	0.00	0	0
110629	1	0.54	0.06	0.00	0.00	7	1.0240660	-22.885180	69.00	1	1.100	0.900	27.56	0.00	0	0
110630	1	4.50	1.43	0.00	0.00	7	1.0322866	-22.908019	69.00	1	1.100	0.900	27.56	0.01	0	0
110631	1	3.80	1.28	0.00	0.00	7	1.0276536	-22.901119	69.00	1	1.100	0.900	27.56	0.00	0	0
110632	1	4.25	1.05	0.00	0.00	7	1.0175701	-22.149258	69.00	1	1.100	0.900	27.56	0.00	0	0
110633	1	3.46	0.83	0.00	29.81	7	1.0354088	-22.513848	69.00	1	1.100	0.900	27.54	0.01	0	0
110634	1	4.90	1.05	0.00	57.56	7	1.0370592	-22.874718	69.00	1	1.100	0.900	27.55	0.01	0	0
110635	1	0.00	0.00	0.00	0.00	7	1.0155299	-18.888280	138.00	1	1.100	0.900	27.50	0.00	0	0
110636	1	5.60	1.28	0.00	0.00	7	1.0317451	-21.018365	69.00	1	1.100	0.900	27.57	0.00	0	0
110637	1	2.34	0.53	0.00	0.00	7	1.0332217	-21.597060	69.00	1	1.100	0.900	27.58	0.00	0	0
110638	1	5.30	1.65	0.00	0.00	7	1.0333949	-22.186662	69.00	1	1.100	0.900	27.60	0.00	0	0
110639	1	2.34	0.30	0.00	0.00	7	1.0356842	-22.766422	69.00	1	1.100	0.900	27.55	0.01	0	0
110640	1	3.76	1.13	0.00	0.00	7	1.0219984	-21.509499	69.00	1	1.100	0.900	27.55	0.00	0	0
110641	1	6.10	0.38	0.00	0.00	7	1.0213283	-21.159351	69.00	1	1.100	0.900	27.54	0.00	0	0
110642	1	1.65	0.38	0.00	0.00	7	1.0339101	-23.274752	69.00	1	1.100	0.900	27.68	0.01	0	0
110643	1	5.00	1.50	0.00	0.00	7	1.0203052	-22.873993	69.00	1	1.100	0.900	27.63	0.00	0	0
110644	1	2.26	0.38	0.00	0.00	7	1.0296080	-22.971260	69.00	1	1.100	0.900	27.65	0.00	0	0
110645	1	2.94	0.45	0.00	0.00	7	1.0108523	-22.938253	69.00	1	1.100	0.900	27.62	0.00	0	0
110646	1	4.60	1.13	0.00	0.00	7	1.0177035	-23.050991	69.00	1	1.100	0.900	27.61	0.00	0	0
110647	1	5.30	0.38	0.00	0.00	7	1.0171147	-23.147880	69.00	1	1.100	0.900	27.64	0.00	0	0
110648	1	2.26	0.83	0.00	0.00	7	1.0151776	-23.048825	69.00	1	1.100	0.900	27.59	0.00	0	0
110649	1	5.40	1.58	0.00	0.00	7	1.0187696	-23.016790	69.00	1	1.100	0.900	27.64	0.00	0	0
110650	1	1.65	0.30	0.00	0.00	7	1.0207342	-22.983979	69.00	1	1.100	0.900	27.63	0.00	0	0
110651	1	2.49	0.90	0.00	0.00	7	1.0201670	-22.862358	69.00	1	1.100	0.900	27.65	0.00	0	0
110652	1	0.38	0.07	0.00	0.00	7	1.0208251	-23.038350	69.00	1	1.100	0.900	27.63	0.00	0	0
110653	1	6.30	1.20	0.00	101.50	7	1.0280397	-23.275075	69.00	1	1.100	0.900	27.64	0.00	0	0
110654	1	3.16	0.98	0.00	0.00	7	1.0211488	-23.096275	69.00	1	1.100	0.900	27.66	0.00	0	0
110655	1	0.00	0.00	0.00	0.00	7	1.0110440	-19.105119	138.00	1	1.100	0.900	27.85	0.00	0	0
110656	1	4.16	0.60	0.00	0.00	7	1.0243849	-22.433725	69.00	1	1.100	0.900	27.66	0.00	0	0
110657	1	0.96	0.22	0.00	0.00	7	1.0207458	-22.774054	69.00	1	1.100	0.900	27.65	0.00	0	0
110658	1	5.10	0.38	0.00	0.00	7	1.0262113	-23.490993	69.00	1	1.100	0.900	27.69	0.00	0	0
110659	1	3.39	1.05	0.00	0.00	7	1.0222076	-23.294677	69.00	1	1.100	0.900	27.68	0.00	0	0
110660	1	1.73	0.60	0.00	0.00	7	1.0305565	-23.440409	69.00	1	1.100	0.900	27.69	0.00	0	0
110661	1	3.54	0.98	0.00	0.00	7	1.0175786	-22.413415	69.00	1	1.100	0.900	27.53	0.00	0	0
110662	1	1.95	0.15	0.00	0.00	7	1.0188933	-23.152071	69.00	1	1.100	0.900	27.65	0.00	0	0
110663	1	1.20	0.30	0.00	0.00	7	1.0179652	-22.140771	69.00	1	1.100	0.900	27.54	0.00	0	0
110664	1	2.34	0.75	0.00	0.00	7	1.0167992	-22.684085	69.00	1	1.100	0.900	27.58	0.00	0	0
110665	1	7.10	2.26	0.00	0.00	7	1.0283937	-20.828945	69.00	1	1.100	0.900	27.61	0.01	0	0
110666	1	7.10	2.41	0.00	0.00	7	1.0198495	-21.734477	69.00	1	1.100	0.900	27.67	0.00	0	0
110667	1	5.10	1.35	0.00	0.00	7	1.0178201	-22.720011	69.00	1	1.100	0.900	27.59	0.00	0	0
110668	1	10.50	0.22	0.00	0.00	7	1.0209277	-22.790842	69.00	1	1.100	0.900	27.65	0.00	0	0
110669	1	7.30	0.98	0.00	0.00	7	1.0220553	-22.596684	69.00	1	1.100	0.900	27.64	0.00	0	0
110670	1	7.30	2.56	0.00	0.00	7	1.0155156	-23.052841	69.00	1	1.100	0.900	27.57	0.00	0	0
110671	1	6.60	1.35	0.00	0.00	7	1.0316723	-22.249369	69.00	1	1.100	0.900	27.53	0.01	0	0
110672	1	4.90	1.58	0.00	0.00	7	1.0271713	-21.811803	69.00	1	1.100	0.900	27.56	0.01	0	0
110673	1	6.50	2.26	0.00	0.00	7	1.0149651	-23.123372	69.00	1	1.100	0.900	27.60	0.00	0	0
110674	1	8.50	2.64	0.00	0.00	7	1.0312773	-23.125325	69.00	1	1.100	0.900	27.63	0.00	0	0
110675	1	4.25	1.13	0.00	38.07	7	1.0317707	-23.031667	69.00	1	1.100	0.900	27.64	0.00	0	0
110676	1	4.16	0.68	0.00	0.00	7	1.0318714	-22.758722	69.00	1	1.100	0.900	27.62	0.00	0	0
110677	1	7.50	2.34	0.00	0.00	7	1.0234411	-23.159299	69.00	1	1.100	0.900	27.63	0.00	0	0
110678	1	6.90	0.45	0.00	0.00	7	1.0179983	-23.165940	69.00	1	1.100	0.900	27.64	0.00	0	0
110679	1	4.70	1.05	0.00	0.00	7	1.0209225	-22.861684	69.00	1	1.100	0.900	27.65	0.00	0	0
110680	1	7.20	1.13	0.00	0.00	7	1.0210745	-23.054226	69.00	1	1.100	0.900	27.66	0.00	0	0
110681	1	1.18	0.38	0.00	0.00	7	1.0173380	-22.492325	69.00	1	1.100	0.900	27.55	0.00	0	0
110682	1	1.07	0.22	0.00	0.00	7	1.0299527	-24.251209	69.00	1	1.100	0.900	27.63	0.00	0	0
110683	1	1.88	0.53	0.00	0.00	7	1.0302511	-23.525261	69.00	1	1.100	0.900	27.63	0.00	0	0
110684	1	1.06	0.08	0.00	65.05	7	1.0357091	-23.379047	69.00	1	1.100	0.900	27.69	0.01	0	0
110685	1	1.80	0.45	0.00	24.60	7	1.0339890	-22.042971	69.00	1	1.100	0.900	27.59	0.00	0	0
110686	1	1.36	0.15	0.00	0.00	7	1.0289317	-22.819855	69.00	1	1.100	0.900	27.64	0.00	0	0
110687	1	1.03	0.15	0.00	0.00	7	1.0266710	-22.625631	69.00	1	1.100	0.900	27.65	0.00	0	0
110688	1	6.10	1.35	0.00	0.00	7	1.0197330	-22.942554	69.00	1	1.100	0.900	27.58	0.00	0	0
110689	1	0.19	0.02	0.00	0.00	7	1.0203823	-23.039919	69.00	1	1.100	0.900	27.63	0.00	0	0
110690	1	35.00	10.30	0.00	0.00	7	1.0161693	-28.656898	69.00	1	1.100	0.900	27.69	0.00	0	0
110691	1	36.80	10.50	0.00	0.00	7	0.9924235	-28.294854	69.00	1	1.100	0.900	27.58	0.00	0	0
110692	1	34.30	6.60	0.00	0.00	7	1.0027320	-28.516264	69.00	1	1.100	0.900	27.59	-0.00	0	0
110693	1	25.80	6.70	0.00	0.00	7	0.9954861	-28.023324	69.00	1	1.100	0.900	27.53	-0.00	0	0
110694	1	24.90	7.30	0.00	0.00	7	1.0015469	-28.948184	69.00	1	1.100	0.900	27.59	-0.00	0	0
110695	1	0.00	0.00	0.00	0.00	7	1.0262847	-26.664599	138.00	1	1.100	0.900	27.65	0.00	0	0
110696	1	44.30	10.70	0.00	0.00	7	1.0033200	-28.659141	69.00	1	1.100	0.900	27.60	0.00	0	0
110697	1	0.00	0.00	0.00	0.00	7	1.0008120	-25.988432	138.00	1	1.100	0.900	27.52	-0.00	0	0
110698	1	34.30	11.20	0.00	0.00	7	0.9964470	-28.558737	69.00	1	1.100	0.900	27.55	-0.00	0	0
110699	1	0.00	0.00	0.00	0.00	7	0.9990446	-26.979759	24.00	1	1.100	0.900	27.53	-0.00	0	0
110700	1	0.00	0.00	0.00	0.00	7	0.9990446	-26.979759	1.00	1	1.100	0.900	27.53	-0.00	0	0
110701	1	0.00	0.00	0.00	0.00	7	0.9972762	-26.523635	138.00	1	1.100	0.900	27.52	-0.00	0	0
110702	1	37.30	11.80	0.00	0.00	7	0.9950664	-27.911684	69.00	1	1.100	0.900	27.52	-0.00	0	0
110703	1	0.00	0.00	0.00	0.00	7	1.0170361	-24.912914	138.00	1	1.100	0.900	27.60	-0.00	0	0
110704	1	38.00	2.18	0.00	0.00	7	1.0070205	-28.117052	69.00	1	1.100	0.900	27.60	-0.00	0	0
110705	1	48.80	14.10	0.00	0.00	7	0.9967315	-28.368108	69.00	1	1.100	0.900	27.54	-0.00	0	0
110706	1	41.40	9.70	0.00	0.00	7	0.9997107	-28.961505	69.00	1	1.100	0.900	27.59	0.00	0	0
110707	1	11.90	2.41	0.00	0.00	7	0.9915446	-28.040240	69.00	1	1.100	0.900	27.58	0.00	0	0
110708	1	29.80	10.00	0.00	0.00	7	0.9949526	-28.049661	69.00	1	1.100	0.900	27.52	-0.00	0	0
110709	1	36.50	2.41	0.00	0.00	7	0.9986635	-28.546071	69.00	1	1.100	0.900	27.58	0.00	0	0
110710	1	0.00	0.00	0.00	224.00	7	1.0308597	-26.373160	138.00	1	1.100	0.900	27.66	0.00	0	0
110711	1	62.70	20.30	0.00	0.00	7	0.9999434	-27.835416	69.00	1	1.100	0.900	27.68	0.00	0	0
110712	1	0.00	0.00	0.00	170.40	7	1.0373351	-25.039869	138.00	1	1.100	0.900	27.52	0.00	0	0
110713	1	60.40	17.90	0.00	0.00	7	1.0071393	-28.301631	69.00	1	1.100	0.900	27.57	0.00	0	0
110714	1	34.10	3.31	0.00	0.00	7	0.9950259	-28.660965	69.00	1	1.100	0.900	27.55	-0.00	0	0
110715	1	2.94	0.68	0.00	0.00	7	1.0224802	-19.840996	69.00	1	1.100	0.900	27.69	0.00	0	0
110716	1	3.01	0.30	0.00	0.00	7	1.0019488	-19.865144	69.00	1	1.100	0.900	27.72	0.00	0	0
110717	1	12.20	3.98	0.00	0.00	7	1.0036260	-18.758203	69.00	1	1.100	0.900	27.71	0.00	0	0
110718	1	2.94	0.38	0.00	0.00	7	1.0109446	-17.889501	69.00	1	1.100	0.900	27.72	0.00	0	0
110719	1	0.00	0.00	0.00	0.00	7	1.0144254	-17.005795	138.00	1	1.100	0.900	27.76	0.01	0	0
110720	1	10.20	3.24	0.00	0.00	7	1.0152426	-17.759547	69.00	1	1.100	0.900	27.75	0.01	0	0
110721	1	6.80	2.26	0.00	0.00	7	0.9977551	-20.858756	69.00	1	1.100	0.900	27.72	0.00	0	0
110722	1	11.30	3.46	0.00	0.00	7	1.0040909	-18.467035	69.00	1	1.100	0.900	27.71	0.00	0	0
110723	1	2.56	0.68	0.00	0.00	7	1.0131735	-17.617678	69.00	1	1.100	0.900	27.71	0.00	0	0
110724	1	0.07	0.03	0.00	0.00	7	1.0244365	-21.617825	69.00	1	1.100	0.900	27.69	0.00	0	0
110725	1	0.00	0.00	0.00	0.00	7	1.0113729	-14.434193	138.00	1	1.100	0.900	27.68	0.01	0	0
110726	1	33.60	9.80	0.00	0.00	7	1.0042366	-18.463914	69.00	1	1.100	0.900	27.71	0.00	0	0
110727	1	0.00	0.00	0.00	0.00	7	1.0087103	-15.714493	13.20	1	1.100	0.900	27.69	0.01	0	0
110728	1	0.00	0.00	0.00	0.00	7	1.0087103	-15.714493	1.00	1	1.100	0.900	27.69	0.01	0	0
110729	1	0.00	0.00	0.00	0.00	7	1.0163335	-16.127477	138.00	1	1.100	0.900	27.51	0.01	0	0
110730	1	1.58	0.22	0.00	0.00	7	1.0161380	-16.403594	69.00	1	1.100	0.900	27.51	0.01	0	0
110731	1	4.33	1.35	0.00	0.00	7	1.0234876	-19.133740	69.00	1	1.100	0.900	27.67	0.01	0	0
110732	1	11.10	3.54	0.00	0.00	7	1.0083567	-17.767204	69.00	1	1.100	0.900	27.49	0.01	0	0
110733	1	7.10	2.41	0.00	0.00	7	1.0102561	-18.482133	69.00	1	1.100	0.900	27.48	0.01	0	0
110734	1	3.61	0.75	0.00	0.00	7	1.0106075	-17.334709	69.00	1	1.100	0.900	27.50	0.01	0	0
110735	1	0.00	0.00	0.00	0.00	7	1.0177850	-17.569674	138.00	1	1.100	0.900	27.49	0.00	0	0
110736	1	6.80	2.34	0.00	0.00	7	1.0242015	-18.932089	69.00	1	1.100	0.900	27.51	0.01	0	0
110737	1	67.20	17.70	0.00	0.00	7	1.0137094	-15.543748	138.00	1	1.100	0.900	27.50	0.01	0	0
110738	1	1.28	0.15	0.00	0.00	7	1.0148177	-16.562679	69.00	1	1.100	0.900	27.49	0.01	0	0
110739	1	3.76	1.28	0.00	0.00	7	1.0223449	-18.540578	69.00	1	1.100	0.900	27.67	0.01	0	0
110740	1	1.58	0.53	0.00	0.00	7	1.0095805	-17.806575	69.00	1	1.100	0.900	27.49	0.01	0	0
110741	1	6.70	0.45	0.00	0.00	7	1.0118389	-17.279918	69.00	1	1.100	0.900	27.49	0.01	0	0
110742	1	0.00	0.00	0.00	0.00	7	1.0311729	-17.050114	345.00	1	1.100	0.900	27.53	-0.00	0	0
110743	1	89.30	18.60	0.00	0.00	7	1.0189078	-22.593945	138.00	1	1.100	0.900	27.53	-0.00	0	0
110744	1	40.10	1.43	0.00	0.00	7	1.0181832	-25.726084	69.00	1	1.100	0.900	27.54	-0.00	0	0
110745	1	70.80	35.40	0.00	0.00	7	1.0011194	-26.539310	138.00	1	1.100	0.900	27.54	-0.00	0	0
110746	1	31.20	1.43	0.00	0.00	7	1.0100523	-27.482236	69.00	1	1.100	0.900	27.55	-0.00	0	0
110747	1	0.00	0.00	0.00	0.00	7	1.0053662	-26.983084	24.00	1	1.100	0.900	27.54	-0.00	0	0
110748	1	0.00	0.00	0.00	0.00	7	1.0053662	-26.983084	1.00	1	1.100	0.900	27.54	-0.00	0	0
110749	1	27.90	8.10	0.00	0.00	7	1.0151306	-27.586375	69.00	1	1.100	0.900	27.54	-0.00	0	0
110750	1	0.00	0.00	0.00	0.00	7	1.0135300	-24.639074	138.00	1	1.100	0.900	27.55	-0.00	0	0
110751	1	40.00	0.90	0.00	0.00	7	1.0141975	-27.123670	69.00	1	1.100	0.900	27.55	-0.00	0	0
110752	1	11.90	3.80	0.00	0.00	7	1.0315683	-28.009544	69.00	1	1.100	0.900	27.55	-0.00	0	0
110753	1	0.00	0.00	0.00	0.00	7	1.0103034	-24.990609	138.00	1	1.100	0.900	27.54	-0.00	0	0
110754	1	25.90	6.70	0.00	0.00	7	1.0108788	-27.170551	69.00	1	1.100	0.900	27.54	-0.00	0	0
110755	1	29.60	7.70	0.00	0.00	7	1.0051706	-26.846945	69.00	1	1.100	0.900	27.56	-0.00	0	0
110756	1	9.30	2.03	0.00	0.00	7	1.0077692	-26.466253	69.00	1	1.100	0.900	27.56	-0.00	0	0
110757	1	72.50	24.80	0.00	0.00	7	1.0099262	-24.632035	138.00	1	1.100	0.900	27.55	-0.00	0	0
110758	1	33.90	11.80	0.00	0.00	7	1.0072207	-26.518752	69.00	1	1.100	0.900	27.55	-0.00	0	0
110759	1	17.20	3.80	0.00	0.00	7	1.0082092	-27.148115	69.00	1	1.100	0.900	27.54	-0.00	0	0
110760	1	19.30	4.42	0.00	0.00	7	1.0150947	-26.254944	69.00	1	1.100	0.900	27.54	-0.00	0	0
110761	1	13.20	2.64	0.00	99.10	7	1.0465959	-28.403783	69.00	1	1.100	0.900	27.54	-0.00	0	0
110762	1	0.00	0.00	0.00	0.00	7	1.0067185	-25.981360	138.00	1	1.100	0.900	27.54	-0.00	0	0
110763	1	46.60	16.80	0.00	0.00	7	1.0187309	-27.424464	69.00	1	1.100	0.900	27.54	-0.00	0	0
110764	1	27.30	7.80	0.00	0.00	7	1.0112976	-27.333070	69.00	1	1.100	0.900	27.54	-0.00	0	0
110765	1	13.30	1.43	0.00	0.00	7	1.0186460	-27.753671	69.00	1	1.100	0.900	27.55	-0.00	0	0
110766	1	2.26	0.75	0.00	0.00	7	1.0168887	-27.728896	69.00	1	1.100	0.900	27.62	0.00	0	0
110767	1	0.00	0.00	0.00	0.00	7	1.0214327	-25.271164	138.00	1	1.100	0.900	27.68	0.00	0	0
110768	1	9.60	2.18	0.00	0.00	7	1.0223136	-26.034482	69.00	1	1.100	0.900	27.66	0.00	0	0
110769	1	7.30	2.34	0.00	0.00	7	1.0175800	-28.519048	69.00	1	1.100	0.900	27.69	0.00	0	0
110770	1	26.50	7.49	0.00	0.00	7	1.0108593	-28.902091	69.00	1	1.100	0.900	27.65	0.00	0	0
110771	1	42.20	19.90	0.00	0.00	7	0.9875002	-28.085013	69.00	1	1.100	0.900	27.68	0.00	0	0
110772	1	0.00	0.00	0.00	0.00	7	1.0164654	-25.229843	138.00	1	1.100	0.900	27.69	0.00	0	0
110773	1	50.20	12.94	0.00	0.00	7	1.0050173	-26.825799	69.00	1	1.100	0.900	27.70	0.00	0	0
110774	1	0.00	0.00	0.00	0.00	7	1.0142422	-25.542933	13.80	1	1.100	0.900	27.69	0.00	0	0
110775	1	0.00	0.00	0.00	0.00	7	1.0142422	-25.542933	1.00	1	1.100	0.900	27.69	0.00	0	0
110776	1	44.10	12.80	0.00	185.30	7	1.0341372	-29.263044	69.00	1	1.100	0.900	27.65	0.00	0	0
110777	1	33.60	6.10	0.00	0.00	7	0.9886890	-28.060415	69.00	1	1.100	0.900	27.68	0.00	0	0
110778	1	36.10	5.90	0.00	0.00	7	1.0046490	-28.471904	69.00	1	1.100	0.900	27.61	-0.00	0	0
110779	1	12.70	2.41	0.00	0.00	7	1.0074664	-28.872547	69.00	1	1.100	0.900	27.62	-0.00	0	0
110780	1	49.00	11.30	0.00	0.00	7	1.0044578	-28.303420	69.00	1	1.100	0.900	27.65	0.00	0	0
110781	1	0.00	0.00	0.00	0.00	7	1.0212349	-24.422022	138.00	1	1.100	0.900	27.63	0.00	0	0
110782	1	45.80	11.70	0.00	0.00	7	1.0192069	-27.362391	69.00	1	1.100	0.900	27.68	0.00	0	0
110783	1	32.60	3.31	0.00	0.00	7	1.0171426	-27.306349	69.00	1	1.100	0.900	27.69	0.00	0	0
110784	1	33.40	7.60	0.00	214.80	7	1.0404680	-28.274129	69.00	1	1.100	0.900	27.71	0.00	0	0
110785	1	21.80	7.80	0.00	0.00	7	1.0116195	-27.335341	69.00	1	1.100	0.900	27.69	0.00	0	0
110786	1	10.70	1.65	0.00	0.00	7	1.0135940	-28.494976	69.00	1	1.100	0.900	27.63	-0.00	0	0
110787	1	29.60	8.21	0.00	0.00	7	1.0041720	-29.023324	69.00	1	1.100	0.900	27.61	-0.00	0	0
110788	1	0.00	0.00	0.00	0.00	7	1.0185738	-25.293463	138.00	1	1.100	0.900	27.65	0.00	0	0
110789	1	99.80	32.50	0.00	0.00	7	1.0018822	-28.640548	69.00	1	1.100	0.900	27.64	0.00	0	0
110790	1	0.00	0.00	0.00	0.00	7	1.0179810	-25.900281	138.00	1	1.100	0.900	27.66	0.00	0	0
110791	1	94.00	25.60	0.00	0.00	7	1.0185548	-29.075025	69.00	1	1.100	0.900	27.65	0.00	0	0
110792	1	42.30	12.50	0.00	0.00	7	1.0181704	-28.443187	69.00	1	1.100	0.900	27.69	0.00	0	0
110793	1	62.80	23.00	0.00	0.00	7	1.0187800	-25.592699	138.00	1	1.100	0.900	27.67	0.00	0	0
110794	1	42.30	10.30	0.00	0.00	7	1.0181402	-28.432120	69.00	1	1.100	0.900	27.69	0.00	0	0
110795	1	29.50	9.30	0.00	0.00	7	1.0173991	-28.656972	69.00	1	1.100	0.900	27.69	0.00	0	0
110796	1	0.00	0.00	0.00	0.00	7	1.0209136	-24.141897	138.00	1	1.100	0.900	27.62	-0.00	0	0
110797	1	55.40	12.70	0.00	0.00	7	1.0096211	-27.073876	69.00	1	1.100	0.900	27.64	-0.00	0	0
110798	1	47.90	3.24	0.00	0.00	7	1.0028269	-28.868293	69.00	1	1.100	0.900	27.63	-0.00	0	0
110799	1	0.00	0.00	0.00	0.00	7	1.0163751	-24.482254	138.00	1	1.100	0.900	27.59	-0.00	0	0
110800	1	48.80	15.05	0.00	0.00	7	1.0065058	-28.048764	69.00	1	1.100	0.900	27.60	-0.00	0	0
110801	1	0.00	0.00	0.00	0.00	7	1.0168537	-25.266153	138.00	1	1.100	0.900	27.65	0.00	0	0
110802	1	51.90	22.50	0.00	0.00	7	1.0065655	-27.454762	69.00	1	1.100	0.900	27.65	0.00	0	0
110803	1	0.00	0.00	0.00	0.00	7	1.0143105	-24.774481	138.00	1	1.100	0.900	27.73	0.00	0	0
110804	1	58.80	14.60	0.00	0.00	7	1.0162881	-27.566502	69.00	1	1.100	0.900	27.69	0.00	0	0
110805	1	14.90	0.68	0.00	53.33	7	1.0415626	-23.560862	69.00	1	1.100	0.900	27.45	0.01	0	0
110806	1	21.00	5.90	0.00	0.00	7	1.0329300	-23.436609	69.00	1	1.100	0.900	27.45	0.01	0	0
110807	1	0.00	0.00	0.00	0.00	7	1.0310340	-19.287959	138.00	1	1.100	0.900	27.42	0.01	0	0
110808	1	25.60	8.30	0.00	0.00	7	1.0334803	-22.012379	69.00	1	1.100	0.900	27.44	0.01	0	0
110809	1	19.90	6.30	0.00	98.20	7	1.0458492	-23.379148	69.00	1	1.100	0.900	27.44	0.01	0	0
110810	1	19.20	0.68	0.00	0.00	7	1.0383546	-23.052335	69.00	1	1.100	0.900	27.44	0.01	0	0
110811	1	20.80	6.00	0.00	0.00	7	1.0351065	-23.111266	69.00	1	1.100	0.900	27.44	0.01	0	0
110812	1	31.80	8.50	0.00	0.00	7	1.0286702	-23.149139	69.00	1	1.100	0.900	27.43	0.01	0	0
110813	1	23.00	8.30	0.00	0.00	7	1.0259901	-23.786449	69.00	1	1.100	0.900	27.44	0.01	0	0
110814	1	10.50	3.80	0.00	0.00	7	1.0310809	-21.546488	69.00	1	1.100	0.900	27.44	0.01	0	0
110815	1	14.30	3.80	0.00	0.00	7	1.0307952	-22.567861	69.00	1	1.100	0.900	27.44	0.01	0	0
110816	1	10.50	0.75	0.00	0.00	7	1.0334095	-22.324054	69.00	1	1.100	0.900	27.44	0.01	0	0
110817	1	12.00	3.46	0.00	0.00	7	1.0298748	-23.405876	69.00	1	1.100	0.900	27.44	0.01	0	0
110818	1	0.00	0.00	0.00	0.00	7	1.0310593	-19.892742	138.00	1	1.100	0.900	27.41	0.01	0	0
110819	1	23.40	2.34	0.00	0.00	7	1.0350829	-22.930109	69.00	1	1.100	0.900	27.44	0.01	0	0
110820	1	22.30	1.28	0.00	0.00	7	1.0270863	-22.938717	69.00	1	1.100	0.900	27.47	0.01	0	0
110821	1	14.90	1.88	0.00	0.00	7	1.0343607	-23.365099	69.00	1	1.100	0.900	27.46	0.01	0	0
110822	1	11.10	3.24	0.00	0.00	7	1.0366207	-23.226738	69.00	1	1.100	0.900	27.44	0.01	0	0
110823	1	28.10	4.90	0.00	0.00	7	1.0113508	-27.153160	69.00	1	1.100	0.900	27.50	-0.00	0	0
110824	1	0.00	0.00	0.00	0.00	7	1.0025579	-25.633470	138.00	1	1.100	0.900	27.52	-0.00	0	0
110825	1	30.30	9.40	0.00	0.00	7	1.0095346	-27.999022	69.00	1	1.100	0.900	27.53	-0.00	0	0
110826	1	0.00	0.00	0.00	0.00	7	1.0047057	-26.387555	13.80	1	1.100	0.900	27.52	-0.00	0	0
110827	1	0.00	0.00	0.00	0.00	7	1.0047057	-26.387555	1.00	1	1.100	0.900	27.52	-0.00	0	0
110828	1	62.80	38.90	0.00	0.00	7	0.9943767	-25.944725	138.00	1	1.100	0.900	27.51	-0.00	0	0
110829	1	22.10	5.70	0.00	0.00	7	1.0038698	-26.789673	69.00	1	1.100	0.900	27.50	-0.00	0	0
110830	1	0.00	0.00	0.00	0.00	7	1.0184563	-22.789887	138.00	1	1.100	0.900	27.48	0.00	0	0
110831	1	35.70	9.15	0.00	0.00	7	1.0071679	-25.891100	69.00	1	1.100	0.900	27.49	0.00	0	0
110832	1	22.90	7.30	0.00	0.00	7	1.0169499	-27.537431	69.00	1	1.100	0.900	27.51	-0.00	0	0
110833	1	18.80	5.20	0.00	0.00	7	1.0148835	-26.415018	69.00	1	1.100	0.900	27.50	-0.00	0	0
110834	1	23.80	3.24	0.00	174.00	7	1.0454793	-28.667602	69.00	1	1.100	0.900	27.51	-0.00	0	0
110835	1	18.80	0.45	0.00	0.00	7	1.0021270	-27.726493	69.00	1	1.100	0.900	27.51	-0.00	0	0
110836	1	28.50	5.40	0.00	0.00	7	0.9905938	-27.047439	69.00	1	1.100	0.900	27.49	0.00	0	0
110837	1	36.50	5.57	0.00	0.00	7	0.9992156	-27.844485	69.00	1	1.100	0.900	27.51	-0.00	0	0
110838	1	21.50	5.10	0.00	0.00	7	1.0030565	-26.233041	69.00	1	1.100	0.900	27.49	0.00	0	0
110839	1	19.00	3.39	0.00	0.00	7	1.0014660	-27.110638	69.00	1	1.100	0.900	27.50	-0.00	0	0
110840	1	0.00	0.00	0.00	0.00	7	1.0097704	-24.183029	138.00	1	1.100	0.900	27.49	0.00	0	0
110841	1	20.20	3.09	0.00	0.00	7	1.0060558	-26.272481	69.00	1	1.100	0.900	27.50	-0.00	0	0
110842	1	24.30	7.86	0.00	0.00	7	1.0041765	-26.151268	69.00	1	1.100	0.900	27.49	0.00	0	0
110843	1	13.80	2.56	0.00	0.00	7	1.0035826	-26.627937	69.00	1	1.100	0.900	27.50	-0.00	0	0
110844	1	18.20	6.00	0.00	0.00	7	0.9987119	-26.712761	69.00	1	1.100	0.900	27.50	-0.00	0	0
110845	1	16.30	2.86	0.00	0.00	7	1.0246858	-27.933529	69.00	1	1.100	0.900	27.51	-0.00	0	0
110846	1	25.50	4.25	0.00	115.31	7	1.0409003	-28.904300	69.00	1	1.100	0.900	27.52	-0.00	0	0
110847	1	15.00	5.10	0.00	0.00	7	0.9909715	-26.961396	69.00	1	1.100	0.900	27.49	0.00	0	0
110848	1	8.20	2.71	0.00	0.00	7	1.0116233	-27.383012	69.00	1	1.100	0.900	27.50	-0.00	0	0
110849	1	9.70	2.41	0.00	0.00	7	0.9992722	-27.868992	69.00	1	1.100	0.900	27.51	-0.00	0	0
110850	1	20.30	4.07	0.00	0.00	7	1.0155386	-28.198146	69.00	1	1.100	0.900	27.52	-0.00	0	0
110851	1	34.70	5.05	0.00	0.00	7	1.0007054	-26.890163	69.00	1	1.100	0.900	27.50	-0.00	0	0
110852	1	0.00	0.00	0.00	0.00	7	1.0075058	-24.673289	138.00	1	1.100	0.900	27.50	-0.00	0	0
110853	1	36.80	10.95	0.00	0.00	7	1.0009757	-27.031434	69.00	1	1.100	0.900	27.52	-0.00	0	0
110854	1	0.00	0.00	0.00	0.00	7	1.0082163	-24.756938	138.00	1	1.100	0.900	27.50	-0.00	0	0
110855	1	27.10	5.00	0.00	0.00	7	1.0203988	-27.494836	69.00	1	1.100	0.900	27.51	-0.00	0	0
110856	1	0.00	0.00	0.00	0.00	7	1.0127856	-23.552267	138.00	1	1.100	0.900	27.49	0.00	0	0
110857	1	51.10	10.19	0.00	0.00	7	1.0056644	-26.115457	69.00	1	1.100	0.900	27.49	0.00	0	0
110858	1	0.00	0.00	0.00	0.00	7	1.0110937	-15.913618	138.00	1	1.100	0.900	27.50	-0.04	0	0
110859	1	33.50	11.20	0.00	0.00	7	1.0115541	-18.844444	69.00	1	1.100	0.900	27.50	-0.04	0	0
110860	1	0.00	0.00	0.00	0.00	7	1.0258109	-17.970370	138.00	1	1.100	0.900	27.48	-0.02	0	0
110861	1	24.10	5.30	0.00	0.00	7	1.0180448	-20.215669	69.00	1	1.100	0.900	27.48	-0.02	0	0
110862	1	3.98	1.35	0.00	0.00	7	1.0142985	-20.672432	69.00	1	1.100	0.900	27.48	-0.02	0	0
110863	1	7.30	0.98	0.00	0.00	7	1.0154695	-20.469363	69.00	1	1.100	0.900	27.48	-0.02	0	0
110864	1	5.50	0.90	0.00	0.00	7	1.0129890	-20.864454	69.00	1	1.100	0.900	27.48	-0.02	0	0
110865	1	25.40	9.72	0.00	0.00	7	1.0189025	-26.887925	69.00	1	1.100	0.900	27.59	-0.00	0	0
110866	1	0.00	0.00	0.00	0.00	7	1.0204909	-23.918301	138.00	1	1.100	0.900	27.57	-0.00	0	0
110867	1	21.00	7.40	0.00	0.00	7	1.0144322	-25.733611	69.00	1	1.100	0.900	27.56	-0.00	0	0
110868	1	0.00	0.00	0.00	0.00	7	1.0209945	-23.952783	138.00	1	1.100	0.900	27.58	-0.00	0	0
110869	1	41.00	11.30	0.00	0.00	7	1.0218249	-26.510969	69.00	1	1.100	0.900	27.59	-0.00	0	0
110870	1	12.30	1.88	0.00	0.00	7	1.0155594	-25.740882	69.00	1	1.100	0.900	27.57	-0.00	0	0
110871	1	21.80	4.60	0.00	0.00	7	1.0156785	-27.720184	69.00	1	1.100	0.900	27.55	-0.00	0	0
110872	1	7.20	2.34	0.00	0.00	7	1.0176550	-26.534206	69.00	1	1.100	0.900	27.56	-0.00	0	0
110873	1	0.00	0.00	0.00	0.00	7	1.0176980	-24.121596	138.00	1	1.100	0.900	27.58	-0.00	0	0
110874	1	19.20	6.20	0.00	0.00	7	1.0169263	-25.614446	69.00	1	1.100	0.900	27.57	-0.00	0	0
110875	1	34.20	11.30	0.00	0.00	7	1.0034923	-25.889452	69.00	1	1.100	0.900	27.77	0.00	0	0
110876	1	20.60	6.90	0.00	0.00	7	1.0231502	-26.870680	69.00	1	1.100	0.900	27.74	0.00	0	0
110877	1	0.00	0.00	0.00	0.00	7	1.0205978	-23.993380	138.00	1	1.100	0.900	27.79	0.00	0	0
110878	1	32.00	9.10	0.00	0.00	7	1.0280840	-26.879546	69.00	1	1.100	0.900	27.73	0.00	0	0
110879	1	0.00	0.00	0.00	0.00	7	0.9950064	-25.499179	138.00	1	1.100	0.900	27.73	0.00	0	0
110880	1	47.90	17.30	0.00	0.00	7	0.9951374	-26.756103	69.00	1	1.100	0.900	27.73	0.00	0	0
110881	1	0.00	0.00	0.00	0.00	7	0.9942127	-25.650378	138.00	1	1.100	0.900	27.74	0.00	0	0
110882	1	27.90	10.00	0.00	0.00	7	0.9929023	-26.348478	69.00	1	1.100	0.900	27.75	0.00	0	0
110883	1	0.00	0.00	0.00	170.96	7	1.0368637	-13.426183	345.00	1	1.100	0.900	28.06	0.00	0	0
110884	1	0.00	0.00	0.00	0.00	7	1.0225456	-21.586509	138.00	1	1.100	0.900	27.83	0.00	0	0
110885	1	34.90	7.40	0.00	0.00	7	1.0108975	-25.132319	69.00	1	1.100	0.900	27.78	0.00	0	0
110886	1	25.10	6.10	0.00	0.00	7	0.9953310	-26.316757	69.00	1	1.100	0.900	27.76	0.00	0	0
110887	1	0.00	0.00	0.00	0.00	7	1.0168511	-23.036750	138.00	1	1.100	0.900	27.78	0.00	0	0
110888	1	57.10	18.00	0.00	0.00	7	1.0031133	-26.048702	69.00	1	1.100	0.900	27.72	0.00	0	0
110889	1	0.00	0.00	0.00	0.00	7	1.0212568	-23.138704	138.00	1	1.100	0.900	27.80	0.00	0	0
110890	1	26.00	3.09	0.00	0.00	7	1.0236501	-26.891005	69.00	1	1.100	0.900	27.72	0.00	0	0
110891	1	0.00	0.00	0.00	0.00	7	1.0217938	-24.547175	18.00	1	1.100	0.900	27.77	0.00	0	0
110892	1	0.00	0.00	0.00	0.00	7	1.0217938	-24.547175	1.00	1	1.100	0.900	27.77	0.00	0	0
110893	1	9.60	0.68	0.00	21.80	7	1.0358340	-28.727749	69.00	1	1.100	0.900	27.69	0.00	0	0
110894	1	8.00	1.58	0.00	0.00	7	1.0324175	-30.913266	69.00	1	1.100	0.900	27.69	0.00	0	0
110895	1	14.10	4.50	0.00	0.00	7	1.0283548	-29.139487	69.00	1	1.100	0.900	27.69	0.00	0	0
110896	1	7.30	1.73	0.00	46.80	7	1.0420468	-27.124898	69.00	1	1.100	0.900	27.69	0.00	0	0
110897	1	0.00	0.00	0.00	0.00	7	1.0213855	-24.787877	138.00	1	1.100	0.900	27.69	0.00	0	0
110898	1	23.40	4.60	0.00	0.00	7	1.0357426	-27.093272	69.00	1	1.100	0.900	27.69	0.00	0	0
110899	1	0.00	0.00	0.00	0.00	7	1.0210038	-24.909056	138.00	1	1.100	0.900	27.69	0.00	0	0
110900	1	35.10	3.99	0.00	0.00	7	1.0272532	-29.183976	69.00	1	1.100	0.900	27.69	0.00	0	0
110901	1	0.00	0.00	0.00	0.00	7	1.0231334	-26.668652	20.00	1	1.100	0.900	27.69	0.00	0	0
110902	1	0.00	0.00	0.00	0.00	7	1.0231334	-26.668652	1.00	1	1.100	0.900	27.69	0.00	0	0
110903	1	28.50	9.00	0.00	0.00	7	1.0254151	-28.787295	69.00	1	1.100	0.900	27.69	0.00	0	0
110904	1	0.00	0.00	0.00	0.00	7	0.9962164	-22.428636	138.00	1	1.100	0.900	27.75	0.00	0	0
110905	1	33.40	4.50	0.00	0.00	7	1.0010982	-23.911551	69.00	1	1.100	0.900	27.69	0.00	0	0
110906	1	21.80	6.30	0.00	0.00	7	1.0218836	-24.543705	69.00	1	1.100	0.900	27.64	0.00	0	0
110907	1	20.00	6.50	0.00	0.00	7	1.0152748	-26.844368	69.00	1	1.100	0.900	27.73	0.00	0	0
110908	1	20.50	3.09	0.00	0.00	7	0.9988838	-23.562503	69.00	1	1.100	0.900	27.71	0.00	0	0
110909	1	23.80	8.50	0.00	0.00	7	1.0085504	-22.700878	69.00	1	1.100	0.900	27.65	0.00	0	0
110910	1	28.20	4.60	0.00	0.00	7	1.0270853	-26.516738	69.00	1	1.100	0.900	27.73	0.00	0	0
110911	1	8.30	1.88	0.00	0.00	7	1.0022481	-24.849936	69.00	1	1.100	0.900	27.66	0.00	0	0
110912	1	22.80	6.80	0.00	0.00	7	0.9997073	-24.736308	69.00	1	1.100	0.900	27.66	0.00	0	0
110913	1	23.70	6.90	0.00	118.40	7	1.0429508	-25.776263	69.00	1	1.100	0.900	27.73	0.01	0	0
110914	1	0.00	0.00	0.00	0.00	7	1.0061199	-22.144616	138.00	1	1.100	0.900	27.51	0.00	0	0
110915	1	30.00	5.00	0.00	0.00	7	1.0000195	-24.777978	69.00	1	1.100	0.900	27.61	0.00	0	0
110916	1	176.90	122.10	0.00	0.00	7	0.9978137	-21.124724	138.00	1	1.100	0.900	27.80	0.00	0	0
110917	1	34.90	4.80	0.00	0.00	7	1.0155731	-22.824931	69.00	1	1.100	0.900	27.69	0.00	0	0
110918	1	21.40	6.10	0.00	129.73	7	1.0330772	-24.866153	69.00	1	1.100	0.900	27.63	0.00	0	0
110919	1	0.00	0.00	0.00	0.00	7	0.9971828	-21.505315	138.00	1	1.100	0.900	27.79	0.00	0	0
110920	1	27.80	6.20	0.00	0.00	7	0.9989914	-22.919561	69.00	1	1.100	0.900	27.74	0.00	0	0
110921	1	0.00	0.00	0.00	0.00	7	1.0064089	-21.663474	138.00	1	1.100	0.900	27.75	0.00	0	0
110922	1	31.20	7.40	0.00	0.00	7	1.0306314	-24.335455	69.00	1	1.100	0.900	27.73	0.00	0	0
110923	1	16.20	5.20	0.00	0.00	7	1.0281439	-24.213414	69.00	1	1.100	0.900	27.72	0.00	0	0
110924	1	18.00	4.25	0.00	0.00	7	1.0189704	-24.868195	69.00	1	1.100	0.900	27.49	-0.02	0	0
110925	1	16.60	5.10	0.00	0.00	7	1.0185847	-25.458942	69.00	1	1.100	0.900	27.49	-0.02	0	0
110926	1	0.00	0.00	0.00	0.00	7	1.0201408	-20.473657	138.00	1	1.100	0.900	27.50	-0.02	0	0
110927	1	28.00	7.80	0.00	0.00	7	1.0234261	-23.898458	69.00	1	1.100	0.900	27.50	-0.02	0	0
110928	1	0.00	0.00	0.00	0.00	7	1.0289155	-15.116062	345.00	1	1.100	0.900	27.50	-0.01	0	0
110929	1	0.00	0.00	0.00	0.00	7	1.0243138	-18.720697	138.00	1	1.100	0.900	27.50	-0.02	0	0
110930	1	8.30	2.26	0.00	0.00	7	1.0174996	-20.215912	69.00	1	1.100	0.900	27.50	-0.03	0	0
110931	1	5.20	1.58	0.00	0.00	7	1.0150384	-20.841647	69.00	1	1.100	0.900	27.50	-0.03	0	0
110932	1	14.40	4.07	0.00	0.00	7	1.0178614	-25.565377	69.00	1	1.100	0.900	27.49	-0.02	0	0
110933	1	5.90	0.22	0.00	0.00	7	1.0141068	-21.871692	69.00	1	1.100	0.900	27.50	-0.03	0	0
110934	1	7.70	2.71	0.00	0.00	7	1.0142830	-21.047160	69.00	1	1.100	0.900	27.50	-0.03	0	0
110935	1	17.80	5.00	0.00	0.00	7	1.0120504	-19.823548	69.00	1	1.100	0.900	27.50	-0.03	0	0
110936	1	20.30	5.70	0.00	0.00	7	1.0210096	-20.072559	69.00	1	1.100	0.900	27.48	0.01	0	0
110937	1	0.00	0.00	0.00	0.00	7	1.0169678	-18.205038	138.00	1	1.100	0.900	27.48	0.00	0	0
110938	1	34.60	4.70	0.00	0.00	7	1.0248200	-22.360095	69.00	1	1.100	0.900	27.61	0.00	0	0
110939	1	0.00	0.00	0.00	0.00	7	1.0194244	-19.731678	18.00	1	1.100	0.900	27.53	0.00	0	0
110940	1	0.00	0.00	0.00	0.00	7	1.0194244	-19.731678	1.00	1	1.100	0.900	27.53	0.00	0	0
110941	1	0.00	0.00	0.00	0.00	7	1.0166963	-18.509680	138.00	1	1.100	0.900	27.47	0.00	0	0
110942	1	41.00	14.30	0.00	0.00	7	1.0172641	-20.973366	69.00	1	1.100	0.900	27.52	0.00	0	0
110943	1	0.00	0.00	0.00	222.09	7	1.0365214	-12.186846	345.00	1	1.100	0.900	27.35	0.00	0	0
110944	1	176.90	116.80	0.00	0.00	7	1.0201717	-17.200592	138.00	1	1.100	0.900	27.45	0.00	0	0
110945	1	37.70	5.70	0.00	0.00	7	1.0228627	-20.120675	69.00	1	1.100	0.900	27.49	0.01	0	0
110946	1	18.30	3.69	0.00	0.00	7	1.0272224	-21.812310	69.00	1	1.100	0.900	27.52	0.01	0	0
110947	1	0.00	0.00	0.00	0.00	7	1.0176821	-17.887466	138.00	1	1.100	0.900	27.47	0.00	0	0
110948	1	27.20	7.40	0.00	0.00	7	1.0114944	-18.678824	69.00	1	1.100	0.900	27.47	0.00	0	0
110949	1	4.80	1.28	0.00	0.00	7	1.0191913	-21.615797	69.00	1	1.100	0.900	27.55	0.00	0	0
110950	1	2.56	0.68	0.00	0.00	7	1.0105627	-18.610276	69.00	1	1.100	0.900	27.48	0.01	0	0
110951	1	0.00	0.00	0.00	0.00	7	1.0161759	-19.103128	138.00	1	1.100	0.900	27.47	0.00	0	0
110952	1	44.30	14.30	0.00	0.00	7	1.0214258	-21.973292	69.00	1	1.100	0.900	27.49	0.01	0	0
110953	1	0.00	0.00	0.00	0.00	7	1.0196963	-21.224708	138.00	1	1.100	0.900	27.48	-0.00	0	0
110954	1	24.30	5.00	0.00	0.00	7	1.0088452	-22.050815	69.00	1	1.100	0.900	27.48	-0.01	0	0
110955	1	0.00	0.00	0.00	0.00	7	1.0147688	-21.600888	13.80	1	1.100	0.900	27.48	-0.00	0	0
110956	1	0.00	0.00	0.00	0.00	7	1.0147688	-21.600888	1.00	1	1.100	0.900	27.48	-0.00	0	0
110957	1	22.30	2.86	0.00	0.00	7	1.0122732	-22.914515	69.00	1	1.100	0.900	27.47	0.01	0	0
110958	1	0.00	0.00	0.00	0.00	7	1.0340206	-15.436702	345.00	1	1.100	0.900	27.46	0.01	0	0
110959	1	0.00	0.00	0.00	0.00	7	1.0289206	-18.831842	138.00	1	1.100	0.900	27.47	0.00	0	0
110960	1	23.00	3.54	0.00	0.00	7	1.0163771	-22.712932	69.00	1	1.100	0.900	27.47	0.00	0	0
110961	1	0.00	0.00	0.00	0.00	7	1.0070089	-19.898360	138.00	1	1.100	0.900	27.47	0.01	0	0
110962	1	38.10	13.00	0.00	0.00	7	1.0001863	-24.764511	69.00	1	1.100	0.900	27.48	0.00	0	0
110963	1	0.00	0.00	0.00	0.00	7	1.0031879	-22.035517	22.00	1	1.100	0.900	27.47	0.01	0	0
110964	1	0.00	0.00	0.00	0.00	7	1.0031879	-22.035517	1.00	1	1.100	0.900	27.47	0.01	0	0
110965	1	14.80	2.79	0.00	0.00	7	1.0120710	-22.782757	69.00	1	1.100	0.900	27.47	0.01	0	0
110966	1	0.00	0.00	0.00	0.00	7	1.0244739	-20.454216	138.00	1	1.100	0.900	27.47	0.00	0	0
110967	1	17.40	1.50	0.00	0.00	7	1.0164186	-22.693272	69.00	1	1.100	0.900	27.47	0.01	0	0
110968	1	0.00	0.00	0.00	0.00	7	1.0213059	-21.375493	13.80	1	1.100	0.900	27.47	0.00	0	0
110969	1	0.00	0.00	0.00	0.00	7	1.0213059	-21.375493	1.00	1	1.100	0.900	27.47	0.00	0	0
110970	1	0.00	0.00	0.00	0.00	7	1.0086980	-19.359492	138.00	1	1.100	0.900	27.47	0.01	0	0
110971	1	17.10	6.20	0.00	0.00	7	1.0141719	-22.140142	69.00	1	1.100	0.900	27.47	0.01	0	0
110972	1	0.00	0.00	0.00	279.72	7	1.0333768	-17.526845	345.00	1	1.100	0.900	27.50	-0.00	0	0
110973	1	0.00	0.00	0.00	0.00	7	1.0086537	-22.541347	138.00	1	1.100	0.900	27.49	-0.01	0	0
110974	1	47.10	12.10	0.00	0.00	7	0.9991925	-25.210606	69.00	1	1.100	0.900	27.50	-0.01	0	0
110975	1	0.00	0.00	0.00	0.00	7	1.0106275	-24.968706	138.00	1	1.100	0.900	27.49	-0.01	0	0
110976	1	36.00	12.00	0.00	0.00	7	1.0074331	-26.327512	69.00	1	1.100	0.900	27.50	-0.01	0	0
110977	1	0.00	0.00	0.00	0.00	7	1.0085626	-25.840695	13.80	1	1.100	0.900	27.49	-0.01	0	0
110978	1	0.00	0.00	0.00	0.00	7	1.0085626	-25.840695	1.00	1	1.100	0.900	27.49	-0.01	0	0
110979	1	35.40	4.25	0.00	0.00	7	0.9735858	-27.924533	69.00	1	1.100	0.900	27.50	-0.00	0	0
110980	1	1.09	0.38	0.00	0.00	7	0.9969080	-25.359167	69.00	1	1.100	0.900	27.49	-0.01	0	0
110981	1	1.95	0.53	0.00	0.00	7	1.0044031	-25.978807	69.00	1	1.100	0.900	27.50	-0.01	0	0
110982	1	98.20	64.60	0.00	0.00	7	0.9983743	-23.741281	138.00	1	1.100	0.900	27.49	-0.00	0	0
110983	1	30.70	7.30	0.00	0.00	7	0.9770698	-27.470498	69.00	1	1.100	0.900	27.50	-0.00	0	0
110984	1	0.00	0.00	0.00	0.00	7	0.9917418	-24.894907	13.80	1	1.100	0.900	27.50	-0.00	0	0
110985	1	0.00	0.00	0.00	0.00	7	0.9917418	-24.894907	1.00	1	1.100	0.900	27.50	-0.00	0	0
110986	1	9.10	1.43	0.00	0.00	7	1.0058335	-26.519214	69.00	1	1.100	0.900	27.51	-0.01	0	0
110987	1	86.70	59.30	0.00	0.00	7	1.0010228	-24.266783	138.00	1	1.100	0.900	27.49	-0.01	0	0
110988	1	43.90	13.60	0.00	0.00	7	0.9934146	-25.621312	69.00	1	1.100	0.900	27.49	-0.01	0	0
110989	1	0.00	0.00	0.00	0.00	7	0.9989946	-24.632991	13.80	1	1.100	0.900	27.49	-0.01	0	0
110990	1	0.00	0.00	0.00	0.00	7	0.9989946	-24.632991	1.00	1	1.100	0.900	27.49	-0.01	0	0
110991	1	19.60	7.00	0.00	0.00	7	0.9799818	-27.004307	69.00	1	1.100	0.900	27.50	-0.01	0	0
110992	1	0.00	0.00	0.00	0.00	7	1.0059541	-23.594524	138.00	1	1.100	0.900	27.50	0.00	0	0
110993	1	42.70	15.30	0.00	0.00	7	1.0118752	-25.871395	69.00	1	1.100	0.900	27.51	0.00	0	0
110994	1	41.80	5.40	0.00	74.11	7	1.0397527	-25.606053	69.00	1	1.100	0.900	27.46	0.00	0	0
110995	1	48.30	6.95	0.00	0.00	7	1.0119535	-26.191990	69.00	1	1.100	0.900	27.48	0.00	0	0
110996	1	38.10	12.41	0.00	0.00	7	0.9994473	-26.387657	69.00	1	1.100	0.900	27.49	0.00	0	0
110997	1	30.40	7.49	0.00	0.00	7	1.0080652	-26.062777	69.00	1	1.100	0.900	27.50	0.00	0	0
110998	1	0.00	0.00	0.00	0.00	7	1.0092953	-22.650868	138.00	1	1.100	0.900	27.49	0.00	0	0
110999	1	31.10	7.70	0.00	0.00	7	1.0044004	-25.550910	69.00	1	1.100	0.900	27.52	0.00	0	0
111000	1	0.00	0.00	0.00	0.00	7	1.0151879	-22.418939	138.00	1	1.100	0.900	27.49	-0.00	0	0
111001	1	42.10	8.40	0.00	0.00	7	1.0303199	-25.087984	69.00	1	1.100	0.900	27.47	-0.00	0	0
111002	1	0.00	0.00	0.00	0.00	7	1.0240747	-24.298002	138.00	1	1.100	0.900	27.51	0.00	0	0
111003	1	43.40	4.90	0.00	0.00	7	1.0113617	-26.238118	69.00	1	1.100	0.900	27.51	0.00	0	0
111004	1	0.00	0.00	0.00	0.00	7	1.0045054	-23.920856	138.00	1	1.100	0.900	27.49	0.00	0	0
111005	1	46.30	8.69	0.00	0.00	7	1.0001540	-26.306719	69.00	1	1.100	0.900	27.49	0.00	0	0
111006	1	0.00	0.00	0.00	0.00	7	1.0057230	-25.039226	138.00	1	1.100	0.900	27.50	-0.00	0	0
111007	1	50.40	13.28	0.00	0.00	7	1.0025245	-26.639767	69.00	1	1.100	0.900	27.51	-0.00	0	0
111008	1	21.10	6.30	0.00	189.60	7	1.0289331	-25.800708	69.00	1	1.100	0.900	27.54	0.00	0	0
111009	1	28.20	5.00	0.00	0.00	7	1.0179766	-25.982705	69.00	1	1.100	0.900	27.52	0.00	0	0
111010	1	28.20	9.00	0.00	0.00	7	1.0042343	-26.585031	69.00	1	1.100	0.900	27.51	0.00	0	0
111011	1	31.30	10.60	0.00	0.00	7	1.0017692	-26.399033	69.00	1	1.100	0.900	27.52	0.00	0	0
111012	1	6.30	2.03	0.00	0.00	7	1.0000861	-27.146001	69.00	1	1.100	0.900	27.52	-0.00	0	0
111013	1	4.70	1.20	0.00	0.00	7	1.0189877	-24.874031	69.00	1	1.100	0.900	27.48	0.00	0	0
111014	1	0.00	0.00	0.00	0.00	7	1.0148322	-21.751795	138.00	1	1.100	0.900	27.49	-0.01	0	0
111015	1	57.90	11.29	0.00	0.00	7	1.0199124	-25.469121	69.00	1	1.100	0.900	27.49	-0.00	0	0
111016	1	35.20	11.30	0.00	0.00	7	1.0028505	-26.887949	69.00	1	1.100	0.900	27.51	0.00	0	0
111017	1	61.60	12.30	0.00	0.00	7	1.0230665	-25.492672	69.00	1	1.100	0.900	27.46	0.00	0	0
111018	1	21.30	2.41	0.00	0.00	7	1.0231192	-25.630803	69.00	1	1.100	0.900	27.54	0.00	0	0
111019	1	125.60	76.10	0.00	0.00	7	0.9885492	-27.605952	138.00	1	1.100	0.900	27.59	-0.00	0	0
111020	1	13.30	3.54	0.00	0.00	7	0.9999927	-28.145482	69.00	1	1.100	0.900	27.59	-0.00	0	0
111022	1	0.00	0.00	0.00	0.00	7	1.0041817	-28.440732	138.00	1	1.100	0.900	27.60	-0.00	0	0
111023	1	15.10	4.80	0.00	0.00	7	1.0102931	-28.805693	69.00	1	1.100	0.900	27.60	-0.00	0	0
111024	1	2.64	0.68	0.00	52.80	7	1.0389828	-29.789181	69.00	1	1.100	0.900	27.60	-0.00	0	0
111025	1	3.16	0.60	0.00	0.00	7	1.0212504	-28.966526	69.00	1	1.100	0.900	27.59	-0.00	0	0
111026	1	0.00	0.00	0.00	0.00	7	0.9960638	-27.876784	138.00	1	1.100	0.900	27.59	-0.00	0	0
111027	1	1.88	0.38	0.00	0.00	7	1.0143230	-28.085023	69.00	1	1.100	0.900	27.61	-0.00	0	0
111028	1	1.19	0.45	0.00	0.00	7	1.0057611	-28.491218	69.00	1	1.100	0.900	27.60	-0.00	0	0
111029	1	1.35	0.38	0.00	0.00	7	1.0123416	-28.710311	69.00	1	1.100	0.900	27.60	-0.00	0	0
111030	1	1.65	0.15	0.00	0.00	7	1.0169855	-29.014069	69.00	1	1.100	0.900	27.60	-0.00	0	0
111031	1	0.36	0.12	0.00	39.60	7	1.0382804	-29.427133	69.00	1	1.100	0.900	27.60	-0.00	0	0
111032	1	36.80	5.30	0.00	0.00	7	1.0116546	-24.400057	69.00	1	1.100	0.900	27.47	0.00	0	0
111033	1	0.00	0.00	0.00	0.00	7	1.0201035	-21.952501	138.00	1	1.100	0.900	27.48	0.00	0	0
111034	1	38.70	13.80	0.00	0.00	7	1.0159968	-24.208157	69.00	1	1.100	0.900	27.47	0.00	0	0
111035	1	0.00	0.00	0.00	257.45	7	1.0382569	-16.188741	345.00	1	1.100	0.900	27.46	0.00	0	0
111036	1	0.00	0.00	0.00	0.00	7	1.0225651	-21.616091	138.00	1	1.100	0.900	27.48	0.00	0	0
111037	1	41.20	10.00	0.00	0.00	7	1.0147241	-23.972504	69.00	1	1.100	0.900	27.48	0.00	0	0
111038	1	34.10	8.00	0.00	45.60	7	1.0353446	-25.166535	69.00	1	1.100	0.900	27.48	0.00	0	0
111039	1	34.90	3.16	0.00	0.00	7	1.0130769	-25.179932	69.00	1	1.100	0.900	27.47	0.00	0	0
111040	1	41.90	3.01	0.00	0.00	7	1.0218397	-25.444775	69.00	1	1.100	0.900	27.47	0.00	0	0
111041	1	36.90	13.20	0.00	0.00	7	1.0020130	-26.040484	69.00	1	1.100	0.900	27.48	0.00	0	0
111042	1	0.00	0.00	0.00	0.00	7	1.0204451	-22.760671	138.00	1	1.100	0.900	27.48	0.00	0	0
111043	1	45.50	10.30	0.00	0.00	7	1.0232828	-24.884083	69.00	1	1.100	0.900	27.48	-0.00	0	0
111044	1	35.10	8.70	0.00	0.00	7	1.0104995	-24.631635	69.00	1	1.100	0.900	27.47	0.01	0	0
111045	1	0.00	0.00	0.00	0.00	7	1.0209835	-22.406549	138.00	1	1.100	0.900	27.48	0.00	0	0
111046	1	24.10	4.42	0.00	0.00	7	1.0315832	-24.841011	69.00	1	1.100	0.900	27.48	0.00	0	0
111047	1	20.30	3.98	0.00	0.00	7	1.0138444	-24.155919	69.00	1	1.100	0.900	27.48	0.00	0	0
111048	1	0.00	0.00	0.00	0.00	7	1.0195128	-22.151653	138.00	1	1.100	0.900	27.48	0.00	0	0
111049	1	45.90	14.30	0.00	0.00	7	1.0184265	-24.955006	69.00	1	1.100	0.900	27.47	0.00	0	0
111050	1	49.50	13.71	0.00	0.00	7	0.9931863	-27.843169	69.00	1	1.100	0.900	27.52	-0.00	0	0
111051	1	0.00	0.00	0.00	0.00	7	1.0024907	-25.028607	138.00	1	1.100	0.900	27.51	-0.00	0	0
111052	1	52.20	12.10	0.00	0.00	7	1.0021984	-27.474689	69.00	1	1.100	0.900	27.52	-0.00	0	0
111053	1	0.00	0.00	0.00	0.00	7	1.0004993	-24.945184	138.00	1	1.100	0.900	27.51	-0.00	0	0
111054	1	45.90	11.50	0.00	0.00	7	1.0012098	-26.953840	69.00	1	1.100	0.900	27.51	-0.00	0	0
111055	1	0.00	0.00	0.00	0.00	7	1.0012526	-24.555279	138.00	1	1.100	0.900	27.50	-0.00	0	0
111056	1	22.70	4.25	0.00	0.00	7	0.9989027	-26.012088	69.00	1	1.100	0.900	27.51	-0.00	0	0
111057	1	0.00	0.00	0.00	0.00	7	1.0004735	-24.719665	138.00	1	1.100	0.900	27.50	-0.00	0	0
111058	1	46.90	13.40	0.00	0.00	7	0.9949771	-26.203726	69.00	1	1.100	0.900	27.50	-0.00	0	0
111059	1	12.80	3.46	0.00	0.00	7	0.9964456	-26.261252	69.00	1	1.100	0.900	27.50	-0.00	0	0
111060	1	19.30	8.49	0.00	0.00	7	0.9952796	-26.436845	69.00	1	1.100	0.900	27.50	-0.00	0	0
111061	1	0.00	0.00	0.00	0.00	7	1.0044842	-23.688858	138.00	1	1.100	0.900	27.51	-0.00	0	0
111062	1	35.10	11.90	0.00	0.00	7	0.9789194	-27.812367	69.00	1	1.100	0.900	27.51	-0.00	0	0
111063	1	0.00	0.00	0.00	0.00	7	0.9958538	-24.992874	13.80	1	1.100	0.900	27.51	-0.00	0	0
111064	1	0.00	0.00	0.00	0.00	7	0.9958538	-24.992874	1.00	1	1.100	0.900	27.51	-0.00	0	0
111065	1	9.00	2.26	0.00	0.00	7	0.9751574	-27.979182	69.00	1	1.100	0.900	27.51	-0.00	0	0
111066	1	4.80	1.73	0.00	0.00	7	0.9880892	-27.434011	69.00	1	1.100	0.900	27.52	-0.00	0	0
111067	1	0.00	0.00	0.00	0.00	7	1.0315262	-17.114418	345.00	1	1.100	0.900	27.50	-0.00	0	0
111068	1	128.30	88.50	0.00	0.00	7	1.0065652	-23.473598	138.00	1	1.100	0.900	27.50	-0.00	0	0
111069	1	58.60	19.20	0.00	0.00	7	0.9750719	-28.062996	69.00	1	1.100	0.900	27.51	-0.00	0	0
111070	1	0.00	0.00	0.00	0.00	7	0.9936782	-25.262457	13.80	1	1.100	0.900	27.51	-0.00	0	0
111071	1	0.00	0.00	0.00	0.00	7	0.9936782	-25.262457	1.00	1	1.100	0.900	27.51	-0.00	0	0
111072	1	0.00	0.00	0.00	0.00	7	1.0122457	-23.780285	138.00	1	1.100	0.900	27.53	-0.00	0	0
111073	1	53.10	16.00	0.00	0.00	7	0.9928421	-27.189333	69.00	1	1.100	0.900	27.52	-0.00	0	0
111074	1	23.60	7.10	0.00	0.00	7	0.9920878	-26.261851	69.00	1	1.100	0.900	27.50	-0.00	0	0
111075	1	11.70	2.41	0.00	0.00	7	1.0053963	-25.998407	69.00	1	1.100	0.900	27.69	0.00	0	0
111076	1	8.90	2.86	0.00	0.00	7	1.0043836	-27.005962	69.00	1	1.100	0.900	27.68	0.00	0	0
111077	1	7.80	2.79	0.00	0.00	7	0.9993031	-27.724968	69.00	1	1.100	0.900	27.67	0.00	0	0
111078	1	486.50	117.60	0.00	0.00	7	1.0084142	-23.028509	138.00	1	1.100	0.900	27.70	0.00	0	0
111079	1	19.30	3.39	0.00	0.00	7	1.0088204	-24.827515	69.00	1	1.100	0.900	27.69	0.00	0	0
111080	1	4.70	0.68	0.00	0.00	7	1.0070084	-26.986143	69.00	1	1.100	0.900	27.68	0.00	0	0
111081	1	3.89	0.38	0.00	0.00	7	1.0067964	-26.074518	69.00	1	1.100	0.900	27.68	0.00	0	0
111082	1	0.00	0.00	0.00	0.00	7	1.0052050	-24.872457	138.00	1	1.100	0.900	27.66	0.00	0	0
111083	1	27.10	9.60	0.00	0.00	7	1.0022027	-26.869480	69.00	1	1.100	0.900	27.67	0.00	0	0
111084	1	81.90	24.59	0.00	0.00	7	1.0010737	-25.846388	69.00	1	1.100	0.900	27.68	0.00	0	0
111085	1	47.00	13.50	0.00	74.00	7	1.0434268	-32.275823	69.00	1	1.100	0.900	27.68	0.00	0	0
111086	1	20.30	5.70	0.00	0.00	7	1.0182377	-30.258429	69.00	1	1.100	0.900	27.68	0.00	0	0
111087	1	13.20	4.50	0.00	0.00	7	0.9913604	-27.766618	69.00	1	1.100	0.900	27.66	0.00	0	0
111088	1	0.00	0.00	0.00	0.00	7	1.0128359	-22.991896	138.00	1	1.100	0.900	27.68	0.00	0	0
111089	1	26.30	6.30	0.00	0.00	7	1.0130546	-28.023225	69.00	1	1.100	0.900	27.68	0.00	0	0
111090	1	13.80	3.39	0.00	0.00	7	1.0319568	-31.401584	69.00	1	1.100	0.900	27.68	0.00	0	0
111091	1	99.80	45.89	0.00	0.00	7	1.0046011	-29.724878	69.00	1	1.100	0.900	27.68	0.00	0	0
111092	1	7.80	1.20	0.00	0.00	7	1.0018808	-28.967112	69.00	1	1.100	0.900	27.68	0.00	0	0
111093	1	0.39	0.12	0.00	0.00	7	1.0104794	-29.143784	69.00	1	1.100	0.900	27.67	0.00	0	0
111094	1	2.64	0.60	0.00	0.00	7	0.9988041	-27.791561	69.00	1	1.100	0.900	27.68	0.00	0	0
111095	1	58.60	18.10	0.00	118.40	7	1.0411787	-31.966848	69.00	1	1.100	0.900	27.68	0.00	0	0
111096	1	0.00	0.00	0.00	0.00	7	1.0222784	-23.860408	138.00	1	1.100	0.900	27.62	-0.00	0	0
111097	1	39.40	7.80	0.00	0.00	7	1.0164911	-26.763984	69.00	1	1.100	0.900	27.63	-0.00	0	0
111098	1	0.00	0.00	0.00	0.00	7	1.0158974	-25.265662	138.00	1	1.100	0.900	27.63	-0.00	0	0
111099	1	32.80	5.80	0.00	0.00	7	1.0141636	-26.457659	69.00	1	1.100	0.900	27.63	-0.00	0	0
111100	1	0.00	0.00	0.00	0.00	7	1.0155066	-25.451254	138.00	1	1.100	0.900	27.63	-0.00	0	0
111101	1	29.30	10.10	0.00	0.00	7	1.0191531	-27.839024	69.00	1	1.100	0.900	27.64	0.00	0	0
111102	1	0.00	0.00	0.00	0.00	7	1.0171934	-26.555252	13.80	1	1.100	0.900	27.63	-0.00	0	0
111103	1	0.00	0.00	0.00	0.00	7	1.0171934	-26.555252	1.00	1	1.100	0.900	27.63	-0.00	0	0
111104	1	27.60	8.90	0.00	0.00	7	0.9938200	-27.773898	69.00	1	1.100	0.900	27.70	0.00	0	0
111105	1	0.00	0.00	0.00	0.00	7	1.0244943	-23.688170	138.00	1	1.100	0.900	27.62	-0.00	0	0
111106	1	41.50	14.90	0.00	0.00	7	1.0189918	-26.917377	69.00	1	1.100	0.900	27.63	-0.00	0	0
111107	1	38.90	13.60	0.00	0.00	7	1.0071304	-27.306546	69.00	1	1.100	0.900	27.66	0.00	0	0
111108	1	32.80	11.80	0.00	0.00	7	1.0129733	-26.813797	69.00	1	1.100	0.900	27.63	-0.00	0	0
111109	1	35.30	11.50	0.00	0.00	7	1.0162897	-27.304933	69.00	1	1.100	0.900	27.63	-0.00	0	0
111110	1	34.70	5.10	0.00	0.00	7	1.0124751	-27.607062	69.00	1	1.100	0.900	27.63	-0.00	0	0
111111	1	42.20	12.30	0.00	0.00	7	1.0100440	-27.518461	69.00	1	1.100	0.900	27.64	-0.00	0	0
111112	1	30.90	9.80	0.00	190.20	7	1.0423813	-29.134290	69.00	1	1.100	0.900	27.65	0.00	0	0
111113	1	0.00	0.00	0.00	0.00	7	1.0221396	-24.196292	138.00	1	1.100	0.900	27.61	-0.00	0	0
111114	1	9.30	3.39	0.00	0.00	7	1.0164601	-27.402988	69.00	1	1.100	0.900	27.63	-0.00	0	0
111115	1	15.50	2.33	0.00	0.00	7	1.0023823	-27.752457	69.00	1	1.100	0.900	27.70	0.00	0	0
111116	1	34.90	8.80	0.00	0.00	7	1.0171392	-27.586710	69.00	1	1.100	0.900	27.63	-0.00	0	0
111117	1	0.00	0.00	0.00	0.00	7	1.0243518	-23.624164	138.00	1	1.100	0.900	27.62	-0.00	0	0
111118	1	64.60	24.00	0.00	0.00	7	0.9985184	-28.361436	69.00	1	1.100	0.900	27.60	-0.00	0	0
111119	1	0.00	0.00	0.00	0.00	7	1.0145931	-25.316685	13.80	1	1.100	0.900	27.61	-0.00	0	0
111120	1	0.00	0.00	0.00	0.00	7	1.0145931	-25.316685	1.00	1	1.100	0.900	27.61	-0.00	0	0
111121	1	33.20	9.40	0.00	0.00	7	1.0100438	-27.642334	69.00	1	1.100	0.900	27.63	-0.00	0	0
111122	1	0.00	0.00	0.00	0.00	7	1.0172853	-24.849456	138.00	1	1.100	0.900	27.63	-0.00	0	0
111123	1	46.50	9.41	0.00	0.00	7	1.0111242	-26.793173	69.00	1	1.100	0.900	27.64	-0.00	0	0
111124	1	24.60	6.30	0.00	0.00	7	1.0300960	-28.557298	69.00	1	1.100	0.900	27.65	0.00	0	0
111125	1	0.38	0.08	0.00	0.00	7	1.0222436	-28.625337	69.00	1	1.100	0.900	27.61	-0.00	0	0
111126	1	1.58	0.38	0.00	9.40	7	1.0278088	-28.795381	69.00	1	1.100	0.900	27.61	-0.00	0	0
111127	1	0.00	0.00	0.00	0.00	7	1.0201202	-28.200512	69.00	1	1.100	0.900	27.61	-0.00	0	0
111128	1	3.01	0.90	0.00	0.00	7	1.0142972	-19.626724	69.00	1	1.100	0.900	27.74	0.01	0	0
111129	1	9.00	1.35	0.00	0.00	7	1.0198224	-22.839094	69.00	1	1.100	0.900	27.71	0.00	0	0
111130	1	0.00	0.00	0.00	0.00	7	1.0124482	-19.576646	138.00	1	1.100	0.900	27.80	0.00	0	0
111131	1	22.70	5.50	0.00	0.00	7	1.0196476	-22.349055	69.00	1	1.100	0.900	27.73	0.00	0	0
111132	1	3.80	0.45	0.00	0.00	7	1.0089230	-22.275532	69.00	1	1.100	0.900	27.74	0.00	0	0
111133	1	15.70	4.50	0.00	0.00	7	1.0049888	-24.212319	69.00	1	1.100	0.900	27.73	0.00	0	0
111134	1	14.50	1.28	0.00	0.00	7	1.0101754	-23.232142	69.00	1	1.100	0.900	27.73	0.00	0	0
111135	1	0.00	0.00	0.00	0.00	7	1.0101660	-19.807488	138.00	1	1.100	0.900	27.76	0.00	0	0
111136	1	24.90	8.50	0.00	0.00	7	1.0106531	-21.386165	69.00	1	1.100	0.900	27.71	0.00	0	0
111137	1	0.00	0.00	0.00	0.00	7	0.9969329	-22.708677	138.00	1	1.100	0.900	27.75	0.00	0	0
111138	1	5.30	1.73	0.00	0.00	7	1.0012276	-23.788192	69.00	1	1.100	0.900	27.73	0.00	0	0
111139	1	1.50	0.30	0.00	0.00	7	1.0178780	-19.386141	69.00	1	1.100	0.900	27.73	0.00	0	0
111140	1	0.00	0.00	0.00	0.00	7	1.0199838	-16.992570	138.00	1	1.100	0.900	27.77	0.00	0	0
111141	1	1.02	0.22	0.00	0.00	7	1.0247999	-18.916604	69.00	1	1.100	0.900	27.71	0.00	0	0
111142	1	20.80	1.35	0.00	0.00	7	1.0207528	-23.284330	69.00	1	1.100	0.900	27.69	0.00	0	0
111143	1	0.00	0.00	0.00	0.00	7	1.0196282	-16.838586	138.00	1	1.100	0.900	27.86	0.00	0	0
111144	1	13.00	3.80	0.00	0.00	7	1.0086269	-21.210293	69.00	1	1.100	0.900	27.74	0.00	0	0
111145	1	0.00	0.00	0.00	0.00	7	1.0156452	-18.269391	13.80	1	1.100	0.900	27.82	0.00	0	0
111146	1	0.00	0.00	0.00	0.00	7	1.0156452	-18.269391	1.00	1	1.100	0.900	27.82	0.00	0	0
111147	1	0.00	0.00	0.00	0.00	7	1.0117415	-22.161556	138.00	1	1.100	0.900	27.50	0.00	0	0
111148	1	46.90	11.10	0.00	0.00	7	1.0155226	-24.193178	69.00	1	1.100	0.900	27.51	0.00	0	0
111149	1	22.90	5.20	0.00	0.00	7	1.0075039	-23.031998	69.00	1	1.100	0.900	27.55	0.00	0	0
111150	1	0.00	0.00	0.00	0.00	7	1.0048982	-22.298412	138.00	1	1.100	0.900	27.51	0.00	0	0
111151	1	51.70	16.00	0.00	0.00	7	0.9972630	-23.985924	69.00	1	1.100	0.900	27.55	0.00	0	0
111152	1	30.30	10.30	0.00	0.00	7	1.0116167	-24.043198	69.00	1	1.100	0.900	27.51	0.00	0	0
111153	1	26.60	9.60	0.00	0.00	7	1.0133538	-23.047586	69.00	1	1.100	0.900	27.49	0.00	0	0
111154	1	0.00	0.00	0.00	0.00	7	1.0132594	-22.349458	138.00	1	1.100	0.900	27.49	0.00	0	0
111155	1	41.00	8.80	0.00	0.00	7	1.0167706	-24.565716	69.00	1	1.100	0.900	27.53	0.00	0	0
111156	1	0.00	0.00	0.00	0.00	7	1.0122188	-21.753525	138.00	1	1.100	0.900	27.49	0.00	0	0
111157	1	40.30	8.70	0.00	0.00	7	0.9998031	-23.827252	69.00	1	1.100	0.900	27.53	0.00	0	0
111158	1	0.00	0.00	0.00	0.00	7	1.0060849	-22.767129	20.00	1	1.100	0.900	27.51	0.00	0	0
111159	1	0.00	0.00	0.00	0.00	7	1.0060849	-22.767129	1.00	1	1.100	0.900	27.51	0.00	0	0
111160	1	0.00	0.00	0.00	0.00	7	1.0117171	-21.341587	138.00	1	1.100	0.900	27.49	0.00	0	0
111161	1	42.80	13.40	0.00	0.00	7	1.0041017	-23.213270	69.00	1	1.100	0.900	27.54	0.00	0	0
111162	1	33.50	11.10	0.00	0.00	7	1.0154414	-24.513657	69.00	1	1.100	0.900	27.53	0.00	0	0
111163	1	35.80	12.60	0.00	0.00	7	0.9983646	-23.772422	69.00	1	1.100	0.900	27.54	0.00	0	0
111164	1	20.70	4.60	0.00	0.00	7	1.0147019	-23.668334	69.00	1	1.100	0.900	27.53	0.00	0	0
111165	1	27.30	8.10	0.00	0.00	7	1.0287306	-24.050524	69.00	1	1.100	0.900	27.63	0.00	0	0
111166	1	26.90	6.80	0.00	0.00	7	1.0173977	-24.478025	69.00	1	1.100	0.900	27.52	0.00	0	0
111167	1	0.00	0.00	0.00	0.00	7	1.0124636	-21.177411	138.00	1	1.100	0.900	27.49	0.00	0	0
111168	1	38.80	13.20	0.00	0.00	7	1.0110378	-22.292822	69.00	1	1.100	0.900	27.51	0.00	0	0
111169	1	0.00	0.00	0.00	0.00	7	1.0134911	-20.181726	138.00	1	1.100	0.900	27.49	0.00	0	0
111170	1	23.40	6.50	0.00	0.00	7	1.0154681	-22.214377	69.00	1	1.100	0.900	27.49	0.00	0	0
111171	1	0.00	0.00	0.00	0.00	7	1.0342244	-13.084114	345.00	1	1.100	0.900	27.29	0.00	0	0
111172	1	102.60	75.20	0.00	0.00	7	1.0129130	-21.006563	138.00	1	1.100	0.900	27.47	0.00	0	0
111173	1	43.80	13.30	0.00	0.00	7	1.0112746	-22.931003	69.00	1	1.100	0.900	27.50	0.00	0	0
111174	1	0.00	0.00	0.00	0.00	7	1.0121873	-21.810827	138.00	1	1.100	0.900	27.49	0.00	0	0
111175	1	30.00	1.65	0.00	0.00	7	1.0152661	-23.612795	69.00	1	1.100	0.900	27.53	0.00	0	0
111176	1	0.00	0.00	0.00	0.00	7	1.0125665	-20.809688	138.00	1	1.100	0.900	27.49	0.00	0	0
111177	1	50.40	10.40	0.00	0.00	7	1.0100077	-22.412487	69.00	1	1.100	0.900	27.52	0.00	0	0
111178	1	20.20	6.06	0.00	8.20	7	1.0396826	-13.380963	138.00	1	1.100	0.900	27.50	-0.03	0	0
111179	1	10.80	8.70	0.00	0.00	7	1.0400000	-12.977132	345.00	1	1.100	0.900	27.56	-0.00	0	0
111180	2	0.00	0.00	0.00	0.00	7	1.0385475	-8.620664	20.00	1	1.100	0.900	27.56	0.00	0	0
111181	2	0.00	0.00	0.00	0.00	7	1.0372969	-7.560386	13.80	1	1.100	0.900	27.56	-0.00	0	0
111182	1	0.00	0.00	0.00	0.00	7	1.0318235	-23.459941	138.00	1	1.100	0.900	27.60	-0.00	0	0
111183	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.547847	13.80	1	1.100	0.900	27.60	0.00	0	0
111184	2	0.00	0.00	0.00	0.00	7	1.0382136	-23.182988	13.80	1	1.100	0.900	27.60	-0.00	0	0
111185	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.585752	13.80	1	1.100	0.900	27.60	0.00	0	0
111186	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.592694	13.80	1	1.100	0.900	27.60	0.00	0	0
111187	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.640234	13.80	1	1.100	0.900	27.60	0.00	0	0
111188	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.389065	18.00	1	1.100	0.900	27.60	0.00	0	0
111189	1	0.00	0.00	0.00	0.00	7	1.0375299	-15.596798	345.00	1	1.100	0.900	27.45	0.00	0	0
111190	2	0.00	0.00	0.00	0.00	7	1.0400000	-14.306608	13.80	1	1.100	0.900	27.45	0.00	0	0
111191	2	0.00	0.00	0.00	0.00	7	1.0400000	-14.337523	13.80	1	1.100	0.900	27.45	0.00	0	0
111192	2	0.00	0.00	0.00	0.00	7	1.0400000	-14.971858	13.80	1	1.100	0.900	27.45	0.00	0	0
111193	2	0.00	0.00	0.00	0.00	7	1.0400000	-14.978622	13.80	1	1.100	0.900	27.45	0.00	0	0
111194	2	0.00	0.00	0.00	0.00	7	1.0400000	-14.890896	18.00	1	1.100	0.900	27.45	0.00	0	0
111195	2	0.00	0.00	0.00	0.00	7	1.0400000	-14.495247	13.80	1	1.100	0.900	27.45	0.00	0	0
111196	2	0.00	0.00	0.00	0.00	7	1.0400000	-14.752358	13.80	1	1.100	0.900	27.45	0.00	0	0
111197	2	0.00	0.00	0.00	0.00	7	1.0400000	-14.343826	13.80	1	1.100	0.900	27.45	0.00	0	0
111198	2	0.00	0.00	0.00	0.00	7	1.0400000	-14.296772	24.00	1	1.100	0.900	27.45	0.00	0	0
111199	2	0.00	0.00	0.00	0.00	7	1.0400000	-14.453625	13.80	1	1.100	0.900	27.45	0.00	0	0
111200	2	0.00	0.00	0.00	0.00	7	1.0400000	-14.840056	24.00	1	1.100	0.900	27.45	0.00	0	0
111201	2	0.00	0.00	0.00	0.00	7	1.0400000	-14.171505	13.80	1	1.100	0.900	27.45	0.00	0	0
111202	2	0.00	0.00	0.00	0.00	7	1.0400000	-14.481075	18.00	1	1.100	0.900	27.45	0.00	0	0
111203	2	0.00	0.00	0.00	0.00	7	1.0400000	-14.876916	13.80	1	1.100	0.900	27.45	0.00	0	0
111204	2	0.00	0.00	0.00	0.00	7	1.0400000	-14.930282	13.80	1	1.100	0.900	27.45	0.00	0	0
111205	2	0.00	0.00	0.00	0.00	7	1.0400000	-14.777342	13.80	1	1.100	0.900	27.45	0.00	0	0
111206	2	0.00	0.00	0.00	0.00	7	1.0375299	-15.596798	13.80	1	1.100	0.900	27.45	0.00	0	0
111207	1	0.00	0.00	0.00	240.88	7	1.0400000	-9.933076	345.00	1	1.100	0.900	27.11	0.00	0	0
111208	2	0.00	0.00	0.00	0.00	7	1.0385055	-5.245877	24.00	1	1.100	0.900	27.11	0.00	0	0
111209	2	0.00	0.00	0.00	0.00	7	1.0384667	-5.024507	13.80	1	1.100	0.900	27.11	0.00	0	0
111210	2	0.00	0.00	0.00	0.00	7	1.0400000	-9.933076	13.80	1	1.100	0.900	27.11	0.00	0	0
111211	2	0.00	0.00	0.00	0.00	7	1.0400000	-9.933076	20.00	1	1.100	0.900	27.11	0.00	0	0
111212	2	0.00	0.00	0.00	0.00	7	1.0380493	-4.685087	22.00	1	1.100	0.900	27.11	0.00	0	0
111213	2	0.00	0.00	0.00	0.00	7	1.0403497	-7.189103	13.80	1	1.100	0.900	27.11	0.00	0	0
111214	2	0.00	0.00	0.00	0.00	7	1.0400000	-7.107955	13.80	1	1.100	0.900	27.11	0.00	0	0
111215	2	0.00	0.00	0.00	0.00	7	1.0407843	-7.184355	18.00	1	1.100	0.900	27.11	0.00	0	0
111216	1	0.00	0.00	0.00	0.00	7	1.0390000	-0.211516	345.00	1	1.100	0.900	27.43	0.00	0	0
111217	2	0.00	0.00	0.00	0.00	7	1.0420003	3.930969	13.80	1	1.100	0.900	27.43	0.00	0	0
111218	2	0.00	0.00	0.00	0.00	7	1.0413376	6.022157	18.00	1	1.100	0.900	27.43	0.00	0	0
111219	1	0.00	0.00	0.00	0.00	7	1.0346139	-22.684959	138.00	1	1.100	0.900	27.61	-0.00	0	0
111220	2	0.00	0.00	0.00	0.00	7	1.0400000	-21.445441	18.00	1	1.100	0.900	27.61	0.00	0	0
111221	2	0.00	0.00	0.00	0.00	7	1.0400000	-21.411405	13.80	1	1.100	0.900	27.61	0.00	0	0
111222	1	0.00	0.00	0.00	0.00	7	1.0132199	-20.666140	138.00	1	1.100	0.900	27.73	0.00	0	0
111223	2	0.00	0.00	0.00	0.00	7	1.0132199	-20.666140	13.80	1	1.100	0.900	27.73	0.00	0	0
111224	1	0.00	0.00	0.00	0.00	7	1.0067463	-23.344442	138.00	1	1.100	0.900	27.58	-0.00	0	0
111225	1	0.00	0.00	0.00	0.00	7	1.0067463	-23.344442	13.80	1	1.100	0.900	27.58	-0.00	0	0
111226	1	0.00	0.00	0.00	0.00	7	1.0067463	-23.344442	13.80	1	1.100	0.900	27.58	-0.00	0	0
111227	1	0.00	0.00	0.00	0.00	7	1.0067463	-23.344442	1.00	1	1.100	0.900	27.58	-0.00	0	0
111228	1	0.00	0.00	0.00	0.00	7	1.0067463	-23.344442	18.00	1	1.100	0.900	27.58	-0.00	0	0
111229	1	0.00	0.00	0.00	0.00	7	1.0067463	-23.344442	18.00	1	1.100	0.900	27.58	-0.00	0	0
111230	1	0.00	0.00	0.00	0.00	7	1.0332908	-22.625621	138.00	1	1.100	0.900	27.62	-0.00	0	0
111231	2	0.00	0.00	0.00	0.00	7	1.0400000	-21.517049	13.80	1	1.100	0.900	27.62	0.00	0	0
111232	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.073531	13.80	1	1.100	0.900	27.62	0.00	0	0
111233	2	0.00	0.00	0.00	0.00	7	1.0400000	-21.000693	20.00	1	1.100	0.900	27.62	0.00	0	0
111234	2	0.00	0.00	0.00	0.00	7	1.0400000	-21.848244	13.80	1	1.100	0.900	27.62	0.00	0	0
111235	1	0.00	0.00	0.00	0.00	7	1.0323007	-13.657131	345.00	1	1.100	0.900	27.77	0.00	0	0
111236	1	0.00	0.00	0.00	0.00	7	1.0168129	-19.820832	138.00	1	1.100	0.900	27.73	0.00	0	0
111237	2	0.00	0.00	0.00	0.00	7	1.0400000	-12.990624	22.00	1	1.100	0.900	27.77	0.00	0	0
111238	1	0.00	0.00	0.00	0.00	7	1.0381485	-13.154399	22.00	1	1.100	0.900	27.77	0.00	0	0
111239	1	0.00	0.00	0.00	0.00	7	1.0381485	-13.154399	1.00	1	1.100	0.900	27.77	0.00	0	0
111240	1	0.00	0.00	0.00	0.00	7	1.0188961	-22.616431	138.00	1	1.100	0.900	27.58	-0.00	0	0
111241	2	0.00	0.00	0.00	0.00	7	1.0188961	-22.616431	18.00	1	1.100	0.900	27.58	-0.00	0	0
111242	2	0.00	0.00	0.00	0.00	7	1.0188961	-22.616431	13.80	1	1.100	0.900	27.58	-0.00	0	0
111243	2	0.00	0.00	0.00	0.00	7	1.0188961	-22.616431	18.00	1	1.100	0.900	27.58	-0.00	0	0
111244	2	0.00	0.00	0.00	0.00	7	1.0188961	-22.616431	13.80	1	1.100	0.900	27.58	-0.00	0	0
111245	1	92.10	25.63	0.00	0.00	7	1.0208766	-22.854957	138.00	1	1.100	0.900	27.58	-0.00	0	0
111246	2	0.00	0.00	0.00	0.00	7	1.0400000	-21.271618	13.80	1	1.100	0.900	27.58	-0.00	0	0
111247	2	0.00	0.00	0.00	0.00	7	1.0400000	-20.995998	13.80	1	1.100	0.900	27.58	0.00	0	0
111248	2	0.00	0.00	0.00	0.00	7	1.0208766	-22.854957	13.80	1	1.100	0.900	27.58	-0.00	0	0
111249	2	0.00	0.00	0.00	0.00	7	1.0208766	-22.854957	13.80	1	1.100	0.900	27.58	-0.00	0	0
111250	1	0.00	0.00	0.00	0.00	7	1.0343209	-22.691574	138.00	1	1.100	0.900	27.61	-0.00	0	0
111251	2	0.00	0.00	0.00	0.00	7	1.0400000	-21.616237	18.00	1	1.100	0.900	27.61	0.00	0	0
111252	2	0.00	0.00	0.00	0.00	7	1.0400000	-21.908192	13.80	1	1.100	0.900	27.61	0.00	0	0
111253	2	0.00	0.00	0.00	0.00	7	1.0400000	-21.926730	13.80	1	1.100	0.900	27.61	0.00	0	0
111254	2	0.00	0.00	0.00	0.00	7	1.0400000	-21.401774	20.00	1	1.100	0.900	27.61	0.00	0	0
111255	1	15.50	18.30	0.00	0.00	7	0.9928254	-27.771551	69.00	1	1.100	0.900	27.68	0.00	0	0
111256	1	0.00	0.00	0.00	0.00	7	0.9928254	-27.771551	13.80	1	1.100	0.900	27.68	0.00	0	0
111257	1	0.00	0.00	0.00	0.00	7	0.9928254	-27.771551	13.80	1	1.100	0.900	27.68	0.00	0	0
111258	1	0.00	0.00	0.00	0.00	7	0.9928254	-27.771551	1.00	1	1.100	0.900	27.68	0.00	0	0
111259	1	0.00	0.00	0.00	0.00	7	1.0225960	-12.471821	138.00	1	1.100	0.900	27.48	0.01	0	0
111260	2	0.00	0.00	0.00	0.00	7	1.0339218	-11.658290	18.00	1	1.100	0.900	27.47	0.01	0	0
111261	1	0.00	0.00	0.00	0.00	7	1.0186939	-21.792466	138.00	1	1.100	0.900	27.69	0.00	0	0
111262	2	0.00	0.00	0.00	0.00	7	1.0186939	-21.792466	13.80	1	1.100	0.900	27.69	0.00	0	0
111263	1	7.30	1.95	0.00	0.00	7	1.0145460	-27.486302	69.00	1	1.100	0.900	27.64	-0.00	0	0
111264	2	0.00	0.00	0.00	0.00	7	1.0145460	-27.486302	13.80	1	1.100	0.900	27.64	-0.00	0	0
111265	1	0.00	0.00	0.00	0.00	7	1.0308950	-23.120188	138.00	1	1.100	0.900	27.60	-0.00	0	0
111266	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.082647	13.80	1	1.100	0.900	27.60	0.00	0	0
111267	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.186191	13.80	1	1.100	0.900	27.60	0.00	0	0
111268	2	0.00	0.00	0.00	0.00	7	1.0400000	-21.902419	13.80	1	1.100	0.900	27.60	0.00	0	0
111269	1	0.00	0.00	0.00	0.00	7	1.0369999	-15.158626	345.00	1	1.100	0.900	27.54	-0.00	0	0
111270	2	0.00	0.00	0.00	0.00	7	1.0565175	-13.342416	20.00	1	1.100	0.900	27.54	0.00	0	0
111271	2	0.00	0.00	0.00	0.00	7	1.0400000	-14.324228	13.80	1	1.100	0.900	27.54	0.00	0	0
111272	2	0.00	0.00	0.00	0.00	7	1.0400000	-13.884286	22.00	1	1.100	0.900	27.54	0.00	0	0
111273	2	0.00	0.00	0.00	0.00	7	1.0400000	-14.948473	13.80	1	1.100	0.900	27.54	0.00	0	0
111274	2	0.00	0.00	0.00	0.00	7	1.0400000	-13.847282	13.80	1	1.100	0.900	27.54	0.00	0	0
111275	2	0.00	0.00	0.00	0.00	7	1.0400000	-14.521293	18.00	1	1.100	0.900	27.54	0.00	0	0
111276	2	0.00	0.00	0.00	0.00	7	1.0400000	-13.768827	13.80	1	1.100	0.900	27.54	0.00	0	0
111277	1	0.00	0.00	0.00	0.00	7	1.0148385	-28.122048	69.00	1	1.100	0.900	27.63	-0.00	0	0
111278	1	0.00	0.00	0.00	0.00	7	1.0148385	-28.122048	13.80	1	1.100	0.900	27.63	-0.00	0	0
111279	1	0.00	0.00	0.00	0.00	7	1.0373357	-15.512955	345.00	1	1.100	0.900	27.69	0.00	0	0
111280	2	0.00	0.00	0.00	0.00	7	1.0400000	-13.828849	13.80	1	1.100	0.900	27.69	0.00	0	0
111281	2	0.00	0.00	0.00	0.00	7	1.0400000	-13.633353	18.00	1	1.100	0.900	27.69	0.00	0	0
111282	2	0.00	0.00	0.00	0.00	7	1.0400000	-13.738189	18.00	1	1.100	0.900	27.69	0.00	0	0
111283	2	0.00	0.00	0.00	0.00	7	1.0400000	-13.569593	13.80	1	1.100	0.900	27.69	0.00	0	0
111284	1	0.00	0.00	0.00	61.86	7	1.0384038	-9.719270	345.00	1	1.100	0.900	27.69	0.00	0	0
111285	1	0.00	0.00	0.00	0.00	7	1.0345506	-12.584201	138.00	1	1.100	0.900	27.69	0.00	0	0
111286	2	0.00	0.00	0.00	0.00	7	1.0400000	-9.231656	13.80	1	1.100	0.900	27.69	0.00	0	0
111287	2	0.00	0.00	0.00	0.00	7	1.0400000	-8.674306	13.80	1	1.100	0.900	27.69	0.00	0	0
111288	2	0.00	0.00	0.00	0.00	7	1.0400000	-8.158423	13.80	1	1.100	0.900	27.69	0.00	0	0
111289	2	0.00	0.00	0.00	0.00	7	1.0400000	-8.948332	13.80	1	1.100	0.900	27.69	0.00	0	0
111290	2	0.00	0.00	0.00	0.00	7	1.0400000	-8.734981	13.80	1	1.100	0.900	27.69	0.00	0	0
111291	2	0.00	0.00	0.00	0.00	7	1.0345506	-12.584201	13.80	1	1.100	0.900	27.69	0.00	0	0
111292	2	0.00	0.00	0.00	0.00	7	1.0400000	-9.130915	20.00	1	1.100	0.900	27.69	0.00	0	0
111293	1	0.00	0.00	0.00	0.00	7	1.0363162	-15.908757	345.00	1	1.100	0.900	27.68	0.00	0	0
111294	1	0.00	0.00	0.00	0.00	7	1.0238539	-20.581583	138.00	1	1.100	0.900	27.69	0.00	0	0
111295	2	0.00	0.00	0.00	0.00	7	1.0400000	-15.278545	13.80	1	1.100	0.900	27.68	0.00	0	0
111296	2	0.00	0.00	0.00	0.00	7	1.0400000	-14.345706	13.80	1	1.100	0.900	27.68	0.00	0	0
111297	2	0.00	0.00	0.00	0.00	7	1.0238539	-20.581583	18.00	1	1.100	0.900	27.69	0.00	0	0
111298	1	0.00	0.00	0.00	0.00	7	1.0128313	-23.630409	69.00	1	1.100	0.900	27.52	0.00	0	0
111299	1	0.00	0.00	0.00	0.00	7	1.0128313	-23.630409	18.00	1	1.100	0.900	27.52	0.00	0	0
111300	1	11.90	3.31	0.00	0.00	7	1.0381848	-10.044064	345.00	1	1.100	0.900	27.70	0.00	0	0
111301	2	0.00	0.00	0.00	0.00	7	1.0400000	-9.271479	13.80	1	1.100	0.900	27.70	0.00	0	0
111302	2	0.00	0.00	0.00	0.00	7	1.0400000	-9.145107	20.00	1	1.100	0.900	27.70	0.00	0	0
111303	2	0.00	0.00	0.00	0.00	7	1.0400000	-9.469601	18.00	1	1.100	0.900	27.70	0.00	0	0
111304	2	0.00	0.00	0.00	0.00	7	1.0400000	-9.044209	24.00	1	1.100	0.900	27.70	0.00	0	0
111305	1	0.00	0.00	0.00	0.00	7	1.0394777	-6.012993	345.00	1	1.100	0.900	27.60	0.00	0	0
111306	2	0.00	0.00	0.00	0.00	7	1.0400000	-4.520867	18.00	1	1.100	0.900	27.60	0.00	0	0
111307	2	0.00	0.00	0.00	0.00	7	1.0569233	-4.418319	24.00	1	1.100	0.900	27.60	0.00	0	0
111308	2	0.00	0.00	0.00	0.00	7	1.0400000	-4.684497	20.00	1	1.100	0.900	27.60	0.00	0	0
111309	2	0.00	0.00	0.00	0.00	7	1.0400000	-4.963278	18.00	1	1.100	0.900	27.60	0.00	0	0
111310	1	0.00	0.00	0.00	0.00	7	1.0369999	-15.501535	345.00	1	1.100	0.900	27.56	-0.00	0	0
111311	1	0.00	0.00	0.00	0.00	7	1.0265397	-22.859271	138.00	1	1.100	0.900	27.61	-0.00	0	0
111312	2	0.00	0.00	0.00	0.00	7	1.0400000	-14.950683	13.80	1	1.100	0.900	27.56	0.00	0	0
111313	2	0.00	0.00	0.00	0.00	7	1.0351844	-13.284831	13.80	1	1.100	0.900	27.56	0.00	0	0
111314	2	0.00	0.00	0.00	0.00	7	1.0338239	-12.440998	13.20	1	1.100	0.900	27.56	-0.00	0	0
111315	2	0.00	0.00	0.00	0.00	7	1.0359605	-14.168824	13.80	1	1.100	0.900	27.56	-0.00	0	0
111316	2	0.00	0.00	0.00	0.00	7	1.0400000	-14.377872	18.00	1	1.100	0.900	27.56	0.00	0	0
111317	1	0.00	0.00	0.00	0.00	7	1.0369999	-15.071316	345.00	1	1.100	0.900	27.54	-0.00	0	0
111318	2	0.00	0.00	0.00	0.00	7	1.0400000	-13.508379	22.00	1	1.100	0.900	27.54	0.00	0	0
111319	2	0.00	0.00	0.00	0.00	7	1.0281966	-12.899557	13.80	1	1.100	0.900	27.54	0.00	0	0
111320	2	0.00	0.00	0.00	0.00	7	1.0400000	-13.129793	13.80	1	1.100	0.900	27.54	0.00	0	0
111321	2	0.00	0.00	0.00	0.00	7	1.0400000	-14.051637	13.80	1	1.100	0.900	27.54	0.00	0	0
111322	2	0.00	0.00	0.00	0.00	7	1.0400000	-12.559138	13.80	1	1.100	0.900	27.54	0.00	0	0
111323	1	12.30	9.40	0.00	0.00	7	1.0385561	-15.370563	345.00	1	1.100	0.900	27.54	0.00	0	0
111324	2	0.00	0.00	0.00	0.00	7	1.0597740	-13.783978	18.00	1	1.100	0.900	27.54	0.00	0	0
111325	2	0.00	0.00	0.00	0.00	7	1.0400000	-13.080401	13.20	1	1.100	0.900	27.54	0.00	0	0
111326	2	0.00	0.00	0.00	0.00	7	1.0400000	-12.336884	13.80	1	1.100	0.900	27.54	0.00	0	0
111327	2	0.00	0.00	0.00	0.00	7	1.0400000	-12.927055	22.00	1	1.100	0.900	27.54	0.00	0	0
111328	1	0.00	0.00	0.00	0.00	7	1.0316897	-13.196402	138.00	1	1.100	0.900	27.69	0.00	0	0
111329	2	0.00	0.00	0.00	0.00	7	1.0379272	-12.223730	13.80	1	1.100	0.900	27.69	0.00	0	0
111330	2	0.00	0.00	0.00	0.00	7	1.0400000	-11.880325	13.80	1	1.100	0.900	27.69	0.00	0	0
111331	1	0.00	0.00	0.00	0.00	7	1.0379272	-12.223730	1.00	1	1.100	0.900	27.69	0.00	0	0
111332	1	6.20	3.61	0.00	0.00	7	1.0398989	-13.116476	345.00	1	1.100	0.900	27.56	-0.00	0	0
111333	3	0.00	0.00	0.00	0.00	7	1.0400000	-11.990000	18.00	1	1.100	0.900	27.56	0.00	0	0
111334	2	0.00	0.00	0.00	0.00	7	1.0400000	-11.800791	13.80	1	1.100	0.900	27.56	0.00	0	0
111335	2	0.00	0.00	0.00	0.00	7	1.0398989	-13.116476	13.80	1	1.100	0.900	27.56	-0.00	0	0
111336	2	0.00	0.00	0.00	0.00	7	1.0400000	-10.922038	13.80	1	1.100	0.900	27.56	0.00	0	0
111337	1	0.00	0.00	0.00	0.00	7	1.0390000	-10.349598	345.00	1	1.100	0.900	28.30	0.00	0	0
111338	1	0.00	0.00	0.00	0.00	7	1.0220366	-16.526555	138.00	1	1.100	0.900	27.94	0.00	0	0
111339	2	0.00	0.00	0.00	0.00	7	1.0521248	-8.245027	18.00	1	1.100	0.900	28.30	0.00	0	0
111340	2	0.00	0.00	0.00	0.00	7	1.0400000	-8.296073	18.00	1	1.100	0.900	28.30	0.00	0	0
111341	2	0.00	0.00	0.00	0.00	7	1.0530131	-8.451475	13.80	1	1.100	0.900	28.30	0.00	0	0
111342	1	16.10	8.00	0.00	0.00	7	1.0348550	-22.686617	138.00	1	1.100	0.900	27.61	-0.00	0	0
111343	2	0.00	0.00	0.00	0.00	7	1.0400000	-21.772561	18.00	1	1.100	0.900	27.61	0.00	0	0
111344	2	0.00	0.00	0.00	0.00	7	1.0400000	-21.626034	13.80	1	1.100	0.900	27.61	0.00	0	0
111345	2	0.00	0.00	0.00	0.00	7	1.0384251	-22.374922	13.80	1	1.100	0.900	27.61	-0.00	0	0
111346	1	0.00	0.00	0.00	0.00	7	1.0380000	-15.285441	345.00	1	1.100	0.900	27.56	-0.00	0	0
111347	2	0.00	0.00	0.00	0.00	7	1.0522388	-13.227518	13.80	1	1.100	0.900	27.56	0.00	0	0
111348	2	0.00	0.00	0.00	0.00	7	1.0400000	-14.132564	13.80	1	1.100	0.900	27.56	0.00	0	0
111349	2	0.00	0.00	0.00	0.00	7	1.0400000	-14.534653	20.00	1	1.100	0.900	27.56	0.00	0	0
111350	2	0.00	0.00	0.00	0.00	7	1.0400000	-14.269958	13.80	1	1.100	0.900	27.56	0.00	0	0
111351	2	0.00	0.00	0.00	0.00	7	1.0400000	-14.081089	18.00	1	1.100	0.900	27.56	0.00	0	0
111352	2	0.00	0.00	0.00	0.00	7	1.0572616	-12.784882	20.00	1	1.100	0.900	27.56	-0.00	0	0
111353	1	0.00	0.00	0.00	0.00	7	1.0373182	-15.690233	345.00	1	1.100	0.900	27.68	0.00	0	0
111354	2	0.00	0.00	0.00	0.00	7	1.0400000	-14.869319	24.00	1	1.100	0.900	27.68	0.00	0	0
111355	2	0.00	0.00	0.00	0.00	7	1.0400000	-14.029593	18.00	1	1.100	0.900	27.68	0.00	0	0
111356	2	0.00	0.00	0.00	0.00	7	1.0595131	-14.280842	18.00	1	1.100	0.900	27.68	0.00	0	0
111357	2	0.00	0.00	0.00	0.00	7	1.0400000	-14.939086	20.00	1	1.100	0.900	27.68	0.00	0	0
111358	2	0.00	0.00	0.00	0.00	7	1.0400000	-14.702303	24.00	1	1.100	0.900	27.68	0.00	0	0
111359	1	0.00	0.00	0.00	0.00	7	1.0350000	-12.802430	138.00	1	1.100	0.900	27.69	0.00	0	0
111360	2	0.00	0.00	0.00	0.00	7	1.0629110	-10.624676	18.00	1	1.100	0.900	27.69	0.00	0	0
111361	2	0.00	0.00	0.00	0.00	7	1.0400000	-11.742832	13.80	1	1.100	0.900	27.69	0.00	0	0
111362	1	0.00	0.00	0.00	141.72	7	1.0399027	-6.573380	345.00	1	1.100	0.900	27.37	0.00	0	0
111363	1	0.00	0.00	0.00	0.00	7	1.0300089	-9.689900	138.00	1	1.100	0.900	27.42	0.00	0	0
111364	2	0.00	0.00	0.00	0.00	7	1.0400000	-4.754255	13.80	1	1.100	0.900	27.37	0.00	0	0
111365	2	0.00	0.00	0.00	0.00	7	1.0400000	-4.518568	13.80	1	1.100	0.900	27.37	0.00	0	0
111366	2	0.00	0.00	0.00	0.00	7	1.0400000	-5.096795	18.00	1	1.100	0.900	27.37	0.00	0	0
111367	2	0.00	0.00	0.00	0.00	7	1.0400000	-5.489762	13.80	1	1.100	0.900	27.37	0.00	0	0
111368	2	0.00	0.00	0.00	0.00	7	1.0400000	-5.151762	13.80	1	1.100	0.900	27.37	0.00	0	0
111369	2	0.00	0.00	0.00	0.00	7	1.0400000	-5.845687	13.80	1	1.100	0.900	27.37	0.00	0	0
111370	1	0.00	0.00	0.00	208.64	7	1.0400000	-13.051217	345.00	1	1.100	0.900	27.56	-0.00	0	0
111371	1	9.80	3.46	0.00	0.00	7	1.0183505	-21.223626	138.00	1	1.100	0.900	27.57	-0.00	0	0
111372	2	0.00	0.00	0.00	0.00	7	1.0576525	-11.381211	20.00	1	1.100	0.900	27.56	-0.00	0	0
111373	2	0.00	0.00	0.00	0.00	7	1.0400000	-10.967430	13.80	1	1.100	0.900	27.56	0.00	0	0
111374	2	0.00	0.00	0.00	0.00	7	1.0400000	-11.811186	13.80	1	1.100	0.900	27.56	0.00	0	0
111375	1	0.00	0.00	0.00	0.00	7	1.0025778	-24.310774	138.00	1	1.100	0.900	27.58	-0.00	0	0
111376	2	0.00	0.00	0.00	0.00	7	1.0025778	-24.310774	13.80	1	1.100	0.900	27.58	-0.00	0	0
111377	1	20.70	8.04	0.00	0.00	7	0.9896378	-27.939805	69.00	1	1.100	0.900	27.68	0.00	0	0
111378	2	0.00	0.00	0.00	0.00	7	1.0016718	-26.856923	22.00	1	1.100	0.900	27.68	0.00	0	0
111379	1	13.40	2.03	0.00	0.00	7	1.0243291	-23.839346	138.00	1	1.100	0.900	27.63	-0.00	0	0
111380	1	0.00	0.00	0.00	0.00	7	1.0243291	-23.839346	13.80	1	1.100	0.900	27.63	-0.00	0	0
111381	1	6.00	4.33	0.00	0.00	7	1.0230054	-16.504329	138.00	1	1.100	0.900	27.92	0.00	0	0
111382	2	0.00	0.00	0.00	0.00	7	1.0314750	-15.757154	13.80	1	1.100	0.900	27.92	0.00	0	0
111383	1	5.30	2.64	0.00	0.00	7	1.0263489	-23.677526	138.00	1	1.100	0.900	27.60	-0.00	0	0
111384	2	0.00	0.00	0.00	0.00	7	1.0263489	-23.677526	13.80	1	1.100	0.900	27.60	-0.00	0	0
111385	1	0.00	0.00	0.00	0.00	7	1.0265325	-14.597550	138.00	1	1.100	0.900	27.70	0.00	0	0
111386	2	0.00	0.00	0.00	0.00	7	1.0385181	-13.621210	13.80	1	1.100	0.900	27.70	0.00	0	0
111387	1	26.50	17.20	0.00	0.00	7	0.9898998	-27.893580	69.00	1	1.100	0.900	27.68	0.00	0	0
111388	1	0.00	0.00	0.00	0.00	7	0.9898998	-27.893580	13.20	1	1.100	0.900	27.68	0.00	0	0
111389	1	0.00	0.00	0.00	75.74	7	1.0400000	-6.474572	345.00	1	1.100	0.900	27.37	0.00	0	0
111390	2	0.00	0.00	0.00	0.00	7	1.0407688	-1.279796	18.00	1	1.100	0.900	27.37	0.00	0	0
111391	2	0.00	0.00	0.00	0.00	7	1.0439972	-3.825214	24.00	1	1.100	0.900	27.37	0.00	0	0
111392	2	0.00	0.00	0.00	0.00	7	1.0421238	-3.144872	13.80	1	1.100	0.900	27.37	0.00	0	0
111393	1	0.00	0.00	0.00	106.41	7	1.0377098	-16.376273	345.00	1	1.100	0.900	27.66	0.00	0	0
111394	1	0.00	0.00	0.00	0.00	7	1.0268058	-20.223316	138.00	1	1.100	0.900	27.66	0.00	0	0
111395	2	0.00	0.00	0.00	0.00	7	1.0400000	-15.693551	24.00	1	1.100	0.900	27.66	0.00	0	0
111396	2	0.00	0.00	0.00	0.00	7	1.0400000	-15.572965	13.80	1	1.100	0.900	27.66	0.00	0	0
111397	2	0.00	0.00	0.00	0.00	7	1.0400000	-15.532784	18.00	1	1.100	0.900	27.66	0.00	0	0
111398	2	0.00	0.00	0.00	0.00	7	1.0400000	-14.934601	13.80	1	1.100	0.900	27.66	0.00	0	0
111399	2	0.00	0.00	0.00	0.00	7	1.0400000	-15.948792	13.80	1	1.100	0.900	27.66	0.00	0	0
111400	2	0.00	0.00	0.00	0.00	7	1.0400000	-15.725689	13.20	1	1.100	0.900	27.66	0.00	0	0
111401	1	0.00	0.00	0.00	0.00	7	1.0242682	-23.697985	138.00	1	1.100	0.900	27.57	-0.00	0	0
111402	2	0.00	0.00	0.00	0.00	7	1.0362622	-22.627959	18.00	1	1.100	0.900	27.57	-0.00	0	0
111403	1	0.00	0.00	0.00	0.00	7	1.0200000	-23.084545	138.00	1	1.100	0.900	27.76	0.00	0	0
111404	2	0.00	0.00	0.00	0.00	7	1.0394904	-20.978196	18.00	1	1.100	0.900	27.76	0.00	0	0
111405	1	0.00	0.00	0.00	0.00	7	1.0341688	-16.377842	138.00	1	1.100	0.900	27.42	0.01	0	0
111406	1	0.00	0.00	0.00	0.00	7	1.0341688	-16.377842	13.80	1	1.100	0.900	27.42	0.01	0	0
111407	1	0.00	0.00	0.00	0.00	7	1.0238607	-16.239343	138.00	1	1.100	0.900	27.44	0.02	0	0
111408	2	0.00	0.00	0.00	0.00	7	1.0238607	-16.239343	18.00	1	1.100	0.900	27.44	0.02	0	0
111409	1	0.00	0.00	0.00	0.00	7	1.0239731	-17.597043	138.00	1	1.100	0.900	27.45	0.01	0	0
111410	2	0.00	0.00	0.00	0.00	7	1.0239731	-17.597043	13.80	1	1.100	0.900	27.45	0.01	0	0
111411	1	0.00	0.00	0.00	0.00	7	1.0227465	-10.360713	138.00	1	1.100	0.900	27.47	0.01	0	0
111412	2	0.00	0.00	0.00	0.00	7	1.0227465	-10.360713	13.80	1	1.100	0.900	27.47	0.01	0	0
111413	1	0.00	0.00	0.00	0.00	7	1.0029242	-27.061459	69.00	1	1.100	0.900	27.65	0.00	0	0
111414	1	0.00	0.00	0.00	0.00	7	1.0029242	-27.061459	13.80	1	1.100	0.900	27.65	0.00	0	0
111415	1	0.00	0.00	0.00	0.00	7	1.0029242	-27.061459	13.80	1	1.100	0.900	27.65	0.00	0	0
111416	1	0.00	0.00	0.00	0.00	7	1.0029242	-27.061459	1.00	1	1.100	0.900	27.65	0.00	0	0
120001	1	42.00	7.30	0.00	0.00	3	1.0398847	12.641293	138.00	1	1.100	0.900	27.43	-0.00	0	0
120002	1	15.70	4.80	0.00	0.00	3	1.0412145	10.784422	138.00	1	1.100	0.900	27.43	-0.00	0	0
120003	1	0.00	0.00	0.00	0.00	3	1.0426837	18.917673	138.00	1	1.100	0.900	27.43	0.00	0	0
120004	1	2.11	0.68	0.00	0.00	3	1.0469599	18.722942	138.00	1	1.100	0.900	27.43	0.00	0	0
120005	1	2.34	0.53	0.00	0.00	3	1.0507429	13.049383	138.00	1	1.100	0.900	27.43	0.00	0	0
120006	1	8.50	1.65	0.00	0.00	3	1.0488276	9.712898	138.00	1	1.100	0.900	27.43	0.00	0	0
120007	1	5.00	1.50	0.00	0.00	3	1.0499580	8.821388	138.00	1	1.100	0.900	27.43	0.00	0	0
120008	1	17.00	3.24	0.00	0.00	3	1.0461093	8.087778	138.00	1	1.100	0.900	27.42	0.00	0	0
120009	1	0.00	0.00	0.00	0.00	3	1.0462452	7.981234	138.00	1	1.100	0.900	27.42	0.00	0	0
120010	1	2.11	0.60	0.00	0.00	3	1.0506990	8.503808	138.00	1	1.100	0.900	27.43	0.00	0	0
120011	1	0.00	0.00	0.00	0.00	3	1.0424057	13.638295	138.00	1	1.100	0.900	27.43	0.00	0	0
120012	1	5.20	1.20	0.00	0.00	3	1.0391415	7.314372	138.00	1	1.100	0.900	27.42	0.00	0	0
120013	1	6.90	1.95	0.00	0.00	4	1.0434087	17.754192	138.00	1	1.100	0.900	27.45	-0.00	0	0
120014	1	0.00	0.00	0.00	0.00	4	1.0439863	15.887681	138.00	1	1.100	0.900	27.45	-0.00	0	0
120015	1	12.80	4.25	0.00	0.00	4	1.0449692	12.283252	138.00	1	1.100	0.900	27.43	-0.00	0	0
120016	1	0.00	0.00	0.00	0.00	3	1.0437495	14.578449	138.00	1	1.100	0.900	27.43	0.00	0	0
120017	1	12.30	2.41	0.00	0.00	6	1.0273196	6.205252	138.00	1	1.100	0.900	27.43	-0.00	0	0
120018	1	2.86	0.83	0.00	0.00	6	1.0406951	9.939603	138.00	1	1.100	0.900	27.44	-0.00	0	0
120019	1	3.46	0.53	0.00	0.00	4	1.0425065	10.712043	138.00	1	1.100	0.900	27.44	-0.00	0	0
120020	1	1.21	0.08	0.00	0.00	6	1.0402845	10.991206	138.00	1	1.100	0.900	27.44	-0.00	0	0
120021	1	1.95	0.53	0.00	0.00	4	1.0379967	15.385720	138.00	1	1.100	0.900	27.44	-0.00	0	0
120022	1	71.40	15.33	0.00	0.00	6	1.0215810	3.480083	138.00	1	1.100	0.900	27.43	-0.00	0	0
120023	1	2.18	0.60	0.00	0.00	6	1.0437285	9.073286	138.00	1	1.100	0.900	27.43	0.00	0	0
120024	1	0.72	0.21	0.00	0.00	6	1.0505219	8.218895	138.00	1	1.100	0.900	27.43	0.00	0	0
120025	1	3.31	1.13	0.00	0.00	6	1.0433086	9.037255	138.00	1	1.100	0.900	27.43	0.00	0	0
120026	1	2.18	0.60	0.00	0.00	6	1.0441809	9.169588	138.00	1	1.100	0.900	27.43	-0.00	0	0
120027	1	2.64	0.75	0.00	0.00	6	1.0462448	10.165510	138.00	1	1.100	0.900	27.43	-0.00	0	0
120028	1	0.75	0.08	0.00	0.00	4	1.0433755	11.572954	138.00	1	1.100	0.900	27.44	-0.00	0	0
120029	1	0.26	0.04	0.00	0.00	6	1.0477900	10.019416	138.00	1	1.100	0.900	27.43	-0.00	0	0
120030	1	3.98	1.20	0.00	0.00	6	1.0449967	9.602634	138.00	1	1.100	0.900	27.43	-0.00	0	0
120031	1	0.00	0.00	0.00	0.00	6	1.0330157	10.002361	345.00	1	1.100	0.900	27.43	-0.00	0	0
120032	1	2.18	0.30	0.00	0.00	6	1.0252024	5.587545	138.00	1	1.100	0.900	27.43	-0.00	0	0
120033	1	1.65	0.30	0.00	0.00	6	1.0444333	9.696641	138.00	1	1.100	0.900	27.43	-0.00	0	0
120034	1	5.40	0.22	0.00	0.00	6	1.0449235	9.719111	138.00	1	1.100	0.900	27.43	-0.00	0	0
120035	1	1.88	0.60	0.00	0.00	6	1.0420051	9.610375	138.00	1	1.100	0.900	27.43	-0.00	0	0
120036	1	9.60	3.09	0.00	0.00	4	1.0359527	8.382603	138.00	1	1.100	0.900	27.44	-0.00	0	0
120037	1	3.98	1.13	0.00	0.00	6	1.0388078	9.412209	138.00	1	1.100	0.900	27.44	-0.00	0	0
120038	1	2.49	0.53	0.00	0.00	6	1.0387430	9.536973	138.00	1	1.100	0.900	27.43	-0.00	0	0
120039	1	0.77	0.08	0.00	0.00	6	1.0452365	10.760452	138.00	1	1.100	0.900	27.43	-0.00	0	0
120040	1	0.96	0.30	0.00	0.00	4	1.0404055	10.771822	138.00	1	1.100	0.900	27.43	-0.00	0	0
120041	1	1.95	0.60	0.00	0.00	4	1.0381665	9.010897	138.00	1	1.100	0.900	27.44	-0.00	0	0
120042	1	4.70	1.43	0.00	0.00	4	1.0376682	8.878400	138.00	1	1.100	0.900	27.44	-0.00	0	0
120043	1	3.69	0.60	0.00	0.00	6	1.0351505	8.643250	138.00	1	1.100	0.900	27.44	-0.00	0	0
120044	1	1.80	0.53	0.00	0.00	4	1.0370931	13.010725	138.00	1	1.100	0.900	27.44	-0.00	0	0
120045	1	2.71	0.38	0.00	0.00	6	1.0432836	11.095110	138.00	1	1.100	0.900	27.44	-0.00	0	0
120046	1	0.17	0.04	0.00	0.00	4	1.0477481	11.759438	138.00	1	1.100	0.900	27.43	-0.00	0	0
120047	1	0.95	0.30	0.00	0.00	4	1.0434419	11.749827	138.00	1	1.100	0.900	27.44	-0.00	0	0
120048	1	0.78	0.22	0.00	0.00	4	1.0440730	11.975348	138.00	1	1.100	0.900	27.44	-0.00	0	0
120049	1	1.43	0.45	0.00	0.00	4	1.0454089	12.296642	138.00	1	1.100	0.900	27.44	-0.00	0	0
120050	1	0.48	0.11	0.00	0.00	4	1.0447779	12.332586	138.00	1	1.100	0.900	27.44	-0.00	0	0
120051	1	0.83	0.15	0.00	0.00	4	1.0451215	12.534360	138.00	1	1.100	0.900	27.44	-0.00	0	0
120052	1	0.53	0.16	0.00	0.00	4	1.0450158	13.803426	138.00	1	1.100	0.900	27.44	-0.00	0	0
120053	1	1.88	0.15	0.00	0.00	4	1.0377493	13.722656	138.00	1	1.100	0.900	27.44	-0.00	0	0
120054	1	0.88	0.30	0.00	0.00	4	1.0445442	14.437250	138.00	1	1.100	0.900	27.44	-0.00	0	0
120055	1	0.25	0.08	0.00	0.00	4	1.0449938	17.180450	138.00	1	1.100	0.900	27.44	-0.00	0	0
120056	1	3.61	1.20	0.00	0.00	4	1.0420551	10.745148	138.00	1	1.100	0.900	27.44	-0.00	0	0
120057	1	1.73	0.45	0.00	11.68	6	1.0433289	9.394671	138.00	1	1.100	0.900	27.44	-0.00	0	0
120058	1	1.88	0.45	0.00	0.00	4	1.0386593	9.240196	138.00	1	1.100	0.900	27.44	-0.00	0	0
120059	1	0.07	0.03	0.00	0.00	4	1.0389910	9.522521	138.00	1	1.100	0.900	27.44	-0.00	0	0
120060	1	0.28	0.06	0.00	0.00	4	1.0453521	13.016226	138.00	1	1.100	0.900	27.44	-0.00	0	0
120061	1	1.14	0.22	0.00	0.00	4	1.0425350	9.307845	138.00	1	1.100	0.900	27.44	-0.00	0	0
120062	1	0.26	0.06	0.00	0.00	4	1.0428278	17.398142	138.00	1	1.100	0.900	27.45	-0.00	0	0
120063	1	0.26	0.07	0.00	0.00	4	1.0425950	17.916304	138.00	1	1.100	0.900	27.45	-0.00	0	0
120064	1	0.76	0.15	0.00	0.00	6	1.0440014	8.763505	138.00	1	1.100	0.900	27.43	0.00	0	0
120065	1	1.34	0.38	0.00	0.00	4	1.0424152	17.853459	138.00	1	1.100	0.900	27.45	-0.00	0	0
120066	1	3.16	0.22	0.00	0.00	4	1.0276807	6.168593	138.00	1	1.100	0.900	27.43	-0.00	0	0
120067	1	0.18	0.06	0.00	0.00	4	1.0421489	11.707256	138.00	1	1.100	0.900	27.44	-0.00	0	0
120068	1	1.34	0.28	0.00	0.00	4	1.0482290	10.976331	138.00	1	1.100	0.900	27.43	-0.00	0	0
120069	1	3.01	0.30	0.00	0.00	6	1.0444495	9.260012	138.00	1	1.100	0.900	27.43	-0.00	0	0
120070	1	0.69	0.20	0.00	0.00	6	1.0446178	7.789126	138.00	1	1.100	0.900	27.43	0.00	0	0
120071	1	0.34	0.10	0.00	0.00	4	1.0469611	12.350305	138.00	1	1.100	0.900	27.43	-0.00	0	0
120072	1	0.21	0.07	0.00	0.00	6	1.0488562	9.304842	138.00	1	1.100	0.900	27.43	0.00	0	0
120073	1	0.93	0.30	0.00	0.00	4	1.0416543	11.246598	138.00	1	1.100	0.900	27.43	-0.00	0	0
120074	1	2.71	0.45	0.00	0.00	6	1.0295514	1.260394	138.00	1	1.100	0.900	27.43	0.00	0	0
120075	1	1.88	0.68	0.00	0.00	3	1.0361421	2.789445	138.00	1	1.100	0.900	27.42	0.00	0	0
120076	1	2.41	0.75	0.00	0.00	3	1.0389150	0.283293	138.00	1	1.100	0.900	27.42	0.00	0	0
120077	1	4.42	0.38	0.00	0.00	3	1.0351193	1.943854	138.00	1	1.100	0.900	27.42	0.00	0	0
120078	1	1.80	0.60	0.00	0.00	3	1.0355015	0.930145	138.00	1	1.100	0.900	27.42	0.00	0	0
120079	1	3.16	1.05	0.00	0.00	3	1.0347224	2.192889	138.00	1	1.100	0.900	27.42	0.00	0	0
120080	1	4.70	1.50	0.00	0.00	3	1.0329117	1.423549	138.00	1	1.100	0.900	27.42	0.00	0	0
120081	1	1.06	0.30	0.00	0.00	6	1.0329439	1.643470	138.00	1	1.100	0.900	27.43	0.00	0	0
120082	1	2.41	0.60	0.00	0.00	6	1.0314997	1.823062	138.00	1	1.100	0.900	27.42	0.00	0	0
120083	1	7.30	0.83	0.00	0.00	6	1.0283326	2.046952	138.00	1	1.100	0.900	27.43	0.00	0	0
120084	1	2.86	0.60	0.00	0.00	6	1.0289412	1.832139	138.00	1	1.100	0.900	27.43	0.00	0	0
120085	1	6.80	1.95	0.00	0.00	6	1.0231978	0.602306	138.00	1	1.100	0.900	27.43	0.00	0	0
120086	1	4.70	0.83	0.00	0.00	6	1.0263154	2.193051	138.00	1	1.100	0.900	27.43	0.00	0	0
120087	1	3.91	1.06	0.00	0.00	3	1.0361110	2.076868	138.00	1	1.100	0.900	27.42	0.00	0	0
120088	1	1.14	0.22	0.00	0.00	3	1.0357893	2.796888	138.00	1	1.100	0.900	27.42	0.00	0	0
120089	1	1.38	0.38	0.00	0.00	3	1.0333754	1.337518	138.00	1	1.100	0.900	27.42	0.00	0	0
120090	1	0.88	0.30	0.00	0.00	3	1.0359148	2.187179	138.00	1	1.100	0.900	27.42	0.00	0	0
120091	1	11.10	3.01	0.00	0.00	3	1.0330026	3.173517	138.00	1	1.100	0.900	27.42	0.00	0	0
120092	1	0.69	0.16	0.00	0.00	6	1.0293638	1.951619	138.00	1	1.100	0.900	27.42	0.00	0	0
120093	1	4.70	0.53	0.00	0.00	3	1.0382257	5.419662	138.00	1	1.100	0.900	27.42	0.00	0	0
120094	1	1.58	0.53	0.00	0.00	3	1.0389634	5.473587	138.00	1	1.100	0.900	27.42	0.00	0	0
120095	1	3.69	1.35	0.00	0.00	3	1.0387319	5.219257	138.00	1	1.100	0.900	27.42	0.00	0	0
120096	1	2.64	0.53	0.00	0.00	3	1.0399880	5.783611	138.00	1	1.100	0.900	27.42	0.00	0	0
120097	1	4.90	1.43	0.00	0.00	3	1.0334289	2.913530	138.00	1	1.100	0.900	27.42	0.00	0	0
120098	1	2.03	0.15	0.00	0.00	3	1.0446856	7.745365	138.00	1	1.100	0.900	27.42	0.00	0	0
120099	1	0.35	0.09	0.00	0.00	3	1.0429435	7.300520	138.00	1	1.100	0.900	27.42	0.00	0	0
120100	1	1.95	0.68	0.00	0.00	3	1.0449743	7.180325	138.00	1	1.100	0.900	27.42	0.00	0	0
120101	1	1.04	0.38	0.00	0.00	3	1.0443744	6.626010	138.00	1	1.100	0.900	27.42	0.00	0	0
120103	1	2.71	0.45	0.00	0.00	6	1.0439610	6.080520	138.00	1	1.100	0.900	27.42	0.00	0	0
120104	1	5.30	1.58	0.00	0.00	6	1.0357485	4.028325	138.00	1	1.100	0.900	27.42	0.00	0	0
120105	1	3.09	0.98	0.00	0.00	3	1.0485674	7.384004	138.00	1	1.100	0.900	27.43	0.00	0	0
120106	1	2.86	0.68	0.00	0.00	6	1.0381735	4.648132	138.00	1	1.100	0.900	27.42	0.00	0	0
120107	1	0.91	0.15	0.00	0.00	6	1.0410180	5.472495	138.00	1	1.100	0.900	27.43	0.00	0	0
120108	1	1.73	0.60	0.00	0.00	6	1.0480561	7.047359	138.00	1	1.100	0.900	27.43	0.00	0	0
120109	1	5.10	1.20	0.00	0.00	6	1.0305671	2.249655	138.00	1	1.100	0.900	27.42	0.00	0	0
120110	1	2.71	0.75	0.00	0.00	6	1.0295369	1.951107	138.00	1	1.100	0.900	27.42	0.00	0	0
120111	1	5.40	1.65	0.00	0.00	6	1.0325852	2.979367	138.00	1	1.100	0.900	27.42	0.00	0	0
120112	1	9.30	3.01	0.00	0.00	6	1.0313824	2.185977	138.00	1	1.100	0.900	27.42	0.00	0	0
120113	1	3.61	1.05	0.00	0.00	6	1.0293263	2.632679	138.00	1	1.100	0.900	27.43	0.00	0	0
120114	1	1.80	0.45	0.00	0.00	6	1.0376560	4.642201	138.00	1	1.100	0.900	27.43	0.00	0	0
120115	1	3.89	0.45	0.00	0.00	6	1.0283597	2.352741	138.00	1	1.100	0.900	27.43	0.00	0	0
120116	1	0.29	0.08	0.00	0.00	3	1.0444895	8.882080	138.00	1	1.100	0.900	27.42	0.00	0	0
120117	1	0.19	0.07	0.00	0.00	3	1.0455538	7.810603	138.00	1	1.100	0.900	27.42	0.00	0	0
120118	1	2.26	0.45	0.00	0.00	3	1.0333348	3.368259	138.00	1	1.100	0.900	27.42	0.00	0	0
120119	1	0.08	0.01	0.00	0.00	3	1.0428144	8.657903	138.00	1	1.100	0.900	27.42	0.00	0	0
120120	1	5.30	0.75	0.00	0.00	3	1.0344800	4.026998	138.00	1	1.100	0.900	27.42	0.00	0	0
120121	1	0.38	0.11	0.00	0.00	6	1.0499084	7.346029	138.00	1	1.100	0.900	27.43	0.00	0	0
120122	1	0.14	0.02	0.00	0.00	6	1.0445319	7.002631	138.00	1	1.100	0.900	27.43	0.00	0	0
120123	1	0.41	0.12	0.00	0.00	6	1.0475341	6.526884	138.00	1	1.100	0.900	27.42	0.00	0	0
120124	1	1.10	0.15	0.00	0.00	3	1.0375681	4.253942	138.00	1	1.100	0.900	27.42	0.00	0	0
120125	1	1.73	0.30	0.00	0.00	6	1.0490280	7.031289	138.00	1	1.100	0.900	27.43	0.00	0	0
120126	1	0.42	0.08	0.00	0.00	6	1.0430765	9.712322	138.00	1	1.100	0.900	27.43	0.00	0	0
120127	1	4.70	1.65	0.00	0.00	6	1.0299230	1.963645	138.00	1	1.100	0.900	27.42	0.00	0	0
120128	1	1.73	0.60	0.00	0.00	3	1.0404108	6.110671	138.00	1	1.100	0.900	27.42	0.00	0	0
120129	1	0.49	0.14	0.00	0.00	6	1.0444589	6.556804	138.00	1	1.100	0.900	27.43	0.00	0	0
120130	1	25.60	2.11	0.00	0.00	6	1.0358227	5.026859	138.00	1	1.100	0.900	27.44	-0.00	0	0
120131	1	21.40	2.56	0.00	0.00	6	1.0333489	6.232728	138.00	1	1.100	0.900	27.44	-0.00	0	0
120132	1	4.33	0.83	0.00	15.90	6	1.0339955	5.350788	138.00	1	1.100	0.900	27.44	-0.00	0	0
120133	1	8.80	1.73	0.00	0.00	6	1.0296958	5.645252	138.00	1	1.100	0.900	27.44	-0.00	0	0
120134	1	9.60	3.09	0.00	0.00	6	1.0396933	5.065947	138.00	1	1.100	0.900	27.44	-0.00	0	0
120135	1	4.42	0.38	0.00	0.00	6	1.0316258	6.416698	138.00	1	1.100	0.900	27.43	-0.00	0	0
120136	1	2.11	0.22	0.00	0.00	6	1.0314069	6.335045	138.00	1	1.100	0.900	27.44	-0.00	0	0
120137	1	9.30	2.94	0.00	0.00	6	1.0324276	7.098812	138.00	1	1.100	0.900	27.44	-0.00	0	0
120138	1	3.46	0.45	0.00	0.00	6	1.0385215	9.652967	138.00	1	1.100	0.900	27.44	-0.00	0	0
120139	1	0.80	0.15	0.00	0.00	6	1.0353570	8.446940	138.00	1	1.100	0.900	27.44	-0.00	0	0
120140	1	3.16	0.83	0.00	0.00	6	1.0392283	6.196561	138.00	1	1.100	0.900	27.44	-0.00	0	0
120141	1	3.24	0.22	0.00	0.00	6	1.0397046	9.429895	138.00	1	1.100	0.900	27.44	-0.00	0	0
120142	1	1.49	0.22	0.00	0.00	6	1.0412107	11.678149	138.00	1	1.100	0.900	27.44	-0.00	0	0
120143	1	1.19	0.38	0.00	0.00	6	1.0392544	9.546997	138.00	1	1.100	0.900	27.44	-0.00	0	0
120144	1	1.13	0.30	0.00	0.00	6	1.0350577	8.261353	138.00	1	1.100	0.900	27.44	-0.00	0	0
120145	1	2.71	0.90	0.00	0.00	6	1.0311695	6.298686	138.00	1	1.100	0.900	27.44	-0.00	0	0
120146	1	1.37	0.30	0.00	0.00	6	1.0256670	3.452208	138.00	1	1.100	0.900	27.43	-0.00	0	0
120147	1	7.60	2.26	0.00	0.00	6	1.0262784	2.739882	138.00	1	1.100	0.900	27.43	0.00	0	0
120148	1	0.00	0.00	0.00	0.00	6	1.0338738	6.021585	345.00	1	1.100	0.900	27.43	0.00	0	0
120149	1	20.20	6.00	0.00	0.00	6	1.0310876	3.745963	138.00	1	1.100	0.900	27.43	0.00	0	0
120150	1	74.40	43.19	0.00	0.00	6	1.0233022	2.594168	138.00	1	1.100	0.900	27.43	0.00	0	0
120151	1	0.00	0.00	0.00	0.00	3	1.0370902	7.751986	345.00	1	1.100	0.900	27.42	0.00	0	0
120152	1	40.50	10.50	0.00	0.00	3	1.0346671	3.894462	138.00	1	1.100	0.900	27.42	0.00	0	0
120153	1	14.00	5.00	0.00	0.00	3	1.0324335	3.188016	138.00	1	1.100	0.900	27.42	0.00	0	0
120154	1	14.80	3.54	0.00	0.00	6	1.0294467	3.161714	138.00	1	1.100	0.900	27.43	0.00	0	0
120155	1	1.50	0.53	0.00	0.00	3	1.0385979	5.309620	138.00	1	1.100	0.900	27.42	0.00	0	0
120156	1	7.80	1.88	0.00	0.00	3	1.0349038	3.254498	138.00	1	1.100	0.900	27.42	0.00	0	0
120157	1	16.50	4.60	0.00	0.00	3	1.0346676	1.280635	138.00	1	1.100	0.900	27.42	0.00	0	0
120158	1	17.80	5.70	0.00	0.00	3	1.0340010	1.260587	138.00	1	1.100	0.900	27.42	0.00	0	0
120159	1	5.00	1.43	0.00	0.00	3	1.0335126	1.309852	138.00	1	1.100	0.900	27.42	0.00	0	0
120160	1	8.00	2.34	0.00	0.00	3	1.0356153	4.670531	138.00	1	1.100	0.900	27.42	0.00	0	0
120161	1	15.70	4.25	0.00	0.00	3	1.0345689	4.067065	138.00	1	1.100	0.900	27.42	0.00	0	0
120162	1	9.60	3.16	0.00	0.00	3	1.0329297	3.432921	138.00	1	1.100	0.900	27.42	0.00	0	0
120163	1	4.07	1.20	0.00	0.00	3	1.0331009	3.361583	138.00	1	1.100	0.900	27.42	0.00	0	0
120164	1	3.76	1.05	0.00	0.00	6	1.0310329	2.378921	138.00	1	1.100	0.900	27.42	0.00	0	0
120165	1	6.70	1.80	0.00	0.00	6	1.0306908	2.027535	138.00	1	1.100	0.900	27.42	0.00	0	0
120166	1	2.79	0.38	0.00	0.00	6	1.0257583	1.405462	138.00	1	1.100	0.900	27.43	0.00	0	0
120167	1	3.24	0.83	0.00	0.00	6	1.0259531	1.633383	138.00	1	1.100	0.900	27.43	0.00	0	0
120168	1	10.80	2.94	0.00	0.00	6	1.0333107	3.256530	138.00	1	1.100	0.900	27.42	0.00	0	0
120169	1	1.73	0.30	0.00	0.00	6	1.0331032	3.157218	138.00	1	1.100	0.900	27.42	0.00	0	0
120170	1	1.73	0.60	0.00	0.00	6	1.0322068	2.789172	138.00	1	1.100	0.900	27.42	0.00	0	0
120171	1	6.60	1.50	0.00	0.00	6	1.0332920	3.352655	138.00	1	1.100	0.900	27.43	0.00	0	0
120172	1	7.00	1.80	0.00	0.00	6	1.0318508	2.893198	138.00	1	1.100	0.900	27.43	0.00	0	0
120173	1	1.65	0.15	0.00	0.00	6	1.0436656	5.767701	138.00	1	1.100	0.900	27.42	0.00	0	0
120174	1	8.90	0.83	0.00	0.00	6	1.0277986	6.321884	138.00	1	1.100	0.900	27.43	-0.00	0	0
120175	1	19.30	5.40	0.00	0.00	4	1.0418318	11.900187	138.00	1	1.100	0.900	27.44	-0.00	0	0
120176	1	7.30	1.58	0.00	0.00	4	1.0451807	12.589765	138.00	1	1.100	0.900	27.44	-0.00	0	0
120177	1	14.10	4.25	0.00	0.00	6	1.0316674	7.858959	138.00	1	1.100	0.900	27.43	-0.00	0	0
120178	1	2.11	0.45	0.00	0.00	6	1.0435530	9.180095	138.00	1	1.100	0.900	27.43	0.00	0	0
120179	1	15.70	1.50	0.00	0.00	6	1.0433110	8.997221	138.00	1	1.100	0.900	27.43	0.00	0	0
120180	1	2.26	0.53	0.00	0.00	6	1.0253687	5.681330	138.00	1	1.100	0.900	27.43	-0.00	0	0
120181	1	4.25	1.28	0.00	0.00	6	1.0294256	6.834986	138.00	1	1.100	0.900	27.43	-0.00	0	0
120182	1	1.36	0.22	0.00	0.00	4	1.0400954	10.272612	138.00	1	1.100	0.900	27.44	-0.00	0	0
120183	1	2.56	0.60	0.00	0.00	4	1.0394815	9.348326	138.00	1	1.100	0.900	27.44	-0.00	0	0
120184	1	6.80	0.98	0.00	0.00	4	1.0408951	9.281508	138.00	1	1.100	0.900	27.44	-0.00	0	0
120185	1	1.38	0.45	0.00	0.00	6	1.0415665	10.490958	138.00	1	1.100	0.900	27.44	-0.00	0	0
120186	1	8.50	2.86	0.00	20.31	4	1.0449304	10.841383	138.00	1	1.100	0.900	27.44	-0.00	0	0
120187	1	15.70	3.76	0.00	0.00	4	1.0431544	10.701156	138.00	1	1.100	0.900	27.44	-0.00	0	0
120188	1	3.09	0.90	0.00	0.00	4	1.0443825	12.946220	138.00	1	1.100	0.900	27.44	-0.00	0	0
120189	1	14.20	3.80	0.00	0.00	6	1.0256170	5.807777	138.00	1	1.100	0.900	27.43	-0.00	0	0
120190	1	0.94	0.15	0.00	0.00	6	1.0402507	9.700678	138.00	1	1.100	0.900	27.45	-0.00	0	0
120191	1	5.30	1.58	0.00	10.69	6	1.0449847	13.396653	138.00	1	1.100	0.900	27.45	-0.00	0	0
120192	1	1.80	0.15	0.00	0.00	6	1.0436807	13.539743	138.00	1	1.100	0.900	27.45	-0.00	0	0
120193	1	1.27	0.30	0.00	0.00	6	1.0423591	16.423102	138.00	1	1.100	0.900	27.45	-0.00	0	0
120194	1	1.43	0.30	0.00	0.00	4	1.0447996	15.082634	138.00	1	1.100	0.900	27.45	-0.00	0	0
120195	1	0.78	0.15	0.00	0.00	6	1.0454819	13.840738	138.00	1	1.100	0.900	27.45	-0.00	0	0
120196	1	2.56	0.53	0.00	0.00	6	1.0433705	14.356256	138.00	1	1.100	0.900	27.45	-0.00	0	0
120197	1	16.20	2.49	0.00	0.00	6	1.0304943	6.066736	138.00	1	1.100	0.900	27.44	-0.00	0	0
120198	1	0.00	0.00	0.00	0.00	6	1.0423877	15.048748	345.00	1	1.100	0.900	27.45	-0.01	0	0
120199	1	17.30	5.20	0.00	0.00	6	1.0439080	12.733308	138.00	1	1.100	0.900	27.45	-0.00	0	0
120200	1	6.30	1.65	0.00	0.00	6	1.0159814	-1.769029	69.00	1	1.100	0.900	27.43	0.00	0	0
120201	1	7.30	0.30	0.00	0.00	6	1.0199739	-2.435826	69.00	1	1.100	0.900	27.43	0.00	0	0
120202	1	2.94	1.05	0.00	0.00	6	1.0248312	-1.965164	69.00	1	1.100	0.900	27.43	0.00	0	0
120203	1	17.30	2.56	0.00	13.70	6	1.0219342	-2.213705	69.00	1	1.100	0.900	27.43	0.00	0	0
120204	1	2.56	0.60	0.00	0.00	6	1.0186200	-2.656571	69.00	1	1.100	0.900	27.43	0.00	0	0
120205	1	0.00	0.00	0.00	0.00	6	1.0107216	-0.093905	138.00	1	1.100	0.900	27.43	-0.00	0	0
120206	1	16.90	3.09	0.00	0.00	6	1.0138093	-2.026980	69.00	1	1.100	0.900	27.43	-0.00	0	0
120207	1	0.00	0.00	0.00	0.00	6	1.0121152	-0.937490	13.80	1	1.100	0.900	27.43	-0.00	0	0
120208	1	0.00	0.00	0.00	0.00	6	1.0121152	-0.937490	1.00	1	1.100	0.900	27.43	-0.00	0	0
120209	1	8.90	2.26	0.00	0.00	6	1.0133787	-2.445750	69.00	1	1.100	0.900	27.43	0.00	0	0
120210	1	1.26	0.15	0.00	0.00	6	1.0204681	-0.368436	69.00	1	1.100	0.900	27.43	0.00	0	0
120211	1	0.00	0.00	0.00	0.00	6	1.0197853	1.872784	138.00	1	1.100	0.900	27.43	0.00	0	0
120212	1	21.20	5.70	0.00	0.00	6	1.0228546	-1.127302	69.00	1	1.100	0.900	27.43	0.00	0	0
120213	1	6.20	2.26	0.00	0.00	6	1.0257402	3.251899	69.00	1	1.100	0.900	27.43	-0.00	0	0
120214	1	7.60	2.41	0.00	0.00	6	1.0290558	3.311130	69.00	1	1.100	0.900	27.43	-0.00	0	0
120215	1	6.10	0.68	0.00	0.00	6	1.0251717	2.455058	69.00	1	1.100	0.900	27.43	-0.00	0	0
120216	1	8.40	2.26	0.00	0.00	6	1.0239585	3.075656	69.00	1	1.100	0.900	27.43	-0.00	0	0
120217	1	8.00	2.71	0.00	0.00	6	1.0225503	3.051172	69.00	1	1.100	0.900	27.43	-0.00	0	0
120218	1	5.10	0.90	0.00	0.00	6	1.0237821	3.179754	69.00	1	1.100	0.900	27.43	-0.00	0	0
120219	1	6.70	2.03	0.00	0.00	6	1.0362754	-1.298428	69.00	1	1.100	0.900	27.43	0.01	0	0
120220	1	0.43	0.04	0.00	0.00	6	1.0258856	3.062791	69.00	1	1.100	0.900	27.43	-0.00	0	0
120221	1	11.10	1.20	0.00	25.00	6	1.0483328	-1.949663	69.00	1	1.100	0.900	27.43	0.01	0	0
120222	1	0.00	0.00	0.00	0.00	6	1.0269522	5.464375	138.00	1	1.100	0.900	27.43	-0.00	0	0
120223	1	46.90	11.63	0.00	0.00	6	1.0264993	3.506063	69.00	1	1.100	0.900	27.43	-0.00	0	0
120224	1	10.41	2.63	0.00	0.00	6	1.0250157	3.024426	69.00	1	1.100	0.900	27.43	-0.00	0	0
120225	1	26.90	7.30	0.00	0.00	6	0.9979192	-1.892522	69.00	1	1.100	0.900	27.43	-0.01	0	0
120226	1	28.80	3.89	0.00	0.00	6	1.0075443	-0.933166	69.00	1	1.100	0.900	27.43	-0.00	0	0
120227	1	0.00	0.00	0.00	0.00	6	1.0069759	0.003186	138.00	1	1.100	0.900	27.43	-0.00	0	0
120228	1	31.00	8.60	0.00	0.00	6	0.9985231	-2.364793	69.00	1	1.100	0.900	27.43	-0.00	0	0
120229	1	20.80	12.99	0.00	0.00	6	0.9945408	-2.358859	69.00	1	1.100	0.900	27.43	-0.00	0	0
120230	1	23.60	5.10	0.00	0.00	6	1.0049689	-2.651449	69.00	1	1.100	0.900	27.43	-0.00	0	0
120231	1	19.90	6.00	0.00	0.00	6	1.0050526	-1.918794	69.00	1	1.100	0.900	27.43	-0.00	0	0
120232	1	18.10	1.65	0.00	0.00	6	1.0099241	-0.678127	69.00	1	1.100	0.900	27.43	-0.00	0	0
120233	1	30.90	10.20	0.00	0.00	6	0.9990730	-2.635479	69.00	1	1.100	0.900	27.43	-0.00	0	0
120234	1	26.20	8.80	0.00	0.00	6	0.9992180	-1.903880	69.00	1	1.100	0.900	27.43	-0.00	0	0
120235	1	0.00	0.00	0.00	0.00	6	1.0081119	1.560552	138.00	1	1.100	0.900	27.43	-0.00	0	0
120236	1	21.70	7.60	0.00	0.00	6	1.0066293	-1.440346	69.00	1	1.100	0.900	27.43	-0.00	0	0
120237	1	24.90	7.40	0.00	0.00	6	0.9976615	-2.495757	69.00	1	1.100	0.900	27.43	-0.00	0	0
120238	1	16.00	5.30	0.00	0.00	6	1.0109739	-1.666889	69.00	1	1.100	0.900	27.43	-0.00	0	0
120239	1	61.90	40.70	0.00	0.00	6	1.0079530	0.248392	138.00	1	1.100	0.900	27.43	-0.00	0	0
120240	1	25.00	5.90	0.00	0.00	6	1.0093893	-2.016121	69.00	1	1.100	0.900	27.43	-0.00	0	0
120241	1	0.00	0.00	0.00	0.00	6	1.0153515	1.893952	138.00	1	1.100	0.900	27.43	-0.00	0	0
120242	1	16.80	5.80	0.00	0.00	6	1.0092173	-0.655954	69.00	1	1.100	0.900	27.43	-0.00	0	0
120243	1	16.20	4.07	0.00	0.00	6	0.9949676	-2.298816	69.00	1	1.100	0.900	27.43	-0.00	0	0
120244	1	6.10	0.15	0.00	0.00	6	1.0175653	1.142228	69.00	1	1.100	0.900	27.43	-0.00	0	0
120245	1	0.00	0.00	0.00	0.00	6	1.0212194	4.242494	138.00	1	1.100	0.900	27.43	-0.00	0	0
120246	1	38.10	10.00	0.00	0.00	6	1.0135824	1.551399	69.00	1	1.100	0.900	27.43	-0.00	0	0
120247	1	29.80	9.60	0.00	0.00	6	1.0086352	0.946083	69.00	1	1.100	0.900	27.43	-0.00	0	0
120248	1	81.40	29.20	0.00	0.00	6	1.0189679	4.254979	138.00	1	1.100	0.900	27.43	-0.00	0	0
120249	1	32.60	10.00	0.00	0.00	6	1.0170577	1.651317	69.00	1	1.100	0.900	27.43	-0.00	0	0
120250	1	5.70	1.50	0.00	0.00	6	1.0177329	0.755163	69.00	1	1.100	0.900	27.43	-0.00	0	0
120251	1	29.80	9.50	0.00	0.00	6	1.0126947	1.403383	69.00	1	1.100	0.900	27.43	-0.00	0	0
120252	1	0.00	0.00	0.00	0.00	6	1.0193334	3.951646	138.00	1	1.100	0.900	27.43	-0.00	0	0
120253	1	39.70	8.00	0.00	0.00	6	1.0176292	1.546696	69.00	1	1.100	0.900	27.43	-0.00	0	0
120254	1	5.70	1.28	0.00	0.00	6	1.0197298	1.337017	69.00	1	1.100	0.900	27.43	-0.00	0	0
120255	1	10.80	2.34	0.00	0.00	6	1.0190810	0.308375	69.00	1	1.100	0.900	27.43	-0.00	0	0
120256	1	4.25	1.28	0.00	0.00	6	1.0237714	-0.314461	69.00	1	1.100	0.900	27.43	0.00	0	0
120257	1	2.64	0.22	0.00	0.00	6	1.0150630	1.528802	69.00	1	1.100	0.900	27.43	-0.00	0	0
120258	1	0.00	0.00	0.00	0.00	6	1.0225838	3.633814	138.00	1	1.100	0.900	27.43	-0.00	0	0
120259	1	57.70	12.00	0.00	0.00	6	1.0229647	1.581539	69.00	1	1.100	0.900	27.43	-0.00	0	0
120260	1	0.00	0.00	0.00	0.00	6	1.0262156	3.713664	138.00	1	1.100	0.900	27.43	-0.00	0	0
120261	1	28.00	2.64	0.00	0.00	6	1.0199968	1.366748	69.00	1	1.100	0.900	27.43	-0.00	0	0
120262	1	24.90	3.01	0.00	0.00	6	1.0111340	-0.830674	69.00	1	1.100	0.900	27.43	-0.00	0	0
120263	1	24.60	4.25	0.00	0.00	6	1.0165876	-0.279586	69.00	1	1.100	0.900	27.43	-0.00	0	0
120264	1	24.50	2.64	0.00	0.00	6	1.0119845	0.576096	69.00	1	1.100	0.900	27.43	-0.00	0	0
120265	1	25.50	9.00	0.00	0.00	6	1.0231923	-1.330672	69.00	1	1.100	0.900	27.43	0.00	0	0
120266	1	24.10	7.40	0.00	0.00	6	1.0114432	-1.033374	69.00	1	1.100	0.900	27.43	0.00	0	0
120267	1	29.00	3.89	0.00	0.00	6	1.0138335	-0.389500	69.00	1	1.100	0.900	27.43	-0.00	0	0
120268	1	0.00	0.00	0.00	0.00	6	1.0173263	2.800179	138.00	1	1.100	0.900	27.43	-0.00	0	0
120269	1	24.30	5.20	0.00	0.00	6	1.0144663	0.737730	69.00	1	1.100	0.900	27.43	-0.00	0	0
120270	1	14.40	1.73	0.00	0.00	6	1.0133137	-0.109812	69.00	1	1.100	0.900	27.43	-0.00	0	0
120271	1	28.50	5.30	0.00	0.00	6	1.0106232	-1.694872	69.00	1	1.100	0.900	27.43	-0.00	0	0
120272	1	26.20	4.42	0.00	0.00	6	1.0154134	-1.454945	69.00	1	1.100	0.900	27.43	-0.00	0	0
120273	1	20.40	5.50	0.00	71.00	6	1.0293025	-1.496934	69.00	1	1.100	0.900	27.43	0.00	0	0
120274	1	23.40	2.79	0.00	0.00	6	1.0125544	-0.235660	69.00	1	1.100	0.900	27.43	-0.00	0	0
120275	1	0.00	0.00	0.00	0.00	6	1.0160575	2.455112	138.00	1	1.100	0.900	27.43	-0.00	0	0
120276	1	28.80	7.30	0.00	0.00	6	1.0134858	-0.176119	69.00	1	1.100	0.900	27.43	-0.00	0	0
120277	1	0.00	0.00	0.00	0.00	6	1.0232502	-0.888543	138.00	1	1.100	0.900	27.43	0.00	0	0
120278	1	29.20	6.50	0.00	0.00	6	1.0136733	-1.111467	69.00	1	1.100	0.900	27.43	0.00	0	0
120279	1	0.00	0.00	0.00	0.00	6	1.0263059	0.822318	138.00	1	1.100	0.900	27.43	-0.00	0	0
120280	1	30.30	1.05	0.00	0.00	6	1.0227630	-0.849775	69.00	1	1.100	0.900	27.43	0.00	0	0
120281	1	22.90	0.83	0.00	0.00	6	1.0208706	-1.439072	69.00	1	1.100	0.900	27.43	0.00	0	0
120282	1	25.10	8.80	0.00	0.00	6	1.0031145	-1.347852	69.00	1	1.100	0.900	27.43	-0.00	0	0
120283	1	29.40	5.30	0.00	0.00	6	1.0091510	-0.561562	69.00	1	1.100	0.900	27.43	-0.00	0	0
120284	1	14.90	1.88	0.00	0.00	6	1.0115044	0.669466	69.00	1	1.100	0.900	27.43	-0.00	0	0
120285	1	27.60	9.80	0.00	0.00	6	1.0005622	-1.490740	69.00	1	1.100	0.900	27.43	-0.00	0	0
120286	1	12.50	3.98	0.00	22.50	6	1.0303429	1.034509	69.00	1	1.100	0.900	27.43	0.00	0	0
120287	1	0.00	0.00	0.00	0.00	6	1.0187657	3.207473	138.00	1	1.100	0.900	27.43	-0.00	0	0
120288	1	24.40	6.60	0.00	0.00	6	1.0159279	0.132694	69.00	1	1.100	0.900	27.43	-0.00	0	0
120289	1	0.00	0.00	0.00	0.00	6	1.0209940	-0.363288	138.00	1	1.100	0.900	27.43	0.00	0	0
120290	1	18.80	5.00	0.00	0.00	6	1.0180015	-1.958507	69.00	1	1.100	0.900	27.43	0.00	0	0
120291	1	10.60	3.61	0.00	0.00	6	1.0148975	-2.376861	69.00	1	1.100	0.900	27.43	0.00	0	0
120292	1	0.00	0.00	0.00	0.00	6	1.0206889	-0.982495	138.00	1	1.100	0.900	27.43	0.00	0	0
120293	1	5.10	0.60	0.00	0.00	6	1.0225973	-1.956292	69.00	1	1.100	0.900	27.43	0.00	0	0
120294	1	6.10	1.50	0.00	0.00	6	1.0176134	-2.134877	69.00	1	1.100	0.900	27.43	0.00	0	0
120295	1	8.80	1.58	0.00	0.00	6	1.0151422	-2.557337	69.00	1	1.100	0.900	27.43	0.00	0	0
120296	1	1.27	0.45	0.00	0.00	6	1.0152286	-2.750364	69.00	1	1.100	0.900	27.43	0.00	0	0
120297	1	3.89	0.38	0.00	0.00	6	1.0206778	-1.640769	69.00	1	1.100	0.900	27.43	0.00	0	0
120298	1	15.00	1.65	0.00	0.00	6	1.0169022	-2.075997	69.00	1	1.100	0.900	27.43	0.00	0	0
120299	1	1.88	0.30	0.00	0.00	6	1.0219031	-1.895944	69.00	1	1.100	0.900	27.43	0.00	0	0
120300	1	12.10	3.31	0.00	0.00	6	1.0182596	-2.756622	69.00	1	1.100	0.900	27.43	0.00	0	0
120301	1	28.80	4.33	0.00	0.00	6	1.0140178	0.582429	69.00	1	1.100	0.900	27.43	-0.00	0	0
120302	1	0.00	0.00	0.00	0.00	6	1.0234945	1.678077	138.00	1	1.100	0.900	27.43	0.00	0	0
120303	1	9.90	2.56	0.00	0.00	6	1.0202986	0.605854	69.00	1	1.100	0.900	27.43	0.00	0	0
120304	1	13.30	3.61	0.00	0.00	6	1.0229027	-2.967269	69.00	1	1.100	0.900	27.43	0.00	0	0
120305	1	17.20	2.94	0.00	0.00	6	1.0044449	-1.745827	69.00	1	1.100	0.900	27.43	-0.00	0	0
120306	1	18.10	1.13	0.00	0.00	6	1.0106600	-0.951450	69.00	1	1.100	0.900	27.43	-0.00	0	0
120307	1	9.60	1.05	0.00	0.00	6	1.0134031	-0.621291	69.00	1	1.100	0.900	27.43	-0.00	0	0
120308	1	5.20	1.80	0.00	0.00	6	1.0190846	0.144093	69.00	1	1.100	0.900	27.43	0.00	0	0
120309	1	0.00	0.00	0.00	0.00	6	1.0157993	3.178321	138.00	1	1.100	0.900	27.43	-0.00	0	0
120310	1	54.60	19.00	0.00	0.00	6	1.0151312	-0.300775	69.00	1	1.100	0.900	27.43	-0.00	0	0
120311	1	0.00	0.00	0.00	0.00	6	1.0270213	-0.182769	138.00	1	1.100	0.900	27.43	0.00	0	0
120312	1	54.60	10.80	0.00	0.00	6	1.0051049	-1.622913	69.00	1	1.100	0.900	27.43	-0.00	0	0
120313	1	0.00	0.00	0.00	0.00	6	1.0202489	-0.626307	13.80	1	1.100	0.900	27.43	0.00	0	0
120314	1	0.00	0.00	0.00	0.00	6	1.0202489	-0.626307	1.00	1	1.100	0.900	27.43	0.00	0	0
120315	1	0.00	0.00	0.00	0.00	6	1.0270678	1.132642	138.00	1	1.100	0.900	27.43	0.00	0	0
120316	1	43.50	15.70	0.00	0.00	6	1.0176410	-0.159728	69.00	1	1.100	0.900	27.43	0.00	0	0
120317	1	0.00	0.00	0.00	0.00	6	1.0281920	-0.079560	138.00	1	1.100	0.900	27.43	0.00	0	0
120318	1	51.80	17.20	0.00	0.00	6	1.0194740	-2.696216	69.00	1	1.100	0.900	27.43	0.00	0	0
120319	1	0.00	0.00	0.00	140.10	6	1.0311607	0.345357	138.00	1	1.100	0.900	27.43	0.00	0	0
120320	1	43.00	12.50	0.00	0.00	6	1.0164541	-0.531692	69.00	1	1.100	0.900	27.43	0.00	0	0
120321	1	0.00	0.00	0.00	0.00	6	1.0238382	1.293253	138.00	1	1.100	0.900	27.43	0.00	0	0
120322	1	35.60	10.30	0.00	0.00	6	1.0169778	-0.124006	69.00	1	1.100	0.900	27.43	-0.00	0	0
120323	1	23.90	5.40	0.00	0.00	6	1.0154175	-0.942791	69.00	1	1.100	0.900	27.43	-0.00	0	0
120324	1	30.30	8.00	0.00	0.00	6	1.0117928	0.654288	69.00	1	1.100	0.900	27.43	-0.00	0	0
120325	1	9.10	1.28	0.00	0.00	6	1.0136448	-0.007904	69.00	1	1.100	0.900	27.43	-0.00	0	0
120326	1	0.00	0.00	0.00	0.00	6	1.0251762	4.736639	138.00	1	1.100	0.900	27.43	-0.00	0	0
120327	1	25.50	2.71	0.00	0.00	6	1.0203344	1.826724	69.00	1	1.100	0.900	27.43	-0.00	0	0
120328	1	0.00	0.00	0.00	0.00	6	1.0249449	4.305329	138.00	1	1.100	0.900	27.43	-0.00	0	0
120329	1	34.90	11.60	0.00	0.00	6	1.0201370	1.066733	69.00	1	1.100	0.900	27.43	-0.00	0	0
120330	1	0.00	0.00	0.00	0.00	6	1.0281142	5.374758	138.00	1	1.100	0.900	27.43	-0.00	0	0
120331	1	43.90	6.47	0.00	0.00	6	1.0238495	2.333031	69.00	1	1.100	0.900	27.43	-0.00	0	0
120332	1	23.40	5.80	0.00	0.00	6	1.0200580	1.306825	69.00	1	1.100	0.900	27.43	-0.00	0	0
120333	1	27.90	8.90	0.00	0.00	6	1.0153539	1.149378	69.00	1	1.100	0.900	27.43	-0.00	0	0
120334	1	20.00	5.70	0.00	0.00	6	1.0179368	1.491952	69.00	1	1.100	0.900	27.43	-0.00	0	0
120335	1	6.90	0.83	0.00	0.00	6	1.0231888	2.003912	69.00	1	1.100	0.900	27.43	-0.00	0	0
120336	1	0.00	0.00	0.00	0.00	6	1.0248352	4.604123	138.00	1	1.100	0.900	27.43	-0.00	0	0
120337	1	44.00	10.80	0.00	0.00	6	1.0239094	2.801433	69.00	1	1.100	0.900	27.43	-0.00	0	0
120338	1	0.00	0.00	0.00	0.00	6	1.0165425	2.706306	138.00	1	1.100	0.900	27.43	-0.00	0	0
120339	1	62.00	20.70	0.00	0.00	6	1.0142052	-0.337557	69.00	1	1.100	0.900	27.43	-0.00	0	0
120340	1	0.00	0.00	0.00	0.00	6	1.0200171	3.565357	138.00	1	1.100	0.900	27.43	-0.00	0	0
120341	1	74.10	22.30	0.00	0.00	6	1.0133781	0.469055	69.00	1	1.100	0.900	27.43	-0.00	0	0
120342	1	17.40	5.10	0.00	0.00	6	1.0147611	0.048922	69.00	1	1.100	0.900	27.43	-0.00	0	0
120343	1	10.30	2.94	0.00	0.00	6	1.0148969	-0.339816	69.00	1	1.100	0.900	27.43	-0.00	0	0
120344	1	6.70	1.35	0.00	0.00	6	1.0121905	-1.647463	69.00	1	1.100	0.900	27.43	-0.00	0	0
120345	1	6.80	2.18	0.00	0.00	6	1.0145665	-1.244305	69.00	1	1.100	0.900	27.43	-0.00	0	0
120346	1	5.30	0.90	0.00	0.00	6	1.0308986	-4.131553	69.00	1	1.100	0.900	27.43	0.00	0	0
120347	1	6.20	0.68	0.00	0.00	6	1.0176631	-2.213816	69.00	1	1.100	0.900	27.43	-0.00	0	0
120348	1	6.00	1.35	0.00	0.00	6	1.0179703	0.521197	69.00	1	1.100	0.900	27.43	-0.00	0	0
120349	1	2.26	0.45	0.00	0.00	6	1.0097369	-1.006258	69.00	1	1.100	0.900	27.43	-0.00	0	0
120350	1	0.65	0.23	0.00	0.00	6	1.0357489	-5.322922	69.00	1	1.100	0.900	27.43	0.01	0	0
120351	1	0.00	0.00	0.00	81.00	6	1.0336037	6.318111	345.00	1	1.100	0.900	27.43	0.00	0	0
120352	1	0.00	0.00	0.00	0.00	6	1.0260413	3.466617	138.00	1	1.100	0.900	27.43	0.00	0	0
120353	1	21.10	4.50	0.00	0.00	6	1.0411627	-3.001345	69.00	1	1.100	0.900	27.43	0.01	0	0
120354	1	0.00	0.00	0.00	0.00	6	1.0307081	1.188879	13.80	1	1.100	0.900	27.43	0.00	0	0
120355	1	0.00	0.00	0.00	0.00	6	1.0307081	1.188879	1.00	1	1.100	0.900	27.43	0.00	0	0
120356	1	68.10	40.70	0.00	0.00	6	1.0177952	2.027298	138.00	1	1.100	0.900	27.43	0.00	0	0
120357	1	20.90	5.40	0.00	0.00	6	1.0188208	-3.163711	69.00	1	1.100	0.900	27.43	0.00	0	0
120358	1	0.00	0.00	0.00	0.00	6	1.0177895	0.442027	18.00	1	1.100	0.900	27.43	0.00	0	0
120359	1	0.00	0.00	0.00	0.00	6	1.0177895	0.442027	1.00	1	1.100	0.900	27.43	0.00	0	0
120360	1	18.20	5.50	0.00	0.00	6	1.0129657	-3.111146	69.00	1	1.100	0.900	27.43	0.00	0	0
120361	1	16.70	1.88	0.00	41.10	6	1.0428854	-3.068543	69.00	1	1.100	0.900	27.43	0.01	0	0
120362	1	11.90	1.95	0.00	0.00	6	1.0310157	-2.421353	69.00	1	1.100	0.900	27.43	0.00	0	0
120363	1	0.00	0.00	0.00	0.00	6	1.0168175	1.202016	138.00	1	1.100	0.900	27.43	0.00	0	0
120364	1	37.80	5.00	0.00	0.00	6	1.0245462	-1.744257	69.00	1	1.100	0.900	27.43	0.00	0	0
120365	1	28.30	9.10	0.00	74.65	6	1.0430651	-3.856560	69.00	1	1.100	0.900	27.43	0.01	0	0
120366	1	26.30	3.98	0.00	0.00	6	1.0182160	-2.165729	69.00	1	1.100	0.900	27.43	0.00	0	0
120367	1	18.80	4.07	0.00	0.00	6	1.0314273	-3.504752	69.00	1	1.100	0.900	27.43	0.00	0	0
120368	1	23.40	7.60	0.00	0.00	6	1.0023382	-1.299073	69.00	1	1.100	0.900	27.43	-0.00	0	0
120369	1	0.00	0.00	0.00	0.00	6	1.0117645	0.537685	138.00	1	1.100	0.900	27.43	-0.00	0	0
120370	1	38.10	7.30	0.00	0.00	6	1.0087343	-0.818627	69.00	1	1.100	0.900	27.43	-0.00	0	0
120371	1	0.00	0.00	0.00	0.00	6	1.0250968	-1.237727	138.00	1	1.100	0.900	27.43	0.00	0	0
120372	1	29.80	5.90	0.00	0.00	6	1.0379435	-2.792053	69.00	1	1.100	0.900	27.43	0.00	0	0
120373	1	18.20	5.80	0.00	0.00	6	1.0055449	-1.725494	69.00	1	1.100	0.900	27.43	-0.00	0	0
120374	1	0.00	0.00	0.00	0.00	6	1.0107017	0.130762	138.00	1	1.100	0.900	27.43	-0.00	0	0
120375	1	30.50	10.10	0.00	0.00	6	1.0058182	-1.455047	69.00	1	1.100	0.900	27.43	-0.00	0	0
120376	1	24.60	6.40	0.00	0.00	6	1.0180928	-2.799663	69.00	1	1.100	0.900	27.43	0.00	0	0
120377	1	14.40	3.89	0.00	0.00	6	1.0162430	-2.751847	69.00	1	1.100	0.900	27.43	0.00	0	0
120378	1	17.30	3.80	0.00	0.00	6	1.0145511	-2.289812	69.00	1	1.100	0.900	27.43	0.00	0	0
120379	1	19.10	5.70	0.00	0.00	6	1.0114806	-1.492377	69.00	1	1.100	0.900	27.43	-0.00	0	0
120380	1	0.00	0.00	0.00	0.00	6	1.0136002	0.786317	138.00	1	1.100	0.900	27.43	-0.00	0	0
120381	1	20.50	5.90	0.00	0.00	6	1.0120845	-1.008545	69.00	1	1.100	0.900	27.43	-0.00	0	0
120382	1	21.40	1.58	0.00	0.00	6	1.0265298	-3.053033	69.00	1	1.100	0.900	27.43	0.00	0	0
120383	1	29.30	8.30	0.00	132.80	6	1.0441415	-3.474457	69.00	1	1.100	0.900	27.43	0.01	0	0
120384	1	17.80	1.65	0.00	0.00	6	1.0096561	-0.966060	69.00	1	1.100	0.900	27.43	-0.00	0	0
120385	1	14.20	4.25	0.00	0.00	6	1.0168809	-2.605318	69.00	1	1.100	0.900	27.43	0.00	0	0
120386	1	24.00	6.50	0.00	0.00	6	1.0102206	-0.914723	69.00	1	1.100	0.900	27.43	-0.00	0	0
120387	1	36.60	6.50	0.00	0.00	6	1.0137852	-2.299254	69.00	1	1.100	0.900	27.43	-0.00	0	0
120388	1	35.80	1.20	0.00	224.20	6	1.0427049	-2.361830	69.00	1	1.100	0.900	27.43	0.01	0	0
120389	1	23.40	6.40	0.00	0.00	6	1.0139173	-0.739857	69.00	1	1.100	0.900	27.43	-0.00	0	0
120390	1	0.00	0.00	0.00	0.00	6	1.0104344	1.105522	138.00	1	1.100	0.900	27.43	-0.00	0	0
120391	1	41.00	14.30	0.00	0.00	6	1.0080770	-0.663742	69.00	1	1.100	0.900	27.43	-0.00	0	0
120392	1	30.30	9.70	0.00	0.00	6	1.0253838	-1.695884	69.00	1	1.100	0.900	27.43	0.00	0	0
120393	1	33.90	9.20	0.00	0.00	6	1.0153017	-1.417256	69.00	1	1.100	0.900	27.43	-0.00	0	0
120394	1	27.90	7.40	0.00	0.00	6	1.0154286	-2.099601	69.00	1	1.100	0.900	27.43	-0.00	0	0
120395	1	9.00	2.94	0.00	0.00	6	1.0150381	-0.093956	69.00	1	1.100	0.900	27.43	-0.00	0	0
120396	1	0.00	0.00	0.00	0.00	6	1.0184157	0.329639	138.00	1	1.100	0.900	27.43	-0.00	0	0
120397	1	83.50	21.90	0.00	0.00	6	1.0200844	-1.849199	69.00	1	1.100	0.900	27.43	-0.00	0	0
120398	1	0.00	0.00	0.00	0.00	6	1.0094171	0.255995	138.00	1	1.100	0.900	27.43	-0.00	0	0
120399	1	34.00	5.20	0.00	0.00	6	1.0196076	-1.723283	69.00	1	1.100	0.900	27.43	-0.00	0	0
120400	1	31.80	7.10	0.00	0.00	6	1.0179526	-0.344718	69.00	1	1.100	0.900	27.43	-0.00	0	0
120401	1	0.00	0.00	0.00	0.00	6	1.0377260	1.891927	138.00	1	1.100	0.900	27.43	0.00	0	0
120402	1	38.50	7.80	0.00	0.00	6	1.0222023	-0.390435	69.00	1	1.100	0.900	27.43	-0.00	0	0
120403	1	0.00	0.00	0.00	0.00	6	1.0295214	3.028204	138.00	1	1.100	0.900	27.43	-0.00	0	0
120404	1	18.00	2.64	0.00	0.00	6	1.0264884	2.792696	69.00	1	1.100	0.900	27.43	-0.00	0	0
120405	1	42.40	5.10	0.00	0.00	6	1.0191724	0.867280	69.00	1	1.100	0.900	27.43	-0.00	0	0
120406	1	0.00	0.00	0.00	0.00	6	1.0344462	2.960720	138.00	1	1.100	0.900	27.43	-0.00	0	0
120407	1	32.80	6.50	0.00	0.00	6	1.0233596	1.840855	69.00	1	1.100	0.900	27.43	-0.00	0	0
120408	1	29.80	8.70	0.00	0.00	6	1.0164434	1.038714	69.00	1	1.100	0.900	27.43	-0.00	0	0
120409	1	34.80	11.80	0.00	0.00	6	1.0179030	1.204002	69.00	1	1.100	0.900	27.43	-0.00	0	0
120410	1	4.80	1.28	0.00	0.00	6	1.0213706	2.114761	69.00	1	1.100	0.900	27.43	-0.00	0	0
120411	1	0.00	0.00	0.00	194.72	6	1.0406692	1.984129	138.00	1	1.100	0.900	27.43	0.00	0	0
120412	1	51.70	18.30	0.00	0.00	6	1.0237271	0.916228	69.00	1	1.100	0.900	27.43	0.00	0	0
120413	1	42.80	5.40	0.00	0.00	6	1.0161676	0.924123	69.00	1	1.100	0.900	27.43	-0.00	0	0
120414	1	28.70	10.30	0.00	0.00	6	1.0189654	1.713965	69.00	1	1.100	0.900	27.43	-0.00	0	0
120415	1	0.00	0.00	0.00	0.00	6	1.0308568	8.948800	345.00	1	1.100	0.900	27.43	-0.00	0	0
120416	1	91.10	15.90	0.00	0.00	6	1.0124482	2.648260	138.00	1	1.100	0.900	27.43	-0.00	0	0
120417	1	38.90	9.13	0.00	0.00	6	1.0065851	-0.747386	69.00	1	1.100	0.900	27.43	-0.00	0	0
120418	1	0.00	0.00	0.00	0.00	6	1.0082919	1.585664	138.00	1	1.100	0.900	27.43	-0.00	0	0
120419	1	17.40	5.30	0.00	0.00	6	1.0059624	-0.905868	69.00	1	1.100	0.900	27.43	-0.00	0	0
120420	1	11.20	2.41	0.00	0.00	6	1.0055852	-1.313557	69.00	1	1.100	0.900	27.43	-0.00	0	0
120421	1	18.80	5.00	0.00	0.00	6	0.9978436	-1.444594	69.00	1	1.100	0.900	27.43	-0.01	0	0
120422	1	26.30	9.30	0.00	0.00	6	1.0011208	-1.086292	69.00	1	1.100	0.900	27.43	-0.00	0	0
120423	1	28.00	3.54	0.00	0.00	6	1.0036617	-0.982094	69.00	1	1.100	0.900	27.43	-0.00	0	0
120424	1	3.89	0.98	0.00	0.00	6	1.0098567	-2.433411	69.00	1	1.100	0.900	27.43	-0.00	0	0
120425	1	5.80	0.90	0.00	0.00	6	1.0140320	-2.018285	69.00	1	1.100	0.900	27.43	-0.00	0	0
120426	1	18.80	3.16	0.00	0.00	6	1.0013947	-1.194848	69.00	1	1.100	0.900	27.43	-0.00	0	0
120427	1	61.90	36.30	0.00	0.00	6	1.0061339	1.787725	138.00	1	1.100	0.900	27.43	-0.00	0	0
120428	1	34.30	11.20	0.00	0.00	6	1.0029734	-0.819961	69.00	1	1.100	0.900	27.43	-0.00	0	0
120429	1	21.80	1.20	0.00	0.00	6	1.0005604	-1.264157	69.00	1	1.100	0.900	27.43	-0.00	0	0
120430	1	14.50	9.20	0.00	0.00	6	0.9969893	-1.792285	69.00	1	1.100	0.900	27.43	-0.01	0	0
120431	1	39.60	15.90	0.00	0.00	6	0.9971641	-1.482381	69.00	1	1.100	0.900	27.43	-0.01	0	0
120432	1	10.30	2.56	0.00	0.00	6	1.0019817	-1.361614	69.00	1	1.100	0.900	27.43	-0.00	0	0
120433	1	0.00	0.00	0.00	0.00	6	1.0343488	2.410350	138.00	1	1.100	0.900	27.43	-0.00	0	0
120434	2	0.00	0.00	0.00	0.00	6	1.0400000	3.061576	18.00	1	1.100	0.900	27.43	0.00	0	0
120435	2	0.00	0.00	0.00	0.00	6	1.0343488	2.410350	13.80	1	1.100	0.900	27.43	-0.00	0	0
120436	2	0.00	0.00	0.00	0.00	6	1.0400000	2.947455	24.00	1	1.100	0.900	27.43	-0.00	0	0
120437	1	0.00	0.00	0.00	79.44	6	1.0400000	12.486676	345.00	1	1.100	0.900	27.43	-0.00	0	0
120438	2	0.00	0.00	0.00	0.00	6	1.0438954	17.055935	13.80	1	1.100	0.900	27.43	0.00	0	0
120439	2	0.00	0.00	0.00	0.00	6	1.0431146	16.842921	18.00	1	1.100	0.900	27.43	-0.00	0	0
120440	1	0.00	0.00	0.00	0.00	6	1.0400000	11.792744	345.00	1	1.100	0.900	27.43	0.00	0	0
120441	1	8.90	1.13	0.00	0.00	6	1.0318262	6.595522	138.00	1	1.100	0.900	27.43	-0.00	0	0
120442	2	0.00	0.00	0.00	0.00	6	1.0400000	12.501467	22.00	1	1.100	0.900	27.43	0.00	0	0
120443	2	0.00	0.00	0.00	0.00	6	1.0400000	13.456617	24.00	1	1.100	0.900	27.44	0.00	0	0
120444	2	0.00	0.00	0.00	0.00	6	1.0320127	15.117405	18.00	1	1.100	0.900	27.44	0.00	0	0
120445	2	0.00	0.00	0.00	0.00	6	1.0400000	13.518171	13.80	1	1.100	0.900	27.43	0.00	0	0
120446	2	0.00	0.00	0.00	0.00	6	1.0332521	13.237059	13.80	1	1.100	0.900	27.43	-0.00	0	0
120447	1	0.00	0.00	0.00	0.20	4	1.0398646	13.580397	345.00	1	1.100	0.900	27.44	-0.00	0	0
120448	1	0.00	0.00	0.00	0.00	4	1.0416027	12.179293	138.00	1	1.100	0.900	27.44	-0.00	0	0
120449	2	0.00	0.00	0.00	0.00	4	1.0400000	14.075951	13.80	1	1.100	0.900	27.44	0.00	0	0
120450	2	0.00	0.00	0.00	0.00	4	1.0400000	12.474570	13.80	1	1.100	0.900	27.44	0.00	0	0
120451	2	0.00	0.00	0.00	0.00	4	1.0400000	13.711714	20.00	1	1.100	0.900	27.44	-0.00	0	0
120452	2	0.00	0.00	0.00	0.00	4	1.0400000	13.776146	18.00	1	1.100	0.900	27.44	-0.00	0	0
120453	2	0.00	0.00	0.00	0.00	4	1.0400000	13.746278	22.00	1	1.100	0.900	27.44	-0.00	0	0
120454	2	0.00	0.00	0.00	0.00	4	1.0403725	12.410723	13.80	1	1.100	0.900	27.44	0.00	0	0
120455	2	0.00	0.00	0.00	0.00	4	1.0400000	13.865517	22.00	1	1.100	0.900	27.44	0.00	0	0
120456	2	0.00	0.00	0.00	0.00	4	1.0403562	12.366957	13.80	1	1.100	0.900	27.44	0.00	0	0
120457	2	0.00	0.00	0.00	0.00	4	1.0400000	13.824721	13.80	1	1.100	0.900	27.44	0.00	0	0
120458	2	0.00	0.00	0.00	0.00	4	1.0400000	12.480798	13.80	1	1.100	0.900	27.44	0.00	0	0
120459	2	0.00	0.00	0.00	0.00	4	1.0402465	12.354086	18.00	1	1.100	0.900	27.44	0.00	0	0
120460	2	0.00	0.00	0.00	0.00	4	1.0400000	13.857204	13.80	1	1.100	0.900	27.44	0.00	0	0
120461	2	0.00	0.00	0.00	0.00	4	1.0406548	12.275941	18.00	1	1.100	0.900	27.44	0.00	0	0
120462	1	0.00	0.00	0.00	0.00	6	1.0399920	12.589114	345.00	1	1.100	0.900	27.43	0.00	0	0
120463	2	0.00	0.00	0.00	0.00	6	1.0428490	16.230859	18.00	1	1.100	0.900	27.43	-0.00	0	0
120464	2	0.00	0.00	0.00	0.00	6	1.0399920	12.589114	22.00	1	1.100	0.900	27.43	0.00	0	0
120466	1	0.00	0.00	0.00	0.00	4	1.0420001	17.979274	138.00	1	1.100	0.900	27.45	-0.00	0	0
120467	2	0.00	0.00	0.00	0.00	4	1.0374172	19.299417	20.00	1	1.100	0.900	27.45	0.00	0	0
120468	1	0.00	0.00	0.00	0.00	6	1.0400000	12.675667	345.00	1	1.100	0.900	27.43	0.00	0	0
120469	2	0.00	0.00	0.00	0.00	6	1.0374464	16.775791	13.80	1	1.100	0.900	27.44	0.00	0	0
120470	2	0.00	0.00	0.00	0.00	6	1.0394131	14.440606	13.80	1	1.100	0.900	27.43	0.00	0	0
120471	1	0.00	0.00	0.00	297.00	6	1.0403960	11.808525	345.00	1	1.100	0.900	27.43	0.00	0	0
120472	2	0.00	0.00	0.00	0.00	6	1.0400000	14.220049	13.80	1	1.100	0.900	27.44	0.00	0	0
120473	2	0.00	0.00	0.00	0.00	6	1.0315391	13.938054	13.80	1	1.100	0.900	27.44	-0.00	0	0
120474	2	0.00	0.00	0.00	0.00	6	1.0400000	13.697833	13.80	1	1.100	0.900	27.44	0.00	0	0
120475	1	8.10	2.18	0.00	0.00	6	1.0194891	-1.135399	69.00	1	1.100	0.900	27.43	-0.00	0	0
120476	1	0.00	0.00	0.00	0.00	6	1.0194891	-1.135399	13.80	1	1.100	0.900	27.43	-0.00	0	0
120477	1	0.00	0.00	0.00	0.00	6	1.0194891	-1.135399	13.80	1	1.100	0.900	27.43	-0.00	0	0
120478	1	0.00	0.00	0.00	0.00	6	1.0194891	-1.135399	1.00	1	1.100	0.900	27.43	-0.00	0	0
120479	1	0.00	0.00	0.00	0.00	6	1.0194891	-1.135399	13.80	1	1.100	0.900	27.43	-0.00	0	0
120480	1	0.00	0.00	0.00	0.00	6	1.0194891	-1.135399	13.80	1	1.100	0.900	27.43	-0.00	0	0
120481	1	0.00	0.00	0.00	0.00	6	1.0194891	-1.135399	13.80	1	1.100	0.900	27.43	-0.00	0	0
120482	1	0.00	0.00	0.00	0.00	6	1.0187812	1.164153	69.00	1	1.100	0.900	27.43	-0.00	0	0
120483	1	0.00	0.00	0.00	0.00	6	1.0187812	1.164153	13.20	1	1.100	0.900	27.43	-0.00	0	0
120484	1	0.00	0.00	0.00	0.00	6	1.0187812	1.164153	13.20	1	1.100	0.900	27.43	-0.00	0	0
120485	1	0.00	0.00	0.00	0.00	6	1.0187812	1.164153	1.00	1	1.100	0.900	27.43	-0.00	0	0
120486	1	0.00	0.00	0.00	0.00	6	1.0187812	1.164153	18.00	1	1.100	0.900	27.43	-0.00	0	0
120487	1	0.00	0.00	0.00	0.00	6	1.0187812	1.164153	18.00	1	1.100	0.900	27.43	-0.00	0	0
120488	1	0.00	0.00	0.00	0.00	6	1.0187812	1.164153	13.80	1	1.100	0.900	27.43	-0.00	0	0
120489	1	0.00	0.00	0.00	0.00	6	1.0235444	1.920767	69.00	1	1.100	0.900	27.43	-0.00	0	0
120490	2	0.00	0.00	0.00	0.00	6	1.0278093	2.325727	24.00	1	1.100	0.900	27.43	-0.00	0	0
120492	1	1.80	0.22	0.00	0.00	3	1.0420741	18.854841	138.00	1	1.100	0.900	27.43	-0.00	0	0
120493	2	0.00	0.00	0.00	0.00	3	1.0400000	19.206115	13.80	1	1.100	0.900	27.43	0.00	0	0
120494	1	0.00	0.00	0.00	0.00	6	1.0367929	10.667041	345.00	1	1.100	0.900	27.43	-0.00	0	0
120495	1	0.00	0.00	0.00	0.00	6	1.0341436	7.811043	138.00	1	1.100	0.900	27.43	-0.00	0	0
120496	1	0.00	0.00	0.00	0.00	6	1.0367929	10.667041	18.00	1	1.100	0.900	27.43	-0.00	0	0
120497	1	0.00	0.00	0.00	0.00	6	1.0295142	3.401828	69.00	1	1.100	0.900	27.43	-0.00	0	0
120498	2	0.00	0.00	0.00	0.00	6	1.0315398	3.659884	24.00	1	1.100	0.900	27.43	-0.00	0	0
120499	1	0.00	0.00	0.00	0.00	6	1.0293532	3.228646	69.00	1	1.100	0.900	27.43	-0.00	0	0
120500	2	0.00	0.00	0.00	0.00	6	1.0321247	3.551757	13.80	1	1.100	0.900	27.43	-0.00	0	0
120501	1	0.00	0.00	0.00	0.00	6	1.0321339	4.901656	138.00	1	1.100	0.900	27.43	-0.00	0	0
120502	1	0.00	0.00	0.00	0.00	6	1.0312303	3.754857	69.00	1	1.100	0.900	27.43	-0.00	0	0
120503	2	0.00	0.00	0.00	0.00	6	1.0400000	5.743579	18.00	1	1.100	0.900	27.43	-0.00	0	0
120504	1	0.00	0.00	0.00	0.00	6	1.0197097	1.069830	138.00	1	1.100	0.900	27.43	-0.00	0	0
120505	1	0.00	0.00	0.00	0.00	6	1.0197097	1.069830	13.80	1	1.100	0.900	27.43	-0.00	0	0
120506	1	11.60	2.26	0.00	0.00	3	1.0435114	19.057819	138.00	1	1.100	0.900	27.43	0.00	0	0
120507	2	0.00	0.00	0.00	0.00	3	1.0400000	19.700263	22.00	1	1.100	0.900	27.43	0.00	0	0
120508	1	0.00	0.00	0.00	0.00	6	1.0144433	-0.204302	69.00	1	1.100	0.900	27.43	-0.00	0	0
120509	1	0.00	0.00	0.00	0.00	6	1.0144433	-0.204302	18.00	1	1.100	0.900	27.43	-0.00	0	0
120511	1	26.70	0.30	0.00	0.00	3	1.0406541	12.482318	138.00	1	1.100	0.900	27.43	-0.00	0	0
120512	2	0.00	0.00	0.00	0.00	3	1.0400000	12.811752	22.00	1	1.100	0.900	27.43	0.00	0	0
120513	1	0.00	0.00	0.00	0.00	6	1.0183363	0.806814	69.00	1	1.100	0.900	27.43	-0.00	0	0
120514	1	0.00	0.00	0.00	0.00	6	1.0183363	0.806814	13.80	1	1.100	0.900	27.43	-0.00	0	0
120515	1	0.00	0.00	0.00	0.00	6	1.0183363	0.806814	22.00	1	1.100	0.900	27.43	-0.00	0	0
120516	1	0.00	0.00	0.00	0.00	6	1.0183363	0.806814	18.00	1	1.100	0.900	27.43	-0.00	0	0
120517	1	0.00	0.00	0.00	0.00	6	1.0285373	4.796600	138.00	1	1.100	0.900	27.43	-0.00	0	0
120518	1	0.00	0.00	0.00	0.00	6	1.0285373	4.796600	13.80	1	1.100	0.900	27.43	-0.00	0	0
120519	1	7.70	2.18	0.00	0.00	3	1.0468712	8.322588	138.00	1	1.100	0.900	27.42	0.00	0	0
120520	1	0.00	0.00	0.00	0.00	3	1.0468712	8.322588	13.80	1	1.100	0.900	27.42	0.00	0	0
120521	1	0.00	0.00	0.00	0.00	6	1.0230042	2.155857	138.00	1	1.100	0.900	27.43	-0.00	0	0
120522	1	0.00	0.00	0.00	0.00	6	1.0230042	2.155857	13.20	1	1.100	0.900	27.43	-0.00	0	0
120523	1	0.00	0.00	0.00	0.00	6	1.0103032	0.865422	69.00	1	1.100	0.900	27.43	-0.00	0	0
120524	2	0.00	0.00	0.00	0.00	6	1.0119022	0.978015	18.00	1	1.100	0.900	27.43	-0.00	0	0
120525	1	0.00	0.00	0.00	0.00	6	1.0100696	0.875501	69.00	1	1.100	0.900	27.43	-0.00	0	0
120526	1	0.00	0.00	0.00	0.00	6	1.0100696	0.875501	13.80	1	1.100	0.900	27.43	-0.00	0	0
130001	1	10.00	1.43	0.00	0.00	5	1.0306758	-21.911540	138.00	1	1.100	0.900	27.34	0.00	0	0
130002	1	8.50	0.83	0.00	0.00	5	1.0275519	-22.581865	138.00	1	1.100	0.900	27.35	-0.00	0	0
130003	1	4.80	0.60	0.00	0.00	5	1.0276842	-23.097919	138.00	1	1.100	0.900	27.34	-0.00	0	0
130004	1	44.70	8.64	0.00	0.00	5	1.0274095	-11.651439	138.00	1	1.100	0.900	27.35	0.00	0	0
130005	1	10.30	2.71	0.00	0.00	5	1.0050211	-10.745753	138.00	1	1.100	0.900	27.36	-0.01	0	0
130006	1	10.50	0.68	0.00	0.00	5	1.0344157	-18.174259	138.00	1	1.100	0.900	27.35	0.00	0	0
130007	1	4.80	1.43	0.00	0.00	5	1.0265797	-20.785856	138.00	1	1.100	0.900	27.35	-0.00	0	0
130008	1	4.16	1.35	0.00	0.00	5	1.0328503	-16.628874	138.00	1	1.100	0.900	27.35	0.00	0	0
130009	1	0.93	0.15	0.00	0.00	5	1.0258226	-1.487621	138.00	1	1.100	0.900	27.35	0.00	0	0
130010	1	3.54	1.20	0.00	0.00	5	1.0335723	-18.088441	138.00	1	1.100	0.900	27.35	0.00	0	0
130011	1	6.80	1.65	0.00	0.00	8	1.0365672	-18.139071	138.00	1	1.100	0.900	27.35	0.00	0	0
130012	1	15.70	5.00	0.00	0.00	5	1.0238704	-24.053725	138.00	1	1.100	0.900	27.34	-0.00	0	0
130013	1	8.40	1.73	0.00	0.00	5	1.0264148	-22.449408	138.00	1	1.100	0.900	27.35	-0.00	0	0
130014	1	0.08	0.02	0.00	0.00	5	1.0359035	-14.477375	138.00	1	1.100	0.900	27.35	-0.00	0	0
130015	1	6.10	1.13	0.00	0.00	5	1.0094444	-7.354566	138.00	1	1.100	0.900	27.35	-0.00	0	0
130016	1	41.10	16.60	0.00	0.00	5	1.0330355	-20.439346	138.00	1	1.100	0.900	27.35	-0.00	0	0
130017	1	3.98	1.20	0.00	0.00	5	1.0266767	-22.093687	138.00	1	1.100	0.900	27.35	-0.00	0	0
130018	1	16.90	3.16	0.00	0.00	5	1.0349283	-19.106014	138.00	1	1.100	0.900	27.35	-0.00	0	0
130019	1	10.20	2.03	0.00	0.00	5	1.0265299	-21.609359	138.00	1	1.100	0.900	27.34	0.00	0	0
130020	1	1.80	0.38	0.00	0.00	5	1.0127582	-5.671316	138.00	1	1.100	0.900	27.35	-0.00	0	0
130021	1	2.18	0.53	0.00	0.00	5	1.0152846	-6.842717	138.00	1	1.100	0.900	27.36	-0.00	0	0
130022	1	0.99	0.15	0.00	0.00	5	1.0200339	-4.154638	138.00	1	1.100	0.900	27.36	-0.00	0	0
130023	1	3.24	0.83	0.00	0.00	5	1.0359390	-12.475535	138.00	1	1.100	0.900	27.35	0.00	0	0
130024	1	1.65	0.15	0.00	0.00	5	1.0261507	-14.010753	138.00	1	1.100	0.900	27.35	0.00	0	0
130025	1	0.53	0.19	0.00	0.00	5	1.0315766	-19.741123	138.00	1	1.100	0.900	27.35	0.00	0	0
130026	1	4.80	1.13	0.00	0.00	5	1.0337301	-18.146161	138.00	1	1.100	0.900	27.35	0.00	0	0
130027	1	1.73	0.38	0.00	0.00	5	1.0357830	-14.179625	138.00	1	1.100	0.900	27.35	0.00	0	0
130028	1	6.50	1.28	0.00	0.00	5	1.0246362	-22.247341	138.00	1	1.100	0.900	27.35	-0.00	0	0
130029	1	1.38	0.38	0.00	0.00	8	1.0272386	1.283192	138.00	1	1.100	0.900	27.34	0.01	0	0
130030	1	4.70	0.83	0.00	0.00	5	1.0327811	-17.534073	138.00	1	1.100	0.900	27.35	0.00	0	0
130031	1	14.56	3.46	0.00	0.00	5	1.0294986	-10.781545	138.00	1	1.100	0.900	27.35	0.00	0	0
130032	1	1.42	0.30	0.00	0.00	5	1.0325540	2.192054	138.00	1	1.100	0.900	27.35	0.01	0	0
130033	1	5.30	0.68	0.00	0.00	5	1.0310610	2.454014	138.00	1	1.100	0.900	27.34	0.01	0	0
130034	1	2.49	0.15	0.00	0.00	8	1.0404666	-17.921706	138.00	1	1.100	0.900	27.35	0.00	0	0
130035	1	0.00	0.00	0.00	0.00	5	1.0215091	-24.026896	138.00	1	1.100	0.900	27.35	-0.00	0	0
130036	1	35.60	6.10	0.00	0.00	5	1.0264950	-27.256891	69.00	1	1.100	0.900	27.35	-0.00	0	0
130037	1	0.00	0.00	0.00	0.00	5	1.0241998	-25.112377	138.00	1	1.100	0.900	27.34	-0.00	0	0
130038	1	34.60	5.70	0.00	0.00	5	1.0275608	-27.297249	69.00	1	1.100	0.900	27.34	-0.00	0	0
130039	1	0.00	0.00	0.00	0.00	5	1.0200044	-23.992621	138.00	1	1.100	0.900	27.35	-0.00	0	0
130040	1	45.60	14.20	0.00	0.00	5	1.0142655	-26.811167	69.00	1	1.100	0.900	27.35	-0.01	0	0
130041	1	0.00	0.00	0.00	0.00	5	1.0210657	-25.024372	138.00	1	1.100	0.900	27.34	-0.00	0	0
130042	1	30.90	9.21	0.00	0.00	5	1.0199446	-26.865844	69.00	1	1.100	0.900	27.34	-0.00	0	0
130043	1	0.38	0.04	0.00	0.00	5	1.0152507	-27.349210	69.00	1	1.100	0.900	27.34	-0.00	0	0
130044	1	8.60	2.94	0.00	0.00	5	1.0200521	-27.329490	69.00	1	1.100	0.900	27.34	-0.00	0	0
130045	1	15.40	3.98	0.00	0.00	5	1.0228359	-28.207327	69.00	1	1.100	0.900	27.34	-0.00	0	0
130046	1	44.80	9.36	0.00	0.00	5	1.0070403	-30.660243	69.00	1	1.100	0.900	27.34	-0.00	0	0
130047	1	14.40	3.84	0.00	0.00	5	1.0032914	-29.126174	69.00	1	1.100	0.900	27.34	-0.01	0	0
130048	1	31.10	10.18	0.00	0.00	5	1.0157125	-29.221999	69.00	1	1.100	0.900	27.34	-0.00	0	0
130049	1	46.40	9.60	0.00	463.60	5	1.0402091	-30.024248	69.00	1	1.100	0.900	27.34	0.01	0	0
130050	1	38.90	11.88	0.00	0.00	5	1.0294744	-29.712201	69.00	1	1.100	0.900	27.34	0.00	0	0
130051	1	0.00	0.00	0.00	0.00	5	1.0073102	-21.596584	138.00	1	1.100	0.900	27.35	-0.00	0	0
130052	1	39.80	10.90	0.00	0.00	5	1.0260712	-28.035338	69.00	1	1.100	0.900	27.35	-0.00	0	0
130053	1	0.00	0.00	0.00	0.00	5	1.0079569	-29.927076	138.00	1	1.100	0.900	27.34	-0.00	0	0
130054	1	54.40	15.90	0.00	0.00	5	1.0069238	-30.471601	69.00	1	1.100	0.900	27.34	-0.00	0	0
130055	1	49.10	22.40	0.00	0.00	5	0.9927235	-29.452951	69.00	1	1.100	0.900	27.34	-0.01	0	0
130056	1	22.60	7.39	0.00	0.00	5	0.9927754	-29.948822	69.00	1	1.100	0.900	27.34	-0.01	0	0
130057	1	19.70	8.41	0.00	0.00	5	1.0213422	-29.804368	69.00	1	1.100	0.900	27.34	0.00	0	0
130058	1	34.50	6.63	0.00	0.00	5	0.9988362	-29.566810	69.00	1	1.100	0.900	27.34	-0.01	0	0
130059	1	35.70	14.59	0.00	0.00	5	0.9877014	-30.310336	69.00	1	1.100	0.900	27.34	-0.01	0	0
130060	1	20.30	8.06	0.00	0.00	5	1.0127679	-28.992294	69.00	1	1.100	0.900	27.34	-0.00	0	0
130061	1	27.30	6.55	0.00	0.00	5	1.0049150	-28.324520	69.00	1	1.100	0.900	27.34	-0.01	0	0
130062	1	25.70	5.87	0.00	0.00	5	1.0198969	-29.187955	69.00	1	1.100	0.900	27.34	-0.00	0	0
130063	1	12.40	3.84	0.00	0.00	5	0.9952023	-30.080630	69.00	1	1.100	0.900	27.34	-0.01	0	0
130064	1	23.50	6.77	0.00	0.00	5	1.0253246	-28.756215	69.00	1	1.100	0.900	27.34	-0.00	0	0
130065	1	34.40	17.70	0.00	0.00	5	1.0128875	-28.846489	69.00	1	1.100	0.900	27.34	-0.00	0	0
130066	1	0.00	0.00	0.00	223.30	5	1.0222067	-25.556071	138.00	1	1.100	0.900	27.35	-0.00	0	0
130067	1	71.00	19.30	0.00	0.00	5	1.0059901	-28.867453	69.00	1	1.100	0.900	27.34	-0.00	0	0
130068	1	0.00	0.00	0.00	0.00	5	1.0137022	-26.720629	138.00	1	1.100	0.900	27.34	-0.00	0	0
130069	1	35.30	12.69	0.00	0.00	5	1.0022295	-29.262308	69.00	1	1.100	0.900	27.34	-0.01	0	0
130070	1	34.50	8.85	0.00	0.00	5	1.0052114	-29.079498	69.00	1	1.100	0.900	27.34	-0.00	0	0
130071	1	22.90	5.30	0.00	0.00	5	1.0145687	-28.956750	69.00	1	1.100	0.900	27.34	-0.00	0	0
130072	1	19.80	6.21	0.00	0.00	5	1.0188348	-28.338332	69.00	1	1.100	0.900	27.34	-0.00	0	0
130073	1	56.50	20.40	0.00	74.10	5	1.0340840	-28.362169	69.00	1	1.100	0.900	27.34	0.00	0	0
130074	1	0.00	0.00	0.00	0.00	5	1.0224504	-25.020141	138.00	1	1.100	0.900	27.35	-0.00	0	0
130075	1	55.70	4.74	0.00	0.00	5	1.0246473	-27.805778	69.00	1	1.100	0.900	27.34	-0.00	0	0
130076	1	0.00	0.00	0.00	0.00	5	1.0280454	-23.407947	138.00	1	1.100	0.900	27.35	-0.00	0	0
130077	1	35.40	8.50	0.00	0.00	5	1.0319702	-26.513358	69.00	1	1.100	0.900	27.35	-0.00	0	0
130078	1	44.00	10.60	0.00	0.00	5	1.0282207	-27.939341	69.00	1	1.100	0.900	27.34	0.00	0	0
130079	1	10.90	3.76	0.00	0.00	5	1.0260276	-28.890998	69.00	1	1.100	0.900	27.34	-0.00	0	0
130080	1	0.00	0.00	0.00	0.00	5	1.0240032	-25.260241	138.00	1	1.100	0.900	27.34	-0.00	0	0
130081	1	72.60	17.29	0.00	0.00	5	1.0292861	-27.251382	69.00	1	1.100	0.900	27.34	-0.00	0	0
130082	1	0.00	0.00	0.00	0.00	5	1.0234693	-26.325429	138.00	1	1.100	0.900	27.34	-0.00	0	0
130083	1	50.30	9.70	0.00	0.00	5	1.0282371	-29.600825	69.00	1	1.100	0.900	27.34	0.00	0	0
130084	1	28.20	9.67	0.00	0.00	5	1.0238830	-29.224762	69.00	1	1.100	0.900	27.34	-0.00	0	0
130085	1	20.00	2.56	0.00	0.00	5	1.0229715	-28.299696	69.00	1	1.100	0.900	27.34	-0.00	0	0
130086	1	30.60	9.21	0.00	0.00	5	1.0226060	-29.615350	69.00	1	1.100	0.900	27.34	-0.00	0	0
130087	1	21.00	5.90	0.00	0.00	5	0.9946216	-26.764941	69.00	1	1.100	0.900	27.35	-0.01	0	0
130088	1	42.90	13.58	0.00	0.00	5	1.0256426	-30.267117	69.00	1	1.100	0.900	27.34	0.00	0	0
130089	1	21.30	7.30	0.00	0.00	5	1.0255606	-30.947168	69.00	1	1.100	0.900	27.34	0.00	0	0
130090	1	0.00	0.00	0.00	0.00	5	1.0215967	-23.542261	138.00	1	1.100	0.900	27.35	-0.00	0	0
130091	1	26.30	5.60	0.00	0.00	5	1.0262797	-28.200759	69.00	1	1.100	0.900	27.34	-0.00	0	0
130092	1	19.30	10.30	0.00	0.00	5	1.0218989	-28.060729	69.00	1	1.100	0.900	27.34	-0.00	0	0
130093	1	8.10	1.43	0.00	0.00	5	1.0235649	-27.966364	69.00	1	1.100	0.900	27.34	-0.00	0	0
130094	1	16.40	2.94	0.00	0.00	5	1.0269430	-31.617150	69.00	1	1.100	0.900	27.34	0.00	0	0
130095	1	28.60	8.00	0.00	0.00	5	1.0243473	-28.875597	69.00	1	1.100	0.900	27.34	-0.00	0	0
130096	1	0.00	0.00	0.00	0.00	5	1.0225552	-26.973362	138.00	1	1.100	0.900	27.34	-0.00	0	0
130097	1	37.70	12.01	0.00	0.00	5	1.0244290	-29.302033	69.00	1	1.100	0.900	27.34	-0.00	0	0
130098	1	29.60	3.61	0.00	0.00	5	0.9918148	-27.205724	69.00	1	1.100	0.900	27.35	-0.01	0	0
130099	1	28.60	8.81	0.00	0.00	5	1.0241866	-29.604806	69.00	1	1.100	0.900	27.34	-0.00	0	0
130100	1	0.00	0.00	0.00	0.00	5	1.0059399	-22.861045	138.00	1	1.100	0.900	27.35	-0.00	0	0
130101	1	29.40	5.60	0.00	0.00	5	0.9972840	-26.448454	69.00	1	1.100	0.900	27.35	-0.01	0	0
130102	1	0.00	0.00	0.00	0.00	5	1.0231627	-27.990334	138.00	1	1.100	0.900	27.34	0.00	0	0
130103	1	39.40	13.80	0.00	0.00	5	1.0279364	-30.399150	69.00	1	1.100	0.900	27.34	0.00	0	0
130104	1	61.90	35.40	0.00	0.00	5	0.9985725	-21.455541	138.00	1	1.100	0.900	27.35	-0.01	0	0
130105	1	47.90	9.30	0.00	0.00	5	1.0240365	-26.765555	69.00	1	1.100	0.900	27.35	-0.01	0	0
130106	1	79.60	56.60	0.00	0.00	5	0.9969738	-20.796245	138.00	1	1.100	0.900	27.35	-0.01	0	0
130107	1	64.10	16.20	0.00	0.00	5	1.0077644	-23.401279	69.00	1	1.100	0.900	27.35	-0.01	0	0
130108	1	36.40	8.40	0.00	0.00	5	1.0234168	-28.063203	69.00	1	1.100	0.900	27.35	-0.00	0	0
130109	1	0.00	0.00	0.00	0.00	5	1.0208492	-25.876102	138.00	1	1.100	0.900	27.35	-0.00	0	0
130110	1	35.40	6.30	0.00	0.00	5	1.0179937	-27.649664	69.00	1	1.100	0.900	27.35	-0.00	0	0
130111	1	70.20	24.80	0.00	0.00	5	0.9986335	-28.182236	69.00	1	1.100	0.900	27.35	-0.01	0	0
130112	1	42.40	6.25	0.00	0.00	5	1.0175423	-27.874907	69.00	1	1.100	0.900	27.35	-0.00	0	0
130113	1	0.00	0.00	0.00	0.00	5	1.0009791	-22.104578	138.00	1	1.100	0.900	27.35	-0.01	0	0
130114	1	52.40	17.50	0.00	0.00	5	1.0317830	-27.392190	69.00	1	1.100	0.900	27.35	-0.00	0	0
130115	1	25.20	8.20	0.00	0.00	5	1.0129481	-27.949939	69.00	1	1.100	0.900	27.34	-0.01	0	0
130116	1	47.70	11.53	0.00	0.00	5	0.9874406	-31.009695	69.00	1	1.100	0.900	27.34	-0.01	0	0
130117	1	43.80	12.93	0.00	0.00	5	0.9887313	-30.382963	69.00	1	1.100	0.900	27.34	-0.01	0	0
130118	1	0.00	0.00	0.00	0.00	5	1.0070078	-29.092035	138.00	1	1.100	0.900	27.34	-0.00	0	0
130119	1	57.20	6.74	0.00	0.00	5	0.9956276	-30.557797	69.00	1	1.100	0.900	27.34	-0.00	0	0
130120	1	26.40	12.20	0.00	0.00	5	0.9929952	-30.557004	69.00	1	1.100	0.900	27.34	-0.00	0	0
130121	1	0.00	0.00	0.00	0.00	5	1.0089880	-29.704327	138.00	1	1.100	0.900	27.34	-0.00	0	0
130122	1	56.50	9.50	0.00	0.00	5	1.0052123	-31.086173	69.00	1	1.100	0.900	27.34	-0.00	0	0
130123	1	0.00	0.00	0.00	0.00	5	1.0072323	-29.434610	138.00	1	1.100	0.900	27.34	-0.01	0	0
130124	1	67.50	24.28	0.00	0.00	5	0.9909067	-31.864766	69.00	1	1.100	0.900	27.34	-0.01	0	0
130125	1	30.20	3.53	0.00	0.00	5	0.9869837	-32.160139	69.00	1	1.100	0.900	27.34	-0.01	0	0
130126	1	0.00	0.00	0.00	0.00	5	1.0123148	-26.889549	138.00	1	1.100	0.900	27.34	-0.01	0	0
130127	1	55.00	13.32	0.00	0.00	5	0.9994262	-31.697172	69.00	1	1.100	0.900	27.34	-0.01	0	0
130128	1	42.80	11.46	0.00	0.00	5	0.9976403	-32.171315	69.00	1	1.100	0.900	27.34	-0.01	0	0
130129	1	36.00	11.10	0.00	0.00	5	1.0034461	-32.583649	69.00	1	1.100	0.900	27.33	-0.00	0	0
130130	1	35.70	4.64	0.00	0.00	5	0.9981666	-32.267359	69.00	1	1.100	0.900	27.34	-0.01	0	0
130131	1	0.00	0.00	0.00	0.00	5	1.0092600	-30.196155	138.00	1	1.100	0.900	27.34	-0.01	0	0
130132	1	51.80	21.30	0.00	0.00	5	1.0023953	-31.670142	69.00	1	1.100	0.900	27.34	-0.01	0	0
130133	1	0.00	0.00	0.00	0.00	5	1.0169857	-30.997770	138.00	1	1.100	0.900	27.34	-0.00	0	0
130134	1	54.10	21.30	0.00	0.00	5	1.0032010	-32.251040	69.00	1	1.100	0.900	27.34	-0.00	0	0
130135	1	25.80	8.70	0.00	0.00	5	1.0033178	-32.152958	69.00	1	1.100	0.900	27.34	-0.00	0	0
130136	1	42.70	6.48	0.00	39.00	5	1.0304440	-34.046639	69.00	1	1.100	0.900	27.33	0.01	0	0
130137	1	51.30	13.73	0.00	0.00	5	0.9998879	-33.507106	69.00	1	1.100	0.900	27.33	-0.00	0	0
130138	1	0.00	0.00	0.00	0.00	5	1.0269647	-31.498813	138.00	1	1.100	0.900	27.34	-0.00	0	0
130139	1	48.80	19.55	0.00	0.00	5	1.0007009	-33.569638	69.00	1	1.100	0.900	27.33	-0.00	0	0
130140	1	54.30	15.50	0.00	0.00	5	0.9996419	-25.928174	69.00	1	1.100	0.900	27.35	-0.01	0	0
130141	1	0.00	0.00	0.00	0.00	5	1.0158318	-23.363078	138.00	1	1.100	0.900	27.35	-0.01	0	0
130142	1	58.00	18.29	0.00	0.00	5	1.0055482	-25.815535	69.00	1	1.100	0.900	27.35	-0.01	0	0
130143	1	0.00	0.00	0.00	0.00	5	1.0158820	-23.864076	138.00	1	1.100	0.900	27.35	-0.00	0	0
130144	1	46.80	8.05	0.00	0.00	5	0.9994238	-25.935238	69.00	1	1.100	0.900	27.35	-0.01	0	0
130145	1	0.00	0.00	0.00	0.00	5	1.0105050	-24.527374	13.80	1	1.100	0.900	27.35	-0.01	0	0
130146	1	0.00	0.00	0.00	0.00	5	1.0105050	-24.527374	1.00	1	1.100	0.900	27.35	-0.01	0	0
130147	1	30.90	6.30	0.00	0.00	5	1.0093430	-26.190191	69.00	1	1.100	0.900	27.35	-0.00	0	0
130148	1	22.20	9.99	0.00	0.00	5	0.9949589	-34.324526	69.00	1	1.100	0.900	27.33	-0.00	0	0
130149	1	21.90	5.90	0.00	0.00	5	0.9943002	-33.981741	69.00	1	1.100	0.900	27.33	-0.00	0	0
130150	1	37.80	9.33	0.00	0.00	5	0.9934490	-33.999256	69.00	1	1.100	0.900	27.33	-0.00	0	0
130151	1	40.40	15.50	0.00	0.00	5	0.9997959	-32.426862	69.00	1	1.100	0.900	27.34	-0.00	0	0
130152	1	0.00	0.00	0.00	0.00	5	1.0146176	-30.463493	138.00	1	1.100	0.900	27.34	-0.00	0	0
130153	1	55.50	21.20	0.00	0.00	5	1.0007304	-32.279039	69.00	1	1.100	0.900	27.34	-0.00	0	0
130154	1	0.00	0.00	0.00	0.00	5	1.0107697	-31.839084	138.00	1	1.100	0.900	27.34	-0.00	0	0
130155	1	43.30	14.80	0.00	0.00	5	0.9960084	-33.886028	69.00	1	1.100	0.900	27.33	-0.00	0	0
130156	1	26.40	9.49	0.00	0.00	5	0.9929761	-33.104225	69.00	1	1.100	0.900	27.33	-0.00	0	0
130157	1	27.70	13.10	0.00	0.00	5	0.9677818	-28.675824	69.00	1	1.100	0.900	27.34	-0.01	0	0
130158	1	73.40	45.10	0.00	0.00	5	0.9773843	-26.086524	138.00	1	1.100	0.900	27.34	-0.01	0	0
130159	1	34.90	3.76	0.00	0.00	5	0.9687103	-28.500008	69.00	1	1.100	0.900	27.34	-0.01	0	0
130160	1	0.00	0.00	0.00	0.00	5	1.0146813	-31.502746	138.00	1	1.100	0.900	27.34	0.00	0	0
130161	1	67.10	20.00	0.00	0.00	5	0.9916604	-32.754666	69.00	1	1.100	0.900	27.34	-0.00	0	0
130162	1	0.00	0.00	0.00	0.00	5	1.0212931	-31.855106	138.00	1	1.100	0.900	27.34	-0.00	0	0
130163	1	81.50	27.06	0.00	0.00	5	0.9952784	-34.163694	69.00	1	1.100	0.900	27.33	-0.00	0	0
130164	1	0.00	0.00	0.00	240.00	5	1.0229277	-30.995484	138.00	1	1.100	0.900	27.34	0.00	0	0
130165	1	60.00	17.96	0.00	0.00	5	0.9881559	-32.326980	69.00	1	1.100	0.900	27.34	-0.01	0	0
130166	1	0.00	0.00	0.00	0.00	5	1.0075084	-31.590168	13.80	1	1.100	0.900	27.34	-0.00	0	0
130167	1	0.00	0.00	0.00	0.00	5	1.0075084	-31.590168	1.00	1	1.100	0.900	27.34	-0.00	0	0
130168	1	4.07	0.38	0.00	0.00	5	1.0294729	-32.017171	69.00	1	1.100	0.900	27.34	0.01	0	0
130169	1	5.80	0.83	0.00	0.00	5	1.0348277	-32.055996	69.00	1	1.100	0.900	27.34	0.01	0	0
130170	1	5.60	1.95	0.00	0.00	5	1.0300663	-30.260030	69.00	1	1.100	0.900	27.34	0.00	0	0
130171	1	0.59	0.20	0.00	0.00	5	1.0318570	-30.885306	69.00	1	1.100	0.900	27.34	0.01	0	0
130172	1	5.40	1.50	0.00	0.00	5	1.0329117	-31.060285	69.00	1	1.100	0.900	27.34	0.01	0	0
130173	1	7.30	2.18	0.00	0.00	5	1.0343797	-30.840562	69.00	1	1.100	0.900	27.34	0.01	0	0
130174	1	6.30	1.80	0.00	0.00	5	1.0328692	-30.735118	69.00	1	1.100	0.900	27.34	0.01	0	0
130175	1	0.00	0.00	0.00	0.00	5	1.0235102	-27.481097	138.00	1	1.100	0.900	27.34	0.00	0	0
130176	1	10.76	2.63	0.00	0.00	5	1.0310898	-30.108867	69.00	1	1.100	0.900	27.34	0.00	0	0
130177	1	6.50	0.45	0.00	0.00	5	1.0313654	-32.513672	69.00	1	1.100	0.900	27.33	0.01	0	0
130178	1	7.40	1.73	0.00	0.00	5	1.0265803	-31.821110	69.00	1	1.100	0.900	27.34	0.01	0	0
130179	1	4.42	0.98	0.00	0.00	5	1.0297278	-30.882107	69.00	1	1.100	0.900	27.34	0.00	0	0
130180	1	3.98	0.83	0.00	0.00	5	1.0325880	-31.165033	69.00	1	1.100	0.900	27.34	0.01	0	0
130181	1	17.44	5.14	0.00	0.00	5	1.0300046	-30.336753	69.00	1	1.100	0.900	27.34	0.00	0	0
130182	1	3.89	1.35	0.00	0.00	5	1.0285782	-30.694707	69.00	1	1.100	0.900	27.34	0.00	0	0
130183	1	4.60	0.98	0.00	0.00	5	1.0284257	-30.953313	69.00	1	1.100	0.900	27.34	0.00	0	0
130184	1	5.70	1.50	0.00	0.00	5	1.0297435	-32.144436	69.00	1	1.100	0.900	27.34	0.01	0	0
130185	1	2.79	0.98	0.00	0.00	5	1.0330478	-31.039889	69.00	1	1.100	0.900	27.34	0.01	0	0
130186	1	6.10	1.28	0.00	0.00	5	1.0373312	-30.952524	69.00	1	1.100	0.900	27.34	0.01	0	0
130187	1	7.10	0.60	0.00	0.00	5	1.0304808	-30.955244	69.00	1	1.100	0.900	27.34	0.00	0	0
130188	1	5.40	1.65	0.00	0.00	5	1.0295144	-30.854792	69.00	1	1.100	0.900	27.34	0.00	0	0
130189	1	14.80	4.67	0.00	0.00	5	1.0291492	-30.172884	69.00	1	1.100	0.900	27.34	0.00	0	0
130190	1	0.00	0.00	0.00	0.00	5	1.0236362	-27.683049	138.00	1	1.100	0.900	27.34	0.00	0	0
130191	1	5.00	1.28	0.00	0.00	5	1.0313709	-30.474693	69.00	1	1.100	0.900	27.34	0.00	0	0
130192	1	0.00	0.00	0.00	0.00	5	1.0263460	-28.748083	13.80	1	1.100	0.900	27.34	0.00	0	0
130193	1	0.00	0.00	0.00	0.00	5	1.0263460	-28.748083	1.00	1	1.100	0.900	27.34	0.00	0	0
130194	1	14.50	4.52	0.00	13.80	5	1.0313650	-30.503860	69.00	1	1.100	0.900	27.34	0.00	0	0
130195	1	4.70	1.20	0.00	0.00	5	1.0368334	-31.672070	69.00	1	1.100	0.900	27.34	0.01	0	0
130196	1	7.00	1.65	0.00	0.00	5	1.0329857	-31.036410	69.00	1	1.100	0.900	27.34	0.01	0	0
130197	1	20.00	2.48	0.00	0.00	5	1.0283892	-30.792005	69.00	1	1.100	0.900	27.34	0.00	0	0
130198	1	9.65	1.65	0.00	0.00	5	1.0314704	-30.749169	69.00	1	1.100	0.900	27.34	0.01	0	0
130199	1	5.40	1.35	0.00	0.00	5	1.0299700	-32.609067	69.00	1	1.100	0.900	27.33	0.01	0	0
130200	1	2.49	0.75	0.00	0.00	5	1.0287136	-29.901938	69.00	1	1.100	0.900	27.34	0.00	0	0
130201	1	4.33	0.83	0.00	0.00	5	1.0155635	-27.376204	69.00	1	1.100	0.900	27.35	-0.00	0	0
130202	1	5.50	1.73	0.00	0.00	5	1.0138957	-27.421629	69.00	1	1.100	0.900	27.35	-0.00	0	0
130203	1	20.14	17.30	0.00	0.00	5	1.0141765	-26.831336	69.00	1	1.100	0.900	27.35	-0.00	0	0
130204	1	3.61	1.20	0.00	0.00	5	1.0134275	-27.384465	69.00	1	1.100	0.900	27.35	-0.00	0	0
130205	1	5.20	1.88	0.00	0.00	5	1.0087830	-27.583459	69.00	1	1.100	0.900	27.35	-0.01	0	0
130206	1	3.61	0.83	0.00	0.00	5	1.0127260	-27.155232	69.00	1	1.100	0.900	27.35	-0.01	0	0
130207	1	14.85	4.29	0.00	0.00	5	1.0101686	-27.621753	69.00	1	1.100	0.900	27.35	-0.00	0	0
130208	1	3.89	0.98	0.00	0.00	5	1.0170443	-25.233936	69.00	1	1.100	0.900	27.35	-0.00	0	0
130209	1	5.80	1.88	0.00	0.00	5	1.0090077	-27.600263	69.00	1	1.100	0.900	27.35	-0.01	0	0
130210	1	0.96	0.30	0.00	0.00	5	1.0133181	-27.426860	69.00	1	1.100	0.900	27.35	-0.00	0	0
130211	1	5.00	1.80	0.00	24.80	5	1.0350455	-28.129107	69.00	1	1.100	0.900	27.35	0.00	0	0
130212	1	13.10	3.99	0.00	0.00	5	1.0111214	-27.353294	69.00	1	1.100	0.900	27.35	-0.01	0	0
130213	1	3.24	1.13	0.00	0.00	5	1.0156481	-26.452707	69.00	1	1.100	0.900	27.35	-0.00	0	0
130214	1	2.71	0.90	0.00	0.00	5	1.0239509	-26.533760	69.00	1	1.100	0.900	27.35	0.00	0	0
130215	1	6.80	2.18	0.00	0.00	5	1.0268624	-26.705738	69.00	1	1.100	0.900	27.35	0.00	0	0
130216	1	5.30	0.83	0.00	0.00	5	1.0134451	-27.181343	69.00	1	1.100	0.900	27.35	-0.00	0	0
130217	1	5.20	1.05	0.00	0.00	5	1.0137889	-26.664000	69.00	1	1.100	0.900	27.35	-0.01	0	0
130218	1	0.83	0.22	0.00	0.00	5	1.0127698	-27.438732	69.00	1	1.100	0.900	27.35	-0.00	0	0
130219	1	3.46	0.75	0.00	0.00	5	1.0117118	-27.549411	69.00	1	1.100	0.900	27.35	-0.00	0	0
130220	1	0.00	0.00	0.00	0.00	5	1.0207762	-23.890658	138.00	1	1.100	0.900	27.35	-0.00	0	0
130221	1	17.05	5.13	0.00	0.00	5	1.0278866	-26.782304	69.00	1	1.100	0.900	27.35	-0.00	0	0
130222	1	17.29	6.98	0.00	0.00	5	1.0294471	-27.875105	69.00	1	1.100	0.900	27.35	0.00	0	0
130223	1	4.42	1.28	0.00	0.00	5	1.0116758	-27.580379	69.00	1	1.100	0.900	27.35	-0.00	0	0
130224	1	9.20	3.69	0.00	0.00	5	1.0161819	-26.505633	69.00	1	1.100	0.900	27.35	-0.00	0	0
130225	1	13.29	4.81	0.00	0.00	5	1.0209784	-27.188933	69.00	1	1.100	0.900	27.35	-0.00	0	0
130226	1	5.60	0.90	0.00	0.00	5	1.0174280	-25.964276	69.00	1	1.100	0.900	27.35	-0.00	0	0
130227	1	0.00	0.00	0.00	0.00	5	1.0169651	-22.378932	138.00	1	1.100	0.900	27.35	-0.00	0	0
130228	1	6.10	1.80	0.00	0.00	5	1.0188235	-25.571347	69.00	1	1.100	0.900	27.35	-0.00	0	0
130229	1	1.88	0.68	0.00	0.00	5	1.0155637	-26.291095	69.00	1	1.100	0.900	27.35	-0.00	0	0
130230	1	5.70	1.20	0.00	0.00	5	1.0162527	-26.109047	69.00	1	1.100	0.900	27.35	-0.00	0	0
130231	1	1.50	0.45	0.00	0.00	5	1.0130305	-27.511162	69.00	1	1.100	0.900	27.35	-0.00	0	0
130232	1	3.61	1.05	0.00	0.00	5	1.0122365	-27.004791	69.00	1	1.100	0.900	27.35	-0.01	0	0
130233	1	3.89	1.28	0.00	0.00	5	1.0177010	-26.520310	69.00	1	1.100	0.900	27.35	-0.00	0	0
130234	1	5.40	0.60	0.00	147.00	5	1.0307208	-26.889121	69.00	1	1.100	0.900	27.35	0.00	0	0
130235	1	3.76	1.28	0.00	0.00	5	1.0174694	-26.162926	69.00	1	1.100	0.900	27.35	-0.00	0	0
130236	1	1.04	0.30	0.00	0.00	5	1.0152672	-25.797533	69.00	1	1.100	0.900	27.35	-0.00	0	0
130237	1	1.49	0.53	0.00	0.00	5	1.0155925	-24.815206	69.00	1	1.100	0.900	27.35	-0.00	0	0
130238	1	4.42	0.30	0.00	0.00	5	1.0163977	-25.282492	69.00	1	1.100	0.900	27.35	-0.00	0	0
130239	1	4.33	0.45	0.00	0.00	5	1.0100811	-27.250836	69.00	1	1.100	0.900	27.35	-0.01	0	0
130240	1	3.39	0.83	0.00	0.00	5	1.0313259	-27.451199	69.00	1	1.100	0.900	27.35	0.00	0	0
130241	1	2.11	0.53	0.00	0.00	5	1.0159964	-26.450327	69.00	1	1.100	0.900	27.35	-0.00	0	0
130242	1	5.30	1.50	0.00	0.00	5	1.0124260	-27.166940	69.00	1	1.100	0.900	27.35	-0.01	0	0
130243	1	2.41	0.30	0.00	0.00	5	1.0126160	-27.186268	69.00	1	1.100	0.900	27.35	-0.01	0	0
130244	1	2.56	0.30	0.00	0.00	5	1.0123473	-27.080105	69.00	1	1.100	0.900	27.35	-0.01	0	0
130245	1	6.60	2.41	0.00	0.00	5	1.0128088	-26.897613	69.00	1	1.100	0.900	27.35	-0.01	0	0
130246	1	4.80	1.28	0.00	0.00	5	1.0283120	-24.874044	69.00	1	1.100	0.900	27.35	0.00	0	0
130247	1	2.34	0.45	0.00	0.00	5	1.0133693	-27.450523	69.00	1	1.100	0.900	27.35	-0.00	0	0
130248	1	3.09	0.30	0.00	53.50	5	1.0368176	-25.114478	69.00	1	1.100	0.900	27.35	0.01	0	0
130249	1	5.20	1.50	0.00	0.00	5	1.0164326	-25.437164	69.00	1	1.100	0.900	27.35	-0.00	0	0
130250	1	2.64	0.68	0.00	0.00	5	1.0128964	-27.353628	69.00	1	1.100	0.900	27.35	-0.00	0	0
130251	1	2.26	0.60	0.00	0.00	5	1.0127948	-27.417432	69.00	1	1.100	0.900	27.35	-0.00	0	0
130252	1	11.19	4.63	0.00	0.00	5	1.0090868	-27.502757	69.00	1	1.100	0.900	27.35	-0.01	0	0
130253	1	0.47	0.16	0.00	0.00	5	1.0154262	-27.762664	69.00	1	1.100	0.900	27.34	-0.00	0	0
130254	1	12.95	6.25	0.00	0.00	5	1.0143458	-26.994818	69.00	1	1.100	0.900	27.35	-0.00	0	0
130255	1	19.70	16.35	0.00	0.00	5	1.0074869	-27.338671	69.00	1	1.100	0.900	27.35	-0.01	0	0
130256	1	7.00	0.53	0.00	66.00	5	1.0352437	-27.763695	69.00	1	1.100	0.900	27.35	0.00	0	0
130257	1	5.00	1.13	0.00	0.00	5	1.0216633	-26.656045	69.00	1	1.100	0.900	27.35	-0.00	0	0
130258	1	0.00	0.00	0.00	0.00	5	1.0144130	-22.329580	138.00	1	1.100	0.900	27.35	-0.01	0	0
130259	1	5.80	0.98	0.00	0.00	5	1.0151087	-26.422710	69.00	1	1.100	0.900	27.35	-0.01	0	0
130260	1	19.99	2.48	0.00	0.00	5	1.0126927	-26.988840	69.00	1	1.100	0.900	27.35	-0.00	0	0
130261	1	2.86	0.68	0.00	0.00	5	1.0133435	-27.473096	69.00	1	1.100	0.900	27.35	-0.00	0	0
130262	1	9.61	5.60	0.00	0.00	5	1.0141172	-26.751772	69.00	1	1.100	0.900	27.35	-0.00	0	0
130263	1	8.64	3.24	0.00	0.00	5	1.0339792	-28.118901	69.00	1	1.100	0.900	27.35	0.00	0	0
130264	1	1.88	0.38	0.00	0.00	5	1.0125563	-27.404012	69.00	1	1.100	0.900	27.35	-0.00	0	0
130265	1	1.06	0.38	0.00	0.00	5	1.0152318	-26.053692	69.00	1	1.100	0.900	27.35	-0.00	0	0
130266	1	0.14	0.02	0.00	0.00	5	1.0128690	-26.794708	69.00	1	1.100	0.900	27.35	-0.01	0	0
130267	1	1.65	0.38	0.00	0.00	5	1.0127002	-27.115893	69.00	1	1.100	0.900	27.35	-0.01	0	0
130268	1	1.32	0.22	0.00	0.00	5	1.0289748	-27.202852	69.00	1	1.100	0.900	27.35	0.00	0	0
130269	1	5.87	1.10	0.00	0.00	5	1.0272408	-26.992762	69.00	1	1.100	0.900	27.35	-0.00	0	0
130270	1	0.16	0.04	0.00	0.00	5	1.0124538	-26.901042	69.00	1	1.100	0.900	27.35	-0.01	0	0
130271	1	0.00	0.00	0.00	0.00	5	1.0109610	-26.252907	138.00	1	1.100	0.900	27.34	-0.00	0	0
130272	1	31.30	9.86	0.00	0.00	5	1.0239386	-28.469073	69.00	1	1.100	0.900	27.34	-0.00	0	0
130273	1	26.40	5.70	0.00	0.00	5	1.0368652	-29.134858	69.00	1	1.100	0.900	27.34	0.00	0	0
130274	1	30.60	6.07	0.00	0.00	5	0.9823676	-27.422169	69.00	1	1.100	0.900	27.34	-0.01	0	0
130275	1	37.00	7.93	0.00	0.00	5	0.9849526	-26.565299	69.00	1	1.100	0.900	27.35	-0.01	0	0
130276	1	13.70	0.90	0.00	0.00	5	1.0125577	-32.457124	69.00	1	1.100	0.900	27.33	0.00	0	0
130277	1	31.20	9.11	0.00	0.00	5	1.0230110	-29.382681	69.00	1	1.100	0.900	27.34	-0.00	0	0
130278	1	40.60	12.96	0.00	0.00	5	0.9832057	-26.791913	69.00	1	1.100	0.900	27.35	-0.01	0	0
130279	1	12.00	2.64	0.00	322.20	5	1.0459330	-28.741441	69.00	1	1.100	0.900	27.34	0.00	0	0
130280	1	0.00	0.00	0.00	0.00	5	0.9900302	-24.928850	138.00	1	1.100	0.900	27.35	-0.01	0	0
130281	1	24.10	7.10	0.00	0.00	5	1.0066148	-27.974486	69.00	1	1.100	0.900	27.35	-0.01	0	0
130282	1	32.60	4.90	0.00	0.00	5	1.0131448	-29.381574	69.00	1	1.100	0.900	27.34	-0.00	0	0
130283	1	18.10	3.01	0.00	0.00	5	1.0203980	-31.250033	69.00	1	1.100	0.900	27.34	0.00	0	0
130284	1	30.30	10.80	0.00	0.00	5	1.0190680	-31.798448	69.00	1	1.100	0.900	27.34	0.00	0	0
130285	1	28.30	10.61	0.00	0.00	5	0.9833170	-28.096918	69.00	1	1.100	0.900	27.34	-0.01	0	0
130286	1	0.00	0.00	0.00	0.00	5	1.0008910	-25.576092	138.00	1	1.100	0.900	27.34	-0.01	0	0
130287	1	27.20	2.56	0.00	0.00	5	0.9915112	-27.538606	69.00	1	1.100	0.900	27.34	-0.01	0	0
130288	1	35.40	8.41	0.00	0.00	5	0.9880083	-27.933547	69.00	1	1.100	0.900	27.34	-0.01	0	0
130289	1	25.10	5.70	0.00	0.00	5	0.9953382	-27.967922	69.00	1	1.100	0.900	27.34	-0.01	0	0
130290	1	22.30	8.00	0.00	0.00	5	1.0265520	-32.790518	69.00	1	1.100	0.900	27.33	0.01	0	0
130291	1	13.80	4.42	0.00	0.00	5	1.0323349	-30.595967	69.00	1	1.100	0.900	27.34	0.00	0	0
130292	1	19.50	4.50	0.00	0.00	5	1.0354202	-29.328884	69.00	1	1.100	0.900	27.34	0.00	0	0
130293	1	0.00	0.00	0.00	0.00	5	1.0073235	-24.883676	138.00	1	1.100	0.900	27.35	-0.00	0	0
130294	1	49.00	15.30	0.00	0.00	5	1.0413761	-28.754571	69.00	1	1.100	0.900	27.34	0.00	0	0
130295	1	0.00	0.00	0.00	0.00	5	1.0199221	-26.375894	18.00	1	1.100	0.900	27.35	-0.00	0	0
130296	1	0.00	0.00	0.00	0.00	5	1.0199221	-26.375894	1.00	1	1.100	0.900	27.35	-0.00	0	0
130297	1	0.00	0.00	0.00	0.00	5	0.9922693	-24.169125	138.00	1	1.100	0.900	27.35	-0.01	0	0
130298	1	51.60	27.90	0.00	0.00	5	0.9868517	-26.218494	69.00	1	1.100	0.900	27.35	-0.01	0	0
130299	1	30.20	2.86	0.00	0.00	5	1.0193851	-29.577350	69.00	1	1.100	0.900	27.34	-0.00	0	0
130300	1	17.80	5.70	0.00	0.00	5	1.0089737	-28.718225	69.00	1	1.100	0.900	27.34	-0.01	0	0
130301	1	26.40	8.70	0.00	0.00	5	0.9897406	-28.346298	69.00	1	1.100	0.900	27.34	-0.01	0	0
130302	1	23.40	4.90	0.00	0.00	5	0.9915764	-27.799911	69.00	1	1.100	0.900	27.34	-0.01	0	0
130303	1	14.60	1.73	0.00	0.00	5	1.0348726	-14.745806	138.00	1	1.100	0.900	27.35	-0.00	0	0
130304	1	42.00	12.46	0.00	122.40	5	1.0386295	-19.629431	138.00	1	1.100	0.900	27.35	0.00	0	0
130305	1	32.20	12.60	0.00	0.00	5	1.0320501	-11.031744	138.00	1	1.100	0.900	27.35	0.00	0	0
130306	1	74.00	50.06	0.00	0.00	5	1.0233727	-20.363797	138.00	1	1.100	0.900	27.35	-0.00	0	0
130307	1	22.60	8.16	0.00	0.00	5	1.0353213	-19.149511	138.00	1	1.100	0.900	27.35	-0.00	0	0
130308	1	17.60	7.73	0.00	0.00	5	1.0222668	-16.037588	138.00	1	1.100	0.900	27.36	-0.00	0	0
130309	1	115.90	39.62	0.00	0.00	5	1.0297639	-19.038899	138.00	1	1.100	0.900	27.35	-0.00	0	0
130310	1	0.00	0.00	0.00	116.00	5	1.0364223	-5.848138	345.00	1	1.100	0.900	27.35	0.00	0	0
130311	1	31.20	14.40	0.00	0.00	5	1.0311965	-10.469515	138.00	1	1.100	0.900	27.35	0.00	0	0
130312	1	21.00	4.44	0.00	0.00	5	1.0297356	-17.506876	138.00	1	1.100	0.900	27.35	-0.00	0	0
130313	1	1.43	0.38	0.00	0.00	5	1.0258543	-21.372723	138.00	1	1.100	0.900	27.35	-0.00	0	0
130314	1	17.30	2.93	0.00	0.00	5	1.0270595	-16.922332	138.00	1	1.100	0.900	27.35	-0.00	0	0
130315	1	85.20	55.52	0.00	0.00	5	1.0235969	-11.977183	138.00	1	1.100	0.900	27.35	0.00	0	0
130316	1	13.40	3.69	0.00	63.90	5	1.0365113	-11.849352	138.00	1	1.100	0.900	27.35	0.00	0	0
130317	1	8.80	2.41	0.00	0.00	5	0.9982701	-14.893821	138.00	1	1.100	0.900	27.35	-0.01	0	0
130318	1	19.00	6.90	0.00	0.00	5	1.0049848	-11.506417	138.00	1	1.100	0.900	27.36	-0.01	0	0
130319	1	56.60	19.30	0.00	0.00	5	1.0274684	-11.099620	138.00	1	1.100	0.900	27.35	0.00	0	0
130320	1	11.80	2.94	0.00	181.80	5	1.0376398	-20.430100	138.00	1	1.100	0.900	27.35	-0.00	0	0
130321	1	18.50	5.63	0.00	0.00	5	1.0119024	-18.075377	138.00	1	1.100	0.900	27.35	-0.01	0	0
130322	1	10.00	2.34	0.00	0.00	5	0.9992919	-15.345088	138.00	1	1.100	0.900	27.35	-0.01	0	0
130323	1	10.60	3.54	0.00	0.00	5	1.0212053	-22.780268	138.00	1	1.100	0.900	27.35	-0.00	0	0
130324	1	17.20	5.72	0.00	0.00	5	1.0188334	-17.052904	138.00	1	1.100	0.900	27.35	-0.00	0	0
130325	1	3.01	0.22	0.00	0.00	5	1.0171392	-3.885603	138.00	1	1.100	0.900	27.35	0.00	0	0
130326	1	2.11	0.45	0.00	0.00	5	1.0356205	-13.508725	138.00	1	1.100	0.900	27.35	0.00	0	0
130327	1	0.00	0.00	0.00	0.00	5	1.0332680	-10.906853	345.00	1	1.100	0.900	27.35	-0.00	0	0
130328	1	173.30	115.00	0.00	0.00	5	1.0233247	-15.786559	138.00	1	1.100	0.900	27.36	-0.00	0	0
130329	1	0.00	0.00	0.00	133.60	5	1.0391371	-11.915479	345.00	1	1.100	0.900	27.35	-0.00	0	0
130330	1	52.20	14.23	0.00	0.00	5	1.0321117	-18.536914	138.00	1	1.100	0.900	27.35	-0.00	0	0
130331	1	18.30	2.26	0.00	0.00	5	1.0340601	-19.203031	138.00	1	1.100	0.900	27.35	-0.00	0	0
130332	1	8.00	1.58	0.00	0.00	5	1.0287741	-19.193588	138.00	1	1.100	0.900	27.35	-0.00	0	0
130333	1	24.90	8.13	0.00	0.00	5	1.0287102	-16.535366	138.00	1	1.100	0.900	27.35	-0.00	0	0
130334	1	5.70	1.80	0.00	0.00	8	1.0308556	2.481311	138.00	1	1.100	0.900	27.34	0.01	0	0
130335	1	2.94	0.38	0.00	0.00	5	1.0378279	-17.596304	138.00	1	1.100	0.900	27.35	0.00	0	0
130336	1	0.98	0.22	0.00	0.00	8	1.0378446	-18.071423	138.00	1	1.100	0.900	27.35	0.00	0	0
130337	1	2.56	0.30	0.00	0.00	5	1.0320816	2.263531	138.00	1	1.100	0.900	27.34	0.01	0	0
130338	1	23.00	6.20	0.00	0.00	5	1.0266629	-22.757730	138.00	1	1.100	0.900	27.35	-0.00	0	0
130339	1	4.42	0.45	0.00	0.00	5	1.0268393	-23.394885	138.00	1	1.100	0.900	27.34	-0.00	0	0
130340	1	26.00	4.97	0.00	0.00	5	1.0265235	-22.592296	138.00	1	1.100	0.900	27.35	-0.00	0	0
130341	1	11.30	3.69	0.00	0.00	5	1.0276187	-22.782477	138.00	1	1.100	0.900	27.35	-0.00	0	0
130342	1	22.30	9.94	0.00	0.00	5	1.0249705	-22.642154	138.00	1	1.100	0.900	27.35	-0.00	0	0
130343	1	9.20	2.03	0.00	0.00	5	1.0235500	-22.276911	138.00	1	1.100	0.900	27.35	-0.00	0	0
130344	1	5.70	2.03	0.00	0.00	5	1.0253279	-23.733435	138.00	1	1.100	0.900	27.34	-0.00	0	0
130345	1	1.26	0.30	0.00	0.00	5	1.0270629	-23.357861	138.00	1	1.100	0.900	27.34	-0.00	0	0
130346	1	6.80	1.95	0.00	0.00	5	1.0414071	-11.741553	138.00	1	1.100	0.900	27.35	-0.00	0	0
130347	1	9.20	3.16	0.00	0.00	5	1.0275537	-21.159601	138.00	1	1.100	0.900	27.35	0.00	0	0
130348	1	9.60	2.03	0.00	0.00	5	1.0273141	-21.183664	138.00	1	1.100	0.900	27.34	0.00	0	0
130349	1	8.30	1.65	0.00	0.00	5	1.0406022	-11.348211	138.00	1	1.100	0.900	27.35	-0.00	0	0
130350	1	0.00	0.00	0.00	0.00	5	1.0310000	-14.843554	345.00	1	1.100	0.900	27.35	-0.00	0	0
130351	2	0.00	0.00	0.00	0.00	5	1.0293958	-10.210734	13.80	1	1.100	0.900	27.35	0.00	0	0
130352	2	0.00	0.00	0.00	0.00	5	1.0400000	-13.549033	13.80	1	1.100	0.900	27.35	0.00	0	0
130353	2	0.00	0.00	0.00	0.00	5	1.0400000	-12.977776	13.80	1	1.100	0.900	27.35	0.00	0	0
130354	1	0.00	0.00	0.00	39.50	5	1.0369958	-8.826947	345.00	1	1.100	0.900	27.35	0.00	0	0
130355	2	0.00	0.00	0.00	0.00	5	1.0369958	-8.826947	20.00	1	1.100	0.900	27.35	0.00	0	0
130356	2	0.00	0.00	0.00	0.00	5	1.0400000	-7.002762	24.00	1	1.100	0.900	27.35	0.00	0	0
130357	1	0.00	0.00	0.00	496.74	5	1.0399999	-15.657529	345.00	1	1.100	0.900	27.35	0.00	0	0
130358	1	0.00	0.00	0.00	0.00	5	1.0296526	-22.360330	138.00	1	1.100	0.900	27.35	-0.00	0	0
130359	2	0.00	0.00	0.00	0.00	5	1.0352605	-13.589086	13.80	1	1.100	0.900	27.35	0.00	0	0
130360	2	0.00	0.00	0.00	0.00	5	1.0357921	-13.576882	20.00	1	1.100	0.900	27.35	-0.00	0	0
130361	2	0.00	0.00	0.00	0.00	5	1.0400000	-14.484015	13.80	1	1.100	0.900	27.35	0.00	0	0
130362	2	0.00	0.00	0.00	0.00	5	1.0400000	-13.853200	13.80	1	1.100	0.900	27.35	0.00	0	0
130363	2	0.00	0.00	0.00	0.00	5	1.0400000	-14.471494	13.80	1	1.100	0.900	27.35	0.00	0	0
130364	2	0.00	0.00	0.00	0.00	5	1.0400000	-14.034655	24.00	1	1.100	0.900	27.35	0.00	0	0
130365	2	0.00	0.00	0.00	0.00	5	1.0400000	-14.481083	13.80	1	1.100	0.900	27.35	0.00	0	0
130366	2	0.00	0.00	0.00	0.00	5	1.0307094	-14.077188	13.80	1	1.100	0.900	27.35	-0.00	0	0
130367	1	0.00	0.00	0.00	0.00	5	1.0389219	-12.794100	345.00	1	1.100	0.900	27.35	-0.00	0	0
130368	1	5.70	0.75	0.00	0.00	5	1.0372695	-14.008973	138.00	1	1.100	0.900	27.35	-0.00	0	0
130369	1	0.00	0.00	0.00	0.00	5	1.0372695	-14.008973	13.80	1	1.100	0.900	27.35	-0.00	0	0
130370	1	0.00	0.00	0.00	0.00	5	1.0389219	-12.794100	13.80	1	1.100	0.900	27.35	-0.00	0	0
130371	1	6.60	3.24	0.00	0.00	5	1.0128527	-27.590533	69.00	1	1.100	0.900	27.34	-0.00	0	0
130372	1	0.00	0.00	0.00	0.00	5	1.0128527	-27.590533	13.80	1	1.100	0.900	27.34	-0.00	0	0
130373	1	0.00	0.00	0.00	0.00	5	1.0128527	-27.590533	13.80	1	1.100	0.900	27.34	-0.00	0	0
130374	1	0.00	0.00	0.00	0.00	5	1.0128527	-27.590533	1.00	1	1.100	0.900	27.34	-0.00	0	0
130375	1	0.00	0.00	0.00	0.00	5	1.0128527	-27.590533	13.80	1	1.100	0.900	27.34	-0.00	0	0
140001	1	3.61	1.28	0.00	0.00	6	1.0337671	-0.118662	138.00	1	1.100	0.900	27.42	0.00	0	0
140002	1	0.24	0.08	0.00	0.00	6	1.0338756	-0.707350	138.00	1	1.100	0.900	27.42	0.00	0	0
140003	1	1.35	0.45	0.00	0.00	6	1.0203542	-3.346956	138.00	1	1.100	0.900	27.43	0.00	0	0
140004	1	1.95	0.53	0.00	0.00	6	1.0177050	-3.217581	138.00	1	1.100	0.900	27.42	0.00	0	0
140005	1	0.83	0.15	0.00	0.00	3	1.0371347	0.175487	138.00	1	1.100	0.900	27.42	0.00	0	0
140006	1	3.09	0.08	0.00	0.00	6	1.0408394	-3.206821	138.00	1	1.100	0.900	27.45	0.01	0	0
140007	1	6.80	1.35	0.00	0.00	6	1.0403689	-1.517719	138.00	1	1.100	0.900	27.45	0.00	0	0
140008	1	12.60	4.50	0.00	0.00	6	1.0232369	-6.231342	138.00	1	1.100	0.900	27.44	0.00	0	0
140009	1	14.50	7.48	0.00	0.00	6	1.0317003	-3.040236	138.00	1	1.100	0.900	27.44	-0.00	0	0
140010	1	7.10	2.56	0.00	0.00	6	1.0404974	-1.571073	138.00	1	1.100	0.900	27.45	0.00	0	0
140011	1	5.90	1.50	0.00	0.00	6	1.0303285	-2.160841	138.00	1	1.100	0.900	27.44	-0.00	0	0
140012	1	2.34	0.83	0.00	0.00	6	1.0314506	-2.329918	138.00	1	1.100	0.900	27.44	-0.00	0	0
140013	1	3.61	0.08	0.00	0.00	6	1.0402482	-1.012271	138.00	1	1.100	0.900	27.45	0.00	0	0
140014	1	7.80	2.03	0.00	0.00	6	1.0367883	-0.717211	138.00	1	1.100	0.900	27.44	-0.00	0	0
140015	1	8.40	2.71	0.00	0.00	6	1.0269047	-5.598197	138.00	1	1.100	0.900	27.44	0.00	0	0
140016	1	10.30	3.16	0.00	0.00	6	1.0351611	-1.967157	138.00	1	1.100	0.900	27.44	-0.00	0	0
140017	1	7.50	2.18	0.00	0.00	6	1.0349392	-2.805055	138.00	1	1.100	0.900	27.44	-0.00	0	0
140018	1	3.46	0.83	0.00	0.00	6	1.0329759	-5.688561	138.00	1	1.100	0.900	27.44	0.01	0	0
140019	1	9.20	1.58	0.00	0.00	6	1.0293782	-5.889517	138.00	1	1.100	0.900	27.44	0.00	0	0
140020	1	7.00	2.49	0.00	0.00	6	1.0395271	-0.512633	138.00	1	1.100	0.900	27.44	-0.00	0	0
140021	1	10.80	1.50	0.00	0.00	6	1.0406459	-0.480523	138.00	1	1.100	0.900	27.44	0.00	0	0
140022	1	3.89	0.83	0.00	0.00	6	1.0319829	-4.142182	138.00	1	1.100	0.900	27.44	0.00	0	0
140023	1	1.88	0.45	0.00	0.00	6	1.0396228	-2.337930	138.00	1	1.100	0.900	27.44	0.00	0	0
140024	1	1.08	0.22	0.00	0.00	6	1.0400779	-0.934247	138.00	1	1.100	0.900	27.44	0.00	0	0
140025	1	2.79	0.75	0.00	0.00	6	1.0395023	-0.515787	138.00	1	1.100	0.900	27.45	0.00	0	0
140026	1	2.64	0.30	0.00	0.00	6	1.0410186	-1.832090	138.00	1	1.100	0.900	27.45	0.01	0	0
140027	1	2.49	0.30	0.00	0.00	6	1.0406637	-0.856149	138.00	1	1.100	0.900	27.45	0.00	0	0
140028	1	1.16	0.38	0.00	0.00	6	1.0418200	-2.017850	138.00	1	1.100	0.900	27.45	0.01	0	0
140029	1	1.42	0.22	0.00	0.00	6	1.0256233	-3.332464	138.00	1	1.100	0.900	27.44	-0.00	0	0
140030	1	2.71	0.98	0.00	0.00	6	1.0376527	-5.387455	138.00	1	1.100	0.900	27.44	0.01	0	0
140031	1	28.00	4.90	0.00	0.00	6	1.0376720	-0.921444	138.00	1	1.100	0.900	27.44	-0.00	0	0
140032	1	6.90	1.88	0.00	0.00	6	1.0396811	-3.162477	138.00	1	1.100	0.900	27.45	0.01	0	0
140033	1	2.64	0.90	0.00	0.00	6	1.0411083	-1.701615	138.00	1	1.100	0.900	27.45	0.00	0	0
140034	1	7.10	2.34	0.00	0.00	6	1.0409117	-0.257127	138.00	1	1.100	0.900	27.45	0.00	0	0
140035	1	3.24	0.90	0.00	0.00	6	1.0399210	-3.185438	138.00	1	1.100	0.900	27.45	0.01	0	0
140036	1	3.69	0.90	0.00	29.83	6	1.0420199	-2.255175	138.00	1	1.100	0.900	27.44	0.00	0	0
140037	1	3.61	0.68	0.00	0.00	6	1.0406810	-1.425500	138.00	1	1.100	0.900	27.45	0.00	0	0
140038	1	24.10	5.70	0.00	0.00	6	1.0284634	-3.262955	138.00	1	1.100	0.900	27.44	-0.00	0	0
140039	1	12.30	3.46	0.00	0.00	6	1.0280087	-5.403881	138.00	1	1.100	0.900	27.44	0.00	0	0
140040	1	10.20	2.18	0.00	0.00	6	1.0404975	-1.722051	138.00	1	1.100	0.900	27.45	0.00	0	0
140041	1	26.20	8.14	0.00	0.00	6	1.0390711	-5.687392	138.00	1	1.100	0.900	27.45	0.01	0	0
140042	1	2.86	0.68	0.00	0.00	6	1.0347584	-1.227926	138.00	1	1.100	0.900	27.41	0.00	0	0
140043	1	2.41	0.60	0.00	0.00	6	1.0282335	-2.397047	138.00	1	1.100	0.900	27.42	0.00	0	0
140044	1	3.16	0.08	0.00	19.60	6	1.0290697	-3.011294	138.00	1	1.100	0.900	27.42	0.00	0	0
140045	1	1.34	0.08	0.00	0.00	6	1.0292973	-2.027461	138.00	1	1.100	0.900	27.42	0.00	0	0
140046	1	5.70	1.05	0.00	0.00	6	1.0246962	-4.025278	138.00	1	1.100	0.900	27.42	0.00	0	0
140047	1	1.88	0.22	0.00	0.00	6	1.0270132	-2.337496	138.00	1	1.100	0.900	27.42	0.00	0	0
140048	1	13.66	2.56	0.00	13.51	6	1.0416360	-2.478217	138.00	1	1.100	0.900	27.45	0.01	0	0
140049	1	1.14	0.30	0.00	0.00	6	1.0418453	-2.158353	138.00	1	1.100	0.900	27.45	0.01	0	0
140050	1	16.30	5.20	0.00	0.00	3	1.0337443	0.146876	138.00	1	1.100	0.900	27.41	0.00	0	0
140051	1	35.10	2.94	0.00	0.00	3	1.0343403	-0.739715	138.00	1	1.100	0.900	27.41	0.00	0	0
140052	1	0.00	0.00	0.00	0.00	3	1.0347408	0.246891	138.00	1	1.100	0.900	27.41	0.00	0	0
140053	1	9.10	3.09	0.00	0.00	6	1.0052911	-6.869342	69.00	1	1.100	0.900	27.43	-0.00	0	0
140054	1	4.80	1.35	0.00	0.00	6	1.0103974	-7.841012	69.00	1	1.100	0.900	27.43	-0.00	0	0
140055	1	1.50	0.45	0.00	0.00	6	1.0264548	-7.524477	69.00	1	1.100	0.900	27.43	0.00	0	0
140056	1	0.00	0.00	0.00	0.00	6	1.0049702	-4.934921	138.00	1	1.100	0.900	27.43	-0.00	0	0
140057	1	47.40	11.30	0.00	0.00	6	1.0030756	-6.796575	69.00	1	1.100	0.900	27.43	-0.00	0	0
140058	1	25.50	6.20	0.00	0.00	6	0.9986364	-10.505323	69.00	1	1.100	0.900	27.43	-0.00	0	0
140059	1	22.20	6.50	0.00	0.00	6	1.0070735	-10.171219	69.00	1	1.100	0.900	27.43	0.00	0	0
140060	1	32.50	6.00	0.00	0.00	6	1.0326826	-10.894736	69.00	1	1.100	0.900	27.42	0.01	0	0
140061	1	30.80	8.00	0.00	170.80	6	1.0393814	-11.141563	69.00	1	1.100	0.900	27.42	0.01	0	0
140062	1	22.80	5.10	0.00	0.00	6	1.0009738	-10.447757	69.00	1	1.100	0.900	27.43	-0.00	0	0
140063	1	22.20	4.80	0.00	0.00	6	1.0105668	-10.228929	69.00	1	1.100	0.900	27.43	0.00	0	0
140064	1	0.00	0.00	0.00	0.00	6	1.0208799	-6.424941	138.00	1	1.100	0.900	27.43	0.00	0	0
140065	1	30.40	10.50	0.00	0.00	6	1.0273382	-9.084749	69.00	1	1.100	0.900	27.43	0.00	0	0
140066	1	22.30	2.41	0.00	0.00	6	1.0294296	-10.517477	69.00	1	1.100	0.900	27.43	0.00	0	0
140067	1	28.50	8.20	0.00	0.00	6	1.0178625	-10.194610	69.00	1	1.100	0.900	27.43	0.00	0	0
140068	1	27.90	5.65	0.00	0.00	6	0.9999625	-9.570117	69.00	1	1.100	0.900	27.43	-0.00	0	0
140069	1	29.50	7.56	0.00	0.00	6	1.0176919	-8.718313	69.00	1	1.100	0.900	27.43	-0.00	0	0
140070	1	0.00	0.00	0.00	0.00	6	1.0148980	-6.432198	138.00	1	1.100	0.900	27.43	0.00	0	0
140071	1	34.50	12.40	0.00	0.00	6	1.0201204	-10.104148	69.00	1	1.100	0.900	27.42	0.00	0	0
140072	1	0.00	0.00	0.00	0.00	6	1.0171248	-8.209753	13.80	1	1.100	0.900	27.43	0.00	0	0
140073	1	0.00	0.00	0.00	0.00	6	1.0171248	-8.209753	1.00	1	1.100	0.900	27.43	0.00	0	0
140074	1	0.00	0.00	0.00	0.00	6	1.0126245	-6.542446	138.00	1	1.100	0.900	27.43	0.00	0	0
140075	1	19.80	4.25	0.00	0.00	6	1.0125906	-8.898415	69.00	1	1.100	0.900	27.43	0.00	0	0
140076	1	12.30	3.39	0.00	0.00	6	1.0258792	-9.478898	69.00	1	1.100	0.900	27.43	0.00	0	0
140077	1	19.80	5.70	0.00	0.00	6	1.0140693	-9.097588	69.00	1	1.100	0.900	27.43	-0.00	0	0
140078	1	0.00	0.00	0.00	0.00	6	1.0126071	-7.063074	138.00	1	1.100	0.900	27.43	-0.00	0	0
140079	1	26.90	5.30	0.00	0.00	6	1.0037481	-9.592822	69.00	1	1.100	0.900	27.43	-0.00	0	0
140080	1	20.80	7.30	0.00	0.00	6	1.0247299	-10.621197	69.00	1	1.100	0.900	27.42	0.01	0	0
140081	1	18.80	3.98	0.00	0.00	6	1.0177291	-9.726371	69.00	1	1.100	0.900	27.43	0.00	0	0
140082	1	11.80	1.35	0.00	0.00	6	1.0122517	-9.075511	69.00	1	1.100	0.900	27.43	-0.00	0	0
140083	1	25.20	3.89	0.00	0.00	6	1.0340143	-11.078504	69.00	1	1.100	0.900	27.42	0.01	0	0
140084	1	8.80	2.56	0.00	0.00	6	1.0166776	-8.823342	69.00	1	1.100	0.900	27.43	-0.00	0	0
140085	1	18.00	1.13	0.00	0.00	6	1.0018606	-9.665091	69.00	1	1.100	0.900	27.43	-0.00	0	0
140086	1	15.10	0.83	0.00	0.00	6	1.0147035	-10.266661	69.00	1	1.100	0.900	27.43	0.00	0	0
140087	1	9.30	1.58	0.00	0.00	6	1.0051455	-9.053759	69.00	1	1.100	0.900	27.43	0.00	0	0
140088	1	50.30	16.40	0.00	0.00	6	1.0052203	-10.373263	69.00	1	1.100	0.900	27.43	0.00	0	0
140089	1	0.00	0.00	0.00	0.00	6	1.0168434	-7.077632	138.00	1	1.100	0.900	27.43	0.00	0	0
140090	1	55.70	20.20	0.00	0.00	6	1.0052498	-10.219902	69.00	1	1.100	0.900	27.43	-0.00	0	0
140091	1	0.00	0.00	0.00	0.00	6	1.0224088	-7.177156	138.00	1	1.100	0.900	27.43	0.00	0	0
140092	1	41.60	4.25	0.00	0.00	6	1.0161042	-9.308464	69.00	1	1.100	0.900	27.43	0.00	0	0
140093	1	0.00	0.00	0.00	48.60	6	1.0357334	-4.652704	138.00	1	1.100	0.900	27.43	-0.00	0	0
140094	1	31.80	5.34	0.00	0.00	6	1.0236213	-8.281298	69.00	1	1.100	0.900	27.43	-0.00	0	0
140095	1	44.60	17.60	0.00	0.00	6	1.0041815	-9.610008	69.00	1	1.100	0.900	27.43	-0.00	0	0
140096	1	0.00	0.00	0.00	0.00	6	1.0095189	-6.795701	138.00	1	1.100	0.900	27.43	-0.00	0	0
140097	1	24.30	1.88	0.00	0.00	6	1.0070017	-8.872700	69.00	1	1.100	0.900	27.43	-0.00	0	0
140098	1	17.10	0.90	0.00	0.00	6	0.9994075	-10.227354	69.00	1	1.100	0.900	27.43	-0.00	0	0
140099	1	3.09	1.05	0.00	0.00	6	1.0217080	-8.929443	69.00	1	1.100	0.900	27.42	0.01	0	0
140100	1	10.00	1.88	0.00	0.00	6	1.0185841	-9.490561	69.00	1	1.100	0.900	27.42	0.01	0	0
140101	1	0.00	0.00	0.00	0.00	6	1.0125889	-6.035370	138.00	1	1.100	0.900	27.42	0.00	0	0
140102	1	37.30	8.10	0.00	0.00	6	1.0084785	-8.658094	69.00	1	1.100	0.900	27.42	0.00	0	0
140103	1	18.40	6.40	0.00	0.00	6	1.0158222	-9.564404	69.00	1	1.100	0.900	27.42	0.01	0	0
140104	1	9.60	2.26	0.00	0.00	6	1.0126303	-9.579268	69.00	1	1.100	0.900	27.42	0.01	0	0
140105	1	3.46	0.90	0.00	0.00	6	1.0208967	-9.055264	69.00	1	1.100	0.900	27.42	0.01	0	0
140106	1	6.70	1.05	0.00	0.00	6	1.0185440	-8.987775	69.00	1	1.100	0.900	27.42	0.01	0	0
140107	1	20.10	3.69	0.00	62.40	6	1.0243760	-10.174050	69.00	1	1.100	0.900	27.42	0.01	0	0
140108	1	10.30	0.45	0.00	0.00	6	1.0201808	-9.101359	69.00	1	1.100	0.900	27.42	0.01	0	0
140109	1	27.40	2.49	0.00	46.80	6	1.0279371	-10.276778	69.00	1	1.100	0.900	27.42	0.01	0	0
140110	1	8.90	2.94	0.00	0.00	6	1.0065499	-8.422210	69.00	1	1.100	0.900	27.42	0.00	0	0
140111	1	3.69	0.90	0.00	0.00	6	1.0069550	-8.556145	69.00	1	1.100	0.900	27.42	0.00	0	0
140112	1	5.30	1.80	0.00	0.00	6	1.0163280	-9.243298	69.00	1	1.100	0.900	27.42	0.01	0	0
140113	1	17.00	5.00	0.00	0.00	6	1.0016711	-8.737780	69.00	1	1.100	0.900	27.42	-0.00	0	0
140114	1	8.80	2.41	0.00	0.00	6	1.0185785	-10.151763	69.00	1	1.100	0.900	27.42	0.01	0	0
140115	1	0.77	0.15	0.00	0.00	6	1.0209903	-8.807174	69.00	1	1.100	0.900	27.42	0.01	0	0
140116	1	1.34	0.38	0.00	0.00	6	1.0180481	-8.559999	69.00	1	1.100	0.900	27.42	0.01	0	0
140117	1	4.25	1.20	0.00	0.00	6	1.0215847	-9.262704	69.00	1	1.100	0.900	27.42	0.01	0	0
140118	1	0.00	0.00	0.00	0.00	6	1.0168739	-6.021648	138.00	1	1.100	0.900	27.42	0.00	0	0
140119	1	22.80	7.90	0.00	0.00	6	1.0211209	-8.151135	69.00	1	1.100	0.900	27.42	0.01	0	0
140120	1	11.40	2.56	0.00	0.00	6	1.0100547	-9.079322	69.00	1	1.100	0.900	27.42	0.01	0	0
140121	1	0.00	0.00	0.00	0.00	6	1.0115410	-6.751708	138.00	1	1.100	0.900	27.43	0.00	0	0
140122	1	22.20	5.60	0.00	0.00	6	1.0077294	-7.939393	69.00	1	1.100	0.900	27.43	-0.00	0	0
140123	1	17.30	4.80	0.00	0.00	6	0.9946508	-8.812440	69.00	1	1.100	0.900	27.43	-0.00	0	0
140124	1	28.30	5.30	0.00	0.00	6	0.9953890	-8.451569	69.00	1	1.100	0.900	27.43	-0.00	0	0
140125	1	22.30	1.58	0.00	0.00	6	0.9967949	-8.457384	69.00	1	1.100	0.900	27.43	-0.00	0	0
140126	1	21.80	3.61	0.00	0.00	6	0.9990897	-9.075272	69.00	1	1.100	0.900	27.43	-0.00	0	0
140127	1	45.20	12.80	0.00	0.00	6	0.9862496	-9.274078	69.00	1	1.100	0.900	27.42	-0.00	0	0
140128	1	18.70	4.80	0.00	0.00	6	1.0073972	-9.398273	69.00	1	1.100	0.900	27.43	0.00	0	0
140129	1	24.30	7.90	0.00	0.00	6	1.0013324	-9.209652	69.00	1	1.100	0.900	27.43	-0.00	0	0
140130	1	0.00	0.00	0.00	0.00	6	1.0106006	-5.605302	138.00	1	1.100	0.900	27.43	-0.00	0	0
140131	1	36.30	8.30	0.00	0.00	6	1.0061791	-7.354813	69.00	1	1.100	0.900	27.43	-0.00	0	0
140132	1	15.00	5.00	0.00	0.00	6	0.9989710	-9.541362	69.00	1	1.100	0.900	27.42	0.00	0	0
140133	1	17.50	4.07	0.00	0.00	6	0.9944341	-9.037809	69.00	1	1.100	0.900	27.42	-0.00	0	0
140134	1	20.30	1.28	0.00	0.00	6	1.0017133	-9.098973	69.00	1	1.100	0.900	27.43	-0.00	0	0
140135	1	0.00	0.00	0.00	0.00	6	1.0108204	-6.113268	138.00	1	1.100	0.900	27.43	-0.00	0	0
140136	1	20.40	6.00	0.00	0.00	6	1.0014758	-8.940468	69.00	1	1.100	0.900	27.42	-0.00	0	0
140137	1	0.00	0.00	0.00	0.00	6	1.0065012	-7.491140	13.80	1	1.100	0.900	27.43	-0.00	0	0
140138	1	0.00	0.00	0.00	0.00	6	1.0065012	-7.491140	1.00	1	1.100	0.900	27.43	-0.00	0	0
140139	1	9.40	1.13	0.00	0.00	6	1.0098003	-9.348636	69.00	1	1.100	0.900	27.42	0.00	0	0
140140	1	25.40	6.60	0.00	0.00	6	0.9956828	-9.061171	69.00	1	1.100	0.900	27.42	-0.00	0	0
140141	1	17.80	3.80	0.00	0.00	6	0.9998970	-8.032351	69.00	1	1.100	0.900	27.43	-0.00	0	0
140142	1	0.00	0.00	0.00	0.00	6	1.0117410	-5.708875	138.00	1	1.100	0.900	27.42	0.00	0	0
140143	1	16.50	5.70	0.00	0.00	6	1.0023618	-8.218019	69.00	1	1.100	0.900	27.42	0.00	0	0
140144	1	18.10	5.50	0.00	0.00	6	0.9957469	-8.890400	69.00	1	1.100	0.900	27.42	0.00	0	0
140145	1	22.70	3.53	0.00	0.00	6	0.9994213	-8.719690	69.00	1	1.100	0.900	27.43	-0.00	0	0
140146	1	0.00	0.00	0.00	0.00	6	1.0079641	-6.332748	138.00	1	1.100	0.900	27.43	-0.00	0	0
140147	1	64.60	23.09	0.00	0.00	6	0.9980743	-8.571280	69.00	1	1.100	0.900	27.43	-0.00	0	0
140148	1	37.70	3.69	0.00	0.00	6	1.0019134	-8.003216	69.00	1	1.100	0.900	27.43	-0.00	0	0
140149	1	31.00	10.30	0.00	0.00	6	0.9869414	-9.320875	69.00	1	1.100	0.900	27.42	-0.00	0	0
140150	1	26.70	6.40	0.00	0.00	6	1.0058281	-9.854723	69.00	1	1.100	0.900	27.42	0.01	0	0
140151	1	0.00	0.00	0.00	0.00	6	1.0056736	-6.871061	138.00	1	1.100	0.900	27.43	-0.00	0	0
140152	1	29.80	10.80	0.00	0.00	6	1.0034806	-9.145322	69.00	1	1.100	0.900	27.43	-0.00	0	0
140153	1	31.20	10.30	0.00	0.00	6	0.9970638	-8.922683	69.00	1	1.100	0.900	27.43	-0.00	0	0
140154	1	17.90	4.60	0.00	0.00	6	1.0028704	-9.053482	69.00	1	1.100	0.900	27.43	-0.00	0	0
140155	1	0.00	0.00	0.00	0.00	6	1.0211082	-6.474892	138.00	1	1.100	0.900	27.43	0.00	0	0
140156	1	47.90	17.00	0.00	0.00	6	0.9950708	-9.086000	69.00	1	1.100	0.900	27.43	-0.01	0	0
140157	1	0.00	0.00	0.00	0.00	6	1.0170588	-6.868819	13.80	1	1.100	0.900	27.43	0.00	0	0
140158	1	0.00	0.00	0.00	0.00	6	1.0170588	-6.868819	1.00	1	1.100	0.900	27.43	0.00	0	0
140159	1	13.80	2.26	0.00	0.00	6	1.0098913	-7.421722	69.00	1	1.100	0.900	27.43	-0.01	0	0
140160	1	1.10	0.30	0.00	0.00	6	1.0125028	-6.668119	69.00	1	1.100	0.900	27.44	-0.01	0	0
140161	1	0.00	0.00	0.00	0.00	6	1.0279080	-6.238975	138.00	1	1.100	0.900	27.43	0.00	0	0
140162	1	16.80	4.80	0.00	0.00	6	1.0253303	-8.017779	69.00	1	1.100	0.900	27.43	-0.00	0	0
140163	1	11.10	2.64	0.00	0.00	6	1.0006355	-8.888854	69.00	1	1.100	0.900	27.43	-0.01	0	0
140164	1	5.00	0.22	0.00	0.00	6	1.0140602	-8.189273	69.00	1	1.100	0.900	27.43	-0.00	0	0
140165	1	2.03	0.68	0.00	0.00	6	1.0114980	-7.768085	69.00	1	1.100	0.900	27.43	-0.01	0	0
140166	1	4.42	1.58	0.00	41.20	6	1.0348971	-8.103058	69.00	1	1.100	0.900	27.43	0.00	0	0
140167	1	0.00	0.00	0.00	0.00	6	1.0193885	-4.404764	138.00	1	1.100	0.900	27.44	-0.01	0	0
140168	1	27.90	9.70	0.00	0.00	6	1.0134220	-6.512500	69.00	1	1.100	0.900	27.44	-0.01	0	0
140169	1	4.50	1.28	0.00	0.00	6	1.0224463	-6.483671	69.00	1	1.100	0.900	27.43	0.00	0	0
140170	1	0.00	0.00	0.00	0.00	6	1.0232187	-2.889313	138.00	1	1.100	0.900	27.43	0.00	0	0
140171	1	18.30	3.46	0.00	0.00	6	1.0266469	-5.940087	69.00	1	1.100	0.900	27.43	0.00	0	0
140172	1	16.50	3.39	0.00	0.00	6	1.0129636	-7.592945	69.00	1	1.100	0.900	27.43	0.00	0	0
140173	1	8.80	1.43	0.00	0.00	6	1.0127783	-7.358266	69.00	1	1.100	0.900	27.43	0.00	0	0
140174	1	4.42	0.60	0.00	0.00	6	1.0300851	-7.985555	69.00	1	1.100	0.900	27.42	0.01	0	0
140175	1	7.90	0.68	0.00	0.00	6	1.0165940	-7.087310	69.00	1	1.100	0.900	27.43	0.00	0	0
140176	1	0.00	0.00	0.00	0.00	6	1.0140338	-6.192268	138.00	1	1.100	0.900	27.43	0.00	0	0
140177	1	5.70	1.80	0.00	0.00	6	1.0137313	-7.627166	69.00	1	1.100	0.900	27.43	0.00	0	0
140178	1	1.11	0.38	0.00	0.00	6	1.0255926	-8.452943	69.00	1	1.100	0.900	27.42	0.01	0	0
140179	1	1.65	0.53	0.00	0.00	6	1.0089132	-7.898420	69.00	1	1.100	0.900	27.42	0.00	0	0
140180	1	11.40	3.46	0.00	0.00	6	1.0140539	-7.182556	69.00	1	1.100	0.900	27.42	0.00	0	0
140181	1	31.70	4.60	0.00	0.00	6	1.0019406	-7.348044	69.00	1	1.100	0.900	27.43	-0.00	0	0
140182	1	35.60	8.50	0.00	0.00	6	0.9965054	-7.703316	69.00	1	1.100	0.900	27.43	-0.00	0	0
140183	1	0.00	0.00	0.00	0.00	6	1.0180243	-5.075439	138.00	1	1.100	0.900	27.44	0.00	0	0
140184	1	33.20	6.60	0.00	0.00	6	1.0126647	-6.298333	69.00	1	1.100	0.900	27.44	0.00	0	0
140185	1	0.00	0.00	0.00	0.00	6	1.0354054	0.277331	345.00	1	1.100	0.900	27.43	-0.00	0	0
140186	1	0.00	0.00	0.00	0.00	6	1.0222367	-3.617966	138.00	1	1.100	0.900	27.43	0.00	0	0
140187	1	41.80	6.60	0.00	0.00	6	1.0054204	-6.983273	69.00	1	1.100	0.900	27.43	-0.00	0	0
140188	1	45.80	20.90	0.00	0.00	6	0.9927818	-8.327966	69.00	1	1.100	0.900	27.42	-0.00	0	0
140189	1	0.00	0.00	0.00	0.00	6	1.0128630	-5.119741	138.00	1	1.100	0.900	27.43	-0.00	0	0
140190	1	54.50	11.10	0.00	0.00	6	1.0055110	-6.914234	69.00	1	1.100	0.900	27.43	0.00	0	0
140191	1	24.40	7.41	0.00	0.00	6	0.9999361	-8.248090	69.00	1	1.100	0.900	27.43	-0.01	0	0
140192	1	4.16	0.68	0.00	0.00	6	1.0082280	-6.937458	69.00	1	1.100	0.900	27.43	-0.01	0	0
140193	1	2.11	0.08	0.00	0.00	6	1.0185727	-5.254529	69.00	1	1.100	0.900	27.44	0.00	0	0
140194	1	0.00	0.00	0.00	0.00	6	1.0080953	-5.987486	138.00	1	1.100	0.900	27.43	-0.00	0	0
140195	1	55.90	3.99	0.00	0.00	6	0.9982609	-8.006937	69.00	1	1.100	0.900	27.43	-0.00	0	0
140196	1	11.20	3.89	0.00	0.00	6	1.0039650	-7.034309	69.00	1	1.100	0.900	27.43	0.00	0	0
140197	1	16.90	4.60	0.00	0.00	6	1.0027813	-7.255794	69.00	1	1.100	0.900	27.43	-0.00	0	0
140198	1	14.80	3.09	0.00	0.00	6	1.0141039	-9.404517	69.00	1	1.100	0.900	27.43	0.00	0	0
140199	1	0.00	0.00	0.00	0.00	6	1.0237688	-5.564304	138.00	1	1.100	0.900	27.43	0.00	0	0
140200	1	42.70	6.30	0.00	0.00	6	1.0172248	-9.413044	69.00	1	1.100	0.900	27.43	0.00	0	0
140201	1	0.00	0.00	0.00	0.00	6	1.0211327	-6.896238	13.80	1	1.100	0.900	27.43	0.00	0	0
140202	1	0.00	0.00	0.00	0.00	6	1.0211327	-6.896238	1.00	1	1.100	0.900	27.43	0.00	0	0
140203	1	40.30	8.30	0.00	99.60	6	1.0287209	-10.024348	69.00	1	1.100	0.900	27.43	0.01	0	0
140204	1	38.80	5.70	0.00	158.90	6	1.0366129	-10.087769	69.00	1	1.100	0.900	27.43	0.01	0	0
140205	1	0.00	0.00	0.00	0.00	6	1.0190920	-5.970158	138.00	1	1.100	0.900	27.43	0.00	0	0
140206	1	30.00	4.25	0.00	0.00	6	1.0224636	-9.175206	69.00	1	1.100	0.900	27.43	0.00	0	0
140207	1	34.40	4.60	0.00	0.00	6	1.0141030	-8.216626	69.00	1	1.100	0.900	27.43	0.00	0	0
140208	1	20.00	7.30	0.00	0.00	6	1.0201440	-9.768455	69.00	1	1.100	0.900	27.43	0.00	0	0
140209	1	7.60	0.83	0.00	0.00	6	1.0091619	-7.355368	69.00	1	1.100	0.900	27.43	-0.00	0	0
140210	1	42.20	12.80	0.00	0.00	6	1.0256001	-10.190108	69.00	1	1.100	0.900	27.43	0.00	0	0
140211	1	0.00	0.00	0.00	0.00	6	1.0225291	-6.407789	138.00	1	1.100	0.900	27.43	0.00	0	0
140212	1	46.10	16.10	0.00	0.00	6	1.0222055	-9.549715	69.00	1	1.100	0.900	27.43	0.00	0	0
140213	1	0.00	0.00	0.00	206.66	6	1.0396817	1.622547	345.00	1	1.100	0.900	27.43	-0.00	0	0
140214	1	0.00	0.00	0.00	0.00	6	1.0275573	-4.252318	138.00	1	1.100	0.900	27.43	0.00	0	0
140215	1	33.70	5.40	0.00	0.00	6	1.0153467	-7.606911	69.00	1	1.100	0.900	27.43	0.00	0	0
140216	1	29.00	6.78	0.00	0.00	6	1.0133431	-9.366714	69.00	1	1.100	0.900	27.43	0.00	0	0
140217	1	6.40	0.98	0.00	0.00	6	1.0114382	-8.447725	69.00	1	1.100	0.900	27.43	-0.00	0	0
140218	1	22.20	2.94	0.00	0.00	6	1.0121686	-8.581817	69.00	1	1.100	0.900	27.43	0.00	0	0
140219	1	6.50	1.43	0.00	0.00	6	1.0110557	-8.813662	69.00	1	1.100	0.900	27.43	-0.00	0	0
140220	1	0.00	0.00	0.00	0.00	6	1.0146377	-6.263267	138.00	1	1.100	0.900	27.43	0.00	0	0
140221	1	55.30	16.00	0.00	0.00	6	1.0068497	-9.696333	69.00	1	1.100	0.900	27.43	0.00	0	0
140222	1	0.00	0.00	0.00	0.00	6	1.0112247	-7.589553	13.80	1	1.100	0.900	27.43	0.00	0	0
140223	1	0.00	0.00	0.00	0.00	6	1.0112247	-7.589553	1.00	1	1.100	0.900	27.43	0.00	0	0
140224	1	0.00	0.00	0.00	0.00	6	1.0237739	-7.556075	138.00	1	1.100	0.900	27.43	0.00	0	0
140225	1	64.80	18.70	0.00	0.00	6	1.0313615	-9.477385	69.00	1	1.100	0.900	27.43	0.00	0	0
140226	1	11.30	3.54	0.00	0.00	6	1.0115766	-7.526572	69.00	1	1.100	0.900	27.43	0.00	0	0
140227	1	0.00	0.00	0.00	0.00	6	1.0036247	-5.846086	138.00	1	1.100	0.900	27.42	-0.00	0	0
140228	1	34.00	4.07	0.00	0.00	6	0.9882843	-8.706072	69.00	1	1.100	0.900	27.42	-0.00	0	0
140229	1	0.00	0.00	0.00	0.00	6	0.9988445	-6.780111	18.00	1	1.100	0.900	27.42	-0.00	0	0
140230	1	0.00	0.00	0.00	0.00	6	0.9988445	-6.780111	1.00	1	1.100	0.900	27.42	-0.00	0	0
140231	1	0.00	0.00	0.00	0.00	6	1.0059809	-6.267871	138.00	1	1.100	0.900	27.42	-0.00	0	0
140232	1	26.60	0.38	0.00	0.00	6	1.0012586	-7.646546	69.00	1	1.100	0.900	27.42	-0.00	0	0
140233	1	5.70	1.28	0.00	0.00	6	0.9919292	-8.455691	69.00	1	1.100	0.900	27.42	-0.00	0	0
140234	1	24.60	1.43	0.00	0.00	6	1.0004443	-9.059568	69.00	1	1.100	0.900	27.42	0.00	0	0
140235	1	28.30	6.30	0.00	0.00	6	0.9993339	-7.751235	69.00	1	1.100	0.900	27.42	-0.00	0	0
140236	1	14.10	4.25	0.00	0.00	6	1.0074010	-7.268115	69.00	1	1.100	0.900	27.42	0.00	0	0
140237	1	0.00	0.00	0.00	0.00	6	1.0087524	-5.832548	138.00	1	1.100	0.900	27.42	-0.00	0	0
140238	1	22.50	7.90	0.00	0.00	6	1.0057504	-7.099150	69.00	1	1.100	0.900	27.42	-0.00	0	0
140239	1	18.80	4.50	0.00	0.00	6	0.9972425	-9.040989	69.00	1	1.100	0.900	27.42	0.00	0	0
140240	1	14.20	5.00	0.00	0.00	6	0.9977798	-7.810551	69.00	1	1.100	0.900	27.42	-0.00	0	0
140241	1	0.00	0.00	0.00	0.00	6	1.0035384	-6.264314	138.00	1	1.100	0.900	27.42	-0.00	0	0
140242	1	29.80	7.80	0.00	0.00	6	0.9985426	-7.795774	69.00	1	1.100	0.900	27.42	-0.00	0	0
140243	1	0.00	0.00	0.00	0.00	6	1.0147371	-4.866370	138.00	1	1.100	0.900	27.43	0.00	0	0
140244	1	34.70	3.98	0.00	0.00	6	1.0054991	-7.210511	69.00	1	1.100	0.900	27.43	-0.00	0	0
140245	1	22.30	4.90	0.00	0.00	6	1.0004618	-7.704631	69.00	1	1.100	0.900	27.42	-0.00	0	0
140246	1	24.10	7.10	0.00	0.00	6	0.9984137	-7.866834	69.00	1	1.100	0.900	27.42	-0.00	0	0
140247	1	0.00	0.00	0.00	0.00	6	1.0057103	-6.267321	138.00	1	1.100	0.900	27.42	-0.00	0	0
140248	1	30.90	4.80	0.00	0.00	6	1.0010428	-7.616821	69.00	1	1.100	0.900	27.42	-0.00	0	0
140249	1	2.11	0.60	0.00	0.00	6	1.0157963	-7.806205	69.00	1	1.100	0.900	27.42	0.01	0	0
140250	1	2.94	1.05	0.00	0.00	6	1.0098574	-7.299905	69.00	1	1.100	0.900	27.42	0.00	0	0
140251	1	2.64	0.83	0.00	0.00	6	1.0126048	-7.605228	69.00	1	1.100	0.900	27.42	0.00	0	0
140252	1	31.10	3.01	0.00	0.00	6	0.9993148	-7.950498	69.00	1	1.100	0.900	27.42	-0.00	0	0
140253	1	22.70	3.98	0.00	0.00	6	1.0006777	-7.592871	69.00	1	1.100	0.900	27.42	-0.00	0	0
140254	1	3.16	1.13	0.00	0.00	6	0.9991652	-7.706538	69.00	1	1.100	0.900	27.42	-0.00	0	0
140255	1	17.80	2.26	0.00	0.00	6	1.0183868	-5.255691	69.00	1	1.100	0.900	27.44	0.00	0	0
140256	1	0.00	0.00	0.00	0.00	6	1.0240590	-3.687153	138.00	1	1.100	0.900	27.44	0.00	0	0
140257	1	3.54	0.83	0.00	0.00	6	1.0197406	-5.058812	69.00	1	1.100	0.900	27.44	0.00	0	0
140258	1	0.00	0.00	0.00	0.00	6	1.0221714	-4.263792	13.80	1	1.100	0.900	27.44	0.00	0	0
140259	1	0.00	0.00	0.00	0.00	6	1.0221714	-4.263792	1.00	1	1.100	0.900	27.44	0.00	0	0
140260	1	8.60	0.90	0.00	0.00	6	1.0162113	-5.467775	69.00	1	1.100	0.900	27.43	0.00	0	0
140261	1	3.39	0.45	0.00	0.00	6	1.0186414	-5.289742	69.00	1	1.100	0.900	27.44	0.00	0	0
140262	1	1.65	0.22	0.00	0.00	6	1.0159476	-5.510783	69.00	1	1.100	0.900	27.43	0.00	0	0
140263	1	4.25	1.28	0.00	0.00	6	1.0160300	-5.455113	69.00	1	1.100	0.900	27.44	0.00	0	0
140264	1	2.34	0.15	0.00	0.00	6	1.0145908	-6.063177	69.00	1	1.100	0.900	27.42	0.00	0	0
140265	1	4.25	1.05	0.00	0.00	6	1.0186436	-5.215180	69.00	1	1.100	0.900	27.44	0.00	0	0
140266	1	0.00	0.00	0.00	165.90	6	1.0419470	-1.043622	345.00	1	1.100	0.900	27.45	-0.00	0	0
140267	1	0.00	0.00	0.00	0.00	6	1.0341894	-2.668614	138.00	1	1.100	0.900	27.44	0.00	0	0
140268	1	63.70	21.66	0.00	0.00	6	1.0197028	-5.120686	69.00	1	1.100	0.900	27.44	0.00	0	0
140269	1	5.10	1.50	0.00	0.00	6	1.0105988	-7.022304	69.00	1	1.100	0.900	27.41	0.00	0	0
140270	1	40.10	10.20	0.00	0.00	6	0.9983726	-6.883673	69.00	1	1.100	0.900	27.42	-0.00	0	0
140271	1	5.20	1.13	0.00	0.00	6	1.0077433	-6.428352	69.00	1	1.100	0.900	27.42	0.00	0	0
140272	1	0.00	0.00	0.00	0.00	6	1.0317227	-0.178825	345.00	1	1.100	0.900	27.42	-0.00	0	0
140273	1	0.00	0.00	0.00	0.00	6	1.0164599	-3.499882	138.00	1	1.100	0.900	27.42	-0.00	0	0
140274	1	9.30	1.65	0.00	0.00	6	1.0020513	-6.524675	69.00	1	1.100	0.900	27.42	-0.00	0	0
140275	1	30.00	7.30	0.00	0.00	6	0.9851281	-8.610809	69.00	1	1.100	0.900	27.42	-0.00	0	0
140276	1	31.80	6.10	0.00	0.00	6	0.9841121	-8.865218	69.00	1	1.100	0.900	27.42	-0.00	0	0
140277	1	0.00	0.00	0.00	0.00	6	1.0103635	-5.183198	138.00	1	1.100	0.900	27.43	0.00	0	0
140278	1	34.90	10.60	0.00	0.00	6	1.0058997	-6.137276	69.00	1	1.100	0.900	27.43	0.00	0	0
140279	1	18.80	4.80	0.00	0.00	6	1.0003765	-6.859468	69.00	1	1.100	0.900	27.42	-0.00	0	0
140280	1	29.70	6.40	0.00	0.00	6	0.9811732	-8.849944	69.00	1	1.100	0.900	27.42	-0.00	0	0
140281	1	0.00	0.00	0.00	0.00	6	1.0058661	-5.623702	138.00	1	1.100	0.900	27.43	-0.00	0	0
140282	1	32.40	4.50	0.00	0.00	6	1.0015567	-7.184785	69.00	1	1.100	0.900	27.43	0.00	0	0
140283	1	0.00	0.00	0.00	0.00	6	1.0006394	-5.923373	138.00	1	1.100	0.900	27.43	-0.00	0	0
140284	1	46.30	9.40	0.00	0.00	6	0.9824523	-8.747833	69.00	1	1.100	0.900	27.42	-0.00	0	0
140285	1	0.00	0.00	0.00	0.00	6	0.9932422	-7.092743	13.80	1	1.100	0.900	27.42	-0.00	0	0
140286	1	0.00	0.00	0.00	0.00	6	0.9932422	-7.092743	1.00	1	1.100	0.900	27.42	-0.00	0	0
140287	1	13.40	1.28	0.00	0.00	6	1.0000850	-6.832685	69.00	1	1.100	0.900	27.42	-0.00	0	0
140288	1	24.30	3.31	0.00	0.00	6	1.0012010	-7.254101	69.00	1	1.100	0.900	27.43	0.00	0	0
140289	1	0.00	0.00	0.00	0.00	6	1.0218673	-4.529047	138.00	1	1.100	0.900	27.44	0.00	0	0
140290	1	1.65	0.15	0.00	0.00	6	1.0214746	-4.852888	69.00	1	1.100	0.900	27.44	0.00	0	0
140291	1	0.00	0.00	0.00	0.00	6	1.0018944	-5.791030	138.00	1	1.100	0.900	27.43	-0.00	0	0
140292	1	55.50	19.10	0.00	0.00	6	0.9860647	-8.478845	69.00	1	1.100	0.900	27.42	-0.00	0	0
140293	1	64.60	42.50	0.00	0.00	6	1.0044365	-4.874793	138.00	1	1.100	0.900	27.42	-0.00	0	0
140294	1	38.60	4.25	0.00	0.00	6	1.0020782	-7.096089	69.00	1	1.100	0.900	27.42	-0.00	0	0
140295	1	16.10	1.65	0.00	0.00	6	1.0310390	-1.778217	138.00	1	1.100	0.900	27.42	0.00	0	0
140296	1	42.80	4.82	0.00	0.00	3	1.0309350	-0.567250	138.00	1	1.100	0.900	27.42	-0.00	0	0
140297	1	12.40	3.16	0.00	0.00	6	1.0347556	-1.130563	138.00	1	1.100	0.900	27.41	0.00	0	0
140298	1	5.40	0.15	0.00	0.00	6	1.0320618	-1.618707	138.00	1	1.100	0.900	27.42	0.00	0	0
140299	1	5.20	1.88	0.00	0.00	6	1.0237938	-4.228336	138.00	1	1.100	0.900	27.42	0.00	0	0
140300	1	12.80	3.76	0.00	0.00	6	1.0298245	-1.944792	138.00	1	1.100	0.900	27.42	0.00	0	0
140301	1	10.80	3.24	0.00	0.00	6	1.0351550	-0.801463	138.00	1	1.100	0.900	27.41	0.00	0	0
140302	1	3.89	1.43	0.00	0.00	6	1.0386056	-2.591295	138.00	1	1.100	0.900	27.45	0.00	0	0
140303	1	0.00	0.00	0.00	248.42	6	1.0400000	1.802429	345.00	1	1.100	0.900	27.44	0.00	0	0
140304	2	0.00	0.00	0.00	0.00	6	1.0400000	2.859409	13.80	1	1.100	0.900	27.44	0.00	0	0
140305	2	0.00	0.00	0.00	0.00	6	1.0400000	2.736257	24.00	1	1.100	0.900	27.44	0.00	0	0
140306	2	0.00	0.00	0.00	0.00	6	1.0400000	2.327598	13.80	1	1.100	0.900	27.44	0.00	0	0
140307	2	0.00	0.00	0.00	0.00	6	1.0400000	2.451704	13.80	1	1.100	0.900	27.44	0.00	0	0
140308	2	0.00	0.00	0.00	0.00	6	1.0256631	4.098001	18.00	1	1.100	0.900	27.44	0.00	0	0
140309	2	0.00	0.00	0.00	0.00	6	1.0195030	4.379694	13.80	1	1.100	0.900	27.44	-0.00	0	0
140310	1	0.00	0.00	0.00	0.00	6	1.0228233	-10.285265	69.00	1	1.100	0.900	27.42	0.00	0	0
140311	2	0.00	0.00	0.00	0.00	6	1.0264099	-9.897235	13.80	1	1.100	0.900	27.42	0.00	0	0
140312	1	0.00	0.00	0.00	0.00	6	1.0347238	-1.177343	138.00	1	1.100	0.900	27.42	0.00	0	0
140313	2	0.00	0.00	0.00	0.00	6	1.0400000	0.162026	13.80	1	1.100	0.900	27.42	0.00	0	0
140314	2	0.00	0.00	0.00	0.00	6	1.0400000	0.162026	13.80	1	1.100	0.900	27.42	0.00	0	0
140315	1	0.00	0.00	0.00	0.00	6	1.0395626	0.038595	1.00	1	1.100	0.900	27.42	0.00	0	0
140316	1	0.00	0.00	0.00	0.00	6	1.0384959	3.052194	345.00	1	1.100	0.900	27.43	-0.00	0	0
140317	1	0.00	0.00	0.00	0.00	6	1.0303428	-1.749337	138.00	1	1.100	0.900	27.42	0.00	0	0
140318	1	0.00	0.00	0.00	0.00	6	1.0352961	1.442270	13.80	1	1.100	0.900	27.43	-0.00	0	0
140319	1	0.00	0.00	0.00	0.00	6	1.0352961	1.442270	1.00	1	1.100	0.900	27.43	-0.00	0	0
140320	2	0.00	0.00	0.00	0.00	6	1.0400000	3.988518	13.80	1	1.100	0.900	27.43	0.00	0	0
140321	2	0.00	0.00	0.00	0.00	6	1.0400000	3.988518	13.80	1	1.100	0.900	27.43	0.00	0	0
140322	1	0.00	0.00	0.00	0.00	6	1.0398628	3.898028	1.00	1	1.100	0.900	27.43	-0.00	0	0
140323	1	0.00	0.00	0.00	0.00	6	1.0383043	1.419150	345.00	1	1.100	0.900	27.43	-0.00	0	0
140324	1	0.00	0.00	0.00	0.00	6	1.0186470	-4.101165	138.00	1	1.100	0.900	27.43	0.00	0	0
140325	1	0.00	0.00	0.00	0.00	6	1.0301319	-0.653049	18.00	1	1.100	0.900	27.43	0.00	0	0
140326	1	0.00	0.00	0.00	0.00	6	1.0301319	-0.653049	1.00	1	1.100	0.900	27.43	0.00	0	0
140327	2	0.00	0.00	0.00	0.00	6	1.0400000	2.045414	13.80	1	1.100	0.900	27.43	0.00	0	0
140328	2	0.00	0.00	0.00	0.00	6	1.0400000	2.644533	13.80	1	1.100	0.900	27.43	0.00	0	0
140329	1	0.00	0.00	0.00	0.00	6	1.0390319	3.871176	345.00	1	1.100	0.900	27.44	0.00	0	0
140330	1	0.00	0.00	0.00	0.00	6	1.0401647	0.230488	138.00	1	1.100	0.900	27.44	-0.00	0	0
140331	2	0.00	0.00	0.00	0.00	6	1.0390319	3.871176	13.80	1	1.100	0.900	27.44	0.00	0	0
140332	2	0.00	0.00	0.00	0.00	6	1.0400000	5.395736	13.80	1	1.100	0.900	27.45	0.00	0	0
140333	2	0.00	0.00	0.00	0.00	6	1.0400000	6.153664	18.00	1	1.100	0.900	27.45	0.00	0	0
140334	1	0.00	0.00	0.00	0.00	6	1.0380000	3.733245	345.00	1	1.100	0.900	27.43	-0.00	0	0
140335	2	0.00	0.00	0.00	0.00	6	1.0400000	5.085627	13.80	1	1.100	0.900	27.43	0.00	0	0
140336	2	0.00	0.00	0.00	0.00	6	1.0333295	4.811446	13.80	1	1.100	0.900	27.43	0.00	0	0
140337	2	0.00	0.00	0.00	0.00	6	1.0312791	4.746981	13.80	1	1.100	0.900	27.43	-0.00	0	0
140338	1	0.00	0.00	0.00	0.00	6	1.0406222	2.914063	345.00	1	1.100	0.900	27.44	-0.00	0	0
140339	2	0.00	0.00	0.00	0.00	6	1.0400000	5.178381	13.80	1	1.100	0.900	27.44	0.00	0	0
140340	2	0.00	0.00	0.00	0.00	6	1.0400000	4.608507	13.80	1	1.100	0.900	27.44	0.00	0	0
140341	2	0.00	0.00	0.00	0.00	6	1.0400000	4.836107	13.80	1	1.100	0.900	27.44	0.00	0	0
140342	2	0.00	0.00	0.00	0.00	6	1.0400000	4.588154	13.80	1	1.100	0.900	27.44	0.00	0	0
140343	2	0.00	0.00	0.00	0.00	6	1.0400000	3.738316	13.80	1	1.100	0.900	27.44	0.00	0	0
140344	1	0.00	0.00	0.00	0.00	6	1.0204128	-10.187108	69.00	1	1.100	0.900	27.42	0.01	0	0
140345	1	0.00	0.00	0.00	0.00	6	1.0204128	-10.187108	18.00	1	1.100	0.900	27.42	0.01	0	0
140346	1	0.00	0.00	0.00	0.00	6	1.0204128	-10.187108	18.00	1	1.100	0.900	27.42	0.01	0	0
140347	1	0.00	0.00	0.00	0.00	6	1.0204128	-10.187108	1.00	1	1.100	0.900	27.42	0.01	0	0
140348	1	0.00	0.00	0.00	0.00	6	1.0204128	-10.187108	18.00	1	1.100	0.900	27.42	0.01	0	0
140349	1	0.00	0.00	0.00	0.00	6	1.0195148	-6.715034	138.00	1	1.100	0.900	27.43	0.00	0	0
140350	2	0.00	0.00	0.00	0.00	6	1.0369819	-5.369170	24.00	1	1.100	0.900	27.43	0.00	0	0
140351	2	0.00	0.00	0.00	0.00	6	1.0276381	-6.141028	13.80	1	1.100	0.900	27.43	0.00	0	0
140352	1	0.00	0.00	0.00	0.00	6	1.0195148	-6.715034	18.00	1	1.100	0.900	27.43	0.00	0	0
140353	1	0.00	0.00	0.00	0.00	6	1.0390000	3.921835	345.00	1	1.100	0.900	27.44	0.00	0	0
140354	1	0.00	0.00	0.00	0.00	6	1.0399989	0.113418	138.00	1	1.100	0.900	27.44	-0.00	0	0
140355	1	0.00	0.00	0.00	0.00	6	1.0390251	2.893732	13.80	1	1.100	0.900	27.44	-0.00	0	0
140356	1	0.00	0.00	0.00	0.00	6	1.0390251	2.893732	1.00	1	1.100	0.900	27.44	-0.00	0	0
140357	2	0.00	0.00	0.00	0.00	6	1.0346898	6.004249	13.80	1	1.100	0.900	27.45	0.00	0	0
140358	2	0.00	0.00	0.00	0.00	6	1.0359755	5.160985	13.80	1	1.100	0.900	27.45	0.00	0	0
140359	2	0.00	0.00	0.00	0.00	6	1.0400000	6.215628	13.80	1	1.100	0.900	27.45	0.00	0	0
140360	1	0.00	0.00	0.00	0.00	6	1.0410000	4.340860	345.00	1	1.100	0.900	27.44	-0.00	0	0
140361	2	0.00	0.00	0.00	0.00	6	1.0399754	5.020018	13.80	1	1.100	0.900	27.44	0.00	0	0
140362	2	0.00	0.00	0.00	0.00	6	1.0400000	6.600481	18.00	1	1.100	0.900	27.44	0.00	0	0
140363	2	0.00	0.00	0.00	0.00	6	1.0400000	6.646877	22.00	1	1.100	0.900	27.44	0.00	0	0
140364	1	13.40	2.18	0.00	0.00	6	1.0009103	-9.977345	69.00	1	1.100	0.900	27.43	-0.00	0	0
140365	1	0.00	0.00	0.00	0.00	6	1.0009103	-9.977345	13.80	1	1.100	0.900	27.43	-0.00	0	0
140366	1	0.00	0.00	0.00	0.00	6	1.0009103	-9.977345	13.80	1	1.100	0.900	27.43	-0.00	0	0
140367	1	0.00	0.00	0.00	0.00	6	1.0009103	-9.977345	1.00	1	1.100	0.900	27.43	-0.00	0	0
140368	1	0.00	0.00	0.00	0.00	6	0.9985219	-8.705072	69.00	1	1.100	0.900	27.43	-0.00	0	0
140369	1	0.00	0.00	0.00	0.00	6	0.9985219	-8.705072	13.80	1	1.100	0.900	27.43	-0.00	0	0
140370	1	0.00	0.00	0.00	0.00	6	0.9985219	-8.705072	13.80	1	1.100	0.900	27.43	-0.00	0	0
140371	1	0.00	0.00	0.00	0.00	6	0.9985219	-8.705072	13.80	1	1.100	0.900	27.43	-0.00	0	0
140372	1	136.20	49.50	0.00	0.00	6	1.0381210	2.755281	345.00	1	1.100	0.900	27.45	0.00	0	0
140373	1	0.00	0.00	0.00	0.00	6	1.0410775	0.191320	138.00	1	1.100	0.900	27.45	0.01	0	0
140374	2	0.00	0.00	0.00	0.00	6	1.0400000	3.488923	18.00	1	1.100	0.900	27.45	0.00	0	0
140375	2	0.00	0.00	0.00	0.00	6	1.0400000	3.872172	13.80	1	1.100	0.900	27.45	0.00	0	0
140376	1	0.00	0.00	0.00	0.00	6	1.0286253	-2.882587	138.00	1	1.100	0.900	27.44	-0.00	0	0
140377	2	0.00	0.00	0.00	0.00	6	1.0317138	-2.558606	18.00	1	1.100	0.900	27.44	-0.00	0	0
140378	1	13.90	3.98	0.00	0.00	6	1.0053098	-5.191252	138.00	1	1.100	0.900	27.42	-0.00	0	0
140379	1	0.00	0.00	0.00	0.00	6	1.0053098	-5.191252	13.80	1	1.100	0.900	27.42	-0.00	0	0
140380	1	0.00	0.00	0.00	0.00	6	1.0277285	-9.701783	69.00	1	1.100	0.900	27.43	0.00	0	0
140381	1	0.00	0.00	0.00	0.00	6	1.0277285	-9.701783	13.80	1	1.100	0.900	27.43	0.00	0	0
140382	1	0.00	0.00	0.00	0.00	6	1.0280673	-9.850032	69.00	1	1.100	0.900	27.43	0.00	0	0
140383	1	0.00	0.00	0.00	0.00	6	1.0280673	-9.850032	24.00	1	1.100	0.900	27.43	0.00	0	0
140384	1	0.00	0.00	0.00	0.00	6	1.0172092	-8.538548	69.00	1	1.100	0.900	27.43	-0.00	0	0
140385	1	0.00	0.00	0.00	0.00	6	1.0172092	-8.538548	18.00	1	1.100	0.900	27.43	-0.00	0	0
140386	1	0.00	0.00	0.00	0.00	6	1.0172092	-8.538548	18.00	1	1.100	0.900	27.43	-0.00	0	0
140387	1	0.00	0.00	0.00	0.00	6	1.0172092	-8.538548	1.00	1	1.100	0.900	27.43	-0.00	0	0
150001	1	16.10	8.74	0.00	0.00	2	1.0313225	6.874292	138.00	1	1.100	0.900	27.38	-0.01	0	0
150002	1	6.00	1.95	0.00	0.00	2	1.0312694	6.685207	138.00	1	1.100	0.900	27.38	-0.01	0	0
150003	1	3.76	1.35	0.00	0.00	2	1.0437127	6.487377	138.00	1	1.100	0.900	27.37	-0.00	0	0
150004	1	1.65	0.15	0.00	0.00	2	1.0404688	6.799914	138.00	1	1.100	0.900	27.38	-0.00	0	0
150005	1	3.89	0.90	0.00	0.00	2	1.0310408	6.972637	138.00	1	1.100	0.900	27.38	-0.01	0	0
150006	1	0.51	0.17	0.00	0.00	2	1.0333154	6.749097	138.00	1	1.100	0.900	27.38	-0.01	0	0
150007	1	0.22	0.02	0.00	14.90	2	1.0453309	6.371250	138.00	1	1.100	0.900	27.37	-0.00	0	0
150008	1	7.20	2.18	0.00	0.00	5	1.0317324	-8.999398	138.00	1	1.100	0.900	27.36	-0.00	0	0
150009	1	4.70	1.65	0.00	0.00	5	1.0394679	-9.866407	138.00	1	1.100	0.900	27.36	-0.00	0	0
150010	1	0.59	0.09	0.00	0.00	5	1.0358588	-2.191695	138.00	1	1.100	0.900	27.37	-0.00	0	0
150011	1	9.30	2.71	0.00	0.00	5	1.0323169	-9.530425	138.00	1	1.100	0.900	27.36	-0.00	0	0
150012	1	4.90	1.35	0.00	0.00	5	1.0392014	-6.199132	138.00	1	1.100	0.900	27.37	-0.00	0	0
150013	1	4.70	1.65	0.00	0.00	5	1.0383402	-3.491197	138.00	1	1.100	0.900	27.37	-0.00	0	0
150014	1	0.82	0.30	0.00	10.70	5	1.0334322	-9.646599	138.00	1	1.100	0.900	27.36	-0.00	0	0
150015	1	7.50	2.41	0.00	0.00	5	1.0256058	-12.481615	138.00	1	1.100	0.900	27.36	-0.00	0	0
150016	1	5.80	1.73	0.00	0.00	5	1.0288183	-10.433031	138.00	1	1.100	0.900	27.36	-0.00	0	0
150017	1	2.34	0.83	0.00	0.00	5	1.0405219	-7.754210	138.00	1	1.100	0.900	27.36	-0.00	0	0
150018	1	4.80	1.58	0.00	0.00	5	1.0316860	-8.983361	138.00	1	1.100	0.900	27.36	-0.00	0	0
150019	1	1.73	0.53	0.00	0.00	2	1.0342008	-15.102770	138.00	1	1.100	0.900	27.36	-0.01	0	0
150020	1	6.10	0.30	0.00	0.00	5	1.0278381	-11.874807	138.00	1	1.100	0.900	27.36	-0.00	0	0
150021	1	5.20	1.80	0.00	0.00	5	1.0346387	-8.866368	138.00	1	1.100	0.900	27.36	-0.00	0	0
150022	1	4.80	1.58	0.00	0.00	5	1.0334773	-8.676659	138.00	1	1.100	0.900	27.36	-0.00	0	0
150023	1	8.40	2.03	0.00	0.00	5	1.0350375	-8.527729	138.00	1	1.100	0.900	27.36	-0.00	0	0
150024	1	9.80	2.94	0.00	0.00	5	1.0338234	-8.604938	138.00	1	1.100	0.900	27.36	-0.00	0	0
150025	1	12.30	3.89	0.00	0.00	5	1.0138298	-16.913545	138.00	1	1.100	0.900	27.35	-0.01	0	0
150026	1	9.80	3.09	0.00	0.00	5	1.0145785	-16.800225	138.00	1	1.100	0.900	27.35	-0.01	0	0
150027	1	6.60	0.98	0.00	0.00	5	1.0182179	-15.532745	138.00	1	1.100	0.900	27.36	-0.01	0	0
150028	1	5.90	0.53	0.00	0.00	5	1.0211274	-14.294801	138.00	1	1.100	0.900	27.36	-0.01	0	0
150029	1	5.70	1.58	0.00	0.00	5	1.0375195	-7.951542	138.00	1	1.100	0.900	27.36	-0.00	0	0
150030	1	3.39	0.60	0.00	0.00	5	1.0294223	-10.326394	138.00	1	1.100	0.900	27.36	-0.00	0	0
150031	1	1.80	0.08	0.00	0.00	5	1.0357915	-6.791827	138.00	1	1.100	0.900	27.37	-0.00	0	0
150032	1	8.70	0.60	0.00	0.00	5	1.0337563	-8.784355	138.00	1	1.100	0.900	27.36	-0.00	0	0
150033	1	3.39	0.53	0.00	0.00	2	1.0308171	-16.974642	138.00	1	1.100	0.900	27.35	-0.01	0	0
150034	1	7.20	2.34	0.00	0.00	5	1.0303864	-10.751841	138.00	1	1.100	0.900	27.36	-0.00	0	0
150035	1	2.34	0.75	0.00	0.00	5	1.0242284	-13.609034	138.00	1	1.100	0.900	27.36	-0.01	0	0
150036	1	0.57	0.11	0.00	0.00	2	1.0345231	-15.660055	138.00	1	1.100	0.900	27.36	-0.01	0	0
150037	1	2.26	0.75	0.00	0.00	2	1.0248381	-14.486609	138.00	1	1.100	0.900	27.36	-0.01	0	0
150038	1	2.26	0.60	0.00	0.00	5	1.0265421	-13.100087	138.00	1	1.100	0.900	27.36	-0.00	0	0
150039	1	5.20	1.58	0.00	0.00	5	1.0313409	-9.564024	138.00	1	1.100	0.900	27.36	-0.00	0	0
150040	1	3.01	0.83	0.00	0.00	2	1.0318805	-15.705577	138.00	1	1.100	0.900	27.36	-0.01	0	0
150041	1	8.91	2.87	0.00	0.00	2	1.0336005	-15.643177	138.00	1	1.100	0.900	27.36	-0.01	0	0
150042	1	1.80	0.45	0.00	15.05	5	1.0421563	-8.016785	138.00	1	1.100	0.900	27.36	-0.00	0	0
150043	1	2.94	0.38	0.00	0.00	5	1.0163966	-16.108104	138.00	1	1.100	0.900	27.35	-0.01	0	0
150044	1	1.58	0.08	0.00	0.00	5	1.0186623	-16.298718	138.00	1	1.100	0.900	27.35	-0.01	0	0
150045	1	0.62	0.22	0.00	0.00	5	1.0380243	-0.379919	138.00	1	1.100	0.900	27.37	-0.00	0	0
150046	1	5.70	1.73	0.00	0.00	5	1.0353149	-2.010491	138.00	1	1.100	0.900	27.37	-0.00	0	0
150047	1	1.26	0.38	0.00	0.00	5	1.0371521	-0.608909	138.00	1	1.100	0.900	27.37	-0.00	0	0
150048	1	2.49	0.60	0.00	0.00	5	1.0426768	-4.535762	138.00	1	1.100	0.900	27.37	-0.00	0	0
150049	1	5.80	1.13	0.00	6.70	5	1.0392836	-4.283745	138.00	1	1.100	0.900	27.37	-0.00	0	0
150050	1	4.25	0.98	0.00	0.00	5	1.0365221	-3.407083	138.00	1	1.100	0.900	27.37	-0.00	0	0
150051	1	6.10	2.11	0.00	0.00	5	1.0362418	-1.227945	138.00	1	1.100	0.900	27.37	-0.00	0	0
150052	1	5.10	1.05	0.00	0.00	5	1.0396588	-2.241040	138.00	1	1.100	0.900	27.37	-0.00	0	0
150053	1	8.00	0.90	0.00	0.00	5	1.0390761	-4.842805	138.00	1	1.100	0.900	27.37	-0.00	0	0
150054	1	5.70	1.95	0.00	0.00	5	1.0268410	-10.945227	138.00	1	1.100	0.900	27.36	-0.00	0	0
150055	1	8.80	1.88	0.00	0.00	5	1.0331361	-12.233809	138.00	1	1.100	0.900	27.36	-0.01	0	0
150056	1	4.50	1.43	0.00	0.00	5	1.0396532	1.971490	138.00	1	1.100	0.900	27.37	-0.00	0	0
150057	1	0.53	0.05	0.00	0.00	5	1.0415444	-5.976493	138.00	1	1.100	0.900	27.37	-0.00	0	0
150058	1	4.80	1.65	0.00	0.00	5	1.0399084	1.134026	138.00	1	1.100	0.900	27.37	-0.00	0	0
150059	1	6.50	1.20	0.00	0.00	5	1.0430083	-3.565303	138.00	1	1.100	0.900	27.37	-0.00	0	0
150060	1	4.90	0.75	0.00	0.00	5	1.0335062	-4.258223	138.00	1	1.100	0.900	27.37	-0.00	0	0
150061	1	5.70	1.88	0.00	0.00	5	1.0395039	1.319468	138.00	1	1.100	0.900	27.37	-0.00	0	0
150062	1	3.69	1.20	0.00	0.00	5	1.0381028	-2.540803	138.00	1	1.100	0.900	27.37	-0.00	0	0
150063	1	10.70	3.39	0.00	0.00	5	1.0364499	-8.086018	138.00	1	1.100	0.900	27.36	-0.00	0	0
150064	1	7.30	1.35	0.00	0.00	5	1.0283387	-7.695670	138.00	1	1.100	0.900	27.36	-0.00	0	0
150065	1	8.70	2.03	0.00	0.00	5	1.0249400	-10.562845	138.00	1	1.100	0.900	27.36	-0.01	0	0
150066	1	3.69	1.35	0.00	0.00	5	1.0307276	-10.552460	138.00	1	1.100	0.900	27.36	-0.00	0	0
150067	1	2.41	0.15	0.00	0.00	5	1.0415937	0.492623	138.00	1	1.100	0.900	27.37	-0.00	0	0
150068	1	7.70	2.11	0.00	0.00	5	1.0418387	-0.085471	138.00	1	1.100	0.900	27.37	-0.00	0	0
150069	1	5.10	1.65	0.00	0.00	5	1.0401297	-7.737343	138.00	1	1.100	0.900	27.36	-0.00	0	0
150070	1	7.80	2.41	0.00	0.00	5	1.0392441	-8.185531	138.00	1	1.100	0.900	27.36	-0.00	0	0
150071	1	8.80	1.05	0.00	39.10	5	1.0472059	-12.609993	138.00	1	1.100	0.900	27.36	-0.00	0	0
150072	1	5.60	1.35	0.00	0.00	5	1.0267566	-10.221435	138.00	1	1.100	0.900	27.36	-0.01	0	0
150073	1	3.98	0.68	0.00	0.00	5	1.0180563	-14.630710	138.00	1	1.100	0.900	27.36	-0.01	0	0
150074	1	7.50	2.49	0.00	0.00	5	1.0241530	-14.073139	138.00	1	1.100	0.900	27.36	-0.01	0	0
150075	1	8.70	1.50	0.00	0.00	5	1.0277992	-13.175779	138.00	1	1.100	0.900	27.36	-0.01	0	0
150076	1	1.80	0.53	0.00	0.00	5	1.0440304	-3.657365	138.00	1	1.100	0.900	27.37	-0.00	0	0
150077	1	3.89	0.90	0.00	0.00	5	1.0417660	-4.807078	138.00	1	1.100	0.900	27.37	-0.00	0	0
150078	1	0.88	0.30	0.00	0.00	5	1.0448085	-3.162570	138.00	1	1.100	0.900	27.37	-0.00	0	0
150079	1	1.80	0.60	0.00	0.00	5	1.0391331	-8.665738	138.00	1	1.100	0.900	27.36	-0.00	0	0
150080	1	4.70	0.83	0.00	0.00	5	1.0342630	-7.198804	138.00	1	1.100	0.900	27.36	-0.00	0	0
150081	1	3.46	0.45	0.00	0.00	5	1.0396008	-5.179479	138.00	1	1.100	0.900	27.37	-0.00	0	0
150082	1	9.00	1.43	0.00	0.00	5	1.0328797	-8.376474	138.00	1	1.100	0.900	27.36	-0.00	0	0
150083	1	3.76	1.35	0.00	0.00	5	1.0374612	-5.765023	138.00	1	1.100	0.900	27.37	-0.00	0	0
150084	1	3.46	0.22	0.00	0.00	5	1.0380662	-9.956596	138.00	1	1.100	0.900	27.36	-0.00	0	0
150085	1	10.00	3.54	0.00	0.00	5	1.0321367	-9.549831	138.00	1	1.100	0.900	27.36	-0.00	0	0
150086	1	2.26	0.53	0.00	0.00	5	1.0405204	0.889611	138.00	1	1.100	0.900	27.37	-0.00	0	0
150087	1	6.53	1.66	0.00	0.00	5	1.0432648	-2.740426	138.00	1	1.100	0.900	27.37	-0.00	0	0
150088	1	0.08	0.02	0.00	0.00	5	1.0412491	-6.313884	138.00	1	1.100	0.900	27.37	-0.00	0	0
150089	1	3.31	0.98	0.00	0.00	5	1.0415627	-5.768080	138.00	1	1.100	0.900	27.37	-0.00	0	0
150090	1	3.24	0.75	0.00	0.00	5	1.0398410	-4.743462	138.00	1	1.100	0.900	27.37	-0.00	0	0
150091	1	9.70	3.31	0.00	0.00	5	1.0287947	-12.519289	138.00	1	1.100	0.900	27.36	-0.01	0	0
150092	1	5.30	0.90	0.00	0.00	5	1.0390867	-3.005944	138.00	1	1.100	0.900	27.37	-0.00	0	0
150093	1	0.53	0.13	0.00	0.00	5	1.0409375	-6.511953	138.00	1	1.100	0.900	27.36	-0.00	0	0
150094	1	48.40	12.01	0.00	0.00	2	1.0227778	-13.134478	138.00	1	1.100	0.900	27.36	-0.00	0	0
150095	1	100.80	27.15	0.00	0.00	5	1.0411929	4.513806	138.00	1	1.100	0.900	27.37	-0.00	0	0
150096	1	25.00	8.90	0.00	0.00	2	1.0221818	-14.222006	138.00	1	1.100	0.900	27.36	-0.00	0	0
150097	1	64.00	19.10	0.00	0.00	5	1.0340842	1.312556	138.00	1	1.100	0.900	27.37	-0.00	0	0
150098	1	22.60	7.00	0.00	0.00	2	1.0352353	6.179520	138.00	1	1.100	0.900	27.38	-0.01	0	0
150099	1	24.30	8.70	0.00	0.00	5	1.0373127	-2.437308	138.00	1	1.100	0.900	27.37	-0.00	0	0
150100	1	1.24	0.15	0.00	0.00	2	1.0347353	4.741265	138.00	1	1.100	0.900	27.38	-0.00	0	0
150101	1	0.00	0.00	0.00	0.00	2	1.0418568	3.862054	138.00	1	1.100	0.900	27.37	-0.00	0	0
150102	1	4.42	0.53	0.00	0.00	5	1.0378750	5.687744	138.00	1	1.100	0.900	27.38	-0.00	0	0
150103	1	0.00	0.00	0.00	0.00	2	1.0324422	0.074069	138.00	1	1.100	0.900	27.37	-0.01	0	0
150104	1	0.00	0.00	0.00	0.00	5	1.0361292	1.502560	138.00	1	1.100	0.900	27.37	-0.00	0	0
150105	1	17.30	5.30	0.00	0.00	5	1.0354840	-3.767509	138.00	1	1.100	0.900	27.37	-0.00	0	0
150106	1	19.10	4.45	0.00	0.00	2	1.0290740	6.476236	138.00	1	1.100	0.900	27.38	-0.01	0	0
150107	1	21.70	6.23	0.00	0.00	2	1.0393509	3.402357	138.00	1	1.100	0.900	27.37	-0.00	0	0
150108	1	3.31	0.90	0.00	0.00	2	1.0243902	-13.467871	138.00	1	1.100	0.900	27.36	-0.00	0	0
150109	1	0.00	0.00	0.00	0.00	2	1.0224145	-14.224527	138.00	1	1.100	0.900	27.36	-0.00	0	0
150110	1	0.00	0.00	0.00	0.00	2	1.0423607	4.499428	138.00	1	1.100	0.900	27.37	-0.00	0	0
150111	1	7.80	0.90	0.00	0.00	2	1.0274139	-11.555519	138.00	1	1.100	0.900	27.36	-0.00	0	0
150112	1	0.00	0.00	0.00	5.90	2	1.0332189	-13.563849	138.00	1	1.100	0.900	27.36	-0.00	0	0
150113	1	0.00	0.00	0.00	0.00	5	1.0393994	7.138088	138.00	1	1.100	0.900	27.38	-0.00	0	0
150114	1	5.90	1.95	0.00	0.00	5	1.0368402	-5.133679	138.00	1	1.100	0.900	27.37	-0.00	0	0
150115	1	61.40	7.80	0.00	0.00	2	1.0379386	18.772205	138.00	1	1.100	0.900	27.39	-0.01	0	0
150116	1	0.00	0.00	0.00	0.00	2	1.0389030	17.454735	138.00	1	1.100	0.900	27.39	-0.01	0	0
150117	1	2.26	0.60	0.00	0.00	2	1.0403069	9.700683	138.00	1	1.100	0.900	27.38	-0.00	0	0
150118	1	0.00	0.00	0.00	0.00	5	1.0384325	8.999904	138.00	1	1.100	0.900	27.38	-0.00	0	0
150119	1	0.00	0.00	0.00	0.00	2	1.0393331	8.829711	138.00	1	1.100	0.900	27.38	-0.00	0	0
150120	1	0.00	0.00	0.00	33.70	5	1.0364164	5.454549	345.00	1	1.100	0.900	27.38	-0.01	0	0
150121	1	67.10	18.90	0.00	0.00	5	1.0327135	2.101705	138.00	1	1.100	0.900	27.37	-0.01	0	0
150122	1	0.00	0.00	0.00	0.00	5	1.0351509	4.500502	18.00	1	1.100	0.900	27.38	-0.01	0	0
150123	1	0.00	0.00	0.00	0.00	5	1.0351509	4.500502	1.00	1	1.100	0.900	27.38	-0.01	0	0
150124	1	40.30	11.68	0.00	0.00	5	1.0306012	2.454220	138.00	1	1.100	0.900	27.37	-0.00	0	0
150125	1	2.26	0.75	0.00	0.00	5	1.0326201	3.531150	138.00	1	1.100	0.900	27.38	-0.01	0	0
150126	1	8.00	2.79	0.00	0.00	5	1.0352083	1.673525	138.00	1	1.100	0.900	27.37	-0.00	0	0
150127	1	0.00	0.00	0.00	0.00	5	1.0354379	0.256190	138.00	1	1.100	0.900	27.37	-0.00	0	0
150128	1	0.00	0.00	0.00	0.00	5	1.0389618	1.339155	138.00	1	1.100	0.900	27.37	-0.00	0	0
150129	1	22.40	8.00	0.00	0.00	5	1.0354131	0.754596	138.00	1	1.100	0.900	27.37	-0.00	0	0
150130	1	13.80	2.49	0.00	0.00	5	0.9931476	-27.502724	69.00	1	1.100	0.900	27.34	-0.01	0	0
150131	1	2.03	0.15	0.00	0.00	5	1.0161560	-24.035164	69.00	1	1.100	0.900	27.35	-0.01	0	0
150132	1	7.80	2.49	0.00	0.00	5	1.0045988	-25.333731	69.00	1	1.100	0.900	27.35	-0.01	0	0
150133	1	0.87	0.08	0.00	8.60	5	1.0352725	-24.674473	69.00	1	1.100	0.900	27.35	-0.00	0	0
150134	1	3.01	0.83	0.00	0.00	5	0.9947509	-27.021735	69.00	1	1.100	0.900	27.34	-0.01	0	0
150135	1	3.31	0.60	0.00	0.00	5	1.0314425	-24.545294	69.00	1	1.100	0.900	27.35	-0.00	0	0
150136	1	21.60	5.70	0.00	129.60	5	1.0350495	-23.168504	69.00	1	1.100	0.900	27.35	0.01	0	0
150137	1	0.00	0.00	0.00	0.00	5	1.0159797	-17.908811	138.00	1	1.100	0.900	27.35	-0.00	0	0
150138	1	28.10	8.70	0.00	0.00	5	1.0151062	-21.515136	69.00	1	1.100	0.900	27.35	-0.00	0	0
150139	1	0.00	0.00	0.00	0.00	5	1.0152434	-19.575702	13.80	1	1.100	0.900	27.35	-0.00	0	0
150140	1	0.00	0.00	0.00	0.00	5	1.0152434	-19.575702	1.00	1	1.100	0.900	27.35	-0.00	0	0
150141	1	0.00	0.00	0.00	0.00	5	1.0154931	-22.195285	138.00	1	1.100	0.900	27.35	-0.00	0	0
150142	1	47.10	14.20	0.00	0.00	5	1.0257000	-23.157837	69.00	1	1.100	0.900	27.35	0.00	0	0
150143	1	0.00	0.00	0.00	0.00	5	1.0157371	-22.987330	138.00	1	1.100	0.900	27.35	-0.00	0	0
150144	1	36.40	4.80	0.00	0.00	5	1.0206124	-24.496738	69.00	1	1.100	0.900	27.34	0.00	0	0
150145	1	28.10	6.50	0.00	0.00	5	1.0164727	-21.574693	69.00	1	1.100	0.900	27.35	-0.00	0	0
150146	1	26.50	8.50	0.00	0.00	5	1.0190463	-24.403639	69.00	1	1.100	0.900	27.34	0.00	0	0
150147	1	25.50	1.28	0.00	0.00	5	1.0268854	-22.777806	69.00	1	1.100	0.900	27.35	0.01	0	0
150148	1	0.00	0.00	0.00	0.00	5	1.0189490	-14.699324	138.00	1	1.100	0.900	27.36	-0.01	0	0
150149	1	33.10	11.80	0.00	0.00	5	1.0060754	-20.232365	69.00	1	1.100	0.900	27.35	-0.01	0	0
150150	1	0.00	0.00	0.00	0.00	5	1.0148703	-16.108361	13.80	1	1.100	0.900	27.36	-0.01	0	0
150151	1	0.00	0.00	0.00	0.00	5	1.0148703	-16.108361	1.00	1	1.100	0.900	27.36	-0.01	0	0
150152	1	0.00	0.00	0.00	310.44	5	1.0441785	-10.597838	345.00	1	1.100	0.900	27.36	-0.00	0	0
150153	1	93.80	53.10	0.00	0.00	5	1.0295822	-14.284163	138.00	1	1.100	0.900	27.36	-0.00	0	0
150154	1	41.80	14.20	0.00	0.00	5	1.0191259	-18.389748	69.00	1	1.100	0.900	27.36	-0.01	0	0
150155	1	5.50	1.35	0.00	0.00	5	1.0145546	-19.156339	69.00	1	1.100	0.900	27.35	-0.01	0	0
150156	1	12.30	3.24	0.00	0.00	5	1.0147689	-19.340584	69.00	1	1.100	0.900	27.35	-0.01	0	0
150157	1	15.00	3.98	0.00	0.00	5	1.0132470	-19.559727	69.00	1	1.100	0.900	27.35	-0.01	0	0
150158	1	13.00	3.46	0.00	0.00	5	1.0097705	-15.466181	69.00	1	1.100	0.900	27.36	-0.01	0	0
150159	1	27.10	7.19	0.00	0.00	5	1.0088382	-15.661781	69.00	1	1.100	0.900	27.36	-0.01	0	0
150160	1	5.70	1.73	0.00	0.00	5	1.0124886	-15.946329	69.00	1	1.100	0.900	27.36	-0.00	0	0
150161	1	0.00	0.00	0.00	0.00	5	1.0140506	-15.223725	138.00	1	1.100	0.900	27.36	-0.00	0	0
150162	1	19.40	6.20	0.00	0.00	5	1.0153890	-16.142273	69.00	1	1.100	0.900	27.36	-0.00	0	0
150163	1	19.70	3.80	0.00	0.00	5	1.0133725	-15.135204	69.00	1	1.100	0.900	27.36	-0.00	0	0
150164	1	6.50	1.95	0.00	0.00	5	1.0210984	-14.028611	69.00	1	1.100	0.900	27.36	-0.00	0	0
150165	1	4.42	1.28	0.00	0.00	5	1.0182237	-14.846524	69.00	1	1.100	0.900	27.36	-0.00	0	0
150166	1	3.31	1.05	0.00	0.00	5	1.0175087	-14.660996	69.00	1	1.100	0.900	27.36	-0.00	0	0
150167	1	1.80	0.22	0.00	0.00	5	1.0221254	-13.851071	69.00	1	1.100	0.900	27.36	-0.00	0	0
150168	1	0.00	0.00	0.00	0.00	5	1.0268740	-11.055625	138.00	1	1.100	0.900	27.36	-0.00	0	0
150169	1	6.50	1.43	0.00	0.00	5	1.0249135	-13.066274	69.00	1	1.100	0.900	27.36	-0.00	0	0
150170	1	1.80	0.30	0.00	0.00	5	1.0176334	-14.805654	69.00	1	1.100	0.900	27.36	-0.00	0	0
150171	1	0.00	0.00	0.00	0.00	5	1.0237083	-12.613387	138.00	1	1.100	0.900	27.36	-0.00	0	0
150172	1	1.95	0.60	0.00	0.00	5	1.0197010	-14.320395	69.00	1	1.100	0.900	27.36	-0.00	0	0
150173	1	0.00	0.00	0.00	0.00	5	1.0168784	-14.057824	138.00	1	1.100	0.900	27.36	-0.00	0	0
150174	1	72.10	11.40	0.00	0.00	5	1.0103999	-15.560582	69.00	1	1.100	0.900	27.36	-0.01	0	0
150175	1	18.50	3.08	0.00	0.00	5	1.0089738	-15.649667	69.00	1	1.100	0.900	27.36	-0.01	0	0
150176	1	7.40	2.56	0.00	0.00	5	1.0089327	-16.372963	69.00	1	1.100	0.900	27.36	-0.01	0	0
150177	1	8.10	2.86	0.00	0.00	5	1.0057626	-16.961609	69.00	1	1.100	0.900	27.35	-0.01	0	0
150178	1	20.40	2.79	0.00	0.00	5	1.0087696	-17.841196	69.00	1	1.100	0.900	27.36	-0.01	0	0
150179	1	0.00	0.00	0.00	0.00	5	1.0222429	-14.194784	138.00	1	1.100	0.900	27.36	-0.00	0	0
150180	1	31.80	10.10	0.00	0.00	5	1.0131813	-17.700851	69.00	1	1.100	0.900	27.36	-0.01	0	0
150181	1	8.80	3.09	0.00	0.00	5	1.0092501	-18.840960	69.00	1	1.100	0.900	27.35	-0.01	0	0
150182	1	0.00	0.00	0.00	61.20	5	1.0406216	-11.347540	138.00	1	1.100	0.900	27.36	-0.00	0	0
150183	1	13.40	4.25	0.00	0.00	5	1.0283615	-14.179642	69.00	1	1.100	0.900	27.36	-0.00	0	0
150184	1	2.56	0.75	0.00	0.00	5	1.0192162	-14.596605	69.00	1	1.100	0.900	27.36	-0.00	0	0
150185	1	3.89	0.90	0.00	0.00	5	1.0239730	-14.486746	69.00	1	1.100	0.900	27.36	-0.00	0	0
150186	1	29.40	14.39	0.00	0.00	5	1.0077247	-15.685663	69.00	1	1.100	0.900	27.36	-0.01	0	0
150187	1	4.42	0.53	0.00	0.00	5	1.0183859	-15.399451	69.00	1	1.100	0.900	27.36	-0.00	0	0
150188	1	16.50	4.70	0.00	0.00	5	1.0083095	-17.219824	69.00	1	1.100	0.900	27.36	-0.01	0	0
150189	1	5.40	1.35	0.00	0.00	5	1.0164637	-14.905560	69.00	1	1.100	0.900	27.36	-0.00	0	0
150190	1	0.00	0.00	0.00	0.00	5	1.0243270	-13.110824	138.00	1	1.100	0.900	27.36	-0.00	0	0
150191	1	8.10	2.18	0.00	0.00	5	1.0216011	-14.317663	69.00	1	1.100	0.900	27.36	-0.00	0	0
150192	1	5.70	1.88	0.00	0.00	5	1.0055308	-17.206365	69.00	1	1.100	0.900	27.35	-0.01	0	0
150193	1	0.00	0.00	0.00	0.00	5	1.0284663	-12.670710	138.00	1	1.100	0.900	27.36	-0.00	0	0
150194	1	28.40	3.89	0.00	0.00	5	1.0102965	-15.721364	69.00	1	1.100	0.900	27.36	-0.01	0	0
150195	1	0.00	0.00	0.00	0.00	5	1.0215159	-13.780581	13.80	1	1.100	0.900	27.36	-0.00	0	0
150196	1	0.00	0.00	0.00	0.00	5	1.0215159	-13.780581	1.00	1	1.100	0.900	27.36	-0.00	0	0
150197	1	16.10	4.70	0.00	0.00	5	1.0071823	-17.752380	69.00	1	1.100	0.900	27.36	-0.01	0	0
150198	1	1.65	0.15	0.00	0.00	5	1.0223924	-14.580169	69.00	1	1.100	0.900	27.36	-0.00	0	0
150199	1	23.30	6.80	0.00	0.00	5	0.9924614	-21.675419	69.00	1	1.100	0.900	27.35	-0.01	0	0
150200	1	0.00	0.00	0.00	0.00	5	1.0098197	-19.950776	138.00	1	1.100	0.900	27.35	-0.00	0	0
150201	1	28.60	7.30	0.00	0.00	5	1.0148917	-21.933141	69.00	1	1.100	0.900	27.35	-0.00	0	0
150202	1	0.00	0.00	0.00	0.00	5	1.0169941	-19.205584	138.00	1	1.100	0.900	27.35	-0.01	0	0
150203	1	38.70	12.60	0.00	0.00	5	1.0049325	-21.578354	69.00	1	1.100	0.900	27.35	-0.01	0	0
150204	1	47.60	18.60	0.00	0.00	5	1.0025362	-21.891446	69.00	1	1.100	0.900	27.35	-0.01	0	0
150205	1	15.80	4.33	0.00	0.00	5	0.9924591	-21.862430	69.00	1	1.100	0.900	27.35	-0.01	0	0
150206	1	25.30	8.50	0.00	0.00	5	1.0201093	-21.198955	69.00	1	1.100	0.900	27.35	-0.00	0	0
150207	1	16.30	3.24	0.00	0.00	5	1.0236673	-21.637984	69.00	1	1.100	0.900	27.35	-0.00	0	0
150208	1	21.90	7.30	0.00	0.00	5	1.0083419	-21.938149	69.00	1	1.100	0.900	27.35	-0.01	0	0
150209	1	21.90	4.59	0.00	0.00	5	1.0017388	-21.571041	69.00	1	1.100	0.900	27.35	-0.01	0	0
150210	1	17.80	3.89	0.00	0.00	5	1.0199229	-20.316370	69.00	1	1.100	0.900	27.35	-0.00	0	0
150211	1	0.00	0.00	0.00	0.00	5	1.0162870	-18.945083	138.00	1	1.100	0.900	27.35	-0.01	0	0
150212	1	42.50	15.70	0.00	0.00	5	1.0102792	-20.790842	69.00	1	1.100	0.900	27.35	-0.01	0	0
150213	1	0.00	0.00	0.00	0.00	5	1.0149022	-20.972625	138.00	1	1.100	0.900	27.35	-0.00	0	0
150214	1	29.50	8.60	0.00	0.00	5	1.0194763	-22.817491	69.00	1	1.100	0.900	27.35	-0.00	0	0
150215	1	27.90	8.03	0.00	0.00	5	1.0151757	-21.989852	69.00	1	1.100	0.900	27.35	-0.00	0	0
150216	1	19.20	1.65	0.00	0.00	5	0.9968744	-21.866506	69.00	1	1.100	0.900	27.35	-0.01	0	0
150217	1	13.90	4.50	0.00	0.00	5	1.0195394	-22.554760	69.00	1	1.100	0.900	27.35	-0.00	0	0
150218	1	23.40	12.40	0.00	0.00	5	1.0080532	-21.418244	69.00	1	1.100	0.900	27.35	-0.01	0	0
150219	1	0.00	0.00	0.00	0.00	5	1.0148666	-20.346847	138.00	1	1.100	0.900	27.35	-0.00	0	0
150220	1	63.60	14.55	0.00	0.00	5	1.0059317	-21.898782	69.00	1	1.100	0.900	27.35	-0.01	0	0
150221	1	12.00	2.86	0.00	0.00	5	1.0010310	-21.702534	69.00	1	1.100	0.900	27.35	-0.01	0	0
150222	1	0.00	0.00	0.00	0.00	5	1.0150344	-21.957443	138.00	1	1.100	0.900	27.35	-0.00	0	0
150223	1	39.50	9.85	0.00	0.00	5	1.0240229	-23.107474	69.00	1	1.100	0.900	27.35	-0.00	0	0
150224	1	28.30	4.33	0.00	0.00	5	1.0213023	-26.748683	69.00	1	1.100	0.900	27.35	-0.00	0	0
150225	1	29.30	9.11	0.00	0.00	5	1.0201510	-25.791926	69.00	1	1.100	0.900	27.35	-0.00	0	0
150226	1	0.00	0.00	0.00	0.00	5	1.0153459	-22.587946	138.00	1	1.100	0.900	27.35	-0.00	0	0
150227	1	42.60	14.78	0.00	0.00	5	1.0183465	-23.516626	69.00	1	1.100	0.900	27.35	-0.00	0	0
150228	1	29.40	9.00	0.00	55.80	5	1.0234575	-25.891941	69.00	1	1.100	0.900	27.35	-0.00	0	0
150229	1	0.00	0.00	0.00	0.00	5	1.0118921	-22.287348	138.00	1	1.100	0.900	27.35	-0.00	0	0
150230	1	33.00	9.30	0.00	0.00	5	1.0042397	-23.575449	69.00	1	1.100	0.900	27.35	-0.00	0	0
150231	1	20.30	6.10	0.00	0.00	5	1.0047780	-21.944639	69.00	1	1.100	0.900	27.35	-0.01	0	0
150232	1	20.70	6.30	0.00	0.00	5	1.0027814	-23.602764	69.00	1	1.100	0.900	27.35	-0.01	0	0
150233	1	18.20	2.56	0.00	0.00	5	1.0142679	-25.720371	69.00	1	1.100	0.900	27.35	-0.01	0	0
150234	1	7.00	1.65	0.00	0.00	5	1.0137657	-25.815710	69.00	1	1.100	0.900	27.35	-0.01	0	0
150235	1	13.90	5.00	0.00	0.00	5	0.9983308	-21.821402	69.00	1	1.100	0.900	27.35	-0.01	0	0
150236	1	14.30	2.64	0.00	0.00	5	1.0222170	-23.198051	69.00	1	1.100	0.900	27.35	0.00	0	0
150237	1	27.10	9.10	0.00	0.00	5	1.0005672	-22.150903	69.00	1	1.100	0.900	27.35	-0.01	0	0
150238	1	14.30	4.80	0.00	0.00	5	0.9981500	-21.985231	69.00	1	1.100	0.900	27.35	-0.01	0	0
150239	1	0.00	0.00	0.00	0.00	5	1.0182646	-24.025711	138.00	1	1.100	0.900	27.35	-0.01	0	0
150240	1	26.30	5.90	0.00	0.00	5	1.0188338	-25.363009	69.00	1	1.100	0.900	27.35	-0.01	0	0
150241	1	18.80	3.01	0.00	0.00	5	1.0023450	-23.707997	69.00	1	1.100	0.900	27.35	-0.00	0	0
150242	1	18.20	2.03	0.00	139.40	5	1.0287207	-23.370263	69.00	1	1.100	0.900	27.35	0.00	0	0
150243	1	28.30	9.20	0.00	0.00	5	1.0125885	-21.519252	69.00	1	1.100	0.900	27.35	-0.01	0	0
150244	1	18.10	4.50	0.00	0.00	5	1.0205648	-23.110944	69.00	1	1.100	0.900	27.35	-0.00	0	0
150245	1	8.20	2.64	0.00	29.60	5	1.0297105	-16.736053	69.00	1	1.100	0.900	27.36	0.00	0	0
150246	1	9.40	1.43	0.00	0.00	5	1.0162639	-25.367397	69.00	1	1.100	0.900	27.35	-0.01	0	0
150247	1	0.00	0.00	0.00	0.00	5	1.0194472	-22.237944	138.00	1	1.100	0.900	27.35	-0.01	0	0
150248	1	41.00	4.89	0.00	0.00	5	1.0194269	-24.463787	69.00	1	1.100	0.900	27.35	-0.01	0	0
150249	1	6.80	1.50	0.00	0.00	5	1.0208517	-24.163864	69.00	1	1.100	0.900	27.35	-0.01	0	0
150250	1	6.30	1.58	0.00	0.00	5	1.0226560	-23.955152	69.00	1	1.100	0.900	27.35	-0.01	0	0
150251	1	7.80	2.79	0.00	0.00	5	1.0241385	-25.334631	69.00	1	1.100	0.900	27.35	-0.00	0	0
150252	1	1.33	0.15	0.00	0.00	5	1.0284820	-24.381362	69.00	1	1.100	0.900	27.35	-0.00	0	0
150253	1	11.00	0.90	0.00	0.00	5	1.0188767	-24.895261	69.00	1	1.100	0.900	27.35	-0.01	0	0
150254	1	0.00	0.00	0.00	0.00	5	1.0212042	-18.796960	138.00	1	1.100	0.900	27.35	-0.01	0	0
150255	1	11.70	2.64	0.00	0.00	5	1.0303646	-22.486198	69.00	1	1.100	0.900	27.35	-0.01	0	0
150256	1	2.49	0.60	0.00	0.00	5	1.0189016	-26.129247	69.00	1	1.100	0.900	27.35	-0.00	0	0
150257	1	14.80	1.50	0.00	0.00	5	1.0147289	-19.345368	69.00	1	1.100	0.900	27.35	-0.01	0	0
150258	1	0.00	0.00	0.00	0.00	5	1.0212976	-21.637895	138.00	1	1.100	0.900	27.35	-0.01	0	0
150259	1	34.50	11.80	0.00	0.00	5	1.0139574	-25.380488	69.00	1	1.100	0.900	27.35	-0.01	0	0
150260	1	0.00	0.00	0.00	0.00	5	1.0169967	-23.710482	13.80	1	1.100	0.900	27.35	-0.01	0	0
150261	1	0.00	0.00	0.00	0.00	5	1.0169967	-23.710482	1.00	1	1.100	0.900	27.35	-0.01	0	0
150262	1	38.30	11.30	0.00	0.00	5	1.0156407	-24.911346	69.00	1	1.100	0.900	27.35	-0.01	0	0
150263	1	0.00	0.00	0.00	0.00	5	1.0204352	-14.252765	138.00	1	1.100	0.900	27.36	-0.01	0	0
150264	1	18.70	6.30	0.00	0.00	5	1.0275666	-17.985731	69.00	1	1.100	0.900	27.36	-0.01	0	0
150265	1	0.00	0.00	0.00	363.50	5	1.0453652	-12.859573	345.00	1	1.100	0.900	27.36	-0.00	0	0
150266	1	0.00	0.00	0.00	0.00	5	1.0250422	-20.656329	138.00	1	1.100	0.900	27.35	-0.01	0	0
150267	1	23.60	3.69	0.00	0.00	5	1.0232524	-23.789938	69.00	1	1.100	0.900	27.35	-0.01	0	0
150268	1	33.30	4.07	0.00	0.00	5	1.0175657	-24.792508	69.00	1	1.100	0.900	27.35	-0.01	0	0
150269	1	8.70	2.94	0.00	0.00	5	1.0206891	-25.412878	69.00	1	1.100	0.900	27.35	-0.00	0	0
150270	1	0.00	0.00	0.00	0.00	5	1.0195096	-22.765824	138.00	1	1.100	0.900	27.35	-0.01	0	0
150271	1	41.80	8.40	0.00	0.00	5	1.0202185	-25.123376	69.00	1	1.100	0.900	27.35	-0.01	0	0
150272	1	0.00	0.00	0.00	0.00	5	1.0214039	-21.509828	138.00	1	1.100	0.900	27.35	-0.01	0	0
150273	1	44.10	6.50	0.00	0.00	5	1.0189542	-24.718727	69.00	1	1.100	0.900	27.35	-0.01	0	0
150274	1	15.50	3.09	0.00	14.00	5	1.0256035	-27.711000	69.00	1	1.100	0.900	27.34	0.01	0	0
150275	1	14.30	0.75	0.00	0.00	5	1.0176490	-25.259931	69.00	1	1.100	0.900	27.35	-0.01	0	0
150276	1	19.40	2.11	0.00	111.00	5	1.0342859	-20.523712	69.00	1	1.100	0.900	27.35	0.00	0	0
150277	1	0.00	0.00	0.00	0.00	5	1.0167442	-15.699570	138.00	1	1.100	0.900	27.36	-0.01	0	0
150278	1	22.70	5.70	0.00	0.00	5	1.0093896	-17.235658	69.00	1	1.100	0.900	27.36	-0.01	0	0
150279	1	18.00	6.30	0.00	0.00	5	1.0078562	-20.456716	69.00	1	1.100	0.900	27.35	-0.01	0	0
150280	1	10.30	2.41	0.00	0.00	5	1.0066233	-19.568255	69.00	1	1.100	0.900	27.35	-0.01	0	0
150281	1	12.60	2.56	0.00	0.00	5	1.0042544	-18.390822	69.00	1	1.100	0.900	27.35	-0.01	0	0
150282	1	12.10	3.54	0.00	0.00	5	1.0063232	-17.509785	69.00	1	1.100	0.900	27.35	-0.01	0	0
150283	1	0.00	0.00	0.00	0.00	5	1.0118043	-21.338393	138.00	1	1.100	0.900	27.35	-0.01	0	0
150284	1	44.30	12.45	0.00	0.00	5	1.0048144	-22.122921	69.00	1	1.100	0.900	27.35	-0.01	0	0
150285	1	30.20	8.63	0.00	0.00	5	1.0114199	-21.047378	69.00	1	1.100	0.900	27.35	-0.01	0	0
150286	1	0.00	0.00	0.00	0.00	5	1.0107645	-19.331707	138.00	1	1.100	0.900	27.35	-0.01	0	0
150287	1	40.10	2.11	0.00	0.00	5	1.0165814	-21.147768	69.00	1	1.100	0.900	27.35	-0.00	0	0
150288	1	10.90	2.34	0.00	0.00	5	1.0069576	-21.359899	69.00	1	1.100	0.900	27.35	-0.01	0	0
150289	1	0.00	0.00	0.00	0.00	5	1.0115597	-18.495685	138.00	1	1.100	0.900	27.35	-0.01	0	0
150290	1	37.00	3.16	0.00	0.00	5	1.0106314	-21.032209	69.00	1	1.100	0.900	27.35	-0.01	0	0
150291	1	0.00	0.00	0.00	0.00	5	1.0112582	-19.197442	13.80	1	1.100	0.900	27.35	-0.01	0	0
150292	1	0.00	0.00	0.00	0.00	5	1.0112582	-19.197442	1.00	1	1.100	0.900	27.35	-0.01	0	0
150293	1	0.00	0.00	0.00	0.00	5	1.0165782	-20.957828	138.00	1	1.100	0.900	27.35	-0.01	0	0
150294	1	36.40	8.70	0.00	0.00	5	1.0222870	-21.046520	69.00	1	1.100	0.900	27.35	-0.00	0	0
150295	1	0.00	0.00	0.00	0.00	5	1.0187800	-20.991901	18.00	1	1.100	0.900	27.35	-0.01	0	0
150296	1	0.00	0.00	0.00	0.00	5	1.0187800	-20.991901	1.00	1	1.100	0.900	27.35	-0.01	0	0
150297	1	0.00	0.00	0.00	0.00	5	1.0160377	-17.340337	138.00	1	1.100	0.900	27.35	-0.01	0	0
150298	1	58.00	19.90	0.00	0.00	5	1.0174009	-20.073079	69.00	1	1.100	0.900	27.35	-0.01	0	0
150299	1	0.00	0.00	0.00	0.00	5	1.0104213	-18.287496	138.00	1	1.100	0.900	27.35	-0.01	0	0
150300	1	70.20	22.72	0.00	0.00	5	0.9960629	-21.153461	69.00	1	1.100	0.900	27.35	-0.01	0	0
150301	1	29.90	9.10	0.00	0.00	5	1.0106745	-21.483664	69.00	1	1.100	0.900	27.35	-0.01	0	0
150302	1	23.40	6.40	0.00	0.00	5	1.0040186	-21.057384	69.00	1	1.100	0.900	27.35	-0.01	0	0
150303	1	21.40	0.75	0.00	0.00	5	1.0139845	-21.471107	69.00	1	1.100	0.900	27.35	-0.00	0	0
150304	1	29.10	3.76	0.00	0.00	5	1.0352014	-23.002584	69.00	1	1.100	0.900	27.35	0.01	0	0
150305	1	25.80	7.30	0.00	33.60	5	1.0307176	-21.978802	69.00	1	1.100	0.900	27.35	0.00	0	0
150306	1	30.90	5.50	0.00	0.00	5	1.0235907	-22.889770	69.00	1	1.100	0.900	27.34	0.00	0	0
150307	1	0.00	0.00	0.00	0.00	5	1.0257541	-17.072731	138.00	1	1.100	0.900	27.35	-0.00	0	0
150308	1	37.50	3.69	0.00	0.00	5	1.0216825	-19.159527	69.00	1	1.100	0.900	27.35	-0.01	0	0
150309	1	0.00	0.00	0.00	0.00	5	1.0244800	-17.660015	13.80	1	1.100	0.900	27.35	-0.01	0	0
150310	1	0.00	0.00	0.00	0.00	5	1.0244800	-17.660015	1.00	1	1.100	0.900	27.35	-0.01	0	0
150311	1	0.00	0.00	0.00	0.00	5	1.0251022	-14.147098	138.00	1	1.100	0.900	27.36	-0.01	0	0
150312	1	41.60	8.73	0.00	0.00	5	1.0339209	-17.073102	69.00	1	1.100	0.900	27.36	-0.01	0	0
150313	1	19.00	2.34	0.00	0.00	5	1.0328571	-22.687010	69.00	1	1.100	0.900	27.35	0.00	0	0
150314	1	19.90	6.50	0.00	0.00	5	1.0274436	-18.626349	69.00	1	1.100	0.900	27.35	-0.00	0	0
150315	1	6.00	2.03	0.00	0.00	5	1.0205354	-19.064985	69.00	1	1.100	0.900	27.35	-0.01	0	0
150316	1	0.00	0.00	0.00	0.00	5	1.0255402	-19.322835	138.00	1	1.100	0.900	27.35	0.00	0	0
150317	1	41.20	7.90	0.00	0.00	5	1.0326531	-21.841416	69.00	1	1.100	0.900	27.35	0.00	0	0
150318	1	22.40	7.30	0.00	51.00	5	1.0361157	-17.973928	69.00	1	1.100	0.900	27.36	-0.00	0	0
150319	1	30.90	7.80	0.00	103.60	5	1.0423810	-23.426417	69.00	1	1.100	0.900	27.34	0.01	0	0
150320	1	16.80	4.80	0.00	0.00	5	1.0112068	-25.844854	69.00	1	1.100	0.900	27.35	-0.01	0	0
150321	1	7.80	1.43	0.00	0.00	5	1.0148582	-24.787994	69.00	1	1.100	0.900	27.35	-0.01	0	0
150322	1	3.16	0.53	0.00	0.00	5	1.0341530	-29.147351	69.00	1	1.100	0.900	27.34	0.01	0	0
150323	1	9.20	2.71	0.00	0.00	5	1.0113537	-25.629773	69.00	1	1.100	0.900	27.35	-0.01	0	0
150324	1	0.00	0.00	0.00	0.00	5	1.0175788	-22.474468	138.00	1	1.100	0.900	27.35	-0.01	0	0
150325	1	22.10	3.61	0.00	0.00	5	1.0135902	-25.360249	69.00	1	1.100	0.900	27.35	-0.01	0	0
150326	1	21.90	6.20	0.00	0.00	5	1.0109593	-25.743877	69.00	1	1.100	0.900	27.35	-0.01	0	0
150327	1	0.00	0.00	0.00	0.00	5	1.0187418	-22.133094	138.00	1	1.100	0.900	27.35	-0.01	0	0
150328	1	24.10	5.50	0.00	0.00	5	1.0181464	-24.120005	69.00	1	1.100	0.900	27.35	-0.01	0	0
150329	1	4.80	1.35	0.00	119.90	5	1.0400069	-18.538481	69.00	1	1.100	0.900	27.36	-0.00	0	0
150330	1	29.20	10.01	0.00	0.00	5	1.0190356	-19.938092	69.00	1	1.100	0.900	27.35	-0.01	0	0
150331	1	0.00	0.00	0.00	0.00	5	1.0194376	-16.547377	138.00	1	1.100	0.900	27.36	-0.01	0	0
150332	1	30.80	4.70	0.00	0.00	5	1.0109039	-17.998977	69.00	1	1.100	0.900	27.36	-0.01	0	0
150333	1	0.00	0.00	0.00	0.00	5	1.0163951	-17.074122	13.80	1	1.100	0.900	27.36	-0.01	0	0
150334	1	0.00	0.00	0.00	0.00	5	1.0163951	-17.074122	1.00	1	1.100	0.900	27.36	-0.01	0	0
150335	1	24.50	0.83	0.00	0.00	5	1.0216509	-20.143290	69.00	1	1.100	0.900	27.35	-0.00	0	0
150336	1	21.10	6.00	0.00	0.00	5	1.0219608	-18.796428	69.00	1	1.100	0.900	27.35	-0.01	0	0
150337	1	0.00	0.00	0.00	0.00	5	1.0165430	-18.183997	138.00	1	1.100	0.900	27.35	-0.01	0	0
150338	1	67.70	16.90	0.00	0.00	5	1.0182042	-19.931061	69.00	1	1.100	0.900	27.35	-0.01	0	0
150339	1	5.70	0.68	0.00	0.00	5	1.0115243	-19.640234	69.00	1	1.100	0.900	27.36	-0.01	0	0
150340	1	35.90	12.60	0.00	0.00	5	1.0260343	-19.584293	69.00	1	1.100	0.900	27.35	-0.00	0	0
150341	1	0.00	0.00	0.00	0.00	5	1.0357652	-9.359048	345.00	1	1.100	0.900	27.36	-0.00	0	0
150342	1	168.10	33.60	0.00	0.00	5	1.0200585	-16.472718	138.00	1	1.100	0.900	27.36	-0.01	0	0
150343	1	74.50	15.80	0.00	0.00	5	1.0130112	-19.362874	69.00	1	1.100	0.900	27.36	-0.01	0	0
150344	1	0.00	0.00	0.00	0.00	5	1.0189010	-18.301162	138.00	1	1.100	0.900	27.35	-0.01	0	0
150345	1	45.40	10.30	0.00	0.00	5	1.0169485	-19.164240	69.00	1	1.100	0.900	27.35	-0.01	0	0
150346	1	0.00	0.00	0.00	0.00	5	1.0257387	-14.237044	138.00	1	1.100	0.900	27.36	-0.00	0	0
150347	1	42.60	4.90	0.00	0.00	5	1.0359546	-17.828685	69.00	1	1.100	0.900	27.36	-0.00	0	0
150348	1	30.00	6.90	0.00	0.00	5	1.0325751	-18.322753	69.00	1	1.100	0.900	27.36	-0.00	0	0
150349	1	6.90	2.11	0.00	0.00	5	0.9910098	-28.394035	69.00	1	1.100	0.900	27.34	-0.01	0	0
150350	1	13.00	2.79	0.00	0.00	2	1.0295776	6.473633	138.00	1	1.100	0.900	27.38	-0.01	0	0
150351	1	49.30	17.00	0.00	0.00	2	1.0260522	6.051120	138.00	1	1.100	0.900	27.38	-0.01	0	0
150352	1	24.30	3.89	0.00	0.00	2	1.0394648	3.447932	138.00	1	1.100	0.900	27.37	-0.00	0	0
150353	1	31.30	2.34	0.00	60.50	2	1.0434067	8.805134	138.00	1	1.100	0.900	27.38	-0.00	0	0
150354	1	32.30	11.40	0.00	0.00	2	1.0320366	6.765223	138.00	1	1.100	0.900	27.38	-0.01	0	0
150355	1	32.50	9.40	0.00	0.00	2	1.0314553	7.298896	138.00	1	1.100	0.900	27.38	-0.01	0	0
150356	1	12.60	1.80	0.00	0.00	2	1.0430726	6.330220	138.00	1	1.100	0.900	27.37	-0.00	0	0
150357	1	3.39	1.20	0.00	0.00	2	1.0311807	6.763626	138.00	1	1.100	0.900	27.38	-0.01	0	0
150358	1	5.70	1.20	0.00	0.00	2	1.0420713	6.370759	138.00	1	1.100	0.900	27.38	-0.00	0	0
150359	1	56.50	7.00	0.00	0.00	2	1.0275134	6.200054	138.00	1	1.100	0.900	27.38	-0.01	0	0
150360	1	48.80	12.30	0.00	0.00	2	1.0296234	6.546468	138.00	1	1.100	0.900	27.38	-0.01	0	0
150361	1	18.00	6.30	0.00	0.00	2	1.0299461	6.524360	138.00	1	1.100	0.900	27.38	-0.01	0	0
150362	1	25.20	8.30	0.00	0.00	2	1.0326726	6.913652	138.00	1	1.100	0.900	27.38	-0.01	0	0
150363	1	9.30	3.24	0.00	0.00	2	1.0336992	7.328098	138.00	1	1.100	0.900	27.38	-0.01	0	0
150364	1	0.65	0.19	0.00	0.00	2	1.0397225	6.548682	138.00	1	1.100	0.900	27.38	-0.00	0	0
150365	1	17.80	6.10	0.00	0.00	5	1.0343043	-2.587994	138.00	1	1.100	0.900	27.37	-0.00	0	0
150366	1	19.10	1.65	0.00	0.00	5	1.0373708	-2.098293	138.00	1	1.100	0.900	27.37	-0.00	0	0
150367	1	0.00	0.00	0.00	179.88	5	1.0439021	0.330139	345.00	1	1.100	0.900	27.37	-0.00	0	0
150368	1	36.30	8.70	0.00	0.00	5	1.0415118	-1.600869	138.00	1	1.100	0.900	27.37	-0.00	0	0
150369	1	0.00	0.00	0.00	0.00	5	1.0381474	-2.723826	345.00	1	1.100	0.900	27.37	-0.00	0	0
150370	1	28.40	10.00	0.00	0.00	5	1.0334451	-9.267996	138.00	1	1.100	0.900	27.37	-0.01	0	0
150371	1	4.70	1.28	0.00	0.00	5	1.0397552	-2.696026	138.00	1	1.100	0.900	27.37	-0.00	0	0
150372	1	9.90	2.34	0.00	0.00	5	1.0408138	-13.532177	138.00	1	1.100	0.900	27.36	-0.00	0	0
150373	1	12.80	1.35	0.00	0.00	5	1.0328752	-10.573414	138.00	1	1.100	0.900	27.36	-0.00	0	0
150374	1	10.60	1.73	0.00	0.00	5	1.0301727	-10.145113	138.00	1	1.100	0.900	27.37	-0.01	0	0
150375	1	0.00	0.00	0.00	15.65	5	1.0460620	-0.033700	345.00	1	1.100	0.900	27.37	-0.00	0	0
150376	1	36.80	14.40	0.00	0.00	5	1.0437976	-1.926270	138.00	1	1.100	0.900	27.37	-0.00	0	0
150377	1	17.80	3.80	0.00	0.00	5	1.0421143	-1.412162	138.00	1	1.100	0.900	27.37	-0.00	0	0
150378	1	11.30	2.03	0.00	0.00	5	1.0315078	-8.873676	138.00	1	1.100	0.900	27.36	-0.00	0	0
150379	1	19.30	6.40	0.00	0.00	5	1.0347062	-9.775925	138.00	1	1.100	0.900	27.36	-0.00	0	0
150380	1	9.30	2.56	0.00	0.00	5	1.0400478	-2.146603	138.00	1	1.100	0.900	27.37	-0.00	0	0
150381	1	18.60	6.66	0.00	0.00	5	1.0345020	-2.765326	138.00	1	1.100	0.900	27.37	-0.00	0	0
150382	1	25.20	8.20	0.00	0.00	5	1.0348977	-8.394582	138.00	1	1.100	0.900	27.36	-0.00	0	0
150383	1	15.40	2.71	0.00	0.00	5	1.0434777	-2.336152	138.00	1	1.100	0.900	27.37	-0.00	0	0
150384	1	17.20	5.60	0.00	0.00	5	1.0310576	-9.646015	138.00	1	1.100	0.900	27.36	-0.00	0	0
150385	1	5.70	1.73	0.00	0.00	5	1.0392906	1.638154	138.00	1	1.100	0.900	27.37	-0.00	0	0
150386	1	4.80	0.98	0.00	0.00	5	1.0413515	-6.108999	138.00	1	1.100	0.900	27.37	-0.00	0	0
150387	1	1.95	0.38	0.00	0.00	5	1.0394371	-1.160381	138.00	1	1.100	0.900	27.37	-0.00	0	0
150388	1	3.54	1.13	0.00	23.96	5	1.0435331	-1.038908	138.00	1	1.100	0.900	27.37	-0.00	0	0
150389	1	2.18	0.60	0.00	0.00	5	1.0401259	-12.420878	138.00	1	1.100	0.900	27.36	-0.01	0	0
150390	1	91.20	59.68	0.00	0.00	5	1.0251059	-10.121979	138.00	1	1.100	0.900	27.37	-0.01	0	0
150391	1	15.20	3.54	0.00	0.00	5	1.0265345	-11.085802	138.00	1	1.100	0.900	27.36	-0.01	0	0
150392	1	11.50	2.34	0.00	0.00	5	1.0348737	-10.320256	138.00	1	1.100	0.900	27.37	-0.01	0	0
150393	1	2.79	0.90	0.00	0.00	5	1.0285487	-10.242497	138.00	1	1.100	0.900	27.36	-0.00	0	0
150394	1	7.80	1.80	0.00	0.00	5	1.0305460	-9.375579	138.00	1	1.100	0.900	27.36	-0.00	0	0
150395	1	12.00	1.43	0.00	0.00	5	1.0250467	-11.622530	138.00	1	1.100	0.900	27.36	-0.01	0	0
150396	1	8.00	0.45	0.00	0.00	5	1.0286818	-10.136408	138.00	1	1.100	0.900	27.36	-0.00	0	0
150397	1	11.90	3.69	0.00	0.00	5	1.0293035	-9.861221	138.00	1	1.100	0.900	27.36	-0.00	0	0
150398	1	7.30	2.49	0.00	0.00	5	1.0268451	-10.567502	138.00	1	1.100	0.900	27.36	-0.01	0	0
150399	1	10.30	3.54	0.00	0.00	5	1.0234148	-12.831199	138.00	1	1.100	0.900	27.36	-0.01	0	0
150400	1	13.00	2.18	0.00	0.00	5	1.0235584	-13.471461	138.00	1	1.100	0.900	27.36	-0.01	0	0
150401	1	8.70	2.26	0.00	0.00	5	1.0242076	-14.024423	138.00	1	1.100	0.900	27.36	-0.01	0	0
150402	1	3.39	0.45	0.00	0.00	5	1.0248568	-14.558271	138.00	1	1.100	0.900	27.36	-0.01	0	0
150403	1	2.11	0.75	0.00	0.00	5	1.0391645	-8.578085	138.00	1	1.100	0.900	27.36	-0.00	0	0
150404	1	13.00	4.60	0.00	0.00	5	1.0333568	-9.366013	138.00	1	1.100	0.900	27.36	-0.00	0	0
150405	1	1.80	0.38	0.00	0.00	5	1.0375448	-10.048083	138.00	1	1.100	0.900	27.36	-0.00	0	0
150406	1	14.90	1.20	0.00	0.00	5	1.0365945	-9.800026	138.00	1	1.100	0.900	27.36	-0.00	0	0
150407	1	11.80	1.20	0.00	0.00	5	1.0359790	-9.436647	138.00	1	1.100	0.900	27.36	-0.00	0	0
150408	1	2.94	0.22	0.00	0.00	5	1.0375476	-5.749998	138.00	1	1.100	0.900	27.37	-0.00	0	0
150409	1	13.40	4.80	0.00	0.00	5	1.0347141	-9.818010	138.00	1	1.100	0.900	27.36	-0.00	0	0
150410	1	5.10	1.88	0.00	0.00	5	1.0314894	-11.142538	138.00	1	1.100	0.900	27.36	-0.00	0	0
150411	1	11.00	3.09	0.00	0.00	5	1.0316466	-8.798892	138.00	1	1.100	0.900	27.36	-0.00	0	0
150412	1	12.80	3.61	0.00	0.00	5	1.0339008	-9.801557	138.00	1	1.100	0.900	27.37	-0.01	0	0
150413	1	105.10	59.13	0.00	0.00	5	1.0215463	-12.405920	138.00	1	1.100	0.900	27.36	-0.01	0	0
150414	1	12.80	2.79	0.00	0.00	5	1.0254727	-11.796967	138.00	1	1.100	0.900	27.36	-0.01	0	0
150415	1	3.46	0.90	0.00	0.00	5	1.0355634	-8.319712	138.00	1	1.100	0.900	27.36	-0.00	0	0
150416	1	22.80	5.80	0.00	0.00	5	1.0235540	-13.347873	138.00	1	1.100	0.900	27.36	-0.01	0	0
150417	1	16.70	4.70	0.00	0.00	5	1.0348059	-8.369811	138.00	1	1.100	0.900	27.36	-0.00	0	0
150418	1	9.10	3.09	0.00	0.00	5	1.0138447	-17.199120	138.00	1	1.100	0.900	27.35	-0.01	0	0
150419	1	8.50	2.26	0.00	0.00	5	1.0132499	-18.016658	138.00	1	1.100	0.900	27.35	-0.01	0	0
150420	1	7.80	1.13	0.00	0.00	5	1.0191572	-14.813325	138.00	1	1.100	0.900	27.36	-0.01	0	0
150421	1	4.70	1.50	0.00	0.00	5	1.0213992	-13.648636	138.00	1	1.100	0.900	27.36	-0.01	0	0
150422	1	5.70	1.73	0.00	0.00	5	1.0349034	-7.850285	138.00	1	1.100	0.900	27.36	-0.00	0	0
150423	1	4.80	1.73	0.00	0.00	5	1.0357766	-8.221367	138.00	1	1.100	0.900	27.36	-0.00	0	0
150424	1	8.00	2.71	0.00	0.00	2	1.0315648	-15.844406	138.00	1	1.100	0.900	27.36	-0.01	0	0
150425	1	4.16	1.13	0.00	0.00	5	1.0299477	-9.831224	138.00	1	1.100	0.900	27.36	-0.00	0	0
150426	1	0.00	0.00	0.00	0.00	5	1.0393924	1.219930	345.00	1	1.100	0.900	27.37	0.00	0	0
150427	1	0.00	0.00	0.00	0.00	5	1.0366553	1.673685	138.00	1	1.100	0.900	27.37	-0.00	0	0
150428	2	0.00	0.00	0.00	0.00	5	1.0159863	4.460788	13.80	1	1.100	0.900	27.37	0.00	0	0
150429	2	0.00	0.00	0.00	0.00	5	1.0150732	4.838781	13.80	1	1.100	0.900	27.37	-0.00	0	0
150430	1	0.00	0.00	0.00	67.88	5	1.0400000	-11.025008	345.00	1	1.100	0.900	27.36	0.00	0	0
150431	2	0.00	0.00	0.00	0.00	5	1.0221211	-6.759693	22.00	1	1.100	0.900	27.36	0.00	0	0
150432	2	0.00	0.00	0.00	0.00	5	1.0400000	-11.025008	13.80	1	1.100	0.900	27.36	0.00	0	0
150433	2	0.00	0.00	0.00	0.00	5	1.0216682	-6.982908	24.00	1	1.100	0.900	27.36	-0.00	0	0
150434	1	0.00	0.00	0.00	0.00	5	1.0410582	2.361653	345.00	1	1.100	0.900	27.37	-0.00	0	0
150435	2	0.00	0.00	0.00	0.00	5	1.0400000	3.776738	13.80	1	1.100	0.900	27.37	0.00	0	0
150436	2	0.00	0.00	0.00	0.00	5	1.0400000	4.331393	22.00	1	1.100	0.900	27.37	0.00	0	0
150437	2	0.00	0.00	0.00	0.00	5	1.0266761	4.785965	13.80	1	1.100	0.900	27.37	0.00	0	0
150438	2	0.00	0.00	0.00	0.00	5	1.0410582	2.361653	18.00	1	1.100	0.900	27.37	-0.00	0	0
150439	2	0.00	0.00	0.00	0.00	5	1.0400000	2.837190	13.80	1	1.100	0.900	27.37	0.00	0	0
150440	1	0.00	0.00	0.00	116.94	5	1.0400000	-2.230643	345.00	1	1.100	0.900	27.37	0.00	0	0
150441	2	0.00	0.00	0.00	0.00	5	1.0260741	2.336975	13.80	1	1.100	0.900	27.37	0.00	0	0
150442	2	0.00	0.00	0.00	0.00	5	1.0257437	2.412494	13.80	1	1.100	0.900	27.37	-0.00	0	0
150443	1	0.00	0.00	0.00	0.00	5	1.0399054	-4.947854	345.00	1	1.100	0.900	27.36	-0.00	0	0
150444	1	0.00	0.00	0.00	0.00	5	1.0372000	-9.250450	138.00	1	1.100	0.900	27.36	-0.00	0	0
150445	2	0.00	0.00	0.00	0.00	5	1.0400000	-3.815991	13.80	1	1.100	0.900	27.36	0.00	0	0
150446	2	0.00	0.00	0.00	0.00	5	1.0400000	-3.633858	24.00	1	1.100	0.900	27.36	0.00	0	0
150447	2	0.00	0.00	0.00	0.00	5	1.0400000	-4.273371	13.80	1	1.100	0.900	27.36	0.00	0	0
150448	2	0.00	0.00	0.00	0.00	5	1.0400000	-4.148199	13.80	1	1.100	0.900	27.36	0.00	0	0
150449	1	0.00	0.00	0.00	0.00	2	1.0318720	8.859990	345.00	1	1.100	0.900	27.38	-0.01	0	0
150450	1	0.00	0.00	0.00	0.00	2	1.0334020	6.999220	138.00	1	1.100	0.900	27.38	-0.01	0	0
150451	2	0.00	0.00	0.00	0.00	2	1.0400000	7.894774	18.00	1	1.100	0.900	27.38	-0.01	0	0
150452	2	0.00	0.00	0.00	0.00	2	1.0400000	7.894774	18.00	1	1.100	0.900	27.38	-0.01	0	0
150453	1	0.00	0.00	0.00	0.00	2	1.0393793	7.804700	1.00	1	1.100	0.900	27.38	-0.01	0	0
150454	2	0.00	0.00	0.00	0.00	2	1.0381689	7.317539	13.80	1	1.100	0.900	27.38	-0.01	0	0
150455	1	49.70	6.40	0.00	0.00	2	1.0379884	9.048880	138.00	1	1.100	0.900	27.38	-0.01	0	0
150456	1	0.00	0.00	0.00	0.00	2	1.0379884	9.048880	24.00	1	1.100	0.900	27.38	-0.01	0	0
150457	1	0.00	0.00	0.00	0.00	2	1.0379884	9.048880	24.00	1	1.100	0.900	27.38	-0.01	0	0
150458	1	0.00	0.00	0.00	0.00	2	1.0379884	9.048880	1.00	1	1.100	0.900	27.38	-0.01	0	0
150459	1	0.00	0.00	0.00	0.00	2	1.0379884	9.048880	13.80	1	1.100	0.900	27.38	-0.01	0	0
150460	1	0.00	0.00	0.00	0.00	5	1.0379884	-6.887615	345.00	1	1.100	0.900	27.36	-0.00	0	0
150461	1	17.10	5.55	0.00	0.00	5	1.0315042	-11.157075	138.00	1	1.100	0.900	27.36	-0.00	0	0
150462	2	0.00	0.00	0.00	0.00	5	1.0400000	-4.998326	22.00	1	1.100	0.900	27.36	0.00	0	0
150463	2	0.00	0.00	0.00	0.00	5	1.0400000	-5.789605	13.80	1	1.100	0.900	27.36	0.00	0	0
150464	1	0.00	0.00	0.00	0.00	5	1.0394959	-5.132733	345.00	1	1.100	0.900	27.36	-0.00	0	0
150465	1	0.00	0.00	0.00	0.00	5	1.0360403	-8.315307	138.00	1	1.100	0.900	27.36	-0.00	0	0
150466	1	0.00	0.00	0.00	0.00	5	1.0360403	-8.315307	13.80	1	1.100	0.900	27.36	-0.00	0	0
150467	1	0.00	0.00	0.00	0.00	5	1.0360403	-8.315307	13.80	1	1.100	0.900	27.36	-0.00	0	0
150468	1	0.00	0.00	0.00	0.00	5	1.0360403	-8.315307	1.00	1	1.100	0.900	27.36	-0.00	0	0
150469	1	0.00	0.00	0.00	0.00	5	1.0360403	-8.315307	13.80	1	1.100	0.900	27.36	-0.00	0	0
150470	1	0.00	0.00	0.00	0.00	5	1.0360403	-8.315307	18.00	1	1.100	0.900	27.36	-0.00	0	0
150471	1	0.00	0.00	0.00	0.00	5	1.0360403	-8.315307	24.00	1	1.100	0.900	27.36	-0.00	0	0
150472	1	0.00	0.00	0.00	0.00	5	1.0394959	-5.132733	13.80	1	1.100	0.900	27.36	-0.00	0	0
150473	1	0.00	0.00	0.00	0.00	5	1.0360403	-8.315307	13.80	1	1.100	0.900	27.36	-0.00	0	0
150474	1	0.00	0.00	0.00	0.00	5	1.0360403	-8.315307	18.00	1	1.100	0.900	27.36	-0.00	0	0
150475	1	0.00	0.00	0.00	424.30	5	1.0420000	-3.827958	345.00	1	1.100	0.900	27.36	0.00	0	0
150476	2	0.00	0.00	0.00	0.00	5	1.0569312	-1.462157	13.80	1	1.100	0.900	27.36	0.00	0	0
150477	2	0.00	0.00	0.00	0.00	5	1.0400000	-2.345100	13.80	1	1.100	0.900	27.36	0.00	0	0
150478	2	0.00	0.00	0.00	0.00	5	1.0554981	-2.240176	13.80	1	1.100	0.900	27.36	0.00	0	0
150479	1	0.00	0.00	0.00	319.56	5	1.0430813	-3.476516	345.00	1	1.100	0.900	27.37	0.00	0	0
150480	1	0.00	0.00	0.00	0.00	5	1.0416447	-6.457573	138.00	1	1.100	0.900	27.37	-0.00	0	0
150481	2	0.00	0.00	0.00	0.00	5	1.0294683	-2.248083	20.00	1	1.100	0.900	27.37	0.00	0	0
150482	2	0.00	0.00	0.00	0.00	5	1.0233308	0.045317	13.80	1	1.100	0.900	27.37	-0.00	0	0
150483	2	0.00	0.00	0.00	0.00	5	1.0400000	-1.565947	13.80	1	1.100	0.900	27.37	0.00	0	0
150484	2	0.00	0.00	0.00	0.00	5	1.0286713	-2.041036	13.80	1	1.100	0.900	27.37	-0.00	0	0
150485	2	0.00	0.00	0.00	0.00	5	1.0400000	-1.687583	13.80	1	1.100	0.900	27.37	0.00	0	0
150486	2	0.00	0.00	0.00	0.00	5	1.0400000	-1.232789	13.80	1	1.100	0.900	27.37	0.00	0	0
150487	1	0.00	0.00	0.00	0.00	5	1.0418285	-4.237635	345.00	1	1.100	0.900	27.37	-0.00	0	0
150488	2	0.00	0.00	0.00	0.00	5	1.0400000	-2.568662	13.80	1	1.100	0.900	27.37	0.00	0	0
150489	2	0.00	0.00	0.00	0.00	5	1.0243978	-1.073076	18.00	1	1.100	0.900	27.37	-0.00	0	0
150490	2	0.00	0.00	0.00	0.00	5	1.0400000	-2.309309	13.80	1	1.100	0.900	27.37	0.00	0	0
150491	1	0.00	0.00	0.00	0.00	5	1.0382087	-0.312839	138.00	1	1.100	0.900	27.37	-0.00	0	0
150492	2	0.00	0.00	0.00	0.00	5	1.0400000	0.575858	13.80	1	1.100	0.900	27.37	0.00	0	0
150493	1	0.00	0.00	0.00	238.20	5	1.0450643	-14.665192	138.00	1	1.100	0.900	27.36	-0.00	0	0
150494	1	0.00	0.00	0.00	0.00	5	1.0450643	-14.665192	13.80	1	1.100	0.900	27.36	-0.00	0	0
150495	1	0.00	0.00	0.00	0.00	5	1.0408846	1.036343	138.00	1	1.100	0.900	27.37	-0.00	0	0
150496	2	0.00	0.00	0.00	0.00	5	1.0400000	2.668748	18.00	1	1.100	0.900	27.37	0.00	0	0
150497	1	0.00	0.00	0.00	342.13	5	1.0460819	3.091178	345.00	1	1.100	0.900	27.37	-0.00	0	0
150498	1	0.00	0.00	0.00	0.00	5	1.0422660	4.074809	138.00	1	1.100	0.900	27.37	-0.00	0	0
150499	2	0.00	0.00	0.00	0.00	5	1.0400000	5.403866	18.00	1	1.100	0.900	27.37	0.00	0	0
150500	1	0.00	0.00	0.00	0.00	2	1.0414640	6.865378	345.00	1	1.100	0.900	27.38	-0.00	0	0
150501	1	9.30	3.24	0.00	0.00	2	1.0428425	4.897078	138.00	1	1.100	0.900	27.38	-0.00	0	0
150502	2	0.00	0.00	0.00	0.00	2	1.0400000	8.625842	20.00	1	1.100	0.900	27.38	0.00	0	0
150503	1	0.00	0.00	0.00	0.00	5	1.0429307	-0.522819	345.00	1	1.100	0.900	27.37	-0.00	0	0
150504	1	0.00	0.00	0.00	0.00	5	1.0419926	-1.282539	138.00	1	1.100	0.900	27.37	-0.00	0	0
150505	2	0.00	0.00	0.00	0.00	5	1.0400000	1.684140	13.80	1	1.100	0.900	27.37	0.00	0	0
150506	1	0.00	0.00	0.00	0.00	2	1.0349609	-15.200081	138.00	1	1.100	0.900	27.36	-0.00	0	0
150507	2	0.00	0.00	0.00	0.00	2	1.0400000	-13.255579	13.80	1	1.100	0.900	27.36	0.00	0	0
150509	1	0.00	0.00	0.00	0.00	2	1.0400686	22.449806	138.00	1	1.100	0.900	27.40	-0.00	0	0
150510	2	0.00	0.00	0.00	0.00	2	1.0400000	22.955890	13.80	1	1.100	0.900	27.40	0.00	0	0
150511	1	1.18	0.38	0.00	0.00	5	1.0386032	-3.705686	138.00	1	1.100	0.900	27.37	-0.00	0	0
150512	2	0.00	0.00	0.00	0.00	5	1.0400000	-1.549824	13.80	1	1.100	0.900	27.37	0.00	0	0
150513	1	66.30	27.40	0.00	139.96	2	1.0432551	7.513234	345.00	1	1.100	0.900	27.38	-0.00	0	0
150514	1	11.10	3.61	0.00	0.00	2	1.0447666	6.616022	138.00	1	1.100	0.900	27.38	-0.00	0	0
150515	2	0.00	0.00	0.00	0.00	2	1.0313914	9.454126	13.80	1	1.100	0.900	27.38	0.00	0	0
150516	1	0.00	0.00	0.00	0.00	2	1.0421480	4.557356	138.00	1	1.100	0.900	27.37	-0.00	0	0
150517	2	0.00	0.00	0.00	0.00	2	1.0400000	5.427585	13.80	1	1.100	0.900	27.37	0.00	0	0
150519	1	24.60	7.70	0.00	0.00	2	1.0406721	11.727175	138.00	1	1.100	0.900	27.38	-0.00	0	0
150520	2	0.00	0.00	0.00	0.00	2	1.0400000	12.196001	24.00	1	1.100	0.900	27.38	0.00	0	0
150521	1	0.00	0.00	0.00	0.00	5	1.0413056	-3.724713	345.00	1	1.100	0.900	27.36	0.00	0	0
150522	1	0.00	0.00	0.00	0.00	5	1.0382170	-7.270831	138.00	1	1.100	0.900	27.36	-0.00	0	0
150523	2	0.00	0.00	0.00	0.00	5	1.0413056	-3.724713	22.00	1	1.100	0.900	27.36	0.00	0	0
150524	2	0.00	0.00	0.00	0.00	5	1.0231333	-0.604335	13.80	1	1.100	0.900	27.36	0.00	0	0
150525	2	0.00	0.00	0.00	0.00	5	1.0250863	-0.841248	13.80	1	1.100	0.900	27.36	-0.00	0	0
150526	1	0.00	0.00	0.00	19.20	2	1.0400000	16.782242	345.00	1	1.100	0.900	27.38	-0.01	0	0
150527	1	0.00	0.00	0.00	0.00	2	1.0387523	17.192018	138.00	1	1.100	0.900	27.38	-0.01	0	0
150528	2	0.00	0.00	0.00	0.00	2	1.0380704	18.569165	18.00	1	1.100	0.900	27.39	-0.01	0	0
150529	1	0.00	0.00	0.00	0.00	2	1.0246301	-8.404267	345.00	1	1.100	0.900	27.36	-0.01	0	0
150530	1	0.00	0.00	0.00	0.00	2	1.0337463	-14.715734	138.00	1	1.100	0.900	27.36	-0.01	0	0
150531	2	0.00	0.00	0.00	0.00	2	1.0394809	-6.772068	18.00	1	1.100	0.900	27.36	-0.01	0	0
150532	1	0.00	0.00	0.00	153.30	5	1.0455364	0.442321	345.00	1	1.100	0.900	27.37	-0.00	0	0
150533	1	0.00	0.00	0.00	0.00	5	1.0461017	-2.789438	138.00	1	1.100	0.900	27.37	-0.00	0	0
150534	2	0.00	0.00	0.00	0.00	5	1.0404227	1.333508	18.00	1	1.100	0.900	27.37	0.00	0	0
150535	1	0.00	0.00	0.00	0.00	5	1.0104280	-19.908218	69.00	1	1.100	0.900	27.35	-0.01	0	0
150536	1	0.00	0.00	0.00	0.00	5	1.0104280	-19.908218	24.00	1	1.100	0.900	27.35	-0.01	0	0
150537	1	0.00	0.00	0.00	0.00	5	1.0344399	-7.596714	138.00	1	1.100	0.900	27.36	-0.00	0	0
150538	1	0.00	0.00	0.00	0.00	5	1.0344399	-7.596714	13.80	1	1.100	0.900	27.36	-0.00	0	0
150539	1	0.00	0.00	0.00	0.00	5	1.0374594	-17.113200	345.00	1	1.100	0.900	27.35	-0.00	0	0
150540	1	0.00	0.00	0.00	0.00	5	1.0366457	-21.737774	138.00	1	1.100	0.900	27.35	-0.00	0	0
150541	2	0.00	0.00	0.00	0.00	5	1.0400000	-16.741827	18.00	1	1.100	0.900	27.35	0.00	0	0
150542	2	0.00	0.00	0.00	0.00	5	1.0400000	-16.653131	18.00	1	1.100	0.900	27.35	0.00	0	0
150543	2	0.00	0.00	0.00	0.00	5	1.0400000	-21.077602	20.00	1	1.100	0.900	27.35	0.00	0	0
150544	2	0.00	0.00	0.00	0.00	5	1.0400000	-16.366510	13.80	1	1.100	0.900	27.35	0.00	0	0
150545	2	0.00	0.00	0.00	0.00	5	1.0400000	-21.312892	18.00	1	1.100	0.900	27.35	0.00	0	0
150546	2	0.00	0.00	0.00	0.00	5	1.0400000	-16.333263	18.00	1	1.100	0.900	27.35	0.00	0	0
150547	2	0.00	0.00	0.00	0.00	5	1.0400000	-16.783151	13.80	1	1.100	0.900	27.35	-0.00	0	0
150548	1	6.50	1.80	0.00	0.00	2	1.0401212	9.528155	138.00	1	1.100	0.900	27.38	-0.00	0	0
150549	2	0.00	0.00	0.00	0.00	2	1.0400000	10.235994	18.00	1	1.100	0.900	27.38	0.00	0	0
150550	1	0.00	0.00	0.00	328.38	2	1.0447080	19.065441	345.00	1	1.100	0.900	27.39	-0.01	0	0
150551	1	0.00	0.00	0.00	0.00	2	1.0426011	18.944394	138.00	1	1.100	0.900	27.39	-0.01	0	0
150552	2	0.00	0.00	0.00	0.00	2	1.0400000	21.896793	13.80	1	1.100	0.900	27.39	0.00	0	0
150553	1	0.00	0.00	0.00	0.00	5	1.0281708	-10.834736	138.00	1	1.100	0.900	27.36	-0.00	0	0
150554	2	0.00	0.00	0.00	0.00	5	1.0302006	-10.581953	18.00	1	1.100	0.900	27.36	-0.00	0	0
160001	1	20.50	2.86	0.00	0.00	4	1.0415360	16.944327	138.00	1	1.100	0.900	27.45	-0.00	0	0
160002	1	23.40	5.30	0.00	0.00	4	1.0398197	16.114822	138.00	1	1.100	0.900	27.45	-0.00	0	0
160003	1	3.09	0.90	0.00	0.00	4	1.0506032	28.826590	138.00	1	1.100	0.900	27.45	0.00	0	0
160004	1	0.00	0.00	0.00	0.00	4	1.0467659	31.087044	138.00	1	1.100	0.900	27.46	0.00	0	0
160005	1	15.46	2.48	0.00	0.00	4	1.0416950	23.064811	138.00	1	1.100	0.900	27.45	-0.00	0	0
160006	1	18.20	5.50	0.00	0.00	4	1.0403770	19.693606	138.00	1	1.100	0.900	27.45	-0.00	0	0
160007	1	0.00	0.00	0.00	0.00	4	1.0417204	20.751662	138.00	1	1.100	0.900	27.45	-0.00	0	0
160008	1	0.00	0.00	0.00	0.00	4	1.0503307	26.842304	138.00	1	1.100	0.900	27.46	0.00	0	0
160009	1	152.10	42.73	0.00	0.00	4	1.0172517	21.239595	138.00	1	1.100	0.900	27.46	-0.00	0	0
160010	1	11.80	3.69	0.00	0.00	4	1.0387176	21.688294	138.00	1	1.100	0.900	27.46	-0.00	0	0
160011	1	2.79	0.22	0.00	0.00	4	1.0338379	21.841936	138.00	1	1.100	0.900	27.46	0.00	0	0
160012	1	3.39	0.60	0.00	0.00	4	1.0419043	24.141823	138.00	1	1.100	0.900	27.46	0.00	0	0
160013	1	4.16	1.20	0.00	11.02	4	1.0420215	21.377032	138.00	1	1.100	0.900	27.46	0.00	0	0
160014	1	2.56	0.68	0.00	0.00	4	1.0405541	23.917649	138.00	1	1.100	0.900	27.45	-0.00	0	0
160015	1	2.64	0.15	0.00	0.00	4	1.0336897	19.436697	138.00	1	1.100	0.900	27.45	-0.00	0	0
160016	1	1.88	0.45	0.00	0.00	4	1.0305807	23.130693	138.00	1	1.100	0.900	27.46	-0.00	0	0
160017	1	5.20	1.65	0.00	0.00	4	1.0493210	24.113652	138.00	1	1.100	0.900	27.46	0.00	0	0
160018	1	3.31	0.38	0.00	0.00	4	1.0259129	22.162540	138.00	1	1.100	0.900	27.46	-0.00	0	0
160019	1	5.00	1.43	0.00	0.00	4	1.0217191	21.424446	138.00	1	1.100	0.900	27.46	-0.00	0	0
160020	1	10.90	1.73	0.00	0.00	4	1.0225663	21.423036	138.00	1	1.100	0.900	27.46	-0.00	0	0
160021	1	4.25	1.20	0.00	0.00	4	1.0436632	20.088975	138.00	1	1.100	0.900	27.46	0.00	0	0
160022	1	10.60	3.76	0.00	0.00	4	1.0335115	21.913610	138.00	1	1.100	0.900	27.46	0.00	0	0
160023	1	1.23	0.30	0.00	0.00	4	1.0384151	17.422491	138.00	1	1.100	0.900	27.45	-0.00	0	0
160024	1	3.01	0.30	0.00	0.00	4	1.0420833	21.815188	138.00	1	1.100	0.900	27.45	-0.00	0	0
160025	1	6.30	0.22	0.00	0.00	4	1.0457073	22.103761	138.00	1	1.100	0.900	27.46	0.00	0	0
160026	1	2.11	0.60	0.00	0.00	4	1.0435661	20.648473	138.00	1	1.100	0.900	27.46	0.00	0	0
160027	1	1.22	0.22	0.00	0.00	4	1.0486752	23.468885	138.00	1	1.100	0.900	27.46	0.00	0	0
160028	1	2.03	0.68	0.00	0.00	4	1.0408520	23.702392	138.00	1	1.100	0.900	27.45	-0.00	0	0
160029	1	1.80	0.30	0.00	0.00	4	1.0422826	22.843069	138.00	1	1.100	0.900	27.45	-0.00	0	0
160030	1	6.90	2.49	0.00	0.00	4	1.0311584	20.279390	138.00	1	1.100	0.900	27.46	-0.00	0	0
160031	1	2.41	0.60	0.00	0.00	4	1.0408813	20.521890	138.00	1	1.100	0.900	27.45	-0.00	0	0
160032	1	1.58	0.15	0.00	0.00	4	1.0411248	23.690630	138.00	1	1.100	0.900	27.46	-0.00	0	0
160033	1	1.73	0.30	0.00	0.00	4	1.0363643	18.371091	138.00	1	1.100	0.900	27.45	-0.00	0	0
160034	1	3.54	1.20	0.00	0.00	4	1.0375581	19.779989	138.00	1	1.100	0.900	27.46	0.00	0	0
160035	1	3.24	1.13	0.00	0.00	4	1.0354650	21.239019	138.00	1	1.100	0.900	27.46	0.00	0	0
160036	1	1.37	0.45	0.00	0.00	4	1.0369976	22.815804	138.00	1	1.100	0.900	27.46	0.00	0	0
160037	1	7.40	1.05	0.00	16.58	4	1.0417417	21.349650	138.00	1	1.100	0.900	27.46	-0.00	0	0
160038	1	2.41	0.68	0.00	0.00	4	1.0415446	21.878347	138.00	1	1.100	0.900	27.46	0.00	0	0
160039	1	9.60	2.79	0.00	0.00	4	1.0440778	24.046152	138.00	1	1.100	0.900	27.46	0.00	0	0
160040	1	1.04	0.38	0.00	0.00	4	1.0402867	24.361353	138.00	1	1.100	0.900	27.46	-0.00	0	0
160041	1	30.30	7.15	0.00	7.47	4	1.0499065	26.047860	138.00	1	1.100	0.900	27.46	0.00	0	0
160042	1	2.49	0.30	0.00	0.00	4	1.0502780	25.016704	138.00	1	1.100	0.900	27.46	0.00	0	0
160043	1	1.48	0.08	0.00	0.00	4	1.0392722	24.562468	138.00	1	1.100	0.900	27.46	-0.00	0	0
160044	1	6.80	1.58	0.00	0.00	4	1.0377778	27.242019	138.00	1	1.100	0.900	27.46	-0.00	0	0
160045	1	0.23	0.04	0.00	0.00	4	1.0467910	28.477525	138.00	1	1.100	0.900	27.46	0.00	0	0
160046	1	2.26	0.75	0.00	0.00	4	1.0405967	28.684231	138.00	1	1.100	0.900	27.46	0.00	0	0
160047	1	0.77	0.22	0.00	0.00	4	1.0341779	23.598489	138.00	1	1.100	0.900	27.46	-0.00	0	0
160048	1	1.95	0.53	0.00	0.00	4	1.0389032	31.591798	138.00	1	1.100	0.900	27.46	-0.00	0	0
160049	1	1.23	0.22	0.00	0.00	4	1.0420361	22.710652	138.00	1	1.100	0.900	27.45	-0.00	0	0
160050	1	0.55	0.17	0.00	0.00	4	1.0394205	28.907196	138.00	1	1.100	0.900	27.46	-0.00	0	0
160051	1	3.69	0.53	0.00	0.00	4	1.0332001	21.913614	138.00	1	1.100	0.900	27.46	0.00	0	0
160052	1	4.50	0.53	0.00	0.00	4	1.0333556	21.465760	138.00	1	1.100	0.900	27.46	0.00	0	0
160053	1	0.29	0.09	0.00	0.00	4	1.0492190	26.659190	138.00	1	1.100	0.900	27.46	0.00	0	0
160054	1	0.45	0.08	0.00	0.00	4	1.0499792	26.022917	138.00	1	1.100	0.900	27.46	0.00	0	0
160055	1	2.56	0.83	0.00	0.00	4	1.0471818	22.765113	138.00	1	1.100	0.900	27.46	0.00	0	0
160056	1	3.01	0.90	0.00	0.00	4	1.0415513	20.970627	138.00	1	1.100	0.900	27.46	0.00	0	0
160057	1	1.40	0.53	0.00	0.00	4	1.0275270	22.670695	138.00	1	1.100	0.900	27.46	-0.00	0	0
160058	1	0.22	0.08	0.00	0.00	4	1.0240403	21.997032	138.00	1	1.100	0.900	27.46	-0.00	0	0
160059	1	2.86	0.83	0.00	0.00	4	1.0405654	24.234510	138.00	1	1.100	0.900	27.46	0.00	0	0
160060	1	0.02	0.01	0.00	0.00	4	1.0238241	21.999596	138.00	1	1.100	0.900	27.46	-0.00	0	0
160061	1	3.16	0.45	0.00	0.00	4	1.0422975	22.781940	138.00	1	1.100	0.900	27.45	-0.00	0	0
160062	1	0.02	0.00	0.00	0.00	4	1.0371987	16.653781	138.00	1	1.100	0.900	27.46	0.01	0	0
160063	1	1.02	0.15	0.00	0.00	4	1.0217871	22.384795	138.00	1	1.100	0.900	27.46	-0.00	0	0
160064	1	0.00	0.00	0.00	0.00	4	1.0238561	21.622722	138.00	1	1.100	0.900	27.46	-0.00	0	0
160065	1	0.10	0.03	0.00	0.00	4	1.0370179	18.182370	138.00	1	1.100	0.900	27.46	0.00	0	0
160066	1	15.10	3.80	0.00	0.00	4	1.0343470	22.387134	138.00	1	1.100	0.900	27.46	0.00	0	0
160067	1	6.80	2.03	0.00	0.00	4	1.0367134	13.462725	138.00	1	1.100	0.900	27.46	0.00	0	0
160068	1	2.41	0.75	0.00	0.00	6	1.0308657	0.617235	138.00	1	1.100	0.900	27.45	0.01	0	0
160069	1	6.30	1.73	0.00	0.00	7	1.0297553	-2.268901	138.00	1	1.100	0.900	27.45	0.01	0	0
160070	1	1.10	0.30	0.00	0.00	4	1.0402716	18.443043	138.00	1	1.100	0.900	27.45	-0.00	0	0
160071	1	1.65	0.45	0.00	0.00	4	1.0442344	14.143419	138.00	1	1.100	0.900	27.45	-0.00	0	0
160072	1	1.25	0.22	0.00	0.00	4	1.0417316	18.425125	138.00	1	1.100	0.900	27.45	-0.00	0	0
160073	1	0.73	0.06	0.00	0.00	4	1.0405388	15.826561	138.00	1	1.100	0.900	27.45	-0.00	0	0
160074	1	1.08	0.30	0.00	0.00	6	1.0429078	15.529244	138.00	1	1.100	0.900	27.45	-0.00	0	0
160075	1	4.50	0.90	0.00	0.00	4	1.0387777	14.745759	138.00	1	1.100	0.900	27.46	0.01	0	0
160076	1	1.09	0.30	0.00	0.00	7	1.0303223	-1.708827	138.00	1	1.100	0.900	27.45	0.01	0	0
160077	1	3.80	0.22	0.00	0.00	4	1.0367491	12.047173	138.00	1	1.100	0.900	27.46	0.00	0	0
160078	1	0.38	0.10	0.00	0.00	4	1.0419029	16.943602	138.00	1	1.100	0.900	27.45	-0.00	0	0
160079	1	2.86	0.75	0.00	0.00	4	1.0368693	18.684691	138.00	1	1.100	0.900	27.46	0.00	0	0
160080	1	0.00	0.00	0.00	0.00	4	1.0402212	19.776097	345.00	1	1.100	0.900	27.45	-0.00	0	0
160081	1	8.80	1.73	0.00	0.00	4	1.0393176	19.019848	138.00	1	1.100	0.900	27.45	-0.00	0	0
160082	1	2.64	0.15	0.00	0.00	6	1.0453770	14.530136	138.00	1	1.100	0.900	27.45	-0.00	0	0
160083	1	6.70	0.53	0.00	0.00	4	1.0391763	18.470122	138.00	1	1.100	0.900	27.45	-0.00	0	0
160084	1	0.83	0.30	0.00	0.00	4	1.0405037	16.957029	138.00	1	1.100	0.900	27.46	0.00	0	0
160085	1	0.49	0.16	0.00	0.75	4	1.0386304	15.545967	138.00	1	1.100	0.900	27.46	0.00	0	0
160086	1	0.68	0.20	0.00	0.00	7	1.0367295	14.002576	138.00	1	1.100	0.900	27.46	0.00	0	0
160087	1	0.35	0.12	0.00	0.00	4	1.0379163	17.000713	138.00	1	1.100	0.900	27.46	0.00	0	0
160088	1	1.73	0.30	0.00	0.00	6	1.0303212	-0.832936	138.00	1	1.100	0.900	27.45	0.01	0	0
160089	1	0.23	0.04	0.00	0.00	4	1.0396382	16.824321	138.00	1	1.100	0.900	27.46	0.00	0	0
160090	1	0.14	0.03	0.00	0.00	7	1.0361869	14.590687	138.00	1	1.100	0.900	27.46	0.00	0	0
160091	1	21.90	2.41	0.00	1.55	4	1.0397382	24.237524	138.00	1	1.100	0.900	27.46	-0.00	0	0
160092	1	0.00	0.00	0.00	-10.40	4	1.0390914	25.420935	345.00	1	1.100	0.900	27.46	-0.00	0	0
160093	1	42.20	14.80	0.00	0.00	4	1.0396750	24.287864	138.00	1	1.100	0.900	27.46	-0.00	0	0
160094	1	7.10	2.26	0.00	0.00	4	1.0396511	24.031474	138.00	1	1.100	0.900	27.46	-0.00	0	0
160095	1	7.80	2.79	0.00	0.00	4	1.0430048	21.344243	138.00	1	1.100	0.900	27.46	0.00	0	0
160096	1	3.76	0.60	0.00	0.00	4	1.0477071	22.981633	138.00	1	1.100	0.900	27.46	0.00	0	0
160097	1	29.30	7.50	0.00	0.00	4	1.0365191	25.941561	138.00	1	1.100	0.900	27.46	-0.00	0	0
160098	1	8.60	2.49	0.00	0.00	4	1.0372611	25.573209	138.00	1	1.100	0.900	27.46	-0.00	0	0
160099	1	0.03	0.01	0.00	0.00	4	1.0408373	21.611680	138.00	1	1.100	0.900	27.46	0.00	0	0
160100	1	10.10	3.61	0.00	0.00	7	1.0322087	7.741469	138.00	1	1.100	0.900	27.46	0.01	0	0
160101	1	3.16	0.68	0.00	0.00	7	1.0360813	2.740774	138.00	1	1.100	0.900	27.47	0.01	0	0
160102	1	6.20	1.65	0.00	0.00	7	1.0269465	0.467471	138.00	1	1.100	0.900	27.48	0.01	0	0
160103	1	4.07	1.35	0.00	0.00	7	1.0355928	2.346298	138.00	1	1.100	0.900	27.47	0.01	0	0
160104	1	5.70	1.95	0.00	0.00	7	1.0315776	7.891642	138.00	1	1.100	0.900	27.46	0.01	0	0
160105	1	5.40	1.88	0.00	0.00	7	1.0332559	8.653853	138.00	1	1.100	0.900	27.46	0.01	0	0
160106	1	1.80	0.22	0.00	5.27	7	1.0379065	10.313448	138.00	1	1.100	0.900	27.46	0.00	0	0
160107	1	4.60	1.65	0.00	0.00	4	1.0376341	10.694075	138.00	1	1.100	0.900	27.46	0.00	0	0
160108	1	1.73	0.22	0.00	0.00	4	1.0353386	11.930760	138.00	1	1.100	0.900	27.46	0.01	0	0
160109	1	0.07	0.02	0.00	0.00	4	1.0341634	13.198509	138.00	1	1.100	0.900	27.46	0.01	0	0
160110	1	5.50	1.05	0.00	0.00	4	1.0314492	17.519600	138.00	1	1.100	0.900	27.46	0.00	0	0
160111	1	2.03	0.38	0.00	0.00	7	1.0372928	0.771884	138.00	1	1.100	0.900	27.46	0.01	0	0
160112	1	1.65	0.45	0.00	0.00	7	1.0373989	8.110653	138.00	1	1.100	0.900	27.46	0.00	0	0
160113	1	8.50	1.43	0.00	0.00	7	1.0370925	9.926733	138.00	1	1.100	0.900	27.46	0.00	0	0
160114	1	14.50	2.63	0.00	22.30	7	1.0404916	2.511178	138.00	1	1.100	0.900	27.46	0.01	0	0
160115	1	2.94	0.68	0.00	0.00	7	1.0345269	8.833799	138.00	1	1.100	0.900	27.46	0.01	0	0
160116	1	0.83	0.15	0.00	0.00	7	1.0371982	3.889636	138.00	1	1.100	0.900	27.47	0.01	0	0
160117	1	7.70	2.71	0.00	0.00	7	1.0374440	10.087057	138.00	1	1.100	0.900	27.46	0.00	0	0
160118	1	1.35	0.45	0.00	-5.70	7	1.0389527	5.094229	138.00	1	1.100	0.900	27.47	0.01	0	0
160119	1	3.39	0.38	0.00	0.00	7	1.0288539	6.858174	138.00	1	1.100	0.900	27.46	0.01	0	0
160120	1	6.50	0.90	0.00	0.00	7	1.0350929	1.057076	138.00	1	1.100	0.900	27.49	0.01	0	0
160121	1	0.32	0.06	0.00	0.00	7	1.0370146	10.946219	138.00	1	1.100	0.900	27.46	0.00	0	0
160122	1	5.30	1.65	0.00	0.00	7	1.0370024	8.045068	138.00	1	1.100	0.900	27.46	0.01	0	0
160123	1	2.18	0.75	0.00	0.00	7	1.0391476	5.638282	138.00	1	1.100	0.900	27.47	0.01	0	0
160124	1	1.80	0.45	0.00	0.00	7	1.0381339	4.858038	138.00	1	1.100	0.900	27.47	0.01	0	0
160125	1	8.30	0.98	0.00	0.00	7	1.0380146	6.911899	138.00	1	1.100	0.900	27.46	0.01	0	0
160126	1	0.26	0.09	0.00	0.00	4	1.0346569	11.388874	138.00	1	1.100	0.900	27.46	0.01	0	0
160127	1	0.87	0.22	0.00	0.00	7	1.0330914	1.096620	138.00	1	1.100	0.900	27.46	0.01	0	0
160128	1	0.21	0.03	0.00	0.00	7	1.0273003	5.919687	138.00	1	1.100	0.900	27.46	0.01	0	0
160129	1	0.42	0.14	0.00	0.00	4	1.0352190	15.453602	138.00	1	1.100	0.900	27.46	0.01	0	0
160130	1	2.03	0.45	0.00	0.00	7	1.0327013	7.304079	138.00	1	1.100	0.900	27.46	0.01	0	0
160131	1	0.60	0.13	0.00	0.00	7	1.0334751	10.889609	138.00	1	1.100	0.900	27.46	0.01	0	0
160132	1	1.03	0.15	0.00	0.00	4	1.0340321	10.460433	138.00	1	1.100	0.900	27.46	0.01	0	0
160133	1	0.27	0.08	0.00	0.00	7	1.0338263	-1.178320	138.00	1	1.100	0.900	27.46	0.01	0	0
160134	1	0.06	0.03	0.00	0.00	4	1.0363277	9.850251	138.00	1	1.100	0.900	27.46	0.01	0	0
160135	1	0.64	0.12	0.00	0.00	7	1.0335916	12.944741	138.00	1	1.100	0.900	27.46	0.00	0	0
160136	1	0.02	0.01	0.00	0.00	7	1.0372042	8.507385	138.00	1	1.100	0.900	27.46	0.01	0	0
160137	1	3.98	1.28	0.00	0.00	7	1.0416111	6.310611	138.00	1	1.100	0.900	27.47	0.01	0	0
160138	1	33.30	3.98	0.00	0.00	4	1.0225823	20.476839	138.00	1	1.100	0.900	27.46	-0.00	0	0
160139	1	0.00	0.00	0.00	0.00	4	1.0379983	24.079361	345.00	1	1.100	0.900	27.46	-0.00	0	0
160140	1	143.60	68.71	0.00	0.00	4	1.0353897	23.189764	138.00	1	1.100	0.900	27.46	-0.00	0	0
160141	1	29.00	7.50	0.00	0.00	4	1.0312896	20.347530	138.00	1	1.100	0.900	27.46	0.00	0	0
160142	1	31.80	11.40	0.00	0.00	4	1.0225392	20.947472	138.00	1	1.100	0.900	27.46	-0.00	0	0
160143	1	28.00	3.09	0.00	0.00	4	1.0215473	20.714825	138.00	1	1.100	0.900	27.46	-0.00	0	0
160144	1	24.10	0.98	0.00	0.00	4	1.0242606	21.084773	138.00	1	1.100	0.900	27.46	-0.00	0	0
160145	1	14.70	1.73	0.00	0.00	4	1.0334456	21.623628	138.00	1	1.100	0.900	27.46	-0.00	0	0
160146	1	24.30	1.50	0.00	0.00	4	1.0404136	21.401415	138.00	1	1.100	0.900	27.46	-0.00	0	0
160147	1	26.30	9.00	0.00	0.00	4	1.0237251	20.865011	138.00	1	1.100	0.900	27.46	-0.00	0	0
160148	1	28.80	5.20	0.00	0.00	4	1.0254321	20.690006	138.00	1	1.100	0.900	27.46	-0.00	0	0
160149	1	34.90	12.60	0.00	0.00	4	1.0195679	20.614674	138.00	1	1.100	0.900	27.46	-0.00	0	0
160150	1	4.42	1.58	0.00	0.00	4	1.0254580	21.790770	138.00	1	1.100	0.900	27.46	-0.00	0	0
160151	1	16.20	3.98	0.00	0.00	4	1.0241380	22.078232	138.00	1	1.100	0.900	27.46	-0.00	0	0
160152	1	29.50	4.25	0.00	0.00	4	1.0178191	20.756941	138.00	1	1.100	0.900	27.46	-0.00	0	0
160153	1	34.90	9.30	0.00	0.00	4	1.0241539	21.893020	138.00	1	1.100	0.900	27.46	-0.00	0	0
160154	1	21.30	3.16	0.00	0.00	4	1.0187388	20.686138	138.00	1	1.100	0.900	27.46	-0.00	0	0
160155	1	19.20	6.20	0.00	0.00	4	1.0234574	22.005297	138.00	1	1.100	0.900	27.46	-0.00	0	0
160156	1	52.50	4.07	0.00	112.49	4	1.0415239	19.978034	138.00	1	1.100	0.900	27.46	0.00	0	0
160157	1	53.50	15.40	0.00	0.00	4	1.0211350	20.839969	138.00	1	1.100	0.900	27.46	-0.00	0	0
160158	1	43.90	10.70	0.00	0.00	4	1.0219915	20.959324	138.00	1	1.100	0.900	27.46	-0.00	0	0
160159	1	46.20	14.80	0.00	0.00	4	1.0230058	20.627914	138.00	1	1.100	0.900	27.46	-0.00	0	0
160160	1	50.30	10.30	0.00	0.00	4	1.0258068	22.054730	138.00	1	1.100	0.900	27.46	-0.00	0	0
160161	1	62.40	21.40	0.00	0.00	4	1.0223592	21.774207	138.00	1	1.100	0.900	27.46	-0.00	0	0
160162	1	12.60	4.07	0.00	0.00	4	1.0403689	21.101138	138.00	1	1.100	0.900	27.46	-0.00	0	0
160163	1	29.30	8.00	0.00	0.00	4	1.0352272	22.298978	138.00	1	1.100	0.900	27.46	-0.00	0	0
160164	1	17.30	6.20	0.00	0.00	7	1.0324184	0.578039	138.00	1	1.100	0.900	27.46	0.01	0	0
160165	1	7.50	1.80	0.00	0.00	7	1.0407094	6.564021	138.00	1	1.100	0.900	27.47	0.01	0	0
160166	1	4.90	1.80	0.00	0.00	7	1.0361956	3.227003	138.00	1	1.100	0.900	27.47	0.01	0	0
160167	1	25.70	4.90	0.00	0.00	7	1.0296211	7.270001	138.00	1	1.100	0.900	27.46	0.01	0	0
160168	1	28.80	6.50	0.00	19.35	7	1.0384152	9.089036	138.00	1	1.100	0.900	27.46	0.00	0	0
160169	1	2.56	0.68	0.00	0.00	7	1.0332967	2.306470	138.00	1	1.100	0.900	27.47	0.01	0	0
160170	1	14.30	1.35	0.00	0.00	7	1.0377162	9.560064	138.00	1	1.100	0.900	27.46	0.00	0	0
160171	1	4.70	1.50	0.00	0.00	7	1.0371931	10.051842	138.00	1	1.100	0.900	27.46	0.00	0	0
160172	1	18.80	5.50	0.00	0.00	7	1.0329180	8.454247	138.00	1	1.100	0.900	27.46	0.00	0	0
160173	1	30.30	9.70	0.00	0.00	7	1.0345646	9.099658	138.00	1	1.100	0.900	27.46	0.00	0	0
160174	1	14.20	1.80	0.00	0.00	7	1.0350265	9.177615	138.00	1	1.100	0.900	27.46	0.00	0	0
160175	1	30.50	10.80	0.00	0.00	7	1.0353612	2.640358	138.00	1	1.100	0.900	27.48	0.01	0	0
160176	1	22.70	3.76	0.00	0.00	7	1.0355713	9.283798	138.00	1	1.100	0.900	27.46	0.00	0	0
160177	1	25.70	7.70	0.00	0.00	4	1.0379944	18.591371	138.00	1	1.100	0.900	27.45	-0.00	0	0
160178	1	4.16	0.68	0.00	0.00	4	1.0382859	18.547908	138.00	1	1.100	0.900	27.45	-0.00	0	0
160179	1	21.60	2.71	0.00	0.00	4	1.0353605	22.694621	138.00	1	1.100	0.900	27.46	0.00	0	0
160180	1	12.60	4.60	0.00	0.00	4	1.0225977	22.171391	138.00	1	1.100	0.900	27.46	-0.00	0	0
160181	1	14.90	3.31	0.00	0.00	4	1.0379447	16.640267	138.00	1	1.100	0.900	27.46	0.01	0	0
160182	1	13.80	3.76	0.00	0.00	4	1.0379422	20.375893	138.00	1	1.100	0.900	27.46	0.00	0	0
160183	1	28.00	6.30	0.00	0.00	4	1.0335244	22.023288	138.00	1	1.100	0.900	27.46	0.00	0	0
160184	1	5.20	1.05	0.00	0.00	4	1.0330974	21.261024	138.00	1	1.100	0.900	27.46	0.00	0	0
160185	1	16.30	2.71	0.00	0.00	4	1.0340279	22.187948	138.00	1	1.100	0.900	27.46	0.00	0	0
160186	1	13.60	4.80	0.00	0.00	4	1.0262795	22.102071	138.00	1	1.100	0.900	27.46	-0.00	0	0
160187	1	150.30	85.50	0.00	0.00	4	1.0172673	22.013965	138.00	1	1.100	0.900	27.46	-0.00	0	0
160188	1	0.00	0.00	0.00	0.00	4	1.0400000	25.292886	345.00	1	1.100	0.900	27.46	0.00	0	0
160189	2	0.00	0.00	0.00	0.00	4	1.0377296	28.171057	13.80	1	1.100	0.900	27.46	0.00	0	0
160190	2	0.00	0.00	0.00	0.00	4	1.0400000	26.100193	18.00	1	1.100	0.900	27.46	0.00	0	0
160191	2	0.00	0.00	0.00	0.00	4	1.0385211	26.452335	13.80	1	1.100	0.900	27.46	0.00	0	0
160192	1	0.00	0.00	0.00	0.00	7	1.0392648	12.421916	345.00	1	1.100	0.900	27.46	0.00	0	0
160193	1	0.00	0.00	0.00	0.00	7	1.0382386	10.166893	138.00	1	1.100	0.900	27.46	0.00	0	0
160194	2	0.00	0.00	0.00	0.00	7	1.0400000	13.826012	18.00	1	1.100	0.900	27.46	0.00	0	0
160195	2	0.00	0.00	0.00	0.00	7	1.0400000	13.592054	13.20	1	1.100	0.900	27.46	0.00	0	0
160196	1	0.00	0.00	0.00	0.00	7	1.0400968	13.148640	345.00	1	1.100	0.900	27.46	0.00	0	0
160197	1	0.00	0.00	0.00	0.00	7	1.0393196	10.879396	138.00	1	1.100	0.900	27.46	-0.00	0	0
160198	2	0.00	0.00	0.00	0.00	7	1.0400000	13.762164	13.80	1	1.100	0.900	27.46	0.00	0	0
160199	2	0.00	0.00	0.00	0.00	7	1.0400000	14.447107	13.80	1	1.100	0.900	27.46	0.00	0	0
160200	2	0.00	0.00	0.00	0.00	7	1.0400000	13.964051	22.00	1	1.100	0.900	27.46	0.00	0	0
160201	2	0.00	0.00	0.00	0.00	7	1.0400968	13.148640	18.00	1	1.100	0.900	27.46	0.00	0	0
160202	1	0.00	0.00	0.00	0.00	7	1.0400968	13.148640	13.80	1	1.100	0.900	27.46	0.00	0	0
160203	1	0.00	0.00	0.00	62.44	4	1.0400000	25.782632	345.00	1	1.100	0.900	27.46	0.00	0	0
160204	1	0.00	0.00	0.00	0.00	4	1.0314939	23.266736	138.00	1	1.100	0.900	27.46	-0.00	0	0
160205	2	0.00	0.00	0.00	0.00	4	1.0400000	25.782632	13.80	1	1.100	0.900	27.46	0.00	0	0
160206	2	0.00	0.00	0.00	0.00	4	1.0411357	27.990688	18.00	1	1.100	0.900	27.46	0.00	0	0
160207	2	0.00	0.00	0.00	0.00	4	1.0400000	27.059118	13.80	1	1.100	0.900	27.46	0.00	0	0
160208	2	0.00	0.00	0.00	0.00	4	1.0398323	29.791192	13.80	1	1.100	0.900	27.46	-0.00	0	0
160209	1	0.00	0.00	0.00	0.00	4	1.0410000	16.861061	345.00	1	1.100	0.900	27.46	0.00	0	0
160210	2	0.00	0.00	0.00	0.00	4	1.0407457	21.484049	22.00	1	1.100	0.900	27.46	0.00	0	0
160211	1	0.00	0.00	0.00	0.00	7	1.0361198	8.252821	138.00	1	1.100	0.900	27.46	0.01	0	0
160212	1	0.00	0.00	0.00	0.00	7	1.0361198	8.252821	13.80	1	1.100	0.900	27.46	0.01	0	0
160213	1	0.00	0.00	0.00	0.00	4	1.0400106	24.228446	138.00	1	1.100	0.900	27.46	-0.00	0	0
160214	2	0.00	0.00	0.00	0.00	4	1.0400000	24.965885	13.80	1	1.100	0.900	27.46	0.00	0	0
160215	1	0.00	0.00	0.00	-17.40	7	1.0375260	7.218713	345.00	1	1.100	0.900	27.47	0.00	0	0
160216	2	0.00	0.00	0.00	0.00	7	1.0400000	8.325183	13.80	1	1.100	0.900	27.47	0.00	0	0
160217	2	0.00	0.00	0.00	0.00	7	1.0400000	8.498352	18.00	1	1.100	0.900	27.47	0.00	0	0
160218	2	0.00	0.00	0.00	0.00	7	1.0400000	7.945303	13.80	1	1.100	0.900	27.47	0.00	0	0
160219	2	0.00	0.00	0.00	0.00	7	1.0400000	7.997004	13.80	1	1.100	0.900	27.47	0.00	0	0
160220	2	0.00	0.00	0.00	0.00	7	1.0400000	7.659186	13.80	1	1.100	0.900	27.47	0.00	0	0
160221	2	0.00	0.00	0.00	0.00	7	1.0400000	8.597298	13.80	1	1.100	0.900	27.47	0.00	0	0
160222	2	0.00	0.00	0.00	0.00	7	1.0400000	8.359400	13.80	1	1.100	0.900	27.47	0.00	0	0
160223	2	0.00	0.00	0.00	0.00	7	1.0400000	8.369771	13.80	1	1.100	0.900	27.47	0.00	0	0
160224	2	0.00	0.00	0.00	0.00	7	1.0400000	7.615220	13.80	1	1.100	0.900	27.47	0.00	0	0
160225	1	0.00	0.00	0.00	0.00	7	1.0376547	10.248878	138.00	1	1.100	0.900	27.46	0.00	0	0
160226	2	0.00	0.00	0.00	0.00	7	1.0400000	11.440363	18.00	1	1.100	0.900	27.46	0.00	0	0
160227	1	0.00	0.00	0.00	0.00	4	1.0357403	23.020444	138.00	1	1.100	0.900	27.46	-0.00	0	0
160228	2	0.00	0.00	0.00	0.00	4	1.0400000	23.456876	13.80	1	1.100	0.900	27.46	0.00	0	0
160229	1	0.00	0.00	0.00	0.00	4	1.0232464	20.460204	138.00	1	1.100	0.900	27.46	-0.00	0	0
160230	2	0.00	0.00	0.00	0.00	4	1.0232464	20.460204	18.00	1	1.100	0.900	27.46	-0.00	0	0
160231	2	0.00	0.00	0.00	0.00	4	1.0232464	20.460204	18.00	1	1.100	0.900	27.46	-0.00	0	0
160232	1	0.00	0.00	0.00	0.00	4	1.0232464	20.460204	1.00	1	1.100	0.900	27.46	-0.00	0	0
160233	2	0.00	0.00	0.00	0.00	4	1.0232464	20.460204	13.80	1	1.100	0.900	27.46	-0.00	0	0
160234	1	0.00	0.00	0.00	0.00	7	1.0364555	11.026593	345.00	1	1.100	0.900	27.46	0.01	0	0
160235	1	0.00	0.00	0.00	0.00	7	1.0412514	6.802041	138.00	1	1.100	0.900	27.47	0.01	0	0
160236	2	0.00	0.00	0.00	0.00	7	1.0400000	11.626839	18.00	1	1.100	0.900	27.46	0.00	0	0
160237	2	0.00	0.00	0.00	0.00	7	1.0400000	11.880685	24.00	1	1.100	0.900	27.46	0.00	0	0
160238	2	0.00	0.00	0.00	0.00	7	1.0412514	6.802041	24.00	1	1.100	0.900	27.47	0.01	0	0
160239	2	0.00	0.00	0.00	0.00	7	1.0412514	6.802041	22.00	1	1.100	0.900	27.47	0.01	0	0
160240	1	0.00	0.00	0.00	0.00	7	1.0364555	11.026593	13.80	1	1.100	0.900	27.46	0.01	0	0
160241	1	0.00	0.00	0.00	0.00	7	1.0340974	8.556525	138.00	1	1.100	0.900	27.46	0.01	0	0
160242	2	0.00	0.00	0.00	0.00	7	1.0340974	8.556525	13.80	1	1.100	0.900	27.46	0.01	0	0
160243	2	0.00	0.00	0.00	0.00	7	1.0340974	8.556525	13.80	1	1.100	0.900	27.46	0.01	0	0
160244	1	0.00	0.00	0.00	0.00	7	1.0340974	8.556525	1.00	1	1.100	0.900	27.46	0.01	0	0
160245	1	0.00	0.00	0.00	0.00	4	1.0375398	22.023223	138.00	1	1.100	0.900	27.46	-0.00	0	0
160246	2	0.00	0.00	0.00	0.00	4	1.0400000	22.485196	18.00	1	1.100	0.900	27.46	0.00	0	0
160247	1	0.00	0.00	0.00	13.22	4	1.0400000	25.493692	345.00	1	1.100	0.900	27.46	-0.00	0	0
160248	1	0.00	0.00	0.00	0.00	4	1.0236171	22.632412	138.00	1	1.100	0.900	27.46	-0.00	0	0
160249	2	0.00	0.00	0.00	0.00	4	1.0463059	27.431597	20.00	1	1.100	0.900	27.46	0.00	0	0
160250	2	0.00	0.00	0.00	0.00	4	1.0400000	27.559905	13.80	1	1.100	0.900	27.46	0.00	0	0
160251	2	0.00	0.00	0.00	0.00	4	1.0400000	26.763720	20.00	1	1.100	0.900	27.46	0.00	0	0
160252	1	0.00	0.00	0.00	0.00	4	1.0400000	25.217444	345.00	1	1.100	0.900	27.46	-0.00	0	0
160253	2	0.00	0.00	0.00	0.00	4	1.0400000	26.903577	13.20	1	1.100	0.900	27.46	0.00	0	0
160254	2	0.00	0.00	0.00	0.00	4	1.0400000	25.217444	13.80	1	1.100	0.900	27.46	-0.00	0	0
160255	2	0.00	0.00	0.00	0.00	4	1.0515015	27.279417	18.00	1	1.100	0.900	27.46	0.00	0	0
160256	1	0.00	0.00	0.00	16.29	4	1.0400000	25.424574	345.00	1	1.100	0.900	27.46	0.00	0	0
160257	1	0.00	0.00	0.00	0.00	4	1.0394745	23.789936	138.00	1	1.100	0.900	27.46	0.00	0	0
160258	2	0.00	0.00	0.00	0.00	4	1.0396179	26.980203	13.80	1	1.100	0.900	27.46	0.00	0	0
160259	2	0.00	0.00	0.00	0.00	4	1.0399159	26.447257	18.00	1	1.100	0.900	27.46	0.00	0	0
160260	2	0.00	0.00	0.00	0.00	4	1.0393994	27.456164	13.80	1	1.100	0.900	27.46	0.00	0	0
160261	1	0.00	0.00	0.00	0.00	4	1.0440000	34.221662	345.00	1	1.100	0.900	27.46	0.00	0	0
160262	1	0.00	0.00	0.00	0.00	4	1.0443651	33.921165	138.00	1	1.100	0.900	27.46	0.00	0	0
160263	2	0.00	0.00	0.00	0.00	4	1.0441026	37.809490	13.80	1	1.100	0.900	27.46	0.00	0	0
160264	1	0.00	0.00	0.00	0.00	7	1.0370890	6.690624	345.00	1	1.100	0.900	27.47	0.00	0	0
160265	1	0.00	0.00	0.00	0.00	7	1.0362121	3.244857	138.00	1	1.100	0.900	27.47	0.01	0	0
160266	2	0.00	0.00	0.00	0.00	7	1.0400000	8.287071	13.80	1	1.100	0.900	27.47	0.00	0	0
160267	2	0.00	0.00	0.00	0.00	7	1.0400000	7.845828	13.80	1	1.100	0.900	27.47	0.00	0	0
160268	1	0.00	0.00	0.00	0.00	4	1.0430000	34.800483	345.00	1	1.100	0.900	27.46	0.00	0	0
160269	1	0.00	0.00	0.00	0.00	4	1.0421511	35.051910	138.00	1	1.100	0.900	27.46	0.00	0	0
160270	2	0.00	0.00	0.00	0.00	4	1.0363213	37.023149	18.00	1	1.100	0.900	27.46	0.00	0	0
160271	1	0.00	0.00	0.00	0.00	4	1.0390746	24.262988	345.00	1	1.100	0.900	27.46	0.00	0	0
160272	1	0.00	0.00	0.00	0.00	4	1.0418377	22.083455	138.00	1	1.100	0.900	27.46	0.00	0	0
160273	2	0.00	0.00	0.00	0.00	4	1.0400000	25.962465	20.00	1	1.100	0.900	27.46	0.00	0	0
160274	1	0.00	0.00	0.00	0.00	4	1.0420001	35.174077	138.00	1	1.100	0.900	27.46	0.00	0	0
160275	2	0.00	0.00	0.00	0.00	4	1.0395525	37.190458	13.80	1	1.100	0.900	27.46	0.00	0	0
160276	1	0.00	0.00	0.00	0.00	4	1.0400000	25.604404	345.00	1	1.100	0.900	27.46	0.00	0	0
160277	1	0.00	0.00	0.00	0.00	4	1.0385827	23.918786	138.00	1	1.100	0.900	27.46	0.00	0	0
160278	2	0.00	0.00	0.00	0.00	4	1.0408459	27.512575	13.80	1	1.100	0.900	27.46	0.00	0	0
160279	1	0.00	0.00	0.00	0.00	4	1.0430000	32.022748	345.00	1	1.100	0.900	27.46	-0.00	0	0
160280	1	1.88	0.60	0.00	0.00	4	1.0431282	30.425943	138.00	1	1.100	0.900	27.46	0.00	0	0
160281	2	0.00	0.00	0.00	0.00	4	1.0439761	34.089866	13.80	1	1.100	0.900	27.46	0.00	0	0
160282	1	0.00	0.00	0.00	0.00	4	1.0219441	20.648819	138.00	1	1.100	0.900	27.46	-0.00	0	0
160283	2	0.00	0.00	0.00	0.00	4	1.0219441	20.648819	13.80	1	1.100	0.900	27.46	-0.00	0	0
160284	1	0.00	0.00	0.00	15.47	4	1.0398906	25.479826	345.00	1	1.100	0.900	27.46	-0.00	0	0
160285	1	0.00	0.00	0.00	0.00	4	1.0382790	24.439678	138.00	1	1.100	0.900	27.46	-0.00	0	0
160286	2	0.00	0.00	0.00	0.00	4	1.0400000	27.403007	18.00	1	1.100	0.900	27.46	0.00	0	0
160287	1	0.00	0.00	0.00	0.00	4	1.0440000	33.729950	138.00	1	1.100	0.900	27.46	0.00	0	0
160288	2	0.00	0.00	0.00	0.00	4	1.0333375	36.578402	13.80	1	1.100	0.900	27.46	0.00	0	0
160289	1	0.00	0.00	0.00	0.00	4	1.0400000	25.630796	345.00	1	1.100	0.900	27.46	-0.00	0	0
160290	1	116.80	74.30	0.00	0.00	4	1.0216222	22.416737	138.00	1	1.100	0.900	27.46	-0.00	0	0
160291	2	0.00	0.00	0.00	0.00	4	1.0502182	27.692433	18.00	1	1.100	0.900	27.46	0.00	0	0
160292	1	0.00	0.00	0.00	0.00	7	1.0363495	3.198906	138.00	1	1.100	0.900	27.47	0.01	0	0
160293	2	0.00	0.00	0.00	0.00	7	1.0400000	4.541233	13.80	1	1.100	0.900	27.47	0.00	0	0
160294	2	0.00	0.00	0.00	0.00	7	1.0400000	4.600289	13.80	1	1.100	0.900	27.47	0.00	0	0
160295	1	0.00	0.00	0.00	0.00	7	1.0395799	4.394574	1.00	1	1.100	0.900	27.47	0.00	0	0
160296	1	0.00	0.00	0.00	0.00	7	1.0383268	10.097022	138.00	1	1.100	0.900	27.46	0.00	0	0
160297	2	0.00	0.00	0.00	0.00	7	1.0400000	11.613094	18.00	1	1.100	0.900	27.46	0.00	0	0
160298	2	0.00	0.00	0.00	0.00	7	1.0400000	10.729961	13.80	1	1.100	0.900	27.46	0.00	0	0
160299	1	0.00	0.00	0.00	0.00	4	1.0390000	22.483784	345.00	1	1.100	0.900	27.46	-0.00	0	0
160300	1	0.00	0.00	0.00	0.00	4	1.0420777	21.509893	138.00	1	1.100	0.900	27.46	0.00	0	0
160301	2	0.00	0.00	0.00	0.00	4	1.0297804	24.706475	24.00	1	1.100	0.900	27.46	0.00	0	0
160302	1	0.00	0.00	0.00	0.00	4	1.0380000	24.009173	138.00	1	1.100	0.900	27.46	-0.00	0	0
160303	2	0.00	0.00	0.00	0.00	4	1.0448204	25.881182	13.80	1	1.100	0.900	27.46	0.00	0	0
170001	1	4.70	0.45	0.00	0.00	2	1.0310853	-18.666094	138.00	1	1.100	0.900	27.35	-0.00	0	0
170002	1	5.30	1.65	0.00	0.00	2	1.0366825	-20.723302	138.00	1	1.100	0.900	27.35	-0.00	0	0
170003	1	7.10	1.95	0.00	0.00	2	1.0289261	-18.856075	138.00	1	1.100	0.900	27.35	-0.01	0	0
170004	1	9.30	1.58	0.00	0.00	2	1.0307389	-17.664501	138.00	1	1.100	0.900	27.35	-0.01	0	0
170005	1	9.80	3.09	0.00	0.00	2	1.0293905	-18.479295	138.00	1	1.100	0.900	27.35	-0.01	0	0
170006	1	3.76	1.13	0.00	0.00	2	1.0397064	-19.001310	138.00	1	1.100	0.900	27.35	-0.00	0	0
170007	1	2.94	0.53	0.00	0.00	2	1.0313635	-17.038366	138.00	1	1.100	0.900	27.35	-0.01	0	0
170008	1	6.30	1.88	0.00	0.00	5	1.0297168	-18.732348	138.00	1	1.100	0.900	27.35	-0.01	0	0
170009	1	1.65	0.22	0.00	0.00	2	1.0373612	-20.965758	138.00	1	1.100	0.900	27.35	-0.00	0	0
170010	1	0.84	0.22	0.00	0.00	2	1.0379687	-17.357293	138.00	1	1.100	0.900	27.35	-0.01	0	0
170011	1	0.07	0.02	0.00	0.00	5	1.0303934	-23.731984	138.00	1	1.100	0.900	27.35	-0.00	0	0
170012	1	13.40	4.80	0.00	0.00	5	1.0342166	-21.889755	138.00	1	1.100	0.900	27.35	-0.00	0	0
170013	1	6.50	1.50	0.00	0.00	5	1.0294112	-22.478237	138.00	1	1.100	0.900	27.35	-0.00	0	0
170014	1	7.40	2.11	0.00	0.00	5	1.0329977	-23.110275	138.00	1	1.100	0.900	27.35	-0.00	0	0
170015	1	5.00	0.68	0.00	0.00	5	1.0390248	-21.315245	138.00	1	1.100	0.900	27.34	0.00	0	0
170016	1	6.30	0.75	0.00	0.00	5	1.0326890	-24.321433	138.00	1	1.100	0.900	27.34	-0.00	0	0
170017	1	6.50	1.80	0.00	0.00	5	1.0294964	-23.195541	138.00	1	1.100	0.900	27.35	-0.00	0	0
170018	1	4.07	0.75	0.00	0.00	5	1.0345571	-21.798971	138.00	1	1.100	0.900	27.35	-0.00	0	0
170019	1	1.95	0.60	0.00	0.00	8	1.0353153	-21.862084	138.00	1	1.100	0.900	27.34	0.00	0	0
170020	1	2.41	0.60	0.00	0.00	5	1.0400504	-21.121203	138.00	1	1.100	0.900	27.35	0.00	0	0
170021	1	2.64	0.90	0.00	0.00	5	1.0382324	-21.444526	138.00	1	1.100	0.900	27.34	0.00	0	0
170022	1	13.10	3.54	0.00	0.00	5	1.0286494	-23.702228	138.00	1	1.100	0.900	27.35	-0.00	0	0
170023	1	11.00	3.09	0.00	0.00	5	1.0307766	-23.264311	138.00	1	1.100	0.900	27.35	-0.00	0	0
170024	1	4.25	0.90	0.00	0.00	5	1.0295788	-23.084482	138.00	1	1.100	0.900	27.35	-0.00	0	0
170025	1	9.70	3.46	0.00	0.00	5	1.0293986	-24.080334	138.00	1	1.100	0.900	27.35	-0.00	0	0
170026	1	7.30	2.49	0.00	0.00	5	1.0277155	-23.124533	138.00	1	1.100	0.900	27.35	-0.00	0	0
170027	1	1.88	0.08	0.00	0.00	8	1.0334828	-21.919338	138.00	1	1.100	0.900	27.35	-0.00	0	0
170028	1	7.60	2.03	0.00	0.00	5	1.0342133	-21.691917	138.00	1	1.100	0.900	27.35	-0.00	0	0
170029	1	4.25	0.53	0.00	0.00	8	1.0337547	-21.906347	138.00	1	1.100	0.900	27.34	0.00	0	0
170030	1	3.54	0.98	0.00	0.00	8	1.0320526	-22.491170	138.00	1	1.100	0.900	27.34	0.00	0	0
170031	1	9.63	4.89	0.00	0.00	5	1.0289951	-22.324310	138.00	1	1.100	0.900	27.35	-0.00	0	0
170032	1	8.90	1.88	0.00	0.00	5	1.0276580	-23.226384	138.00	1	1.100	0.900	27.34	-0.00	0	0
170033	1	2.41	0.83	0.00	0.00	8	1.0332256	-21.952087	138.00	1	1.100	0.900	27.35	-0.00	0	0
170034	1	4.70	0.60	0.00	0.00	5	1.0285329	-22.985269	138.00	1	1.100	0.900	27.34	-0.00	0	0
170035	1	7.20	1.88	0.00	35.20	2	1.0416415	-21.012575	138.00	1	1.100	0.900	27.35	-0.00	0	0
170036	1	7.30	2.49	0.00	0.00	2	1.0315124	-24.539221	138.00	1	1.100	0.900	27.34	-0.00	0	0
170037	1	7.30	2.34	0.00	0.00	2	1.0384994	-21.612260	138.00	1	1.100	0.900	27.35	-0.00	0	0
170038	1	3.69	0.83	0.00	0.00	2	1.0425413	-18.170814	138.00	1	1.100	0.900	27.35	-0.00	0	0
170039	1	1.73	0.22	0.00	0.00	2	1.0438851	-19.300282	138.00	1	1.100	0.900	27.35	0.00	0	0
170040	1	7.30	0.98	0.00	0.00	2	1.0427181	-20.122778	138.00	1	1.100	0.900	27.35	0.00	0	0
170041	1	8.30	2.03	0.00	0.00	2	1.0343673	-24.215751	138.00	1	1.100	0.900	27.34	-0.00	0	0
170042	1	5.00	1.80	0.00	24.98	2	1.0427373	-21.837037	138.00	1	1.100	0.900	27.35	-0.00	0	0
170043	1	5.30	1.58	0.00	0.00	2	1.0392903	-21.762423	138.00	1	1.100	0.900	27.35	-0.00	0	0
170044	1	3.89	1.28	0.00	0.00	2	1.0371979	-20.925154	138.00	1	1.100	0.900	27.35	-0.00	0	0
170045	1	1.26	0.38	0.00	0.00	2	1.0389561	-20.369819	138.00	1	1.100	0.900	27.35	-0.00	0	0
170046	1	3.76	0.60	0.00	0.00	2	1.0398340	-19.894974	138.00	1	1.100	0.900	27.35	-0.00	0	0
170047	1	2.49	0.30	0.00	0.00	2	1.0418199	-18.665786	138.00	1	1.100	0.900	27.35	-0.00	0	0
170048	1	4.90	1.50	0.00	0.00	2	1.0429135	-19.385087	138.00	1	1.100	0.900	27.35	0.00	0	0
170049	1	9.30	0.90	0.00	0.00	2	1.0349814	-23.169441	138.00	1	1.100	0.900	27.35	-0.00	0	0
170050	1	1.73	0.38	0.00	0.00	2	1.0343795	-22.733859	138.00	1	1.100	0.900	27.35	-0.00	0	0
170051	1	4.33	0.90	0.00	0.00	2	1.0343033	-25.809671	138.00	1	1.100	0.900	27.34	-0.00	0	0
170052	1	8.20	1.28	0.00	0.00	2	1.0290068	-26.017732	138.00	1	1.100	0.900	27.34	-0.00	0	0
170053	1	9.40	3.24	0.00	0.00	2	1.0323854	-24.994067	138.00	1	1.100	0.900	27.34	-0.00	0	0
170054	1	3.31	0.98	0.00	0.00	2	1.0381428	-20.948235	138.00	1	1.100	0.900	27.35	-0.00	0	0
170055	1	4.70	0.98	0.00	0.00	2	1.0411326	-20.306168	138.00	1	1.100	0.900	27.35	0.00	0	0
170056	1	5.70	1.58	0.00	0.00	2	1.0376638	-28.396979	138.00	1	1.100	0.900	27.34	0.00	0	0
170057	1	3.98	0.83	0.00	0.00	2	1.0317034	-25.430328	138.00	1	1.100	0.900	27.34	-0.00	0	0
170058	1	3.98	1.13	0.00	21.85	2	1.0449514	-19.781938	138.00	1	1.100	0.900	27.35	0.00	0	0
170059	1	3.98	0.75	0.00	0.00	2	1.0437987	-19.139559	138.00	1	1.100	0.900	27.35	0.00	0	0
170060	1	2.56	0.60	0.00	0.00	2	1.0438213	-19.306833	138.00	1	1.100	0.900	27.35	0.00	0	0
170061	1	3.31	0.53	0.00	0.00	2	1.0322294	-24.862776	138.00	1	1.100	0.900	27.34	-0.00	0	0
170062	1	1.14	0.30	0.00	0.00	2	1.0410368	-19.177195	138.00	1	1.100	0.900	27.35	-0.00	0	0
170063	1	4.90	0.75	0.00	0.00	2	1.0438175	-19.284402	138.00	1	1.100	0.900	27.35	0.00	0	0
170064	1	8.98	2.03	0.00	14.00	2	1.0349993	-24.884446	138.00	1	1.100	0.900	27.34	-0.00	0	0
170065	1	8.00	1.58	0.00	0.00	2	1.0430495	-17.890527	138.00	1	1.100	0.900	27.35	-0.00	0	0
170066	1	3.39	0.60	0.00	0.00	2	1.0408908	-19.285641	138.00	1	1.100	0.900	27.35	-0.00	0	0
170067	1	17.60	6.91	0.00	0.00	2	1.0344680	-21.195661	138.00	1	1.100	0.900	27.35	-0.00	0	0
170068	1	1.42	0.53	0.00	0.00	5	1.0425567	-19.209424	138.00	1	1.100	0.900	27.35	0.00	0	0
170069	1	5.90	1.43	0.00	0.00	2	1.0433320	-17.971829	138.00	1	1.100	0.900	27.35	0.00	0	0
170070	1	5.70	0.90	0.00	0.00	2	1.0423208	-17.795944	138.00	1	1.100	0.900	27.35	0.00	0	0
170071	1	2.41	0.83	0.00	0.00	2	1.0438871	-18.766583	138.00	1	1.100	0.900	27.35	0.00	0	0
170072	1	1.65	0.45	0.00	0.00	2	1.0423535	-17.508382	138.00	1	1.100	0.900	27.35	0.00	0	0
170073	1	7.00	1.28	0.00	0.00	2	1.0425412	-16.942219	138.00	1	1.100	0.900	27.35	0.00	0	0
170074	1	2.64	0.68	0.00	0.48	5	1.0416021	-19.089634	138.00	1	1.100	0.900	27.35	0.00	0	0
170075	1	1.58	0.38	0.00	0.00	2	1.0425883	-17.766113	138.00	1	1.100	0.900	27.35	0.00	0	0
170076	1	0.53	0.16	0.00	0.00	2	1.0431852	-18.937823	138.00	1	1.100	0.900	27.35	0.00	0	0
170077	1	2.18	0.75	0.00	0.00	5	1.0430456	-19.254737	138.00	1	1.100	0.900	27.35	0.00	0	0
170078	1	3.54	1.28	0.00	5.13	2	1.0447164	-18.431724	138.00	1	1.100	0.900	27.35	0.00	0	0
170079	1	1.38	0.45	0.00	0.00	2	1.0417499	-17.899274	138.00	1	1.100	0.900	27.35	0.00	0	0
170080	1	1.88	0.30	0.00	3.15	2	1.0435762	-18.290027	138.00	1	1.100	0.900	27.35	0.00	0	0
170081	1	0.00	0.00	0.00	0.00	5	1.0272592	-18.770166	138.00	1	1.100	0.900	27.35	-0.01	0	0
170082	1	25.30	4.80	0.00	0.00	5	1.0234421	-23.014899	69.00	1	1.100	0.900	27.35	-0.01	0	0
170083	1	2.86	0.83	0.00	0.00	5	1.0184106	-24.471260	69.00	1	1.100	0.900	27.35	-0.01	0	0
170084	1	28.60	3.99	0.00	0.00	5	1.0096152	-34.719122	69.00	1	1.100	0.900	27.33	0.00	0	0
170085	1	28.90	8.10	0.00	0.00	5	0.9966154	-33.532616	69.00	1	1.100	0.900	27.33	-0.00	0	0
170086	1	0.00	0.00	0.00	93.10	5	1.0268370	-31.904300	138.00	1	1.100	0.900	27.33	0.00	0	0
170087	1	48.80	11.30	0.00	0.00	5	1.0105851	-32.545329	69.00	1	1.100	0.900	27.33	0.00	0	0
170088	1	0.00	0.00	0.00	0.00	5	1.0141214	-29.992147	138.00	1	1.100	0.900	27.34	-0.00	0	0
170089	1	48.10	13.50	0.00	0.00	5	1.0014817	-32.368182	69.00	1	1.100	0.900	27.34	-0.00	0	0
170090	1	14.50	4.42	0.00	0.00	5	1.0093787	-32.399727	69.00	1	1.100	0.900	27.33	0.00	0	0
170091	1	15.30	2.86	0.00	0.00	5	1.0221535	-33.524436	69.00	1	1.100	0.900	27.33	0.01	0	0
170092	1	0.00	0.00	0.00	0.00	5	1.0191020	-31.894464	138.00	1	1.100	0.900	27.33	0.00	0	0
170093	1	45.90	9.00	0.00	0.00	5	1.0188715	-32.608738	69.00	1	1.100	0.900	27.33	0.00	0	0
170094	1	33.40	9.80	0.00	97.90	5	1.0283781	-34.733654	69.00	1	1.100	0.900	27.33	0.01	0	0
170095	1	11.24	5.40	0.00	0.00	5	1.0105983	-34.987421	69.00	1	1.100	0.900	27.33	-0.00	0	0
170096	1	0.00	0.00	0.00	0.00	5	1.0349793	-31.623828	138.00	1	1.100	0.900	27.34	0.00	0	0
170097	1	64.50	23.04	0.00	0.00	5	0.9998565	-34.352022	69.00	1	1.100	0.900	27.33	-0.00	0	0
170098	1	0.00	0.00	0.00	0.00	5	1.0247159	-32.390346	13.80	1	1.100	0.900	27.33	-0.00	0	0
170099	1	0.00	0.00	0.00	0.00	5	1.0247159	-32.390346	1.00	1	1.100	0.900	27.33	-0.00	0	0
170100	1	0.00	0.00	0.00	0.00	5	1.0196593	-31.698598	138.00	1	1.100	0.900	27.33	0.00	0	0
170101	1	59.20	18.41	0.00	0.00	5	1.0122532	-34.811852	69.00	1	1.100	0.900	27.33	0.00	0	0
170102	1	0.00	0.00	0.00	0.00	5	1.0155065	-32.054258	138.00	1	1.100	0.900	27.33	-0.00	0	0
170103	1	63.20	13.18	0.00	0.00	5	1.0038828	-33.604675	69.00	1	1.100	0.900	27.33	-0.00	0	0
170104	1	16.30	5.00	0.00	0.00	5	1.0011121	-32.370726	69.00	1	1.100	0.900	27.34	-0.00	0	0
170105	1	21.30	3.31	0.00	0.00	5	0.9976981	-33.317013	69.00	1	1.100	0.900	27.33	-0.00	0	0
170106	1	0.00	0.00	0.00	0.00	5	1.0180805	-31.088301	138.00	1	1.100	0.900	27.34	-0.00	0	0
170107	1	51.90	17.80	0.00	0.00	5	1.0135077	-32.516754	69.00	1	1.100	0.900	27.33	0.00	0	0
170108	1	13.60	3.01	0.00	87.40	5	1.0280011	-30.959216	69.00	1	1.100	0.900	27.34	0.00	0	0
170109	1	19.00	4.16	0.00	0.00	5	1.0086222	-31.408255	69.00	1	1.100	0.900	27.33	-0.00	0	0
170110	1	42.80	13.00	0.00	0.00	5	1.0197320	-31.261138	69.00	1	1.100	0.900	27.34	0.00	0	0
170111	1	23.80	6.85	0.00	109.60	5	1.0305037	-30.713270	69.00	1	1.100	0.900	27.34	0.00	0	0
170112	1	18.90	5.30	0.00	0.00	5	1.0049647	-31.831728	69.00	1	1.100	0.900	27.33	-0.00	0	0
170113	1	0.00	0.00	0.00	0.00	5	1.0135583	-26.596515	138.00	1	1.100	0.900	27.34	-0.01	0	0
170114	1	37.70	14.00	0.00	0.00	5	1.0145541	-29.287940	69.00	1	1.100	0.900	27.34	-0.01	0	0
170115	1	25.40	2.86	0.00	0.00	5	1.0275815	-29.314459	69.00	1	1.100	0.900	27.34	-0.00	0	0
170116	1	35.10	10.80	0.00	0.00	5	1.0027531	-29.868453	69.00	1	1.100	0.900	27.34	-0.01	0	0
170117	1	19.00	3.09	0.00	0.00	5	1.0181304	-31.155653	69.00	1	1.100	0.900	27.34	-0.00	0	0
170118	1	0.00	0.00	0.00	0.00	5	1.0329331	-18.876265	345.00	1	1.100	0.900	27.35	-0.00	0	0
170119	1	77.80	47.80	0.00	0.00	5	1.0193137	-24.616445	138.00	1	1.100	0.900	27.35	-0.01	0	0
170120	1	36.20	5.90	0.00	0.00	5	1.0182761	-29.473970	69.00	1	1.100	0.900	27.34	-0.01	0	0
170121	1	20.80	4.70	0.00	0.00	5	1.0026340	-29.946663	69.00	1	1.100	0.900	27.34	-0.01	0	0
170122	1	13.30	1.20	0.00	0.00	5	1.0294641	-30.325975	69.00	1	1.100	0.900	27.34	0.00	0	0
170123	1	17.30	2.79	0.00	0.00	5	1.0191634	-30.585878	69.00	1	1.100	0.900	27.34	-0.00	0	0
170124	1	3.76	0.45	0.00	0.00	5	1.0303081	-29.824249	69.00	1	1.100	0.900	27.34	0.00	0	0
170125	1	0.00	0.00	0.00	0.00	5	1.0168420	-25.531464	138.00	1	1.100	0.900	27.35	-0.01	0	0
170126	1	25.70	6.40	0.00	0.00	5	1.0282078	-28.601226	69.00	1	1.100	0.900	27.35	-0.01	0	0
170127	1	0.00	0.00	0.00	0.00	5	1.0234180	-27.450034	138.00	1	1.100	0.900	27.34	-0.00	0	0
170128	1	24.10	5.10	0.00	0.00	5	1.0218054	-28.266319	69.00	1	1.100	0.900	27.34	-0.00	0	0
170129	1	9.86	2.55	0.00	0.00	5	1.0030707	-29.518419	69.00	1	1.100	0.900	27.34	-0.01	0	0
170130	1	14.10	3.69	0.00	0.00	5	1.0001208	-29.912703	69.00	1	1.100	0.900	27.34	-0.01	0	0
170131	1	10.50	2.26	0.00	0.00	5	1.0173320	-29.804489	69.00	1	1.100	0.900	27.34	-0.00	0	0
170132	1	0.00	0.00	0.00	0.00	5	1.0111056	-27.804220	138.00	1	1.100	0.900	27.34	-0.01	0	0
170133	1	54.70	16.14	0.00	0.00	5	1.0038836	-29.714189	69.00	1	1.100	0.900	27.34	-0.01	0	0
170134	1	37.70	8.14	0.00	0.00	5	1.0080958	-29.982782	69.00	1	1.100	0.900	27.34	-0.01	0	0
170135	1	29.30	6.50	0.00	0.00	5	1.0046927	-29.931728	69.00	1	1.100	0.900	27.34	-0.01	0	0
170136	1	3.01	0.90	0.00	0.00	5	1.0304103	-30.482889	69.00	1	1.100	0.900	27.34	0.00	0	0
170137	1	0.00	0.00	0.00	0.00	5	1.0314960	-26.978889	138.00	1	1.100	0.900	27.34	0.00	0	0
170138	1	16.00	1.88	0.00	0.00	5	1.0330515	-29.158673	69.00	1	1.100	0.900	27.34	0.00	0	0
170139	1	6.00	2.11	0.00	0.00	5	1.0283217	-30.750087	69.00	1	1.100	0.900	27.34	0.00	0	0
170140	1	18.10	4.16	0.00	0.00	5	1.0273376	-30.493529	69.00	1	1.100	0.900	27.34	0.00	0	0
170141	1	4.25	0.38	0.00	11.10	5	1.0328848	-30.781248	69.00	1	1.100	0.900	27.34	0.01	0	0
170142	1	11.00	1.95	0.00	0.00	5	1.0134836	-27.484536	69.00	1	1.100	0.900	27.34	-0.01	0	0
170143	1	4.16	1.20	0.00	0.00	5	1.0285901	-29.533763	69.00	1	1.100	0.900	27.34	-0.00	0	0
170144	1	17.10	1.43	0.00	0.00	5	1.0155575	-27.942719	69.00	1	1.100	0.900	27.34	-0.01	0	0
170145	1	0.00	0.00	0.00	0.00	5	1.0214735	-27.087233	138.00	1	1.100	0.900	27.34	-0.00	0	0
170146	1	19.30	3.39	0.00	0.00	5	1.0191718	-28.013857	69.00	1	1.100	0.900	27.34	-0.00	0	0
170147	1	0.98	0.15	0.00	22.50	5	1.0335757	-29.749829	69.00	1	1.100	0.900	27.34	0.00	0	0
170148	1	0.00	0.00	0.00	26.00	5	1.0328216	-25.043362	138.00	1	1.100	0.900	27.34	0.00	0	0
170149	1	19.70	2.79	0.00	0.00	5	1.0317579	-26.504502	69.00	1	1.100	0.900	27.34	0.00	0	0
170150	1	0.00	0.00	0.00	0.00	5	1.0207066	-25.051629	138.00	1	1.100	0.900	27.34	-0.00	0	0
170151	1	25.20	4.16	0.00	0.00	5	1.0208173	-26.542633	69.00	1	1.100	0.900	27.34	-0.00	0	0
170152	1	7.20	1.50	0.00	0.00	5	1.0314092	-26.891029	69.00	1	1.100	0.900	27.34	0.00	0	0
170153	1	7.20	1.88	0.00	0.00	5	1.0141441	-27.447270	69.00	1	1.100	0.900	27.34	-0.00	0	0
170154	1	5.70	2.03	0.00	0.00	5	1.0182021	-27.963581	69.00	1	1.100	0.900	27.34	-0.00	0	0
170155	1	0.00	0.00	0.00	0.00	5	1.0211313	-24.961380	138.00	1	1.100	0.900	27.34	-0.00	0	0
170156	1	22.40	6.10	0.00	0.00	5	1.0166918	-26.480904	69.00	1	1.100	0.900	27.34	-0.00	0	0
170157	1	9.60	3.31	0.00	0.00	5	1.0107543	-28.016308	69.00	1	1.100	0.900	27.34	-0.00	0	0
170158	1	3.39	0.30	0.00	0.00	5	1.0324667	-27.661210	69.00	1	1.100	0.900	27.34	0.00	0	0
170159	1	18.60	5.30	0.00	0.00	5	1.0158406	-26.670473	69.00	1	1.100	0.900	27.34	-0.00	0	0
170160	1	17.10	5.20	0.00	0.00	5	1.0281517	-26.778219	69.00	1	1.100	0.900	27.34	-0.00	0	0
170161	1	6.20	1.65	0.00	0.00	5	1.0303254	-27.012517	69.00	1	1.100	0.900	27.34	0.00	0	0
170162	1	4.25	1.13	0.00	0.00	5	1.0347831	-27.176865	69.00	1	1.100	0.900	27.34	0.00	0	0
170163	1	4.25	1.43	0.00	15.00	5	1.0413176	-27.621864	69.00	1	1.100	0.900	27.34	0.01	0	0
170164	1	29.30	12.30	0.00	0.00	5	1.0111208	-27.233107	69.00	1	1.100	0.900	27.34	-0.00	0	0
170165	1	23.20	7.10	0.00	0.00	5	1.0094973	-28.407189	69.00	1	1.100	0.900	27.34	-0.00	0	0
170166	1	11.70	1.73	0.00	0.00	5	1.0132571	-27.575391	69.00	1	1.100	0.900	27.34	-0.00	0	0
170167	1	40.80	12.90	0.00	19.20	5	1.0357812	-32.540611	69.00	1	1.100	0.900	27.33	0.01	0	0
170168	1	0.00	0.00	0.00	0.00	5	1.0327477	-17.833072	345.00	1	1.100	0.900	27.35	-0.00	0	0
170169	1	0.00	0.00	0.00	0.00	5	1.0274305	-23.616950	138.00	1	1.100	0.900	27.35	-0.00	0	0
170170	1	50.50	17.80	0.00	0.00	5	1.0229818	-26.336930	69.00	1	1.100	0.900	27.35	-0.00	0	0
170171	1	23.60	7.30	0.00	0.00	5	1.0088102	-28.898806	69.00	1	1.100	0.900	27.34	-0.01	0	0
170172	1	36.40	6.80	0.00	0.00	5	1.0037946	-29.521196	69.00	1	1.100	0.900	27.34	-0.01	0	0
170173	1	0.00	0.00	0.00	0.00	5	1.0193450	-25.638431	138.00	1	1.100	0.900	27.34	-0.00	0	0
170174	1	35.60	5.10	0.00	0.00	5	1.0173302	-26.746463	69.00	1	1.100	0.900	27.34	-0.00	0	0
170175	1	25.80	6.40	0.00	0.00	5	1.0130928	-28.509935	69.00	1	1.100	0.900	27.34	-0.00	0	0
170176	1	15.20	2.79	0.00	0.00	5	1.0166473	-27.631522	69.00	1	1.100	0.900	27.34	-0.00	0	0
170177	1	0.00	0.00	0.00	0.00	5	1.0180317	-25.955358	138.00	1	1.100	0.900	27.34	-0.00	0	0
170178	1	40.80	12.60	0.00	0.00	5	1.0165326	-28.128776	69.00	1	1.100	0.900	27.34	-0.00	0	0
170179	1	34.40	13.40	0.00	0.00	5	1.0025714	-29.538438	69.00	1	1.100	0.900	27.34	-0.01	0	0
170180	1	0.00	0.00	0.00	0.00	5	1.0221841	-25.521792	138.00	1	1.100	0.900	27.34	-0.00	0	0
170181	1	28.70	7.40	0.00	0.00	5	1.0209998	-26.550603	69.00	1	1.100	0.900	27.34	-0.00	0	0
170182	1	20.30	6.90	0.00	0.00	5	1.0176414	-26.995200	69.00	1	1.100	0.900	27.34	-0.00	0	0
170183	1	0.00	0.00	0.00	0.00	5	1.0196001	-26.120343	138.00	1	1.100	0.900	27.34	-0.00	0	0
170184	1	53.50	10.40	0.00	0.00	5	1.0118721	-28.424343	69.00	1	1.100	0.900	27.34	-0.00	0	0
170185	1	16.40	3.69	0.00	0.00	5	1.0090951	-28.944862	69.00	1	1.100	0.900	27.34	-0.01	0	0
170186	1	30.50	9.41	0.00	0.00	5	1.0014204	-29.559170	69.00	1	1.100	0.900	27.34	-0.01	0	0
170187	1	0.00	0.00	0.00	0.00	5	1.0239029	-25.075771	138.00	1	1.100	0.900	27.34	-0.00	0	0
170188	1	25.10	5.60	0.00	0.00	5	1.0177202	-28.691219	69.00	1	1.100	0.900	27.34	-0.00	0	0
170189	1	28.80	4.80	0.00	0.00	5	1.0216398	-30.610194	69.00	1	1.100	0.900	27.34	0.00	0	0
170190	1	0.00	0.00	0.00	0.00	5	1.0250374	-26.428642	138.00	1	1.100	0.900	27.34	-0.00	0	0
170191	1	49.00	15.58	0.00	0.00	5	1.0307631	-30.095820	69.00	1	1.100	0.900	27.34	-0.00	0	0
170192	1	18.00	5.60	0.00	0.00	5	1.0167897	-29.664513	69.00	1	1.100	0.900	27.34	-0.00	0	0
170193	1	0.00	0.00	0.00	0.00	5	1.0100353	-26.842968	138.00	1	1.100	0.900	27.34	-0.01	0	0
170194	1	39.80	10.30	0.00	0.00	5	1.0014372	-29.627221	69.00	1	1.100	0.900	27.34	-0.01	0	0
170195	1	0.00	0.00	0.00	0.00	5	1.0069742	-27.817854	13.80	1	1.100	0.900	27.34	-0.01	0	0
170196	1	0.00	0.00	0.00	0.00	5	1.0069742	-27.817854	1.00	1	1.100	0.900	27.34	-0.01	0	0
170197	1	0.00	0.00	0.00	0.00	5	1.0250551	-25.727431	138.00	1	1.100	0.900	27.34	-0.00	0	0
170198	1	39.40	14.10	0.00	0.00	5	1.0128470	-28.879617	69.00	1	1.100	0.900	27.34	-0.00	0	0
170199	1	26.00	6.66	0.00	0.00	5	1.0152466	-29.923010	69.00	1	1.100	0.900	27.34	-0.00	0	0
170200	1	7.70	1.80	0.00	0.00	5	1.0102351	-29.148570	69.00	1	1.100	0.900	27.34	-0.01	0	0
170201	1	0.83	0.00	0.00	0.00	5	1.0154978	-27.364709	69.00	1	1.100	0.900	27.34	-0.00	0	0
170202	1	0.00	0.00	0.00	0.00	5	1.0073140	-27.525099	138.00	1	1.100	0.900	27.34	-0.01	0	0
170203	1	64.60	5.42	0.00	0.00	5	1.0039922	-29.329310	69.00	1	1.100	0.900	27.34	-0.01	0	0
170204	1	0.00	0.00	0.00	0.00	5	1.0131363	-26.168200	138.00	1	1.100	0.900	27.34	-0.01	0	0
170205	1	46.10	6.80	0.00	0.00	5	1.0054350	-29.234554	69.00	1	1.100	0.900	27.34	-0.01	0	0
170206	1	0.00	0.00	0.00	0.00	5	1.0261531	-27.167484	138.00	1	1.100	0.900	27.34	-0.00	0	0
170207	1	56.50	15.80	0.00	0.00	5	1.0276404	-30.270702	69.00	1	1.100	0.900	27.34	-0.00	0	0
170208	1	0.00	0.00	0.00	0.00	5	1.0130863	-28.328382	138.00	1	1.100	0.900	27.34	-0.00	0	0
170209	1	33.40	8.60	0.00	0.00	5	1.0070652	-30.786075	69.00	1	1.100	0.900	27.34	-0.01	0	0
170210	1	0.00	0.00	0.00	0.00	5	1.0122073	-28.547107	138.00	1	1.100	0.900	27.34	-0.00	0	0
170211	1	44.60	10.10	0.00	0.00	5	1.0092030	-31.136764	69.00	1	1.100	0.900	27.34	-0.00	0	0
170212	1	21.10	1.73	0.00	0.00	5	1.0202217	-28.885240	69.00	1	1.100	0.900	27.34	-0.00	0	0
170213	1	32.50	10.80	0.00	96.00	5	1.0349918	-33.256261	69.00	1	1.100	0.900	27.33	0.01	0	0
170214	1	18.50	4.07	0.00	0.00	5	1.0063237	-31.495794	69.00	1	1.100	0.900	27.34	-0.00	0	0
170215	1	17.40	1.35	0.00	0.00	5	1.0173827	-31.225994	69.00	1	1.100	0.900	27.34	-0.00	0	0
170216	1	27.00	7.10	0.00	0.00	5	1.0161751	-30.426139	69.00	1	1.100	0.900	27.34	-0.00	0	0
170217	1	25.30	8.30	0.00	0.00	5	1.0271130	-32.370303	69.00	1	1.100	0.900	27.34	0.00	0	0
170218	1	0.00	0.00	0.00	134.10	5	1.0385704	-18.716275	345.00	1	1.100	0.900	27.35	-0.00	0	0
170219	1	0.00	0.00	0.00	0.00	5	1.0241961	-25.033340	138.00	1	1.100	0.900	27.35	-0.00	0	0
170220	1	34.10	10.30	0.00	0.00	5	1.0212333	-29.012325	69.00	1	1.100	0.900	27.34	-0.00	0	0
170221	1	36.10	9.70	0.00	0.00	5	1.0227981	-33.082090	69.00	1	1.100	0.900	27.33	0.01	0	0
170222	1	73.40	47.80	0.00	0.00	5	1.0151063	-27.388414	138.00	1	1.100	0.900	27.34	-0.00	0	0
170223	1	47.90	14.50	0.00	0.00	5	1.0191672	-29.799326	69.00	1	1.100	0.900	27.34	-0.00	0	0
170224	1	15.70	2.03	0.00	0.00	5	1.0064824	-31.193076	69.00	1	1.100	0.900	27.34	-0.00	0	0
170225	1	27.30	12.86	0.00	0.00	5	1.0040586	-32.637747	69.00	1	1.100	0.900	27.33	-0.00	0	0
170226	1	0.00	0.00	0.00	0.00	5	1.0327790	-28.776764	138.00	1	1.100	0.900	27.34	-0.00	0	0
170227	1	21.10	6.50	0.00	0.00	5	1.0267887	-29.448776	69.00	1	1.100	0.900	27.34	-0.00	0	0
170228	1	7.50	2.64	0.00	0.00	5	1.0185593	-29.044315	69.00	1	1.100	0.900	27.34	-0.00	0	0
170229	1	7.30	1.43	0.00	0.00	5	1.0251820	-29.692628	69.00	1	1.100	0.900	27.34	-0.00	0	0
170230	1	0.52	0.09	0.00	0.00	5	1.0201985	-29.900000	69.00	1	1.100	0.900	27.34	-0.00	0	0
170231	1	9.40	1.20	0.00	0.00	2	1.0208102	-29.557846	69.00	1	1.100	0.900	27.34	-0.00	0	0
170232	1	3.69	0.68	0.00	0.00	5	1.0169469	-29.330444	69.00	1	1.100	0.900	27.34	-0.00	0	0
170233	1	1.95	0.08	0.00	0.00	5	1.0197106	-29.411888	69.00	1	1.100	0.900	27.34	-0.00	0	0
170234	1	1.88	0.68	0.00	0.00	5	1.0198922	-28.592419	69.00	1	1.100	0.900	27.34	-0.00	0	0
170235	1	0.00	0.00	0.00	0.00	5	1.0279290	-29.060152	138.00	1	1.100	0.900	27.34	-0.00	0	0
170236	1	26.20	8.30	0.00	0.00	5	1.0144044	-30.158115	69.00	1	1.100	0.900	27.34	-0.00	0	0
170237	1	0.00	0.00	0.00	0.00	5	1.0067903	-29.661037	138.00	1	1.100	0.900	27.34	-0.01	0	0
170238	1	45.60	10.46	0.00	0.00	5	1.0011579	-32.138944	69.00	1	1.100	0.900	27.34	-0.01	0	0
170239	1	24.90	5.70	0.00	0.00	5	1.0349846	-32.884165	69.00	1	1.100	0.900	27.34	0.00	0	0
170240	1	21.80	4.93	0.00	93.00	5	1.0453812	-33.610027	69.00	1	1.100	0.900	27.34	0.01	0	0
170241	1	38.00	10.13	0.00	0.00	5	0.9999907	-32.358662	69.00	1	1.100	0.900	27.34	-0.01	0	0
170242	1	0.00	0.00	0.00	0.00	5	1.0168662	-29.692464	138.00	1	1.100	0.900	27.34	-0.00	0	0
170243	1	46.60	12.00	0.00	0.00	5	1.0302452	-31.552841	69.00	1	1.100	0.900	27.34	0.00	0	0
170244	1	19.40	2.94	0.00	0.00	5	0.9988398	-32.794432	69.00	1	1.100	0.900	27.33	-0.00	0	0
170245	1	27.20	4.25	0.00	0.00	5	1.0095175	-30.271071	69.00	1	1.100	0.900	27.34	-0.01	0	0
170246	1	0.00	0.00	0.00	0.00	5	1.0186530	-29.908373	138.00	1	1.100	0.900	27.34	-0.00	0	0
170247	1	27.30	3.69	0.00	0.00	5	1.0240579	-30.588567	69.00	1	1.100	0.900	27.34	-0.00	0	0
170248	1	0.00	0.00	0.00	0.00	5	1.0214197	-27.930886	138.00	1	1.100	0.900	27.34	-0.00	0	0
170249	1	36.40	10.90	0.00	0.00	5	1.0115965	-31.095500	69.00	1	1.100	0.900	27.34	-0.00	0	0
170250	1	26.80	9.20	0.00	0.00	5	1.0273069	-32.451257	69.00	1	1.100	0.900	27.33	0.00	0	0
170251	1	14.90	1.80	0.00	0.00	5	1.0036917	-32.050017	69.00	1	1.100	0.900	27.33	-0.00	0	0
170252	1	0.00	0.00	0.00	0.00	5	1.0160920	-25.788305	138.00	1	1.100	0.900	27.34	-0.01	0	0
170253	1	34.10	11.00	0.00	0.00	5	1.0096916	-29.510723	69.00	1	1.100	0.900	27.34	-0.01	0	0
170254	1	15.10	1.95	0.00	0.00	5	1.0159576	-30.486209	69.00	1	1.100	0.900	27.34	-0.00	0	0
170255	1	31.70	7.20	0.00	0.00	5	1.0194931	-35.230370	69.00	1	1.100	0.900	27.33	0.01	0	0
170256	1	10.10	0.83	0.00	0.00	5	1.0037586	-29.895071	69.00	1	1.100	0.900	27.34	-0.01	0	0
170257	1	0.00	0.00	0.00	0.00	5	1.0198238	-25.063464	138.00	1	1.100	0.900	27.34	-0.00	0	0
170258	1	24.70	3.01	0.00	0.00	5	0.9993473	-30.189334	69.00	1	1.100	0.900	27.34	-0.01	0	0
170259	1	0.00	0.00	0.00	0.00	5	1.0088866	-27.635425	13.80	1	1.100	0.900	27.34	-0.01	0	0
170260	1	0.00	0.00	0.00	0.00	5	1.0088866	-27.635425	1.00	1	1.100	0.900	27.34	-0.01	0	0
170261	1	25.60	7.80	0.00	0.00	5	1.0126218	-30.807635	69.00	1	1.100	0.900	27.34	-0.00	0	0
170262	1	28.50	10.20	0.00	0.00	5	0.9973562	-30.159897	69.00	1	1.100	0.900	27.34	-0.01	0	0
170263	1	22.50	6.90	0.00	143.80	5	1.0393176	-31.915895	69.00	1	1.100	0.900	27.34	0.01	0	0
170264	1	24.50	5.00	0.00	0.00	5	1.0056646	-31.123987	69.00	1	1.100	0.900	27.34	-0.00	0	0
170265	1	21.80	7.80	0.00	0.00	5	1.0082770	-31.461876	69.00	1	1.100	0.900	27.34	-0.00	0	0
170266	1	42.10	13.90	0.00	0.00	5	0.9954253	-33.625744	69.00	1	1.100	0.900	27.33	-0.00	0	0
170267	1	21.60	3.31	0.00	0.00	5	0.9978129	-30.296835	69.00	1	1.100	0.900	27.34	-0.01	0	0
170268	1	0.00	0.00	0.00	0.00	5	1.0183698	-28.569886	138.00	1	1.100	0.900	27.34	-0.00	0	0
170269	1	29.60	6.20	0.00	0.00	5	1.0147076	-30.467506	69.00	1	1.100	0.900	27.34	-0.00	0	0
170270	1	12.10	1.80	0.00	0.00	5	0.9969732	-33.179866	69.00	1	1.100	0.900	27.33	-0.00	0	0
170271	1	22.60	6.00	0.00	0.00	5	1.0067666	-30.304704	69.00	1	1.100	0.900	27.34	-0.01	0	0
170272	1	10.80	2.56	0.00	0.00	5	1.0340364	-32.202259	69.00	1	1.100	0.900	27.33	0.01	0	0
170273	1	38.50	7.85	0.00	0.00	5	1.0319809	-34.767940	69.00	1	1.100	0.900	27.33	0.01	0	0
170274	1	37.10	13.30	0.00	0.00	5	1.0266059	-32.399713	69.00	1	1.100	0.900	27.33	0.01	0	0
170275	1	23.30	8.20	0.00	0.00	5	1.0164427	-33.685741	69.00	1	1.100	0.900	27.33	0.00	0	0
170276	1	0.00	0.00	0.00	0.00	5	1.0118875	-29.701877	138.00	1	1.100	0.900	27.34	-0.00	0	0
170277	1	46.50	9.90	0.00	0.00	5	1.0115531	-31.430726	69.00	1	1.100	0.900	27.34	-0.00	0	0
170278	1	38.00	11.44	0.00	0.00	5	1.0224495	-32.451114	69.00	1	1.100	0.900	27.33	0.00	0	0
170279	1	48.90	12.18	0.00	0.00	5	0.9699474	-28.728068	69.00	1	1.100	0.900	27.34	-0.01	0	0
170280	1	19.30	3.89	0.00	0.00	5	1.0280362	-31.271285	69.00	1	1.100	0.900	27.34	0.00	0	0
170281	1	0.00	0.00	0.00	0.00	5	1.0221328	-27.963443	138.00	1	1.100	0.900	27.34	-0.00	0	0
170282	1	43.90	6.40	0.00	0.00	5	1.0176639	-32.493942	69.00	1	1.100	0.900	27.34	-0.00	0	0
170283	1	38.30	12.76	0.00	0.00	5	1.0322572	-31.123276	69.00	1	1.100	0.900	27.34	0.00	0	0
170284	1	30.80	7.70	0.00	0.00	5	1.0275710	-31.562413	69.00	1	1.100	0.900	27.34	0.00	0	0
170285	1	38.60	5.90	0.00	0.00	5	1.0091057	-32.701078	69.00	1	1.100	0.900	27.33	-0.00	0	0
170286	1	23.60	6.50	0.00	154.80	5	1.0410833	-35.090062	69.00	1	1.100	0.900	27.33	0.02	0	0
170287	1	35.40	6.75	0.00	0.00	5	1.0042047	-33.736616	69.00	1	1.100	0.900	27.33	0.00	0	0
170288	1	14.90	6.23	0.00	0.00	5	1.0337216	-33.528880	69.00	1	1.100	0.900	27.33	0.01	0	0
170289	1	15.60	1.43	0.00	0.00	5	1.0306125	-33.386191	69.00	1	1.100	0.900	27.33	0.01	0	0
170290	1	51.40	4.75	0.00	110.18	5	1.0357217	-31.398933	69.00	1	1.100	0.900	27.34	0.01	0	0
170291	1	0.00	0.00	0.00	164.40	5	1.0420280	-27.408033	138.00	1	1.100	0.900	27.34	0.00	0	0
170292	1	50.40	14.15	0.00	0.00	5	1.0344623	-31.332272	69.00	1	1.100	0.900	27.34	0.00	0	0
170293	1	0.00	0.00	0.00	0.00	5	1.0382213	-29.103995	13.80	1	1.100	0.900	27.34	0.00	0	0
170294	1	0.00	0.00	0.00	0.00	5	1.0382213	-29.103995	1.00	1	1.100	0.900	27.34	0.00	0	0
170295	1	49.20	16.60	0.00	0.00	5	1.0146173	-29.755188	69.00	1	1.100	0.900	27.34	-0.00	0	0
170296	1	0.00	0.00	0.00	0.00	5	1.0187510	-26.555204	138.00	1	1.100	0.900	27.34	-0.00	0	0
170297	1	49.20	7.80	0.00	0.00	5	1.0154886	-29.713084	69.00	1	1.100	0.900	27.34	-0.00	0	0
170298	1	0.00	0.00	0.00	0.00	5	1.0201851	-28.211757	138.00	1	1.100	0.900	27.34	-0.00	0	0
170299	1	52.40	17.60	0.00	0.00	5	1.0130323	-29.685783	69.00	1	1.100	0.900	27.34	-0.00	0	0
170300	1	0.00	0.00	0.00	0.00	5	1.0143062	-30.918642	138.00	1	1.100	0.900	27.34	0.00	0	0
170301	1	54.70	18.90	0.00	0.00	5	1.0233078	-32.245731	69.00	1	1.100	0.900	27.34	0.00	0	0
170302	1	0.00	0.00	0.00	0.00	5	1.0135246	-30.659319	138.00	1	1.100	0.900	27.34	-0.00	0	0
170303	1	70.20	14.99	0.00	0.00	5	1.0236151	-34.096522	69.00	1	1.100	0.900	27.33	0.00	0	0
170304	1	29.80	10.20	0.00	0.00	5	1.0073350	-33.874265	69.00	1	1.100	0.900	27.33	0.00	0	0
170305	1	40.80	3.61	0.00	0.00	5	1.0142003	-33.035427	69.00	1	1.100	0.900	27.33	-0.00	0	0
170306	1	0.00	0.00	0.00	0.00	5	1.0103941	-27.239690	138.00	1	1.100	0.900	27.34	-0.01	0	0
170307	1	16.50	3.31	0.00	0.00	5	1.0076945	-28.499348	69.00	1	1.100	0.900	27.34	-0.01	0	0
170308	1	5.00	0.75	0.00	67.00	5	1.0439132	-27.836792	69.00	1	1.100	0.900	27.34	0.01	0	0
170309	1	0.00	0.00	0.00	0.00	5	1.0244173	-25.258378	138.00	1	1.100	0.900	27.34	-0.00	0	0
170310	1	24.00	3.39	0.00	0.00	5	1.0274337	-27.266630	69.00	1	1.100	0.900	27.34	-0.00	0	0
170311	1	18.30	2.49	0.00	0.00	5	1.0076566	-28.265964	69.00	1	1.100	0.900	27.34	-0.01	0	0
170312	1	4.42	0.53	0.00	0.00	5	1.0214288	-28.439827	69.00	1	1.100	0.900	27.34	-0.00	0	0
170313	1	4.25	0.45	0.00	0.00	5	1.0253477	-27.613942	69.00	1	1.100	0.900	27.34	-0.00	0	0
170314	1	5.70	1.35	0.00	0.00	5	1.0352550	-27.392822	69.00	1	1.100	0.900	27.34	0.00	0	0
170315	1	11.80	2.94	0.00	0.00	5	1.0338358	-27.814168	69.00	1	1.100	0.900	27.34	0.00	0	0
170316	1	11.00	3.54	0.00	0.00	5	1.0064747	-28.711199	69.00	1	1.100	0.900	27.34	-0.01	0	0
170317	1	0.00	0.00	0.00	294.00	5	1.0461679	-31.738637	138.00	1	1.100	0.900	27.34	0.00	0	0
170318	1	52.20	3.46	0.00	0.00	5	1.0102178	-35.089649	69.00	1	1.100	0.900	27.33	0.00	0	0
170319	1	0.00	0.00	0.00	0.00	5	1.0345739	-32.806194	13.80	1	1.100	0.900	27.33	0.00	0	0
170320	1	0.00	0.00	0.00	0.00	5	1.0345739	-32.806194	1.00	1	1.100	0.900	27.33	0.00	0	0
170321	1	0.00	0.00	0.00	0.00	5	0.9773112	-26.081609	138.00	1	1.100	0.900	27.34	-0.01	0	0
170322	1	52.90	16.90	0.00	0.00	5	0.9649631	-28.578998	69.00	1	1.100	0.900	27.34	-0.01	0	0
170323	1	24.50	7.40	0.00	0.00	5	1.0366683	-34.759228	69.00	1	1.100	0.900	27.33	0.01	0	0
170324	1	66.50	15.56	0.00	0.00	5	0.9618904	-28.957384	69.00	1	1.100	0.900	27.34	-0.01	0	0
170325	1	5.60	1.35	0.00	0.00	5	1.0352978	-33.353411	69.00	1	1.100	0.900	27.33	0.01	0	0
170326	1	2.64	0.53	0.00	0.00	5	1.0333691	-31.768887	69.00	1	1.100	0.900	27.34	0.01	0	0
170327	1	3.61	0.68	0.00	0.00	5	1.0424880	-31.386942	69.00	1	1.100	0.900	27.34	0.01	0	0
170328	1	3.54	1.13	0.00	0.00	5	1.0273557	-29.586967	69.00	1	1.100	0.900	27.34	0.00	0	0
170329	1	6.90	0.75	0.00	0.00	5	1.0266866	-32.673644	69.00	1	1.100	0.900	27.33	0.01	0	0
170330	1	14.90	2.85	0.00	0.00	5	1.0341299	-32.038495	69.00	1	1.100	0.900	27.34	0.01	0	0
170331	1	0.00	0.00	0.00	0.00	5	1.0246979	-27.345013	138.00	1	1.100	0.900	27.34	0.00	0	0
170332	1	3.24	1.05	0.00	0.00	5	1.0366458	-29.017322	69.00	1	1.100	0.900	27.34	0.00	0	0
170333	1	0.00	0.00	0.00	0.00	5	1.0235580	-27.030097	138.00	1	1.100	0.900	27.34	0.00	0	0
170334	1	7.30	2.26	0.00	0.00	5	1.0263503	-28.919399	69.00	1	1.100	0.900	27.34	0.00	0	0
170335	1	4.80	0.68	0.00	0.00	5	1.0300346	-30.049016	69.00	1	1.100	0.900	27.34	0.00	0	0
170336	1	4.42	1.13	0.00	0.00	5	1.0276087	-32.128987	69.00	1	1.100	0.900	27.34	0.01	0	0
170337	1	3.61	1.20	0.00	0.00	5	1.0313944	-32.012874	69.00	1	1.100	0.900	27.34	0.01	0	0
170338	1	0.00	0.00	0.00	0.00	5	1.0206336	-26.518218	138.00	1	1.100	0.900	27.34	-0.00	0	0
170339	1	1.95	0.53	0.00	0.00	5	1.0351997	-32.052321	69.00	1	1.100	0.900	27.34	0.01	0	0
170340	1	1.13	0.38	0.00	0.00	5	1.0397774	-31.507925	69.00	1	1.100	0.900	27.34	0.01	0	0
170341	1	7.50	1.43	0.00	0.00	5	1.0396910	-31.558594	69.00	1	1.100	0.900	27.34	0.01	0	0
170342	1	2.18	0.75	0.00	0.00	5	1.0300444	-31.965689	69.00	1	1.100	0.900	27.34	0.01	0	0
170343	1	4.25	0.45	0.00	0.00	5	1.0297419	-30.265992	69.00	1	1.100	0.900	27.34	0.00	0	0
170344	1	1.05	0.38	0.00	0.00	5	1.0385657	-31.962539	69.00	1	1.100	0.900	27.33	0.01	0	0
170345	1	2.94	0.90	0.00	0.00	5	1.0245743	-33.560031	69.00	1	1.100	0.900	27.33	0.01	0	0
170346	1	7.60	3.54	0.00	66.40	5	1.0400741	-33.234803	69.00	1	1.100	0.900	27.33	0.01	0	0
170347	1	12.91	4.94	0.00	0.00	5	1.0397571	-32.649902	69.00	1	1.100	0.900	27.33	0.01	0	0
170348	1	4.90	1.13	0.00	0.00	5	1.0368664	-31.594446	69.00	1	1.100	0.900	27.34	0.01	0	0
170349	1	2.64	0.60	0.00	0.00	5	1.0316536	-31.711884	69.00	1	1.100	0.900	27.34	0.01	0	0
170350	1	5.00	1.80	0.00	0.00	5	1.0372641	-31.357082	69.00	1	1.100	0.900	27.34	0.01	0	0
170351	1	1.73	0.53	0.00	0.00	5	1.0435544	-31.506032	69.00	1	1.100	0.900	27.34	0.01	0	0
170352	1	6.89	3.91	0.00	0.00	5	1.0339643	-32.069585	69.00	1	1.100	0.900	27.34	0.01	0	0
170353	1	3.01	0.83	0.00	0.00	5	1.0388489	-31.875417	69.00	1	1.100	0.900	27.33	0.01	0	0
170354	1	0.04	0.02	0.00	0.00	5	1.0327706	-31.949039	69.00	1	1.100	0.900	27.34	0.01	0	0
170355	1	5.00	1.65	0.00	0.00	5	1.0426689	-30.721132	69.00	1	1.100	0.900	27.34	0.01	0	0
170356	1	15.31	4.44	0.00	0.00	5	1.0398472	-33.175815	69.00	1	1.100	0.900	27.33	0.01	0	0
170357	1	7.10	1.28	0.00	61.60	5	1.0417365	-31.992857	69.00	1	1.100	0.900	27.33	0.01	0	0
170358	1	0.00	0.00	0.00	0.00	5	1.0195923	-25.977434	138.00	1	1.100	0.900	27.34	-0.00	0	0
170359	1	6.00	1.35	0.00	0.00	5	1.0344936	-31.093997	69.00	1	1.100	0.900	27.34	0.01	0	0
170360	1	0.00	0.00	0.00	0.00	5	1.0226291	-27.279903	13.80	1	1.100	0.900	27.34	0.00	0	0
170361	1	0.00	0.00	0.00	0.00	5	1.0226291	-27.279903	1.00	1	1.100	0.900	27.34	0.00	0	0
170362	1	3.69	1.28	0.00	0.00	5	1.0403104	-31.542120	69.00	1	1.100	0.900	27.34	0.01	0	0
170363	1	11.46	2.48	0.00	0.00	5	1.0414392	-31.763965	69.00	1	1.100	0.900	27.34	0.01	0	0
170364	1	3.69	1.20	0.00	108.80	5	1.0418048	-32.307683	69.00	1	1.100	0.900	27.34	0.01	0	0
170365	1	3.69	0.00	0.00	196.80	5	1.0429047	-31.794459	69.00	1	1.100	0.900	27.34	0.01	0	0
170366	1	4.50	1.35	0.00	0.00	5	1.0341104	-31.420525	69.00	1	1.100	0.900	27.34	0.01	0	0
170367	1	4.25	1.50	0.00	0.00	5	1.0224207	-28.755706	69.00	1	1.100	0.900	27.34	-0.00	0	0
170368	1	4.80	0.98	0.00	0.00	5	1.0345515	-31.254528	69.00	1	1.100	0.900	27.34	0.01	0	0
170369	1	6.80	1.13	0.00	0.00	5	1.0402435	-29.631264	69.00	1	1.100	0.900	27.34	0.01	0	0
170370	1	6.00	1.95	0.00	52.30	5	1.0387059	-32.936593	69.00	1	1.100	0.900	27.33	0.01	0	0
170371	1	3.76	0.90	0.00	0.00	5	1.0389352	-32.026311	69.00	1	1.100	0.900	27.34	0.01	0	0
170372	1	3.61	1.20	0.00	0.00	5	1.0289685	-33.468034	69.00	1	1.100	0.900	27.33	0.01	0	0
170373	1	4.25	1.05	0.00	57.90	5	1.0445234	-31.592492	69.00	1	1.100	0.900	27.34	0.01	0	0
170374	1	2.86	0.15	0.00	0.00	5	1.0371404	-31.570415	69.00	1	1.100	0.900	27.34	0.01	0	0
170375	1	5.30	1.73	0.00	0.00	5	1.0365975	-31.618264	69.00	1	1.100	0.900	27.34	0.01	0	0
170376	1	4.42	1.13	0.00	0.00	5	1.0397459	-31.625312	69.00	1	1.100	0.900	27.34	0.01	0	0
170377	1	5.00	1.65	0.00	0.00	5	1.0237652	-30.030523	69.00	1	1.100	0.900	27.34	0.00	0	0
170378	1	7.80	2.64	0.00	0.00	5	1.0427050	-31.438908	69.00	1	1.100	0.900	27.34	0.01	0	0
170379	1	3.98	1.20	0.00	0.00	5	1.0422540	-31.354516	69.00	1	1.100	0.900	27.34	0.01	0	0
170380	1	5.30	1.80	0.00	0.00	5	1.0306397	-30.548721	69.00	1	1.100	0.900	27.34	0.01	0	0
170381	1	2.94	0.90	0.00	0.00	5	1.0346079	-31.415492	69.00	1	1.100	0.900	27.34	0.01	0	0
170382	1	7.10	1.80	0.00	67.88	5	1.0439662	-31.278569	69.00	1	1.100	0.900	27.34	0.01	0	0
170383	1	3.54	0.75	0.00	0.00	5	1.0326384	-30.861624	69.00	1	1.100	0.900	27.34	0.01	0	0
170384	1	5.00	1.50	0.00	0.00	5	1.0331917	-31.174422	69.00	1	1.100	0.900	27.34	0.01	0	0
170385	1	4.60	1.43	0.00	123.00	5	1.0477652	-30.890582	69.00	1	1.100	0.900	27.34	0.01	0	0
170386	1	3.54	0.60	0.00	0.00	5	1.0187827	-28.702383	69.00	1	1.100	0.900	27.34	-0.00	0	0
170387	1	5.70	1.20	0.00	0.00	5	1.0359750	-31.738058	69.00	1	1.100	0.900	27.33	0.01	0	0
170388	1	6.00	1.50	0.00	0.00	5	1.0346856	-31.610023	69.00	1	1.100	0.900	27.34	0.01	0	0
170389	1	3.89	0.45	0.00	0.00	5	1.0342072	-28.804323	69.00	1	1.100	0.900	27.34	0.00	0	0
170390	1	3.76	1.13	0.00	0.00	5	1.0345498	-31.688479	69.00	1	1.100	0.900	27.33	0.01	0	0
170391	1	4.80	1.43	0.00	0.00	5	1.0315130	-30.516099	69.00	1	1.100	0.900	27.34	0.00	0	0
170392	1	3.16	0.22	0.00	0.00	5	1.0296975	-30.148887	69.00	1	1.100	0.900	27.34	0.00	0	0
170393	1	3.46	0.90	0.00	0.00	5	1.0301922	-30.288970	69.00	1	1.100	0.900	27.34	0.00	0	0
170394	1	5.60	1.20	0.00	0.00	5	1.0362686	-28.958455	69.00	1	1.100	0.900	27.34	0.00	0	0
170395	1	4.80	0.90	0.00	0.00	5	1.0365298	-31.328812	69.00	1	1.100	0.900	27.34	0.01	0	0
170396	1	8.90	2.86	0.00	0.00	5	1.0270487	-33.515607	69.00	1	1.100	0.900	27.33	0.01	0	0
170397	1	6.30	2.03	0.00	0.00	5	1.0360655	-32.051937	69.00	1	1.100	0.900	27.34	0.01	0	0
170398	1	9.60	1.35	0.00	0.00	5	1.0400956	-31.902792	69.00	1	1.100	0.900	27.34	0.01	0	0
170399	1	7.40	1.43	0.00	0.00	5	1.0395883	-32.874034	69.00	1	1.100	0.900	27.33	0.01	0	0
170400	1	17.80	10.38	0.00	0.00	5	1.0309665	-31.985334	69.00	1	1.100	0.900	27.34	0.01	0	0
170401	1	12.70	6.75	0.00	0.00	5	1.0308271	-31.945138	69.00	1	1.100	0.900	27.34	0.01	0	0
170402	1	4.70	1.58	0.00	0.00	5	1.0312898	-30.215736	69.00	1	1.100	0.900	27.34	0.00	0	0
170403	1	6.20	0.53	0.00	0.00	5	1.0420583	-31.495526	69.00	1	1.100	0.900	27.34	0.01	0	0
170404	1	38.20	6.93	0.00	128.42	5	1.0406990	-32.451994	69.00	1	1.100	0.900	27.34	0.01	0	0
170405	1	6.60	1.88	0.00	0.00	5	1.0334053	-31.022909	69.00	1	1.100	0.900	27.34	0.01	0	0
170406	1	7.10	0.75	0.00	0.00	5	1.0413752	-31.453053	69.00	1	1.100	0.900	27.34	0.01	0	0
170407	1	13.90	1.66	0.00	0.00	5	1.0332155	-32.081259	69.00	1	1.100	0.900	27.34	0.01	0	0
170408	1	6.80	1.28	0.00	0.00	5	1.0270655	-30.132934	69.00	1	1.100	0.900	27.34	0.00	0	0
170409	1	6.80	1.80	0.00	0.00	5	1.0370815	-31.589570	69.00	1	1.100	0.900	27.34	0.01	0	0
170410	1	4.80	0.68	0.00	0.00	5	1.0323570	-31.193952	69.00	1	1.100	0.900	27.34	0.01	0	0
170411	1	9.51	7.10	0.00	0.00	5	1.0264832	-32.876181	69.00	1	1.100	0.900	27.33	0.01	0	0
170412	1	3.16	0.98	0.00	0.00	5	1.0313816	-31.821917	69.00	1	1.100	0.900	27.34	0.01	0	0
170413	1	2.94	0.60	0.00	0.00	5	1.0396232	-32.640700	69.00	1	1.100	0.900	27.33	0.01	0	0
170414	1	8.64	1.13	0.00	0.00	5	1.0307546	-32.160009	69.00	1	1.100	0.900	27.34	0.01	0	0
170415	1	10.21	4.84	0.00	0.00	5	1.0316921	-31.841915	69.00	1	1.100	0.900	27.34	0.01	0	0
170416	1	2.41	0.75	0.00	0.00	5	1.0328937	-32.103363	69.00	1	1.100	0.900	27.34	0.01	0	0
170417	1	8.49	2.33	0.00	0.00	5	1.0401545	-32.652761	69.00	1	1.100	0.900	27.34	0.01	0	0
170418	1	3.98	0.90	0.00	0.00	5	1.0381082	-31.461232	69.00	1	1.100	0.900	27.34	0.01	0	0
170419	1	1.24	0.30	0.00	0.00	5	1.0276595	-29.697387	69.00	1	1.100	0.900	27.34	0.00	0	0
170420	1	1.80	0.22	0.00	0.00	5	1.0381994	-32.830436	69.00	1	1.100	0.900	27.33	0.01	0	0
170421	1	1.33	0.22	0.00	0.00	5	1.0267099	-32.745471	69.00	1	1.100	0.900	27.33	0.01	0	0
170422	1	0.84	0.22	0.00	0.00	5	1.0327393	-32.143686	69.00	1	1.100	0.900	27.34	0.01	0	0
170423	1	7.16	5.10	0.00	0.00	5	1.0312482	-32.251696	69.00	1	1.100	0.900	27.34	0.01	0	0
170424	1	1.38	0.22	0.00	0.00	5	1.0355906	-31.228609	69.00	1	1.100	0.900	27.34	0.01	0	0
170425	1	1.58	0.53	0.00	0.00	5	1.0401608	-32.581691	69.00	1	1.100	0.900	27.33	0.01	0	0
170426	1	4.25	1.50	0.00	0.00	5	1.0328432	-32.124940	69.00	1	1.100	0.900	27.34	0.01	0	0
170427	1	0.00	0.00	0.00	0.00	5	1.0229905	-25.831930	138.00	1	1.100	0.900	27.34	-0.00	0	0
170428	1	43.30	9.30	0.00	0.00	5	1.0218766	-26.532872	69.00	1	1.100	0.900	27.34	-0.00	0	0
170429	1	0.00	0.00	0.00	0.00	5	1.0223435	-26.240237	18.00	1	1.100	0.900	27.34	-0.00	0	0
170430	1	0.00	0.00	0.00	0.00	5	1.0223435	-26.240237	1.00	1	1.100	0.900	27.34	-0.00	0	0
170431	1	0.00	0.00	0.00	0.00	5	1.0145155	-27.629878	138.00	1	1.100	0.900	27.34	-0.00	0	0
170432	1	11.40	3.54	0.00	0.00	5	1.0145968	-28.059151	69.00	1	1.100	0.900	27.34	-0.00	0	0
170433	1	17.80	6.30	0.00	0.00	5	1.0131649	-28.725049	69.00	1	1.100	0.900	27.34	-0.00	0	0
170434	1	0.00	0.00	0.00	0.00	5	1.0230239	-25.811747	138.00	1	1.100	0.900	27.34	-0.00	0	0
170435	1	42.50	14.50	0.00	0.00	5	1.0169373	-27.834030	69.00	1	1.100	0.900	27.34	-0.00	0	0
170436	1	30.10	10.40	0.00	69.60	5	1.0404379	-25.419064	69.00	1	1.100	0.900	27.35	0.00	0	0
170437	1	28.30	7.30	0.00	0.00	5	1.0021293	-29.514959	69.00	1	1.100	0.900	27.34	-0.01	0	0
170438	1	0.00	0.00	0.00	0.00	5	1.0196938	-20.923375	138.00	1	1.100	0.900	27.35	-0.00	0	0
170439	1	30.90	10.30	0.00	0.00	5	1.0326195	-24.116257	69.00	1	1.100	0.900	27.35	-0.00	0	0
170440	1	3.09	0.38	0.00	0.00	5	1.0157377	-25.991779	69.00	1	1.100	0.900	27.35	-0.01	0	0
170441	1	2.86	0.15	0.00	0.00	5	1.0338866	-25.757681	69.00	1	1.100	0.900	27.35	0.00	0	0
170442	1	0.00	0.00	0.00	0.00	5	1.0233572	-26.653924	138.00	1	1.100	0.900	27.34	-0.00	0	0
170443	1	51.30	8.90	0.00	0.00	5	1.0059112	-28.623914	69.00	1	1.100	0.900	27.34	-0.01	0	0
170444	1	17.90	3.39	0.00	0.00	5	1.0305148	-24.025728	69.00	1	1.100	0.900	27.35	-0.00	0	0
170445	1	26.10	7.58	0.00	0.00	2	1.0310455	-18.704471	138.00	1	1.100	0.900	27.35	-0.00	0	0
170446	1	17.30	5.60	0.00	0.00	2	1.0315119	-17.105373	138.00	1	1.100	0.900	27.35	-0.01	0	0
170447	1	6.50	1.80	0.00	0.00	2	1.0285897	-20.178916	138.00	1	1.100	0.900	27.35	-0.00	0	0
170448	1	8.60	1.28	0.00	0.00	2	1.0306810	-18.289674	138.00	1	1.100	0.900	27.35	-0.01	0	0
170449	1	8.30	2.34	0.00	0.00	2	1.0290894	-18.482746	138.00	1	1.100	0.900	27.35	-0.01	0	0
170450	1	0.00	0.00	0.00	0.00	2	1.0411446	-16.637217	345.00	1	1.100	0.900	27.35	-0.00	0	0
170451	1	19.80	3.46	0.00	0.00	2	1.0329528	-18.863874	138.00	1	1.100	0.900	27.35	-0.00	0	0
170452	1	9.80	2.94	0.00	0.00	2	1.0323611	-18.978522	138.00	1	1.100	0.900	27.35	-0.00	0	0
170453	1	13.27	7.38	0.00	0.00	2	1.0308843	-18.096815	138.00	1	1.100	0.900	27.35	-0.01	0	0
170454	1	46.70	12.80	0.00	4.86	2	1.0410567	-17.451088	138.00	1	1.100	0.900	27.35	-0.00	0	0
170455	1	30.20	5.25	0.00	0.00	2	1.0409528	-17.944819	138.00	1	1.100	0.900	27.35	0.00	0	0
170456	1	4.60	1.50	0.00	0.00	2	1.0421248	-17.574977	138.00	1	1.100	0.900	27.35	-0.00	0	0
170457	1	7.30	0.30	0.00	0.00	2	1.0438265	-19.034701	138.00	1	1.100	0.900	27.35	0.00	0	0
170458	1	8.80	1.13	0.00	0.00	5	1.0363902	-21.798456	138.00	1	1.100	0.900	27.34	0.00	0	0
170459	1	2.03	0.22	0.00	0.00	2	1.0420745	-17.472737	138.00	1	1.100	0.900	27.35	0.00	0	0
170460	1	21.30	7.10	0.00	0.00	2	1.0413140	-17.508632	138.00	1	1.100	0.900	27.35	-0.00	0	0
170461	1	9.60	3.31	0.00	0.00	2	1.0325408	-24.446076	138.00	1	1.100	0.900	27.34	-0.00	0	0
170462	1	0.00	0.00	0.00	0.00	2	1.0437834	-16.583333	345.00	1	1.100	0.900	27.35	0.00	0	0
170463	1	37.20	12.28	0.00	0.00	2	1.0441813	-17.361560	138.00	1	1.100	0.900	27.35	0.00	0	0
170464	1	22.40	3.46	0.00	0.00	2	1.0318923	-23.132029	138.00	1	1.100	0.900	27.35	-0.00	0	0
170465	1	29.30	7.30	0.00	0.00	2	1.0326233	-22.502160	138.00	1	1.100	0.900	27.35	-0.00	0	0
170466	1	23.40	3.98	0.00	0.00	2	1.0378717	-21.262818	138.00	1	1.100	0.900	27.35	-0.00	0	0
170467	1	16.40	3.61	0.00	58.50	2	1.0425483	-28.046841	138.00	1	1.100	0.900	27.34	0.00	0	0
170468	1	11.30	3.69	0.00	0.00	2	1.0351086	-21.194064	138.00	1	1.100	0.900	27.35	-0.00	0	0
170469	1	13.00	2.56	0.00	0.00	2	1.0398762	-21.162117	138.00	1	1.100	0.900	27.35	-0.00	0	0
170470	1	5.70	1.73	0.00	0.00	2	1.0324682	-25.040394	138.00	1	1.100	0.900	27.34	-0.00	0	0
170471	1	9.80	0.90	0.00	0.00	2	1.0371511	-20.898972	138.00	1	1.100	0.900	27.35	-0.00	0	0
170472	1	14.30	4.90	0.00	0.00	2	1.0372535	-22.386286	138.00	1	1.100	0.900	27.35	-0.00	0	0
170473	1	14.10	1.58	0.00	0.00	2	1.0334892	-22.971154	138.00	1	1.100	0.900	27.35	-0.00	0	0
170474	1	7.40	1.80	0.00	0.00	2	1.0391839	-20.703390	138.00	1	1.100	0.900	27.35	-0.00	0	0
170475	1	5.00	0.90	0.00	0.00	2	1.0317582	-25.557586	138.00	1	1.100	0.900	27.34	-0.00	0	0
170476	1	3.69	1.13	0.00	0.00	2	1.0369000	-21.133924	138.00	1	1.100	0.900	27.35	-0.00	0	0
170477	1	6.50	1.58	0.00	0.00	2	1.0416321	-20.750531	138.00	1	1.100	0.900	27.35	-0.00	0	0
170478	1	21.00	6.50	0.00	0.00	2	1.0353968	-21.766981	138.00	1	1.100	0.900	27.35	-0.00	0	0
170479	1	0.00	0.00	0.00	288.71	2	1.0478342	-16.103839	345.00	1	1.100	0.900	27.35	0.00	0	0
170480	1	63.10	21.63	0.00	0.00	2	1.0362337	-21.062927	138.00	1	1.100	0.900	27.35	-0.00	0	0
170482	1	49.10	13.25	0.00	0.00	2	1.0343590	-21.151005	138.00	1	1.100	0.900	27.35	-0.00	0	0
170483	1	12.30	2.79	0.00	0.00	2	1.0374372	-20.690480	138.00	1	1.100	0.900	27.35	-0.00	0	0
170484	1	25.00	11.53	0.00	0.00	2	1.0313688	-24.181277	138.00	1	1.100	0.900	27.34	-0.00	0	0
170485	1	36.10	8.70	0.00	0.00	5	1.0309610	-22.631147	138.00	1	1.100	0.900	27.35	-0.00	0	0
170486	1	36.40	7.10	0.00	0.00	5	1.0312434	-22.973198	138.00	1	1.100	0.900	27.35	-0.00	0	0
170487	1	6.40	2.18	0.00	0.00	8	1.0337255	-21.873915	138.00	1	1.100	0.900	27.34	0.00	0	0
170488	1	7.50	2.18	0.00	0.00	5	1.0320682	-23.257181	138.00	1	1.100	0.900	27.35	-0.00	0	0
170489	1	7.10	1.58	0.00	0.00	5	1.0410271	-20.775210	138.00	1	1.100	0.900	27.35	0.00	0	0
170490	1	12.90	1.50	0.00	0.00	5	1.0293683	-23.288293	138.00	1	1.100	0.900	27.35	-0.00	0	0
170491	1	23.60	4.67	0.00	0.00	5	1.0373622	-21.527251	138.00	1	1.100	0.900	27.34	0.00	0	0
170492	1	8.80	2.49	0.00	0.00	2	1.0318757	-25.059739	138.00	1	1.100	0.900	27.34	-0.00	0	0
170493	1	19.10	5.70	0.00	0.00	5	1.0325799	-22.246755	138.00	1	1.100	0.900	27.35	-0.00	0	0
170494	1	37.00	7.26	0.00	0.00	5	1.0306302	-22.721753	138.00	1	1.100	0.900	27.35	-0.00	0	0
170495	1	33.30	9.96	0.00	0.00	5	1.0317448	-22.592821	138.00	1	1.100	0.900	27.35	-0.00	0	0
170496	1	2.49	0.75	0.00	0.00	8	1.0354944	-21.813587	138.00	1	1.100	0.900	27.34	0.00	0	0
170497	1	5.30	1.50	0.00	0.00	5	1.0291243	-23.980270	138.00	1	1.100	0.900	27.35	-0.00	0	0
170498	1	9.80	0.90	0.00	0.00	5	1.0292489	-23.013415	138.00	1	1.100	0.900	27.35	-0.00	0	0
170499	1	6.70	1.20	0.00	0.00	5	1.0291898	-22.743193	138.00	1	1.100	0.900	27.35	-0.00	0	0
170500	1	6.40	1.35	0.00	0.00	5	1.0330234	-21.901332	138.00	1	1.100	0.900	27.35	-0.00	0	0
170501	1	66.63	16.05	0.00	0.00	5	1.0275988	-22.719383	138.00	1	1.100	0.900	27.35	-0.00	0	0
170502	1	11.60	2.49	0.00	0.00	5	1.0373135	-21.545448	138.00	1	1.100	0.900	27.34	0.00	0	0
170503	1	1.48	0.30	0.00	0.00	5	1.0317323	-23.261881	138.00	1	1.100	0.900	27.35	-0.00	0	0
170504	1	2.41	0.53	0.00	0.00	2	1.0406767	-20.936803	138.00	1	1.100	0.900	27.35	0.00	0	0
170505	1	11.60	2.86	0.00	0.00	5	1.0316798	-22.937382	138.00	1	1.100	0.900	27.35	-0.00	0	0
170506	1	18.00	3.76	0.00	0.00	5	1.0274301	-22.782464	138.00	1	1.100	0.900	27.35	-0.00	0	0
170507	1	48.50	17.10	0.00	0.00	5	1.0241072	-23.020023	138.00	1	1.100	0.900	27.35	-0.00	0	0
170508	1	26.00	4.51	0.00	0.00	5	1.0269593	-22.525044	138.00	1	1.100	0.900	27.35	-0.00	0	0
170509	1	15.60	5.30	0.00	0.00	5	1.0286056	-22.280837	138.00	1	1.100	0.900	27.35	-0.00	0	0
170510	1	8.10	2.49	0.00	0.00	5	1.0250449	-23.538028	138.00	1	1.100	0.900	27.35	-0.00	0	0
170511	1	22.66	12.20	0.00	0.00	5	1.0292705	-22.819966	138.00	1	1.100	0.900	27.34	-0.00	0	0
170512	1	0.00	0.00	0.00	0.00	5	1.0348650	-17.447567	345.00	1	1.100	0.900	27.35	-0.00	0	0
170513	1	40.10	17.20	0.00	0.00	5	1.0305494	-21.747311	138.00	1	1.100	0.900	27.35	-0.00	0	0
170514	1	14.90	4.74	0.00	0.00	5	1.0268845	-22.591106	138.00	1	1.100	0.900	27.35	-0.00	0	0
170515	1	8.40	3.80	0.00	0.00	5	1.0234013	-29.482767	138.00	1	1.100	0.900	27.34	-0.00	0	0
170516	1	0.00	0.00	0.00	0.00	5	1.0234013	-29.482767	24.00	1	1.100	0.900	27.34	-0.00	0	0
170517	1	0.00	0.00	0.00	0.00	5	1.0340000	-16.142201	345.00	1	1.100	0.900	27.35	0.00	0	0
170518	2	0.00	0.00	0.00	0.00	5	1.0285657	-10.713902	13.80	1	1.100	0.900	27.35	0.00	0	0
170519	2	0.00	0.00	0.00	0.00	5	1.0300500	-12.249440	13.80	1	1.100	0.900	27.35	-0.00	0	0
170520	1	0.00	0.00	0.00	0.00	5	1.0338404	-18.001580	345.00	1	1.100	0.900	27.35	-0.00	0	0
170521	1	0.00	0.00	0.00	0.00	5	1.0302126	-22.804033	138.00	1	1.100	0.900	27.35	-0.00	0	0
170522	2	0.00	0.00	0.00	0.00	5	1.0400000	-16.766944	24.00	1	1.100	0.900	27.35	0.00	0	0
170523	2	0.00	0.00	0.00	0.00	5	1.0400000	-16.283710	13.80	1	1.100	0.900	27.35	0.00	0	0
170524	2	0.00	0.00	0.00	0.00	5	1.0400000	-16.345284	13.80	1	1.100	0.900	27.35	0.00	0	0
170525	2	0.00	0.00	0.00	0.00	5	1.0400000	-17.275380	22.00	1	1.100	0.900	27.35	0.00	0	0
170526	1	0.00	0.00	0.00	52.86	5	1.0396217	-17.234298	345.00	1	1.100	0.900	27.35	0.00	0	0
170527	1	0.00	0.00	0.00	0.00	5	1.0348548	-21.691515	138.00	1	1.100	0.900	27.35	-0.00	0	0
170528	2	0.00	0.00	0.00	0.00	5	1.0366464	-21.534468	24.00	1	1.100	0.900	27.35	-0.00	0	0
170529	2	0.00	0.00	0.00	0.00	5	1.0400000	-16.458382	13.80	1	1.100	0.900	27.35	0.00	0	0
170530	2	0.00	0.00	0.00	0.00	5	1.0400000	-16.647696	13.80	1	1.100	0.900	27.35	0.00	0	0
170531	1	0.00	0.00	0.00	0.00	5	1.0269781	-26.359646	138.00	1	1.100	0.900	27.34	-0.00	0	0
170532	2	0.00	0.00	0.00	0.00	5	1.0400000	-25.067343	22.00	1	1.100	0.900	27.34	0.00	0	0
170533	2	0.00	0.00	0.00	0.00	5	1.0400000	-25.081490	18.00	1	1.100	0.900	27.34	0.00	0	0
170534	1	10.00	3.80	0.00	0.00	2	1.0364850	-20.746455	138.00	1	1.100	0.900	27.35	-0.00	0	0
170535	2	0.00	0.00	0.00	0.00	2	1.0400000	-19.295750	13.80	1	1.100	0.900	27.35	0.00	0	0
170536	2	0.00	0.00	0.00	0.00	2	1.0400000	-19.295750	13.80	1	1.100	0.900	27.35	0.00	0	0
170537	1	0.00	0.00	0.00	0.00	2	1.0396073	-19.478603	1.00	1	1.100	0.900	27.35	-0.00	0	0
170538	1	0.00	0.00	0.00	-4.20	2	1.0404492	-15.131253	345.00	1	1.100	0.900	27.35	-0.00	0	0
170539	1	28.00	5.50	0.00	0.00	2	1.0418912	-17.327751	138.00	1	1.100	0.900	27.35	-0.00	0	0
170540	2	0.00	0.00	0.00	0.00	2	1.0400000	-14.843489	13.80	1	1.100	0.900	27.35	0.00	0	0
170541	2	0.00	0.00	0.00	0.00	2	1.0400000	-14.009522	13.80	1	1.100	0.900	27.35	0.00	0	0
170542	2	0.00	0.00	0.00	0.00	2	1.0400000	-14.679415	22.00	1	1.100	0.900	27.35	0.00	0	0
170543	1	6.30	4.42	0.00	0.00	5	1.0218929	-30.460018	138.00	1	1.100	0.900	27.34	-0.00	0	0
170544	1	0.00	0.00	0.00	0.00	5	1.0218929	-30.460018	13.80	1	1.100	0.900	27.34	-0.00	0	0
170545	1	0.00	0.00	0.00	0.00	5	1.0218929	-30.460018	13.80	1	1.100	0.900	27.34	-0.00	0	0
170546	1	0.00	0.00	0.00	0.00	5	1.0218929	-30.460018	13.80	1	1.100	0.900	27.34	-0.00	0	0
170547	1	0.00	0.00	0.00	0.00	5	1.0218929	-30.460018	13.80	1	1.100	0.900	27.34	-0.00	0	0
170548	1	0.00	0.00	0.00	0.00	2	1.0410000	-14.922703	345.00	1	1.100	0.900	27.35	0.00	0	0
170549	1	25.60	9.80	0.00	0.00	2	1.0428827	-16.261760	138.00	1	1.100	0.900	27.35	-0.00	0	0
170550	2	0.00	0.00	0.00	0.00	2	1.0357177	-13.034678	13.80	1	1.100	0.900	27.35	0.00	0	0
170551	2	0.00	0.00	0.00	0.00	2	1.0352998	-13.728804	13.80	1	1.100	0.900	27.35	-0.00	0	0
170552	2	0.00	0.00	0.00	0.00	2	1.0400000	-13.835773	13.80	1	1.100	0.900	27.35	0.00	0	0
170553	2	0.00	0.00	0.00	0.00	2	1.0400000	-13.504365	13.80	1	1.100	0.900	27.35	0.00	0	0
170554	2	0.00	0.00	0.00	0.00	2	1.0400000	-12.546625	13.80	1	1.100	0.900	27.35	0.00	0	0
170555	2	0.00	0.00	0.00	0.00	2	1.0400000	-12.938416	13.80	1	1.100	0.900	27.35	0.00	0	0
170556	1	0.00	0.00	0.00	0.00	5	1.0277155	-25.107376	138.00	1	1.100	0.900	27.35	-0.00	0	0
170557	1	0.00	0.00	0.00	0.00	5	1.0277155	-25.107376	18.00	1	1.100	0.900	27.35	-0.00	0	0
170558	1	6.80	0.68	0.00	0.00	5	1.0210877	-30.603858	138.00	1	1.100	0.900	27.34	-0.00	0	0
170559	1	0.00	0.00	0.00	0.00	5	1.0210877	-30.603858	18.00	1	1.100	0.900	27.34	-0.00	0	0
170560	1	0.00	0.00	0.00	0.00	5	1.0210877	-30.603858	18.00	1	1.100	0.900	27.34	-0.00	0	0
170561	1	0.00	0.00	0.00	0.00	5	1.0210877	-30.603858	1.00	1	1.100	0.900	27.34	-0.00	0	0
170562	1	14.80	6.96	0.00	0.00	2	1.0429248	-15.820816	345.00	1	1.100	0.900	27.35	0.00	0	0
170563	2	0.00	0.00	0.00	0.00	2	1.0429248	-15.820816	13.80	1	1.100	0.900	27.35	0.00	0	0
170564	2	0.00	0.00	0.00	0.00	2	1.0270984	-14.252986	18.00	1	1.100	0.900	27.35	0.00	0	0
170565	2	0.00	0.00	0.00	0.00	2	1.0227068	-13.676128	13.80	1	1.100	0.900	27.35	-0.00	0	0
170566	1	0.00	0.00	0.00	0.00	5	1.0234646	-26.568889	138.00	1	1.100	0.900	27.34	-0.00	0	0
170567	1	0.00	0.00	0.00	0.00	5	1.0234646	-26.568889	13.80	1	1.100	0.900	27.34	-0.00	0	0
170568	1	0.00	0.00	0.00	0.00	2	1.0362719	-21.727828	138.00	1	1.100	0.900	27.35	-0.00	0	0
170569	1	0.00	0.00	0.00	0.00	2	1.0362719	-21.727828	13.80	1	1.100	0.900	27.35	-0.00	0	0
170570	1	0.00	0.00	0.00	0.00	2	1.0359350	-22.774765	138.00	1	1.100	0.900	27.35	-0.00	0	0
170571	1	0.00	0.00	0.00	0.00	2	1.0359350	-22.774765	13.80	1	1.100	0.900	27.35	-0.00	0	0
170572	1	0.00	0.00	0.00	0.00	2	1.0358910	-22.660409	138.00	1	1.100	0.900	27.35	-0.00	0	0
170573	1	0.00	0.00	0.00	0.00	2	1.0358910	-22.660409	18.00	1	1.100	0.900	27.35	-0.00	0	0
170574	1	0.00	0.00	0.00	0.00	2	1.0330652	-19.345402	138.00	1	1.100	0.900	27.35	-0.00	0	0
170575	1	0.00	0.00	0.00	0.00	2	1.0330652	-19.345402	13.80	1	1.100	0.900	27.35	-0.00	0	0
170576	1	0.00	0.00	0.00	0.00	2	1.0342455	-24.265842	138.00	1	1.100	0.900	27.34	-0.00	0	0
170577	2	0.00	0.00	0.00	0.00	2	1.0357887	-24.104135	13.80	1	1.100	0.900	27.34	-0.00	0	0
170578	1	0.00	0.00	0.00	0.00	5	1.0336567	-23.788540	138.00	1	1.100	0.900	27.35	-0.00	0	0
170579	2	0.00	0.00	0.00	0.00	5	1.0357765	-23.531494	20.00	1	1.100	0.900	27.35	-0.00	0	0
170580	1	11.70	11.00	0.00	0.00	2	1.0352749	-21.456447	138.00	1	1.100	0.900	27.35	-0.00	0	0
170581	1	0.00	0.00	0.00	0.00	2	1.0352749	-21.456447	13.80	1	1.100	0.900	27.35	-0.00	0	0
170582	1	0.00	0.00	0.00	0.00	5	1.0341729	-22.456881	138.00	1	1.100	0.900	27.35	-0.00	0	0
170583	2	0.00	0.00	0.00	0.00	5	1.0355418	-22.270803	13.80	1	1.100	0.900	27.35	-0.00	0	0
170584	1	0.00	0.00	0.00	0.00	5	1.0198254	-28.482862	138.00	1	1.100	0.900	27.34	-0.00	0	0
170585	1	0.00	0.00	0.00	0.00	5	1.0198254	-28.482862	20.00	1	1.100	0.900	27.34	-0.00	0	0
180001	1	12.60	3.54	0.00	0.00	4	1.0430947	15.034002	138.00	1	1.100	0.900	27.43	0.00	0	0
180002	1	9.80	3.31	0.00	0.00	4	1.0462931	15.789476	138.00	1	1.100	0.900	27.43	0.00	0	0
180004	1	50.60	10.90	0.00	0.00	4	1.0420579	15.000276	138.00	1	1.100	0.900	27.43	0.00	0	0
180005	1	32.80	9.40	0.00	0.00	4	1.0363330	20.199813	138.00	1	1.100	0.900	27.45	-0.00	0	0
180006	1	27.90	3.39	0.00	0.00	4	1.0364467	20.272620	138.00	1	1.100	0.900	27.45	-0.00	0	0
180007	1	29.80	6.30	0.00	0.00	4	1.0356050	20.262659	138.00	1	1.100	0.900	27.45	-0.00	0	0
180008	1	25.20	4.80	0.00	0.00	4	1.0367810	20.171353	138.00	1	1.100	0.900	27.45	-0.00	0	0
180009	1	23.40	5.30	0.00	0.00	4	1.0348842	20.333673	138.00	1	1.100	0.900	27.45	-0.00	0	0
180010	1	36.60	6.30	0.00	0.00	4	1.0360303	20.161880	138.00	1	1.100	0.900	27.45	-0.00	0	0
180011	1	8.50	2.79	0.00	0.00	4	1.0374030	20.260568	138.00	1	1.100	0.900	27.45	-0.00	0	0
180012	1	10.30	3.16	0.00	0.00	4	1.0361056	20.200558	138.00	1	1.100	0.900	27.45	-0.00	0	0
180013	1	0.00	0.00	0.00	-13.20	4	1.0404704	22.756901	345.00	1	1.100	0.900	27.45	-0.00	0	0
180014	1	5.10	1.65	0.00	0.00	4	1.0430456	21.241277	138.00	1	1.100	0.900	27.45	-0.00	0	0
180015	1	1.08	0.08	0.00	0.00	4	1.0460235	20.480078	138.00	1	1.100	0.900	27.45	-0.00	0	0
180016	1	14.20	4.50	0.00	0.00	4	1.0359920	20.162491	138.00	1	1.100	0.900	27.45	-0.00	0	0
180017	1	19.70	5.90	0.00	60.13	4	1.0372818	20.205430	138.00	1	1.100	0.900	27.45	-0.00	0	0
180018	1	25.50	4.33	0.00	0.00	4	1.0374483	20.935730	138.00	1	1.100	0.900	27.45	-0.00	0	0
180019	1	24.00	2.41	0.00	0.00	4	1.0362142	20.165536	138.00	1	1.100	0.900	27.45	-0.00	0	0
180020	1	23.20	7.90	0.00	0.00	4	1.0369066	20.337040	138.00	1	1.100	0.900	27.45	-0.00	0	0
180021	1	99.30	23.69	0.00	0.00	4	1.0334028	20.399123	138.00	1	1.100	0.900	27.45	-0.00	0	0
180022	1	2.11	0.22	0.00	0.00	4	1.0446010	21.745852	138.00	1	1.100	0.900	27.45	-0.00	0	0
180023	1	17.20	4.33	0.00	0.00	4	1.0357352	20.912182	138.00	1	1.100	0.900	27.45	-0.00	0	0
180024	1	35.80	11.70	0.00	0.00	4	1.0353513	20.737577	138.00	1	1.100	0.900	27.45	-0.00	0	0
180025	1	11.20	3.61	0.00	0.00	4	1.0349405	20.444111	138.00	1	1.100	0.900	27.45	-0.00	0	0
180026	1	0.00	0.00	0.00	0.00	4	1.0405408	23.835528	345.00	1	1.100	0.900	27.45	-0.00	0	0
180027	1	3.89	0.83	0.00	0.00	4	1.0389011	21.924931	138.00	1	1.100	0.900	27.45	-0.00	0	0
180028	1	8.90	1.20	0.00	0.00	4	1.0376776	21.436726	138.00	1	1.100	0.900	27.45	-0.00	0	0
180029	1	1.73	0.30	0.00	0.00	4	1.0449825	24.788331	138.00	1	1.100	0.900	27.45	-0.00	0	0
180030	1	23.20	6.10	0.00	0.00	4	1.0370467	20.351338	138.00	1	1.100	0.900	27.45	-0.00	0	0
180031	1	11.50	3.09	0.00	0.00	4	1.0376167	20.463495	138.00	1	1.100	0.900	27.45	-0.00	0	0
180032	1	15.40	3.98	0.00	0.00	4	1.0365552	20.178324	138.00	1	1.100	0.900	27.45	-0.00	0	0
180033	1	3.24	0.75	0.00	0.00	4	1.0414933	20.353842	138.00	1	1.100	0.900	27.44	-0.00	0	0
180034	1	0.00	0.00	0.00	0.00	4	1.0510624	20.858676	138.00	1	1.100	0.900	27.45	-0.00	0	0
180035	1	16.60	5.10	0.00	0.00	4	1.0435873	22.439813	138.00	1	1.100	0.900	27.45	-0.00	0	0
180036	1	32.19	8.25	0.00	0.00	4	1.0311731	25.452921	138.00	1	1.100	0.900	27.45	-0.00	0	0
180037	1	18.30	1.88	0.00	0.00	4	1.0431088	23.309899	138.00	1	1.100	0.900	27.45	-0.00	0	0
180038	1	0.00	0.00	0.00	0.00	4	1.0443107	26.727534	138.00	1	1.100	0.900	27.45	-0.00	0	0
180039	1	4.33	0.98	0.00	0.00	4	1.0449848	28.075187	138.00	1	1.100	0.900	27.45	-0.00	0	0
180040	1	0.00	0.00	0.00	0.00	4	1.0389710	28.205167	138.00	1	1.100	0.900	27.45	-0.00	0	0
180041	1	2.94	0.45	0.00	0.00	4	1.0456937	20.099063	138.00	1	1.100	0.900	27.45	-0.00	0	0
180042	1	0.00	0.00	0.00	0.00	4	1.0522575	30.536753	138.00	1	1.100	0.900	27.45	0.00	0	0
180044	1	18.30	4.07	0.00	3.88	4	1.0438584	13.448714	138.00	1	1.100	0.900	27.44	-0.00	0	0
180045	1	0.00	0.00	0.00	0.00	4	1.0438584	13.448714	13.80	1	1.100	0.900	27.44	-0.00	0	0
180046	1	0.00	0.00	0.00	0.00	4	1.0438584	13.448714	1.00	1	1.100	0.900	27.44	-0.00	0	0
180047	1	16.40	2.26	0.00	0.00	4	1.0441033	13.499834	138.00	1	1.100	0.900	27.44	-0.00	0	0
180048	1	24.70	6.10	0.00	0.00	4	1.0431205	14.347677	138.00	1	1.100	0.900	27.44	-0.00	0	0
180049	1	8.30	3.01	0.00	0.00	4	1.0430084	14.674896	138.00	1	1.100	0.900	27.44	-0.00	0	0
180050	1	0.00	0.00	0.00	0.00	4	1.0510602	14.227795	138.00	1	1.100	0.900	27.43	0.00	0	0
180051	1	3.39	0.38	0.00	0.00	4	1.0464675	18.863550	138.00	1	1.100	0.900	27.45	-0.00	0	0
180052	1	0.77	0.22	0.00	0.00	4	1.0454747	21.582353	138.00	1	1.100	0.900	27.45	-0.00	0	0
180053	1	1.50	0.38	0.00	0.00	4	1.0453466	15.274499	138.00	1	1.100	0.900	27.43	0.00	0	0
180054	1	4.80	0.68	0.00	0.00	4	1.0494305	16.377537	138.00	1	1.100	0.900	27.43	0.00	0	0
180055	1	0.30	0.08	0.00	0.00	4	1.0468721	18.040857	138.00	1	1.100	0.900	27.44	-0.00	0	0
180056	1	0.88	0.30	0.00	0.00	4	1.0494007	23.307739	138.00	1	1.100	0.900	27.45	-0.00	0	0
180057	1	0.32	0.06	0.00	0.00	4	1.0452994	21.368380	138.00	1	1.100	0.900	27.45	-0.00	0	0
180058	1	0.63	0.22	0.00	0.00	4	1.0424955	22.640235	138.00	1	1.100	0.900	27.45	-0.00	0	0
180059	1	6.64	1.22	0.00	0.00	4	1.0494903	23.493761	138.00	1	1.100	0.900	27.45	-0.00	0	0
180060	1	1.36	0.53	0.00	0.00	4	1.0386162	21.794200	138.00	1	1.100	0.900	27.45	-0.00	0	0
180061	1	0.58	0.20	0.00	0.00	4	1.0424170	24.752956	138.00	1	1.100	0.900	27.45	-0.00	0	0
180062	1	75.40	13.52	0.00	0.00	4	1.0450049	24.321567	138.00	1	1.100	0.900	27.45	-0.00	0	0
180063	1	0.14	0.05	0.00	0.00	3	1.0444068	17.455391	138.00	1	1.100	0.900	27.43	0.00	0	0
180064	1	0.11	0.04	0.00	0.00	4	1.0493782	15.979711	138.00	1	1.100	0.900	27.43	-0.00	0	0
180065	1	0.24	0.07	0.00	0.00	4	1.0422918	21.058978	138.00	1	1.100	0.900	27.45	-0.00	0	0
180066	1	0.44	0.10	0.00	0.00	4	1.0466832	22.259949	138.00	1	1.100	0.900	27.45	-0.00	0	0
180067	1	0.24	0.08	0.00	0.00	4	1.0496074	23.851202	138.00	1	1.100	0.900	27.45	-0.00	0	0
180068	1	0.30	0.11	0.00	0.00	4	1.0393511	21.144259	138.00	1	1.100	0.900	27.45	-0.00	0	0
180069	1	0.25	0.04	0.00	0.00	4	1.0499779	16.025605	138.00	1	1.100	0.900	27.43	0.00	0	0
180070	1	0.84	0.22	0.00	0.00	4	1.0452299	18.207526	138.00	1	1.100	0.900	27.44	-0.00	0	0
180071	1	0.23	0.08	0.00	0.00	4	1.0458580	21.062128	138.00	1	1.100	0.900	27.45	-0.00	0	0
180072	1	0.21	0.08	0.00	0.00	4	1.0483623	23.675534	138.00	1	1.100	0.900	27.45	-0.00	0	0
180073	1	0.08	0.03	0.00	0.00	3	1.0545313	17.231773	138.00	1	1.100	0.900	27.43	0.00	0	0
180074	1	0.21	0.08	0.00	0.00	4	1.0433670	15.719343	138.00	1	1.100	0.900	27.44	-0.00	0	0
180075	1	0.19	0.07	0.00	0.00	4	1.0483761	23.132909	138.00	1	1.100	0.900	27.45	-0.00	0	0
180076	1	0.16	0.05	0.00	0.00	3	1.0463003	16.429990	138.00	1	1.100	0.900	27.43	0.00	0	0
180077	1	0.10	0.04	0.00	0.00	4	1.0505294	16.346242	138.00	1	1.100	0.900	27.43	0.00	0	0
180078	1	0.01	0.00	0.00	0.00	4	1.0438700	14.784395	138.00	1	1.100	0.900	27.44	-0.00	0	0
180079	1	0.04	0.01	0.00	0.00	3	1.0487701	16.055857	138.00	1	1.100	0.900	27.43	0.00	0	0
180080	1	0.98	0.15	0.00	0.00	4	1.0474715	16.447196	138.00	1	1.100	0.900	27.44	-0.00	0	0
180081	1	0.16	0.03	0.00	0.00	4	1.0447920	26.798639	138.00	1	1.100	0.900	27.45	-0.00	0	0
180082	1	0.18	0.04	0.00	0.00	4	1.0489575	24.031104	138.00	1	1.100	0.900	27.45	0.00	0	0
180083	1	0.07	0.01	0.00	0.00	4	1.0448495	26.761994	138.00	1	1.100	0.900	27.45	-0.00	0	0
180084	1	0.39	0.12	0.00	0.00	4	1.0373081	22.154667	138.00	1	1.100	0.900	27.45	-0.00	0	0
180085	1	0.14	0.04	0.00	0.00	4	1.0470044	24.321902	138.00	1	1.100	0.900	27.45	0.00	0	0
180086	1	0.51	0.13	0.00	0.00	4	1.0476576	15.609751	138.00	1	1.100	0.900	27.43	-0.00	0	0
180087	1	0.19	0.04	0.00	0.00	4	1.0427978	23.847635	138.00	1	1.100	0.900	27.45	-0.00	0	0
180088	1	0.26	0.05	0.00	0.00	4	1.0496874	16.106954	138.00	1	1.100	0.900	27.43	0.00	0	0
180089	1	4.25	0.68	0.00	0.00	4	1.0448219	20.907660	138.00	1	1.100	0.900	27.45	-0.00	0	0
180090	1	0.02	0.01	0.00	0.00	4	1.0405312	21.569636	138.00	1	1.100	0.900	27.45	-0.00	0	0
180091	1	2.71	0.83	0.00	0.00	4	1.0450269	20.741840	138.00	1	1.100	0.900	27.45	-0.00	0	0
180092	1	1.88	0.22	0.00	0.00	4	1.0447550	30.594297	138.00	1	1.100	0.900	27.45	-0.00	0	0
180093	1	0.95	0.08	0.00	0.00	4	1.0486065	31.023457	138.00	1	1.100	0.900	27.45	0.00	0	0
180094	1	1.88	0.45	0.00	0.00	4	1.0404161	29.468367	138.00	1	1.100	0.900	27.45	-0.00	0	0
180095	1	0.81	0.22	0.00	0.00	4	1.0456315	32.093498	138.00	1	1.100	0.900	27.45	-0.00	0	0
180096	1	4.33	1.20	0.00	0.00	4	1.0420590	29.345502	138.00	1	1.100	0.900	27.45	0.00	0	0
180097	1	2.03	0.68	0.00	0.00	4	1.0408168	30.354918	138.00	1	1.100	0.900	27.45	-0.00	0	0
180098	1	0.38	0.10	0.00	0.00	4	1.0468204	30.260913	138.00	1	1.100	0.900	27.45	-0.00	0	0
180099	1	0.38	0.05	0.00	0.00	4	1.0478244	30.672564	138.00	1	1.100	0.900	27.45	0.00	0	0
180100	1	0.14	0.03	0.00	0.00	4	1.0501253	30.739672	138.00	1	1.100	0.900	27.45	0.00	0	0
180101	1	1.10	0.30	0.00	0.00	4	1.0430164	30.117677	138.00	1	1.100	0.900	27.45	-0.00	0	0
180102	1	1.22	0.22	0.00	0.00	4	1.0514012	30.468593	138.00	1	1.100	0.900	27.45	0.00	0	0
180103	1	0.19	0.04	0.00	0.00	4	1.0437550	31.101705	138.00	1	1.100	0.900	27.45	-0.00	0	0
180104	1	13.90	2.56	0.00	0.00	4	1.0429022	31.599835	138.00	1	1.100	0.900	27.45	-0.00	0	0
180105	1	92.00	14.50	0.00	0.00	4	1.0388488	29.742254	138.00	1	1.100	0.900	27.45	-0.00	0	0
180106	1	8.00	1.65	0.00	6.51	4	1.0418901	29.973059	138.00	1	1.100	0.900	27.45	-0.00	0	0
180107	1	0.00	0.00	0.00	0.00	4	1.0474449	15.993715	138.00	1	1.100	0.900	27.43	0.00	0	0
180108	1	0.00	0.00	0.00	0.00	4	1.0474449	15.993715	13.80	1	1.100	0.900	27.43	0.00	0	0
180109	1	0.00	0.00	0.00	0.00	4	1.0474449	15.993715	13.80	1	1.100	0.900	27.43	0.00	0	0
180110	1	8.60	2.79	0.00	0.00	4	1.0362110	20.297975	138.00	1	1.100	0.900	27.45	-0.00	0	0
180111	2	0.00	0.00	0.00	0.00	4	1.0400000	21.384419	13.80	1	1.100	0.900	27.45	0.00	0	0
180112	2	0.00	0.00	0.00	0.00	4	1.0362110	20.297975	18.00	1	1.100	0.900	27.45	-0.00	0	0
180113	1	0.00	0.00	0.00	0.00	4	1.0400743	28.822032	138.00	1	1.100	0.900	27.45	-0.00	0	0
180114	2	0.00	0.00	0.00	0.00	4	1.0400000	29.003050	13.80	1	1.100	0.900	27.45	0.00	0	0
180115	2	0.00	0.00	0.00	0.00	4	1.0400392	28.955071	13.80	1	1.100	0.900	27.45	-0.00	0	0
180116	1	0.00	0.00	0.00	0.00	4	1.0400392	28.955071	1.00	1	1.100	0.900	27.45	-0.00	0	0
180117	2	0.00	0.00	0.00	0.00	4	1.0400000	29.012989	13.20	1	1.100	0.900	27.45	0.00	0	0
180118	1	0.00	0.00	0.00	0.00	4	1.0465687	24.617174	138.00	1	1.100	0.900	27.45	-0.00	0	0
180119	2	0.00	0.00	0.00	0.00	4	1.0400000	26.719458	18.00	1	1.100	0.900	27.45	0.00	0	0
180120	1	0.00	0.00	0.00	0.00	4	1.0442115	24.854779	138.00	1	1.100	0.900	27.45	-0.00	0	0
180121	2	0.00	0.00	0.00	0.00	4	1.0400000	26.047644	13.80	1	1.100	0.900	27.45	0.00	0	0
180122	1	0.00	0.00	0.00	0.00	4	1.0429426	31.772250	138.00	1	1.100	0.900	27.45	-0.00	0	0
180123	2	0.00	0.00	0.00	0.00	4	1.0400000	34.177249	18.00	1	1.100	0.900	27.46	0.00	0	0
180124	1	0.00	0.00	0.00	-28.59	4	1.0400000	33.156663	345.00	1	1.100	0.900	27.45	0.00	0	0
180125	1	0.00	0.00	0.00	0.00	4	1.0428613	31.601439	138.00	1	1.100	0.900	27.45	-0.00	0	0
180126	2	0.00	0.00	0.00	0.00	4	1.0376762	35.053405	13.80	1	1.100	0.900	27.45	0.00	0	0
180127	1	0.00	0.00	0.00	0.00	4	1.0442743	26.701458	138.00	1	1.100	0.900	27.45	-0.00	0	0
180128	2	0.00	0.00	0.00	0.00	4	1.0400000	28.262844	24.00	1	1.100	0.900	27.45	0.00	0	0
180129	1	0.00	0.00	0.00	0.00	4	1.0435402	26.886262	345.00	1	1.100	0.900	27.45	-0.00	0	0
180130	1	0.00	0.00	0.00	0.00	4	1.0442156	26.851981	138.00	1	1.100	0.900	27.45	-0.00	0	0
180131	2	0.00	0.00	0.00	0.00	4	1.0400000	29.083855	13.80	1	1.100	0.900	27.45	0.00	0	0
180132	1	0.00	0.00	0.00	0.00	4	1.0442653	26.344027	345.00	1	1.100	0.900	27.45	-0.00	0	0
180133	1	0.00	0.00	0.00	0.00	4	1.0456244	25.112901	138.00	1	1.100	0.900	27.45	-0.00	0	0
180134	2	0.00	0.00	0.00	0.00	4	1.0400000	28.181564	13.80	1	1.100	0.900	27.45	0.00	0	0
180135	1	0.00	0.00	0.00	-54.53	4	1.0400000	31.569224	345.00	1	1.100	0.900	27.45	-0.00	0	0
180136	1	0.00	0.00	0.00	0.00	4	1.0458552	30.833677	138.00	1	1.100	0.900	27.45	-0.00	0	0
180137	2	0.00	0.00	0.00	0.00	4	1.0377188	35.443677	13.80	1	1.100	0.900	27.45	0.00	0	0
180138	1	0.00	0.00	0.00	0.00	4	1.0450000	25.372706	345.00	1	1.100	0.900	27.45	-0.00	0	0
180139	1	0.00	0.00	0.00	0.00	4	1.0472150	24.514139	138.00	1	1.100	0.900	27.45	0.00	0	0
180140	2	0.00	0.00	0.00	0.00	4	1.0407743	28.822473	13.80	1	1.100	0.900	27.45	0.00	0	0
180141	1	0.00	0.00	0.00	-30.60	4	1.0405353	33.414843	345.00	1	1.100	0.900	27.45	-0.00	0	0
180142	1	0.00	0.00	0.00	0.00	4	1.0445089	32.636018	138.00	1	1.100	0.900	27.45	-0.00	0	0
180143	2	0.00	0.00	0.00	0.00	4	1.0400000	36.162679	24.00	1	1.100	0.900	27.45	0.00	0	0
180144	1	0.00	0.00	0.00	0.00	4	1.0453452	24.869685	138.00	1	1.100	0.900	27.45	-0.00	0	0
180145	2	0.00	0.00	0.00	0.00	4	1.0434181	25.174464	13.80	1	1.100	0.900	27.45	-0.00	0	0
190001	1	18.70	4.90	0.00	43.52	2	1.0394324	43.605221	138.00	1	1.100	0.900	27.41	0.00	0	0
190002	1	2.86	0.98	0.00	0.00	2	1.0377523	48.907521	138.00	1	1.100	0.900	27.41	-0.00	0	0
190003	1	0.91	0.22	0.00	0.00	2	1.0387333	49.611786	138.00	1	1.100	0.900	27.41	-0.00	0	0
190004	1	7.30	1.88	0.00	0.00	2	1.0430156	43.559062	138.00	1	1.100	0.900	27.41	0.00	0	0
190005	1	2.64	0.53	0.00	0.00	2	1.0364239	49.148970	138.00	1	1.100	0.900	27.41	-0.00	0	0
190006	1	2.79	0.90	0.00	0.00	2	1.0420693	43.758791	138.00	1	1.100	0.900	27.41	0.00	0	0
190007	1	0.59	0.04	0.00	0.00	2	1.0389192	46.950855	138.00	1	1.100	0.900	27.41	0.00	0	0
190008	1	0.33	0.12	0.00	0.00	2	1.0391753	48.254982	138.00	1	1.100	0.900	27.41	-0.00	0	0
190009	1	3.89	0.68	0.00	0.00	2	1.0368419	48.956981	138.00	1	1.100	0.900	27.41	-0.00	0	0
190010	1	0.79	0.30	0.00	0.00	2	1.0426367	46.673529	138.00	1	1.100	0.900	27.41	-0.00	0	0
190011	1	0.23	0.08	0.00	1.86	2	1.0440107	44.963236	138.00	1	1.100	0.900	27.41	0.00	0	0
190012	1	0.38	0.08	0.00	0.00	2	1.0373776	45.307885	138.00	1	1.100	0.900	27.41	0.00	0	0
190013	1	0.86	0.15	0.00	0.00	2	1.0381683	46.154431	138.00	1	1.100	0.900	27.41	0.00	0	0
190014	1	1.27	0.38	0.00	0.00	2	1.0386659	48.040150	138.00	1	1.100	0.900	27.41	-0.00	0	0
190015	1	0.58	0.18	0.00	0.00	2	1.0383098	49.282715	138.00	1	1.100	0.900	27.41	-0.00	0	0
190016	1	1.01	0.38	0.00	0.00	2	1.0379787	50.017997	138.00	1	1.100	0.900	27.41	-0.00	0	0
190017	1	11.16	9.98	0.00	0.00	2	1.0360243	43.117440	138.00	1	1.100	0.900	27.41	0.00	0	0
190018	1	0.16	0.03	0.00	0.00	2	1.0369226	44.463562	138.00	1	1.100	0.900	27.41	0.00	0	0
190019	1	0.00	0.00	0.00	4.53	2	1.0443222	48.673166	138.00	1	1.100	0.900	27.41	-0.00	0	0
190020	1	1.33	0.38	0.00	0.00	2	1.0427407	44.981417	138.00	1	1.100	0.900	27.41	0.00	0	0
190021	1	75.70	24.68	0.00	0.00	2	1.0190195	44.124638	138.00	1	1.100	0.900	27.41	-0.00	0	0
190022	1	27.00	7.40	0.00	0.00	2	1.0371367	47.940379	138.00	1	1.100	0.900	27.41	-0.00	0	0
190023	1	17.60	1.13	0.00	0.00	2	1.0374598	46.299152	138.00	1	1.100	0.900	27.41	0.00	0	0
190024	1	17.78	4.57	0.00	0.00	2	1.0331479	31.596944	138.00	1	1.100	0.900	27.40	-0.01	0	0
190025	1	7.30	1.28	0.00	0.00	2	1.0319523	44.805337	138.00	1	1.100	0.900	27.41	-0.00	0	0
190026	1	11.19	1.51	0.00	0.00	2	1.0367424	42.149680	138.00	1	1.100	0.900	27.41	-0.00	0	0
190027	1	3.09	0.98	0.00	0.00	2	1.0378613	42.591482	138.00	1	1.100	0.900	27.41	-0.00	0	0
190028	1	7.80	2.79	0.00	0.00	2	1.0359755	48.184774	138.00	1	1.100	0.900	27.41	-0.00	0	0
190029	1	10.50	1.13	0.00	0.00	2	1.0359673	40.548983	138.00	1	1.100	0.900	27.41	-0.00	0	0
190030	1	13.30	4.70	0.00	0.00	2	1.0313643	34.002395	138.00	1	1.100	0.900	27.40	-0.01	0	0
190031	1	1.73	0.15	0.00	0.00	2	1.0416856	52.050180	138.00	1	1.100	0.900	27.41	-0.00	0	0
190032	1	1.03	0.22	0.00	0.00	2	1.0344558	37.539808	138.00	1	1.100	0.900	27.41	-0.01	0	0
190033	1	14.10	3.09	0.00	0.00	2	1.0306081	33.129184	138.00	1	1.100	0.900	27.40	-0.01	0	0
190034	1	0.00	0.00	0.00	0.00	2	1.0332379	32.477493	138.00	1	1.100	0.900	27.40	-0.01	0	0
190035	1	1.03	0.08	0.00	0.00	2	1.0364330	45.074421	138.00	1	1.100	0.900	27.41	-0.00	0	0
190036	1	0.00	0.00	0.00	0.00	2	1.0334049	34.628364	138.00	1	1.100	0.900	27.41	-0.01	0	0
190037	1	28.00	7.56	0.00	0.00	2	1.0361488	37.366302	138.00	1	1.100	0.900	27.41	-0.00	0	0
190038	1	27.70	6.80	0.00	0.00	2	1.0367547	37.700474	138.00	1	1.100	0.900	27.41	-0.00	0	0
190039	1	0.00	0.00	0.00	0.00	2	1.0402458	37.462367	138.00	1	1.100	0.900	27.41	-0.00	0	0
190040	1	19.20	1.80	0.00	0.00	1	1.0317565	36.644824	138.00	1	1.100	0.900	27.41	-0.00	0	0
190041	1	2.64	0.30	0.00	0.00	2	1.0428194	38.139627	138.00	1	1.100	0.900	27.40	-0.00	0	0
190042	1	3.69	0.15	0.00	0.00	2	1.0442867	34.103158	138.00	1	1.100	0.900	27.40	-0.00	0	0
190043	1	14.60	4.60	0.00	0.00	2	1.0364203	32.941442	138.00	1	1.100	0.900	27.40	-0.00	0	0
190044	1	0.00	0.00	0.00	0.00	3	1.0305517	31.042280	138.00	1	1.100	0.900	27.40	-0.00	0	0
190045	1	1.12	0.30	0.00	0.00	2	1.0340818	30.096914	138.00	1	1.100	0.900	27.40	-0.00	0	0
190046	1	0.00	0.00	0.00	0.00	2	1.0333525	31.848033	138.00	1	1.100	0.900	27.40	-0.00	0	0
190047	1	6.50	1.20	0.00	0.00	2	1.0381966	30.560278	138.00	1	1.100	0.900	27.40	-0.00	0	0
190048	1	0.00	0.00	0.00	0.00	2	1.0260391	25.057750	138.00	1	1.100	0.900	27.40	-0.01	0	0
190049	1	0.00	0.00	0.00	0.00	1	1.0358801	37.913963	138.00	1	1.100	0.900	27.41	-0.00	0	0
190050	1	7.80	1.13	0.00	0.00	2	1.0341766	40.255906	138.00	1	1.100	0.900	27.40	-0.00	0	0
190051	1	12.30	2.64	0.00	0.00	2	1.0394213	26.854130	138.00	1	1.100	0.900	27.39	-0.00	0	0
190052	1	3.80	0.53	0.00	0.00	2	1.0357004	28.719118	138.00	1	1.100	0.900	27.40	-0.01	0	0
190053	1	16.80	5.10	0.00	0.00	2	1.0336264	24.401500	138.00	1	1.100	0.900	27.39	-0.01	0	0
190054	1	0.00	0.00	0.00	0.00	2	1.0404583	28.012362	138.00	1	1.100	0.900	27.39	-0.00	0	0
190055	1	10.05	3.08	0.00	0.00	2	1.0429796	30.805783	138.00	1	1.100	0.900	27.40	-0.00	0	0
190056	1	3.46	1.05	0.00	-12.80	2	1.0416666	12.195347	138.00	1	1.100	0.900	27.38	-0.00	0	0
190057	1	0.00	0.00	0.00	0.00	2	1.0300460	23.169554	138.00	1	1.100	0.900	27.40	-0.01	0	0
190058	1	0.00	0.00	0.00	35.70	2	1.0393742	30.434608	345.00	1	1.100	0.900	27.40	-0.01	0	0
190059	1	19.00	5.60	0.00	0.00	2	1.0360353	29.196635	138.00	1	1.100	0.900	27.40	-0.01	0	0
190060	1	125.70	20.16	0.00	0.00	2	1.0116841	49.986850	138.00	1	1.100	0.900	27.41	-0.00	0	0
190061	1	0.00	0.00	0.00	0.00	2	1.0359536	42.519496	345.00	1	1.100	0.900	27.41	-0.00	0	0
190062	1	78.90	6.70	0.00	0.00	2	1.0324726	42.182560	138.00	1	1.100	0.900	27.41	-0.00	0	0
190063	1	47.50	6.60	0.00	0.00	2	1.0323647	49.716323	138.00	1	1.100	0.900	27.41	-0.00	0	0
190064	1	11.20	1.58	0.00	0.00	2	1.0344200	46.970155	138.00	1	1.100	0.900	27.41	-0.00	0	0
190065	1	32.90	13.00	0.00	0.00	2	1.0140535	43.711766	138.00	1	1.100	0.900	27.41	-0.00	0	0
190066	1	0.00	0.00	0.00	0.00	2	1.0337755	43.751462	138.00	1	1.100	0.900	27.41	-0.00	0	0
190067	1	36.50	7.10	0.00	0.00	2	1.0106402	47.351315	138.00	1	1.100	0.900	27.41	-0.00	0	0
190068	1	18.90	4.82	0.00	0.00	2	1.0379477	51.932787	138.00	1	1.100	0.900	27.41	-0.00	0	0
190069	1	0.00	0.00	0.00	0.00	2	1.0356133	52.523246	138.00	1	1.100	0.900	27.42	-0.00	0	0
190070	1	0.00	0.00	0.00	0.00	2	1.0190107	50.927986	138.00	1	1.100	0.900	27.42	-0.00	0	0
190071	1	3.69	0.60	0.00	0.00	2	1.0393622	50.333886	138.00	1	1.100	0.900	27.41	-0.00	0	0
190072	1	0.00	0.00	0.00	0.00	2	1.0421312	48.695502	138.00	1	1.100	0.900	27.41	-0.00	0	0
190073	1	0.00	0.00	0.00	0.00	1	1.0125108	45.952682	138.00	1	1.100	0.900	27.41	-0.00	0	0
190074	1	11.10	1.50	0.00	0.00	3	1.0162971	30.074455	138.00	1	1.100	0.900	27.40	-0.01	0	0
190075	1	0.42	0.04	0.00	0.00	1	1.0399498	39.247062	138.00	1	1.100	0.900	27.41	0.00	0	0
190076	1	10.30	3.46	0.00	0.00	3	1.0377719	34.382660	138.00	1	1.100	0.900	27.40	-0.00	0	0
190077	1	25.90	4.52	0.00	0.00	2	1.0421227	42.846157	138.00	1	1.100	0.900	27.41	0.00	0	0
190078	1	31.80	6.70	0.00	0.00	2	1.0418543	42.521046	138.00	1	1.100	0.900	27.41	0.00	0	0
190079	1	18.90	5.10	0.00	0.00	2	1.0415771	42.944382	138.00	1	1.100	0.900	27.41	0.00	0	0
190080	1	17.70	4.25	0.00	0.00	2	1.0416699	42.831245	138.00	1	1.100	0.900	27.41	0.00	0	0
190081	1	38.70	4.50	0.00	0.00	2	1.0425308	42.227839	138.00	1	1.100	0.900	27.41	0.00	0	0
190082	1	9.80	2.64	0.00	0.00	2	1.0426565	44.116142	138.00	1	1.100	0.900	27.41	0.00	0	0
190083	1	12.80	1.65	0.00	45.12	2	1.0425132	42.236055	138.00	1	1.100	0.900	27.41	0.00	0	0
190084	1	0.00	0.00	0.00	0.00	2	1.0444952	46.420328	345.00	1	1.100	0.900	27.41	-0.00	0	0
190085	1	10.20	3.39	0.00	0.00	2	1.0450330	44.792263	138.00	1	1.100	0.900	27.41	-0.00	0	0
190086	1	52.90	16.00	0.00	0.00	2	1.0387043	41.867343	138.00	1	1.100	0.900	27.41	0.00	0	0
190087	1	42.30	12.80	0.00	0.00	2	1.0402113	42.003538	138.00	1	1.100	0.900	27.41	0.00	0	0
190088	1	22.10	7.40	0.00	0.00	2	1.0371901	48.921868	138.00	1	1.100	0.900	27.41	-0.00	0	0
190089	1	7.80	0.83	0.00	0.00	2	1.0425222	43.180674	138.00	1	1.100	0.900	27.41	0.00	0	0
190090	1	8.70	2.34	0.00	0.00	2	1.0423132	43.475142	138.00	1	1.100	0.900	27.41	0.00	0	0
190091	1	3.01	0.75	0.00	0.00	2	1.0387674	49.634729	138.00	1	1.100	0.900	27.41	-0.00	0	0
190092	1	6.30	1.28	0.00	0.00	2	1.0393899	50.158876	138.00	1	1.100	0.900	27.41	-0.00	0	0
190093	1	3.01	1.05	0.00	0.00	2	1.0377865	48.736354	138.00	1	1.100	0.900	27.41	-0.00	0	0
190094	1	33.20	11.29	0.00	0.00	2	1.0367730	42.799341	138.00	1	1.100	0.900	27.41	0.00	0	0
190095	1	26.00	8.32	0.00	0.00	2	1.0371611	42.650254	138.00	1	1.100	0.900	27.41	0.00	0	0
190096	1	29.70	5.70	0.00	76.37	2	1.0431877	42.148031	138.00	1	1.100	0.900	27.41	0.00	0	0
190097	1	45.70	7.06	0.00	0.00	2	1.0355962	43.129175	138.00	1	1.100	0.900	27.41	0.00	0	0
190098	1	12.10	4.25	0.00	0.00	2	1.0405236	42.068010	138.00	1	1.100	0.900	27.41	0.00	0	0
190099	1	3.76	1.28	0.00	0.00	2	1.0400830	42.031375	138.00	1	1.100	0.900	27.41	0.00	0	0
190100	1	5.80	0.83	0.00	26.90	2	1.0420913	42.376752	138.00	1	1.100	0.900	27.41	0.00	0	0
190101	1	53.80	10.70	0.00	0.00	2	1.0397909	42.029087	138.00	1	1.100	0.900	27.41	0.00	0	0
190102	1	42.60	13.50	0.00	0.00	2	1.0413768	42.165324	138.00	1	1.100	0.900	27.41	0.00	0	0
190103	1	50.90	12.77	0.00	0.00	2	1.0368525	43.046701	138.00	1	1.100	0.900	27.41	0.00	0	0
190104	1	0.00	0.00	0.00	11.00	3	1.0410260	32.558732	345.00	1	1.100	0.900	27.40	-0.00	0	0
190105	1	0.00	0.00	0.00	0.00	3	1.0376668	35.765993	138.00	1	1.100	0.900	27.41	-0.00	0	0
190106	2	0.00	0.00	0.00	0.00	3	1.0400000	34.145557	13.80	1	1.100	0.900	27.40	0.00	0	0
190107	1	70.30	24.10	0.00	0.00	3	1.0126024	29.934174	138.00	1	1.100	0.900	27.40	-0.01	0	0
190108	2	0.00	0.00	0.00	0.00	3	1.0126024	29.934174	13.80	1	1.100	0.900	27.40	-0.01	0	0
190109	2	0.00	0.00	0.00	0.00	3	1.0126024	29.934174	13.80	1	1.100	0.900	27.40	-0.01	0	0
190110	1	0.00	0.00	0.00	0.00	3	1.0386362	35.417277	138.00	1	1.100	0.900	27.41	-0.00	0	0
190111	2	0.00	0.00	0.00	0.00	3	1.0386362	35.417277	13.80	1	1.100	0.900	27.41	-0.00	0	0
190112	1	0.00	0.00	0.00	0.00	3	1.0417238	30.742735	345.00	1	1.100	0.900	27.40	-0.00	0	0
190113	1	0.00	0.00	0.00	0.00	3	1.0365126	32.827739	138.00	1	1.100	0.900	27.40	-0.00	0	0
190114	2	0.00	0.00	0.00	0.00	3	1.0400000	33.307003	13.20	1	1.100	0.900	27.40	0.00	0	0
190115	1	0.00	0.00	0.00	0.00	2	1.0445685	34.947011	138.00	1	1.100	0.900	27.40	-0.00	0	0
190116	2	0.00	0.00	0.00	0.00	2	1.0445685	34.947011	13.20	1	1.100	0.900	27.40	-0.00	0	0
190117	1	7.60	2.56	0.00	0.00	2	1.0418894	34.365397	138.00	1	1.100	0.900	27.40	-0.00	0	0
190118	2	0.00	0.00	0.00	0.00	2	1.0400000	37.711025	18.00	1	1.100	0.900	27.41	0.00	0	0
190119	1	0.00	0.00	0.00	0.00	1	1.0400000	38.966893	138.00	1	1.100	0.900	27.41	0.00	0	0
190120	2	0.00	0.00	0.00	0.00	1	1.0389906	41.993662	13.80	1	1.100	0.900	27.41	0.00	0	0
190121	1	0.00	0.00	0.00	-21.35	1	1.0400000	37.151740	345.00	1	1.100	0.900	27.41	-0.00	0	0
190122	1	0.00	0.00	0.00	0.00	1	1.0391898	38.929961	138.00	1	1.100	0.900	27.41	0.00	0	0
190123	2	0.00	0.00	0.00	0.00	1	1.0382598	39.706797	18.00	1	1.100	0.900	27.41	0.00	0	0
190124	2	0.00	0.00	0.00	0.00	1	1.0400000	39.325192	13.80	1	1.100	0.900	27.41	0.00	0	0
190125	1	10.90	0.90	0.00	0.00	2	1.0261755	22.646120	138.00	1	1.100	0.900	27.40	-0.01	0	0
190126	2	0.00	0.00	0.00	0.00	2	1.0261755	22.646120	20.00	1	1.100	0.900	27.40	-0.01	0	0
190127	1	0.00	0.00	0.00	-9.01	2	1.0433958	46.204734	345.00	1	1.100	0.900	27.41	-0.00	0	0
190128	1	0.00	0.00	0.00	0.00	2	1.0381579	47.556387	138.00	1	1.100	0.900	27.41	-0.00	0	0
190129	2	0.00	0.00	0.00	0.00	2	1.0400000	48.617747	24.00	1	1.100	0.900	27.41	0.00	0	0
190131	1	0.00	0.00	0.00	0.00	2	1.0410000	52.628032	138.00	1	1.100	0.900	27.42	0.00	0	0
190132	2	0.00	0.00	0.00	0.00	2	1.0388651	53.347549	18.00	1	1.100	0.900	27.42	0.00	0	0
190133	1	0.00	0.00	0.00	0.00	2	1.0427100	52.697789	138.00	1	1.100	0.900	27.42	-0.00	0	0
190134	2	0.00	0.00	0.00	0.00	2	1.0400000	54.595916	13.80	1	1.100	0.900	27.42	0.00	0	0
190135	1	0.00	0.00	0.00	0.00	2	1.0400000	47.851441	138.00	1	1.100	0.900	27.41	0.00	0	0
190136	2	0.00	0.00	0.00	0.00	2	1.0393830	50.744039	24.00	1	1.100	0.900	27.41	0.00	0	0
190138	1	2.79	0.83	0.00	0.00	2	1.0400000	45.437897	138.00	1	1.100	0.900	27.42	-0.00	0	0
190139	2	0.00	0.00	0.00	0.00	2	1.0394666	46.352537	20.00	1	1.100	0.900	27.42	0.00	0	0
190141	1	5.10	0.60	0.00	0.00	2	1.0410000	37.493833	138.00	1	1.100	0.900	27.41	0.00	0	0
190142	2	0.00	0.00	0.00	0.00	2	1.0389061	38.409051	13.80	1	1.100	0.900	27.41	0.00	0	0
190143	1	0.00	0.00	0.00	-2.86	2	1.0400000	37.657861	345.00	1	1.100	0.900	27.40	-0.00	0	0
190144	1	0.00	0.00	0.00	0.00	2	1.0397112	38.143180	138.00	1	1.100	0.900	27.40	-0.00	0	0
190145	2	0.00	0.00	0.00	0.00	2	1.0363463	39.347394	13.80	1	1.100	0.900	27.40	0.00	0	0
190146	1	0.00	0.00	0.00	0.00	2	1.0390000	51.862144	138.00	1	1.100	0.900	27.41	0.00	0	0
190147	2	0.00	0.00	0.00	0.00	2	1.0365325	54.815471	18.00	1	1.100	0.900	27.41	0.00	0	0
190148	1	0.00	0.00	0.00	0.00	2	1.0391383	54.836277	138.00	1	1.100	0.900	27.42	-0.00	0	0
190149	2	0.00	0.00	0.00	0.00	2	1.0400000	57.143377	13.80	1	1.100	0.900	27.42	0.00	0	0
190151	1	0.00	0.00	0.00	0.00	2	1.0404959	55.145223	138.00	1	1.100	0.900	27.42	-0.00	0	0
190152	2	0.00	0.00	0.00	0.00	2	1.0400000	55.861815	18.00	1	1.100	0.900	27.42	0.00	0	0
190154	1	0.00	0.00	0.00	0.00	2	1.0380000	55.202046	138.00	1	1.100	0.900	27.42	-0.00	0	0
190155	2	0.00	0.00	0.00	0.00	2	1.0388778	55.961010	13.80	1	1.100	0.900	27.42	0.00	0	0
190156	1	0.00	0.00	0.00	0.00	2	1.0390000	50.254913	138.00	1	1.100	0.900	27.41	-0.00	0	0
190157	2	0.00	0.00	0.00	0.00	2	1.0383093	52.841059	18.00	1	1.100	0.900	27.41	0.00	0	0
190158	1	0.00	0.00	0.00	0.00	3	1.0390000	36.039628	138.00	1	1.100	0.900	27.41	-0.00	0	0
190159	2	0.00	0.00	0.00	0.00	3	1.0393556	37.672379	24.00	1	1.100	0.900	27.41	0.00	0	0
190160	1	0.00	0.00	0.00	19.86	2	1.0400000	37.319009	345.00	1	1.100	0.900	27.40	-0.00	0	0
190161	1	0.00	0.00	0.00	0.00	2	1.0404754	37.358623	138.00	1	1.100	0.900	27.40	0.00	0	0
190162	2	0.00	0.00	0.00	0.00	2	1.0372737	39.112827	18.00	1	1.100	0.900	27.40	0.00	0	0
190163	1	0.00	0.00	0.00	0.00	2	1.0410000	48.822664	345.00	1	1.100	0.900	27.41	0.00	0	0
190164	1	0.00	0.00	0.00	0.00	2	1.0376286	50.736628	138.00	1	1.100	0.900	27.41	0.00	0	0
190165	2	0.00	0.00	0.00	0.00	2	1.0326813	52.297860	13.80	1	1.100	0.900	27.41	0.00	0	0
190166	1	0.00	0.00	0.00	0.00	2	1.0435841	12.265646	138.00	1	1.100	0.900	27.38	-0.00	0	0
190167	2	0.00	0.00	0.00	0.00	2	1.0400000	15.289941	24.00	1	1.100	0.900	27.38	0.00	0	0
190168	1	0.00	0.00	0.00	0.00	2	1.0430010	39.455740	138.00	1	1.100	0.900	27.41	-0.00	0	0
190169	2	0.00	0.00	0.00	0.00	2	1.0400000	41.980375	13.80	1	1.100	0.900	27.41	0.00	0	0
190170	1	0.00	0.00	0.00	0.00	2	1.0390000	38.450157	345.00	1	1.100	0.900	27.40	-0.00	0	0
190171	1	0.00	0.00	0.00	0.00	2	1.0343669	39.701697	138.00	1	1.100	0.900	27.40	0.00	0	0
190172	2	0.00	0.00	0.00	0.00	2	1.0345926	39.849875	18.00	1	1.100	0.900	27.40	0.00	0	0
190173	1	0.00	0.00	0.00	0.00	2	1.0442050	35.443971	138.00	1	1.100	0.900	27.40	-0.00	0	0
190174	2	0.00	0.00	0.00	0.00	2	1.0442050	35.443971	18.00	1	1.100	0.900	27.40	-0.00	0	0
190176	1	0.00	0.00	0.00	-30.21	1	1.0400167	52.900899	138.00	1	1.100	0.900	27.43	-0.00	0	0
190177	2	0.00	0.00	0.00	0.00	1	1.0400000	53.463385	13.80	1	1.100	0.900	27.43	0.00	0	0
190178	1	0.00	0.00	0.00	0.00	2	1.0394930	35.757454	345.00	1	1.100	0.900	27.40	-0.00	0	0
190179	1	0.00	0.00	0.00	0.00	2	1.0442325	35.422343	138.00	1	1.100	0.900	27.40	-0.00	0	0
190180	1	0.00	0.00	0.00	0.00	2	1.0406511	35.677371	13.80	1	1.100	0.900	27.40	-0.00	0	0
190181	1	0.00	0.00	0.00	0.00	2	1.0406511	35.677371	1.00	1	1.100	0.900	27.40	-0.00	0	0
190182	2	0.00	0.00	0.00	0.00	2	1.0400000	37.237931	13.80	1	1.100	0.900	27.40	0.00	0	0
190183	1	0.00	0.00	0.00	0.00	2	1.0404308	44.345649	345.00	1	1.100	0.900	27.41	-0.00	0	0
190184	1	5.30	1.50	0.00	0.00	2	1.0362249	45.505049	138.00	1	1.100	0.900	27.41	-0.00	0	0
190185	2	0.00	0.00	0.00	0.00	2	1.0400000	46.689477	13.80	1	1.100	0.900	27.41	0.00	0	0
190186	1	0.00	0.00	0.00	0.00	2	1.0357698	21.107484	138.00	1	1.100	0.900	27.39	-0.01	0	0
190187	2	0.00	0.00	0.00	0.00	2	1.0357698	21.107484	13.80	1	1.100	0.900	27.39	-0.01	0	0
190188	1	0.00	0.00	0.00	33.00	2	1.0412874	47.655296	345.00	1	1.100	0.900	27.41	-0.00	0	0
190189	1	0.00	0.00	0.00	0.00	2	1.0399078	47.959974	138.00	1	1.100	0.900	27.41	-0.00	0	0
190190	2	0.00	0.00	0.00	0.00	2	1.0400000	49.197940	13.80	1	1.100	0.900	27.41	0.00	0	0
190191	1	0.00	0.00	0.00	32.69	3	1.0400000	31.238022	345.00	1	1.100	0.900	27.40	-0.00	0	0
190192	1	0.00	0.00	0.00	0.00	3	1.0355149	33.915579	138.00	1	1.100	0.900	27.40	-0.00	0	0
190193	2	0.00	0.00	0.00	0.00	3	1.0245494	33.808638	13.80	1	1.100	0.900	27.40	0.00	0	0
190194	1	0.00	0.00	0.00	229.34	2	1.0400000	25.965605	345.00	1	1.100	0.900	27.39	-0.00	0	0
190195	1	0.00	0.00	0.00	0.00	2	1.0389999	26.612005	138.00	1	1.100	0.900	27.39	0.00	0	0
190196	2	0.00	0.00	0.00	0.00	2	1.0199027	29.336765	13.80	1	1.100	0.900	27.39	0.00	0	0
190197	1	0.00	0.00	0.00	0.00	1	1.0404035	35.795794	138.00	1	1.100	0.900	27.41	-0.00	0	0
190198	2	0.00	0.00	0.00	0.00	1	1.0400000	38.213363	13.80	1	1.100	0.900	27.41	0.00	0	0
190200	1	0.00	0.00	0.00	0.00	1	1.0390000	41.268347	138.00	1	1.100	0.900	27.41	-0.00	0	0
190201	2	0.00	0.00	0.00	0.00	1	1.0380867	42.274351	13.80	1	1.100	0.900	27.41	0.00	0	0
190202	1	0.00	0.00	0.00	0.00	2	1.0358304	22.668146	138.00	1	1.100	0.900	27.39	-0.01	0	0
190203	2	0.00	0.00	0.00	0.00	2	1.0358304	22.668146	13.80	1	1.100	0.900	27.39	-0.01	0	0
190204	1	0.00	0.00	0.00	0.00	2	1.0385882	23.129060	345.00	1	1.100	0.900	27.39	-0.01	0	0
190205	1	0.00	0.00	0.00	0.00	2	1.0379314	22.944528	138.00	1	1.100	0.900	27.39	-0.01	0	0
190206	2	0.00	0.00	0.00	0.00	2	1.0165608	26.453064	24.00	1	1.100	0.900	27.39	-0.01	0	0
190207	1	0.00	0.00	0.00	-33.20	2	1.0420752	48.470990	345.00	1	1.100	0.900	27.41	-0.00	0	0
190208	1	0.00	0.00	0.00	0.00	2	1.0380760	49.959765	138.00	1	1.100	0.900	27.41	-0.00	0	0
190209	2	0.00	0.00	0.00	0.00	2	1.0400000	51.785674	13.80	1	1.100	0.900	27.41	0.00	0	0
200001	1	18.10	6.50	0.00	0.00	4	1.0359287	28.552379	138.00	1	1.100	0.900	27.45	-0.00	0	0
200002	1	14.70	5.00	0.00	0.00	4	1.0354641	28.702893	138.00	1	1.100	0.900	27.45	-0.00	0	0
200003	1	0.00	0.00	0.00	0.00	4	1.0421712	30.790237	345.00	1	1.100	0.900	27.45	0.00	0	0
200004	1	49.80	10.30	0.00	0.00	4	1.0421912	29.114331	138.00	1	1.100	0.900	27.45	0.00	0	0
200005	1	9.30	2.56	0.00	0.00	4	1.0347929	27.813891	138.00	1	1.100	0.900	27.45	-0.00	0	0
200006	1	28.70	6.50	0.00	0.00	4	1.0352225	28.509475	138.00	1	1.100	0.900	27.45	-0.00	0	0
200007	1	16.70	5.90	0.00	66.06	4	1.0460087	28.842001	138.00	1	1.100	0.900	27.45	0.00	0	0
200008	1	39.40	8.90	0.00	0.00	4	1.0356890	27.489116	138.00	1	1.100	0.900	27.45	0.00	0	0
200009	1	27.10	9.10	0.00	0.00	4	1.0353114	28.969615	138.00	1	1.100	0.900	27.45	-0.00	0	0
200010	1	11.00	3.24	0.00	0.00	4	1.0373359	28.487650	138.00	1	1.100	0.900	27.45	0.00	0	0
