% Case saved by PowerWorld Simulator, version 22 Beta, build date March 1, 2021
% Case Information Header = 4 lines
% This is a synthetic electric grid designed by researchers at Texas A&M University, created for use in the ARPA-E PERFORM 
% program
% Reference: A. B. Birchfield, T. Xu, K. M. Gegner, K. S. Shetye, and T. J. Overbye, "Grid structural characteristics as validation 
% criteria for synthetic networks," IEEE Transactions on Power Systems, vol. 32, no. 4, pp. 3258-3265, Jul. 2017.
function mpc = Texas7k_20210309
mpc.version = '2';
mpc.baseMVA =  100.00;

%% bus data 
mpc.bus = [
200011	1	9.10	2.11	0.00	0.00	4	1.0352484	28.492623	138.00	1	1.100	0.900	27.45	-0.00	0	0
200012	1	9.80	3.31	0.00	0.00	4	1.0440397	28.429484	138.00	1	1.100	0.900	27.45	0.00	0	0
200013	1	1.58	0.53	0.00	0.00	4	1.0431710	28.185164	138.00	1	1.100	0.900	27.45	0.00	0	0
200014	1	3.31	1.13	0.00	0.00	4	1.0350036	28.943758	138.00	1	1.100	0.900	27.45	-0.00	0	0
200015	1	11.20	2.94	0.00	0.00	4	1.0339035	27.490400	138.00	1	1.100	0.900	27.45	-0.00	0	0
200016	1	15.00	2.18	0.00	0.00	4	1.0395239	28.753783	138.00	1	1.100	0.900	27.45	0.00	0	0
200017	1	18.30	3.54	0.00	36.58	4	1.0414052	27.727601	138.00	1	1.100	0.900	27.45	0.00	0	0
200018	1	26.70	16.90	0.00	0.00	4	1.0396981	27.947803	138.00	1	1.100	0.900	27.45	0.00	0	0
200019	1	13.00	1.20	0.00	0.00	4	1.0410597	27.772894	138.00	1	1.100	0.900	27.45	0.00	0	0
200020	1	13.50	4.80	0.00	0.00	4	1.0416811	28.614936	138.00	1	1.100	0.900	27.45	0.00	0	0
200021	1	30.50	7.30	0.00	0.00	4	1.0398272	27.524003	138.00	1	1.100	0.900	27.45	0.00	0	0
200022	1	2.26	0.60	0.00	0.00	4	1.0401476	27.517816	138.00	1	1.100	0.900	27.45	0.00	0	0
200023	1	8.20	2.34	0.00	0.00	4	1.0429995	28.692544	138.00	1	1.100	0.900	27.45	0.00	0	0
200024	1	9.30	0.30	0.00	0.00	4	1.0407028	28.801918	138.00	1	1.100	0.900	27.45	0.00	0	0
200025	1	2.26	0.60	0.00	0.00	4	1.0427161	28.622434	138.00	1	1.100	0.900	27.45	0.00	0	0
200026	1	10.80	1.88	0.00	0.00	4	1.0388866	27.157519	138.00	1	1.100	0.900	27.45	0.00	0	0
200027	1	2.34	0.68	0.00	0.00	4	1.0434470	32.097950	138.00	1	1.100	0.900	27.46	0.00	0	0
200028	1	10.70	0.38	0.00	0.00	4	1.0413841	27.906726	138.00	1	1.100	0.900	27.45	0.00	0	0
200029	1	0.00	0.00	0.00	11.08	4	1.0419472	31.045116	345.00	1	1.100	0.900	27.45	0.00	0	0
200030	1	31.40	4.25	0.00	0.00	4	1.0413231	28.507429	138.00	1	1.100	0.900	27.45	-0.00	0	0
200031	1	33.30	2.79	0.00	0.00	4	1.0411506	26.884120	138.00	1	1.100	0.900	27.45	0.00	0	0
200032	1	45.80	12.10	0.00	0.00	4	1.0387221	26.664135	138.00	1	1.100	0.900	27.45	0.00	0	0
200033	1	27.10	7.90	0.00	0.00	4	1.0397781	27.491558	138.00	1	1.100	0.900	27.45	0.00	0	0
200034	1	29.80	8.80	0.00	0.00	4	1.0388709	26.572897	138.00	1	1.100	0.900	27.45	0.00	0	0
200035	1	16.30	4.07	0.00	0.00	4	1.0387795	27.252543	138.00	1	1.100	0.900	27.45	0.00	0	0
200036	1	11.80	3.16	0.00	0.00	4	1.0405194	27.895666	138.00	1	1.100	0.900	27.45	0.00	0	0
200037	1	10.80	2.94	0.00	0.00	4	1.0416634	26.263035	138.00	1	1.100	0.900	27.45	0.00	0	0
200038	1	34.00	11.20	0.00	31.20	4	1.0411521	26.625488	138.00	1	1.100	0.900	27.45	0.00	0	0
200039	1	9.80	2.79	0.00	0.00	4	1.0422810	27.541296	138.00	1	1.100	0.900	27.45	0.00	0	0
200040	1	36.80	5.10	0.00	74.94	4	1.0483009	25.626643	138.00	1	1.100	0.900	27.45	0.00	0	0
200041	1	31.90	5.60	0.00	0.00	4	1.0402416	28.166586	138.00	1	1.100	0.900	27.45	0.00	0	0
200042	1	29.50	7.30	0.00	0.00	4	1.0404638	26.337874	138.00	1	1.100	0.900	27.45	0.00	0	0
200043	1	11.80	1.80	0.00	0.00	4	1.0429834	26.360964	138.00	1	1.100	0.900	27.45	0.00	0	0
200044	1	4.80	1.58	0.00	0.00	4	1.0439317	28.407830	138.00	1	1.100	0.900	27.45	0.00	0	0
200045	1	6.90	2.03	0.00	0.00	4	1.0340415	29.895478	138.00	1	1.100	0.900	27.45	-0.00	0	0
200046	1	7.10	1.95	0.00	0.00	4	1.0405034	27.696909	138.00	1	1.100	0.900	27.45	0.00	0	0
200047	1	73.29	30.10	0.00	0.00	4	1.0354719	30.103306	138.00	1	1.100	0.900	27.46	-0.00	0	0
200048	1	1.88	0.30	0.00	0.00	4	1.0381339	30.295539	138.00	1	1.100	0.900	27.45	-0.00	0	0
200049	1	2.64	0.22	0.00	0.00	4	1.0435728	31.285520	138.00	1	1.100	0.900	27.45	0.00	0	0
200050	1	2.26	0.75	0.00	0.00	4	1.0390857	31.253418	138.00	1	1.100	0.900	27.46	-0.00	0	0
200051	1	0.48	0.12	0.00	4.63	4	1.0450603	29.475068	138.00	1	1.100	0.900	27.45	0.00	0	0
200052	1	0.22	0.04	0.00	15.20	4	1.0491597	27.970816	138.00	1	1.100	0.900	27.45	0.00	0	0
200053	1	6.20	1.20	0.00	0.00	4	1.0400564	28.973481	138.00	1	1.100	0.900	27.45	0.00	0	0
200054	1	3.31	0.83	0.00	25.62	4	1.0474388	28.802275	138.00	1	1.100	0.900	27.45	0.00	0	0
200055	1	2.34	0.68	0.00	0.00	4	1.0511247	30.154938	138.00	1	1.100	0.900	27.45	0.00	0	0
200056	1	0.50	0.14	0.00	0.00	4	1.0451315	31.500994	138.00	1	1.100	0.900	27.45	0.00	0	0
200057	1	3.39	0.90	0.00	0.00	4	1.0431071	30.768261	138.00	1	1.100	0.900	27.45	0.00	0	0
200058	1	1.80	0.53	0.00	0.00	4	1.0407252	31.033973	138.00	1	1.100	0.900	27.45	0.00	0	0
200059	1	2.26	0.53	0.00	0.00	4	1.0399930	31.425170	138.00	1	1.100	0.900	27.45	0.00	0	0
200060	1	3.61	1.28	0.00	0.00	4	1.0395455	31.538301	138.00	1	1.100	0.900	27.46	-0.00	0	0
200061	1	2.34	0.53	0.00	0.00	4	1.0431836	32.152470	138.00	1	1.100	0.900	27.46	-0.00	0	0
200062	1	1.04	0.38	0.00	0.00	4	1.0427522	31.349384	138.00	1	1.100	0.900	27.46	0.00	0	0
200063	1	6.60	2.41	0.00	0.00	4	1.0432117	25.921517	138.00	1	1.100	0.900	27.45	0.00	0	0
200064	1	2.34	0.75	0.00	0.00	4	1.0406057	29.302135	138.00	1	1.100	0.900	27.45	0.00	0	0
200065	1	2.79	0.83	0.00	0.00	4	1.0379190	29.942392	138.00	1	1.100	0.900	27.45	0.00	0	0
200066	1	0.73	0.22	0.00	0.00	4	1.0362606	30.669294	138.00	1	1.100	0.900	27.46	-0.00	0	0
200067	1	0.82	0.15	0.00	0.00	4	1.0442829	28.527983	138.00	1	1.100	0.900	27.45	0.00	0	0
200068	1	5.30	0.90	0.00	0.00	4	1.0446557	28.896811	138.00	1	1.100	0.900	27.45	0.00	0	0
200069	1	2.51	0.87	0.00	0.00	4	1.0490113	30.225767	138.00	1	1.100	0.900	27.46	0.00	0	0
200070	1	2.49	0.38	0.00	0.00	4	1.0427619	28.095355	138.00	1	1.100	0.900	27.45	0.00	0	0
200071	1	2.49	0.53	0.00	0.00	4	1.0422723	28.780639	138.00	1	1.100	0.900	27.45	0.00	0	0
200072	1	1.21	0.38	0.00	0.00	4	1.0397782	32.308963	138.00	1	1.100	0.900	27.46	-0.00	0	0
200073	1	1.73	0.38	0.00	0.00	4	1.0381418	30.009863	138.00	1	1.100	0.900	27.45	-0.00	0	0
200074	1	0.34	0.11	0.00	0.00	4	1.0419473	32.300176	138.00	1	1.100	0.900	27.46	-0.00	0	0
200075	1	5.70	0.68	0.00	0.00	4	1.0421612	28.129460	138.00	1	1.100	0.900	27.45	0.00	0	0
200076	1	0.53	0.08	0.00	0.00	4	1.0505979	29.678706	138.00	1	1.100	0.900	27.45	0.00	0	0
200077	1	0.95	0.22	0.00	0.00	4	1.0509687	29.913258	138.00	1	1.100	0.900	27.45	0.00	0	0
200078	1	5.20	0.90	0.00	0.00	4	1.0426844	30.779508	138.00	1	1.100	0.900	27.45	0.00	0	0
200079	1	9.40	0.53	0.00	0.00	4	1.0419847	28.086481	138.00	1	1.100	0.900	27.45	0.00	0	0
200080	1	25.40	3.24	0.00	0.00	4	1.0469308	27.997272	138.00	1	1.100	0.900	27.45	0.00	0	0
200081	1	8.10	1.13	0.00	0.00	4	1.0438160	26.284950	138.00	1	1.100	0.900	27.45	0.00	0	0
200082	1	18.20	4.60	0.00	0.00	4	1.0367098	27.771324	138.00	1	1.100	0.900	27.45	-0.00	0	0
200083	1	37.60	13.10	0.00	0.00	4	1.0362239	26.392413	138.00	1	1.100	0.900	27.45	0.00	0	0
200084	1	6.50	1.05	0.00	0.00	4	1.0377059	29.827018	138.00	1	1.100	0.900	27.45	-0.00	0	0
200085	1	8.90	2.94	0.00	0.00	4	1.0372537	27.173238	138.00	1	1.100	0.900	27.45	0.00	0	0
200086	1	15.70	5.30	0.00	11.66	4	1.0447463	27.100001	138.00	1	1.100	0.900	27.45	0.00	0	0
200087	1	19.30	6.90	0.00	0.00	4	1.0418292	31.038562	138.00	1	1.100	0.900	27.45	0.00	0	0
200088	1	21.60	6.10	0.00	0.00	4	1.0413119	25.770060	138.00	1	1.100	0.900	27.45	0.00	0	0
200089	1	6.10	1.95	0.00	0.00	4	1.0392241	31.480770	138.00	1	1.100	0.900	27.46	-0.00	0	0
200090	1	20.50	5.00	0.00	0.00	4	1.0385686	26.000001	138.00	1	1.100	0.900	27.45	0.00	0	0
200091	1	10.80	2.49	0.00	0.00	4	1.0387069	27.016626	138.00	1	1.100	0.900	27.45	0.00	0	0
200092	1	1.43	0.38	0.00	0.00	4	1.0403056	31.646751	138.00	1	1.100	0.900	27.46	-0.00	0	0
200093	1	7.60	2.49	0.00	0.00	4	1.0370553	29.260576	138.00	1	1.100	0.900	27.45	-0.00	0	0
200094	1	13.30	2.56	0.00	0.00	4	1.0437630	25.693103	138.00	1	1.100	0.900	27.45	0.00	0	0
200095	1	7.60	1.05	0.00	0.00	4	1.0364795	28.725845	138.00	1	1.100	0.900	27.45	-0.00	0	0
200096	1	9.60	2.18	0.00	0.00	4	1.0424034	31.194541	138.00	1	1.100	0.900	27.45	0.00	0	0
200097	1	22.90	6.30	0.00	18.78	4	1.0427153	30.910885	138.00	1	1.100	0.900	27.45	0.00	0	0
200098	1	27.70	7.70	0.00	51.12	4	1.0470031	27.841947	138.00	1	1.100	0.900	27.45	0.00	0	0
200099	1	36.70	4.90	0.00	0.00	4	1.0449846	28.620070	138.00	1	1.100	0.900	27.45	0.00	0	0
200100	1	18.00	2.86	0.00	43.83	4	1.0474946	28.091888	138.00	1	1.100	0.900	27.45	0.00	0	0
200101	1	20.80	6.80	0.00	0.00	4	1.0469591	27.949523	138.00	1	1.100	0.900	27.45	0.00	0	0
200102	1	13.80	2.03	0.00	0.00	4	1.0448486	28.644596	138.00	1	1.100	0.900	27.45	0.00	0	0
200103	1	23.80	7.50	0.00	0.00	4	1.0436038	28.417144	138.00	1	1.100	0.900	27.45	0.00	0	0
200104	1	17.70	2.56	0.00	0.00	4	1.0391823	27.260082	138.00	1	1.100	0.900	27.45	0.00	0	0
200105	1	18.80	3.54	0.00	0.00	4	1.0388637	27.619439	138.00	1	1.100	0.900	27.45	0.00	0	0
200106	1	14.60	3.54	0.00	0.00	4	1.0387814	27.112118	138.00	1	1.100	0.900	27.45	0.00	0	0
200107	1	24.40	1.80	0.00	0.00	4	1.0387767	27.094848	138.00	1	1.100	0.900	27.45	0.00	0	0
200108	1	5.30	1.13	0.00	0.00	4	1.0399423	28.036394	138.00	1	1.100	0.900	27.45	0.00	0	0
200109	1	5.20	0.98	0.00	0.00	4	1.0393324	27.831098	138.00	1	1.100	0.900	27.45	0.00	0	0
200110	1	11.70	2.41	0.00	0.00	4	1.0388711	27.377542	138.00	1	1.100	0.900	27.45	0.00	0	0
200111	1	3.01	0.60	0.00	0.00	4	1.0464310	28.817825	138.00	1	1.100	0.900	27.45	0.00	0	0
200112	1	25.80	8.90	0.00	0.00	4	1.0444968	28.346013	138.00	1	1.100	0.900	27.45	0.00	0	0
200113	1	26.40	3.69	0.00	0.00	4	1.0390570	27.161652	138.00	1	1.100	0.900	27.45	0.00	0	0
200114	1	29.00	10.20	0.00	0.00	4	1.0436119	28.518836	138.00	1	1.100	0.900	27.45	0.00	0	0
200115	1	22.80	3.89	0.00	0.00	4	1.0401754	27.309839	138.00	1	1.100	0.900	27.45	0.00	0	0
200116	1	17.60	4.33	0.00	0.00	4	1.0451368	28.353303	138.00	1	1.100	0.900	27.45	0.00	0	0
200117	1	0.00	0.00	0.00	0.00	4	1.0445051	30.775246	345.00	1	1.100	0.900	27.45	0.00	0	0
200118	1	11.40	1.88	0.00	0.00	4	1.0463344	29.419955	138.00	1	1.100	0.900	27.45	0.00	0	0
200119	1	1.25	0.22	0.00	0.00	4	1.0427806	28.699272	138.00	1	1.100	0.900	27.45	0.00	0	0
200120	1	19.80	4.33	0.00	0.00	4	1.0448635	26.095736	138.00	1	1.100	0.900	27.45	0.00	0	0
200121	1	37.90	11.90	0.00	0.00	4	1.0463705	25.544082	138.00	1	1.100	0.900	27.45	0.00	0	0
200122	1	32.40	6.40	0.00	0.00	4	1.0451748	26.183226	138.00	1	1.100	0.900	27.45	0.00	0	0
200123	1	27.50	3.09	0.00	72.07	4	1.0462146	26.386169	138.00	1	1.100	0.900	27.45	0.00	0	0
200124	1	38.50	12.80	0.00	0.00	4	1.0424126	26.066399	138.00	1	1.100	0.900	27.45	0.00	0	0
200125	1	9.60	1.20	0.00	0.00	4	1.0343446	26.877628	138.00	1	1.100	0.900	27.45	0.00	0	0
200126	1	34.50	12.20	0.00	0.00	4	1.0366091	26.011596	138.00	1	1.100	0.900	27.45	0.00	0	0
200127	1	0.00	0.00	0.00	31.97	4	1.0433341	30.225234	345.00	1	1.100	0.900	27.45	0.00	0	0
200128	1	31.00	6.80	0.00	0.00	4	1.0450459	27.599714	138.00	1	1.100	0.900	27.45	0.00	0	0
200129	1	36.10	12.70	0.00	0.00	4	1.0335288	27.195563	138.00	1	1.100	0.900	27.45	-0.00	0	0
200130	1	2.64	0.53	0.00	0.00	4	1.0344488	27.100431	138.00	1	1.100	0.900	27.45	0.00	0	0
200131	1	22.10	5.70	0.00	0.00	4	1.0441797	27.378458	138.00	1	1.100	0.900	27.45	0.00	0	0
200132	1	57.60	11.10	0.00	0.00	4	1.0346972	26.338566	138.00	1	1.100	0.900	27.45	0.00	0	0
200133	1	29.80	7.30	0.00	82.18	4	1.0469310	25.532012	138.00	1	1.100	0.900	27.45	0.00	0	0
200134	1	42.30	11.80	0.00	0.00	4	1.0445041	27.073642	138.00	1	1.100	0.900	27.45	0.00	0	0
200135	1	21.80	5.60	0.00	0.00	4	1.0449901	26.328131	138.00	1	1.100	0.900	27.45	0.00	0	0
200136	1	33.40	2.56	0.00	0.00	4	1.0465155	25.768307	138.00	1	1.100	0.900	27.45	0.00	0	0
200137	1	15.30	2.86	0.00	0.00	4	1.0442005	27.203674	138.00	1	1.100	0.900	27.45	0.00	0	0
200138	1	27.20	5.60	0.00	0.00	4	1.0412494	28.353491	138.00	1	1.100	0.900	27.45	0.00	0	0
200139	1	12.70	3.24	0.00	0.00	4	1.0438220	29.490824	138.00	1	1.100	0.900	27.45	0.00	0	0
200140	1	7.30	2.64	0.00	28.73	4	1.0456486	29.066332	138.00	1	1.100	0.900	27.45	0.00	0	0
200141	1	19.00	5.10	0.00	0.00	4	1.0369401	28.642695	138.00	1	1.100	0.900	27.45	-0.00	0	0
200142	1	32.60	6.40	0.00	0.00	4	1.0335427	29.406637	138.00	1	1.100	0.900	27.45	-0.00	0	0
200143	1	0.00	0.00	0.00	0.00	4	1.0410023	32.423019	345.00	1	1.100	0.900	27.46	0.00	0	0
200144	1	47.50	13.40	0.00	0.00	4	1.0400701	28.518628	138.00	1	1.100	0.900	27.45	0.00	0	0
200145	1	24.90	8.30	0.00	0.00	4	1.0343164	28.924136	138.00	1	1.100	0.900	27.45	-0.00	0	0
200146	1	34.30	9.80	0.00	0.00	4	1.0389022	31.475378	138.00	1	1.100	0.900	27.46	-0.00	0	0
200147	1	25.60	7.90	0.00	0.00	4	1.0339818	28.969885	138.00	1	1.100	0.900	27.45	-0.00	0	0
200148	1	2.64	0.22	0.00	0.00	4	1.0459617	30.836577	138.00	1	1.100	0.900	27.46	0.00	0	0
200149	1	9.80	1.80	0.00	0.00	4	1.0379411	29.559745	138.00	1	1.100	0.900	27.45	0.00	0	0
200150	1	5.60	1.13	0.00	0.00	4	1.0340982	28.925278	138.00	1	1.100	0.900	27.45	-0.00	0	0
200151	1	1.08	0.22	0.00	0.00	4	1.0420937	31.879594	138.00	1	1.100	0.900	27.46	-0.00	0	0
200152	1	2.56	0.75	0.00	0.00	4	1.0365395	29.341828	138.00	1	1.100	0.900	27.45	-0.00	0	0
200153	1	30.60	4.42	0.00	0.00	4	1.0398107	28.257654	138.00	1	1.100	0.900	27.45	0.00	0	0
200154	1	27.90	9.30	0.00	41.49	4	1.0433394	28.294460	138.00	1	1.100	0.900	27.45	0.00	0	0
200155	1	0.00	0.00	0.00	0.00	4	1.0449339	27.874987	138.00	1	1.100	0.900	27.45	0.00	0	0
200156	2	0.00	0.00	0.00	0.00	4	1.0400000	29.153482	13.80	1	1.100	0.900	27.45	0.00	0	0
200157	2	0.00	0.00	0.00	0.00	4	1.0400000	28.637848	13.80	1	1.100	0.900	27.45	0.00	0	0
200158	1	0.00	0.00	0.00	0.00	4	1.0449339	27.874987	13.80	1	1.100	0.900	27.45	0.00	0	0
200159	1	0.00	0.00	0.00	0.00	4	1.0449339	27.874987	18.00	1	1.100	0.900	27.45	0.00	0	0
200160	1	0.00	0.00	0.00	0.00	4	1.0449339	27.874987	18.00	1	1.100	0.900	27.45	0.00	0	0
200161	1	0.00	0.00	0.00	0.00	4	1.0393659	29.463256	138.00	1	1.100	0.900	27.45	0.00	0	0
200162	2	0.00	0.00	0.00	0.00	4	1.0400000	29.650210	13.80	1	1.100	0.900	27.45	0.00	0	0
200163	1	0.00	0.00	0.00	0.00	4	1.0399057	29.617635	13.80	1	1.100	0.900	27.45	0.00	0	0
200164	1	0.00	0.00	0.00	0.00	4	1.0399057	29.617635	1.00	1	1.100	0.900	27.45	0.00	0	0
200165	1	0.00	0.00	0.00	0.00	4	1.0393659	29.463256	24.00	1	1.100	0.900	27.45	0.00	0	0
200166	1	0.00	0.00	0.00	0.00	4	1.0393659	29.463256	24.00	1	1.100	0.900	27.45	0.00	0	0
200167	1	0.00	0.00	0.00	0.00	4	1.0402275	32.661102	345.00	1	1.100	0.900	27.45	0.00	0	0
200168	2	0.00	0.00	0.00	0.00	4	1.0400000	35.143086	13.80	1	1.100	0.900	27.45	0.00	0	0
200169	2	0.00	0.00	0.00	0.00	4	1.0235556	35.232934	24.00	1	1.100	0.900	27.45	-0.00	0	0
200170	2	0.00	0.00	0.00	0.00	4	1.0402275	32.661102	13.80	1	1.100	0.900	27.45	0.00	0	0
200171	1	0.00	0.00	0.00	-48.13	4	1.0400000	32.738119	345.00	1	1.100	0.900	27.45	0.00	0	0
200172	2	0.00	0.00	0.00	0.00	4	1.0330881	34.511951	13.80	1	1.100	0.900	27.45	0.00	0	0
200173	2	0.00	0.00	0.00	0.00	4	1.0400000	33.751757	22.00	1	1.100	0.900	27.45	0.00	0	0
200174	2	0.00	0.00	0.00	0.00	4	1.0400000	35.042660	13.80	1	1.100	0.900	27.45	0.00	0	0
200175	1	0.00	0.00	0.00	0.00	4	1.0410000	33.325486	345.00	1	1.100	0.900	27.45	0.00	0	0
200176	1	0.00	0.00	0.00	0.00	4	1.0454768	31.688584	138.00	1	1.100	0.900	27.46	0.00	0	0
200177	1	0.00	0.00	0.00	0.00	4	1.0421502	32.916846	13.80	1	1.100	0.900	27.45	0.00	0	0
200178	1	0.00	0.00	0.00	0.00	4	1.0421502	32.916846	1.00	1	1.100	0.900	27.45	0.00	0	0
200179	2	0.00	0.00	0.00	0.00	4	1.0372754	35.622401	24.00	1	1.100	0.900	27.45	0.00	0	0
200180	1	0.00	0.00	0.00	0.00	4	1.0369999	31.663103	138.00	1	1.100	0.900	27.46	0.00	0	0
200181	2	0.00	0.00	0.00	0.00	4	1.0294247	34.592553	13.80	1	1.100	0.900	27.46	0.00	0	0
200182	1	0.00	0.00	0.00	0.00	4	1.0410000	32.939321	345.00	1	1.100	0.900	27.46	0.00	0	0
200183	1	0.00	0.00	0.00	0.00	4	1.0398250	31.340330	138.00	1	1.100	0.900	27.46	0.00	0	0
200184	2	0.00	0.00	0.00	0.00	4	1.0323197	34.957322	13.80	1	1.100	0.900	27.46	0.00	0	0
200185	1	0.00	0.00	0.00	0.00	4	1.0428328	35.788520	138.00	1	1.100	0.900	27.46	-0.00	0	0
200186	2	0.00	0.00	0.00	0.00	4	1.0400000	39.730283	13.80	1	1.100	0.900	27.46	0.00	0	0
200187	1	0.00	0.00	0.00	0.00	4	1.0420001	33.980481	345.00	1	1.100	0.900	27.46	0.00	0	0
200188	1	0.00	0.00	0.00	0.00	4	1.0418131	34.055381	138.00	1	1.100	0.900	27.46	-0.00	0	0
200189	2	0.00	0.00	0.00	0.00	4	1.0332883	36.515139	22.00	1	1.100	0.900	27.46	0.00	0	0
200190	1	0.00	0.00	0.00	0.00	4	1.0421815	32.380170	345.00	1	1.100	0.900	27.46	0.00	0	0
200191	1	0.00	0.00	0.00	0.00	4	1.0384637	30.701025	138.00	1	1.100	0.900	27.46	-0.00	0	0
200192	2	0.00	0.00	0.00	0.00	4	1.0400000	33.567959	13.80	1	1.100	0.900	27.46	0.00	0	0
200193	1	0.00	0.00	0.00	0.00	4	1.0400496	32.677777	345.00	1	1.100	0.900	27.45	0.00	0	0
200194	1	69.00	24.80	0.00	0.00	4	1.0398133	31.133160	138.00	1	1.100	0.900	27.45	0.00	0	0
200195	2	0.00	0.00	0.00	0.00	4	1.0400000	33.038634	13.80	1	1.100	0.900	27.45	0.00	0	0
200196	2	0.00	0.00	0.00	0.00	4	1.0400000	32.941316	13.80	1	1.100	0.900	27.45	0.00	0	0
200197	2	0.00	0.00	0.00	0.00	4	1.0400000	31.489428	13.80	1	1.100	0.900	27.45	0.00	0	0
200198	2	0.00	0.00	0.00	0.00	4	1.0400000	31.822782	13.80	1	1.100	0.900	27.46	0.00	0	0
200199	2	0.00	0.00	0.00	0.00	4	1.0400000	32.984146	24.00	1	1.100	0.900	27.45	0.00	0	0
200200	2	0.00	0.00	0.00	0.00	4	1.0400000	32.875380	13.80	1	1.100	0.900	27.45	0.00	0	0
200201	2	0.00	0.00	0.00	0.00	4	1.0400000	33.422216	20.00	1	1.100	0.900	27.45	0.00	0	0
200202	2	0.00	0.00	0.00	0.00	4	1.0400000	32.042942	13.80	1	1.100	0.900	27.46	0.00	0	0
200203	1	0.00	0.00	0.00	0.00	4	1.0431694	29.497937	138.00	1	1.100	0.900	27.45	0.00	0	0
200204	2	0.00	0.00	0.00	0.00	4	1.0400000	30.921393	18.00	1	1.100	0.900	27.45	0.00	0	0
200205	1	0.00	0.00	0.00	0.00	4	1.0411326	33.254883	345.00	1	1.100	0.900	27.45	0.00	0	0
200206	1	0.00	0.00	0.00	0.00	4	1.0447609	30.148187	138.00	1	1.100	0.900	27.45	0.00	0	0
200207	2	0.00	0.00	0.00	0.00	4	1.0400000	35.144472	18.00	1	1.100	0.900	27.45	0.00	0	0
210001	1	13.20	0.68	0.00	0.00	5	1.0388752	-1.422504	138.00	1	1.100	0.900	27.38	0.00	0	0
210002	1	1.65	0.45	0.00	0.00	5	1.0391462	-1.392626	138.00	1	1.100	0.900	27.37	-0.00	0	0
210003	1	3.46	1.28	0.00	0.00	5	1.0403627	-0.518742	138.00	1	1.100	0.900	27.38	-0.00	0	0
210004	1	5.60	1.35	0.00	0.00	5	1.0383840	-3.624199	138.00	1	1.100	0.900	27.37	-0.00	0	0
210005	1	1.49	0.45	0.00	0.00	5	1.0415334	-0.033571	138.00	1	1.100	0.900	27.38	-0.00	0	0
210006	1	4.70	0.38	0.00	0.00	5	1.0416709	-0.095994	138.00	1	1.100	0.900	27.38	0.00	0	0
210007	1	2.49	0.75	0.00	0.00	5	1.0388997	-0.950603	138.00	1	1.100	0.900	27.38	0.00	0	0
210008	1	3.46	1.05	0.00	20.10	5	1.0426352	-9.917352	138.00	1	1.100	0.900	27.36	-0.00	0	0
210009	1	5.40	0.98	0.00	0.00	5	1.0384265	-1.301281	138.00	1	1.100	0.900	27.38	0.00	0	0
210010	1	3.01	1.05	0.00	0.00	5	1.0384414	-2.172260	138.00	1	1.100	0.900	27.37	-0.00	0	0
210011	1	2.18	0.45	0.00	0.00	5	1.0386129	-2.430550	138.00	1	1.100	0.900	27.37	-0.00	0	0
210012	1	1.50	0.45	0.00	0.00	5	1.0351033	-1.679829	138.00	1	1.100	0.900	27.37	0.00	0	0
210013	1	8.40	2.11	0.00	0.00	5	1.0338263	-1.586348	138.00	1	1.100	0.900	27.37	0.00	0	0
210014	1	2.26	0.75	0.00	0.00	5	1.0349294	-1.941665	138.00	1	1.100	0.900	27.38	0.00	0	0
210015	1	3.01	0.53	0.00	0.00	5	1.0386902	-1.835835	138.00	1	1.100	0.900	27.38	0.00	0	0
210016	1	0.32	0.12	0.00	0.00	5	1.0383789	-2.451483	138.00	1	1.100	0.900	27.37	0.00	0	0
210017	1	1.65	0.60	0.00	0.00	5	1.0375456	-1.387533	138.00	1	1.100	0.900	27.38	0.00	0	0
210018	1	3.09	0.45	0.00	0.00	5	1.0370887	-1.617012	138.00	1	1.100	0.900	27.37	0.00	0	0
210019	1	1.49	0.30	0.00	0.00	5	1.0403094	-0.973101	138.00	1	1.100	0.900	27.38	0.00	0	0
210020	1	5.30	1.13	0.00	0.00	5	1.0384646	-2.912993	138.00	1	1.100	0.900	27.37	-0.00	0	0
210021	1	1.35	0.08	0.00	0.00	5	1.0397390	-0.751330	138.00	1	1.100	0.900	27.38	0.00	0	0
210022	1	0.32	0.09	0.00	0.00	5	1.0397498	-1.231468	138.00	1	1.100	0.900	27.38	0.00	0	0
210023	1	11.10	1.80	0.00	0.00	5	1.0379820	-1.558896	138.00	1	1.100	0.900	27.39	0.00	0	0
210024	1	2.18	0.60	0.00	0.00	6	1.0284358	-3.108429	138.00	1	1.100	0.900	27.41	0.00	0	0
210025	1	1.95	0.68	0.00	0.00	5	1.0377504	0.888240	138.00	1	1.100	0.900	27.39	0.00	0	0
210026	1	1.32	0.30	0.00	0.00	3	1.0373851	0.915793	138.00	1	1.100	0.900	27.40	0.00	0	0
210027	1	2.11	0.68	0.00	0.00	3	1.0320141	-0.810885	138.00	1	1.100	0.900	27.40	0.00	0	0
210028	1	1.46	0.22	0.00	0.00	3	1.0302242	-1.007883	138.00	1	1.100	0.900	27.42	0.00	0	0
210029	1	3.46	0.45	0.00	0.00	6	1.0265992	-2.658091	138.00	1	1.100	0.900	27.41	0.00	0	0
210030	1	5.00	0.83	0.00	0.00	6	1.0335111	-1.923479	138.00	1	1.100	0.900	27.41	0.00	0	0
210031	1	3.54	1.13	0.00	0.00	6	1.0309736	-2.673807	138.00	1	1.100	0.900	27.41	0.00	0	0
210032	1	2.79	0.45	0.00	0.00	6	1.0331751	-2.190870	138.00	1	1.100	0.900	27.41	0.00	0	0
210033	1	3.09	1.05	0.00	0.00	5	1.0437492	0.997393	138.00	1	1.100	0.900	27.38	0.00	0	0
210034	1	0.98	0.30	0.00	0.00	3	1.0339032	-1.539901	138.00	1	1.100	0.900	27.40	0.00	0	0
210035	1	2.94	0.98	0.00	0.00	5	1.0432461	0.499769	138.00	1	1.100	0.900	27.38	0.00	0	0
210036	1	3.01	0.68	0.00	0.00	5	1.0429282	0.472235	138.00	1	1.100	0.900	27.38	0.00	0	0
210037	1	1.95	0.08	0.00	0.00	5	1.0366356	-1.504215	138.00	1	1.100	0.900	27.39	0.00	0	0
210038	1	2.34	0.53	0.00	0.00	5	1.0369945	-1.710238	138.00	1	1.100	0.900	27.39	0.00	0	0
210039	1	0.53	0.18	0.00	8.70	5	1.0387850	-1.768403	138.00	1	1.100	0.900	27.39	0.00	0	0
210040	1	4.50	1.43	0.00	0.00	5	1.0371712	-1.891668	138.00	1	1.100	0.900	27.39	0.00	0	0
210041	1	2.41	0.75	0.00	0.00	3	1.0332151	-1.178260	138.00	1	1.100	0.900	27.40	0.00	0	0
210042	1	1.58	0.15	0.00	0.00	3	1.0374349	-0.955707	138.00	1	1.100	0.900	27.40	0.00	0	0
210043	1	0.44	0.16	0.00	0.00	5	1.0379010	-1.093581	138.00	1	1.100	0.900	27.39	0.00	0	0
210044	1	2.64	0.30	0.00	0.00	3	1.0309116	-1.869465	138.00	1	1.100	0.900	27.40	0.00	0	0
210045	1	2.11	0.60	0.00	0.00	3	1.0377049	-0.805095	138.00	1	1.100	0.900	27.40	0.00	0	0
210046	1	5.50	1.80	0.00	0.00	3	1.0330963	-1.890892	138.00	1	1.100	0.900	27.40	0.00	0	0
210047	1	5.60	1.50	0.00	0.00	3	1.0317650	-2.419990	138.00	1	1.100	0.900	27.40	0.00	0	0
210048	1	1.50	0.53	0.00	0.00	3	1.0297123	-2.563319	138.00	1	1.100	0.900	27.40	0.00	0	0
210049	1	8.00	2.64	0.00	0.00	5	1.0315162	-2.394376	138.00	1	1.100	0.900	27.40	0.00	0	0
210050	1	2.94	0.98	0.00	0.00	6	1.0304399	-1.809345	138.00	1	1.100	0.900	27.41	0.00	0	0
210051	1	0.89	0.22	0.00	0.00	6	1.0303609	-2.438439	138.00	1	1.100	0.900	27.41	0.00	0	0
210052	1	0.48	0.17	0.00	0.00	3	1.0325286	-0.568765	138.00	1	1.100	0.900	27.41	0.00	0	0
210053	1	2.94	0.90	0.00	0.00	6	1.0292521	-1.705914	138.00	1	1.100	0.900	27.42	0.00	0	0
210054	1	3.98	0.98	0.00	0.00	5	1.0348052	-1.865365	138.00	1	1.100	0.900	27.40	0.00	0	0
210055	1	1.95	0.45	0.00	0.00	5	1.0282802	-3.132162	138.00	1	1.100	0.900	27.40	0.00	0	0
210056	1	1.73	0.60	0.00	0.00	5	1.0357059	-1.950712	138.00	1	1.100	0.900	27.38	0.00	0	0
210057	1	2.47	0.63	0.00	0.00	3	1.0343937	-0.129000	138.00	1	1.100	0.900	27.40	0.00	0	0
210058	1	2.34	0.75	0.00	0.00	6	1.0291773	-2.439526	138.00	1	1.100	0.900	27.41	0.00	0	0
210059	1	1.80	0.08	0.00	0.00	5	1.0347566	-1.968633	138.00	1	1.100	0.900	27.38	0.00	0	0
210060	1	0.72	0.23	0.00	0.00	5	1.0426499	1.609146	138.00	1	1.100	0.900	27.38	0.00	0	0
210061	1	0.02	0.01	0.00	0.00	3	1.0331035	0.192748	138.00	1	1.100	0.900	27.41	0.00	0	0
210062	1	1.25	0.22	0.00	0.00	5	1.0372731	-1.667928	138.00	1	1.100	0.900	27.37	-0.00	0	0
210063	1	3.31	0.38	0.00	0.00	5	1.0394226	5.858575	138.00	1	1.100	0.900	27.39	-0.00	0	0
210064	1	3.09	0.60	0.00	0.00	5	1.0432193	5.756943	138.00	1	1.100	0.900	27.39	-0.00	0	0
210065	1	0.92	0.15	0.00	0.00	5	1.0410487	5.805573	138.00	1	1.100	0.900	27.39	-0.00	0	0
210066	1	29.45	10.83	0.00	0.00	3	1.0268306	5.369661	138.00	1	1.100	0.900	27.40	-0.00	0	0
210067	1	3.54	1.20	0.00	0.00	5	1.0366981	4.204180	138.00	1	1.100	0.900	27.39	0.00	0	0
210068	1	0.99	0.22	0.00	0.00	5	1.0307437	4.563996	138.00	1	1.100	0.900	27.39	-0.00	0	0
210069	1	3.31	0.45	0.00	0.00	5	1.0450176	5.166479	138.00	1	1.100	0.900	27.38	-0.00	0	0
210070	1	1.65	0.30	0.00	0.00	5	1.0486004	5.191550	138.00	1	1.100	0.900	27.38	-0.00	0	0
210071	1	5.00	1.28	0.00	0.00	5	1.0469427	3.898520	138.00	1	1.100	0.900	27.38	-0.00	0	0
210072	1	1.80	0.60	0.00	0.00	5	1.0495133	4.012167	138.00	1	1.100	0.900	27.38	-0.00	0	0
210073	1	3.01	0.90	0.00	0.00	5	1.0497267	4.873890	138.00	1	1.100	0.900	27.38	-0.00	0	0
210074	1	1.73	0.22	0.00	0.00	5	1.0377410	3.244647	138.00	1	1.100	0.900	27.39	0.00	0	0
210075	1	0.68	0.04	0.00	0.00	5	1.0338823	4.088102	138.00	1	1.100	0.900	27.39	0.00	0	0
210076	1	0.35	0.05	0.00	0.00	5	1.0391004	3.380061	138.00	1	1.100	0.900	27.39	0.00	0	0
210077	1	1.88	0.38	0.00	0.00	5	1.0381805	3.271214	138.00	1	1.100	0.900	27.39	0.00	0	0
210078	1	0.86	0.15	0.00	0.00	5	1.0365270	3.565573	138.00	1	1.100	0.900	27.39	0.00	0	0
210079	1	1.24	0.30	0.00	0.00	5	1.0355919	3.766100	138.00	1	1.100	0.900	27.39	0.00	0	0
210080	1	3.31	0.68	0.00	0.00	5	1.0420335	1.954518	138.00	1	1.100	0.900	27.38	0.00	0	0
210081	1	0.73	0.18	0.00	0.00	5	1.0429342	5.864975	138.00	1	1.100	0.900	27.39	-0.00	0	0
210082	1	2.71	0.53	0.00	0.00	5	1.0368387	-1.327068	138.00	1	1.100	0.900	27.37	-0.00	0	0
210083	1	1.73	0.45	0.00	0.00	5	1.0482178	3.177914	138.00	1	1.100	0.900	27.38	-0.00	0	0
210084	1	2.41	0.68	0.00	0.00	5	1.0472787	2.621622	138.00	1	1.100	0.900	27.38	-0.00	0	0
210085	1	2.18	0.60	0.00	0.00	5	1.0491878	3.763656	138.00	1	1.100	0.900	27.38	-0.00	0	0
210086	1	1.49	0.15	0.00	0.00	5	1.0487333	3.393060	138.00	1	1.100	0.900	27.38	-0.00	0	0
210087	1	2.11	0.68	0.00	0.00	5	1.0460461	2.075052	138.00	1	1.100	0.900	27.38	-0.00	0	0
210088	1	1.48	0.53	0.00	0.00	5	1.0475899	2.769142	138.00	1	1.100	0.900	27.38	-0.00	0	0
210089	1	1.95	0.60	0.00	0.00	5	1.0436198	0.761993	138.00	1	1.100	0.900	27.38	0.00	0	0
210090	1	0.00	0.00	0.00	19.53	5	1.0461151	1.955080	345.00	1	1.100	0.900	27.37	-0.00	0	0
210091	1	1.80	0.68	0.00	0.00	5	1.0468033	2.357887	138.00	1	1.100	0.900	27.38	-0.00	0	0
210092	1	0.00	0.00	0.00	0.00	5	1.0462912	2.075934	13.80	1	1.100	0.900	27.37	-0.00	0	0
210093	1	0.00	0.00	0.00	0.00	5	1.0462912	2.075934	1.00	1	1.100	0.900	27.37	-0.00	0	0
210094	1	0.65	0.11	0.00	0.00	5	1.0416866	2.136299	138.00	1	1.100	0.900	27.39	0.00	0	0
210095	1	1.49	0.30	0.00	0.00	5	1.0445464	1.389515	138.00	1	1.100	0.900	27.38	0.00	0	0
210096	1	3.39	0.22	0.00	0.00	5	1.0383847	-3.315520	138.00	1	1.100	0.900	27.37	-0.00	0	0
210097	1	1.00	0.30	0.00	0.00	5	1.0458259	4.949768	138.00	1	1.100	0.900	27.38	-0.00	0	0
210098	1	4.07	1.43	0.00	0.00	5	1.0486580	4.000443	138.00	1	1.100	0.900	27.38	-0.00	0	0
210099	1	0.65	0.08	0.00	0.00	5	1.0393107	3.453578	138.00	1	1.100	0.900	27.39	0.00	0	0
210100	1	1.20	0.15	0.00	0.00	5	1.0366836	2.929124	138.00	1	1.100	0.900	27.39	0.00	0	0
210101	1	1.95	0.60	0.00	0.00	5	1.0388810	-3.680956	138.00	1	1.100	0.900	27.37	-0.00	0	0
210102	1	1.01	0.22	0.00	0.00	3	1.0326233	6.462827	138.00	1	1.100	0.900	27.40	-0.00	0	0
210103	1	2.41	0.75	0.00	0.00	5	1.0352541	4.726068	138.00	1	1.100	0.900	27.39	-0.00	0	0
210104	1	4.70	1.13	0.00	0.00	5	1.0329873	-1.877969	138.00	1	1.100	0.900	27.41	0.01	0	0
210105	1	1.38	0.38	0.00	0.00	5	1.0389759	-1.107994	138.00	1	1.100	0.900	27.39	0.01	0	0
210106	1	2.26	0.38	0.00	0.00	5	1.0414718	-1.616582	138.00	1	1.100	0.900	27.39	0.01	0	0
210107	1	1.05	0.15	0.00	0.00	5	1.0397117	-0.403794	138.00	1	1.100	0.900	27.39	0.01	0	0
210108	1	6.10	1.20	0.00	0.00	6	1.0369512	-2.187750	138.00	1	1.100	0.900	27.42	0.01	0	0
210109	1	1.33	0.22	0.00	0.00	6	1.0337878	-2.086768	138.00	1	1.100	0.900	27.41	0.01	0	0
210110	1	2.86	0.45	0.00	0.00	5	1.0347840	-1.698188	138.00	1	1.100	0.900	27.38	0.00	0	0
210111	1	2.34	0.75	0.00	0.00	6	1.0386280	-1.368468	138.00	1	1.100	0.900	27.41	0.02	0	0
210112	1	1.50	0.53	0.00	0.00	5	1.0313934	-2.279124	138.00	1	1.100	0.900	27.40	0.01	0	0
210113	1	2.56	0.15	0.00	0.00	6	1.0372072	-1.054289	138.00	1	1.100	0.900	27.39	0.01	0	0
210114	1	2.79	0.30	0.00	0.00	5	1.0426253	-2.250597	138.00	1	1.100	0.900	27.38	0.01	0	0
210115	1	1.58	0.45	0.00	0.00	5	1.0336245	2.339603	138.00	1	1.100	0.900	27.35	0.00	0	0
210116	1	2.86	0.15	0.00	0.00	5	1.0425997	3.134894	138.00	1	1.100	0.900	27.36	0.01	0	0
210117	1	2.34	0.08	0.00	0.00	5	1.0414246	3.578081	138.00	1	1.100	0.900	27.36	0.01	0	0
210118	1	7.60	1.50	0.00	0.00	3	1.0355579	9.076164	138.00	1	1.100	0.900	27.40	-0.00	0	0
210119	1	0.00	0.00	0.00	0.00	3	1.0352046	1.040394	138.00	1	1.100	0.900	27.40	0.00	0	0
210120	1	6.30	2.03	0.00	0.00	3	1.0345912	2.143521	138.00	1	1.100	0.900	27.41	0.00	0	0
210121	1	10.10	1.95	0.00	13.50	3	1.0350342	0.308510	138.00	1	1.100	0.900	27.41	0.00	0	0
210122	1	28.20	9.60	0.00	0.00	3	1.0325686	-0.323564	138.00	1	1.100	0.900	27.41	0.00	0	0
210123	1	17.00	5.60	0.00	0.00	3	1.0306254	2.653169	138.00	1	1.100	0.900	27.40	0.00	0	0
210124	1	42.60	16.90	0.00	0.00	5	1.0240244	-6.217066	69.00	1	1.100	0.900	27.36	0.00	0	0
210125	1	27.00	8.22	0.00	0.00	5	1.0236172	-4.671901	69.00	1	1.100	0.900	27.37	0.00	0	0
210126	1	25.80	6.40	0.00	0.00	5	1.0135513	-5.824259	69.00	1	1.100	0.900	27.37	0.00	0	0
210127	1	1.88	0.45	0.00	0.00	5	1.0261481	-6.500797	69.00	1	1.100	0.900	27.36	0.01	0	0
210128	1	0.00	0.00	0.00	0.00	5	1.0363590	-3.800991	138.00	1	1.100	0.900	27.36	0.00	0	0
210129	1	15.40	4.50	0.00	0.00	5	1.0380961	-6.100566	69.00	1	1.100	0.900	27.36	0.00	0	0
210130	1	0.00	0.00	0.00	0.00	5	1.0343835	-2.043837	138.00	1	1.100	0.900	27.37	0.00	0	0
210131	1	38.40	10.10	0.00	0.00	5	1.0252966	-4.350262	69.00	1	1.100	0.900	27.37	0.00	0	0
210132	1	30.00	10.24	0.00	0.00	5	1.0231938	-5.640066	69.00	1	1.100	0.900	27.36	0.00	0	0
210133	1	0.00	0.00	0.00	0.00	5	1.0369831	-3.474409	138.00	1	1.100	0.900	27.36	0.00	0	0
210134	1	37.60	6.10	0.00	0.00	5	1.0248818	-5.267170	69.00	1	1.100	0.900	27.37	0.00	0	0
210135	1	15.90	3.31	0.00	39.00	5	1.0444098	-7.218041	69.00	1	1.100	0.900	27.36	0.01	0	0
210136	1	31.80	4.60	0.00	63.00	5	1.0420431	-7.573756	69.00	1	1.100	0.900	27.36	0.01	0	0
210137	1	4.33	1.20	0.00	0.00	5	1.0178606	-5.735106	69.00	1	1.100	0.900	27.37	0.00	0	0
210138	1	5.20	1.80	0.00	0.00	5	1.0187223	-6.389016	69.00	1	1.100	0.900	27.37	0.00	0	0
210139	1	5.10	1.43	0.00	0.00	5	1.0277129	-5.914089	69.00	1	1.100	0.900	27.36	0.01	0	0
210140	1	3.98	0.90	0.00	0.00	5	1.0215372	-6.218943	69.00	1	1.100	0.900	27.37	0.00	0	0
210141	1	9.60	1.58	0.00	27.60	5	1.0351990	-6.639661	69.00	1	1.100	0.900	27.36	0.01	0	0
210142	1	5.00	0.53	0.00	0.00	5	1.0234238	-6.517782	69.00	1	1.100	0.900	27.37	0.01	0	0
210143	1	64.00	20.50	0.00	0.00	5	1.0234333	-4.779127	69.00	1	1.100	0.900	27.37	0.00	0	0
210144	1	0.00	0.00	0.00	0.00	5	1.0382995	2.957869	345.00	1	1.100	0.900	27.37	0.00	0	0
210145	1	0.00	0.00	0.00	0.00	5	1.0335967	-1.445853	138.00	1	1.100	0.900	27.37	0.00	0	0
210146	1	60.90	16.18	0.00	0.00	5	1.0246059	-4.686508	69.00	1	1.100	0.900	27.37	0.00	0	0
210147	1	0.00	0.00	0.00	100.50	5	1.0398363	-2.845121	138.00	1	1.100	0.900	27.37	0.00	0	0
210148	1	78.20	24.00	0.00	0.00	5	1.0264327	-7.146838	69.00	1	1.100	0.900	27.36	0.00	0	0
210149	1	0.00	0.00	0.00	0.00	5	1.0363325	-3.848453	13.80	1	1.100	0.900	27.36	0.00	0	0
210150	1	0.00	0.00	0.00	0.00	5	1.0363325	-3.848453	1.00	1	1.100	0.900	27.36	0.00	0	0
210151	1	14.40	3.16	0.00	0.00	5	1.0230666	-5.048069	69.00	1	1.100	0.900	27.36	0.00	0	0
210152	1	23.20	14.00	0.00	0.00	5	1.0242053	-4.423918	69.00	1	1.100	0.900	27.37	0.00	0	0
210153	1	5.90	0.90	0.00	0.00	5	1.0148762	-5.259394	69.00	1	1.100	0.900	27.40	0.01	0	0
210154	1	6.10	1.28	0.00	0.00	5	1.0198187	-5.470011	69.00	1	1.100	0.900	27.40	0.01	0	0
210155	1	0.00	0.00	0.00	0.00	5	1.0253105	-4.813658	138.00	1	1.100	0.900	27.41	0.01	0	0
210156	1	10.20	3.69	0.00	0.00	5	1.0235830	-5.453461	69.00	1	1.100	0.900	27.41	0.01	0	0
210157	1	1.58	0.45	0.00	0.00	5	1.0269848	-5.720120	69.00	1	1.100	0.900	27.41	0.01	0	0
210158	1	6.50	0.98	0.00	21.60	5	1.0303135	-5.600329	69.00	1	1.100	0.900	27.40	0.01	0	0
210159	1	5.90	1.35	0.00	0.00	5	1.0231672	-5.478883	69.00	1	1.100	0.900	27.41	0.01	0	0
210160	1	5.60	1.73	0.00	0.00	5	1.0257267	-5.636833	69.00	1	1.100	0.900	27.41	0.01	0	0
210161	1	0.00	0.00	0.00	0.00	6	1.0273936	-4.083387	138.00	1	1.100	0.900	27.43	0.00	0	0
210162	1	6.50	1.43	0.00	0.00	6	1.0245678	-5.333057	69.00	1	1.100	0.900	27.42	0.01	0	0
210163	1	1.73	0.38	0.00	0.00	5	1.0252248	-5.552986	69.00	1	1.100	0.900	27.41	0.01	0	0
210164	1	1.50	0.15	0.00	0.00	6	1.0196680	-5.725194	69.00	1	1.100	0.900	27.42	0.00	0	0
210165	1	3.39	0.30	0.00	25.20	6	1.0313840	-6.028592	69.00	1	1.100	0.900	27.41	0.01	0	0
210166	1	0.00	0.00	0.00	0.00	5	1.0303759	-2.443296	138.00	1	1.100	0.900	27.39	0.00	0	0
210167	1	34.90	0.53	0.00	0.00	5	1.0274590	-3.621443	69.00	1	1.100	0.900	27.40	0.00	0	0
210168	1	0.00	0.00	0.00	0.00	5	1.0343661	-2.016487	138.00	1	1.100	0.900	27.39	0.00	0	0
210169	1	36.50	7.70	0.00	0.00	5	1.0262057	-4.000413	69.00	1	1.100	0.900	27.40	0.00	0	0
210170	1	9.40	0.75	0.00	0.00	5	1.0296245	-5.109699	69.00	1	1.100	0.900	27.40	0.01	0	0
210171	1	0.00	0.00	0.00	0.00	5	1.0366329	0.971094	345.00	1	1.100	0.900	27.39	0.00	0	0
210172	1	0.00	0.00	0.00	0.00	5	1.0339087	-1.667702	138.00	1	1.100	0.900	27.39	0.00	0	0
210173	1	36.20	11.80	0.00	0.00	5	1.0297271	-3.630570	69.00	1	1.100	0.900	27.40	0.00	0	0
210174	1	24.30	1.58	0.00	0.00	5	1.0267333	-4.071354	69.00	1	1.100	0.900	27.40	0.00	0	0
210175	1	0.00	0.00	0.00	0.00	5	1.0306948	-2.265028	138.00	1	1.100	0.900	27.40	0.00	0	0
210176	1	38.60	7.30	0.00	0.00	5	1.0264430	-4.190973	69.00	1	1.100	0.900	27.40	0.00	0	0
210177	1	9.80	1.65	0.00	0.00	5	1.0236236	-5.139507	69.00	1	1.100	0.900	27.40	0.01	0	0
210178	1	5.00	1.28	0.00	0.00	5	1.0244865	-5.552153	69.00	1	1.100	0.900	27.40	0.01	0	0
210179	1	8.30	1.58	0.00	0.00	5	1.0361762	-5.791538	69.00	1	1.100	0.900	27.40	0.01	0	0
210180	1	3.76	0.75	0.00	37.80	5	1.0434863	-6.201068	69.00	1	1.100	0.900	27.40	0.02	0	0
210181	1	0.20	0.08	0.00	0.00	5	1.0291414	-3.760102	69.00	1	1.100	0.900	27.40	0.00	0	0
210182	1	14.80	0.98	0.00	0.00	5	1.0220422	-5.831677	69.00	1	1.100	0.900	27.40	0.01	0	0
210183	1	5.70	1.80	0.00	0.00	5	1.0288289	-5.779764	69.00	1	1.100	0.900	27.40	0.01	0	0
210184	1	0.00	0.00	0.00	0.00	5	1.0302708	-2.469381	138.00	1	1.100	0.900	27.40	0.00	0	0
210185	1	41.50	14.20	0.00	0.00	5	1.0278214	-3.981193	69.00	1	1.100	0.900	27.40	0.00	0	0
210186	1	0.00	0.00	0.00	32.10	5	1.0407473	-2.181367	138.00	1	1.100	0.900	27.39	0.00	0	0
210187	1	44.40	14.90	0.00	0.00	5	1.0133785	-5.101119	69.00	1	1.100	0.900	27.39	0.00	0	0
210188	1	0.00	0.00	0.00	0.00	5	1.0335622	-2.929757	13.80	1	1.100	0.900	27.39	0.00	0	0
210189	1	0.00	0.00	0.00	0.00	5	1.0335622	-2.929757	1.00	1	1.100	0.900	27.39	0.00	0	0
210190	1	42.10	12.30	0.00	0.00	5	1.0189048	-4.546451	69.00	1	1.100	0.900	27.39	0.00	0	0
210191	1	30.70	8.50	0.00	0.00	5	1.0237540	-4.553955	69.00	1	1.100	0.900	27.40	0.00	0	0
210192	1	0.00	0.00	0.00	0.00	5	1.0303118	-2.236312	138.00	1	1.100	0.900	27.36	0.00	0	0
210193	1	36.90	12.40	0.00	0.00	5	1.0254129	-4.530098	69.00	1	1.100	0.900	27.37	0.00	0	0
210194	1	8.90	1.13	0.00	18.90	5	1.0383311	-4.708199	69.00	1	1.100	0.900	27.37	0.00	0	0
210195	1	0.00	0.00	0.00	0.00	5	1.0310144	-1.795343	138.00	1	1.100	0.900	27.36	0.00	0	0
210196	1	5.60	1.28	0.00	0.00	5	1.0313708	-2.456412	69.00	1	1.100	0.900	27.36	0.00	0	0
210197	1	0.00	0.00	0.00	0.00	5	1.0320810	-1.354291	138.00	1	1.100	0.900	27.36	0.00	0	0
210198	1	14.10	2.56	0.00	0.00	5	1.0212365	-4.974876	69.00	1	1.100	0.900	27.36	0.00	0	0
210199	1	0.00	0.00	0.00	0.00	5	1.0294951	-2.191345	18.00	1	1.100	0.900	27.36	0.00	0	0
210200	1	0.00	0.00	0.00	0.00	5	1.0294951	-2.191345	1.00	1	1.100	0.900	27.36	0.00	0	0
210201	1	4.90	0.83	0.00	0.00	5	1.0192590	-8.355132	69.00	1	1.100	0.900	27.37	0.00	0	0
210202	1	6.00	0.22	0.00	0.00	5	1.0217553	-4.795510	69.00	1	1.100	0.900	27.36	0.00	0	0
210203	1	5.90	2.03	0.00	0.00	5	1.0283009	-4.929540	69.00	1	1.100	0.900	27.37	0.00	0	0
210204	1	0.00	0.00	0.00	0.00	5	1.0368994	-3.268955	138.00	1	1.100	0.900	27.37	0.00	0	0
210205	1	12.70	2.94	0.00	0.00	5	1.0360850	-4.399485	69.00	1	1.100	0.900	27.37	0.00	0	0
210206	1	9.30	2.94	0.00	0.00	5	1.0213229	-5.114204	69.00	1	1.100	0.900	27.36	0.00	0	0
210207	1	6.40	1.73	0.00	0.00	5	1.0240254	-5.090150	69.00	1	1.100	0.900	27.36	0.00	0	0
210208	1	7.80	0.53	0.00	0.00	5	1.0352492	-4.683804	69.00	1	1.100	0.900	27.37	0.00	0	0
210209	1	3.09	0.68	0.00	0.00	5	1.0230330	-5.016106	69.00	1	1.100	0.900	27.37	0.00	0	0
210210	1	7.30	2.11	0.00	0.00	6	1.0117768	-6.211383	69.00	1	1.100	0.900	27.42	0.00	0	0
210211	1	1.73	0.60	0.00	0.00	6	1.0155414	-5.473165	69.00	1	1.100	0.900	27.43	0.00	0	0
210212	1	5.30	1.50	0.00	0.00	5	1.0244339	-4.547330	69.00	1	1.100	0.900	27.38	0.00	0	0
210213	1	11.60	3.38	0.00	0.00	5	1.0172316	-5.393070	69.00	1	1.100	0.900	27.37	0.00	0	0
210214	1	0.00	0.00	0.00	0.00	5	1.0279319	-2.297635	138.00	1	1.100	0.900	27.37	0.00	0	0
210215	1	41.90	11.58	0.00	0.00	5	1.0175933	-5.312266	69.00	1	1.100	0.900	27.37	0.00	0	0
210216	1	19.10	7.19	0.00	0.00	5	1.0142959	-5.329066	69.00	1	1.100	0.900	27.37	0.00	0	0
210217	1	0.00	0.00	0.00	0.00	5	1.0325369	-2.351237	138.00	1	1.100	0.900	27.38	0.00	0	0
210218	1	29.90	6.07	0.00	0.00	5	1.0268359	-4.431756	69.00	1	1.100	0.900	27.38	0.00	0	0
210219	1	3.16	0.83	0.00	0.00	5	1.0197903	-6.508683	69.00	1	1.100	0.900	27.37	0.00	0	0
210220	1	5.10	1.73	0.00	0.00	5	1.0206650	-5.625822	69.00	1	1.100	0.900	27.37	0.00	0	0
210221	1	1.14	0.15	0.00	0.00	5	1.0190749	-6.601337	69.00	1	1.100	0.900	27.37	0.02	0	0
210222	1	2.79	0.75	0.00	0.00	5	1.0203996	-5.876850	69.00	1	1.100	0.900	27.37	0.00	0	0
210223	1	11.80	2.64	0.00	0.00	5	1.0225982	-5.219307	69.00	1	1.100	0.900	27.37	0.00	0	0
210224	1	10.30	1.13	0.00	0.00	5	1.0152501	-5.707306	69.00	1	1.100	0.900	27.37	0.00	0	0
210225	1	21.80	6.94	0.00	0.00	5	1.0157045	-5.717701	69.00	1	1.100	0.900	27.37	0.00	0	0
210226	1	1.47	0.45	0.00	0.00	5	1.0159432	-5.337860	69.00	1	1.100	0.900	27.37	0.00	0	0
210227	1	4.16	1.35	0.00	0.00	5	1.0155264	-6.014370	69.00	1	1.100	0.900	27.37	0.00	0	0
210228	1	9.80	2.56	0.00	0.00	5	1.0200812	-4.512787	69.00	1	1.100	0.900	27.38	0.00	0	0
210229	1	6.70	1.20	0.00	0.00	5	1.0131811	-4.855589	69.00	1	1.100	0.900	27.38	0.00	0	0
210230	1	36.20	13.99	0.00	0.00	5	1.0128863	-5.693418	69.00	1	1.100	0.900	27.37	-0.00	0	0
210231	1	11.10	2.86	0.00	0.00	5	1.0171250	-5.405863	69.00	1	1.100	0.900	27.37	-0.00	0	0
210232	1	21.40	5.70	0.00	0.00	5	1.0146134	-5.685342	69.00	1	1.100	0.900	27.37	0.00	0	0
210233	1	2.56	0.90	0.00	0.00	5	1.0243216	-4.511262	69.00	1	1.100	0.900	27.38	0.00	0	0
210234	1	0.11	0.04	0.00	0.00	6	1.0233628	-6.362846	69.00	1	1.100	0.900	27.41	0.01	0	0
210235	1	2.56	0.22	0.00	0.00	6	1.0294534	-6.440510	69.00	1	1.100	0.900	27.40	0.01	0	0
210236	1	21.20	6.50	0.00	0.00	6	0.9981841	-6.855701	69.00	1	1.100	0.900	27.42	-0.00	0	0
210237	1	7.30	0.90	0.00	0.00	6	1.0200017	-6.158866	69.00	1	1.100	0.900	27.42	0.01	0	0
210238	1	4.25	1.13	0.00	52.80	6	1.0398503	-6.979143	69.00	1	1.100	0.900	27.41	0.02	0	0
210239	1	4.25	0.83	0.00	0.00	6	1.0229470	-6.442074	69.00	1	1.100	0.900	27.41	0.01	0	0
210240	1	15.10	3.80	0.00	0.00	6	1.0141731	-6.653589	69.00	1	1.100	0.900	27.41	0.00	0	0
210241	1	9.60	1.28	0.00	0.00	6	1.0116229	-6.389050	69.00	1	1.100	0.900	27.42	0.00	0	0
210242	1	0.00	0.00	0.00	0.00	6	1.0123731	-4.729700	138.00	1	1.100	0.900	27.42	-0.00	0	0
210243	1	22.60	7.50	0.00	0.00	6	1.0113773	-6.128583	69.00	1	1.100	0.900	27.42	0.00	0	0
210244	1	10.50	2.41	0.00	0.00	6	1.0072901	-6.809981	69.00	1	1.100	0.900	27.42	0.00	0	0
210245	1	1.28	0.22	0.00	0.00	6	1.0213830	-5.961475	69.00	1	1.100	0.900	27.42	0.01	0	0
210246	1	9.10	1.13	0.00	0.00	6	1.0333108	-6.865393	69.00	1	1.100	0.900	27.41	0.01	0	0
210247	1	0.00	0.00	0.00	0.00	5	1.0251872	-5.261865	138.00	1	1.100	0.900	27.41	0.01	0	0
210248	1	11.20	3.24	0.00	0.00	5	1.0258399	-5.944567	69.00	1	1.100	0.900	27.41	0.01	0	0
210249	1	13.40	3.61	0.00	0.00	6	1.0201956	-6.707791	69.00	1	1.100	0.900	27.41	0.00	0	0
210250	1	0.00	0.00	0.00	0.00	6	1.0256442	-3.932460	138.00	1	1.100	0.900	27.41	0.00	0	0
210251	1	13.50	1.73	0.00	0.00	6	1.0241259	-6.199503	69.00	1	1.100	0.900	27.41	0.01	0	0
210252	1	0.00	0.00	0.00	0.00	5	1.0254798	-1.449999	138.00	1	1.100	0.900	27.39	0.00	0	0
210253	1	40.30	8.80	0.00	0.00	5	1.0207596	-3.987216	69.00	1	1.100	0.900	27.39	0.00	0	0
210254	1	0.00	0.00	0.00	0.00	5	1.0199905	-2.779410	138.00	1	1.100	0.900	27.39	0.00	0	0
210255	1	20.70	3.61	0.00	0.00	5	1.0242196	-3.864742	69.00	1	1.100	0.900	27.38	0.00	0	0
210256	1	35.60	10.40	0.00	0.00	5	1.0169515	-4.088076	69.00	1	1.100	0.900	27.39	0.00	0	0
210257	1	0.00	0.00	0.00	0.00	5	1.0231339	-2.076322	138.00	1	1.100	0.900	27.39	0.00	0	0
210258	1	35.60	10.20	0.00	0.00	5	1.0196584	-4.469045	69.00	1	1.100	0.900	27.39	0.00	0	0
210259	1	9.14	5.73	0.00	0.00	5	1.0166751	-4.985587	69.00	1	1.100	0.900	27.39	0.00	0	0
210260	1	20.00	6.80	0.00	0.00	5	1.0175053	-5.345207	69.00	1	1.100	0.900	27.40	0.00	0	0
210261	1	29.80	3.45	0.00	0.00	5	1.0181045	-4.956204	69.00	1	1.100	0.900	27.39	0.00	0	0
210262	1	5.10	1.50	0.00	0.00	5	1.0214195	-4.633532	69.00	1	1.100	0.900	27.40	0.01	0	0
210263	1	0.00	0.00	0.00	0.00	5	1.0327180	-2.409676	138.00	1	1.100	0.900	27.38	0.00	0	0
210264	1	2.26	0.45	0.00	0.00	5	1.0291163	-3.799531	69.00	1	1.100	0.900	27.38	0.00	0	0
210265	1	4.90	0.83	0.00	0.00	5	1.0360319	-4.639057	69.00	1	1.100	0.900	27.39	0.01	0	0
210266	1	4.33	0.68	0.00	0.00	5	1.0265225	-3.890600	69.00	1	1.100	0.900	27.38	0.00	0	0
210267	1	0.00	0.00	0.00	0.00	5	1.0285790	-3.046928	138.00	1	1.100	0.900	27.39	0.00	0	0
210268	1	19.50	1.43	0.00	0.00	5	1.0280558	-4.427986	69.00	1	1.100	0.900	27.39	0.00	0	0
210269	1	2.79	0.98	0.00	0.00	5	1.0029171	-5.023900	69.00	1	1.100	0.900	27.39	0.00	0	0
210270	1	2.11	0.45	0.00	0.00	5	0.9926308	-4.767525	69.00	1	1.100	0.900	27.39	0.00	0	0
210271	1	0.97	0.22	0.00	0.00	5	1.0047062	-5.009409	69.00	1	1.100	0.900	27.39	0.00	0	0
210272	1	4.80	0.90	0.00	0.00	5	1.0217833	-4.983687	69.00	1	1.100	0.900	27.40	0.01	0	0
210273	1	2.26	0.75	0.00	0.00	6	1.0091101	-5.235334	69.00	1	1.100	0.900	27.40	0.00	0	0
210274	1	1.73	0.22	0.00	0.00	5	1.0177233	-4.817979	69.00	1	1.100	0.900	27.38	0.00	0	0
210275	1	0.00	0.00	0.00	0.00	5	1.0341355	2.864963	345.00	1	1.100	0.900	27.38	0.00	0	0
210276	1	0.00	0.00	0.00	0.00	5	1.0290632	-0.784465	138.00	1	1.100	0.900	27.39	0.00	0	0
210277	1	69.40	14.06	0.00	0.00	5	1.0179160	-3.878270	69.00	1	1.100	0.900	27.39	0.00	0	0
210278	1	0.00	0.00	0.00	0.00	5	1.0187083	-1.961458	138.00	1	1.100	0.900	27.39	0.00	0	0
210279	1	91.30	59.40	0.00	0.00	5	0.9911955	-4.707686	69.00	1	1.100	0.900	27.39	-0.00	0	0
210280	1	19.50	3.31	0.00	0.00	5	1.0185096	-4.558954	69.00	1	1.100	0.900	27.39	0.00	0	0
210281	1	10.40	2.26	0.00	29.10	5	1.0388550	-4.835665	69.00	1	1.100	0.900	27.39	0.01	0	0
210282	1	11.10	0.98	0.00	0.00	5	1.0311462	-2.260982	138.00	1	1.100	0.900	27.40	0.00	0	0
210283	1	23.60	4.50	0.00	0.00	6	1.0274588	-2.570687	138.00	1	1.100	0.900	27.42	0.00	0	0
210284	1	19.20	6.00	0.00	0.00	3	1.0310007	-1.719837	138.00	1	1.100	0.900	27.40	0.00	0	0
210285	1	37.30	13.40	0.00	0.00	3	1.0304680	-2.373276	138.00	1	1.100	0.900	27.40	0.00	0	0
210286	1	4.50	1.65	0.00	0.00	6	1.0285442	-2.886347	138.00	1	1.100	0.900	27.41	0.00	0	0
210287	1	2.49	0.83	0.00	0.00	3	1.0376233	0.891621	138.00	1	1.100	0.900	27.39	0.00	0	0
210288	1	10.90	3.54	0.00	0.00	3	1.0298281	-2.500531	138.00	1	1.100	0.900	27.40	0.00	0	0
210289	1	10.90	2.18	0.00	0.00	5	1.0311033	-2.414266	138.00	1	1.100	0.900	27.40	0.00	0	0
210290	1	3.16	0.75	0.00	0.00	3	1.0302330	-2.426916	138.00	1	1.100	0.900	27.40	0.00	0	0
210291	1	7.80	1.58	0.00	0.00	3	1.0326566	-0.214586	138.00	1	1.100	0.900	27.42	0.00	0	0
210292	1	1.73	0.60	0.00	0.00	3	1.0354322	-1.454299	138.00	1	1.100	0.900	27.39	0.00	0	0
210293	1	1.15	0.38	0.00	0.00	6	1.0276351	-2.454221	138.00	1	1.100	0.900	27.41	0.00	0	0
210294	1	12.50	4.16	0.00	0.00	5	1.0314805	-2.203308	138.00	1	1.100	0.900	27.40	0.00	0	0
210295	1	35.60	11.49	0.00	0.00	5	1.0289713	4.862869	138.00	1	1.100	0.900	27.39	-0.00	0	0
210296	1	8.10	2.26	0.00	0.00	5	1.0360104	3.260566	138.00	1	1.100	0.900	27.39	0.00	0	0
210297	1	15.50	1.43	0.00	0.00	5	1.0376891	-2.263989	138.00	1	1.100	0.900	27.37	-0.00	0	0
210298	1	16.80	5.70	0.00	0.00	5	1.0465258	4.704938	138.00	1	1.100	0.900	27.38	-0.00	0	0
210299	1	1.06	0.30	0.00	0.00	5	1.0416152	5.790672	138.00	1	1.100	0.900	27.39	-0.00	0	0
210301	1	50.60	13.35	0.00	0.00	5	1.0280639	4.724261	138.00	1	1.100	0.900	27.39	-0.00	0	0
210302	1	11.80	3.98	0.00	0.00	5	1.0383524	-3.516834	138.00	1	1.100	0.900	27.37	-0.00	0	0
210303	1	17.40	3.09	0.00	0.00	5	1.0378230	-1.547731	138.00	1	1.100	0.900	27.37	0.00	0	0
210304	1	6.00	1.80	0.00	0.00	5	1.0382989	-3.214712	138.00	1	1.100	0.900	27.37	-0.00	0	0
210305	1	9.30	0.45	0.00	0.00	5	1.0463777	2.229261	138.00	1	1.100	0.900	27.38	-0.00	0	0
210306	1	0.00	0.00	0.00	45.66	5	1.0465801	3.130781	345.00	1	1.100	0.900	27.38	0.00	0	0
210307	1	22.10	6.30	0.00	0.00	5	1.0389185	-0.480647	138.00	1	1.100	0.900	27.38	0.00	0	0
210308	1	0.00	0.00	0.00	0.00	5	1.0436587	1.835135	13.80	1	1.100	0.900	27.38	0.00	0	0
210309	1	0.00	0.00	0.00	0.00	5	1.0436587	1.835135	1.00	1	1.100	0.900	27.38	0.00	0	0
210310	1	2.56	0.68	0.00	0.00	5	1.0393552	-1.306467	138.00	1	1.100	0.900	27.38	0.00	0	0
210311	1	4.33	1.50	0.00	0.00	5	1.0383375	-2.463803	138.00	1	1.100	0.900	27.37	0.00	0	0
210312	1	1.65	0.45	0.00	0.00	5	1.0351914	-1.881084	138.00	1	1.100	0.900	27.38	0.00	0	0
210313	1	3.16	0.68	0.00	0.00	5	1.0386407	-3.674154	138.00	1	1.100	0.900	27.37	-0.00	0	0
210314	1	18.60	6.30	0.00	0.00	5	1.0438390	2.724060	138.00	1	1.100	0.900	27.36	0.01	0	0
210315	1	5.60	0.38	0.00	17.18	5	1.0433381	-1.976338	138.00	1	1.100	0.900	27.38	0.01	0	0
210316	1	5.00	0.90	0.00	0.00	5	1.0391383	-0.763879	138.00	1	1.100	0.900	27.40	0.01	0	0
210317	1	0.00	0.00	0.00	0.00	3	1.0370796	1.836849	345.00	1	1.100	0.900	27.42	-0.00	0	0
210318	1	0.00	0.00	0.00	0.00	3	1.0367264	1.021232	138.00	1	1.100	0.900	27.42	-0.00	0	0
210319	2	0.00	0.00	0.00	0.00	3	1.0392807	2.098387	13.80	1	1.100	0.900	27.42	-0.00	0	0
210320	2	0.00	0.00	0.00	0.00	3	1.0400000	2.113767	18.00	1	1.100	0.900	27.42	-0.00	0	0
210321	1	0.00	0.00	0.00	0.00	3	1.0353310	0.476357	138.00	1	1.100	0.900	27.42	-0.00	0	0
210322	2	0.00	0.00	0.00	0.00	3	1.0353310	0.476357	18.00	1	1.100	0.900	27.42	-0.00	0	0
210323	1	0.00	0.00	0.00	0.00	5	1.0416983	1.409582	345.00	1	1.100	0.900	27.37	-0.00	0	0
210324	1	0.00	0.00	0.00	0.00	5	1.0385561	-1.608208	138.00	1	1.100	0.900	27.37	-0.00	0	0
210325	2	0.00	0.00	0.00	0.00	5	1.0400000	2.308567	20.00	1	1.100	0.900	27.37	0.00	0	0
210326	1	0.00	0.00	0.00	0.00	5	1.0411803	1.508250	345.00	1	1.100	0.900	27.37	-0.00	0	0
210327	2	0.00	0.00	0.00	0.00	5	1.0267459	3.369012	24.00	1	1.100	0.900	27.37	-0.00	0	0
210328	2	0.00	0.00	0.00	0.00	5	1.0400000	3.059698	13.80	1	1.100	0.900	27.37	0.00	0	0
210329	2	0.00	0.00	0.00	0.00	5	1.0400000	2.590829	20.00	1	1.100	0.900	27.37	0.00	0	0
210330	2	0.00	0.00	0.00	0.00	5	1.0400000	2.543648	13.80	1	1.100	0.900	27.37	0.00	0	0
210331	2	0.00	0.00	0.00	0.00	5	1.0400000	2.618860	13.80	1	1.100	0.900	27.37	0.00	0	0
210332	1	0.00	0.00	0.00	0.00	5	1.0380000	5.415836	345.00	1	1.100	0.900	27.36	0.00	0	0
210333	1	0.00	0.00	0.00	0.00	5	1.0400574	4.222129	138.00	1	1.100	0.900	27.36	0.00	0	0
210334	2	0.00	0.00	0.00	0.00	5	1.0365781	10.141509	13.80	1	1.100	0.900	27.36	0.00	0	0
210335	1	0.00	0.00	0.00	0.00	5	1.0360000	3.991831	345.00	1	1.100	0.900	27.38	0.00	0	0
210336	2	0.00	0.00	0.00	0.00	5	1.0309772	6.654622	24.00	1	1.100	0.900	27.38	0.00	0	0
210337	2	0.00	0.00	0.00	0.00	5	1.0298844	6.414932	13.80	1	1.100	0.900	27.38	0.00	0	0
210338	2	0.00	0.00	0.00	0.00	5	1.0360000	3.991831	13.80	1	1.100	0.900	27.38	0.00	0	0
210339	2	0.00	0.00	0.00	0.00	5	1.0400000	6.143495	18.00	1	1.100	0.900	27.38	0.00	0	0
210340	2	0.00	0.00	0.00	0.00	5	1.0400000	5.627151	13.80	1	1.100	0.900	27.38	0.00	0	0
210341	2	0.00	0.00	0.00	0.00	5	1.0400000	5.820961	13.80	1	1.100	0.900	27.38	0.00	0	0
210342	1	0.00	0.00	0.00	0.00	5	1.0482136	8.056185	345.00	1	1.100	0.900	27.39	-0.00	0	0
210343	1	0.00	0.00	0.00	0.00	5	1.0378197	2.202250	138.00	1	1.100	0.900	27.39	0.00	0	0
210344	1	0.00	0.00	0.00	0.00	5	1.0462173	7.209665	13.80	1	1.100	0.900	27.39	0.00	0	0
210345	1	0.00	0.00	0.00	0.00	5	1.0462173	7.209665	1.00	1	1.100	0.900	27.39	0.00	0	0
210346	2	0.00	0.00	0.00	0.00	5	1.0357237	10.361302	22.00	1	1.100	0.900	27.39	0.00	0	0
210347	1	0.00	0.00	0.00	0.00	5	1.0477250	6.630575	345.00	1	1.100	0.900	27.38	-0.00	0	0
210348	1	0.00	0.00	0.00	0.00	5	1.0501627	5.489318	138.00	1	1.100	0.900	27.38	-0.00	0	0
210349	2	0.00	0.00	0.00	0.00	5	1.0400000	8.781614	22.00	1	1.100	0.900	27.38	0.00	0	0
210350	1	0.00	0.00	0.00	0.00	5	1.0322857	-2.337946	138.00	1	1.100	0.900	27.40	0.00	0	0
210351	2	0.00	0.00	0.00	0.00	5	1.0322857	-2.337946	13.80	1	1.100	0.900	27.40	0.00	0	0
210352	1	0.00	0.00	0.00	0.00	5	1.0482882	6.865850	345.00	1	1.100	0.900	27.38	-0.00	0	0
210353	1	0.00	0.00	0.00	0.00	5	1.0504943	5.993337	138.00	1	1.100	0.900	27.38	-0.00	0	0
210354	2	0.00	0.00	0.00	0.00	5	1.0400000	8.946006	13.80	1	1.100	0.900	27.38	0.00	0	0
210355	1	0.00	0.00	0.00	0.00	5	1.0383636	-3.249482	138.00	1	1.100	0.900	27.37	-0.00	0	0
210356	1	0.00	0.00	0.00	0.00	5	1.0383636	-3.249482	13.80	1	1.100	0.900	27.37	-0.00	0	0
210357	1	0.00	0.00	0.00	0.00	5	1.0342461	-1.664893	138.00	1	1.100	0.900	27.38	0.00	0	0
210358	2	0.00	0.00	0.00	0.00	5	1.0342461	-1.664893	13.80	1	1.100	0.900	27.38	0.00	0	0
210359	1	7.80	1.88	0.00	0.00	5	1.0334119	-1.847215	138.00	1	1.100	0.900	27.37	0.00	0	0
210360	1	0.00	0.00	0.00	0.00	5	1.0334119	-1.847215	18.00	1	1.100	0.900	27.37	0.00	0	0
220001	1	33.84	6.20	0.00	0.00	1	1.0415905	43.100260	138.00	1	1.100	0.900	27.43	0.00	0	0
220003	1	27.30	6.80	0.00	0.00	1	1.0564805	37.674282	138.00	1	1.100	0.900	27.43	0.00	0	0
220004	1	1.79	0.56	0.00	-7.40	1	1.0516660	40.384853	138.00	1	1.100	0.900	27.43	0.00	0	0
220005	1	10.10	1.58	0.00	-7.20	1	1.0614380	38.646627	138.00	1	1.100	0.900	27.43	0.00	0	0
220006	1	7.17	2.26	0.00	0.00	1	1.0921335	34.780417	138.00	1	1.100	0.900	27.43	0.01	0	0
220007	1	0.00	0.00	0.00	-0.60	1	1.0922516	34.779535	138.00	1	1.100	0.900	27.43	0.01	0	0
220008	1	2.64	0.38	0.00	0.00	1	1.0389840	43.770808	138.00	1	1.100	0.900	27.44	-0.00	0	0
220009	1	3.80	1.35	0.00	0.00	1	1.0418146	30.968399	138.00	1	1.100	0.900	27.43	0.00	0	0
220010	1	3.02	0.74	0.00	0.00	1	1.0635478	39.533145	138.00	1	1.100	0.900	27.43	0.00	0	0
220011	1	0.00	0.00	0.00	0.00	1	1.0820290	36.361376	138.00	1	1.100	0.900	27.43	0.01	0	0
220013	1	10.30	3.69	0.00	0.00	1	1.0868075	35.602168	138.00	1	1.100	0.900	27.43	0.01	0	0
220014	1	0.00	0.00	0.00	-3.90	1	1.0423173	42.557248	138.00	1	1.100	0.900	27.43	0.00	0	0
220015	1	7.80	0.83	0.00	0.00	1	1.0530734	41.037013	138.00	1	1.100	0.900	27.43	0.00	0	0
220016	1	0.00	0.00	0.00	0.00	1	1.0435951	43.235051	138.00	1	1.100	0.900	27.43	0.00	0	0
220017	1	0.00	0.00	0.00	0.00	1	1.0419685	43.485197	138.00	1	1.100	0.900	27.43	0.00	0	0
220018	1	32.80	7.70	0.00	0.00	1	1.0386326	43.281192	138.00	1	1.100	0.900	27.44	-0.00	0	0
220019	1	2.03	0.65	0.00	0.00	1	1.0667108	36.086131	138.00	1	1.100	0.900	27.43	0.01	0	0
220020	1	6.30	2.18	0.00	0.00	1	1.0622564	34.820678	138.00	1	1.100	0.900	27.43	0.01	0	0
220021	1	152.21	31.22	0.00	0.00	1	1.0308434	38.338800	138.00	1	1.100	0.900	27.43	-0.00	0	0
220022	1	22.90	2.86	0.00	0.00	1	1.0648801	35.372865	138.00	1	1.100	0.900	27.43	0.01	0	0
220023	1	0.68	0.18	0.00	0.00	1	1.0393171	34.656425	138.00	1	1.100	0.900	27.43	0.00	0	0
220024	1	0.78	0.30	0.00	-8.20	1	1.0704908	38.130066	138.00	1	1.100	0.900	27.43	0.01	0	0
220025	1	0.00	0.00	0.00	0.00	1	1.0853414	36.002075	138.00	1	1.100	0.900	27.43	0.01	0	0
220026	1	94.90	63.26	0.00	0.00	1	1.0033406	33.138887	138.00	1	1.100	0.900	27.43	-0.00	0	0
220027	1	0.00	0.00	0.00	0.00	1	1.0156831	32.298052	138.00	1	1.100	0.900	27.43	-0.00	0	0
220028	1	1.02	0.15	0.00	0.00	1	1.0564746	23.476703	138.00	1	1.100	0.900	27.43	0.00	0	0
220029	1	0.01	0.00	0.00	0.00	1	1.0539735	24.398378	138.00	1	1.100	0.900	27.43	0.00	0	0
220030	1	0.48	0.12	0.00	0.00	1	1.0325046	25.118684	138.00	1	1.100	0.900	27.42	0.00	0	0
220031	1	5.70	0.30	0.00	0.00	1	1.0284595	26.459948	138.00	1	1.100	0.900	27.42	-0.00	0	0
220032	1	1.95	0.68	0.00	0.00	1	1.0357528	26.312873	138.00	1	1.100	0.900	27.42	-0.00	0	0
220033	1	2.26	0.75	0.00	0.00	1	1.0305528	28.406019	138.00	1	1.100	0.900	27.42	-0.00	0	0
220034	1	2.11	0.22	0.00	0.00	1	1.0275817	23.091524	138.00	1	1.100	0.900	27.42	-0.00	0	0
220035	1	0.32	0.12	0.00	0.00	1	1.0353369	22.435218	138.00	1	1.100	0.900	27.42	0.00	0	0
220036	1	5.60	1.95	0.00	0.00	1	1.0330144	24.978564	138.00	1	1.100	0.900	27.42	-0.00	0	0
220037	1	0.32	0.11	0.00	0.00	1	1.0380610	26.003142	138.00	1	1.100	0.900	27.42	-0.00	0	0
220038	1	2.34	0.83	0.00	0.00	1	1.0311322	24.388919	138.00	1	1.100	0.900	27.42	-0.00	0	0
220039	1	5.10	0.30	0.00	0.00	1	1.0339888	26.665018	138.00	1	1.100	0.900	27.42	-0.00	0	0
220040	1	0.80	0.22	0.00	0.00	1	1.0331894	24.956340	138.00	1	1.100	0.900	27.42	0.00	0	0
220041	1	4.33	0.45	0.00	0.00	1	1.0349182	25.373627	138.00	1	1.100	0.900	27.42	0.00	0	0
220042	1	1.26	0.38	0.00	0.00	1	1.0322841	22.028445	138.00	1	1.100	0.900	27.42	0.00	0	0
220043	1	3.39	1.11	0.00	0.00	1	1.0413911	26.708708	138.00	1	1.100	0.900	27.42	0.00	0	0
220044	1	0.43	0.09	0.00	0.00	1	1.0377525	26.026622	138.00	1	1.100	0.900	27.42	0.00	0	0
220045	1	1.42	0.38	0.00	0.00	1	1.0338744	26.317846	138.00	1	1.100	0.900	27.42	-0.00	0	0
220046	1	0.23	0.04	0.00	0.00	1	1.0295935	26.876942	138.00	1	1.100	0.900	27.42	-0.00	0	0
220047	1	0.69	0.18	0.00	0.00	1	1.0339851	26.761169	138.00	1	1.100	0.900	27.42	-0.00	0	0
220048	1	0.78	0.08	0.00	0.00	1	1.0348557	26.487137	138.00	1	1.100	0.900	27.42	-0.00	0	0
220049	1	0.93	0.22	0.00	0.00	1	1.0377024	25.821519	138.00	1	1.100	0.900	27.42	0.00	0	0
220050	1	2.86	0.68	0.00	0.00	1	1.0289921	26.997711	138.00	1	1.100	0.900	27.42	-0.00	0	0
220051	1	1.12	0.30	0.00	0.00	1	1.0425713	26.585532	138.00	1	1.100	0.900	27.42	0.00	0	0
220052	1	0.35	0.11	0.00	0.00	1	1.0334568	24.817604	138.00	1	1.100	0.900	27.42	0.00	0	0
220053	1	0.03	0.01	0.00	0.00	1	1.0280490	27.035734	138.00	1	1.100	0.900	27.42	-0.00	0	0
220054	1	5.29	1.20	0.00	0.00	1	1.0296094	26.333866	138.00	1	1.100	0.900	27.42	0.00	0	0
220055	1	0.69	0.08	0.00	0.00	1	1.0220935	33.363858	138.00	1	1.100	0.900	27.43	-0.00	0	0
220056	1	0.71	0.20	0.00	0.00	1	1.0340754	22.384275	138.00	1	1.100	0.900	27.42	0.00	0	0
220057	1	0.49	0.12	0.00	0.00	1	1.0405468	29.336552	138.00	1	1.100	0.900	27.42	-0.00	0	0
220058	1	0.61	0.19	0.00	0.00	1	1.0358669	26.396558	138.00	1	1.100	0.900	27.42	-0.00	0	0
220059	1	2.86	0.45	0.00	0.00	1	1.0316970	26.349696	138.00	1	1.100	0.900	27.42	-0.00	0	0
220060	1	30.30	1.05	0.00	0.00	1	1.0313425	23.151708	138.00	1	1.100	0.900	27.42	0.00	0	0
220061	1	82.10	25.80	0.00	2.00	1	1.0341148	24.375384	138.00	1	1.100	0.900	27.42	-0.00	0	0
220062	1	29.10	9.10	0.00	0.00	1	1.0319969	26.385984	138.00	1	1.100	0.900	27.42	-0.00	0	0
220063	1	85.00	37.35	0.00	0.00	1	1.0303084	24.305886	138.00	1	1.100	0.900	27.42	-0.00	0	0
220064	1	5.40	1.20	0.00	0.00	1	1.0392864	28.642311	138.00	1	1.100	0.900	27.42	-0.00	0	0
220065	1	0.00	0.00	0.00	0.00	3	1.0393117	25.507029	138.00	1	1.100	0.900	27.41	0.00	0	0
220066	1	0.56	0.12	0.00	0.00	1	1.0441147	28.885309	138.00	1	1.100	0.900	27.42	0.00	0	0
220067	1	67.64	21.98	0.00	0.00	1	1.0254729	26.646659	138.00	1	1.100	0.900	27.42	-0.00	0	0
220068	1	37.01	2.03	0.00	9.80	1	1.0347505	24.009561	138.00	1	1.100	0.900	27.42	0.00	0	0
220069	1	0.00	0.00	0.00	0.00	1	1.0266266	24.019045	138.00	1	1.100	0.900	27.42	-0.00	0	0
220070	1	21.80	5.70	0.00	0.00	1	1.0351353	38.176809	138.00	1	1.100	0.900	27.43	-0.00	0	0
220071	1	5.00	1.28	0.00	0.00	1	1.0430933	42.384566	138.00	1	1.100	0.900	27.43	0.00	0	0
220072	1	17.70	4.80	0.00	0.00	1	1.0367716	37.367203	138.00	1	1.100	0.900	27.43	-0.00	0	0
220073	1	0.00	0.00	0.00	0.00	1	1.0437936	27.903014	138.00	1	1.100	0.900	27.42	0.00	0	0
220074	1	0.00	0.00	0.00	0.00	1	1.0346069	36.315541	138.00	1	1.100	0.900	27.43	-0.00	0	0
220075	1	10.80	3.61	0.00	0.00	1	1.0278387	31.990471	138.00	1	1.100	0.900	27.43	-0.00	0	0
220076	1	0.00	0.00	0.00	0.00	1	1.0288976	31.618306	138.00	1	1.100	0.900	27.42	-0.00	0	0
220077	1	0.96	0.22	0.00	0.00	1	1.0405238	41.049658	138.00	1	1.100	0.900	27.43	0.00	0	0
220078	1	3.46	0.53	0.00	0.00	1	1.0447066	42.699285	138.00	1	1.100	0.900	27.43	0.00	0	0
220079	1	18.90	6.00	0.00	0.00	1	1.0269079	25.440576	138.00	1	1.100	0.900	27.42	0.00	0	0
220080	1	26.30	9.20	0.00	0.00	1	1.0266499	26.516256	138.00	1	1.100	0.900	27.42	-0.00	0	0
220081	1	96.90	55.30	0.00	0.00	1	1.0275898	25.931311	138.00	1	1.100	0.900	27.42	0.00	0	0
220082	1	29.30	9.20	0.00	0.00	1	1.0328140	29.078261	138.00	1	1.100	0.900	27.42	-0.00	0	0
220083	1	28.60	9.60	0.00	0.00	1	1.0338802	25.700831	138.00	1	1.100	0.900	27.42	0.00	0	0
220084	1	6.80	1.13	0.00	0.00	1	1.0297095	23.750253	138.00	1	1.100	0.900	27.42	0.00	0	0
220085	1	20.60	4.90	0.00	0.00	1	1.0350658	25.415704	138.00	1	1.100	0.900	27.42	0.00	0	0
220086	1	2.86	0.83	0.00	0.00	1	1.0286750	27.253921	138.00	1	1.100	0.900	27.42	-0.00	0	0
220087	1	31.10	6.80	0.00	0.00	1	1.0267953	25.509185	138.00	1	1.100	0.900	27.42	0.00	0	0
220088	1	186.90	46.80	0.00	0.00	1	1.0251576	27.044142	138.00	1	1.100	0.900	27.42	-0.00	0	0
220089	1	22.60	7.90	0.00	23.57	1	1.0337802	28.980842	138.00	1	1.100	0.900	27.42	-0.00	0	0
220090	1	15.90	3.80	0.00	120.00	1	1.0378718	25.627149	138.00	1	1.100	0.900	27.42	0.00	0	0
220091	1	12.90	2.49	0.00	0.00	1	1.0344169	25.303420	138.00	1	1.100	0.900	27.42	0.00	0	0
220092	1	11.30	3.24	0.00	0.00	1	1.0315465	21.964417	138.00	1	1.100	0.900	27.42	0.00	0	0
220093	1	22.80	3.76	0.00	0.00	1	1.0345867	21.945876	138.00	1	1.100	0.900	27.42	0.00	0	0
220094	1	82.08	29.65	0.00	0.00	1	1.0270335	22.945621	138.00	1	1.100	0.900	27.42	-0.00	0	0
220095	1	3.89	0.90	0.00	0.00	1	1.0335327	22.298462	138.00	1	1.100	0.900	27.42	0.00	0	0
220096	1	25.50	4.16	0.00	0.00	1	1.0318122	23.613100	138.00	1	1.100	0.900	27.42	0.00	0	0
220097	1	81.00	18.46	0.00	76.30	1	1.0343277	24.339646	138.00	1	1.100	0.900	27.42	0.00	0	0
220098	1	19.30	4.16	0.00	0.00	1	1.0325564	25.405722	138.00	1	1.100	0.900	27.42	-0.00	0	0
220099	1	0.00	0.00	0.00	0.00	1	1.0378732	31.095484	345.00	1	1.100	0.900	27.42	-0.00	0	0
220100	1	122.40	51.41	0.00	0.00	1	1.0321118	26.214240	138.00	1	1.100	0.900	27.42	-0.00	0	0
220101	1	88.30	18.40	0.00	90.00	1	1.0404608	21.406703	138.00	1	1.100	0.900	27.42	0.00	0	0
220102	1	17.20	5.30	0.00	0.00	1	1.0301519	22.940260	138.00	1	1.100	0.900	27.42	0.00	0	0
220103	1	18.00	3.98	0.00	0.00	1	1.0296804	22.460950	138.00	1	1.100	0.900	27.42	0.00	0	0
220104	1	9.80	2.34	0.00	0.00	1	1.0300749	22.795984	138.00	1	1.100	0.900	27.42	0.00	0	0
220105	1	9.00	3.01	0.00	0.00	1	1.0311851	21.894886	138.00	1	1.100	0.900	27.42	0.00	0	0
220106	1	13.30	1.80	0.00	0.00	1	1.0313237	21.890157	138.00	1	1.100	0.900	27.42	0.00	0	0
220107	1	5.70	2.03	0.00	0.00	1	1.0310773	23.859154	138.00	1	1.100	0.900	27.42	-0.00	0	0
220108	1	19.20	8.33	0.00	0.00	1	1.0343613	25.299492	138.00	1	1.100	0.900	27.42	0.00	0	0
220109	1	23.90	2.18	0.00	36.80	1	1.0336054	22.311944	138.00	1	1.100	0.900	27.42	0.00	0	0
220110	1	146.90	38.39	0.00	0.00	1	1.0296781	22.332748	138.00	1	1.100	0.900	27.42	0.00	0	0
220111	1	21.40	2.86	0.00	0.00	1	1.0311688	26.640278	138.00	1	1.100	0.900	27.42	-0.00	0	0
220112	1	79.10	25.55	0.00	0.00	1	1.0288263	26.534045	138.00	1	1.100	0.900	27.42	-0.00	0	0
220113	1	17.00	3.76	0.00	0.00	1	1.0285787	26.653635	138.00	1	1.100	0.900	27.42	-0.00	0	0
220114	1	6.80	2.49	0.00	0.00	1	1.0320476	26.675634	138.00	1	1.100	0.900	27.42	-0.00	0	0
220115	1	12.20	4.25	0.00	0.00	1	1.0308903	25.121107	138.00	1	1.100	0.900	27.42	0.00	0	0
220116	1	15.30	2.56	0.00	0.00	1	1.0305805	25.114947	138.00	1	1.100	0.900	27.42	0.00	0	0
220117	1	16.80	5.30	0.00	0.00	1	1.0292898	25.160887	138.00	1	1.100	0.900	27.42	0.00	0	0
220118	1	1.24	0.15	0.00	0.00	1	1.0345016	25.253115	138.00	1	1.100	0.900	27.42	0.00	0	0
220119	1	0.00	0.00	0.00	-46.58	1	1.0395531	38.631561	345.00	1	1.100	0.900	27.43	-0.00	0	0
220120	1	0.00	0.00	0.00	0.00	1	1.0411524	41.525362	138.00	1	1.100	0.900	27.43	0.00	0	0
220121	1	0.00	0.00	0.00	0.00	1	1.0395227	39.168953	18.00	1	1.100	0.900	27.43	-0.00	0	0
220122	1	0.00	0.00	0.00	0.00	1	1.0395227	39.168953	1.00	1	1.100	0.900	27.43	-0.00	0	0
220123	2	0.00	0.00	0.00	0.00	1	1.0400000	39.155521	13.80	1	1.100	0.900	27.43	0.00	0	0
220124	2	0.00	0.00	0.00	0.00	1	1.0400000	39.558155	13.80	1	1.100	0.900	27.43	0.00	0	0
220125	2	0.00	0.00	0.00	0.00	1	1.0400000	40.043697	13.80	1	1.100	0.900	27.43	0.00	0	0
220126	2	0.00	0.00	0.00	0.00	1	1.0400000	39.497940	20.00	1	1.100	0.900	27.43	0.00	0	0
220127	2	0.00	0.00	0.00	0.00	1	1.0400000	39.518839	24.00	1	1.100	0.900	27.43	0.00	0	0
220128	1	0.00	0.00	0.00	0.00	1	1.0437571	29.121013	345.00	1	1.100	0.900	27.42	-0.00	0	0
220129	1	75.20	47.80	0.00	0.00	1	1.0260700	26.616250	138.00	1	1.100	0.900	27.42	-0.00	0	0
220130	1	0.00	0.00	0.00	0.00	1	1.0394400	28.517371	13.80	1	1.100	0.900	27.42	-0.00	0	0
220131	1	0.00	0.00	0.00	0.00	1	1.0394400	28.517371	1.00	1	1.100	0.900	27.42	-0.00	0	0
220132	2	0.00	0.00	0.00	0.00	1	1.0400000	30.501202	13.80	1	1.100	0.900	27.42	0.00	0	0
220133	2	0.00	0.00	0.00	0.00	1	1.0400000	30.288643	20.00	1	1.100	0.900	27.42	0.00	0	0
220134	2	0.00	0.00	0.00	0.00	1	1.0400000	29.862194	13.80	1	1.100	0.900	27.42	0.00	0	0
220135	1	76.10	54.80	0.00	0.00	1	1.0268400	27.107519	138.00	1	1.100	0.900	27.42	-0.00	0	0
220136	2	0.00	0.00	0.00	0.00	1	1.0268400	27.107519	13.80	1	1.100	0.900	27.42	-0.00	0	0
220137	1	0.00	0.00	0.00	0.00	1	1.0233583	36.916041	138.00	1	1.100	0.900	27.43	-0.00	0	0
220138	1	0.00	0.00	0.00	0.00	1	1.0233583	36.916041	13.80	1	1.100	0.900	27.43	-0.00	0	0
220139	1	0.00	0.00	0.00	0.00	1	1.0233583	36.916041	13.80	1	1.100	0.900	27.43	-0.00	0	0
220140	1	0.00	0.00	0.00	0.00	1	1.0233583	36.916041	1.00	1	1.100	0.900	27.43	-0.00	0	0
220141	1	77.00	53.10	0.00	8.91	1	1.0400000	33.287792	345.00	1	1.100	0.900	27.42	-0.00	0	0
220142	2	0.00	0.00	0.00	0.00	1	1.0546123	35.744881	22.00	1	1.100	0.900	27.42	0.00	0	0
220143	2	0.00	0.00	0.00	0.00	1	1.0502633	34.955062	13.80	1	1.100	0.900	27.42	-0.00	0	0
220144	2	0.00	0.00	0.00	0.00	1	1.0400000	35.096601	24.00	1	1.100	0.900	27.42	0.00	0	0
220145	2	0.00	0.00	0.00	0.00	1	1.0400000	34.954592	13.80	1	1.100	0.900	27.42	0.00	0	0
220146	2	0.00	0.00	0.00	0.00	1	1.0400000	34.287314	22.00	1	1.100	0.900	27.42	0.00	0	0
220147	2	0.00	0.00	0.00	0.00	1	1.0400000	35.033209	13.80	1	1.100	0.900	27.42	0.00	0	0
220148	1	99.80	21.30	0.00	0.00	1	1.0369999	38.644609	138.00	1	1.100	0.900	27.43	-0.00	0	0
220149	2	0.00	0.00	0.00	0.00	1	1.0401493	42.380379	18.00	1	1.100	0.900	27.43	0.00	0	0
220150	1	147.70	48.70	0.00	0.00	1	1.0308744	37.505582	138.00	1	1.100	0.900	27.43	-0.00	0	0
220151	2	0.00	0.00	0.00	0.00	1	1.0400000	38.696862	13.80	1	1.100	0.900	27.43	0.00	0	0
220152	1	0.00	0.00	0.00	0.00	1	1.0350796	40.314342	138.00	1	1.100	0.900	27.43	-0.00	0	0
220153	2	0.00	0.00	0.00	0.00	1	1.0400000	42.044057	13.80	1	1.100	0.900	27.43	0.00	0	0
220154	1	0.00	0.00	0.00	0.00	1	1.0404090	38.194166	345.00	1	1.100	0.900	27.43	-0.00	0	0
220155	1	0.00	0.00	0.00	0.00	1	1.0349348	40.236323	138.00	1	1.100	0.900	27.43	-0.00	0	0
220156	2	0.00	0.00	0.00	0.00	1	1.0400000	39.551333	13.80	1	1.100	0.900	27.43	0.00	0	0
220157	1	0.00	0.00	0.00	0.00	1	1.0406394	36.714029	345.00	1	1.100	0.900	27.43	-0.00	0	0
220158	1	0.00	0.00	0.00	0.00	1	1.0327828	37.058953	138.00	1	1.100	0.900	27.43	-0.00	0	0
220159	2	0.00	0.00	0.00	0.00	1	1.0400000	39.019484	13.80	1	1.100	0.900	27.43	0.00	0	0
220160	1	0.00	0.00	0.00	0.00	1	1.0396866	33.145387	345.00	1	1.100	0.900	27.42	-0.00	0	0
220161	1	78.70	46.90	0.00	0.00	1	1.0329974	29.898025	138.00	1	1.100	0.900	27.42	-0.00	0	0
220162	2	0.00	0.00	0.00	0.00	1	1.0400000	34.938174	13.80	1	1.100	0.900	27.42	0.00	0	0
220163	2	0.00	0.00	0.00	0.00	1	1.0400000	35.066879	13.80	1	1.100	0.900	27.42	0.00	0	0
220164	2	0.00	0.00	0.00	0.00	1	1.0400000	34.264242	13.80	1	1.100	0.900	27.42	0.00	0	0
220165	2	0.00	0.00	0.00	0.00	1	1.0400000	33.784224	20.00	1	1.100	0.900	27.42	0.00	0	0
220166	2	0.00	0.00	0.00	0.00	1	1.0400000	33.588746	22.00	1	1.100	0.900	27.42	0.00	0	0
220167	2	0.00	0.00	0.00	0.00	1	1.0400000	34.414140	13.80	1	1.100	0.900	27.42	0.00	0	0
220168	1	61.90	6.20	0.00	0.00	1	1.0384764	27.041608	138.00	1	1.100	0.900	27.42	-0.00	0	0
220169	2	0.00	0.00	0.00	0.00	1	1.0400000	29.530593	13.20	1	1.100	0.900	27.42	0.00	0	0
220170	1	0.00	0.00	0.00	0.00	1	1.0400165	27.990105	138.00	1	1.100	0.900	27.42	-0.00	0	0
220171	2	0.00	0.00	0.00	0.00	1	1.0400000	29.572497	13.80	1	1.100	0.900	27.42	0.00	0	0
220172	1	0.00	0.00	0.00	0.00	1	1.0411517	29.477359	345.00	1	1.100	0.900	27.42	0.00	0	0
220173	1	75.20	18.60	0.00	0.00	1	1.0352099	27.246341	138.00	1	1.100	0.900	27.42	-0.00	0	0
220174	2	0.00	0.00	0.00	0.00	1	1.0268442	32.105700	13.80	1	1.100	0.900	27.42	0.00	0	0
220175	1	0.00	0.00	0.00	0.00	1	1.0302247	26.712955	138.00	1	1.100	0.900	27.42	-0.00	0	0
220176	2	0.00	0.00	0.00	0.00	1	1.0400000	28.264753	22.00	1	1.100	0.900	27.42	0.00	0	0
220177	1	0.00	0.00	0.00	0.00	1	1.0409665	43.240189	138.00	1	1.100	0.900	27.44	-0.00	0	0
220178	2	0.00	0.00	0.00	0.00	1	1.0400000	46.134454	13.80	1	1.100	0.900	27.44	0.00	0	0
220179	1	0.00	0.00	0.00	0.00	1	1.0429407	29.083630	345.00	1	1.100	0.900	27.42	-0.00	0	0
220180	1	0.00	0.00	0.00	0.00	1	1.0372925	28.475764	138.00	1	1.100	0.900	27.42	-0.00	0	0
220181	2	0.00	0.00	0.00	0.00	1	1.0400000	30.743506	13.80	1	1.100	0.900	27.42	0.00	0	0
220182	1	0.00	0.00	0.00	0.00	1	1.0390778	29.170480	138.00	1	1.100	0.900	27.42	-0.00	0	0
220183	2	0.00	0.00	0.00	0.00	1	1.0400000	31.149822	13.80	1	1.100	0.900	27.42	0.00	0	0
220184	1	0.00	0.00	0.00	0.00	1	1.0427654	28.518923	345.00	1	1.100	0.900	27.42	-0.00	0	0
220185	1	62.80	15.90	0.00	0.00	1	1.0387630	27.444417	138.00	1	1.100	0.900	27.42	-0.00	0	0
220186	2	0.00	0.00	0.00	0.00	1	1.0400000	30.275307	13.80	1	1.100	0.900	27.42	0.00	0	0
220187	1	0.00	0.00	0.00	0.00	1	1.0343467	28.241686	138.00	1	1.100	0.900	27.42	-0.00	0	0
220188	2	0.00	0.00	0.00	0.00	1	1.0343467	28.241686	13.80	1	1.100	0.900	27.42	-0.00	0	0
220189	1	0.00	0.00	0.00	-18.87	1	1.0355868	36.211229	345.00	1	1.100	0.900	27.43	-0.00	0	0
220190	1	141.50	83.20	0.00	0.00	1	1.0195342	33.895351	138.00	1	1.100	0.900	27.43	-0.00	0	0
220191	2	0.00	0.00	0.00	0.00	1	1.0400000	37.325622	13.80	1	1.100	0.900	27.43	0.00	0	0
220192	2	0.00	0.00	0.00	0.00	1	1.0355868	36.211229	18.00	1	1.100	0.900	27.43	-0.00	0	0
220194	1	0.00	0.00	0.00	0.00	1	1.0401924	44.104803	138.00	1	1.100	0.900	27.44	-0.00	0	0
220195	2	0.00	0.00	0.00	0.00	1	1.0400000	44.664443	18.00	1	1.100	0.900	27.44	0.00	0	0
220197	1	0.00	0.00	0.00	0.00	1	1.0396069	26.533332	138.00	1	1.100	0.900	27.42	0.00	0	0
220198	2	0.00	0.00	0.00	0.00	1	1.0396069	26.533332	13.80	1	1.100	0.900	27.42	0.00	0	0
220199	2	0.00	0.00	0.00	0.00	1	1.0400000	27.103017	13.80	1	1.100	0.900	27.42	0.00	0	0
220200	1	0.00	0.00	0.00	0.00	1	1.0874990	35.602445	138.00	1	1.100	0.900	27.43	0.01	0	0
220201	2	0.00	0.00	0.00	0.00	1	1.0874990	35.602445	13.80	1	1.100	0.900	27.43	0.01	0	0
220202	1	0.00	0.00	0.00	0.00	1	1.0448796	43.889251	138.00	1	1.100	0.900	27.44	0.00	0	0
220203	2	0.00	0.00	0.00	0.00	1	1.0448796	43.889251	13.80	1	1.100	0.900	27.44	0.00	0	0
220204	1	0.00	0.00	0.00	0.00	1	1.0409097	37.558013	345.00	1	1.100	0.900	27.43	-0.00	0	0
220205	1	82.30	5.30	0.00	0.00	1	1.0348207	38.289576	138.00	1	1.100	0.900	27.43	-0.00	0	0
220206	2	0.00	0.00	0.00	0.00	1	1.0400000	39.626930	13.80	1	1.100	0.900	27.43	0.00	0	0
220208	1	0.00	0.00	0.00	0.00	1	1.0392520	26.129257	138.00	1	1.100	0.900	27.42	-0.00	0	0
220209	2	0.00	0.00	0.00	0.00	1	1.0400000	26.860433	13.80	1	1.100	0.900	27.42	0.00	0	0
220210	1	0.00	0.00	0.00	0.00	1	1.0435425	29.646387	345.00	1	1.100	0.900	27.42	-0.00	0	0
220211	1	0.00	0.00	0.00	0.00	1	1.0430437	29.930904	138.00	1	1.100	0.900	27.42	0.00	0	0
220212	1	0.00	0.00	0.00	0.00	1	1.0434108	29.711654	13.80	1	1.100	0.900	27.42	-0.00	0	0
220213	1	0.00	0.00	0.00	0.00	1	1.0434108	29.711654	1.00	1	1.100	0.900	27.42	-0.00	0	0
220214	2	0.00	0.00	0.00	0.00	1	1.0400000	32.160633	18.00	1	1.100	0.900	27.42	0.00	0	0
220215	1	6.90	0.98	0.00	0.00	1	1.0430000	30.188038	138.00	1	1.100	0.900	27.42	0.00	0	0
220216	2	0.00	0.00	0.00	0.00	1	1.0419052	32.545207	18.00	1	1.100	0.900	27.42	0.00	0	0
220218	1	0.88	0.30	0.00	0.00	1	1.0426560	44.831440	138.00	1	1.100	0.900	27.44	-0.00	0	0
220219	2	0.00	0.00	0.00	0.00	1	1.0400000	45.417630	13.80	1	1.100	0.900	27.44	0.00	0	0
220221	1	0.38	0.07	0.00	0.00	1	1.0330000	45.041753	138.00	1	1.100	0.900	27.44	0.00	0	0
220222	2	0.00	0.00	0.00	0.00	1	1.0305778	45.535372	13.80	1	1.100	0.900	27.44	0.00	0	0
220223	1	0.00	0.00	0.00	0.00	1	1.0420746	38.405655	345.00	1	1.100	0.900	27.43	-0.00	0	0
220224	1	0.00	0.00	0.00	0.00	1	1.0387137	38.298078	138.00	1	1.100	0.900	27.43	-0.00	0	0
220225	2	0.00	0.00	0.00	0.00	1	1.0400000	40.444216	24.00	1	1.100	0.900	27.43	0.00	0	0
220227	1	0.00	0.00	0.00	0.00	1	1.0372439	24.737527	138.00	1	1.100	0.900	27.42	0.00	0	0
220228	2	0.00	0.00	0.00	0.00	1	1.0400000	25.082066	13.80	1	1.100	0.900	27.42	0.00	0	0
220229	1	0.00	0.00	0.00	0.00	1	1.0343882	38.430878	138.00	1	1.100	0.900	27.43	-0.00	0	0
220230	2	0.00	0.00	0.00	0.00	1	1.0400000	40.866601	13.80	1	1.100	0.900	27.43	0.00	0	0
220231	1	0.00	0.00	0.00	-4.80	1	1.0841802	36.010504	138.00	1	1.100	0.900	27.43	0.01	0	0
220232	1	0.00	0.00	0.00	0.00	1	1.0841802	36.010504	13.80	1	1.100	0.900	27.43	0.01	0	0
220233	1	0.00	0.00	0.00	-7.10	1	1.0400000	41.951052	138.00	1	1.100	0.900	27.44	-0.00	0	0
220234	2	0.00	0.00	0.00	0.00	1	1.0435377	44.186188	13.80	1	1.100	0.900	27.44	0.00	0	0
220235	1	0.00	0.00	0.00	0.00	1	1.0351596	38.352287	138.00	1	1.100	0.900	27.43	-0.00	0	0
220236	2	0.00	0.00	0.00	0.00	1	1.0351596	38.352287	13.80	1	1.100	0.900	27.43	-0.00	0	0
220238	1	0.74	0.24	0.00	0.00	1	1.0650226	35.071949	138.00	1	1.100	0.900	27.43	0.01	0	0
220239	1	0.00	0.00	0.00	0.00	1	1.0650226	35.071949	13.80	1	1.100	0.900	27.43	0.01	0	0
220240	1	0.00	0.00	0.00	0.00	1	1.0650226	35.071949	1.00	1	1.100	0.900	27.43	0.01	0	0
220241	2	0.00	0.00	0.00	0.00	1	1.0650226	35.071949	13.80	1	1.100	0.900	27.43	0.01	0	0
220242	1	0.00	0.00	0.00	0.00	1	1.0335379	26.639761	138.00	1	1.100	0.900	27.42	-0.00	0	0
220243	1	0.00	0.00	0.00	0.00	1	1.0335379	26.639761	18.00	1	1.100	0.900	27.42	-0.00	0	0
220244	1	0.00	0.00	0.00	0.00	1	1.0353382	38.438633	138.00	1	1.100	0.900	27.43	-0.00	0	0
220245	2	0.00	0.00	0.00	0.00	1	1.0400000	41.604590	13.80	1	1.100	0.900	27.43	0.00	0	0
220246	1	15.70	5.30	0.00	0.00	1	1.0348438	24.297316	138.00	1	1.100	0.900	27.42	-0.00	0	0
220247	2	0.00	0.00	0.00	0.00	1	1.0348438	24.297316	13.80	1	1.100	0.900	27.42	-0.00	0	0
220248	1	0.00	0.00	0.00	-18.01	1	1.0372005	37.397497	345.00	1	1.100	0.900	27.43	-0.00	0	0
220249	1	0.00	0.00	0.00	0.00	1	1.0365035	37.587513	138.00	1	1.100	0.900	27.43	-0.00	0	0
220250	2	0.00	0.00	0.00	0.00	1	1.0400000	40.781326	13.80	1	1.100	0.900	27.43	0.00	0	0
220252	1	0.00	0.00	0.00	0.00	1	1.0414084	44.046178	138.00	1	1.100	0.900	27.43	-0.00	0	0
220253	2	0.00	0.00	0.00	0.00	1	1.0400000	44.365722	20.00	1	1.100	0.900	27.43	0.00	0	0
220255	1	0.00	0.00	0.00	0.00	1	1.0377492	29.383658	138.00	1	1.100	0.900	27.42	-0.00	0	0
220256	2	0.00	0.00	0.00	0.00	1	1.0400000	29.740296	18.00	1	1.100	0.900	27.42	0.00	0	0
230001	1	6.20	1.95	0.00	0.00	6	1.0390716	-5.545228	138.00	1	1.100	0.900	27.45	0.01	0	0
230002	1	0.02	0.01	0.00	0.00	6	1.0392182	-5.399144	138.00	1	1.100	0.900	27.45	0.01	0	0
230003	1	3.09	0.68	0.00	0.00	6	1.0398588	-7.105776	138.00	1	1.100	0.900	27.45	0.02	0	0
230004	1	1.73	0.38	0.00	0.00	6	1.0388146	-6.413087	138.00	1	1.100	0.900	27.45	0.01	0	0
230005	1	3.46	0.53	0.00	0.00	6	1.0392364	-6.027542	138.00	1	1.100	0.900	27.45	0.01	0	0
230006	1	2.26	0.68	0.00	0.00	6	1.0393444	-5.579377	138.00	1	1.100	0.900	27.45	0.01	0	0
230007	1	2.49	0.53	0.00	0.00	6	1.0332452	-6.768233	138.00	1	1.100	0.900	27.45	0.02	0	0
230008	1	1.73	0.38	0.00	0.00	6	1.0355070	-7.724957	138.00	1	1.100	0.900	27.45	0.02	0	0
230009	1	0.93	0.30	0.00	0.00	6	1.0398374	-5.803446	138.00	1	1.100	0.900	27.45	0.02	0	0
230010	1	4.16	1.50	0.00	0.00	6	1.0392941	-2.951061	138.00	1	1.100	0.900	27.45	0.01	0	0
230011	1	9.00	2.18	0.00	0.00	6	1.0363718	-4.181916	138.00	1	1.100	0.900	27.45	0.02	0	0
230012	1	9.30	2.18	0.00	0.00	6	1.0407255	-2.532891	138.00	1	1.100	0.900	27.45	0.01	0	0
230013	1	1.73	0.60	0.00	0.00	6	1.0422637	-2.047786	138.00	1	1.100	0.900	27.46	0.01	0	0
230014	1	1.12	0.08	0.00	16.20	6	1.0403583	-2.735797	138.00	1	1.100	0.900	27.45	0.01	0	0
230015	1	8.70	2.79	0.00	0.00	6	1.0376687	-1.770178	138.00	1	1.100	0.900	27.45	0.01	0	0
230016	1	10.10	2.79	0.00	0.00	6	1.0342212	-8.406592	138.00	1	1.100	0.900	27.46	0.01	0	0
230017	1	5.00	1.13	0.00	0.00	6	1.0359617	-8.464871	138.00	1	1.100	0.900	27.47	0.00	0	0
230018	1	7.50	1.20	0.00	0.00	6	1.0368244	-5.582974	138.00	1	1.100	0.900	27.46	0.01	0	0
230019	1	8.00	1.80	0.00	0.00	6	1.0331111	-6.545044	138.00	1	1.100	0.900	27.45	0.02	0	0
230020	1	4.07	1.13	0.00	0.00	6	1.0340756	-5.179114	138.00	1	1.100	0.900	27.45	0.02	0	0
230021	1	6.10	1.95	0.00	0.00	6	1.0305252	-7.361919	138.00	1	1.100	0.900	27.45	0.02	0	0
230022	1	4.07	0.90	0.00	14.30	6	1.0375387	-7.684072	138.00	1	1.100	0.900	27.45	0.02	0	0
230023	1	9.10	3.01	0.00	0.00	6	1.0330385	-6.523258	138.00	1	1.100	0.900	27.46	0.02	0	0
230024	1	4.07	0.60	0.00	0.00	6	1.0339864	-7.853731	138.00	1	1.100	0.900	27.46	0.02	0	0
230025	1	0.08	0.01	0.00	0.00	6	1.0281263	-8.801970	138.00	1	1.100	0.900	27.45	0.02	0	0
230026	1	5.70	1.95	0.00	0.00	6	1.0291209	-8.284765	138.00	1	1.100	0.900	27.45	0.02	0	0
230027	1	7.50	1.50	0.00	0.00	6	1.0278031	-8.479925	138.00	1	1.100	0.900	27.45	0.02	0	0
230028	1	6.70	2.18	0.00	0.00	6	1.0351917	-9.374652	138.00	1	1.100	0.900	27.45	0.02	0	0
230029	1	5.00	0.60	0.00	0.00	6	1.0356429	-8.612849	138.00	1	1.100	0.900	27.45	0.02	0	0
230030	1	0.76	0.22	0.00	0.00	6	1.0366016	-8.220731	138.00	1	1.100	0.900	27.45	0.02	0	0
230031	1	4.70	1.13	0.00	0.00	6	1.0389133	-3.642239	138.00	1	1.100	0.900	27.45	0.01	0	0
230033	1	3.61	0.22	0.00	0.00	6	1.0345097	-9.041563	138.00	1	1.100	0.900	27.45	0.02	0	0
230034	1	3.09	0.22	0.00	0.00	6	1.0396793	-4.722891	138.00	1	1.100	0.900	27.45	0.01	0	0
230035	1	2.18	0.75	0.00	0.00	6	1.0375504	-8.036707	138.00	1	1.100	0.900	27.45	0.02	0	0
230036	1	1.40	0.38	0.00	0.00	6	1.0394841	-2.540189	138.00	1	1.100	0.900	27.45	0.01	0	0
230037	1	9.40	3.31	0.00	0.00	7	1.0366068	-12.931389	138.00	1	1.100	0.900	27.45	0.02	0	0
230038	1	4.33	0.53	0.00	0.00	7	1.0169388	-14.092681	138.00	1	1.100	0.900	27.46	0.02	0	0
230039	1	16.80	5.24	0.00	0.00	7	1.0359761	-15.551050	138.00	1	1.100	0.900	27.42	0.01	0	0
230040	1	9.10	1.88	0.00	60.10	7	1.0396568	-12.350744	138.00	1	1.100	0.900	27.45	0.02	0	0
230041	1	1.95	0.60	0.00	0.00	6	1.0299143	-9.663001	138.00	1	1.100	0.900	27.45	0.02	0	0
230042	1	5.40	1.43	0.00	0.00	7	1.0264940	-12.603521	138.00	1	1.100	0.900	27.46	0.02	0	0
230043	1	8.00	1.20	0.00	0.00	6	1.0331538	-8.891095	138.00	1	1.100	0.900	27.47	0.01	0	0
230044	1	5.40	1.58	0.00	0.00	6	1.0358539	-8.942558	138.00	1	1.100	0.900	27.47	-0.00	0	0
230045	1	3.01	0.90	0.00	0.00	6	1.0359683	-9.311855	138.00	1	1.100	0.900	27.48	-0.01	0	0
230046	1	3.98	0.83	0.00	0.00	6	1.0351342	-9.578369	138.00	1	1.100	0.900	27.48	-0.01	0	0
230047	1	1.95	0.68	0.00	0.00	6	1.0347551	-9.346902	138.00	1	1.100	0.900	27.47	-0.00	0	0
230048	1	2.86	0.83	0.00	0.00	6	1.0350309	-10.166036	138.00	1	1.100	0.900	27.48	-0.02	0	0
230049	1	3.98	1.13	0.00	0.00	6	1.0254139	-10.336449	138.00	1	1.100	0.900	27.46	0.02	0	0
230050	1	6.30	2.11	0.00	0.00	6	1.0219145	-11.897762	138.00	1	1.100	0.900	27.46	0.02	0	0
230051	1	2.56	0.60	0.00	0.00	7	1.0144036	-16.496104	138.00	1	1.100	0.900	27.46	0.01	0	0
230052	1	4.25	1.43	0.00	0.00	7	1.0169583	-16.601787	138.00	1	1.100	0.900	27.46	0.01	0	0
230053	1	8.00	2.64	0.00	0.00	8	1.0258015	-18.062322	138.00	1	1.100	0.900	27.46	0.00	0	0
230054	1	3.01	0.98	0.00	0.00	7	1.0155053	-15.295921	138.00	1	1.100	0.900	27.46	0.01	0	0
230055	1	6.00	1.88	0.00	0.00	6	1.0316449	-10.959786	138.00	1	1.100	0.900	27.46	0.02	0	0
230056	1	5.80	1.05	0.00	0.00	7	1.0317450	-11.732249	138.00	1	1.100	0.900	27.46	0.02	0	0
230057	1	4.42	0.22	0.00	0.00	6	1.0362994	-11.346646	138.00	1	1.100	0.900	27.45	0.02	0	0
230058	1	3.89	0.75	0.00	0.00	7	1.0277456	-10.789263	138.00	1	1.100	0.900	27.45	0.02	0	0
230059	1	2.41	0.68	0.00	0.00	6	1.0330905	-10.495380	138.00	1	1.100	0.900	27.45	0.02	0	0
230060	1	1.88	0.53	0.00	0.00	6	1.0342954	-9.571068	138.00	1	1.100	0.900	27.45	0.02	0	0
230061	1	1.49	0.30	0.00	0.00	6	1.0347530	-10.264100	138.00	1	1.100	0.900	27.45	0.02	0	0
230062	1	0.95	0.15	0.00	31.20	6	1.0402519	-8.419794	138.00	1	1.100	0.900	27.45	0.02	0	0
230063	1	17.80	6.40	0.00	0.00	7	1.0207788	-17.176919	138.00	1	1.100	0.900	27.46	0.01	0	0
230064	1	1.73	0.60	0.00	0.00	7	1.0212346	-13.739031	138.00	1	1.100	0.900	27.46	0.02	0	0
230065	1	1.14	0.30	0.00	0.00	7	1.0360284	-15.533287	138.00	1	1.100	0.900	27.42	0.01	0	0
230066	1	13.80	3.98	0.00	0.00	7	1.0364913	-12.212731	138.00	1	1.100	0.900	27.45	0.02	0	0
230067	1	11.30	1.73	0.00	0.00	6	1.0390748	-5.646065	138.00	1	1.100	0.900	27.45	0.01	0	0
230068	1	0.00	0.00	0.00	87.40	6	1.0333645	-4.231114	345.00	1	1.100	0.900	27.45	0.02	0	0
230069	1	48.10	17.10	0.00	0.00	6	1.0321417	-8.440737	138.00	1	1.100	0.900	27.46	0.02	0	0
230070	1	18.60	5.20	0.00	0.00	6	1.0353513	-7.348865	138.00	1	1.100	0.900	27.45	0.02	0	0
230071	1	15.10	5.20	0.00	0.00	6	1.0345938	-9.253637	138.00	1	1.100	0.900	27.45	0.02	0	0
230072	1	0.00	0.00	0.00	61.60	7	1.0346641	-12.894729	345.00	1	1.100	0.900	27.44	0.01	0	0
230073	1	104.00	65.00	0.00	0.00	7	1.0194210	-16.597836	138.00	1	1.100	0.900	27.46	0.01	0	0
230074	1	9.20	1.50	0.00	0.00	6	1.0322304	-8.742924	138.00	1	1.100	0.900	27.46	0.02	0	0
230075	1	15.30	2.18	0.00	0.00	6	1.0396325	-2.069231	138.00	1	1.100	0.900	27.45	0.00	0	0
230076	1	0.67	0.22	0.00	0.00	6	1.0382027	-2.095084	138.00	1	1.100	0.900	27.45	0.01	0	0
230077	1	4.50	1.43	0.00	0.00	6	1.0348453	-8.939199	138.00	1	1.100	0.900	27.45	0.02	0	0
230078	1	10.00	2.18	0.00	0.00	7	1.0183394	-16.625869	138.00	1	1.100	0.900	27.46	0.01	0	0
230079	1	1.58	0.45	0.00	0.00	8	1.0352161	-10.222400	138.00	1	1.100	0.900	27.49	-0.04	0	0
230080	1	0.00	0.00	0.00	0.00	8	1.0402291	-8.741395	345.00	1	1.100	0.900	27.50	-0.01	0	0
230081	1	4.50	1.35	0.00	0.00	8	1.0413878	-9.772302	138.00	1	1.100	0.900	27.50	-0.02	0	0
230082	1	13.70	6.15	0.00	0.00	7	1.0383467	-17.866944	138.00	1	1.100	0.900	27.34	0.00	0	0
230083	1	5.20	1.43	0.00	0.00	8	1.0390716	-17.691606	138.00	1	1.100	0.900	27.34	0.00	0	0
230084	1	4.25	1.13	0.00	0.00	8	1.0355384	-9.329112	138.00	1	1.100	0.900	27.50	-0.04	0	0
230085	1	19.10	6.80	0.00	0.00	8	1.0366778	-14.056436	138.00	1	1.100	0.900	27.50	-0.03	0	0
230086	1	5.90	1.95	0.00	0.00	8	1.0307875	-14.051671	138.00	1	1.100	0.900	27.49	-0.03	0	0
230087	1	10.20	2.56	0.00	0.00	7	1.0460185	-15.477418	138.00	1	1.100	0.900	27.34	0.00	0	0
230088	1	5.70	0.68	0.00	0.00	7	1.0425597	-11.254038	138.00	1	1.100	0.900	27.50	-0.03	0	0
230089	1	1.80	0.38	0.00	0.00	8	1.0372318	-8.896625	138.00	1	1.100	0.900	27.48	-0.01	0	0
230090	1	5.80	1.95	0.00	0.00	8	1.0401433	-9.693262	138.00	1	1.100	0.900	27.50	-0.03	0	0
230091	1	1.95	0.60	0.00	0.00	8	1.0390056	-9.639572	138.00	1	1.100	0.900	27.50	-0.03	0	0
230092	1	6.80	0.38	0.00	0.00	8	1.0388161	-11.102764	138.00	1	1.100	0.900	27.50	-0.03	0	0
230093	1	6.80	2.41	0.00	0.00	8	1.0364349	-10.030139	138.00	1	1.100	0.900	27.50	-0.04	0	0
230094	1	5.90	1.28	0.00	0.00	7	1.0401448	-11.807720	138.00	1	1.100	0.900	27.50	-0.03	0	0
230095	1	3.54	0.30	0.00	0.00	6	1.0356443	-9.814968	138.00	1	1.100	0.900	27.48	-0.02	0	0
230096	1	0.54	0.17	0.00	106.40	8	1.0391023	-18.437354	138.00	1	1.100	0.900	27.47	-0.01	0	0
230097	1	8.90	1.88	0.00	0.00	8	1.0315639	-16.980308	138.00	1	1.100	0.900	27.48	-0.02	0	0
230098	1	2.94	0.45	0.00	0.00	7	1.0432292	-16.891362	138.00	1	1.100	0.900	27.34	0.00	0	0
230099	1	3.80	1.28	0.00	0.00	8	1.0396662	-17.613701	138.00	1	1.100	0.900	27.34	0.00	0	0
230100	1	4.25	0.90	0.00	0.00	8	1.0417298	-17.422382	138.00	1	1.100	0.900	27.34	0.00	0	0
230101	1	5.10	1.35	0.00	0.00	8	1.0361588	-3.400627	138.00	1	1.100	0.900	27.50	0.04	0	0
230102	1	6.20	1.65	0.00	0.00	7	1.0390753	-17.857463	138.00	1	1.100	0.900	27.34	0.00	0	0
230103	1	1.39	0.30	0.00	-6.90	8	1.0423346	-15.422578	138.00	1	1.100	0.900	27.34	0.00	0	0
230104	1	1.48	0.15	0.00	0.00	8	1.0405955	-12.925941	138.00	1	1.100	0.900	27.50	-0.03	0	0
230105	1	0.90	0.30	0.00	0.00	8	1.0350880	-15.247755	138.00	1	1.100	0.900	27.50	-0.03	0	0
230106	1	4.25	1.20	0.00	0.00	8	1.0373627	-13.014131	138.00	1	1.100	0.900	27.50	-0.03	0	0
230107	1	5.40	1.35	0.00	0.00	8	1.0354428	-9.809355	138.00	1	1.100	0.900	27.49	-0.04	0	0
230108	1	2.86	0.90	0.00	0.00	8	1.0428869	-17.123302	138.00	1	1.100	0.900	27.34	0.00	0	0
230109	1	3.69	0.38	0.00	0.00	8	1.0393085	-9.978780	138.00	1	1.100	0.900	27.50	-0.04	0	0
230110	1	6.90	1.28	0.00	0.00	8	1.0369593	-9.535507	138.00	1	1.100	0.900	27.50	-0.04	0	0
230111	1	5.70	1.88	0.00	0.00	8	1.0340524	-10.968542	138.00	1	1.100	0.900	27.49	-0.03	0	0
230112	1	0.57	0.19	0.00	0.00	8	1.0438153	-15.418948	138.00	1	1.100	0.900	27.34	0.00	0	0
230113	1	1.95	0.22	0.00	0.00	7	1.0414466	-11.985765	138.00	1	1.100	0.900	27.50	-0.03	0	0
230114	1	1.80	0.60	0.00	0.00	8	1.0417557	-17.096828	138.00	1	1.100	0.900	27.34	0.00	0	0
230115	1	1.58	0.22	0.00	0.00	8	1.0451964	-15.401570	138.00	1	1.100	0.900	27.34	0.00	0	0
230116	1	17.10	5.50	0.00	0.00	8	1.0364995	-9.007098	138.00	1	1.100	0.900	27.50	-0.05	0	0
230117	1	4.07	0.22	0.00	0.00	8	1.0401325	-2.514833	138.00	1	1.100	0.900	27.47	0.03	0	0
230118	1	6.00	2.18	0.00	0.00	6	1.0373251	-6.462221	138.00	1	1.100	0.900	27.48	-0.01	0	0
230119	1	5.30	0.98	0.00	0.00	6	1.0374646	-5.430574	138.00	1	1.100	0.900	27.46	-0.00	0	0
230120	1	1.23	0.22	0.00	0.00	6	1.0365957	-3.676731	138.00	1	1.100	0.900	27.44	0.02	0	0
230121	1	3.54	0.45	0.00	0.00	6	1.0378376	-3.998592	138.00	1	1.100	0.900	27.44	0.01	0	0
230122	1	3.16	0.98	0.00	0.00	5	1.0423260	1.227160	138.00	1	1.100	0.900	27.38	0.02	0	0
230123	1	2.86	0.90	0.00	0.00	6	1.0422239	-1.829977	138.00	1	1.100	0.900	27.46	0.02	0	0
230124	1	3.46	1.05	0.00	4.10	6	1.0390569	-4.294466	138.00	1	1.100	0.900	27.45	0.01	0	0
230125	1	5.30	1.88	0.00	0.00	6	1.0412629	-2.170905	138.00	1	1.100	0.900	27.47	0.02	0	0
230126	1	0.23	0.07	0.00	0.00	6	1.0386425	-7.452944	138.00	1	1.100	0.900	27.48	-0.01	0	0
230127	1	5.40	1.73	0.00	0.00	6	1.0385962	-7.316399	138.00	1	1.100	0.900	27.47	-0.00	0	0
230128	1	8.80	2.86	0.00	0.00	8	1.0392331	-9.351104	138.00	1	1.100	0.900	27.50	-0.03	0	0
230129	1	7.60	1.58	0.00	0.00	8	1.0362000	-3.502671	138.00	1	1.100	0.900	27.50	0.03	0	0
230130	1	3.31	0.83	0.00	8.10	6	1.0391169	-7.645053	138.00	1	1.100	0.900	27.48	-0.02	0	0
230131	1	1.49	0.53	0.00	0.00	6	1.0387631	-7.954843	138.00	1	1.100	0.900	27.48	-0.02	0	0
230132	1	5.00	1.58	0.00	0.00	8	1.0388846	-7.086102	138.00	1	1.100	0.900	27.50	-0.05	0	0
230133	1	0.77	0.15	0.00	0.00	6	1.0381177	-8.468255	138.00	1	1.100	0.900	27.48	-0.02	0	0
230134	1	1.50	0.22	0.00	0.00	8	1.0444692	2.573228	138.00	1	1.100	0.900	27.38	0.02	0	0
230135	1	3.39	0.98	0.00	0.00	6	1.0401261	-1.184606	138.00	1	1.100	0.900	27.42	0.02	0	0
230136	1	4.70	1.35	0.00	0.00	8	1.0442676	0.095652	138.00	1	1.100	0.900	27.41	0.03	0	0
230137	1	1.03	0.22	0.00	0.00	6	1.0376922	-1.991412	138.00	1	1.100	0.900	27.42	0.02	0	0
230138	1	4.60	1.28	0.00	0.00	6	1.0390836	-1.925794	138.00	1	1.100	0.900	27.44	0.02	0	0
230139	1	1.88	0.53	0.00	0.00	6	1.0371018	-5.652972	138.00	1	1.100	0.900	27.47	-0.00	0	0
230140	1	6.80	2.26	0.00	0.00	6	1.0386667	-7.487879	138.00	1	1.100	0.900	27.48	-0.01	0	0
230141	1	1.03	0.38	0.00	15.90	6	1.0397523	-7.746998	138.00	1	1.100	0.900	27.47	0.01	0	0
230142	1	1.50	0.30	0.00	0.00	5	1.0431485	2.164506	138.00	1	1.100	0.900	27.37	0.02	0	0
230143	1	2.49	0.53	0.00	0.00	8	1.0441139	1.840145	138.00	1	1.100	0.900	27.39	0.02	0	0
230144	1	2.49	0.45	0.00	0.00	8	1.0420006	-17.307529	138.00	1	1.100	0.900	27.34	0.00	0	0
230145	1	3.54	0.53	0.00	0.00	6	1.0366720	-2.595919	138.00	1	1.100	0.900	27.42	0.02	0	0
230146	1	2.41	0.83	0.00	0.00	8	1.0366026	-3.359212	138.00	1	1.100	0.900	27.50	0.04	0	0
230147	1	3.16	0.45	0.00	0.00	8	1.0445332	2.739140	138.00	1	1.100	0.900	27.38	0.02	0	0
230148	1	3.80	0.68	0.00	0.00	6	1.0384712	-7.248693	138.00	1	1.100	0.900	27.49	-0.03	0	0
230149	1	10.60	2.18	0.00	0.00	8	1.0437669	3.375070	138.00	1	1.100	0.900	27.36	0.02	0	0
230150	1	12.40	1.58	0.00	0.00	5	1.0337093	2.552281	138.00	1	1.100	0.900	27.34	0.01	0	0
230151	1	4.80	1.58	0.00	0.00	8	1.0405256	-17.301217	138.00	1	1.100	0.900	27.34	0.00	0	0
230152	1	4.70	1.43	0.00	0.00	8	1.0403322	5.705674	138.00	1	1.100	0.900	27.34	0.01	0	0
230153	1	3.89	1.13	0.00	0.00	5	1.0422897	3.978110	138.00	1	1.100	0.900	27.36	0.01	0	0
230154	1	0.47	0.12	0.00	0.00	5	1.0331941	2.069715	138.00	1	1.100	0.900	27.35	0.00	0	0
230155	1	2.56	0.38	0.00	0.00	8	1.0331429	2.973667	138.00	1	1.100	0.900	27.34	0.01	0	0
230156	1	3.24	0.90	0.00	0.00	5	1.0377422	3.508113	138.00	1	1.100	0.900	27.35	0.01	0	0
230157	1	3.39	0.60	0.00	0.00	5	1.0388265	4.534020	138.00	1	1.100	0.900	27.34	0.01	0	0
230158	1	9.80	1.65	0.00	0.00	5	1.0421761	6.365474	138.00	1	1.100	0.900	27.34	0.01	0	0
230159	1	1.31	0.38	0.00	0.00	5	1.0397265	3.860550	138.00	1	1.100	0.900	27.35	0.01	0	0
230160	1	5.30	1.65	0.00	0.00	8	1.0410804	-16.952435	138.00	1	1.100	0.900	27.34	0.00	0	0
230161	1	2.11	0.68	0.00	0.00	8	1.0417218	-16.451468	138.00	1	1.100	0.900	27.34	0.00	0	0
230162	1	4.25	1.28	0.00	0.00	8	1.0447777	7.030328	138.00	1	1.100	0.900	27.34	0.01	0	0
230163	1	4.16	0.83	0.00	0.00	8	1.0418330	-15.696436	138.00	1	1.100	0.900	27.34	0.00	0	0
230164	1	0.43	0.12	0.00	0.00	8	1.0427146	-15.991468	138.00	1	1.100	0.900	27.34	0.00	0	0
230165	1	1.73	0.60	0.00	0.00	5	1.0402793	4.412239	138.00	1	1.100	0.900	27.35	0.01	0	0
230166	1	4.25	1.43	0.00	0.00	5	1.0411832	4.040327	138.00	1	1.100	0.900	27.35	0.01	0	0
230167	1	1.65	0.53	0.00	0.00	8	1.0442712	5.436157	138.00	1	1.100	0.900	27.35	0.01	0	0
230168	1	3.16	0.83	0.00	0.00	8	1.0451989	3.672237	138.00	1	1.100	0.900	27.37	0.02	0	0
230169	1	1.88	0.68	0.00	0.00	8	1.0400951	-17.764793	138.00	1	1.100	0.900	27.34	0.00	0	0
230170	1	2.18	0.30	0.00	0.00	8	1.0422374	-15.655512	138.00	1	1.100	0.900	27.34	0.00	0	0
230171	1	2.79	0.60	0.00	0.00	8	1.0426888	-17.134778	138.00	1	1.100	0.900	27.34	0.00	0	0
230172	1	3.01	0.53	0.00	0.00	8	1.0403137	-17.709690	138.00	1	1.100	0.900	27.34	0.00	0	0
230173	1	5.70	1.43	0.00	0.00	8	1.0444491	6.632440	138.00	1	1.100	0.900	27.34	0.01	0	0
230174	1	3.09	0.75	0.00	0.00	8	1.0446980	6.844876	138.00	1	1.100	0.900	27.34	0.01	0	0
230175	1	2.94	0.83	0.00	0.00	5	1.0442812	2.340996	138.00	1	1.100	0.900	27.37	0.01	0	0
230176	1	0.73	0.21	0.00	0.00	5	1.0376730	3.346050	138.00	1	1.100	0.900	27.35	0.01	0	0
230177	1	3.69	0.60	0.00	0.00	8	1.0399489	-17.791531	138.00	1	1.100	0.900	27.34	0.00	0	0
230178	1	3.39	0.68	0.00	0.00	8	1.0418804	-15.297184	138.00	1	1.100	0.900	27.34	0.00	0	0
230179	1	1.21	0.30	0.00	0.00	5	1.0347256	2.585383	138.00	1	1.100	0.900	27.35	0.01	0	0
230180	1	1.32	0.45	0.00	0.00	5	1.0403327	5.131675	138.00	1	1.100	0.900	27.34	0.01	0	0
230181	1	2.79	0.53	0.00	0.00	8	1.0429625	-13.894286	138.00	1	1.100	0.900	27.35	0.00	0	0
230182	1	0.88	0.08	0.00	0.00	8	1.0407849	-14.919833	138.00	1	1.100	0.900	27.34	0.00	0	0
230183	1	4.50	1.58	0.00	0.00	8	1.0423819	-16.768538	138.00	1	1.100	0.900	27.34	0.00	0	0
230184	1	1.88	0.30	0.00	0.00	8	1.0427317	-14.185412	138.00	1	1.100	0.900	27.34	0.00	0	0
230185	1	1.65	0.15	0.00	0.00	8	1.0445294	-16.019906	138.00	1	1.100	0.900	27.34	0.00	0	0
230186	1	1.58	0.45	0.00	0.00	8	1.0427521	-14.149093	138.00	1	1.100	0.900	27.34	0.00	0	0
230187	1	1.88	0.22	0.00	0.00	8	1.0441391	-14.595693	138.00	1	1.100	0.900	27.34	0.00	0	0
230188	1	3.54	0.83	0.00	0.00	8	1.0420006	-13.511316	138.00	1	1.100	0.900	27.34	0.00	0	0
230189	1	1.23	0.38	0.00	0.00	8	1.0446827	-15.301782	138.00	1	1.100	0.900	27.34	0.00	0	0
230190	1	2.34	0.53	0.00	0.00	8	1.0419447	-13.557171	138.00	1	1.100	0.900	27.34	0.00	0	0
230191	1	2.79	0.68	0.00	0.00	8	1.0113326	-20.185935	69.00	1	1.100	0.900	27.50	-0.03	0	0
230192	1	5.70	1.28	0.00	0.00	8	1.0097165	-20.367225	69.00	1	1.100	0.900	27.49	-0.03	0	0
230193	1	8.20	0.30	0.00	0.00	7	1.0101747	-20.141957	69.00	1	1.100	0.900	27.50	-0.03	0	0
230194	1	11.70	2.94	0.00	0.00	7	1.0089897	-19.637589	69.00	1	1.100	0.900	27.50	-0.04	0	0
230195	1	3.54	0.75	0.00	0.00	7	1.0110571	-20.476984	69.00	1	1.100	0.900	27.49	-0.03	0	0
230196	1	1.58	0.30	0.00	0.00	8	1.0103370	-19.863715	69.00	1	1.100	0.900	27.50	-0.03	0	0
230197	1	5.70	1.80	0.00	0.00	8	1.0067304	-23.955472	69.00	1	1.100	0.900	27.48	0.00	0	0
230198	1	3.98	0.98	0.00	0.00	8	1.0431310	-16.192152	138.00	1	1.100	0.900	27.34	0.00	0	0
230199	1	5.70	0.45	0.00	0.00	8	1.0448433	3.000432	138.00	1	1.100	0.900	27.37	0.02	0	0
230200	1	3.16	0.98	0.00	0.00	8	1.0434068	-16.498365	138.00	1	1.100	0.900	27.34	0.00	0	0
230201	1	4.25	1.20	0.00	0.00	8	1.0403459	-17.699007	138.00	1	1.100	0.900	27.34	0.00	0	0
230202	1	2.26	0.68	0.00	0.00	8	1.0423571	-17.277313	138.00	1	1.100	0.900	27.34	0.00	0	0
230203	1	1.38	0.45	0.00	0.00	8	1.0405700	-17.642843	138.00	1	1.100	0.900	27.34	0.00	0	0
230204	1	12.00	2.79	0.00	0.00	7	1.0383899	-17.925402	138.00	1	1.100	0.900	27.34	0.00	0	0
230205	1	1.65	0.60	0.00	0.00	8	1.0403509	-11.060892	138.00	1	1.100	0.900	27.50	-0.03	0	0
230206	1	15.60	5.50	0.00	0.00	8	1.0344371	-4.567560	138.00	1	1.100	0.900	27.50	0.02	0	0
230207	1	0.00	0.00	0.00	0.00	6	1.0391802	-0.316156	345.00	1	1.100	0.900	27.50	-0.01	0	0
230208	1	17.90	1.95	0.00	0.00	6	1.0424611	-1.414650	138.00	1	1.100	0.900	27.47	0.02	0	0
230209	1	23.30	8.20	0.00	0.00	8	1.0350969	-3.598530	138.00	1	1.100	0.900	27.50	0.03	0	0
230210	1	11.70	1.50	0.00	0.00	8	1.0362833	-3.494008	138.00	1	1.100	0.900	27.50	0.03	0	0
230211	1	26.10	8.80	0.00	53.90	8	1.0420445	-7.541578	138.00	1	1.100	0.900	27.50	-0.05	0	0
230212	1	15.80	1.65	0.00	0.00	8	1.0358284	-9.283313	138.00	1	1.100	0.900	27.49	-0.04	0	0
230213	1	13.40	2.34	0.00	0.00	8	1.0416623	-1.965420	138.00	1	1.100	0.900	27.45	0.03	0	0
230214	1	25.50	7.16	0.00	0.00	6	1.0377496	-1.915281	138.00	1	1.100	0.900	27.42	0.02	0	0
230215	1	15.10	1.88	0.00	0.00	8	1.0349108	-6.069826	138.00	1	1.100	0.900	27.50	-0.02	0	0
230216	1	24.40	8.60	0.00	0.00	8	1.0375659	-7.131601	138.00	1	1.100	0.900	27.50	-0.05	0	0
230217	1	6.30	1.65	0.00	0.00	6	1.0393745	-7.582365	138.00	1	1.100	0.900	27.47	0.01	0	0
230218	1	7.30	2.11	0.00	17.70	6	1.0359010	-3.534379	138.00	1	1.100	0.900	27.44	0.02	0	0
230219	1	11.50	2.41	0.00	0.00	8	1.0345958	-4.202378	138.00	1	1.100	0.900	27.50	0.03	0	0
230220	1	24.90	2.26	0.00	0.00	8	1.0367510	-6.515984	138.00	1	1.100	0.900	27.50	-0.04	0	0
230221	1	14.80	5.30	0.00	0.00	6	1.0357286	-3.255393	138.00	1	1.100	0.900	27.43	0.02	0	0
230222	1	4.50	0.75	0.00	0.00	8	1.0362315	-3.711962	138.00	1	1.100	0.900	27.49	0.03	0	0
230223	1	14.40	3.16	0.00	0.00	8	1.0394011	-9.004468	138.00	1	1.100	0.900	27.50	-0.04	0	0
230224	1	21.10	6.80	0.00	0.00	8	1.0367769	-7.155883	138.00	1	1.100	0.900	27.50	-0.05	0	0
230225	1	19.20	5.90	0.00	0.00	8	1.0379336	-7.007320	138.00	1	1.100	0.900	27.50	-0.05	0	0
230226	1	8.60	0.98	0.00	0.00	8	1.0394661	-7.430800	138.00	1	1.100	0.900	27.50	-0.05	0	0
230227	1	1.22	0.38	0.00	0.00	6	1.0384705	-8.163081	138.00	1	1.100	0.900	27.48	-0.02	0	0
230228	1	3.31	0.08	0.00	0.00	6	1.0387048	-7.029471	138.00	1	1.100	0.900	27.47	0.01	0	0
230229	1	13.30	2.11	0.00	36.40	8	1.0418615	-8.571535	138.00	1	1.100	0.900	27.50	-0.04	0	0
230230	1	3.01	0.83	0.00	0.00	8	1.0394990	-8.047744	138.00	1	1.100	0.900	27.50	-0.03	0	0
230231	1	16.30	5.70	0.00	0.00	8	1.0366539	-7.165055	138.00	1	1.100	0.900	27.50	-0.05	0	0
230232	1	10.00	2.94	0.00	0.00	8	1.0378933	-7.922205	138.00	1	1.100	0.900	27.50	-0.05	0	0
230233	1	3.98	1.20	0.00	24.00	8	1.0458550	-0.756584	138.00	1	1.100	0.900	27.43	0.03	0	0
230234	1	0.00	0.00	0.00	0.00	8	1.0356311	-6.654027	345.00	1	1.100	0.900	27.51	-0.04	0	0
230235	1	23.40	5.70	0.00	0.00	8	1.0366642	-8.920805	138.00	1	1.100	0.900	27.50	-0.05	0	0
230236	1	32.80	11.10	0.00	0.00	8	1.0338114	-5.472100	138.00	1	1.100	0.900	27.50	0.00	0	0
230237	1	20.80	6.90	0.00	0.00	8	1.0362842	-8.384673	138.00	1	1.100	0.900	27.50	-0.05	0	0
230238	1	13.20	3.31	0.00	0.00	8	1.0339267	-5.127048	138.00	1	1.100	0.900	27.50	0.01	0	0
230239	1	12.80	4.16	0.00	0.00	8	1.0371674	-7.140719	138.00	1	1.100	0.900	27.50	-0.04	0	0
230240	1	49.78	36.90	0.00	0.00	6	1.0303906	-3.645042	138.00	1	1.100	0.900	27.44	0.01	0	0
230241	1	14.40	5.10	0.00	0.00	8	1.0349449	3.417192	138.00	1	1.100	0.900	27.34	0.01	0	0
230242	1	0.00	0.00	0.00	0.00	5	1.0348159	6.574291	345.00	1	1.100	0.900	27.33	0.00	0	0
230243	1	20.10	6.10	0.00	0.00	5	1.0346909	4.362133	138.00	1	1.100	0.900	27.34	0.01	0	0
230244	1	2.79	0.75	0.00	0.00	8	1.0327443	2.636138	138.00	1	1.100	0.900	27.34	0.01	0	0
230245	1	10.90	2.71	0.00	0.00	5	1.0368947	3.143516	138.00	1	1.100	0.900	27.35	0.01	0	0
230246	1	1.80	0.45	0.00	0.00	5	1.0404652	4.136654	138.00	1	1.100	0.900	27.35	0.01	0	0
230247	1	3.80	1.13	0.00	0.00	8	1.0432338	3.959081	138.00	1	1.100	0.900	27.36	0.02	0	0
230248	1	1.88	0.15	0.00	0.00	5	1.0387456	3.575036	138.00	1	1.100	0.900	27.35	0.01	0	0
230249	1	5.00	1.43	0.00	0.00	8	1.0411836	-15.340692	138.00	1	1.100	0.900	27.34	0.00	0	0
230250	1	9.70	3.39	0.00	0.00	8	1.0386877	-13.586912	138.00	1	1.100	0.900	27.50	-0.03	0	0
230251	1	7.10	2.11	0.00	0.00	7	1.0405399	-12.458568	138.00	1	1.100	0.900	27.50	-0.03	0	0
230252	1	9.80	1.50	0.00	12.30	8	1.0406126	-13.130160	138.00	1	1.100	0.900	27.50	-0.03	0	0
230253	1	3.09	0.83	0.00	0.00	8	1.0450095	-15.360517	138.00	1	1.100	0.900	27.34	0.00	0	0
230254	1	4.25	1.13	0.00	0.00	8	1.0349652	-15.945027	138.00	1	1.100	0.900	27.51	-0.03	0	0
230256	1	43.40	8.00	0.00	0.00	7	1.0381972	-13.649473	138.00	1	1.100	0.900	27.50	-0.03	0	0
230257	1	0.00	0.00	0.00	0.00	8	1.0390000	12.656646	345.00	1	1.100	0.900	27.31	0.00	0	0
230258	1	0.00	0.00	0.00	0.00	8	1.0440534	7.719835	138.00	1	1.100	0.900	27.34	0.01	0	0
230259	2	0.00	0.00	0.00	0.00	8	1.0397511	16.398510	13.80	1	1.100	0.900	27.31	0.00	0	0
230260	2	0.00	0.00	0.00	0.00	8	1.0391303	17.712603	18.00	1	1.100	0.900	27.31	-0.00	0	0
230261	1	8.80	7.10	0.00	0.00	8	1.0346259	-5.990476	138.00	1	1.100	0.900	27.50	-0.01	0	0
230262	2	0.00	0.00	0.00	0.00	8	1.0346259	-5.990476	13.80	1	1.100	0.900	27.50	-0.01	0	0
230263	1	0.00	0.00	0.00	32.25	6	1.0400000	4.899005	345.00	1	1.100	0.900	27.45	0.00	0	0
230264	2	0.00	0.00	0.00	0.00	6	1.0444898	9.925381	13.80	1	1.100	0.900	27.45	0.00	0	0
230265	2	0.00	0.00	0.00	0.00	6	1.0434054	8.501610	13.80	1	1.100	0.900	27.45	0.00	0	0
230266	2	0.00	0.00	0.00	0.00	6	1.0400000	4.899005	13.80	1	1.100	0.900	27.45	0.00	0	0
230267	1	0.00	0.00	0.00	0.00	8	1.0410000	11.067707	345.00	1	1.100	0.900	27.29	-0.00	0	0
230268	1	0.00	0.00	0.00	0.00	8	1.0456350	4.061007	138.00	1	1.100	0.900	27.36	0.02	0	0
230269	1	0.00	0.00	0.00	0.00	8	1.0411921	9.233001	13.80	1	1.100	0.900	27.31	0.01	0	0
230270	1	0.00	0.00	0.00	0.00	8	1.0411921	9.233001	1.00	1	1.100	0.900	27.31	0.01	0	0
230271	2	0.00	0.00	0.00	0.00	8	1.0490404	15.502456	20.00	1	1.100	0.900	27.29	0.00	0	0
230272	2	0.00	0.00	0.00	0.00	8	1.0501890	16.600548	24.00	1	1.100	0.900	27.29	-0.00	0	0
230273	1	0.00	0.00	0.00	0.00	8	1.0341186	0.580920	345.00	1	1.100	0.900	27.53	-0.02	0	0
230274	1	0.00	0.00	0.00	0.00	8	1.0367780	-3.010096	138.00	1	1.100	0.900	27.51	0.04	0	0
230275	2	0.00	0.00	0.00	0.00	8	1.0341186	0.580920	13.80	1	1.100	0.900	27.53	-0.02	0	0
230276	2	0.00	0.00	0.00	0.00	8	1.0527632	2.315915	13.80	1	1.100	0.900	27.53	-0.02	0	0
230277	1	0.00	0.00	0.00	0.00	8	1.0409378	11.800375	345.00	1	1.100	0.900	27.29	0.00	0	0
230278	1	0.00	0.00	0.00	0.00	8	1.0441886	3.438756	138.00	1	1.100	0.900	27.37	0.02	0	0
230279	1	0.00	0.00	0.00	0.00	8	1.0402299	8.147248	13.80	1	1.100	0.900	27.32	0.01	0	0
230280	1	0.00	0.00	0.00	0.00	8	1.0402299	8.147248	1.00	1	1.100	0.900	27.32	0.01	0	0
230281	2	0.00	0.00	0.00	0.00	8	1.0400000	13.547602	13.80	1	1.100	0.900	27.29	0.00	0	0
230282	2	0.00	0.00	0.00	0.00	8	1.0400000	13.760875	13.80	1	1.100	0.900	27.29	0.00	0	0
230283	1	0.00	0.00	0.00	0.00	8	1.0400000	-7.995965	345.00	1	1.100	0.900	27.50	-0.00	0	0
230284	2	0.00	0.00	0.00	0.00	8	1.0518027	-5.137026	24.00	1	1.100	0.900	27.50	0.00	0	0
230285	2	0.00	0.00	0.00	0.00	8	1.0400000	-6.416285	13.80	1	1.100	0.900	27.50	0.00	0	0
230286	2	0.00	0.00	0.00	0.00	8	1.0400000	-5.966379	13.80	1	1.100	0.900	27.50	0.00	0	0
230287	2	0.00	0.00	0.00	0.00	8	1.0400000	-6.942758	18.00	1	1.100	0.900	27.50	0.00	0	0
230288	1	0.00	0.00	0.00	0.00	8	1.0326971	-2.858554	345.00	1	1.100	0.900	27.52	-0.07	0	0
230289	1	0.00	0.00	0.00	0.00	8	1.0378042	-6.269991	138.00	1	1.100	0.900	27.51	-0.06	0	0
230290	2	0.00	0.00	0.00	0.00	8	1.0400000	-5.667344	13.80	1	1.100	0.900	27.51	0.00	0	0
230291	1	0.00	0.00	0.00	0.00	8	1.0326971	-2.858554	22.00	1	1.100	0.900	27.52	-0.07	0	0
230292	1	0.00	0.00	0.00	0.00	6	1.0397278	-5.186636	138.00	1	1.100	0.900	27.45	0.01	0	0
230293	2	0.00	0.00	0.00	0.00	6	1.0400000	-5.041427	13.80	1	1.100	0.900	27.45	0.01	0	0
230294	2	0.00	0.00	0.00	0.00	6	1.0400000	-4.911998	18.00	1	1.100	0.900	27.45	0.00	0	0
230295	2	0.00	0.00	0.00	0.00	6	1.0400000	-4.887049	13.80	1	1.100	0.900	27.45	0.00	0	0
230296	1	0.00	0.00	0.00	19.99	5	1.0457470	2.551587	138.00	1	1.100	0.900	27.37	0.01	0	0
230297	1	0.00	0.00	0.00	0.00	5	1.0457470	2.551587	13.80	1	1.100	0.900	27.37	0.01	0	0
240001	1	6.50	0.08	0.00	0.00	3	1.0523970	16.165921	138.00	1	1.100	0.900	27.43	0.00	0	0
240002	1	11.50	0.68	0.00	0.00	3	1.0423434	11.482792	138.00	1	1.100	0.900	27.42	0.00	0	0
240003	1	0.00	0.00	0.00	0.00	3	1.0392586	13.820423	138.00	1	1.100	0.900	27.41	0.00	0	0
240004	1	11.30	3.61	0.00	0.00	3	1.0431365	15.827724	138.00	1	1.100	0.900	27.42	0.00	0	0
240005	1	12.72	2.94	0.00	0.00	1	1.0415763	26.000190	138.00	1	1.100	0.900	27.42	0.00	0	0
240006	1	13.54	2.40	0.00	0.00	3	1.0446666	21.337293	138.00	1	1.100	0.900	27.42	0.00	0	0
240007	1	2.41	0.75	0.00	0.00	3	1.0453347	18.229329	138.00	1	1.100	0.900	27.42	0.00	0	0
240008	1	3.61	0.45	0.00	0.00	3	1.0469132	17.673658	138.00	1	1.100	0.900	27.42	0.00	0	0
240009	1	0.00	0.00	0.00	0.00	1	1.0440483	24.265775	138.00	1	1.100	0.900	27.42	0.00	0	0
240010	1	16.00	4.90	0.00	0.00	3	1.0487819	19.421959	138.00	1	1.100	0.900	27.42	0.00	0	0
240011	1	0.00	0.00	0.00	0.00	3	1.0494517	13.735174	138.00	1	1.100	0.900	27.42	0.00	0	0
240012	1	0.00	0.00	0.00	0.00	3	1.0469365	15.274901	345.00	1	1.100	0.900	27.42	0.00	0	0
240013	1	12.30	3.98	0.00	0.00	3	1.0438429	13.950988	138.00	1	1.100	0.900	27.42	0.00	0	0
240014	1	0.00	0.00	0.00	0.00	3	1.0463445	15.006492	18.00	1	1.100	0.900	27.42	0.00	0	0
240015	1	0.00	0.00	0.00	0.00	3	1.0463445	15.006492	1.00	1	1.100	0.900	27.42	0.00	0	0
240016	1	0.00	0.00	0.00	0.00	3	1.0520426	15.643879	138.00	1	1.100	0.900	27.42	0.00	0	0
240017	1	1.95	0.45	0.00	0.00	3	1.0537323	17.608448	138.00	1	1.100	0.900	27.42	0.00	0	0
240018	1	5.60	1.35	0.00	0.00	3	1.0444786	10.485590	138.00	1	1.100	0.900	27.42	0.00	0	0
240019	1	0.00	0.00	0.00	0.00	3	1.0455886	21.553259	138.00	1	1.100	0.900	27.42	0.00	0	0
240020	1	0.87	0.30	0.00	0.00	1	1.0527488	21.611432	138.00	1	1.100	0.900	27.42	0.00	0	0
240021	1	0.00	0.00	0.00	0.00	3	1.0479598	19.500368	138.00	1	1.100	0.900	27.42	0.00	0	0
240022	1	20.30	1.73	0.00	0.00	4	1.0493790	18.339777	138.00	1	1.100	0.900	27.43	0.00	0	0
240023	1	21.80	7.50	0.00	0.00	4	1.0500832	18.364152	138.00	1	1.100	0.900	27.43	0.00	0	0
240024	1	6.70	0.90	0.00	0.00	4	1.0536439	18.757325	138.00	1	1.100	0.900	27.43	0.00	0	0
240025	1	2.79	0.68	0.00	0.00	4	1.0490123	18.645572	138.00	1	1.100	0.900	27.43	0.00	0	0
240026	1	6.40	2.34	0.00	0.00	4	1.0497865	18.210370	138.00	1	1.100	0.900	27.43	0.00	0	0
240027	1	0.82	0.22	0.00	0.00	3	1.0579530	19.741018	138.00	1	1.100	0.900	27.43	0.00	0	0
240028	1	1.42	0.45	0.00	0.00	4	1.0557956	19.110832	138.00	1	1.100	0.900	27.43	0.00	0	0
240030	1	34.20	6.30	0.00	0.00	4	1.0490648	18.373749	138.00	1	1.100	0.900	27.43	0.00	0	0
240031	1	0.00	0.00	0.00	0.00	4	1.0490648	18.373749	13.80	1	1.100	0.900	27.43	0.00	0	0
240032	1	0.00	0.00	0.00	0.00	4	1.0490648	18.373749	1.00	1	1.100	0.900	27.43	0.00	0	0
240033	1	11.00	1.43	0.00	0.00	4	1.0503184	18.170592	138.00	1	1.100	0.900	27.43	0.00	0	0
240034	1	0.33	0.05	0.00	0.00	3	1.0579746	20.218401	138.00	1	1.100	0.900	27.43	0.00	0	0
240035	1	1.27	0.45	0.00	0.00	4	1.0527971	18.546105	138.00	1	1.100	0.900	27.43	0.00	0	0
240036	1	0.29	0.07	0.00	0.00	3	1.0619202	20.714268	138.00	1	1.100	0.900	27.43	0.00	0	0
240037	1	0.25	0.07	0.00	0.00	3	1.0585650	20.178782	138.00	1	1.100	0.900	27.42	0.00	0	0
240038	1	0.26	0.07	0.00	0.00	3	1.0568089	19.901063	138.00	1	1.100	0.900	27.42	0.00	0	0
240039	1	0.23	0.07	0.00	0.00	3	1.0554130	20.118121	138.00	1	1.100	0.900	27.43	0.00	0	0
240040	1	0.27	0.08	0.00	0.00	3	1.0607396	20.623210	138.00	1	1.100	0.900	27.43	0.00	0	0
240041	1	0.12	0.03	0.00	0.00	3	1.0610955	20.188558	138.00	1	1.100	0.900	27.43	0.00	0	0
240042	1	0.23	0.07	0.00	0.00	4	1.0522984	20.047612	138.00	1	1.100	0.900	27.43	0.00	0	0
240043	1	0.12	0.02	0.00	0.00	4	1.0512947	18.685160	138.00	1	1.100	0.900	27.43	0.00	0	0
240044	1	0.24	0.07	0.00	0.00	3	1.0616163	20.508413	138.00	1	1.100	0.900	27.43	0.00	0	0
240045	1	0.39	0.13	0.00	0.00	3	1.0590856	20.001579	138.00	1	1.100	0.900	27.43	0.00	0	0
240046	1	0.19	0.03	0.00	0.00	1	1.0596415	22.222038	138.00	1	1.100	0.900	27.43	0.00	0	0
240047	1	0.06	0.02	0.00	0.00	1	1.0568394	22.751440	138.00	1	1.100	0.900	27.43	0.00	0	0
240048	1	0.31	0.03	0.00	0.00	3	1.0539044	20.311239	138.00	1	1.100	0.900	27.42	0.00	0	0
240049	1	0.07	0.02	0.00	0.00	3	1.0615088	20.901748	138.00	1	1.100	0.900	27.43	0.00	0	0
240050	1	0.01	0.01	0.00	0.00	4	1.0523480	18.216283	138.00	1	1.100	0.900	27.43	0.00	0	0
240051	1	0.12	0.02	0.00	0.00	3	1.0566805	20.150671	138.00	1	1.100	0.900	27.43	0.00	0	0
240052	1	2.63	0.61	0.00	0.00	3	1.0563729	19.264681	138.00	1	1.100	0.900	27.42	0.00	0	0
240053	1	0.00	0.00	0.00	0.00	3	1.0618809	20.361868	138.00	1	1.100	0.900	27.43	0.00	0	0
240054	1	0.00	0.00	0.00	0.00	3	1.0620893	20.535695	138.00	1	1.100	0.900	27.43	0.00	0	0
240055	1	1.65	0.53	0.00	0.00	4	1.0561319	19.173447	138.00	1	1.100	0.900	27.43	0.00	0	0
240056	1	0.20	0.05	0.00	0.00	3	1.0515369	20.061167	138.00	1	1.100	0.900	27.43	0.00	0	0
240058	1	0.00	0.00	0.00	0.00	3	1.0586223	20.056787	138.00	1	1.100	0.900	27.43	0.00	0	0
240059	1	0.76	0.30	0.00	0.00	3	1.0428751	7.916569	138.00	1	1.100	0.900	27.42	0.00	0	0
240060	1	2.64	0.75	0.00	0.00	3	1.0365239	14.346507	138.00	1	1.100	0.900	27.39	-0.00	0	0
240061	1	5.50	1.95	0.00	0.00	3	1.0449409	16.912615	138.00	1	1.100	0.900	27.40	-0.00	0	0
240062	1	14.88	1.88	0.00	0.00	3	1.0381582	14.626971	138.00	1	1.100	0.900	27.39	-0.00	0	0
240063	1	2.71	0.38	0.00	0.00	3	1.0398316	17.455615	138.00	1	1.100	0.900	27.40	-0.00	0	0
240064	1	2.41	0.75	0.00	10.60	3	1.0373757	16.599927	138.00	1	1.100	0.900	27.40	-0.00	0	0
240065	1	1.23	0.38	0.00	0.00	3	1.0340435	14.895748	138.00	1	1.100	0.900	27.40	-0.00	0	0
240066	1	1.01	0.30	0.00	0.00	3	1.0378521	17.751004	138.00	1	1.100	0.900	27.40	-0.00	0	0
240067	1	1.58	0.30	0.00	0.00	3	1.0460899	17.676132	138.00	1	1.100	0.900	27.40	-0.00	0	0
240068	1	1.58	0.15	0.00	0.00	3	1.0466632	16.005810	138.00	1	1.100	0.900	27.39	-0.00	0	0
240069	1	1.95	0.38	0.00	0.00	3	1.0380412	18.965988	138.00	1	1.100	0.900	27.40	-0.00	0	0
240070	1	0.61	0.02	0.00	0.00	3	1.0312015	10.832749	138.00	1	1.100	0.900	27.39	-0.00	0	0
240071	1	0.62	0.04	0.00	0.00	3	1.0385070	19.195967	138.00	1	1.100	0.900	27.40	-0.00	0	0
240072	1	0.01	0.00	0.00	0.00	3	1.0459877	18.362456	138.00	1	1.100	0.900	27.40	-0.00	0	0
240073	1	0.10	0.03	0.00	0.00	3	1.0388490	17.727061	138.00	1	1.100	0.900	27.40	-0.00	0	0
240074	1	1.43	0.38	0.00	0.00	3	1.0362260	16.450067	138.00	1	1.100	0.900	27.40	-0.00	0	0
240075	1	0.29	0.08	0.00	0.00	3	1.0383590	21.447404	138.00	1	1.100	0.900	27.40	-0.00	0	0
240076	1	2.86	0.45	0.00	0.00	3	1.0362469	14.246787	138.00	1	1.100	0.900	27.39	-0.00	0	0
240077	1	5.70	1.58	0.00	0.00	3	1.0427061	19.813421	138.00	1	1.100	0.900	27.41	0.00	0	0
240078	1	6.50	1.88	0.00	0.00	3	1.0422831	20.727898	138.00	1	1.100	0.900	27.41	0.00	0	0
240079	1	7.40	2.49	0.00	0.00	3	1.0411603	20.006261	138.00	1	1.100	0.900	27.41	0.00	0	0
240080	1	1.88	0.30	0.00	0.00	3	1.0407566	22.264583	138.00	1	1.100	0.900	27.41	0.00	0	0
240081	1	1.80	0.60	0.00	0.00	3	1.0418280	22.081310	138.00	1	1.100	0.900	27.42	0.00	0	0
240082	1	8.88	2.17	0.00	0.00	3	1.0410850	19.870531	138.00	1	1.100	0.900	27.41	0.00	0	0
240083	1	1.06	0.30	0.00	0.00	3	1.0402632	21.590664	138.00	1	1.100	0.900	27.41	0.00	0	0
240084	1	0.52	0.07	0.00	0.00	3	1.0422907	19.901337	138.00	1	1.100	0.900	27.41	0.00	0	0
240085	1	1.30	0.45	0.00	0.00	3	1.0421921	21.251947	138.00	1	1.100	0.900	27.42	0.00	0	0
240086	1	2.56	0.60	0.00	0.00	3	1.0427968	23.088904	138.00	1	1.100	0.900	27.42	0.00	0	0
240087	1	3.54	1.05	0.00	0.00	3	1.0427621	19.365098	138.00	1	1.100	0.900	27.41	0.00	0	0
240088	1	0.06	0.02	0.00	0.00	3	1.0453408	20.391028	138.00	1	1.100	0.900	27.42	0.00	0	0
240089	1	0.43	0.09	0.00	0.00	3	1.0446412	20.821817	138.00	1	1.100	0.900	27.42	0.00	0	0
240090	1	1.65	0.30	0.00	0.00	3	1.0430898	18.509911	138.00	1	1.100	0.900	27.41	0.00	0	0
240091	1	0.15	0.05	0.00	0.00	3	1.0470838	19.891363	138.00	1	1.100	0.900	27.42	0.00	0	0
240092	1	0.10	0.03	0.00	0.00	3	1.0391208	23.503695	138.00	1	1.100	0.900	27.42	0.00	0	0
240093	1	0.15	0.03	0.00	0.00	3	1.0438389	22.411394	138.00	1	1.100	0.900	27.42	0.00	0	0
240094	1	1.73	0.30	0.00	0.00	3	1.0413287	22.464187	138.00	1	1.100	0.900	27.41	0.00	0	0
240095	1	5.70	0.98	0.00	0.00	5	1.0304706	5.136544	138.00	1	1.100	0.900	27.39	-0.00	0	0
240096	1	1.19	0.15	0.00	0.00	5	1.0322998	5.827877	138.00	1	1.100	0.900	27.39	-0.00	0	0
240097	1	1.65	0.38	0.00	0.00	3	1.0307233	4.088549	138.00	1	1.100	0.900	27.40	0.00	0	0
240098	1	1.08	0.38	0.00	0.00	5	1.0340109	5.383189	138.00	1	1.100	0.900	27.39	-0.00	0	0
240099	1	1.25	0.38	0.00	0.00	5	1.0424985	6.065709	138.00	1	1.100	0.900	27.39	-0.00	0	0
240100	1	1.18	0.22	0.00	0.00	5	1.0294339	5.000207	138.00	1	1.100	0.900	27.39	-0.00	0	0
240101	1	2.86	0.75	0.00	0.00	2	1.0345422	17.885724	138.00	1	1.100	0.900	27.39	-0.00	0	0
240102	1	22.60	5.28	0.00	0.00	2	1.0343475	13.366072	138.00	1	1.100	0.900	27.38	-0.00	0	0
240103	1	0.00	0.00	0.00	0.00	2	1.0367579	13.762433	138.00	1	1.100	0.900	27.38	0.00	0	0
240104	1	17.60	6.10	0.00	25.20	2	1.0386066	15.548603	138.00	1	1.100	0.900	27.39	-0.00	0	0
240105	1	3.61	0.75	0.00	0.00	3	1.0416548	15.524577	138.00	1	1.100	0.900	27.41	0.00	0	0
240106	1	33.20	8.05	0.00	0.00	3	1.0273546	3.290124	138.00	1	1.100	0.900	27.40	-0.00	0	0
240107	1	5.00	1.80	0.00	0.00	3	1.0389055	12.577427	138.00	1	1.100	0.900	27.41	-0.00	0	0
240108	1	0.00	0.00	0.00	0.00	3	1.0290889	4.038548	138.00	1	1.100	0.900	27.40	-0.00	0	0
240109	1	11.00	1.65	0.00	0.00	3	1.0427375	16.166304	138.00	1	1.100	0.900	27.41	0.00	0	0
240110	1	2.64	0.22	0.00	0.00	3	1.0316999	5.967075	138.00	1	1.100	0.900	27.41	-0.00	0	0
240111	1	13.30	3.54	0.00	0.00	3	1.0323693	2.935027	138.00	1	1.100	0.900	27.41	0.00	0	0
240112	1	2.49	0.83	0.00	0.00	3	1.0342074	2.854338	138.00	1	1.100	0.900	27.41	0.00	0	0
240113	1	0.00	0.00	0.00	0.00	3	1.0282463	3.696904	138.00	1	1.100	0.900	27.40	-0.00	0	0
240114	1	0.00	0.00	0.00	0.00	3	1.0416471	26.118634	138.00	1	1.100	0.900	27.42	0.00	0	0
240115	1	0.00	0.00	0.00	0.00	3	1.0395187	29.075831	138.00	1	1.100	0.900	27.40	-0.00	0	0
240116	1	27.50	7.80	0.00	0.00	3	1.0388719	25.035803	138.00	1	1.100	0.900	27.41	0.00	0	0
240117	1	0.00	0.00	0.00	0.00	3	1.0386519	26.305658	138.00	1	1.100	0.900	27.42	-0.00	0	0
240118	1	23.90	6.50	0.00	0.00	3	1.0379589	16.965791	138.00	1	1.100	0.900	27.40	0.00	0	0
240119	1	0.00	0.00	0.00	0.00	3	1.0432966	26.965075	138.00	1	1.100	0.900	27.40	-0.00	0	0
240120	1	91.60	24.80	0.00	0.00	3	1.0325849	23.411565	138.00	1	1.100	0.900	27.40	-0.00	0	0
240121	1	3.54	1.05	0.00	0.00	3	1.0291278	9.851299	138.00	1	1.100	0.900	27.40	-0.00	0	0
240122	1	2.18	0.75	0.00	0.00	3	1.0393022	16.730066	138.00	1	1.100	0.900	27.41	0.00	0	0
240123	1	0.00	0.00	0.00	0.00	3	1.0429578	18.246246	138.00	1	1.100	0.900	27.41	0.00	0	0
240124	1	4.80	1.35	0.00	0.00	3	1.0436093	17.570224	138.00	1	1.100	0.900	27.41	0.00	0	0
240125	1	41.50	9.28	0.00	0.00	3	1.0236006	14.891137	138.00	1	1.100	0.900	27.39	-0.01	0	0
240126	1	18.50	5.20	0.00	0.00	3	1.0313524	15.087162	138.00	1	1.100	0.900	27.39	-0.00	0	0
240127	1	8.80	3.16	0.00	8.80	3	1.0439795	20.115989	138.00	1	1.100	0.900	27.41	0.00	0	0
240128	1	7.86	1.26	0.00	0.00	3	1.0409497	22.950452	138.00	1	1.100	0.900	27.42	0.00	0	0
240129	1	6.80	0.98	0.00	0.00	3	1.0434801	18.989394	138.00	1	1.100	0.900	27.41	0.00	0	0
240130	1	24.30	6.70	0.00	0.00	3	1.0417434	17.934119	138.00	1	1.100	0.900	27.41	0.00	0	0
240131	1	22.60	8.20	0.00	0.00	3	1.0237088	20.011941	138.00	1	1.100	0.900	27.39	-0.01	0	0
240132	1	6.60	1.95	0.00	0.00	3	1.0261856	18.693393	138.00	1	1.100	0.900	27.39	-0.01	0	0
240133	1	0.00	0.00	0.00	0.00	3	1.0364840	23.039889	138.00	1	1.100	0.900	27.40	-0.00	0	0
240134	1	5.70	1.50	0.00	0.00	3	1.0382794	14.474342	138.00	1	1.100	0.900	27.41	0.00	0	0
240135	1	0.00	0.00	0.00	0.00	3	1.0424413	21.205531	138.00	1	1.100	0.900	27.41	0.00	0	0
240136	1	3.46	0.98	0.00	0.00	3	1.0256721	21.376370	138.00	1	1.100	0.900	27.40	-0.01	0	0
240137	1	0.00	0.00	0.00	0.00	3	1.0304342	11.721132	138.00	1	1.100	0.900	27.40	-0.00	0	0
240138	1	0.00	0.00	0.00	0.00	3	1.0399896	23.547312	138.00	1	1.100	0.900	27.41	0.00	0	0
240139	1	0.00	0.00	0.00	0.00	3	1.0467904	22.555972	138.00	1	1.100	0.900	27.41	0.00	0	0
240140	1	35.30	11.81	0.00	0.00	5	1.0303640	12.220005	138.00	1	1.100	0.900	27.39	-0.00	0	0
240141	1	0.00	0.00	0.00	0.00	3	1.0329104	13.701942	138.00	1	1.100	0.900	27.39	-0.01	0	0
240142	1	4.90	1.73	0.00	0.00	3	1.0252489	7.772569	138.00	1	1.100	0.900	27.39	-0.00	0	0
240143	1	27.40	6.95	0.00	0.00	5	1.0255168	5.657793	138.00	1	1.100	0.900	27.39	-0.00	0	0
240144	1	0.00	0.00	0.00	0.00	5	1.0407879	6.646028	138.00	1	1.100	0.900	27.39	-0.00	0	0
240145	1	4.90	1.05	0.00	0.00	5	1.0357344	9.634989	138.00	1	1.100	0.900	27.38	-0.01	0	0
240146	1	6.40	1.35	0.00	0.00	5	1.0374491	11.632938	138.00	1	1.100	0.900	27.39	-0.00	0	0
240147	1	13.71	2.93	0.00	11.00	5	1.0407466	8.410415	138.00	1	1.100	0.900	27.39	-0.00	0	0
240148	1	7.10	1.50	0.00	0.00	5	1.0304672	9.547338	138.00	1	1.100	0.900	27.39	-0.00	0	0
240149	1	13.10	2.33	0.00	0.00	5	1.0425731	5.885896	138.00	1	1.100	0.900	27.39	-0.00	0	0
240150	1	0.00	0.00	0.00	0.00	3	1.0360860	13.840929	138.00	1	1.100	0.900	27.39	-0.00	0	0
240151	1	16.20	4.25	0.00	0.00	5	1.0374700	11.091787	138.00	1	1.100	0.900	27.38	-0.00	0	0
240152	1	0.00	0.00	0.00	0.00	5	1.0336563	7.165554	138.00	1	1.100	0.900	27.39	-0.00	0	0
240153	1	9.70	2.56	0.00	0.00	3	1.0462347	16.434589	138.00	1	1.100	0.900	27.40	-0.00	0	0
240154	1	9.10	2.41	0.00	0.00	3	1.0376463	16.748464	138.00	1	1.100	0.900	27.40	-0.00	0	0
240155	1	6.60	0.68	0.00	0.00	3	1.0370762	16.552342	138.00	1	1.100	0.900	27.40	-0.00	0	0
240156	1	2.26	0.60	0.00	0.00	3	1.0375236	17.178067	138.00	1	1.100	0.900	27.40	-0.00	0	0
240157	1	2.86	0.83	0.00	0.00	3	1.0357916	16.136121	138.00	1	1.100	0.900	27.40	-0.00	0	0
240158	1	0.89	0.30	0.00	0.00	3	1.0466129	17.006655	138.00	1	1.100	0.900	27.40	-0.00	0	0
240159	1	19.50	6.10	0.00	0.00	3	1.0415212	14.913095	138.00	1	1.100	0.900	27.39	-0.00	0	0
240160	1	28.00	7.50	0.00	0.00	3	1.0377410	14.379497	138.00	1	1.100	0.900	27.39	-0.00	0	0
240161	1	34.10	13.10	0.00	113.38	3	1.0469144	15.549144	138.00	1	1.100	0.900	27.39	-0.00	0	0
240162	1	43.90	12.70	0.00	0.00	3	1.0339637	14.074625	138.00	1	1.100	0.900	27.39	-0.00	0	0
240163	1	33.70	5.40	0.00	0.00	3	1.0384752	17.072892	138.00	1	1.100	0.900	27.40	-0.00	0	0
240164	1	10.30	1.13	0.00	0.00	3	1.0430047	16.423374	138.00	1	1.100	0.900	27.40	-0.00	0	0
240165	1	5.50	1.43	0.00	0.00	3	1.0372331	15.847561	138.00	1	1.100	0.900	27.40	-0.00	0	0
240166	1	0.00	0.00	0.00	0.00	3	1.0411561	16.481589	345.00	1	1.100	0.900	27.39	-0.00	0	0
240167	1	55.60	17.24	0.00	0.00	3	1.0437496	16.204300	138.00	1	1.100	0.900	27.39	-0.00	0	0
240168	1	0.00	0.00	0.00	0.00	3	1.0417224	16.422260	13.80	1	1.100	0.900	27.39	-0.00	0	0
240169	1	0.00	0.00	0.00	0.00	3	1.0417224	16.422260	1.00	1	1.100	0.900	27.39	-0.00	0	0
240170	1	25.10	5.20	0.00	0.00	3	1.0368550	14.230801	138.00	1	1.100	0.900	27.39	-0.00	0	0
240171	1	16.00	1.43	0.00	0.00	3	1.0352046	14.015430	138.00	1	1.100	0.900	27.39	-0.00	0	0
240172	1	35.20	4.50	0.00	0.00	3	1.0385480	20.625693	138.00	1	1.100	0.900	27.41	0.00	0	0
240173	1	15.20	3.98	0.00	0.00	3	1.0402883	20.680829	138.00	1	1.100	0.900	27.41	0.00	0	0
240174	1	31.30	8.30	0.00	0.00	3	1.0374124	20.779517	138.00	1	1.100	0.900	27.41	0.00	0	0
240175	1	19.20	2.18	0.00	0.00	3	1.0378208	20.657251	138.00	1	1.100	0.900	27.41	0.00	0	0
240176	1	7.00	1.13	0.00	0.00	3	1.0404552	20.313426	138.00	1	1.100	0.900	27.41	0.00	0	0
240177	1	4.42	1.50	0.00	0.00	3	1.0426620	21.403221	138.00	1	1.100	0.900	27.42	0.00	0	0
240178	1	2.64	0.45	0.00	0.00	3	1.0442376	21.294190	138.00	1	1.100	0.900	27.42	0.00	0	0
240179	1	5.70	1.73	0.00	0.00	3	1.0411993	20.946934	138.00	1	1.100	0.900	27.41	0.00	0	0
240180	1	0.00	0.00	0.00	0.00	3	1.0482913	23.007822	345.00	1	1.100	0.900	27.41	-0.00	0	0
240181	1	24.00	4.70	0.00	0.00	3	1.0397731	20.385025	138.00	1	1.100	0.900	27.41	0.00	0	0
240182	1	0.00	0.00	0.00	0.00	3	1.0474298	22.757031	13.80	1	1.100	0.900	27.41	-0.00	0	0
240183	1	0.00	0.00	0.00	0.00	3	1.0474298	22.757031	1.00	1	1.100	0.900	27.41	-0.00	0	0
240184	1	22.70	7.80	0.00	0.00	3	1.0398852	20.458706	138.00	1	1.100	0.900	27.41	0.00	0	0
240185	1	36.60	10.00	0.00	0.00	3	1.0393424	20.535841	138.00	1	1.100	0.900	27.41	0.00	0	0
240186	1	1.73	0.60	0.00	0.00	3	1.0422668	19.992828	138.00	1	1.100	0.900	27.41	0.00	0	0
240187	1	8.00	1.43	0.00	0.00	3	1.0399638	21.151794	138.00	1	1.100	0.900	27.41	0.00	0	0
240188	1	6.50	0.60	0.00	0.00	3	1.0400308	20.346712	138.00	1	1.100	0.900	27.41	0.00	0	0
240189	1	0.82	0.30	0.00	0.00	3	1.0393115	20.935991	138.00	1	1.100	0.900	27.41	0.00	0	0
240190	1	1.58	0.38	0.00	0.00	5	1.0317021	5.112827	138.00	1	1.100	0.900	27.39	-0.00	0	0
240191	1	5.00	1.05	0.00	0.00	5	1.0284121	5.155414	138.00	1	1.100	0.900	27.39	-0.00	0	0
240192	1	2.56	0.75	0.00	0.00	5	1.0361571	6.015808	138.00	1	1.100	0.900	27.39	-0.00	0	0
240193	1	5.50	1.13	0.00	0.00	5	1.0324566	5.430603	138.00	1	1.100	0.900	27.39	-0.00	0	0
240194	1	5.40	0.83	0.00	0.00	3	1.0470493	27.487482	345.00	1	1.100	0.900	27.41	-0.00	0	0
240195	2	0.00	0.00	0.00	0.00	3	1.0470493	27.487482	18.00	1	1.100	0.900	27.41	-0.00	0	0
240196	2	0.00	0.00	0.00	0.00	3	1.0470493	27.487482	24.00	1	1.100	0.900	27.41	-0.00	0	0
240197	2	0.00	0.00	0.00	0.00	3	1.0470493	27.487482	13.80	1	1.100	0.900	27.41	-0.00	0	0
240198	2	0.00	0.00	0.00	0.00	3	1.0470493	27.487482	13.80	1	1.100	0.900	27.41	-0.00	0	0
240199	2	0.00	0.00	0.00	0.00	3	1.0470493	27.487482	18.00	1	1.100	0.900	27.41	-0.00	0	0
240200	2	0.00	0.00	0.00	0.00	3	1.0470493	27.487482	22.00	1	1.100	0.900	27.41	-0.00	0	0
240201	1	0.00	0.00	0.00	0.00	4	1.0488614	19.173311	138.00	1	1.100	0.900	27.43	0.00	0	0
240202	2	0.00	0.00	0.00	0.00	4	1.0410648	20.186579	18.00	1	1.100	0.900	27.43	0.00	0	0
240203	1	5.20	1.88	0.00	0.00	3	1.0423317	22.725238	138.00	1	1.100	0.900	27.41	0.00	0	0
240204	1	0.00	0.00	0.00	0.00	3	1.0423317	22.725238	13.80	1	1.100	0.900	27.41	0.00	0	0
240205	1	0.00	0.00	0.00	0.00	3	1.0423317	22.725238	13.80	1	1.100	0.900	27.41	0.00	0	0
240206	1	0.00	0.00	0.00	0.00	3	1.0423317	22.725238	1.00	1	1.100	0.900	27.41	0.00	0	0
240207	1	0.00	0.00	0.00	0.00	3	1.0423317	22.725238	18.00	1	1.100	0.900	27.41	0.00	0	0
240208	1	0.00	0.00	0.00	245.00	3	1.0477817	21.283622	345.00	1	1.100	0.900	27.40	-0.00	0	0
240209	1	2.71	0.60	0.00	0.00	3	1.0480328	20.073436	138.00	1	1.100	0.900	27.40	-0.00	0	0
240210	2	0.00	0.00	0.00	0.00	3	1.0400000	23.141157	13.80	1	1.100	0.900	27.40	0.00	0	0
240211	1	0.00	0.00	0.00	0.00	3	1.0381026	23.279017	138.00	1	1.100	0.900	27.40	-0.00	0	0
240212	2	0.00	0.00	0.00	0.00	3	1.0381026	23.279017	13.80	1	1.100	0.900	27.40	-0.00	0	0
240213	1	0.00	0.00	0.00	0.00	3	1.0400374	23.920552	138.00	1	1.100	0.900	27.40	-0.00	0	0
240214	2	0.00	0.00	0.00	0.00	3	1.0400000	26.079650	18.00	1	1.100	0.900	27.40	0.00	0	0
240215	1	0.00	0.00	0.00	0.00	3	1.0419075	19.769481	345.00	1	1.100	0.900	27.40	-0.00	0	0
240216	1	0.00	0.00	0.00	0.00	3	1.0382777	19.848459	138.00	1	1.100	0.900	27.40	-0.00	0	0
240217	2	0.00	0.00	0.00	0.00	3	1.0400000	21.535868	18.00	1	1.100	0.900	27.40	0.00	0	0
240218	1	0.00	0.00	0.00	0.00	3	1.0411543	18.336610	138.00	1	1.100	0.900	27.40	-0.00	0	0
240219	2	0.00	0.00	0.00	0.00	3	1.0400000	19.924250	13.80	1	1.100	0.900	27.40	0.00	0	0
240220	1	0.00	0.00	0.00	0.00	3	1.0372133	22.332087	345.00	1	1.100	0.900	27.40	0.00	0	0
240221	2	0.00	0.00	0.00	0.00	3	1.0096489	26.363888	13.80	1	1.100	0.900	27.40	0.00	0	0
240222	2	0.00	0.00	0.00	0.00	3	1.0201567	24.875534	13.80	1	1.100	0.900	27.40	-0.00	0	0
240223	2	0.00	0.00	0.00	0.00	3	1.0201029	24.706582	13.80	1	1.100	0.900	27.40	-0.00	0	0
240224	1	0.00	0.00	0.00	0.00	3	1.0411383	24.043406	138.00	1	1.100	0.900	27.40	-0.00	0	0
240225	2	0.00	0.00	0.00	0.00	3	1.0400000	25.957541	13.80	1	1.100	0.900	27.40	0.00	0	0
240226	1	0.00	0.00	0.00	0.00	3	1.0457490	23.629329	345.00	1	1.100	0.900	27.40	-0.00	0	0
240227	1	0.00	0.00	0.00	0.00	3	1.0455591	24.350147	138.00	1	1.100	0.900	27.41	0.00	0	0
240228	2	0.00	0.00	0.00	0.00	3	1.0400000	26.731259	22.00	1	1.100	0.900	27.40	0.00	0	0
240229	1	0.00	0.00	0.00	0.00	3	1.0453607	24.330056	138.00	1	1.100	0.900	27.41	0.00	0	0
240230	2	0.00	0.00	0.00	0.00	3	1.0400000	25.832405	22.00	1	1.100	0.900	27.41	0.00	0	0
240231	1	0.00	0.00	0.00	0.00	3	1.0400646	13.742594	345.00	1	1.100	0.900	27.39	-0.01	0	0
240232	1	0.00	0.00	0.00	0.00	3	1.0385577	12.940450	138.00	1	1.100	0.900	27.39	-0.01	0	0
240233	2	0.00	0.00	0.00	0.00	3	1.0261420	16.175307	13.80	1	1.100	0.900	27.39	-0.01	0	0
240234	1	0.00	0.00	0.00	0.00	3	1.0409137	15.534346	345.00	1	1.100	0.900	27.39	-0.00	0	0
240235	1	0.00	0.00	0.00	0.00	3	1.0409184	15.121092	138.00	1	1.100	0.900	27.39	-0.00	0	0
240236	2	0.00	0.00	0.00	0.00	3	1.0400000	16.939769	18.00	1	1.100	0.900	27.39	0.00	0	0
240237	1	0.00	0.00	0.00	0.00	3	1.0430756	20.805130	345.00	1	1.100	0.900	27.40	-0.00	0	0
240238	1	0.00	0.00	0.00	0.00	3	1.0403867	20.917235	138.00	1	1.100	0.900	27.40	-0.00	0	0
240239	2	0.00	0.00	0.00	0.00	3	1.0400000	23.599594	13.80	1	1.100	0.900	27.40	0.00	0	0
240240	1	0.00	0.00	0.00	0.00	3	1.0433844	27.271613	138.00	1	1.100	0.900	27.40	-0.00	0	0
240241	2	0.00	0.00	0.00	0.00	3	1.0400000	29.560023	13.80	1	1.100	0.900	27.41	0.00	0	0
240242	1	0.00	0.00	0.00	0.00	3	1.0457733	25.316323	345.00	1	1.100	0.900	27.40	-0.00	0	0
240243	1	0.00	0.00	0.00	0.00	3	1.0420979	26.695551	138.00	1	1.100	0.900	27.40	-0.00	0	0
240244	2	0.00	0.00	0.00	0.00	3	1.0400000	28.237988	13.80	1	1.100	0.900	27.40	0.00	0	0
240245	1	0.00	0.00	0.00	0.00	3	1.0394624	29.113357	138.00	1	1.100	0.900	27.40	-0.00	0	0
240246	2	0.00	0.00	0.00	0.00	3	1.0394624	29.113357	13.80	1	1.100	0.900	27.40	-0.00	0	0
240247	1	0.00	0.00	0.00	0.00	3	1.0380984	21.045739	138.00	1	1.100	0.900	27.40	0.00	0	0
240248	2	0.00	0.00	0.00	0.00	3	1.0236206	23.393288	18.00	1	1.100	0.900	27.40	0.00	0	0
240249	1	1.31	0.30	0.00	0.00	3	1.0460088	18.926696	138.00	1	1.100	0.900	27.40	-0.00	0	0
240250	2	0.00	0.00	0.00	0.00	3	1.0400000	21.094779	22.00	1	1.100	0.900	27.40	0.00	0	0
240251	1	0.00	0.00	0.00	0.00	3	1.0449475	26.399671	345.00	1	1.100	0.900	27.41	-0.00	0	0
240252	1	0.00	0.00	0.00	0.00	3	1.0450811	23.231281	138.00	1	1.100	0.900	27.41	0.00	0	0
240253	1	0.00	0.00	0.00	0.00	3	1.0449186	26.079830	13.80	1	1.100	0.900	27.41	-0.00	0	0
240254	1	0.00	0.00	0.00	0.00	3	1.0449186	26.079830	1.00	1	1.100	0.900	27.41	-0.00	0	0
240255	2	0.00	0.00	0.00	0.00	3	1.0426792	26.850165	13.80	1	1.100	0.900	27.41	0.00	0	0
240256	2	0.00	0.00	0.00	0.00	3	1.0400000	27.568205	24.00	1	1.100	0.900	27.41	0.00	0	0
240257	1	5.50	1.13	0.00	0.00	3	1.0435101	27.356209	345.00	1	1.100	0.900	27.41	-0.00	0	0
240258	2	0.00	0.00	0.00	0.00	3	1.0400000	29.096547	13.80	1	1.100	0.900	27.41	0.00	0	0
240259	2	0.00	0.00	0.00	0.00	3	1.0400000	28.469164	18.00	1	1.100	0.900	27.41	0.00	0	0
240260	2	0.00	0.00	0.00	0.00	3	1.0400000	29.298195	13.80	1	1.100	0.900	27.41	0.00	0	0
240261	2	0.00	0.00	0.00	0.00	3	1.0400000	28.975172	20.00	1	1.100	0.900	27.41	0.00	0	0
240262	1	0.00	0.00	0.00	0.00	3	1.0414426	23.401487	345.00	1	1.100	0.900	27.40	-0.00	0	0
240263	1	0.00	0.00	0.00	0.00	3	1.0386417	21.861979	138.00	1	1.100	0.900	27.40	-0.00	0	0
240264	1	0.00	0.00	0.00	0.00	3	1.0409512	23.116384	13.80	1	1.100	0.900	27.40	-0.00	0	0
240265	1	0.00	0.00	0.00	0.00	3	1.0409512	23.116384	1.00	1	1.100	0.900	27.40	-0.00	0	0
240266	2	0.00	0.00	0.00	0.00	3	1.0400000	24.761311	13.80	1	1.100	0.900	27.40	0.00	0	0
240267	1	0.00	0.00	0.00	0.00	3	1.0425791	28.226261	345.00	1	1.100	0.900	27.40	-0.00	0	0
240268	1	0.00	0.00	0.00	0.00	3	1.0404239	28.664630	138.00	1	1.100	0.900	27.40	-0.00	0	0
240269	2	0.00	0.00	0.00	0.00	3	1.0400000	29.704361	20.00	1	1.100	0.900	27.40	0.00	0	0
240270	1	0.00	0.00	0.00	0.00	5	1.0405016	13.759485	345.00	1	1.100	0.900	27.39	-0.00	0	0
240271	1	0.00	0.00	0.00	0.00	5	1.0403519	12.392797	138.00	1	1.100	0.900	27.39	-0.01	0	0
240272	2	0.00	0.00	0.00	0.00	5	1.0400000	15.399890	13.80	1	1.100	0.900	27.39	0.00	0	0
240273	1	0.00	0.00	0.00	0.00	1	1.0425173	27.716173	345.00	1	1.100	0.900	27.41	-0.00	0	0
240274	1	62.80	32.70	0.00	0.00	1	1.0370505	27.031983	138.00	1	1.100	0.900	27.41	-0.00	0	0
240275	2	0.00	0.00	0.00	0.00	1	1.0270881	30.230272	13.80	1	1.100	0.900	27.41	-0.00	0	0
240276	1	0.00	0.00	0.00	252.74	3	1.0462016	25.640157	345.00	1	1.100	0.900	27.40	-0.00	0	0
240277	1	17.30	3.76	0.00	0.00	3	1.0414032	26.498169	138.00	1	1.100	0.900	27.40	-0.00	0	0
240278	2	0.00	0.00	0.00	0.00	3	1.0400000	28.235301	13.80	1	1.100	0.900	27.40	0.00	0	0
240279	1	0.00	0.00	0.00	0.00	3	1.0413108	27.394532	138.00	1	1.100	0.900	27.41	-0.00	0	0
240280	2	0.00	0.00	0.00	0.00	3	1.0400000	30.613171	13.80	1	1.100	0.900	27.41	0.00	0	0
240281	1	0.00	0.00	0.00	0.00	3	1.0440301	22.828124	138.00	1	1.100	0.900	27.42	0.00	0	0
240282	2	0.00	0.00	0.00	0.00	3	1.0400000	25.109371	13.80	1	1.100	0.900	27.42	0.00	0	0
240283	1	0.00	0.00	0.00	0.00	3	1.0434568	28.261702	138.00	1	1.100	0.900	27.41	-0.00	0	0
240284	2	0.00	0.00	0.00	0.00	3	1.0400000	29.656069	22.00	1	1.100	0.900	27.41	0.00	0	0
240285	2	0.00	0.00	0.00	0.00	3	1.0400000	29.795313	13.80	1	1.100	0.900	27.41	0.00	0	0
240286	1	0.00	0.00	0.00	0.00	2	1.0399162	14.127994	345.00	1	1.100	0.900	27.39	-0.00	0	0
240287	1	2.79	0.90	0.00	0.00	2	1.0378304	14.986044	138.00	1	1.100	0.900	27.39	-0.00	0	0
240288	2	0.00	0.00	0.00	0.00	2	1.0400000	15.673778	13.80	1	1.100	0.900	27.39	0.00	0	0
240290	1	0.00	0.00	0.00	0.00	4	1.0495363	20.037818	138.00	1	1.100	0.900	27.43	0.00	0	0
240291	2	0.00	0.00	0.00	0.00	4	1.0460875	20.563486	13.80	1	1.100	0.900	27.43	0.00	0	0
240292	1	0.00	0.00	0.00	0.00	2	1.0369999	13.932921	138.00	1	1.100	0.900	27.39	0.00	0	0
240293	2	0.00	0.00	0.00	0.00	2	1.0328154	17.658623	13.80	1	1.100	0.900	27.39	0.00	0	0
240295	1	0.00	0.00	0.00	0.00	3	1.0409049	14.353393	138.00	1	1.100	0.900	27.41	-0.00	0	0
240296	2	0.00	0.00	0.00	0.00	3	1.0400000	14.850653	13.80	1	1.100	0.900	27.41	0.00	0	0
240297	1	0.71	0.18	0.00	0.00	3	1.0463115	23.459029	138.00	1	1.100	0.900	27.41	0.00	0	0
240298	2	0.00	0.00	0.00	0.00	3	1.0463115	23.459029	13.80	1	1.100	0.900	27.41	0.00	0	0
240299	1	0.00	0.00	0.00	0.00	2	1.0323906	13.047061	345.00	1	1.100	0.900	27.38	-0.00	0	0
240300	1	0.00	0.00	0.00	0.00	2	1.0329194	13.154130	138.00	1	1.100	0.900	27.38	-0.00	0	0
240301	2	0.00	0.00	0.00	0.00	2	1.0193594	15.407676	18.00	1	1.100	0.900	27.38	0.00	0	0
240302	1	0.00	0.00	0.00	0.00	1	1.0400000	27.539861	345.00	1	1.100	0.900	27.42	-0.00	0	0
240303	1	96.40	50.40	0.00	0.00	1	1.0398037	24.722670	138.00	1	1.100	0.900	27.42	-0.00	0	0
240304	2	0.00	0.00	0.00	0.00	1	1.0249859	30.508948	13.80	1	1.100	0.900	27.42	0.00	0	0
240305	1	0.00	0.00	0.00	0.00	3	1.0473601	20.097299	345.00	1	1.100	0.900	27.42	0.00	0	0
240306	1	0.00	0.00	0.00	0.00	3	1.0485996	18.879389	138.00	1	1.100	0.900	27.42	0.00	0	0
240307	2	0.00	0.00	0.00	0.00	3	1.0400000	22.031702	13.80	1	1.100	0.900	27.42	0.00	0	0
240308	1	0.00	0.00	0.00	0.00	3	1.0437974	22.840010	345.00	1	1.100	0.900	27.42	0.00	0	0
240309	1	0.00	0.00	0.00	0.00	3	1.0441019	22.827373	138.00	1	1.100	0.900	27.42	0.00	0	0
240310	1	0.00	0.00	0.00	0.00	3	1.0438799	22.836654	13.80	1	1.100	0.900	27.42	0.00	0	0
240311	1	0.00	0.00	0.00	0.00	3	1.0438799	22.836654	1.00	1	1.100	0.900	27.42	0.00	0	0
240312	2	0.00	0.00	0.00	0.00	3	1.0359832	24.049061	13.80	1	1.100	0.900	27.42	0.00	0	0
240313	1	0.00	0.00	0.00	0.00	3	1.0348421	10.371294	138.00	1	1.100	0.900	27.41	-0.00	0	0
240314	1	0.00	0.00	0.00	0.00	3	1.0348421	10.371294	24.00	1	1.100	0.900	27.41	-0.00	0	0
240315	1	0.00	0.00	0.00	0.00	1	1.0393475	26.410363	345.00	1	1.100	0.900	27.42	0.00	0	0
240316	1	100.68	71.78	0.00	0.00	1	1.0340773	24.847093	138.00	1	1.100	0.900	27.42	-0.00	0	0
240317	2	0.00	0.00	0.00	0.00	1	1.0134725	30.641156	13.80	1	1.100	0.900	27.42	0.00	0	0
240318	1	0.00	0.00	0.00	97.54	1	1.0437202	32.456498	345.00	1	1.100	0.900	27.43	0.00	0	0
240319	1	0.00	0.00	0.00	0.00	1	1.0382979	30.552757	138.00	1	1.100	0.900	27.43	0.00	0	0
240320	2	0.00	0.00	0.00	0.00	1	1.0238536	35.924050	13.80	1	1.100	0.900	27.43	0.00	0	0
250001	1	5.60	1.58	0.00	0.00	8	1.0426293	-21.910637	138.00	1	1.100	0.900	27.34	0.00	0	0
250002	1	8.40	2.71	0.00	0.00	8	1.0432524	-10.570232	138.00	1	1.100	0.900	27.35	0.00	0	0
250003	1	3.16	0.38	0.00	0.00	8	1.0419593	-8.857586	138.00	1	1.100	0.900	27.35	-0.00	0	0
250004	1	10.90	3.01	0.00	14.20	5	1.0323197	-21.503973	138.00	1	1.100	0.900	27.34	0.00	0	0
250005	1	12.30	3.16	0.00	0.00	8	1.0332049	-16.235633	138.00	1	1.100	0.900	27.35	-0.00	0	0
250006	1	17.00	1.73	0.00	0.00	8	1.0426710	-10.558645	138.00	1	1.100	0.900	27.35	-0.00	0	0
250007	1	10.30	1.95	0.00	0.00	8	1.0309802	-19.207108	138.00	1	1.100	0.900	27.34	-0.00	0	0
250008	1	8.00	0.68	0.00	0.00	8	1.0415224	-21.654185	138.00	1	1.100	0.900	27.34	0.00	0	0
250009	1	6.50	1.28	0.00	0.00	8	1.0342339	-17.865489	138.00	1	1.100	0.900	27.35	-0.00	0	0
250010	1	5.60	0.83	0.00	0.00	8	1.0348969	-20.259577	138.00	1	1.100	0.900	27.34	0.00	0	0
250011	1	6.30	1.20	0.00	0.00	8	1.0338811	-18.699540	138.00	1	1.100	0.900	27.35	-0.00	0	0
250012	1	8.20	1.65	0.00	0.00	8	1.0337091	-15.342112	138.00	1	1.100	0.900	27.35	-0.00	0	0
250013	1	7.20	1.88	0.00	0.00	8	1.0309829	-19.204297	138.00	1	1.100	0.900	27.34	-0.00	0	0
250014	1	1.73	0.38	0.00	0.00	8	1.0328822	-17.310142	138.00	1	1.100	0.900	27.35	-0.00	0	0
250015	1	7.70	2.11	0.00	0.00	8	1.0319289	-14.965068	138.00	1	1.100	0.900	27.35	-0.00	0	0
250016	1	4.70	1.20	0.00	0.00	8	1.0449601	-11.163921	138.00	1	1.100	0.900	27.35	0.00	0	0
250017	1	10.40	2.49	0.00	0.00	8	1.0305283	-22.043162	138.00	1	1.100	0.900	27.34	-0.00	0	0
250018	1	7.40	2.18	0.00	0.00	8	1.0426247	-22.004746	138.00	1	1.100	0.900	27.34	0.00	0	0
250019	1	9.30	3.31	0.00	0.00	8	1.0315494	-20.205712	138.00	1	1.100	0.900	27.34	-0.00	0	0
250020	1	3.69	1.05	0.00	0.00	8	1.0420371	-21.792138	138.00	1	1.100	0.900	27.34	0.00	0	0
250021	1	6.50	2.03	0.00	0.00	5	1.0294609	-20.521108	138.00	1	1.100	0.900	27.34	0.00	0	0
250022	1	0.81	0.22	0.00	0.00	8	1.0446062	-10.931794	138.00	1	1.100	0.900	27.35	0.00	0	0
250023	1	1.50	0.38	0.00	0.00	8	1.0426461	-10.238108	138.00	1	1.100	0.900	27.35	-0.00	0	0
250024	1	3.01	1.05	0.00	0.00	8	1.0348151	-18.108230	138.00	1	1.100	0.900	27.35	-0.00	0	0
250025	1	5.50	1.95	0.00	0.00	8	1.0307667	-19.416680	138.00	1	1.100	0.900	27.34	-0.00	0	0
250026	1	3.80	1.28	0.00	0.00	8	1.0313705	-19.425412	138.00	1	1.100	0.900	27.34	-0.00	0	0
250027	1	3.09	0.83	0.00	0.00	8	1.0365111	-20.114089	138.00	1	1.100	0.900	27.35	-0.00	0	0
250028	1	11.30	2.56	0.00	0.00	8	1.0323519	-17.800912	138.00	1	1.100	0.900	27.35	-0.00	0	0
250029	1	11.40	0.68	0.00	0.00	8	1.0407097	-21.832723	138.00	1	1.100	0.900	27.34	0.00	0	0
250030	1	3.76	1.05	0.00	0.00	8	1.0347441	-21.917685	138.00	1	1.100	0.900	27.34	0.00	0	0
250031	1	4.80	1.28	0.00	0.00	8	1.0345194	-21.893628	138.00	1	1.100	0.900	27.34	0.00	0	0
250032	1	1.25	0.38	0.00	0.00	8	1.0344032	-21.899381	138.00	1	1.100	0.900	27.34	0.00	0	0
250034	1	7.80	0.08	0.00	0.00	8	1.0341015	-21.751143	138.00	1	1.100	0.900	27.34	0.00	0	0
250035	1	6.50	1.13	0.00	0.00	8	1.0338450	-21.731915	138.00	1	1.100	0.900	27.34	0.00	0	0
250036	1	3.54	0.90	0.00	0.00	8	1.0378460	-21.400889	138.00	1	1.100	0.900	27.35	0.00	0	0
250037	1	15.90	1.13	0.00	0.00	8	1.0375447	-15.020194	138.00	1	1.100	0.900	27.34	0.00	0	0
250038	1	6.40	0.53	0.00	0.00	8	1.0361885	-10.961318	138.00	1	1.100	0.900	27.35	-0.00	0	0
250039	1	11.80	2.71	0.00	0.00	8	1.0367067	-13.283106	138.00	1	1.100	0.900	27.34	0.00	0	0
250040	1	6.50	2.18	0.00	0.00	8	1.0351859	-10.680484	138.00	1	1.100	0.900	27.35	-0.00	0	0
250041	1	11.40	3.09	0.00	0.00	8	1.0354025	-9.687311	138.00	1	1.100	0.900	27.35	-0.00	0	0
250042	1	0.67	0.19	0.00	0.00	8	1.0400743	-5.926524	138.00	1	1.100	0.900	27.35	-0.00	0	0
250043	1	5.30	1.05	0.00	0.00	8	1.0389938	-9.182442	138.00	1	1.100	0.900	27.35	-0.00	0	0
250044	1	2.41	0.45	0.00	0.00	8	1.0407240	-10.840524	138.00	1	1.100	0.900	27.35	0.00	0	0
250045	1	0.26	0.04	0.00	0.00	8	1.0395118	-12.384656	138.00	1	1.100	0.900	27.34	0.00	0	0
250046	1	1.47	0.45	0.00	0.00	8	1.0418341	-11.994650	138.00	1	1.100	0.900	27.34	0.00	0	0
250047	1	3.54	0.90	0.00	0.00	8	1.0380158	-8.965209	138.00	1	1.100	0.900	27.35	-0.00	0	0
250048	1	5.30	1.88	0.00	0.00	8	1.0364260	-12.179224	138.00	1	1.100	0.900	27.34	0.00	0	0
250049	1	6.50	1.80	0.00	0.00	8	1.0358953	-9.021311	138.00	1	1.100	0.900	27.35	-0.00	0	0
250050	1	1.22	0.45	0.00	0.00	8	1.0362205	-7.467960	138.00	1	1.100	0.900	27.35	-0.00	0	0
250051	1	3.39	0.83	0.00	0.00	8	1.0351613	-10.043333	138.00	1	1.100	0.900	27.35	-0.00	0	0
250052	1	7.90	2.18	0.00	0.00	8	1.0365363	-12.545725	138.00	1	1.100	0.900	27.34	0.00	0	0
250053	1	2.56	0.60	0.00	0.00	8	1.0349858	-11.670375	138.00	1	1.100	0.900	27.34	-0.00	0	0
250054	1	5.60	1.13	0.00	0.00	8	1.0359371	-13.709308	138.00	1	1.100	0.900	27.34	0.00	0	0
250055	1	10.40	2.11	0.00	0.00	8	1.0350308	-13.619023	138.00	1	1.100	0.900	27.34	0.00	0	0
250056	1	1.04	0.22	0.00	0.00	8	1.0347153	-12.938882	138.00	1	1.100	0.900	27.34	-0.00	0	0
250057	1	5.00	1.73	0.00	0.00	8	1.0378097	-11.257981	138.00	1	1.100	0.900	27.35	-0.00	0	0
250058	1	4.60	0.30	0.00	0.00	8	1.0389490	-13.556630	138.00	1	1.100	0.900	27.34	0.00	0	0
250059	1	11.23	9.05	0.00	0.00	8	1.0381888	-14.174273	138.00	1	1.100	0.900	27.34	0.00	0	0
250060	1	5.50	0.98	0.00	0.00	8	1.0379419	-14.462187	138.00	1	1.100	0.900	27.34	0.00	0	0
250061	1	4.42	0.60	0.00	0.00	8	1.0387705	-14.181766	138.00	1	1.100	0.900	27.34	0.00	0	0
250062	1	6.00	1.20	0.00	0.00	8	1.0388240	-13.881465	138.00	1	1.100	0.900	27.34	0.00	0	0
250063	1	4.90	1.50	0.00	0.00	8	1.0387045	-13.851146	138.00	1	1.100	0.900	27.34	0.00	0	0
250064	1	0.35	0.05	0.00	0.00	8	1.0387362	-14.600519	138.00	1	1.100	0.900	27.34	0.00	0	0
250065	1	2.34	0.53	0.00	-10.40	8	1.0341352	-14.243982	138.00	1	1.100	0.900	27.34	0.00	0	0
250066	1	2.34	0.45	0.00	0.00	8	1.0410953	-12.022442	138.00	1	1.100	0.900	27.34	0.00	0	0
250067	1	4.07	0.90	0.00	0.00	8	1.0367515	-9.495651	138.00	1	1.100	0.900	27.35	-0.00	0	0
250068	1	6.69	5.20	0.00	0.00	8	1.0395671	-15.051763	138.00	1	1.100	0.900	27.34	0.00	0	0
250069	1	2.34	0.38	0.00	0.00	8	1.0366871	-9.212803	138.00	1	1.100	0.900	27.35	-0.00	0	0
250070	1	5.80	0.98	0.00	0.00	8	1.0363877	-9.773438	138.00	1	1.100	0.900	27.35	-0.00	0	0
250071	1	4.42	0.83	0.00	0.00	8	1.0337229	-11.669104	138.00	1	1.100	0.900	27.34	-0.00	0	0
250072	1	3.24	0.75	0.00	0.00	8	1.0367258	-10.204695	138.00	1	1.100	0.900	27.35	-0.00	0	0
250073	1	0.00	0.00	0.00	0.00	8	1.0380238	-12.525489	138.00	1	1.100	0.900	27.34	-0.00	0	0
250074	1	3.24	0.15	0.00	0.00	8	1.0457133	-11.151511	138.00	1	1.100	0.900	27.35	0.00	0	0
250075	1	3.76	1.05	0.00	0.00	8	1.0432505	-9.721505	138.00	1	1.100	0.900	27.35	-0.00	0	0
250076	1	11.30	1.35	0.00	0.00	8	1.0375269	-20.501642	138.00	1	1.100	0.900	27.34	0.00	0	0
250077	1	6.50	1.13	0.00	0.00	8	1.0418620	-20.753331	138.00	1	1.100	0.900	27.34	0.00	0	0
250078	1	12.80	2.11	0.00	0.00	8	1.0383036	-20.625107	138.00	1	1.100	0.900	27.34	0.00	0	0
250079	1	9.40	2.71	0.00	0.00	8	1.0343481	-21.417898	138.00	1	1.100	0.900	27.34	0.00	0	0
250080	1	11.60	3.61	0.00	0.00	8	1.0398629	-20.957227	138.00	1	1.100	0.900	27.34	0.00	0	0
250081	1	5.70	1.73	0.00	0.00	8	1.0339991	-21.680826	138.00	1	1.100	0.900	27.34	0.00	0	0
250082	1	6.90	1.80	0.00	0.00	8	1.0374678	-20.711491	138.00	1	1.100	0.900	27.34	0.00	0	0
250083	1	5.70	0.75	0.00	0.00	8	1.0337447	-21.617798	138.00	1	1.100	0.900	27.34	0.00	0	0
250084	1	7.20	2.56	0.00	0.00	8	1.0328011	-21.199555	138.00	1	1.100	0.900	27.34	-0.00	0	0
250085	1	4.33	0.68	0.00	0.00	8	1.0376235	-21.699893	138.00	1	1.100	0.900	27.34	0.00	0	0
250086	1	8.40	2.79	0.00	0.00	8	1.0335717	-21.452780	138.00	1	1.100	0.900	27.34	-0.00	0	0
250087	1	6.60	1.50	0.00	0.00	8	1.0323712	-20.821477	138.00	1	1.100	0.900	27.34	-0.00	0	0
250088	1	1.73	0.15	0.00	0.00	8	1.0374547	-20.402130	138.00	1	1.100	0.900	27.34	0.00	0	0
250089	1	11.10	1.35	0.00	0.00	8	1.0399691	-18.313236	138.00	1	1.100	0.900	27.35	-0.00	0	0
250090	1	6.40	1.73	0.00	0.00	8	1.0373149	-17.634886	138.00	1	1.100	0.900	27.35	-0.00	0	0
250091	1	5.10	1.58	0.00	0.00	8	1.0375576	-20.231455	138.00	1	1.100	0.900	27.34	0.00	0	0
250092	1	9.20	2.86	0.00	0.00	8	1.0384083	-20.888260	138.00	1	1.100	0.900	27.34	0.00	0	0
250093	1	7.00	2.03	0.00	0.00	8	1.0353460	-19.152858	138.00	1	1.100	0.900	27.35	0.00	0	0
250094	1	5.30	1.73	0.00	0.00	8	1.0339896	-20.570843	138.00	1	1.100	0.900	27.35	-0.00	0	0
250095	1	7.60	1.80	0.00	0.00	8	1.0347018	-19.434776	138.00	1	1.100	0.900	27.35	-0.00	0	0
250096	1	3.89	0.60	0.00	0.00	8	1.0358070	-17.521636	138.00	1	1.100	0.900	27.35	-0.00	0	0
250097	1	8.30	2.79	0.00	0.00	8	1.0340430	-15.980184	138.00	1	1.100	0.900	27.35	-0.00	0	0
250098	1	2.11	0.45	0.00	0.00	8	1.0391935	-20.099643	138.00	1	1.100	0.900	27.35	0.00	0	0
250099	1	5.70	1.88	0.00	0.00	8	1.0349332	-21.903337	138.00	1	1.100	0.900	27.34	0.00	0	0
250100	1	2.79	0.68	0.00	12.40	8	1.0442787	-21.694015	138.00	1	1.100	0.900	27.34	0.00	0	0
250101	1	3.80	1.13	0.00	0.00	8	1.0397265	-21.175620	138.00	1	1.100	0.900	27.34	0.00	0	0
250102	1	2.18	0.75	0.00	0.00	8	1.0407029	-20.912412	138.00	1	1.100	0.900	27.34	0.00	0	0
250103	1	2.56	0.60	0.00	0.00	8	1.0343989	-17.373701	138.00	1	1.100	0.900	27.35	-0.00	0	0
250104	1	3.31	0.90	0.00	0.00	8	1.0375444	-21.274213	138.00	1	1.100	0.900	27.34	0.00	0	0
250105	1	1.88	0.45	0.00	0.00	8	1.0344859	-19.684588	138.00	1	1.100	0.900	27.35	-0.00	0	0
250106	1	2.86	0.22	0.00	0.00	8	1.0417728	-21.038561	138.00	1	1.100	0.900	27.34	0.00	0	0
250107	1	7.83	4.50	0.00	30.07	8	1.0439147	-21.468903	138.00	1	1.100	0.900	27.34	0.00	0	0
250108	1	2.56	0.68	0.00	0.00	8	1.0341931	-21.809125	138.00	1	1.100	0.900	27.34	0.00	0	0
250109	1	1.47	0.45	0.00	0.00	8	1.0401657	-17.736775	138.00	1	1.100	0.900	27.35	0.00	0	0
250110	1	2.64	0.30	0.00	0.00	8	1.0467298	-11.013214	138.00	1	1.100	0.900	27.35	0.00	0	0
250111	1	5.60	1.13	0.00	0.00	8	1.0394648	-17.525547	138.00	1	1.100	0.900	27.34	0.00	0	0
250112	1	3.69	0.75	0.00	0.00	8	1.0402894	-17.826579	138.00	1	1.100	0.900	27.35	0.00	0	0
250113	1	12.10	1.80	0.00	0.00	8	1.0415973	-5.399577	138.00	1	1.100	0.900	27.35	-0.00	0	0
250114	1	15.10	2.56	0.00	0.00	8	1.0371111	-7.336039	138.00	1	1.100	0.900	27.35	-0.00	0	0
250115	1	3.54	0.83	0.00	0.00	8	1.0371718	-4.194090	138.00	1	1.100	0.900	27.36	-0.00	0	0
250116	1	6.30	1.58	0.00	0.00	8	1.0380252	-4.888406	138.00	1	1.100	0.900	27.35	-0.00	0	0
250117	1	4.80	1.50	0.00	0.00	8	1.0404298	-5.707329	138.00	1	1.100	0.900	27.35	-0.00	0	0
250118	1	5.70	1.43	0.00	0.00	8	1.0365881	-7.096811	138.00	1	1.100	0.900	27.35	-0.00	0	0
250119	1	12.60	2.79	0.00	0.00	8	1.0350866	-13.957713	138.00	1	1.100	0.900	27.35	-0.00	0	0
250120	1	5.80	2.03	0.00	0.00	8	1.0377466	-3.253569	138.00	1	1.100	0.900	27.36	-0.00	0	0
250121	1	13.30	4.74	0.00	0.00	8	1.0379214	-7.154345	138.00	1	1.100	0.900	27.35	-0.00	0	0
250122	1	7.80	1.28	0.00	0.00	8	1.0362367	-14.435693	138.00	1	1.100	0.900	27.35	-0.00	0	0
250123	1	3.76	0.53	0.00	0.00	8	1.0377585	-14.844428	138.00	1	1.100	0.900	27.35	-0.00	0	0
250124	1	4.60	1.05	0.00	0.00	8	1.0365125	-4.660876	138.00	1	1.100	0.900	27.36	-0.00	0	0
250125	1	9.30	2.79	0.00	0.00	8	1.0345988	-12.412865	138.00	1	1.100	0.900	27.35	-0.00	0	0
250126	1	9.60	3.09	0.00	0.00	8	1.0351066	-11.048904	138.00	1	1.100	0.900	27.35	-0.00	0	0
250127	1	7.10	2.18	0.00	0.00	8	1.0368014	-8.748043	138.00	1	1.100	0.900	27.35	-0.00	0	0
250128	1	8.70	1.65	0.00	0.00	8	1.0351742	-7.047116	138.00	1	1.100	0.900	27.35	-0.00	0	0
250129	1	4.50	1.13	0.00	0.00	8	1.0349940	-12.662997	138.00	1	1.100	0.900	27.35	-0.00	0	0
250130	1	5.30	0.60	0.00	0.00	8	1.0392692	-4.154679	138.00	1	1.100	0.900	27.36	-0.00	0	0
250131	1	3.98	1.28	0.00	0.00	8	1.0389455	-5.696067	138.00	1	1.100	0.900	27.35	-0.00	0	0
250132	1	5.20	0.38	0.00	0.00	8	1.0397538	-5.740702	138.00	1	1.100	0.900	27.35	-0.00	0	0
250133	1	2.86	0.68	0.00	0.00	8	1.0409672	-4.516964	138.00	1	1.100	0.900	27.35	-0.00	0	0
250134	1	1.80	0.53	0.00	0.00	8	1.0392852	-6.343258	138.00	1	1.100	0.900	27.35	-0.00	0	0
250135	1	2.56	0.83	0.00	0.00	8	1.0368923	-8.642034	138.00	1	1.100	0.900	27.35	-0.00	0	0
250136	1	1.73	0.60	0.00	0.00	8	1.0387603	-7.895740	138.00	1	1.100	0.900	27.35	-0.00	0	0
250137	1	3.31	0.90	0.00	19.43	8	1.0415423	-7.263233	138.00	1	1.100	0.900	27.35	-0.00	0	0
250138	1	5.70	1.65	0.00	0.00	8	1.0398250	-15.400843	138.00	1	1.100	0.900	27.35	-0.00	0	0
250139	1	2.56	0.15	0.00	0.00	8	1.0391513	-8.133001	138.00	1	1.100	0.900	27.35	-0.00	0	0
250140	1	5.80	1.35	0.00	0.00	8	1.0377698	-3.854857	138.00	1	1.100	0.900	27.36	-0.00	0	0
250141	1	1.18	0.38	0.00	0.00	8	1.0379206	-12.073187	138.00	1	1.100	0.900	27.35	-0.00	0	0
250142	1	6.80	2.18	0.00	0.00	8	1.0360748	-14.410928	138.00	1	1.100	0.900	27.35	-0.00	0	0
250143	1	0.00	0.00	0.00	0.00	8	1.0393277	-7.217233	138.00	1	1.100	0.900	27.35	-0.00	0	0
250144	1	0.88	0.15	0.00	0.00	8	1.0393674	-4.935950	138.00	1	1.100	0.900	27.35	-0.00	0	0
250145	1	2.94	0.60	0.00	0.00	8	1.0363288	-4.806109	138.00	1	1.100	0.900	27.36	-0.00	0	0
250146	1	12.80	3.31	0.00	0.00	8	1.0331332	-14.422683	138.00	1	1.100	0.900	27.35	-0.00	0	0
250147	1	4.80	1.65	0.00	0.00	2	1.0424982	-17.494690	138.00	1	1.100	0.900	27.35	0.00	0	0
250148	1	3.80	1.35	0.00	0.00	8	1.0413111	-21.625091	138.00	1	1.100	0.900	27.34	0.00	0	0
250149	1	5.30	1.05	0.00	0.00	2	1.0438672	-18.808346	138.00	1	1.100	0.900	27.35	0.00	0	0
250150	1	1.38	0.38	0.00	0.00	2	1.0439053	-19.690126	138.00	1	1.100	0.900	27.35	0.00	0	0
250151	1	2.18	0.22	0.00	0.00	2	1.0454883	-19.650773	138.00	1	1.100	0.900	27.34	0.00	0	0
250152	1	2.49	0.38	0.00	0.00	2	1.0411852	-18.534713	138.00	1	1.100	0.900	27.35	0.00	0	0
250153	1	2.11	0.22	0.00	0.00	2	1.0421925	-19.727611	138.00	1	1.100	0.900	27.35	0.00	0	0
250154	1	2.18	0.22	0.00	0.00	2	1.0393617	-21.315855	138.00	1	1.100	0.900	27.34	0.00	0	0
250155	1	1.58	0.30	0.00	0.00	2	1.0426914	-17.536098	138.00	1	1.100	0.900	27.35	0.00	0	0
250156	1	4.25	1.13	0.00	0.00	2	1.0444084	-19.908924	138.00	1	1.100	0.900	27.34	0.00	0	0
250157	1	2.26	0.68	0.00	0.00	2	1.0445811	-20.403989	138.00	1	1.100	0.900	27.34	0.00	0	0
250158	1	2.56	0.45	0.00	0.00	8	1.0398924	-20.418053	138.00	1	1.100	0.900	27.34	0.00	0	0
250159	1	1.73	0.38	0.00	0.00	2	1.0432691	-20.574652	138.00	1	1.100	0.900	27.34	0.00	0	0
250160	1	2.03	0.38	0.00	0.00	2	1.0439630	-20.644364	138.00	1	1.100	0.900	27.34	0.00	0	0
250161	1	2.26	0.75	0.00	0.00	8	1.0408718	-21.006638	138.00	1	1.100	0.900	27.34	0.00	0	0
250162	1	4.25	0.60	0.00	0.00	2	1.0439284	-20.668442	138.00	1	1.100	0.900	27.34	0.00	0	0
250163	1	6.70	1.65	0.00	0.00	5	1.0370806	-21.691011	138.00	1	1.100	0.900	27.34	0.00	0	0
250165	1	0.78	0.15	0.00	0.00	2	1.0451027	-20.206292	138.00	1	1.100	0.900	27.34	0.00	0	0
250166	1	1.31	0.22	0.00	0.00	2	1.0415843	-19.455934	138.00	1	1.100	0.900	27.35	0.00	0	0
250167	1	1.49	0.22	0.00	0.00	2	1.0441841	-19.404404	138.00	1	1.100	0.900	27.35	0.00	0	0
250168	1	1.80	0.38	0.00	0.00	2	1.0445666	-19.838366	138.00	1	1.100	0.900	27.34	0.00	0	0
250169	1	5.90	1.58	0.00	0.00	8	1.0380230	-13.886283	138.00	1	1.100	0.900	27.35	0.00	0	0
250170	1	7.80	1.35	0.00	0.00	8	1.0463519	-10.835857	138.00	1	1.100	0.900	27.35	0.00	0	0
250171	1	3.46	0.75	0.00	0.00	8	1.0409311	-11.659725	138.00	1	1.100	0.900	27.35	0.00	0	0
250172	1	3.16	0.38	0.00	0.00	8	1.0428637	-11.269630	138.00	1	1.100	0.900	27.35	0.00	0	0
250173	1	1.73	0.60	0.00	0.00	8	1.0440042	-12.710405	138.00	1	1.100	0.900	27.35	0.00	0	0
250174	1	4.60	1.05	0.00	0.00	8	1.0386793	-11.981124	138.00	1	1.100	0.900	27.35	-0.00	0	0
250175	1	26.00	15.78	0.00	0.00	8	1.0371047	-13.742719	138.00	1	1.100	0.900	27.35	0.00	0	0
250176	1	2.79	0.98	0.00	0.00	8	1.0391994	-12.857873	138.00	1	1.100	0.900	27.35	0.00	0	0
250177	1	1.50	0.15	0.00	0.00	8	1.0430589	-13.636623	138.00	1	1.100	0.900	27.35	0.00	0	0
250178	1	1.88	0.45	0.00	0.00	8	1.0405993	-13.103118	138.00	1	1.100	0.900	27.35	0.00	0	0
250179	1	1.88	0.30	0.00	0.00	8	1.0415061	-12.883084	138.00	1	1.100	0.900	27.34	0.00	0	0
250180	1	4.90	0.22	0.00	0.00	8	1.0378986	-12.784441	138.00	1	1.100	0.900	27.35	0.00	0	0
250181	1	3.61	1.13	0.00	0.00	8	1.0391520	-8.832156	138.00	1	1.100	0.900	27.35	-0.00	0	0
250182	1	2.34	0.68	0.00	0.00	8	1.0417766	-11.403539	138.00	1	1.100	0.900	27.35	0.00	0	0
250183	1	2.86	0.53	0.00	0.00	8	1.0418802	-11.080076	138.00	1	1.100	0.900	27.35	0.00	0	0
250184	1	5.50	1.43	0.00	0.00	8	1.0385593	-12.742663	138.00	1	1.100	0.900	27.35	0.00	0	0
250185	1	6.10	1.58	0.00	0.00	8	1.0413457	-12.088613	138.00	1	1.100	0.900	27.34	0.00	0	0
250186	1	2.03	0.53	0.00	0.00	8	1.0409516	-13.067549	138.00	1	1.100	0.900	27.34	0.00	0	0
250187	1	3.24	0.75	0.00	0.00	8	1.0422812	-11.889996	138.00	1	1.100	0.900	27.35	0.00	0	0
250188	1	2.86	0.75	0.00	0.00	8	1.0400323	-10.472457	138.00	1	1.100	0.900	27.35	0.00	0	0
250189	1	3.98	0.60	0.00	0.00	8	1.0457099	-10.265482	138.00	1	1.100	0.900	27.35	0.00	0	0
250190	1	1.73	0.38	0.00	0.00	8	1.0390053	-13.259898	138.00	1	1.100	0.900	27.35	0.00	0	0
250191	1	1.06	0.30	0.00	0.00	8	1.0454515	-11.815752	138.00	1	1.100	0.900	27.35	0.00	0	0
250192	1	0.06	0.02	0.00	0.00	8	1.0405996	-11.169037	138.00	1	1.100	0.900	27.35	0.00	0	0
250193	1	1.88	0.22	0.00	0.00	8	1.0454742	-11.451271	138.00	1	1.100	0.900	27.35	0.00	0	0
250194	1	3.01	0.90	0.00	0.00	8	1.0376952	-11.359469	138.00	1	1.100	0.900	27.35	-0.00	0	0
250195	1	2.34	0.68	0.00	0.00	8	1.0388451	-12.020746	138.00	1	1.100	0.900	27.35	-0.00	0	0
250196	1	2.71	0.45	0.00	0.00	8	1.0382386	-8.822821	138.00	1	1.100	0.900	27.35	-0.00	0	0
250197	1	25.50	5.70	0.00	0.00	8	1.0347056	-13.430918	138.00	1	1.100	0.900	27.35	-0.00	0	0
250198	1	8.70	0.98	0.00	0.00	8	1.0358772	-5.914432	138.00	1	1.100	0.900	27.35	-0.00	0	0
250199	1	19.50	1.28	0.00	0.00	8	1.0363157	-13.346897	138.00	1	1.100	0.900	27.35	-0.00	0	0
250200	1	42.20	18.20	0.00	0.00	8	1.0336492	-12.693648	138.00	1	1.100	0.900	27.35	-0.00	0	0
250201	1	17.90	6.30	0.00	0.00	8	1.0377828	-3.729174	138.00	1	1.100	0.900	27.36	-0.00	0	0
250202	1	8.10	1.88	0.00	12.90	8	1.0352433	-15.175744	138.00	1	1.100	0.900	27.35	-0.00	0	0
250203	1	21.10	4.90	0.00	56.38	8	1.0423613	-11.989518	138.00	1	1.100	0.900	27.35	-0.00	0	0
250204	1	10.30	3.24	0.00	0.00	8	1.0330664	-20.208565	138.00	1	1.100	0.900	27.35	-0.00	0	0
250205	1	7.50	2.18	0.00	0.00	8	1.0365131	-7.159546	138.00	1	1.100	0.900	27.35	-0.00	0	0
250206	1	12.80	1.88	0.00	0.00	8	1.0340892	-13.245063	138.00	1	1.100	0.900	27.35	-0.00	0	0
250207	1	11.80	1.65	0.00	0.00	8	1.0357193	-14.182690	138.00	1	1.100	0.900	27.35	-0.00	0	0
250208	1	24.40	5.70	0.00	0.00	8	1.0348288	-12.881535	138.00	1	1.100	0.900	27.35	-0.00	0	0
250209	1	5.60	0.75	0.00	0.00	8	1.0371925	-11.013062	138.00	1	1.100	0.900	27.35	-0.00	0	0
250210	1	20.80	5.30	0.00	0.00	8	1.0368197	-6.855648	138.00	1	1.100	0.900	27.35	-0.00	0	0
250211	1	5.70	1.58	0.00	0.00	8	1.0314416	-18.984965	138.00	1	1.100	0.900	27.34	-0.00	0	0
250212	1	30.00	6.10	0.00	0.00	8	1.0363972	-7.571468	138.00	1	1.100	0.900	27.35	-0.00	0	0
250213	1	5.40	1.58	0.00	0.00	8	1.0341857	-13.446714	138.00	1	1.100	0.900	27.35	-0.00	0	0
250214	1	9.40	2.94	0.00	0.00	8	1.0358225	-13.899462	138.00	1	1.100	0.900	27.35	-0.00	0	0
250215	1	11.80	3.76	0.00	0.00	8	1.0355034	-12.291105	138.00	1	1.100	0.900	27.35	-0.00	0	0
250216	1	11.30	1.88	0.00	0.00	8	1.0334102	-15.368625	138.00	1	1.100	0.900	27.35	-0.00	0	0
250217	1	0.00	0.00	0.00	0.00	8	1.0362021	3.353746	345.00	1	1.100	0.900	27.36	-0.00	0	0
250218	1	29.50	6.80	0.00	0.00	8	1.0404984	-2.050623	138.00	1	1.100	0.900	27.36	-0.00	0	0
250219	1	5.60	1.35	0.00	0.00	8	1.0332011	-15.508695	138.00	1	1.100	0.900	27.35	-0.00	0	0
250220	1	27.90	3.38	0.00	0.00	8	1.0350918	-14.896911	138.00	1	1.100	0.900	27.35	-0.00	0	0
250221	1	32.60	11.30	0.00	0.00	8	1.0388918	-14.167373	138.00	1	1.100	0.900	27.35	-0.00	0	0
250222	1	23.10	6.85	0.00	0.00	8	1.0369209	-13.778004	138.00	1	1.100	0.900	27.35	-0.00	0	0
250223	1	0.00	0.00	0.00	0.00	8	1.0285206	-7.361334	345.00	1	1.100	0.900	27.35	-0.00	0	0
250224	1	19.10	3.89	0.00	0.00	8	1.0361690	-11.807505	138.00	1	1.100	0.900	27.35	-0.00	0	0
250225	1	8.80	2.56	0.00	0.00	8	1.0416564	-15.728142	138.00	1	1.100	0.900	27.35	-0.00	0	0
250226	1	11.80	2.64	0.00	0.00	8	1.0410054	-14.110663	138.00	1	1.100	0.900	27.35	-0.00	0	0
250227	1	5.10	1.88	0.00	0.00	8	1.0391701	-7.738078	138.00	1	1.100	0.900	27.35	-0.00	0	0
250228	1	6.10	1.73	0.00	0.00	8	1.0316684	-13.977357	138.00	1	1.100	0.900	27.35	-0.00	0	0
250229	1	10.30	2.34	0.00	-0.00	8	1.0402155	-2.089757	138.00	1	1.100	0.900	27.36	-0.00	0	0
250230	1	19.10	4.80	0.00	51.00	8	1.0452551	-16.047397	138.00	1	1.100	0.900	27.35	-0.00	0	0
250231	1	8.00	0.60	0.00	0.00	8	1.0320931	-18.095201	138.00	1	1.100	0.900	27.35	-0.00	0	0
250232	1	4.07	0.83	0.00	0.00	8	1.0349684	-18.179399	138.00	1	1.100	0.900	27.35	-0.00	0	0
250233	1	0.00	0.00	0.00	0.00	8	1.0331462	-12.165011	345.00	1	1.100	0.900	27.35	-0.00	0	0
250234	1	16.60	5.10	0.00	0.00	8	1.0364121	-17.125524	138.00	1	1.100	0.900	27.35	-0.00	0	0
250235	1	18.80	9.45	0.00	0.00	8	1.0332187	-17.454681	138.00	1	1.100	0.900	27.35	-0.00	0	0
250236	1	9.20	3.01	0.00	0.00	8	1.0377434	-21.073459	138.00	1	1.100	0.900	27.34	0.00	0	0
250237	1	4.80	1.58	0.00	0.00	8	1.0342711	-17.549695	138.00	1	1.100	0.900	27.35	-0.00	0	0
250238	1	5.40	1.88	0.00	0.00	8	1.0326578	-14.114471	138.00	1	1.100	0.900	27.35	-0.00	0	0
250239	1	6.50	1.35	0.00	0.00	8	1.0360349	-15.925864	138.00	1	1.100	0.900	27.35	-0.00	0	0
250240	1	26.70	5.70	0.00	102.74	8	1.0419232	-14.430939	138.00	1	1.100	0.900	27.35	-0.00	0	0
250241	1	10.10	1.88	0.00	0.00	8	1.0387278	-15.142483	138.00	1	1.100	0.900	27.35	-0.00	0	0
250242	1	1.95	0.68	0.00	0.00	8	1.0348483	-13.874005	138.00	1	1.100	0.900	27.35	-0.00	0	0
250243	1	8.80	2.71	0.00	0.00	8	1.0373297	-4.072938	138.00	1	1.100	0.900	27.36	-0.00	0	0
250244	1	10.10	2.49	0.00	0.00	8	1.0354476	-16.804683	138.00	1	1.100	0.900	27.35	-0.00	0	0
250245	1	11.90	2.79	0.00	0.00	8	1.0368947	-16.657186	138.00	1	1.100	0.900	27.35	-0.00	0	0
250246	1	9.00	2.56	0.00	10.30	8	1.0361152	-12.545787	138.00	1	1.100	0.900	27.35	-0.00	0	0
250247	1	6.30	1.13	0.00	0.00	8	1.0353051	-16.649000	138.00	1	1.100	0.900	27.35	-0.00	0	0
250248	1	14.20	4.33	0.00	0.00	8	1.0398689	-15.624980	138.00	1	1.100	0.900	27.35	-0.00	0	0
250249	1	7.50	1.88	0.00	0.00	8	1.0419941	-16.007571	138.00	1	1.100	0.900	27.35	-0.00	0	0
250250	1	9.50	2.94	0.00	0.00	8	1.0378671	-12.833731	138.00	1	1.100	0.900	27.35	-0.00	0	0
250251	1	1.34	0.38	0.00	0.00	8	1.0369556	-12.076493	138.00	1	1.100	0.900	27.35	-0.00	0	0
250252	1	3.16	0.90	0.00	0.00	8	1.0436939	-15.920915	138.00	1	1.100	0.900	27.35	-0.00	0	0
250253	1	3.01	0.38	0.00	15.80	8	1.0389306	-8.514472	138.00	1	1.100	0.900	27.35	-0.00	0	0
250254	1	2.86	0.22	0.00	0.00	8	1.0387255	-2.764799	138.00	1	1.100	0.900	27.36	-0.00	0	0
250255	1	1.88	0.68	0.00	0.00	8	1.0314153	-19.561705	138.00	1	1.100	0.900	27.34	-0.00	0	0
250256	1	2.79	0.83	0.00	0.00	8	1.0306682	-19.409256	138.00	1	1.100	0.900	27.34	-0.00	0	0
250257	1	0.00	0.00	0.00	0.00	8	1.0397273	-2.302290	345.00	1	1.100	0.900	27.35	-0.00	0	0
250258	1	32.90	8.35	0.00	0.00	8	1.0377575	-6.656240	138.00	1	1.100	0.900	27.35	-0.00	0	0
250259	1	11.90	1.73	0.00	0.00	8	1.0351405	-15.104234	138.00	1	1.100	0.900	27.35	-0.00	0	0
250260	1	34.60	11.20	0.00	0.00	8	1.0355264	-14.620969	138.00	1	1.100	0.900	27.35	-0.00	0	0
250261	1	26.70	6.60	0.00	0.00	8	1.0341809	-17.696488	138.00	1	1.100	0.900	27.35	-0.00	0	0
250262	1	6.80	1.80	0.00	0.00	8	1.0333284	-21.859510	138.00	1	1.100	0.900	27.34	0.00	0	0
250263	1	22.60	2.11	0.00	0.00	2	1.0406302	-19.905001	138.00	1	1.100	0.900	27.35	0.00	0	0
250264	1	19.00	4.90	0.00	0.00	2	1.0436385	-20.412323	138.00	1	1.100	0.900	27.34	0.00	0	0
250265	1	8.30	2.79	0.00	0.00	8	1.0388580	-21.520997	138.00	1	1.100	0.900	27.34	0.00	0	0
250266	1	5.60	0.98	0.00	0.00	8	1.0414448	-21.405020	138.00	1	1.100	0.900	27.34	0.00	0	0
250267	1	15.70	2.64	0.00	12.60	8	1.0412463	-18.452173	138.00	1	1.100	0.900	27.35	0.00	0	0
250268	1	6.30	0.83	0.00	0.00	2	1.0405273	-20.161429	138.00	1	1.100	0.900	27.35	0.00	0	0
250269	1	6.30	1.35	0.00	0.00	2	1.0425647	-19.512788	138.00	1	1.100	0.900	27.35	0.00	0	0
250270	1	5.80	1.43	0.00	0.00	2	1.0416365	-19.959442	138.00	1	1.100	0.900	27.35	0.00	0	0
250271	1	2.26	0.75	0.00	0.00	8	1.0384539	-20.819499	138.00	1	1.100	0.900	27.34	0.00	0	0
250272	1	24.10	10.91	0.00	0.00	8	1.0362102	-21.694712	138.00	1	1.100	0.900	27.34	0.00	0	0
250273	1	9.25	0.97	0.00	0.00	8	1.0379529	-20.141343	138.00	1	1.100	0.900	27.34	0.00	0	0
250275	1	63.60	9.60	0.00	0.00	8	1.0387274	-21.675108	138.00	1	1.100	0.900	27.34	0.00	0	0
250277	1	61.60	18.08	0.00	0.00	8	1.0324265	-21.958177	138.00	1	1.100	0.900	27.34	0.00	0	0
250278	1	1.43	0.38	0.00	0.00	8	1.0394670	-17.713723	138.00	1	1.100	0.900	27.35	0.00	0	0
250279	1	29.50	6.43	0.00	0.00	8	1.0376726	-15.089914	138.00	1	1.100	0.900	27.34	0.00	0	0
250280	1	5.70	0.68	0.00	0.00	8	1.0376463	-14.696003	138.00	1	1.100	0.900	27.34	0.00	0	0
250281	1	7.30	2.03	0.00	0.00	8	1.0381429	-14.313323	138.00	1	1.100	0.900	27.34	0.00	0	0
250282	1	7.70	1.73	0.00	13.60	8	1.0391770	-13.669560	138.00	1	1.100	0.900	27.34	0.00	0	0
250283	1	3.01	0.30	0.00	0.00	8	1.0372719	-14.236824	138.00	1	1.100	0.900	27.34	0.00	0	0
250284	1	3.80	0.38	0.00	0.00	8	1.0342384	-21.538479	138.00	1	1.100	0.900	27.34	0.00	0	0
250285	1	5.30	0.75	0.00	0.00	8	1.0340238	-20.256933	138.00	1	1.100	0.900	27.35	-0.00	0	0
250286	1	6.00	1.20	0.00	0.00	8	1.0338768	-21.694581	138.00	1	1.100	0.900	27.34	0.00	0	0
250287	1	2.41	0.68	0.00	0.00	8	1.0339766	-21.008937	138.00	1	1.100	0.900	27.35	-0.00	0	0
250288	1	5.70	1.73	0.00	0.00	8	1.0384882	-12.597196	138.00	1	1.100	0.900	27.35	0.00	0	0
250289	1	17.40	4.80	0.00	0.00	8	1.0391277	-17.695780	138.00	1	1.100	0.900	27.34	0.00	0	0
250291	1	22.40	2.34	0.00	0.00	8	1.0374946	-13.472185	138.00	1	1.100	0.900	27.35	0.00	0	0
250292	1	45.00	16.87	0.00	0.00	8	1.0376934	-13.098411	138.00	1	1.100	0.900	27.35	0.00	0	0
250294	1	24.60	8.10	0.00	0.00	8	1.0409415	-13.534146	138.00	1	1.100	0.900	27.34	0.00	0	0
250295	1	14.30	5.10	0.00	0.00	8	1.0376562	-13.578321	138.00	1	1.100	0.900	27.35	0.00	0	0
250296	1	7.40	0.30	0.00	0.00	8	1.0414834	-11.917715	138.00	1	1.100	0.900	27.35	0.00	0	0
250297	1	3.54	0.98	0.00	0.00	8	1.0461819	-11.108619	138.00	1	1.100	0.900	27.35	0.00	0	0
250298	1	14.10	4.25	0.00	32.00	8	1.0406617	-12.788131	138.00	1	1.100	0.900	27.35	0.00	0	0
250299	1	1.50	0.30	0.00	0.00	8	1.0410646	-13.685545	138.00	1	1.100	0.900	27.35	0.00	0	0
250300	1	1.28	0.30	0.00	0.00	8	1.0416421	-13.039977	138.00	1	1.100	0.900	27.34	0.00	0	0
250301	1	17.30	2.56	0.00	0.00	8	1.0341052	-10.725869	138.00	1	1.100	0.900	27.35	-0.00	0	0
250303	1	42.30	4.07	0.00	0.00	8	1.0339714	-10.682579	138.00	1	1.100	0.900	27.35	-0.00	0	0
250304	1	0.00	0.00	0.00	0.00	8	1.0339714	-10.682579	13.80	1	1.100	0.900	27.35	-0.00	0	0
250305	1	0.00	0.00	0.00	0.00	8	1.0339714	-10.682579	1.00	1	1.100	0.900	27.35	-0.00	0	0
250306	1	5.70	1.95	0.00	0.00	8	1.0388882	-8.674900	138.00	1	1.100	0.900	27.35	-0.00	0	0
250307	1	12.40	3.54	0.00	0.00	8	1.0352837	-10.020849	138.00	1	1.100	0.900	27.35	-0.00	0	0
250308	1	24.80	9.96	0.00	0.00	8	1.0349634	-10.211976	138.00	1	1.100	0.900	27.35	-0.00	0	0
250309	1	0.68	0.09	0.00	0.00	8	1.0418518	-4.130976	138.00	1	1.100	0.900	27.36	-0.00	0	0
250310	1	16.30	4.25	0.00	0.00	8	1.0390017	-7.323749	138.00	1	1.100	0.900	27.35	-0.00	0	0
250311	1	2.11	0.08	0.00	0.00	8	1.0413977	-7.236224	138.00	1	1.100	0.900	27.35	-0.00	0	0
250312	1	3.69	0.83	0.00	0.00	8	1.0359435	-8.375849	138.00	1	1.100	0.900	27.35	-0.00	0	0
250313	1	0.18	0.01	0.00	0.00	8	1.0384493	-6.072623	138.00	1	1.100	0.900	27.35	-0.00	0	0
250314	1	43.70	11.44	0.00	0.00	8	1.0338072	-10.937388	138.00	1	1.100	0.900	27.35	-0.00	0	0
250315	1	8.40	1.73	0.00	0.00	5	1.0281684	-20.884423	138.00	1	1.100	0.900	27.34	0.00	0	0
250316	1	18.80	4.70	0.00	0.00	5	1.0270940	-21.171206	138.00	1	1.100	0.900	27.34	0.00	0	0
250317	1	16.30	2.56	0.00	0.00	8	1.0305906	-19.391739	138.00	1	1.100	0.900	27.34	-0.00	0	0
250318	1	6.80	2.49	0.00	0.00	8	1.0457252	-9.043383	138.00	1	1.100	0.900	27.35	-0.00	0	0
250319	1	10.90	2.64	0.00	0.00	8	1.0357458	-22.384093	138.00	1	1.100	0.900	27.34	0.00	0	0
250320	1	14.20	3.98	0.00	0.00	8	1.0414862	-9.074256	138.00	1	1.100	0.900	27.35	-0.00	0	0
250321	1	3.89	0.90	0.00	42.40	8	1.0431382	-22.067681	138.00	1	1.100	0.900	27.34	0.00	0	0
250322	1	7.20	2.26	0.00	14.80	8	1.0433037	-21.837114	138.00	1	1.100	0.900	27.34	0.00	0	0
250323	1	12.40	0.15	0.00	0.00	8	1.0304222	-21.291606	138.00	1	1.100	0.900	27.34	-0.00	0	0
250324	1	10.20	3.39	0.00	0.00	5	1.0405191	-11.115365	138.00	1	1.100	0.900	27.35	-0.00	0	0
250325	1	4.60	1.28	0.00	0.00	8	1.0424118	-10.213299	138.00	1	1.100	0.900	27.35	-0.00	0	0
250326	1	4.80	1.35	0.00	0.00	8	1.0423354	-10.906958	138.00	1	1.100	0.900	27.35	-0.00	0	0
250327	1	0.01	0.00	0.00	0.00	8	1.0338420	-19.843949	138.00	1	1.100	0.900	27.35	-0.00	0	0
250328	1	0.00	0.00	0.00	0.00	8	1.0395280	-7.550616	345.00	1	1.100	0.900	27.35	-0.00	0	0
250329	1	12.50	3.61	0.00	0.00	8	1.0418737	-8.730972	138.00	1	1.100	0.900	27.35	-0.00	0	0
250330	1	11.20	2.79	0.00	0.00	8	1.0418902	-10.733303	138.00	1	1.100	0.900	27.35	-0.00	0	0
250331	1	26.50	8.91	0.00	0.00	8	1.0350879	-14.160379	138.00	1	1.100	0.900	27.34	0.00	0	0
250332	1	8.80	2.18	0.00	19.66	8	1.0397411	-14.515959	138.00	1	1.100	0.900	27.34	0.00	0	0
250333	1	11.00	3.39	0.00	0.00	8	1.0378589	-14.450391	138.00	1	1.100	0.900	27.34	0.00	0	0
250334	1	16.80	5.30	0.00	0.00	8	1.0359729	-13.862942	138.00	1	1.100	0.900	27.34	0.00	0	0
250335	1	9.00	1.65	0.00	38.50	8	1.0407032	-14.531820	138.00	1	1.100	0.900	27.34	0.00	0	0
250336	1	1.73	0.45	0.00	0.00	8	1.0420546	-11.968720	138.00	1	1.100	0.900	27.34	0.00	0	0
250337	1	16.50	2.79	0.00	0.00	8	1.0381615	-13.268584	138.00	1	1.100	0.900	27.34	0.00	0	0
250338	1	2.64	0.30	0.00	0.00	8	1.0402263	-12.025111	138.00	1	1.100	0.900	27.34	0.00	0	0
250339	1	9.30	2.56	0.00	0.00	8	1.0369617	-13.394047	138.00	1	1.100	0.900	27.34	0.00	0	0
250340	1	3.31	1.20	0.00	0.00	8	1.0360067	-13.789715	138.00	1	1.100	0.900	27.34	0.00	0	0
250341	1	26.60	4.60	0.00	0.00	8	1.0369285	-14.357478	138.00	1	1.100	0.900	27.34	0.00	0	0
250343	1	47.90	2.63	0.00	0.00	8	1.0363630	-14.268031	138.00	1	1.100	0.900	27.34	0.00	0	0
250344	1	18.70	6.13	0.00	0.00	8	1.0390031	-14.495828	138.00	1	1.100	0.900	27.34	0.00	0	0
250345	1	0.00	0.00	0.00	30.97	8	1.0400000	-0.022553	345.00	1	1.100	0.900	27.36	0.00	0	0
250346	1	0.00	0.00	0.00	0.00	8	1.0432075	-3.435540	138.00	1	1.100	0.900	27.36	-0.00	0	0
250347	2	0.00	0.00	0.00	0.00	8	1.0357331	4.158186	13.80	1	1.100	0.900	27.36	0.00	0	0
250348	2	0.00	0.00	0.00	0.00	8	1.0400000	0.674260	13.80	1	1.100	0.900	27.36	0.00	0	0
250349	1	0.00	0.00	0.00	0.00	8	1.0400000	-0.022553	13.80	1	1.100	0.900	27.36	0.00	0	0
250350	1	0.00	0.00	0.00	0.00	8	1.0432075	-3.435540	18.00	1	1.100	0.900	27.36	-0.00	0	0
250351	1	0.00	0.00	0.00	0.00	8	1.0432075	-3.435540	13.20	1	1.100	0.900	27.36	-0.00	0	0
250352	1	0.00	0.00	0.00	0.00	8	1.0408486	-6.603112	345.00	1	1.100	0.900	27.35	-0.00	0	0
250353	1	0.00	0.00	0.00	0.00	8	1.0452890	-8.660492	138.00	1	1.100	0.900	27.35	-0.00	0	0
250354	2	0.00	0.00	0.00	0.00	8	1.0400000	-4.218324	18.00	1	1.100	0.900	27.35	0.00	0	0
250355	1	0.00	0.00	0.00	0.00	8	1.0408486	-6.603112	13.80	1	1.100	0.900	27.35	-0.00	0	0
250356	1	0.00	0.00	0.00	0.00	8	1.0408486	-6.603112	13.80	1	1.100	0.900	27.35	-0.00	0	0
250357	1	0.00	0.00	0.00	0.00	8	1.0390000	7.572677	345.00	1	1.100	0.900	27.36	-0.00	0	0
250358	2	0.00	0.00	0.00	0.00	8	1.0452129	11.986564	18.00	1	1.100	0.900	27.36	0.00	0	0
250359	2	0.00	0.00	0.00	0.00	8	1.0456694	12.484464	24.00	1	1.100	0.900	27.36	-0.00	0	0
250360	2	0.00	0.00	0.00	0.00	8	1.0410676	8.626571	13.80	1	1.100	0.900	27.36	-0.00	0	0
250361	1	0.00	0.00	0.00	0.00	8	1.0396485	3.078528	345.00	1	1.100	0.900	27.36	-0.00	0	0
250362	2	0.00	0.00	0.00	0.00	8	1.0396485	3.078528	18.00	1	1.100	0.900	27.36	-0.00	0	0
250363	2	0.00	0.00	0.00	0.00	8	1.0400000	5.154322	18.00	1	1.100	0.900	27.36	0.00	0	0
250364	2	0.00	0.00	0.00	0.00	8	1.0400000	5.240513	18.00	1	1.100	0.900	27.36	0.00	0	0
250365	2	0.00	0.00	0.00	0.00	8	1.0400000	4.882832	18.00	1	1.100	0.900	27.36	0.00	0	0
250366	1	0.00	0.00	0.00	0.00	8	1.0410000	-4.052566	345.00	1	1.100	0.900	27.35	0.00	0	0
250367	2	0.00	0.00	0.00	0.00	8	1.0406144	-1.246796	24.00	1	1.100	0.900	27.35	0.00	0	0
250368	2	0.00	0.00	0.00	0.00	8	1.0411130	-3.238418	18.00	1	1.100	0.900	27.35	0.00	0	0
250369	2	0.00	0.00	0.00	0.00	8	1.0411529	-2.617104	13.80	1	1.100	0.900	27.35	0.00	0	0
250370	2	0.00	0.00	0.00	0.00	8	1.0400000	-3.202770	13.80	1	1.100	0.900	27.35	0.00	0	0
250371	2	0.00	0.00	0.00	0.00	8	1.0400000	-2.265876	13.80	1	1.100	0.900	27.35	0.00	0	0
250372	2	0.00	0.00	0.00	0.00	8	1.0411965	-2.741990	22.00	1	1.100	0.900	27.35	0.00	0	0
250373	1	0.00	0.00	0.00	0.00	8	1.0392845	-9.600993	138.00	1	1.100	0.900	27.35	-0.00	0	0
250374	2	0.00	0.00	0.00	0.00	8	1.0400000	-8.021769	18.00	1	1.100	0.900	27.35	0.00	0	0
250375	1	0.00	0.00	0.00	0.00	2	1.0414905	-19.170824	138.00	1	1.100	0.900	27.35	0.00	0	0
250376	2	0.00	0.00	0.00	0.00	2	1.0408133	-19.056157	13.80	1	1.100	0.900	27.35	0.00	0	0
260001	1	4.25	1.35	0.00	0.00	5	1.0312486	-3.343253	138.00	1	1.100	0.900	27.37	-0.00	0	0
260002	1	5.00	1.58	0.00	0.00	5	1.0346165	-2.604401	138.00	1	1.100	0.900	27.37	-0.00	0	0
260003	1	5.60	1.73	0.00	0.00	5	1.0265200	-4.357788	138.00	1	1.100	0.900	27.36	-0.00	0	0
260004	1	2.49	0.45	0.00	0.00	5	1.0200006	-5.542149	138.00	1	1.100	0.900	27.36	-0.00	0	0
260005	1	3.69	1.28	0.00	0.00	5	1.0333925	-3.126398	138.00	1	1.100	0.900	27.37	-0.00	0	0
260006	1	6.10	0.75	0.00	0.00	5	1.0259388	-4.428972	138.00	1	1.100	0.900	27.37	-0.00	0	0
260007	1	6.50	1.50	0.00	0.00	5	1.0283061	-3.811166	138.00	1	1.100	0.900	27.36	-0.00	0	0
260008	1	5.30	1.20	0.00	0.00	5	1.0269605	-0.864252	138.00	1	1.100	0.900	27.35	0.00	0	0
260009	1	1.19	0.38	0.00	0.00	5	1.0411205	-17.862737	138.00	1	1.100	0.900	27.35	0.00	0	0
260010	1	1.58	0.38	0.00	0.00	5	1.0227718	-4.750131	138.00	1	1.100	0.900	27.36	-0.00	0	0
260011	1	2.56	0.30	0.00	0.00	5	1.0299916	-0.906278	138.00	1	1.100	0.900	27.36	0.00	0	0
260012	1	5.30	0.98	0.00	0.00	5	1.0251544	-4.702574	138.00	1	1.100	0.900	27.36	-0.00	0	0
260013	1	14.20	3.16	0.00	0.00	5	1.0185487	-16.168191	138.00	1	1.100	0.900	27.36	-0.00	0	0
260014	1	7.10	2.11	0.00	0.00	5	1.0110279	-17.395418	138.00	1	1.100	0.900	27.35	-0.01	0	0
260015	1	8.71	3.92	0.00	0.00	5	1.0178014	-16.932332	138.00	1	1.100	0.900	27.35	-0.00	0	0
260016	1	8.50	2.94	0.00	0.00	5	1.0121439	-8.081128	138.00	1	1.100	0.900	27.36	-0.01	0	0
260017	1	3.46	0.75	0.00	0.00	5	1.0215535	-5.219523	138.00	1	1.100	0.900	27.36	-0.00	0	0
260018	1	1.95	0.30	0.00	0.00	5	1.0365704	-17.453278	138.00	1	1.100	0.900	27.35	0.00	0	0
260019	1	64.99	35.78	0.00	0.00	5	1.0162289	-6.501597	138.00	1	1.100	0.900	27.36	-0.00	0	0
260020	1	1.11	0.15	0.00	1.80	5	1.0418676	-17.888009	138.00	1	1.100	0.900	27.35	0.00	0	0
260021	1	2.03	0.53	0.00	0.00	5	1.0236424	-4.305484	69.00	1	1.100	0.900	27.36	0.00	0	0
260022	1	0.00	0.00	0.00	0.00	5	1.0135678	-18.858217	138.00	1	1.100	0.900	27.35	-0.00	0	0
260023	1	37.40	0.75	0.00	0.00	5	1.0164503	-21.856295	69.00	1	1.100	0.900	27.35	-0.00	0	0
260024	1	0.00	0.00	0.00	0.00	5	1.0137413	-22.311286	138.00	1	1.100	0.900	27.35	-0.00	0	0
260025	1	37.20	7.60	0.00	0.00	5	1.0092749	-22.715541	69.00	1	1.100	0.900	27.35	-0.00	0	0
260026	1	25.30	6.30	0.00	0.00	5	1.0104776	-22.517510	69.00	1	1.100	0.900	27.35	-0.00	0	0
260027	1	36.10	11.70	0.00	0.00	5	1.0247979	-24.980992	69.00	1	1.100	0.900	27.34	0.00	0	0
260028	1	18.70	6.50	0.00	0.00	5	1.0354141	-25.327236	69.00	1	1.100	0.900	27.34	0.01	0	0
260029	1	36.80	11.14	0.00	0.00	5	0.9942460	-25.455565	69.00	1	1.100	0.900	27.35	-0.01	0	0
260030	1	40.00	6.20	0.00	0.00	5	0.9980804	-27.261478	69.00	1	1.100	0.900	27.34	-0.01	0	0
260031	1	31.20	9.60	0.00	0.00	5	0.9935308	-29.316882	69.00	1	1.100	0.900	27.34	-0.01	0	0
260032	1	39.30	17.50	0.00	0.00	5	0.9928461	-26.379148	69.00	1	1.100	0.900	27.35	-0.01	0	0
260033	1	0.00	0.00	0.00	0.00	5	1.0104719	-25.515687	138.00	1	1.100	0.900	27.35	-0.01	0	0
260034	1	48.80	14.60	0.00	0.00	5	0.9966525	-28.171839	69.00	1	1.100	0.900	27.34	-0.01	0	0
260035	1	0.00	0.00	0.00	0.00	5	1.0093646	-25.882708	138.00	1	1.100	0.900	27.34	-0.01	0	0
260036	1	65.10	25.10	0.00	0.00	5	0.9945786	-28.680195	69.00	1	1.100	0.900	27.34	-0.01	0	0
260037	1	50.70	11.68	0.00	0.00	5	0.9863106	-29.942469	69.00	1	1.100	0.900	27.34	-0.01	0	0
260038	1	0.00	0.00	0.00	0.00	5	1.0128782	-25.299616	138.00	1	1.100	0.900	27.35	-0.00	0	0
260039	1	75.20	23.94	0.00	0.00	5	0.9996969	-29.155047	69.00	1	1.100	0.900	27.34	-0.01	0	0
260040	1	0.00	0.00	0.00	0.00	5	0.9997025	-29.152515	13.80	1	1.100	0.900	27.34	-0.01	0	0
260041	1	0.00	0.00	0.00	0.00	5	0.9997025	-29.152515	1.00	1	1.100	0.900	27.34	-0.01	0	0
260042	1	0.00	0.00	0.00	0.00	5	1.0102079	-22.644382	138.00	1	1.100	0.900	27.35	-0.01	0	0
260043	1	81.10	23.10	0.00	0.00	5	0.9948115	-26.077044	69.00	1	1.100	0.900	27.35	-0.01	0	0
260044	1	0.00	0.00	0.00	0.00	5	1.0145566	-24.521410	138.00	1	1.100	0.900	27.35	-0.00	0	0
260045	1	41.40	11.70	0.00	0.00	5	1.0111318	-26.006139	69.00	1	1.100	0.900	27.35	-0.01	0	0
260046	1	55.00	14.70	0.00	0.00	5	0.9946557	-28.415289	69.00	1	1.100	0.900	27.34	-0.01	0	0
260047	1	0.00	0.00	0.00	0.00	5	1.0119720	-23.823415	138.00	1	1.100	0.900	27.35	-0.01	0	0
260048	1	39.20	15.90	0.00	0.00	5	0.9950199	-29.381535	69.00	1	1.100	0.900	27.34	-0.01	0	0
260049	1	0.00	0.00	0.00	0.00	5	1.0059417	-27.504311	138.00	1	1.100	0.900	27.34	-0.01	0	0
260050	1	44.60	14.98	0.00	0.00	5	0.9974934	-29.270579	69.00	1	1.100	0.900	27.34	-0.01	0	0
260051	1	27.50	6.02	0.00	0.00	5	0.9893021	-30.410791	69.00	1	1.100	0.900	27.34	-0.01	0	0
260052	1	48.00	15.10	0.00	0.00	5	0.9743941	-31.861933	69.00	1	1.100	0.900	27.34	-0.01	0	0
260053	1	45.80	10.50	0.00	160.40	5	1.0377938	-29.376169	69.00	1	1.100	0.900	27.34	0.01	0	0
260054	1	25.00	11.60	0.00	0.00	5	0.9895151	-30.476110	69.00	1	1.100	0.900	27.34	-0.01	0	0
260055	1	41.50	7.00	0.00	0.00	5	0.9772160	-31.726597	69.00	1	1.100	0.900	27.34	-0.01	0	0
260056	1	36.70	9.36	0.00	0.00	5	0.9786632	-31.678515	69.00	1	1.100	0.900	27.34	-0.01	0	0
260057	1	34.00	7.05	0.00	0.00	5	0.9924419	-29.779224	69.00	1	1.100	0.900	27.34	-0.01	0	0
260058	1	21.40	5.65	0.00	30.00	5	1.0436146	-29.369902	69.00	1	1.100	0.900	27.34	0.01	0	0
260059	1	12.40	2.56	0.00	52.10	5	1.0459566	-29.027132	69.00	1	1.100	0.900	27.34	0.01	0	0
260060	1	30.10	12.60	0.00	0.00	5	0.9901692	-29.225757	69.00	1	1.100	0.900	27.34	-0.01	0	0
260061	1	11.50	2.94	0.00	0.00	5	1.0158395	-22.989025	69.00	1	1.100	0.900	27.35	-0.00	0	0
260062	1	0.00	0.00	0.00	0.00	5	1.0075696	-19.717493	138.00	1	1.100	0.900	27.35	-0.01	0	0
260063	1	27.00	6.40	0.00	0.00	5	1.0134949	-21.903493	69.00	1	1.100	0.900	27.35	-0.01	0	0
260064	1	0.00	0.00	0.00	0.00	5	1.0071198	-18.511040	138.00	1	1.100	0.900	27.35	-0.01	0	0
260065	1	38.80	9.43	0.00	0.00	5	1.0050772	-20.504813	69.00	1	1.100	0.900	27.35	-0.01	0	0
260066	1	25.30	8.80	0.00	0.00	5	1.0251912	-23.939540	69.00	1	1.100	0.900	27.35	0.00	0	0
260067	1	10.30	0.75	0.00	126.70	5	1.0388470	-24.637091	69.00	1	1.100	0.900	27.35	0.01	0	0
260068	1	28.50	4.70	0.00	0.00	5	1.0121697	-22.256624	69.00	1	1.100	0.900	27.35	-0.00	0	0
260069	1	18.00	5.70	0.00	0.00	5	1.0059311	-21.296519	69.00	1	1.100	0.900	27.35	-0.01	0	0
260070	1	9.30	1.88	0.00	0.00	5	1.0054617	-22.385998	69.00	1	1.100	0.900	27.35	-0.01	0	0
260071	1	15.10	4.80	0.00	0.00	5	1.0049556	-22.148121	69.00	1	1.100	0.900	27.35	-0.01	0	0
260072	1	11.10	2.86	0.00	0.00	5	1.0086338	-20.383046	69.00	1	1.100	0.900	27.35	-0.01	0	0
260073	1	0.00	0.00	0.00	0.00	5	1.0078640	-19.133697	138.00	1	1.100	0.900	27.35	-0.01	0	0
260074	1	35.00	9.00	0.00	0.00	5	1.0185782	-22.658209	69.00	1	1.100	0.900	27.35	-0.00	0	0
260075	1	19.80	0.90	0.00	0.00	5	1.0105087	-21.976742	69.00	1	1.100	0.900	27.35	-0.01	0	0
260076	1	0.00	0.00	0.00	0.00	5	1.0069816	-18.801923	138.00	1	1.100	0.900	27.35	-0.01	0	0
260077	1	39.40	9.60	0.00	0.00	5	1.0050278	-20.871086	69.00	1	1.100	0.900	27.35	-0.01	0	0
260078	1	8.30	2.94	0.00	0.00	5	1.0054295	-21.991153	69.00	1	1.100	0.900	27.35	-0.01	0	0
260079	1	14.30	3.09	0.00	0.00	5	1.0051886	-21.706189	69.00	1	1.100	0.900	27.35	-0.01	0	0
260080	1	24.90	7.20	0.00	0.00	5	1.0008490	-19.644897	69.00	1	1.100	0.900	27.35	-0.01	0	0
260081	1	24.60	5.00	0.00	0.00	5	1.0307786	-24.458076	69.00	1	1.100	0.900	27.35	0.00	0	0
260082	1	12.90	2.56	0.00	0.00	5	1.0184675	-25.438907	69.00	1	1.100	0.900	27.35	-0.00	0	0
260083	1	20.30	5.50	0.00	0.00	5	1.0080120	-21.438872	69.00	1	1.100	0.900	27.35	-0.01	0	0
260084	1	0.00	0.00	0.00	0.00	5	1.0034904	-20.918756	138.00	1	1.100	0.900	27.35	-0.01	0	0
260085	1	21.40	5.40	0.00	0.00	5	1.0033482	-23.984619	69.00	1	1.100	0.900	27.35	-0.01	0	0
260086	1	22.20	4.70	0.00	0.00	5	1.0069392	-23.223298	69.00	1	1.100	0.900	27.35	-0.01	0	0
260087	1	9.10	3.24	0.00	0.00	5	1.0114982	-23.442440	69.00	1	1.100	0.900	27.35	-0.00	0	0
260088	1	0.00	0.00	0.00	0.00	5	1.0127806	-15.611917	138.00	1	1.100	0.900	27.36	-0.01	0	0
260089	1	16.00	4.25	0.00	0.00	5	1.0115795	-16.628056	69.00	1	1.100	0.900	27.36	-0.01	0	0
260090	1	0.00	0.00	0.00	0.00	5	1.0210747	-13.981609	138.00	1	1.100	0.900	27.36	-0.00	0	0
260091	1	17.00	5.30	0.00	0.00	5	1.0170028	-15.281056	69.00	1	1.100	0.900	27.36	-0.01	0	0
260092	1	0.00	0.00	0.00	0.00	5	1.0102745	-16.812958	138.00	1	1.100	0.900	27.36	-0.01	0	0
260093	1	23.90	9.50	0.00	0.00	5	1.0067577	-18.107505	69.00	1	1.100	0.900	27.36	-0.01	0	0
260094	1	3.54	0.22	0.00	0.00	5	1.0129245	-16.169699	69.00	1	1.100	0.900	27.36	-0.01	0	0
260095	1	7.90	0.45	0.00	0.00	5	1.0138689	-15.935591	69.00	1	1.100	0.900	27.36	-0.01	0	0
260096	1	2.18	0.75	0.00	0.00	5	1.0161169	-15.158789	69.00	1	1.100	0.900	27.36	-0.01	0	0
260097	1	1.65	0.30	0.00	0.00	5	1.0145772	-15.824739	69.00	1	1.100	0.900	27.36	-0.01	0	0
260098	1	12.80	3.24	0.00	0.00	5	1.0086658	-17.077310	69.00	1	1.100	0.900	27.35	-0.01	0	0
260099	1	64.50	17.26	0.00	0.00	5	0.9863671	-31.528384	69.00	1	1.100	0.900	27.34	-0.01	0	0
260100	1	72.20	11.63	0.00	0.00	5	0.9883654	-32.006813	69.00	1	1.100	0.900	27.34	-0.01	0	0
260101	1	18.00	6.30	0.00	0.00	5	1.0202253	-29.689548	69.00	1	1.100	0.900	27.34	-0.00	0	0
260102	1	11.82	2.03	0.00	0.00	5	0.9920957	-30.625912	69.00	1	1.100	0.900	27.34	-0.01	0	0
260103	1	0.00	0.00	0.00	0.00	5	1.0099431	-27.778474	138.00	1	1.100	0.900	27.34	-0.01	0	0
260104	1	76.60	23.41	0.00	0.00	5	0.9889748	-31.597072	69.00	1	1.100	0.900	27.34	-0.01	0	0
260105	1	0.00	0.00	0.00	469.90	5	1.0433329	-16.784352	345.00	1	1.100	0.900	27.35	-0.00	0	0
260106	1	0.00	0.00	0.00	0.00	5	1.0175233	-25.978929	138.00	1	1.100	0.900	27.35	-0.01	0	0
260107	1	71.10	23.00	0.00	0.00	5	1.0159900	-30.602261	69.00	1	1.100	0.900	27.34	-0.01	0	0
260108	1	0.00	0.00	0.00	0.00	5	1.0156744	-26.809730	138.00	1	1.100	0.900	27.35	-0.01	0	0
260109	1	50.70	11.35	0.00	0.00	5	1.0154398	-31.954880	69.00	1	1.100	0.900	27.34	0.00	0	0
260110	1	0.00	0.00	0.00	0.00	5	1.0154364	-31.952472	13.80	1	1.100	0.900	27.34	0.00	0	0
260111	1	0.00	0.00	0.00	0.00	5	1.0154364	-31.952472	1.00	1	1.100	0.900	27.34	0.00	0	0
260112	1	0.07	0.02	0.00	0.00	5	1.0114876	-30.055640	69.00	1	1.100	0.900	27.34	-0.01	0	0
260113	1	0.00	0.00	0.00	0.00	5	1.0113999	-28.980732	138.00	1	1.100	0.900	27.34	-0.01	0	0
260114	1	43.90	13.40	0.00	0.00	5	1.0234110	-31.562911	69.00	1	1.100	0.900	27.34	-0.00	0	0
260115	1	30.00	11.37	0.00	0.00	5	1.0024627	-32.344950	69.00	1	1.100	0.900	27.34	-0.01	0	0
260116	1	0.00	0.00	0.00	0.00	5	1.0143244	-27.413640	138.00	1	1.100	0.900	27.34	-0.01	0	0
260117	1	45.80	8.80	0.00	0.00	5	1.0115483	-29.630427	69.00	1	1.100	0.900	27.34	-0.01	0	0
260118	1	37.70	10.40	0.00	98.30	5	1.0423308	-32.114210	69.00	1	1.100	0.900	27.34	0.01	0	0
260119	1	0.00	0.00	0.00	579.30	5	1.0378741	-12.193452	345.00	1	1.100	0.900	27.35	-0.00	0	0
260120	1	0.00	0.00	0.00	0.00	5	1.0223665	-20.043945	138.00	1	1.100	0.900	27.35	-0.00	0	0
260121	1	36.50	10.50	0.00	0.00	5	1.0148988	-24.938592	69.00	1	1.100	0.900	27.35	-0.01	0	0
260122	1	0.00	0.00	0.00	0.00	5	1.0168295	-20.933023	138.00	1	1.100	0.900	27.35	-0.01	0	0
260123	1	33.60	3.89	0.00	0.00	5	1.0061500	-25.131755	69.00	1	1.100	0.900	27.35	-0.01	0	0
260124	1	20.30	3.80	0.00	0.00	5	1.0043138	-25.307673	69.00	1	1.100	0.900	27.35	-0.01	0	0
260125	1	22.50	9.25	0.00	0.00	5	1.0091116	-25.146417	69.00	1	1.100	0.900	27.35	-0.01	0	0
260126	1	10.80	1.95	0.00	0.00	5	1.0103460	-25.475791	69.00	1	1.100	0.900	27.35	-0.01	0	0
260127	1	23.40	6.50	0.00	0.00	5	1.0094143	-24.903904	69.00	1	1.100	0.900	27.35	-0.01	0	0
260128	1	0.00	0.00	0.00	0.00	5	1.0113841	-17.486875	138.00	1	1.100	0.900	27.35	-0.01	0	0
260129	1	16.40	5.30	0.00	0.00	5	1.0106849	-19.870507	69.00	1	1.100	0.900	27.35	-0.01	0	0
260130	1	9.30	2.34	0.00	0.00	5	1.0090563	-19.623233	69.00	1	1.100	0.900	27.35	-0.01	0	0
260131	1	2.71	0.83	0.00	0.00	5	1.0052423	-18.771164	69.00	1	1.100	0.900	27.35	-0.01	0	0
260132	1	6.60	0.75	0.00	0.00	5	1.0053918	-17.953792	69.00	1	1.100	0.900	27.35	-0.01	0	0
260133	1	0.00	0.00	0.00	0.00	5	1.0072511	-17.916198	138.00	1	1.100	0.900	27.35	-0.01	0	0
260134	1	21.10	5.05	0.00	0.00	5	1.0041128	-18.560708	69.00	1	1.100	0.900	27.35	-0.01	0	0
260135	1	5.70	2.11	0.00	0.00	5	1.0022979	-19.140034	69.00	1	1.100	0.900	27.35	-0.01	0	0
260136	1	5.30	1.73	0.00	0.00	5	1.0015417	-19.726464	69.00	1	1.100	0.900	27.35	-0.01	0	0
260137	1	0.00	0.00	0.00	348.00	5	1.0443256	-14.546199	345.00	1	1.100	0.900	27.35	-0.00	0	0
260138	1	70.80	24.80	0.00	0.00	5	1.0241230	-21.736427	138.00	1	1.100	0.900	27.35	-0.01	0	0
260139	1	50.60	15.10	0.00	0.00	5	1.0282726	-26.273541	69.00	1	1.100	0.900	27.35	-0.00	0	0
260140	1	32.90	8.98	0.00	0.00	5	1.0273096	-27.188402	69.00	1	1.100	0.900	27.35	-0.00	0	0
260141	1	0.00	0.00	0.00	0.00	5	1.0132814	-19.708531	138.00	1	1.100	0.900	27.35	-0.01	0	0
260142	1	56.30	8.79	0.00	0.00	5	1.0085695	-22.842973	69.00	1	1.100	0.900	27.35	-0.01	0	0
260143	1	0.00	0.00	0.00	0.00	5	1.0225156	-22.072524	138.00	1	1.100	0.900	27.35	-0.01	0	0
260144	1	35.90	3.24	0.00	0.00	5	1.0193788	-24.848113	69.00	1	1.100	0.900	27.35	-0.01	0	0
260145	1	0.00	0.00	0.00	0.00	5	1.0168315	-24.328216	138.00	1	1.100	0.900	27.35	-0.01	0	0
260146	1	32.80	1.65	0.00	0.00	5	1.0142222	-25.813208	69.00	1	1.100	0.900	27.35	-0.01	0	0
260147	1	51.10	12.45	0.00	85.80	5	1.0485659	-29.226683	69.00	1	1.100	0.900	27.34	0.01	0	0
260148	1	24.20	5.50	0.00	0.00	5	1.0228359	-27.255359	69.00	1	1.100	0.900	27.34	-0.00	0	0
260149	1	15.40	5.00	0.00	0.00	5	1.0163330	-25.264299	69.00	1	1.100	0.900	27.35	-0.01	0	0
260150	1	27.40	8.30	0.00	0.00	5	1.0173567	-26.028357	69.00	1	1.100	0.900	27.35	-0.01	0	0
260151	1	0.00	0.00	0.00	0.00	5	1.0186673	-22.891684	138.00	1	1.100	0.900	27.35	-0.01	0	0
260152	1	56.10	19.90	0.00	0.00	5	1.0176987	-25.109611	69.00	1	1.100	0.900	27.35	-0.01	0	0
260153	1	26.30	8.10	0.00	0.00	5	1.0133469	-26.008690	69.00	1	1.100	0.900	27.35	-0.01	0	0
260154	1	28.40	8.96	0.00	0.00	5	1.0020723	-28.850320	69.00	1	1.100	0.900	27.34	-0.01	0	0
260155	1	0.00	0.00	0.00	0.00	5	1.0179367	-25.342821	138.00	1	1.100	0.900	27.35	-0.00	0	0
260156	1	23.80	5.00	0.00	0.00	5	1.0394418	-27.717887	69.00	1	1.100	0.900	27.35	-0.00	0	0
260157	1	18.40	6.59	0.00	0.00	5	1.0021353	-28.291408	69.00	1	1.100	0.900	27.35	-0.01	0	0
260158	1	0.00	0.00	0.00	0.00	5	1.0130755	-26.279248	138.00	1	1.100	0.900	27.35	-0.01	0	0
260159	1	43.60	16.55	0.00	0.00	5	1.0081206	-29.326640	69.00	1	1.100	0.900	27.34	-0.01	0	0
260160	1	17.40	4.50	0.00	53.30	5	1.0447701	-29.971266	69.00	1	1.100	0.900	27.34	0.01	0	0
260161	1	10.50	2.03	0.00	26.00	5	1.0475365	-29.729584	69.00	1	1.100	0.900	27.34	0.01	0	0
260162	1	23.50	2.41	0.00	36.00	5	1.0468397	-28.899352	69.00	1	1.100	0.900	27.35	0.00	0	0
260163	1	23.00	6.80	0.00	42.18	5	1.0410647	-30.802238	69.00	1	1.100	0.900	27.34	0.01	0	0
260164	1	20.30	4.80	0.00	0.00	5	1.0116078	-30.682376	69.00	1	1.100	0.900	27.34	-0.01	0	0
260165	1	17.20	4.25	0.00	0.00	5	1.0213815	-26.434008	69.00	1	1.100	0.900	27.34	-0.00	0	0
260166	1	10.60	3.31	0.00	0.00	5	1.0229859	-26.157591	69.00	1	1.100	0.900	27.35	-0.00	0	0
260167	1	35.40	5.40	0.00	145.20	5	1.0460387	-25.480426	69.00	1	1.100	0.900	27.34	0.01	0	0
260168	1	37.60	6.50	0.00	0.00	5	1.0132256	-26.770767	69.00	1	1.100	0.900	27.34	-0.00	0	0
260169	1	0.00	0.00	0.00	0.00	5	1.0219816	-22.509025	138.00	1	1.100	0.900	27.35	-0.00	0	0
260170	1	49.30	7.20	0.00	0.00	5	1.0217979	-25.060569	69.00	1	1.100	0.900	27.35	-0.00	0	0
260171	1	31.80	4.25	0.00	0.00	5	1.0298660	-29.095564	69.00	1	1.100	0.900	27.34	0.00	0	0
260172	1	18.30	6.50	0.00	0.00	5	1.0307091	-24.542118	69.00	1	1.100	0.900	27.35	0.01	0	0
260173	1	0.00	0.00	0.00	0.00	5	1.0150683	-25.093645	138.00	1	1.100	0.900	27.35	-0.00	0	0
260174	1	55.00	7.80	0.00	0.00	5	1.0288613	-28.327909	69.00	1	1.100	0.900	27.34	0.00	0	0
260175	1	0.00	0.00	0.00	0.00	5	1.0122704	-23.595963	138.00	1	1.100	0.900	27.35	-0.01	0	0
260176	1	45.10	14.80	0.00	0.00	5	1.0129357	-25.969935	69.00	1	1.100	0.900	27.35	-0.01	0	0
260177	1	34.90	7.70	0.00	0.00	5	1.0166093	-25.770710	69.00	1	1.100	0.900	27.35	-0.00	0	0
260178	1	31.00	3.31	0.00	0.00	5	1.0172656	-25.648721	69.00	1	1.100	0.900	27.35	-0.00	0	0
260179	1	36.40	12.40	0.00	66.30	5	1.0425476	-26.540752	69.00	1	1.100	0.900	27.34	0.00	0	0
260180	1	15.70	2.56	0.00	0.00	5	1.0255511	-24.152338	69.00	1	1.100	0.900	27.35	0.00	0	0
260181	1	0.00	0.00	0.00	0.00	5	1.0158351	-24.134065	138.00	1	1.100	0.900	27.35	-0.00	0	0
260182	1	32.80	11.80	0.00	0.00	5	1.0235232	-25.368257	69.00	1	1.100	0.900	27.35	-0.00	0	0
260183	1	43.90	14.20	0.00	0.00	5	1.0144628	-28.864892	69.00	1	1.100	0.900	27.34	-0.00	0	0
260184	1	31.20	10.84	0.00	0.00	5	0.9927638	-28.856017	69.00	1	1.100	0.900	27.34	-0.01	0	0
260185	1	0.00	0.00	0.00	77.40	5	1.0391437	-1.215672	345.00	1	1.100	0.900	27.37	-0.00	0	0
260186	1	44.00	3.80	0.00	0.00	5	1.0311360	-3.575886	138.00	1	1.100	0.900	27.37	-0.00	0	0
260187	1	6.40	1.88	0.00	0.00	5	1.0223678	-5.089229	138.00	1	1.100	0.900	27.37	-0.00	0	0
260188	1	5.60	0.30	0.00	0.00	5	1.0398958	-17.791795	138.00	1	1.100	0.900	27.35	0.00	0	0
260189	1	17.00	7.25	0.00	0.00	5	1.0161426	-19.260412	138.00	1	1.100	0.900	27.35	-0.01	0	0
260190	1	7.80	2.26	0.00	0.00	5	1.0179264	-19.538891	138.00	1	1.100	0.900	27.35	-0.01	0	0
260191	1	11.10	3.54	0.00	0.00	5	1.0175138	-17.783480	138.00	1	1.100	0.900	27.35	-0.01	0	0
260192	1	9.10	2.79	0.00	0.00	5	1.0061925	-10.742804	138.00	1	1.100	0.900	27.36	-0.01	0	0
260193	1	107.26	33.00	0.00	0.00	5	1.0126882	-16.424473	138.00	1	1.100	0.900	27.36	-0.01	0	0
260194	1	32.00	5.90	0.00	0.00	5	1.0123338	-17.111128	138.00	1	1.100	0.900	27.35	-0.01	0	0
260195	1	7.30	2.49	0.00	0.00	5	1.0199377	-16.064848	138.00	1	1.100	0.900	27.36	-0.00	0	0
260196	1	6.70	0.22	0.00	0.00	5	1.0192247	-16.775414	138.00	1	1.100	0.900	27.36	-0.00	0	0
260197	1	11.10	3.39	0.00	0.00	5	1.0186024	-16.853376	138.00	1	1.100	0.900	27.36	-0.00	0	0
260198	1	6.40	0.38	0.00	7.80	5	1.0354278	-18.412174	138.00	1	1.100	0.900	27.35	-0.00	0	0
260199	1	7.00	0.30	0.00	0.00	5	1.0134524	-7.226539	138.00	1	1.100	0.900	27.36	-0.00	0	0
260200	1	27.20	8.60	0.00	0.00	5	1.0176003	-16.129571	138.00	1	1.100	0.900	27.36	-0.00	0	0
260201	1	0.00	0.00	0.00	0.00	5	1.0172682	-23.679925	138.00	1	1.100	0.900	27.35	-0.00	0	0
260202	1	0.00	0.00	0.00	0.00	5	1.0172682	-23.679925	13.80	1	1.100	0.900	27.35	-0.00	0	0
260203	1	0.00	0.00	0.00	0.00	5	1.0172682	-23.679925	13.80	1	1.100	0.900	27.35	-0.00	0	0
260204	1	0.00	0.00	0.00	0.00	5	1.0172682	-23.679925	1.00	1	1.100	0.900	27.35	-0.00	0	0
260205	1	0.00	0.00	0.00	0.00	5	1.0172682	-23.679925	18.00	1	1.100	0.900	27.35	-0.00	0	0
260206	1	0.00	0.00	0.00	0.00	5	1.0369999	-9.214619	345.00	1	1.100	0.900	27.36	-0.00	0	0
260207	1	0.00	0.00	0.00	0.00	5	1.0226668	-15.169676	138.00	1	1.100	0.900	27.36	-0.00	0	0
260208	2	0.00	0.00	0.00	0.00	5	1.0362179	-6.482795	13.20	1	1.100	0.900	27.36	0.00	0	0
260209	2	0.00	0.00	0.00	0.00	5	1.0400000	-7.961831	13.80	1	1.100	0.900	27.36	0.00	0	0
260210	2	0.00	0.00	0.00	0.00	5	1.0353514	-5.689529	13.80	1	1.100	0.900	27.36	-0.00	0	0
260211	2	0.00	0.00	0.00	0.00	5	1.0358262	-6.219257	13.80	1	1.100	0.900	27.36	-0.00	0	0
260212	2	0.00	0.00	0.00	0.00	5	1.0358683	-6.050564	13.80	1	1.100	0.900	27.36	-0.00	0	0
260213	2	0.00	0.00	0.00	0.00	5	1.0365254	-7.679049	24.00	1	1.100	0.900	27.36	-0.00	0	0
260214	1	10.60	6.80	0.00	0.00	5	1.0082503	-28.646025	138.00	1	1.100	0.900	27.34	-0.01	0	0
260215	1	0.00	0.00	0.00	0.00	5	1.0082503	-28.646025	13.80	1	1.100	0.900	27.34	-0.01	0	0
260216	1	0.00	0.00	0.00	0.00	5	1.0082503	-28.646025	13.80	1	1.100	0.900	27.34	-0.01	0	0
260217	1	0.00	0.00	0.00	0.00	5	1.0082503	-28.646025	1.00	1	1.100	0.900	27.34	-0.01	0	0
260218	1	0.00	0.00	0.00	0.00	5	1.0082503	-28.646025	13.80	1	1.100	0.900	27.34	-0.01	0	0
260219	1	0.00	0.00	0.00	0.00	5	1.0082503	-28.646025	13.80	1	1.100	0.900	27.34	-0.01	0	0
260220	1	5.70	0.38	0.00	0.00	5	1.0149627	-23.323310	138.00	1	1.100	0.900	27.35	-0.01	0	0
260221	1	0.00	0.00	0.00	0.00	5	1.0149627	-23.323310	13.80	1	1.100	0.900	27.35	-0.01	0	0
270001	1	0.00	0.00	0.00	0.00	6	1.0385706	6.374885	345.00	1	1.100	0.900	27.43	0.00	0	0
270002	1	3.89	0.98	0.00	0.00	6	1.0344459	2.427424	138.00	1	1.100	0.900	27.43	0.00	0	0
270003	1	1.15	0.38	0.00	0.00	6	1.0304312	0.658070	138.00	1	1.100	0.900	27.43	0.00	0	0
270004	1	2.64	0.53	0.00	0.00	6	1.0221632	-1.117440	138.00	1	1.100	0.900	27.43	0.00	0	0
270005	1	1.95	0.60	0.00	0.00	6	1.0271898	0.576243	138.00	1	1.100	0.900	27.43	0.00	0	0
270006	1	3.76	0.68	0.00	0.00	6	1.0282897	-0.100521	138.00	1	1.100	0.900	27.43	0.00	0	0
270007	1	2.49	0.90	0.00	18.85	3	1.0406312	0.220868	138.00	1	1.100	0.900	27.42	0.00	0	0
270008	1	1.34	0.45	0.00	0.00	6	1.0346038	1.075398	138.00	1	1.100	0.900	27.42	0.00	0	0
270009	1	67.76	35.03	0.00	0.00	6	1.0253001	0.531509	138.00	1	1.100	0.900	27.43	0.00	0	0
270010	1	1.88	0.60	0.00	0.00	6	1.0277958	0.257287	138.00	1	1.100	0.900	27.43	0.00	0	0
270011	1	3.09	0.68	0.00	0.00	6	1.0317233	1.484900	138.00	1	1.100	0.900	27.43	0.00	0	0
270012	1	3.84	0.68	0.00	0.00	3	1.0363366	1.421923	138.00	1	1.100	0.900	27.42	0.00	0	0
270013	1	1.20	0.30	0.00	0.00	6	1.0442980	-4.648308	138.00	1	1.100	0.900	27.44	0.01	0	0
270014	1	6.30	1.13	0.00	0.00	6	1.0439682	-2.508703	138.00	1	1.100	0.900	27.44	0.00	0	0
270015	1	9.60	3.31	0.00	0.00	6	1.0380299	-5.935734	138.00	1	1.100	0.900	27.45	0.02	0	0
270016	1	5.70	1.20	0.00	0.00	6	1.0403869	-6.458091	138.00	1	1.100	0.900	27.45	0.02	0	0
270017	1	9.80	2.64	0.00	0.00	6	1.0436791	-4.662195	138.00	1	1.100	0.900	27.44	0.01	0	0
270018	1	2.86	0.45	0.00	0.00	6	1.0427866	-4.506813	138.00	1	1.100	0.900	27.44	0.01	0	0
270019	1	8.80	2.71	0.00	0.00	6	1.0436100	-5.831824	138.00	1	1.100	0.900	27.44	0.01	0	0
270020	1	2.11	0.30	0.00	0.00	6	1.0436516	-1.566614	138.00	1	1.100	0.900	27.44	0.00	0	0
270021	1	5.60	1.95	0.00	0.00	6	1.0456518	1.025236	138.00	1	1.100	0.900	27.44	0.01	0	0
270022	1	1.28	0.30	0.00	0.00	6	1.0431856	-2.871594	138.00	1	1.100	0.900	27.45	0.01	0	0
270023	1	1.34	0.22	0.00	62.40	6	1.0430222	-0.466153	138.00	1	1.100	0.900	27.45	0.01	0	0
270024	1	4.60	1.58	0.00	16.43	6	1.0468061	-3.394292	138.00	1	1.100	0.900	27.44	0.01	0	0
270025	1	2.86	0.83	0.00	0.00	6	1.0422780	-4.033349	138.00	1	1.100	0.900	27.44	0.01	0	0
270026	1	2.79	0.60	0.00	0.00	6	1.0450726	0.459628	138.00	1	1.100	0.900	27.45	0.01	0	0
270028	1	4.25	1.28	0.00	24.13	6	1.0442580	0.126010	138.00	1	1.100	0.900	27.45	0.01	0	0
270029	1	3.54	1.05	0.00	0.00	6	1.0408452	-6.152701	138.00	1	1.100	0.900	27.45	0.02	0	0
270030	1	3.76	1.20	0.00	0.00	6	1.0402621	-6.204564	138.00	1	1.100	0.900	27.45	0.02	0	0
270031	1	2.11	0.53	0.00	0.00	6	1.0387102	2.123736	138.00	1	1.100	0.900	27.45	0.01	0	0
270032	1	1.26	0.22	0.00	0.00	6	1.0348839	-5.320883	138.00	1	1.100	0.900	27.45	0.01	0	0
270033	1	0.70	0.11	0.00	0.00	6	1.0363877	0.635156	138.00	1	1.100	0.900	27.45	0.01	0	0
270034	1	2.03	0.68	0.00	0.00	6	1.0366349	4.492170	138.00	1	1.100	0.900	27.46	0.00	0	0
270035	1	0.89	0.15	0.00	0.00	6	1.0376871	3.103384	138.00	1	1.100	0.900	27.45	0.01	0	0
270036	1	2.86	0.30	0.00	0.00	6	1.0442147	-4.120845	138.00	1	1.100	0.900	27.44	0.01	0	0
270037	1	2.11	0.30	0.00	0.00	6	1.0418605	-1.382206	138.00	1	1.100	0.900	27.45	0.00	0	0
270038	1	2.03	0.68	0.00	0.00	6	1.0399236	-5.860842	138.00	1	1.100	0.900	27.45	0.02	0	0
270039	1	3.24	1.20	0.00	0.00	6	1.0414578	-6.025592	138.00	1	1.100	0.900	27.44	0.02	0	0
270040	1	2.03	0.08	0.00	0.00	6	1.0415272	-3.178020	138.00	1	1.100	0.900	27.45	0.01	0	0
270041	1	2.11	0.68	0.00	0.00	6	1.0421131	-4.093093	138.00	1	1.100	0.900	27.45	0.02	0	0
270042	1	3.89	1.20	0.00	0.00	6	1.0408052	-5.791882	138.00	1	1.100	0.900	27.45	0.02	0	0
270043	1	3.76	1.20	0.00	7.50	6	1.0413568	-6.605014	138.00	1	1.100	0.900	27.45	0.02	0	0
270044	1	2.18	0.68	0.00	0.00	6	1.0398568	-7.367536	138.00	1	1.100	0.900	27.45	0.02	0	0
270045	1	1.88	0.45	0.00	0.00	6	1.0404063	-5.101377	138.00	1	1.100	0.900	27.45	0.02	0	0
270046	1	0.51	0.14	0.00	0.00	6	1.0388718	-5.203731	138.00	1	1.100	0.900	27.45	0.01	0	0
270047	1	0.69	0.09	0.00	0.00	7	1.0318613	-1.920663	138.00	1	1.100	0.900	27.45	0.02	0	0
270048	1	3.54	1.28	0.00	0.00	6	1.0421630	-1.503059	138.00	1	1.100	0.900	27.45	0.01	0	0
270049	1	2.56	0.60	0.00	0.00	6	1.0331324	-4.991717	138.00	1	1.100	0.900	27.45	0.01	0	0
270050	1	0.84	0.15	0.00	0.00	6	1.0457346	1.657130	138.00	1	1.100	0.900	27.44	0.00	0	0
270051	1	2.03	0.38	0.00	0.00	6	1.0338467	0.787742	138.00	1	1.100	0.900	27.45	0.01	0	0
270052	1	0.53	0.19	0.00	0.00	6	1.0366170	5.832345	138.00	1	1.100	0.900	27.46	0.00	0	0
270053	1	8.30	2.86	0.00	0.00	6	1.0246175	-3.255426	138.00	1	1.100	0.900	27.43	0.00	0	0
270054	1	4.70	1.35	0.00	0.00	6	1.0290257	-4.608065	138.00	1	1.100	0.900	27.43	0.00	0	0
270055	1	9.90	0.08	0.00	0.00	6	1.0251481	-2.463226	138.00	1	1.100	0.900	27.43	0.00	0	0
270056	1	2.18	0.60	0.00	0.00	6	1.0340103	-3.676391	138.00	1	1.100	0.900	27.43	0.01	0	0
270057	1	5.00	0.53	0.00	0.00	6	1.0379253	-3.866270	138.00	1	1.100	0.900	27.44	0.01	0	0
270058	1	4.25	0.90	0.00	0.00	6	1.0403655	-4.013596	138.00	1	1.100	0.900	27.44	0.01	0	0
270059	1	2.03	0.53	0.00	44.80	6	1.0457635	-5.355852	138.00	1	1.100	0.900	27.44	0.01	0	0
270060	1	2.11	0.38	0.00	0.00	6	1.0451726	-5.554587	138.00	1	1.100	0.900	27.44	0.01	0	0
270061	1	2.18	0.75	0.00	0.00	6	1.0415970	-4.067654	138.00	1	1.100	0.900	27.44	0.01	0	0
270062	1	1.65	0.45	0.00	0.00	6	1.0423807	-1.682560	138.00	1	1.100	0.900	27.44	0.00	0	0
270063	1	0.26	0.06	0.00	19.24	6	1.0370989	-3.793360	138.00	1	1.100	0.900	27.44	0.01	0	0
270064	1	3.54	0.45	0.00	0.00	6	1.0318232	-5.245307	138.00	1	1.100	0.900	27.44	0.01	0	0
270065	1	10.80	3.01	0.00	0.00	6	1.0400151	-1.119758	138.00	1	1.100	0.900	27.44	-0.00	0	0
270066	1	2.26	0.75	0.00	39.37	6	1.0484559	1.822651	138.00	1	1.100	0.900	27.44	0.00	0	0
270067	1	2.79	0.83	0.00	0.00	6	1.0400537	6.321763	138.00	1	1.100	0.900	27.44	0.00	0	0
270068	1	1.88	0.30	0.00	0.00	6	1.0391101	5.007943	138.00	1	1.100	0.900	27.44	0.00	0	0
270069	1	0.53	0.19	0.00	0.00	6	1.0456432	2.935688	138.00	1	1.100	0.900	27.44	0.00	0	0
270070	1	2.86	0.60	0.00	0.00	6	1.0441421	4.385688	138.00	1	1.100	0.900	27.44	-0.00	0	0
270071	1	1.65	0.38	0.00	0.00	6	1.0462766	2.217854	138.00	1	1.100	0.900	27.44	0.00	0	0
270072	1	3.16	0.38	0.00	0.00	6	1.0460210	0.322942	138.00	1	1.100	0.900	27.44	0.00	0	0
270073	1	4.90	0.53	0.00	0.00	6	1.0217379	-1.698577	138.00	1	1.100	0.900	27.43	0.00	0	0
270074	1	5.30	1.13	0.00	0.00	6	1.0272664	0.460603	138.00	1	1.100	0.900	27.43	0.00	0	0
270075	1	5.30	1.20	0.00	0.00	6	1.0303690	-4.277147	138.00	1	1.100	0.900	27.44	0.01	0	0
270076	1	2.11	0.15	0.00	0.00	6	1.0311219	1.322306	138.00	1	1.100	0.900	27.45	0.01	0	0
270077	1	102.68	74.68	0.00	0.00	6	1.0241227	1.246779	138.00	1	1.100	0.900	27.45	0.00	0	0
270078	1	0.59	0.15	0.00	0.00	6	1.0405931	7.847318	138.00	1	1.100	0.900	27.44	-0.00	0	0
270079	1	2.49	0.83	0.00	0.00	6	1.0387998	4.084566	138.00	1	1.100	0.900	27.44	0.00	0	0
270080	1	2.41	0.83	0.00	0.00	6	1.0297281	-3.438440	138.00	1	1.100	0.900	27.45	0.01	0	0
270081	1	1.50	0.08	0.00	12.80	6	1.0362945	2.658200	138.00	1	1.100	0.900	27.45	0.01	0	0
270082	1	1.50	0.38	0.00	0.00	6	1.0305949	5.884325	138.00	1	1.100	0.900	27.45	-0.00	0	0
270083	1	1.95	0.15	0.00	0.00	7	1.0328071	7.514148	138.00	1	1.100	0.900	27.46	0.01	0	0
270084	1	3.09	0.75	0.00	0.00	7	1.0339015	-1.128526	138.00	1	1.100	0.900	27.46	0.01	0	0
270085	1	0.73	0.16	0.00	0.00	7	1.0323385	7.009249	138.00	1	1.100	0.900	27.46	0.01	0	0
270086	1	0.26	0.10	0.00	0.00	6	1.0331788	3.617463	138.00	1	1.100	0.900	27.45	0.01	0	0
270087	1	0.94	0.22	0.00	0.00	7	1.0361200	6.632769	138.00	1	1.100	0.900	27.46	0.01	0	0
270088	1	18.90	4.25	0.00	0.00	6	1.0308967	-4.575590	138.00	1	1.100	0.900	27.44	0.01	0	0
270089	1	6.40	0.38	0.00	0.00	6	1.0340224	2.023916	138.00	1	1.100	0.900	27.45	0.01	0	0
270090	1	17.10	1.80	0.00	0.00	6	1.0391484	1.580360	138.00	1	1.100	0.900	27.45	0.01	0	0
270091	1	14.60	4.25	0.00	0.00	6	1.0423083	0.180538	138.00	1	1.100	0.900	27.45	0.01	0	0
270092	1	34.60	11.56	0.00	0.00	6	1.0287401	-3.478644	138.00	1	1.100	0.900	27.43	0.00	0	0
270094	1	29.50	3.24	0.00	0.00	6	1.0438319	-2.485512	138.00	1	1.100	0.900	27.44	0.00	0	0
270095	1	5.90	1.95	0.00	0.00	6	1.0425199	4.153435	138.00	1	1.100	0.900	27.44	-0.00	0	0
270096	1	11.80	3.54	0.00	0.00	6	1.0422204	-0.602516	138.00	1	1.100	0.900	27.44	-0.00	0	0
270097	1	3.46	1.05	0.00	0.00	6	1.0422658	-4.406826	138.00	1	1.100	0.900	27.44	0.01	0	0
270098	1	9.00	3.24	0.00	0.00	6	1.0407183	-6.227062	138.00	1	1.100	0.900	27.45	0.02	0	0
270099	1	0.00	0.00	0.00	0.00	6	1.0080570	-4.835401	138.00	1	1.100	0.900	27.43	-0.00	0	0
270100	1	29.50	7.90	0.00	0.00	6	1.0072574	-6.080415	69.00	1	1.100	0.900	27.43	-0.00	0	0
270101	1	0.00	0.00	0.00	0.00	6	1.0094277	-4.359570	138.00	1	1.100	0.900	27.43	-0.00	0	0
270102	1	34.60	3.31	0.00	0.00	6	1.0092104	-5.519152	69.00	1	1.100	0.900	27.43	-0.00	0	0
270103	1	22.10	7.30	0.00	0.00	6	1.0058044	-5.554873	69.00	1	1.100	0.900	27.43	-0.00	0	0
270104	1	6.50	2.18	0.00	0.00	6	1.0115323	-7.078412	69.00	1	1.100	0.900	27.43	0.00	0	0
270105	1	6.80	2.34	0.00	0.00	6	1.0126003	-6.557111	69.00	1	1.100	0.900	27.43	-0.00	0	0
270106	1	21.70	8.36	0.00	0.00	6	1.0352679	-7.653495	69.00	1	1.100	0.900	27.43	0.01	0	0
270107	1	15.60	5.30	0.00	0.00	6	1.0232971	-7.035461	69.00	1	1.100	0.900	27.43	0.01	0	0
270108	1	3.39	0.98	0.00	0.00	6	1.0201476	-5.756180	69.00	1	1.100	0.900	27.43	0.00	0	0
270109	1	6.30	1.28	0.00	0.00	6	1.0233848	-5.743298	69.00	1	1.100	0.900	27.43	0.01	0	0
270110	1	4.25	1.35	0.00	0.00	6	1.0424520	-7.828178	69.00	1	1.100	0.900	27.43	0.01	0	0
270111	1	5.50	1.95	0.00	0.00	6	1.0374139	-7.474829	69.00	1	1.100	0.900	27.43	0.01	0	0
270112	1	0.69	0.22	0.00	0.00	6	1.0361436	-7.008028	69.00	1	1.100	0.900	27.43	0.01	0	0
270113	1	0.00	0.00	0.00	0.00	6	1.0307342	-4.792308	138.00	1	1.100	0.900	27.43	0.00	0	0
270114	1	2.18	0.22	0.00	0.00	6	1.0334816	-5.465533	69.00	1	1.100	0.900	27.43	0.01	0	0
270115	1	1.22	0.30	0.00	0.00	6	1.0399524	-7.761302	69.00	1	1.100	0.900	27.43	0.01	0	0
270116	1	3.98	0.90	0.00	0.00	6	1.0299979	-6.926978	69.00	1	1.100	0.900	27.43	0.01	0	0
270117	1	2.26	0.53	0.00	0.00	6	1.0319698	-7.301919	69.00	1	1.100	0.900	27.43	0.01	0	0
270118	1	1.65	0.22	0.00	11.60	6	1.0290793	-6.399935	69.00	1	1.100	0.900	27.43	0.01	0	0
270119	1	1.31	0.38	0.00	0.00	6	1.0361341	-7.551153	69.00	1	1.100	0.900	27.43	0.01	0	0
270120	1	1.58	0.60	0.00	43.40	6	1.0374836	-5.211011	69.00	1	1.100	0.900	27.43	0.01	0	0
270121	1	0.00	0.00	0.00	0.00	6	1.0296410	-4.472944	138.00	1	1.100	0.900	27.43	0.00	0	0
270122	1	65.50	20.53	0.00	0.00	6	1.0301800	-6.799785	69.00	1	1.100	0.900	27.43	0.00	0	0
270123	1	33.00	8.61	0.00	0.00	6	1.0177805	-5.801408	69.00	1	1.100	0.900	27.43	0.00	0	0
270124	1	13.40	3.46	0.00	70.50	6	1.0493027	-8.121156	69.00	1	1.100	0.900	27.43	0.01	0	0
270125	1	10.90	3.01	0.00	0.00	6	1.0067750	-3.556039	69.00	1	1.100	0.900	27.43	-0.00	0	0
270126	1	3.80	1.05	0.00	0.00	6	1.0263450	-4.454411	69.00	1	1.100	0.900	27.43	0.01	0	0
270127	1	2.79	0.75	0.00	0.00	6	1.0217015	-3.078697	69.00	1	1.100	0.900	27.43	0.00	0	0
270128	1	6.00	0.98	0.00	0.00	6	1.0215383	-2.613061	69.00	1	1.100	0.900	27.43	0.00	0	0
270129	1	12.30	3.31	0.00	0.00	6	1.0037423	-4.123535	69.00	1	1.100	0.900	27.43	-0.00	0	0
270130	1	6.40	1.05	0.00	0.00	6	1.0061860	-3.867796	69.00	1	1.100	0.900	27.43	-0.00	0	0
270131	1	1.73	0.53	0.00	0.00	6	1.0106365	-3.147507	69.00	1	1.100	0.900	27.43	0.00	0	0
270132	1	1.04	0.30	0.00	0.00	6	1.0032542	-4.506455	69.00	1	1.100	0.900	27.43	-0.00	0	0
270133	1	0.00	0.00	0.00	0.00	6	1.0165020	-1.803859	138.00	1	1.100	0.900	27.43	0.00	0	0
270134	1	21.50	6.70	0.00	0.00	6	1.0132266	-2.762566	69.00	1	1.100	0.900	27.43	-0.00	0	0
270135	1	13.00	2.34	0.00	0.00	6	1.0108855	-2.982044	69.00	1	1.100	0.900	27.43	-0.00	0	0
270136	1	2.41	0.75	0.00	49.20	6	1.0421521	-6.719551	69.00	1	1.100	0.900	27.42	0.01	0	0
270137	1	4.07	1.13	0.00	0.00	6	1.0380627	-7.144710	69.00	1	1.100	0.900	27.42	0.01	0	0
270138	1	2.94	0.60	0.00	0.00	6	1.0163731	-6.218409	69.00	1	1.100	0.900	27.43	0.00	0	0
270139	1	3.54	1.13	0.00	0.00	6	1.0142201	-6.861788	69.00	1	1.100	0.900	27.43	0.00	0	0
270140	1	0.00	0.00	0.00	0.00	6	1.0128228	-4.388613	138.00	1	1.100	0.900	27.43	-0.00	0	0
270141	1	17.20	5.10	0.00	0.00	6	1.0081891	-5.161183	69.00	1	1.100	0.900	27.43	-0.00	0	0
270142	1	2.94	0.53	0.00	0.00	6	1.0045035	-5.045890	69.00	1	1.100	0.900	27.43	-0.00	0	0
270143	1	12.90	3.16	0.00	0.00	6	1.0069417	-5.492770	69.00	1	1.100	0.900	27.43	-0.00	0	0
270144	1	6.80	1.28	0.00	0.00	6	1.0042670	-4.670385	69.00	1	1.100	0.900	27.43	-0.00	0	0
270145	1	0.35	0.11	0.00	0.00	6	1.0055676	-5.020916	69.00	1	1.100	0.900	27.43	-0.00	0	0
270146	1	4.42	1.13	0.00	0.00	6	1.0080943	-5.018550	69.00	1	1.100	0.900	27.43	-0.00	0	0
270147	1	6.80	1.58	0.00	0.00	6	1.0032554	-4.845154	69.00	1	1.100	0.900	27.43	-0.00	0	0
270148	1	0.00	0.00	0.00	0.00	6	1.0137767	-5.690491	138.00	1	1.100	0.900	27.43	0.00	0	0
270149	1	5.90	1.58	0.00	0.00	6	1.0096239	-5.598228	69.00	1	1.100	0.900	27.43	0.00	0	0
270150	1	2.03	0.30	0.00	0.00	6	1.0110571	-5.815132	69.00	1	1.100	0.900	27.43	0.00	0	0
270151	1	0.00	0.00	0.00	0.00	6	1.0229633	-0.916051	138.00	1	1.100	0.900	27.43	-0.00	0	0
270152	1	19.20	3.77	0.00	0.00	6	1.0223741	-2.155049	69.00	1	1.100	0.900	27.43	-0.00	0	0
270153	1	0.00	0.00	0.00	0.00	6	1.0316811	2.534910	345.00	1	1.100	0.900	27.43	-0.00	0	0
270154	1	0.00	0.00	0.00	0.00	6	1.0204338	-1.115678	138.00	1	1.100	0.900	27.43	0.00	0	0
270155	1	50.10	13.40	0.00	0.00	6	1.0110380	-3.289060	69.00	1	1.100	0.900	27.43	-0.00	0	0
270156	1	130.90	57.50	0.00	0.00	6	1.0096408	-2.197932	138.00	1	1.100	0.900	27.43	-0.00	0	0
270157	1	35.70	10.40	0.00	0.00	6	1.0081857	-4.023577	69.00	1	1.100	0.900	27.43	-0.00	0	0
270158	1	100.30	36.76	0.00	0.00	6	0.9931943	-4.607893	69.00	1	1.100	0.900	27.43	-0.00	0	0
270159	1	123.00	54.00	0.00	0.00	6	1.0167468	-1.196273	138.00	1	1.100	0.900	27.43	0.00	0	0
270160	1	25.70	0.90	0.00	0.00	6	1.0146087	-3.569061	69.00	1	1.100	0.900	27.43	-0.00	0	0
270161	1	7.70	2.64	0.00	0.00	6	1.0127858	-4.122856	69.00	1	1.100	0.900	27.43	-0.00	0	0
270162	1	9.00	3.24	0.00	0.00	6	1.0144904	-2.935168	69.00	1	1.100	0.900	27.43	-0.00	0	0
270163	1	2.94	0.30	0.00	0.00	6	1.0120636	-3.362735	69.00	1	1.100	0.900	27.43	-0.00	0	0
270164	1	1.58	0.45	0.00	0.00	6	1.0193641	-3.065601	69.00	1	1.100	0.900	27.43	-0.00	0	0
270165	1	26.20	8.30	0.00	0.00	6	1.0078099	-2.783452	69.00	1	1.100	0.900	27.43	-0.00	0	0
270166	1	0.00	0.00	0.00	0.00	6	1.0258146	0.304425	138.00	1	1.100	0.900	27.43	0.00	0	0
270167	1	50.60	12.40	0.00	0.00	6	1.0190422	-2.574134	69.00	1	1.100	0.900	27.43	0.00	0	0
270168	1	0.00	0.00	0.00	65.52	6	1.0337408	0.325442	138.00	1	1.100	0.900	27.43	0.00	0	0
270169	1	32.50	11.21	0.00	0.00	6	1.0264262	-1.293283	69.00	1	1.100	0.900	27.43	0.00	0	0
270170	1	38.50	3.61	0.00	0.00	6	1.0212594	-2.742891	69.00	1	1.100	0.900	27.43	0.00	0	0
270171	1	13.10	2.94	0.00	59.43	6	1.0378506	-3.282457	69.00	1	1.100	0.900	27.43	0.01	0	0
270172	1	9.60	2.94	0.00	0.00	6	1.0114500	-4.338904	69.00	1	1.100	0.900	27.43	0.00	0	0
270173	1	26.60	6.80	0.00	0.00	6	1.0123812	-3.883780	69.00	1	1.100	0.900	27.43	0.00	0	0
270174	1	9.70	1.43	0.00	0.00	6	1.0228409	-1.710472	69.00	1	1.100	0.900	27.43	0.00	0	0
270175	1	1.58	0.45	0.00	0.00	6	1.0310358	-3.115283	69.00	1	1.100	0.900	27.43	0.00	0	0
270176	1	2.26	0.38	0.00	0.00	6	1.0193381	-2.584627	69.00	1	1.100	0.900	27.43	0.00	0	0
270177	1	1.80	0.38	0.00	0.00	6	1.0193608	-5.601461	69.00	1	1.100	0.900	27.43	0.00	0	0
270178	1	0.43	0.12	0.00	0.00	6	1.0218903	-1.810355	69.00	1	1.100	0.900	27.43	0.00	0	0
270179	1	0.00	0.00	0.00	0.00	6	1.0342510	5.347802	345.00	1	1.100	0.900	27.43	-0.00	0	0
270180	1	66.30	42.50	0.00	0.00	6	1.0294160	0.890462	138.00	1	1.100	0.900	27.43	0.00	0	0
270181	1	61.40	13.30	0.00	0.00	6	1.0232520	-2.040827	69.00	1	1.100	0.900	27.43	0.00	0	0
270182	1	10.60	3.61	0.00	0.00	6	1.0132204	-4.923785	69.00	1	1.100	0.900	27.43	0.00	0	0
270183	1	3.24	0.38	0.00	0.00	6	1.0000713	-2.132162	69.00	1	1.100	0.900	27.43	-0.00	0	0
270184	1	7.10	2.34	0.00	0.00	6	1.0148236	-3.523296	69.00	1	1.100	0.900	27.43	0.00	0	0
270185	1	0.00	0.00	0.00	0.00	6	1.0194347	-1.068080	138.00	1	1.100	0.900	27.43	0.00	0	0
270186	1	0.00	0.00	0.00	0.00	6	1.0194347	-1.068080	13.80	1	1.100	0.900	27.43	0.00	0	0
270187	1	18.80	0.90	0.00	0.00	6	1.0324902	-2.818297	138.00	1	1.100	0.900	27.43	0.00	0	0
270188	1	0.00	0.00	0.00	0.00	6	1.0324902	-2.818297	13.80	1	1.100	0.900	27.43	0.00	0	0
270189	1	0.00	0.00	0.00	0.00	6	1.0324902	-2.818297	13.80	1	1.100	0.900	27.43	0.00	0	0
270190	1	0.00	0.00	0.00	0.00	6	1.0324902	-2.818297	1.00	1	1.100	0.900	27.43	0.00	0	0
270191	1	0.00	0.00	0.00	42.41	6	1.0376236	-1.286790	138.00	1	1.100	0.900	27.43	0.00	0	0
270192	1	0.00	0.00	0.00	0.00	6	1.0376236	-1.286790	13.80	1	1.100	0.900	27.43	0.00	0	0
270193	1	0.00	0.00	0.00	0.00	6	1.0453677	-0.344510	138.00	1	1.100	0.900	27.44	0.00	0	0
270194	1	0.00	0.00	0.00	0.00	6	1.0453677	-0.344510	13.80	1	1.100	0.900	27.44	0.00	0	0
270195	1	0.00	0.00	0.00	0.00	6	1.0451473	-2.889819	138.00	1	1.100	0.900	27.44	0.01	0	0
270196	1	0.00	0.00	0.00	0.00	6	1.0451473	-2.889819	13.80	1	1.100	0.900	27.44	0.01	0	0
270197	1	0.00	0.00	0.00	0.00	6	1.0300354	-4.550908	138.00	1	1.100	0.900	27.43	0.00	0	0
270198	1	0.00	0.00	0.00	0.00	6	1.0300354	-4.550908	13.80	1	1.100	0.900	27.43	0.00	0	0
270199	1	0.00	0.00	0.00	0.00	6	1.0300354	-4.550908	13.80	1	1.100	0.900	27.43	0.00	0	0
270200	1	0.00	0.00	0.00	0.00	6	1.0300354	-4.550908	1.00	1	1.100	0.900	27.43	0.00	0	0
270201	1	20.80	5.00	0.00	0.00	6	1.0305097	-3.752506	138.00	1	1.100	0.900	27.43	0.00	0	0
270202	1	0.00	0.00	0.00	0.00	6	1.0305097	-3.752506	13.80	1	1.100	0.900	27.43	0.00	0	0
270203	1	0.00	0.00	0.00	0.00	6	1.0443136	-2.605351	138.00	1	1.100	0.900	27.44	0.01	0	0
270204	1	0.00	0.00	0.00	0.00	6	1.0443136	-2.605351	18.00	1	1.100	0.900	27.44	0.01	0	0
270205	1	0.00	0.00	0.00	0.00	6	1.0443136	-2.605351	18.00	1	1.100	0.900	27.44	0.01	0	0
270206	1	0.00	0.00	0.00	0.00	6	1.0380000	6.068036	345.00	1	1.100	0.900	27.43	-0.00	0	0
270207	2	0.00	0.00	0.00	0.00	6	1.0395581	9.191715	13.80	1	1.100	0.900	27.43	0.00	0	0
270208	2	0.00	0.00	0.00	0.00	6	1.0400000	7.465736	13.80	1	1.100	0.900	27.43	0.00	0	0
270209	2	0.00	0.00	0.00	0.00	6	1.0404458	7.918501	13.80	1	1.100	0.900	27.43	0.00	0	0
270210	2	0.00	0.00	0.00	0.00	6	1.0400000	7.966043	24.00	1	1.100	0.900	27.43	0.00	0	0
270211	1	0.00	0.00	0.00	0.00	6	1.0369999	4.505253	345.00	1	1.100	0.900	27.43	-0.00	0	0
270212	2	0.00	0.00	0.00	0.00	6	1.0400359	5.119683	13.80	1	1.100	0.900	27.43	0.00	0	0
270213	2	0.00	0.00	0.00	0.00	6	1.0369999	4.505253	13.80	1	1.100	0.900	27.43	-0.00	0	0
270214	2	0.00	0.00	0.00	0.00	6	1.0427039	6.094166	22.00	1	1.100	0.900	27.43	0.00	0	0
270215	2	0.00	0.00	0.00	0.00	6	1.0458208	5.827623	13.80	1	1.100	0.900	27.43	0.00	0	0
270216	1	0.00	0.00	0.00	0.00	6	1.0360000	7.809398	345.00	1	1.100	0.900	27.43	-0.00	0	0
270217	2	0.00	0.00	0.00	0.00	6	1.0400000	9.853461	24.00	1	1.100	0.900	27.43	0.00	0	0
270218	2	0.00	0.00	0.00	0.00	6	1.0400000	8.956965	13.80	1	1.100	0.900	27.43	0.00	0	0
270219	2	0.00	0.00	0.00	0.00	6	1.0404347	10.264494	22.00	1	1.100	0.900	27.43	0.00	0	0
270220	2	0.00	0.00	0.00	0.00	6	1.0407745	10.439962	13.80	1	1.100	0.900	27.43	-0.00	0	0
270221	2	0.00	0.00	0.00	0.00	6	1.0402619	10.239880	18.00	1	1.100	0.900	27.43	-0.00	0	0
270222	2	0.00	0.00	0.00	0.00	6	1.0400000	9.020725	13.80	1	1.100	0.900	27.43	0.00	0	0
270223	1	0.00	0.00	0.00	0.00	6	1.0272879	0.301990	138.00	1	1.100	0.900	27.43	0.00	0	0
270224	1	0.00	0.00	0.00	0.00	6	1.0272879	0.301990	13.80	1	1.100	0.900	27.43	0.00	0	0
270225	1	6.80	4.33	0.00	0.00	5	1.0089385	-20.974510	138.00	1	1.100	0.900	27.35	-0.00	0	0
];

%% generator data 
mpc.gen = [
111180	643.52	1.54	379.71	-250.07	1.0385	895.20	1	746.00	87.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	746.0000	0	0	0	0
111181	630.21	1.54	381.24	-231.35	1.0373	898.80	1	749.00	303.73	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	749.0000	0	0	0	0
111183	46.58	21.81	27.49	-15.80	1.0400	64.80	1	54.00	15.73	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	54.0000	0	0	0	0
111184	23.42	27.49	27.49	-18.36	1.0400	64.80	1	54.00	6.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	54.0000	0	0	0	0
111185	46.58	22.62	27.49	-16.92	1.0400	64.80	1	54.00	23.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	54.0000	0	0	0	0
111186	43.13	21.28	25.45	-14.50	1.0400	60.00	1	50.00	23.19	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	50.0000	0	0	0	0
111187	55.21	28.68	32.58	-17.09	1.0400	76.80	1	64.00	21.89	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	64.0000	0	0	0	0
111188	43.40	17.20	27.49	-18.67	1.0400	64.80	1	54.00	26.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	54.0000	0	0	0	0
111190	60.57	5.90	52.94	-32.25	1.0400	124.80	1	104.00	27.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	104.0000	0	0	0	0
111191	81.41	8.33	52.94	-33.75	1.0400	124.80	1	104.00	48.44	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	104.0000	0	0	0	0
111192	49.17	10.12	29.01	-16.93	1.0400	68.40	1	57.00	20.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.0000	0	0	0	0
111193	32.72	6.75	29.01	-15.98	1.0400	68.40	1	57.00	14.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.0000	0	0	0	0
111194	49.17	8.94	29.01	-16.85	1.0400	68.40	1	57.00	28.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.0000	0	0	0	0
111195	49.17	5.73	29.01	-16.91	1.0400	68.40	1	57.00	24.09	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.0000	0	0	0	0
111196	49.17	7.51	29.01	-15.26	1.0400	68.40	1	57.00	14.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.0000	0	0	0	0
111197	49.17	5.05	29.01	-18.09	1.0400	68.40	1	57.00	13.05	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.0000	0	0	0	0
111198	49.17	5.02	29.01	-17.45	1.0400	68.40	1	57.00	13.03	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.0000	0	0	0	0
111199	43.14	4.83	29.01	-18.57	1.0400	68.40	1	57.00	25.07	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.0000	0	0	0	0
111200	44.26	7.35	29.52	-15.64	1.0400	69.60	1	58.00	25.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	58.0000	0	0	0	0
111201	50.03	4.64	29.52	-14.74	1.0400	69.60	1	58.00	25.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	58.0000	0	0	0	0
111202	50.03	5.57	29.52	-16.54	1.0400	69.60	1	58.00	10.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	58.0000	0	0	0	0
111203	50.03	8.90	29.52	-15.65	1.0400	69.60	1	58.00	8.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	58.0000	0	0	0	0
111204	36.08	7.07	29.52	-16.45	1.0400	69.60	1	58.00	17.69	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	58.0000	0	0	0	0
111205	45.14	7.16	29.52	-19.79	1.0400	69.60	1	58.00	26.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	58.0000	0	0	0	0
111206	0.00	0.00	6.62	-3.80	1.0400	15.60	0	13.00	3.03	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	13.0000	0	0	0	0
111208	572.78	3.33	309.42	-167.63	1.0385	796.80	1	664.00	149.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	664.0000	0	0	0	0
111209	571.92	3.33	308.96	-223.78	1.0385	795.60	1	663.00	76.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	663.0000	0	0	0	0
111210	0.00	0.00	284.26	-206.12	1.0400	732.00	0	610.00	224.35	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	610.0000	0	0	0	0
111211	0.00	0.00	268.88	-194.27	1.0400	692.40	0	577.00	183.07	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	577.0000	0	0	0	0
111212	0.00	0.00	6.62	-3.76	1.0400	15.60	0	13.00	1.49	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	13.0000	0	0	0	0
111212	476.17	3.33	280.97	-182.79	1.0380	662.40	1	552.00	165.98	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	552.0000	0	0	0	0
111213	235.50	3.33	138.96	-70.38	1.0403	327.60	1	273.00	34.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	273.0000	0	0	0	0
111214	145.78	0.45	86.02	-58.46	1.0400	202.80	1	169.00	44.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	169.0000	0	0	0	0
111215	145.78	3.33	86.02	-49.07	1.0408	202.80	1	169.00	29.81	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	169.0000	0	0	0	0
111217	1104.16	65.30	471.04	-365.47	1.0420	1536.00	1	1280.00	201.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1280.0000	0	0	0	0
111218	1104.16	65.30	471.04	-382.86	1.0413	1536.00	1	1280.00	178.29	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1280.0000	0	0	0	0
111220	60.57	13.10	41.23	-21.32	1.0400	97.20	1	81.00	34.89	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	81.0000	0	0	0	0
111221	69.87	14.04	41.23	-21.95	1.0400	97.20	1	81.00	13.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	81.0000	0	0	0	0
111223	0.00	0.00	15.27	-10.32	1.0400	36.00	0	30.00	3.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	30.0000	0	0	0	0
111231	64.70	20.26	38.17	-25.11	1.0400	90.00	1	75.00	20.03	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
111232	31.27	19.91	38.17	-25.04	1.0400	90.00	1	75.00	7.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
111233	64.70	13.21	38.17	-22.40	1.0400	90.00	1	75.00	27.46	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
111234	43.08	18.53	38.17	-20.50	1.0400	90.00	1	75.00	19.31	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
111237	30.86	19.30	21.63	-10.78	1.0400	51.00	1	42.50	17.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	42.5000	0	0	0	0
111241	0.00	0.00	14.25	-8.08	1.0400	33.60	0	28.00	13.43	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000	0	0	0	0
111242	0.00	0.00	14.25	-9.25	1.0400	33.60	0	28.00	12.12	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000	0	0	0	0
111242	0.00	0.00	9.16	-5.82	1.0400	21.60	0	18.00	5.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.0000	0	0	0	0
111243	0.00	0.00	9.16	-5.59	1.0400	21.60	0	18.00	5.77	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.0000	0	0	0	0
111243	0.00	0.00	9.16	-6.07	1.0400	21.60	0	18.00	1.93	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.0000	0	0	0	0
111244	0.00	0.00	9.16	-6.13	1.0400	21.60	0	18.00	2.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.0000	0	0	0	0
111246	112.76	71.15	71.26	-39.11	1.0400	168.00	1	140.00	68.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	140.0000	0	0	0	0
111247	77.64	43.00	45.81	-22.96	1.0400	108.00	1	90.00	36.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	90.0000	0	0	0	0
111248	0.00	0.00	16.29	-9.57	1.0400	38.40	0	32.00	14.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	32.0000	0	0	0	0
111249	0.00	0.00	16.29	-10.33	1.0400	38.40	0	32.00	14.84	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	32.0000	0	0	0	0
111249	0.00	0.00	16.29	-9.32	1.0400	38.40	0	32.00	11.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	32.0000	0	0	0	0
111251	56.93	14.96	33.59	-22.39	1.0400	79.20	1	66.00	12.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	66.0000	0	0	0	0
111252	41.15	15.36	33.59	-20.06	1.0400	79.20	1	66.00	20.23	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	66.0000	0	0	0	0
111253	38.91	14.88	31.56	-19.86	1.0400	74.40	1	62.00	19.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	62.0000	0	0	0	0
111254	59.52	13.18	35.12	-18.26	1.0400	82.80	1	69.00	10.92	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	69.0000	0	0	0	0
111260	47.80	35.12	35.12	-22.98	1.0400	82.80	1	69.00	25.93	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	69.0000	0	0	0	0
111262	0.00	0.00	13.04	-12.05	1.0400	45.60	0	38.00	14.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	38.0000	0	0	0	0
111264	0.00	0.00	17.81	-9.49	1.0400	42.00	0	35.00	9.49	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	35.0000	0	0	0	0
111266	20.67	10.40	16.83	-15.71	1.0400	54.00	1	45.00	6.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	45.0000	0	0	0	0
111266	25.37	10.40	14.24	-13.58	1.0400	54.00	1	45.00	11.11	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	45.0000	0	0	0	0
111267	64.70	32.49	38.17	-20.63	1.0400	90.00	1	75.00	24.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
111268	60.38	23.38	35.63	-18.38	1.0400	84.00	1	70.00	34.86	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	70.0000	0	0	0	0
111270	96.97	55.14	61.13	-37.48	1.0565	144.12	1	120.10	58.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.1000	0	0	0	0
111271	52.29	9.85	35.12	-17.45	1.0400	82.80	1	69.00	30.42	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	69.0000	0	0	0	0
111272	60.21	7.44	35.53	-23.45	1.0400	83.76	1	69.80	32.31	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	69.8000	0	0	0	0
111273	33.42	25.35	35.53	-24.08	1.0400	83.76	1	69.80	11.29	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	69.8000	0	0	0	0
111274	42.19	4.94	35.68	-18.43	1.0400	84.12	1	70.10	19.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	70.1000	0	0	0	0
111275	60.38	14.82	35.63	-20.08	1.0400	84.00	1	70.00	8.34	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	70.0000	0	0	0	0
111276	59.00	6.72	34.82	-17.90	1.0400	82.08	1	68.40	21.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	68.4000	0	0	0	0
111280	86.32	7.44	70.75	-35.41	1.0400	166.80	1	139.00	42.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	139.0000	0	0	0	0
111281	89.71	7.12	52.94	-26.52	1.0400	124.80	1	104.00	37.35	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	104.0000	0	0	0	0
111282	89.71	7.08	52.94	-29.59	1.0400	124.80	1	104.00	32.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	104.0000	0	0	0	0
111283	89.71	6.00	52.94	-28.22	1.0400	124.80	1	104.00	13.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	104.0000	0	0	0	0
111286	53.44	8.86	48.66	-32.33	1.0400	114.72	1	95.60	23.14	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	95.6000	0	0	0	0
111287	63.17	5.02	48.66	-24.43	1.0400	114.72	1	95.60	32.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	95.6000	0	0	0	0
111288	82.12	4.49	48.46	-26.93	1.0400	114.24	1	95.20	46.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	95.2000	0	0	0	0
111289	48.08	4.69	34.76	-19.32	1.0400	81.96	1	68.30	26.43	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	68.3000	0	0	0	0
111290	55.01	4.18	34.76	-18.60	1.0400	81.96	1	68.30	33.36	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	68.3000	0	0	0	0
111291	0.00	0.00	17.81	-10.98	1.0400	42.00	0	35.00	15.74	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	35.0000	0	0	0	0
111292	51.07	7.14	30.13	-19.35	1.0400	71.04	1	59.20	24.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	59.2000	0	0	0	0
111295	59.52	18.58	35.12	-18.16	1.0400	82.80	1	69.00	16.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	69.0000	0	0	0	0
111296	59.52	7.52	35.12	-21.25	1.0400	82.80	1	69.00	22.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	69.0000	0	0	0	0
111297	0.00	0.00	17.31	-9.12	1.0400	40.80	0	34.00	5.19	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	34.0000	0	0	0	0
111301	79.64	9.41	81.44	-54.23	1.0400	192.00	1	160.00	28.92	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	160.0000	0	0	0	0
111302	62.97	6.35	37.16	-21.88	1.0400	87.60	1	73.00	30.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	73.0000	0	0	0	0
111303	43.91	7.00	37.16	-24.81	1.0400	87.60	1	73.00	20.77	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	73.0000	0	0	0	0
111304	62.97	5.67	37.16	-21.09	1.0400	87.60	1	73.00	24.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	73.0000	0	0	0	0
111306	60.88	0.99	55.48	-36.09	1.0400	130.80	1	109.00	26.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	109.0000	0	0	0	0
111307	94.03	55.48	55.48	-30.52	1.0569	130.80	1	109.00	27.46	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	109.0000	0	0	0	0
111308	81.45	1.46	55.48	-34.66	1.0400	130.80	1	109.00	46.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	109.0000	0	0	0	0
111309	94.03	1.39	55.48	-37.92	1.0400	130.80	1	109.00	47.78	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	109.0000	0	0	0	0
111312	69.13	19.89	83.99	-47.10	1.0400	198.00	1	165.00	16.83	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.0000	0	0	0	0
111313	142.33	-6.92	83.99	-51.29	1.0352	198.00	1	165.00	49.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.0000	0	0	0	0
111314	142.33	-6.92	83.99	-53.86	1.0338	198.00	1	165.00	71.73	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.0000	0	0	0	0
111315	142.33	-6.92	83.99	-47.67	1.0360	198.00	1	165.00	58.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.0000	0	0	0	0
111316	51.76	7.14	30.54	-16.52	1.0400	72.00	1	60.00	8.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	60.0000	0	0	0	0
111318	89.29	9.48	82.46	-48.35	1.0400	194.40	1	162.00	37.94	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	162.0000	0	0	0	0
111319	139.75	-31.65	82.46	-46.29	1.0282	194.40	1	162.00	69.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	162.0000	0	0	0	0
111320	140.61	12.26	82.97	-54.72	1.0400	195.60	1	163.00	59.93	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000	0	0	0	0
111321	93.38	14.25	81.95	-42.94	1.0400	193.20	1	161.00	42.35	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	161.0000	0	0	0	0
111322	117.32	8.44	69.22	-34.05	1.0400	163.20	1	136.00	63.29	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	136.0000	0	0	0	0
111324	150.56	109.43	109.43	-65.43	1.0598	258.00	1	215.00	82.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	215.0000	0	0	0	0
111325	159.59	6.73	94.16	-54.86	1.0400	222.00	1	185.00	90.78	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	185.0000	0	0	0	0
111326	159.59	5.88	94.16	-53.28	1.0400	222.00	1	185.00	44.07	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	185.0000	0	0	0	0
111327	157.86	5.59	93.15	-46.34	1.0400	219.60	1	183.00	66.98	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.0000	0	0	0	0
111329	0.00	0.00	5.48	-4.02	1.0400	14.04	0	11.70	5.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	11.7000	0	0	0	0
111330	64.70	21.75	38.17	-21.38	1.0400	90.00	1	75.00	9.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
111333	110.38	-0.43	139.97	-95.08	1.0400	330.00	1	275.00	110.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	275.0000	0	0	0	0
111334	150.96	0.26	89.07	-45.43	1.0400	210.00	1	175.00	74.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	175.0000	0	0	0	0
111335	0.00	0.00	89.07	-56.30	1.0400	210.00	0	175.00	77.27	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	175.0000	0	0	0	0
111336	121.52	0.46	89.07	-50.60	1.0400	210.00	1	175.00	38.81	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	175.0000	0	0	0	0
111339	166.49	57.01	98.24	-62.61	1.0521	231.60	1	193.00	95.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	193.0000	0	0	0	0
111340	123.45	3.44	84.49	-50.27	1.0400	199.20	1	166.00	37.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	166.0000	0	0	0	0
111341	143.20	57.01	84.49	-54.88	1.0530	199.20	1	166.00	44.21	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	166.0000	0	0	0	0
111343	32.78	9.43	19.34	-11.83	1.0400	45.60	1	38.00	10.31	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	38.0000	0	0	0	0
111344	32.78	6.17	19.34	-10.22	1.0400	45.60	1	38.00	18.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	38.0000	0	0	0	0
111344	17.12	6.17	19.34	-10.69	1.0400	45.60	1	38.00	5.07	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	38.0000	0	0	0	0
111345	32.78	19.34	19.34	-10.52	1.0400	45.60	1	38.00	6.14	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	38.0000	0	0	0	0
111347	126.90	48.64	143.54	-92.95	1.0522	338.40	1	282.00	37.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	282.0000	0	0	0	0
111348	77.92	7.12	86.43	-52.35	1.0400	203.76	1	169.80	24.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	169.8000	0	0	0	0
111349	74.45	10.24	86.43	-49.18	1.0400	203.76	1	169.80	20.63	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	169.8000	0	0	0	0
111350	89.28	8.69	86.43	-44.44	1.0400	203.76	1	169.80	35.46	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	169.8000	0	0	0	0
111351	146.47	12.87	86.43	-47.08	1.0400	203.76	1	169.80	32.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	169.8000	0	0	0	0
111352	115.44	48.64	78.79	-53.15	1.0573	185.76	1	154.80	66.37	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	154.8000	0	0	0	0
111354	64.70	11.00	38.17	-20.54	1.0400	90.00	1	75.00	9.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
111355	89.14	7.81	80.42	-43.08	1.0400	189.60	1	158.00	39.06	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	158.0000	0	0	0	0
111356	94.31	80.42	80.42	-51.16	1.0595	189.60	1	158.00	44.23	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	158.0000	0	0	0	0
111357	71.40	13.06	80.42	-45.23	1.0400	189.60	1	158.00	21.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	158.0000	0	0	0	0
111358	56.63	8.17	38.17	-19.95	1.0400	90.00	1	75.00	32.86	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
111360	90.05	61.08	86.22	-56.22	1.0629	203.28	1	169.40	36.35	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	169.4000	0	0	0	0
111361	43.13	9.96	25.45	-16.43	1.0400	60.00	1	50.00	22.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	50.0000	0	0	0	0
111364	84.54	-0.12	49.88	-32.77	1.0400	117.60	1	98.00	44.23	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	98.0000	0	0	0	0
111365	84.54	-0.05	49.88	-24.97	1.0400	117.60	1	98.00	33.19	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	98.0000	0	0	0	0
111366	62.11	-0.03	36.65	-24.55	1.0400	86.40	1	72.00	8.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
111367	62.11	-0.07	36.65	-22.87	1.0400	86.40	1	72.00	25.74	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
111368	62.11	-0.03	36.65	-18.19	1.0400	86.40	1	72.00	13.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
111369	32.95	-0.09	36.65	-20.12	1.0400	86.40	1	72.00	10.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
111372	148.37	85.65	87.55	-59.49	1.0577	206.40	1	172.00	74.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.0000	0	0	0	0
111373	142.33	-0.24	83.99	-46.18	1.0400	198.00	1	165.00	22.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.0000	0	0	0	0
111374	119.10	-0.89	83.99	-56.58	1.0400	198.00	1	165.00	66.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.0000	0	0	0	0
111376	0.00	0.00	6.26	-4.30	1.0400	14.76	0	12.30	2.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	12.3000	0	0	0	0
111378	41.41	24.43	24.43	-15.32	1.0400	57.60	1	48.00	6.91	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	48.0000	0	0	0	0
111382	63.83	37.67	37.67	-25.10	1.0400	88.80	1	74.00	12.81	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	74.0000	0	0	0	0
111384	0.00	0.00	6.81	-4.78	1.0400	16.80	0	14.00	4.91	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	14.0000	0	0	0	0
111386	54.82	35.63	35.63	-18.52	1.0400	84.00	1	70.00	32.63	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	70.0000	0	0	0	0
111390	407.59	14.18	240.50	-150.94	1.0408	567.00	1	472.50	220.95	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	472.5000	0	0	0	0
111391	156.62	14.18	168.94	-87.16	1.0440	398.28	1	331.90	51.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	331.9000	0	0	0	0
111392	289.24	14.18	170.67	-111.17	1.0421	402.36	1	335.30	156.21	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	335.3000	0	0	0	0
111395	24.40	4.25	27.49	-14.83	1.0400	64.80	1	54.00	7.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	54.0000	0	0	0	0
111396	46.58	6.88	27.49	-17.42	1.0400	64.80	1	54.00	10.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	54.0000	0	0	0	0
111397	46.58	6.60	27.49	-13.90	1.0400	64.80	1	54.00	19.57	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	54.0000	0	0	0	0
111398	46.58	3.90	27.49	-16.97	1.0400	64.80	1	54.00	24.34	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	54.0000	0	0	0	0
111399	32.11	8.86	27.49	-14.33	1.0400	64.80	1	54.00	14.99	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	54.0000	0	0	0	0
111400	46.58	8.37	27.49	-15.98	1.0400	64.80	1	54.00	18.36	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	54.0000	0	0	0	0
111402	38.82	22.90	22.90	-14.15	1.0400	54.00	1	45.00	13.77	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	45.0000	0	0	0	0
111402	38.82	22.90	22.90	-13.82	1.0400	54.00	1	45.00	10.04	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	45.0000	0	0	0	0
111404	100.93	49.09	59.55	-31.47	1.0395	140.40	1	117.00	41.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	117.0000	0	0	0	0
111408	0.00	0.00	3.25	-2.79	1.0400	12.00	0	10.00	1.83	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
111410	0.00	0.00	4.49	-2.98	1.0400	12.00	0	10.00	3.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
111412	0.00	0.00	3.76	-2.90	1.0400	12.00	0	10.00	2.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
120434	19.18	9.19	23.41	-12.55	1.0400	55.20	1	46.00	4.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	46.0000	0	0	0	0
120434	21.92	9.19	23.41	-14.08	1.0400	55.20	1	46.00	7.34	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	46.0000	0	0	0	0
120435	0.00	0.00	23.41	-12.34	1.0400	55.20	0	46.00	9.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	46.0000	0	0	0	0
120436	39.68	21.69	23.41	-12.46	1.0400	55.20	1	46.00	7.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	46.0000	0	0	0	0
120438	317.64	22.21	213.78	-117.09	1.0439	504.00	1	420.00	184.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	420.0000	0	0	0	0
120439	353.68	22.21	208.69	-111.76	1.0431	492.00	1	410.00	112.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	410.0000	0	0	0	0
120442	27.36	-0.35	24.43	-12.72	1.0400	57.60	1	48.00	12.14	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	48.0000	0	0	0	0
120442	29.11	-0.35	24.43	-13.25	1.0400	57.60	1	48.00	13.89	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	48.0000	0	0	0	0
120443	41.41	-0.16	24.43	-13.12	1.0400	57.60	1	48.00	17.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	48.0000	0	0	0	0
120443	40.54	-0.16	23.92	-14.97	1.0400	56.40	1	47.00	17.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.0000	0	0	0	0
120444	258.86	-30.92	209.71	-105.73	1.0320	494.40	1	412.00	57.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	412.0000	0	0	0	0
120445	156.57	-0.28	117.07	-74.42	1.0400	276.00	1	230.00	83.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.0000	0	0	0	0
120446	117.60	-30.92	110.45	-55.78	1.0333	260.40	1	217.00	48.81	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	217.0000	0	0	0	0
120449	7.25	0.03	4.28	-2.89	1.0400	10.08	1	8.40	2.73	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
120449	6.64	0.03	4.28	-2.86	1.0400	10.08	1	8.40	3.98	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
120450	6.29	-2.26	4.28	-2.65	1.0400	10.08	1	8.40	3.63	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
120450	7.25	-2.26	4.28	-2.58	1.0400	10.08	1	8.40	4.14	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
120451	0.00	0.00	4.28	-2.18	1.0400	10.08	0	8.40	3.44	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
120451	7.25	0.30	4.28	-2.88	1.0400	10.08	1	8.40	1.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
120452	7.25	0.14	4.28	-2.72	1.0400	10.08	1	8.40	2.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
120452	0.00	0.00	4.28	-2.86	1.0400	10.08	0	8.40	2.89	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
120453	7.25	0.23	4.28	-2.31	1.0400	10.08	1	8.40	3.04	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
120454	7.25	-2.26	4.28	-2.26	1.0400	10.08	1	8.40	2.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
120454	7.25	-2.47	4.28	-2.47	1.0400	10.08	1	8.40	1.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
120455	4.85	0.09	4.28	-2.57	1.0400	10.08	1	8.40	2.19	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
120455	7.25	0.09	4.28	-2.70	1.0400	10.08	1	8.40	4.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
120456	7.25	-2.88	4.28	-2.88	1.0400	10.08	1	8.40	1.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
120456	6.02	-2.45	4.28	-2.45	1.0400	10.08	1	8.40	3.36	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
120457	7.25	0.12	4.28	-2.10	1.0400	10.08	1	8.40	1.35	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
120457	7.25	0.12	4.28	-2.31	1.0400	10.08	1	8.40	2.04	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
120458	7.25	-1.86	4.28	-2.41	1.0400	10.08	1	8.40	3.46	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
120458	4.00	-1.86	4.28	-2.84	1.0400	10.08	1	8.40	1.34	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
120459	4.37	-2.32	4.28	-2.32	1.0400	10.08	1	8.40	1.71	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
120459	5.94	-2.52	4.28	-2.52	1.0400	10.08	1	8.40	3.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
120460	6.78	0.05	4.28	-2.85	1.0400	10.08	1	8.40	4.12	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
120460	5.39	0.05	4.28	-2.13	1.0400	10.08	1	8.40	2.73	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
120461	3.68	-2.16	4.28	-2.16	1.0400	10.08	1	8.40	1.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
120463	362.30	22.21	195.72	-105.54	1.0428	504.00	1	420.00	108.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	420.0000	0	0	0	0
120464	0.00	0.00	195.72	-110.87	1.0400	504.00	0	420.00	201.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	420.0000	0	0	0	0
120467	337.29	-63.48	182.21	-111.75	1.0374	469.20	1	391.00	136.06	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	391.0000	0	0	0	0
120469	677.16	-9.12	365.81	-198.80	1.0374	942.00	1	785.00	205.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	785.0000	0	0	0	0
120470	483.07	-9.12	260.96	-179.17	1.0394	672.00	1	560.00	237.11	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	560.0000	0	0	0	0
120472	163.90	-1.93	96.71	-57.49	1.0400	228.00	1	190.00	83.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	190.0000	0	0	0	0
120473	135.98	-30.92	83.48	-51.26	1.0315	196.80	1	164.00	30.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	164.0000	0	0	0	0
120474	141.47	-1.77	83.48	-46.84	1.0400	196.80	1	164.00	75.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	164.0000	0	0	0	0
120490	11.65	6.24	6.24	-4.60	1.0400	16.20	1	13.50	3.91	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	13.5000	0	0	0	0
120493	86.09	-28.31	46.15	-34.84	1.0400	119.76	1	99.80	20.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	99.8000	0	0	0	0
120498	8.54	3.33	3.33	-2.48	1.0400	11.88	1	9.90	1.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	9.9000	0	0	0	0
120500	8.54	3.50	3.50	-3.24	1.0400	11.88	1	9.90	3.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	9.9000	0	0	0	0
120503	35.11	16.83	17.10	-10.34	1.0400	48.84	1	40.70	4.92	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	40.7000	0	0	0	0
120507	34.16	-11.44	18.04	-11.73	1.0400	47.52	1	39.60	8.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	39.6000	0	0	0	0
120512	86.26	-10.10	37.78	-25.81	1.0400	120.00	1	100.00	32.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
120524	4.56	3.37	3.37	-3.09	1.0400	12.00	1	10.00	1.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
130351	448.84	2.46	289.11	-145.64	1.0294	681.60	1	568.00	61.95	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	568.0000	0	0	0	0
130352	58.12	22.05	60.06	-30.44	1.0400	141.60	1	118.00	20.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	118.0000	0	0	0	0
130353	105.24	27.49	62.10	-34.94	1.0400	146.40	1	122.00	26.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	122.0000	0	0	0	0
130355	0.00	0.00	124.76	-79.75	1.0370	294.12	0	245.10	39.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	245.1000	0	0	0	0
130356	98.68	8.92	58.23	-34.17	1.0400	137.28	1	114.40	52.69	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.4000	0	0	0	0
130359	312.98	-39.24	207.67	-122.73	1.0353	489.60	1	408.00	183.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	408.0000	0	0	0	0
130360	351.95	-39.24	207.67	-115.16	1.0358	489.60	1	408.00	101.43	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	408.0000	0	0	0	0
130361	77.69	-0.59	85.00	-51.81	1.0400	200.40	1	167.00	24.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	167.0000	0	0	0	0
130362	137.16	0.17	80.93	-41.24	1.0400	190.80	1	159.00	52.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	159.0000	0	0	0	0
130363	137.16	-1.19	80.93	-49.81	1.0400	190.80	1	159.00	45.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	159.0000	0	0	0	0
130364	125.69	-0.44	85.00	-52.72	1.0400	200.40	1	167.00	72.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	167.0000	0	0	0	0
130365	137.16	-0.46	80.93	-40.36	1.0400	190.80	1	159.00	47.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	159.0000	0	0	0	0
130366	119.47	-39.24	80.93	-43.59	1.0307	190.80	1	159.00	69.07	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	159.0000	0	0	0	0
140304	44.86	-0.48	26.47	-16.14	1.0400	62.40	1	52.00	15.03	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	52.0000	0	0	0	0
140305	39.13	-0.28	26.47	-13.53	1.0400	62.40	1	52.00	22.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	52.0000	0	0	0	0
140306	31.96	-0.38	26.47	-16.68	1.0400	62.40	1	52.00	15.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	52.0000	0	0	0	0
140307	44.86	-0.40	26.47	-15.01	1.0400	62.40	1	52.00	22.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	52.0000	0	0	0	0
140308	230.88	-78.74	205.64	-101.29	1.0257	484.80	1	404.00	102.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	404.0000	0	0	0	0
140309	181.47	-78.74	162.88	-94.98	1.0195	384.00	1	320.00	80.03	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	320.0000	0	0	0	0
140311	7.07	3.15	3.15	-2.62	1.0400	9.84	1	8.20	3.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.2000	0	0	0	0
140311	7.59	3.38	3.38	-2.34	1.0400	10.56	1	8.80	2.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.8000	0	0	0	0
140313	23.29	4.57	10.37	-9.03	1.0400	32.40	1	27.00	5.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	27.0000	0	0	0	0
140314	23.29	4.57	10.37	-8.51	1.0400	32.40	1	27.00	3.61	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	27.0000	0	0	0	0
140320	17.08	1.44	7.60	-6.23	1.0400	23.76	1	19.80	3.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	19.8000	0	0	0	0
140321	17.08	1.44	7.60	-5.86	1.0400	23.76	1	19.80	9.12	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	19.8000	0	0	0	0
140327	31.05	4.17	13.82	-12.06	1.0400	43.20	1	36.00	10.71	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	36.0000	0	0	0	0
140328	31.05	2.25	13.82	-11.61	1.0400	43.20	1	36.00	6.42	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	36.0000	0	0	0	0
140328	31.05	2.25	13.82	-11.08	1.0400	43.20	1	36.00	13.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	36.0000	0	0	0	0
140331	0.00	0.00	170.52	-97.98	1.0390	402.00	0	335.00	141.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	335.0000	0	0	0	0
140332	117.32	3.23	69.22	-34.67	1.0400	163.20	1	136.00	66.98	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	136.0000	0	0	0	0
140333	117.32	3.10	69.22	-37.07	1.0400	163.20	1	136.00	17.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	136.0000	0	0	0	0
140335	155.27	11.84	91.62	-61.19	1.0400	216.00	1	180.00	25.92	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	180.0000	0	0	0	0
140336	107.27	-26.70	85.51	-46.50	1.0333	201.60	1	168.00	54.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	168.0000	0	0	0	0
140337	71.33	-26.70	85.51	-46.27	1.0313	201.60	1	168.00	18.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	168.0000	0	0	0	0
140339	138.88	-1.93	81.95	-53.88	1.0400	193.20	1	161.00	72.34	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	161.0000	0	0	0	0
140340	130.26	-2.72	76.86	-46.42	1.0400	181.20	1	151.00	54.56	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	151.0000	0	0	0	0
140341	40.80	-0.66	24.08	-11.86	1.0400	56.76	1	47.30	14.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.3000	0	0	0	0
140341	40.80	-0.66	24.08	-15.48	1.0400	56.76	1	47.30	20.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.3000	0	0	0	0
140342	40.80	-0.91	24.08	-12.64	1.0400	56.76	1	47.30	6.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.3000	0	0	0	0
140342	40.80	-0.91	24.08	-15.14	1.0400	56.76	1	47.30	8.21	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.3000	0	0	0	0
140343	40.80	-1.62	24.08	-14.36	1.0400	56.76	1	47.30	21.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.3000	0	0	0	0
140343	23.29	-1.62	24.08	-13.54	1.0400	56.76	1	47.30	8.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.3000	0	0	0	0
140350	30.01	23.67	23.67	-12.33	1.0400	55.80	1	46.50	15.27	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	46.5000	0	0	0	0
140350	28.47	16.80	16.80	-11.45	1.0400	39.60	1	33.00	5.05	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	33.0000	0	0	0	0
140351	23.81	14.05	14.05	-7.54	1.0400	33.12	1	27.60	11.36	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	27.6000	0	0	0	0
140351	12.42	13.28	13.28	-8.94	1.0400	31.32	1	26.10	4.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	26.1000	0	0	0	0
140357	148.37	-16.70	87.55	-50.96	1.0347	206.40	1	172.00	84.98	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.0000	0	0	0	0
140358	120.49	-16.70	86.02	-59.00	1.0360	202.80	1	169.00	66.92	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	169.0000	0	0	0	0
140359	145.78	3.57	86.02	-48.29	1.0400	202.80	1	169.00	83.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	169.0000	0	0	0	0
140361	99.39	-9.45	115.54	-60.32	1.0400	272.40	1	227.00	27.43	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	227.0000	0	0	0	0
140362	128.53	-2.61	75.84	-39.74	1.0400	178.80	1	149.00	38.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	149.0000	0	0	0	0
140363	128.53	-2.68	75.84	-38.09	1.0400	178.80	1	149.00	71.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	149.0000	0	0	0	0
140374	37.96	4.97	22.40	-11.92	1.0400	52.80	1	44.00	17.07	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.0000	0	0	0	0
140374	37.96	4.97	22.40	-13.44	1.0400	52.80	1	44.00	15.94	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.0000	0	0	0	0
140375	34.22	3.10	22.40	-12.74	1.0400	52.80	1	44.00	20.27	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.0000	0	0	0	0
140375	37.96	3.10	22.40	-13.02	1.0400	52.80	1	44.00	12.07	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.0000	0	0	0	0
140377	25.88	12.68	12.68	-8.52	1.0400	36.00	1	30.00	11.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	30.0000	0	0	0	0
150428	257.66	-99.95	198.51	-99.95	1.0160	468.00	1	390.00	134.04	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	390.0000	0	0	0	0
150429	171.61	-61.99	119.11	-61.99	1.0151	280.80	1	234.00	97.44	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.0000	0	0	0	0
150431	375.24	-78.90	221.41	-138.49	1.0221	522.00	1	435.00	110.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	435.0000	0	0	0	0
150432	0.00	0.00	221.41	-135.53	1.0400	522.00	0	435.00	65.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	435.0000	0	0	0	0
150433	340.74	-78.90	201.06	-115.51	1.0217	474.00	1	395.00	141.35	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	395.0000	0	0	0	0
150435	73.79	-3.33	52.94	-32.53	1.0400	124.80	1	104.00	40.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	104.0000	0	0	0	0
150436	89.71	-2.67	52.94	-31.11	1.0400	124.80	1	104.00	22.69	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	104.0000	0	0	0	0
150437	172.52	-55.53	101.80	-55.53	1.0267	240.00	1	200.00	90.83	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
150438	0.00	0.00	50.90	-31.88	1.0400	120.00	0	100.00	26.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
150439	29.84	-4.20	33.59	-19.48	1.0400	79.20	1	66.00	8.92	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	66.0000	0	0	0	0
150441	1039.46	-155.42	443.44	-409.05	1.0261	1446.00	1	1205.00	571.44	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1205.0000	0	0	0	0
150442	1030.84	-155.42	439.76	-369.20	1.0257	1434.00	1	1195.00	212.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1195.0000	0	0	0	0
150445	61.25	-0.11	36.14	-20.43	1.0400	85.20	1	71.00	23.29	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	71.0000	0	0	0	0
150446	44.17	0.04	35.63	-19.83	1.0400	84.00	1	70.00	21.98	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	70.0000	0	0	0	0
150447	35.47	-0.19	35.63	-24.37	1.0400	84.00	1	70.00	13.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	70.0000	0	0	0	0
150448	53.81	-0.21	36.14	-22.95	1.0400	85.20	1	71.00	31.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	71.0000	0	0	0	0
150451	16.99	6.47	10.03	-5.60	1.0400	23.64	1	19.70	1.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	19.7000	0	0	0	0
150452	16.99	6.47	10.03	-5.31	1.0400	23.64	1	19.70	3.14	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	19.7000	0	0	0	0
150454	16.99	10.03	10.03	-5.60	1.0400	23.64	1	19.70	3.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	19.7000	0	0	0	0
150454	7.22	8.65	8.65	-5.55	1.0400	20.40	1	17.00	1.83	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	17.0000	0	0	0	0
150462	140.61	7.63	82.97	-53.71	1.0400	195.60	1	163.00	42.85	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000	0	0	0	0
150463	89.71	8.13	52.94	-31.43	1.0400	124.80	1	104.00	37.04	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	104.0000	0	0	0	0
150476	167.39	57.97	142.52	-73.64	1.0569	336.00	1	280.00	78.63	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	280.0000	0	0	0	0
150477	183.31	-14.12	108.16	-65.51	1.0400	255.00	1	212.50	49.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	212.5000	0	0	0	0
150478	124.96	57.97	108.16	-69.04	1.0555	255.00	1	212.50	57.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	212.5000	0	0	0	0
150481	126.16	-78.03	147.86	-78.03	1.0295	348.60	1	290.50	34.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	290.5000	0	0	0	0
150482	250.59	-72.97	147.86	-72.97	1.0233	348.60	1	290.50	117.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	290.5000	0	0	0	0
150483	142.33	-12.21	83.99	-49.59	1.0400	198.00	1	165.00	48.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.0000	0	0	0	0
150484	100.71	-56.66	83.99	-56.66	1.0287	198.00	1	165.00	19.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.0000	0	0	0	0
150485	123.13	-11.76	83.99	-57.24	1.0400	198.00	1	165.00	70.83	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.0000	0	0	0	0
150486	128.81	-9.40	83.99	-51.99	1.0400	198.00	1	165.00	76.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.0000	0	0	0	0
150488	151.56	-9.48	117.07	-75.97	1.0400	276.00	1	230.00	78.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.0000	0	0	0	0
150489	194.09	-57.57	114.52	-57.57	1.0244	270.00	1	225.00	109.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	225.0000	0	0	0	0
150490	131.04	-6.71	114.52	-56.44	1.0400	270.00	1	225.00	59.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	225.0000	0	0	0	0
150492	51.76	4.66	28.13	-17.28	1.0400	72.00	1	60.00	27.95	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	60.0000	0	0	0	0
150496	103.51	-4.22	44.46	-40.40	1.0400	144.00	1	120.00	45.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.0000	0	0	0	0
150499	194.09	-27.11	73.89	-71.14	1.0400	270.00	1	225.00	112.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	225.0000	0	0	0	0
150502	138.88	-6.55	66.10	-48.32	1.0400	193.20	1	161.00	26.89	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	161.0000	0	0	0	0
150505	129.39	-8.76	50.70	-43.56	1.0400	180.00	1	150.00	63.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
150507	97.05	12.37	52.97	-30.07	1.0400	135.00	1	112.50	17.68	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000	0	0	0	0
150510	116.80	-1.12	59.57	-35.37	1.0400	162.48	1	135.40	33.61	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	135.4000	0	0	0	0
150512	94.89	1.72	39.41	-30.72	1.0400	132.00	1	110.00	45.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.0000	0	0	0	0
150515	175.98	-59.71	61.40	-59.71	1.0314	244.80	1	204.00	46.71	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	204.0000	0	0	0	0
150517	58.31	-9.64	32.49	-17.27	1.0400	81.12	1	67.60	33.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	67.6000	0	0	0	0
150520	129.39	-10.90	50.99	-47.27	1.0400	180.00	1	150.00	34.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
150523	0.00	0.00	233.27	-121.94	1.0413	549.96	0	458.30	83.67	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	458.3000	0	0	0	0
150524	282.77	-88.25	166.85	-88.25	1.0231	393.36	1	327.80	96.89	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	327.8000	0	0	0	0
150525	284.06	-88.39	167.61	-88.39	1.0251	395.16	1	329.30	53.83	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	329.3000	0	0	0	0
150528	198.40	-12.11	98.89	-76.47	1.0381	276.00	1	230.00	65.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.0000	0	0	0	0
150531	107.83	53.96	53.96	-38.24	1.0400	150.00	1	125.00	23.31	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	125.0000	0	0	0	0
150534	86.69	-28.76	30.71	-28.76	1.0400	120.60	1	100.50	18.94	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5000	0	0	0	0
150541	14.63	5.09	9.57	-5.25	1.0400	22.56	1	18.80	8.67	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.8000	0	0	0	0
150541	13.52	5.09	9.57	-6.01	1.0400	22.56	1	18.80	7.56	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.8000	0	0	0	0
150542	16.22	4.73	9.57	-6.45	1.0400	22.56	1	18.80	4.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.8000	0	0	0	0
150543	9.86	3.35	9.57	-5.27	1.0400	22.56	1	18.80	3.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.8000	0	0	0	0
150543	16.22	3.35	9.57	-5.59	1.0400	22.56	1	18.80	7.92	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.8000	0	0	0	0
150544	16.22	2.27	9.57	-4.96	1.0400	22.56	1	18.80	6.95	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.8000	0	0	0	0
150544	9.82	2.27	9.57	-4.93	1.0400	22.56	1	18.80	3.86	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.8000	0	0	0	0
150545	8.34	4.93	9.57	-6.06	1.0400	22.56	1	18.80	2.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.8000	0	0	0	0
150545	16.22	4.93	9.57	-6.13	1.0400	22.56	1	18.80	9.17	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.8000	0	0	0	0
150546	16.22	2.75	9.57	-4.90	1.0400	22.56	1	18.80	2.61	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.8000	0	0	0	0
150546	16.22	2.75	9.57	-4.78	1.0400	22.56	1	18.80	2.95	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.8000	0	0	0	0
150547	16.22	6.62	9.57	-6.02	1.0400	22.56	1	18.80	8.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.8000	0	0	0	0
150549	26.05	-1.05	10.97	-8.27	1.0400	36.24	1	30.20	8.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	30.2000	0	0	0	0
150552	158.55	-12.86	62.45	-52.24	1.0400	220.56	1	183.80	24.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.8000	0	0	0	0
150554	8.54	3.42	3.42	-3.16	1.0400	11.88	1	9.90	4.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	9.9000	0	0	0	0
160189	275.18	-10.09	162.37	-79.76	1.0377	382.80	1	319.00	86.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	319.0000	0	0	0	0
160190	135.43	-1.57	79.91	-40.97	1.0400	188.40	1	157.00	75.61	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	157.0000	0	0	0	0
160191	135.43	-10.09	79.91	-40.38	1.0385	188.40	1	157.00	15.86	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	157.0000	0	0	0	0
160194	112.60	2.67	89.07	-58.02	1.0400	210.00	1	175.00	57.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	175.0000	0	0	0	0
160195	96.01	2.43	63.63	-38.21	1.0400	150.00	1	125.00	56.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	125.0000	0	0	0	0
160198	38.10	-0.72	24.94	-16.19	1.0400	58.80	1	49.00	22.57	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	49.0000	0	0	0	0
160199	42.27	-0.38	24.94	-14.91	1.0400	58.80	1	49.00	7.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	49.0000	0	0	0	0
160199	41.41	-0.38	24.43	-15.27	1.0400	57.60	1	48.00	11.93	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	48.0000	0	0	0	0
160200	31.92	-0.46	18.83	-12.58	1.0400	44.40	1	37.00	10.19	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	37.0000	0	0	0	0
160200	0.00	0.00	5.34	-3.25	1.0400	12.60	0	10.50	1.95	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.5000	0	0	0	0
160201	0.00	0.00	5.34	-3.25	1.0400	12.60	0	10.50	1.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.5000	0	0	0	0
160205	0.00	0.00	162.37	-105.37	1.0400	382.80	0	319.00	138.58	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	319.0000	0	0	0	0
160206	135.43	3.94	79.91	-42.92	1.0411	188.40	1	157.00	39.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	157.0000	0	0	0	0
160207	135.43	-0.55	79.91	-48.89	1.0400	188.40	1	157.00	39.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	157.0000	0	0	0	0
160208	258.79	3.94	152.70	-93.82	1.0398	360.00	1	300.00	92.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	300.0000	0	0	0	0
160210	565.02	11.95	305.23	-218.99	1.0407	786.00	1	655.00	212.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	655.0000	0	0	0	0
160214	28.04	-0.76	16.54	-8.70	1.0400	39.00	1	32.50	13.73	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	32.5000	0	0	0	0
160216	62.11	7.09	36.65	-22.45	1.0400	86.40	1	72.00	35.46	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
160217	62.11	6.15	36.65	-20.87	1.0400	86.40	1	72.00	9.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
160218	62.11	11.29	36.65	-25.02	1.0400	86.40	1	72.00	10.37	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
160219	45.97	7.27	36.65	-24.18	1.0400	86.40	1	72.00	23.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
160220	30.57	9.07	36.65	-19.32	1.0400	86.40	1	72.00	7.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
160221	62.11	5.91	36.65	-20.13	1.0400	86.40	1	72.00	32.35	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
160222	49.60	5.32	29.27	-20.01	1.0400	69.00	1	57.50	20.78	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.5000	0	0	0	0
160223	29.71	3.00	24.08	-12.08	1.0400	56.76	1	47.30	14.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.3000	0	0	0	0
160223	23.89	3.00	16.29	-9.01	1.0400	38.40	1	32.00	13.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	32.0000	0	0	0	0
160224	12.89	4.23	14.51	-9.91	1.0400	34.20	1	28.50	3.86	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.5000	0	0	0	0
160226	49.72	4.20	38.17	-22.43	1.0400	90.00	1	75.00	25.95	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
160228	27.60	13.71	16.29	-11.07	1.0400	38.40	1	32.00	8.09	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	32.0000	0	0	0	0
160230	0.00	0.00	3.73	-3.38	1.0400	14.40	0	12.00	5.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	12.0000	0	0	0	0
160231	0.00	0.00	10.69	-9.30	1.0400	31.92	0	26.60	11.05	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	26.6000	0	0	0	0
160233	0.00	0.00	10.00	-8.67	1.0400	31.92	0	26.60	10.63	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	26.6000	0	0	0	0
160236	20.45	7.27	15.27	-8.20	1.0400	36.00	1	30.00	10.94	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	30.0000	0	0	0	0
160236	25.88	7.27	15.27	-9.06	1.0400	36.00	1	30.00	4.84	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	30.0000	0	0	0	0
160237	25.88	5.65	15.27	-8.42	1.0400	36.00	1	30.00	9.98	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	30.0000	0	0	0	0
160237	0.00	0.00	7.64	-4.68	1.0400	18.00	0	15.00	6.17	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	15.0000	0	0	0	0
160238	0.00	0.00	7.64	-3.93	1.0400	18.00	0	15.00	5.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	15.0000	0	0	0	0
160239	0.00	0.00	7.64	-3.81	1.0400	18.00	0	15.00	5.85	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	15.0000	0	0	0	0
160239	0.00	0.00	6.11	-3.44	1.0400	14.40	0	12.00	5.93	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	12.0000	0	0	0	0
160242	0.00	0.00	10.71	-6.72	1.0400	28.56	0	23.80	6.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	23.8000	0	0	0	0
160243	0.00	0.00	6.04	-4.39	1.0400	18.00	0	15.00	1.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	15.0000	0	0	0	0
160246	20.59	5.30	16.80	-10.53	1.0400	39.60	1	33.00	10.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	33.0000	0	0	0	0
160249	121.63	21.87	71.77	-39.72	1.0463	169.20	1	141.00	33.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	141.0000	0	0	0	0
160250	120.77	-0.10	71.26	-43.22	1.0400	168.00	1	140.00	20.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	140.0000	0	0	0	0
160251	66.57	-0.11	43.26	-22.80	1.0400	102.00	1	85.00	9.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	85.0000	0	0	0	0
160253	118.22	-0.02	77.37	-42.81	1.0400	182.40	1	152.00	49.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	152.0000	0	0	0	0
160254	0.00	0.00	77.37	-52.47	1.0400	182.40	0	152.00	41.23	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	152.0000	0	0	0	0
160255	113.72	34.63	83.99	-53.83	1.0515	198.00	1	165.00	61.42	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.0000	0	0	0	0
160258	96.36	-1.74	78.90	-47.28	1.0396	186.00	1	155.00	47.23	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	155.0000	0	0	0	0
160259	128.23	-1.74	78.90	-53.10	1.0399	186.00	1	155.00	60.12	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	155.0000	0	0	0	0
160260	129.39	-1.74	76.35	-50.65	1.0394	180.00	1	150.00	24.83	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
160263	244.30	3.92	86.16	-77.82	1.0441	339.84	1	283.20	130.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	283.2000	0	0	0	0
160266	123.44	12.21	72.84	-37.28	1.0400	171.72	1	143.10	51.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	143.1000	0	0	0	0
160267	82.14	10.62	72.84	-48.73	1.0400	171.72	1	143.10	36.78	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	143.1000	0	0	0	0
160270	173.91	-28.30	69.19	-62.38	1.0363	241.92	1	201.60	100.49	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	201.6000	0	0	0	0
160273	155.27	4.33	62.64	-55.32	1.0400	216.00	1	180.00	30.06	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	180.0000	0	0	0	0
160275	173.39	-14.40	65.23	-61.40	1.0396	241.20	1	201.00	84.93	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	201.0000	0	0	0	0
160278	172.61	4.36	98.28	-58.93	1.0408	240.12	1	200.10	31.44	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.1000	0	0	0	0
160281	162.17	3.58	76.85	-64.67	1.0440	225.60	1	188.00	46.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	188.0000	0	0	0	0
160283	0.00	0.00	2.84	-2.58	1.0400	10.80	0	9.00	3.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	9.0000	0	0	0	0
160286	195.04	0.95	81.54	-72.69	1.0400	271.32	1	226.10	103.56	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	226.1000	0	0	0	0
160288	173.39	-37.31	86.20	-56.14	1.0333	241.20	1	201.00	34.11	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	201.0000	0	0	0	0
160291	214.79	58.99	80.00	-72.97	1.0502	298.80	1	249.00	37.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	249.0000	0	0	0	0
160293	27.67	4.40	22.90	-15.13	1.0400	54.00	1	45.00	13.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	45.0000	0	0	0	0
160294	38.82	4.44	22.90	-13.80	1.0400	54.00	1	45.00	12.63	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	45.0000	0	0	0	0
160297	43.13	1.78	25.45	-13.47	1.0400	60.00	1	50.00	12.73	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	50.0000	0	0	0	0
160298	23.43	2.88	25.45	-17.38	1.0400	60.00	1	50.00	7.58	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	50.0000	0	0	0	0
160301	264.91	-59.74	128.60	-85.81	1.0298	368.52	1	307.10	88.86	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	307.1000	0	0	0	0
160303	140.52	25.55	54.81	-53.18	1.0448	195.48	1	162.90	33.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	162.9000	0	0	0	0
170518	426.44	-11.98	266.21	-169.00	1.0286	627.60	1	523.00	85.76	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	523.0000	0	0	0	0
170519	317.79	-11.98	199.53	-113.97	1.0301	470.40	1	392.00	193.53	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	392.0000	0	0	0	0
170522	64.70	17.50	38.17	-19.14	1.0400	90.00	1	75.00	9.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
170523	119.04	23.25	70.24	-37.83	1.0400	165.60	1	138.00	47.43	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	138.0000	0	0	0	0
170524	90.96	18.37	54.46	-30.73	1.0400	128.40	1	107.00	44.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.0000	0	0	0	0
170525	42.74	19.55	38.17	-21.41	1.0400	90.00	1	75.00	18.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
170528	7.07	4.17	4.17	-2.87	1.0400	9.84	1	8.20	1.94	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.2000	0	0	0	0
170528	0.00	0.00	4.17	-2.60	1.0400	9.84	0	8.20	2.44	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.2000	0	0	0	0
170529	3.74	0.26	4.17	-2.37	1.0400	9.84	1	8.20	1.14	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.2000	0	0	0	0
170529	35.37	0.26	20.87	-14.06	1.0400	49.20	1	41.00	20.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	41.0000	0	0	0	0
170530	19.84	0.45	11.71	-6.88	1.0400	27.60	1	23.00	6.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	23.0000	0	0	0	0
170530	15.53	0.45	9.16	-6.00	1.0400	21.60	1	18.00	5.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.0000	0	0	0	0
170532	52.62	28.15	31.05	-19.36	1.0400	73.20	1	61.00	18.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	61.0000	0	0	0	0
170533	52.62	28.02	31.05	-18.38	1.0400	73.20	1	61.00	22.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	61.0000	0	0	0	0
170535	34.50	4.14	15.36	-11.20	1.0400	48.00	1	40.00	4.04	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	40.0000	0	0	0	0
170536	34.50	4.14	15.36	-12.00	1.0400	48.00	1	40.00	14.94	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	40.0000	0	0	0	0
170540	37.05	-3.76	39.70	-19.91	1.0400	93.60	1	78.00	12.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	78.0000	0	0	0	0
170541	50.00	-1.72	39.70	-26.10	1.0400	93.60	1	78.00	25.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	78.0000	0	0	0	0
170542	69.01	-4.74	40.72	-26.22	1.0400	96.00	1	80.00	32.74	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	80.0000	0	0	0	0
170550	175.98	-26.88	103.84	-52.42	1.0357	244.80	1	204.00	52.04	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	204.0000	0	0	0	0
170551	100.06	-26.88	103.84	-58.96	1.0353	244.80	1	204.00	35.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	204.0000	0	0	0	0
170552	111.06	-6.68	81.95	-51.62	1.0400	193.20	1	161.00	60.03	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	161.0000	0	0	0	0
170553	100.56	-4.25	77.88	-52.52	1.0400	183.60	1	153.00	26.83	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	153.0000	0	0	0	0
170554	131.98	-2.22	77.88	-45.58	1.0400	183.60	1	153.00	28.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	153.0000	0	0	0	0
170555	138.88	-3.71	81.95	-52.73	1.0400	193.20	1	161.00	43.93	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	161.0000	0	0	0	0
170563	0.00	0.00	150.66	-77.94	1.0429	355.20	0	296.00	130.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	296.0000	0	0	0	0
170564	98.04	-55.81	104.85	-55.81	1.0271	247.20	1	206.00	32.74	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.0000	0	0	0	0
170565	102.47	-53.68	104.34	-53.68	1.0227	246.00	1	205.00	37.49	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	205.0000	0	0	0	0
170577	8.63	4.21	4.21	-2.96	1.0400	12.00	1	10.00	1.21	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
170579	8.63	3.62	3.62	-3.49	1.0400	12.00	1	10.00	2.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
170583	8.63	3.18	3.18	-2.82	1.0400	12.00	1	10.00	2.91	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
180111	53.01	8.93	45.86	-24.01	1.0400	108.12	1	90.10	24.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	90.1000	0	0	0	0
180112	0.00	0.00	44.44	-27.28	1.0400	104.76	0	87.30	42.04	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	87.3000	0	0	0	0
180114	9.06	-0.40	4.03	-2.85	1.0400	12.60	1	10.50	3.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.5000	0	0	0	0
180115	0.00	0.00	3.84	-3.09	1.0400	12.00	0	10.00	2.62	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
180117	6.91	-0.41	3.84	-3.07	1.0400	12.00	1	10.00	3.74	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
180119	129.39	-24.32	73.05	-38.38	1.0400	180.00	1	150.00	37.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
180121	78.67	-16.91	39.55	-29.91	1.0400	109.44	1	91.20	30.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	91.2000	0	0	0	0
180123	172.52	-14.96	84.49	-57.42	1.0400	240.00	1	200.00	20.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
180126	172.52	-11.72	65.10	-59.25	1.0377	240.00	1	200.00	25.34	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
180128	67.28	-11.35	24.19	-20.94	1.0400	93.60	1	78.00	9.58	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	78.0000	0	0	0	0
180131	215.40	-17.73	88.26	-80.60	1.0400	299.64	1	249.70	40.94	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	249.7000	0	0	0	0
180134	172.52	-21.64	92.18	-51.51	1.0400	240.00	1	200.00	42.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
180137	204.96	-3.24	89.50	-63.73	1.0377	285.12	1	237.60	117.31	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	237.6000	0	0	0	0
180140	258.79	-13.39	94.19	-89.25	1.0408	360.00	1	300.00	46.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	300.0000	0	0	0	0
180143	172.52	-0.18	91.47	-59.10	1.0400	240.00	1	200.00	24.36	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
180145	8.63	-3.26	4.27	-3.26	1.0400	12.00	1	10.00	4.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
190106	138.02	-5.10	64.80	-53.58	1.0400	192.00	1	160.00	47.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	160.0000	0	0	0	0
190108	0.00	0.00	21.38	-12.07	1.0400	50.40	0	42.00	11.79	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	42.0000	0	0	0	0
190108	0.00	0.00	21.38	-12.92	1.0400	50.40	0	42.00	7.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	42.0000	0	0	0	0
190109	0.00	0.00	8.14	-5.21	1.0400	19.20	0	16.00	8.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	16.0000	0	0	0	0
190111	0.00	0.00	26.11	-21.38	1.0400	100.80	0	84.00	26.37	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	84.0000	0	0	0	0
190114	112.57	-3.24	58.99	-36.24	1.0400	156.60	1	130.50	41.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	130.5000	0	0	0	0
190116	0.00	0.00	27.93	-18.59	1.0400	68.40	0	57.00	21.29	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.0000	0	0	0	0
190118	129.39	-5.71	57.10	-47.85	1.0400	180.00	1	150.00	37.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
190120	155.27	-4.25	64.73	-58.71	1.0390	216.00	1	180.00	60.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	180.0000	0	0	0	0
190123	182.01	-6.15	95.13	-63.17	1.0383	253.20	1	211.00	21.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	211.0000	0	0	0	0
190124	142.33	0.18	79.23	-42.56	1.0400	198.00	1	165.00	20.91	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.0000	0	0	0	0
190126	0.00	0.00	11.66	-9.02	1.0400	36.00	0	30.00	9.93	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	30.0000	0	0	0	0
190129	188.05	-13.30	87.77	-59.20	1.0400	261.60	1	218.00	100.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	218.0000	0	0	0	0
190132	182.19	-30.24	68.99	-63.84	1.0389	253.44	1	211.20	101.98	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	211.2000	0	0	0	0
190134	129.39	-11.63	72.03	-39.85	1.0400	180.00	1	150.00	67.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
190136	156.74	-2.12	89.94	-55.69	1.0394	218.04	1	181.70	29.81	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.7000	0	0	0	0
190139	248.95	-8.05	130.45	-89.78	1.0395	346.32	1	288.60	71.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	288.6000	0	0	0	0
190142	221.69	-28.07	119.62	-85.43	1.0389	308.40	1	257.00	112.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	257.0000	0	0	0	0
190145	172.52	-21.06	88.52	-56.80	1.0363	240.00	1	200.00	29.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
190147	172.52	-8.24	74.67	-64.75	1.0365	240.00	1	200.00	55.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
190149	138.88	-0.46	50.72	-48.07	1.0400	193.20	1	161.00	52.98	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	161.0000	0	0	0	0
190152	167.35	-6.42	91.87	-59.24	1.0400	232.80	1	194.00	25.95	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	194.0000	0	0	0	0
190155	198.75	11.97	107.81	-67.63	1.0389	276.48	1	230.40	66.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.4000	0	0	0	0
190157	172.52	-4.46	71.63	-53.28	1.0383	240.00	1	200.00	57.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
190159	134.05	-0.63	76.56	-51.04	1.0394	186.48	1	155.40	67.69	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	155.4000	0	0	0	0
190162	172.52	-14.23	86.81	-65.09	1.0373	240.00	1	200.00	32.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
190165	258.53	-30.29	135.63	-99.58	1.0327	359.64	1	299.70	89.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	299.7000	0	0	0	0
190167	129.39	-9.53	55.54	-51.19	1.0400	180.00	1	150.00	57.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
190169	129.39	-10.01	60.34	-43.62	1.0400	180.00	1	150.00	65.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
190172	258.79	-45.72	124.42	-97.67	1.0346	360.00	1	300.00	41.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	300.0000	0	0	0	0
190174	0.00	0.00	22.27	-16.13	1.0400	60.48	0	50.40	12.83	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	50.4000	0	0	0	0
190177	128.01	-0.25	46.21	-44.00	1.0400	178.08	1	148.40	53.98	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	148.4000	0	0	0	0
190182	130.43	1.77	65.43	-41.77	1.0400	181.44	1	151.20	37.81	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	151.2000	0	0	0	0
190185	150.10	-0.69	85.75	-44.44	1.0400	208.80	1	174.00	39.14	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	174.0000	0	0	0	0
190187	0.00	0.00	11.20	-9.49	1.0400	36.00	0	30.00	14.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	30.0000	0	0	0	0
190190	140.61	-6.60	50.38	-41.21	1.0400	195.60	1	163.00	22.04	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000	0	0	0	0
190193	218.24	-71.03	109.69	-86.21	1.0245	303.60	1	253.00	34.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	253.0000	0	0	0	0
190196	302.18	-96.05	131.29	-107.23	1.0199	420.36	1	350.30	166.12	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	350.3000	0	0	0	0
190198	136.29	-3.18	54.26	-49.23	1.0400	189.60	1	158.00	28.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	158.0000	0	0	0	0
190201	258.79	-13.25	111.11	-99.90	1.0381	360.00	1	300.00	98.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	300.0000	0	0	0	0
190203	0.00	0.00	37.06	-34.10	1.0400	119.28	0	99.40	42.92	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	99.4000	0	0	0	0
190206	172.70	-61.95	67.31	-61.95	1.0166	240.24	1	200.20	62.86	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.2000	0	0	0	0
190209	181.24	-4.30	79.46	-60.57	1.0400	252.12	1	210.10	64.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	210.1000	0	0	0	0
200156	36.23	-6.02	21.38	-13.30	1.0400	50.40	1	42.00	15.03	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	42.0000	0	0	0	0
200156	15.17	-6.02	10.18	-6.04	1.0400	24.00	1	20.00	8.83	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000	0	0	0	0
200157	29.12	-11.02	22.90	-15.35	1.0400	54.00	1	45.00	14.86	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	45.0000	0	0	0	0
200162	6.15	0.98	3.19	-2.89	1.0400	12.00	1	10.00	2.98	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
200168	190.64	-1.49	112.49	-66.87	1.0400	265.20	1	221.00	109.11	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	221.0000	0	0	0	0
200169	190.64	-67.23	112.49	-67.23	1.0236	265.20	1	221.00	26.92	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	221.0000	0	0	0	0
200170	0.00	0.00	122.16	-60.21	1.0400	288.00	0	240.00	82.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	240.0000	0	0	0	0
200172	126.14	-27.33	87.55	-53.46	1.0331	206.40	1	172.00	71.62	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.0000	0	0	0	0
200173	84.92	-0.42	75.84	-45.81	1.0400	178.80	1	149.00	37.69	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	149.0000	0	0	0	0
200174	128.53	0.50	75.84	-47.61	1.0400	178.80	1	149.00	22.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	149.0000	0	0	0	0
200179	215.66	-18.39	113.11	-70.37	1.0373	300.00	1	250.00	89.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	250.0000	0	0	0	0
200181	172.52	-25.60	67.19	-51.80	1.0294	240.00	1	200.00	31.79	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
200184	173.91	-40.99	92.51	-67.89	1.0323	241.92	1	201.60	79.12	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	201.6000	0	0	0	0
200186	175.11	-6.17	79.39	-62.83	1.0400	243.60	1	203.00	42.09	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	203.0000	0	0	0	0
200189	196.68	-36.02	109.59	-76.97	1.0333	273.60	1	228.00	49.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	228.0000	0	0	0	0
200192	142.33	-15.09	79.13	-43.54	1.0400	198.00	1	165.00	80.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.0000	0	0	0	0
200195	14.57	-0.28	9.31	-6.34	1.0400	21.96	1	18.30	8.77	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.3000	0	0	0	0
200195	11.43	-0.28	9.31	-5.99	1.0400	21.96	1	18.30	5.63	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.3000	0	0	0	0
200196	11.25	-0.29	9.31	-4.72	1.0400	21.96	1	18.30	5.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.3000	0	0	0	0
200197	13.53	0.04	9.31	-5.31	1.0400	21.96	1	18.30	7.73	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.3000	0	0	0	0
200198	15.79	-0.26	9.31	-6.30	1.0400	21.96	1	18.30	5.93	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.3000	0	0	0	0
200198	15.79	-0.26	9.31	-6.04	1.0400	21.96	1	18.30	2.69	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.3000	0	0	0	0
200199	12.04	-0.31	9.31	-5.60	1.0400	21.96	1	18.30	6.24	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.3000	0	0	0	0
200200	8.05	-0.21	9.31	-5.61	1.0400	21.96	1	18.30	2.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.3000	0	0	0	0
200201	10.61	-0.15	9.31	-5.31	1.0400	21.96	1	18.30	4.81	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.3000	0	0	0	0
200201	15.79	-0.15	9.31	-5.48	1.0400	21.96	1	18.30	7.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.3000	0	0	0	0
200202	15.79	-0.22	9.31	-4.83	1.0400	21.96	1	18.30	7.86	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.3000	0	0	0	0
200202	15.79	-0.22	9.31	-4.72	1.0400	21.96	1	18.30	8.12	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.3000	0	0	0	0
200204	82.21	-12.86	37.82	-32.73	1.0400	114.36	1	95.30	24.84	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	95.3000	0	0	0	0
200207	94.89	-3.41	49.81	-29.46	1.0400	132.00	1	110.00	38.06	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.0000	0	0	0	0
210319	0.00	0.00	7.03	-6.14	1.0400	21.96	0	18.30	5.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.3000	0	0	0	0
210319	15.79	7.03	7.03	-5.73	1.0400	21.96	1	18.30	1.85	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.3000	0	0	0	0
210320	11.77	6.65	7.03	-6.33	1.0400	21.96	1	18.30	5.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.3000	0	0	0	0
210322	0.00	0.00	5.30	-3.89	1.0400	16.56	0	13.80	1.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	13.8000	0	0	0	0
210325	18.12	-2.04	8.06	-7.34	1.0400	25.20	1	21.00	2.58	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	21.0000	0	0	0	0
210325	18.12	-2.04	8.06	-5.64	1.0400	25.20	1	21.00	6.95	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	21.0000	0	0	0	0
210327	155.51	-67.34	101.80	-67.34	1.0267	240.00	1	200.00	92.11	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
210328	121.97	-5.34	80.93	-43.02	1.0400	190.80	1	159.00	71.57	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	159.0000	0	0	0	0
210329	89.93	-6.21	80.93	-47.94	1.0400	190.80	1	159.00	39.53	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	159.0000	0	0	0	0
210330	97.87	-6.83	78.39	-40.98	1.0400	184.80	1	154.00	22.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	154.0000	0	0	0	0
210331	74.19	-5.17	43.77	-24.47	1.0400	103.20	1	86.00	28.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	86.0000	0	0	0	0
210334	804.48	5.22	434.59	-264.30	1.0366	1119.12	1	932.60	269.58	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	932.6000	0	0	0	0
210336	269.14	-25.96	158.81	-83.32	1.0310	374.40	1	312.00	135.91	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	312.0000	0	0	0	0
210337	191.77	-25.96	158.81	-81.77	1.0299	374.40	1	312.00	92.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	312.0000	0	0	0	0
210338	0.00	0.00	107.40	-72.01	1.0360	253.20	0	211.00	91.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	211.0000	0	0	0	0
210339	182.01	19.40	107.40	-70.93	1.0400	253.20	1	211.00	53.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	211.0000	0	0	0	0
210340	119.65	15.62	107.40	-54.69	1.0400	253.20	1	211.00	52.77	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	211.0000	0	0	0	0
210341	131.77	15.84	107.40	-66.88	1.0400	253.20	1	211.00	64.89	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	211.0000	0	0	0	0
210346	129.39	-37.68	73.47	-37.68	1.0357	180.00	1	150.00	48.67	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
210349	172.61	-33.54	60.12	-51.57	1.0400	240.12	1	200.10	59.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.1000	0	0	0	0
210351	0.00	0.00	7.63	-4.73	1.0400	18.48	0	15.40	2.74	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	15.4000	0	0	0	0
210354	172.52	-37.60	76.60	-55.75	1.0400	240.00	1	200.00	65.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
210358	0.00	0.00	4.64	-2.62	1.0400	12.00	0	10.00	3.06	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
220123	27.27	0.94	32.58	-20.07	1.0400	76.80	1	64.00	6.98	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	64.0000	0	0	0	0
220124	42.08	0.47	32.58	-18.48	1.0400	76.80	1	64.00	11.24	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	64.0000	0	0	0	0
220125	55.21	0.60	32.58	-20.07	1.0400	76.80	1	64.00	13.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	64.0000	0	0	0	0
220126	55.21	0.87	32.58	-19.70	1.0400	76.80	1	64.00	10.21	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	64.0000	0	0	0	0
220127	50.53	0.85	33.09	-18.86	1.0400	78.00	1	65.00	29.93	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	65.0000	0	0	0	0
220132	61.25	-9.55	36.14	-24.17	1.0400	85.20	1	71.00	31.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	71.0000	0	0	0	0
220133	61.25	-11.39	36.14	-20.18	1.0400	85.20	1	71.00	17.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	71.0000	0	0	0	0
220134	32.56	-9.38	35.63	-19.86	1.0400	84.00	1	70.00	10.37	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	70.0000	0	0	0	0
220136	0.00	0.00	16.90	-9.21	1.0400	41.16	0	34.30	6.36	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	34.3000	0	0	0	0
220142	177.70	58.92	104.85	-58.06	1.0546	247.20	1	206.00	52.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.0000	0	0	0	0
220143	176.75	58.92	104.29	-51.35	1.0503	245.88	1	204.90	30.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	204.9000	0	0	0	0
220144	139.75	-0.08	82.46	-42.99	1.0400	194.40	1	162.00	57.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	162.0000	0	0	0	0
220145	108.90	-0.04	78.13	-52.05	1.0400	184.20	1	153.50	60.24	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	153.5000	0	0	0	0
220146	77.76	-0.76	73.96	-42.13	1.0400	174.36	1	145.30	31.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	145.3000	0	0	0	0
220147	110.81	0.01	73.14	-41.36	1.0400	172.44	1	143.70	65.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	143.7000	0	0	0	0
220149	239.81	11.45	94.26	-87.09	1.0401	333.60	1	278.00	74.12	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	278.0000	0	0	0	0
220151	71.17	28.61	35.03	-26.94	1.0400	99.00	1	82.50	39.83	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	82.5000	0	0	0	0
220153	67.28	9.40	36.25	-21.09	1.0400	93.60	1	78.00	10.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	78.0000	0	0	0	0
220156	70.74	-1.37	35.97	-21.82	1.0400	98.40	1	82.00	11.05	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	82.0000	0	0	0	0
220159	144.66	-1.56	78.81	-52.96	1.0400	201.24	1	167.70	79.53	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	167.7000	0	0	0	0
220162	84.62	0.74	49.93	-32.75	1.0400	117.72	1	98.10	17.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	98.1000	0	0	0	0
220163	84.62	0.99	49.93	-27.26	1.0400	117.72	1	98.10	42.36	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	98.1000	0	0	0	0
220164	60.38	0.43	35.63	-19.22	1.0400	84.00	1	70.00	21.43	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	70.0000	0	0	0	0
220165	32.47	0.53	35.63	-19.49	1.0400	84.00	1	70.00	10.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	70.0000	0	0	0	0
220166	32.25	0.96	34.61	-19.54	1.0400	81.60	1	68.00	10.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	68.0000	0	0	0	0
220167	58.66	0.36	34.61	-17.44	1.0400	81.60	1	68.00	12.21	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	68.0000	0	0	0	0
220169	107.14	2.45	61.90	-37.22	1.0400	149.04	1	124.20	15.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	124.2000	0	0	0	0
220171	77.64	-1.42	31.21	-30.00	1.0400	108.00	1	90.00	40.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	90.0000	0	0	0	0
220174	103.51	-30.35	45.90	-30.35	1.0268	144.00	1	120.00	15.27	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.0000	0	0	0	0
220176	103.51	33.79	42.57	-31.54	1.0400	144.00	1	120.00	31.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.0000	0	0	0	0
220178	129.39	-3.37	73.44	-45.62	1.0400	180.00	1	150.00	61.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
220181	105.15	-10.13	52.41	-39.73	1.0400	146.28	1	121.90	43.42	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	121.9000	0	0	0	0
220183	122.92	0.67	55.00	-41.65	1.0400	171.00	1	142.50	44.34	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	142.5000	0	0	0	0
220186	99.63	-8.84	53.50	-33.48	1.0400	138.60	1	115.50	37.27	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	115.5000	0	0	0	0
220188	0.00	0.00	19.55	-18.65	1.0400	70.56	0	58.80	8.81	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	58.8000	0	0	0	0
220191	0.00	0.00	15.43	-12.60	1.0400	43.20	0	36.00	9.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	36.0000	0	0	0	0
220191	79.79	16.93	38.38	-31.41	1.0400	111.00	1	92.50	12.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	92.5000	0	0	0	0
220192	0.00	0.00	24.96	-17.00	1.0400	72.00	0	60.00	15.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	60.0000	0	0	0	0
220195	125.08	-2.37	45.26	-43.79	1.0400	174.00	1	145.00	50.17	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	145.0000	0	0	0	0
220198	0.00	0.00	76.35	-41.58	1.0400	180.00	0	150.00	40.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
220199	129.39	4.91	76.35	-41.43	1.0400	180.00	1	150.00	61.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
220201	0.00	0.00	4.94	-2.77	1.0400	12.00	0	10.00	1.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
220203	0.00	0.00	12.57	-10.52	1.0400	36.24	0	30.20	14.05	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	30.2000	0	0	0	0
220206	100.06	-2.38	45.23	-30.63	1.0400	139.20	1	116.00	18.71	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	116.0000	0	0	0	0
220209	182.19	9.70	88.21	-65.80	1.0400	253.44	1	211.20	46.24	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	211.2000	0	0	0	0
220214	178.74	-12.47	75.76	-69.89	1.0400	248.64	1	207.20	31.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	207.2000	0	0	0	0
220216	169.68	-6.26	71.75	-55.83	1.0419	236.04	1	196.70	65.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.7000	0	0	0	0
220219	135.86	-34.11	48.84	-44.45	1.0400	189.00	1	157.50	69.17	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	157.5000	0	0	0	0
220222	174.25	-49.43	81.48	-52.43	1.0306	242.40	1	202.00	54.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	202.0000	0	0	0	0
220225	0.00	0.00	3.60	-3.27	1.0400	11.88	0	9.90	1.53	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	9.9000	0	0	0	0
220225	155.27	-8.12	72.54	-52.98	1.0400	216.00	1	180.00	85.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	180.0000	0	0	0	0
220228	86.26	37.61	38.99	-28.38	1.0400	120.00	1	100.00	18.29	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
220230	102.22	11.96	50.21	-29.66	1.0400	142.20	1	118.50	24.09	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	118.5000	0	0	0	0
220234	129.39	9.59	61.23	-45.48	1.0435	180.00	1	150.00	38.29	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
220236	0.00	0.00	20.20	-15.53	1.0400	60.00	0	50.00	14.04	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	50.0000	0	0	0	0
220241	0.00	0.00	18.20	-14.49	1.0400	60.00	0	50.00	24.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	50.0000	0	0	0	0
220245	157.00	12.18	77.44	-56.35	1.0400	218.40	1	182.00	90.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	182.0000	0	0	0	0
220247	0.00	0.00	23.62	-15.58	1.0400	60.00	0	50.00	9.69	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	50.0000	0	0	0	0
220250	215.66	13.01	81.55	-74.55	1.0400	300.00	1	250.00	30.21	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	250.0000	0	0	0	0
220253	86.26	-21.46	33.66	-33.44	1.0400	120.00	1	100.00	12.05	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
220256	86.26	29.63	35.98	-25.65	1.0400	120.00	1	100.00	25.84	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
230259	740.13	19.16	399.83	-254.56	1.0398	1029.60	1	858.00	240.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	858.0000	0	0	0	0
230260	716.84	19.16	387.25	-286.52	1.0391	997.20	1	831.00	367.01	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	831.0001	0	0	0	0
230262	0.00	0.00	10.69	-6.86	1.0400	25.20	0	21.00	6.93	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	21.0000	0	0	0	0
230264	508.95	35.66	274.94	-179.01	1.0445	708.00	1	590.00	64.35	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	590.0000	0	0	0	0
230265	508.95	35.66	274.94	-160.09	1.0434	708.00	1	590.00	103.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	590.0000	0	0	0	0
230266	0.00	0.00	202.71	-119.21	1.0400	522.00	0	435.00	94.98	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	435.0000	0	0	0	0
230271	737.54	91.11	398.43	-229.19	1.0490	1026.00	1	855.00	136.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	855.0000	0	0	0	0
230272	737.54	91.11	398.43	-284.34	1.0502	1026.00	1	855.00	393.76	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	855.0000	0	0	0	0
230275	0.00	0.00	23.97	-13.18	1.0400	56.52	0	47.10	7.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.1000	0	0	0	0
230275	0.00	0.00	23.97	-15.72	1.0400	56.52	0	47.10	11.71	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.1000	0	0	0	0
230276	94.89	55.99	55.99	-34.53	1.0528	132.00	1	110.00	16.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.0000	0	0	0	0
230281	131.12	-4.17	70.83	-39.34	1.0400	182.40	1	152.00	50.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	152.0000	0	0	0	0
230282	131.98	-4.28	71.30	-43.00	1.0400	183.60	1	153.00	44.23	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	153.0000	0	0	0	0
230284	297.28	69.42	201.06	-130.31	1.0518	474.00	1	395.00	172.07	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	395.0000	0	0	0	0
230285	95.26	0.16	78.90	-48.95	1.0400	186.00	1	155.00	46.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	155.0000	0	0	0	0
230286	133.71	0.36	78.90	-54.08	1.0400	186.00	1	155.00	67.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	155.0000	0	0	0	0
230287	88.58	-0.73	78.90	-43.13	1.0400	186.00	1	155.00	39.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	155.0000	0	0	0	0
230290	17.56	2.44	16.49	-8.18	1.0400	38.88	1	32.40	7.29	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	32.4000	0	0	0	0
230290	9.49	2.44	5.60	-3.16	1.0400	13.20	1	11.00	5.31	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	11.0000	0	0	0	0
230293	0.00	0.00	4.22	-2.15	1.0400	9.96	0	8.30	3.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.3000	0	0	0	0
230293	7.16	0.54	4.22	-2.89	1.0400	9.96	1	8.30	2.61	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.3000	0	0	0	0
230294	3.68	0.15	4.22	-2.61	1.0400	9.96	1	8.30	1.05	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.3000	0	0	0	0
230294	7.16	0.15	4.22	-2.52	1.0400	9.96	1	8.30	3.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.3000	0	0	0	0
230295	7.16	0.06	4.22	-2.29	1.0400	9.96	1	8.30	2.67	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.3000	0	0	0	0
230295	5.20	0.06	4.22	-2.82	1.0400	9.96	1	8.30	2.57	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.3000	0	0	0	0
240195	0.00	0.00	34.10	-17.01	1.0400	80.40	0	67.00	6.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	67.0000	0	0	0	0
240196	0.00	0.00	33.59	-17.74	1.0400	79.20	0	66.00	8.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	66.0000	0	0	0	0
240197	0.00	0.00	33.59	-16.88	1.0400	79.20	0	66.00	13.99	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	66.0000	0	0	0	0
240198	0.00	0.00	34.10	-22.00	1.0400	80.40	0	67.00	10.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	67.0000	0	0	0	0
240199	0.00	0.00	34.61	-21.56	1.0400	81.60	0	68.00	27.81	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	68.0000	0	0	0	0
240200	0.00	0.00	34.61	-17.53	1.0400	81.60	0	68.00	12.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	68.0000	0	0	0	0
240202	25.02	-9.75	11.14	-9.75	1.0400	34.80	1	29.00	3.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	29.0000	0	0	0	0
240202	16.52	-9.40	11.14	-9.40	1.0400	34.80	1	29.00	7.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	29.0000	0	0	0	0
240210	131.12	-30.33	57.70	-48.16	1.0400	182.40	1	152.00	24.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	152.0000	0	0	0	0
240212	0.00	0.00	12.33	-10.79	1.0400	45.00	0	37.50	16.29	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	37.5000	0	0	0	0
240214	85.23	-1.27	29.96	-28.04	1.0400	118.56	1	98.80	13.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	98.8000	0	0	0	0
240217	104.03	-6.04	57.84	-41.35	1.0400	144.72	1	120.60	30.69	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.6000	0	0	0	0
240219	98.34	-6.39	52.79	-35.34	1.0400	136.80	1	114.00	41.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.0000	0	0	0	0
240221	257.92	-92.59	129.27	-92.59	1.0096	358.80	1	299.00	74.78	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	299.0000	0	0	0	0
240222	192.80	-70.48	106.46	-70.48	1.0202	268.20	1	223.50	50.27	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	223.5000	0	0	0	0
240223	183.74	-72.47	72.51	-72.47	1.0201	255.60	1	213.00	65.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.0000	0	0	0	0
240225	116.45	-5.55	57.25	-38.53	1.0400	162.00	1	135.00	38.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	135.0000	0	0	0	0
240228	207.89	-18.68	110.48	-64.89	1.0400	289.20	1	241.00	78.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	241.0000	0	0	0	0
240230	69.44	-15.44	35.28	-23.36	1.0400	96.60	1	80.50	23.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	80.5000	0	0	0	0
240233	172.52	-53.92	83.97	-53.92	1.0261	240.00	1	200.00	97.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
240236	172.52	-6.87	89.48	-65.50	1.0400	240.00	1	200.00	74.98	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
240239	200.56	-10.21	77.33	-73.21	1.0400	279.00	1	232.50	98.23	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	232.5000	0	0	0	0
240241	109.12	-10.37	39.89	-38.46	1.0400	151.80	1	126.50	20.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	126.5000	0	0	0	0
240244	180.29	-17.30	72.00	-58.68	1.0400	250.80	1	209.00	102.94	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	209.0000	0	0	0	0
240246	0.00	0.00	28.39	-20.26	1.0400	75.60	0	63.00	20.42	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	63.0000	0	0	0	0
240248	146.82	-52.97	64.76	-52.97	1.0236	204.24	1	170.20	21.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	170.2000	0	0	0	0
240250	87.30	-14.79	43.05	-28.64	1.0400	121.44	1	101.20	41.42	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	101.2000	0	0	0	0
240255	69.01	-20.29	35.77	-20.29	1.0400	96.00	1	80.00	11.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	80.0000	0	0	0	0
240256	60.04	-14.36	29.98	-20.76	1.0400	83.52	1	69.60	18.23	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	69.6000	0	0	0	0
240258	185.03	-20.73	82.54	-62.16	1.0400	257.40	1	214.50	68.98	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	214.5000	0	0	0	0
240259	160.45	-28.88	84.21	-56.39	1.0400	223.20	1	186.00	19.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	186.0000	0	0	0	0
240260	128.96	-13.17	67.08	-48.30	1.0400	179.40	1	149.50	16.09	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	149.5000	0	0	0	0
240261	97.05	-12.05	42.41	-35.38	1.0400	135.00	1	112.50	38.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000	0	0	0	0
240266	146.21	-9.31	53.22	-48.37	1.0400	203.40	1	169.50	76.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	169.5000	0	0	0	0
240269	103.51	-10.14	52.60	-35.55	1.0400	144.00	1	120.00	16.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.0000	0	0	0	0
240272	140.00	-2.51	70.77	-54.69	1.0400	194.76	1	162.30	58.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	162.3000	0	0	0	0
240275	172.09	-57.09	60.91	-57.09	1.0271	239.40	1	199.50	80.49	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	199.5000	0	0	0	0
240278	6.22	-2.56	3.08	-2.56	1.0400	11.88	1	9.90	3.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	9.9000	0	0	0	0
240278	214.79	-25.40	99.91	-64.54	1.0400	298.80	1	249.00	73.62	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	249.0000	0	0	0	0
240280	4.62	-2.63	4.11	-2.63	1.0400	11.88	1	9.90	1.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	9.9000	0	0	0	0
240280	169.94	-3.05	70.03	-51.05	1.0400	236.40	1	197.00	90.94	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	197.0000	0	0	0	0
240282	129.39	-14.56	57.18	-49.98	1.0400	180.00	1	150.00	38.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
240284	64.70	-10.49	33.44	-26.15	1.0400	90.00	1	75.00	17.98	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
240285	64.70	-9.63	36.30	-22.59	1.0400	90.00	1	75.00	13.01	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
240288	86.26	-0.11	42.11	-32.13	1.0400	120.00	1	100.00	49.12	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
240291	128.79	-46.52	60.31	-46.52	1.0461	179.16	1	149.30	55.67	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	149.3000	0	0	0	0
240293	198.40	-12.74	100.94	-62.13	1.0328	276.00	1	230.00	58.11	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.0000	0	0	0	0
240296	138.02	-14.81	64.94	-48.11	1.0400	192.00	1	160.00	28.06	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	160.0000	0	0	0	0
240298	0.00	0.00	10.77	-9.60	1.0400	36.00	0	30.00	11.99	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	30.0000	0	0	0	0
240301	215.66	-66.94	119.45	-66.94	1.0194	300.00	1	250.00	51.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	250.0000	0	0	0	0
240304	258.79	-69.58	139.87	-88.80	1.0250	360.00	1	300.00	139.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	300.0000	0	0	0	0
240307	129.39	-27.56	62.19	-41.76	1.0400	180.00	1	150.00	24.19	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
240312	172.09	-62.03	63.73	-62.03	1.0360	239.40	1	199.50	43.68	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	199.5000	0	0	0	0
240317	260.86	-84.10	125.00	-84.10	1.0135	362.88	1	302.40	109.37	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	302.4000	0	0	0	0
240320	258.79	-77.22	133.93	-77.22	1.0239	360.00	1	300.00	123.43	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	300.0000	0	0	0	0
250347	379.17	-13.18	255.52	-170.18	1.0357	602.40	1	502.00	149.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	502.0000	0	0	0	0
250348	144.06	-1.02	85.00	-42.27	1.0400	200.40	1	167.00	59.76	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	167.0000	0	0	0	0
250354	151.21	-2.35	119.61	-65.48	1.0400	282.00	1	235.00	76.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	235.0000	0	0	0	0
250358	690.10	69.28	372.80	-207.10	1.0452	960.00	1	800.00	386.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	800.0000	0	0	0	0
250359	694.41	69.28	375.13	-204.88	1.0457	966.00	1	805.00	132.07	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	805.0000	0	0	0	0
250360	694.41	69.28	375.13	-257.33	1.0411	966.00	1	805.00	353.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	805.0000	0	0	0	0
250362	0.00	0.00	204.62	-123.65	1.0396	482.40	0	402.00	110.76	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	402.0000	0	0	0	0
250363	126.81	1.10	74.82	-38.38	1.0400	176.40	1	147.00	19.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	147.0000	0	0	0	0
250364	111.53	1.06	75.84	-41.76	1.0400	178.80	1	149.00	43.12	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	149.0000	0	0	0	0
250365	126.81	0.67	74.82	-46.65	1.0400	176.40	1	147.00	23.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	147.0000	0	0	0	0
250367	152.68	0.08	90.09	-52.33	1.0406	212.40	1	177.00	67.63	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	177.0000	0	0	0	0
250368	78.45	0.08	87.55	-44.62	1.0411	206.40	1	172.00	23.93	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.0000	0	0	0	0
250369	104.15	0.08	77.88	-43.98	1.0412	183.60	1	153.00	55.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	153.0000	0	0	0	0
250370	82.92	-6.18	77.88	-40.14	1.0400	183.60	1	153.00	34.42	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	153.0000	0	0	0	0
250371	128.53	-4.85	75.84	-43.54	1.0400	178.80	1	149.00	42.74	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	149.0000	0	0	0	0
250372	91.58	0.08	75.84	-41.83	1.0412	178.80	1	149.00	44.35	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	149.0000	0	0	0	0
250374	69.19	0.38	43.89	-27.97	1.0400	120.00	1	100.00	37.49	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
250376	8.63	-3.18	3.33	-3.18	1.0400	12.00	1	10.00	4.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
260208	179.54	-2.02	132.34	-87.91	1.0362	312.00	1	260.00	97.12	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	260.0000	0	0	0	0
260209	169.52	21.31	132.34	-80.00	1.0400	312.00	1	260.00	87.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	260.0000	0	0	0	0
260210	224.28	-2.02	132.34	-80.78	1.0354	312.00	1	260.00	32.94	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	260.0000	0	0	0	0
260211	223.42	-2.02	131.83	-73.95	1.0358	310.80	1	259.00	42.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	259.0000	0	0	0	0
260212	226.18	-2.02	142.01	-97.57	1.0359	334.80	1	279.00	137.74	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	279.0000	0	0	0	0
260213	124.61	-2.02	144.56	-84.31	1.0365	340.80	1	284.00	34.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	284.0000	0	0	0	0
270207	256.14	9.91	164.41	-83.08	1.0396	387.60	1	323.00	40.93	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	323.0000	0	0	0	0
270208	79.35	6.08	83.99	-53.10	1.0400	198.00	1	165.00	27.05	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.0000	0	0	0	0
270209	132.84	9.91	78.39	-46.72	1.0404	184.80	1	154.00	76.03	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	154.0000	0	0	0	0
270210	132.84	7.75	78.39	-47.38	1.0400	184.80	1	154.00	18.76	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	154.0000	0	0	0	0
270212	138.74	35.61	106.89	-64.53	1.0400	252.00	1	210.00	72.17	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	210.0000	0	0	0	0
270213	0.00	0.00	108.42	-70.72	1.0370	255.60	0	213.00	88.69	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.0000	0	0	0	0
270214	181.15	35.61	106.89	-72.95	1.0427	252.00	1	210.00	53.11	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	210.0000	0	0	0	0
270215	98.76	35.61	107.40	-66.46	1.0458	253.20	1	211.00	31.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	211.0000	0	0	0	0
270217	132.95	14.48	100.27	-54.91	1.0400	236.40	1	197.00	70.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	197.0000	0	0	0	0
270218	169.94	32.11	100.27	-59.84	1.0400	236.40	1	197.00	77.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	197.0000	0	0	0	0
270219	127.67	12.43	75.33	-46.93	1.0404	177.60	1	148.00	32.29	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	148.0000	0	0	0	0
270220	114.12	12.43	75.33	-50.20	1.0408	177.60	1	148.00	67.21	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	148.0000	0	0	0	0
270221	127.67	12.43	75.33	-51.45	1.0403	177.60	1	148.00	39.46	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	148.0000	0	0	0	0
270222	66.92	11.84	75.33	-50.71	1.0400	177.60	1	148.00	20.01	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	148.0000	0	0	0	0
];

%% generator cost data
mpc.gencost = [
1	0	0	6	87.52	5767.47	219.22	8639.24	350.91	11794.08	482.61	15232.00	614.30	18952.98	746.00	22957.05
1	0	0	6	303.73	12184.92	392.78	14626.09	481.84	17113.21	570.89	19646.28	659.95	22225.31	749.00	24850.28
1	0	0	6	15.73	1104.61	23.38	1310.74	31.04	1517.27	38.69	1724.20	46.35	1931.54	54.00	2139.29
1	0	0	6	6.30	896.78	15.84	1223.53	25.38	1550.62	34.92	1878.03	44.46	2205.78	54.00	2533.86
1	0	0	6	23.18	1310.50	29.34	1477.89	35.51	1646.02	41.67	1814.90	47.84	1984.51	54.00	2154.86
1	0	0	6	23.19	1245.04	28.55	1376.84	33.91	1509.08	39.28	1641.76	44.64	1774.88	50.00	1908.43
1	0	0	6	21.89	1255.35	30.31	1470.56	38.73	1686.27	47.16	1902.50	55.58	2119.24	64.00	2336.48
1	0	0	6	26.28	1475.49	31.82	1643.10	37.37	1811.08	42.91	1979.45	48.46	2148.20	54.00	2317.33
1	0	0	6	27.60	1516.08	42.88	1936.88	58.16	2358.12	73.44	2779.81	88.72	3201.94	104.00	3624.51
1	0	0	6	48.44	2290.90	59.55	2643.00	70.66	2996.51	81.78	3351.43	92.89	3707.75	104.00	4065.49
1	0	0	6	20.52	1200.88	27.82	1384.12	35.11	1568.09	42.41	1752.78	49.70	1938.20	57.00	2124.33
1	0	0	6	14.65	1088.25	23.12	1321.11	31.59	1554.34	40.06	1787.96	48.53	2021.95	57.00	2256.33
1	0	0	6	28.41	1445.93	34.13	1598.98	39.85	1752.56	45.56	1906.67	51.28	2061.31	57.00	2216.49
1	0	0	6	24.09	1320.75	30.67	1494.32	37.25	1668.72	43.84	1843.95	50.42	2020.00	57.00	2196.89
1	0	0	6	14.15	1057.72	22.72	1283.16	31.29	1509.62	39.86	1737.12	48.43	1965.65	57.00	2195.21
1	0	0	6	13.05	1037.28	21.84	1274.23	30.63	1511.78	39.42	1749.95	48.21	1988.72	57.00	2228.09
1	0	0	6	13.03	1011.96	21.82	1232.29	30.62	1452.67	39.41	1673.09	48.21	1893.56	57.00	2114.08
1	0	0	6	25.07	1414.01	31.46	1599.58	37.84	1785.50	44.23	1971.76	50.61	2158.37	57.00	2345.33
1	0	0	6	25.87	1448.25	32.30	1637.34	38.72	1826.46	45.15	2015.61	51.57	2204.79	58.00	2393.99
1	0	0	6	25.90	1360.72	32.32	1527.72	38.74	1695.22	45.16	1863.22	51.58	2031.73	58.00	2200.73
1	0	0	6	10.82	970.86	20.26	1218.41	29.69	1466.81	39.13	1716.05	48.56	1966.12	58.00	2217.05
1	0	0	6	8.97	911.59	18.78	1157.12	28.58	1403.35	38.39	1650.28	48.19	1897.92	58.00	2146.26
1	0	0	6	17.69	1230.13	25.75	1477.65	33.81	1725.67	41.88	1974.18	49.94	2223.18	58.00	2472.67
1	0	0	6	26.75	1530.14	33.00	1727.13	39.25	1924.63	45.50	2122.62	51.75	2321.12	58.00	2520.11
1	0	0	5	3.03	0.00	5.52	0.00	8.02	0.00	10.51	0.00	13.00	0.00	0	0
1	0	0	6	149.20	4850.10	252.16	7251.35	355.12	9652.60	458.08	12053.85	561.04	14455.10	664.00	16856.35
1	0	0	6	76.51	3091.63	193.81	5731.18	311.11	8431.83	428.40	11193.58	545.70	14016.42	663.00	16900.36
1	0	0	5	224.35	0.00	320.76	0.00	417.18	0.00	513.59	0.00	610.00	0.00	0	0
1	0	0	6	183.07	0.00	261.86	0.00	340.64	0.00	419.43	0.00	498.21	0.00	577.00	0.00
1	0	0	5	1.49	0.00	4.37	0.00	7.24	0.00	10.12	0.00	13.00	0.00	0	0
1	0	0	6	165.98	7005.62	243.18	8833.05	320.39	10694.25	397.59	12589.23	474.80	14517.98	552.00	16480.50
1	0	0	6	34.50	1865.29	82.20	3048.52	129.90	4271.86	177.60	5535.32	225.30	6838.90	273.00	8182.60
1	0	0	6	44.20	2013.71	69.16	2668.88	94.12	3330.43	119.08	3998.35	144.04	4672.64	169.00	5353.30
1	0	0	6	29.81	1584.43	57.65	2267.01	85.49	2959.82	113.32	3662.87	141.16	4376.15	169.00	5099.66
1	0	0	6	201.18	2484.54	416.94	3969.47	632.71	5594.06	848.47	7358.32	1064.24	9262.24	1280.00	11305.82
1	0	0	6	178.29	2316.00	398.63	3818.82	618.97	5467.29	839.32	7261.41	1059.66	9201.18	1280.00	11286.61
1	0	0	6	34.89	1766.69	44.11	2042.95	53.33	2320.25	62.56	2598.59	71.78	2877.96	81.00	3158.37
1	0	0	6	13.80	1082.81	27.24	1434.69	40.68	1789.94	54.12	2148.55	67.56	2510.53	81.00	2875.87
1	0	0	5	3.97	0.00	10.48	0.00	16.99	0.00	23.49	0.00	30.00	0.00	0	0
1	0	0	6	20.03	1210.42	31.02	1483.72	42.02	1757.16	53.01	2030.75	64.01	2304.48	75.00	2578.36
1	0	0	6	7.50	924.05	21.00	1304.84	34.50	1688.87	48.00	2076.13	61.50	2466.64	75.00	2860.38
1	0	0	6	27.46	1379.42	36.97	1610.34	46.48	1841.42	55.98	2072.65	65.49	2304.03	75.00	2535.57
1	0	0	6	19.31	1293.82	30.45	1629.12	41.59	1966.48	52.72	2305.87	63.86	2647.32	75.00	2990.81
1	0	0	6	17.39	1221.30	22.41	1382.31	27.43	1543.52	32.46	1704.93	37.48	1866.54	42.50	2028.36
1	0	0	5	13.43	0.00	17.07	0.00	20.71	0.00	24.36	0.00	28.00	0.00	0	0
1	0	0	5	12.12	0.00	16.09	0.00	20.06	0.00	24.03	0.00	28.00	0.00	0	0
1	0	0	5	5.59	0.00	8.69	0.00	11.79	0.00	14.90	0.00	18.00	0.00	0	0
1	0	0	5	5.77	0.00	8.83	0.00	11.89	0.00	14.94	0.00	18.00	0.00	0	0
1	0	0	5	1.93	0.00	5.95	0.00	9.97	0.00	13.98	0.00	18.00	0.00	0	0
1	0	0	5	2.10	0.00	6.08	0.00	10.05	0.00	14.02	0.00	18.00	0.00	0	0
1	0	0	6	68.38	2817.78	82.70	3238.36	97.03	3661.87	111.35	4088.32	125.68	4517.70	140.00	4950.01
1	0	0	6	36.59	1735.60	47.27	2027.71	57.95	2320.12	68.64	2612.82	79.32	2905.83	90.00	3199.13
1	0	0	5	14.60	0.00	18.95	0.00	23.30	0.00	27.65	0.00	32.00	0.00	0	0
1	0	0	5	14.84	0.00	19.13	0.00	23.42	0.00	27.71	0.00	32.00	0.00	0	0
1	0	0	5	11.82	0.00	16.87	0.00	21.91	0.00	26.95	0.00	32.00	0.00	0	0
1	0	0	6	12.15	1029.93	22.92	1323.27	33.69	1618.12	44.46	1914.47	55.23	2212.33	66.00	2511.70
1	0	0	6	20.23	1291.87	29.38	1560.14	38.54	1829.46	47.69	2099.85	56.85	2371.29	66.00	2643.79
1	0	0	6	19.26	1282.86	27.81	1544.65	36.36	1807.79	44.90	2072.29	53.45	2338.15	62.00	2605.36
1	0	0	6	10.92	1000.72	22.54	1316.89	34.15	1635.06	45.77	1955.25	57.38	2277.45	69.00	2601.65
1	0	0	6	25.93	1424.95	34.54	1664.61	43.16	1905.40	51.77	2147.32	60.39	2390.36	69.00	2634.52
1	0	0	5	14.26	0.00	20.19	0.00	26.13	0.00	32.07	0.00	38.00	0.00	0	0
1	0	0	5	9.49	0.00	15.87	0.00	22.25	0.00	28.62	0.00	35.00	0.00	0	0
1	0	0	6	6.40	507.04	14.12	1118.43	21.84	1729.82	29.56	2341.22	37.28	2952.61	45.00	3564.00
1	0	0	6	11.11	897.69	17.89	1445.35	24.67	1993.01	31.44	2540.68	38.22	3088.34	45.00	3636.00
1	0	0	6	24.70	1315.79	34.76	1561.50	44.82	1808.78	54.88	2057.62	64.94	2308.02	75.00	2559.98
1	0	0	6	34.86	1647.69	41.89	1837.74	48.92	2028.41	55.94	2219.70	62.97	2411.60	70.00	2604.13
1	0	0	6	58.90	2438.78	71.14	2783.46	83.38	3129.50	95.62	3476.89	107.86	3825.63	120.10	4175.74
1	0	0	6	30.42	1593.99	38.14	1819.86	45.85	2046.35	53.57	2273.48	61.28	2501.23	69.00	2729.61
1	0	0	6	32.31	1551.36	39.81	1747.84	47.31	1945.04	54.80	2142.96	62.30	2341.61	69.80	2540.98
1	0	0	6	11.29	1041.32	22.99	1390.22	34.69	1740.00	46.40	2090.63	58.10	2442.14	69.80	2794.51
1	0	0	6	19.97	1279.01	30.00	1567.11	40.02	1857.07	50.05	2148.87	60.07	2442.52	70.10	2738.02
1	0	0	6	8.34	930.18	20.67	1263.14	33.00	1597.50	45.34	1933.25	57.67	2270.41	70.00	2608.96
1	0	0	6	21.65	1265.36	31.00	1508.39	40.35	1751.65	49.70	1995.13	59.05	2238.82	68.40	2482.74
1	0	0	6	42.26	2021.36	61.61	2576.64	80.96	3138.33	100.30	3706.40	119.65	4280.87	139.00	4861.73
1	0	0	6	37.35	1761.71	50.68	2120.64	64.01	2480.23	77.34	2840.48	90.67	3201.38	104.00	3562.94
1	0	0	6	32.22	1568.07	46.58	1929.89	60.93	2292.59	75.29	2656.16	89.64	3020.61	104.00	3385.92
1	0	0	6	13.48	1107.59	31.58	1579.79	49.69	2052.40	67.79	2525.40	85.90	2998.81	104.00	3472.62
1	0	0	6	23.14	1398.14	37.63	1808.19	52.12	2220.09	66.62	2633.86	81.11	3049.48	95.60	3466.97
1	0	0	6	32.87	1693.22	45.42	2055.75	57.96	2420.86	70.51	2788.57	83.05	3158.86	95.60	3531.73
1	0	0	6	46.30	2003.12	56.08	2269.34	65.86	2535.93	75.64	2802.87	85.42	3070.17	95.20	3337.84
1	0	0	6	26.43	1463.54	34.80	1704.68	43.18	1946.79	51.55	2189.88	59.93	2433.95	68.30	2678.99
1	0	0	6	33.36	1691.73	40.35	1898.95	47.34	2106.71	54.32	2314.99	61.31	2523.81	68.30	2733.15
1	0	0	5	15.74	0.00	20.56	0.00	25.37	0.00	30.18	0.00	35.00	0.00	0	0
1	0	0	6	24.70	1340.16	31.60	1522.12	38.50	1704.86	45.40	1888.38	52.30	2072.68	59.20	2257.77
1	0	0	6	16.48	1157.44	26.98	1446.77	37.49	1736.25	47.99	2025.88	58.50	2315.66	69.00	2605.58
1	0	0	6	22.97	1328.69	32.18	1579.25	41.38	1830.90	50.59	2083.62	59.79	2337.42	69.00	2592.30
1	0	0	5	5.19	0.00	12.39	0.00	19.60	0.00	26.80	0.00	34.00	0.00	0	0
1	0	0	6	28.92	1691.84	55.14	2464.03	81.35	3248.96	107.57	4046.64	133.78	4857.05	160.00	5680.20
1	0	0	6	30.33	1541.21	38.86	1775.23	47.40	2009.87	55.93	2245.14	64.47	2481.04	73.00	2717.55
1	0	0	6	20.77	1324.51	31.22	1633.83	41.66	1943.14	52.11	2252.45	62.55	2561.76	73.00	2871.08
1	0	0	6	24.52	1362.62	34.22	1620.88	43.91	1879.26	53.61	2137.75	63.30	2396.37	73.00	2655.09
1	0	0	6	26.33	1511.30	42.86	1980.88	59.40	2451.79	75.93	2924.05	92.47	3397.63	109.00	3872.55
1	0	0	6	27.46	1505.01	43.77	1945.37	60.08	2389.37	76.38	2836.98	92.69	3288.23	109.00	3743.10
1	0	0	6	46.90	2164.42	59.32	2535.40	71.74	2907.68	84.16	3281.24	96.58	3656.08	109.00	4032.21
1	0	0	6	47.78	2010.13	60.02	2329.58	72.27	2651.77	84.51	2976.70	96.76	3304.35	109.00	3634.74
1	0	0	6	16.83	1326.30	46.46	2169.36	76.10	3018.23	105.73	3872.92	135.37	4733.43	165.00	5599.75
1	0	0	6	49.54	1978.34	72.63	2505.45	95.72	3033.40	118.82	3562.19	141.91	4091.82	165.00	4622.29
1	0	0	6	71.73	2704.80	90.38	3187.81	109.04	3672.11	127.69	4157.71	146.35	4644.60	165.00	5132.78
1	0	0	6	58.52	2433.08	79.82	3010.09	101.11	3589.92	122.41	4172.58	143.70	4758.07	165.00	5346.38
1	0	0	6	8.55	898.14	18.84	1148.64	29.13	1399.15	39.42	1649.65	49.71	1900.15	60.00	2150.65
1	0	0	6	37.94	2022.19	62.75	2793.35	87.56	3573.04	112.38	4361.25	137.19	5157.98	162.00	5963.23
1	0	0	6	69.97	2600.32	88.38	3062.60	106.78	3525.30	125.19	3988.42	143.59	4451.97	162.00	4915.95
1	0	0	6	59.93	2417.61	80.54	2958.71	101.16	3501.74	121.77	4046.71	142.39	4593.62	163.00	5142.46
1	0	0	6	42.35	2123.93	66.08	2842.52	89.81	3571.49	113.54	4310.85	137.27	5060.59	161.00	5820.71
1	0	0	6	63.29	2427.00	77.83	2799.91	92.37	3176.08	106.92	3555.49	121.46	3938.17	136.00	4324.09
1	0	0	6	82.41	3454.54	108.93	4269.31	135.45	5093.56	161.96	5927.31	188.48	6770.55	215.00	7623.28
1	0	0	6	90.78	3300.90	109.62	3803.95	128.47	4311.16	147.31	4822.53	166.16	5338.07	185.00	5857.76
1	0	0	6	44.07	2043.80	72.26	2789.74	100.44	3547.22	128.63	4316.26	156.81	5096.84	185.00	5888.98
1	0	0	6	66.98	2296.69	90.18	2789.39	113.39	3285.61	136.59	3785.36	159.80	4288.65	183.00	4795.46
1	0	0	5	5.26	0.00	6.87	0.00	8.48	0.00	10.09	0.00	11.70	0.00	0	0
1	0	0	6	9.54	959.78	22.63	1299.12	35.72	1639.95	48.82	1982.25	61.91	2326.05	75.00	2671.32
1	0	0	6	110.38	4028.86	143.30	4928.57	176.23	5844.88	209.15	6777.77	242.08	7727.24	275.00	8693.31
1	0	0	6	74.33	2826.89	94.46	3358.99	114.60	3895.71	134.73	4437.05	154.87	4983.01	175.00	5533.58
1	0	0	5	77.27	0.00	101.70	0.00	126.14	0.00	150.57	0.00	175.00	0.00	0	0
1	0	0	6	38.81	1922.51	66.05	2666.45	93.29	3424.66	120.52	4197.13	147.76	4983.86	175.00	5784.85
1	0	0	6	95.32	3458.30	114.86	3984.78	134.39	4514.85	153.93	5048.52	173.46	5585.77	193.00	6126.62
1	0	0	6	37.65	1896.47	63.32	2610.65	88.99	3337.16	114.66	4076.03	140.33	4827.23	166.00	5590.79
1	0	0	6	44.21	2066.50	68.57	2737.29	92.93	3409.63	117.28	4083.52	141.64	4758.95	166.00	5435.93
1	0	0	6	10.31	900.63	15.85	1031.49	21.39	1162.57	26.92	1293.85	32.46	1425.35	38.00	1557.06
1	0	0	6	18.13	1111.58	22.10	1211.22	26.08	1311.04	30.05	1411.02	34.03	1511.18	38.00	1611.51
1	0	0	6	5.07	798.00	11.66	981.15	18.24	1164.99	24.83	1349.50	31.41	1534.69	38.00	1720.55
1	0	0	6	6.14	810.92	12.51	970.66	18.88	1131.11	25.26	1292.28	31.63	1454.16	38.00	1616.75
1	0	0	6	37.51	2214.41	86.41	3767.53	135.31	5334.82	184.20	6916.29	233.10	8511.95	282.00	10121.77
1	0	0	6	24.10	1548.45	53.24	2387.28	82.38	3240.61	111.52	4108.44	140.66	4990.75	169.80	5887.57
1	0	0	6	20.63	1437.42	50.46	2280.11	80.30	3126.80	110.13	3977.50	139.97	4832.20	169.80	5690.90
1	0	0	6	35.46	1836.39	62.33	2580.22	89.20	3333.80	116.06	4097.14	142.93	4870.22	169.80	5653.05
1	0	0	6	32.88	1743.31	60.26	2483.39	87.65	3229.12	115.03	3980.51	142.42	4737.57	169.80	5500.27
1	0	0	6	66.37	2691.39	84.06	3186.82	101.74	3683.06	119.43	4180.12	137.11	4678.00	154.80	5176.70
1	0	0	6	9.55	971.24	22.64	1325.89	35.73	1681.93	48.82	2039.35	61.91	2398.14	75.00	2758.33
1	0	0	6	39.06	1934.49	62.85	2602.88	86.64	3271.27	110.42	3939.65	134.21	4608.04	158.00	5276.42
1	0	0	6	44.23	2221.04	66.98	2933.05	89.74	3650.23	112.49	4372.58	135.25	5100.10	158.00	5832.78
1	0	0	6	21.32	1452.09	48.66	2240.74	75.99	3029.90	103.33	3819.55	130.66	4609.70	158.00	5400.35
1	0	0	6	32.86	1633.70	41.29	1869.97	49.72	2106.60	58.14	2343.61	66.57	2580.98	75.00	2818.72
1	0	0	6	36.35	1901.53	62.96	2668.31	89.57	3446.73	116.18	4236.81	142.79	5038.54	169.40	5851.92
1	0	0	6	22.87	1271.47	28.30	1412.99	33.72	1554.79	39.15	1696.89	44.57	1839.27	50.00	1981.95
1	0	0	6	44.23	1895.25	54.98	2174.43	65.74	2454.28	76.49	2734.78	87.25	3015.94	98.00	3297.76
1	0	0	6	33.19	1589.64	46.15	1918.72	59.11	2249.16	72.08	2580.97	85.04	2914.13	98.00	3248.65
1	0	0	6	8.33	907.07	21.06	1211.40	33.80	1516.10	46.53	1821.19	59.27	2126.67	72.00	2432.52
1	0	0	6	25.74	1387.98	34.99	1632.39	44.24	1876.97	53.50	2121.71	62.75	2366.61	72.00	2611.67
1	0	0	6	13.50	1055.12	25.20	1355.95	36.90	1657.03	48.60	1958.37	60.30	2259.95	72.00	2561.79
1	0	0	6	10.13	1007.15	22.50	1372.57	34.88	1739.15	47.25	2106.88	59.63	2475.77	72.00	2845.82
1	0	0	6	74.41	2848.64	93.93	3370.79	113.45	3898.16	132.96	4430.77	152.48	4968.60	172.00	5511.65
1	0	0	6	22.41	1398.21	50.93	2099.01	79.45	2807.06	107.96	3522.35	136.48	4244.87	165.00	4974.63
1	0	0	6	66.80	2725.60	86.44	3277.78	106.08	3835.32	125.72	4398.21	145.36	4966.47	165.00	5540.07
1	0	0	5	2.28	0.00	4.79	0.00	7.29	0.00	9.79	0.00	12.30	0.00	0	0
1	0	0	6	6.91	862.59	15.13	1089.25	23.35	1316.24	31.56	1543.55	39.78	1771.19	48.00	1999.14
1	0	0	6	12.81	1056.45	25.05	1386.47	37.29	1718.83	49.52	2053.53	61.76	2390.58	74.00	2729.96
1	0	0	5	4.91	0.00	7.18	0.00	9.46	0.00	11.73	0.00	14.00	0.00	0	0
1	0	0	6	32.63	1638.93	40.10	1852.85	47.58	2066.99	55.05	2281.36	62.53	2495.94	70.00	2710.75
1	0	0	6	220.95	7559.13	271.26	8874.72	321.57	10199.82	371.88	11534.44	422.19	12878.58	472.50	14232.24
1	0	0	6	51.41	2544.38	107.51	4122.82	163.61	5721.77	219.70	7341.24	275.80	8981.23	331.90	10641.74
1	0	0	6	156.21	5049.09	192.03	5953.92	227.85	6867.31	263.66	7789.26	299.48	8719.78	335.30	9658.86
1	0	0	6	7.28	885.36	16.62	1147.67	25.97	1410.51	35.31	1673.89	44.66	1937.81	54.00	2202.28
1	0	0	6	10.18	919.80	18.94	1125.39	27.71	1331.41	36.47	1537.88	45.24	1744.79	54.00	1952.14
1	0	0	6	19.57	1178.17	26.46	1353.11	33.34	1528.55	40.23	1704.49	47.11	1880.93	54.00	2057.87
1	0	0	6	24.34	1318.88	30.27	1474.35	36.20	1630.29	42.14	1786.72	48.07	1943.64	54.00	2101.04
1	0	0	6	14.99	1123.86	22.79	1354.36	30.59	1586.12	38.40	1819.14	46.20	2053.41	54.00	2288.95
1	0	0	6	18.36	1157.23	25.49	1342.13	32.62	1527.33	39.74	1712.85	46.87	1898.69	54.00	2084.84
1	0	0	6	13.77	1043.55	20.02	1214.13	26.26	1384.78	32.51	1555.50	38.75	1726.30	45.00	1897.18
1	0	0	6	10.04	920.83	17.03	1097.25	24.02	1274.31	31.02	1452.02	38.01	1630.37	45.00	1809.36
1	0	0	6	41.90	1866.55	56.92	2257.67	71.94	2649.79	86.96	3042.94	101.98	3437.11	117.00	3832.29
1	0	0	5	1.83	0.00	3.87	0.00	5.91	0.00	7.96	0.00	10.00	0.00	0	0
1	0	0	5	3.80	0.00	5.35	0.00	6.90	0.00	8.45	0.00	10.00	0.00	0	0
1	0	0	5	2.08	0.00	4.06	0.00	6.04	0.00	8.02	0.00	10.00	0.00	0	0
1	0	0	6	4.60	805.12	12.88	1050.15	21.16	1296.26	29.44	1543.45	37.72	1791.74	46.00	2041.11
1	0	0	6	7.34	888.27	15.07	1119.25	22.80	1350.83	30.54	1583.00	38.27	1815.75	46.00	2049.11
1	0	0	5	9.75	0.00	18.81	0.00	27.88	0.00	36.94	0.00	46.00	0.00	0	0
1	0	0	6	7.55	854.60	15.24	1043.63	22.93	1233.39	30.62	1423.85	38.31	1615.02	46.00	1806.91
1	0	0	6	184.51	6078.98	231.61	7394.35	278.71	8752.62	325.80	10153.78	372.90	11597.85	420.00	13084.80
1	0	0	6	112.96	3681.58	172.37	5216.55	231.78	6784.06	291.18	8384.10	350.59	10016.68	410.00	11681.80
1	0	0	6	12.14	1007.85	19.31	1206.26	26.48	1404.95	33.66	1603.92	40.83	1803.17	48.00	2002.71
1	0	0	6	13.89	1054.84	20.71	1242.87	27.53	1431.39	34.36	1620.40	41.18	1809.90	48.00	1999.88
1	0	0	6	17.18	1093.86	23.34	1245.22	29.51	1397.06	35.67	1549.38	41.84	1702.19	48.00	1855.48
1	0	0	6	17.96	1159.43	23.77	1317.55	29.58	1475.99	35.38	1634.76	41.19	1793.85	47.00	1953.28
1	0	0	6	57.33	2298.99	128.26	4159.19	199.20	6108.24	270.13	8146.14	341.07	10272.89	412.00	12488.49
1	0	0	6	83.66	3330.55	112.93	4165.12	142.20	5012.76	171.46	5873.46	200.73	6747.23	230.00	7634.07
1	0	0	6	48.81	2270.68	82.45	3197.73	116.09	4129.78	149.72	5066.82	183.36	6008.86	217.00	6955.89
1	0	0	6	2.73	679.69	3.86	707.55	5.00	735.43	6.13	763.32	7.27	791.22	8.40	819.13
1	0	0	6	3.98	740.65	4.86	769.09	5.75	797.53	6.63	825.98	7.52	854.44	8.40	882.90
1	0	0	6	3.63	714.07	4.58	740.73	5.54	767.40	6.49	794.07	7.45	820.73	8.40	847.40
1	0	0	6	4.14	725.49	4.99	748.72	5.84	771.96	6.70	795.20	7.55	818.44	8.40	841.68
1	0	0	5	3.44	0.00	4.68	0.00	5.92	0.00	7.16	0.00	8.40	0.00	0	0
1	0	0	6	1.32	645.04	2.74	679.84	4.15	714.68	5.57	749.55	6.98	784.46	8.40	819.40
1	0	0	6	2.60	682.55	3.76	713.75	4.92	744.98	6.08	776.22	7.24	807.49	8.40	838.78
1	0	0	5	2.89	0.00	4.27	0.00	5.64	0.00	7.02	0.00	8.40	0.00	0	0
1	0	0	6	3.04	695.20	4.11	724.32	5.18	753.47	6.26	782.62	7.33	811.79	8.40	840.98
1	0	0	6	2.48	673.35	3.66	702.36	4.85	731.38	6.03	760.43	7.22	789.51	8.40	818.61
1	0	0	6	1.26	644.91	2.69	681.53	4.12	718.17	5.54	754.84	6.97	791.54	8.40	828.26
1	0	0	6	2.19	674.71	3.43	709.93	4.67	745.16	5.92	780.39	7.16	815.62	8.40	850.86
1	0	0	6	4.13	723.17	4.98	746.04	5.84	768.90	6.69	791.77	7.55	814.65	8.40	837.53
1	0	0	6	1.47	650.60	2.86	686.43	4.24	722.27	5.63	758.10	7.01	793.94	8.40	829.78
1	0	0	6	3.36	710.54	4.37	739.92	5.38	769.32	6.38	798.73	7.39	828.15	8.40	857.59
1	0	0	6	1.35	645.67	2.76	680.22	4.17	714.77	5.58	749.32	6.99	783.87	8.40	818.43
1	0	0	6	2.04	665.97	3.31	699.26	4.58	732.54	5.86	765.84	7.13	799.15	8.40	832.47
1	0	0	6	3.46	704.44	4.45	730.66	5.44	756.90	6.42	783.14	7.41	809.40	8.40	835.67
1	0	0	6	1.34	649.35	2.75	688.08	4.16	726.82	5.58	765.56	6.99	804.31	8.40	843.06
1	0	0	6	1.71	660.89	3.05	698.68	4.39	736.49	5.72	774.32	7.06	812.18	8.40	850.05
1	0	0	6	3.28	702.83	4.30	731.00	5.33	759.18	6.35	787.37	7.38	815.56	8.40	843.77
1	0	0	6	4.12	727.37	4.98	751.22	5.83	775.07	6.69	798.92	7.54	822.78	8.40	846.64
1	0	0	6	2.73	696.40	3.86	731.21	5.00	766.04	6.13	800.88	7.27	835.75	8.40	870.63
1	0	0	6	1.02	645.55	2.50	693.24	3.97	740.94	5.45	788.68	6.92	836.44	8.40	884.22
1	0	0	6	108.51	3468.71	170.81	4743.62	233.11	6024.88	295.40	7312.52	357.70	8606.51	420.00	9906.88
1	0	0	5	201.97	0.00	256.48	0.00	310.98	0.00	365.49	0.00	420.00	0.00	0	0
1	0	0	6	136.06	4466.39	187.05	5677.88	238.04	6893.99	289.02	8114.71	340.01	9340.05	391.00	10570.01
1	0	0	6	205.15	6293.37	321.12	9041.98	437.09	11872.41	553.06	14784.67	669.03	17778.75	785.00	20854.66
1	0	0	6	237.11	7223.27	301.69	8831.52	366.27	10479.97	430.84	12168.62	495.42	13897.47	560.00	15666.53
1	0	0	6	83.80	3140.73	105.04	3712.46	126.28	4288.74	147.52	4869.55	168.76	5454.89	190.00	6044.77
1	0	0	6	30.66	1663.74	57.33	2375.00	84.00	3098.09	110.66	3833.01	137.33	4579.76	164.00	5338.33
1	0	0	6	75.59	2751.04	93.27	3196.67	110.95	3647.35	128.64	4103.08	146.32	4563.87	164.00	5029.71
1	0	0	6	3.91	29.36	5.83	43.76	7.75	58.16	9.66	72.56	11.58	86.96	13.50	101.36
1	0	0	6	20.75	97.46	36.56	171.72	52.37	245.98	68.18	320.24	83.99	394.50	99.80	468.76
1	0	0	6	1.22	8.06	2.96	19.54	4.69	31.01	6.43	42.49	8.16	53.96	9.90	65.44
1	0	0	6	3.02	15.47	4.40	22.51	5.77	29.56	7.15	36.60	8.52	43.65	9.90	50.70
1	0	0	6	4.92	49.02	12.08	120.31	19.23	191.61	26.39	262.90	33.54	334.20	40.70	405.49
1	0	0	6	8.22	66.80	14.50	117.81	20.77	168.81	27.05	219.82	33.32	270.82	39.60	321.83
1	0	0	6	32.82	286.78	46.26	404.18	59.69	521.59	73.13	638.99	86.56	756.40	100.00	873.80
1	0	0	6	1.39	107.71	3.11	241.37	4.83	375.03	6.56	508.68	8.28	642.34	10.00	776.00
1	0	0	6	61.95	4977.62	163.16	7657.05	264.37	10380.93	365.58	13149.27	466.79	15962.06	568.00	18819.32
1	0	0	6	20.72	1407.08	40.18	1998.72	59.63	2591.09	79.09	3184.20	98.54	3778.05	118.00	4372.63
1	0	0	6	26.64	1481.52	45.71	1981.60	64.78	2484.02	83.86	2988.77	102.93	3495.86	122.00	4005.29
1	0	0	5	39.10	0.00	90.60	0.00	142.10	0.00	193.60	0.00	245.10	0.00	0	0
1	0	0	6	52.69	2143.61	65.03	2464.99	77.37	2787.73	89.72	3111.84	102.06	3437.31	114.40	3764.15
1	0	0	6	183.65	5905.72	228.52	7170.19	273.39	8448.93	318.26	9741.94	363.13	11049.23	408.00	12370.79
1	0	0	6	101.43	2827.64	162.74	4095.44	224.06	5410.13	285.37	6771.72	346.69	8180.21	408.00	9635.60
1	0	0	6	24.75	1528.58	53.20	2308.04	81.65	3100.04	110.10	3904.58	138.55	4721.66	167.00	5551.29
1	0	0	6	52.33	2231.07	73.66	2798.80	95.00	3372.20	116.33	3951.27	137.67	4536.01	159.00	5126.42
1	0	0	6	45.96	2065.30	68.57	2668.77	91.18	3277.51	113.78	3891.50	136.39	4510.77	159.00	5135.29
1	0	0	6	72.75	2872.54	91.60	3396.46	110.45	3921.51	129.30	4447.68	148.15	4974.97	167.00	5503.38
1	0	0	6	47.33	2049.90	69.66	2621.53	92.00	3198.92	114.33	3782.05	136.67	4370.92	159.00	4965.55
1	0	0	6	69.07	2947.12	87.06	3496.21	105.04	4048.74	123.03	4604.70	141.01	5164.10	159.00	5726.94
1	0	0	6	15.03	1050.58	22.42	1233.86	29.82	1418.07	37.21	1603.20	44.61	1789.24	52.00	1976.20
1	0	0	6	22.65	1316.48	28.52	1481.95	34.39	1647.63	40.26	1813.52	46.13	1979.61	52.00	2145.92
1	0	0	6	15.48	1107.23	22.78	1309.75	30.09	1513.31	37.39	1717.89	44.70	1923.51	52.00	2130.16
1	0	0	6	22.59	1277.32	28.47	1433.37	34.35	1589.82	40.24	1746.67	46.12	1903.93	52.00	2061.59
1	0	0	6	102.82	3699.91	163.06	5477.78	223.29	7309.28	283.53	9194.43	343.76	11133.22	404.00	13125.65
1	0	0	6	80.03	3470.22	128.02	4903.64	176.02	6370.24	224.01	7870.05	272.01	9403.04	320.00	10969.23
1	0	0	6	3.96	106.70	4.81	129.55	5.66	152.40	6.50	175.24	7.35	198.09	8.20	220.94
1	0	0	6	2.52	65.58	3.78	98.27	5.03	130.96	6.29	163.65	7.54	196.33	8.80	229.02
1	0	0	6	5.00	111.58	9.40	209.77	13.80	307.96	18.20	406.15	22.60	504.34	27.00	602.53
1	0	0	6	3.61	97.78	8.29	224.48	12.97	351.18	17.64	477.89	22.32	604.59	27.00	731.30
1	0	0	6	3.25	86.57	6.56	174.75	9.87	262.92	13.18	351.09	16.49	439.26	19.80	527.43
1	0	0	6	9.12	219.57	11.26	271.00	13.39	322.43	15.53	373.85	17.66	425.28	19.80	476.70
1	0	0	6	10.71	263.87	15.77	388.49	20.83	513.11	25.88	637.73	30.94	762.35	36.00	886.97
1	0	0	6	6.42	165.53	12.34	318.07	18.25	470.61	24.17	623.15	30.08	775.69	36.00	928.22
1	0	0	6	13.50	330.89	18.00	441.18	22.50	551.48	27.00	661.77	31.50	772.07	36.00	882.36
1	0	0	5	141.54	0.00	189.90	0.00	238.27	0.00	286.63	0.00	335.00	0.00	0	0
1	0	0	6	66.98	2436.39	80.78	2772.81	94.59	3112.30	108.39	3454.86	122.20	3800.49	136.00	4149.18
1	0	0	6	17.25	1271.52	41.00	1915.21	64.75	2561.09	88.50	3209.14	112.25	3859.39	136.00	4511.81
1	0	0	6	25.92	1474.56	56.74	2193.32	87.55	2912.08	118.37	3630.84	149.18	4349.60	180.00	5068.36
1	0	0	6	54.02	2436.08	76.82	3104.55	99.61	3774.43	122.41	4445.71	145.20	5118.41	168.00	5792.52
1	0	0	6	18.08	1362.57	48.06	2209.30	78.05	3066.63	108.03	3934.54	138.02	4813.04	168.00	5702.14
1	0	0	6	72.34	2687.52	90.07	3140.02	107.80	3594.92	125.54	4052.23	143.27	4511.94	161.00	4974.05
1	0	0	6	54.56	2285.23	73.85	2800.92	93.14	3322.07	112.42	3848.67	131.71	4380.73	151.00	4918.25
1	0	0	6	14.72	1033.41	21.24	1193.85	27.75	1354.96	34.27	1516.73	40.78	1679.17	47.30	1842.27
1	0	0	6	20.33	1191.53	25.72	1329.65	31.12	1468.26	36.51	1607.37	41.91	1746.98	47.30	1887.08
1	0	0	6	6.40	834.84	14.58	1044.32	22.76	1254.23	30.94	1464.59	39.12	1675.38	47.30	1886.60
1	0	0	6	8.21	870.60	16.03	1060.72	23.85	1251.61	31.66	1443.28	39.48	1635.73	47.30	1828.95
1	0	0	6	21.59	1259.55	26.73	1399.74	31.87	1540.32	37.02	1681.29	42.16	1822.66	47.30	1964.43
1	0	0	6	8.30	907.41	16.10	1129.62	23.90	1352.84	31.70	1577.06	39.50	1802.28	47.30	2028.50
1	0	0	6	15.27	1118.03	21.52	1301.39	27.76	1485.04	34.01	1668.99	40.25	1853.22	46.50	2037.74
1	0	0	6	5.05	784.34	10.64	933.59	16.23	1082.89	21.82	1232.23	27.41	1381.60	33.00	1531.02
1	0	0	6	11.36	948.39	14.61	1036.17	17.86	1124.12	21.10	1212.26	24.35	1300.59	27.60	1389.09
1	0	0	6	4.15	764.13	8.54	896.33	12.93	1028.67	17.32	1161.14	21.71	1293.74	26.10	1426.48
1	0	0	6	84.98	2897.83	102.38	3315.59	119.79	3738.45	137.19	4166.40	154.60	4599.46	172.00	5037.62
1	0	0	6	66.92	2834.15	87.34	3438.41	107.75	4045.27	128.17	4654.72	148.58	5266.78	169.00	5881.43
1	0	0	6	83.87	3133.33	100.90	3596.14	117.92	4060.07	134.95	4525.12	151.97	4991.28	169.00	5458.56
1	0	0	6	27.43	1760.81	67.34	2954.45	107.26	4163.66	147.17	5388.44	187.09	6628.79	227.00	7884.71
1	0	0	6	38.50	1724.21	60.60	2241.24	82.70	2764.70	104.80	3294.59	126.90	3830.90	149.00	4373.64
1	0	0	6	71.65	2717.89	87.12	3126.90	102.59	3539.29	118.06	3955.04	133.53	4374.16	149.00	4796.65
1	0	0	6	17.07	1127.83	22.46	1273.55	27.84	1419.32	33.23	1565.15	38.61	1711.02	44.00	1856.95
1	0	0	6	15.94	1070.75	21.55	1213.26	27.16	1356.15	32.78	1499.43	38.39	1643.10	44.00	1787.16
1	0	0	6	20.27	1226.12	25.02	1357.27	29.76	1488.65	34.51	1620.26	39.25	1752.10	44.00	1884.18
1	0	0	6	12.07	992.64	18.46	1165.46	24.84	1338.50	31.23	1511.75	37.61	1685.22	44.00	1858.91
1	0	0	6	11.38	102.01	15.10	135.39	18.83	168.77	22.55	202.16	26.28	235.54	30.00	268.92
1	0	0	6	134.04	4882.74	185.23	6294.96	236.42	7749.43	287.62	9246.13	338.81	10785.08	390.00	12366.26
1	0	0	6	97.44	3665.92	124.75	4426.89	152.06	5189.30	179.38	5953.15	206.69	6718.42	234.00	7485.12
1	0	0	6	110.02	4008.19	175.02	5684.70	240.01	7425.00	305.01	9229.09	370.00	11096.97	435.00	13028.65
1	0	0	5	65.72	0.00	158.04	0.00	250.36	0.00	342.68	0.00	435.00	0.00	0	0
1	0	0	6	141.35	4955.26	192.08	6305.71	242.81	7664.04	293.54	9030.25	344.27	10404.36	395.00	11786.35
1	0	0	6	40.82	1953.73	53.46	2324.49	66.09	2697.43	78.73	3072.53	91.36	3449.80	104.00	3829.24
1	0	0	6	22.69	1346.89	38.95	1770.39	55.21	2194.38	71.48	2618.88	87.74	3043.87	104.00	3469.35
1	0	0	6	90.83	3275.58	112.66	3846.62	134.50	4425.47	156.33	5012.11	178.17	5606.55	200.00	6208.78
1	0	0	5	26.66	0.00	45.00	0.00	63.33	0.00	81.66	0.00	100.00	0.00	0	0
1	0	0	6	8.92	950.11	20.34	1271.48	31.75	1595.47	43.17	1922.09	54.58	2251.33	66.00	2583.19
1	0	0	6	571.44	5561.68	698.15	6571.81	824.86	7630.12	951.57	8736.59	1078.29	9891.24	1205.00	11094.05
1	0	0	6	212.97	2494.20	409.38	3872.19	605.78	5365.90	802.19	6975.34	998.59	8700.51	1195.00	10541.40
1	0	0	6	23.29	1307.70	32.83	1554.01	42.37	1800.89	51.92	2048.31	61.46	2296.30	71.00	2544.84
1	0	0	6	21.98	1355.59	31.58	1639.86	41.19	1925.76	50.79	2213.30	60.40	2502.47	70.00	2793.27
1	0	0	6	13.28	1080.47	24.62	1401.21	35.97	1722.21	47.31	2043.47	58.66	2364.99	70.00	2686.79
1	0	0	6	31.30	1588.11	39.24	1811.75	47.18	2036.01	55.12	2260.88	63.06	2486.36	71.00	2712.45
1	0	0	6	1.97	680.46	5.52	772.11	9.06	863.97	12.61	956.05	16.15	1048.34	19.70	1140.85
1	0	0	6	3.14	712.34	6.45	799.67	9.76	887.02	13.08	974.42	16.39	1061.85	19.70	1149.31
1	0	0	6	3.54	716.80	6.77	796.45	10.00	876.25	13.24	956.19	16.47	1036.27	19.70	1116.49
1	0	0	6	1.83	682.19	4.86	776.16	7.90	870.18	10.93	964.22	13.97	1058.30	17.00	1152.41
1	0	0	6	42.85	1986.49	66.88	2626.91	90.91	3267.70	114.94	3908.87	138.97	4550.41	163.00	5192.31
1	0	0	6	37.04	1719.53	50.43	2067.90	63.82	2416.61	77.22	2765.65	90.61	3115.03	104.00	3464.75
1	0	0	6	78.63	3268.00	118.90	4419.41	159.18	5571.94	199.45	6725.58	239.73	7880.32	280.00	9036.18
1	0	0	6	49.82	2091.95	82.36	2858.14	114.89	3630.43	147.43	4408.84	179.96	5193.35	212.50	5983.98
1	0	0	6	57.60	2550.02	88.58	3427.40	119.56	4320.16	150.54	5228.31	181.52	6151.84	212.50	7090.76
1	0	0	6	34.08	1969.87	85.36	3375.54	136.65	4801.34	187.93	6247.25	239.22	7713.30	290.50	9199.46
1	0	0	6	117.80	4135.34	152.34	5044.17	186.88	5961.02	221.42	6885.91	255.96	7818.82	290.50	8759.76
1	0	0	6	48.08	2053.34	71.46	2639.81	94.85	3233.47	118.23	3834.30	141.62	4442.31	165.00	5057.51
1	0	0	6	19.26	1366.43	48.41	2151.78	77.56	2951.33	106.70	3765.10	135.85	4593.07	165.00	5435.25
1	0	0	6	70.83	2988.23	89.66	3557.46	108.50	4131.64	127.33	4710.76	146.17	5294.84	165.00	5883.86
1	0	0	6	76.51	2972.26	94.21	3463.75	111.91	3959.02	129.60	4458.06	147.30	4960.87	165.00	5467.46
1	0	0	6	78.65	3225.84	108.92	4103.66	139.19	4989.61	169.46	5883.67	199.73	6785.86	230.00	7696.17
1	0	0	6	109.50	3746.39	132.60	4338.95	155.70	4941.17	178.80	5553.05	201.90	6174.59	225.00	6805.78
1	0	0	6	59.72	2692.76	92.78	3664.33	125.83	4641.72	158.89	5624.94	191.94	6613.99	225.00	7608.86
1	0	0	6	27.95	125.22	34.36	153.93	40.77	182.65	47.18	211.37	53.59	240.08	60.00	268.80
1	0	0	6	45.51	248.80	60.41	330.25	75.31	411.70	90.20	493.15	105.10	574.59	120.00	656.04
1	0	0	6	112.16	602.52	134.73	723.76	157.30	844.99	179.86	966.23	202.43	1087.46	225.00	1208.70
1	0	0	6	26.89	120.09	53.71	239.88	80.53	359.66	107.36	479.45	134.18	599.24	161.00	719.03
1	0	0	6	63.38	334.52	80.70	425.96	98.03	517.39	115.35	608.83	132.68	700.26	150.00	791.70
1	0	0	6	17.68	92.32	36.64	191.35	55.61	290.38	74.57	389.42	93.54	488.45	112.50	587.48
1	0	0	6	33.61	169.60	53.97	272.32	74.33	375.05	94.68	477.78	115.04	580.50	135.40	683.23
1	0	0	6	45.80	243.61	58.64	311.91	71.48	380.20	84.32	448.50	97.16	516.79	110.00	585.09
1	0	0	6	46.71	208.14	78.17	348.32	109.63	488.49	141.08	628.67	172.54	768.85	204.00	909.02
1	0	0	6	33.41	120.21	40.25	144.81	47.09	169.42	53.92	194.02	60.76	218.62	67.60	243.22
1	0	0	6	34.28	167.01	57.42	279.77	80.57	392.53	103.71	505.28	126.86	618.04	150.00	730.80
1	0	0	5	83.67	0.00	177.33	0.00	270.99	0.00	364.64	0.00	458.30	0.00	0	0
1	0	0	6	96.89	3457.80	143.07	4585.59	189.25	5746.33	235.44	6940.01	281.62	8166.65	327.80	9426.24
1	0	0	6	53.83	2458.94	108.92	3855.98	164.02	5278.35	219.11	6726.05	274.21	8199.09	329.30	9697.46
1	0	0	6	65.32	353.64	98.26	531.96	131.19	710.27	164.13	888.59	197.06	1066.90	230.00	1245.22
1	0	0	6	23.31	113.36	43.65	212.26	63.99	311.16	84.32	410.07	104.66	508.97	125.00	607.87
1	0	0	6	18.94	82.90	35.25	154.30	51.56	225.70	67.88	297.09	84.19	368.49	100.50	439.89
1	0	0	6	8.67	884.07	10.70	943.86	12.72	1003.71	14.75	1063.62	16.77	1123.59	18.80	1183.61
1	0	0	6	7.56	865.90	9.81	936.58	12.06	1007.32	14.30	1078.09	16.55	1148.92	18.80	1219.80
1	0	0	6	4.22	739.36	7.14	816.18	10.05	893.03	12.97	969.91	15.88	1046.83	18.80	1123.79
1	0	0	6	3.90	736.60	6.88	819.42	9.86	902.25	12.84	985.07	15.82	1067.90	18.80	1150.73
1	0	0	6	7.92	831.26	10.10	887.05	12.27	942.88	14.45	998.76	16.62	1054.69	18.80	1110.66
1	0	0	6	6.95	810.89	9.32	873.19	11.69	935.57	14.06	998.01	16.43	1060.52	18.80	1123.11
1	0	0	6	3.86	744.62	6.85	834.74	9.84	924.96	12.82	1015.28	15.81	1105.69	18.80	1196.20
1	0	0	6	2.38	698.33	5.66	795.09	8.95	891.97	12.23	988.96	15.52	1086.07	18.80	1183.30
1	0	0	6	9.17	874.45	11.10	926.16	13.02	977.93	14.95	1029.75	16.87	1081.62	18.80	1133.54
1	0	0	6	2.61	698.52	5.85	785.77	9.09	873.03	12.32	960.31	15.56	1047.62	18.80	1134.94
1	0	0	6	2.95	705.53	6.12	788.64	9.29	871.77	12.46	954.93	15.63	1038.13	18.80	1121.35
1	0	0	6	8.22	840.96	10.34	895.72	12.45	950.50	14.57	1005.29	16.68	1060.09	18.80	1114.90
1	0	0	6	8.08	38.15	12.50	59.03	16.93	79.92	21.35	100.80	25.78	121.69	30.20	142.57
1	0	0	6	24.33	95.71	56.22	221.19	88.12	346.66	120.01	472.13	151.91	597.60	183.80	723.07
1	0	0	6	4.26	17.37	5.39	21.97	6.52	26.57	7.64	31.17	8.77	35.77	9.90	40.37
1	0	0	6	86.55	3330.31	133.04	4539.86	179.53	5790.09	226.02	7081.00	272.51	8412.59	319.00	9784.86
1	0	0	6	75.61	2733.28	91.89	3141.85	108.17	3554.20	124.44	3970.33	140.72	4390.24	157.00	4813.92
1	0	0	6	15.86	1232.54	44.09	1939.20	72.32	2647.26	100.54	3356.71	128.77	4067.55	157.00	4779.78
1	0	0	6	57.13	2441.99	80.70	3093.75	104.28	3751.73	127.85	4415.94	151.43	5086.38	175.00	5763.04
1	0	0	6	56.39	2422.93	70.11	2820.89	83.83	3221.47	97.56	3624.65	111.28	4030.45	125.00	4438.86
1	0	0	6	22.57	1311.04	27.86	1460.35	33.14	1610.10	38.43	1760.30	43.71	1910.94	49.00	2062.01
1	0	0	6	7.59	862.27	15.87	1068.24	24.15	1275.35	32.44	1483.57	40.72	1692.93	49.00	1903.41
1	0	0	6	11.93	986.47	19.14	1176.63	26.36	1367.18	33.57	1558.11	40.79	1749.44	48.00	1941.15
1	0	0	6	10.19	920.33	15.55	1059.68	20.91	1199.06	26.28	1338.48	31.64	1477.94	37.00	1617.43
1	0	0	5	1.95	0.00	4.09	0.00	6.22	0.00	8.36	0.00	10.50	0.00	0	0
1	0	0	5	1.59	0.00	3.82	0.00	6.04	0.00	8.27	0.00	10.50	0.00	0	0
1	0	0	5	138.58	0.00	183.69	0.00	228.79	0.00	273.90	0.00	319.00	0.00	0	0
1	0	0	6	39.96	1858.41	63.37	2457.62	86.78	3059.41	110.18	3663.77	133.59	4270.72	157.00	4880.25
1	0	0	6	39.26	1834.00	62.81	2432.89	86.36	3033.14	109.90	3634.76	133.45	4237.74	157.00	4842.08
1	0	0	6	92.25	3086.58	133.80	4003.87	175.35	4923.88	216.90	5846.62	258.45	6772.09	300.00	7700.28
1	0	0	6	212.55	6170.44	301.04	8170.68	389.53	10198.12	478.02	12252.77	566.51	14334.61	655.00	16443.65
1	0	0	6	13.73	1013.90	17.48	1113.74	21.24	1213.65	24.99	1313.62	28.75	1413.65	32.50	1513.75
1	0	0	6	35.46	1620.96	42.77	1809.11	50.08	1997.77	57.38	2186.94	64.69	2376.62	72.00	2566.81
1	0	0	6	9.13	957.18	21.70	1300.35	34.28	1643.73	46.85	1987.32	59.43	2331.10	72.00	2675.10
1	0	0	6	10.37	972.97	22.70	1287.91	35.02	1605.07	47.35	1924.45	59.67	2246.04	72.00	2569.85
1	0	0	6	23.15	1349.69	32.92	1620.50	42.69	1891.38	52.46	2162.31	62.23	2433.31	72.00	2704.37
1	0	0	6	7.75	933.75	20.60	1308.06	33.45	1683.56	46.30	2060.24	59.15	2438.11	72.00	2817.17
1	0	0	6	32.35	1543.12	40.28	1747.83	48.21	1953.04	56.14	2158.74	64.07	2364.94	72.00	2571.64
1	0	0	6	20.78	1189.17	28.12	1366.90	35.47	1545.49	42.81	1724.91	50.16	1905.18	57.50	2086.29
1	0	0	6	14.72	1088.20	21.24	1272.90	27.75	1457.68	34.27	1642.55	40.78	1827.50	47.30	2012.54
1	0	0	6	13.75	1074.97	17.40	1188.31	21.05	1301.83	24.70	1415.54	28.35	1529.42	32.00	1643.48
1	0	0	6	3.86	754.09	8.79	896.23	13.72	1038.46	18.64	1180.80	23.57	1323.22	28.50	1465.75
1	0	0	6	25.95	1470.93	35.76	1757.64	45.57	2045.82	55.38	2335.46	65.19	2626.57	75.00	2919.14
1	0	0	6	8.09	865.76	12.87	994.48	17.65	1123.49	22.44	1252.79	27.22	1382.39	32.00	1512.28
1	0	0	5	5.30	0.00	6.98	0.00	8.65	0.00	10.32	0.00	12.00	0.00	0	0
1	0	0	5	11.05	0.00	14.93	0.00	18.82	0.00	22.71	0.00	26.60	0.00	0	0
1	0	0	5	10.63	0.00	14.62	0.00	18.62	0.00	22.61	0.00	26.60	0.00	0	0
1	0	0	6	10.94	948.26	14.75	1053.93	18.56	1159.69	22.38	1265.53	26.19	1371.46	30.00	1477.47
1	0	0	6	4.84	773.94	9.87	908.00	14.90	1042.34	19.94	1176.96	24.97	1311.87	30.00	1447.06
1	0	0	6	9.98	900.03	13.98	1002.35	17.99	1104.75	21.99	1207.22	26.00	1309.78	30.00	1412.41
1	0	0	5	6.17	0.00	8.38	0.00	10.59	0.00	12.79	0.00	15.00	0.00	0	0
1	0	0	5	5.75	0.00	8.06	0.00	10.37	0.00	12.69	0.00	15.00	0.00	0	0
1	0	0	5	5.85	0.00	8.14	0.00	10.42	0.00	12.71	0.00	15.00	0.00	0	0
1	0	0	5	5.93	0.00	7.45	0.00	8.96	0.00	10.48	0.00	12.00	0.00	0	0
1	0	0	5	6.90	0.00	11.13	0.00	15.35	0.00	19.58	0.00	23.80	0.00	0	0
1	0	0	5	1.59	0.00	4.94	0.00	8.30	0.00	11.65	0.00	15.00	0.00	0	0
1	0	0	6	10.13	936.98	14.70	1066.79	19.28	1196.61	23.85	1326.44	28.43	1456.29	33.00	1586.16
1	0	0	6	33.50	1662.50	55.00	2208.66	76.50	2763.07	98.00	3325.74	119.50	3896.65	141.00	4475.81
1	0	0	6	20.30	1338.96	44.24	1962.76	68.18	2589.09	92.12	3217.96	116.06	3849.35	140.00	4483.27
1	0	0	6	9.38	981.65	24.50	1391.44	39.63	1804.43	54.75	2220.63	69.88	2640.05	85.00	3062.67
1	0	0	6	49.55	2184.99	70.04	2746.13	90.53	3310.77	111.02	3878.89	131.51	4450.51	152.00	5025.62
1	0	0	5	41.23	0.00	68.92	0.00	96.61	0.00	124.31	0.00	152.00	0.00	0	0
1	0	0	6	61.42	2689.19	82.14	3310.36	102.85	3931.53	123.57	4552.70	144.28	5173.87	165.00	5795.04
1	0	0	6	47.23	2156.66	68.78	2760.96	90.34	3370.62	111.89	3985.65	133.45	4606.04	155.00	5231.79
1	0	0	6	60.12	2477.27	79.10	2996.42	98.07	3520.38	117.05	4049.15	136.02	4582.73	155.00	5121.13
1	0	0	6	24.83	1497.01	49.86	2174.54	74.90	2856.78	99.93	3543.73	124.97	4235.38	150.00	4931.75
1	0	0	6	130.47	592.07	161.02	730.69	191.56	869.31	222.11	1007.93	252.65	1146.54	283.20	1285.16
1	0	0	6	51.51	2150.98	69.83	2626.20	88.15	3106.44	106.46	3591.69	124.78	4081.96	143.10	4577.24
1	0	0	6	36.78	1829.06	58.04	2415.54	79.31	3006.05	100.57	3600.62	121.84	4199.22	143.10	4801.88
1	0	0	6	100.49	600.83	120.71	721.74	140.93	842.64	161.16	963.55	181.38	1084.46	201.60	1205.37
1	0	0	6	30.06	128.24	60.05	256.16	90.04	384.09	120.02	512.02	150.01	639.95	180.00	767.88
1	0	0	6	84.93	462.02	108.14	588.30	131.36	714.59	154.57	840.87	177.79	967.16	201.00	1093.44
1	0	0	6	31.44	162.07	65.17	335.96	98.90	509.85	132.64	683.74	166.37	857.63	200.10	1031.52
1	0	0	6	46.66	196.63	74.93	315.75	103.20	434.87	131.46	553.99	159.73	673.11	188.00	792.23
1	0	0	5	3.96	0.00	5.22	0.00	6.48	0.00	7.74	0.00	9.00	0.00	0	0
1	0	0	6	103.56	618.56	128.07	764.95	152.58	911.34	177.08	1057.72	201.59	1204.11	226.10	1350.50
1	0	0	6	34.11	141.73	67.49	280.41	100.87	419.10	134.24	557.78	167.62	696.47	201.00	835.16
1	0	0	6	37.20	96.79	79.56	207.02	121.92	317.24	164.28	427.46	206.64	537.68	249.00	647.90
1	0	0	6	13.41	1066.67	19.73	1254.74	26.05	1443.42	32.36	1632.71	38.68	1822.62	45.00	2013.13
1	0	0	6	12.63	970.01	19.10	1125.07	25.58	1280.30	32.05	1435.70	38.53	1591.26	45.00	1746.99
1	0	0	6	12.73	987.99	20.18	1171.27	27.64	1355.00	35.09	1539.18	42.55	1723.83	50.00	1908.94
1	0	0	6	7.58	906.86	16.06	1166.37	24.55	1427.28	33.03	1689.60	41.52	1953.33	50.00	2218.47
1	0	0	6	88.86	508.55	132.51	758.34	176.16	1008.14	219.80	1257.94	263.45	1507.74	307.10	1757.53
1	0	0	6	33.87	167.76	59.68	295.58	85.48	423.39	111.29	551.21	137.09	679.03	162.90	806.84
1	0	0	6	85.76	4790.24	173.21	7019.23	260.66	9359.81	348.10	11811.96	435.55	14375.69	523.00	17051.01
1	0	0	6	193.53	6687.91	233.22	7815.97	272.92	8970.64	312.61	10151.90	352.31	11359.77	392.00	12594.25
1	0	0	6	9.13	957.56	22.30	1311.16	35.48	1665.95	48.65	2021.92	61.83	2379.09	75.00	2737.44
1	0	0	6	47.43	1914.20	65.54	2337.05	83.66	2760.84	101.77	3185.57	119.89	3611.24	138.00	4037.84
1	0	0	6	44.55	1978.44	57.04	2319.90	69.53	2662.47	82.02	3006.16	94.51	3350.95	107.00	3696.87
1	0	0	6	18.97	1297.04	30.18	1642.34	41.38	1989.04	52.59	2337.12	63.79	2686.59	75.00	3037.46
1	0	0	6	1.94	661.28	3.19	692.90	4.44	724.53	5.70	756.18	6.95	787.84	8.20	819.53
1	0	0	5	2.44	0.00	3.88	0.00	5.32	0.00	6.76	0.00	8.20	0.00	0	0
1	0	0	6	1.14	644.32	2.55	683.98	3.96	723.66	5.38	763.34	6.79	803.04	8.20	842.75
1	0	0	6	20.00	1206.51	24.20	1320.96	28.40	1435.67	32.60	1550.64	36.80	1665.88	41.00	1781.37
1	0	0	6	6.13	794.19	9.50	882.09	12.88	970.07	16.25	1058.13	19.63	1146.27	23.00	1234.49
1	0	0	6	5.16	767.72	7.73	837.75	10.30	907.81	12.86	977.91	15.43	1048.04	18.00	1118.21
1	0	0	6	18.15	1117.60	26.72	1318.79	35.29	1520.36	43.86	1722.30	52.43	1924.62	61.00	2127.32
1	0	0	6	22.87	1310.08	30.50	1516.34	38.12	1723.04	45.75	1930.17	53.37	2137.73	61.00	2345.72
1	0	0	6	4.04	108.26	11.23	300.97	18.42	493.69	25.62	686.41	32.81	879.12	40.00	1071.84
1	0	0	6	14.94	313.74	19.95	418.99	24.96	524.24	29.98	629.50	34.99	734.75	40.00	840.00
1	0	0	6	12.33	1059.79	25.46	1424.92	38.60	1790.06	51.73	2155.20	64.87	2520.34	78.00	2885.48
1	0	0	6	25.28	1468.75	35.82	1782.30	46.37	2096.63	56.91	2411.75	67.46	2727.65	78.00	3044.34
1	0	0	6	32.74	1607.81	42.19	1864.12	51.64	2120.77	61.10	2377.76	70.55	2635.09	80.00	2892.76
1	0	0	6	52.04	2271.33	82.43	3068.70	112.82	3881.88	143.22	4710.88	173.61	5555.68	204.00	6416.30
1	0	0	6	35.40	1934.01	69.12	2913.23	102.84	3908.44	136.56	4919.63	170.28	5946.80	204.00	6989.95
1	0	0	6	60.03	2545.94	80.22	3119.32	100.42	3695.35	120.61	4274.06	140.81	4855.43	161.00	5439.46
1	0	0	6	26.83	1556.57	52.06	2240.39	77.30	2930.79	102.53	3627.77	127.77	4331.33	153.00	5041.47
1	0	0	6	28.80	1548.17	53.64	2168.02	78.48	2796.00	103.32	3432.08	128.16	4076.29	153.00	4728.61
1	0	0	6	43.93	2008.76	67.34	2630.89	90.76	3256.34	114.17	3885.11	137.59	4517.20	161.00	5152.62
1	0	0	5	130.00	0.00	171.50	0.00	213.00	0.00	254.50	0.00	296.00	0.00	0	0
1	0	0	6	32.74	1871.63	67.39	2890.48	102.04	3916.97	136.70	4951.12	171.35	5992.92	206.00	7042.37
1	0	0	6	37.49	1993.99	70.99	2964.90	104.49	3949.55	138.00	4947.93	171.50	5960.05	205.00	6985.90
1	0	0	6	1.21	7.56	2.97	18.56	4.73	29.55	6.48	40.54	8.24	51.53	10.00	62.52
1	0	0	6	2.38	11.36	3.90	18.63	5.43	25.91	6.95	33.18	8.48	40.46	10.00	47.73
1	0	0	6	2.91	24.62	4.33	36.61	5.75	48.61	7.16	60.61	8.58	72.60	10.00	84.60
1	0	0	6	24.45	1415.67	37.58	1781.12	50.71	2148.91	63.84	2519.04	76.97	2891.51	90.10	3266.32
1	0	0	5	42.04	0.00	53.36	0.00	64.67	0.00	75.99	0.00	87.30	0.00	0	0
1	0	0	6	3.13	85.90	4.60	126.35	6.08	166.80	7.55	207.25	9.03	247.70	10.50	288.15
1	0	0	5	2.62	0.00	4.46	0.00	6.31	0.00	8.16	0.00	10.00	0.00	0	0
1	0	0	6	3.74	105.51	4.99	140.83	6.24	176.16	7.50	211.48	8.75	246.80	10.00	282.12
1	0	0	6	37.02	201.09	59.62	323.83	82.21	446.58	104.81	569.32	127.40	692.06	150.00	814.80
1	0	0	6	30.55	163.96	42.68	229.06	54.81	294.17	66.94	359.27	79.07	424.37	91.20	489.47
1	0	0	6	20.00	88.20	56.00	246.96	92.00	405.72	128.00	564.48	164.00	723.24	200.00	882.00
1	0	0	6	25.34	165.37	60.27	393.34	95.20	621.30	130.14	849.27	165.07	1077.23	200.00	1305.20
1	0	0	6	9.58	40.79	23.26	99.06	36.95	157.32	50.63	215.59	64.32	273.86	78.00	332.12
1	0	0	6	40.94	226.81	82.69	458.11	124.44	689.42	166.20	920.73	207.95	1152.03	249.70	1383.34
1	0	0	6	42.39	212.12	73.91	369.86	105.43	527.59	136.96	685.33	168.48	843.06	200.00	1000.80
1	0	0	6	117.31	624.91	141.37	753.07	165.43	881.22	189.48	1009.38	213.54	1137.54	237.60	1265.70
1	0	0	6	46.48	232.91	97.18	486.99	147.89	741.07	198.59	995.14	249.30	1249.22	300.00	1503.30
1	0	0	6	24.36	125.58	59.49	306.66	94.62	487.75	129.74	668.83	164.87	849.92	200.00	1031.00
1	0	0	6	4.39	50.77	5.51	63.75	6.63	76.72	7.76	89.70	8.88	102.67	10.00	115.65
1	0	0	6	47.66	261.27	70.13	384.44	92.60	507.61	115.06	630.78	137.53	753.95	160.00	877.12
1	0	0	5	11.79	0.00	19.34	0.00	26.89	0.00	34.45	0.00	42.00	0.00	0	0
1	0	0	5	7.80	0.00	16.35	0.00	24.90	0.00	33.45	0.00	42.00	0.00	0	0
1	0	0	5	8.00	0.00	10.00	0.00	12.00	0.00	14.00	0.00	16.00	0.00	0	0
1	0	0	5	26.37	0.00	40.78	0.00	55.19	0.00	69.59	0.00	84.00	0.00	0	0
1	0	0	6	41.00	198.32	58.90	284.90	76.80	371.48	94.70	458.06	112.60	544.65	130.50	631.23
1	0	0	5	21.29	0.00	30.22	0.00	39.14	0.00	48.07	0.00	57.00	0.00	0	0
1	0	0	6	37.02	180.55	59.62	290.75	82.21	400.95	104.81	511.15	127.40	621.35	150.00	731.55
1	0	0	6	60.30	396.35	84.24	553.71	108.18	711.07	132.12	868.42	156.06	1025.78	180.00	1183.14
1	0	0	6	21.10	105.80	59.08	296.23	97.06	486.66	135.04	677.09	173.02	867.52	211.00	1057.95
1	0	0	6	20.91	126.74	49.73	301.40	78.55	476.07	107.36	650.73	136.18	825.40	165.00	1000.06
1	0	0	5	9.93	0.00	14.95	0.00	19.97	0.00	24.98	0.00	30.00	0.00	0	0
1	0	0	6	100.40	502.60	123.92	620.34	147.44	738.08	170.96	855.83	194.48	973.57	218.00	1091.31
1	0	0	6	101.98	626.46	123.82	760.65	145.67	894.84	167.51	1029.03	189.36	1163.21	211.20	1297.40
1	0	0	6	67.52	335.57	84.02	417.56	100.51	499.54	117.01	581.53	133.50	663.51	150.00	745.50
1	0	0	6	29.81	128.72	60.19	259.89	90.57	391.06	120.94	522.24	151.32	653.41	181.70	784.58
1	0	0	6	71.75	503.04	115.12	807.11	158.49	1111.17	201.86	1415.24	245.23	1719.31	288.60	2023.37
1	0	0	6	112.90	479.49	141.72	601.88	170.54	724.28	199.36	846.68	228.18	969.08	257.00	1091.48
1	0	0	6	29.64	163.94	63.71	352.39	97.78	540.84	131.86	729.30	165.93	917.75	200.00	1106.20
1	0	0	6	55.10	254.78	84.08	388.79	113.06	522.79	142.04	656.79	171.02	790.80	200.00	924.80
1	0	0	6	52.98	295.63	74.58	416.18	96.19	536.73	117.79	657.28	139.40	777.83	161.00	898.38
1	0	0	6	25.95	159.88	59.56	366.95	93.17	574.02	126.78	781.09	160.39	988.16	194.00	1195.23
1	0	0	6	66.60	381.48	99.36	569.13	132.12	756.78	164.88	944.43	197.64	1132.08	230.40	1319.73
1	0	0	6	57.88	361.23	86.30	538.62	114.73	716.02	143.15	893.41	171.58	1070.81	200.00	1248.20
1	0	0	6	67.69	400.05	85.23	503.72	102.77	607.39	120.32	711.07	137.86	814.74	155.40	918.41
1	0	0	6	32.48	204.33	65.98	415.11	99.49	625.88	132.99	836.65	166.50	1047.43	200.00	1258.20
1	0	0	6	89.20	458.58	131.30	675.01	173.40	891.45	215.50	1107.89	257.60	1324.32	299.70	1540.76
1	0	0	6	57.32	212.43	75.86	281.12	94.39	349.82	112.93	418.51	131.46	487.21	150.00	555.90
1	0	0	6	65.16	224.67	82.13	283.18	99.10	341.68	116.06	400.19	133.03	458.69	150.00	517.20
1	0	0	6	41.75	198.77	93.40	444.68	145.05	690.58	196.70	936.49	248.35	1182.39	300.00	1428.30
1	0	0	5	12.83	0.00	22.22	0.00	31.62	0.00	41.01	0.00	50.40	0.00	0	0
1	0	0	6	53.98	335.43	72.86	452.78	91.75	570.12	110.63	687.47	129.52	804.81	148.40	922.16
1	0	0	6	37.81	202.32	60.49	323.67	83.17	445.02	105.84	566.37	128.52	687.72	151.20	809.07
1	0	0	6	39.14	167.60	66.11	283.09	93.08	398.59	120.06	514.08	147.03	629.57	174.00	745.07
1	0	0	5	14.48	0.00	18.36	0.00	22.24	0.00	26.12	0.00	30.00	0.00	0	0
1	0	0	6	22.04	99.53	50.23	226.85	78.42	354.16	106.62	481.48	134.81	608.79	163.00	736.11
1	0	0	6	34.10	179.57	77.88	410.12	121.66	640.66	165.44	871.21	209.22	1101.75	253.00	1332.30
1	0	0	6	166.12	596.04	202.96	728.21	239.79	860.37	276.63	992.54	313.46	1124.71	350.30	1256.88
1	0	0	6	28.16	124.92	54.13	240.11	80.10	355.31	106.06	470.50	132.03	585.69	158.00	700.89
1	0	0	6	98.39	529.63	138.71	746.69	179.03	963.74	219.36	1180.79	259.68	1397.85	300.00	1614.90
1	0	0	5	42.92	0.00	57.04	0.00	71.16	0.00	85.28	0.00	99.40	0.00	0	0
1	0	0	6	62.86	378.23	90.33	543.50	117.80	708.78	145.26	874.05	172.73	1039.33	200.20	1204.60
1	0	0	6	64.33	261.44	93.48	379.92	122.64	498.40	151.79	616.88	180.95	735.36	210.10	853.85
1	0	0	6	15.03	1060.36	20.42	1202.97	25.82	1345.62	31.21	1488.30	36.61	1631.02	42.00	1773.77
1	0	0	6	8.83	891.87	11.06	958.13	13.30	1024.41	15.53	1090.73	17.77	1157.07	20.00	1223.45
1	0	0	6	14.86	1128.62	20.89	1315.68	26.92	1502.79	32.94	1689.94	38.97	1877.15	45.00	2064.40
1	0	0	6	2.98	238.32	4.38	350.66	5.79	462.99	7.19	575.33	8.60	687.66	10.00	800.00
1	0	0	6	109.11	3528.68	131.49	4061.35	153.87	4595.53	176.24	5131.20	198.62	5668.38	221.00	6207.06
1	0	0	6	26.92	1561.54	65.74	2469.99	104.55	3381.82	143.37	4297.04	182.18	5215.62	221.00	6137.59
1	0	0	5	82.48	0.00	121.86	0.00	161.24	0.00	200.62	0.00	240.00	0.00	0	0
1	0	0	6	71.62	2856.28	91.70	3416.42	111.77	3977.59	131.85	4539.77	151.92	5102.98	172.00	5667.20
1	0	0	6	37.69	2104.99	59.95	2861.91	82.21	3619.90	104.48	4378.93	126.74	5139.03	149.00	5900.18
1	0	0	6	22.51	1418.56	47.81	2087.32	73.11	2758.89	98.40	3433.26	123.70	4110.42	149.00	4790.39
1	0	0	6	89.47	667.27	121.58	906.71	153.68	1146.16	185.79	1385.61	217.89	1625.05	250.00	1864.50
1	0	0	6	31.79	150.27	65.43	309.30	99.07	468.32	132.72	627.35	166.36	786.37	200.00	945.40
1	0	0	6	79.12	414.83	103.62	543.26	128.11	671.69	152.61	800.12	177.10	928.56	201.60	1056.99
1	0	0	6	42.09	245.01	74.27	432.34	106.45	619.67	138.64	807.00	170.82	994.33	203.00	1181.66
1	0	0	6	49.75	294.47	85.40	505.48	121.05	716.49	156.70	927.51	192.35	1138.52	228.00	1349.53
1	0	0	6	80.50	459.17	97.40	555.57	114.30	651.97	131.20	748.36	148.10	844.76	165.00	941.16
1	0	0	6	8.77	883.07	10.68	938.63	12.58	994.23	14.49	1049.88	16.39	1105.57	18.30	1161.32
1	0	0	6	5.63	792.45	8.16	866.71	10.70	941.00	13.23	1015.29	15.77	1089.61	18.30	1163.94
1	0	0	6	5.45	782.36	8.02	855.41	10.59	928.53	13.16	1001.72	15.73	1074.97	18.30	1148.29
1	0	0	6	7.73	850.17	9.84	911.08	11.96	972.07	14.07	1033.14	16.19	1094.29	18.30	1155.52
1	0	0	6	5.93	775.27	8.40	836.94	10.88	898.65	13.35	960.42	15.83	1022.23	18.30	1084.09
1	0	0	6	2.69	693.61	5.81	770.39	8.93	847.33	12.06	924.42	15.18	1001.66	18.30	1079.06
1	0	0	6	6.24	802.71	8.65	870.46	11.06	938.32	13.48	1006.30	15.89	1074.39	18.30	1142.60
1	0	0	6	2.25	694.88	5.46	791.08	8.67	887.42	11.88	983.88	15.09	1080.46	18.30	1177.18
1	0	0	6	4.81	776.15	7.51	859.56	10.21	943.11	12.90	1026.81	15.60	1110.65	18.30	1194.63
1	0	0	6	7.38	828.89	9.56	888.51	11.75	948.16	13.93	1007.85	16.12	1067.57	18.30	1127.34
1	0	0	6	7.86	814.95	9.95	864.76	12.04	914.61	14.12	964.51	16.21	1014.45	18.30	1064.42
1	0	0	6	8.12	828.52	10.16	878.93	12.19	929.42	14.23	979.99	16.26	1030.63	18.30	1081.35
1	0	0	6	24.84	124.18	38.93	194.62	53.02	265.07	67.12	335.51	81.21	405.96	95.30	476.40
1	0	0	6	38.06	147.48	52.45	203.24	66.84	258.99	81.22	314.74	95.61	370.50	110.00	426.25
1	0	0	5	5.75	0.00	8.89	0.00	12.03	0.00	15.16	0.00	18.30	0.00	0	0
1	0	0	6	1.85	40.70	5.14	113.09	8.43	185.48	11.72	257.86	15.01	330.25	18.30	402.64
1	0	0	6	5.97	164.71	8.44	232.74	10.90	300.78	13.37	368.81	15.83	436.84	18.30	504.88
1	0	0	5	1.38	0.00	4.48	0.00	7.59	0.00	10.69	0.00	13.80	0.00	0	0
1	0	0	6	2.58	62.77	6.26	152.39	9.95	242.01	13.63	331.64	17.32	421.26	21.00	510.89
1	0	0	6	6.95	166.59	9.76	233.95	12.57	301.30	15.38	368.66	18.19	436.01	21.00	503.37
1	0	0	6	92.11	3569.57	113.69	4194.96	135.27	4822.97	156.84	5453.60	178.42	6086.87	200.00	6722.76
1	0	0	6	71.57	2949.19	89.06	3464.87	106.54	3981.37	124.03	4498.69	141.51	5016.82	159.00	5535.77
1	0	0	6	39.53	1946.30	63.42	2615.91	87.32	3290.64	111.21	3970.48	135.11	4655.43	159.00	5345.49
1	0	0	6	22.82	1454.11	49.06	2170.49	75.29	2901.26	101.53	3646.42	127.76	4405.96	154.00	5179.88
1	0	0	6	28.30	1474.93	39.84	1779.11	51.38	2084.95	62.92	2392.48	74.46	2701.68	86.00	3012.55
1	0	0	6	269.58	7498.35	402.18	10446.38	534.79	13514.15	667.39	16701.67	800.00	20008.93	932.60	23435.94
1	0	0	6	135.91	4339.64	171.13	5187.42	206.35	6050.54	241.56	6929.03	276.78	7822.87	312.00	8732.07
1	0	0	6	92.87	3613.47	136.70	4814.69	180.52	6055.29	224.35	7335.24	268.17	8654.57	312.00	10013.26
1	0	0	5	91.66	0.00	121.49	0.00	151.33	0.00	181.17	0.00	211.00	0.00	0	0
1	0	0	6	53.70	2112.15	85.16	2812.61	116.62	3526.10	148.08	4252.61	179.54	4992.14	211.00	5744.69
1	0	0	6	52.77	2408.41	84.42	3303.11	116.06	4197.81	147.71	5092.50	179.35	5987.20	211.00	6881.90
1	0	0	6	64.89	2777.98	94.11	3616.26	123.33	4470.88	152.56	5341.83	181.78	6229.11	211.00	7132.73
1	0	0	6	48.67	321.17	68.94	454.91	89.20	588.64	109.47	722.38	129.73	856.11	150.00	989.85
1	0	0	6	59.55	252.25	87.66	371.33	115.77	490.40	143.88	609.48	171.99	728.55	200.10	847.62
1	0	0	5	2.74	0.00	5.91	0.00	9.07	0.00	12.23	0.00	15.40	0.00	0	0
1	0	0	6	65.59	317.39	92.47	447.47	119.35	577.55	146.24	707.64	173.12	837.72	200.00	967.80
1	0	0	5	3.06	0.00	4.79	0.00	6.53	0.00	8.26	0.00	10.00	0.00	0	0
1	0	0	6	6.98	888.46	18.38	1202.91	29.79	1519.72	41.19	1838.90	52.60	2160.45	64.00	2484.37
1	0	0	6	11.24	1003.29	21.79	1291.78	32.34	1582.33	42.90	1874.95	53.45	2169.65	64.00	2466.41
1	0	0	6	13.97	1064.76	23.98	1328.89	33.98	1594.34	43.99	1861.12	53.99	2129.23	64.00	2398.66
1	0	0	6	10.21	961.59	20.97	1241.44	31.73	1523.30	42.48	1807.18	53.24	2093.07	64.00	2380.97
1	0	0	6	29.93	1545.12	36.94	1743.75	43.96	1942.77	50.97	2142.16	57.99	2341.94	65.00	2542.10
1	0	0	6	31.96	1446.44	39.77	1627.21	47.58	1808.48	55.38	1990.25	63.19	2172.52	71.00	2355.30
1	0	0	6	17.65	1140.81	28.32	1403.36	38.99	1666.19	49.66	1929.30	60.33	2192.68	71.00	2456.34
1	0	0	6	10.37	1013.29	22.30	1367.84	34.22	1722.58	46.15	2077.53	58.07	2432.68	70.00	2788.03
1	0	0	5	6.36	0.00	13.35	0.00	20.33	0.00	27.31	0.00	34.30	0.00	0	0
1	0	0	6	52.10	2098.56	82.88	2801.34	113.66	3519.88	144.44	4254.17	175.22	5004.23	206.00	5770.04
1	0	0	6	30.96	1710.43	65.75	2612.81	100.54	3532.92	135.32	4470.77	170.11	5426.35	204.90	6399.67
1	0	0	6	57.97	2373.02	78.78	2922.16	99.58	3479.37	120.39	4044.64	141.19	4617.99	162.00	5199.41
1	0	0	6	60.24	2508.92	78.89	3028.68	97.54	3552.11	116.20	4079.19	134.85	4609.95	153.50	5144.36
1	0	0	6	31.70	1788.83	54.42	2484.68	77.14	3181.95	99.86	3880.65	122.58	4580.77	145.30	5282.31
1	0	0	6	65.26	2688.39	80.95	3138.60	96.64	3593.60	112.32	4053.37	128.01	4517.92	143.70	4987.24
1	0	0	6	74.12	362.97	114.90	562.65	155.67	762.33	196.45	962.01	237.22	1161.69	278.00	1361.37
1	0	0	6	39.83	160.67	48.36	195.10	56.90	229.53	65.43	263.95	73.97	298.38	82.50	332.80
1	0	0	6	10.54	70.05	24.03	159.72	37.52	249.38	51.02	339.05	64.51	428.72	78.00	518.39
1	0	0	6	11.05	46.63	25.24	106.51	39.43	166.39	53.62	226.28	67.81	286.16	82.00	346.04
1	0	0	6	79.53	320.82	97.16	391.96	114.80	463.10	132.43	534.23	150.07	605.37	167.70	676.50
1	0	0	6	17.48	1169.34	33.60	1558.78	49.73	1950.18	65.85	2343.55	81.98	2738.89	98.10	3136.20
1	0	0	6	42.36	1817.44	53.51	2099.11	64.66	2380.78	75.80	2662.45	86.95	2944.12	98.10	3225.79
1	0	0	6	21.43	1250.07	31.14	1497.15	40.86	1745.87	50.57	1996.23	60.29	2248.24	70.00	2501.90
1	0	0	6	10.28	1010.38	22.22	1365.19	34.17	1721.59	46.11	2079.58	58.06	2439.16	70.00	2800.33
1	0	0	6	10.70	1004.56	22.16	1328.62	33.62	1653.58	45.08	1979.45	56.54	2306.22	68.00	2633.90
1	0	0	6	12.21	1013.80	23.37	1298.74	34.53	1585.02	45.68	1872.65	56.84	2161.62	68.00	2451.94
1	0	0	6	15.25	82.99	37.04	201.57	58.83	320.15	80.62	438.73	102.41	557.32	124.20	675.90
1	0	0	6	40.75	161.57	50.60	200.63	60.45	239.68	70.30	278.74	80.15	317.79	90.00	356.85
1	0	0	6	15.27	75.91	36.22	180.03	57.16	284.15	78.11	388.27	99.05	492.40	120.00	596.52
1	0	0	6	31.55	170.05	49.24	265.40	66.93	360.75	84.62	456.10	102.31	551.45	120.00	646.80
1	0	0	6	61.18	273.47	78.94	352.88	96.71	432.28	114.47	511.69	132.24	591.09	150.00	670.50
1	0	0	6	43.42	186.27	59.12	253.61	74.81	320.94	90.51	388.28	106.20	455.62	121.90	522.95
1	0	0	6	44.34	268.17	63.97	386.90	83.60	505.64	103.24	624.37	122.87	743.11	142.50	861.84
1	0	0	6	37.27	216.99	52.92	308.08	68.56	399.17	84.21	490.26	99.85	581.35	115.50	672.44
1	0	0	5	8.81	0.00	21.31	0.00	33.81	0.00	46.30	0.00	58.80	0.00	0	0
1	0	0	5	9.18	0.00	15.89	0.00	22.59	0.00	29.30	0.00	36.00	0.00	0	0
1	0	0	6	12.51	43.58	28.51	99.32	44.51	155.06	60.50	210.80	76.50	266.53	92.50	322.27
1	0	0	5	15.64	0.00	26.73	0.00	37.82	0.00	48.91	0.00	60.00	0.00	0	0
1	0	0	6	50.17	228.67	69.14	315.12	88.10	401.57	107.07	488.02	126.03	574.46	145.00	660.91
1	0	0	5	40.08	0.00	67.56	0.00	95.04	0.00	122.52	0.00	150.00	0.00	0	0
1	0	0	6	61.41	2458.66	79.13	2930.00	96.85	3406.26	114.56	3887.44	132.28	4373.54	150.00	4864.56
1	0	0	5	1.88	0.00	3.91	0.00	5.94	0.00	7.97	0.00	10.00	0.00	0	0
1	0	0	5	14.05	0.00	18.09	0.00	22.12	0.00	26.16	0.00	30.20	0.00	0	0
1	0	0	6	18.71	132.56	38.17	270.42	57.63	408.28	77.08	546.14	96.54	684.00	116.00	821.86
1	0	0	6	46.24	222.46	79.23	381.19	112.22	539.91	145.22	698.63	178.21	857.36	211.20	1016.08
1	0	0	6	31.72	194.98	66.82	410.72	101.91	626.45	137.01	842.19	172.10	1057.92	207.20	1273.66
1	0	0	6	65.47	304.50	91.72	426.57	117.96	548.64	144.21	670.71	170.45	792.78	196.70	914.85
1	0	0	6	69.17	458.18	86.84	575.20	104.50	692.22	122.17	809.24	139.83	926.26	157.50	1043.28
1	0	0	6	54.90	310.02	84.32	476.16	113.74	642.29	143.16	808.42	172.58	974.56	202.00	1140.69
1	0	0	5	1.53	0.00	3.62	0.00	5.72	0.00	7.81	0.00	9.90	0.00	0	0
1	0	0	6	85.02	641.82	104.02	785.22	123.01	928.62	142.01	1072.02	161.00	1215.42	180.00	1358.82
1	0	0	6	18.29	187.16	34.63	354.39	50.97	521.62	67.32	688.84	83.66	856.07	100.00	1023.30
1	0	0	6	24.09	221.12	42.97	394.44	61.85	567.76	80.74	741.08	99.62	914.39	118.50	1087.71
1	0	0	6	38.29	418.78	60.63	663.13	82.97	907.49	105.32	1151.84	127.66	1396.20	150.00	1640.55
1	0	0	5	14.04	0.00	23.03	0.00	32.02	0.00	41.01	0.00	50.00	0.00	0	0
1	0	0	5	24.54	0.00	30.90	0.00	37.27	0.00	43.63	0.00	50.00	0.00	0	0
1	0	0	6	90.33	500.97	108.66	602.65	127.00	704.33	145.33	806.01	163.67	907.69	182.00	1009.37
1	0	0	5	9.69	0.00	19.77	0.00	29.84	0.00	39.92	0.00	50.00	0.00	0	0
1	0	0	6	30.21	224.67	74.17	551.59	118.13	878.50	162.08	1205.42	206.04	1532.33	250.00	1859.25
1	0	0	6	12.05	112.28	29.64	276.19	47.23	440.09	64.82	603.99	82.41	767.90	100.00	931.80
1	0	0	6	25.84	242.69	40.67	381.99	55.50	521.29	70.34	660.60	85.17	799.90	100.00	939.20
1	0	0	6	240.88	7105.03	364.30	9993.53	487.73	12940.85	611.15	15946.98	734.58	19011.92	858.00	22135.67
1	0	0	6	367.01	9147.54	459.81	11092.80	552.61	13118.08	645.40	15223.37	738.20	17408.69	831.00	19674.02
1	0	0	5	6.93	0.00	10.45	0.00	13.97	0.00	17.48	0.00	21.00	0.00	0	0
1	0	0	6	64.35	2795.12	169.48	5183.28	274.61	7696.91	379.74	10336.01	484.87	13100.57	590.00	15990.59
1	0	0	6	103.59	3709.62	200.87	5941.21	298.15	8188.91	395.44	10452.72	492.72	12732.64	590.00	15028.68
1	0	0	5	94.98	0.00	179.98	0.00	264.99	0.00	349.99	0.00	435.00	0.00	0	0
1	0	0	6	136.41	4731.16	280.13	8171.06	423.85	11710.50	567.56	15349.51	711.28	19088.07	855.00	22926.19
1	0	0	6	393.76	11276.75	486.01	13575.11	578.26	15971.02	670.50	18464.46	762.75	21055.45	855.00	23743.98
1	0	0	5	7.30	0.00	17.25	0.00	27.20	0.00	37.15	0.00	47.10	0.00	0	0
1	0	0	5	11.71	0.00	20.56	0.00	29.41	0.00	38.25	0.00	47.10	0.00	0	0
1	0	0	6	16.30	1194.23	35.04	1687.70	53.78	2181.61	72.52	2675.95	91.26	3170.72	110.00	3665.92
1	0	0	6	50.02	1904.04	70.42	2374.73	90.81	2846.50	111.21	3319.33	131.60	3793.23	152.00	4268.20
1	0	0	6	44.23	1904.75	65.98	2471.71	87.74	3044.03	109.49	3621.71	131.25	4204.75	153.00	4793.15
1	0	0	6	172.07	6197.42	216.66	7494.28	261.24	8812.03	305.83	10150.69	350.41	11510.25	395.00	12890.72
1	0	0	6	46.13	2223.97	67.90	2880.76	89.68	3540.30	111.45	4202.60	133.23	4867.64	155.00	5535.44
1	0	0	6	67.33	2530.25	84.86	2972.38	102.40	3416.72	119.93	3863.30	137.47	4312.09	155.00	4763.10
1	0	0	6	39.45	1942.48	62.56	2592.71	85.67	3245.45	108.78	3900.70	131.89	4558.46	155.00	5218.72
1	0	0	6	7.29	863.71	12.31	1011.89	17.33	1160.11	22.36	1308.37	27.38	1456.66	32.40	1604.99
1	0	0	6	5.31	753.22	6.45	782.52	7.59	811.82	8.72	841.13	9.86	870.45	11.00	899.76
1	0	0	5	3.51	0.00	4.71	0.00	5.91	0.00	7.10	0.00	8.30	0.00	0	0
1	0	0	6	2.61	675.93	3.75	703.61	4.89	731.31	6.02	759.03	7.16	786.78	8.30	814.54
1	0	0	6	1.05	644.13	2.50	687.88	3.95	731.67	5.40	775.49	6.85	819.34	8.30	863.23
1	0	0	6	3.66	705.13	4.59	728.63	5.52	752.14	6.44	775.67	7.37	799.20	8.30	822.74
1	0	0	6	2.67	681.53	3.80	710.66	4.92	739.80	6.05	768.95	7.17	798.11	8.30	827.28
1	0	0	6	2.57	687.98	3.72	721.66	4.86	755.34	6.01	789.04	7.15	822.74	8.30	856.45
1	0	0	5	6.70	0.00	21.77	0.00	36.85	0.00	51.92	0.00	67.00	0.00	0	0
1	0	0	5	8.10	0.00	22.57	0.00	37.05	0.00	51.53	0.00	66.00	0.00	0	0
1	0	0	5	13.99	0.00	26.99	0.00	39.99	0.00	53.00	0.00	66.00	0.00	0	0
1	0	0	5	10.38	0.00	24.54	0.00	38.69	0.00	52.85	0.00	67.00	0.00	0	0
1	0	0	5	27.81	0.00	37.86	0.00	47.91	0.00	57.95	0.00	68.00	0.00	0	0
1	0	0	5	12.45	0.00	26.34	0.00	40.22	0.00	54.11	0.00	68.00	0.00	0	0
1	0	0	6	3.88	94.26	8.90	216.32	13.93	338.38	18.95	460.44	23.98	582.50	29.00	704.55
1	0	0	6	7.33	218.14	11.66	347.12	16.00	476.10	20.33	605.08	24.67	734.06	29.00	863.04
1	0	0	6	24.16	150.64	49.73	310.05	75.30	469.47	100.86	628.89	126.43	788.30	152.00	947.72
1	0	0	5	16.29	0.00	21.59	0.00	26.89	0.00	32.20	0.00	37.50	0.00	0	0
1	0	0	6	13.75	63.51	30.76	142.08	47.77	220.65	64.78	299.22	81.79	377.79	98.80	456.36
1	0	0	6	30.69	169.75	48.67	269.20	66.65	368.66	84.64	468.12	102.62	567.58	120.60	667.04
1	0	0	6	41.47	177.62	55.98	239.75	70.48	301.87	84.99	364.00	99.49	426.13	114.00	488.26
1	0	0	6	74.78	410.09	119.62	656.02	164.47	901.94	209.31	1147.87	254.16	1393.79	299.00	1639.72
1	0	0	6	50.27	291.82	84.92	492.94	119.56	694.06	154.21	895.18	188.85	1096.30	223.50	1297.42
1	0	0	6	65.50	279.55	95.00	405.46	124.50	531.37	154.00	657.27	183.50	783.18	213.00	909.08
1	0	0	6	38.72	175.83	57.98	263.27	77.23	350.71	96.49	438.15	115.74	525.59	135.00	613.03
1	0	0	6	78.20	487.81	110.76	690.92	143.32	894.03	175.88	1097.14	208.44	1300.25	241.00	1503.36
1	0	0	6	23.96	120.83	35.27	177.86	46.58	234.88	57.88	291.91	69.19	348.94	80.50	405.96
1	0	0	6	97.80	464.84	118.24	561.99	138.68	659.15	159.12	756.30	179.56	853.45	200.00	950.60
1	0	0	6	74.98	474.40	99.98	632.60	124.99	790.80	149.99	949.00	175.00	1107.20	200.00	1265.40
1	0	0	6	98.23	412.96	125.08	525.85	151.94	638.75	178.79	751.64	205.65	864.54	232.50	977.43
1	0	0	6	20.00	87.26	41.30	180.19	62.60	273.12	83.90	366.06	105.20	458.99	126.50	551.92
1	0	0	6	102.94	471.26	124.15	568.37	145.36	665.48	166.58	762.58	187.79	859.69	209.00	956.80
1	0	0	5	20.42	0.00	31.06	0.00	41.71	0.00	52.35	0.00	63.00	0.00	0	0
1	0	0	6	21.59	92.02	51.31	218.69	81.03	345.37	110.76	472.04	140.48	598.72	170.20	725.39
1	0	0	6	41.42	244.63	53.38	315.24	65.33	385.85	77.29	456.46	89.24	527.08	101.20	597.69
1	0	0	6	11.52	83.66	25.22	183.12	38.91	282.58	52.61	382.04	66.30	481.50	80.00	580.96
1	0	0	6	18.23	141.94	28.50	221.93	38.78	301.93	49.05	381.92	59.33	461.91	69.60	541.91
1	0	0	6	68.98	502.66	98.08	714.74	127.19	926.82	156.29	1138.90	185.40	1350.98	214.50	1563.06
1	0	0	6	19.13	132.34	52.50	363.22	85.88	594.10	119.25	824.99	152.63	1055.87	186.00	1286.75
1	0	0	6	16.09	119.00	42.77	316.34	69.45	513.68	96.14	711.02	122.82	908.36	149.50	1105.70
1	0	0	6	38.65	225.75	53.42	312.03	68.19	398.30	82.96	484.57	97.73	570.84	112.50	657.11
1	0	0	6	76.16	396.18	94.83	493.30	113.50	590.41	132.16	687.52	150.83	784.63	169.50	881.74
1	0	0	6	16.00	73.79	36.80	169.72	57.60	265.65	78.40	361.58	99.20	457.51	120.00	553.44
1	0	0	6	58.64	326.10	79.37	441.39	100.10	556.68	120.84	671.97	141.57	787.26	162.30	902.55
1	0	0	6	80.49	347.07	104.29	449.71	128.09	552.34	151.90	654.98	175.70	757.61	199.50	860.24
1	0	0	6	3.08	249.93	4.44	360.56	5.81	471.19	7.17	581.83	8.54	692.46	9.90	803.09
1	0	0	6	73.62	340.20	108.70	502.28	143.77	664.37	178.85	826.46	213.92	988.54	249.00	1150.63
1	0	0	6	1.48	121.01	3.17	258.38	4.85	395.74	6.53	533.11	8.22	670.47	9.90	807.84
1	0	0	6	90.94	452.24	112.15	557.73	133.36	663.22	154.58	768.71	175.79	874.19	197.00	979.68
1	0	0	6	38.26	172.06	60.61	272.55	82.96	373.05	105.30	473.55	127.65	574.05	150.00	674.55
1	0	0	6	17.98	75.34	29.38	123.12	40.79	170.90	52.19	218.68	63.60	266.47	75.00	314.25
1	0	0	6	13.01	45.61	25.41	89.08	37.81	132.55	50.20	176.02	62.60	219.48	75.00	262.95
1	0	0	6	49.12	395.22	59.30	477.10	69.47	558.97	79.65	640.85	89.82	722.72	100.00	804.60
1	0	0	6	55.67	310.53	74.40	414.98	93.12	519.43	111.85	623.89	130.57	728.34	149.30	832.80
1	0	0	6	58.11	135.63	92.49	215.87	126.87	296.11	161.24	376.34	195.62	456.58	230.00	536.82
1	0	0	6	28.06	144.06	54.45	279.54	80.84	415.01	107.22	550.49	133.61	685.96	160.00	821.44
1	0	0	5	11.99	0.00	16.49	0.00	21.00	0.00	25.50	0.00	30.00	0.00	0	0
1	0	0	6	51.32	329.99	91.06	585.49	130.79	840.99	170.53	1096.49	210.26	1352.00	250.00	1607.50
1	0	0	6	139.59	900.77	171.67	1107.80	203.75	1314.82	235.84	1521.85	267.92	1728.87	300.00	1935.90
1	0	0	6	24.19	115.24	49.35	235.11	74.51	354.98	99.68	474.86	124.84	594.73	150.00	714.60
1	0	0	6	43.68	275.45	74.84	471.97	106.01	668.49	137.17	865.01	168.34	1061.53	199.50	1258.05
1	0	0	6	109.37	742.84	147.98	1005.05	186.58	1267.26	225.19	1529.48	263.79	1791.69	302.40	2053.90
1	0	0	6	123.43	554.69	158.74	713.40	194.06	872.10	229.37	1030.80	264.69	1189.50	300.00	1348.20
1	0	0	6	149.55	6229.41	220.04	8099.40	290.53	10054.63	361.02	12095.10	431.51	14220.81	502.00	16431.75
1	0	0	6	59.76	2348.78	81.21	2886.52	102.66	3430.18	124.10	3979.77	145.55	4535.29	167.00	5096.73
1	0	0	6	76.72	3119.94	108.38	4014.27	140.03	4921.42	171.69	5841.41	203.34	6774.23	235.00	7719.89
1	0	0	6	386.30	11403.32	469.04	13537.62	551.78	15758.99	634.52	18067.43	717.26	20462.95	800.00	22945.55
1	0	0	6	132.07	4423.95	266.66	7463.60	401.24	10621.42	535.83	13897.42	670.41	17291.58	805.00	20803.92
1	0	0	6	353.64	9181.44	443.91	11157.28	534.18	13233.88	624.46	15411.26	714.73	17689.40	805.00	20068.32
1	0	0	5	110.76	0.00	183.57	0.00	256.38	0.00	329.19	0.00	402.00	0.00	0	0
1	0	0	6	19.66	1350.56	45.13	2037.22	70.60	2726.86	96.06	3419.48	121.53	4115.09	147.00	4813.68
1	0	0	6	43.12	1997.91	64.30	2574.66	85.47	3156.47	106.65	3743.35	127.82	4335.29	149.00	4932.29
1	0	0	6	23.87	1458.39	48.50	2116.49	73.12	2777.23	97.75	3440.61	122.37	4106.64	147.00	4775.31
1	0	0	6	67.63	2575.69	89.50	3128.83	111.38	3682.88	133.25	4237.85	155.13	4793.72	177.00	5350.51
1	0	0	6	23.93	1519.85	53.54	2338.90	83.16	3175.63	112.77	4030.04	142.39	4902.13	172.00	5791.90
1	0	0	6	55.65	2355.50	75.12	2889.40	94.59	3428.53	114.06	3972.90	133.53	4522.50	153.00	5077.35
1	0	0	6	34.42	1796.30	58.14	2462.45	81.85	3133.17	105.57	3808.45	129.28	4488.31	153.00	5172.74
1	0	0	6	42.74	1845.01	63.99	2352.94	85.24	2865.25	106.50	3381.92	127.75	3902.98	149.00	4428.40
1	0	0	6	44.35	2044.01	65.28	2620.00	86.21	3199.78	107.14	3783.34	128.07	4370.70	149.00	4961.84
1	0	0	6	37.49	2957.29	49.99	3943.43	62.49	4929.57	75.00	5915.72	87.50	6901.86	100.00	7888.00
1	0	0	6	4.32	20.95	5.46	26.46	6.59	31.97	7.73	37.48	8.86	42.99	10.00	48.50
1	0	0	6	97.12	3821.02	129.70	4770.60	162.27	5736.47	194.85	6718.64	227.42	7717.10	260.00	8731.86
1	0	0	6	87.10	3717.10	121.68	4799.80	156.26	5899.51	190.84	7016.25	225.42	8149.99	260.00	9300.75
1	0	0	6	32.94	1829.08	78.35	2985.85	123.76	4171.85	169.18	5387.06	214.59	6631.49	260.00	7905.14
1	0	0	6	42.47	2064.57	85.78	3161.83	129.08	4287.74	172.39	5442.30	215.69	6625.52	259.00	7837.39
1	0	0	6	137.74	4912.11	165.99	5710.73	194.24	6518.38	222.50	7335.06	250.75	8160.76	279.00	8995.48
1	0	0	6	34.59	2001.27	84.47	3407.69	134.35	4830.76	184.24	6270.45	234.12	7726.79	284.00	9199.76
1	0	0	6	40.93	2173.89	97.34	3675.41	153.76	5201.97	210.17	6753.57	266.59	8330.23	323.00	9931.93
1	0	0	6	27.05	1592.15	54.64	2351.66	82.23	3119.80	109.82	3896.56	137.41	4681.93	165.00	5475.93
1	0	0	6	76.03	2740.36	91.62	3131.97	107.22	3525.52	122.81	3920.99	138.41	4318.40	154.00	4717.74
1	0	0	6	18.76	1267.81	45.81	1897.59	72.86	2539.45	99.90	3193.37	126.95	3859.36	154.00	4537.43
1	0	0	6	72.17	3146.91	99.74	3999.41	127.30	4859.62	154.87	5727.52	182.43	6603.14	210.00	7486.45
1	0	0	5	88.69	0.00	119.77	0.00	150.85	0.00	181.92	0.00	213.00	0.00	0	0
1	0	0	6	53.11	2210.92	84.49	2976.57	115.87	3751.55	147.24	4535.87	178.62	5329.53	210.00	6132.52
1	0	0	6	31.88	1805.58	67.70	2804.65	103.53	3803.72	139.35	4802.78	175.18	5801.85	211.00	6800.92
1	0	0	6	70.50	3051.98	95.80	3825.87	121.10	4602.85	146.40	5382.93	171.70	6166.10	197.00	6952.36
1	0	0	6	77.32	2936.22	101.26	3567.96	125.19	4207.06	149.13	4853.52	173.06	5507.34	197.00	6168.51
1	0	0	6	32.29	1589.34	55.43	2139.28	78.57	2698.53	101.72	3267.07	124.86	3844.92	148.00	4432.07
1	0	0	6	67.21	2673.82	83.37	3119.01	99.53	3564.56	115.68	4010.44	131.84	4456.67	148.00	4903.24
1	0	0	6	39.46	1821.27	61.17	2370.99	82.88	2923.13	104.58	3477.68	126.29	4034.64	148.00	4594.01
1	0	0	6	20.01	1429.96	45.61	2207.70	71.21	2997.93	96.80	3800.65	122.40	4615.87	148.00	5443.58
];

%% branch data
mpc.branch = [
110001	110004	0.001440	0.047750	0.00000	245.70	245.70	245.70	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110001	110041	0.016080	0.088100	0.05448	227.90	227.90	227.90	0.00000	0.000	1	0.00	0.00	35.37	-1.24	-35.18	-3.56	0	0	0	0
110001	110113	0.001480	0.008960	0.01119	307.20	307.20	307.20	0.00000	0.000	1	0.00	0.00	-110.27	28.52	110.45	-28.64	0	0	0	0
110001	230292	0.010940	0.051090	0.07783	257.20	257.20	257.20	0.00000	0.000	1	0.00	0.00	32.22	-16.15	-32.10	8.32	0	0	0	0
110001	270046	0.006160	0.041050	0.01329	271.40	271.40	271.40	0.00000	0.000	1	0.00	0.00	42.46	-11.21	-42.35	10.51	0	0	0	0
110002	110004	0.000000	0.010000	0.00000	10.40	10.40	10.40	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110003	110004	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110005	110008	0.001170	0.036910	0.00000	243.90	243.90	243.90	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110005	110065	0.002450	0.013000	0.01183	307.40	307.40	307.40	0.00000	0.000	1	0.00	0.00	96.51	-27.87	-96.27	27.89	0	0	0	0
110005	111259	0.002590	0.018470	0.02085	300.80	300.80	300.80	0.00000	0.000	1	0.00	0.00	104.86	-18.87	-104.58	18.70	0	0	0	0
110005	111363	0.002790	0.019210	0.00978	302.20	302.20	302.20	0.00000	0.000	1	0.00	0.00	-164.51	-17.59	165.24	21.60	0	0	0	0
110005	111411	0.004100	0.015080	0.02064	293.00	293.00	293.00	0.00000	0.000	1	0.00	0.00	-116.56	25.68	117.12	-25.77	0	0	0	0
110006	110008	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110007	110008	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110009	110012	0.001990	0.059900	0.00000	243.40	243.40	243.40	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110101	110009	0.003620	0.027310	0.03339	290.20	290.20	290.20	0.00000	0.000	1	0.00	0.00	130.97	2.43	-130.39	-1.59	0	0	0	0
110009	110105	0.004570	0.022930	0.02714	231.60	231.60	231.60	0.00000	0.000	1	0.00	0.00	-17.50	4.91	17.52	-7.70	0	0	0	0
110009	110121	0.006670	0.035310	0.01496	295.60	295.60	295.60	0.00000	0.000	1	0.00	0.00	142.00	-5.35	-140.72	10.51	0	0	0	0
110010	110012	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110011	110012	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110013	110016	0.001170	0.033780	0.00000	274.70	274.70	274.70	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110123	110013	0.002960	0.018390	0.01142	278.30	278.30	278.30	0.00000	0.000	1	0.00	0.00	-74.41	-17.71	74.58	17.61	0	0	0	0
110132	110013	0.004070	0.026260	0.00541	289.90	289.90	289.90	0.00000	0.000	1	0.00	0.00	90.22	22.78	-89.88	-21.15	0	0	0	0
110014	110016	0.000000	0.010000	0.00000	36.50	36.50	36.50	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110015	110016	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110017	110020	0.000940	0.033270	0.00000	273.20	273.20	273.20	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110017	110137	0.003180	0.018040	0.11729	243.30	243.30	243.30	0.00000	0.000	1	0.00	0.00	13.19	-22.06	-13.17	9.75	0	0	0	0
110017	110157	0.003370	0.023400	0.01262	269.90	269.90	269.90	0.00000	0.000	1	0.00	0.00	-64.48	20.94	64.63	-21.24	0	0	0	0
110017	111409	0.007550	0.038900	0.01115	234.60	234.60	234.60	0.00000	0.000	1	0.00	0.00	40.30	-1.59	-40.18	1.01	0	0	0	0
110018	110020	0.000000	0.010000	0.00000	33.80	33.80	33.80	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110019	110020	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110021	110024	0.001950	0.049350	0.00000	242.90	242.90	242.90	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110021	110053	0.004610	0.026880	0.02130	242.20	242.20	242.20	0.00000	0.000	1	0.00	0.00	-28.02	0.12	28.05	-2.16	0	0	0	0
110021	110134	0.003770	0.022790	0.00653	238.70	238.70	238.70	0.00000	0.000	1	0.00	0.00	19.72	-2.00	-19.70	1.40	0	0	0	0
110022	110024	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110023	110024	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110025	110028	0.001510	0.049170	0.00000	242.80	242.80	242.80	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110025	110061	0.003020	0.018290	0.01171	208.10	208.10	208.10	0.00000	0.000	1	0.00	0.00	-30.96	-4.62	30.99	3.55	0	0	0	0
110134	110025	0.002950	0.019430	0.01011	219.60	219.60	219.60	0.00000	0.000	1	0.00	0.00	-23.64	-3.46	23.66	2.51	0	0	0	0
110026	110028	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110027	110028	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110029	110032	0.002280	0.056340	0.00000	271.10	271.10	271.10	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110073	110029	0.005740	0.027790	0.02677	301.80	301.80	301.80	0.00000	0.000	1	0.00	0.00	97.11	-28.64	-96.55	28.50	0	0	0	0
110029	111363	0.004100	0.018720	0.00734	295.90	295.90	295.90	0.00000	0.000	1	0.00	0.00	88.85	-30.53	-88.51	31.31	0	0	0	0
110030	110032	0.000000	0.010000	0.00000	23.30	23.30	23.30	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110031	110032	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110033	110036	0.002130	0.058030	0.00000	271.00	271.00	271.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110121	110033	0.006610	0.041550	0.01919	296.20	296.20	296.20	0.00000	0.000	1	0.00	0.00	178.85	-9.06	-176.82	19.81	0	0	0	0
110033	110719	0.010900	0.068740	0.14800	292.00	292.00	292.00	0.00000	0.000	1	0.00	0.00	169.32	-21.61	-166.27	25.55	0	0	0	0
110034	110036	0.000000	0.010000	0.00000	23.00	23.00	23.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110035	110036	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110037	110040	0.001830	0.059400	0.00000	242.10	242.10	242.10	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110037	110118	0.002520	0.014030	0.00701	277.10	277.10	277.10	0.00000	0.000	1	0.00	0.00	140.01	7.58	-139.54	-5.73	0	0	0	0
110124	110037	0.003490	0.016740	0.01380	278.80	278.80	278.80	0.00000	0.000	1	0.00	0.00	4.82	31.39	-4.79	-32.70	0	0	0	0
110037	230007	0.003540	0.014720	0.09579	279.40	279.40	279.40	0.00000	0.000	1	0.00	0.00	-139.47	24.44	140.14	-31.86	0	0	0	0
110038	110040	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110039	110040	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110041	110044	0.001590	0.041800	0.00000	241.50	241.50	241.50	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110041	110061	0.005230	0.036410	0.01200	210.50	210.50	210.50	0.00000	0.000	1	0.00	0.00	32.62	3.03	-32.57	-3.93	0	0	0	0
110042	110044	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110043	110044	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110045	110048	0.002040	0.060340	0.00000	241.10	241.10	241.10	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110053	110045	0.004290	0.027690	0.02259	286.30	286.30	286.30	0.00000	0.000	1	0.00	0.00	114.05	-26.65	-113.49	27.85	0	0	0	0
110045	110057	0.005330	0.028300	0.04685	270.90	270.90	270.90	0.00000	0.000	1	0.00	0.00	-59.82	14.20	60.02	-18.12	0	0	0	0
110045	110118	0.003840	0.016230	0.10106	302.30	302.30	302.30	0.00000	0.000	1	0.00	0.00	85.79	-21.29	-85.52	11.77	0	0	0	0
110045	110118	0.003840	0.016230	0.10106	302.30	302.30	302.30	0.00000	0.000	1	0.00	0.00	85.79	-21.29	-85.52	11.77	0	0	0	0
110046	110048	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110047	110048	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110049	110052	0.001600	0.041370	0.00000	240.50	240.50	240.50	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110049	110053	0.004830	0.028320	0.01236	267.10	267.10	267.10	0.00000	0.000	1	0.00	0.00	32.55	-11.31	-32.49	10.33	0	0	0	0
110049	110057	0.006750	0.038470	0.01338	287.30	287.30	287.30	0.00000	0.000	1	0.00	0.00	60.89	-17.85	-60.63	17.91	0	0	0	0
110049	110077	0.011190	0.052970	0.03385	270.10	270.10	270.10	0.00000	0.000	1	0.00	0.00	71.81	-9.94	-71.26	9.03	0	0	0	0
110133	110049	0.001960	0.010090	0.00122	336.60	336.60	336.60	0.00000	0.000	1	0.00	0.00	168.89	-36.06	-168.33	38.80	0	0	0	0
110050	110052	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110051	110052	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110053	110056	0.000890	0.032890	0.00000	238.60	238.60	238.60	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110053	160133	0.017320	0.082030	0.03836	275.30	275.30	275.30	0.00000	0.000	1	0.00	0.00	-113.86	17.80	116.06	-11.46	0	0	0	0
110054	110056	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110055	110056	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110057	110060	0.003040	0.073510	0.00000	238.10	238.10	238.10	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110058	110060	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110059	110060	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110061	110064	0.001330	0.040240	0.00000	237.40	237.40	237.40	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110062	110064	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110063	110064	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110065	110068	0.001190	0.040680	0.00000	236.90	236.90	236.90	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110132	110065	0.006320	0.028240	0.01618	271.80	271.80	271.80	0.00000	0.000	1	0.00	0.00	40.73	-17.82	-40.61	16.66	0	0	0	0
110065	110729	0.006630	0.030070	0.05065	361.60	361.60	361.60	0.00000	0.000	1	0.00	0.00	237.73	-23.57	-234.12	34.67	0	0	0	0
110065	110729	0.006630	0.030070	0.05065	361.60	361.60	361.60	0.00000	0.000	1	0.00	0.00	237.73	-23.57	-234.12	34.67	0	0	0	0
111363	110065	0.003810	0.025990	0.01256	331.00	331.00	331.00	0.00000	0.000	1	0.00	0.00	171.97	5.15	-170.91	0.78	0	0	0	0
111363	110065	0.003810	0.025990	0.01256	331.00	331.00	331.00	0.00000	0.000	1	0.00	0.00	171.97	5.15	-170.91	0.78	0	0	0	0
110066	110068	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110067	110068	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110069	110072	0.002240	0.072700	0.00000	236.40	236.40	236.40	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110069	110135	0.006610	0.047310	0.01917	270.90	270.90	270.90	0.00000	0.000	1	0.00	0.00	-71.59	14.26	71.93	-13.83	0	0	0	0
110069	111411	0.003020	0.019190	0.04320	266.10	266.10	266.10	0.00000	0.000	1	0.00	0.00	61.19	-16.52	-61.07	12.73	0	0	0	0
110070	110072	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110071	110072	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110073	110076	0.001110	0.036350	0.00000	263.30	263.30	263.30	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110073	110125	0.006000	0.032500	0.02467	294.50	294.50	294.50	0.00000	0.000	1	0.00	0.00	148.56	-15.48	-147.29	19.78	0	0	0	0
110073	110127	0.005510	0.025010	0.08912	347.60	347.60	347.60	0.00000	0.000	1	0.00	0.00	-127.02	19.81	127.89	-25.22	0	0	0	0
110073	110127	0.005510	0.025010	0.08912	347.60	347.60	347.60	0.00000	0.000	1	0.00	0.00	-127.02	19.81	127.89	-25.22	0	0	0	0
110073	110128	0.004600	0.025080	0.01599	251.50	251.50	251.50	0.00000	0.000	1	0.00	0.00	2.66	3.36	-2.66	-5.03	0	0	0	0
110074	110076	0.000000	0.010000	0.00000	19.90	19.90	19.90	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110075	110076	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110077	110080	0.001360	0.039450	0.00000	235.20	235.20	235.20	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110077	110125	0.005340	0.048070	0.02563	256.60	256.60	256.60	0.00000	0.000	1	0.00	0.00	68.85	-9.48	-68.60	9.02	0	0	0	0
110078	110080	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110079	110080	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110081	110084	0.001770	0.051700	0.00000	260.50	260.50	260.50	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110093	110081	0.003290	0.019720	0.03621	271.20	271.20	271.20	0.00000	0.000	1	0.00	0.00	49.03	-35.73	-48.91	32.71	0	0	0	0
110081	110097	0.002450	0.014180	0.00590	268.00	268.00	268.00	0.00000	0.000	1	0.00	0.00	44.21	-32.93	-44.14	32.74	0	0	0	0
110082	110084	0.000000	0.010000	0.00000	18.10	18.10	18.10	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110083	110084	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110085	110088	0.001810	0.067820	0.00000	234.40	234.40	234.40	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110085	110109	0.005670	0.027360	0.02138	258.30	258.30	258.30	0.00000	0.000	1	0.00	0.00	80.28	-44.15	-79.84	44.01	0	0	0	0
110085	110135	0.005260	0.030780	0.01461	261.80	261.80	261.80	0.00000	0.000	1	0.00	0.00	-84.35	43.10	84.80	-42.00	0	0	0	0
110086	110088	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110087	110088	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110089	110092	0.001910	0.068100	0.00000	232.70	232.70	232.70	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110089	110105	0.010720	0.074850	0.02906	250.60	250.60	250.60	0.00000	0.000	1	0.00	0.00	22.38	-10.05	-22.32	7.40	0	0	0	0
110089	110117	0.018880	0.081110	0.03943	259.50	259.50	259.50	0.00000	0.000	1	0.00	0.00	51.57	-0.24	-51.09	-1.79	0	0	0	0
110136	110089	0.004230	0.026800	0.00885	280.10	280.10	280.10	0.00000	0.000	1	0.00	0.00	78.09	-9.27	-77.84	9.92	0	0	0	0
110090	110092	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110091	110092	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110093	110096	0.001810	0.051980	0.00000	246.80	246.80	246.80	1.00000	0.000	1	0.00	0.00	115.37	85.74	-115.00	-75.20	0	0	0	0
110093	110117	0.002510	0.013870	0.13435	293.70	293.70	293.70	0.00000	0.000	1	0.00	0.00	134.25	-60.72	-133.73	49.82	0	0	0	0
110122	110093	0.006250	0.038470	0.01973	319.40	319.40	319.40	0.00000	0.000	1	0.00	0.00	134.15	19.44	-133.05	-14.73	0	0	0	0
110093	160128	0.019250	0.099250	0.05994	294.00	294.00	294.00	0.00000	0.000	1	0.00	0.00	-166.17	25.30	171.54	-3.85	0	0	0	0
110094	110096	0.000000	0.010000	0.00000	11.00	11.00	11.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110095	110096	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110097	110100	0.001530	0.046400	0.00000	257.10	257.10	257.10	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110097	110127	0.004230	0.032990	0.01712	265.30	265.30	265.30	0.00000	0.000	1	0.00	0.00	42.19	-33.19	-42.07	32.30	0	0	0	0
110098	110100	0.000000	0.010000	0.00000	13.40	13.40	13.40	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110099	110100	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110101	110104	0.001820	0.048330	0.00000	247.50	247.50	247.50	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110101	160120	0.007900	0.036470	0.04222	290.90	290.90	290.90	0.00000	0.000	1	0.00	0.00	-131.96	25.70	133.31	-24.00	0	0	0	0
110102	110104	0.000000	0.010000	0.00000	11.70	11.70	11.70	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110103	110104	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110105	110108	0.001380	0.047250	0.00000	232.40	232.40	232.40	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110106	110108	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110107	110108	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110109	110112	0.001780	0.064780	0.00000	244.40	244.40	244.40	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110568	110109	0.002580	0.017500	0.04609	258.00	258.00	258.00	0.00000	0.000	1	0.00	0.00	-79.59	0.54	79.75	-4.44	0	0	0	0
110110	110112	0.000000	0.010000	0.00000	10.20	10.20	10.20	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110111	110112	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110113	110116	0.001790	0.053020	0.00000	232.30	232.30	232.30	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110139	110113	0.001280	0.007390	0.01036	307.60	307.60	307.60	0.00000	0.000	1	0.00	0.00	111.26	-28.62	-111.11	28.41	0	0	0	0
110114	110116	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110115	110116	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110117	110138	0.004040	0.024480	0.02553	309.60	309.60	309.60	0.00000	0.000	1	0.00	0.00	180.13	-48.78	-178.76	54.41	0	0	0	0
110130	110118	0.004860	0.020740	0.03121	316.00	316.00	316.00	0.00000	0.000	1	0.00	0.00	-153.87	10.45	154.97	-9.01	0	0	0	0
110130	110118	0.004860	0.020740	0.03121	316.00	316.00	316.00	0.00000	0.000	1	0.00	0.00	-153.87	10.45	154.97	-9.01	0	0	0	0
110119	110138	0.004350	0.024820	0.03329	270.60	270.60	270.60	0.00000	0.000	1	0.00	0.00	-107.43	7.52	107.92	-8.17	0	0	0	0
110119	110725	0.015020	0.096470	0.04632	270.10	270.10	270.10	0.00000	0.000	1	0.00	0.00	105.48	-8.20	-103.86	13.86	0	0	0	0
110127	110120	0.001390	0.007370	0.00665	305.10	305.10	305.10	0.00000	0.000	1	0.00	0.00	125.87	7.10	-125.66	-6.69	0	0	0	0
110138	110120	0.003880	0.019960	0.00825	304.60	304.60	304.60	0.00000	0.000	1	0.00	0.00	-122.92	-4.04	123.48	6.09	0	0	0	0
110121	110127	0.011790	0.044740	0.02100	274.50	274.50	274.50	0.00000	0.000	1	0.00	0.00	-38.61	-1.61	38.78	0.05	0	0	0	0
110133	110122	0.006820	0.042180	0.01540	337.00	337.00	337.00	0.00000	0.000	1	0.00	0.00	-175.19	34.11	177.27	-22.90	0	0	0	0
110122	160169	0.006070	0.035910	0.05908	355.50	355.50	355.50	0.00000	0.000	1	0.00	0.00	-156.17	1.58	157.58	0.53	0	0	0	0
110122	160169	0.006070	0.035910	0.05908	355.50	355.50	355.50	0.00000	0.000	1	0.00	0.00	-156.17	1.58	157.58	0.53	0	0	0	0
110123	110151	0.006460	0.023510	0.05405	282.30	282.30	282.30	0.00000	0.000	1	0.00	0.00	-177.97	-14.32	180.00	16.15	0	0	0	0
110123	110500	0.004790	0.026090	0.13243	292.20	292.20	292.20	0.00000	0.000	1	0.00	0.00	141.24	-47.12	-140.22	39.22	0	0	0	0
230062	110124	0.003850	0.018020	0.04943	273.20	273.20	273.20	0.00000	0.000	1	0.00	0.00	-44.67	21.17	44.76	-26.08	0	0	0	0
110124	270044	0.004570	0.021600	0.11878	229.90	229.90	229.90	0.00000	0.000	1	0.00	0.00	-50.04	-5.39	50.15	-6.92	0	0	0	0
111411	110125	0.000730	0.004740	0.00125	305.30	305.30	305.30	0.00000	0.000	1	0.00	0.00	-188.83	34.67	189.09	-33.13	0	0	0	0
110127	110126	0.000260	0.018090	0.00000	494.00	494.00	494.00	1.00000	0.000	1	0.00	0.00	-300.43	-35.40	300.66	51.10	0	0	0	0
110127	110126	0.000260	0.018090	0.00000	494.00	494.00	494.00	1.00000	0.000	1	0.00	0.00	-300.43	-35.40	300.66	51.10	0	0	0	0
110126	111216	0.000400	0.004940	0.11262	1371.20	1371.20	1371.20	0.00000	0.000	1	0.00	0.00	-847.63	1.57	850.31	19.43	0	0	0	0
110126	111305	0.000950	0.011240	0.17615	1166.30	1166.30	1166.30	0.00000	0.000	1	0.00	0.00	590.11	-79.23	-586.98	97.30	0	0	0	0
111389	110126	0.001100	0.013660	0.35493	1310.80	1310.80	1310.80	0.00000	0.000	1	0.00	0.00	-546.03	80.06	549.16	-79.38	0	0	0	0
110126	160264	0.002050	0.018720	0.43705	1245.40	1245.40	1245.40	0.00000	0.000	1	0.00	0.00	-892.96	137.21	908.71	-40.36	0	0	0	0
110128	110134	0.000770	0.005690	0.00271	239.20	239.20	239.20	0.00000	0.000	1	0.00	0.00	-38.74	-1.67	38.75	1.46	0	0	0	0
110129	110144	0.002750	0.013560	0.05326	281.10	281.10	281.10	0.00000	0.000	1	0.00	0.00	-80.37	-28.92	80.56	24.14	0	0	0	0
110129	110147	0.002260	0.015210	0.01849	254.00	254.00	254.00	0.00000	0.000	1	0.00	0.00	42.67	20.66	-42.62	-22.28	0	0	0	0
110146	110130	0.005330	0.034350	0.02942	302.00	302.00	302.00	0.00000	0.000	1	0.00	0.00	-173.10	34.37	174.69	-27.22	0	0	0	0
110151	110130	0.000550	0.003800	0.00809	285.30	285.30	285.30	0.00000	0.000	1	0.00	0.00	-186.40	-18.18	186.59	18.61	0	0	0	0
230041	110130	0.004730	0.032170	0.01435	267.10	267.10	267.10	0.00000	0.000	1	0.00	0.00	64.04	13.22	-63.85	-13.43	0	0	0	0
110159	110131	0.000880	0.005850	0.00263	288.30	288.30	288.30	0.00000	0.000	1	0.00	0.00	-172.71	23.55	172.96	-22.17	0	0	0	0
110131	110161	0.003160	0.014260	0.00879	293.70	293.70	293.70	0.00000	0.000	1	0.00	0.00	-188.46	19.61	189.52	-15.78	0	0	0	0
111363	110132	0.002990	0.013890	0.00387	311.30	311.30	311.30	0.00000	0.000	1	0.00	0.00	232.98	21.08	-231.44	-14.32	0	0	0	0
110135	110138	0.001000	0.005500	0.00170	302.90	302.90	302.90	0.00000	0.000	1	0.00	0.00	-178.53	49.13	178.86	-47.49	0	0	0	0
110136	160102	0.005600	0.034420	0.04795	285.70	285.70	285.70	0.00000	0.000	1	0.00	0.00	-87.59	6.18	88.00	-8.68	0	0	0	0
110137	110152	0.003770	0.020570	0.03892	236.50	236.50	236.50	0.00000	0.000	1	0.00	0.00	19.26	-3.00	-19.25	-1.05	0	0	0	0
110137	110156	0.002430	0.013990	0.01358	244.40	244.40	244.40	0.00000	0.000	1	0.00	0.00	-20.29	-9.09	20.30	7.71	0	0	0	0
270084	110139	0.006560	0.033500	0.01042	307.90	307.90	307.90	0.00000	0.000	1	0.00	0.00	112.56	-25.49	-111.74	28.54	0	0	0	0
110140	110148	0.002410	0.015000	0.00990	252.70	252.70	252.70	0.00000	0.000	1	0.00	0.00	-17.89	18.05	17.90	-19.00	0	0	0	0
110140	110149	0.003430	0.015060	0.01184	244.30	244.30	244.30	0.00000	0.000	1	0.00	0.00	8.49	-19.40	-8.47	18.20	0	0	0	0
110144	110141	0.002000	0.009980	0.00696	282.30	282.30	282.30	0.00000	0.000	1	0.00	0.00	-149.50	50.17	149.96	-48.60	0	0	0	0
110141	110149	0.002440	0.011110	0.04148	241.10	241.10	241.10	0.00000	0.000	1	0.00	0.00	1.34	17.35	-1.33	-21.74	0	0	0	0
110141	110159	0.001920	0.009600	0.00831	287.40	287.40	287.40	0.00000	0.000	1	0.00	0.00	-169.40	26.28	169.92	-24.53	0	0	0	0
110142	110147	0.002010	0.012360	0.00710	274.10	274.10	274.10	0.00000	0.000	1	0.00	0.00	77.62	-35.72	-77.48	35.83	0	0	0	0
110142	111407	0.008740	0.044950	0.03184	275.80	275.80	275.80	0.00000	0.000	1	0.00	0.00	-99.08	19.22	99.93	-18.16	0	0	0	0
110143	110807	0.004190	0.018980	0.11622	307.90	307.90	307.90	0.00000	0.000	1	0.00	0.00	164.18	-24.20	-163.11	16.66	0	0	0	0
111405	110143	0.001780	0.012830	0.00335	308.80	308.80	308.80	0.00000	0.000	1	0.00	0.00	170.97	-20.11	-170.48	23.30	0	0	0	0
110145	110212	0.006810	0.037950	0.08481	350.00	297.00	297.00	0.00000	0.000	1	0.00	0.00	242.68	0.69	-238.81	12.20	0	0	0	0
110145	230058	0.006170	0.035600	0.07357	283.90	283.90	283.90	0.00000	0.000	1	0.00	0.00	-180.10	6.22	182.03	-2.75	0	0	0	0
230064	110145	0.002740	0.017060	0.01722	266.10	266.10	266.10	0.00000	0.000	1	0.00	0.00	64.58	6.19	-64.46	-7.29	0	0	0	0
110146	110157	0.004020	0.018010	0.01437	301.60	301.60	301.60	0.00000	0.000	1	0.00	0.00	172.14	-34.60	-170.96	38.38	0	0	0	0
110147	110158	0.006080	0.025580	0.01014	274.30	274.30	274.30	0.00000	0.000	1	0.00	0.00	113.60	-14.38	-112.84	16.49	0	0	0	0
110148	110152	0.005220	0.025930	0.00522	232.30	232.30	232.30	0.00000	0.000	1	0.00	0.00	-15.17	-1.01	15.18	0.52	0	0	0	0
110148	110591	0.006020	0.035890	0.04397	279.40	279.40	279.40	0.00000	0.000	1	0.00	0.00	143.69	-1.03	-142.51	3.44	0	0	0	0
110148	230037	0.012070	0.052840	0.02296	284.10	284.10	284.10	0.00000	0.000	1	0.00	0.00	-149.28	20.82	151.89	-11.86	0	0	0	0
110959	110150	0.002420	0.013120	0.01433	281.50	281.50	281.50	0.00000	0.000	1	0.00	0.00	0.38	-14.99	-0.38	13.49	0	0	0	0
110150	110966	0.002640	0.018050	0.01290	304.50	304.50	304.50	0.00000	0.000	1	0.00	0.00	165.47	13.10	-164.79	-9.78	0	0	0	0
110150	230053	0.002910	0.016860	0.01068	276.40	276.40	276.40	0.00000	0.000	1	0.00	0.00	-78.91	43.76	79.13	-43.59	0	0	0	0
110150	230096	0.001980	0.009980	0.07222	269.50	269.50	269.50	0.00000	0.000	1	0.00	0.00	-91.39	-71.93	91.63	65.42	0	0	0	0
110153	110959	0.003410	0.018270	0.01674	276.50	276.50	276.50	0.00000	0.000	1	0.00	0.00	-82.15	1.66	82.37	-2.25	0	0	0	0
110966	110153	0.003730	0.019050	0.00462	273.70	273.70	273.70	0.00000	0.000	1	0.00	0.00	-76.54	4.19	76.75	-3.61	0	0	0	0
110155	110154	0.002050	0.010480	0.00750	326.40	326.40	326.40	0.00000	0.000	1	0.00	0.00	-172.17	16.23	172.74	-14.08	0	0	0	0
110155	110154	0.002050	0.010480	0.00750	326.40	326.40	326.40	0.00000	0.000	1	0.00	0.00	-172.17	16.23	172.74	-14.08	0	0	0	0
110154	230111	0.002290	0.015640	0.10445	328.90	328.90	328.90	0.00000	0.000	1	0.00	0.00	-175.59	13.21	176.26	-19.79	0	0	0	0
110154	230111	0.002290	0.015640	0.10445	328.90	328.90	328.90	0.00000	0.000	1	0.00	0.00	-175.59	13.21	176.26	-19.79	0	0	0	0
110155	110262	0.012390	0.080480	0.03898	323.80	323.80	323.80	0.00000	0.000	1	0.00	0.00	169.72	2.35	-166.36	15.40	0	0	0	0
110155	110262	0.012390	0.080480	0.03898	323.80	323.80	323.80	0.00000	0.000	1	0.00	0.00	169.72	2.35	-166.36	15.40	0	0	0	0
110156	111405	0.005990	0.029850	0.01326	248.30	248.30	248.30	0.00000	0.000	1	0.00	0.00	-24.90	-8.46	24.94	7.24	0	0	0	0
111407	110157	0.001050	0.006460	0.00281	275.60	275.60	275.60	0.00000	0.000	1	0.00	0.00	-99.93	18.16	100.03	-17.82	0	0	0	0
110579	110158	0.004310	0.021860	0.00567	273.40	273.40	273.40	0.00000	0.000	1	0.00	0.00	-109.47	19.23	109.98	-17.24	0	0	0	0
110161	110160	0.000400	0.028240	0.00000	470.90	470.90	470.90	1.00000	0.000	1	0.00	0.00	-207.85	8.27	208.01	3.06	0	0	0	0
110161	110160	0.000400	0.028240	0.00000	470.90	470.90	470.90	1.00000	0.000	1	0.00	0.00	-207.85	8.27	208.01	3.06	0	0	0	0
110160	111389	0.001640	0.016010	0.63946	1233.70	1233.70	1233.70	0.00000	0.000	1	0.00	0.00	-591.96	43.94	597.38	-60.10	0	0	0	0
110160	230072	0.001200	0.014160	0.31062	1131.10	1131.10	1131.10	0.00000	0.000	1	0.00	0.00	175.94	-0.62	-175.59	-28.66	0	0	0	0
110161	230039	0.002790	0.013020	0.00511	282.40	282.40	282.40	0.00000	0.000	1	0.00	0.00	122.01	-5.12	-121.62	6.37	0	0	0	0
110161	230065	0.003240	0.016800	0.00889	278.10	278.10	278.10	0.00000	0.000	1	0.00	0.00	93.03	-2.27	-92.77	2.66	0	0	0	0
110163	110162	0.001350	0.037000	0.00000	332.20	332.20	332.20	1.00000	0.000	1	0.00	0.00	-120.54	-6.70	120.73	11.89	0	0	0	0
111182	110162	0.004460	0.021190	0.00460	288.00	288.00	288.00	0.00000	0.000	1	0.00	0.00	121.35	14.38	-120.73	-11.89	0	0	0	0
110163	110167	0.015780	0.036690	0.00207	138.30	138.30	138.30	0.00000	0.000	1	0.00	0.00	33.18	-6.84	-33.00	7.03	0	0	0	0
110163	110179	0.015480	0.032780	0.00114	138.30	138.30	138.30	0.00000	0.000	1	0.00	0.00	45.26	0.94	-44.95	-0.41	0	0	0	0
110164	110171	0.004850	0.014850	0.02130	155.20	155.20	155.20	0.00000	0.000	1	0.00	0.00	-29.76	-31.62	29.85	29.70	0	0	0	0
110164	110173	0.004090	0.011190	0.00082	145.50	145.50	145.50	0.00000	0.000	1	0.00	0.00	-0.44	20.12	0.45	-20.16	0	0	0	0
110166	110165	0.001710	0.051330	0.00000	280.50	280.50	280.50	1.00000	0.000	1	0.00	0.00	-112.75	18.19	112.97	-11.74	0	0	0	0
110176	110165	0.001680	0.011590	0.00584	313.20	313.20	313.20	0.00000	0.000	1	0.00	0.00	-148.93	-11.40	149.30	13.34	0	0	0	0
110165	110743	0.003900	0.020480	0.00677	334.20	334.20	334.20	0.00000	0.000	1	0.00	0.00	-131.13	-0.80	131.79	3.53	0	0	0	0
110165	110743	0.003900	0.020480	0.00677	334.20	334.20	334.20	0.00000	0.000	1	0.00	0.00	-131.13	-0.80	131.79	3.53	0	0	0	0
110166	110171	0.007450	0.024460	0.00113	135.20	135.20	135.20	0.00000	0.000	1	0.00	0.00	30.98	5.69	-30.91	-5.57	0	0	0	0
110166	110178	0.016790	0.047870	0.00358	107.60	107.60	107.60	0.00000	0.000	1	0.00	0.00	22.43	-28.73	-22.21	28.96	0	0	0	0
110166	110871	0.015830	0.034500	0.02191	126.50	126.50	126.50	0.00000	0.000	1	0.00	0.00	21.45	-0.84	-21.38	-1.27	0	0	0	0
110167	110168	0.013910	0.027910	0.00195	111.70	111.70	111.70	0.00000	0.000	1	0.00	0.00	38.32	14.59	-38.09	-14.33	0	0	0	0
110167	110177	0.016780	0.038420	0.00295	119.70	119.70	119.70	0.00000	0.000	1	0.00	0.00	-20.94	20.29	21.08	-20.27	0	0	0	0
110178	110167	0.012430	0.025720	0.00181	103.30	103.30	103.30	0.00000	0.000	1	0.00	0.00	10.33	45.49	-10.08	-45.15	0	0	0	0
110168	110424	0.021170	0.052470	0.00664	123.60	123.60	123.60	0.00000	0.000	1	0.00	0.00	4.51	-6.14	-4.50	5.49	0	0	0	0
110168	110694	0.014040	0.031820	0.00357	133.00	133.00	133.00	0.00000	0.000	1	0.00	0.00	28.07	4.89	-27.96	-4.99	0	0	0	0
110168	110755	0.045920	0.115650	0.00557	109.60	109.60	109.60	0.00000	0.000	1	0.00	0.00	-20.89	9.98	21.13	-9.93	0	0	0	0
110170	110169	0.002390	0.070640	0.00000	165.50	165.50	165.50	1.00000	0.000	1	0.00	0.00	-52.06	10.96	52.13	-9.06	0	0	0	0
110169	110174	0.002250	0.012210	0.00482	254.40	254.40	254.40	0.00000	0.000	1	0.00	0.00	-52.13	9.06	52.19	-9.23	0	0	0	0
110178	110170	0.006120	0.019250	0.00107	121.80	121.80	121.80	0.00000	0.000	1	0.00	0.00	-11.83	21.96	11.86	-21.96	0	0	0	0
110171	110177	0.011870	0.032630	0.00064	122.20	122.20	122.20	0.00000	0.000	1	0.00	0.00	-13.64	15.57	13.69	-15.50	0	0	0	0
110171	110178	0.011530	0.035820	0.00189	87.10	87.10	87.10	0.00000	0.000	1	0.00	0.00	9.79	-41.28	-9.59	41.70	0	0	0	0
110173	110172	0.001320	0.038350	0.00000	251.70	251.70	251.70	1.00000	0.000	1	0.00	0.00	-94.86	11.79	94.98	-8.33	0	0	0	0
110176	110172	0.002730	0.016550	0.00830	306.60	306.60	306.60	0.00000	0.000	1	0.00	0.00	79.30	16.23	-79.12	-16.01	0	0	0	0
110172	110824	0.002090	0.010260	0.00458	286.60	286.60	286.60	0.00000	0.000	1	0.00	0.00	-15.86	24.34	15.88	-24.72	0	0	0	0
110173	110705	0.015390	0.039830	0.00343	130.60	130.60	130.60	0.00000	0.000	1	0.00	0.00	29.87	15.19	-29.70	-15.09	0	0	0	0
110173	110825	0.008100	0.016610	0.00475	131.50	131.50	131.50	0.00000	0.000	1	0.00	0.00	9.84	-18.42	-9.80	18.00	0	0	0	0
110175	110174	0.002070	0.055590	0.00000	267.30	267.30	267.30	1.00000	0.000	1	0.00	0.00	-86.33	-22.39	86.49	26.78	0	0	0	0
110174	111182	0.004880	0.028560	0.01957	294.60	294.60	294.60	0.00000	0.000	1	0.00	0.00	-138.68	-17.54	139.60	20.84	0	0	0	0
110175	110179	0.013200	0.024280	0.00358	125.20	125.20	125.20	0.00000	0.000	1	0.00	0.00	-21.06	-18.57	21.16	18.39	0	0	0	0
110175	110692	0.021210	0.058540	0.00291	109.70	109.70	109.70	0.00000	0.000	1	0.00	0.00	8.58	-0.05	-8.56	-0.21	0	0	0	0
110175	110698	0.014110	0.035350	0.00200	132.80	132.80	132.80	0.00000	0.000	1	0.00	0.00	21.92	14.34	-21.82	-14.30	0	0	0	0
110175	110705	0.017360	0.034640	0.00171	142.60	142.60	142.60	0.00000	0.000	1	0.00	0.00	14.62	15.38	-14.55	-15.40	0	0	0	0
110175	110706	0.027050	0.066260	0.00211	112.90	112.90	112.90	0.00000	0.000	1	0.00	0.00	19.17	-0.41	-19.08	0.44	0	0	0	0
110177	110176	0.001640	0.059230	0.00000	176.80	176.80	176.80	1.00000	0.000	1	0.00	0.00	-69.56	7.67	69.63	-4.83	0	0	0	0
110760	110177	0.016570	0.043210	0.00269	150.90	150.90	150.90	0.00000	0.000	1	0.00	0.00	42.41	-8.85	-42.11	9.36	0	0	0	0
110179	110846	0.059220	0.119290	0.00579	96.20	96.20	96.20	0.00000	0.000	1	0.00	0.00	0.39	-25.08	-0.04	25.18	0	0	0	0
110187	110180	0.004250	0.013270	0.00043	112.10	112.10	112.10	0.00000	0.000	1	0.00	0.00	11.85	15.71	-11.83	-15.71	0	0	0	0
110180	111015	0.003690	0.009430	0.00090	107.30	107.30	107.30	0.00000	0.000	1	0.00	0.00	1.83	13.53	-1.83	-13.60	0	0	0	0
110181	110246	0.004440	0.007940	0.00916	128.50	128.50	128.50	0.00000	0.000	1	0.00	0.00	-30.68	-26.05	30.75	25.21	0	0	0	0
110181	110278	0.003240	0.006970	0.00033	130.30	130.30	130.30	0.00000	0.000	1	0.00	0.00	13.48	15.47	-13.47	-15.47	0	0	0	0
110182	110184	0.004180	0.007870	0.00148	134.10	134.10	134.10	0.00000	0.000	1	0.00	0.00	-58.33	-14.66	58.48	14.78	0	0	0	0
110182	110995	0.007780	0.019780	0.00230	128.40	128.40	128.40	0.00000	0.000	1	0.00	0.00	51.93	12.71	-51.72	-12.40	0	0	0	0
110184	110183	0.003550	0.007840	0.00065	111.00	111.00	111.00	0.00000	0.000	1	0.00	0.00	-8.03	-19.34	8.04	19.30	0	0	0	0
110183	110196	0.002330	0.005730	0.00027	120.50	120.50	120.50	0.00000	0.000	1	0.00	0.00	-17.24	-22.61	17.26	22.63	0	0	0	0
110184	110200	0.005150	0.012380	0.00060	70.30	70.30	70.30	0.00000	0.000	1	0.00	0.00	-5.33	11.92	5.34	-11.96	0	0	0	0
110202	110184	0.002730	0.006800	0.00029	137.40	137.40	137.40	0.00000	0.000	1	0.00	0.00	29.86	-27.65	-29.81	27.72	0	0	0	0
110184	110207	0.007420	0.016640	0.00244	81.90	81.90	81.90	0.00000	0.000	1	0.00	0.00	-20.61	-36.36	20.73	36.38	0	0	0	0
110185	110213	0.002570	0.007300	0.00043	125.20	125.20	125.20	0.00000	0.000	1	0.00	0.00	-10.36	1.52	10.36	-1.56	0	0	0	0
110282	110185	0.005760	0.012330	0.00044	120.50	120.50	120.50	0.00000	0.000	1	0.00	0.00	-6.46	2.61	6.47	-2.65	0	0	0	0
110186	110214	0.002970	0.009290	0.00244	136.60	136.60	136.60	0.00000	0.000	1	0.00	0.00	1.89	17.63	-1.88	-17.86	0	0	0	0
110186	110220	0.003560	0.008070	0.00072	101.30	101.30	101.30	0.00000	0.000	1	0.00	0.00	10.06	-23.47	-10.04	23.44	0	0	0	0
110226	110186	0.005050	0.013540	0.00093	124.10	124.10	124.10	0.00000	0.000	1	0.00	0.00	17.27	-5.06	-17.26	5.01	0	0	0	0
110187	110281	0.003300	0.008640	0.00172	122.30	122.30	122.30	0.00000	0.000	1	0.00	0.00	-28.75	6.32	28.78	-6.43	0	0	0	0
110188	110191	0.001100	0.029150	0.00000	179.80	179.80	179.80	1.00000	0.000	1	0.00	0.00	41.36	-6.44	-41.35	6.93	0	0	0	0
110588	110188	0.001590	0.010150	0.00742	234.30	234.30	234.30	0.00000	0.000	1	0.00	0.00	41.39	-7.05	-41.36	6.44	0	0	0	0
110189	110191	0.005180	0.109790	0.00000	124.30	124.30	124.30	1.00000	0.000	1	0.00	0.00	-41.26	8.75	41.35	-6.93	0	0	0	0
110189	110276	0.001820	0.004830	0.00467	121.80	121.80	121.80	0.00000	0.000	1	0.00	0.00	33.36	-9.95	-33.34	9.51	0	0	0	0
110190	110191	0.000000	0.010000	0.00000	150.00	150.00	150.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110205	110192	0.001650	0.004810	0.00062	129.70	129.70	129.70	0.00000	0.000	1	0.00	0.00	22.21	12.67	-22.20	-12.70	0	0	0	0
110192	111015	0.004490	0.009730	0.00209	124.90	124.90	124.90	0.00000	0.000	1	0.00	0.00	15.80	11.12	-15.79	-11.30	0	0	0	0
110193	110201	0.003080	0.007790	0.00114	105.30	105.30	105.30	0.00000	0.000	1	0.00	0.00	-15.47	2.91	15.47	-3.01	0	0	0	0
110193	110263	0.003250	0.009740	0.00236	112.60	112.60	112.60	0.00000	0.000	1	0.00	0.00	9.77	-4.34	-9.76	4.10	0	0	0	0
110194	110275	0.002760	0.007260	0.00187	100.00	100.00	100.00	0.00000	0.000	1	0.00	0.00	-14.04	32.01	14.07	-32.12	0	0	0	0
110280	110194	0.004440	0.010760	0.00096	102.50	102.50	102.50	0.00000	0.000	1	0.00	0.00	-1.55	-31.11	1.59	31.11	0	0	0	0
110194	110286	0.001860	0.004040	0.00149	125.90	125.90	125.90	0.00000	0.000	1	0.00	0.00	8.84	35.15	-8.82	-35.26	0	0	0	0
110195	110204	0.002610	0.009410	0.00266	120.90	120.90	120.90	0.00000	0.000	1	0.00	0.00	-26.68	35.86	26.72	-35.96	0	0	0	0
110224	110195	0.002300	0.005310	0.00033	116.70	116.70	116.70	0.00000	0.000	1	0.00	0.00	-21.83	37.42	21.88	-37.36	0	0	0	0
110196	110229	0.003060	0.005400	0.00054	129.00	129.00	129.00	0.00000	0.000	1	0.00	0.00	-12.85	23.30	12.87	-23.32	0	0	0	0
110196	110268	0.003170	0.008360	0.00050	128.70	128.70	128.70	0.00000	0.000	1	0.00	0.00	-1.76	-44.71	1.82	44.81	0	0	0	0
110277	110196	0.002330	0.006040	0.00018	124.20	124.20	124.20	0.00000	0.000	1	0.00	0.00	5.06	1.74	-5.06	-1.75	0	0	0	0
110197	110201	0.002440	0.006890	0.00684	112.50	112.50	112.50	0.00000	0.000	1	0.00	0.00	10.50	9.85	-10.50	-10.55	0	0	0	0
110197	110211	0.009120	0.023730	0.00181	85.60	85.60	85.60	0.00000	0.000	1	0.00	0.00	-17.04	0.30	17.06	-0.42	0	0	0	0
110197	110265	0.005520	0.013160	0.00099	108.10	108.10	108.10	0.00000	0.000	1	0.00	0.00	-1.47	-12.86	1.47	12.78	0	0	0	0
110198	110263	0.003180	0.006990	0.00050	110.20	110.20	110.20	0.00000	0.000	1	0.00	0.00	-35.95	-12.07	36.00	12.12	0	0	0	0
110198	110997	0.035100	0.082590	0.00207	103.10	103.10	103.10	0.00000	0.000	1	0.00	0.00	19.85	3.79	-19.71	-3.68	0	0	0	0
110249	110199	0.004810	0.015370	0.00043	117.90	117.90	117.90	0.00000	0.000	1	0.00	0.00	1.69	10.19	-1.69	-10.22	0	0	0	0
110199	110258	0.003570	0.008390	0.00052	112.20	112.20	112.20	0.00000	0.000	1	0.00	0.00	-3.11	8.72	3.12	-8.77	0	0	0	0
110200	110208	0.008570	0.020580	0.00321	86.80	86.80	86.80	0.00000	0.000	1	0.00	0.00	-12.64	9.85	12.66	-10.13	0	0	0	0
110201	111013	0.005160	0.012510	0.00040	111.60	111.60	111.60	0.00000	0.000	1	0.00	0.00	-9.39	12.66	9.41	-12.67	0	0	0	0
110261	110202	0.002060	0.005500	0.00033	138.80	138.80	138.80	0.00000	0.000	1	0.00	0.00	33.13	-26.90	-33.10	26.97	0	0	0	0
110203	110254	0.003890	0.009820	0.01049	104.30	104.30	104.30	0.00000	0.000	1	0.00	0.00	19.42	-1.19	-19.41	0.11	0	0	0	0
110259	110203	0.002800	0.008510	0.00097	109.80	109.80	109.80	0.00000	0.000	1	0.00	0.00	22.44	-1.04	-22.43	0.97	0	0	0	0
110264	110204	0.003270	0.008770	0.00019	127.40	127.40	127.40	0.00000	0.000	1	0.00	0.00	-20.70	-29.40	20.74	29.49	0	0	0	0
110204	111046	0.005840	0.014380	0.00695	134.80	134.80	134.80	0.00000	0.000	1	0.00	0.00	-48.80	6.17	48.93	-6.58	0	0	0	0
110205	110281	0.002620	0.006620	0.00075	132.80	132.80	132.80	0.00000	0.000	1	0.00	0.00	-25.90	-13.27	25.92	13.24	0	0	0	0
110206	110239	0.005490	0.013940	0.00087	113.40	113.40	113.40	0.00000	0.000	1	0.00	0.00	-0.39	6.98	0.39	-7.07	0	0	0	0
110282	110206	0.005010	0.009190	0.00019	119.70	119.70	119.70	0.00000	0.000	1	0.00	0.00	5.41	-2.76	-5.41	2.74	0	0	0	0
110207	110252	0.006460	0.016310	0.00187	91.60	91.60	91.60	0.00000	0.000	1	0.00	0.00	-24.62	-37.21	24.74	37.32	0	0	0	0
110208	110278	0.004970	0.012050	0.00219	98.80	98.80	98.80	0.00000	0.000	1	0.00	0.00	-17.96	9.38	17.98	-9.56	0	0	0	0
110230	110209	0.003670	0.008770	0.00249	116.10	116.10	116.10	0.00000	0.000	1	0.00	0.00	-17.84	-3.73	17.85	3.49	0	0	0	0
110209	110253	0.003540	0.009480	0.00048	100.60	100.60	100.60	0.00000	0.000	1	0.00	0.00	-18.79	-16.32	18.81	16.33	0	0	0	0
110256	110209	0.004500	0.011730	0.00045	123.60	123.60	123.60	0.00000	0.000	1	0.00	0.00	7.07	-9.92	-7.06	9.89	0	0	0	0
110210	110255	0.002710	0.006270	0.00110	119.60	119.60	119.60	0.00000	0.000	1	0.00	0.00	32.38	-1.66	-32.36	1.60	0	0	0	0
110210	110258	0.005480	0.011820	0.00034	126.50	126.50	126.50	0.00000	0.000	1	0.00	0.00	-39.88	-0.14	39.97	0.29	0	0	0	0
110211	110217	0.009850	0.013870	0.00108	97.60	97.60	97.60	0.00000	0.000	1	0.00	0.00	-22.36	-1.53	22.41	1.48	0	0	0	0
110213	110212	0.002450	0.048260	0.00000	396.70	396.70	396.70	1.00000	0.000	1	0.00	0.00	-174.30	69.86	175.11	-53.80	0	0	0	0
110213	110238	0.003430	0.006510	0.00130	144.60	144.60	144.60	0.00000	0.000	1	0.00	0.00	60.35	22.51	-60.22	-22.39	0	0	0	0
110242	110213	0.006260	0.013710	0.00087	125.50	125.50	125.50	0.00000	0.000	1	0.00	0.00	-47.41	33.41	47.61	-33.07	0	0	0	0
110243	110213	0.004300	0.011300	0.00065	131.80	131.80	131.80	0.00000	0.000	1	0.00	0.00	-35.77	39.89	35.88	-39.66	0	0	0	0
110213	110279	0.005070	0.008660	0.00033	121.30	121.30	121.30	0.00000	0.000	1	0.00	0.00	13.30	-20.42	-13.27	20.43	0	0	0	0
110214	110250	0.004420	0.011750	0.00033	131.00	131.00	131.00	0.00000	0.000	1	0.00	0.00	-3.02	16.13	3.03	-16.14	0	0	0	0
110215	110248	0.005540	0.013040	0.00648	109.50	109.50	109.50	0.00000	0.000	1	0.00	0.00	22.74	-6.88	-22.71	6.26	0	0	0	0
110287	110215	0.002820	0.008330	0.00137	114.40	114.40	114.40	0.00000	0.000	1	0.00	0.00	28.16	-5.53	-28.14	5.45	0	0	0	0
110237	110216	0.004200	0.009630	0.00047	93.40	93.40	93.40	0.00000	0.000	1	0.00	0.00	-3.07	36.09	3.12	-36.01	0	0	0	0
110278	110216	0.002350	0.005050	0.00016	99.20	99.20	99.20	0.00000	0.000	1	0.00	0.00	4.30	-21.05	-4.28	21.06	0	0	0	0
110216	111032	0.041190	0.095210	0.00325	82.70	82.70	82.70	0.00000	0.000	1	0.00	0.00	-7.54	12.62	7.63	-12.75	0	0	0	0
110238	110217	0.003010	0.009580	0.00140	107.70	107.70	107.70	0.00000	0.000	1	0.00	0.00	29.44	3.52	-29.41	-3.59	0	0	0	0
110218	110219	0.002160	0.005710	0.00047	116.20	116.20	116.20	0.00000	0.000	1	0.00	0.00	-27.41	24.87	27.44	-24.84	0	0	0	0
110218	110241	0.005970	0.013200	0.00290	111.20	111.20	111.20	0.00000	0.000	1	0.00	0.00	23.08	-26.07	-23.01	25.91	0	0	0	0
110219	110284	0.003050	0.008580	0.00028	119.90	119.90	119.90	0.00000	0.000	1	0.00	0.00	-31.13	23.71	31.17	-23.62	0	0	0	0
110220	110249	0.005560	0.012470	0.00342	90.80	90.80	90.80	0.00000	0.000	1	0.00	0.00	-3.34	-10.21	3.34	9.86	0	0	0	0
110283	110220	0.002720	0.005660	0.00042	98.00	98.00	98.00	0.00000	0.000	1	0.00	0.00	-9.48	13.95	9.49	-13.98	0	0	0	0
110221	110285	0.003340	0.007450	0.00030	119.80	119.80	119.80	0.00000	0.000	1	0.00	0.00	-11.42	20.59	11.44	-20.58	0	0	0	0
110221	110594	0.006700	0.019710	0.00341	118.00	118.00	118.00	0.00000	0.000	1	0.00	0.00	9.47	-21.04	-9.44	20.77	0	0	0	0
110222	110244	0.010320	0.022920	0.00240	126.40	126.40	126.40	0.00000	0.000	1	0.00	0.00	-19.12	15.14	19.17	-15.27	0	0	0	0
110222	111038	0.006210	0.013310	0.00734	122.30	122.30	122.30	0.00000	0.000	1	0.00	0.00	15.73	-16.34	-15.70	15.62	0	0	0	0
110223	110247	0.003840	0.012070	0.00085	88.40	88.40	88.40	0.00000	0.000	1	0.00	0.00	-13.31	-12.16	13.33	12.11	0	0	0	0
110248	110223	0.004180	0.009260	0.00044	102.30	102.30	102.30	0.00000	0.000	1	0.00	0.00	-5.91	-9.56	5.91	9.52	0	0	0	0
110224	110268	0.003690	0.007850	0.00062	119.90	119.90	119.90	0.00000	0.000	1	0.00	0.00	18.03	53.71	-17.92	-53.54	0	0	0	0
110225	110242	0.002960	0.005360	0.00568	120.20	120.20	120.20	0.00000	0.000	1	0.00	0.00	-42.73	34.54	42.81	-34.99	0	0	0	0
110225	110254	0.002820	0.006700	0.00051	113.80	113.80	113.80	0.00000	0.000	1	0.00	0.00	37.13	-34.69	-37.06	34.80	0	0	0	0
110272	110226	0.004410	0.011430	0.00052	100.20	100.20	100.20	0.00000	0.000	1	0.00	0.00	4.29	2.03	-4.29	-2.09	0	0	0	0
110226	110274	0.005510	0.012070	0.00031	125.30	125.30	125.30	0.00000	0.000	1	0.00	0.00	-18.98	6.10	19.00	-6.09	0	0	0	0
110227	110272	0.004190	0.010550	0.00029	110.70	110.70	110.70	0.00000	0.000	1	0.00	0.00	12.30	3.07	-12.29	-3.08	0	0	0	0
110227	110287	0.002790	0.008070	0.00053	115.90	115.90	115.90	0.00000	0.000	1	0.00	0.00	29.08	-5.22	-29.06	5.23	0	0	0	0
110227	110576	0.012320	0.025710	0.00378	141.80	141.80	141.80	0.00000	0.000	1	0.00	0.00	-43.87	1.70	44.09	-1.63	0	0	0	0
110228	110284	0.003700	0.007290	0.00064	124.50	124.50	124.50	0.00000	0.000	1	0.00	0.00	11.77	-16.24	-11.76	16.20	0	0	0	0
110228	110580	0.011470	0.027550	0.01732	120.80	120.80	120.80	0.00000	0.000	1	0.00	0.00	-14.86	15.34	14.91	-17.04	0	0	0	0
110229	111166	0.028510	0.055010	0.00507	132.90	132.90	132.90	0.00000	0.000	1	0.00	0.00	-17.47	22.19	17.69	-22.29	0	0	0	0
110230	110277	0.004440	0.011980	0.00132	118.60	118.60	118.60	0.00000	0.000	1	0.00	0.00	15.66	3.13	-15.65	-3.24	0	0	0	0
110231	110232	0.004540	0.011360	0.00054	90.50	90.50	90.50	0.00000	0.000	1	0.00	0.00	14.34	1.94	-14.33	-1.97	0	0	0	0
110231	110236	0.007320	0.017520	0.00118	120.50	120.50	120.50	0.00000	0.000	1	0.00	0.00	-21.60	-16.19	21.65	16.19	0	0	0	0
110231	111044	0.022090	0.060070	0.00457	112.90	112.90	112.90	0.00000	0.000	1	0.00	0.00	5.46	13.88	-5.41	-14.22	0	0	0	0
110232	110233	0.008000	0.023550	0.00094	99.40	99.40	99.40	0.00000	0.000	1	0.00	0.00	-21.04	-2.55	21.08	2.55	0	0	0	0
110235	110232	0.005350	0.013070	0.00036	101.50	101.50	101.50	0.00000	0.000	1	0.00	0.00	-11.89	1.98	11.90	-2.00	0	0	0	0
110232	110270	0.002100	0.006720	0.00051	87.60	87.60	87.60	0.00000	0.000	1	0.00	0.00	17.28	4.72	-17.27	-4.75	0	0	0	0
110233	110234	0.015630	0.033860	0.00129	96.00	96.00	96.00	0.00000	0.000	1	0.00	0.00	15.69	-25.65	-15.55	25.81	0	0	0	0
110233	110592	0.023880	0.046550	0.00618	120.10	120.10	120.10	0.00000	0.000	1	0.00	0.00	-39.63	22.27	40.10	-21.99	0	0	0	0
110234	110237	0.010400	0.023240	0.00208	101.10	101.10	101.10	0.00000	0.000	1	0.00	0.00	21.74	6.83	-21.69	-6.93	0	0	0	0
110234	110267	0.013240	0.025570	0.00160	107.80	107.80	107.80	0.00000	0.000	1	0.00	0.00	-9.43	-33.47	9.58	33.59	0	0	0	0
110235	111049	0.015540	0.036510	0.00322	91.60	91.60	91.60	0.00000	0.000	1	0.00	0.00	6.89	-2.13	-6.88	1.82	0	0	0	0
110238	110236	0.002510	0.006520	0.00072	124.40	124.40	124.40	0.00000	0.000	1	0.00	0.00	24.68	16.92	-24.66	-16.94	0	0	0	0
110275	110237	0.005510	0.009310	0.00025	111.70	111.70	111.70	0.00000	0.000	1	0.00	0.00	-23.37	29.63	23.44	-29.53	0	0	0	0
110239	110284	0.004060	0.010280	0.00144	109.00	109.00	109.00	0.00000	0.000	1	0.00	0.00	-4.72	5.87	4.72	-6.02	0	0	0	0
110240	110251	0.009350	0.022590	0.00210	91.30	91.30	91.30	0.00000	0.000	1	0.00	0.00	21.43	4.49	-21.39	-4.61	0	0	0	0
110240	110266	0.014320	0.034200	0.00179	87.90	87.90	87.90	0.00000	0.000	1	0.00	0.00	-0.24	-17.07	0.28	16.97	0	0	0	0
110274	110240	0.004580	0.013060	0.00079	112.20	112.20	112.20	0.00000	0.000	1	0.00	0.00	26.93	-11.21	-26.89	11.23	0	0	0	0
110241	110248	0.002940	0.008020	0.00245	76.40	76.40	76.40	0.00000	0.000	1	0.00	0.00	12.26	34.66	-12.22	-34.82	0	0	0	0
110241	110267	0.003400	0.008050	0.00018	101.00	101.00	101.00	0.00000	0.000	1	0.00	0.00	16.47	-74.78	-16.28	75.20	0	0	0	0
110241	110283	0.004790	0.012520	0.00637	101.20	101.20	101.20	0.00000	0.000	1	0.00	0.00	-7.67	13.83	7.68	-14.48	0	0	0	0
110243	110244	0.002880	0.008400	0.00060	129.80	129.80	129.80	0.00000	0.000	1	0.00	0.00	23.44	-13.85	-23.42	13.84	0	0	0	0
110243	110266	0.006190	0.010900	0.00062	101.90	101.90	101.90	0.00000	0.000	1	0.00	0.00	7.53	-27.48	-7.48	27.49	0	0	0	0
110246	110245	0.004270	0.011840	0.00041	44.90	44.90	44.90	0.00000	0.000	1	0.00	0.00	-10.98	-2.65	10.98	2.62	0	0	0	0
110245	110251	0.004070	0.010800	0.00072	76.90	76.90	76.90	0.00000	0.000	1	0.00	0.00	-16.38	-3.60	16.39	3.56	0	0	0	0
110246	110248	0.003270	0.008860	0.00542	135.30	135.30	135.30	0.00000	0.000	1	0.00	0.00	-35.16	-37.48	35.24	37.13	0	0	0	0
110265	110246	0.003860	0.009940	0.00047	97.40	97.40	97.40	0.00000	0.000	1	0.00	0.00	-8.87	-13.00	8.88	12.98	0	0	0	0
110247	110276	0.003390	0.011020	0.00095	97.70	97.70	97.70	0.00000	0.000	1	0.00	0.00	-17.58	-12.79	17.59	12.73	0	0	0	0
110276	110249	0.003160	0.010150	0.00066	102.40	102.40	102.40	0.00000	0.000	1	0.00	0.00	10.65	20.94	-10.63	-20.96	0	0	0	0
110250	110257	0.005540	0.012960	0.00141	114.70	114.70	114.70	0.00000	0.000	1	0.00	0.00	20.56	-5.77	-20.54	5.67	0	0	0	0
110589	110250	0.005320	0.015940	0.00081	135.80	135.80	135.80	0.00000	0.000	1	0.00	0.00	28.15	-20.52	-28.09	20.62	0	0	0	0
110252	110254	0.003960	0.009830	0.00142	98.00	98.00	98.00	0.00000	0.000	1	0.00	0.00	-27.53	52.59	27.66	-52.42	0	0	0	0
110253	110254	0.004920	0.012380	0.00040	105.30	105.30	105.30	0.00000	0.000	1	0.00	0.00	-23.06	-16.71	23.10	16.76	0	0	0	0
110255	110256	0.005190	0.015540	0.00045	118.10	118.10	118.10	0.00000	0.000	1	0.00	0.00	12.68	-8.06	-12.67	8.04	0	0	0	0
110255	110260	0.003720	0.010280	0.00106	138.00	138.00	138.00	0.00000	0.000	1	0.00	0.00	12.08	5.47	-12.07	-5.57	0	0	0	0
110257	110260	0.015550	0.041260	0.00128	109.20	109.20	109.20	0.00000	0.000	1	0.00	0.00	14.84	-6.95	-14.80	6.92	0	0	0	0
110258	110582	0.017340	0.037700	0.00361	147.30	147.30	147.30	0.00000	0.000	1	0.00	0.00	-45.34	7.80	45.69	-7.43	0	0	0	0
110259	110574	0.014750	0.041470	0.00210	117.60	117.60	117.60	0.00000	0.000	1	0.00	0.00	-29.64	-0.09	29.76	0.21	0	0	0	0
110260	111017	0.009480	0.027130	0.00830	161.70	161.70	161.70	0.00000	0.000	1	0.00	0.00	25.73	-1.51	-25.67	0.81	0	0	0	0
110263	110261	0.000980	0.002340	0.00010	146.00	146.00	146.00	0.00000	0.000	1	0.00	0.00	42.05	-24.30	-42.03	24.34	0	0	0	0
110263	110262	0.002030	0.062730	0.00000	307.40	307.40	307.40	1.00000	0.000	1	0.00	0.00	-119.96	15.42	120.25	-6.60	0	0	0	0
110262	111014	0.001160	0.006890	0.00414	310.60	310.60	310.60	0.00000	0.000	1	0.00	0.00	212.47	-24.21	-211.95	26.83	0	0	0	0
110263	110269	0.002830	0.008440	0.00320	138.10	138.10	138.10	0.00000	0.000	1	0.00	0.00	42.77	-9.98	-42.72	9.81	0	0	0	0
110264	110281	0.003480	0.006610	0.00034	122.60	122.60	122.60	0.00000	0.000	1	0.00	0.00	16.10	28.50	-16.07	-28.47	0	0	0	0
110280	110269	0.006470	0.014190	0.00047	105.70	105.70	105.70	0.00000	0.000	1	0.00	0.00	-0.86	30.51	0.92	-30.43	0	0	0	0
110269	110831	0.015660	0.037750	0.00445	111.40	111.40	111.40	0.00000	0.000	1	0.00	0.00	35.00	18.83	-34.76	-18.71	0	0	0	0
111039	110270	0.023760	0.064120	0.00161	75.00	75.00	75.00	0.00000	0.000	1	0.00	0.00	-12.98	-3.75	13.02	3.70	0	0	0	0
110284	110271	0.004130	0.012970	0.00047	125.90	125.90	125.90	0.00000	0.000	1	0.00	0.00	-25.20	13.05	25.23	-13.00	0	0	0	0
110271	110587	0.036410	0.074590	0.00738	130.70	130.70	130.70	0.00000	0.000	1	0.00	0.00	-32.03	11.20	32.43	-11.16	0	0	0	0
110274	110273	0.001260	0.039180	0.00000	149.90	149.90	149.90	1.00000	0.000	1	0.00	0.00	-53.53	15.41	53.57	-14.27	0	0	0	0
110579	110273	0.005550	0.028150	0.01122	245.10	245.10	245.10	0.00000	0.000	1	0.00	0.00	53.73	-14.61	-53.57	14.27	0	0	0	0
110278	111034	0.011510	0.033110	0.00624	141.80	141.80	141.80	0.00000	0.000	1	0.00	0.00	-37.61	23.95	37.83	-23.96	0	0	0	0
110278	111039	0.009790	0.024560	0.00413	119.40	119.40	119.40	0.00000	0.000	1	0.00	0.00	17.34	19.65	-17.28	-19.91	0	0	0	0
110279	110285	0.004120	0.011040	0.00199	120.20	120.20	120.20	0.00000	0.000	1	0.00	0.00	12.21	-20.51	-12.19	20.36	0	0	0	0
110281	111043	0.005910	0.015280	0.00133	137.30	137.30	137.30	0.00000	0.000	1	0.00	0.00	-40.28	21.51	40.40	-21.34	0	0	0	0
110286	111040	0.004280	0.009840	0.00146	124.40	124.40	124.40	0.00000	0.000	1	0.00	0.00	7.64	34.88	-7.58	-34.91	0	0	0	0
110288	110292	0.014450	0.034230	0.00123	90.60	90.60	90.60	0.00000	0.000	1	0.00	0.00	20.03	-7.61	-19.96	7.63	0	0	0	0
110724	110288	0.056070	0.136810	0.00602	98.00	98.00	98.00	0.00000	0.000	1	0.00	0.00	26.01	-5.96	-25.63	6.26	0	0	0	0
110290	110289	0.002030	0.054860	0.00000	98.20	98.20	98.20	1.00000	0.000	1	0.00	0.00	-18.25	8.18	18.26	-7.97	0	0	0	0
110291	110289	0.005050	0.023170	0.02321	244.10	244.10	244.10	0.00000	0.000	1	0.00	0.00	29.40	-16.61	-29.35	14.45	0	0	0	0
110289	110899	0.007710	0.043350	0.01922	227.20	227.20	227.20	0.00000	0.000	1	0.00	0.00	11.09	-6.48	-11.08	4.54	0	0	0	0
110290	110292	0.052340	0.101640	0.00513	100.30	100.30	100.30	0.00000	0.000	1	0.00	0.00	-11.83	11.32	11.97	-11.59	0	0	0	0
110896	110290	0.067590	0.131560	0.00222	134.10	134.10	134.10	0.00000	0.000	1	0.00	0.00	-15.60	23.07	16.08	-22.36	0	0	0	0
110292	110291	0.001720	0.048020	0.00000	81.60	81.60	81.60	1.00000	0.000	1	0.00	0.00	0.69	1.55	-0.69	-1.55	0	0	0	0
110291	110897	0.006590	0.043280	0.04200	257.00	257.00	257.00	0.00000	0.000	1	0.00	0.00	22.63	-14.81	-22.59	10.73	0	0	0	0
111078	110291	0.006510	0.036510	0.03609	288.80	288.80	288.80	0.00000	0.000	1	0.00	0.00	51.58	-35.32	-51.34	32.98	0	0	0	0
110294	110293	0.001050	0.029700	0.00000	198.20	198.20	198.20	1.00000	0.000	1	0.00	0.00	-26.68	3.10	26.69	-2.89	0	0	0	0
110293	110309	0.004970	0.022140	0.00964	271.50	271.50	271.50	0.00000	0.000	1	0.00	0.00	-26.69	2.89	26.72	-3.72	0	0	0	0
110299	110294	0.026850	0.054860	0.00153	123.20	123.20	123.20	0.00000	0.000	1	0.00	0.00	12.25	-4.56	-12.20	4.49	0	0	0	0
110300	110294	0.015000	0.035000	0.00259	147.40	147.40	147.40	0.00000	0.000	1	0.00	0.00	-8.07	-7.38	8.08	7.16	0	0	0	0
110294	110303	0.027440	0.069760	0.00592	87.40	87.40	87.40	0.00000	0.000	1	0.00	0.00	-2.26	-2.51	2.26	1.91	0	0	0	0
110304	110294	0.020540	0.061920	0.00186	81.20	81.20	81.20	0.00000	0.000	1	0.00	0.00	-1.90	1.03	1.90	-1.22	0	0	0	0
110294	110312	0.005740	0.018620	0.00116	115.20	115.20	115.20	0.00000	0.000	1	0.00	0.00	18.56	-11.93	-18.53	11.90	0	0	0	0
110295	110298	0.002740	0.075240	0.00000	179.20	179.20	179.20	1.00000	0.000	1	0.00	0.00	33.49	10.48	-33.46	-9.61	0	0	0	0
110295	110357	0.003620	0.019250	0.03846	233.00	233.00	233.00	0.00000	0.000	1	0.00	0.00	-33.49	25.28	33.55	-29.06	0	0	0	0
110296	110298	0.007400	0.127790	0.00000	124.30	124.30	124.30	1.00000	0.000	1	0.00	0.00	-33.37	-8.15	33.46	9.61	0	0	0	0
110303	110296	0.005180	0.009590	0.00041	86.60	86.60	86.60	0.00000	0.000	1	0.00	0.00	-7.96	-3.11	7.97	3.07	0	0	0	0
110296	110304	0.024450	0.055620	0.00260	60.90	60.90	60.90	0.00000	0.000	1	0.00	0.00	6.21	1.76	-6.20	-2.01	0	0	0	0
110297	110298	0.000000	0.010000	0.00000	25.00	25.00	25.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110363	110299	0.024390	0.061520	0.00389	90.90	90.90	90.90	0.00000	0.000	1	0.00	0.00	26.29	-1.96	-26.12	1.98	0	0	0	0
110299	110976	0.067530	0.146570	0.00481	127.30	127.30	127.30	0.00000	0.000	1	0.00	0.00	5.07	0.85	-5.06	-1.31	0	0	0	0
110300	110362	0.023830	0.063180	0.00386	144.40	144.40	144.40	0.00000	0.000	1	0.00	0.00	-0.93	5.58	0.94	-5.95	0	0	0	0
110301	110306	0.014770	0.036280	0.00142	94.60	94.60	94.60	0.00000	0.000	1	0.00	0.00	18.09	-50.39	-17.69	51.23	0	0	0	0
110310	110301	0.017390	0.042490	0.00203	113.20	113.20	113.20	0.00000	0.000	1	0.00	0.00	12.83	-19.00	-12.74	19.00	0	0	0	0
110312	110301	0.017170	0.047840	0.00202	106.80	106.80	106.80	0.00000	0.000	1	0.00	0.00	15.34	-30.24	-15.15	30.56	0	0	0	0
110302	110307	0.030700	0.070790	0.01000	102.70	102.70	102.70	0.00000	0.000	1	0.00	0.00	23.11	-9.78	-22.93	9.16	0	0	0	0
110302	110308	0.026930	0.043720	0.00125	96.70	96.70	96.70	0.00000	0.000	1	0.00	0.00	-27.36	9.18	27.58	-8.95	0	0	0	0
110307	110305	0.021160	0.050460	0.00196	93.70	93.70	93.70	0.00000	0.000	1	0.00	0.00	1.92	4.10	-1.91	-4.29	0	0	0	0
110305	110744	0.086170	0.226560	0.00469	89.50	89.50	89.50	0.00000	0.000	1	0.00	0.00	-10.39	2.79	10.49	-3.02	0	0	0	0
110306	110311	0.019410	0.046470	0.00226	109.80	109.80	109.80	0.00000	0.000	1	0.00	0.00	5.89	31.39	-5.70	-31.19	0	0	0	0
