% Case saved by PowerWorld Simulator, version 22 Beta, build date March 1, 2021
% Case Information Header = 4 lines
% This is a synthetic electric grid designed by researchers at Texas A&M University, created for use in the ARPA-E PERFORM 
% program
% Reference: A. B. Birchfield, T. Xu, K. M. Gegner, K. S. Shetye, and T. J. Overbye, "Grid structural characteristics as validation 
% criteria for synthetic networks," IEEE Transactions on Power Systems, vol. 32, no. 4, pp. 3258-3265, Jul. 2017.
function mpc = Texas7k_20210309
mpc.version = '2';
mpc.baseMVA =  100.00;

%% bus data 
mpc.bus = [
110307	110763	0.009440	0.018070	0.02072	99.80	99.80	99.80	0.00000	0.000	1	0.00	0.00	18.98	-13.48	-18.94	11.42	0	0	0	0
110308	110358	0.023570	0.065240	0.00579	104.10	104.10	104.10	0.00000	0.000	1	0.00	0.00	-32.58	8.50	32.84	-8.40	0	0	0	0
110310	110309	0.002240	0.059500	0.00000	155.10	155.10	155.10	1.00000	0.000	1	0.00	0.00	-36.63	14.00	36.66	-13.12	0	0	0	0
110309	110753	0.002560	0.016670	0.02035	290.90	290.90	290.90	0.00000	0.000	1	0.00	0.00	-63.38	16.84	63.49	-18.21	0	0	0	0
110749	110311	0.012480	0.037280	0.00144	124.70	124.70	124.70	0.00000	0.000	1	0.00	0.00	5.49	-27.59	-5.40	27.73	0	0	0	0
110986	110312	0.012180	0.038740	0.00361	118.60	118.60	118.60	0.00000	0.000	1	0.00	0.00	-0.66	-17.90	0.70	17.66	0	0	0	0
110313	110332	0.009770	0.023590	0.00130	132.30	132.30	132.30	0.00000	0.000	1	0.00	0.00	-66.67	8.16	67.12	-7.22	0	0	0	0
110335	110313	0.002860	0.006690	0.00017	150.60	150.60	150.60	0.00000	0.000	1	0.00	0.00	-15.62	-12.99	15.64	13.01	0	0	0	0
110313	110711	0.005900	0.017870	0.01044	156.30	156.30	156.30	0.00000	0.000	1	0.00	0.00	13.14	-33.67	-13.06	32.86	0	0	0	0
110314	110316	0.002900	0.009290	0.00036	111.50	111.50	111.50	0.00000	0.000	1	0.00	0.00	-9.62	3.79	9.62	-3.82	0	0	0	0
110314	110323	0.008070	0.021040	0.00446	114.90	114.90	114.90	0.00000	0.000	1	0.00	0.00	-9.17	18.69	9.20	-19.04	0	0	0	0
110337	110314	0.012400	0.027100	0.00105	142.50	142.50	142.50	0.00000	0.000	1	0.00	0.00	9.45	31.88	-9.31	-31.68	0	0	0	0
110315	110318	0.009850	0.025620	0.00089	146.40	146.40	146.40	0.00000	0.000	1	0.00	0.00	-45.22	19.24	45.46	-18.69	0	0	0	0
110315	110333	0.015340	0.039240	0.00250	135.20	135.20	135.20	0.00000	0.000	1	0.00	0.00	-47.49	0.83	47.84	-0.17	0	0	0	0
110707	110315	0.006600	0.014110	0.00098	147.50	147.50	147.50	0.00000	0.000	1	0.00	0.00	-57.43	27.45	57.70	-26.96	0	0	0	0
110316	110321	0.009950	0.030020	0.00174	121.30	121.30	121.30	0.00000	0.000	1	0.00	0.00	-31.58	21.16	31.72	-20.89	0	0	0	0
110332	110316	0.007650	0.020420	0.00162	128.60	128.60	128.60	0.00000	0.000	1	0.00	0.00	-5.72	20.06	5.75	-20.13	0	0	0	0
110318	110317	0.001630	0.054960	0.00000	255.10	255.10	255.10	1.00000	0.000	1	0.00	0.00	-77.26	11.32	77.36	-7.91	0	0	0	0
110317	110338	0.001120	0.005360	0.02633	281.60	281.60	281.60	0.00000	0.000	1	0.00	0.00	-77.36	7.91	77.43	-10.14	0	0	0	0
110318	110322	0.009410	0.024320	0.00179	150.80	150.80	150.80	0.00000	0.000	1	0.00	0.00	-11.90	2.87	11.91	-3.01	0	0	0	0
110321	110319	0.010370	0.024190	0.00133	120.80	120.80	120.80	0.00000	0.000	1	0.00	0.00	-32.92	11.22	33.04	-11.05	0	0	0	0
110326	110319	0.004790	0.014770	0.00073	118.20	118.20	118.20	0.00000	0.000	1	0.00	0.00	22.66	-22.50	-22.61	22.59	0	0	0	0
110319	110911	0.008970	0.020830	0.00095	139.10	139.10	139.10	0.00000	0.000	1	0.00	0.00	-45.33	-22.74	45.56	23.18	0	0	0	0
110320	110324	0.004500	0.011610	0.00114	140.40	140.40	140.40	0.00000	0.000	1	0.00	0.00	6.48	40.08	-6.40	-40.00	0	0	0	0
111018	110320	0.009030	0.020790	0.00251	164.60	164.60	164.60	0.00000	0.000	1	0.00	0.00	44.19	53.37	-43.78	-52.68	0	0	0	0
110327	110321	0.006420	0.019090	0.00131	117.10	117.10	117.10	0.00000	0.000	1	0.00	0.00	37.30	2.26	-37.21	-2.12	0	0	0	0
110322	110330	0.008970	0.024560	0.00079	145.00	145.00	145.00	0.00000	0.000	1	0.00	0.00	-49.81	-8.19	50.04	8.75	0	0	0	0
110323	110327	0.014440	0.033640	0.00462	129.90	129.90	129.90	0.00000	0.000	1	0.00	0.00	-43.30	10.44	43.59	-10.22	0	0	0	0
110324	110339	0.008070	0.015670	0.00212	133.90	133.90	133.90	0.00000	0.000	1	0.00	0.00	-13.00	34.40	13.10	-34.40	0	0	0	0
110326	110325	0.001850	0.054900	0.00000	212.00	212.00	212.00	1.00000	0.000	1	0.00	0.00	-55.36	1.68	55.41	0.04	0	0	0	0
110325	110338	0.001990	0.010530	0.00327	286.80	286.80	286.80	0.00000	0.000	1	0.00	0.00	114.41	18.98	-114.13	-17.86	0	0	0	0
110325	110904	0.001670	0.008470	0.01269	308.10	308.10	308.10	0.00000	0.000	1	0.00	0.00	-169.82	-19.02	170.32	20.27	0	0	0	0
110328	110326	0.010410	0.023760	0.00056	135.80	135.80	135.80	0.00000	0.000	1	0.00	0.00	15.34	-7.21	-15.31	7.23	0	0	0	0
110327	110912	0.006440	0.020680	0.00150	139.90	139.90	139.90	0.00000	0.000	1	0.00	0.00	-56.73	-2.51	56.94	3.04	0	0	0	0
110327	110915	0.007130	0.018550	0.00808	138.10	138.10	138.10	0.00000	0.000	1	0.00	0.00	-59.06	-1.83	59.31	1.68	0	0	0	0
110328	111151	0.011330	0.029780	0.00113	141.20	141.20	141.20	0.00000	0.000	1	0.00	0.00	-46.14	-3.09	46.38	3.63	0	0	0	0
110330	110329	0.001990	0.059100	0.00000	212.60	212.60	212.60	1.00000	0.000	1	0.00	0.00	-88.44	-22.45	88.61	27.39	0	0	0	0
110329	111002	0.001950	0.013040	0.00986	294.10	294.10	294.10	0.00000	0.000	1	0.00	0.00	180.73	-99.67	-179.93	104.03	0	0	0	0
110329	111154	0.001060	0.006910	0.06451	313.60	313.60	313.60	0.00000	0.000	1	0.00	0.00	-134.67	36.14	134.88	-41.45	0	0	0	0
110329	111154	0.001060	0.006910	0.06451	313.60	313.60	313.60	0.00000	0.000	1	0.00	0.00	-134.67	36.14	134.88	-41.45	0	0	0	0
110332	110331	0.001520	0.042980	0.00000	263.00	263.00	263.00	1.00000	0.000	1	0.00	0.00	-101.80	-21.64	101.96	26.30	0	0	0	0
111403	110331	0.003410	0.020070	0.01204	274.90	274.90	274.90	0.00000	0.000	1	0.00	0.00	102.33	27.23	-101.96	-26.30	0	0	0	0
110333	110999	0.011570	0.029350	0.00288	136.90	136.90	136.90	0.00000	0.000	1	0.00	0.00	-49.12	0.02	49.40	0.40	0	0	0	0
110335	110334	0.002680	0.081420	0.00000	158.60	158.60	158.60	1.00000	0.000	1	0.00	0.00	-48.22	-22.24	48.30	24.57	0	0	0	0
110772	110334	0.001670	0.008150	0.00577	239.40	239.40	239.40	0.00000	0.000	1	0.00	0.00	48.35	24.21	-48.30	-24.57	0	0	0	0
110335	110888	0.016940	0.044220	0.00718	131.50	131.50	131.50	0.00000	0.000	1	0.00	0.00	-61.09	2.16	61.73	-1.20	0	0	0	0
111255	110335	0.003900	0.010330	0.00134	110.20	110.20	110.20	0.00000	0.000	1	0.00	0.00	-23.06	2.83	23.08	-2.91	0	0	0	0
110335	111387	0.003560	0.011770	0.00045	113.60	113.60	113.60	0.00000	0.000	1	0.00	0.00	43.96	16.59	-43.88	-16.37	0	0	0	0
110337	110336	0.001200	0.036610	0.00000	326.60	326.60	326.60	1.00000	0.000	1	0.00	0.00	-117.53	-21.74	117.70	26.91	0	0	0	0
110336	110772	0.001850	0.009450	0.00283	308.40	308.40	308.40	0.00000	0.000	1	0.00	0.00	185.00	-41.06	-184.35	44.05	0	0	0	0
110336	110803	0.002290	0.011030	0.00899	262.80	262.80	262.80	0.00000	0.000	1	0.00	0.00	89.96	-4.34	-89.78	4.28	0	0	0	0
110336	110884	0.004210	0.024060	0.02862	339.70	339.70	339.70	0.00000	0.000	1	0.00	0.00	-196.33	9.24	197.91	-3.20	0	0	0	0
110336	110884	0.004210	0.024060	0.02862	339.70	339.70	339.70	0.00000	0.000	1	0.00	0.00	-196.33	9.24	197.91	-3.20	0	0	0	0
110337	110471	0.060180	0.142310	0.00556	100.10	100.10	100.10	0.00000	0.000	1	0.00	0.00	9.61	4.48	-9.54	-4.87	0	0	0	0
110337	110773	0.007980	0.013430	0.00173	118.70	118.70	118.70	0.00000	0.000	1	0.00	0.00	22.42	-8.53	-22.38	8.43	0	0	0	0
110337	110783	0.027130	0.077060	0.00327	96.70	96.70	96.70	0.00000	0.000	1	0.00	0.00	9.55	-18.41	-9.43	18.40	0	0	0	0
110339	110338	0.001530	0.045850	0.00000	249.90	249.90	249.90	1.00000	0.000	1	0.00	0.00	-59.50	28.30	59.57	-26.31	0	0	0	0
110904	110338	0.002580	0.019760	0.01016	301.40	301.40	301.40	0.00000	0.000	1	0.00	0.00	133.96	28.02	-133.47	-25.29	0	0	0	0
110340	110343	0.002750	0.070810	0.00000	178.80	178.80	178.80	1.00000	0.000	1	0.00	0.00	26.36	2.47	-26.34	-1.97	0	0	0	0
110340	110879	0.003720	0.023370	0.04244	314.00	314.00	314.00	0.00000	0.000	1	0.00	0.00	55.75	-4.11	-55.63	0.63	0	0	0	0
110340	110879	0.003720	0.023370	0.04244	314.00	314.00	314.00	0.00000	0.000	1	0.00	0.00	55.75	-4.11	-55.63	0.63	0	0	0	0
110340	111222	0.007510	0.046140	0.02816	298.70	298.70	298.70	0.00000	0.000	1	0.00	0.00	-156.37	-6.46	158.22	14.98	0	0	0	0
110340	111236	0.009070	0.055100	0.01555	300.10	300.10	300.10	0.00000	0.000	1	0.00	0.00	-158.39	-4.60	160.68	16.95	0	0	0	0
110341	110343	0.006310	0.090900	0.00000	123.80	123.80	123.80	1.00000	0.000	1	0.00	0.00	-26.30	-1.33	26.34	1.97	0	0	0	0
110341	110349	0.019050	0.048220	0.00153	99.40	99.40	99.40	0.00000	0.000	1	0.00	0.00	-21.80	-15.57	21.94	15.77	0	0	0	0
110342	110343	0.000000	0.010000	0.00000	100.00	100.00	100.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110349	110344	0.019250	0.046260	0.00212	105.60	105.60	105.60	0.00000	0.000	1	0.00	0.00	0.53	-11.44	-0.51	11.28	0	0	0	0
110350	110344	0.041770	0.086660	0.00153	119.50	119.50	119.50	0.00000	0.000	1	0.00	0.00	-25.97	33.90	26.69	-32.55	0	0	0	0
111075	110344	0.011940	0.037030	0.00361	141.80	141.80	141.80	0.00000	0.000	1	0.00	0.00	37.29	-18.74	-37.08	19.01	0	0	0	0
110345	110349	0.028840	0.070560	0.00469	118.90	118.90	118.90	0.00000	0.000	1	0.00	0.00	-11.94	-8.23	12.00	7.91	0	0	0	0
110345	110469	0.019500	0.058950	0.00344	99.30	99.30	99.30	0.00000	0.000	1	0.00	0.00	-8.36	4.07	8.38	-4.36	0	0	0	0
110346	110347	0.033390	0.076920	0.00229	101.40	101.40	101.40	0.00000	0.000	1	0.00	0.00	-33.97	10.17	34.40	-9.42	0	0	0	0
110346	110469	0.033530	0.090930	0.00405	94.80	94.80	94.80	0.00000	0.000	1	0.00	0.00	42.05	-11.19	-41.41	12.52	0	0	0	0
111138	110346	0.033310	0.073360	0.00210	71.50	71.50	71.50	0.00000	0.000	1	0.00	0.00	13.84	0.79	-13.78	-0.86	0	0	0	0
110352	110347	0.020720	0.057620	0.00271	95.30	95.30	95.30	0.00000	0.000	1	0.00	0.00	23.27	-7.62	-23.15	7.70	0	0	0	0
111144	110347	0.044090	0.122450	0.00492	97.80	97.80	97.80	0.00000	0.000	1	0.00	0.00	20.74	-0.27	-20.55	0.29	0	0	0	0
110349	110348	0.025140	0.047910	0.00447	115.60	115.60	115.60	0.00000	0.000	1	0.00	0.00	-37.11	-12.78	37.50	13.05	0	0	0	0
110351	110348	0.022840	0.064410	0.00290	122.40	122.40	122.40	0.00000	0.000	1	0.00	0.00	46.20	15.45	-45.70	-14.33	0	0	0	0
110350	110478	0.008470	0.026590	0.00254	103.80	103.80	103.80	0.00000	0.000	1	0.00	0.00	7.67	-4.32	-7.66	4.07	0	0	0	0
110724	110351	0.034870	0.080770	0.00595	124.50	124.50	124.50	0.00000	0.000	1	0.00	0.00	50.75	-37.41	-49.44	39.82	0	0	0	0
110721	110352	0.025370	0.075290	0.00276	98.90	98.90	98.90	0.00000	0.000	1	0.00	0.00	18.51	-9.57	-18.40	9.62	0	0	0	0
111144	110352	0.059260	0.146380	0.00542	76.70	76.70	76.70	0.00000	0.000	1	0.00	0.00	8.07	2.23	-8.03	-2.68	0	0	0	0
110354	110353	0.002120	0.062380	0.00000	102.10	102.10	102.10	1.00000	0.000	1	0.00	0.00	-47.40	-6.63	47.44	8.04	0	0	0	0
110365	110353	0.002760	0.015600	0.00871	268.80	268.80	268.80	0.00000	0.000	1	0.00	0.00	-85.26	17.60	85.47	-17.34	0	0	0	0
110353	110386	0.008420	0.053670	0.02980	273.80	273.80	273.80	0.00000	0.000	1	0.00	0.00	-132.91	9.30	134.37	-3.08	0	0	0	0
110354	110362	0.034460	0.058480	0.00293	130.60	130.60	130.60	0.00000	0.000	1	0.00	0.00	12.50	-2.27	-12.44	2.06	0	0	0	0
110355	110366	0.004820	0.010600	0.00716	145.40	145.40	145.40	0.00000	0.000	1	0.00	0.00	-1.78	-28.75	1.82	28.08	0	0	0	0
110355	110925	0.015930	0.032930	0.00500	112.80	112.80	112.80	0.00000	0.000	1	0.00	0.00	-32.52	20.16	32.75	-20.21	0	0	0	0
110366	110356	0.008850	0.027880	0.00094	141.00	141.00	141.00	0.00000	0.000	1	0.00	0.00	-1.07	14.22	1.08	-14.26	0	0	0	0
110932	110356	0.022130	0.043470	0.00163	108.20	108.20	108.20	0.00000	0.000	1	0.00	0.00	20.01	-13.36	-19.88	13.43	0	0	0	0
110358	110357	0.001610	0.058200	0.00000	190.50	190.50	190.50	1.00000	0.000	1	0.00	0.00	-56.73	-11.88	56.78	13.75	0	0	0	0
110357	230254	0.022300	0.125340	0.06998	267.10	267.10	267.10	0.00000	0.000	1	0.00	0.00	-90.33	15.31	92.12	-12.76	0	0	0	0
110358	110361	0.014670	0.044380	0.00407	126.50	126.50	126.50	0.00000	0.000	1	0.00	0.00	-18.30	16.71	18.39	-16.88	0	0	0	0
110358	110363	0.022120	0.057680	0.00122	99.80	99.80	99.80	0.00000	0.000	1	0.00	0.00	31.29	0.03	-31.09	0.38	0	0	0	0
110359	110364	0.013750	0.030350	0.00289	102.50	102.50	102.50	0.00000	0.000	1	0.00	0.00	14.44	-12.39	-14.40	12.19	0	0	0	0
110359	110927	0.041110	0.133950	0.00532	99.80	99.80	99.80	0.00000	0.000	1	0.00	0.00	-27.34	8.78	27.67	-8.28	0	0	0	0
110361	110360	0.015050	0.043550	0.00316	121.30	121.30	121.30	0.00000	0.000	1	0.00	0.00	-22.72	15.98	22.83	-15.98	0	0	0	0
110360	110933	0.014850	0.045550	0.00244	110.10	110.10	110.10	0.00000	0.000	1	0.00	0.00	-30.83	14.48	31.00	-14.21	0	0	0	0
110364	110366	0.001200	0.002950	0.00009	180.00	180.00	180.00	0.00000	0.000	1	0.00	0.00	-49.64	97.01	49.77	-96.68	0	0	0	0
110364	110377	0.008780	0.020940	0.01536	155.40	155.40	155.40	0.00000	0.000	1	0.00	0.00	9.23	37.74	-9.10	-39.03	0	0	0	0
110366	110365	0.000790	0.023840	0.00000	316.00	316.00	316.00	1.00000	0.000	1	0.00	0.00	-93.32	45.58	93.40	-43.12	0	0	0	0
110975	110365	0.001800	0.010170	0.06528	290.10	290.10	290.10	0.00000	0.000	1	0.00	0.00	8.16	-32.12	-8.14	25.52	0	0	0	0
110369	110367	0.007340	0.020710	0.00106	128.00	128.00	128.00	0.00000	0.000	1	0.00	0.00	25.73	-73.19	-25.31	74.26	0	0	0	0
110367	110380	0.017390	0.036300	0.00146	103.40	103.40	103.40	0.00000	0.000	1	0.00	0.00	4.81	49.98	-4.40	-49.28	0	0	0	0
110369	110368	0.001210	0.039280	0.00000	159.70	159.70	159.70	1.00000	0.000	1	0.00	0.00	-59.85	25.77	59.90	-24.18	0	0	0	0
110375	110368	0.003720	0.022750	0.01458	239.20	239.20	239.20	0.00000	0.000	1	0.00	0.00	60.05	-24.75	-59.90	24.18	0	0	0	0
110369	110372	0.006770	0.019080	0.00311	96.70	96.70	96.70	0.00000	0.000	1	0.00	0.00	12.42	39.62	-12.30	-39.62	0	0	0	0
110371	110370	0.011860	0.035030	0.00124	152.70	152.70	152.70	0.00000	0.000	1	0.00	0.00	44.31	-5.24	-44.08	5.80	0	0	0	0
110376	110370	0.016360	0.037910	0.00080	134.30	134.30	134.30	0.00000	0.000	1	0.00	0.00	-19.69	13.33	19.78	-13.20	0	0	0	0
110971	110371	0.015850	0.045880	0.00451	157.50	157.50	157.50	0.00000	0.000	1	0.00	0.00	57.73	-3.38	-57.21	4.41	0	0	0	0
110522	110372	0.014290	0.033820	0.00058	107.20	107.20	107.20	0.00000	0.000	1	0.00	0.00	-2.02	-36.23	2.20	36.61	0	0	0	0
110373	110864	0.021680	0.070210	0.00216	116.40	116.40	116.40	0.00000	0.000	1	0.00	0.00	-24.28	2.92	24.41	-2.73	0	0	0	0
110373	110954	0.009820	0.022120	0.01755	117.50	117.50	117.50	0.00000	0.000	1	0.00	0.00	14.58	-3.30	-14.56	1.56	0	0	0	0
110377	110374	0.012740	0.031520	0.00113	138.10	138.10	138.10	0.00000	0.000	1	0.00	0.00	-7.25	28.83	7.36	-28.68	0	0	0	0
110374	110384	0.003230	0.007570	0.00249	151.80	151.80	151.80	0.00000	0.000	1	0.00	0.00	-26.26	25.44	26.30	-25.59	0	0	0	0
110376	110375	0.001910	0.066290	0.00000	145.20	145.20	145.20	1.00000	0.000	1	0.00	0.00	-27.84	-8.84	27.86	9.40	0	0	0	0
110383	110375	0.002490	0.012590	0.00683	292.30	292.30	292.30	0.00000	0.000	1	0.00	0.00	-69.63	-9.25	69.75	9.16	0	0	0	0
110375	110953	0.005500	0.032460	0.00664	311.80	311.80	311.80	0.00000	0.000	1	0.00	0.00	-157.65	6.19	158.99	1.02	0	0	0	0
110376	110379	0.013060	0.032770	0.00509	146.00	146.00	146.00	0.00000	0.000	1	0.00	0.00	28.03	-10.49	-27.91	10.26	0	0	0	0
110377	110378	0.010550	0.021600	0.00332	127.60	127.60	127.60	0.00000	0.000	1	0.00	0.00	4.45	6.39	-4.45	-6.72	0	0	0	0
110378	110382	0.014210	0.038400	0.00118	144.60	144.60	144.60	0.00000	0.000	1	0.00	0.00	-11.25	4.84	11.28	-4.91	0	0	0	0
110384	110379	0.006300	0.017800	0.00152	128.30	128.30	128.30	0.00000	0.000	1	0.00	0.00	-9.29	16.27	9.31	-16.36	0	0	0	0
110382	110380	0.008590	0.023710	0.00103	107.20	107.20	107.20	0.00000	0.000	1	0.00	0.00	15.44	-24.32	-15.37	24.41	0	0	0	0
110380	110976	0.022320	0.050680	0.00438	98.10	98.10	98.10	0.00000	0.000	1	0.00	0.00	5.97	20.08	-5.88	-20.31	0	0	0	0
110382	110381	0.001180	0.037510	0.00000	204.40	204.40	204.40	1.00000	0.000	1	0.00	0.00	-61.91	22.63	61.96	-21.05	0	0	0	0
110381	110383	0.003460	0.017880	0.00592	270.50	270.50	270.50	0.00000	0.000	1	0.00	0.00	-22.06	-7.30	22.08	6.79	0	0	0	0
110381	110975	0.001850	0.012770	0.01369	290.00	290.00	290.00	0.00000	0.000	1	0.00	0.00	22.35	-31.88	-22.33	30.67	0	0	0	0
110987	110381	0.002140	0.012290	0.01085	308.90	308.90	308.90	0.00000	0.000	1	0.00	0.00	62.41	-60.40	-62.25	60.23	0	0	0	0
110384	110383	0.001450	0.048530	0.00000	177.90	177.90	177.90	1.00000	0.000	1	0.00	0.00	-47.52	-1.38	47.55	2.46	0	0	0	0
111178	110385	0.002570	0.015260	0.00968	250.70	250.70	250.70	0.00000	0.000	1	0.00	0.00	-47.30	4.59	47.35	-5.32	0	0	0	0
230251	110385	0.002940	0.018630	0.03217	254.10	254.10	254.10	0.00000	0.000	1	0.00	0.00	53.13	-7.56	-53.05	4.57	0	0	0	0
110386	110929	0.002770	0.020330	0.00938	276.20	276.20	276.20	0.00000	0.000	1	0.00	0.00	-138.44	2.70	138.95	0.06	0	0	0	0
110388	110387	0.001360	0.048610	0.00000	316.10	316.10	316.10	1.00000	0.000	1	0.00	0.00	-124.24	13.98	124.45	-6.71	0	0	0	0
110387	110868	0.001970	0.012420	0.02150	286.70	286.70	286.70	0.00000	0.000	1	0.00	0.00	49.02	-24.31	-48.96	22.42	0	0	0	0
110387	110873	0.002970	0.018570	0.02240	263.40	263.40	263.40	0.00000	0.000	1	0.00	0.00	51.53	-1.50	-51.46	-0.35	0	0	0	0
110387	111240	0.002390	0.015480	0.00559	304.60	304.60	304.60	0.00000	0.000	1	0.00	0.00	-111.24	19.17	111.54	-17.85	0	0	0	0
111245	110387	0.002900	0.011420	0.00792	308.80	308.80	308.80	0.00000	0.000	1	0.00	0.00	114.12	-12.72	-113.75	13.34	0	0	0	0
110400	110388	0.014780	0.035930	0.00294	122.90	122.90	122.90	0.00000	0.000	1	0.00	0.00	-17.73	-22.66	17.85	22.64	0	0	0	0
110388	110533	0.014500	0.039310	0.00564	128.50	128.50	128.50	0.00000	0.000	1	0.00	0.00	5.70	6.43	-5.69	-6.99	0	0	0	0
110388	110556	0.008710	0.021920	0.02422	137.30	137.30	137.30	0.00000	0.000	1	0.00	0.00	67.55	-59.76	-66.88	58.88	0	0	0	0
110388	110865	0.015660	0.041660	0.00171	116.50	116.50	116.50	0.00000	0.000	1	0.00	0.00	1.35	7.90	-1.34	-8.06	0	0	0	0
110391	110389	0.014150	0.032110	0.00144	125.60	125.60	125.60	0.00000	0.000	1	0.00	0.00	39.10	-9.76	-38.87	10.13	0	0	0	0
110400	110389	0.019300	0.049720	0.00305	102.30	102.30	102.30	0.00000	0.000	1	0.00	0.00	-5.67	21.98	5.77	-22.03	0	0	0	0
110390	110391	0.007270	0.018000	0.00078	124.70	124.70	124.70	0.00000	0.000	1	0.00	0.00	5.89	-20.46	-5.85	20.46	0	0	0	0
110390	110393	0.015060	0.043130	0.00174	148.90	148.90	148.90	0.00000	0.000	1	0.00	0.00	-57.39	-0.64	57.88	1.88	0	0	0	0
110391	110393	0.013910	0.041630	0.00166	157.70	157.70	157.70	0.00000	0.000	1	0.00	0.00	-63.05	7.58	63.61	-6.08	0	0	0	0
110391	110555	0.027930	0.065870	0.00289	125.20	125.20	125.20	0.00000	0.000	1	0.00	0.00	-1.99	-22.26	2.13	22.28	0	0	0	0
110393	110392	0.000890	0.031340	0.00000	409.10	409.10	409.10	1.00000	0.000	1	0.00	0.00	-124.56	-11.48	124.70	16.29	0	0	0	0
110393	110392	0.000890	0.031340	0.00000	409.10	409.10	409.10	1.00000	0.000	1	0.00	0.00	-124.56	-11.48	124.70	16.29	0	0	0	0
110392	111240	0.002720	0.013950	0.00459	284.10	284.10	284.10	0.00000	0.000	1	0.00	0.00	49.60	-33.42	-49.50	33.43	0	0	0	0
110392	111371	0.001800	0.011580	0.00522	336.70	336.70	336.70	0.00000	0.000	1	0.00	0.00	-149.50	0.42	149.89	1.55	0	0	0	0
110392	111371	0.001800	0.011580	0.00522	336.70	336.70	336.70	0.00000	0.000	1	0.00	0.00	-149.50	0.42	149.89	1.55	0	0	0	0
110393	110406	0.006090	0.016560	0.00051	154.40	154.40	154.40	0.00000	0.000	1	0.00	0.00	61.94	10.23	-61.70	-9.65	0	0	0	0
110396	110394	0.018050	0.045040	0.00180	109.70	109.70	109.70	0.00000	0.000	1	0.00	0.00	12.12	-1.15	-12.09	1.04	0	0	0	0
110394	110401	0.035770	0.085370	0.00687	141.70	141.70	141.70	0.00000	0.000	1	0.00	0.00	-9.21	21.00	9.41	-21.18	0	0	0	0
110402	110394	0.021820	0.066140	0.00304	71.70	71.70	71.70	0.00000	0.000	1	0.00	0.00	2.28	29.10	-2.10	-28.84	0	0	0	0
110395	110398	0.002670	0.070090	0.00000	176.50	176.50	176.50	1.00000	0.000	1	0.00	0.00	34.20	4.28	-34.17	-3.44	0	0	0	0
111019	110395	0.007580	0.044330	0.01545	250.10	250.10	250.10	0.00000	0.000	1	0.00	0.00	-83.87	-4.21	84.42	5.88	0	0	0	0
111375	110395	0.002910	0.017140	0.00698	265.90	265.90	265.90	0.00000	0.000	1	0.00	0.00	119.04	11.90	-118.62	-10.16	0	0	0	0
110396	110398	0.004060	0.100760	0.00000	118.90	118.90	118.90	1.00000	0.000	1	0.00	0.00	-34.12	-2.24	34.17	3.44	0	0	0	0
110397	110398	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110401	110399	0.022200	0.067200	0.00442	144.00	144.00	144.00	0.00000	0.000	1	0.00	0.00	-62.21	-8.32	63.13	10.68	0	0	0	0
110399	110405	0.006770	0.015420	0.00142	149.40	149.40	149.40	0.00000	0.000	1	0.00	0.00	-74.63	-13.77	75.02	14.53	0	0	0	0
110402	111024	0.043930	0.093160	0.00498	77.50	77.50	77.50	0.00000	0.000	1	0.00	0.00	-7.78	-30.83	8.21	31.22	0	0	0	0
111024	110403	0.057670	0.099080	0.00188	82.50	82.50	82.50	0.00000	0.000	1	0.00	0.00	-10.85	25.09	11.26	-24.60	0	0	0	0
110403	111027	0.009830	0.031790	0.02415	85.60	85.60	85.60	0.00000	0.000	1	0.00	0.00	-11.27	24.60	11.34	-26.86	0	0	0	0
110405	110404	0.001680	0.041950	0.00000	257.00	257.00	257.00	1.00000	0.000	1	0.00	0.00	-106.88	-15.31	107.08	20.20	0	0	0	0
110404	111224	0.001880	0.011040	0.00745	282.60	282.60	282.60	0.00000	0.000	1	0.00	0.00	99.99	10.49	-99.80	-10.15	0	0	0	0
110404	111224	0.001880	0.011040	0.00745	282.60	282.60	282.60	0.00000	0.000	1	0.00	0.00	99.99	10.49	-99.80	-10.15	0	0	0	0
111245	110404	0.002330	0.012450	0.01394	286.80	286.80	286.80	0.00000	0.000	1	0.00	0.00	-0.40	90.69	0.59	-91.13	0	0	0	0
111371	110404	0.001990	0.011230	0.00475	335.30	335.30	335.30	0.00000	0.000	1	0.00	0.00	247.93	37.09	-246.72	-30.77	0	0	0	0
111371	110404	0.001990	0.011230	0.00475	335.30	335.30	335.30	0.00000	0.000	1	0.00	0.00	247.93	37.09	-246.72	-30.77	0	0	0	0
110406	110405	0.013080	0.033390	0.00316	151.30	151.30	151.30	0.00000	0.000	1	0.00	0.00	20.90	4.76	-20.84	-4.92	0	0	0	0
110407	110411	0.011460	0.029170	0.00115	119.50	119.50	119.50	0.00000	0.000	1	0.00	0.00	-29.93	-3.07	30.04	3.22	0	0	0	0
110407	110431	0.008600	0.024570	0.00133	94.50	94.50	94.50	0.00000	0.000	1	0.00	0.00	-4.54	-16.99	4.57	16.93	0	0	0	0
111118	110407	0.008860	0.024190	0.00241	95.90	95.90	95.90	0.00000	0.000	1	0.00	0.00	5.03	-6.19	-5.03	5.96	0	0	0	0
110408	110409	0.012860	0.036620	0.00166	122.90	122.90	122.90	0.00000	0.000	1	0.00	0.00	-28.71	0.32	28.81	-0.20	0	0	0	0
110416	110408	0.011090	0.026640	0.00114	116.20	116.20	116.20	0.00000	0.000	1	0.00	0.00	-19.31	5.31	19.36	-5.33	0	0	0	0
110419	110408	0.005720	0.014000	0.00124	124.80	124.80	124.80	0.00000	0.000	1	0.00	0.00	34.22	4.03	-34.15	-3.99	0	0	0	0
110428	110409	0.012520	0.029360	0.00050	143.50	143.50	143.50	0.00000	0.000	1	0.00	0.00	-42.41	7.82	42.63	-7.34	0	0	0	0
110430	110409	0.004300	0.009990	0.00042	159.30	159.30	159.30	0.00000	0.000	1	0.00	0.00	80.59	-2.75	-80.32	3.32	0	0	0	0
110409	110555	0.007780	0.020350	0.00154	108.60	108.60	108.60	0.00000	0.000	1	0.00	0.00	4.28	3.09	-4.28	-3.24	0	0	0	0
110410	110413	0.001930	0.060390	0.00000	174.10	174.10	174.10	1.00000	0.000	1	0.00	0.00	38.52	10.11	-38.49	-9.19	0	0	0	0
110410	110414	0.003050	0.014150	0.00632	267.00	267.00	267.00	0.00000	0.000	1	0.00	0.00	-30.59	7.00	30.62	-7.53	0	0	0	0
110410	110703	0.003290	0.015200	0.03109	275.20	275.20	275.20	0.00000	0.000	1	0.00	0.00	108.08	15.96	-107.70	-17.46	0	0	0	0
110410	111383	0.001210	0.006070	0.00423	298.30	298.30	298.30	0.00000	0.000	1	0.00	0.00	-116.00	-33.07	116.17	33.47	0	0	0	0
110411	110413	0.006470	0.125180	0.00000	117.60	117.60	117.60	1.00000	0.000	1	0.00	0.00	-38.39	-7.29	38.49	9.19	0	0	0	0
110411	110415	0.014270	0.034370	0.00203	142.50	142.50	142.50	0.00000	0.000	1	0.00	0.00	-61.02	-17.10	61.58	18.26	0	0	0	0
110411	110425	0.014110	0.038680	0.00160	111.80	111.80	111.80	0.00000	0.000	1	0.00	0.00	-12.27	-2.59	12.29	2.49	0	0	0	0
111118	110411	0.009540	0.023170	0.00130	118.40	118.40	118.40	0.00000	0.000	1	0.00	0.00	-32.53	-9.72	32.64	9.86	0	0	0	0
110412	110413	0.000000	0.010000	0.00000	150.00	150.00	150.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110415	110414	0.001530	0.048470	0.00000	303.90	303.90	303.90	1.00000	0.000	1	0.00	0.00	-118.31	-2.19	118.51	8.73	0	0	0	0
110414	110418	0.003210	0.018580	0.00693	296.00	296.00	296.00	0.00000	0.000	1	0.00	0.00	-149.13	-1.20	149.81	4.42	0	0	0	0
110415	110416	0.004760	0.011760	0.00115	114.50	114.50	114.50	0.00000	0.000	1	0.00	0.00	20.11	13.06	-20.09	-13.11	0	0	0	0
110415	110419	0.005270	0.013070	0.00883	148.60	148.60	148.60	0.00000	0.000	1	0.00	0.00	-58.39	17.64	58.58	-18.09	0	0	0	0
110415	110427	0.005570	0.016090	0.00252	149.70	149.70	149.70	0.00000	0.000	1	0.00	0.00	47.90	-56.37	-47.61	56.96	0	0	0	0
110418	110417	0.000650	0.031970	0.00000	531.90	531.90	531.90	1.00000	0.000	1	0.00	0.00	-393.32	5.91	394.27	40.89	0	0	0	0
110418	110417	0.000650	0.031970	0.00000	531.90	531.90	531.90	1.00000	0.000	1	0.00	0.00	-393.32	5.91	394.27	40.89	0	0	0	0
110417	111269	0.000080	0.000820	0.02059	1250.80	1250.80	1250.80	0.00000	0.000	1	0.00	0.00	-786.58	-48.10	787.04	50.63	0	0	0	0
111310	110417	0.000300	0.003550	0.08810	1180.20	1180.20	1180.20	0.00000	0.000	1	0.00	0.00	1.96	24.25	-1.96	-33.68	0	0	0	0
110419	110418	0.003280	0.085730	0.00000	212.80	212.80	212.80	1.00000	0.000	1	0.00	0.00	-89.41	-3.81	89.66	10.41	0	0	0	0
110421	110418	0.000880	0.006130	0.04349	343.00	343.00	343.00	0.00000	0.000	1	0.00	0.00	-165.92	-14.40	166.16	11.42	0	0	0	0
110421	110418	0.000880	0.006130	0.04349	343.00	343.00	343.00	0.00000	0.000	1	0.00	0.00	-165.92	-14.40	166.16	11.42	0	0	0	0
110429	110418	0.003010	0.015400	0.00764	293.20	293.20	293.20	0.00000	0.000	1	0.00	0.00	-127.39	15.77	127.86	-14.16	0	0	0	0
110418	111182	0.005010	0.023070	0.01594	306.90	306.90	306.90	0.00000	0.000	1	0.00	0.00	86.99	-35.34	-86.58	35.56	0	0	0	0
110430	110419	0.009830	0.027910	0.00348	142.70	142.70	142.70	0.00000	0.000	1	0.00	0.00	50.13	-2.26	-49.89	2.57	0	0	0	0
110422	110420	0.007980	0.023800	0.00050	139.70	139.70	139.70	0.00000	0.000	1	0.00	0.00	72.24	-14.35	-71.83	15.53	0	0	0	0
110420	110423	0.018300	0.036810	0.00200	138.90	138.90	138.90	0.00000	0.000	1	0.00	0.00	40.53	-24.83	-40.14	25.41	0	0	0	0
110422	110421	0.001620	0.039380	0.00000	307.70	307.70	307.70	1.00000	0.000	1	0.00	0.00	-118.04	6.25	118.26	-1.02	0	0	0	0
110421	110799	0.004120	0.026590	0.01639	273.20	273.20	273.20	0.00000	0.000	1	0.00	0.00	116.28	19.54	-115.73	-17.73	0	0	0	0
110421	110866	0.003510	0.020850	0.01753	306.10	306.10	306.10	0.00000	0.000	1	0.00	0.00	97.31	10.27	-96.99	-10.20	0	0	0	0
110423	110426	0.014120	0.030520	0.00384	118.00	118.00	118.00	0.00000	0.000	1	0.00	0.00	27.14	-49.27	-26.72	49.77	0	0	0	0
110427	110423	0.005920	0.013920	0.00335	111.50	111.50	111.50	0.00000	0.000	1	0.00	0.00	-12.73	3.41	12.74	-3.74	0	0	0	0
110869	110423	0.025270	0.048780	0.00477	127.40	127.40	127.40	0.00000	0.000	1	0.00	0.00	24.48	-19.55	-24.24	19.50	0	0	0	0
110426	110424	0.019160	0.044340	0.00105	122.20	122.20	122.20	0.00000	0.000	1	0.00	0.00	37.99	46.65	-37.34	-45.26	0	0	0	0
110431	110424	0.006710	0.017560	0.00154	110.70	110.70	110.70	0.00000	0.000	1	0.00	0.00	8.23	-31.88	-8.16	31.91	0	0	0	0
110425	110428	0.012960	0.030680	0.00222	138.30	138.30	138.30	0.00000	0.000	1	0.00	0.00	-54.69	-11.79	55.09	12.51	0	0	0	0
110426	110427	0.009220	0.021950	0.00118	119.50	119.50	119.50	0.00000	0.000	1	0.00	0.00	-32.07	66.77	32.54	-65.77	0	0	0	0
110428	110430	0.008940	0.024070	0.00080	157.00	157.00	157.00	0.00000	0.000	1	0.00	0.00	-87.07	7.32	87.73	-5.63	0	0	0	0
110428	110532	0.010870	0.024070	0.00186	112.20	112.20	112.20	0.00000	0.000	1	0.00	0.00	22.19	-44.94	-21.93	45.33	0	0	0	0
110430	110429	0.000780	0.025660	0.00000	430.30	430.30	430.30	1.00000	0.000	1	0.00	0.00	-165.63	-4.28	165.83	11.00	0	0	0	0
110430	110429	0.000780	0.025660	0.00000	430.30	430.30	430.30	1.00000	0.000	1	0.00	0.00	-165.63	-4.28	165.83	11.00	0	0	0	0
110429	111245	0.004140	0.018560	0.01518	292.90	292.90	292.90	0.00000	0.000	1	0.00	0.00	-41.94	40.49	42.08	-41.47	0	0	0	0
111250	110429	0.003850	0.017540	0.00347	293.30	293.30	293.30	0.00000	0.000	1	0.00	0.00	78.40	28.52	-78.15	-27.74	0	0	0	0
110429	111265	0.001420	0.006410	0.01255	293.00	293.00	293.00	0.00000	0.000	1	0.00	0.00	-84.18	-50.51	84.31	49.77	0	0	0	0
110430	110555	0.006390	0.015890	0.00199	138.40	138.40	138.40	0.00000	0.000	1	0.00	0.00	56.70	3.39	-56.51	-3.11	0	0	0	0
110800	110431	0.006790	0.017320	0.00102	123.70	123.70	123.70	0.00000	0.000	1	0.00	0.00	43.03	-2.73	-42.90	2.95	0	0	0	0
110432	110435	0.001820	0.056410	0.00000	173.90	173.90	173.90	1.00000	0.000	1	0.00	0.00	43.60	3.42	-43.57	-2.36	0	0	0	0
110445	110432	0.001020	0.006210	0.00902	280.70	280.70	280.70	0.00000	0.000	1	0.00	0.00	61.16	-0.55	-61.12	-0.14	0	0	0	0
110432	110553	0.001160	0.008670	0.00376	261.60	261.60	261.60	0.00000	0.000	1	0.00	0.00	17.52	-3.28	-17.52	2.92	0	0	0	0
110433	110435	0.002260	0.053750	0.00000	115.80	115.80	115.80	1.00000	0.000	1	0.00	0.00	-43.52	-1.36	43.57	2.36	0	0	0	0
110433	110437	0.007150	0.017260	0.00031	91.80	91.80	91.80	0.00000	0.000	1	0.00	0.00	7.78	14.99	-7.76	-14.97	0	0	0	0
110448	110433	0.004750	0.013280	0.00097	127.40	127.40	127.40	0.00000	0.000	1	0.00	0.00	-13.12	18.90	13.14	-18.93	0	0	0	0
110434	110435	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110446	110436	0.007000	0.019140	0.00160	120.30	120.30	120.30	0.00000	0.000	1	0.00	0.00	30.98	4.16	-30.92	-4.14	0	0	0	0
110455	110436	0.014520	0.028980	0.00111	128.60	128.60	128.60	0.00000	0.000	1	0.00	0.00	10.97	-5.30	-10.94	5.23	0	0	0	0
110436	111413	0.007170	0.017290	0.00049	114.80	114.80	114.80	0.00000	0.000	1	0.00	0.00	11.96	-8.70	-11.95	8.68	0	0	0	0
111413	110437	0.002360	0.004930	0.00421	115.40	115.40	115.40	0.00000	0.000	1	0.00	0.00	11.95	-8.68	-11.94	8.27	0	0	0	0
110439	110438	0.001580	0.054430	0.00000	275.90	275.90	275.90	1.00000	0.000	1	0.00	0.00	-122.46	-24.91	122.71	33.51	0	0	0	0
110438	110441	0.001980	0.013960	0.00799	302.00	302.00	302.00	0.00000	0.000	1	0.00	0.00	-119.12	-22.00	119.40	23.18	0	0	0	0
110458	110438	0.002910	0.014650	0.00876	270.40	270.40	270.40	0.00000	0.000	1	0.00	0.00	3.60	10.63	-3.60	-11.51	0	0	0	0
110447	110439	0.012840	0.031140	0.00076	93.20	93.20	93.20	0.00000	0.000	1	0.00	0.00	-9.80	2.79	9.81	-2.84	0	0	0	0
110439	110451	0.016280	0.057710	0.00148	118.60	118.60	118.60	0.00000	0.000	1	0.00	0.00	42.60	9.57	-42.28	-8.60	0	0	0	0
110456	110439	0.008480	0.025740	0.00068	106.80	106.80	106.80	0.00000	0.000	1	0.00	0.00	5.60	6.11	-5.60	-6.16	0	0	0	0
110439	110461	0.016330	0.043640	0.00337	118.20	118.20	118.20	0.00000	0.000	1	0.00	0.00	55.45	18.63	-54.88	-17.45	0	0	0	0
110441	110440	0.000490	0.030580	0.00000	496.70	496.70	496.70	1.00000	0.000	1	0.00	0.00	-334.75	-40.02	335.29	73.60	0	0	0	0
110441	110440	0.000490	0.030580	0.00000	496.70	496.70	496.70	1.00000	0.000	1	0.00	0.00	-334.75	-40.02	335.29	73.60	0	0	0	0
111346	110440	0.000580	0.006400	0.09922	1249.90	1249.90	1249.90	0.00000	0.000	1	0.00	0.00	464.03	-7.13	-462.87	9.26	0	0	0	0
110440	111393	0.000410	0.004490	0.09307	1222.10	1222.10	1222.10	0.00000	0.000	1	0.00	0.00	-207.71	-26.60	207.87	18.42	0	0	0	0
110441	110444	0.001900	0.054680	0.00000	173.50	173.50	173.50	1.00000	0.000	1	0.00	0.00	80.77	36.35	-80.63	-32.20	0	0	0	0
110441	110449	0.002320	0.014090	0.03144	334.40	334.40	334.40	0.00000	0.000	1	0.00	0.00	219.37	30.08	-218.27	-26.62	0	0	0	0
110441	110449	0.002320	0.014090	0.03144	334.40	334.40	334.40	0.00000	0.000	1	0.00	0.00	219.37	30.08	-218.27	-26.62	0	0	0	0
110441	110534	0.004440	0.027940	0.00938	291.50	291.50	291.50	0.00000	0.000	1	0.00	0.00	30.59	-39.66	-30.48	39.34	0	0	0	0
110442	110444	0.003430	0.079270	0.00000	115.70	115.70	115.70	1.00000	0.000	1	0.00	0.00	-80.37	-26.20	80.63	32.20	0	0	0	0
110451	110442	0.013170	0.030050	0.00110	119.00	119.00	119.00	0.00000	0.000	1	0.00	0.00	19.92	26.96	-19.77	-26.71	0	0	0	0
110461	110442	0.003730	0.009310	0.00106	106.80	106.80	106.80	0.00000	0.000	1	0.00	0.00	60.57	39.90	-60.36	-39.49	0	0	0	0
110443	110444	0.000000	0.010000	0.00000	25.00	25.00	25.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110446	110445	0.001910	0.062020	0.00000	211.80	211.80	211.80	1.00000	0.000	1	0.00	0.00	-69.08	-6.04	69.17	8.99	0	0	0	0
110458	110445	0.002350	0.012330	0.00564	317.10	317.10	317.10	0.00000	0.000	1	0.00	0.00	123.86	-2.42	-123.51	3.68	0	0	0	0
110458	110445	0.002350	0.012330	0.00564	317.10	317.10	317.10	0.00000	0.000	1	0.00	0.00	123.86	-2.42	-123.51	3.68	0	0	0	0
110462	110445	0.002240	0.012800	0.00517	278.20	278.20	278.20	0.00000	0.000	1	0.00	0.00	-50.11	9.03	50.17	-9.23	0	0	0	0
110445	110553	0.001490	0.007930	0.02214	281.20	281.20	281.20	0.00000	0.000	1	0.00	0.00	66.51	-6.57	-66.45	4.66	0	0	0	0
110456	110447	0.010760	0.026680	0.00112	89.60	89.60	89.60	0.00000	0.000	1	0.00	0.00	17.18	2.19	-17.15	-2.22	0	0	0	0
110447	110457	0.013530	0.025610	0.00100	104.40	104.40	104.40	0.00000	0.000	1	0.00	0.00	23.41	-1.47	-23.34	1.51	0	0	0	0
110475	110448	0.005250	0.011680	0.00066	107.40	107.40	107.40	0.00000	0.000	1	0.00	0.00	10.93	27.53	-10.88	-27.50	0	0	0	0
110450	110449	0.002210	0.058470	0.00000	201.80	201.80	201.80	1.00000	0.000	1	0.00	0.00	-63.02	18.89	63.12	-16.44	0	0	0	0
110449	110458	0.002790	0.014850	0.00428	277.70	277.70	277.70	0.00000	0.000	1	0.00	0.00	-98.58	-16.53	98.86	17.55	0	0	0	0
110462	110449	0.002970	0.015810	0.00775	306.00	306.00	306.00	0.00000	0.000	1	0.00	0.00	-43.78	25.74	43.85	-26.13	0	0	0	0
110449	110480	0.004120	0.024540	0.01361	310.70	310.70	310.70	0.00000	0.000	1	0.00	0.00	77.51	-8.26	-77.26	8.34	0	0	0	0
110449	110480	0.004120	0.024540	0.01361	310.70	310.70	310.70	0.00000	0.000	1	0.00	0.00	77.51	-8.26	-77.26	8.34	0	0	0	0
111082	110449	0.003090	0.018220	0.01413	265.30	265.30	265.30	0.00000	0.000	1	0.00	0.00	-74.16	-5.48	74.33	5.04	0	0	0	0
110449	111088	0.002900	0.016880	0.04952	309.50	309.50	309.50	0.00000	0.000	1	0.00	0.00	-119.60	-7.09	120.01	4.41	0	0	0	0
110450	110453	0.005820	0.017900	0.00080	138.40	138.40	138.40	0.00000	0.000	1	0.00	0.00	44.02	-24.19	-43.88	24.54	0	0	0	0
110451	110540	0.008330	0.016830	0.00395	129.00	129.00	129.00	0.00000	0.000	1	0.00	0.00	-1.54	-22.69	1.58	22.39	0	0	0	0
110452	110453	0.015680	0.043350	0.00088	126.90	126.90	126.90	0.00000	0.000	1	0.00	0.00	-29.14	28.13	29.38	-27.55	0	0	0	0
110479	110452	0.017640	0.045500	0.00117	122.40	122.40	122.40	0.00000	0.000	1	0.00	0.00	-7.44	33.92	7.64	-33.53	0	0	0	0
110454	110460	0.019190	0.030570	0.00162	107.00	107.00	107.00	0.00000	0.000	1	0.00	0.00	-8.99	3.97	9.00	-4.10	0	0	0	0
111083	110454	0.019400	0.044080	0.00143	107.20	107.20	107.20	0.00000	0.000	1	0.00	0.00	10.65	7.29	-10.61	-7.36	0	0	0	0
110455	110456	0.010110	0.025400	0.00085	128.90	128.90	128.90	0.00000	0.000	1	0.00	0.00	30.40	12.03	-30.30	-11.84	0	0	0	0
110459	110455	0.009930	0.020690	0.00303	120.20	120.20	120.20	0.00000	0.000	1	0.00	0.00	61.15	13.72	-60.77	-13.23	0	0	0	0
110456	110460	0.013700	0.032030	0.00232	137.20	137.20	137.20	0.00000	0.000	1	0.00	0.00	-10.59	0.83	10.60	-1.02	0	0	0	0
110457	111087	0.005010	0.014760	0.00614	87.30	87.30	87.30	0.00000	0.000	1	0.00	0.00	9.54	-6.01	-9.53	5.43	0	0	0	0
110459	110458	0.001370	0.037600	0.00000	378.60	378.60	378.60	1.00000	0.000	1	0.00	0.00	-129.52	0.98	129.74	5.19	0	0	0	0
111394	110458	0.003570	0.023650	0.01140	370.70	370.70	370.70	0.00000	0.000	1	0.00	0.00	241.97	26.37	-239.96	-14.26	0	0	0	0
111394	110458	0.003570	0.023650	0.01140	370.70	370.70	370.70	0.00000	0.000	1	0.00	0.00	241.97	26.37	-239.96	-14.26	0	0	0	0
110459	110544	0.015570	0.028000	0.01159	145.80	145.80	145.80	0.00000	0.000	1	0.00	0.00	36.97	-23.10	-36.68	22.42	0	0	0	0
110460	111084	0.017070	0.039640	0.01507	160.40	160.40	160.40	0.00000	0.000	1	0.00	0.00	-40.57	7.87	40.86	-8.69	0	0	0	0
110460	111084	0.017070	0.039640	0.01507	160.40	160.40	160.40	0.00000	0.000	1	0.00	0.00	-40.57	7.87	40.86	-8.69	0	0	0	0
110460	111094	0.012860	0.035190	0.00183	125.50	125.50	125.50	0.00000	0.000	1	0.00	0.00	39.72	-18.21	-39.48	18.70	0	0	0	0
110461	110546	0.012000	0.027160	0.00212	124.90	124.90	124.90	0.00000	0.000	1	0.00	0.00	-16.79	-24.19	16.90	24.23	0	0	0	0
110463	110462	0.001650	0.044700	0.00000	274.60	274.60	274.60	1.00000	0.000	1	0.00	0.00	-93.73	39.15	93.89	-34.77	0	0	0	0
110472	110463	0.004590	0.012420	0.00119	152.00	152.00	152.00	0.00000	0.000	1	0.00	0.00	-61.07	47.23	61.33	-46.65	0	0	0	0
110466	110464	0.013250	0.030880	0.00169	128.90	128.90	128.90	0.00000	0.000	1	0.00	0.00	28.46	-6.16	-28.34	6.26	0	0	0	0
110464	111104	0.006050	0.018070	0.00159	132.70	132.70	132.70	0.00000	0.000	1	0.00	0.00	5.14	-11.56	-5.13	11.43	0	0	0	0
110466	110465	0.001470	0.046550	0.00000	241.00	241.00	241.00	1.00000	0.000	1	0.00	0.00	-48.26	1.91	48.29	-0.81	0	0	0	0
110465	110879	0.002380	0.011320	0.00813	265.60	265.60	265.60	0.00000	0.000	1	0.00	0.00	-48.29	0.81	48.35	-1.35	0	0	0	0
110467	110470	0.005810	0.013800	0.00909	115.90	115.90	115.90	0.00000	0.000	1	0.00	0.00	21.48	11.94	-21.45	-12.82	0	0	0	0
110467	110483	0.009800	0.023260	0.00099	133.80	133.80	133.80	0.00000	0.000	1	0.00	0.00	-49.76	43.47	50.16	-42.62	0	0	0	0
110467	111112	0.005880	0.019900	0.00331	100.20	100.20	100.20	0.00000	0.000	1	0.00	0.00	-4.12	-57.90	4.30	58.17	0	0	0	0
110468	110472	0.015540	0.043910	0.00353	139.10	139.10	139.10	0.00000	0.000	1	0.00	0.00	-30.51	6.89	30.66	-6.85	0	0	0	0
110483	110468	0.010470	0.024070	0.00054	117.80	117.80	117.80	0.00000	0.000	1	0.00	0.00	3.13	-6.22	-3.13	6.18	0	0	0	0
111124	110468	0.011970	0.031590	0.00179	125.20	125.20	125.20	0.00000	0.000	1	0.00	0.00	-14.29	14.95	14.34	-15.01	0	0	0	0
110469	110471	0.010900	0.028380	0.00184	114.10	114.10	114.10	0.00000	0.000	1	0.00	0.00	23.43	-10.57	-23.36	10.58	0	0	0	0
110470	110478	0.014970	0.037520	0.00396	91.90	91.90	91.90	0.00000	0.000	1	0.00	0.00	0.05	5.92	-0.04	-6.33	0	0	0	0
110474	110471	0.012760	0.034880	0.00122	112.20	112.20	112.20	0.00000	0.000	1	0.00	0.00	-19.02	5.67	19.07	-5.65	0	0	0	0
110471	110477	0.014980	0.038290	0.00338	117.50	117.50	117.50	0.00000	0.000	1	0.00	0.00	-1.87	-4.55	1.88	4.22	0	0	0	0
110472	110479	0.016920	0.033320	0.00139	140.70	140.70	140.70	0.00000	0.000	1	0.00	0.00	18.41	-43.32	-18.06	43.86	0	0	0	0
110475	110473	0.018430	0.039960	0.00122	131.30	131.30	131.30	0.00000	0.000	1	0.00	0.00	31.07	-46.86	-30.50	47.97	0	0	0	0
110473	111112	0.015900	0.037620	0.00199	107.40	107.40	107.40	0.00000	0.000	1	0.00	0.00	13.30	-53.27	-12.84	54.13	0	0	0	0
110474	110476	0.012950	0.031950	0.00161	122.60	122.60	122.60	0.00000	0.000	1	0.00	0.00	-13.20	1.60	13.22	-1.70	0	0	0	0
110474	111104	0.006850	0.013870	0.01397	138.30	138.30	138.30	0.00000	0.000	1	0.00	0.00	7.92	-12.07	-7.90	10.72	0	0	0	0
110554	110475	0.007150	0.016890	0.00094	137.60	137.60	137.60	0.00000	0.000	1	0.00	0.00	54.51	-14.57	-54.29	15.00	0	0	0	0
110476	110481	0.009950	0.019100	0.00150	136.70	136.70	136.70	0.00000	0.000	1	0.00	0.00	-31.82	-3.50	31.93	3.55	0	0	0	0
110481	110477	0.008120	0.018470	0.00064	128.80	128.80	128.80	0.00000	0.000	1	0.00	0.00	17.60	6.40	-17.58	-6.40	0	0	0	0
110481	110480	0.001510	0.048530	0.00000	302.40	302.40	302.40	1.00000	0.000	1	0.00	0.00	-68.03	-16.25	68.10	18.63	0	0	0	0
110482	110480	0.002460	0.015990	0.00460	271.90	271.90	271.90	0.00000	0.000	1	0.00	0.00	-86.21	36.21	86.42	-35.31	0	0	0	0
110483	110482	0.001350	0.043630	0.00000	265.10	265.10	265.10	1.00000	0.000	1	0.00	0.00	-86.10	39.95	86.21	-36.21	0	0	0	0
110485	110484	0.001700	0.038500	0.00000	279.80	279.80	279.80	1.00000	0.000	1	0.00	0.00	-113.89	6.13	114.10	-1.33	0	0	0	0
110484	111328	0.001360	0.008650	0.00598	550.00	291.10	291.10	0.00000	0.000	1	0.00	0.00	-321.36	-61.03	322.75	69.26	0	0	0	0
110484	111385	0.002480	0.014100	0.01067	244.50	244.50	244.50	0.00000	0.000	1	0.00	0.00	-13.84	-31.43	13.87	30.47	0	0	0	0
110485	110486	0.014630	0.040030	0.00199	126.30	126.30	126.30	0.00000	0.000	1	0.00	0.00	56.87	-10.17	-56.41	11.25	0	0	0	0
110485	110491	0.032960	0.068280	0.02754	64.00	64.00	64.00	0.00000	0.000	1	0.00	0.00	0.11	-14.56	-0.06	11.77	0	0	0	0
110486	110724	0.058750	0.159350	0.00732	133.60	133.60	133.60	0.00000	0.000	1	0.00	0.00	31.11	-15.24	-30.43	16.30	0	0	0	0
110487	110489	0.013120	0.029020	0.00200	130.90	130.90	130.90	0.00000	0.000	1	0.00	0.00	-34.18	14.13	34.35	-13.95	0	0	0	0
110487	110493	0.013840	0.037730	0.00165	131.10	131.10	131.10	0.00000	0.000	1	0.00	0.00	-41.12	6.40	41.35	-5.94	0	0	0	0
110487	110715	0.017100	0.056640	0.00642	138.20	138.20	138.20	0.00000	0.000	1	0.00	0.00	50.60	-24.78	-50.08	25.85	0	0	0	0
110488	110493	0.017850	0.054530	0.00103	129.10	129.10	129.10	0.00000	0.000	1	0.00	0.00	-25.35	-6.47	25.47	6.73	0	0	0	0
110488	110726	0.023320	0.066710	0.00693	124.90	124.90	124.90	0.00000	0.000	1	0.00	0.00	18.85	5.19	-18.76	-5.64	0	0	0	0
110490	110489	0.011630	0.025580	0.00074	142.20	142.20	142.20	0.00000	0.000	1	0.00	0.00	48.93	-9.17	-48.65	9.70	0	0	0	0
110490	110495	0.014820	0.041540	0.01055	150.40	150.40	150.40	0.00000	0.000	1	0.00	0.00	-67.73	3.07	68.38	-2.34	0	0	0	0
110493	110492	0.002350	0.063850	0.00000	319.10	319.10	319.10	1.00000	0.000	1	0.00	0.00	-115.32	-10.08	115.63	18.31	0	0	0	0
111285	110492	0.001160	0.008900	0.00638	283.50	283.50	283.50	0.00000	0.000	1	0.00	0.00	115.78	18.77	-115.63	-18.31	0	0	0	0
110495	110494	0.001390	0.040230	0.00000	244.90	244.90	244.90	1.00000	0.000	1	0.00	0.00	-68.52	-4.07	68.58	5.86	0	0	0	0
110494	111359	0.002780	0.021350	0.02127	273.50	273.50	273.50	0.00000	0.000	1	0.00	0.00	-68.58	-5.86	68.70	4.54	0	0	0	0
110495	110565	0.033930	0.101760	0.00489	115.90	115.90	115.90	0.00000	0.000	1	0.00	0.00	-11.17	3.93	11.21	-4.31	0	0	0	0
110496	110498	0.033970	0.079240	0.00284	96.20	96.20	96.20	0.00000	0.000	1	0.00	0.00	-2.11	7.68	2.13	-7.93	0	0	0	0
110496	110499	0.031120	0.068520	0.00358	105.50	105.50	105.50	0.00000	0.000	1	0.00	0.00	1.72	-4.90	-1.72	4.55	0	0	0	0
110503	110496	0.018760	0.042730	0.00751	94.00	94.00	94.00	0.00000	0.000	1	0.00	0.00	7.72	3.31	-7.71	-4.06	0	0	0	0
110501	110497	0.015490	0.037980	0.00259	157.50	157.50	157.50	0.00000	0.000	1	0.00	0.00	53.62	-21.75	-53.13	22.67	0	0	0	0
110497	110815	0.026890	0.064670	0.01251	151.70	151.70	151.70	0.00000	0.000	1	0.00	0.00	46.63	-22.75	-45.95	23.05	0	0	0	0
110498	110733	0.028950	0.075400	0.01109	102.80	102.80	102.80	0.00000	0.000	1	0.00	0.00	-6.38	6.65	6.41	-7.72	0	0	0	0
110499	110501	0.051350	0.127810	0.00956	102.30	102.30	102.30	0.00000	0.000	1	0.00	0.00	-0.84	-5.38	0.86	4.40	0	0	0	0
110501	110500	0.002110	0.047540	0.00000	373.20	373.20	373.20	1.00000	0.000	1	0.00	0.00	-139.78	49.08	140.22	-39.22	0	0	0	0
110501	110504	0.004410	0.009980	0.00086	169.80	169.80	169.80	0.00000	0.000	1	0.00	0.00	72.31	-33.09	-72.04	33.60	0	0	0	0
110503	110502	0.001410	0.041560	0.00000	129.60	129.60	129.60	1.00000	0.000	1	0.00	0.00	-40.09	0.92	40.11	-0.28	0	0	0	0
111409	110502	0.004280	0.020600	0.01003	235.70	235.70	235.70	0.00000	0.000	1	0.00	0.00	40.18	-1.01	-40.11	0.28	0	0	0	0
110936	110503	0.028440	0.088090	0.00344	119.10	119.10	119.10	0.00000	0.000	1	0.00	0.00	-21.04	5.55	21.17	-5.51	0	0	0	0
110504	110814	0.014740	0.038080	0.00215	167.90	167.90	167.90	0.00000	0.000	1	0.00	0.00	71.79	-33.65	-70.91	35.68	0	0	0	0
110505	110512	0.009480	0.018640	0.00106	145.30	145.30	145.30	0.00000	0.000	1	0.00	0.00	-40.01	3.14	40.16	-2.94	0	0	0	0
110505	110525	0.014950	0.034110	0.00400	126.60	126.60	126.60	0.00000	0.000	1	0.00	0.00	33.01	-5.09	-32.84	5.08	0	0	0	0
110506	110522	0.012170	0.031920	0.00164	108.70	108.70	108.70	0.00000	0.000	1	0.00	0.00	10.78	-17.53	-10.73	17.50	0	0	0	0
110506	110962	0.017020	0.040980	0.00165	132.30	132.30	132.30	0.00000	0.000	1	0.00	0.00	-31.98	10.93	32.18	-10.62	0	0	0	0
110508	110507	0.001130	0.029350	0.00000	179.80	179.80	179.80	1.00000	0.000	1	0.00	0.00	-42.82	4.06	42.84	-3.51	0	0	0	0
110518	110507	0.002620	0.014420	0.00542	235.80	235.80	235.80	0.00000	0.000	1	0.00	0.00	-33.60	-2.77	33.63	2.40	0	0	0	0
110507	110524	0.003560	0.024360	0.00869	244.80	244.80	244.80	0.00000	0.000	1	0.00	0.00	31.77	2.22	-31.74	-2.83	0	0	0	0
110507	110982	0.003240	0.016840	0.02166	292.90	292.90	292.90	0.00000	0.000	1	0.00	0.00	-108.25	-1.11	108.63	0.95	0	0	0	0
110508	110517	0.010620	0.032500	0.00069	133.10	133.10	133.10	0.00000	0.000	1	0.00	0.00	19.62	-10.56	-19.57	10.66	0	0	0	0
110510	110509	0.009200	0.027950	0.00094	134.50	134.50	134.50	0.00000	0.000	1	0.00	0.00	26.83	-0.44	-26.76	0.55	0	0	0	0
110523	110509	0.024860	0.066660	0.00181	104.70	104.70	104.70	0.00000	0.000	1	0.00	0.00	2.04	3.69	-2.04	-3.86	0	0	0	0
110510	110511	0.003380	0.009210	0.00574	132.90	132.90	132.90	0.00000	0.000	1	0.00	0.00	-34.86	-7.20	34.90	6.76	0	0	0	0
110525	110510	0.005860	0.011770	0.00071	132.80	132.80	132.80	0.00000	0.000	1	0.00	0.00	36.17	-12.05	-36.08	12.15	0	0	0	0
110530	110510	0.004830	0.012190	0.00321	162.00	162.00	162.00	0.00000	0.000	1	0.00	0.00	-19.98	9.26	20.01	-9.51	0	0	0	0
110511	110527	0.007460	0.021520	0.00104	149.00	149.00	149.00	0.00000	0.000	1	0.00	0.00	-52.30	-12.16	52.52	12.68	0	0	0	0
110529	110512	0.012680	0.032410	0.00103	153.10	153.10	153.10	0.00000	0.000	1	0.00	0.00	60.01	2.27	-59.56	-1.22	0	0	0	0
110514	110513	0.001680	0.043290	0.00000	101.50	101.50	101.50	1.00000	0.000	1	0.00	0.00	-10.00	-7.57	10.01	7.64	0	0	0	0
110513	110701	0.008320	0.058390	0.01831	224.00	224.00	224.00	0.00000	0.000	1	0.00	0.00	-10.01	-7.64	10.02	5.91	0	0	0	0
110514	110515	0.005310	0.016300	0.00158	114.20	114.20	114.20	0.00000	0.000	1	0.00	0.00	-12.82	2.52	12.83	-2.65	0	0	0	0
110514	110847	0.011300	0.030210	0.00239	112.40	112.40	112.40	0.00000	0.000	1	0.00	0.00	-7.78	-3.76	7.79	3.54	0	0	0	0
110515	111058	0.016280	0.040800	0.00082	133.20	133.20	133.20	0.00000	0.000	1	0.00	0.00	-31.63	-1.15	31.79	1.49	0	0	0	0
110520	110516	0.005790	0.014980	0.00175	154.50	154.50	154.50	0.00000	0.000	1	0.00	0.00	-4.36	0.88	4.37	-1.05	0	0	0	0
110527	110516	0.009100	0.024730	0.00103	167.40	167.40	167.40	0.00000	0.000	1	0.00	0.00	25.63	5.32	-25.57	-5.25	0	0	0	0
110517	110522	0.014420	0.028640	0.00109	109.10	109.10	109.10	0.00000	0.000	1	0.00	0.00	-10.12	-18.41	10.19	18.43	0	0	0	0
110523	110517	0.016040	0.038810	0.00196	121.80	121.80	121.80	0.00000	0.000	1	0.00	0.00	-16.74	-4.74	16.79	4.67	0	0	0	0
110519	110518	0.002410	0.057380	0.00000	93.80	93.80	93.80	1.00000	0.000	1	0.00	0.00	-33.57	-2.11	33.60	2.77	0	0	0	0
110519	111074	0.007460	0.020140	0.00111	150.20	150.20	150.20	0.00000	0.000	1	0.00	0.00	4.07	-5.99	-4.07	5.89	0	0	0	0
110520	110974	0.019360	0.049330	0.01122	147.80	147.80	147.80	0.00000	0.000	1	0.00	0.00	-10.34	-2.68	10.36	1.62	0	0	0	0
110836	110521	0.008220	0.024150	0.00116	105.90	105.90	105.90	0.00000	0.000	1	0.00	0.00	-21.36	-6.67	21.40	6.68	0	0	0	0
110521	111041	0.009380	0.027320	0.00145	135.70	135.70	135.70	0.00000	0.000	1	0.00	0.00	-50.90	-11.48	51.16	12.09	0	0	0	0
110525	110524	0.000830	0.018920	0.00000	156.10	156.10	156.10	1.00000	0.000	1	0.00	0.00	-31.73	-2.63	31.74	2.83	0	0	0	0
110527	110526	0.001620	0.038840	0.00000	277.20	277.20	277.20	1.00000	0.000	1	0.00	0.00	-105.95	-27.30	106.14	31.95	0	0	0	0
110526	111033	0.002360	0.015070	0.03237	295.20	295.20	295.20	0.00000	0.000	1	0.00	0.00	-106.14	-31.95	106.42	30.39	0	0	0	0
110529	110528	0.001350	0.043020	0.00000	232.60	232.60	232.60	1.00000	0.000	1	0.00	0.00	-106.38	9.40	106.53	-4.56	0	0	0	0
110528	110961	0.002300	0.014020	0.00799	271.90	271.90	271.90	0.00000	0.000	1	0.00	0.00	-106.53	4.56	106.79	-3.79	0	0	0	0
110529	111032	0.020490	0.060880	0.00205	114.70	114.70	114.70	0.00000	0.000	1	0.00	0.00	25.16	-16.47	-24.98	16.80	0	0	0	0
110530	111058	0.009950	0.027170	0.00469	168.20	168.20	168.20	0.00000	0.000	1	0.00	0.00	5.08	-14.36	-5.06	13.95	0	0	0	0
110536	110531	0.003870	0.013080	0.00526	116.40	116.40	116.40	0.00000	0.000	1	0.00	0.00	23.92	49.58	-23.80	-49.75	0	0	0	0
110531	110547	0.007710	0.019050	0.00157	96.40	96.40	96.40	0.00000	0.000	1	0.00	0.00	-4.80	14.95	4.82	-15.07	0	0	0	0
110549	110531	0.005230	0.014070	0.00082	120.50	120.50	120.50	0.00000	0.000	1	0.00	0.00	-3.65	-31.80	3.70	31.86	0	0	0	0
110551	110532	0.011180	0.025840	0.00067	80.80	80.80	80.80	0.00000	0.000	1	0.00	0.00	2.71	-19.92	-2.67	19.95	0	0	0	0
110532	110558	0.008110	0.019930	0.00045	116.80	116.80	116.80	0.00000	0.000	1	0.00	0.00	5.70	-70.48	-5.31	71.38	0	0	0	0
110533	110551	0.008640	0.020240	0.00086	97.60	97.60	97.60	0.00000	0.000	1	0.00	0.00	18.27	-17.25	-18.21	17.29	0	0	0	0
110533	110555	0.007330	0.023520	0.00091	136.60	136.60	136.60	0.00000	0.000	1	0.00	0.00	-58.17	16.74	58.43	-16.00	0	0	0	0
110535	110534	0.002050	0.058000	0.00000	320.60	320.60	320.60	1.00000	0.000	1	0.00	0.00	-131.10	-22.39	131.46	32.48	0	0	0	0
111230	110534	0.001130	0.007590	0.00430	283.00	283.00	283.00	0.00000	0.000	1	0.00	0.00	101.14	72.47	-100.98	-71.82	0	0	0	0
110535	110549	0.008170	0.021810	0.00135	129.60	129.60	129.60	0.00000	0.000	1	0.00	0.00	10.52	-27.99	-10.45	28.04	0	0	0	0
110559	110535	0.007730	0.018140	0.00168	150.00	118.80	118.80	0.00000	0.000	1	0.00	0.00	-98.37	-44.64	99.28	46.62	0	0	0	0
110538	110536	0.008950	0.022590	0.00164	135.10	135.10	135.10	0.00000	0.000	1	0.00	0.00	-29.01	88.79	29.73	-87.15	0	0	0	0
110542	110536	0.006120	0.016270	0.00245	142.70	142.70	142.70	0.00000	0.000	1	0.00	0.00	83.71	-30.95	-83.25	31.92	0	0	0	0
110537	110542	0.008450	0.021470	0.00158	143.50	143.50	143.50	0.00000	0.000	1	0.00	0.00	-39.40	21.66	39.56	-21.41	0	0	0	0
110537	110543	0.004790	0.012850	0.00113	113.60	113.60	113.60	0.00000	0.000	1	0.00	0.00	-14.11	37.09	14.18	-37.01	0	0	0	0
110558	110537	0.010030	0.024010	0.00078	140.00	140.00	140.00	0.00000	0.000	1	0.00	0.00	-24.99	62.46	25.41	-61.54	0	0	0	0
110538	110556	0.005100	0.012490	0.00136	122.10	122.10	122.10	0.00000	0.000	1	0.00	0.00	11.81	103.49	-11.30	-102.38	0	0	0	0
110540	110539	0.008190	0.026790	0.00457	134.90	134.90	134.90	0.00000	0.000	1	0.00	0.00	14.18	-20.60	-14.13	20.32	0	0	0	0
110539	110552	0.006600	0.019360	0.00103	109.70	109.70	109.70	0.00000	0.000	1	0.00	0.00	-16.27	-29.32	16.35	29.44	0	0	0	0
110540	110559	0.012200	0.030700	0.00086	119.40	119.40	119.40	0.00000	0.000	1	0.00	0.00	-33.96	-8.29	34.11	8.59	0	0	0	0
110542	110541	0.000950	0.030860	0.00000	417.00	417.00	417.00	1.00000	0.000	1	0.00	0.00	-167.35	1.79	167.61	6.43	0	0	0	0
110542	110541	0.000950	0.030860	0.00000	417.00	417.00	417.00	1.00000	0.000	1	0.00	0.00	-167.35	1.79	167.61	6.43	0	0	0	0
111105	110541	0.002300	0.013170	0.00744	309.60	309.60	309.60	0.00000	0.000	1	0.00	0.00	8.19	-28.15	-8.17	27.48	0	0	0	0
110541	111219	0.002720	0.016290	0.01130	288.30	288.30	288.30	0.00000	0.000	1	0.00	0.00	-128.26	-20.47	128.70	21.87	0	0	0	0
110541	111230	0.004810	0.021980	0.01044	298.60	298.60	298.60	0.00000	0.000	1	0.00	0.00	-98.11	-3.40	98.55	4.29	0	0	0	0
110541	111342	0.003590	0.020770	0.00525	287.30	287.30	287.30	0.00000	0.000	1	0.00	0.00	-100.67	-16.46	101.02	17.94	0	0	0	0
110543	110542	0.004090	0.011300	0.00134	159.90	159.90	159.90	0.00000	0.000	1	0.00	0.00	-60.02	-2.86	60.16	3.11	0	0	0	0
110550	110542	0.013360	0.031470	0.00087	122.70	122.70	122.70	0.00000	0.000	1	0.00	0.00	-73.00	-30.75	73.83	32.61	0	0	0	0
110542	110557	0.008160	0.021940	0.00063	125.00	125.00	125.00	0.00000	0.000	1	0.00	0.00	51.95	9.74	-51.74	-9.23	0	0	0	0
111106	110543	0.006100	0.013600	0.00324	136.70	136.70	136.70	0.00000	0.000	1	0.00	0.00	-6.80	-26.45	6.84	26.21	0	0	0	0
110543	111109	0.015370	0.033580	0.00250	119.40	119.40	119.40	0.00000	0.000	1	0.00	0.00	23.30	9.42	-23.20	-9.48	0	0	0	0
110544	110547	0.028260	0.056070	0.00161	104.20	104.20	104.20	0.00000	0.000	1	0.00	0.00	11.40	-13.27	-11.32	13.27	0	0	0	0
110544	110554	0.005760	0.013340	0.00141	119.90	119.90	119.90	0.00000	0.000	1	0.00	0.00	-20.29	-2.11	20.31	2.02	0	0	0	0
110544	110560	0.019580	0.054310	0.00308	126.60	126.60	126.60	0.00000	0.000	1	0.00	0.00	18.37	-15.34	-18.26	15.33	0	0	0	0
110545	110548	0.010680	0.024480	0.00172	127.70	127.70	127.70	0.00000	0.000	1	0.00	0.00	35.40	33.87	-35.16	-33.48	0	0	0	0
110556	110545	0.006230	0.018190	0.00066	134.80	134.80	134.80	0.00000	0.000	1	0.00	0.00	42.69	36.37	-42.50	-35.90	0	0	0	0
110546	110559	0.006320	0.015070	0.00056	104.90	104.90	104.90	0.00000	0.000	1	0.00	0.00	-40.30	-28.03	40.45	28.35	0	0	0	0
110552	110548	0.008560	0.031680	0.00230	105.30	105.30	105.30	0.00000	0.000	1	0.00	0.00	-20.24	-30.64	20.36	30.84	0	0	0	0
110550	111121	0.028740	0.050610	0.00676	110.70	110.70	110.70	0.00000	0.000	1	0.00	0.00	-3.20	-6.23	3.21	5.57	0	0	0	0
110554	110553	0.002020	0.046600	0.00000	292.10	292.10	292.10	1.00000	0.000	1	0.00	0.00	-83.83	10.82	83.97	-7.58	0	0	0	0
110557	110560	0.007860	0.023750	0.00220	106.40	106.40	106.40	0.00000	0.000	1	0.00	0.00	29.44	3.23	-29.37	-3.26	0	0	0	0
110560	111101	0.009670	0.023860	0.00156	107.50	107.50	107.50	0.00000	0.000	1	0.00	0.00	15.23	-17.77	-15.18	17.74	0	0	0	0
110561	110564	0.002540	0.074420	0.00000	172.80	172.80	172.80	1.00000	0.000	1	0.00	0.00	34.00	4.52	-33.98	-3.68	0	0	0	0
110566	110561	0.004820	0.025270	0.01937	242.80	242.80	242.80	0.00000	0.000	1	0.00	0.00	34.06	2.76	-34.00	-4.52	0	0	0	0
110562	110564	0.002690	0.066370	0.00000	113.60	113.60	113.60	1.00000	0.000	1	0.00	0.00	-33.95	-2.94	33.98	3.68	0	0	0	0
110562	110570	0.046030	0.091400	0.00281	104.40	104.40	104.40	0.00000	0.000	1	0.00	0.00	10.64	-4.38	-10.58	4.20	0	0	0	0
110723	110562	0.033050	0.076780	0.00597	109.00	109.00	109.00	0.00000	0.000	1	0.00	0.00	-5.99	-2.90	6.01	2.31	0	0	0	0
110563	110564	0.000000	0.010000	0.00000	100.00	100.00	100.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110569	110565	0.025170	0.072390	0.00204	114.60	114.60	114.60	0.00000	0.000	1	0.00	0.00	21.72	-0.89	-21.61	1.00	0	0	0	0
110567	110566	0.001870	0.056370	0.00000	201.10	201.10	201.10	1.00000	0.000	1	0.00	0.00	-50.78	-1.56	50.83	2.94	0	0	0	0
110566	111328	0.004870	0.024880	0.03114	277.40	277.40	277.40	0.00000	0.000	1	0.00	0.00	-84.89	-5.70	85.22	4.11	0	0	0	0
110723	110567	0.038980	0.095180	0.00566	137.10	137.10	137.10	0.00000	0.000	1	0.00	0.00	-32.19	1.53	32.58	-1.15	0	0	0	0
110569	110568	0.002120	0.049950	0.00000	180.40	180.40	180.40	1.00000	0.000	1	0.00	0.00	-79.47	3.50	79.59	-0.54	0	0	0	0
110571	110569	0.035230	0.085160	0.00392	121.40	121.40	121.40	0.00000	0.000	1	0.00	0.00	-24.72	3.52	24.93	-3.43	0	0	0	0
110572	110569	0.028630	0.068060	0.00194	119.60	119.60	119.60	0.00000	0.000	1	0.00	0.00	-20.30	2.33	20.41	-2.27	0	0	0	0
110570	110739	0.051610	0.139160	0.00427	94.80	94.80	94.80	0.00000	0.000	1	0.00	0.00	4.08	-6.23	-4.05	5.86	0	0	0	0
110571	110572	0.016890	0.044580	0.00429	115.50	115.50	115.50	0.00000	0.000	1	0.00	0.00	-16.50	2.67	16.54	-3.01	0	0	0	0
110573	110571	0.035090	0.087540	0.00277	119.10	119.10	119.10	0.00000	0.000	1	0.00	0.00	-30.19	8.52	30.52	-7.99	0	0	0	0
110739	110573	0.050290	0.128700	0.00631	116.90	116.90	116.90	0.00000	0.000	1	0.00	0.00	-27.67	9.37	28.08	-8.97	0	0	0	0
110576	110574	0.006690	0.021730	0.00128	125.50	125.50	125.50	0.00000	0.000	1	0.00	0.00	28.69	-26.24	-28.60	26.41	0	0	0	0
110574	110578	0.008670	0.026680	0.00147	115.80	115.80	115.80	0.00000	0.000	1	0.00	0.00	9.95	38.54	-9.82	-38.31	0	0	0	0
110574	110806	0.010160	0.026240	0.01900	138.10	138.10	138.10	0.00000	0.000	1	0.00	0.00	-40.72	36.26	41.00	-37.56	0	0	0	0
110576	110575	0.001730	0.055250	0.00000	298.30	298.30	298.30	1.00000	0.000	1	0.00	0.00	-115.58	14.07	115.80	-7.07	0	0	0	0
110586	110575	0.002560	0.018070	0.00704	312.70	312.70	312.70	0.00000	0.000	1	0.00	0.00	122.40	-2.98	-122.04	4.77	0	0	0	0
110586	110575	0.002560	0.018070	0.00704	312.70	312.70	312.70	0.00000	0.000	1	0.00	0.00	122.40	-2.98	-122.04	4.77	0	0	0	0
110575	110588	0.004240	0.012970	0.00674	283.40	283.40	283.40	0.00000	0.000	1	0.00	0.00	128.27	-2.46	-127.62	3.76	0	0	0	0
110577	110584	0.006810	0.019840	0.00360	128.80	128.80	128.80	0.00000	0.000	1	0.00	0.00	20.68	6.12	-20.65	-6.41	0	0	0	0
110813	110577	0.012400	0.032230	0.00103	123.40	123.40	123.40	0.00000	0.000	1	0.00	0.00	20.10	7.43	-20.05	-7.40	0	0	0	0
110577	110817	0.024800	0.046920	0.00176	133.40	133.40	133.40	0.00000	0.000	1	0.00	0.00	-28.63	-3.63	28.83	3.82	0	0	0	0
110578	111153	0.024590	0.060610	0.00473	142.90	142.90	142.90	0.00000	0.000	1	0.00	0.00	-20.48	32.41	20.82	-32.05	0	0	0	0
110580	110579	0.001900	0.051750	0.00000	176.40	176.40	176.40	1.00000	0.000	1	0.00	0.00	-55.68	6.17	55.74	-4.62	0	0	0	0
110580	110584	0.012750	0.026440	0.00203	129.00	129.00	129.00	0.00000	0.000	1	0.00	0.00	30.47	7.93	-30.35	-7.89	0	0	0	0
110582	110581	0.001650	0.049890	0.00000	269.50	269.50	269.50	1.00000	0.000	1	0.00	0.00	-106.56	14.24	106.74	-8.85	0	0	0	0
110586	110581	0.005120	0.028570	0.00519	278.30	278.30	278.30	0.00000	0.000	1	0.00	0.00	107.30	-6.31	-106.74	8.85	0	0	0	0
110582	110994	0.037910	0.100060	0.00614	131.90	131.90	131.90	0.00000	0.000	1	0.00	0.00	29.67	-17.01	-29.26	17.43	0	0	0	0
110587	110583	0.007450	0.022550	0.00085	139.40	139.40	139.40	0.00000	0.000	1	0.00	0.00	34.71	-1.20	-34.62	1.36	0	0	0	0
110583	110812	0.007140	0.022640	0.00088	130.90	130.90	130.90	0.00000	0.000	1	0.00	0.00	9.92	-4.75	-9.92	4.69	0	0	0	0
110586	110585	0.000630	0.037960	0.00000	510.80	510.80	510.80	1.00000	0.000	1	0.00	0.00	-266.37	3.77	266.78	21.46	0	0	0	0
110586	110585	0.000630	0.037960	0.00000	510.80	510.80	510.80	1.00000	0.000	1	0.00	0.00	-266.37	3.77	266.78	21.46	0	0	0	0
110585	110943	0.000720	0.008250	0.17490	1163.00	1163.00	1163.00	0.00000	0.000	1	0.00	0.00	-347.42	45.59	348.25	-54.93	0	0	0	0
111171	110585	0.000560	0.006300	0.09295	1158.80	1158.80	1158.80	0.00000	0.000	1	0.00	0.00	186.36	-84.15	-186.14	76.59	0	0	0	0
110587	110586	0.001860	0.052520	0.00000	332.00	332.00	332.00	1.00000	0.000	1	0.00	0.00	-121.44	2.66	121.70	4.64	0	0	0	0
110586	110818	0.003830	0.023620	0.00534	286.50	286.50	286.50	0.00000	0.000	1	0.00	0.00	58.94	0.09	-58.82	0.11	0	0	0	0
110589	110588	0.002520	0.063860	0.00000	240.40	240.40	240.40	1.00000	0.000	1	0.00	0.00	-86.05	1.22	86.23	3.30	0	0	0	0
110596	110590	0.013520	0.033920	0.00123	77.40	77.40	77.40	0.00000	0.000	1	0.00	0.00	-7.42	15.05	7.45	-15.08	0	0	0	0
110590	110601	0.032110	0.084080	0.00221	86.20	86.20	86.20	0.00000	0.000	1	0.00	0.00	-14.47	1.21	14.53	-1.27	0	0	0	0
110590	110960	0.036810	0.110710	0.00895	78.30	78.30	78.30	0.00000	0.000	1	0.00	0.00	-18.09	0.34	18.21	-0.90	0	0	0	0
110592	110591	0.001280	0.038130	0.00000	319.90	319.90	319.90	1.00000	0.000	1	0.00	0.00	-142.26	10.90	142.51	-3.44	0	0	0	0
110599	110592	0.019800	0.052040	0.00333	122.40	122.40	122.40	0.00000	0.000	1	0.00	0.00	-28.59	-4.67	28.76	4.75	0	0	0	0
110592	110600	0.007090	0.018260	0.00110	130.40	130.40	130.40	0.00000	0.000	1	0.00	0.00	43.60	-3.85	-43.47	4.07	0	0	0	0
110593	110598	0.005800	0.015360	0.00110	121.90	121.90	121.90	0.00000	0.000	1	0.00	0.00	7.53	-10.45	-7.52	10.36	0	0	0	0
110593	110600	0.013230	0.031150	0.00168	118.20	118.20	118.20	0.00000	0.000	1	0.00	0.00	-32.43	8.04	32.57	-7.87	0	0	0	0
110594	110595	0.040360	0.107260	0.00411	67.30	67.30	67.30	0.00000	0.000	1	0.00	0.00	-7.70	18.60	7.86	-18.62	0	0	0	0
110594	110596	0.055520	0.139870	0.00861	62.00	62.00	62.00	0.00000	0.000	1	0.00	0.00	-1.56	16.63	1.72	-17.16	0	0	0	0
110595	110967	0.040120	0.076280	0.00267	99.60	99.60	99.60	0.00000	0.000	1	0.00	0.00	-19.76	15.76	20.01	-15.57	0	0	0	0
110598	110597	0.001550	0.054250	0.00000	220.50	220.50	220.50	1.00000	0.000	1	0.00	0.00	-85.51	0.61	85.62	3.22	0	0	0	0
110597	110966	0.004900	0.027520	0.02923	261.40	261.40	261.40	0.00000	0.000	1	0.00	0.00	-85.62	-3.22	85.97	2.11	0	0	0	0
111039	110598	0.010380	0.020360	0.00296	140.30	140.30	140.30	0.00000	0.000	1	0.00	0.00	-70.31	13.56	70.83	-12.85	0	0	0	0
110599	110602	0.009640	0.029090	0.00354	89.80	89.80	89.80	0.00000	0.000	1	0.00	0.00	-11.53	7.58	11.55	-7.89	0	0	0	0
111044	110599	0.014590	0.040600	0.00171	110.50	110.50	110.50	0.00000	0.000	1	0.00	0.00	-29.69	5.52	29.82	-5.33	0	0	0	0
110601	110967	0.020640	0.048090	0.01502	89.30	89.30	89.30	0.00000	0.000	1	0.00	0.00	-15.99	1.12	16.04	-2.54	0	0	0	0
110602	110965	0.030490	0.079230	0.00240	101.90	101.90	101.90	0.00000	0.000	1	0.00	0.00	-17.85	6.16	17.95	-6.13	0	0	0	0
110603	110621	0.004410	0.012320	0.00029	113.70	113.70	113.70	0.00000	0.000	1	0.00	0.00	4.57	2.37	-4.57	-2.40	0	0	0	0
110633	110603	0.006560	0.013580	0.00106	103.60	103.60	103.60	0.00000	0.000	1	0.00	0.00	12.08	3.33	-12.07	-3.42	0	0	0	0
110611	110604	0.002750	0.007630	0.00059	105.90	105.90	105.90	0.00000	0.000	1	0.00	0.00	-0.97	-1.01	0.97	0.95	0	0	0	0
110688	110604	0.002330	0.006920	0.00106	94.80	94.80	94.80	0.00000	0.000	1	0.00	0.00	8.27	2.87	-8.27	-2.98	0	0	0	0
110605	110648	0.009230	0.021660	0.00392	124.00	124.00	124.00	0.00000	0.000	1	0.00	0.00	8.91	24.11	-8.85	-24.37	0	0	0	0
110605	110650	0.004380	0.010100	0.00415	103.30	103.30	103.30	0.00000	0.000	1	0.00	0.00	-10.96	8.65	10.96	-9.06	0	0	0	0
110605	110652	0.001080	0.002100	0.00070	118.10	118.10	118.10	0.00000	0.000	1	0.00	0.00	-12.81	21.88	12.82	-21.94	0	0	0	0
110677	110605	0.002050	0.004670	0.00120	116.60	116.60	116.60	0.00000	0.000	1	0.00	0.00	-11.93	55.63	12.00	-55.61	0	0	0	0
110607	110606	0.001440	0.039730	0.00000	291.80	291.80	291.80	1.00000	0.000	1	0.00	0.00	-112.14	19.06	112.32	-14.11	0	0	0	0
110606	110937	0.006660	0.035680	0.02465	277.40	277.40	277.40	0.00000	0.000	1	0.00	0.00	-112.32	14.11	113.15	-12.20	0	0	0	0
110607	110611	0.004860	0.012820	0.00256	107.00	107.00	107.00	0.00000	0.000	1	0.00	0.00	-0.60	-1.16	0.60	0.90	0	0	0	0
110607	110646	0.002900	0.008300	0.00024	125.00	125.00	125.00	0.00000	0.000	1	0.00	0.00	20.17	9.95	-20.15	-9.93	0	0	0	0
110647	110607	0.005880	0.015230	0.00042	126.60	126.60	126.60	0.00000	0.000	1	0.00	0.00	-22.34	-4.54	22.37	4.57	0	0	0	0
110607	110906	0.016360	0.036450	0.00122	148.50	148.50	148.50	0.00000	0.000	1	0.00	0.00	62.60	-34.91	-61.79	36.58	0	0	0	0
110608	110617	0.002440	0.005390	0.00123	139.10	139.10	139.10	0.00000	0.000	1	0.00	0.00	-18.86	4.45	18.87	-4.56	0	0	0	0
110670	110608	0.006830	0.011650	0.00075	112.30	112.30	112.30	0.00000	0.000	1	0.00	0.00	27.02	-7.50	-26.96	7.51	0	0	0	0
110608	111164	0.004430	0.016760	0.02224	162.40	162.40	162.40	0.00000	0.000	1	0.00	0.00	41.13	-12.71	-41.05	10.72	0	0	0	0
110609	110621	0.005710	0.012070	0.00142	129.00	129.00	129.00	0.00000	0.000	1	0.00	0.00	25.05	-31.82	-24.96	31.85	0	0	0	0
110609	110672	0.008450	0.023130	0.00360	136.40	136.40	136.40	0.00000	0.000	1	0.00	0.00	-32.15	30.54	32.31	-30.49	0	0	0	0
110645	110610	0.003080	0.007860	0.00099	131.90	131.90	131.90	0.00000	0.000	1	0.00	0.00	-14.77	22.37	14.79	-22.41	0	0	0	0
110610	110909	0.003280	0.008070	0.00708	131.40	131.40	131.40	0.00000	0.000	1	0.00	0.00	-20.79	20.76	20.82	-21.42	0	0	0	0
110612	110625	0.005170	0.011030	0.00061	106.40	106.40	106.40	0.00000	0.000	1	0.00	0.00	16.88	-2.63	-16.86	2.59	0	0	0	0
110612	110663	0.006030	0.015590	0.00065	117.50	117.50	117.50	0.00000	0.000	1	0.00	0.00	-31.38	7.66	31.45	-7.57	0	0	0	0
110612	110681	0.003250	0.007070	0.00040	121.80	121.80	121.80	0.00000	0.000	1	0.00	0.00	11.27	-6.17	-11.26	6.14	0	0	0	0
110613	110645	0.002100	0.006040	0.00014	135.00	135.00	135.00	0.00000	0.000	1	0.00	0.00	-11.82	22.84	11.83	-22.82	0	0	0	0
110613	110673	0.004460	0.013850	0.00127	138.70	138.70	138.70	0.00000	0.000	1	0.00	0.00	7.49	-24.34	-7.46	24.30	0	0	0	0
110614	110628	0.002800	0.006380	0.00620	96.50	96.50	96.50	0.00000	0.000	1	0.00	0.00	-10.35	22.02	10.36	-22.63	0	0	0	0
110614	110629	0.004760	0.010490	0.00038	105.30	105.30	105.30	0.00000	0.000	1	0.00	0.00	-7.50	-26.83	7.53	26.86	0	0	0	0
110614	110688	0.005160	0.012150	0.00046	88.30	88.30	88.30	0.00000	0.000	1	0.00	0.00	14.39	4.20	-14.37	-4.22	0	0	0	0
110684	110615	0.004870	0.010700	0.00056	108.10	108.10	108.10	0.00000	0.000	1	0.00	0.00	-11.18	34.02	11.24	-33.95	0	0	0	0
110615	111131	0.020720	0.053290	0.00668	115.20	115.20	115.20	0.00000	0.000	1	0.00	0.00	-17.64	32.07	17.90	-32.09	0	0	0	0
110616	110642	0.007910	0.022760	0.00191	68.20	68.20	68.20	0.00000	0.000	1	0.00	0.00	6.57	-16.10	-6.54	15.96	0	0	0	0
110644	110616	0.007360	0.015050	0.00253	83.30	83.30	83.30	0.00000	0.000	1	0.00	0.00	11.99	-14.67	-11.97	14.45	0	0	0	0
110617	110673	0.001880	0.005260	0.00496	141.90	141.90	141.90	0.00000	0.000	1	0.00	0.00	-22.41	4.11	22.42	-4.59	0	0	0	0
110643	110618	0.004260	0.012440	0.00081	93.10	93.10	93.10	0.00000	0.000	1	0.00	0.00	-17.63	7.30	17.64	-7.34	0	0	0	0
110618	110667	0.006580	0.018220	0.00358	99.50	99.50	99.50	0.00000	0.000	1	0.00	0.00	2.75	11.86	-2.74	-12.20	0	0	0	0
110618	110669	0.005640	0.011950	0.00038	114.10	114.10	114.10	0.00000	0.000	1	0.00	0.00	-23.63	-5.12	23.66	5.14	0	0	0	0
110665	110619	0.012650	0.031580	0.00160	120.80	120.80	120.80	0.00000	0.000	1	0.00	0.00	24.64	-19.64	-24.52	19.76	0	0	0	0
110619	110672	0.014160	0.035420	0.00427	120.10	120.10	120.10	0.00000	0.000	1	0.00	0.00	23.59	2.78	-23.52	-3.05	0	0	0	0
110628	110620	0.005940	0.015900	0.00098	104.40	104.40	104.40	0.00000	0.000	1	0.00	0.00	-16.06	20.75	16.10	-20.75	0	0	0	0
110620	110681	0.003270	0.008790	0.00144	115.90	115.90	115.90	0.00000	0.000	1	0.00	0.00	-14.73	7.87	14.74	-7.99	0	0	0	0
110620	111168	0.021450	0.061860	0.00183	117.50	117.50	117.50	0.00000	0.000	1	0.00	0.00	-4.08	12.05	4.11	-12.14	0	0	0	0
110639	110621	0.002600	0.008550	0.00027	111.10	111.10	111.10	0.00000	0.000	1	0.00	0.00	-23.80	31.05	23.83	-30.95	0	0	0	0
110642	110622	0.006380	0.009680	0.00120	79.70	79.70	79.70	0.00000	0.000	1	0.00	0.00	4.89	-16.34	-4.88	16.24	0	0	0	0
110622	110684	0.001640	0.004030	0.00037	81.80	81.80	81.80	0.00000	0.000	1	0.00	0.00	4.14	-16.50	-4.13	16.47	0	0	0	0
110623	110632	0.003970	0.008660	0.00088	126.80	126.80	126.80	0.00000	0.000	1	0.00	0.00	33.46	-9.72	-33.42	9.73	0	0	0	0
110623	110949	0.005860	0.014760	0.00061	132.60	132.60	132.60	0.00000	0.000	1	0.00	0.00	-39.96	8.07	40.06	-7.90	0	0	0	0
110638	110624	0.005370	0.013420	0.00050	146.30	146.30	146.30	0.00000	0.000	1	0.00	0.00	51.72	-11.76	-51.58	12.06	0	0	0	0
110676	110624	0.002260	0.005660	0.00027	145.00	145.00	145.00	0.00000	0.000	1	0.00	0.00	-49.26	12.70	49.32	-12.59	0	0	0	0
110664	110625	0.008010	0.021020	0.00142	96.40	96.40	96.40	0.00000	0.000	1	0.00	0.00	-10.05	4.27	10.06	-4.39	0	0	0	0
110656	110626	0.004180	0.010720	0.00059	109.70	109.70	109.70	0.00000	0.000	1	0.00	0.00	34.17	4.82	-34.12	-4.76	0	0	0	0
110626	110668	0.003570	0.009830	0.00052	106.70	106.70	106.70	0.00000	0.000	1	0.00	0.00	32.70	4.38	-32.67	-4.33	0	0	0	0
110627	110661	0.002940	0.007440	0.00101	136.10	136.10	136.10	0.00000	0.000	1	0.00	0.00	-9.46	0.65	9.46	-0.74	0	0	0	0
110681	110627	0.004770	0.013500	0.00070	138.80	138.80	138.80	0.00000	0.000	1	0.00	0.00	-4.66	1.48	4.66	-1.55	0	0	0	0
110629	110631	0.004760	0.012230	0.00055	83.40	83.40	83.40	0.00000	0.000	1	0.00	0.00	-8.07	-26.93	8.11	26.96	0	0	0	0
110630	110631	0.006430	0.014160	0.00046	93.20	93.20	93.20	0.00000	0.000	1	0.00	0.00	11.97	28.32	-11.91	-28.24	0	0	0	0
110630	110634	0.005450	0.013590	0.00189	101.60	101.60	101.60	0.00000	0.000	1	0.00	0.00	-16.47	-29.75	16.53	29.69	0	0	0	0
110632	110664	0.013210	0.028270	0.00170	122.10	122.10	122.10	0.00000	0.000	1	0.00	0.00	29.17	-10.78	-29.04	10.87	0	0	0	0
110633	110671	0.007570	0.018170	0.00060	100.80	100.80	100.80	0.00000	0.000	1	0.00	0.00	-15.54	27.80	15.61	-27.69	0	0	0	0
110639	110634	0.002290	0.006130	0.00248	109.20	109.20	109.20	0.00000	0.000	1	0.00	0.00	21.46	-31.35	-21.43	31.16	0	0	0	0
110636	110635	0.001990	0.056880	0.00000	215.80	215.80	215.80	1.00000	0.000	1	0.00	0.00	-67.31	33.04	67.42	-30.04	0	0	0	0
110635	110729	0.003750	0.026300	0.08399	348.60	348.60	348.60	0.00000	0.000	1	0.00	0.00	-185.06	23.51	186.33	-23.25	0	0	0	0
110635	110729	0.003750	0.026300	0.08399	348.60	348.60	348.60	0.00000	0.000	1	0.00	0.00	-185.06	23.51	186.33	-23.25	0	0	0	0
111169	110635	0.002330	0.015230	0.01263	335.60	335.60	335.60	0.00000	0.000	1	0.00	0.00	-150.83	10.58	151.35	-8.49	0	0	0	0
111169	110635	0.002330	0.015230	0.01263	335.60	335.60	335.60	0.00000	0.000	1	0.00	0.00	-150.83	10.58	151.35	-8.49	0	0	0	0
110637	110636	0.005590	0.014340	0.00036	152.90	152.90	152.90	0.00000	0.000	1	0.00	0.00	-61.45	34.95	61.71	-34.32	0	0	0	0
110685	110637	0.005260	0.010910	0.00030	152.00	152.00	152.00	0.00000	0.000	1	0.00	0.00	-58.87	35.94	59.11	-35.48	0	0	0	0
110685	110638	0.001850	0.004370	0.00106	151.00	151.00	151.00	0.00000	0.000	1	0.00	0.00	57.07	-10.09	-57.02	10.11	0	0	0	0
110640	110641	0.005970	0.014930	0.00068	124.80	124.80	124.80	0.00000	0.000	1	0.00	0.00	-35.21	18.76	35.30	-18.60	0	0	0	0
110640	110672	0.008610	0.020340	0.00065	111.70	111.70	111.70	0.00000	0.000	1	0.00	0.00	13.79	-31.79	-13.69	31.96	0	0	0	0
110640	110949	0.005980	0.015030	0.00332	130.20	130.20	130.20	0.00000	0.000	1	0.00	0.00	17.66	11.90	-17.63	-12.18	0	0	0	0
110641	110736	0.041110	0.079650	0.00866	129.70	129.70	129.70	0.00000	0.000	1	0.00	0.00	-41.40	18.22	42.21	-17.56	0	0	0	0
110650	110643	0.005090	0.012300	0.00065	102.20	102.20	102.20	0.00000	0.000	1	0.00	0.00	-12.61	8.76	12.63	-8.80	0	0	0	0
110938	110644	0.022110	0.056710	0.00130	89.00	89.00	89.00	0.00000	0.000	1	0.00	0.00	14.34	-14.20	-14.25	14.29	0	0	0	0
110673	110646	0.003300	0.009450	0.00120	145.70	145.70	145.70	0.00000	0.000	1	0.00	0.00	-21.46	-21.97	21.49	21.93	0	0	0	0
110646	110689	0.006770	0.018060	0.00507	106.00	106.00	106.00	0.00000	0.000	1	0.00	0.00	-5.94	-13.13	5.95	12.64	0	0	0	0
110647	110649	0.009680	0.017820	0.00065	105.60	105.60	105.60	0.00000	0.000	1	0.00	0.00	-14.23	-1.73	14.25	1.70	0	0	0	0
110678	110647	0.004150	0.010420	0.00051	98.80	98.80	98.80	0.00000	0.000	1	0.00	0.00	0.26	8.50	-0.26	-8.55	0	0	0	0
110647	110905	0.026290	0.055250	0.00395	116.40	116.40	116.40	0.00000	0.000	1	0.00	0.00	31.53	14.44	-31.22	-14.20	0	0	0	0
110648	111149	0.009500	0.029930	0.00758	121.10	121.10	121.10	0.00000	0.000	1	0.00	0.00	6.59	23.54	-6.54	-24.14	0	0	0	0
110651	110649	0.004750	0.015040	0.00092	98.80	98.80	98.80	0.00000	0.000	1	0.00	0.00	19.67	3.24	-19.65	-3.28	0	0	0	0
110651	110668	0.002330	0.006300	0.00064	93.30	93.30	93.30	0.00000	0.000	1	0.00	0.00	-22.16	-4.14	22.17	4.11	0	0	0	0
110652	110679	0.006870	0.013330	0.00075	129.80	129.80	129.80	0.00000	0.000	1	0.00	0.00	-19.34	9.22	19.37	-9.24	0	0	0	0
110689	110652	0.001220	0.002980	0.00016	106.60	106.60	106.60	0.00000	0.000	1	0.00	0.00	-6.14	-12.66	6.14	12.65	0	0	0	0
110653	110654	0.006220	0.015050	0.00068	108.70	108.70	108.70	0.00000	0.000	1	0.00	0.00	-1.96	47.88	2.10	-47.62	0	0	0	0
110677	110653	0.003030	0.008350	0.00048	180.00	180.00	180.00	0.00000	0.000	1	0.00	0.00	4.43	-57.97	-4.34	58.19	0	0	0	0
110654	110662	0.007240	0.018240	0.00171	110.60	110.60	110.60	0.00000	0.000	1	0.00	0.00	9.13	8.92	-9.12	-9.07	0	0	0	0
110654	110917	0.006330	0.017510	0.00110	142.00	142.00	142.00	0.00000	0.000	1	0.00	0.00	-14.39	37.73	14.49	-37.57	0	0	0	0
110656	110655	0.002210	0.060680	0.00000	309.00	309.00	309.00	1.00000	0.000	1	0.00	0.00	-98.05	28.97	98.27	-22.93	0	0	0	0
110655	110916	0.002760	0.018260	0.00631	314.50	314.50	314.50	0.00000	0.000	1	0.00	0.00	201.69	45.88	-200.53	-38.87	0	0	0	0
110655	111338	0.004430	0.031320	0.01065	337.80	337.80	337.80	0.00000	0.000	1	0.00	0.00	-149.98	-11.48	150.96	17.30	0	0	0	0
110655	111338	0.004430	0.031320	0.01065	337.80	337.80	337.80	0.00000	0.000	1	0.00	0.00	-149.98	-11.48	150.96	17.30	0	0	0	0
110656	110669	0.005610	0.010700	0.00279	111.30	111.30	111.30	0.00000	0.000	1	0.00	0.00	31.02	5.93	-30.96	-6.12	0	0	0	0
110656	110687	0.003060	0.007980	0.00089	150.40	150.40	150.40	0.00000	0.000	1	0.00	0.00	28.70	-40.32	-28.63	40.42	0	0	0	0
110657	110666	0.013130	0.030830	0.00931	137.80	137.80	137.80	0.00000	0.000	1	0.00	0.00	-50.59	24.58	50.99	-24.61	0	0	0	0
110657	110679	0.000990	0.002720	0.00301	136.70	136.70	136.70	0.00000	0.000	1	0.00	0.00	49.63	-24.80	-49.60	24.57	0	0	0	0
110658	110659	0.005460	0.015700	0.00059	130.00	130.00	130.00	0.00000	0.000	1	0.00	0.00	-12.29	30.45	12.35	-30.35	0	0	0	0
110660	110658	0.007230	0.018620	0.00065	110.10	110.10	110.10	0.00000	0.000	1	0.00	0.00	12.47	19.17	-12.44	-19.15	0	0	0	0
110658	110923	0.021960	0.055180	0.00811	152.10	152.10	152.10	0.00000	0.000	1	0.00	0.00	19.63	-11.68	-19.52	11.09	0	0	0	0
110680	110659	0.008700	0.015620	0.00081	119.30	119.30	119.30	0.00000	0.000	1	0.00	0.00	18.28	-17.57	-18.23	17.58	0	0	0	0
110659	111142	0.004040	0.011690	0.00271	106.60	106.60	106.60	0.00000	0.000	1	0.00	0.00	2.49	11.72	-2.48	-11.99	0	0	0	0
110660	110684	0.009180	0.020610	0.00639	111.40	111.40	111.40	0.00000	0.000	1	0.00	0.00	-14.20	-19.77	14.25	19.20	0	0	0	0
110661	110952	0.029280	0.061680	0.00216	131.90	131.90	131.90	0.00000	0.000	1	0.00	0.00	-13.00	-0.24	13.05	0.11	0	0	0	0
110662	110678	0.003270	0.007580	0.00043	109.20	109.20	109.20	0.00000	0.000	1	0.00	0.00	7.17	8.92	-7.16	-8.95	0	0	0	0
110663	110945	0.038070	0.103300	0.01083	118.70	118.70	118.70	0.00000	0.000	1	0.00	0.00	-32.65	7.27	33.06	-7.27	0	0	0	0
110667	110664	0.003720	0.010360	0.00048	105.80	105.80	105.80	0.00000	0.000	1	0.00	0.00	-2.36	10.85	2.36	-10.89	0	0	0	0
110664	110670	0.006460	0.018410	0.00267	120.10	120.10	120.10	0.00000	0.000	1	0.00	0.00	34.39	-5.00	-34.32	4.94	0	0	0	0
110665	110731	0.028330	0.082390	0.00417	127.50	127.50	127.50	0.00000	0.000	1	0.00	0.00	-31.74	17.38	32.09	-16.79	0	0	0	0
111141	110666	0.035400	0.074780	0.00458	142.40	142.40	142.40	0.00000	0.000	1	0.00	0.00	59.41	-19.89	-58.09	22.20	0	0	0	0
110671	110946	0.009330	0.025260	0.00303	109.80	109.80	109.80	0.00000	0.000	1	0.00	0.00	-22.21	26.34	22.32	-26.38	0	0	0	0
110674	110675	0.002850	0.007780	0.00066	144.50	144.50	144.50	0.00000	0.000	1	0.00	0.00	-21.82	1.44	21.83	-1.47	0	0	0	0
110676	110674	0.005400	0.013500	0.00078	139.40	139.40	139.40	0.00000	0.000	1	0.00	0.00	45.10	-13.38	-44.99	13.58	0	0	0	0
110674	110683	0.005170	0.011190	0.00757	137.00	137.00	137.00	0.00000	0.000	1	0.00	0.00	58.31	-17.65	-58.13	17.24	0	0	0	0
110675	110686	0.003570	0.009440	0.00183	147.30	147.30	147.30	0.00000	0.000	1	0.00	0.00	-26.08	40.87	26.16	-40.86	0	0	0	0
110679	110680	0.005820	0.009990	0.00028	126.30	126.30	126.30	0.00000	0.000	1	0.00	0.00	25.53	-16.38	-25.48	16.44	0	0	0	0
110918	110682	0.014680	0.027440	0.00141	107.70	107.70	107.70	0.00000	0.000	1	0.00	0.00	-27.37	26.55	27.57	-26.33	0	0	0	0
110682	111165	0.004050	0.009250	0.00208	106.80	106.80	106.80	0.00000	0.000	1	0.00	0.00	-28.64	26.11	28.70	-26.20	0	0	0	0
110683	111165	0.007550	0.014900	0.00149	135.10	135.10	135.10	0.00000	0.000	1	0.00	0.00	56.25	-17.77	-56.00	18.10	0	0	0	0
110687	110686	0.003380	0.008010	0.00039	148.90	148.90	148.90	0.00000	0.000	1	0.00	0.00	27.60	-40.57	-27.52	40.71	0	0	0	0
110690	110794	0.006720	0.012850	0.00103	126.50	126.50	126.50	0.00000	0.000	1	0.00	0.00	-31.18	0.73	31.24	-0.71	0	0	0	0
110690	110795	0.003530	0.010130	0.00043	112.60	112.60	112.60	0.00000	0.000	1	0.00	0.00	-3.82	-11.03	3.83	11.00	0	0	0	0
110691	110707	0.003070	0.007600	0.00261	138.50	138.50	138.50	0.00000	0.000	1	0.00	0.00	-45.44	29.83	45.53	-29.86	0	0	0	0
110709	110691	0.007170	0.016900	0.00161	126.70	126.70	126.70	0.00000	0.000	1	0.00	0.00	-8.51	40.46	8.64	-40.33	0	0	0	0
110692	110704	0.009300	0.029630	0.00085	138.80	138.80	138.80	0.00000	0.000	1	0.00	0.00	-25.74	-6.39	25.80	6.52	0	0	0	0
110693	110702	0.006020	0.016240	0.00021	117.60	117.60	117.60	0.00000	0.000	1	0.00	0.00	-9.61	6.13	9.61	-6.13	0	0	0	0
110693	110705	0.007510	0.018210	0.00569	110.80	110.80	110.80	0.00000	0.000	1	0.00	0.00	25.66	-17.57	-25.59	17.18	0	0	0	0
110693	111012	0.014690	0.034720	0.00235	126.40	126.40	126.40	0.00000	0.000	1	0.00	0.00	-41.85	4.74	42.11	-4.35	0	0	0	0
110694	110706	0.010130	0.029550	0.00158	123.70	123.70	123.70	0.00000	0.000	1	0.00	0.00	2.61	5.25	-2.61	-5.40	0	0	0	0
110694	110787	0.016160	0.037880	0.00853	110.00	110.00	110.00	0.00000	0.000	1	0.00	0.00	0.44	-7.55	-0.43	6.72	0	0	0	0
110696	110695	0.001940	0.057650	0.00000	245.80	245.80	245.80	1.00000	0.000	1	0.00	0.00	-63.40	-36.75	63.50	39.83	0	0	0	0
110710	110695	0.001500	0.009410	0.00378	269.40	269.40	269.40	0.00000	0.000	1	0.00	0.00	63.58	39.93	-63.50	-39.83	0	0	0	0
110706	110696	0.011190	0.029520	0.00090	119.20	119.20	119.20	0.00000	0.000	1	0.00	0.00	-19.71	-4.75	19.76	4.78	0	0	0	0
110696	110709	0.008590	0.022190	0.00090	160.20	160.20	160.20	0.00000	0.000	1	0.00	0.00	-0.66	21.27	0.70	-21.26	0	0	0	0
110697	110700	0.001920	0.067620	0.00000	169.80	169.80	169.80	1.00000	0.000	1	0.00	0.00	25.64	2.11	-25.63	-1.66	0	0	0	0
110697	110701	0.003160	0.014690	0.00597	266.30	266.30	266.30	0.00000	0.000	1	0.00	0.00	65.67	9.96	-65.53	-9.91	0	0	0	0
110824	110697	0.001160	0.006930	0.04828	275.00	275.00	275.00	0.00000	0.000	1	0.00	0.00	91.41	7.81	-91.31	-12.07	0	0	0	0
110698	110700	0.004640	0.107330	0.00000	112.30	112.30	112.30	1.00000	0.000	1	0.00	0.00	-25.60	-0.95	25.63	1.66	0	0	0	0
110698	110714	0.006030	0.015360	0.00059	112.10	112.10	112.10	0.00000	0.000	1	0.00	0.00	13.12	4.05	-13.11	-4.08	0	0	0	0
110699	110700	0.000000	0.010000	0.00000	150.00	150.00	150.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110702	110701	0.001370	0.043400	0.00000	174.90	174.90	174.90	1.00000	0.000	1	0.00	0.00	-55.47	-2.64	55.51	4.00	0	0	0	0
110708	110702	0.009780	0.024500	0.00160	118.20	118.20	118.20	0.00000	0.000	1	0.00	0.00	-8.55	2.88	8.56	-3.02	0	0	0	0
110704	110703	0.002270	0.053520	0.00000	314.40	314.40	314.40	1.00000	0.000	1	0.00	0.00	-107.44	-11.30	107.70	17.46	0	0	0	0
110704	110778	0.004590	0.014650	0.00320	122.90	122.90	122.90	0.00000	0.000	1	0.00	0.00	43.64	2.60	-43.55	-2.65	0	0	0	0
110705	110714	0.008970	0.023790	0.00136	118.40	118.40	118.40	0.00000	0.000	1	0.00	0.00	21.03	-0.80	-20.99	0.77	0	0	0	0
110849	110708	0.008280	0.019750	0.00114	106.60	106.60	106.60	0.00000	0.000	1	0.00	0.00	21.30	12.89	-21.25	-12.88	0	0	0	0
110709	110713	0.011670	0.023720	0.00151	130.40	130.40	130.40	0.00000	0.000	1	0.00	0.00	-28.68	-21.61	28.84	21.76	0	0	0	0
110711	110710	0.002260	0.055410	0.00000	163.20	163.20	163.20	1.00000	0.000	1	0.00	0.00	-49.64	-53.16	49.76	56.09	0	0	0	0
110710	110793	0.001850	0.010300	0.00348	300.00	300.00	300.00	0.00000	0.000	1	0.00	0.00	-113.34	142.02	113.92	-139.18	0	0	0	0
110713	110712	0.002150	0.067570	0.00000	194.10	194.10	194.10	1.00000	0.000	1	0.00	0.00	-89.24	-39.66	89.44	46.02	0	0	0	0
111002	110712	0.002430	0.011640	0.00491	253.60	253.60	253.60	0.00000	0.000	1	0.00	0.00	90.05	-134.95	-89.44	137.35	0	0	0	0
110724	110715	0.026730	0.054140	0.00940	135.20	135.20	135.20	0.00000	0.000	1	0.00	0.00	-46.39	27.04	47.14	-26.53	0	0	0	0
110716	110717	0.020650	0.062970	0.00367	108.40	108.40	108.40	0.00000	0.000	1	0.00	0.00	-28.56	6.81	28.73	-6.64	0	0	0	0
110721	110716	0.033150	0.058770	0.00212	105.40	105.40	105.40	0.00000	0.000	1	0.00	0.00	-25.31	7.31	25.55	-7.11	0	0	0	0
110723	110717	0.034580	0.082080	0.00510	119.60	119.60	119.60	0.00000	0.000	1	0.00	0.00	25.25	1.13	-25.03	-1.14	0	0	0	0
110717	110726	0.011000	0.029890	0.00100	112.00	112.00	112.00	0.00000	0.000	1	0.00	0.00	-15.90	3.80	15.93	-3.82	0	0	0	0
110720	110718	0.042090	0.100340	0.00447	103.30	103.30	103.30	0.00000	0.000	1	0.00	0.00	3.53	2.64	-3.52	-3.08	0	0	0	0
110718	110722	0.036480	0.103310	0.00422	90.10	90.10	90.10	0.00000	0.000	1	0.00	0.00	10.93	2.68	-10.88	-2.98	0	0	0	0
110718	110723	0.022810	0.046380	0.00467	112.60	112.60	112.60	0.00000	0.000	1	0.00	0.00	-10.35	0.02	10.37	-0.45	0	0	0	0
110720	110719	0.000880	0.025850	0.00000	161.40	161.40	161.40	1.00000	0.000	1	0.00	0.00	-52.23	5.33	52.25	-4.64	0	0	0	0
110725	110719	0.010860	0.060990	0.00967	262.70	262.70	262.70	0.00000	0.000	1	0.00	0.00	72.58	-16.79	-71.99	19.09	0	0	0	0
110719	111135	0.006900	0.041410	0.03343	314.20	314.20	314.20	0.00000	0.000	1	0.00	0.00	119.86	-8.30	-118.89	10.67	0	0	0	0
110719	111135	0.006900	0.041410	0.03343	314.20	314.20	314.20	0.00000	0.000	1	0.00	0.00	119.86	-8.30	-118.89	10.67	0	0	0	0
111143	110719	0.004310	0.028520	0.01804	271.10	271.10	271.10	0.00000	0.000	1	0.00	0.00	13.10	15.70	-13.08	-17.44	0	0	0	0
110719	111385	0.017120	0.109380	0.03756	273.70	273.70	273.70	0.00000	0.000	1	0.00	0.00	-40.63	-5.96	40.91	3.82	0	0	0	0
111128	110720	0.026850	0.079380	0.00172	146.50	146.50	146.50	0.00000	0.000	1	0.00	0.00	-38.09	12.27	38.50	-11.21	0	0	0	0
110722	110726	0.010550	0.023910	0.00101	70.00	70.00	70.00	0.00000	0.000	1	0.00	0.00	-0.42	-0.48	0.42	0.38	0	0	0	0
110725	110728	0.002580	0.073110	0.00000	168.50	168.50	168.50	1.00000	0.000	1	0.00	0.00	31.28	2.93	-31.26	-2.22	0	0	0	0
110726	110728	0.007080	0.155960	0.00000	111.20	111.20	111.20	1.00000	0.000	1	0.00	0.00	-31.19	-0.72	31.26	2.22	0	0	0	0
110727	110728	0.000000	0.010000	0.00000	125.00	125.00	125.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110730	110729	0.001070	0.029330	0.00000	155.10	155.10	155.10	1.00000	0.000	1	0.00	0.00	-16.97	-0.02	16.97	0.10	0	0	0	0
110735	110729	0.006820	0.033480	0.00923	280.30	280.30	280.30	0.00000	0.000	1	0.00	0.00	-73.61	19.91	73.99	-18.98	0	0	0	0
110737	110729	0.002600	0.016850	0.00966	287.20	287.20	287.20	0.00000	0.000	1	0.00	0.00	58.51	-24.99	-58.41	24.66	0	0	0	0
110729	110937	0.003420	0.024470	0.04557	312.50	312.50	312.50	0.00000	0.000	1	0.00	0.00	150.21	-23.21	-149.45	23.94	0	0	0	0
110729	111140	0.005670	0.035640	0.01342	291.60	291.60	291.60	0.00000	0.000	1	0.00	0.00	41.27	-17.34	-41.16	16.63	0	0	0	0
110729	111259	0.008390	0.050750	0.01834	299.20	299.20	299.20	0.00000	0.000	1	0.00	0.00	-128.45	11.91	129.80	-5.63	0	0	0	0
110730	110734	0.036800	0.108640	0.00559	111.70	111.70	111.70	0.00000	0.000	1	0.00	0.00	15.39	-0.20	-15.30	-0.12	0	0	0	0
110739	110731	0.013440	0.031250	0.01773	131.60	131.60	131.60	0.00000	0.000	1	0.00	0.00	27.96	-16.51	-27.83	14.96	0	0	0	0
110731	111141	0.018480	0.045040	0.00160	104.70	104.70	104.70	0.00000	0.000	1	0.00	0.00	-8.60	0.48	8.61	-0.61	0	0	0	0
110734	110732	0.022680	0.064730	0.00177	107.70	107.70	107.70	0.00000	0.000	1	0.00	0.00	11.69	-0.63	-11.66	0.54	0	0	0	0
110732	110740	0.012790	0.032290	0.00061	116.30	116.30	116.30	0.00000	0.000	1	0.00	0.00	0.56	-4.08	-0.56	4.02	0	0	0	0
110740	110733	0.021140	0.058290	0.00127	119.00	119.00	119.00	0.00000	0.000	1	0.00	0.00	17.90	-7.60	-17.82	7.69	0	0	0	0
110733	110950	0.016340	0.044370	0.00207	106.30	106.30	106.30	0.00000	0.000	1	0.00	0.00	4.31	-2.38	-4.30	2.18	0	0	0	0
110736	110735	0.001540	0.050090	0.00000	184.90	184.90	184.90	1.00000	0.000	1	0.00	0.00	-49.01	15.22	49.05	-13.96	0	0	0	0
110947	110735	0.005360	0.022220	0.01100	257.00	257.00	257.00	0.00000	0.000	1	0.00	0.00	-24.52	4.95	24.56	-5.95	0	0	0	0
110738	110737	0.001930	0.067370	0.00000	157.70	157.70	157.70	1.00000	0.000	1	0.00	0.00	-27.08	2.69	27.09	-2.20	0	0	0	0
110737	111259	0.007340	0.035860	0.01582	302.10	302.10	302.10	0.00000	0.000	1	0.00	0.00	-152.80	9.50	154.48	-2.95	0	0	0	0
110738	110741	0.017060	0.048040	0.00263	124.50	124.50	124.50	0.00000	0.000	1	0.00	0.00	25.80	-2.84	-25.69	2.88	0	0	0	0
110741	110740	0.019830	0.046210	0.00433	117.60	117.60	117.60	0.00000	0.000	1	0.00	0.00	18.99	-3.33	-18.91	3.06	0	0	0	0
110743	110742	0.000370	0.020550	0.00000	650.00	650.00	650.00	1.00000	0.000	1	0.00	0.00	-494.43	-28.00	495.31	76.54	0	0	0	0
110743	110742	0.000370	0.020550	0.00000	650.00	650.00	650.00	1.00000	0.000	1	0.00	0.00	-494.43	-28.00	495.31	76.54	0	0	0	0
111067	110742	0.000360	0.004350	0.08849	1200.80	1200.80	1200.80	0.00000	0.000	1	0.00	0.00	-26.57	5.89	26.57	-15.26	0	0	0	0
110742	111269	0.000730	0.008350	0.17919	1222.70	1222.70	1222.70	0.00000	0.000	1	0.00	0.00	-425.13	-37.34	426.37	32.43	0	0	0	0
110742	111310	0.001050	0.011250	0.16624	1133.30	1133.30	1133.30	0.00000	0.000	1	0.00	0.00	-259.27	-34.58	259.94	23.98	0	0	0	0
111323	110742	0.000720	0.009540	0.30153	1147.20	1147.20	1147.20	0.00000	0.000	1	0.00	0.00	333.55	43.76	-332.78	-65.90	0	0	0	0
110744	110743	0.001730	0.050290	0.00000	314.00	314.00	314.00	1.00000	0.000	1	0.00	0.00	-112.53	5.49	112.74	0.67	0	0	0	0
110743	110753	0.004560	0.025300	0.00867	307.20	307.20	307.20	0.00000	0.000	1	0.00	0.00	171.46	6.86	-170.17	-0.57	0	0	0	0
110757	110743	0.005560	0.020740	0.00831	292.70	292.70	292.70	0.00000	0.000	1	0.00	0.00	-174.77	5.83	176.44	-0.47	0	0	0	0
110743	111072	0.002310	0.012490	0.00797	307.90	307.90	307.90	0.00000	0.000	1	0.00	0.00	175.35	23.27	-174.65	-20.33	0	0	0	0
110744	110760	0.006090	0.015020	0.00031	159.00	159.00	159.00	0.00000	0.000	1	0.00	0.00	61.94	-3.90	-61.71	4.43	0	0	0	0
110745	110748	0.003330	0.087440	0.00000	168.10	168.10	168.10	1.00000	0.000	1	0.00	0.00	8.72	-5.16	-8.72	5.25	0	0	0	0
110762	110745	0.002030	0.013110	0.00322	227.10	227.10	227.10	0.00000	0.000	1	0.00	0.00	79.67	30.86	-79.52	-30.24	0	0	0	0
110746	110748	0.005520	0.098180	0.00000	110.80	110.80	110.80	1.00000	0.000	1	0.00	0.00	-8.71	5.35	8.72	-5.25	0	0	0	0
110746	110751	0.009410	0.031250	0.00428	112.60	112.60	112.60	0.00000	0.000	1	0.00	0.00	-22.49	-6.78	22.54	6.51	0	0	0	0
110747	110748	0.000000	0.010000	0.00000	125.00	125.00	125.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110763	110749	0.008730	0.020060	0.00222	133.60	133.60	133.60	0.00000	0.000	1	0.00	0.00	18.95	9.94	-18.91	-10.08	0	0	0	0
110749	110764	0.007170	0.016630	0.00248	136.60	136.60	136.60	0.00000	0.000	1	0.00	0.00	-14.49	29.57	14.56	-29.65	0	0	0	0
110751	110750	0.001880	0.058270	0.00000	246.90	246.90	246.90	1.00000	0.000	1	0.00	0.00	-76.30	5.28	76.41	-1.97	0	0	0	0
110750	110757	0.002410	0.012380	0.00375	301.10	301.10	301.10	0.00000	0.000	1	0.00	0.00	4.56	28.42	-4.54	-28.71	0	0	0	0
110750	110866	0.003170	0.017080	0.01277	316.30	316.30	316.30	0.00000	0.000	1	0.00	0.00	-80.97	-26.46	81.19	26.34	0	0	0	0
110765	110751	0.023540	0.060970	0.00157	115.70	115.70	115.70	0.00000	0.000	1	0.00	0.00	-13.68	12.74	13.76	-12.69	0	0	0	0
110752	110761	0.022310	0.046300	0.00153	89.70	89.70	89.70	0.00000	0.000	1	0.00	0.00	-0.05	-33.48	0.28	33.80	0	0	0	0
110765	110752	0.027450	0.076360	0.00196	101.70	101.70	101.70	0.00000	0.000	1	0.00	0.00	-0.04	-17.31	0.12	17.32	0	0	0	0
110872	110752	0.054180	0.169110	0.00315	102.40	102.40	102.40	0.00000	0.000	1	0.00	0.00	12.12	-12.21	-11.97	12.36	0	0	0	0
110754	110753	0.001840	0.055410	0.00000	211.90	211.90	211.90	1.00000	0.000	1	0.00	0.00	-69.95	4.71	70.04	-2.04	0	0	0	0
110753	110757	0.003620	0.020990	0.00930	271.30	271.30	271.30	0.00000	0.000	1	0.00	0.00	-29.22	6.48	29.25	-7.24	0	0	0	0
110753	110762	0.002420	0.012510	0.00408	275.00	275.00	275.00	0.00000	0.000	1	0.00	0.00	141.13	2.66	-140.66	-0.63	0	0	0	0
110753	111072	0.006750	0.027610	0.00849	271.50	271.50	271.50	0.00000	0.000	1	0.00	0.00	-75.27	11.69	75.66	-10.98	0	0	0	0
110759	110754	0.008250	0.023190	0.00163	107.30	107.30	107.30	0.00000	0.000	1	0.00	0.00	-2.14	-10.93	2.15	10.79	0	0	0	0
110754	110764	0.002060	0.005840	0.00461	154.00	154.00	154.00	0.00000	0.000	1	0.00	0.00	41.91	-22.20	-41.86	21.85	0	0	0	0
110755	110756	0.014930	0.034050	0.00125	124.50	124.50	124.50	0.00000	0.000	1	0.00	0.00	-19.38	0.83	19.43	-0.83	0	0	0	0
110758	110755	0.007370	0.018150	0.00131	129.30	129.30	129.30	0.00000	0.000	1	0.00	0.00	31.43	-1.36	-31.35	1.40	0	0	0	0
110758	110756	0.013210	0.033400	0.00238	109.60	109.60	109.60	0.00000	0.000	1	0.00	0.00	-2.97	-0.60	2.97	0.36	0	0	0	0
110867	110756	0.018930	0.042120	0.00135	149.60	149.60	149.60	0.00000	0.000	1	0.00	0.00	31.89	1.84	-31.71	-1.56	0	0	0	0
110758	110757	0.001270	0.043270	0.00000	230.70	230.70	230.70	1.00000	0.000	1	0.00	0.00	-77.48	-2.75	77.55	5.31	0	0	0	0
110759	110758	0.023090	0.063020	0.00136	127.90	127.90	127.90	0.00000	0.000	1	0.00	0.00	-15.06	7.13	15.13	-7.09	0	0	0	0
110761	110763	0.017050	0.043740	0.00329	97.30	97.30	97.30	0.00000	0.000	1	0.00	0.00	-13.48	72.11	14.33	-70.30	0	0	0	0
110763	110762	0.001360	0.041670	0.00000	219.70	219.70	219.70	1.00000	0.000	1	0.00	0.00	-60.93	32.14	61.00	-30.23	0	0	0	0
110871	110765	0.030330	0.089310	0.00184	91.70	91.70	91.70	0.00000	0.000	1	0.00	0.00	-0.42	-3.33	0.42	3.15	0	0	0	0
110766	110768	0.077280	0.156410	0.00437	130.60	130.60	130.60	0.00000	0.000	1	0.00	0.00	-17.08	4.98	17.32	-4.95	0	0	0	0
110766	111027	0.024980	0.072620	0.00750	112.20	112.20	112.20	0.00000	0.000	1	0.00	0.00	9.01	0.13	-8.99	-0.85	0	0	0	0
111127	110766	0.043860	0.105300	0.00682	88.20	88.20	88.20	0.00000	0.000	1	0.00	0.00	-5.79	5.22	5.81	-5.86	0	0	0	0
110768	110767	0.001610	0.051510	0.00000	122.60	122.60	122.60	1.00000	0.000	1	0.00	0.00	-26.92	2.77	26.93	-2.41	0	0	0	0
110897	110767	0.005320	0.031730	0.04554	251.60	251.60	251.60	0.00000	0.000	1	0.00	0.00	26.97	-6.93	-26.93	2.41	0	0	0	0
110794	110769	0.003170	0.006480	0.00036	126.20	126.20	126.20	0.00000	0.000	1	0.00	0.00	23.05	-2.48	-23.04	2.47	0	0	0	0
110795	110769	0.005500	0.014160	0.00039	118.60	118.60	118.60	0.00000	0.000	1	0.00	0.00	-15.72	4.81	15.74	-4.81	0	0	0	0
110770	110780	0.008660	0.023030	0.00517	131.00	131.00	131.00	0.00000	0.000	1	0.00	0.00	-31.02	39.74	31.24	-39.69	0	0	0	0
110770	110791	0.004960	0.012060	0.00028	127.30	127.30	127.30	0.00000	0.000	1	0.00	0.00	-0.64	-64.22	0.84	64.67	0	0	0	0
110770	110798	0.016390	0.042620	0.00158	119.40	119.40	119.40	0.00000	0.000	1	0.00	0.00	5.16	16.99	-5.11	-17.01	0	0	0	0
110771	110777	0.006060	0.017490	0.00090	111.20	111.20	111.20	0.00000	0.000	1	0.00	0.00	-4.22	-5.30	4.22	5.22	0	0	0	0
111377	110771	0.002670	0.007540	0.00206	132.80	132.80	132.80	0.00000	0.000	1	0.00	0.00	38.03	14.53	-37.98	-14.60	0	0	0	0
110772	110775	0.001320	0.036110	0.00000	167.70	167.70	167.70	1.00000	0.000	1	0.00	0.00	15.81	5.72	-15.81	-5.62	0	0	0	0
110772	110793	0.001000	0.004850	0.02169	299.90	299.90	299.90	0.00000	0.000	1	0.00	0.00	120.20	-73.98	-120.00	72.67	0	0	0	0
110773	110775	0.008380	0.147360	0.00000	106.70	106.70	106.70	1.00000	0.000	1	0.00	0.00	-15.78	-5.22	15.81	5.62	0	0	0	0
110773	110785	0.009840	0.024260	0.00562	111.60	111.60	111.60	0.00000	0.000	1	0.00	0.00	22.54	-36.61	-22.36	36.48	0	0	0	0
110773	110888	0.013330	0.031430	0.01170	132.30	132.30	132.30	0.00000	0.000	1	0.00	0.00	-34.58	20.46	34.79	-21.13	0	0	0	0
110774	110775	0.000000	0.010000	0.00000	150.00	150.00	150.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110776	110782	0.019640	0.046400	0.00381	134.90	134.90	134.90	0.00000	0.000	1	0.00	0.00	-51.50	56.12	52.57	-53.99	0	0	0	0
110776	110786	0.028000	0.071960	0.00509	101.90	101.90	101.90	0.00000	0.000	1	0.00	0.00	-6.94	32.08	7.22	-31.88	0	0	0	0
110791	110776	0.005870	0.015710	0.00163	200.00	200.00	200.00	0.00000	0.000	1	0.00	0.00	-13.81	-95.92	14.34	97.17	0	0	0	0
111255	110777	0.006310	0.014970	0.00044	132.60	132.60	132.60	0.00000	0.000	1	0.00	0.00	37.92	11.51	-37.82	-11.32	0	0	0	0
110798	110778	0.009510	0.020840	0.00076	128.90	128.90	128.90	0.00000	0.000	1	0.00	0.00	-30.95	5.43	31.04	-5.30	0	0	0	0
110800	110778	0.010490	0.030730	0.00040	129.60	129.60	129.60	0.00000	0.000	1	0.00	0.00	23.65	-1.92	-23.59	2.05	0	0	0	0
110786	110779	0.006890	0.018890	0.00046	127.00	127.00	127.00	0.00000	0.000	1	0.00	0.00	42.06	17.63	-41.92	-17.29	0	0	0	0
110787	110779	0.005310	0.011830	0.00165	118.60	118.60	118.60	0.00000	0.000	1	0.00	0.00	-29.17	-14.93	29.22	14.88	0	0	0	0
110780	110802	0.008100	0.015790	0.00137	147.50	147.50	147.50	0.00000	0.000	1	0.00	0.00	-80.24	28.39	80.82	-27.39	0	0	0	0
110782	110781	0.001800	0.049930	0.00000	284.00	284.00	284.00	1.00000	0.000	1	0.00	0.00	-106.85	2.46	107.04	3.03	0	0	0	0
110801	110781	0.002450	0.012860	0.00600	311.60	311.60	311.60	0.00000	0.000	1	0.00	0.00	-121.00	-11.02	121.35	12.24	0	0	0	0
110781	111379	0.002180	0.009440	0.02121	335.70	335.70	335.70	0.00000	0.000	1	0.00	0.00	-114.20	-7.63	114.47	6.60	0	0	0	0
110781	111379	0.002180	0.009440	0.02121	335.70	335.70	335.70	0.00000	0.000	1	0.00	0.00	-114.20	-7.63	114.47	6.60	0	0	0	0
110783	110782	0.009410	0.014270	0.00199	121.50	121.50	121.50	0.00000	0.000	1	0.00	0.00	-1.81	-13.62	1.83	13.44	0	0	0	0
110785	110782	0.008650	0.027070	0.00086	104.70	104.70	104.70	0.00000	0.000	1	0.00	0.00	-6.59	-26.29	6.65	26.40	0	0	0	0
110890	110783	0.015430	0.041130	0.00149	105.10	105.10	105.10	0.00000	0.000	1	0.00	0.00	21.43	8.14	-21.36	-8.09	0	0	0	0
110784	110792	0.036890	0.061530	0.00349	143.90	143.90	143.90	0.00000	0.000	1	0.00	0.00	20.37	25.31	-20.01	-25.08	0	0	0	0
110784	110795	0.025300	0.076070	0.00266	131.50	131.50	131.50	0.00000	0.000	1	0.00	0.00	17.83	25.51	-17.60	-25.11	0	0	0	0
110784	110804	0.011570	0.027650	0.00124	144.50	144.50	144.50	0.00000	0.000	1	0.00	0.00	-7.69	94.43	8.65	-92.27	0	0	0	0
110784	110878	0.011820	0.025930	0.00670	147.80	147.80	147.80	0.00000	0.000	1	0.00	0.00	-63.91	79.68	65.06	-77.89	0	0	0	0
110785	110804	0.010910	0.030860	0.00353	89.70	89.70	89.70	0.00000	0.000	1	0.00	0.00	7.15	-17.98	-7.11	17.73	0	0	0	0
111277	110786	0.004230	0.010270	0.00076	132.40	132.40	132.40	0.00000	0.000	1	0.00	0.00	60.14	-12.30	-59.99	12.60	0	0	0	0
110789	110788	0.001820	0.053750	0.00000	251.20	251.20	251.20	1.00000	0.000	1	0.00	0.00	-111.66	-24.09	111.90	31.08	0	0	0	0
110788	110793	0.000550	0.004120	0.00874	354.40	354.40	354.40	0.00000	0.000	1	0.00	0.00	128.62	-22.38	-128.53	22.14	0	0	0	0
110788	110793	0.000550	0.004120	0.00874	354.40	354.40	354.40	0.00000	0.000	1	0.00	0.00	128.62	-22.38	-128.53	22.14	0	0	0	0
110801	110788	0.001500	0.009840	0.00390	287.00	287.00	287.00	0.00000	0.000	1	0.00	0.00	2.26	-18.32	-2.25	17.95	0	0	0	0
110788	111379	0.002980	0.014440	0.03327	360.40	360.40	360.40	0.00000	0.000	1	0.00	0.00	-183.44	-2.14	184.41	3.35	0	0	0	0
110788	111379	0.002980	0.014440	0.03327	360.40	360.40	360.40	0.00000	0.000	1	0.00	0.00	-183.44	-2.14	184.41	3.35	0	0	0	0
110789	110798	0.010550	0.026240	0.00120	136.50	136.50	136.50	0.00000	0.000	1	0.00	0.00	11.86	-8.41	-11.84	8.34	0	0	0	0
110791	110790	0.002240	0.070710	0.00000	196.40	196.40	196.40	1.00000	0.000	1	0.00	0.00	-81.03	5.64	81.17	-1.15	0	0	0	0
110793	110790	0.001100	0.006840	0.00453	256.90	256.90	256.90	0.00000	0.000	1	0.00	0.00	81.24	-1.18	-81.17	1.15	0	0	0	0
110792	110794	0.000280	0.000740	0.00030	124.10	124.10	124.10	0.00000	0.000	1	0.00	0.00	-22.29	12.58	22.30	-12.60	0	0	0	0
110794	110793	0.001470	0.043150	0.00000	322.00	322.00	322.00	1.00000	0.000	1	0.00	0.00	-118.89	5.49	119.09	0.40	0	0	0	0
110797	110796	0.001690	0.052850	0.00000	267.30	267.30	267.30	1.00000	0.000	1	0.00	0.00	-100.26	-15.81	100.44	21.16	0	0	0	0
111113	110796	0.001530	0.009430	0.00370	266.00	266.00	266.00	0.00000	0.000	1	0.00	0.00	-8.13	14.42	8.14	-14.78	0	0	0	0
110796	111311	0.003990	0.021800	0.02117	283.90	283.90	283.90	0.00000	0.000	1	0.00	0.00	-108.57	-6.37	109.03	6.63	0	0	0	0
110802	110797	0.005800	0.015480	0.00296	132.30	132.30	132.30	0.00000	0.000	1	0.00	0.00	-44.75	-3.11	44.86	3.11	0	0	0	0
110800	110799	0.001910	0.055280	0.00000	288.60	288.60	288.60	1.00000	0.000	1	0.00	0.00	-115.48	-10.40	115.73	17.73	0	0	0	0
110802	110801	0.001230	0.033220	0.00000	302.20	302.20	302.20	1.00000	0.000	1	0.00	0.00	-118.57	-24.54	118.75	29.34	0	0	0	0
110802	111255	0.011980	0.030940	0.00727	124.60	124.60	124.60	0.00000	0.000	1	0.00	0.00	30.60	32.53	-30.36	-32.64	0	0	0	0
110804	110803	0.001790	0.055840	0.00000	207.20	207.20	207.20	1.00000	0.000	1	0.00	0.00	-89.64	8.66	89.78	-4.28	0	0	0	0
110804	111107	0.029120	0.081290	0.00267	151.30	151.30	151.30	0.00000	0.000	1	0.00	0.00	-1.42	11.83	1.46	-11.99	0	0	0	0
110804	111111	0.047230	0.132930	0.00342	89.30	89.30	89.30	0.00000	0.000	1	0.00	0.00	0.93	4.27	-0.92	-4.59	0	0	0	0
110804	111115	0.015440	0.027940	0.00612	117.30	117.30	117.30	0.00000	0.000	1	0.00	0.00	30.49	33.44	-30.18	-33.50	0	0	0	0
110804	111263	0.037190	0.104690	0.00400	93.00	93.00	93.00	0.00000	0.000	1	0.00	0.00	-0.69	1.73	0.69	-2.14	0	0	0	0
110821	110805	0.009290	0.022360	0.00123	129.00	129.00	129.00	0.00000	0.000	1	0.00	0.00	2.24	-34.29	-2.14	34.40	0	0	0	0
110822	110805	0.011380	0.029000	0.00077	129.70	129.70	129.70	0.00000	0.000	1	0.00	0.00	12.83	-22.68	-12.76	22.78	0	0	0	0
110815	110806	0.007580	0.022160	0.00099	153.70	153.70	153.70	0.00000	0.000	1	0.00	0.00	62.35	-30.76	-62.00	31.66	0	0	0	0
110808	110807	0.001760	0.047530	0.00000	255.30	255.30	255.30	1.00000	0.000	1	0.00	0.00	-106.12	11.78	106.31	-6.71	0	0	0	0
110807	110818	0.003210	0.019230	0.01201	286.60	286.60	286.60	0.00000	0.000	1	0.00	0.00	56.80	-9.95	-56.70	9.27	0	0	0	0
110808	110811	0.009280	0.023610	0.00107	164.00	164.00	164.00	0.00000	0.000	1	0.00	0.00	73.13	-35.09	-72.56	36.42	0	0	0	0
110814	110808	0.011550	0.027710	0.00264	130.90	130.90	130.90	0.00000	0.000	1	0.00	0.00	23.52	-18.74	-23.42	18.70	0	0	0	0
110808	110815	0.012960	0.031980	0.00074	132.00	132.00	132.00	0.00000	0.000	1	0.00	0.00	30.81	-3.69	-30.70	3.90	0	0	0	0
110809	110810	0.008890	0.021180	0.00133	137.90	137.90	137.90	0.00000	0.000	1	0.00	0.00	-11.63	41.90	11.78	-41.68	0	0	0	0
110809	110811	0.005780	0.019790	0.00066	118.80	118.80	118.80	0.00000	0.000	1	0.00	0.00	-8.27	59.21	8.46	-58.64	0	0	0	0
110810	110816	0.014130	0.040420	0.00160	130.30	130.30	130.30	0.00000	0.000	1	0.00	0.00	-26.04	21.94	26.20	-21.67	0	0	0	0
110810	110819	0.006930	0.019500	0.00240	116.50	116.50	116.50	0.00000	0.000	1	0.00	0.00	-4.94	19.06	4.96	-19.25	0	0	0	0
110813	110811	0.009710	0.032560	0.00158	143.20	143.20	143.20	0.00000	0.000	1	0.00	0.00	-43.10	-15.73	43.30	16.21	0	0	0	0
110812	110819	0.013940	0.026960	0.00118	158.10	158.10	158.10	0.00000	0.000	1	0.00	0.00	-21.88	-13.19	21.97	13.23	0	0	0	0
110814	110816	0.011900	0.032560	0.00341	138.90	138.90	138.90	0.00000	0.000	1	0.00	0.00	36.90	-20.74	-36.70	20.92	0	0	0	0
110819	110817	0.008930	0.023260	0.00094	143.20	143.20	143.20	0.00000	0.000	1	0.00	0.00	40.97	7.55	-40.83	-7.28	0	0	0	0
110819	110818	0.001670	0.048820	0.00000	303.90	303.90	303.90	1.00000	0.000	1	0.00	0.00	-115.30	15.55	115.51	-9.38	0	0	0	0
110822	110819	0.007330	0.017240	0.00125	138.80	138.80	138.80	0.00000	0.000	1	0.00	0.00	-23.93	19.44	23.99	-19.42	0	0	0	0
110821	110820	0.009430	0.028270	0.00063	141.60	141.60	141.60	0.00000	0.000	1	0.00	0.00	-17.14	32.41	17.26	-32.12	0	0	0	0
110820	110952	0.012320	0.035050	0.00155	159.70	159.70	159.70	0.00000	0.000	1	0.00	0.00	-39.56	30.84	39.86	-30.16	0	0	0	0
110833	110823	0.008680	0.018250	0.00163	148.00	148.00	148.00	0.00000	0.000	1	0.00	0.00	66.89	-11.78	-66.50	12.43	0	0	0	0
110823	110848	0.003420	0.009150	0.00118	126.10	126.10	126.10	0.00000	0.000	1	0.00	0.00	38.40	-17.33	-38.34	17.37	0	0	0	0
110824	110827	0.001770	0.053430	0.00000	166.50	166.50	166.50	1.00000	0.000	1	0.00	0.00	24.66	-4.68	-24.64	5.02	0	0	0	0
111051	110824	0.001210	0.007840	0.00685	311.70	311.70	311.70	0.00000	0.000	1	0.00	0.00	132.16	-20.89	-131.95	21.59	0	0	0	0
110825	110827	0.005290	0.114660	0.00000	106.50	106.50	106.50	1.00000	0.000	1	0.00	0.00	-24.61	5.74	24.64	-5.02	0	0	0	0
110850	110825	0.008360	0.019330	0.00070	111.80	111.80	111.80	0.00000	0.000	1	0.00	0.00	-4.02	33.28	4.12	-33.14	0	0	0	0
110826	110827	0.000000	0.010000	0.00000	25.00	25.00	25.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110829	110828	0.001980	0.049490	0.00000	179.90	179.90	179.90	1.00000	0.000	1	0.00	0.00	-28.92	20.63	28.94	-20.01	0	0	0	0
111053	110828	0.002530	0.019430	0.00564	255.60	255.60	255.60	0.00000	0.000	1	0.00	0.00	91.97	20.05	-91.74	-18.89	0	0	0	0
110829	110843	0.004280	0.011430	0.00095	139.50	139.50	139.50	0.00000	0.000	1	0.00	0.00	-20.98	10.37	21.00	-10.40	0	0	0	0
110844	110829	0.006840	0.018030	0.00080	116.50	116.50	116.50	0.00000	0.000	1	0.00	0.00	-2.95	-27.49	3.00	27.54	0	0	0	0
110829	110845	0.017000	0.038820	0.00162	111.40	111.40	111.40	0.00000	0.000	1	0.00	0.00	24.80	-64.24	-24.00	65.90	0	0	0	0
110831	110830	0.002190	0.076030	0.00000	204.80	204.80	204.80	1.00000	0.000	1	0.00	0.00	-73.30	-10.87	73.42	14.98	0	0	0	0
110830	111045	0.001540	0.009780	0.00895	262.20	262.20	262.20	0.00000	0.000	1	0.00	0.00	-73.42	-14.98	73.50	14.58	0	0	0	0
110831	110842	0.005230	0.013730	0.00231	133.80	133.80	133.80	0.00000	0.000	1	0.00	0.00	36.53	7.99	-36.46	-8.03	0	0	0	0
110831	110847	0.036160	0.070890	0.00401	118.80	118.80	118.80	0.00000	0.000	1	0.00	0.00	30.28	7.61	-29.93	-7.32	0	0	0	0
110831	111041	0.027580	0.072590	0.00432	125.40	125.40	125.40	0.00000	0.000	1	0.00	0.00	5.54	4.83	-5.53	-5.23	0	0	0	0
110855	110832	0.003100	0.009950	0.00150	124.60	124.60	124.60	0.00000	0.000	1	0.00	0.00	17.11	29.96	-17.08	-30.00	0	0	0	0
110832	111016	0.032420	0.071280	0.00293	94.40	94.40	94.40	0.00000	0.000	1	0.00	0.00	-5.82	22.70	6.00	-22.62	0	0	0	0
110833	111015	0.007370	0.019340	0.00794	162.60	162.60	162.60	0.00000	0.000	1	0.00	0.00	-85.69	6.58	86.22	-6.02	0	0	0	0
110834	110845	0.016320	0.032740	0.00210	86.90	86.90	86.90	0.00000	0.000	1	0.00	0.00	-6.96	70.02	7.70	-68.76	0	0	0	0
110846	110834	0.017390	0.030680	0.00082	95.10	95.10	95.10	0.00000	0.000	1	0.00	0.00	-17.74	-5.49	17.80	5.50	0	0	0	0
110834	110855	0.011140	0.027180	0.00124	138.10	138.10	138.10	0.00000	0.000	1	0.00	0.00	-34.64	111.42	36.03	-108.17	0	0	0	0
110835	110837	0.031680	0.088000	0.00392	92.40	92.40	92.40	0.00000	0.000	1	0.00	0.00	3.13	1.99	-3.13	-2.37	0	0	0	0
110835	110839	0.024110	0.058730	0.00269	86.90	86.90	86.90	0.00000	0.000	1	0.00	0.00	-15.29	7.37	15.36	-7.47	0	0	0	0
110848	110835	0.010120	0.022810	0.00164	111.10	111.10	111.10	0.00000	0.000	1	0.00	0.00	37.90	25.30	-37.70	-25.00	0	0	0	0
110849	110835	0.004240	0.010110	0.00236	118.20	118.20	118.20	0.00000	0.000	1	0.00	0.00	-31.00	-15.30	31.05	15.19	0	0	0	0
110836	110847	0.008700	0.019060	0.00059	135.70	135.70	135.70	0.00000	0.000	1	0.00	0.00	-7.14	1.27	7.14	-1.32	0	0	0	0
111052	110837	0.007000	0.020020	0.00165	119.10	119.10	119.10	0.00000	0.000	1	0.00	0.00	33.45	3.26	-33.37	-3.20	0	0	0	0
110842	110838	0.004620	0.010440	0.00171	120.80	120.80	120.80	0.00000	0.000	1	0.00	0.00	15.50	3.84	-15.49	-3.98	0	0	0	0
110857	110838	0.006500	0.016850	0.00082	130.60	130.60	130.60	0.00000	0.000	1	0.00	0.00	15.93	9.39	-15.90	-9.42	0	0	0	0
110838	111005	0.010150	0.021950	0.00780	117.20	117.20	117.20	0.00000	0.000	1	0.00	0.00	9.90	8.30	-9.88	-9.04	0	0	0	0
110843	110839	0.008890	0.023580	0.00074	114.00	114.00	114.00	0.00000	0.000	1	0.00	0.00	34.46	-3.87	-34.36	4.08	0	0	0	0
110841	110840	0.001310	0.042530	0.00000	222.50	222.50	222.50	1.00000	0.000	1	0.00	0.00	-87.23	-4.51	87.33	7.72	0	0	0	0
110840	110856	0.002280	0.013090	0.00278	266.00	266.00	266.00	0.00000	0.000	1	0.00	0.00	-87.33	-7.72	87.50	8.42	0	0	0	0
110841	110843	0.004010	0.009870	0.00538	149.10	149.10	149.10	0.00000	0.000	1	0.00	0.00	63.33	-0.60	-63.17	0.44	0	0	0	0
110841	110995	0.027520	0.087940	0.00525	126.40	126.40	126.40	0.00000	0.000	1	0.00	0.00	-3.40	-5.95	3.42	5.45	0	0	0	0
110841	110996	0.025610	0.058340	0.00630	106.10	106.10	106.10	0.00000	0.000	1	0.00	0.00	7.10	7.96	-7.07	-8.53	0	0	0	0
110842	110997	0.032610	0.080760	0.00361	84.30	84.30	84.30	0.00000	0.000	1	0.00	0.00	-3.34	-3.67	3.35	3.32	0	0	0	0
110843	110851	0.006870	0.013130	0.00218	120.30	120.30	120.30	0.00000	0.000	1	0.00	0.00	36.55	2.84	-36.46	-2.88	0	0	0	0
110843	110857	0.008720	0.019410	0.00343	138.10	138.10	138.10	0.00000	0.000	1	0.00	0.00	-42.64	8.43	42.81	-8.41	0	0	0	0
110844	111060	0.007310	0.020980	0.00444	113.70	113.70	113.70	0.00000	0.000	1	0.00	0.00	-15.25	21.49	15.30	-21.78	0	0	0	0
110846	110850	0.010820	0.027010	0.00239	180.00	180.00	180.00	0.00000	0.000	1	0.00	0.00	-7.72	101.00	8.75	-98.69	0	0	0	0
110855	110848	0.007580	0.018290	0.00133	127.20	127.20	127.20	0.00000	0.000	1	0.00	0.00	7.92	45.62	-7.76	-45.38	0	0	0	0
110850	111052	0.010190	0.026350	0.00119	123.30	123.30	123.30	0.00000	0.000	1	0.00	0.00	-25.03	61.34	25.46	-60.34	0	0	0	0
111054	110851	0.019120	0.041170	0.00255	122.20	122.20	122.20	0.00000	0.000	1	0.00	0.00	-1.76	1.92	1.76	-2.17	0	0	0	0
110853	110852	0.001850	0.048850	0.00000	198.80	198.80	198.80	1.00000	0.000	1	0.00	0.00	-85.26	-8.40	85.40	11.98	0	0	0	0
110852	110854	0.002130	0.013410	0.00646	276.80	276.80	276.80	0.00000	0.000	1	0.00	0.00	9.96	-7.24	-9.96	6.60	0	0	0	0
110852	110856	0.002410	0.012580	0.01117	305.50	305.50	305.50	0.00000	0.000	1	0.00	0.00	-160.60	-10.53	161.21	12.60	0	0	0	0
110852	111006	0.001860	0.010090	0.00370	263.10	263.10	263.10	0.00000	0.000	1	0.00	0.00	65.24	5.79	-65.16	-5.74	0	0	0	0
110853	111012	0.002040	0.004030	0.00321	131.50	131.50	131.50	0.00000	0.000	1	0.00	0.00	48.46	-2.55	-48.41	2.32	0	0	0	0
110855	110854	0.001830	0.055170	0.00000	224.00	224.00	224.00	1.00000	0.000	1	0.00	0.00	-88.16	27.58	88.31	-23.06	0	0	0	0
110854	111068	0.004130	0.028040	0.03788	300.00	300.00	300.00	0.00000	0.000	1	0.00	0.00	-78.35	16.46	78.61	-18.52	0	0	0	0
110857	110856	0.001360	0.041610	0.00000	280.10	280.10	280.10	1.00000	0.000	1	0.00	0.00	-109.83	-11.17	110.00	16.19	0	0	0	0
110856	111036	0.003210	0.019830	0.01310	341.30	341.30	341.30	0.00000	0.000	1	0.00	0.00	-179.35	-18.60	180.37	23.53	0	0	0	0
110856	111036	0.003210	0.019830	0.01310	341.30	341.30	341.30	0.00000	0.000	1	0.00	0.00	-179.35	-18.60	180.37	23.53	0	0	0	0
110859	110858	0.001770	0.059010	0.00000	258.30	258.30	258.30	1.00000	0.000	1	0.00	0.00	-88.45	5.71	88.58	-1.18	0	0	0	0
110858	230084	0.026580	0.134250	0.06053	276.90	276.90	276.90	0.00000	0.000	1	0.00	0.00	-88.58	1.18	90.63	2.81	0	0	0	0
110859	110935	0.024910	0.061770	0.00238	144.10	144.10	144.10	0.00000	0.000	1	0.00	0.00	24.16	-10.44	-23.99	10.61	0	0	0	0
110859	230194	0.022330	0.060050	0.00063	109.50	109.50	109.50	0.00000	0.000	1	0.00	0.00	22.13	-3.78	-22.02	4.01	0	0	0	0
110859	230196	0.071580	0.189070	0.00300	78.20	78.20	78.20	0.00000	0.000	1	0.00	0.00	8.65	-2.69	-8.60	2.54	0	0	0	0
110861	110860	0.002670	0.061450	0.00000	230.60	230.60	230.60	1.00000	0.000	1	0.00	0.00	-66.96	-8.65	67.07	11.35	0	0	0	0
230097	110860	0.004710	0.027910	0.03982	266.40	266.40	266.40	0.00000	0.000	1	0.00	0.00	67.28	8.36	-67.07	-11.35	0	0	0	0
110862	110861	0.016620	0.042670	0.00187	108.10	108.10	108.10	0.00000	0.000	1	0.00	0.00	-19.74	-1.24	19.80	1.21	0	0	0	0
110863	110861	0.009440	0.020750	0.00093	120.10	120.10	120.10	0.00000	0.000	1	0.00	0.00	-23.01	-2.13	23.06	2.15	0	0	0	0
110864	110862	0.008580	0.021810	0.00060	103.00	103.00	103.00	0.00000	0.000	1	0.00	0.00	-15.74	0.10	15.76	-0.11	0	0	0	0
110863	110864	0.023870	0.046840	0.00361	90.10	90.10	90.10	0.00000	0.000	1	0.00	0.00	14.22	-2.00	-14.17	1.72	0	0	0	0
110863	230195	0.046360	0.113230	0.00369	106.90	106.90	106.90	0.00000	0.000	1	0.00	0.00	1.49	3.16	-1.48	-3.52	0	0	0	0
110869	110865	0.010520	0.029100	0.00401	105.00	105.00	105.00	0.00000	0.000	1	0.00	0.00	24.12	1.41	-24.06	-1.66	0	0	0	0
110867	110866	0.001850	0.062770	0.00000	171.80	171.80	171.80	1.00000	0.000	1	0.00	0.00	-52.46	-7.42	52.51	9.13	0	0	0	0
110866	111401	0.002140	0.012390	0.01065	282.90	282.90	282.90	0.00000	0.000	1	0.00	0.00	-36.71	-25.26	36.75	24.38	0	0	0	0
110867	110870	0.034000	0.074750	0.00954	114.90	114.90	114.90	0.00000	0.000	1	0.00	0.00	-0.43	-1.82	0.43	0.84	0	0	0	0
110869	110868	0.001850	0.051830	0.00000	249.70	249.70	249.70	1.00000	0.000	1	0.00	0.00	-89.60	6.84	89.74	-2.83	0	0	0	0
110868	111401	0.002240	0.012470	0.00368	271.50	271.50	271.50	0.00000	0.000	1	0.00	0.00	-40.78	-19.59	40.82	19.45	0	0	0	0
110870	110874	0.006840	0.019330	0.00116	106.90	106.90	106.90	0.00000	0.000	1	0.00	0.00	-12.73	-2.72	12.74	2.63	0	0	0	0
110872	110874	0.031540	0.069640	0.00258	109.40	109.40	109.40	0.00000	0.000	1	0.00	0.00	-19.32	9.87	19.47	-9.82	0	0	0	0
110874	110873	0.001850	0.052410	0.00000	190.60	190.60	190.60	1.00000	0.000	1	0.00	0.00	-51.41	0.99	51.46	0.35	0	0	0	0
110875	110876	0.041740	0.102720	0.00227	121.90	121.90	121.90	0.00000	0.000	1	0.00	0.00	8.04	-22.44	-7.81	22.78	0	0	0	0
110875	110885	0.009170	0.018840	0.00060	163.70	163.70	163.70	0.00000	0.000	1	0.00	0.00	-72.86	-3.54	73.34	4.48	0	0	0	0
110875	110886	0.012220	0.030240	0.00241	144.70	144.70	144.70	0.00000	0.000	1	0.00	0.00	30.61	14.68	-30.47	-14.58	0	0	0	0
110876	110878	0.006660	0.014160	0.00091	114.30	114.30	114.30	0.00000	0.000	1	0.00	0.00	-12.79	-29.68	12.86	29.73	0	0	0	0
110878	110877	0.001510	0.044610	0.00000	273.60	273.60	273.60	1.00000	0.000	1	0.00	0.00	-117.61	24.22	117.82	-18.13	0	0	0	0
110889	110877	0.002500	0.012800	0.01021	280.30	280.30	280.30	0.00000	0.000	1	0.00	0.00	118.16	-17.45	-117.82	18.13	0	0	0	0
110878	110890	0.010970	0.024410	0.00701	114.80	114.80	114.80	0.00000	0.000	1	0.00	0.00	7.70	14.84	-7.67	-15.51	0	0	0	0
110880	110879	0.001580	0.053780	0.00000	216.70	216.70	216.70	1.00000	0.000	1	0.00	0.00	-40.33	1.87	40.36	-0.99	0	0	0	0
110879	110881	0.002760	0.011750	0.00761	269.30	269.30	269.30	0.00000	0.000	1	0.00	0.00	22.56	1.07	-22.54	-1.77	0	0	0	0
110880	110907	0.043920	0.088740	0.00677	135.80	135.80	135.80	0.00000	0.000	1	0.00	0.00	-7.57	-19.17	7.75	18.86	0	0	0	0
110882	110881	0.001910	0.053500	0.00000	173.80	173.80	173.80	1.00000	0.000	1	0.00	0.00	-22.53	-1.49	22.54	1.77	0	0	0	0
110886	110882	0.008240	0.023220	0.00059	140.20	140.20	140.20	0.00000	0.000	1	0.00	0.00	5.37	8.48	-5.37	-8.51	0	0	0	0
110884	110883	0.000940	0.039750	0.00000	533.30	533.30	533.30	1.00000	0.000	1	0.00	0.00	-378.62	-0.87	379.91	55.37	0	0	0	0
110884	110883	0.000940	0.039750	0.00000	533.30	533.30	533.30	1.00000	0.000	1	0.00	0.00	-378.62	-0.87	379.91	55.37	0	0	0	0
111235	110883	0.001070	0.012950	0.28177	1102.70	1102.70	1102.70	0.00000	0.000	1	0.00	0.00	-36.07	-48.34	36.09	18.47	0	0	0	0
111337	110883	0.000670	0.007210	0.18953	1190.40	1190.40	1190.40	0.00000	0.000	1	0.00	0.00	799.89	-32.24	-795.92	54.59	0	0	0	0
110885	110884	0.002540	0.059340	0.00000	247.70	247.70	247.70	1.00000	0.000	1	0.00	0.00	-108.24	-11.88	108.54	18.76	0	0	0	0
110887	110884	0.004350	0.028280	0.00678	287.90	287.90	287.90	0.00000	0.000	1	0.00	0.00	-93.80	-5.22	94.17	6.93	0	0	0	0
110884	110889	0.002860	0.017530	0.02581	296.90	296.90	296.90	0.00000	0.000	1	0.00	0.00	158.72	-17.54	-158.03	19.11	0	0	0	0
110888	110887	0.002000	0.058630	0.00000	248.90	248.90	248.90	1.00000	0.000	1	0.00	0.00	-92.03	-17.96	92.20	23.08	0	0	0	0
111403	110887	0.003240	0.018550	0.00629	258.50	258.50	258.50	0.00000	0.000	1	0.00	0.00	-1.59	17.27	1.60	-17.86	0	0	0	0
110888	111133	0.018970	0.045450	0.00848	155.30	155.30	155.30	0.00000	0.000	1	0.00	0.00	-61.60	22.28	62.41	-21.19	0	0	0	0
110889	110892	0.002100	0.064250	0.00000	162.50	162.50	162.50	1.00000	0.000	1	0.00	0.00	39.87	-1.67	-39.83	2.65	0	0	0	0
110890	110892	0.004550	0.107080	0.00000	106.00	106.00	106.00	1.00000	0.000	1	0.00	0.00	-39.77	4.28	39.83	-2.65	0	0	0	0
110891	110892	0.000000	0.010000	0.00000	25.00	25.00	25.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110893	110895	0.015550	0.039550	0.00390	106.80	106.80	106.80	0.00000	0.000	1	0.00	0.00	23.46	10.23	-23.36	-10.40	0	0	0	0
110893	110898	0.029650	0.081150	0.00463	116.30	116.30	116.30	0.00000	0.000	1	0.00	0.00	-33.06	12.48	33.40	-12.03	0	0	0	0
110900	110894	0.032850	0.075760	0.00316	122.40	122.40	122.40	0.00000	0.000	1	0.00	0.00	33.24	-20.94	-32.76	21.71	0	0	0	0
111085	110894	0.027640	0.077760	0.00498	115.80	115.80	115.80	0.00000	0.000	1	0.00	0.00	-24.46	23.59	24.76	-23.29	0	0	0	0
110895	110900	0.004670	0.011840	0.00036	90.10	90.10	90.10	0.00000	0.000	1	0.00	0.00	9.26	5.90	-9.26	-5.92	0	0	0	0
110896	110898	0.009220	0.022060	0.00545	127.50	127.50	127.50	0.00000	0.000	1	0.00	0.00	8.30	26.02	-8.23	-26.45	0	0	0	0
110898	110897	0.001280	0.042360	0.00000	293.40	293.40	293.40	1.00000	0.000	1	0.00	0.00	-99.25	40.12	99.38	-35.60	0	0	0	0
110899	110897	0.001210	0.008280	0.00432	247.40	247.40	247.40	0.00000	0.000	1	0.00	0.00	-26.75	-0.99	26.76	0.60	0	0	0	0
110897	111261	0.006650	0.040020	0.01741	293.30	293.30	293.30	0.00000	0.000	1	0.00	0.00	-130.52	31.20	131.68	-26.08	0	0	0	0
110898	110903	0.029090	0.058440	0.00216	123.30	123.30	123.30	0.00000	0.000	1	0.00	0.00	50.68	-6.24	-49.97	7.43	0	0	0	0
110899	110902	0.003480	0.084470	0.00000	160.40	160.40	160.40	1.00000	0.000	1	0.00	0.00	37.83	-3.55	-37.78	4.72	0	0	0	0
110900	110902	0.006670	0.121260	0.00000	104.00	104.00	104.00	1.00000	0.000	1	0.00	0.00	-37.69	6.40	37.78	-4.72	0	0	0	0
110900	110903	0.010900	0.025660	0.00126	96.80	96.80	96.80	0.00000	0.000	1	0.00	0.00	-21.39	16.48	21.47	-16.43	0	0	0	0
110901	110902	0.000000	0.010000	0.00000	25.00	25.00	25.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110905	110904	0.001160	0.036300	0.00000	256.80	256.80	256.80	1.00000	0.000	1	0.00	0.00	-70.57	16.64	70.63	-14.73	0	0	0	0
110904	110916	0.001990	0.014210	0.01403	336.00	336.00	336.00	0.00000	0.000	1	0.00	0.00	-157.41	11.96	157.91	-9.79	0	0	0	0
110904	110916	0.001990	0.014210	0.01403	336.00	336.00	336.00	0.00000	0.000	1	0.00	0.00	-157.41	11.96	157.91	-9.79	0	0	0	0
110921	110904	0.002990	0.016620	0.00826	291.90	291.90	291.90	0.00000	0.000	1	0.00	0.00	88.88	45.85	-88.59	-45.03	0	0	0	0
110904	111137	0.002990	0.016010	0.05543	224.90	224.90	224.90	0.00000	0.000	1	0.00	0.00	28.51	-12.46	-28.48	7.10	0	0	0	0
110905	110908	0.008160	0.022080	0.00067	153.80	153.80	153.80	0.00000	0.000	1	0.00	0.00	-20.98	17.85	21.04	-17.74	0	0	0	0
110912	110905	0.005700	0.014540	0.00076	172.30	172.30	172.30	0.00000	0.000	1	0.00	0.00	-88.89	25.96	89.38	-24.79	0	0	0	0
110906	110911	0.009630	0.025290	0.00467	129.50	129.50	129.50	0.00000	0.000	1	0.00	0.00	45.31	61.90	-44.76	-60.95	0	0	0	0
110918	110906	0.006210	0.010590	0.00088	200.00	200.00	200.00	0.00000	0.000	1	0.00	0.00	5.97	105.81	-5.32	-104.78	0	0	0	0
110910	110907	0.012850	0.033210	0.00074	144.40	144.40	144.40	0.00000	0.000	1	0.00	0.00	27.93	25.73	-27.75	-25.36	0	0	0	0
110908	110920	0.008620	0.023880	0.00310	158.60	158.60	158.60	0.00000	0.000	1	0.00	0.00	-41.54	14.65	41.71	-14.50	0	0	0	0
110909	111136	0.018260	0.046920	0.00987	151.00	151.00	151.00	0.00000	0.000	1	0.00	0.00	-44.62	12.92	45.01	-12.92	0	0	0	0
110910	110913	0.012060	0.031170	0.00109	163.20	163.20	163.20	0.00000	0.000	1	0.00	0.00	-56.13	-30.33	56.59	31.42	0	0	0	0
110911	110912	0.003510	0.007990	0.00020	121.90	121.90	121.90	0.00000	0.000	1	0.00	0.00	-9.10	35.88	9.15	-35.79	0	0	0	0
110922	110913	0.009480	0.022970	0.00150	175.40	175.40	175.40	0.00000	0.000	1	0.00	0.00	81.57	-87.54	-80.29	90.47	0	0	0	0
110915	110914	0.001760	0.051890	0.00000	205.60	205.60	205.60	1.00000	0.000	1	0.00	0.00	-89.31	-6.68	89.45	10.84	0	0	0	0
111150	110914	0.000920	0.004670	0.00937	256.40	256.40	256.40	0.00000	0.000	1	0.00	0.00	-60.91	-14.68	60.95	13.92	0	0	0	0
110914	111172	0.002240	0.013810	0.02215	290.70	290.70	290.70	0.00000	0.000	1	0.00	0.00	-150.40	-24.76	150.92	25.67	0	0	0	0
110917	110916	0.002060	0.059510	0.00000	190.50	190.50	190.50	1.00000	0.000	1	0.00	0.00	-49.39	32.77	49.46	-30.74	0	0	0	0
110916	110919	0.001770	0.009330	0.00247	285.30	285.30	285.30	0.00000	0.000	1	0.00	0.00	69.66	-6.36	-69.57	6.57	0	0	0	0
110916	111338	0.007730	0.040220	0.01755	348.00	348.00	348.00	0.00000	0.000	1	0.00	0.00	-205.65	-13.28	208.95	28.64	0	0	0	0
110916	111338	0.007730	0.040220	0.01755	348.00	348.00	348.00	0.00000	0.000	1	0.00	0.00	-205.65	-13.28	208.95	28.64	0	0	0	0
110920	110919	0.001170	0.035230	0.00000	271.60	271.60	271.60	1.00000	0.000	1	0.00	0.00	-69.51	8.30	69.57	-6.57	0	0	0	0
110922	110921	0.001440	0.043330	0.00000	262.20	262.20	262.20	1.00000	0.000	1	0.00	0.00	-109.47	63.86	109.69	-57.30	0	0	0	0
111135	110921	0.002640	0.016420	0.01366	310.90	310.90	310.90	0.00000	0.000	1	0.00	0.00	199.60	-6.43	-198.57	11.45	0	0	0	0
110922	110923	0.010240	0.017800	0.00053	138.90	138.90	138.90	0.00000	0.000	1	0.00	0.00	-3.30	16.28	3.32	-16.29	0	0	0	0
110927	110924	0.011430	0.032500	0.00139	141.10	141.10	141.10	0.00000	0.000	1	0.00	0.00	52.86	-4.17	-52.56	4.90	0	0	0	0
110924	110932	0.012190	0.033340	0.00262	123.20	123.20	123.20	0.00000	0.000	1	0.00	0.00	34.56	-9.15	-34.41	9.29	0	0	0	0
110927	110925	0.024620	0.049930	0.00227	128.40	128.40	128.40	0.00000	0.000	1	0.00	0.00	49.98	-14.07	-49.35	15.11	0	0	0	0
110927	110926	0.001330	0.039190	0.00000	317.70	317.70	317.70	1.00000	0.000	1	0.00	0.00	-158.51	18.72	158.83	-9.18	0	0	0	0
110929	110926	0.003570	0.019910	0.00712	286.90	286.90	286.90	0.00000	0.000	1	0.00	0.00	159.70	-5.08	-158.83	9.18	0	0	0	0
110929	110928	0.000640	0.037590	0.00000	452.30	452.30	452.30	1.00000	0.000	1	0.00	0.00	-176.34	-3.99	176.53	15.14	0	0	0	0
110929	110928	0.000640	0.037590	0.00000	452.30	452.30	452.30	1.00000	0.000	1	0.00	0.00	-176.34	-3.99	176.53	15.14	0	0	0	0
110928	110972	0.001200	0.014460	0.23238	1096.80	1096.80	1096.80	0.00000	0.000	1	0.00	0.00	305.10	-62.86	-304.02	51.21	0	0	0	0
110928	230283	0.002000	0.020000	0.33000	1400.00	1400.00	1400.00	0.00000	0.000	1	0.00	0.00	-658.17	32.58	666.40	14.41	0	0	0	0
110930	110929	0.001380	0.050660	0.00000	169.60	169.60	169.60	1.00000	0.000	1	0.00	0.00	-54.00	-11.51	54.04	13.01	0	0	0	0
110930	110931	0.017420	0.040110	0.00948	91.10	91.10	91.10	0.00000	0.000	1	0.00	0.00	26.00	-5.38	-25.88	4.68	0	0	0	0
110934	110930	0.026010	0.055920	0.00212	91.10	91.10	91.10	0.00000	0.000	1	0.00	0.00	-24.17	5.49	24.32	-5.38	0	0	0	0
110930	110935	0.027000	0.046040	0.00100	122.60	122.60	122.60	0.00000	0.000	1	0.00	0.00	-6.12	15.63	6.19	-15.61	0	0	0	0
110930	230191	0.045960	0.114280	0.00978	101.90	101.90	101.90	0.00000	0.000	1	0.00	0.00	1.50	4.38	-1.48	-5.36	0	0	0	0
110933	110931	0.029390	0.080750	0.00207	79.50	79.50	79.50	0.00000	0.000	1	0.00	0.00	-20.55	6.41	20.68	-6.26	0	0	0	0
110933	110934	0.036120	0.072820	0.00827	71.50	71.50	71.50	0.00000	0.000	1	0.00	0.00	-16.35	7.59	16.47	-8.20	0	0	0	0
110936	110945	0.006670	0.017280	0.00037	115.10	115.10	115.10	0.00000	0.000	1	0.00	0.00	0.74	-11.25	-0.73	11.23	0	0	0	0
110937	110940	0.002370	0.055950	0.00000	159.60	159.60	159.60	1.00000	0.000	1	0.00	0.00	49.12	-5.89	-49.06	7.21	0	0	0	0
110937	110941	0.003510	0.017190	0.01333	276.20	276.20	276.20	0.00000	0.000	1	0.00	0.00	31.03	-5.33	-31.00	4.12	0	0	0	0
110937	110944	0.003590	0.016200	0.01857	303.30	303.30	303.30	0.00000	0.000	1	0.00	0.00	-111.05	4.52	111.48	-4.51	0	0	0	0
110947	110937	0.001950	0.010250	0.02692	264.40	264.40	264.40	0.00000	0.000	1	0.00	0.00	55.34	-4.68	-55.28	2.19	0	0	0	0
110937	111169	0.004750	0.028800	0.02792	303.50	303.50	303.50	0.00000	0.000	1	0.00	0.00	122.49	-7.24	-121.80	8.55	0	0	0	0
110938	110940	0.005270	0.096880	0.00000	103.70	103.70	103.70	1.00000	0.000	1	0.00	0.00	-48.94	9.50	49.06	-7.21	0	0	0	0
110939	110940	0.000000	0.010000	0.00000	100.00	100.00	100.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110942	110941	0.002050	0.064880	0.00000	208.90	208.90	208.90	1.00000	0.000	1	0.00	0.00	-68.38	4.52	68.47	-1.58	0	0	0	0
110941	110944	0.003130	0.015460	0.00557	338.80	338.80	338.80	0.00000	0.000	1	0.00	0.00	-151.34	9.25	152.04	-6.39	0	0	0	0
110941	110944	0.003130	0.015460	0.00557	338.80	338.80	338.80	0.00000	0.000	1	0.00	0.00	-151.34	9.25	152.04	-6.39	0	0	0	0
110941	110947	0.002770	0.016130	0.01367	292.90	292.90	292.90	0.00000	0.000	1	0.00	0.00	-68.64	5.24	68.76	-5.92	0	0	0	0
110951	110941	0.001730	0.010790	0.00810	276.90	276.90	276.90	0.00000	0.000	1	0.00	0.00	-97.37	10.81	97.53	-10.64	0	0	0	0
110941	111176	0.006150	0.034630	0.02626	329.10	329.10	329.10	0.00000	0.000	1	0.00	0.00	118.16	-7.82	-117.32	9.81	0	0	0	0
110941	111176	0.006150	0.034630	0.02626	329.10	329.10	329.10	0.00000	0.000	1	0.00	0.00	118.16	-7.82	-117.32	9.81	0	0	0	0
110949	110942	0.015020	0.032230	0.00355	126.20	126.20	126.20	0.00000	0.000	1	0.00	0.00	-27.22	18.80	27.38	-18.82	0	0	0	0
110944	110943	0.000390	0.022340	0.00000	542.50	542.50	542.50	1.00000	0.000	1	0.00	0.00	-414.53	-49.31	415.18	86.72	0	0	0	0
110944	110943	0.000390	0.022340	0.00000	542.50	542.50	542.50	1.00000	0.000	1	0.00	0.00	-414.53	-49.31	415.18	86.72	0	0	0	0
110943	111171	0.000730	0.008960	0.13650	1129.50	1129.50	1129.50	0.00000	0.000	1	0.00	0.00	188.39	5.36	-188.15	-17.02	0	0	0	0
110943	111362	0.001500	0.017040	0.21280	1250.20	1250.20	1250.20	0.00000	0.000	1	0.00	0.00	-613.14	52.31	618.44	-14.98	0	0	0	0
111389	110943	0.001150	0.014120	0.21105	1317.30	1317.30	1317.30	0.00000	0.000	1	0.00	0.00	760.01	-9.78	-753.87	62.44	0	0	0	0
110945	110944	0.001510	0.047670	0.00000	332.20	332.20	332.20	1.00000	0.000	1	0.00	0.00	-111.13	12.14	111.31	-6.44	0	0	0	0
110944	110947	0.001610	0.010010	0.00788	313.50	313.50	313.50	0.00000	0.000	1	0.00	0.00	125.30	5.56	-125.05	-4.86	0	0	0	0
110945	110946	0.023440	0.063150	0.00391	127.70	127.70	127.70	0.00000	0.000	1	0.00	0.00	41.10	-21.80	-40.62	22.69	0	0	0	0
110948	110947	0.001780	0.056550	0.00000	144.50	144.50	144.50	1.00000	0.000	1	0.00	0.00	-25.46	-10.09	25.47	10.51	0	0	0	0
110950	110948	0.016330	0.044150	0.00171	102.60	102.60	102.60	0.00000	0.000	1	0.00	0.00	1.74	-2.86	-1.74	2.69	0	0	0	0
110952	110951	0.001760	0.053180	0.00000	287.20	287.20	287.20	1.00000	0.000	1	0.00	0.00	-97.21	15.75	97.37	-10.81	0	0	0	0
110953	110956	0.002280	0.071260	0.00000	159.00	159.00	159.00	1.00000	0.000	1	0.00	0.00	9.75	6.77	-9.75	-6.67	0	0	0	0
110953	110959	0.003980	0.026120	0.01915	314.30	314.30	314.30	0.00000	0.000	1	0.00	0.00	-168.74	-7.79	169.83	12.95	0	0	0	0
110954	110956	0.003760	0.085050	0.00000	102.90	102.90	102.90	1.00000	0.000	1	0.00	0.00	-9.74	-6.56	9.75	6.67	0	0	0	0
110955	110956	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110957	110960	0.014740	0.029790	0.00349	123.80	123.80	123.80	0.00000	0.000	1	0.00	0.00	-15.30	-6.53	15.34	6.26	0	0	0	0
110957	110965	0.012150	0.026780	0.00542	141.60	141.60	141.60	0.00000	0.000	1	0.00	0.00	-7.00	3.67	7.01	-4.21	0	0	0	0
110959	110958	0.000530	0.035750	0.00000	469.00	469.00	469.00	1.00000	0.000	1	0.00	0.00	-176.35	-6.84	176.50	17.36	0	0	0	0
110959	110958	0.000530	0.035750	0.00000	469.00	469.00	469.00	1.00000	0.000	1	0.00	0.00	-176.35	-6.84	176.50	17.36	0	0	0	0
110958	111035	0.000900	0.010520	0.23929	1149.90	1149.90	1149.90	0.00000	0.000	1	0.00	0.00	129.51	-64.63	-129.35	40.86	0	0	0	0
230072	110958	0.000810	0.009760	0.26369	1034.50	1034.50	1034.50	0.00000	0.000	1	0.00	0.00	484.29	-36.70	-482.51	29.92	0	0	0	0
110960	110959	0.002510	0.071160	0.00000	305.40	305.40	305.40	1.00000	0.000	1	0.00	0.00	-99.86	-11.02	100.11	17.98	0	0	0	0
230197	110960	0.020450	0.052290	0.00273	136.00	136.00	136.00	0.00000	0.000	1	0.00	0.00	-42.95	-1.45	43.32	2.13	0	0	0	0
110961	110964	0.003890	0.113260	0.00000	157.60	157.60	157.60	1.00000	0.000	1	0.00	0.00	33.36	2.87	-33.32	-1.62	0	0	0	0
110961	110970	0.001270	0.006800	0.01780	289.80	289.80	289.80	0.00000	0.000	1	0.00	0.00	-140.15	0.92	140.39	-1.41	0	0	0	0
110962	110964	0.005470	0.143650	0.00000	101.50	101.50	101.50	1.00000	0.000	1	0.00	0.00	-33.26	-0.03	33.32	1.62	0	0	0	0
110962	230197	0.016630	0.038740	0.03199	131.00	131.00	131.00	0.00000	0.000	1	0.00	0.00	-37.02	-2.34	37.25	-0.35	0	0	0	0
110963	110964	0.000000	0.010000	0.00000	100.00	100.00	100.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110971	110965	0.010330	0.026980	0.00058	147.30	147.30	147.30	0.00000	0.000	1	0.00	0.00	39.93	-7.18	-39.76	7.55	0	0	0	0
110966	110969	0.002210	0.070940	0.00000	157.60	157.60	157.60	1.00000	0.000	1	0.00	0.00	23.84	4.02	-23.83	-3.63	0	0	0	0
110966	111033	0.003270	0.020840	0.05912	309.10	309.10	309.10	0.00000	0.000	1	0.00	0.00	131.52	-0.54	-130.98	-2.20	0	0	0	0
110967	110969	0.006690	0.101210	0.00000	101.20	101.20	101.20	1.00000	0.000	1	0.00	0.00	-23.79	-3.06	23.83	3.63	0	0	0	0
110967	110971	0.010260	0.026550	0.01099	126.50	126.50	126.50	0.00000	0.000	1	0.00	0.00	-29.66	19.68	29.79	-20.48	0	0	0	0
110968	110969	0.000000	0.010000	0.00000	50.00	50.00	50.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110971	110970	0.001190	0.034130	0.00000	338.50	338.50	338.50	1.00000	0.000	1	0.00	0.00	-144.54	24.83	144.79	-17.70	0	0	0	0
110970	230051	0.006310	0.035280	0.06404	315.30	315.30	315.30	0.00000	0.000	1	0.00	0.00	-142.59	9.55	143.86	-9.00	0	0	0	0
110970	230051	0.006310	0.035280	0.06404	315.30	315.30	315.30	0.00000	0.000	1	0.00	0.00	-142.59	9.55	143.86	-9.00	0	0	0	0
110973	110972	0.000570	0.032620	0.00000	494.50	494.50	494.50	1.00000	0.000	1	0.00	0.00	-280.33	-59.32	280.79	85.64	0	0	0	0
110973	110972	0.000570	0.032620	0.00000	494.50	494.50	494.50	1.00000	0.000	1	0.00	0.00	-280.33	-59.32	280.79	85.64	0	0	0	0
111067	110972	0.000510	0.005780	0.12783	1247.00	1247.00	1247.00	0.00000	0.000	1	0.00	0.00	128.87	-50.72	-128.79	38.10	0	0	0	0
111067	110972	0.000510	0.005780	0.12783	1247.00	1247.00	1247.00	0.00000	0.000	1	0.00	0.00	128.87	-50.72	-128.79	38.10	0	0	0	0
110974	110973	0.001040	0.031650	0.00000	395.10	395.10	395.10	1.00000	0.000	1	0.00	0.00	-149.00	-21.52	149.24	28.70	0	0	0	0
110973	110982	0.001290	0.009060	0.01241	380.00	307.40	307.40	0.00000	0.000	1	0.00	0.00	244.45	81.44	-243.60	-76.77	0	0	0	0
110987	110973	0.003930	0.018410	0.00308	310.10	310.10	310.10	0.00000	0.000	1	0.00	0.00	-165.90	-3.74	166.98	8.49	0	0	0	0
110980	110974	0.004440	0.010640	0.00116	140.10	140.10	140.10	0.00000	0.000	1	0.00	0.00	-28.27	-9.63	28.31	9.61	0	0	0	0
110981	110974	0.026140	0.083120	0.00176	121.90	121.90	121.90	0.00000	0.000	1	0.00	0.00	-12.90	10.37	12.97	-10.32	0	0	0	0
110974	110991	0.027920	0.065740	0.00140	139.00	139.00	139.00	0.00000	0.000	1	0.00	0.00	50.27	8.51	-49.54	-6.94	0	0	0	0
110975	110978	0.004350	0.109930	0.00000	157.50	157.50	157.50	1.00000	0.000	1	0.00	0.00	14.17	1.45	-14.16	-1.23	0	0	0	0
110976	110978	0.003000	0.061230	0.00000	99.70	99.70	99.70	1.00000	0.000	1	0.00	0.00	-14.15	-1.11	14.16	1.23	0	0	0	0
110981	110976	0.014070	0.042420	0.00280	120.70	120.70	120.70	0.00000	0.000	1	0.00	0.00	10.95	-10.90	-10.92	10.72	0	0	0	0
110977	110978	0.000000	0.010000	0.00000	50.00	50.00	50.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110983	110979	0.008930	0.021350	0.00115	127.60	127.60	127.60	0.00000	0.000	1	0.00	0.00	35.78	1.07	-35.66	-0.89	0	0	0	0
111065	110979	0.024030	0.049020	0.00244	150.00	150.00	150.00	0.00000	0.000	1	0.00	0.00	-0.25	3.14	0.26	-3.36	0	0	0	0
110988	110980	0.006400	0.018860	0.00089	138.90	138.90	138.90	0.00000	0.000	1	0.00	0.00	-27.13	-9.18	27.18	9.25	0	0	0	0
110982	110985	0.001840	0.054770	0.00000	156.80	156.80	156.80	1.00000	0.000	1	0.00	0.00	36.77	11.22	-36.75	-10.41	0	0	0	0
110983	110985	0.008050	0.120780	0.00000	96.80	96.80	96.80	1.00000	0.000	1	0.00	0.00	-36.63	-8.62	36.75	10.41	0	0	0	0
110991	110983	0.009670	0.026010	0.00058	119.60	119.60	119.60	0.00000	0.000	1	0.00	0.00	29.94	-0.06	-29.85	0.25	0	0	0	0
110984	110985	0.000000	0.010000	0.00000	50.00	50.00	50.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110986	111056	0.025540	0.054110	0.00919	129.70	129.70	129.70	0.00000	0.000	1	0.00	0.00	-8.44	16.47	8.53	-17.21	0	0	0	0
110987	110990	0.001130	0.038390	0.00000	154.70	154.70	154.70	1.00000	0.000	1	0.00	0.00	16.79	4.85	-16.79	-4.73	0	0	0	0
110988	110990	0.004960	0.103360	0.00000	95.70	95.70	95.70	1.00000	0.000	1	0.00	0.00	-16.77	-4.42	16.79	4.73	0	0	0	0
110989	110990	0.000000	0.010000	0.00000	25.00	25.00	25.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110993	110992	0.002230	0.072150	0.00000	179.00	179.00	179.00	1.00000	0.000	1	0.00	0.00	-55.70	11.14	55.78	-8.87	0	0	0	0
110992	110998	0.002980	0.013470	0.00795	285.50	285.50	285.50	0.00000	0.000	1	0.00	0.00	-123.39	2.97	123.84	-1.74	0	0	0	0
111004	110992	0.001370	0.008640	0.00860	257.50	257.50	257.50	0.00000	0.000	1	0.00	0.00	-67.55	-6.38	67.62	5.90	0	0	0	0
110993	110997	0.011980	0.030330	0.00063	105.60	105.60	105.60	0.00000	0.000	1	0.00	0.00	14.07	7.14	-14.04	-7.13	0	0	0	0
110993	111009	0.006620	0.018390	0.00785	130.50	130.50	130.50	0.00000	0.000	1	0.00	0.00	-1.06	-33.58	1.13	32.97	0	0	0	0
111001	110994	0.012540	0.019930	0.00053	124.80	124.80	124.80	0.00000	0.000	1	0.00	0.00	12.94	-56.71	-12.54	57.29	0	0	0	0
111005	110996	0.001680	0.004760	0.00032	118.30	118.30	118.30	0.00000	0.000	1	0.00	0.00	31.05	3.90	-31.03	-3.88	0	0	0	0
110999	110998	0.001650	0.042570	0.00000	286.70	286.70	286.70	1.00000	0.000	1	0.00	0.00	-120.63	-3.82	120.87	9.97	0	0	0	0
110998	111174	0.002130	0.012270	0.04827	316.10	316.10	316.10	0.00000	0.000	1	0.00	0.00	-122.35	-4.11	122.67	0.99	0	0	0	0
110998	111174	0.002130	0.012270	0.04827	316.10	316.10	316.10	0.00000	0.000	1	0.00	0.00	-122.35	-4.11	122.67	0.99	0	0	0	0
111011	110999	0.010650	0.035990	0.00093	148.90	148.90	148.90	0.00000	0.000	1	0.00	0.00	-39.96	4.76	40.13	-4.27	0	0	0	0
111001	111000	0.001850	0.052740	0.00000	269.10	269.10	269.10	1.00000	0.000	1	0.00	0.00	-91.13	34.91	91.30	-30.18	0	0	0	0
111014	111000	0.002060	0.013740	0.01210	272.40	272.40	272.40	0.00000	0.000	1	0.00	0.00	85.08	-15.50	-84.93	15.25	0	0	0	0
111154	111000	0.002410	0.013790	0.00745	289.90	289.90	289.90	0.00000	0.000	1	0.00	0.00	6.38	-15.66	-6.37	14.93	0	0	0	0
111017	111001	0.011510	0.024910	0.00050	138.50	138.50	138.50	0.00000	0.000	1	0.00	0.00	-35.93	-13.11	36.09	13.40	0	0	0	0
111003	111002	0.001540	0.039540	0.00000	229.00	229.00	229.00	1.00000	0.000	1	0.00	0.00	-89.75	-27.52	89.88	30.93	0	0	0	0
111003	111010	0.007350	0.016860	0.00074	141.50	141.50	141.50	0.00000	0.000	1	0.00	0.00	46.35	22.62	-46.16	-22.26	0	0	0	0
111005	111004	0.001900	0.062090	0.00000	176.80	176.80	176.80	1.00000	0.000	1	0.00	0.00	-67.47	-3.54	67.55	6.38	0	0	0	0
111007	111006	0.001720	0.043370	0.00000	192.80	192.80	192.80	1.00000	0.000	1	0.00	0.00	-65.09	-3.91	65.16	5.74	0	0	0	0
111007	111016	0.011880	0.022100	0.00085	127.70	127.70	127.70	0.00000	0.000	1	0.00	0.00	14.69	-9.37	-14.65	9.36	0	0	0	0
111009	111008	0.008740	0.022640	0.00102	153.20	153.20	153.20	0.00000	0.000	1	0.00	0.00	-29.33	-37.97	29.53	38.37	0	0	0	0
111008	111018	0.002520	0.005540	0.00052	218.50	218.50	218.50	0.00000	0.000	1	0.00	0.00	-5.96	110.75	6.25	-110.16	0	0	0	0
111008	111166	0.013700	0.040140	0.00364	139.30	139.30	139.30	0.00000	0.000	1	0.00	0.00	-44.67	45.32	45.19	-44.16	0	0	0	0
111010	111011	0.009260	0.021370	0.00154	127.10	127.10	127.10	0.00000	0.000	1	0.00	0.00	-8.63	15.27	8.66	-15.36	0	0	0	0
111016	111010	0.006690	0.019540	0.00187	129.30	129.30	129.30	0.00000	0.000	1	0.00	0.00	-26.54	1.96	26.59	-2.01	0	0	0	0
111013	111148	0.027640	0.064310	0.00374	128.30	128.30	128.30	0.00000	0.000	1	0.00	0.00	-14.11	11.47	14.20	-11.65	0	0	0	0
111015	111014	0.002360	0.052680	0.00000	300.70	300.70	300.70	1.00000	0.000	1	0.00	0.00	-126.50	19.64	126.88	-11.34	0	0	0	0
111155	111018	0.007070	0.021590	0.00068	170.50	170.50	170.50	0.00000	0.000	1	0.00	0.00	72.29	-52.77	-71.75	54.38	0	0	0	0
111020	111019	0.001210	0.043100	0.00000	143.90	143.90	143.90	1.00000	0.000	1	0.00	0.00	-20.83	27.24	20.85	-26.73	0	0	0	0
111026	111019	0.003570	0.019010	0.01296	251.20	251.20	251.20	0.00000	0.000	1	0.00	0.00	-16.50	41.89	16.57	-42.76	0	0	0	0
111019	111375	0.014120	0.072240	0.01922	259.40	259.40	259.40	0.00000	0.000	1	0.00	0.00	-79.14	-2.40	80.05	5.13	0	0	0	0
111020	111025	0.036880	0.090040	0.00505	90.30	90.30	90.30	0.00000	0.000	1	0.00	0.00	5.68	-26.07	-5.42	26.18	0	0	0	0
111020	111028	0.070270	0.157730	0.00469	77.80	77.80	77.80	0.00000	0.000	1	0.00	0.00	1.86	-4.71	-1.84	4.27	0	0	0	0
111023	111022	0.001980	0.050930	0.00000	143.70	143.70	143.70	1.00000	0.000	1	0.00	0.00	-12.20	12.64	12.20	-12.48	0	0	0	0
111026	111022	0.010750	0.068430	0.02810	238.80	238.80	238.80	0.00000	0.000	1	0.00	0.00	12.24	-15.06	-12.20	12.48	0	0	0	0
111023	111029	0.030550	0.071980	0.00217	97.10	97.10	97.10	0.00000	0.000	1	0.00	0.00	-3.04	-1.69	3.04	1.48	0	0	0	0
111030	111023	0.023550	0.043450	0.00244	78.70	78.70	78.70	0.00000	0.000	1	0.00	0.00	-0.08	15.60	0.13	-15.74	0	0	0	0
111025	111031	0.026250	0.067280	0.00198	86.40	86.40	86.40	0.00000	0.000	1	0.00	0.00	2.26	-26.78	-2.08	27.04	0	0	0	0
111027	111026	0.002860	0.068230	0.00000	83.40	83.40	83.40	1.00000	0.000	1	0.00	0.00	-4.24	27.33	4.26	-26.82	0	0	0	0
111029	111028	0.063130	0.152690	0.00245	75.20	75.20	75.20	0.00000	0.000	1	0.00	0.00	-0.64	4.50	0.65	-4.72	0	0	0	0
111029	111125	0.053310	0.129070	0.00296	79.40	79.40	79.40	0.00000	0.000	1	0.00	0.00	-3.76	-6.37	3.78	6.13	0	0	0	0
111030	111031	0.062680	0.133300	0.00501	81.90	81.90	81.90	0.00000	0.000	1	0.00	0.00	-1.57	-15.75	1.72	15.53	0	0	0	0
111032	111034	0.011440	0.023190	0.00049	145.50	145.50	145.50	0.00000	0.000	1	0.00	0.00	-19.45	-9.35	19.50	9.41	0	0	0	0
111034	111033	0.001330	0.042540	0.00000	299.20	299.20	299.20	1.00000	0.000	1	0.00	0.00	-96.04	-4.92	96.16	8.73	0	0	0	0
111033	111036	0.001400	0.007820	0.00635	332.30	332.30	332.30	0.00000	0.000	1	0.00	0.00	-81.42	-17.64	81.51	17.49	0	0	0	0
111033	111036	0.001400	0.007820	0.00635	332.30	332.30	332.30	0.00000	0.000	1	0.00	0.00	-81.42	-17.64	81.51	17.49	0	0	0	0
111033	111048	0.000680	0.003960	0.02610	272.70	272.70	272.70	0.00000	0.000	1	0.00	0.00	91.24	-1.65	-91.18	-0.75	0	0	0	0
111047	111034	0.016500	0.038110	0.00113	140.00	140.00	140.00	0.00000	0.000	1	0.00	0.00	-0.01	-5.78	0.02	5.67	0	0	0	0
111036	111035	0.000440	0.024030	0.00000	800.00	800.00	800.00	1.00000	0.000	1	0.00	0.00	-418.61	-39.30	419.35	79.93	0	0	0	0
111036	111035	0.000440	0.024030	0.00000	800.00	800.00	800.00	1.00000	0.000	1	0.00	0.00	-418.61	-39.30	419.35	79.93	0	0	0	0
111035	111189	0.000160	0.001910	0.04515	1265.90	1265.90	1265.90	0.00000	0.000	1	0.00	0.00	-575.07	88.27	575.57	-87.13	0	0	0	0
111035	111323	0.000880	0.011410	0.37200	1226.90	1226.90	1226.90	0.00000	0.000	1	0.00	0.00	-134.28	-11.45	134.43	-26.74	0	0	0	0
111037	111036	0.002290	0.069660	0.00000	203.00	203.00	203.00	1.00000	0.000	1	0.00	0.00	-61.51	-8.14	61.60	10.74	0	0	0	0
111045	111036	0.001980	0.011330	0.00456	317.40	317.40	317.40	0.00000	0.000	1	0.00	0.00	-125.62	8.34	125.92	-7.09	0	0	0	0
111045	111036	0.001980	0.011330	0.00456	317.40	317.40	317.40	0.00000	0.000	1	0.00	0.00	-125.62	8.34	125.92	-7.09	0	0	0	0
111037	111047	0.005810	0.015700	0.00122	132.30	132.30	132.30	0.00000	0.000	1	0.00	0.00	20.31	-1.86	-20.29	1.80	0	0	0	0
111046	111038	0.008330	0.021520	0.00073	127.40	127.40	127.40	0.00000	0.000	1	0.00	0.00	18.48	-25.14	-18.40	25.26	0	0	0	0
111039	111041	0.008640	0.020440	0.02533	151.90	151.90	151.90	0.00000	0.000	1	0.00	0.00	83.15	18.95	-82.53	-20.06	0	0	0	0
111039	111049	0.010520	0.030280	0.00403	108.30	108.30	108.30	0.00000	0.000	1	0.00	0.00	-17.48	-12.01	17.52	11.72	0	0	0	0
111040	111049	0.007420	0.019020	0.00045	121.60	121.60	121.60	0.00000	0.000	1	0.00	0.00	-34.32	31.90	34.47	-31.55	0	0	0	0
111043	111042	0.001550	0.044840	0.00000	235.10	235.10	235.10	1.00000	0.000	1	0.00	0.00	-85.90	11.04	86.01	-7.83	0	0	0	0
111042	111045	0.001320	0.007360	0.00768	267.20	267.20	267.20	0.00000	0.000	1	0.00	0.00	-86.01	7.83	86.11	-8.10	0	0	0	0
111046	111045	0.001470	0.048450	0.00000	256.30	256.30	256.30	1.00000	0.000	1	0.00	0.00	-91.51	27.31	91.64	-23.16	0	0	0	0
111049	111048	0.002120	0.055710	0.00000	267.70	267.70	267.70	1.00000	0.000	1	0.00	0.00	-91.01	3.71	91.18	0.75	0	0	0	0
111052	111050	0.010890	0.026960	0.00152	152.30	152.30	152.30	0.00000	0.000	1	0.00	0.00	32.07	20.55	-31.92	-20.31	0	0	0	0
111073	111050	0.019370	0.056570	0.00288	119.60	119.60	119.60	0.00000	0.000	1	0.00	0.00	17.65	-6.68	-17.58	6.60	0	0	0	0
111052	111051	0.001540	0.039270	0.00000	282.40	282.40	282.40	1.00000	0.000	1	0.00	0.00	-108.96	5.86	109.14	-1.20	0	0	0	0
111051	111053	0.001810	0.013070	0.00535	274.40	274.40	274.40	0.00000	0.000	1	0.00	0.00	-8.89	16.24	8.89	-16.74	0	0	0	0
111051	111068	0.003880	0.023450	0.00940	318.70	318.70	318.70	0.00000	0.000	1	0.00	0.00	-116.21	2.92	116.73	-0.72	0	0	0	0
111051	111068	0.003880	0.023450	0.00940	318.70	318.70	318.70	0.00000	0.000	1	0.00	0.00	-116.21	2.92	116.73	-0.72	0	0	0	0
111052	111054	0.008920	0.021760	0.00392	137.40	137.40	137.40	0.00000	0.000	1	0.00	0.00	-34.22	18.58	34.36	-18.64	0	0	0	0
111054	111053	0.001280	0.044640	0.00000	244.80	244.80	244.80	1.00000	0.000	1	0.00	0.00	-78.50	5.22	78.58	-2.47	0	0	0	0
111053	111057	0.002430	0.012040	0.00653	264.80	264.80	264.80	0.00000	0.000	1	0.00	0.00	-31.39	6.29	31.41	-6.82	0	0	0	0
111068	111053	0.003060	0.017610	0.00566	307.00	307.00	307.00	0.00000	0.000	1	0.00	0.00	148.73	10.43	-148.05	-7.13	0	0	0	0
111056	111055	0.001330	0.034100	0.00000	252.80	252.80	252.80	1.00000	0.000	1	0.00	0.00	-74.68	-3.02	74.76	4.93	0	0	0	0
111055	111068	0.005250	0.025780	0.00439	281.20	281.20	281.20	0.00000	0.000	1	0.00	0.00	-74.76	-4.93	75.05	5.93	0	0	0	0
111059	111056	0.007950	0.019140	0.00067	132.70	132.70	132.70	0.00000	0.000	1	0.00	0.00	-23.80	-2.89	23.85	2.93	0	0	0	0
111056	111074	0.013850	0.031290	0.00123	156.90	156.90	156.90	0.00000	0.000	1	0.00	0.00	19.61	13.05	-19.53	-12.99	0	0	0	0
111058	111057	0.000930	0.026650	0.00000	361.60	361.60	361.60	1.00000	0.000	1	0.00	0.00	-97.29	-15.87	97.38	18.49	0	0	0	0
111068	111057	0.003020	0.017270	0.00566	296.20	296.20	296.20	0.00000	0.000	1	0.00	0.00	129.30	13.99	-128.80	-11.67	0	0	0	0
111060	111058	0.006200	0.013650	0.00158	129.40	129.40	129.40	0.00000	0.000	1	0.00	0.00	-23.62	12.91	23.66	-12.97	0	0	0	0
111059	111060	0.011730	0.027140	0.00229	119.60	119.60	119.60	0.00000	0.000	1	0.00	0.00	11.00	-0.57	-10.99	0.38	0	0	0	0
111061	111064	0.002070	0.055570	0.00000	153.90	153.90	153.90	1.00000	0.000	1	0.00	0.00	41.51	14.52	-41.47	-13.46	0	0	0	0
111068	111061	0.001690	0.009730	0.00634	239.00	239.00	239.00	0.00000	0.000	1	0.00	0.00	41.54	14.07	-41.51	-14.52	0	0	0	0
111062	111064	0.005420	0.117400	0.00000	94.90	94.90	94.90	1.00000	0.000	1	0.00	0.00	-41.36	-11.21	41.47	13.46	0	0	0	0
111065	111062	0.016440	0.041790	0.00142	152.90	152.90	152.90	0.00000	0.000	1	0.00	0.00	-8.75	-5.40	8.76	5.31	0	0	0	0
111062	111066	0.016610	0.037620	0.00487	145.00	145.00	145.00	0.00000	0.000	1	0.00	0.00	-23.00	-13.88	23.13	13.69	0	0	0	0
111069	111062	0.009130	0.023910	0.00168	119.50	119.50	119.50	0.00000	0.000	1	0.00	0.00	-20.46	-7.92	20.50	7.88	0	0	0	0
111063	111064	0.000000	0.010000	0.00000	100.00	100.00	100.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
111073	111066	0.006530	0.018600	0.00053	146.70	146.70	146.70	0.00000	0.000	1	0.00	0.00	28.00	15.56	-27.93	-15.42	0	0	0	0
111068	111067	0.000430	0.026400	0.00000	700.00	700.00	700.00	1.00000	0.000	1	0.00	0.00	-436.66	-63.86	437.48	114.60	0	0	0	0
111068	111067	0.000430	0.026400	0.00000	700.00	700.00	700.00	1.00000	0.000	1	0.00	0.00	-436.66	-63.86	437.48	114.60	0	0	0	0
111189	111067	0.000300	0.003920	0.20926	1247.30	1247.30	1247.30	0.00000	0.000	1	0.00	0.00	731.69	101.22	-730.16	-103.66	0	0	0	0
111067	111317	0.000900	0.010180	0.27159	1210.10	1210.10	1210.10	0.00000	0.000	1	0.00	0.00	-375.99	-29.99	377.19	14.49	0	0	0	0
111068	111071	0.003260	0.082740	0.00000	153.50	153.50	153.50	1.00000	0.000	1	0.00	0.00	38.32	14.76	-38.26	-13.38	0	0	0	0
111069	111071	0.007200	0.126240	0.00000	94.10	94.10	94.10	1.00000	0.000	1	0.00	0.00	-38.14	-11.28	38.26	13.38	0	0	0	0
111070	111071	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
111073	111072	0.002310	0.061100	0.00000	315.70	315.70	315.70	1.00000	0.000	1	0.00	0.00	-98.75	-24.89	98.99	31.31	0	0	0	0
111075	111079	0.018790	0.035930	0.00590	144.90	144.90	144.90	0.00000	0.000	1	0.00	0.00	-48.99	16.33	49.49	-15.98	0	0	0	0
111076	111080	0.011140	0.022750	0.01043	101.10	101.10	101.10	0.00000	0.000	1	0.00	0.00	-5.82	-9.27	5.83	8.24	0	0	0	0
111076	111083	0.017030	0.042160	0.00084	89.40	89.40	89.40	0.00000	0.000	1	0.00	0.00	-3.08	6.41	3.09	-6.47	0	0	0	0
111083	111077	0.018290	0.040850	0.00088	113.30	113.30	113.30	0.00000	0.000	1	0.00	0.00	33.25	-7.54	-33.04	7.93	0	0	0	0
111077	111087	0.021150	0.074500	0.00818	94.10	94.10	94.10	0.00000	0.000	1	0.00	0.00	3.69	9.20	-3.67	-9.93	0	0	0	0
111077	111093	0.029730	0.089420	0.01219	101.70	101.70	101.70	0.00000	0.000	1	0.00	0.00	21.54	-19.91	-21.29	19.43	0	0	0	0
111079	111078	0.000880	0.023150	0.00000	412.80	412.80	412.80	1.00000	0.000	1	0.00	0.00	-137.61	9.17	137.77	-4.84	0	0	0	0
111079	111078	0.000880	0.023150	0.00000	412.80	412.80	412.80	1.00000	0.000	1	0.00	0.00	-137.61	9.17	137.77	-4.84	0	0	0	0
111236	111078	0.002820	0.023180	0.02780	349.30	349.30	349.30	0.00000	0.000	1	0.00	0.00	249.16	12.02	-247.46	-0.92	0	0	0	0
111236	111078	0.002820	0.023180	0.02780	349.30	349.30	349.30	0.00000	0.000	1	0.00	0.00	249.16	12.02	-247.46	-0.92	0	0	0	0
111078	111261	0.001930	0.011770	0.05340	311.30	311.30	311.30	0.00000	0.000	1	0.00	0.00	-197.08	-56.44	197.87	55.78	0	0	0	0
111078	111294	0.007910	0.037120	0.01648	287.20	287.20	287.20	0.00000	0.000	1	0.00	0.00	-121.63	-14.33	122.79	18.09	0	0	0	0
111079	111081	0.022190	0.044720	0.00130	141.60	141.60	141.60	0.00000	0.000	1	0.00	0.00	41.69	-15.65	-41.26	16.39	0	0	0	0
111084	111079	0.008320	0.022310	0.00149	162.50	162.50	162.50	0.00000	0.000	1	0.00	0.00	-81.81	-3.61	82.37	4.95	0	0	0	0
111084	111079	0.008320	0.022310	0.00149	162.50	162.50	162.50	0.00000	0.000	1	0.00	0.00	-81.81	-3.61	82.37	4.95	0	0	0	0
111080	111081	0.015890	0.036060	0.00129	138.80	138.80	138.80	0.00000	0.000	1	0.00	0.00	-37.11	17.23	37.37	-16.77	0	0	0	0
111080	111089	0.023370	0.046550	0.00168	142.60	142.60	142.60	0.00000	0.000	1	0.00	0.00	26.58	-26.15	-26.26	26.61	0	0	0	0
111083	111082	0.001390	0.047440	0.00000	172.30	172.30	172.30	1.00000	0.000	1	0.00	0.00	-74.09	-2.88	74.16	5.48	0	0	0	0
111090	111085	0.018420	0.037280	0.00179	125.40	125.40	125.40	0.00000	0.000	1	0.00	0.00	22.95	-42.85	-22.54	43.48	0	0	0	0
111086	111089	0.015780	0.043390	0.00241	152.50	152.50	152.50	0.00000	0.000	1	0.00	0.00	-77.40	42.00	78.58	-39.00	0	0	0	0
111086	111090	0.008850	0.023930	0.00228	153.20	153.20	153.20	0.00000	0.000	1	0.00	0.00	58.36	-79.20	-57.53	81.19	0	0	0	0
111091	111086	0.007250	0.019910	0.00076	148.90	148.90	148.90	0.00000	0.000	1	0.00	0.00	20.19	-75.97	-19.75	77.11	0	0	0	0
111086	111093	0.028120	0.069620	0.00260	100.30	100.30	100.30	0.00000	0.000	1	0.00	0.00	-20.68	19.84	20.90	-19.56	0	0	0	0
111086	111095	0.020140	0.047060	0.00102	146.40	146.40	146.40	0.00000	0.000	1	0.00	0.00	39.17	-65.45	-38.04	67.98	0	0	0	0
111089	111088	0.001840	0.052450	0.00000	338.40	338.40	338.40	1.00000	0.000	1	0.00	0.00	-171.08	13.96	171.60	1.10	0	0	0	0
111261	111088	0.003800	0.013030	0.01119	309.00	309.00	309.00	0.00000	0.000	1	0.00	0.00	165.54	-1.32	-164.53	3.61	0	0	0	0
111088	111294	0.005660	0.034710	0.00640	302.70	302.70	302.70	0.00000	0.000	1	0.00	0.00	-127.08	-9.11	127.97	13.94	0	0	0	0
111089	111091	0.012420	0.031640	0.00147	154.00	154.00	154.00	0.00000	0.000	1	0.00	0.00	92.45	-7.88	-91.41	10.39	0	0	0	0
111095	111090	0.011300	0.028320	0.00041	124.50	124.50	124.50	0.00000	0.000	1	0.00	0.00	-20.56	42.27	20.79	-41.73	0	0	0	0
111091	111092	0.015150	0.036060	0.00261	118.40	118.40	118.40	0.00000	0.000	1	0.00	0.00	-28.58	19.70	28.76	-19.53	0	0	0	0
111092	111094	0.016070	0.047700	0.01779	123.90	123.90	123.90	0.00000	0.000	1	0.00	0.00	-36.56	18.33	36.84	-19.30	0	0	0	0
111097	111096	0.001420	0.045580	0.00000	295.50	295.50	295.50	1.00000	0.000	1	0.00	0.00	-115.68	-6.38	115.87	12.30	0	0	0	0
111096	111105	0.002340	0.013060	0.00422	279.00	279.00	279.00	0.00000	0.000	1	0.00	0.00	-26.36	-12.81	26.38	12.47	0	0	0	0
111096	111122	0.002050	0.010700	0.01382	298.20	298.20	298.20	0.00000	0.000	1	0.00	0.00	170.91	15.69	-170.33	-14.11	0	0	0	0
111096	111311	0.003310	0.014370	0.00493	327.00	327.00	327.00	0.00000	0.000	1	0.00	0.00	-127.55	-0.08	128.07	1.80	0	0	0	0
111096	111311	0.003310	0.014370	0.00493	327.00	327.00	327.00	0.00000	0.000	1	0.00	0.00	-127.55	-0.08	128.07	1.80	0	0	0	0
111096	111379	0.002230	0.013440	0.00591	280.80	280.80	280.80	0.00000	0.000	1	0.00	0.00	-5.31	-15.03	5.31	14.44	0	0	0	0
111097	111106	0.006650	0.015870	0.00236	142.30	142.30	142.30	0.00000	0.000	1	0.00	0.00	9.16	-19.96	-9.13	19.78	0	0	0	0
111097	111108	0.006870	0.017970	0.00131	153.50	153.50	153.50	0.00000	0.000	1	0.00	0.00	10.98	15.63	-10.96	-15.71	0	0	0	0
111111	111097	0.010530	0.024640	0.00138	128.40	128.40	128.40	0.00000	0.000	1	0.00	0.00	-55.81	-2.29	56.14	2.90	0	0	0	0
111099	111098	0.001420	0.039240	0.00000	205.10	205.10	205.10	1.00000	0.000	1	0.00	0.00	-54.69	-1.93	54.73	3.08	0	0	0	0
111100	111098	0.002710	0.011470	0.00570	194.20	194.20	194.20	0.00000	0.000	1	0.00	0.00	-28.36	2.99	28.38	-3.49	0	0	0	0
111122	111098	0.001730	0.009020	0.00383	270.40	270.40	270.40	0.00000	0.000	1	0.00	0.00	83.23	-0.21	-83.11	0.41	0	0	0	0
111108	111099	0.010380	0.027360	0.00090	136.60	136.60	136.60	0.00000	0.000	1	0.00	0.00	-21.84	3.91	21.89	-3.87	0	0	0	0
111100	111103	0.002020	0.069970	0.00000	152.70	152.70	152.70	1.00000	0.000	1	0.00	0.00	28.36	-2.99	-28.34	3.54	0	0	0	0
111101	111103	0.004070	0.081440	0.00000	93.90	93.90	93.90	1.00000	0.000	1	0.00	0.00	-28.31	4.19	28.34	-3.54	0	0	0	0
111116	111101	0.007560	0.012060	0.00184	112.60	112.60	112.60	0.00000	0.000	1	0.00	0.00	19.57	-29.26	-19.48	29.22	0	0	0	0
111101	111124	0.008870	0.022970	0.00088	111.30	111.30	111.30	0.00000	0.000	1	0.00	0.00	33.66	-61.24	-33.25	62.23	0	0	0	0
111102	111103	0.000000	0.010000	0.00000	150.00	150.00	150.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
111104	111115	0.009590	0.022960	0.00159	117.40	117.40	117.40	0.00000	0.000	1	0.00	0.00	-14.56	-31.06	14.68	31.17	0	0	0	0
111106	111105	0.001880	0.044400	0.00000	317.10	317.10	317.10	1.00000	0.000	1	0.00	0.00	-132.59	-3.28	132.90	10.80	0	0	0	0
111105	111311	0.001460	0.009040	0.00389	291.70	291.70	291.70	0.00000	0.000	1	0.00	0.00	-167.48	4.88	167.87	-2.87	0	0	0	0
111109	111106	0.003670	0.009830	0.00076	138.90	138.90	138.90	0.00000	0.000	1	0.00	0.00	-71.62	-1.00	71.80	1.41	0	0	0	0
111116	111106	0.011370	0.032340	0.00073	107.90	107.90	107.90	0.00000	0.000	1	0.00	0.00	-35.07	6.69	35.22	-6.36	0	0	0	0
111123	111107	0.008980	0.022950	0.00104	123.20	123.20	123.20	0.00000	0.000	1	0.00	0.00	40.51	1.87	-40.36	-1.61	0	0	0	0
111110	111109	0.004830	0.015100	0.00181	127.10	127.10	127.10	0.00000	0.000	1	0.00	0.00	-39.99	-12.78	40.08	12.86	0	0	0	0
111109	111116	0.009420	0.019470	0.00207	89.40	89.40	89.40	0.00000	0.000	1	0.00	0.00	19.44	-13.88	-19.39	13.78	0	0	0	0
111110	111121	0.009300	0.025480	0.00091	103.80	103.80	103.80	0.00000	0.000	1	0.00	0.00	5.29	7.68	-5.28	-7.75	0	0	0	0
111111	111121	0.004920	0.013370	0.00184	107.00	107.00	107.00	0.00000	0.000	1	0.00	0.00	14.54	-5.42	-14.52	5.27	0	0	0	0
111124	111112	0.008190	0.017360	0.00134	140.00	115.70	115.70	0.00000	0.000	1	0.00	0.00	22.94	-83.48	-22.36	84.56	0	0	0	0
111114	111113	0.001780	0.061670	0.00000	268.20	268.20	268.20	1.00000	0.000	1	0.00	0.00	-94.36	-4.00	94.51	9.32	0	0	0	0
111113	111265	0.003910	0.023930	0.02365	296.10	296.10	296.10	0.00000	0.000	1	0.00	0.00	-86.37	-23.74	86.67	23.08	0	0	0	0
111114	111263	0.003890	0.008020	0.00033	130.80	130.80	130.80	0.00000	0.000	1	0.00	0.00	24.67	12.29	-24.64	-12.27	0	0	0	0
111277	111114	0.006740	0.020140	0.00115	132.30	132.30	132.30	0.00000	0.000	1	0.00	0.00	-60.14	12.30	60.39	-11.68	0	0	0	0
111117	111120	0.002560	0.083190	0.00000	152.20	152.20	152.20	1.00000	0.000	1	0.00	0.00	37.25	11.42	-37.21	-10.21	0	0	0	0
111117	111311	0.002660	0.013860	0.00546	308.20	308.20	308.20	0.00000	0.000	1	0.00	0.00	-100.55	3.52	100.81	-2.75	0	0	0	0
111117	111379	0.001410	0.005900	0.00620	301.00	301.00	301.00	0.00000	0.000	1	0.00	0.00	63.30	-14.93	-63.24	14.52	0	0	0	0
111118	111120	0.007430	0.146640	0.00000	93.70	93.70	93.70	1.00000	0.000	1	0.00	0.00	-37.11	-8.09	37.21	10.21	0	0	0	0
111119	111120	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
111263	111121	0.009490	0.023900	0.00122	120.30	120.30	120.30	0.00000	0.000	1	0.00	0.00	16.65	12.45	-16.61	-12.48	0	0	0	0
111123	111122	0.001260	0.040260	0.00000	232.60	232.60	232.60	1.00000	0.000	1	0.00	0.00	-87.01	-11.28	87.10	14.31	0	0	0	0
111126	111125	0.021280	0.059000	0.01368	69.20	69.20	69.20	0.00000	0.000	1	0.00	0.00	-1.58	9.55	1.60	-10.93	0	0	0	0
111127	111125	0.044650	0.095480	0.00529	88.00	88.00	88.00	0.00000	0.000	1	0.00	0.00	5.79	-5.22	-5.76	4.72	0	0	0	0
111128	111139	0.015950	0.040160	0.00236	94.60	94.60	94.60	0.00000	0.000	1	0.00	0.00	-12.42	-4.21	12.45	4.03	0	0	0	0
111144	111128	0.023050	0.055310	0.00537	137.00	137.00	137.00	0.00000	0.000	1	0.00	0.00	-46.97	9.67	47.49	-8.96	0	0	0	0
111129	111131	0.009180	0.029360	0.00103	123.80	123.80	123.80	0.00000	0.000	1	0.00	0.00	-27.38	9.25	27.46	-9.12	0	0	0	0
111129	111142	0.015230	0.035270	0.00107	113.70	113.70	113.70	0.00000	0.000	1	0.00	0.00	18.38	-10.60	-18.32	10.64	0	0	0	0
111131	111130	0.001420	0.041380	0.00000	305.50	305.50	305.50	1.00000	0.000	1	0.00	0.00	-119.82	24.77	120.02	-18.81	0	0	0	0
111130	111135	0.002170	0.013760	0.01461	272.10	272.10	272.10	0.00000	0.000	1	0.00	0.00	31.81	11.09	-31.79	-12.43	0	0	0	0
111338	111130	0.007380	0.035860	0.01050	299.70	299.70	299.70	0.00000	0.000	1	0.00	0.00	153.50	-0.72	-151.84	7.73	0	0	0	0
111131	111134	0.011760	0.033200	0.00365	132.80	132.80	132.80	0.00000	0.000	1	0.00	0.00	51.76	10.94	-51.44	-10.42	0	0	0	0
111134	111132	0.016350	0.045090	0.00346	123.00	123.00	123.00	0.00000	0.000	1	0.00	0.00	-32.35	14.68	32.55	-14.47	0	0	0	0
111132	111144	0.016380	0.045700	0.00100	126.80	126.80	126.80	0.00000	0.000	1	0.00	0.00	-36.35	14.02	36.60	-13.44	0	0	0	0
111134	111133	0.009690	0.024300	0.00156	152.20	152.20	152.20	0.00000	0.000	1	0.00	0.00	69.29	-5.54	-68.83	6.53	0	0	0	0
111133	111138	0.021420	0.056650	0.00134	92.60	92.60	92.60	0.00000	0.000	1	0.00	0.00	-9.28	10.16	9.32	-10.19	0	0	0	0
111136	111135	0.001280	0.040150	0.00000	230.50	230.50	230.50	1.00000	0.000	1	0.00	0.00	-69.91	4.42	69.97	-2.49	0	0	0	0
111138	111137	0.001930	0.065550	0.00000	112.90	112.90	112.90	1.00000	0.000	1	0.00	0.00	-28.46	7.67	28.48	-7.10	0	0	0	0
111141	111139	0.029100	0.070090	0.00235	98.00	98.00	98.00	0.00000	0.000	1	0.00	0.00	14.00	4.23	-13.95	-4.33	0	0	0	0
111141	111140	0.001460	0.041980	0.00000	228.00	228.00	228.00	1.00000	0.000	1	0.00	0.00	-83.04	16.05	83.14	-13.19	0	0	0	0
111338	111140	0.003570	0.020430	0.01336	278.00	278.00	278.00	0.00000	0.000	1	0.00	0.00	42.04	2.39	-41.98	-3.44	0	0	0	0
111143	111146	0.002330	0.082350	0.00000	147.90	147.90	147.90	1.00000	0.000	1	0.00	0.00	31.53	4.43	-31.50	-3.63	0	0	0	0
111143	111381	0.002350	0.014500	0.07190	263.00	263.00	263.00	0.00000	0.000	1	0.00	0.00	-44.62	-20.13	44.67	12.95	0	0	0	0
111144	111146	0.007590	0.167710	0.00000	90.70	90.70	90.70	1.00000	0.000	1	0.00	0.00	-31.43	-1.99	31.50	3.63	0	0	0	0
111145	111146	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
111148	111147	0.001390	0.036840	0.00000	280.00	280.00	280.00	1.00000	0.000	1	0.00	0.00	-98.27	15.88	98.41	-12.34	0	0	0	0
111147	111156	0.001430	0.007220	0.01597	271.70	271.70	271.70	0.00000	0.000	1	0.00	0.00	-98.41	12.34	98.54	-13.28	0	0	0	0
111152	111148	0.008470	0.023820	0.00112	113.50	113.50	113.50	0.00000	0.000	1	0.00	0.00	4.79	-18.33	-4.76	18.30	0	0	0	0
111166	111148	0.003230	0.009660	0.00062	139.30	139.30	139.30	0.00000	0.000	1	0.00	0.00	-41.85	33.84	41.94	-33.63	0	0	0	0
111161	111149	0.005930	0.013570	0.00181	143.00	143.00	143.00	0.00000	0.000	1	0.00	0.00	-29.03	-12.54	29.09	12.49	0	0	0	0
111149	111177	0.008710	0.022960	0.00132	141.30	141.30	141.30	0.00000	0.000	1	0.00	0.00	-45.45	6.45	45.63	-6.10	0	0	0	0
111151	111150	0.001540	0.048820	0.00000	200.30	200.30	200.30	1.00000	0.000	1	0.00	0.00	-60.85	-12.79	60.91	14.68	0	0	0	0
111157	111151	0.005920	0.016310	0.00232	123.80	123.80	123.80	0.00000	0.000	1	0.00	0.00	19.96	8.23	-19.93	-8.39	0	0	0	0
111151	111163	0.008220	0.020690	0.00092	123.90	123.90	123.90	0.00000	0.000	1	0.00	0.00	-17.30	1.55	17.32	-1.58	0	0	0	0
111152	111298	0.007850	0.019230	0.00076	140.90	140.90	140.90	0.00000	0.000	1	0.00	0.00	-35.09	8.03	35.19	-7.87	0	0	0	0
111170	111153	0.014270	0.029820	0.00295	135.30	135.30	135.30	0.00000	0.000	1	0.00	0.00	43.78	-13.54	-43.49	13.84	0	0	0	0
111173	111153	0.010770	0.029300	0.00075	162.10	162.10	162.10	0.00000	0.000	1	0.00	0.00	3.95	-8.66	-3.94	8.61	0	0	0	0
111155	111154	0.001620	0.036920	0.00000	278.60	278.60	278.60	1.00000	0.000	1	0.00	0.00	-107.19	16.46	107.37	-12.26	0	0	0	0
111154	111156	0.001600	0.008310	0.00724	311.90	311.90	311.90	0.00000	0.000	1	0.00	0.00	-121.30	36.34	121.55	-35.78	0	0	0	0
111174	111154	0.001160	0.007020	0.01056	329.60	329.60	329.60	0.00000	0.000	1	0.00	0.00	131.31	-37.05	-131.10	37.24	0	0	0	0
111174	111154	0.001160	0.007020	0.01056	329.60	329.60	329.60	0.00000	0.000	1	0.00	0.00	131.31	-37.05	-131.10	37.24	0	0	0	0
111155	111162	0.002210	0.005400	0.00040	131.10	131.10	131.10	0.00000	0.000	1	0.00	0.00	-6.10	27.51	6.12	-27.51	0	0	0	0
111156	111159	0.002730	0.090810	0.00000	146.10	146.10	146.10	1.00000	0.000	1	0.00	0.00	20.03	6.41	-20.02	-6.02	0	0	0	0
111156	111160	0.001070	0.006320	0.00692	297.50	297.50	297.50	0.00000	0.000	1	0.00	0.00	-111.86	27.04	112.00	-26.93	0	0	0	0
111156	111176	0.001820	0.012930	0.01545	292.40	292.40	292.40	0.00000	0.000	1	0.00	0.00	-128.26	15.62	128.56	-15.09	0	0	0	0
111157	111159	0.004110	0.094200	0.00000	89.70	89.70	89.70	1.00000	0.000	1	0.00	0.00	-20.00	-5.61	20.02	6.02	0	0	0	0
111157	111173	0.015990	0.043740	0.00202	135.10	135.10	135.10	0.00000	0.000	1	0.00	0.00	-40.26	-11.32	40.54	11.88	0	0	0	0
111158	111159	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
111161	111160	0.001440	0.049720	0.00000	201.10	201.10	201.10	1.00000	0.000	1	0.00	0.00	-67.09	-12.35	67.16	14.64	0	0	0	0
111160	111172	0.002600	0.014390	0.00906	292.00	292.00	292.00	0.00000	0.000	1	0.00	0.00	-41.77	-1.20	41.82	0.52	0	0	0	0
111176	111160	0.001290	0.006790	0.01180	305.70	305.70	305.70	0.00000	0.000	1	0.00	0.00	137.62	-13.43	-137.38	13.49	0	0	0	0
111163	111161	0.006610	0.019780	0.00115	152.30	152.30	152.30	0.00000	0.000	1	0.00	0.00	-53.12	-11.02	53.32	11.49	0	0	0	0
111162	111175	0.013880	0.035120	0.00222	159.20	159.20	159.20	0.00000	0.000	1	0.00	0.00	-39.62	16.41	39.87	-16.01	0	0	0	0
111164	111166	0.008180	0.025990	0.00440	153.50	153.50	153.50	0.00000	0.000	1	0.00	0.00	48.17	-25.52	-47.94	25.81	0	0	0	0
111164	111175	0.002070	0.003580	0.00023	136.20	136.20	136.20	0.00000	0.000	1	0.00	0.00	-27.83	0.10	27.85	-0.10	0	0	0	0
111164	111298	0.006700	0.018670	0.00130	122.20	122.20	122.20	0.00000	0.000	1	0.00	0.00	0.00	10.10	0.00	-10.21	0	0	0	0
111168	111167	0.001760	0.046480	0.00000	162.10	162.10	162.10	1.00000	0.000	1	0.00	0.00	-42.91	-1.06	42.94	1.90	0	0	0	0
111167	111169	0.002440	0.017800	0.00451	292.00	292.00	292.00	0.00000	0.000	1	0.00	0.00	-99.00	8.37	99.23	-7.11	0	0	0	0
111172	111167	0.002600	0.015280	0.00349	283.50	283.50	283.50	0.00000	0.000	1	0.00	0.00	19.95	-0.56	-19.94	0.27	0	0	0	0
111167	111174	0.002360	0.014600	0.01150	292.80	292.80	292.80	0.00000	0.000	1	0.00	0.00	75.99	-10.53	-75.86	10.19	0	0	0	0
111170	111169	0.001720	0.054160	0.00000	252.30	252.30	252.30	1.00000	0.000	1	0.00	0.00	-67.18	7.04	67.25	-4.64	0	0	0	0
111176	111169	0.001370	0.008660	0.00362	326.20	326.20	326.20	0.00000	0.000	1	0.00	0.00	-128.26	10.01	128.48	-8.98	0	0	0	0
111176	111169	0.001370	0.008660	0.00362	326.20	326.20	326.20	0.00000	0.000	1	0.00	0.00	-128.26	10.01	128.48	-8.98	0	0	0	0
111172	111171	0.000520	0.034350	0.00000	700.00	700.00	700.00	1.00000	0.000	1	0.00	0.00	-420.77	-27.37	421.67	86.89	0	0	0	0
111172	111171	0.000520	0.034350	0.00000	700.00	700.00	700.00	1.00000	0.000	1	0.00	0.00	-420.77	-27.37	421.67	86.89	0	0	0	0
111189	111171	0.000740	0.008930	0.22863	1152.80	1152.80	1152.80	0.00000	0.000	1	0.00	0.00	-519.09	80.67	521.00	-82.13	0	0	0	0
111207	111171	0.000830	0.008660	0.19329	1312.70	1312.70	1312.70	0.00000	0.000	1	0.00	0.00	684.88	12.04	-681.27	4.76	0	0	0	0
111207	111171	0.000830	0.008660	0.19329	1312.70	1312.70	1312.70	0.00000	0.000	1	0.00	0.00	684.88	12.04	-681.27	4.76	0	0	0	0
111173	111172	0.001140	0.027810	0.00000	362.90	362.90	362.90	1.00000	0.000	1	0.00	0.00	-123.64	1.19	123.81	2.97	0	0	0	0
111174	111172	0.001260	0.007000	0.00495	354.30	354.30	354.30	0.00000	0.000	1	0.00	0.00	-200.71	26.82	201.22	-24.53	0	0	0	0
111174	111172	0.001260	0.007000	0.00495	354.30	354.30	354.30	0.00000	0.000	1	0.00	0.00	-200.71	26.82	201.22	-24.53	0	0	0	0
111298	111173	0.010750	0.029990	0.00085	138.00	138.00	138.00	0.00000	0.000	1	0.00	0.00	-35.19	18.08	35.36	-17.71	0	0	0	0
111175	111174	0.001150	0.032900	0.00000	277.50	277.50	277.50	1.00000	0.000	1	0.00	0.00	-97.71	14.46	97.82	-11.35	0	0	0	0
111174	111176	0.002290	0.013580	0.00685	304.10	304.10	304.10	0.00000	0.000	1	0.00	0.00	-128.49	19.64	128.87	-18.10	0	0	0	0
111177	111176	0.000940	0.029830	0.00000	259.70	259.70	259.70	1.00000	0.000	1	0.00	0.00	-96.03	-4.30	96.12	7.00	0	0	0	0
111178	230250	0.002290	0.014570	0.08651	242.40	242.40	242.40	0.00000	0.000	1	0.00	0.00	27.10	-1.79	-27.08	-7.46	0	0	0	0
111179	111180	0.000220	0.012750	0.00000	969.80	969.80	969.80	1.00000	0.000	1	0.00	0.00	-642.67	47.41	643.52	1.54	0	0	0	0
111179	111181	0.000280	0.016160	0.00000	973.70	973.70	973.70	1.00000	0.000	1	0.00	0.00	-629.17	58.11	630.21	1.54	0	0	0	0
111179	111370	0.000020	0.000220	0.00372	1192.20	1192.20	1192.20	0.00000	0.000	1	0.00	0.00	630.52	-57.11	-630.45	57.52	0	0	0	0
111179	111370	0.000020	0.000220	0.00372	1192.20	1192.20	1192.20	0.00000	0.000	1	0.00	0.00	630.52	-57.11	-630.45	57.52	0	0	0	0
111182	111183	0.001130	0.037200	0.00000	306.20	306.20	306.20	1.00000	0.000	1	0.00	0.00	-46.55	-20.90	46.58	21.81	0	0	0	0
111182	111184	0.001020	0.023310	0.00000	306.10	306.10	306.10	1.00000	0.000	1	0.00	0.00	-23.40	-27.21	23.42	27.49	0	0	0	0
111182	111185	0.001180	0.035720	0.00000	305.70	305.70	305.70	1.00000	0.000	1	0.00	0.00	-46.55	-21.73	46.58	22.62	0	0	0	0
111182	111186	0.001140	0.038220	0.00000	302.90	302.90	302.90	1.00000	0.000	1	0.00	0.00	-43.11	-20.47	43.13	21.28	0	0	0	0
111182	111187	0.000910	0.028280	0.00000	313.70	313.70	313.70	1.00000	0.000	1	0.00	0.00	-55.18	-27.67	55.21	28.68	0	0	0	0
111182	111188	0.001480	0.046800	0.00000	304.80	304.80	304.80	1.00000	0.000	1	0.00	0.00	-43.37	-16.26	43.40	17.20	0	0	0	0
111182	111379	0.001700	0.009680	0.03680	315.00	315.00	315.00	0.00000	0.000	1	0.00	0.00	83.79	63.45	-83.61	-66.31	0	0	0	0
111189	111190	0.000780	0.040190	0.00000	386.00	386.00	386.00	1.00000	0.000	1	0.00	0.00	-60.54	-4.52	60.57	5.90	0	0	0	0
111189	111191	0.000490	0.029180	0.00000	384.80	384.80	384.80	1.00000	0.000	1	0.00	0.00	-81.38	-6.52	81.41	8.33	0	0	0	0
111189	111192	0.000410	0.024020	0.00000	319.60	319.60	319.60	1.00000	0.000	1	0.00	0.00	-49.16	-9.56	49.17	10.12	0	0	0	0
111189	111193	0.000670	0.035720	0.00000	317.30	317.30	317.30	1.00000	0.000	1	0.00	0.00	-32.71	-6.39	32.72	6.75	0	0	0	0
111189	111194	0.000460	0.027120	0.00000	315.80	315.80	315.80	1.00000	0.000	1	0.00	0.00	-49.16	-8.31	49.17	8.94	0	0	0	0
111189	111195	0.000700	0.042270	0.00000	315.60	315.60	315.60	1.00000	0.000	1	0.00	0.00	-49.15	-4.78	49.17	5.73	0	0	0	0
111189	111196	0.000510	0.032420	0.00000	314.70	314.70	314.70	1.00000	0.000	1	0.00	0.00	-49.16	-6.77	49.17	7.51	0	0	0	0
111189	111197	0.000810	0.048070	0.00000	313.70	313.70	313.70	1.00000	0.000	1	0.00	0.00	-49.15	-3.97	49.17	5.05	0	0	0	0
111189	111198	0.000700	0.049860	0.00000	313.70	313.70	313.70	1.00000	0.000	1	0.00	0.00	-49.15	-3.89	49.17	5.02	0	0	0	0
111189	111199	0.000860	0.050000	0.00000	312.50	312.50	312.50	1.00000	0.000	1	0.00	0.00	-43.12	-3.95	43.14	4.83	0	0	0	0
111189	111200	0.000650	0.032310	0.00000	323.40	323.40	323.40	1.00000	0.000	1	0.00	0.00	-44.24	-6.75	44.26	7.35	0	0	0	0
111189	111201	0.000820	0.053720	0.00000	323.10	323.10	323.10	1.00000	0.000	1	0.00	0.00	-50.01	-3.39	50.03	4.64	0	0	0	0
111189	111202	0.000860	0.042090	0.00000	321.50	321.50	321.50	1.00000	0.000	1	0.00	0.00	-50.01	-4.58	50.03	5.57	0	0	0	0
111189	111203	0.000470	0.027180	0.00000	321.00	321.00	321.00	1.00000	0.000	1	0.00	0.00	-50.02	-8.25	50.03	8.90	0	0	0	0
111189	111204	0.000490	0.034890	0.00000	320.80	320.80	320.80	1.00000	0.000	1	0.00	0.00	-36.07	-6.63	36.08	7.07	0	0	0	0
111189	111205	0.000500	0.034270	0.00000	319.90	319.90	319.90	1.00000	0.000	1	0.00	0.00	-45.13	-6.50	45.14	7.16	0	0	0	0
111189	111206	0.000700	0.050070	0.00000	259.90	259.90	259.90	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
111207	111208	0.000270	0.015410	0.00000	863.20	863.20	863.20	1.00000	0.000	1	0.00	0.00	-571.96	43.55	572.78	3.33	0	0	0	0
111207	111209	0.000320	0.016160	0.00000	861.90	861.90	861.90	1.00000	0.000	1	0.00	0.00	-570.95	45.68	571.92	3.33	0	0	0	0
111207	111210	0.000330	0.019500	0.00000	793.00	793.00	793.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
111207	111211	0.000280	0.018580	0.00000	750.10	750.10	750.10	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
111207	111212	0.000380	0.020740	0.00000	734.50	734.50	734.50	1.00000	0.000	1	0.00	0.00	-475.37	40.31	476.17	3.33	0	0	0	0
111207	111213	0.000370	0.022000	0.00000	518.20	518.20	518.20	1.00000	0.000	1	0.00	0.00	-235.31	7.94	235.50	3.33	0	0	0	0
111207	111214	0.000790	0.036570	0.00000	451.20	451.20	451.20	1.00000	0.000	1	0.00	0.00	-145.63	6.74	145.78	0.45	0	0	0	0
111207	111215	0.000600	0.035620	0.00000	450.50	450.50	450.50	1.00000	0.000	1	0.00	0.00	-145.67	3.66	145.78	3.33	0	0	0	0
111337	111207	0.000060	0.000620	0.01342	1650.00	1561.70	1561.70	0.00000	0.000	1	0.00	0.00	-1270.85	-40.70	1271.75	48.54	0	0	0	0
111207	111389	0.001250	0.012980	0.42487	1219.50	1219.50	1219.50	0.00000	0.000	1	0.00	0.00	-496.62	40.02	499.51	-55.90	0	0	0	0
111216	111217	0.000120	0.007090	0.00000	1664.00	1664.00	1664.00	1.00000	0.000	1	0.00	0.00	-1102.81	14.59	1104.16	65.30	0	0	0	0
111216	111218	0.000170	0.010650	0.00000	1664.00	1664.00	1664.00	1.00000	0.000	1	0.00	0.00	-1102.24	54.86	1104.16	65.30	0	0	0	0
111216	111389	0.001350	0.017360	0.42482	1373.40	1373.40	1373.40	0.00000	0.000	1	0.00	0.00	677.37	-44.44	-671.63	72.40	0	0	0	0
111216	111389	0.001350	0.017360	0.42482	1373.40	1373.40	1373.40	0.00000	0.000	1	0.00	0.00	677.37	-44.44	-671.63	72.40	0	0	0	0
111219	111220	0.001290	0.038710	0.00000	335.80	335.80	335.80	1.00000	0.000	1	0.00	0.00	-60.52	-11.73	60.57	13.10	0	0	0	0
111219	111221	0.001460	0.034520	0.00000	335.70	335.70	335.70	1.00000	0.000	1	0.00	0.00	-69.80	-12.42	69.87	14.04	0	0	0	0
111219	111250	0.001360	0.009960	0.01008	274.00	274.00	274.00	0.00000	0.000	1	0.00	0.00	1.63	2.28	-1.63	-3.36	0	0	0	0
111222	111223	0.001840	0.055090	0.00000	278.90	278.90	278.90	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
111236	111222	0.001320	0.009730	0.00362	298.60	298.60	298.60	0.00000	0.000	1	0.00	0.00	158.54	17.00	-158.22	-14.98	0	0	0	0
111224	111227	0.001650	0.050500	0.00000	230.90	230.90	230.90	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
111224	111228	0.002050	0.053540	0.00000	230.10	230.10	230.10	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
111224	111229	0.001290	0.037720	0.00000	230.00	230.00	230.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
111375	111224	0.001290	0.008660	0.00165	282.80	282.80	282.80	0.00000	0.000	1	0.00	0.00	-199.09	-17.03	199.60	20.30	0	0	0	0
111225	111227	0.000000	0.010000	0.00000	3.90	3.90	3.90	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
111226	111227	0.000000	0.010000	0.00000	3.90	3.90	3.90	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
111230	111231	0.000940	0.032430	0.00000	327.50	327.50	327.50	1.00000	0.000	1	0.00	0.00	-64.66	-18.88	64.70	20.26	0	0	0	0
111230	111232	0.000990	0.033740	0.00000	326.60	326.60	326.60	1.00000	0.000	1	0.00	0.00	-31.26	-19.48	31.27	19.91	0	0	0	0
111230	111233	0.001760	0.047460	0.00000	326.30	326.30	326.30	1.00000	0.000	1	0.00	0.00	-64.63	-11.30	64.70	13.21	0	0	0	0
111230	111234	0.001580	0.034520	0.00000	325.50	325.50	325.50	1.00000	0.000	1	0.00	0.00	-43.05	-17.83	43.08	18.53	0	0	0	0
111230	111342	0.003890	0.020610	0.01303	271.30	271.30	271.30	0.00000	0.000	1	0.00	0.00	3.90	-9.27	-3.90	7.90	0	0	0	0
111236	111235	0.000410	0.027600	0.00000	550.00	500.90	500.90	1.00000	0.000	1	0.00	0.00	-408.77	-29.00	409.43	73.83	0	0	0	0
111236	111235	0.000410	0.027600	0.00000	550.00	500.90	500.90	1.00000	0.000	1	0.00	0.00	-408.77	-29.00	409.43	73.83	0	0	0	0
111235	111239	0.000630	0.030860	0.00000	296.20	296.20	296.20	1.00000	0.000	1	0.00	0.00	-30.85	-18.80	30.86	19.18	0	0	0	0
111235	111279	0.000710	0.009780	0.23530	1067.20	1067.20	1067.20	0.00000	0.000	1	0.00	0.00	349.31	-85.30	-348.46	71.79	0	0	0	0
111235	111284	0.001010	0.012430	0.25134	1198.90	1198.90	1198.90	0.00000	0.000	1	0.00	0.00	-590.80	4.29	594.11	9.52	0	0	0	0
111300	111235	0.001040	0.013210	0.18473	1186.40	1186.40	1186.40	0.00000	0.000	1	0.00	0.00	512.99	12.03	-510.45	0.49	0	0	0	0
111237	111239	0.000000	0.010000	0.00000	55.30	55.30	55.30	1.00000	0.000	1	0.00	0.00	30.86	19.30	-30.86	-19.18	0	0	0	0
111238	111239	0.000000	0.010000	0.00000	6.80	6.80	6.80	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
111240	111241	0.001660	0.048500	0.00000	288.30	288.30	288.30	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
111240	111242	0.001190	0.031250	0.00000	299.60	299.60	299.60	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
111240	111243	0.000620	0.015780	0.00000	289.60	289.60	289.60	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
111240	111244	0.002240	0.057750	0.00000	271.80	271.80	271.80	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
111240	111245	0.001410	0.006410	0.00095	283.10	283.10	283.10	0.00000	0.000	1	0.00	0.00	57.86	-44.12	-57.79	44.35	0	0	0	0
111240	111371	0.004120	0.020040	0.00795	303.90	303.90	303.90	0.00000	0.000	1	0.00	0.00	-119.90	28.54	120.50	-26.43	0	0	0	0
111245	111246	0.001130	0.026730	0.00000	363.20	363.20	363.20	1.00000	0.000	1	0.00	0.00	-112.57	-66.76	112.76	71.15	0	0	0	0
111245	111247	0.001350	0.045110	0.00000	343.00	343.00	343.00	1.00000	0.000	1	0.00	0.00	-77.54	-39.72	77.64	43.00	0	0	0	0
111245	111248	0.001310	0.041320	0.00000	282.10	282.10	282.10	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
111245	111249	0.002370	0.051840	0.00000	313.60	313.60	313.60	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
111250	111251	0.001300	0.035800	0.00000	314.80	314.80	314.80	1.00000	0.000	1	0.00	0.00	-56.89	-13.81	56.93	14.96	0	0	0	0
111250	111252	0.001100	0.036150	0.00000	313.70	313.70	313.70	1.00000	0.000	1	0.00	0.00	-41.13	-14.72	41.15	15.36	0	0	0	0
111250	111253	0.001150	0.037340	0.00000	310.50	310.50	310.50	1.00000	0.000	1	0.00	0.00	-38.89	-14.28	38.91	14.88	0	0	0	0
111250	111254	0.001310	0.040970	0.00000	318.90	318.90	318.90	1.00000	0.000	1	0.00	0.00	-59.48	-11.77	59.52	13.18	0	0	0	0
111342	111250	0.001790	0.008950	0.00486	268.60	268.60	268.60	0.00000	0.000	1	0.00	0.00	2.18	5.48	-2.18	-6.00	0	0	0	0
111250	111383	0.002150	0.015650	0.02880	298.20	298.20	298.20	0.00000	0.000	1	0.00	0.00	121.80	35.42	-121.47	-36.11	0	0	0	0
111255	111258	0.003170	0.049810	0.00000	188.50	188.50	188.50	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
111256	111258	0.000000	0.010000	0.00000	4.90	4.90	4.90	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
111257	111258	0.000000	0.010000	0.00000	4.00	4.00	4.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
111259	111260	0.001070	0.032190	0.00000	316.50	316.50	316.50	1.00000	0.000	1	0.00	0.00	-47.77	-34.06	47.80	35.12	0	0	0	0
111259	111411	0.004980	0.028250	0.02442	287.90	287.90	287.90	0.00000	0.000	1	0.00	0.00	-131.93	23.95	132.79	-21.63	0	0	0	0
111261	111262	0.002070	0.052610	0.00000	296.40	296.40	296.40	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
111261	111294	0.001520	0.008990	0.00318	355.50	355.50	355.50	0.00000	0.000	1	0.00	0.00	-247.54	-14.19	248.44	19.18	0	0	0	0
111261	111294	0.001520	0.008990	0.00318	355.50	355.50	355.50	0.00000	0.000	1	0.00	0.00	-247.54	-14.19	248.44	19.18	0	0	0	0
111263	111264	0.002680	0.052560	0.00000	223.80	223.80	223.80	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
111265	111266	0.001580	0.042880	0.00000	342.90	342.90	342.90	1.00000	0.000	1	0.00	0.00	-46.00	-19.78	46.04	20.80	0	0	0	0
111265	111267	0.001030	0.027530	0.00000	323.20	323.20	323.20	1.00000	0.000	1	0.00	0.00	-64.65	-31.16	64.70	32.49	0	0	0	0
111265	111268	0.001280	0.038230	0.00000	319.60	319.60	319.60	1.00000	0.000	1	0.00	0.00	-60.33	-21.90	60.38	23.38	0	0	0	0
111269	111270	0.001110	0.036440	0.00000	391.80	391.80	391.80	1.00000	0.000	1	0.00	0.00	-96.85	-51.08	96.97	55.14	0	0	0	0
111269	111271	0.000510	0.030130	0.00000	344.30	344.30	344.30	1.00000	0.000	1	0.00	0.00	-52.28	-9.06	52.29	9.85	0	0	0	0
111269	111272	0.000690	0.039920	0.00000	346.30	346.30	346.30	1.00000	0.000	1	0.00	0.00	-60.19	-6.08	60.21	7.44	0	0	0	0
111269	111273	0.000240	0.012020	0.00000	345.00	345.00	345.00	1.00000	0.000	1	0.00	0.00	-33.41	-25.15	33.42	25.35	0	0	0	0
111269	111274	0.001200	0.058640	0.00000	350.80	350.80	350.80	1.00000	0.000	1	0.00	0.00	-42.17	-3.96	42.19	4.94	0	0	0	0
111269	111275	0.000380	0.019960	0.00000	350.70	350.70	350.70	1.00000	0.000	1	0.00	0.00	-60.37	-14.10	60.38	14.82	0	0	0	0
111269	111276	0.000770	0.044420	0.00000	343.50	343.50	343.50	1.00000	0.000	1	0.00	0.00	-58.98	-5.27	59.00	6.72	0	0	0	0
111317	111269	0.000080	0.000800	0.02389	1195.90	1195.90	1195.90	0.00000	0.000	1	0.00	0.00	202.83	-21.41	-202.79	19.15	0	0	0	0
111269	111370	0.000610	0.006520	0.14333	1258.80	1258.80	1258.80	0.00000	0.000	1	0.00	0.00	-606.37	12.50	608.46	-5.64	0	0	0	0
111277	111278	0.003290	0.064240	0.00000	191.70	191.70	191.70	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
111279	111280	0.000580	0.036780	0.00000	398.30	398.30	398.30	1.00000	0.000	1	0.00	0.00	-86.28	-4.89	86.32	7.44	0	0	0	0
111279	111281	0.000600	0.039490	0.00000	384.30	384.30	384.30	1.00000	0.000	1	0.00	0.00	-89.67	-4.17	89.71	7.12	0	0	0	0
111279	111282	0.000720	0.037300	0.00000	384.10	384.10	384.10	1.00000	0.000	1	0.00	0.00	-89.66	-4.29	89.71	7.08	0	0	0	0
111279	111283	0.001050	0.040850	0.00000	383.20	383.20	383.20	1.00000	0.000	1	0.00	0.00	-89.63	-2.94	89.71	6.00	0	0	0	0
111279	111353	0.000040	0.000470	0.01065	1188.20	1188.20	1188.20	0.00000	0.000	1	0.00	0.00	703.70	-55.50	-703.52	56.53	0	0	0	0
111285	111284	0.000350	0.027170	0.00000	439.80	439.80	439.80	1.00000	0.000	1	0.00	0.00	-197.72	-7.18	197.84	17.12	0	0	0	0
111285	111284	0.000350	0.027170	0.00000	439.80	439.80	439.80	1.00000	0.000	1	0.00	0.00	-197.72	-7.18	197.84	17.12	0	0	0	0
111284	111286	0.000320	0.017250	0.00000	378.70	378.70	378.70	1.00000	0.000	1	0.00	0.00	-53.44	-8.39	53.44	8.86	0	0	0	0
111284	111287	0.000430	0.031210	0.00000	378.10	378.10	378.10	1.00000	0.000	1	0.00	0.00	-63.16	-3.87	63.17	5.02	0	0	0	0
111284	111288	0.000550	0.035850	0.00000	377.50	377.50	377.50	1.00000	0.000	1	0.00	0.00	-82.09	-2.25	82.12	4.49	0	0	0	0
111284	111289	0.000700	0.030290	0.00000	342.30	342.30	342.30	1.00000	0.000	1	0.00	0.00	-48.06	-4.04	48.08	4.69	0	0	0	0
111284	111290	0.000740	0.033780	0.00000	342.00	342.00	342.00	1.00000	0.000	1	0.00	0.00	-54.99	-3.23	55.01	4.18	0	0	0	0
111284	111292	0.000320	0.021760	0.00000	323.80	323.80	323.80	1.00000	0.000	1	0.00	0.00	-51.06	-6.60	51.07	7.14	0	0	0	0
111300	111284	0.000180	0.002210	0.06478	1198.60	1198.60	1198.60	0.00000	0.000	1	0.00	0.00	-275.47	9.44	275.60	-14.87	0	0	0	0
111284	111305	0.000590	0.007590	0.36728	1242.00	1242.00	1242.00	0.00000	0.000	1	0.00	0.00	-912.60	66.19	917.20	-46.69	0	0	0	0
111285	111291	0.001490	0.048890	0.00000	287.80	287.80	287.80	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
111328	111285	0.000990	0.005850	0.00226	295.10	295.10	295.10	0.00000	0.000	1	0.00	0.00	-197.64	-16.08	198.01	18.00	0	0	0	0
111359	111285	0.000750	0.004790	0.00149	264.60	264.60	264.60	0.00000	0.000	1	0.00	0.00	-81.60	22.57	81.65	-22.41	0	0	0	0
111294	111293	0.000290	0.023150	0.00000	510.90	510.90	510.90	1.00000	0.000	1	0.00	0.00	-373.82	-35.20	374.21	66.33	0	0	0	0
111294	111293	0.000290	0.023150	0.00000	510.90	510.90	510.90	1.00000	0.000	1	0.00	0.00	-373.82	-35.20	374.21	66.33	0	0	0	0
111293	111295	0.000300	0.020010	0.00000	344.10	344.10	344.10	1.00000	0.000	1	0.00	0.00	-59.51	-17.86	59.52	18.58	0	0	0	0
111293	111296	0.000860	0.049500	0.00000	344.10	344.10	344.10	1.00000	0.000	1	0.00	0.00	-59.49	-5.87	59.52	7.52	0	0	0	0
111353	111293	0.000050	0.000660	0.00880	1211.00	1211.00	1211.00	0.00000	0.000	1	0.00	0.00	629.62	110.50	-629.43	-108.94	0	0	0	0
111294	111297	0.002190	0.072940	0.00000	285.70	285.70	285.70	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
111298	111299	0.007520	0.088050	0.00000	175.20	175.20	175.20	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
111300	111301	0.000330	0.018320	0.00000	429.10	429.10	429.10	1.00000	0.000	1	0.00	0.00	-79.62	-8.32	79.64	9.41	0	0	0	0
111300	111302	0.000490	0.026950	0.00000	363.90	363.90	363.90	1.00000	0.000	1	0.00	0.00	-62.95	-5.35	62.97	6.35	0	0	0	0
111300	111303	0.000480	0.024730	0.00000	363.70	363.70	363.70	1.00000	0.000	1	0.00	0.00	-43.90	-6.55	43.91	7.00	0	0	0	0
111300	111304	0.000560	0.029970	0.00000	363.70	363.70	363.70	1.00000	0.000	1	0.00	0.00	-62.95	-4.56	62.97	5.67	0	0	0	0
111305	111306	0.000740	0.046250	0.00000	387.60	387.60	387.60	1.00000	0.000	1	0.00	0.00	-60.86	0.59	60.88	0.99	0	0	0	0
111305	111307	0.000650	0.032900	0.00000	387.40	387.40	387.40	1.00000	0.000	1	0.00	0.00	-93.96	-51.97	94.03	55.48	0	0	0	0
111305	111308	0.000470	0.030780	0.00000	387.30	387.30	387.30	1.00000	0.000	1	0.00	0.00	-81.42	0.42	81.45	1.46	0	0	0	0
111305	111309	0.000460	0.021070	0.00000	386.60	386.60	386.60	1.00000	0.000	1	0.00	0.00	-93.99	0.34	94.03	1.39	0	0	0	0
111311	111310	0.000450	0.024680	0.00000	900.00	900.00	900.00	1.00000	0.000	1	0.00	0.00	-552.34	2.08	553.64	69.37	0	0	0	0
111311	111310	0.000450	0.024680	0.00000	900.00	900.00	900.00	1.00000	0.000	1	0.00	0.00	-552.34	2.08	553.64	69.37	0	0	0	0
111310	111312	0.000250	0.015070	0.00000	444.10	444.10	444.10	1.00000	0.000	1	0.00	0.00	-69.12	-19.17	69.13	19.89	0	0	0	0
111310	111313	0.000660	0.029140	0.00000	444.10	444.10	444.10	1.00000	0.000	1	0.00	0.00	-142.21	12.44	142.33	-6.92	0	0	0	0
111310	111314	0.000720	0.040180	0.00000	443.70	443.70	443.70	1.00000	0.000	1	0.00	0.00	-142.20	14.55	142.33	-6.92	0	0	0	0
111310	111315	0.000300	0.017540	0.00000	443.40	443.40	443.40	1.00000	0.000	1	0.00	0.00	-142.28	10.24	142.33	-6.92	0	0	0	0
111310	111316	0.000780	0.040970	0.00000	326.40	326.40	326.40	1.00000	0.000	1	0.00	0.00	-51.74	-6.10	51.76	7.14	0	0	0	0
111310	111323	0.000180	0.001770	0.05955	1098.10	1098.10	1098.10	0.00000	0.000	1	0.00	0.00	-146.83	-79.28	146.87	73.32	0	0	0	0
111346	111310	0.000100	0.001220	0.05773	1279.10	1279.10	1279.10	0.00000	0.000	1	0.00	0.00	337.52	54.94	-337.41	-59.82	0	0	0	0
111346	111310	0.000100	0.001220	0.05773	1279.10	1279.10	1279.10	0.00000	0.000	1	0.00	0.00	337.52	54.94	-337.41	-59.82	0	0	0	0
111311	111379	0.001160	0.007620	0.00639	362.60	362.60	362.60	0.00000	0.000	1	0.00	0.00	235.42	-4.38	-234.81	7.71	0	0	0	0
111311	111379	0.001160	0.007620	0.00639	362.60	362.60	362.60	0.00000	0.000	1	0.00	0.00	235.42	-4.38	-234.81	7.71	0	0	0	0
111317	111318	0.000440	0.032990	0.00000	435.20	435.20	435.20	1.00000	0.000	1	0.00	0.00	-89.26	-7.02	89.29	9.48	0	0	0	0
111317	111319	0.000590	0.028780	0.00000	434.10	434.10	434.10	1.00000	0.000	1	0.00	0.00	-139.63	37.24	139.75	-31.65	0	0	0	0
111317	111320	0.000390	0.026020	0.00000	437.70	437.70	437.70	1.00000	0.000	1	0.00	0.00	-140.54	-7.47	140.61	12.26	0	0	0	0
111317	111321	0.000380	0.020610	0.00000	433.20	433.20	433.20	1.00000	0.000	1	0.00	0.00	-93.35	-12.54	93.38	14.25	0	0	0	0
111317	111322	0.000640	0.040340	0.00000	397.70	397.70	397.70	1.00000	0.000	1	0.00	0.00	-117.24	-3.28	117.32	8.44	0	0	0	0
111323	111324	0.000330	0.020480	0.00000	496.00	496.00	496.00	1.00000	0.000	1	0.00	0.00	-150.46	-103.11	150.56	109.43	0	0	0	0
111323	111325	0.000340	0.027060	0.00000	463.70	463.70	463.70	1.00000	0.000	1	0.00	0.00	-159.51	-0.35	159.59	6.73	0	0	0	0
111323	111326	0.000570	0.035840	0.00000	463.30	463.30	463.30	1.00000	0.000	1	0.00	0.00	-159.45	2.58	159.59	5.88	0	0	0	0
111323	111327	0.000540	0.029190	0.00000	462.40	462.40	462.40	1.00000	0.000	1	0.00	0.00	-157.74	1.15	157.86	5.59	0	0	0	0
111328	111331	0.000890	0.028390	0.00000	339.80	339.80	339.80	1.00000	0.000	1	0.00	0.00	-64.66	-20.10	64.70	21.32	0	0	0	0
111328	111359	0.000980	0.005290	0.00184	293.80	293.80	293.80	0.00000	0.000	1	0.00	0.00	-145.67	-37.19	145.88	38.12	0	0	0	0
111329	111331	0.000000	0.010000	0.00000	15.20	15.20	15.20	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
111330	111331	0.000000	0.010000	0.00000	97.50	97.50	97.50	1.00000	0.000	1	0.00	0.00	64.70	21.75	-64.70	-21.32	0	0	0	0
111332	111333	0.000360	0.019260	0.00000	518.60	518.60	518.60	1.00000	0.000	1	0.00	0.00	-110.34	2.60	110.38	-0.43	0	0	0	0
111332	111334	0.000230	0.016450	0.00000	460.00	460.00	460.00	1.00000	0.000	1	0.00	0.00	-150.91	3.20	150.96	0.26	0	0	0	0
111332	111335	0.000520	0.024390	0.00000	458.00	458.00	458.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
111332	111336	0.000610	0.034080	0.00000	456.30	456.30	456.30	1.00000	0.000	1	0.00	0.00	-121.44	4.19	121.52	0.46	0	0	0	0
111346	111332	0.000600	0.008000	0.15000	1100.00	1100.00	1100.00	0.00000	0.000	1	0.00	0.00	-508.91	15.12	510.36	-12.04	0	0	0	0
111370	111332	0.000080	0.000920	0.03462	1174.20	1174.20	1174.20	0.00000	0.000	1	0.00	0.00	133.88	-2.02	-133.87	-1.57	0	0	0	0
111338	111337	0.000390	0.025360	0.00000	653.50	653.50	653.50	1.00000	0.000	1	0.00	0.00	-451.12	-37.12	451.89	86.86	0	0	0	0
111338	111337	0.000390	0.025360	0.00000	653.50	653.50	653.50	1.00000	0.000	1	0.00	0.00	-451.12	-37.12	451.89	86.86	0	0	0	0
111337	111339	0.000430	0.024260	0.00000	465.60	465.60	465.60	1.00000	0.000	1	0.00	0.00	-166.37	-50.22	166.49	57.01	0	0	0	0
111337	111340	0.000530	0.031380	0.00000	445.10	445.10	445.10	1.00000	0.000	1	0.00	0.00	-123.37	0.98	123.45	3.44	0	0	0	0
111337	111341	0.000560	0.025530	0.00000	444.50	444.50	444.50	1.00000	0.000	1	0.00	0.00	-143.08	-51.54	143.20	57.01	0	0	0	0
111381	111338	0.000950	0.004490	0.00086	285.30	285.30	285.30	0.00000	0.000	1	0.00	0.00	13.12	19.26	-13.11	-19.32	0	0	0	0
111342	111343	0.001540	0.052820	0.00000	295.60	295.60	295.60	1.00000	0.000	1	0.00	0.00	-32.76	-8.87	32.78	9.43	0	0	0	0
111342	111344	0.001150	0.040210	0.00000	327.70	327.70	327.70	1.00000	0.000	1	0.00	0.00	-49.87	-11.36	49.90	12.34	0	0	0	0
111342	111345	0.000620	0.018200	0.00000	295.10	295.10	295.10	1.00000	0.000	1	0.00	0.00	-32.77	-19.10	32.78	19.34	0	0	0	0
111346	111347	0.000450	0.031080	0.00000	519.70	519.70	519.70	1.00000	0.000	1	0.00	0.00	-126.82	-43.45	126.90	48.64	0	0	0	0
111346	111348	0.000400	0.027910	0.00000	453.80	453.80	453.80	1.00000	0.000	1	0.00	0.00	-77.90	-5.54	77.92	7.12	0	0	0	0
111346	111349	0.000300	0.019040	0.00000	452.90	452.90	452.90	1.00000	0.000	1	0.00	0.00	-74.44	-9.24	74.45	10.24	0	0	0	0
111346	111350	0.000430	0.021470	0.00000	452.80	452.80	452.80	1.00000	0.000	1	0.00	0.00	-89.25	-7.09	89.28	8.69	0	0	0	0
111346	111351	0.000220	0.015510	0.00000	452.70	452.70	452.70	1.00000	0.000	1	0.00	0.00	-146.43	-9.77	146.47	12.87	0	0	0	0
111346	111352	0.000910	0.041860	0.00000	418.20	418.20	418.20	1.00000	0.000	1	0.00	0.00	-115.31	-42.76	115.44	48.64	0	0	0	0
111353	111354	0.000410	0.023960	0.00000	365.90	365.90	365.90	1.00000	0.000	1	0.00	0.00	-64.68	-10.04	64.70	11.00	0	0	0	0
111353	111355	0.000560	0.035120	0.00000	424.30	424.30	424.30	1.00000	0.000	1	0.00	0.00	-89.10	-5.21	89.14	7.81	0	0	0	0
111353	111356	0.000490	0.029080	0.00000	423.40	423.40	423.40	1.00000	0.000	1	0.00	0.00	-94.25	-76.44	94.31	80.42	0	0	0	0
111353	111357	0.000400	0.019880	0.00000	423.10	423.10	423.10	1.00000	0.000	1	0.00	0.00	-71.38	-12.09	71.40	13.06	0	0	0	0
111353	111358	0.000460	0.032910	0.00000	365.50	365.50	365.50	1.00000	0.000	1	0.00	0.00	-56.62	-7.17	56.63	8.17	0	0	0	0
111353	111393	0.000230	0.002840	0.14960	1210.10	1210.10	1210.10	0.00000	0.000	1	0.00	0.00	449.93	-56.07	-449.50	45.37	0	0	0	0
111359	111360	0.001600	0.047510	0.00000	382.80	382.80	382.80	1.00000	0.000	1	0.00	0.00	-89.88	-56.10	90.05	61.08	0	0	0	0
111359	111361	0.001730	0.046550	0.00000	302.90	302.90	302.90	1.00000	0.000	1	0.00	0.00	-43.10	-9.12	43.13	9.96	0	0	0	0
111363	111362	0.000330	0.017860	0.00000	494.50	494.50	494.50	1.00000	0.000	1	0.00	0.00	-326.83	-42.15	327.17	60.43	0	0	0	0
111363	111362	0.000330	0.017860	0.00000	494.50	494.50	494.50	1.00000	0.000	1	0.00	0.00	-326.83	-42.15	327.17	60.43	0	0	0	0
111362	111364	0.000820	0.040610	0.00000	380.00	380.00	380.00	1.00000	0.000	1	0.00	0.00	-84.48	2.80	84.54	-0.12	0	0	0	0
111362	111365	0.000970	0.045870	0.00000	379.30	379.30	379.30	1.00000	0.000	1	0.00	0.00	-84.47	3.08	84.54	-0.05	0	0	0	0
111362	111366	0.000760	0.044870	0.00000	363.40	363.40	363.40	1.00000	0.000	1	0.00	0.00	-62.08	1.63	62.11	-0.03	0	0	0	0
111362	111367	0.000510	0.032930	0.00000	361.10	361.10	361.10	1.00000	0.000	1	0.00	0.00	-62.09	1.24	62.11	-0.07	0	0	0	0
111362	111368	0.000720	0.043200	0.00000	360.80	360.80	360.80	1.00000	0.000	1	0.00	0.00	-62.08	1.57	62.11	-0.03	0	0	0	0
111362	111369	0.000680	0.041680	0.00000	360.70	360.70	360.70	1.00000	0.000	1	0.00	0.00	-32.95	0.50	32.95	-0.09	0	0	0	0
111362	111389	0.000020	0.000210	0.00581	1287.50	1287.50	1287.50	0.00000	0.000	1	0.00	0.00	-884.62	36.54	884.77	-35.65	0	0	0	0
111371	111370	0.000530	0.032550	0.00000	600.00	534.60	534.60	1.00000	0.000	1	0.00	0.00	-462.97	-27.15	464.06	94.66	0	0	0	0
111371	111370	0.000530	0.032550	0.00000	600.00	534.60	534.60	1.00000	0.000	1	0.00	0.00	-462.97	-27.15	464.06	94.66	0	0	0	0
111370	111372	0.000320	0.021790	0.00000	455.30	455.30	455.30	1.00000	0.000	1	0.00	0.00	-148.29	-79.93	148.37	85.65	0	0	0	0
111370	111373	0.000550	0.027630	0.00000	442.60	442.60	442.60	1.00000	0.000	1	0.00	0.00	-142.23	5.42	142.33	-0.24	0	0	0	0
111370	111374	0.000360	0.019650	0.00000	442.40	442.40	442.40	1.00000	0.000	1	0.00	0.00	-119.06	3.47	119.10	-0.89	0	0	0	0
111375	111376	0.002290	0.060990	0.00000	257.30	257.30	257.30	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
111377	111378	0.002110	0.046490	0.00000	241.60	241.60	241.60	1.00000	0.000	1	0.00	0.00	-41.36	-23.36	41.41	24.43	0	0	0	0
111377	111387	0.001700	0.004470	0.00054	113.50	113.50	113.50	0.00000	0.000	1	0.00	0.00	-17.37	0.79	17.38	-0.83	0	0	0	0
111379	111380	0.001190	0.040070	0.00000	204.70	204.70	204.70	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
111381	111382	0.000820	0.022040	0.00000	319.70	319.70	319.70	1.00000	0.000	1	0.00	0.00	-63.79	-36.53	63.83	37.67	0	0	0	0
111383	111384	0.001480	0.037220	0.00000	261.30	261.30	261.30	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
111385	111386	0.001020	0.033800	0.00000	319.20	319.20	319.20	1.00000	0.000	1	0.00	0.00	-54.78	-34.29	54.82	35.63	0	0	0	0
111387	111388	0.005210	0.077450	0.00000	166.30	166.30	166.30	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
111389	111390	0.000450	0.024060	0.00000	614.20	614.20	614.20	1.00000	0.000	1	0.00	0.00	-406.90	22.76	407.59	14.18	0	0	0	0
111389	111391	0.000500	0.032090	0.00000	553.30	553.30	553.30	1.00000	0.000	1	0.00	0.00	-156.50	-6.90	156.62	14.18	0	0	0	0
111389	111392	0.000330	0.021780	0.00000	555.20	555.20	555.20	1.00000	0.000	1	0.00	0.00	-288.98	2.64	289.24	14.18	0	0	0	0
111394	111393	0.000410	0.029590	0.00000	484.50	484.50	484.50	1.00000	0.000	1	0.00	0.00	-241.97	-26.37	242.20	43.00	0	0	0	0
111394	111393	0.000410	0.029590	0.00000	484.50	484.50	484.50	1.00000	0.000	1	0.00	0.00	-241.97	-26.37	242.20	43.00	0	0	0	0
111393	111395	0.000870	0.052860	0.00000	311.70	311.70	311.70	1.00000	0.000	1	0.00	0.00	-24.39	-3.95	24.40	4.25	0	0	0	0
111393	111396	0.000530	0.032560	0.00000	310.00	310.00	310.00	1.00000	0.000	1	0.00	0.00	-46.57	-6.22	46.58	6.88	0	0	0	0
111393	111397	0.000520	0.034180	0.00000	309.20	309.20	309.20	1.00000	0.000	1	0.00	0.00	-46.57	-5.90	46.58	6.60	0	0	0	0
111393	111398	0.000960	0.058370	0.00000	309.00	309.00	309.00	1.00000	0.000	1	0.00	0.00	-46.56	-2.72	46.58	3.90	0	0	0	0
111393	111399	0.000550	0.025230	0.00000	307.80	307.80	307.80	1.00000	0.000	1	0.00	0.00	-32.10	-8.60	32.11	8.86	0	0	0	0
111393	111400	0.000520	0.026400	0.00000	304.40	304.40	304.40	1.00000	0.000	1	0.00	0.00	-46.57	-7.82	46.58	8.37	0	0	0	0
111401	111402	0.000880	0.026050	0.00000	342.80	342.80	342.80	1.00000	0.000	1	0.00	0.00	-77.57	-43.83	77.64	45.80	0	0	0	0
111403	111404	0.001620	0.039400	0.00000	358.10	358.10	358.10	1.00000	0.000	1	0.00	0.00	-100.74	-44.50	100.93	49.09	0	0	0	0
111405	111406	0.001440	0.047840	0.00000	191.60	191.60	191.60	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
111405	230039	0.003320	0.014420	0.02308	279.80	279.80	279.80	0.00000	0.000	1	0.00	0.00	-104.48	10.63	104.82	-11.61	0	0	0	0
111405	230065	0.002590	0.017180	0.01939	277.80	277.80	277.80	0.00000	0.000	1	0.00	0.00	-91.43	2.23	91.63	-2.96	0	0	0	0
111407	111408	0.001630	0.040450	0.00000	257.00	257.00	257.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
111409	111410	0.001460	0.043850	0.00000	254.80	254.80	254.80	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
111411	111412	0.001370	0.042000	0.00000	254.00	254.00	254.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
111413	111416	0.002850	0.067920	0.00000	201.40	201.40	201.40	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
111414	111416	0.000000	0.010000	0.00000	6.90	6.90	6.90	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
111415	111416	0.000000	0.010000	0.00000	6.90	6.90	6.90	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
120011	120001	0.005480	0.030960	0.02066	266.80	266.80	266.80	0.00000	0.000	1	0.00	0.00	60.62	-2.83	-60.43	1.64	0	0	0	0
120001	120511	0.002640	0.015070	0.00798	271.80	271.80	271.80	0.00000	0.000	1	0.00	0.00	18.43	-8.94	-18.42	8.14	0	0	0	0
120002	120126	0.005810	0.031250	0.01139	277.40	277.40	277.40	0.00000	0.000	1	0.00	0.00	61.85	-17.71	-61.63	17.66	0	0	0	0
120002	120511	0.007420	0.039760	0.07793	291.40	291.40	291.40	0.00000	0.000	1	0.00	0.00	-77.55	12.91	77.98	-19.04	0	0	0	0
120003	120492	0.003350	0.018060	0.00386	270.80	270.80	270.80	0.00000	0.000	1	0.00	0.00	7.01	2.01	-7.01	-2.42	0	0	0	0
120506	120003	0.007420	0.038890	0.02097	267.90	267.90	267.90	0.00000	0.000	1	0.00	0.00	7.01	-0.25	-7.01	-2.01	0	0	0	0
120004	120506	0.006260	0.036020	0.02259	295.80	295.80	295.80	0.00000	0.000	1	0.00	0.00	-15.51	11.53	15.53	-13.87	0	0	0	0
240050	120004	0.010060	0.064650	0.02679	292.90	292.90	292.90	0.00000	0.000	1	0.00	0.00	-13.37	9.43	13.40	-12.21	0	0	0	0
120006	120005	0.013620	0.076840	0.02797	305.70	305.70	305.70	0.00000	0.000	1	0.00	0.00	-80.96	12.63	81.80	-10.99	0	0	0	0
120005	240001	0.010680	0.069840	0.04088	305.80	305.80	305.80	0.00000	0.000	1	0.00	0.00	-84.14	10.46	84.84	-10.40	0	0	0	0
120006	120007	0.021110	0.091830	0.03122	264.20	264.20	264.20	0.00000	0.000	1	0.00	0.00	17.47	-6.88	-17.41	3.72	0	0	0	0
120519	120006	0.008940	0.047580	0.03744	278.10	278.10	278.10	0.00000	0.000	1	0.00	0.00	-54.74	4.61	54.99	-7.40	0	0	0	0
120010	120007	0.007730	0.047000	0.02827	257.90	257.90	257.90	0.00000	0.000	1	0.00	0.00	-12.40	2.17	12.41	-5.22	0	0	0	0
120009	120008	0.006350	0.035600	0.01299	240.40	240.40	240.40	0.00000	0.000	1	0.00	0.00	-5.47	0.67	5.47	-2.08	0	0	0	0
120008	120519	0.002800	0.020070	0.00674	228.70	228.70	228.70	0.00000	0.000	1	0.00	0.00	-22.47	-1.16	22.49	0.51	0	0	0	0
120009	120117	0.010340	0.060060	0.01718	242.10	242.10	242.10	0.00000	0.000	1	0.00	0.00	5.47	-0.67	-5.47	-1.19	0	0	0	0
120010	120024	0.010390	0.051660	0.01973	253.90	253.90	253.90	0.00000	0.000	1	0.00	0.00	10.29	-2.77	-10.28	0.64	0	0	0	0
120016	120011	0.004120	0.029160	0.02631	279.60	279.60	279.60	0.00000	0.000	1	0.00	0.00	60.76	-4.71	-60.62	2.83	0	0	0	0
120012	120095	0.008150	0.046240	0.02724	312.90	312.90	312.90	0.00000	0.000	1	0.00	0.00	83.19	-13.65	-82.66	13.74	0	0	0	0
120012	120119	0.014550	0.049280	0.01325	304.90	304.90	304.90	0.00000	0.000	1	0.00	0.00	-49.36	6.72	49.70	-7.02	0	0	0	0
120155	120012	0.008500	0.056430	0.02299	304.80	304.80	304.80	0.00000	0.000	1	0.00	0.00	-65.40	8.78	65.74	-8.97	0	0	0	0
120012	240002	0.011890	0.073290	0.03076	323.40	323.40	323.40	0.00000	0.000	1	0.00	0.00	-104.77	14.71	106.01	-10.41	0	0	0	0
120063	120013	0.011070	0.077780	0.02525	259.00	259.00	259.00	0.00000	0.000	1	0.00	0.00	3.73	-2.99	-3.73	0.25	0	0	0	0
120013	160001	0.009440	0.055550	0.02576	252.10	252.10	252.10	0.00000	0.000	1	0.00	0.00	27.49	-2.36	-27.42	-0.05	0	0	0	0
120013	180041	0.020730	0.143280	0.05975	239.50	239.50	239.50	0.00000	0.000	1	0.00	0.00	-30.66	0.16	30.84	-5.42	0	0	0	0
120014	120194	0.006750	0.030040	0.01989	264.90	264.90	264.90	0.00000	0.000	1	0.00	0.00	48.04	-14.35	-47.88	12.86	0	0	0	0
120014	160001	0.007840	0.039020	0.04285	265.70	265.70	265.70	0.00000	0.000	1	0.00	0.00	-48.04	14.35	48.22	-18.08	0	0	0	0
120046	120015	0.010370	0.059070	0.04532	247.40	247.40	247.40	0.00000	0.000	1	0.00	0.00	-15.59	5.26	15.61	-10.05	0	0	0	0
120015	180044	0.013730	0.074660	0.02341	252.80	252.80	252.80	0.00000	0.000	1	0.00	0.00	-28.41	5.80	28.52	-7.77	0	0	0	0
120016	180076	0.008880	0.057230	0.01957	281.10	281.10	281.10	0.00000	0.000	1	0.00	0.00	-60.76	4.71	61.06	-4.89	0	0	0	0
120017	120174	0.000880	0.005720	0.01593	285.40	285.40	285.40	0.00000	0.000	1	0.00	0.00	-37.99	-3.56	38.01	1.96	0	0	0	0
120189	120017	0.004980	0.028780	0.01076	273.80	273.80	273.80	0.00000	0.000	1	0.00	0.00	-25.66	-2.10	25.69	1.15	0	0	0	0
120018	120183	0.003260	0.015750	0.01472	268.80	268.80	268.80	0.00000	0.000	1	0.00	0.00	69.63	-6.83	-69.48	5.94	0	0	0	0
120185	120018	0.002410	0.014180	0.00524	270.70	270.70	270.70	0.00000	0.000	1	0.00	0.00	72.61	-5.87	-72.49	6.00	0	0	0	0
120019	120056	0.002600	0.013220	0.00782	211.80	211.80	211.80	0.00000	0.000	1	0.00	0.00	-3.90	3.90	3.90	-4.75	0	0	0	0
120187	120019	0.003300	0.017470	0.00890	206.00	206.00	206.00	0.00000	0.000	1	0.00	0.00	-0.44	3.47	0.44	-4.43	0	0	0	0
120020	120053	0.008030	0.049230	0.02369	267.20	267.20	267.20	0.00000	0.000	1	0.00	0.00	-100.55	22.97	101.34	-20.66	0	0	0	0
120020	120056	0.009590	0.056150	0.01912	227.00	227.00	227.00	0.00000	0.000	1	0.00	0.00	7.51	-5.58	-7.51	3.55	0	0	0	0
120020	120062	0.023100	0.133840	0.04186	273.20	273.20	273.20	0.00000	0.000	1	0.00	0.00	-87.31	15.89	89.01	-10.60	0	0	0	0
120020	120131	0.021430	0.096650	0.04710	257.00	257.00	257.00	0.00000	0.000	1	0.00	0.00	90.33	-11.28	-88.70	13.57	0	0	0	0
120143	120020	0.008650	0.035120	0.01140	255.00	255.00	255.00	0.00000	0.000	1	0.00	0.00	-73.63	15.45	74.08	-14.83	0	0	0	0
120020	120185	0.011480	0.060410	0.04264	224.80	224.80	224.80	0.00000	0.000	1	0.00	0.00	14.72	-7.24	-14.70	2.76	0	0	0	0
120044	120021	0.006630	0.042220	0.01926	279.00	279.00	279.00	0.00000	0.000	1	0.00	0.00	-103.12	15.13	103.79	-12.93	0	0	0	0
120021	120053	0.005710	0.029130	0.00745	279.00	279.00	279.00	0.00000	0.000	1	0.00	0.00	103.81	-18.31	-103.22	20.51	0	0	0	0
120466	120021	0.004950	0.022590	0.03195	318.80	318.80	318.80	0.00000	0.000	1	0.00	0.00	211.62	-24.73	-209.55	30.71	0	0	0	0
120032	120022	0.004360	0.024870	0.00513	316.00	316.00	316.00	0.00000	0.000	1	0.00	0.00	153.27	-9.36	-152.29	14.40	0	0	0	0
120302	120022	0.011260	0.036640	0.01822	314.90	314.90	314.90	0.00000	0.000	1	0.00	0.00	-80.09	30.42	80.89	-29.73	0	0	0	0
120023	120026	0.003070	0.014630	0.01901	224.80	224.80	224.80	0.00000	0.000	1	0.00	0.00	-12.64	-1.60	12.64	-0.45	0	0	0	0
120023	120179	0.002140	0.014130	0.00930	226.20	226.20	226.20	0.00000	0.000	1	0.00	0.00	10.46	1.00	-10.46	-2.00	0	0	0	0
120072	120024	0.006950	0.037650	0.01409	235.50	235.50	235.50	0.00000	0.000	1	0.00	0.00	52.90	-14.65	-52.71	14.13	0	0	0	0
120024	120121	0.003530	0.026680	0.17468	264.40	264.40	264.40	0.00000	0.000	1	0.00	0.00	62.27	-14.98	-62.14	-3.34	0	0	0	0
120178	120025	0.004750	0.031460	0.00721	247.80	247.80	247.80	0.00000	0.000	1	0.00	0.00	8.56	-0.86	-8.55	0.10	0	0	0	0
120025	120179	0.002280	0.014130	0.00675	245.10	245.10	245.10	0.00000	0.000	1	0.00	0.00	5.24	-1.23	-5.24	0.50	0	0	0	0
120026	120069	0.002290	0.011530	0.01235	224.90	224.90	224.90	0.00000	0.000	1	0.00	0.00	-14.82	-0.15	14.83	-1.17	0	0	0	0
120027	120029	0.003730	0.021630	0.03847	248.40	248.40	248.40	0.00000	0.000	1	0.00	0.00	11.30	-11.51	-11.29	7.34	0	0	0	0
120027	120034	0.004570	0.022220	0.05779	274.60	274.60	274.60	0.00000	0.000	1	0.00	0.00	38.03	-4.61	-37.97	-1.41	0	0	0	0
120027	120039	0.004220	0.020540	0.01324	291.40	291.40	291.40	0.00000	0.000	1	0.00	0.00	-51.97	15.38	52.09	-16.27	0	0	0	0
120039	120028	0.004980	0.027660	0.01386	292.00	292.00	292.00	0.00000	0.000	1	0.00	0.00	-52.86	16.19	53.00	-16.92	0	0	0	0
120028	120448	0.003110	0.020380	0.01353	292.40	292.40	292.40	0.00000	0.000	1	0.00	0.00	-53.75	16.84	53.84	-17.71	0	0	0	0
120029	120068	0.009890	0.041250	0.02041	255.60	255.60	255.60	0.00000	0.000	1	0.00	0.00	-42.22	8.26	42.39	-9.80	0	0	0	0
120072	120029	0.004830	0.024400	0.01570	236.00	236.00	236.00	0.00000	0.000	1	0.00	0.00	-53.11	14.58	53.25	-15.63	0	0	0	0
120034	120030	0.001670	0.009820	0.06258	231.80	231.80	231.80	0.00000	0.000	1	0.00	0.00	21.84	-7.89	-21.84	1.10	0	0	0	0
120069	120030	0.006400	0.036000	0.01403	228.70	228.70	228.70	0.00000	0.000	1	0.00	0.00	-17.84	0.87	17.86	-2.30	0	0	0	0
120032	120031	0.000590	0.033960	0.00000	473.90	473.90	473.90	1.00000	0.000	1	0.00	0.00	-240.23	-10.16	240.56	28.84	0	0	0	0
120032	120031	0.000590	0.033960	0.00000	473.90	473.90	473.90	1.00000	0.000	1	0.00	0.00	-240.23	-10.16	240.56	28.84	0	0	0	0
120447	120031	0.001590	0.017810	0.53404	1119.10	1119.10	1119.10	0.00000	0.000	1	0.00	0.00	378.02	-10.88	-375.91	-22.90	0	0	0	0
120031	120494	0.000930	0.012020	0.20721	1041.80	1041.80	1041.80	0.00000	0.000	1	0.00	0.00	-105.20	-34.78	105.30	13.90	0	0	0	0
120180	120032	0.002830	0.018560	0.00797	256.00	256.00	256.00	0.00000	0.000	1	0.00	0.00	9.20	-0.90	-9.20	0.07	0	0	0	0
120248	120032	0.002640	0.014780	0.01243	351.20	351.20	351.20	0.00000	0.000	1	0.00	0.00	-166.40	-11.99	167.10	14.66	0	0	0	0
120248	120032	0.002640	0.014780	0.01243	351.20	351.20	351.20	0.00000	0.000	1	0.00	0.00	-166.40	-11.99	167.10	14.66	0	0	0	0
120034	120033	0.000750	0.004640	0.00427	263.50	263.50	263.50	0.00000	0.000	1	0.00	0.00	10.73	9.07	-10.73	-9.53	0	0	0	0
120033	120035	0.003500	0.021950	0.01615	261.40	261.40	261.40	0.00000	0.000	1	0.00	0.00	9.08	9.23	-9.07	-10.95	0	0	0	0
120035	120038	0.004260	0.026260	0.02632	259.90	259.90	259.90	0.00000	0.000	1	0.00	0.00	7.19	10.35	-7.18	-13.15	0	0	0	0
120042	120036	0.002250	0.013850	0.02108	297.30	297.30	297.30	0.00000	0.000	1	0.00	0.00	67.52	1.04	-67.42	-2.72	0	0	0	0
120036	120495	0.003350	0.018480	0.00594	291.80	291.80	291.80	0.00000	0.000	1	0.00	0.00	57.82	-0.37	-57.72	0.31	0	0	0	0
120058	120037	0.003320	0.023950	0.01328	248.80	248.80	248.80	0.00000	0.000	1	0.00	0.00	-13.35	0.51	13.36	-1.90	0	0	0	0
120059	120037	0.001870	0.011860	0.00689	252.40	252.40	252.40	0.00000	0.000	1	0.00	0.00	17.35	-1.48	-17.34	0.77	0	0	0	0
120038	120040	0.003280	0.022030	0.02518	316.30	316.30	316.30	0.00000	0.000	1	0.00	0.00	-104.40	7.49	104.74	-7.97	0	0	0	0
120177	120038	0.005630	0.029060	0.01109	315.00	315.00	315.00	0.00000	0.000	1	0.00	0.00	-108.47	-3.11	109.10	5.14	0	0	0	0
120040	120067	0.007060	0.026820	0.03413	307.40	307.40	307.40	0.00000	0.000	1	0.00	0.00	-63.26	8.58	63.52	-11.26	0	0	0	0
120040	120073	0.002970	0.021160	0.01677	258.40	258.40	258.40	0.00000	0.000	1	0.00	0.00	-42.44	-0.91	42.49	-0.55	0	0	0	0
120042	120041	0.003850	0.026410	0.02175	231.80	231.80	231.80	0.00000	0.000	1	0.00	0.00	-9.51	-1.73	9.52	-0.59	0	0	0	0
120058	120041	0.006010	0.037370	0.00943	234.40	234.40	234.40	0.00000	0.000	1	0.00	0.00	11.47	-0.96	-11.47	-0.01	0	0	0	0
120183	120042	0.002890	0.014120	0.00936	266.40	266.40	266.40	0.00000	0.000	1	0.00	0.00	62.81	0.25	-62.70	-0.74	0	0	0	0
120043	120044	0.016410	0.078310	0.01822	278.00	278.00	278.00	0.00000	0.000	1	0.00	0.00	-99.72	21.33	101.32	-15.66	0	0	0	0
120043	120059	0.006910	0.036750	0.04245	297.10	297.10	297.10	0.00000	0.000	1	0.00	0.00	-45.28	-4.23	45.41	0.37	0	0	0	0
120043	120441	0.005900	0.026340	0.03176	321.00	321.00	321.00	0.00000	0.000	1	0.00	0.00	141.31	-17.70	-140.20	19.28	0	0	0	0
120185	120045	0.003950	0.019110	0.01016	252.00	252.00	252.00	0.00000	0.000	1	0.00	0.00	-59.29	2.66	59.42	-3.14	0	0	0	0
120045	120186	0.003030	0.018630	0.00715	235.10	235.10	235.10	0.00000	0.000	1	0.00	0.00	23.79	-13.42	-23.77	12.77	0	0	0	0
120045	120188	0.008720	0.039170	0.02692	284.60	284.60	284.60	0.00000	0.000	1	0.00	0.00	-85.93	16.19	86.54	-16.35	0	0	0	0
120046	120068	0.006720	0.032660	0.02440	257.00	257.00	257.00	0.00000	0.000	1	0.00	0.00	43.85	-11.59	-43.73	9.51	0	0	0	0
120071	120046	0.006110	0.038320	0.00995	239.70	239.70	239.70	0.00000	0.000	1	0.00	0.00	28.48	-7.08	-28.43	6.29	0	0	0	0
120050	120047	0.005110	0.024500	0.00933	261.00	261.00	261.00	0.00000	0.000	1	0.00	0.00	44.55	-3.87	-44.46	3.31	0	0	0	0
120047	120073	0.005250	0.021730	0.03437	260.20	260.20	260.20	0.00000	0.000	1	0.00	0.00	43.51	-3.61	-43.42	0.25	0	0	0	0
120048	120049	0.003810	0.026720	0.02107	269.10	269.10	269.10	0.00000	0.000	1	0.00	0.00	-23.17	-3.00	23.19	0.83	0	0	0	0
120048	120067	0.004670	0.023600	0.02482	269.00	269.00	269.00	0.00000	0.000	1	0.00	0.00	22.39	2.78	-22.37	-5.37	0	0	0	0
120071	120049	0.005180	0.024990	0.00915	233.10	233.10	233.10	0.00000	0.000	1	0.00	0.00	5.23	4.92	-5.22	-5.91	0	0	0	0
120049	120176	0.005920	0.027250	0.00944	236.70	236.70	236.70	0.00000	0.000	1	0.00	0.00	-19.40	4.63	19.42	-5.56	0	0	0	0
120051	120050	0.004950	0.030180	0.01387	241.80	241.80	241.80	0.00000	0.000	1	0.00	0.00	12.60	-1.61	-12.59	0.14	0	0	0	0
120060	120050	0.007050	0.039190	0.01605	221.50	221.50	221.50	0.00000	0.000	1	0.00	0.00	32.51	-5.00	-32.44	3.63	0	0	0	0
120176	120051	0.001440	0.007680	0.00472	242.80	242.80	242.80	0.00000	0.000	1	0.00	0.00	13.43	-1.96	-13.43	1.46	0	0	0	0
120054	120052	0.006430	0.034660	0.02030	223.20	223.20	223.20	0.00000	0.000	1	0.00	0.00	33.46	-8.54	-33.39	6.70	0	0	0	0
120052	120060	0.006920	0.044480	0.02178	223.10	223.10	223.10	0.00000	0.000	1	0.00	0.00	32.86	-6.86	-32.79	4.93	0	0	0	0
120054	120055	0.007030	0.040680	0.01438	302.60	302.60	302.60	0.00000	0.000	1	0.00	0.00	-124.37	22.63	125.40	-18.23	0	0	0	0
120188	120054	0.005290	0.030720	0.01164	288.80	288.80	288.80	0.00000	0.000	1	0.00	0.00	-89.63	15.45	90.03	-14.39	0	0	0	0
120055	120065	0.003470	0.022590	0.01369	263.20	263.20	263.20	0.00000	0.000	1	0.00	0.00	-53.49	19.73	53.60	-20.54	0	0	0	0
120055	180034	0.016640	0.095740	0.18067	311.80	311.80	311.80	0.00000	0.000	1	0.00	0.00	-72.16	-1.58	72.96	-13.64	0	0	0	0
120057	120061	0.006070	0.045170	0.03522	218.70	218.70	218.70	0.00000	0.000	1	0.00	0.00	3.83	-0.59	-3.83	-3.23	0	0	0	0
120143	120057	0.007310	0.033660	0.01810	218.50	218.50	218.50	0.00000	0.000	1	0.00	0.00	5.57	-14.76	-5.56	12.86	0	0	0	0
120059	120182	0.003540	0.022220	0.07739	312.20	312.20	312.20	0.00000	0.000	1	0.00	0.00	-62.83	1.09	62.96	-8.63	0	0	0	0
120061	120184	0.006290	0.030430	0.03782	192.20	192.20	192.20	0.00000	0.000	1	0.00	0.00	2.69	3.01	-2.68	-7.10	0	0	0	0
120062	120466	0.002610	0.015910	0.12165	257.80	257.80	257.80	0.00000	0.000	1	0.00	0.00	-66.53	10.08	66.65	-22.61	0	0	0	0
180051	120062	0.024310	0.120860	0.02341	258.80	258.80	258.80	0.00000	0.000	1	0.00	0.00	22.86	-2.43	-22.74	0.46	0	0	0	0
120063	120466	0.005980	0.024700	0.01036	257.70	257.70	257.70	0.00000	0.000	1	0.00	0.00	-3.99	2.92	3.99	-4.04	0	0	0	0
120064	120070	0.006440	0.036060	0.01873	251.10	251.10	251.10	0.00000	0.000	1	0.00	0.00	49.61	-11.23	-49.46	10.03	0	0	0	0
120064	120178	0.002600	0.015110	0.01611	251.30	251.30	251.30	0.00000	0.000	1	0.00	0.00	-50.37	11.08	50.43	-12.46	0	0	0	0
120065	120466	0.000710	0.004080	0.00125	261.40	261.40	261.40	0.00000	0.000	1	0.00	0.00	-54.94	20.16	54.96	-20.17	0	0	0	0
120174	120066	0.001110	0.006460	0.01127	268.40	268.40	268.40	0.00000	0.000	1	0.00	0.00	42.81	-6.02	-42.79	4.94	0	0	0	0
120066	120222	0.004650	0.032360	0.03838	265.40	265.40	265.40	0.00000	0.000	1	0.00	0.00	39.63	-5.16	-39.56	1.60	0	0	0	0
120067	120175	0.002380	0.007880	0.00347	308.50	308.50	308.50	0.00000	0.000	1	0.00	0.00	-41.34	16.57	41.38	-16.80	0	0	0	0
120070	120122	0.006230	0.029480	0.01070	249.90	249.90	249.90	0.00000	0.000	1	0.00	0.00	48.77	-10.24	-48.62	9.74	0	0	0	0
180050	120071	0.021310	0.103760	0.02478	258.00	258.00	258.00	0.00000	0.000	1	0.00	0.00	34.27	-3.69	-34.04	2.07	0	0	0	0
120074	120084	0.011020	0.049520	0.02511	311.90	311.90	311.90	0.00000	0.000	1	0.00	0.00	-20.05	4.51	20.09	-6.96	0	0	0	0
270005	120074	0.005080	0.037100	0.01133	297.90	297.90	297.90	0.00000	0.000	1	0.00	0.00	-34.26	-2.24	34.32	1.46	0	0	0	0
270011	120074	0.005010	0.026070	0.02133	281.50	281.50	281.50	0.00000	0.000	1	0.00	0.00	17.00	4.23	-16.98	-6.41	0	0	0	0
120075	120087	0.007260	0.039470	0.01521	254.80	254.80	254.80	0.00000	0.000	1	0.00	0.00	32.77	-6.55	-32.70	5.33	0	0	0	0
120075	120088	0.004530	0.027840	0.01035	262.00	262.00	262.00	0.00000	0.000	1	0.00	0.00	-0.28	0.80	0.28	-1.91	0	0	0	0
120090	120075	0.004080	0.025990	0.00538	276.80	276.80	276.80	0.00000	0.000	1	0.00	0.00	-42.47	5.70	42.54	-5.83	0	0	0	0
120124	120075	0.006710	0.034710	0.01344	296.60	296.60	296.60	0.00000	0.000	1	0.00	0.00	77.29	-10.39	-76.91	10.90	0	0	0	0
120076	120078	0.004750	0.027960	0.01084	252.80	252.80	252.80	0.00000	0.000	1	0.00	0.00	-40.08	19.15	40.17	-19.80	0	0	0	0
120076	140301	0.007540	0.037780	0.12788	281.30	281.30	281.30	0.00000	0.000	1	0.00	0.00	53.91	-6.81	-53.71	-5.93	0	0	0	0
120076	210120	0.032090	0.144890	0.09691	278.60	278.60	278.60	0.00000	0.000	1	0.00	0.00	-22.22	3.18	22.39	-12.84	0	0	0	0
270007	120076	0.002610	0.013350	0.03252	245.20	245.20	245.20	0.00000	0.000	1	0.00	0.00	-5.98	12.79	5.98	-16.28	0	0	0	0
120077	120079	0.002650	0.014720	0.01124	245.30	245.30	245.30	0.00000	0.000	1	0.00	0.00	-30.13	7.68	30.16	-8.75	0	0	0	0
120090	120077	0.004710	0.027470	0.01140	260.70	260.70	260.70	0.00000	0.000	1	0.00	0.00	16.61	-0.42	-16.60	-0.73	0	0	0	0
120077	120156	0.005770	0.035050	0.06998	289.10	289.10	289.10	0.00000	0.000	1	0.00	0.00	-67.83	8.85	68.09	-14.79	0	0	0	0
120077	120157	0.002060	0.010960	0.00762	319.10	319.10	319.10	0.00000	0.000	1	0.00	0.00	110.14	-16.19	-109.91	16.64	0	0	0	0
120157	120078	0.004330	0.013560	0.01336	254.80	254.80	254.80	0.00000	0.000	1	0.00	0.00	42.06	-20.36	-41.97	19.20	0	0	0	0
120079	120097	0.005990	0.038780	0.02080	247.80	247.80	247.80	0.00000	0.000	1	0.00	0.00	-33.32	7.70	33.38	-9.50	0	0	0	0
120082	120080	0.005530	0.036220	0.02028	251.80	251.80	251.80	0.00000	0.000	1	0.00	0.00	19.45	-8.00	-19.43	5.98	0	0	0	0
120089	120080	0.001530	0.010160	0.01055	246.30	246.30	246.30	0.00000	0.000	1	0.00	0.00	-14.73	6.38	14.73	-7.48	0	0	0	0
120081	270002	0.005830	0.027920	0.01264	293.10	293.10	293.10	0.00000	0.000	1	0.00	0.00	-51.22	4.82	51.36	-5.48	0	0	0	0
120081	270003	0.006120	0.036390	0.07971	292.30	292.30	292.30	0.00000	0.000	1	0.00	0.00	50.16	-5.12	-50.01	-2.50	0	0	0	0
120082	120165	0.002610	0.016320	0.02354	252.70	252.70	252.70	0.00000	0.000	1	0.00	0.00	-21.86	7.40	21.88	-9.82	0	0	0	0
120084	120083	0.002470	0.016500	0.01726	312.80	312.80	312.80	0.00000	0.000	1	0.00	0.00	-22.95	6.36	22.97	-8.10	0	0	0	0
120083	120154	0.003160	0.023090	0.00894	318.40	318.40	318.40	0.00000	0.000	1	0.00	0.00	-88.11	7.49	88.34	-6.73	0	0	0	0
120166	120083	0.004500	0.020460	0.01445	294.10	294.10	294.10	0.00000	0.000	1	0.00	0.00	-57.70	-0.65	57.84	-0.22	0	0	0	0
120085	120166	0.003790	0.018890	0.00951	309.30	309.30	309.30	0.00000	0.000	1	0.00	0.00	-77.44	1.72	77.66	-1.63	0	0	0	0
120085	270133	0.012970	0.061400	0.02666	306.80	306.80	306.80	0.00000	0.000	1	0.00	0.00	70.64	-3.67	-70.02	3.82	0	0	0	0
120086	120147	0.001410	0.009810	0.00795	313.80	313.80	313.80	0.00000	0.000	1	0.00	0.00	-100.27	14.87	100.41	-14.75	0	0	0	0
120086	120167	0.002120	0.010420	0.00579	312.30	312.30	312.30	0.00000	0.000	1	0.00	0.00	95.57	-15.70	-95.38	16.02	0	0	0	0
270012	120087	0.007180	0.041290	0.01834	253.10	253.10	253.10	0.00000	0.000	1	0.00	0.00	-28.73	4.75	28.79	-6.39	0	0	0	0
240112	120088	0.011030	0.043810	0.04486	263.60	263.60	263.60	0.00000	0.000	1	0.00	0.00	1.42	-6.49	-1.42	1.69	0	0	0	0
120159	120089	0.000650	0.003550	0.00614	246.00	246.00	246.00	0.00000	0.000	1	0.00	0.00	-13.35	6.11	13.35	-6.76	0	0	0	0
120090	270012	0.008250	0.055980	0.02397	238.60	238.60	238.60	0.00000	0.000	1	0.00	0.00	24.98	-5.58	-24.93	3.34	0	0	0	0
120091	120097	0.002210	0.012030	0.05094	252.50	252.50	252.50	0.00000	0.000	1	0.00	0.00	38.32	-13.33	-38.28	8.07	0	0	0	0
120091	120153	0.002110	0.013370	0.00375	294.20	294.20	294.20	0.00000	0.000	1	0.00	0.00	-1.29	4.40	1.29	-4.80	0	0	0	0
120091	120163	0.001100	0.007140	0.00295	305.00	305.00	305.00	0.00000	0.000	1	0.00	0.00	-48.13	5.91	48.15	-6.07	0	0	0	0
120092	120109	0.003500	0.019540	0.03629	286.40	286.40	286.40	0.00000	0.000	1	0.00	0.00	-28.45	-3.09	28.48	-0.61	0	0	0	0
120092	120110	0.000870	0.004500	0.00086	244.00	244.00	244.00	0.00000	0.000	1	0.00	0.00	-0.53	-3.90	0.53	3.81	0	0	0	0
120092	120167	0.004460	0.022330	0.06247	312.80	312.80	312.80	0.00000	0.000	1	0.00	0.00	28.29	6.83	-28.26	-13.24	0	0	0	0
120128	120093	0.004010	0.025450	0.00757	294.60	294.60	294.60	0.00000	0.000	1	0.00	0.00	51.37	0.74	-51.27	-0.93	0	0	0	0
120093	120160	0.005500	0.030280	0.00724	274.70	274.70	274.70	0.00000	0.000	1	0.00	0.00	46.57	0.40	-46.46	-0.57	0	0	0	0
120096	120094	0.008770	0.035190	0.00595	229.80	229.80	229.80	0.00000	0.000	1	0.00	0.00	16.36	-1.33	-16.34	0.77	0	0	0	0
120155	120094	0.003670	0.020730	0.01003	230.10	230.10	230.10	0.00000	0.000	1	0.00	0.00	-14.75	0.26	14.76	-1.30	0	0	0	0
120095	120120	0.009850	0.026860	0.06376	310.60	310.60	310.60	0.00000	0.000	1	0.00	0.00	78.97	-15.09	-78.39	9.82	0	0	0	0
120096	120128	0.006210	0.031720	0.02946	233.00	233.00	233.00	0.00000	0.000	1	0.00	0.00	-19.00	0.80	19.02	-3.88	0	0	0	0
120098	120099	0.003740	0.027410	0.01651	292.00	292.00	292.00	0.00000	0.000	1	0.00	0.00	31.20	1.60	-31.17	-3.15	0	0	0	0
120098	120100	0.004200	0.028300	0.02209	286.80	286.80	286.80	0.00000	0.000	1	0.00	0.00	37.09	-7.59	-37.04	5.54	0	0	0	0
120098	120116	0.005020	0.032400	0.02613	315.10	315.10	315.10	0.00000	0.000	1	0.00	0.00	-65.05	9.95	65.25	-11.50	0	0	0	0
120117	120098	0.004420	0.025750	0.02743	242.50	242.50	242.50	0.00000	0.000	1	0.00	0.00	5.28	1.12	-5.28	-4.11	0	0	0	0
120099	120128	0.004720	0.031030	0.01281	297.80	297.80	297.80	0.00000	0.000	1	0.00	0.00	72.35	-2.44	-72.12	2.54	0	0	0	0
120099	240059	0.004350	0.027420	0.02899	297.10	297.10	297.10	0.00000	0.000	1	0.00	0.00	-41.53	5.50	41.60	-8.21	0	0	0	0
120101	120100	0.006340	0.029130	0.01675	283.10	283.10	283.10	0.00000	0.000	1	0.00	0.00	-35.02	4.73	35.09	-6.22	0	0	0	0
120101	120103	0.005110	0.029920	0.01683	282.20	282.20	282.20	0.00000	0.000	1	0.00	0.00	33.98	-5.11	-33.92	3.60	0	0	0	0
120103	120173	0.003020	0.018740	0.01379	243.50	243.50	243.50	0.00000	0.000	1	0.00	0.00	31.21	-4.05	-31.18	2.72	0	0	0	0
120104	120106	0.003550	0.017010	0.00833	268.40	268.40	268.40	0.00000	0.000	1	0.00	0.00	-68.41	-0.57	68.56	0.41	0	0	0	0
120104	120168	0.004230	0.022830	0.01503	263.30	263.30	263.30	0.00000	0.000	1	0.00	0.00	63.11	-1.01	-62.95	0.25	0	0	0	0
120125	120105	0.005750	0.030140	0.02381	256.00	256.00	256.00	0.00000	0.000	1	0.00	0.00	-21.37	4.44	21.40	-6.92	0	0	0	0
120105	120519	0.011710	0.070170	0.01613	260.60	260.60	260.60	0.00000	0.000	1	0.00	0.00	-24.49	5.94	24.55	-7.30	0	0	0	0
120106	120173	0.007460	0.029700	0.00985	269.70	269.70	269.70	0.00000	0.000	1	0.00	0.00	-71.42	-1.09	71.78	1.43	0	0	0	0
120107	120114	0.003870	0.018840	0.01445	277.20	277.20	277.20	0.00000	0.000	1	0.00	0.00	83.50	1.24	-83.25	-1.59	0	0	0	0
120107	120129	0.003720	0.024420	0.00703	277.50	277.50	277.50	0.00000	0.000	1	0.00	0.00	-84.41	-1.39	84.66	2.23	0	0	0	0
120108	120121	0.002420	0.015300	0.02982	249.10	249.10	249.10	0.00000	0.000	1	0.00	0.00	-38.52	-8.14	38.55	5.07	0	0	0	0
120129	120108	0.004290	0.026460	0.01638	247.70	247.70	247.70	0.00000	0.000	1	0.00	0.00	-36.73	-8.99	36.79	7.54	0	0	0	0
120109	120164	0.001310	0.007160	0.00131	292.10	292.10	292.10	0.00000	0.000	1	0.00	0.00	-33.58	-0.59	33.59	0.53	0	0	0	0
120110	120127	0.001580	0.009020	0.01362	246.90	246.90	246.90	0.00000	0.000	1	0.00	0.00	-3.24	-4.56	3.25	3.12	0	0	0	0
120168	120111	0.002500	0.017280	0.01484	274.50	274.50	274.50	0.00000	0.000	1	0.00	0.00	29.88	-0.70	-29.86	-0.73	0	0	0	0
120170	120111	0.002010	0.014410	0.00480	268.50	268.50	268.50	0.00000	0.000	1	0.00	0.00	-24.45	0.49	24.46	-0.92	0	0	0	0
120112	120170	0.002630	0.016560	0.00701	302.40	302.40	302.40	0.00000	0.000	1	0.00	0.00	-66.75	5.45	66.87	-5.50	0	0	0	0
120112	120319	0.007950	0.058560	0.03739	296.20	296.20	296.20	0.00000	0.000	1	0.00	0.00	57.45	-8.46	-57.20	6.32	0	0	0	0
120149	120113	0.005020	0.021670	0.01123	336.60	336.60	336.60	0.00000	0.000	1	0.00	0.00	92.36	-12.69	-91.95	13.26	0	0	0	0
120149	120113	0.005020	0.021670	0.01123	336.60	336.60	336.60	0.00000	0.000	1	0.00	0.00	92.36	-12.69	-91.95	13.26	0	0	0	0
120315	120113	0.006520	0.029930	0.05908	335.80	335.80	335.80	0.00000	0.000	1	0.00	0.00	-89.64	9.87	90.14	-13.79	0	0	0	0
120315	120113	0.006520	0.029930	0.05908	335.80	335.80	335.80	0.00000	0.000	1	0.00	0.00	-89.64	9.87	90.14	-13.79	0	0	0	0
120114	120171	0.005170	0.029750	0.01556	276.20	276.20	276.20	0.00000	0.000	1	0.00	0.00	81.45	1.14	-81.13	-0.98	0	0	0	0
120172	120115	0.003700	0.021180	0.00867	285.20	285.20	285.20	0.00000	0.000	1	0.00	0.00	48.78	8.25	-48.69	-8.68	0	0	0	0
120115	120302	0.005220	0.028770	0.02431	280.10	280.10	280.10	0.00000	0.000	1	0.00	0.00	44.80	8.23	-44.70	-10.22	0	0	0	0
240018	120116	0.007660	0.045170	0.01210	315.10	315.10	315.10	0.00000	0.000	1	0.00	0.00	65.85	-10.91	-65.53	11.42	0	0	0	0
120118	120162	0.002720	0.015040	0.04129	288.40	288.40	288.40	0.00000	0.000	1	0.00	0.00	-7.27	1.90	7.27	-6.29	0	0	0	0
120118	120168	0.009320	0.039510	0.02312	285.30	285.30	285.30	0.00000	0.000	1	0.00	0.00	5.01	-2.35	-5.01	-0.11	0	0	0	0
240002	120119	0.009100	0.056290	0.04305	323.40	323.40	323.40	0.00000	0.000	1	0.00	0.00	92.98	-15.90	-92.24	15.79	0	0	0	0
120119	240059	0.006140	0.031970	0.01310	297.60	297.60	297.60	0.00000	0.000	1	0.00	0.00	42.46	-8.78	-42.36	7.91	0	0	0	0
120152	120120	0.001550	0.011610	0.00992	287.20	287.20	287.20	0.00000	0.000	1	0.00	0.00	-20.73	3.93	20.74	-4.94	0	0	0	0
120120	120163	0.005060	0.023230	0.01273	307.10	307.10	307.10	0.00000	0.000	1	0.00	0.00	52.35	-5.63	-52.22	4.87	0	0	0	0
120121	120125	0.003940	0.026080	0.03510	232.20	232.20	232.20	0.00000	0.000	1	0.00	0.00	23.21	-1.83	-23.19	-1.90	0	0	0	0
120129	120122	0.003030	0.017010	0.03228	249.20	249.20	249.20	0.00000	0.000	1	0.00	0.00	-48.41	6.61	48.48	-9.75	0	0	0	0
120123	120125	0.004010	0.022540	0.04283	258.60	258.60	258.60	0.00000	0.000	1	0.00	0.00	-42.77	-1.50	42.83	-2.84	0	0	0	0
120123	120173	0.007230	0.034730	0.03198	258.20	258.20	258.20	0.00000	0.000	1	0.00	0.00	42.36	1.37	-42.24	-4.30	0	0	0	0
120155	120124	0.004480	0.024720	0.00713	297.10	297.10	297.10	0.00000	0.000	1	0.00	0.00	78.65	-9.57	-78.39	10.24	0	0	0	0
120126	120178	0.003130	0.015750	0.05000	277.10	277.10	277.10	0.00000	0.000	1	0.00	0.00	61.21	-17.74	-61.10	12.87	0	0	0	0
120165	120127	0.002310	0.016000	0.01844	252.00	252.00	252.00	0.00000	0.000	1	0.00	0.00	7.95	2.82	-7.95	-4.77	0	0	0	0
120132	120130	0.004460	0.026050	0.01330	234.20	234.20	234.20	0.00000	0.000	1	0.00	0.00	21.39	-11.56	-21.36	10.28	0	0	0	0
120134	120130	0.006050	0.033390	0.02136	256.80	256.80	256.80	0.00000	0.000	1	0.00	0.00	4.24	10.13	-4.24	-12.39	0	0	0	0
120131	120132	0.004630	0.023360	0.00886	240.70	240.70	240.70	0.00000	0.000	1	0.00	0.00	67.30	-16.13	-67.09	16.23	0	0	0	0
120517	120132	0.005710	0.026590	0.01921	273.40	273.40	273.40	0.00000	0.000	1	0.00	0.00	-41.28	-13.08	41.38	11.50	0	0	0	0
120133	120144	0.009910	0.074370	0.02992	252.00	252.00	252.00	0.00000	0.000	1	0.00	0.00	-65.05	1.15	65.44	-1.37	0	0	0	0
120133	120146	0.006680	0.044740	0.02594	269.70	269.70	269.70	0.00000	0.000	1	0.00	0.00	89.97	-3.81	-89.46	4.49	0	0	0	0
120133	120197	0.003610	0.022950	0.01738	256.20	256.20	256.20	0.00000	0.000	1	0.00	0.00	-33.72	0.93	33.76	-2.52	0	0	0	0
120140	120134	0.004430	0.025160	0.02913	308.70	308.70	308.70	0.00000	0.000	1	0.00	0.00	82.00	-17.10	-81.72	15.57	0	0	0	0
120134	270095	0.005000	0.023490	0.04475	291.70	291.70	291.70	0.00000	0.000	1	0.00	0.00	67.87	-28.79	-67.63	25.09	0	0	0	0
120136	120135	0.005380	0.028820	0.00930	247.20	247.20	247.20	0.00000	0.000	1	0.00	0.00	-5.22	-0.30	5.23	-0.68	0	0	0	0
120441	120135	0.006610	0.033550	0.01873	240.90	240.90	240.90	0.00000	0.000	1	0.00	0.00	9.65	-2.27	-9.65	0.30	0	0	0	0
120145	120136	0.003460	0.022350	0.01008	249.10	249.10	249.10	0.00000	0.000	1	0.00	0.00	-3.11	-1.15	3.11	0.08	0	0	0	0
120139	120137	0.004270	0.028440	0.00917	295.10	295.10	295.10	0.00000	0.000	1	0.00	0.00	88.20	-2.03	-87.89	3.11	0	0	0	0
120137	120145	0.002780	0.018770	0.03540	288.30	288.30	288.30	0.00000	0.000	1	0.00	0.00	78.59	-6.05	-78.43	3.37	0	0	0	0
120139	120138	0.004090	0.025320	0.00929	295.60	295.60	295.60	0.00000	0.000	1	0.00	0.00	-89.00	1.88	89.30	-1.01	0	0	0	0
120138	120141	0.004940	0.026860	0.00683	273.90	273.90	273.90	0.00000	0.000	1	0.00	0.00	14.33	-7.55	-14.32	6.87	0	0	0	0
120142	120138	0.004840	0.035290	0.01083	294.50	294.50	294.50	0.00000	0.000	1	0.00	0.00	107.61	-5.50	-107.09	8.10	0	0	0	0
120141	120140	0.007190	0.041730	0.01762	325.20	325.20	325.20	0.00000	0.000	1	0.00	0.00	142.72	-20.23	-141.34	26.34	0	0	0	0
270068	120140	0.006960	0.038740	0.01657	251.10	251.10	251.10	0.00000	0.000	1	0.00	0.00	-55.97	9.44	56.17	-10.07	0	0	0	0
120199	120141	0.006940	0.046770	0.01677	339.00	339.00	339.00	0.00000	0.000	1	0.00	0.00	132.76	-7.38	-131.64	13.14	0	0	0	0
120191	120142	0.005070	0.029580	0.03308	312.50	312.50	312.50	0.00000	0.000	1	0.00	0.00	109.66	-5.61	-109.10	5.28	0	0	0	0
120143	120144	0.007100	0.036060	0.01394	252.20	252.20	252.20	0.00000	0.000	1	0.00	0.00	66.87	-1.07	-66.57	1.07	0	0	0	0
120145	120197	0.001080	0.005420	0.00803	295.70	295.70	295.70	0.00000	0.000	1	0.00	0.00	78.83	-3.13	-78.77	2.59	0	0	0	0
120521	120146	0.004520	0.026760	0.02124	278.60	278.60	278.60	0.00000	0.000	1	0.00	0.00	-87.75	4.53	88.09	-4.79	0	0	0	0
120147	120149	0.002340	0.013730	0.00184	325.80	325.80	325.80	0.00000	0.000	1	0.00	0.00	-137.26	-11.46	137.68	13.74	0	0	0	0
120150	120147	0.001730	0.010560	0.00404	309.60	309.60	309.60	0.00000	0.000	1	0.00	0.00	-29.23	-24.23	29.25	23.95	0	0	0	0
120149	120148	0.000230	0.014580	0.00000	536.30	536.30	536.30	1.00000	0.000	1	0.00	0.00	-290.46	-9.36	290.64	20.94	0	0	0	0
120149	120148	0.000230	0.014580	0.00000	536.30	536.30	536.30	1.00000	0.000	1	0.00	0.00	-290.46	-9.36	290.64	20.94	0	0	0	0
120148	120151	0.001610	0.018570	0.26922	1178.00	1178.00	1178.00	0.00000	0.000	1	0.00	0.00	-174.37	-14.54	174.82	-9.04	0	0	0	0
120351	120148	0.001230	0.011460	0.15101	1200.80	1200.80	1200.80	0.00000	0.000	1	0.00	0.00	47.46	-15.47	-47.44	-0.42	0	0	0	0
120148	240012	0.004000	0.048070	1.08588	1255.10	1255.10	1255.10	0.00000	0.000	1	0.00	0.00	-359.49	-26.91	364.36	-32.08	0	0	0	0
120150	120149	0.002810	0.016280	0.00703	330.70	330.70	330.70	0.00000	0.000	1	0.00	0.00	-134.49	-24.78	134.99	26.94	0	0	0	0
120154	120149	0.001930	0.010430	0.00432	319.70	319.70	319.70	0.00000	0.000	1	0.00	0.00	-103.14	3.19	103.33	-2.60	0	0	0	0
120150	120211	0.003040	0.014930	0.01239	356.80	356.80	356.80	0.00000	0.000	1	0.00	0.00	89.32	5.82	-89.09	-5.97	0	0	0	0
120152	120151	0.000750	0.040160	0.00000	438.90	438.90	438.90	1.00000	0.000	1	0.00	0.00	-179.70	3.17	179.92	8.95	0	0	0	0
120151	240012	0.003410	0.039800	0.52308	1238.20	1238.20	1238.20	0.00000	0.000	1	0.00	0.00	-354.75	0.09	358.76	-10.02	0	0	0	0
120156	120152	0.002250	0.015370	0.00419	294.70	294.70	294.70	0.00000	0.000	1	0.00	0.00	-75.89	12.91	76.01	-12.51	0	0	0	0
120161	120152	0.002660	0.013600	0.01126	273.60	273.60	273.60	0.00000	0.000	1	0.00	0.00	22.70	-5.75	-22.69	4.62	0	0	0	0
120152	120162	0.002420	0.007860	0.00359	327.30	327.30	327.30	0.00000	0.000	1	0.00	0.00	106.60	-9.70	-106.34	10.16	0	0	0	0
120153	120162	0.000970	0.005020	0.00263	309.50	309.50	309.50	0.00000	0.000	1	0.00	0.00	-89.40	7.12	89.47	-7.02	0	0	0	0
120153	120164	0.003570	0.020020	0.03495	316.20	316.20	316.20	0.00000	0.000	1	0.00	0.00	74.11	-7.32	-73.92	4.64	0	0	0	0
120158	120157	0.000750	0.004950	0.00148	246.20	246.20	246.20	0.00000	0.000	1	0.00	0.00	-9.45	-12.57	9.46	12.42	0	0	0	0
120157	140005	0.006420	0.047790	0.05136	285.70	285.70	285.70	0.00000	0.000	1	0.00	0.00	41.89	-13.30	-41.78	8.62	0	0	0	0
120159	120158	0.001980	0.009300	0.00642	239.70	239.70	239.70	0.00000	0.000	1	0.00	0.00	8.35	-7.54	-8.35	6.87	0	0	0	0
120160	120161	0.004060	0.029190	0.00621	257.20	257.20	257.20	0.00000	0.000	1	0.00	0.00	38.46	-1.77	-38.40	1.50	0	0	0	0
120164	120165	0.003660	0.017260	0.01175	264.60	264.60	264.60	0.00000	0.000	1	0.00	0.00	36.57	-6.22	-36.53	5.19	0	0	0	0
120167	120166	0.002910	0.018070	0.01330	267.00	267.00	267.00	0.00000	0.000	1	0.00	0.00	22.76	-3.21	-22.75	1.90	0	0	0	0
120167	120289	0.005440	0.037440	0.02837	308.00	308.00	308.00	0.00000	0.000	1	0.00	0.00	97.64	-0.39	-97.15	0.81	0	0	0	0
120169	120168	0.001320	0.006680	0.00414	272.60	272.60	272.60	0.00000	0.000	1	0.00	0.00	-27.26	1.98	27.27	-2.38	0	0	0	0
120170	120169	0.005100	0.026560	0.01779	270.50	270.50	270.50	0.00000	0.000	1	0.00	0.00	-25.50	0.55	25.53	-2.28	0	0	0	0
120170	120172	0.001700	0.009730	0.05982	248.50	248.50	248.50	0.00000	0.000	1	0.00	0.00	-18.64	3.86	18.65	-10.20	0	0	0	0
120171	120172	0.002050	0.011470	0.00909	269.20	269.20	269.20	0.00000	0.000	1	0.00	0.00	74.53	-0.52	-74.43	0.15	0	0	0	0
120181	120174	0.002240	0.010470	0.00757	307.30	307.30	307.30	0.00000	0.000	1	0.00	0.00	89.89	-3.23	-89.72	3.23	0	0	0	0
120175	120448	0.001210	0.008480	0.00416	316.20	316.20	316.20	0.00000	0.000	1	0.00	0.00	-60.68	11.40	60.72	-11.55	0	0	0	0
180047	120176	0.007080	0.041420	0.07274	288.30	288.30	288.30	0.00000	0.000	1	0.00	0.00	40.26	-13.23	-40.15	5.94	0	0	0	0
120181	120177	0.002780	0.020090	0.00817	308.20	308.20	308.20	0.00000	0.000	1	0.00	0.00	-94.14	1.95	94.37	-1.14	0	0	0	0
120180	120189	0.004010	0.019890	0.01289	260.30	260.30	260.30	0.00000	0.000	1	0.00	0.00	-11.46	0.37	11.46	-1.70	0	0	0	0
120448	120182	0.009130	0.054770	0.01008	312.80	312.80	312.80	0.00000	0.000	1	0.00	0.00	64.68	-7.37	-64.32	8.41	0	0	0	0
120183	120184	0.003570	0.025050	0.00628	221.40	221.40	221.40	0.00000	0.000	1	0.00	0.00	4.12	-6.79	-4.12	6.12	0	0	0	0
120186	120187	0.003540	0.019070	0.00666	226.20	226.20	226.20	0.00000	0.000	1	0.00	0.00	15.27	6.55	-15.26	-7.23	0	0	0	0
120190	120199	0.006780	0.029070	0.02745	340.60	340.60	340.60	0.00000	0.000	1	0.00	0.00	-189.17	34.78	191.49	-27.79	0	0	0	0
120190	270078	0.003340	0.018000	0.02161	339.40	339.40	339.40	0.00000	0.000	1	0.00	0.00	188.23	-34.93	-187.10	38.67	0	0	0	0
120191	120195	0.003830	0.019250	0.02671	260.90	260.90	260.90	0.00000	0.000	1	0.00	0.00	-42.80	4.53	42.86	-7.12	0	0	0	0
120191	160071	0.003280	0.018930	0.10909	286.40	286.40	286.40	0.00000	0.000	1	0.00	0.00	-72.16	11.18	72.33	-22.13	0	0	0	0
120196	120192	0.004450	0.027530	0.01559	300.60	300.60	300.60	0.00000	0.000	1	0.00	0.00	54.81	-10.48	-54.68	9.57	0	0	0	0
120199	120192	0.004560	0.028220	0.01311	290.20	290.20	290.20	0.00000	0.000	1	0.00	0.00	-52.76	9.03	52.88	-9.72	0	0	0	0
120193	160074	0.004020	0.028180	0.01896	302.30	302.30	302.30	0.00000	0.000	1	0.00	0.00	58.76	-10.97	-58.63	9.83	0	0	0	0
160078	120193	0.002540	0.015890	0.04047	302.50	302.50	302.50	0.00000	0.000	1	0.00	0.00	60.12	-14.52	-60.03	10.67	0	0	0	0
120194	160082	0.003830	0.021790	0.04510	264.50	264.50	264.50	0.00000	0.000	1	0.00	0.00	46.45	-13.16	-46.37	8.69	0	0	0	0
120195	160082	0.005030	0.029190	0.02195	261.60	261.60	261.60	0.00000	0.000	1	0.00	0.00	-43.64	6.97	43.73	-8.84	0	0	0	0
160074	120196	0.005760	0.037760	0.01252	301.20	301.20	301.20	0.00000	0.000	1	0.00	0.00	57.55	-10.13	-57.37	9.95	0	0	0	0
120197	120517	0.011210	0.081100	0.02606	234.40	234.40	234.40	0.00000	0.000	1	0.00	0.00	28.81	-2.56	-28.72	0.43	0	0	0	0
120199	120198	0.000490	0.030410	0.00000	463.90	463.90	463.90	1.00000	0.000	1	0.00	0.00	-144.40	10.47	144.49	-4.62	0	0	0	0
120199	120198	0.000490	0.030410	0.00000	463.90	463.90	463.90	1.00000	0.000	1	0.00	0.00	-144.40	10.47	144.49	-4.62	0	0	0	0
120440	120198	0.004000	0.040000	0.56000	1350.00	1350.00	1350.00	0.00000	0.000	1	0.00	0.00	-152.59	-16.86	153.46	-35.17	0	0	0	0
120198	160080	0.001650	0.019950	0.40484	1131.30	1131.30	1131.30	0.00000	0.000	1	0.00	0.00	-442.44	44.41	445.48	-51.55	0	0	0	0
120206	120200	0.012520	0.030130	0.00082	110.80	110.80	110.80	0.00000	0.000	1	0.00	0.00	-15.70	-0.79	15.73	0.78	0	0	0	0
120200	120212	0.025840	0.055420	0.00425	117.70	117.70	117.70	0.00000	0.000	1	0.00	0.00	-22.03	-2.43	22.15	2.25	0	0	0	0
120201	120203	0.013610	0.026440	0.00229	111.00	111.00	111.00	0.00000	0.000	1	0.00	0.00	-15.15	0.15	15.18	-0.33	0	0	0	0
120201	120204	0.019290	0.050400	0.00381	97.70	97.70	97.70	0.00000	0.000	1	0.00	0.00	7.85	-0.45	-7.84	0.08	0	0	0	0
120202	120212	0.024220	0.062380	0.00125	112.40	112.40	112.40	0.00000	0.000	1	0.00	0.00	-20.20	11.20	20.32	-11.02	0	0	0	0
120202	120367	0.051450	0.129420	0.00884	109.90	109.90	109.90	0.00000	0.000	1	0.00	0.00	17.26	-12.25	-17.04	11.86	0	0	0	0
120203	120212	0.022040	0.052790	0.00115	131.30	131.30	131.30	0.00000	0.000	1	0.00	0.00	-32.48	12.07	32.73	-11.59	0	0	0	0
120204	120300	0.009850	0.033490	0.00443	98.00	98.00	98.00	0.00000	0.000	1	0.00	0.00	5.28	-0.68	-5.27	0.23	0	0	0	0
120205	120208	0.003500	0.094610	0.00000	142.10	142.10	142.10	1.00000	0.000	1	0.00	0.00	15.85	-1.96	-15.84	2.19	0	0	0	0
120374	120205	0.003690	0.024700	0.01023	207.40	207.40	207.40	0.00000	0.000	1	0.00	0.00	15.86	-2.94	-15.85	1.96	0	0	0	0
120206	120208	0.007270	0.122180	0.00000	88.20	88.20	88.20	1.00000	0.000	1	0.00	0.00	-15.82	2.50	15.84	-2.19	0	0	0	0
120209	120206	0.017900	0.045570	0.00140	108.20	108.20	108.20	0.00000	0.000	1	0.00	0.00	-14.58	4.76	14.62	-4.80	0	0	0	0
120207	120208	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
120377	120209	0.027030	0.063930	0.00193	92.50	92.50	92.50	0.00000	0.000	1	0.00	0.00	-5.66	6.87	5.68	-7.02	0	0	0	0
120212	120210	0.063400	0.143360	0.00642	82.30	82.30	82.30	0.00000	0.000	1	0.00	0.00	-7.41	4.71	7.46	-5.27	0	0	0	0
120308	120210	0.034960	0.085580	0.00273	84.90	84.90	84.90	0.00000	0.000	1	0.00	0.00	8.76	-5.32	-8.72	5.12	0	0	0	0
120212	120211	0.001900	0.050950	0.00000	336.40	336.40	336.40	1.00000	0.000	1	0.00	0.00	-106.67	12.95	106.88	-7.32	0	0	0	0
120211	120356	0.002160	0.013570	0.08692	332.90	332.90	332.90	0.00000	0.000	1	0.00	0.00	-17.79	13.30	17.80	-22.23	0	0	0	0
120212	120297	0.019260	0.050490	0.01442	125.50	125.50	125.50	0.00000	0.000	1	0.00	0.00	17.67	-3.00	-17.61	1.65	0	0	0	0
120220	120213	0.010680	0.029490	0.00112	101.90	101.90	101.90	0.00000	0.000	1	0.00	0.00	-10.24	4.18	10.26	-4.26	0	0	0	0
120213	120223	0.008230	0.027310	0.00278	122.40	122.40	122.40	0.00000	0.000	1	0.00	0.00	-16.46	2.00	16.48	-2.22	0	0	0	0
120497	120214	0.004410	0.009290	0.00078	101.80	101.80	101.80	0.00000	0.000	1	0.00	0.00	16.71	-2.88	-16.69	2.82	0	0	0	0
120214	120499	0.004700	0.014080	0.00053	86.10	86.10	86.10	0.00000	0.000	1	0.00	0.00	9.09	-5.23	-9.09	5.19	0	0	0	0
120215	120335	0.031550	0.065790	0.00171	90.40	90.40	90.40	0.00000	0.000	1	0.00	0.00	11.43	-2.43	-11.39	2.34	0	0	0	0
120215	120499	0.032180	0.077850	0.00212	100.90	100.90	100.90	0.00000	0.000	1	0.00	0.00	-17.53	1.75	17.63	-1.75	0	0	0	0
120217	120216	0.021720	0.058070	0.00225	78.80	78.80	78.80	0.00000	0.000	1	0.00	0.00	-1.49	-2.04	1.49	1.81	0	0	0	0
120216	120497	0.028640	0.072080	0.00246	88.00	88.00	88.00	0.00000	0.000	1	0.00	0.00	-9.89	-4.07	9.92	3.89	0	0	0	0
120218	120217	0.016200	0.037430	0.00248	81.80	81.80	81.80	0.00000	0.000	1	0.00	0.00	6.52	0.43	-6.51	-0.67	0	0	0	0
120223	120218	0.018530	0.053350	0.00340	88.00	88.00	88.00	0.00000	0.000	1	0.00	0.00	11.64	1.04	-11.62	-1.33	0	0	0	0
120221	120219	0.022540	0.057730	0.00138	56.50	56.50	56.50	0.00000	0.000	1	0.00	0.00	-11.10	26.28	11.27	-26.00	0	0	0	0
120219	120256	0.022520	0.071180	0.00266	82.80	82.80	82.80	0.00000	0.000	1	0.00	0.00	-17.97	23.97	18.16	-23.65	0	0	0	0
120220	120224	0.007800	0.020740	0.00592	109.70	109.70	109.70	0.00000	0.000	1	0.00	0.00	4.39	2.34	-4.39	-2.96	0	0	0	0
120410	120220	0.017450	0.043740	0.00203	124.60	124.60	124.60	0.00000	0.000	1	0.00	0.00	-37.71	4.72	37.95	-4.33	0	0	0	0
120502	120220	0.013930	0.040220	0.00088	130.20	130.20	130.20	0.00000	0.000	1	0.00	0.00	32.67	2.54	-32.52	-2.22	0	0	0	0
120223	120222	0.000950	0.027920	0.00000	306.80	306.80	306.80	1.00000	0.000	1	0.00	0.00	-128.86	4.92	129.01	-0.52	0	0	0	0
120222	120326	0.001960	0.015460	0.05737	325.20	325.20	325.20	0.00000	0.000	1	0.00	0.00	86.66	-1.67	-86.53	-3.27	0	0	0	0
120495	120222	0.004010	0.024640	0.03248	333.60	333.60	333.60	0.00000	0.000	1	0.00	0.00	177.29	3.21	-176.11	0.59	0	0	0	0
120224	120223	0.007000	0.014440	0.00146	144.50	144.50	144.50	0.00000	0.000	1	0.00	0.00	-53.63	15.65	53.84	-15.37	0	0	0	0
120224	120404	0.017480	0.051870	0.00164	110.90	110.90	110.90	0.00000	0.000	1	0.00	0.00	6.49	-5.17	-6.48	5.03	0	0	0	0
120414	120224	0.028200	0.051240	0.00303	134.00	134.00	134.00	0.00000	0.000	1	0.00	0.00	-40.64	10.71	41.12	-10.15	0	0	0	0
120234	120225	0.009340	0.022070	0.00106	115.60	115.60	115.60	0.00000	0.000	1	0.00	0.00	1.35	5.26	-1.35	-5.35	0	0	0	0
120432	120225	0.013260	0.037130	0.00538	126.80	126.80	126.80	0.00000	0.000	1	0.00	0.00	25.64	1.65	-25.55	-1.95	0	0	0	0
120232	120226	0.008490	0.021660	0.00068	133.10	133.10	133.10	0.00000	0.000	1	0.00	0.00	21.91	2.52	-21.87	-2.49	0	0	0	0
120226	120370	0.012120	0.031320	0.00521	112.10	112.10	112.10	0.00000	0.000	1	0.00	0.00	-6.93	-1.40	6.93	0.89	0	0	0	0
120228	120227	0.001420	0.050160	0.00000	266.10	266.10	266.10	1.00000	0.000	1	0.00	0.00	-83.18	-12.76	83.29	16.32	0	0	0	0
120227	120239	0.001590	0.009720	0.01281	332.00	332.00	332.00	0.00000	0.000	1	0.00	0.00	-45.12	-3.30	45.15	2.19	0	0	0	0
120227	120398	0.002310	0.012510	0.00995	320.40	320.40	320.40	0.00000	0.000	1	0.00	0.00	-38.16	-13.03	38.20	12.22	0	0	0	0
120228	120229	0.012090	0.025030	0.00093	130.90	130.90	130.90	0.00000	0.000	1	0.00	0.00	5.89	13.00	-5.86	-13.04	0	0	0	0
120233	120228	0.009260	0.024090	0.00133	124.00	124.00	124.00	0.00000	0.000	1	0.00	0.00	-16.27	8.51	16.30	-8.56	0	0	0	0
120228	120237	0.002930	0.007570	0.00119	126.30	126.30	126.30	0.00000	0.000	1	0.00	0.00	30.00	-0.27	-29.97	0.22	0	0	0	0
120229	120243	0.002870	0.006930	0.00041	121.30	121.30	121.30	0.00000	0.000	1	0.00	0.00	-14.94	0.05	14.94	-0.07	0	0	0	0
120233	120230	0.008190	0.019490	0.00122	132.40	132.40	132.40	0.00000	0.000	1	0.00	0.00	-9.57	-26.26	9.64	26.29	0	0	0	0
120230	120240	0.008410	0.024810	0.00072	152.10	152.10	152.10	0.00000	0.000	1	0.00	0.00	-46.03	-2.09	46.21	2.54	0	0	0	0
120230	120360	0.013390	0.033280	0.00209	98.20	98.20	98.20	0.00000	0.000	1	0.00	0.00	12.79	-29.30	-12.66	29.43	0	0	0	0
120240	120231	0.009960	0.023530	0.00082	116.40	116.40	116.40	0.00000	0.000	1	0.00	0.00	0.47	18.37	-0.44	-18.37	0	0	0	0
120231	120282	0.016280	0.041100	0.00390	113.60	113.60	113.60	0.00000	0.000	1	0.00	0.00	-19.46	12.37	19.55	-12.55	0	0	0	0
120232	120242	0.003470	0.010810	0.00039	131.40	131.40	131.40	0.00000	0.000	1	0.00	0.00	-1.39	7.03	1.39	-7.06	0	0	0	0
120232	120339	0.006490	0.017490	0.01794	147.40	147.40	147.40	0.00000	0.000	1	0.00	0.00	-38.63	-11.20	38.73	9.63	0	0	0	0
120233	120237	0.013580	0.027650	0.00097	95.00	95.00	95.00	0.00000	0.000	1	0.00	0.00	-5.06	7.55	5.07	-7.62	0	0	0	0
120236	120234	0.007740	0.016140	0.00086	149.80	149.80	149.80	0.00000	0.000	1	0.00	0.00	59.09	18.05	-58.80	-17.52	0	0	0	0
120234	120243	0.010800	0.023260	0.00765	137.70	137.70	137.70	0.00000	0.000	1	0.00	0.00	31.25	3.47	-31.14	-4.00	0	0	0	0
120236	120235	0.001950	0.060590	0.00000	246.70	246.70	246.70	1.00000	0.000	1	0.00	0.00	-87.60	2.65	87.74	1.94	0	0	0	0
120416	120235	0.004430	0.022150	0.01147	302.60	302.60	302.60	0.00000	0.000	1	0.00	0.00	88.08	2.45	-87.74	-1.94	0	0	0	0
120238	120236	0.009940	0.017830	0.00043	131.40	131.40	131.40	0.00000	0.000	1	0.00	0.00	-6.72	28.40	6.80	-28.30	0	0	0	0
120238	120399	0.009440	0.023320	0.00065	127.00	127.00	127.00	0.00000	0.000	1	0.00	0.00	-9.28	-33.70	9.39	33.92	0	0	0	0
120240	120239	0.001580	0.040220	0.00000	326.20	326.20	326.20	1.00000	0.000	1	0.00	0.00	-99.58	9.49	99.74	-5.54	0	0	0	0
120356	120239	0.004270	0.019820	0.01040	333.10	333.10	333.10	0.00000	0.000	1	0.00	0.00	164.47	17.06	-163.34	-12.90	0	0	0	0
120239	120369	0.001760	0.012820	0.01086	296.10	296.10	296.10	0.00000	0.000	1	0.00	0.00	-43.45	-24.45	43.49	23.66	0	0	0	0
120240	120385	0.008270	0.027090	0.00128	130.30	130.30	130.30	0.00000	0.000	1	0.00	0.00	27.90	-36.30	-27.73	36.72	0	0	0	0
120242	120241	0.001880	0.062100	0.00000	234.40	234.40	234.40	1.00000	0.000	1	0.00	0.00	-73.60	-6.11	73.70	9.43	0	0	0	0
120275	120241	0.002510	0.017410	0.00667	308.20	308.20	308.20	0.00000	0.000	1	0.00	0.00	57.48	-4.23	-57.40	4.10	0	0	0	0
120241	120356	0.003220	0.017020	0.03981	326.40	326.40	326.40	0.00000	0.000	1	0.00	0.00	-16.30	-13.53	16.31	9.48	0	0	0	0
120242	120282	0.008790	0.021020	0.00146	156.40	156.40	156.40	0.00000	0.000	1	0.00	0.00	60.06	4.46	-59.74	-3.86	0	0	0	0
120242	120283	0.015300	0.026380	0.00093	120.30	120.30	120.30	0.00000	0.000	1	0.00	0.00	-4.65	2.91	4.65	-2.99	0	0	0	0
120250	120244	0.019430	0.044410	0.00163	102.00	102.00	102.00	0.00000	0.000	1	0.00	0.00	-13.06	6.07	13.10	-6.15	0	0	0	0
120244	120253	0.012030	0.033870	0.01366	111.50	111.50	111.50	0.00000	0.000	1	0.00	0.00	-19.20	6.00	19.25	-7.28	0	0	0	0
120246	120245	0.001940	0.058150	0.00000	205.70	205.70	205.70	1.00000	0.000	1	0.00	0.00	-83.86	-8.55	83.99	12.57	0	0	0	0
120252	120245	0.001860	0.011290	0.00626	310.10	310.10	310.10	0.00000	0.000	1	0.00	0.00	-48.28	-9.28	48.32	8.89	0	0	0	0
120258	120245	0.002620	0.014910	0.00546	312.00	312.00	312.00	0.00000	0.000	1	0.00	0.00	-70.51	21.86	70.65	-21.65	0	0	0	0
120245	120495	0.005860	0.032320	0.04055	330.30	330.30	330.30	0.00000	0.000	1	0.00	0.00	-202.97	0.18	205.28	8.30	0	0	0	0
120247	120246	0.016080	0.031710	0.00121	128.70	128.70	128.70	0.00000	0.000	1	0.00	0.00	-33.37	1.30	33.54	-1.08	0	0	0	0
120251	120246	0.007980	0.021490	0.00072	118.40	118.40	118.40	0.00000	0.000	1	0.00	0.00	-12.20	0.33	12.22	-0.37	0	0	0	0
120525	120247	0.006490	0.015550	0.00225	104.50	104.50	104.50	0.00000	0.000	1	0.00	0.00	-3.56	10.69	3.57	-10.90	0	0	0	0
120249	120248	0.002240	0.055090	0.00000	239.80	239.80	239.80	1.00000	0.000	1	0.00	0.00	-85.38	1.89	85.54	2.00	0	0	0	0
120248	120252	0.002160	0.014880	0.00721	318.40	318.40	318.40	0.00000	0.000	1	0.00	0.00	35.85	-7.98	-35.82	7.43	0	0	0	0
120309	120248	0.002440	0.014990	0.01584	313.50	313.50	313.50	0.00000	0.000	1	0.00	0.00	-129.61	0.03	130.01	0.77	0	0	0	0
120249	120250	0.026510	0.069690	0.01128	108.30	108.30	108.30	0.00000	0.000	1	0.00	0.00	20.03	-9.01	-19.91	8.16	0	0	0	0
120249	120257	0.012950	0.029910	0.00178	107.40	107.40	107.40	0.00000	0.000	1	0.00	0.00	8.69	2.94	-8.68	-3.09	0	0	0	0
120301	120249	0.030870	0.072610	0.00179	121.20	121.20	121.20	0.00000	0.000	1	0.00	0.00	-23.88	6.06	24.06	-5.82	0	0	0	0
120255	120250	0.009110	0.024430	0.00132	112.00	112.00	112.00	0.00000	0.000	1	0.00	0.00	-27.18	15.82	27.27	-15.72	0	0	0	0
120251	120253	0.023120	0.035400	0.00133	119.60	119.60	119.60	0.00000	0.000	1	0.00	0.00	-11.56	-6.62	11.60	6.55	0	0	0	0
120251	120257	0.016760	0.045710	0.00341	101.30	101.30	101.30	0.00000	0.000	1	0.00	0.00	-6.03	-3.20	6.04	2.87	0	0	0	0
120253	120252	0.002010	0.051800	0.00000	232.90	232.90	232.90	1.00000	0.000	1	0.00	0.00	-83.96	1.67	84.10	1.85	0	0	0	0
120253	120482	0.017520	0.040250	0.00485	113.50	113.50	113.50	0.00000	0.000	1	0.00	0.00	13.41	-8.94	-13.37	8.54	0	0	0	0
120254	120259	0.016450	0.042690	0.00188	145.40	145.40	145.40	0.00000	0.000	1	0.00	0.00	-11.67	-3.31	11.69	3.17	0	0	0	0
120261	120254	0.002400	0.005190	0.00014	151.10	151.10	151.10	0.00000	0.000	1	0.00	0.00	10.57	0.36	-10.56	-0.37	0	0	0	0
120408	120254	0.015100	0.034920	0.00185	109.40	109.40	109.40	0.00000	0.000	1	0.00	0.00	-16.49	-2.49	16.53	2.39	0	0	0	0
120256	120255	0.021460	0.045560	0.00169	94.20	94.20	94.20	0.00000	0.000	1	0.00	0.00	-16.26	18.24	16.38	-18.16	0	0	0	0
120256	120303	0.091720	0.204890	0.00820	109.70	109.70	109.70	0.00000	0.000	1	0.00	0.00	-6.15	4.12	6.20	-4.87	0	0	0	0
120259	120258	0.001580	0.045590	0.00000	223.60	223.60	223.60	1.00000	0.000	1	0.00	0.00	-81.99	5.17	82.09	-2.23	0	0	0	0
120258	120260	0.002890	0.017460	0.00539	261.30	261.30	261.30	0.00000	0.000	1	0.00	0.00	-11.58	-19.63	11.59	19.15	0	0	0	0
120259	120286	0.019100	0.049550	0.00662	71.40	71.40	71.40	0.00000	0.000	1	0.00	0.00	12.60	-20.34	-12.50	19.91	0	0	0	0
120261	120260	0.002320	0.056550	0.00000	188.90	188.90	188.90	1.00000	0.000	1	0.00	0.00	-76.07	-6.54	76.20	9.71	0	0	0	0
120260	120403	0.002630	0.012640	0.02686	307.70	307.70	307.70	0.00000	0.000	1	0.00	0.00	90.61	-46.51	-90.36	44.90	0	0	0	0
120260	120495	0.007370	0.041740	0.01632	321.50	321.50	321.50	0.00000	0.000	1	0.00	0.00	-178.40	17.65	180.65	-6.63	0	0	0	0
120261	120408	0.011350	0.028140	0.00233	117.90	117.90	117.90	0.00000	0.000	1	0.00	0.00	22.63	3.69	-22.57	-3.79	0	0	0	0
120482	120261	0.008480	0.024680	0.00164	103.50	103.50	103.50	0.00000	0.000	1	0.00	0.00	-14.85	0.03	14.87	-0.14	0	0	0	0
120266	120262	0.005090	0.009650	0.00131	119.10	119.10	119.10	0.00000	0.000	1	0.00	0.00	-27.97	17.99	28.02	-18.02	0	0	0	0
120262	120274	0.007700	0.017900	0.00079	143.60	143.60	143.60	0.00000	0.000	1	0.00	0.00	-52.92	15.01	53.15	-14.56	0	0	0	0
120263	120267	0.006000	0.016850	0.00074	112.50	112.50	112.50	0.00000	0.000	1	0.00	0.00	15.67	11.01	-15.65	-11.03	0	0	0	0
120288	120263	0.005580	0.014910	0.00081	146.60	146.60	146.60	0.00000	0.000	1	0.00	0.00	42.30	-20.19	-42.18	20.42	0	0	0	0
120263	120402	0.004810	0.016450	0.00844	134.60	134.60	134.60	0.00000	0.000	1	0.00	0.00	1.92	-35.68	-1.86	35.00	0	0	0	0
120264	120269	0.007940	0.018840	0.00078	134.20	134.20	134.20	0.00000	0.000	1	0.00	0.00	-17.82	-5.84	17.84	5.82	0	0	0	0
120264	120324	0.006160	0.017760	0.00421	118.00	118.00	118.00	0.00000	0.000	1	0.00	0.00	-6.68	3.20	6.69	-3.62	0	0	0	0
120265	120273	0.004530	0.012480	0.00129	180.00	180.00	180.00	0.00000	0.000	1	0.00	0.00	5.58	-52.15	-5.46	52.34	0	0	0	0
120281	120265	0.003560	0.008600	0.00387	130.70	130.70	130.70	0.00000	0.000	1	0.00	0.00	-29.35	-15.59	29.39	15.28	0	0	0	0
120265	120402	0.009250	0.024100	0.00232	170.30	170.30	170.30	0.00000	0.000	1	0.00	0.00	-60.47	27.88	60.86	-27.10	0	0	0	0
120266	120278	0.004070	0.009550	0.00260	128.90	128.90	128.90	0.00000	0.000	1	0.00	0.00	3.87	-25.39	-3.84	25.19	0	0	0	0
120267	120276	0.009850	0.023370	0.00060	119.20	119.20	119.20	0.00000	0.000	1	0.00	0.00	-13.35	7.14	13.38	-7.15	0	0	0	0
120269	120268	0.000890	0.032530	0.00000	299.10	299.10	299.10	1.00000	0.000	1	0.00	0.00	-114.28	-3.74	114.39	7.87	0	0	0	0
120268	120275	0.003140	0.012820	0.00705	271.00	271.00	271.00	0.00000	0.000	1	0.00	0.00	48.17	-1.95	-48.10	1.51	0	0	0	0
120268	120336	0.003850	0.020290	0.03218	320.00	320.00	320.00	0.00000	0.000	1	0.00	0.00	-162.56	-5.92	163.55	7.75	0	0	0	0
120269	120274	0.009160	0.024480	0.00134	155.40	155.40	155.40	0.00000	0.000	1	0.00	0.00	65.33	-15.98	-64.93	16.92	0	0	0	0
120269	120284	0.007960	0.028180	0.00087	110.20	110.20	110.20	0.00000	0.000	1	0.00	0.00	6.81	8.70	-6.80	-8.75	0	0	0	0
120270	120283	0.010660	0.024370	0.00185	129.20	129.20	129.20	0.00000	0.000	1	0.00	0.00	34.17	2.40	-34.05	-2.31	0	0	0	0
120270	120288	0.004700	0.009340	0.00595	139.80	139.80	139.80	0.00000	0.000	1	0.00	0.00	-48.57	-4.13	48.68	3.73	0	0	0	0
120272	120271	0.005640	0.014620	0.00226	127.80	127.80	127.80	0.00000	0.000	1	0.00	0.00	36.78	19.03	-36.68	-19.01	0	0	0	0
120271	120373	0.013230	0.029120	0.00377	101.60	101.60	101.60	0.00000	0.000	1	0.00	0.00	8.18	13.71	-8.15	-14.02	0	0	0	0
120280	120272	0.009920	0.020900	0.00211	142.10	142.10	142.10	0.00000	0.000	1	0.00	0.00	56.87	9.14	-56.56	-8.69	0	0	0	0
120272	120281	0.012160	0.032350	0.00069	106.90	106.90	106.90	0.00000	0.000	1	0.00	0.00	-6.42	-14.75	6.45	14.76	0	0	0	0
120280	120273	0.020060	0.056200	0.00095	114.10	114.10	114.10	0.00000	0.000	1	0.00	0.00	15.04	-17.20	-14.94	17.38	0	0	0	0
120274	120276	0.003590	0.010690	0.00464	126.10	126.10	126.10	0.00000	0.000	1	0.00	0.00	-11.63	-5.15	11.63	4.69	0	0	0	0
120276	120275	0.001790	0.054000	0.00000	234.30	234.30	234.30	1.00000	0.000	1	0.00	0.00	-87.54	0.09	87.67	3.94	0	0	0	0
120287	120275	0.002610	0.014030	0.00586	303.90	303.90	303.90	0.00000	0.000	1	0.00	0.00	97.29	1.90	-97.05	-1.22	0	0	0	0
120276	120386	0.015120	0.037060	0.00637	125.00	125.00	125.00	0.00000	0.000	1	0.00	0.00	33.73	-4.93	-33.56	4.70	0	0	0	0
120278	120277	0.001350	0.043600	0.00000	60.90	60.90	60.90	1.00000	0.000	1	0.00	0.00	-9.94	-21.94	9.94	22.19	0	0	0	0
120278	120277	0.001350	0.043600	0.00000	60.90	60.90	60.90	1.00000	0.000	1	0.00	0.00	-9.94	-21.94	9.94	22.19	0	0	0	0
120277	120311	0.002340	0.015360	0.01514	308.90	308.90	308.90	0.00000	0.000	1	0.00	0.00	-86.03	-12.29	86.20	11.80	0	0	0	0
120371	120277	0.001470	0.008960	0.00688	273.20	273.20	273.20	0.00000	0.000	1	0.00	0.00	-66.07	31.82	66.14	-32.08	0	0	0	0
120386	120278	0.013230	0.034560	0.00099	103.40	103.40	103.40	0.00000	0.000	1	0.00	0.00	5.51	-12.24	-5.49	12.19	0	0	0	0
120280	120279	0.000800	0.027210	0.00000	287.70	287.70	287.70	1.00000	0.000	1	0.00	0.00	-112.81	-8.36	112.91	11.69	0	0	0	0
120279	120433	0.004390	0.026480	0.01465	304.00	304.00	304.00	0.00000	0.000	1	0.00	0.00	-112.91	-11.69	113.44	13.37	0	0	0	0
120323	120280	0.015330	0.038200	0.00095	103.90	103.90	103.90	0.00000	0.000	1	0.00	0.00	-10.55	-15.34	10.60	15.37	0	0	0	0
120282	120285	0.006800	0.020040	0.00115	146.10	146.10	146.10	0.00000	0.000	1	0.00	0.00	15.09	7.61	-15.07	-7.67	0	0	0	0
120284	120523	0.012890	0.031810	0.00485	106.20	106.20	106.20	0.00000	0.000	1	0.00	0.00	-8.10	6.87	8.12	-7.33	0	0	0	0
120368	120285	0.009490	0.028340	0.00147	122.20	122.20	122.20	0.00000	0.000	1	0.00	0.00	12.54	2.03	-12.53	-2.13	0	0	0	0
120288	120287	0.001420	0.039750	0.00000	352.00	352.00	352.00	1.00000	0.000	1	0.00	0.00	-139.61	1.48	139.88	6.02	0	0	0	0
120287	120330	0.004810	0.025890	0.02793	327.00	327.00	327.00	0.00000	0.000	1	0.00	0.00	-153.98	-6.74	155.08	9.73	0	0	0	0
120287	120340	0.001410	0.007820	0.00276	312.50	312.50	312.50	0.00000	0.000	1	0.00	0.00	-83.19	-1.19	83.28	1.42	0	0	0	0
120342	120288	0.002440	0.007070	0.00086	139.70	139.70	139.70	0.00000	0.000	1	0.00	0.00	-24.21	-8.42	24.23	8.38	0	0	0	0
120290	120289	0.001580	0.049320	0.00000	182.00	182.00	182.00	1.00000	0.000	1	0.00	0.00	-58.78	-3.48	58.83	5.13	0	0	0	0
120292	120289	0.004910	0.028720	0.01314	268.80	268.80	268.80	0.00000	0.000	1	0.00	0.00	-38.24	4.98	38.32	-5.94	0	0	0	0
120291	120290	0.018560	0.055650	0.00261	98.50	98.50	98.50	0.00000	0.000	1	0.00	0.00	-13.88	-1.12	13.92	0.95	0	0	0	0
120294	120290	0.016110	0.046130	0.00249	93.90	93.90	93.90	0.00000	0.000	1	0.00	0.00	-6.42	1.27	6.43	-1.51	0	0	0	0
120290	120295	0.026120	0.071870	0.00238	108.40	108.40	108.40	0.00000	0.000	1	0.00	0.00	14.60	-1.30	-14.55	1.20	0	0	0	0
120298	120290	0.018390	0.043850	0.00217	104.90	104.90	104.90	0.00000	0.000	1	0.00	0.00	-5.02	-0.55	5.03	0.34	0	0	0	0
120294	120291	0.034610	0.082920	0.00259	78.40	78.40	78.40	0.00000	0.000	1	0.00	0.00	5.67	0.84	-5.66	-1.08	0	0	0	0
120291	270134	0.029120	0.073510	0.00401	105.80	105.80	105.80	0.00000	0.000	1	0.00	0.00	8.94	-1.41	-8.92	1.06	0	0	0	0
120293	120292	0.001320	0.046210	0.00000	82.70	82.70	82.70	1.00000	0.000	1	0.00	0.00	-38.23	5.64	38.24	-4.98	0	0	0	0
120293	120294	0.037880	0.085820	0.00132	91.30	91.30	91.30	0.00000	0.000	1	0.00	0.00	5.36	3.51	-5.34	-3.61	0	0	0	0
120293	120299	0.014010	0.042820	0.00159	83.50	83.50	83.50	0.00000	0.000	1	0.00	0.00	-1.83	2.18	1.83	-2.34	0	0	0	0
270128	120293	0.017140	0.033720	0.00567	118.20	118.20	118.20	0.00000	0.000	1	0.00	0.00	-29.43	11.66	29.60	-11.93	0	0	0	0
120295	120296	0.021680	0.050510	0.00302	92.70	92.70	92.70	0.00000	0.000	1	0.00	0.00	5.75	-2.78	-5.74	2.49	0	0	0	0
120296	270131	0.029880	0.067410	0.00236	109.50	109.50	109.50	0.00000	0.000	1	0.00	0.00	11.39	1.78	-11.35	-1.94	0	0	0	0
270176	120296	0.021680	0.057690	0.00196	107.60	107.60	107.60	0.00000	0.000	1	0.00	0.00	6.94	4.56	-6.93	-4.72	0	0	0	0
120297	120298	0.029840	0.082070	0.00166	92.40	92.40	92.40	0.00000	0.000	1	0.00	0.00	10.00	1.01	-9.98	-1.10	0	0	0	0
120299	120297	0.035260	0.100920	0.00979	85.00	85.00	85.00	0.00000	0.000	1	0.00	0.00	-3.71	2.04	3.72	-3.04	0	0	0	0
120300	120318	0.008110	0.020070	0.00270	115.70	115.70	115.70	0.00000	0.000	1	0.00	0.00	-6.83	-3.54	6.83	3.27	0	0	0	0
120303	120301	0.020630	0.051870	0.00138	110.60	110.60	110.60	0.00000	0.000	1	0.00	0.00	4.95	10.32	-4.92	-10.39	0	0	0	0
120303	120302	0.001820	0.055980	0.00000	153.30	153.30	153.30	1.00000	0.000	1	0.00	0.00	-35.05	-4.36	35.07	5.03	0	0	0	0
120321	120302	0.001620	0.007410	0.02261	318.80	318.80	318.80	0.00000	0.000	1	0.00	0.00	-89.59	23.47	89.72	-25.23	0	0	0	0
120308	120303	0.022730	0.054120	0.00232	93.80	93.80	93.80	0.00000	0.000	1	0.00	0.00	-13.96	3.52	14.00	-3.65	0	0	0	0
120304	120318	0.008160	0.022660	0.00054	119.20	119.20	119.20	0.00000	0.000	1	0.00	0.00	-14.32	20.66	14.37	-20.58	0	0	0	0
120304	120382	0.005980	0.016010	0.01376	120.80	120.80	120.80	0.00000	0.000	1	0.00	0.00	1.02	-24.27	-0.99	22.91	0	0	0	0
120305	120312	0.006180	0.016110	0.00051	123.00	123.00	123.00	0.00000	0.000	1	0.00	0.00	-13.09	0.90	13.10	-0.92	0	0	0	0
120373	120305	0.010300	0.018140	0.00154	115.80	115.80	115.80	0.00000	0.000	1	0.00	0.00	4.11	3.69	-4.11	-3.84	0	0	0	0
120307	120306	0.005970	0.016640	0.00264	141.60	141.60	141.60	0.00000	0.000	1	0.00	0.00	36.77	3.48	-36.69	-3.53	0	0	0	0
120310	120306	0.013590	0.030950	0.00091	154.30	154.30	154.30	0.00000	0.000	1	0.00	0.00	37.04	-1.43	-36.86	1.75	0	0	0	0
120306	120312	0.009930	0.021620	0.00344	148.80	148.80	148.80	0.00000	0.000	1	0.00	0.00	55.44	0.65	-55.14	-0.35	0	0	0	0
120310	120307	0.003790	0.009270	0.00500	172.30	172.30	172.30	0.00000	0.000	1	0.00	0.00	59.88	-5.64	-59.75	5.45	0	0	0	0
120323	120307	0.010870	0.035100	0.00137	133.20	133.20	133.20	0.00000	0.000	1	0.00	0.00	-13.35	9.94	13.38	-9.98	0	0	0	0
120310	120309	0.002000	0.048280	0.00000	309.60	309.60	309.60	1.00000	0.000	1	0.00	0.00	-129.28	7.89	129.61	-0.03	0	0	0	0
120310	120316	0.016590	0.032400	0.00321	135.00	135.00	135.00	0.00000	0.000	1	0.00	0.00	-9.40	-3.20	9.42	2.90	0	0	0	0
120320	120310	0.008860	0.021100	0.00311	123.90	123.90	123.90	0.00000	0.000	1	0.00	0.00	-14.47	12.33	14.50	-12.57	0	0	0	0
120322	120310	0.005040	0.012390	0.00123	145.10	145.10	145.10	0.00000	0.000	1	0.00	0.00	27.36	4.00	-27.32	-4.04	0	0	0	0
120311	120314	0.002440	0.066410	0.00000	141.00	141.00	141.00	1.00000	0.000	1	0.00	0.00	12.58	10.06	-12.58	-9.89	0	0	0	0
120319	120311	0.002010	0.010320	0.00650	316.90	316.90	316.90	0.00000	0.000	1	0.00	0.00	98.97	22.17	-98.78	-21.86	0	0	0	0
120312	120314	0.007730	0.147890	0.00000	87.50	87.50	87.50	1.00000	0.000	1	0.00	0.00	-12.56	-9.53	12.58	9.89	0	0	0	0
120313	120314	0.000000	0.010000	0.00000	100.00	100.00	100.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
120316	120315	0.001750	0.045160	0.00000	194.90	194.90	194.90	1.00000	0.000	1	0.00	0.00	-52.92	-18.60	52.97	19.98	0	0	0	0
120319	120315	0.001750	0.008620	0.00544	328.20	328.20	328.20	0.00000	0.000	1	0.00	0.00	-152.36	80.76	152.85	-78.93	0	0	0	0
120315	120321	0.001240	0.009260	0.00401	296.70	296.70	296.70	0.00000	0.000	1	0.00	0.00	-26.55	39.21	26.58	-39.43	0	0	0	0
120318	120317	0.002150	0.058800	0.00000	224.30	224.30	224.30	1.00000	0.000	1	0.00	0.00	-81.76	-10.27	81.90	14.11	0	0	0	0
120317	120319	0.002020	0.009940	0.00639	301.10	301.10	301.10	0.00000	0.000	1	0.00	0.00	-81.90	-14.11	82.03	14.08	0	0	0	0
120318	120377	0.009640	0.023140	0.00413	92.70	92.70	92.70	0.00000	0.000	1	0.00	0.00	8.76	10.37	-8.74	-10.76	0	0	0	0
120320	120319	0.001730	0.057730	0.00000	98.20	98.20	98.20	1.00000	0.000	1	0.00	0.00	-28.53	-24.83	28.56	25.63	0	0	0	0
120322	120321	0.001220	0.041180	0.00000	276.50	276.50	276.50	1.00000	0.000	1	0.00	0.00	-62.96	-14.30	63.01	15.96	0	0	0	0
120324	120333	0.010040	0.016860	0.00143	137.50	137.50	137.50	0.00000	0.000	1	0.00	0.00	-48.16	7.46	48.40	-7.22	0	0	0	0
120324	120341	0.008030	0.021200	0.00134	133.30	133.30	133.30	0.00000	0.000	1	0.00	0.00	11.18	-11.84	-11.16	11.76	0	0	0	0
120341	120325	0.004530	0.011670	0.00026	151.50	151.50	151.50	0.00000	0.000	1	0.00	0.00	63.00	-26.48	-62.79	26.98	0	0	0	0
120325	120342	0.007130	0.018620	0.00307	124.00	124.00	124.00	0.00000	0.000	1	0.00	0.00	-6.81	-3.63	6.81	3.32	0	0	0	0
120325	120393	0.012580	0.036760	0.00412	152.10	152.10	152.10	0.00000	0.000	1	0.00	0.00	60.50	-24.64	-59.98	25.74	0	0	0	0
120327	120326	0.001690	0.038490	0.00000	356.40	356.40	356.40	1.00000	0.000	1	0.00	0.00	-138.11	-3.27	138.42	10.32	0	0	0	0
120326	120330	0.003060	0.016580	0.00988	308.90	308.90	308.90	0.00000	0.000	1	0.00	0.00	-71.64	-5.07	71.79	4.84	0	0	0	0
120326	120336	0.002830	0.012060	0.00510	297.60	297.60	297.60	0.00000	0.000	1	0.00	0.00	19.75	-1.98	-19.74	1.49	0	0	0	0
120327	120333	0.006200	0.016180	0.00211	155.50	155.50	155.50	0.00000	0.000	1	0.00	0.00	76.65	2.38	-76.30	-1.68	0	0	0	0
120327	120334	0.007680	0.016490	0.00026	137.70	137.70	137.70	0.00000	0.000	1	0.00	0.00	35.96	-1.82	-35.87	2.00	0	0	0	0
120329	120328	0.001870	0.052770	0.00000	282.70	282.70	282.70	1.00000	0.000	1	0.00	0.00	-112.01	-2.16	112.24	8.53	0	0	0	0
120336	120328	0.002200	0.012490	0.00917	274.80	274.80	274.80	0.00000	0.000	1	0.00	0.00	42.40	-8.74	-42.36	7.99	0	0	0	0
120328	120517	0.002470	0.013440	0.04290	295.60	295.60	295.60	0.00000	0.000	1	0.00	0.00	-69.88	-16.52	69.99	12.65	0	0	0	0
120329	120332	0.011590	0.026530	0.00265	120.10	120.10	120.10	0.00000	0.000	1	0.00	0.00	-13.68	6.18	13.70	-6.39	0	0	0	0
120329	120395	0.009380	0.021620	0.02433	176.10	176.10	176.10	0.00000	0.000	1	0.00	0.00	90.79	-15.61	-90.03	14.85	0	0	0	0
120331	120330	0.002230	0.063630	0.00000	209.00	209.00	209.00	1.00000	0.000	1	0.00	0.00	-87.83	-1.45	88.00	6.14	0	0	0	0
120441	120330	0.002500	0.012170	0.01512	359.10	359.10	359.10	0.00000	0.000	1	0.00	0.00	184.78	-5.31	-183.98	7.62	0	0	0	0
120441	120330	0.002500	0.012170	0.01512	359.10	359.10	359.10	0.00000	0.000	1	0.00	0.00	184.78	-5.31	-183.98	7.62	0	0	0	0
120501	120330	0.002280	0.014980	0.00968	309.00	309.00	309.00	0.00000	0.000	1	0.00	0.00	-53.01	35.49	53.10	-35.94	0	0	0	0
120331	120337	0.009530	0.023100	0.00342	126.70	126.70	126.70	0.00000	0.000	1	0.00	0.00	-31.74	12.80	31.85	-12.90	0	0	0	0
120331	120407	0.008100	0.024480	0.01068	139.70	139.70	139.70	0.00000	0.000	1	0.00	0.00	33.80	-9.54	-33.70	8.70	0	0	0	0
120410	120331	0.020560	0.043880	0.00348	105.90	105.90	105.90	0.00000	0.000	1	0.00	0.00	-9.65	-1.41	9.67	1.09	0	0	0	0
120489	120331	0.007210	0.021330	0.00144	114.30	114.30	114.30	0.00000	0.000	1	0.00	0.00	-32.13	9.45	32.21	-9.37	0	0	0	0
120332	120407	0.010350	0.025660	0.02737	142.50	142.50	142.50	0.00000	0.000	1	0.00	0.00	-37.10	0.59	37.24	-3.11	0	0	0	0
120334	120409	0.012960	0.026670	0.00319	117.30	117.30	117.30	0.00000	0.000	1	0.00	0.00	15.87	-7.70	-15.83	7.45	0	0	0	0
120335	120489	0.010210	0.026910	0.00223	81.60	81.60	81.60	0.00000	0.000	1	0.00	0.00	4.49	-3.17	-4.49	2.94	0	0	0	0
120337	120336	0.001770	0.043470	0.00000	192.70	192.70	192.70	1.00000	0.000	1	0.00	0.00	-75.85	2.10	75.95	0.28	0	0	0	0
120336	120441	0.005050	0.028020	0.01388	335.40	335.40	335.40	0.00000	0.000	1	0.00	0.00	-131.08	-0.39	131.91	3.51	0	0	0	0
120336	120441	0.005050	0.028020	0.01388	335.40	335.40	335.40	0.00000	0.000	1	0.00	0.00	-131.08	-0.39	131.91	3.51	0	0	0	0
120339	120338	0.001530	0.039900	0.00000	302.10	302.10	302.10	1.00000	0.000	1	0.00	0.00	-137.09	2.96	137.37	4.33	0	0	0	0
120340	120338	0.002150	0.011380	0.00529	314.10	314.10	314.10	0.00000	0.000	1	0.00	0.00	137.77	5.86	-137.37	-4.33	0	0	0	0
120475	120339	0.011800	0.028850	0.00378	140.00	140.00	140.00	0.00000	0.000	1	0.00	0.00	-36.09	33.58	36.37	-33.30	0	0	0	0
120341	120340	0.001470	0.044420	0.00000	333.20	333.20	333.20	1.00000	0.000	1	0.00	0.00	-125.94	-7.58	126.17	14.47	0	0	0	0
120340	120441	0.004360	0.032280	0.03016	342.60	342.60	342.60	0.00000	0.000	1	0.00	0.00	-173.61	-10.88	174.88	17.08	0	0	0	0
120340	120441	0.004360	0.032280	0.03016	342.60	342.60	342.60	0.00000	0.000	1	0.00	0.00	-173.61	-10.88	174.88	17.08	0	0	0	0
120343	120345	0.016960	0.046250	0.00128	113.00	113.00	113.00	0.00000	0.000	1	0.00	0.00	31.30	-10.54	-31.12	10.90	0	0	0	0
120348	120343	0.013830	0.034680	0.00642	125.60	125.60	125.60	0.00000	0.000	1	0.00	0.00	41.84	-7.66	-41.60	7.60	0	0	0	0
120344	120347	0.018090	0.055920	0.00379	113.40	113.40	113.40	0.00000	0.000	1	0.00	0.00	13.61	-14.41	-13.54	14.23	0	0	0	0
120349	120344	0.016860	0.045400	0.00178	121.30	121.30	121.30	0.00000	0.000	1	0.00	0.00	20.40	-12.98	-20.31	13.06	0	0	0	0
120345	120347	0.020250	0.061020	0.00197	106.30	106.30	106.30	0.00000	0.000	1	0.00	0.00	24.32	-13.08	-24.17	13.33	0	0	0	0
120347	120346	0.032500	0.082500	0.00408	135.10	135.10	135.10	0.00000	0.000	1	0.00	0.00	31.51	-28.24	-30.96	29.23	0	0	0	0
120346	270120	0.027930	0.045870	0.00229	132.10	132.10	132.10	0.00000	0.000	1	0.00	0.00	25.66	-30.13	-25.25	30.56	0	0	0	0
120348	120489	0.018450	0.050550	0.01043	133.20	133.20	133.20	0.00000	0.000	1	0.00	0.00	-47.84	6.31	48.26	-6.26	0	0	0	0
120349	120428	0.029310	0.055720	0.01092	121.90	121.90	121.90	0.00000	0.000	1	0.00	0.00	0.42	11.49	-0.38	-12.51	0	0	0	0
120349	120508	0.023130	0.060960	0.00159	118.20	118.20	118.20	0.00000	0.000	1	0.00	0.00	-23.09	1.05	23.21	-0.89	0	0	0	0
120350	270114	0.015720	0.043550	0.00150	122.50	122.50	122.50	0.00000	0.000	1	0.00	0.00	7.14	2.74	-7.13	-2.88	0	0	0	0
120350	270120	0.012040	0.031200	0.00422	123.50	123.50	123.50	0.00000	0.000	1	0.00	0.00	-7.79	-2.97	7.79	2.54	0	0	0	0
120352	120351	0.000220	0.014560	0.00000	553.70	553.70	553.70	1.00000	0.000	1	0.00	0.00	-362.94	-38.79	363.21	57.22	0	0	0	0
120352	120351	0.000220	0.014560	0.00000	553.70	553.70	553.70	1.00000	0.000	1	0.00	0.00	-362.94	-38.79	363.21	57.22	0	0	0	0
120437	120351	0.001240	0.014970	0.39995	1172.60	1172.60	1172.60	0.00000	0.000	1	0.00	0.00	773.41	0.32	-766.55	39.54	0	0	0	0
270001	120351	0.001590	0.019930	0.50163	1124.70	1124.70	1124.70	0.00000	0.000	1	0.00	0.00	7.36	-1.75	-7.35	-51.97	0	0	0	0
120352	120355	0.002510	0.092220	0.00000	141.00	141.00	141.00	1.00000	0.000	1	0.00	0.00	45.43	-5.52	-45.38	7.36	0	0	0	0
120356	120352	0.002810	0.017860	0.01164	370.00	370.00	370.00	0.00000	0.000	1	0.00	0.00	-150.25	-22.11	150.88	24.87	0	0	0	0
120356	120352	0.002810	0.017860	0.01164	370.00	370.00	370.00	0.00000	0.000	1	0.00	0.00	-150.25	-22.11	150.88	24.87	0	0	0	0
120363	120352	0.004810	0.033450	0.01102	345.80	345.80	345.80	0.00000	0.000	1	0.00	0.00	-124.35	-8.29	125.08	12.16	0	0	0	0
120363	120352	0.004810	0.033450	0.01102	345.80	345.80	345.80	0.00000	0.000	1	0.00	0.00	-124.35	-8.29	125.08	12.16	0	0	0	0
120352	120380	0.007870	0.038440	0.01538	327.70	327.70	327.70	0.00000	0.000	1	0.00	0.00	128.53	9.04	-127.29	-4.57	0	0	0	0
120353	120355	0.010320	0.171130	0.00000	87.50	87.50	87.50	1.00000	0.000	1	0.00	0.00	-45.17	10.76	45.38	-7.36	0	0	0	0
120353	120361	0.022880	0.041770	0.00073	109.30	109.30	109.30	0.00000	0.000	1	0.00	0.00	0.54	-4.63	-0.53	4.55	0	0	0	0
120365	120353	0.019140	0.060290	0.00146	100.40	100.40	100.40	0.00000	0.000	1	0.00	0.00	-23.42	10.85	23.53	-10.64	0	0	0	0
120354	120355	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
120356	120359	0.003170	0.084670	0.00000	140.30	140.30	140.30	1.00000	0.000	1	0.00	0.00	33.82	-0.79	-33.78	1.73	0	0	0	0
120357	120359	0.012800	0.192390	0.00000	84.70	84.70	84.70	1.00000	0.000	1	0.00	0.00	-33.64	3.85	33.78	-1.73	0	0	0	0
120360	120357	0.005280	0.016160	0.00071	88.80	88.80	88.80	0.00000	0.000	1	0.00	0.00	-5.54	-34.93	5.60	35.05	0	0	0	0
120357	120367	0.009220	0.030460	0.00067	95.40	95.40	95.40	0.00000	0.000	1	0.00	0.00	7.14	-44.30	-6.96	44.82	0	0	0	0
120358	120359	0.000000	0.010000	0.00000	150.00	150.00	150.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
120361	120362	0.015270	0.038950	0.00054	97.20	97.20	97.20	0.00000	0.000	1	0.00	0.00	-16.17	38.27	16.41	-37.71	0	0	0	0
120362	120364	0.012310	0.028470	0.00327	115.50	115.50	115.50	0.00000	0.000	1	0.00	0.00	-28.31	35.76	28.55	-35.54	0	0	0	0
120364	120363	0.002050	0.052270	0.00000	291.00	291.00	291.00	1.00000	0.000	1	0.00	0.00	-101.59	21.77	101.80	-16.39	0	0	0	0
120363	120369	0.002200	0.012090	0.01983	319.50	319.50	319.50	0.00000	0.000	1	0.00	0.00	103.09	23.29	-102.85	-24.01	0	0	0	0
120363	120380	0.003430	0.017850	0.00717	300.00	300.00	300.00	0.00000	0.000	1	0.00	0.00	43.82	9.69	-43.76	-10.08	0	0	0	0
120366	120364	0.012260	0.024850	0.00106	136.20	136.20	136.20	0.00000	0.000	1	0.00	0.00	-35.08	-8.57	35.24	8.77	0	0	0	0
120365	120367	0.009130	0.020540	0.00176	110.90	110.90	110.90	0.00000	0.000	1	0.00	0.00	-4.88	61.27	5.20	-60.75	0	0	0	0
120378	120366	0.022490	0.037490	0.00195	137.60	137.60	137.60	0.00000	0.000	1	0.00	0.00	-8.76	-4.76	8.78	4.59	0	0	0	0
120370	120368	0.010680	0.026440	0.00065	151.20	151.20	151.20	0.00000	0.000	1	0.00	0.00	36.09	9.93	-35.94	-9.63	0	0	0	0
120370	120369	0.000970	0.026000	0.00000	408.50	408.50	408.50	1.00000	0.000	1	0.00	0.00	-93.18	-7.18	93.26	9.41	0	0	0	0
120380	120369	0.001900	0.013620	0.00424	291.60	291.60	291.60	0.00000	0.000	1	0.00	0.00	33.93	8.78	-33.91	-9.05	0	0	0	0
120370	120384	0.006580	0.015790	0.00087	145.40	145.40	145.40	0.00000	0.000	1	0.00	0.00	12.06	-10.94	-12.04	10.89	0	0	0	0
120372	120371	0.001380	0.043020	0.00000	174.20	174.20	174.20	1.00000	0.000	1	0.00	0.00	-66.00	34.02	66.07	-31.82	0	0	0	0
120372	120383	0.009810	0.024860	0.00132	123.40	123.40	123.40	0.00000	0.000	1	0.00	0.00	36.20	-39.92	-35.93	40.45	0	0	0	0
120375	120373	0.011580	0.029950	0.00114	118.00	118.00	118.00	0.00000	0.000	1	0.00	0.00	14.19	-4.59	-14.16	4.54	0	0	0	0
120375	120374	0.002320	0.063240	0.00000	153.40	153.40	153.40	1.00000	0.000	1	0.00	0.00	-44.69	-5.51	44.73	6.78	0	0	0	0
120374	120380	0.003690	0.019540	0.01237	282.70	282.70	282.70	0.00000	0.000	1	0.00	0.00	-60.59	-3.84	60.72	3.28	0	0	0	0
120378	120376	0.009560	0.027060	0.00203	117.10	117.10	117.10	0.00000	0.000	1	0.00	0.00	26.07	-22.44	-25.96	22.54	0	0	0	0
120376	120382	0.014560	0.030380	0.00096	100.00	100.00	100.00	0.00000	0.000	1	0.00	0.00	1.36	-28.94	-1.25	29.09	0	0	0	0
120378	120379	0.012790	0.032600	0.00078	146.70	146.70	146.70	0.00000	0.000	1	0.00	0.00	-34.61	23.40	34.83	-22.93	0	0	0	0
120379	120381	0.005620	0.014230	0.00071	160.70	160.70	160.70	0.00000	0.000	1	0.00	0.00	-53.93	17.23	54.11	-16.85	0	0	0	0
120381	120380	0.001240	0.042100	0.00000	284.80	284.80	284.80	1.00000	0.000	1	0.00	0.00	-76.33	-0.20	76.40	2.59	0	0	0	0
120381	120384	0.009820	0.020310	0.00230	142.50	142.50	142.50	0.00000	0.000	1	0.00	0.00	1.72	11.15	-1.71	-11.36	0	0	0	0
120382	120383	0.009480	0.018510	0.00134	135.80	135.80	135.80	0.00000	0.000	1	0.00	0.00	-5.82	-94.60	6.63	96.03	0	0	0	0
120382	120385	0.010850	0.027600	0.00420	112.50	112.50	112.50	0.00000	0.000	1	0.00	0.00	-13.34	41.03	13.53	-40.97	0	0	0	0
120386	120384	0.007360	0.024560	0.00140	123.30	123.30	123.30	0.00000	0.000	1	0.00	0.00	4.05	1.04	-4.05	-1.18	0	0	0	0
120394	120387	0.022150	0.035680	0.00114	112.50	112.50	112.50	0.00000	0.000	1	0.00	0.00	9.36	-1.18	-9.34	1.09	0	0	0	0
120387	120397	0.014010	0.033670	0.00115	140.10	140.10	140.10	0.00000	0.000	1	0.00	0.00	-27.26	-7.59	27.37	7.73	0	0	0	0
120388	120392	0.007090	0.022360	0.00065	124.80	124.80	124.80	0.00000	0.000	1	0.00	0.00	-27.13	89.66	27.71	-87.93	0	0	0	0
120388	120397	0.012010	0.031640	0.00096	113.00	113.00	113.00	0.00000	0.000	1	0.00	0.00	-1.51	75.20	2.14	-73.66	0	0	0	0
120388	120399	0.012240	0.032060	0.00676	121.90	121.90	121.90	0.00000	0.000	1	0.00	0.00	-7.16	77.69	7.85	-76.60	0	0	0	0
120389	120391	0.013670	0.030370	0.00236	146.30	146.30	146.30	0.00000	0.000	1	0.00	0.00	3.58	17.77	-3.54	-17.91	0	0	0	0
120392	120389	0.013890	0.037890	0.00137	119.70	119.70	119.70	0.00000	0.000	1	0.00	0.00	-30.21	42.41	30.57	-41.58	0	0	0	0
120389	120395	0.007310	0.017940	0.00135	159.10	159.10	159.10	0.00000	0.000	1	0.00	0.00	-57.55	17.41	57.80	-16.92	0	0	0	0
120391	120390	0.001850	0.052500	0.00000	183.80	183.80	183.80	1.00000	0.000	1	0.00	0.00	-59.95	-1.49	60.02	3.35	0	0	0	0
120398	120390	0.002180	0.011640	0.00805	325.00	325.00	325.00	0.00000	0.000	1	0.00	0.00	-126.94	15.50	127.29	-14.46	0	0	0	0
120390	120416	0.001810	0.014590	0.01417	330.60	330.60	330.60	0.00000	0.000	1	0.00	0.00	-187.31	11.11	187.93	-7.52	0	0	0	0
120391	120423	0.013340	0.028090	0.00236	136.50	136.50	136.50	0.00000	0.000	1	0.00	0.00	22.49	5.10	-22.42	-5.19	0	0	0	0
120475	120392	0.009610	0.024330	0.00411	143.50	143.50	143.50	0.00000	0.000	1	0.00	0.00	27.99	-35.76	-27.80	35.81	0	0	0	0
120397	120393	0.007720	0.019620	0.00147	122.70	122.70	122.70	0.00000	0.000	1	0.00	0.00	-25.94	35.15	26.08	-34.94	0	0	0	0
120399	120394	0.008080	0.019590	0.00088	140.50	140.50	140.50	0.00000	0.000	1	0.00	0.00	37.37	6.40	-37.26	-6.22	0	0	0	0
120395	120508	0.002920	0.008430	0.00025	113.50	113.50	113.50	0.00000	0.000	1	0.00	0.00	23.23	-0.87	-23.21	0.89	0	0	0	0
120397	120396	0.001790	0.045180	0.00000	186.70	186.70	186.70	1.00000	0.000	1	0.00	0.00	-87.07	8.88	87.20	-5.55	0	0	0	0
120396	120504	0.002440	0.015220	0.00650	283.70	283.70	283.70	0.00000	0.000	1	0.00	0.00	-87.20	5.55	87.38	-5.11	0	0	0	0
120399	120398	0.001470	0.039600	0.00000	266.80	266.80	266.80	1.00000	0.000	1	0.00	0.00	-88.61	31.08	88.74	-27.72	0	0	0	0
120400	120402	0.011580	0.025100	0.00101	107.80	107.80	107.80	0.00000	0.000	1	0.00	0.00	-3.83	-15.52	3.86	15.48	0	0	0	0
120400	120513	0.021930	0.067570	0.00753	116.20	116.20	116.20	0.00000	0.000	1	0.00	0.00	-27.97	8.42	28.15	-8.64	0	0	0	0
120402	120401	0.001830	0.042240	0.00000	261.00	261.00	261.00	1.00000	0.000	1	0.00	0.00	-101.36	-31.18	101.56	35.73	0	0	0	0
120401	120411	0.000860	0.004090	0.00793	267.80	267.80	267.80	0.00000	0.000	1	0.00	0.00	-55.72	-63.35	55.78	62.76	0	0	0	0
120433	120401	0.003760	0.018900	0.00506	299.70	299.70	299.70	0.00000	0.000	1	0.00	0.00	45.94	-27.66	-45.84	27.62	0	0	0	0
120404	120403	0.001280	0.038560	0.00000	46.90	46.90	46.90	1.00000	0.000	1	0.00	0.00	-11.52	-7.67	11.52	7.74	0	0	0	0
120403	120433	0.002400	0.012970	0.00397	281.20	281.20	281.20	0.00000	0.000	1	0.00	0.00	78.83	-52.64	-78.63	53.31	0	0	0	0
120409	120405	0.010380	0.015450	0.00137	142.00	142.00	142.00	0.00000	0.000	1	0.00	0.00	23.37	-24.02	-23.26	24.04	0	0	0	0
120412	120405	0.005200	0.012550	0.00174	128.00	128.00	128.00	0.00000	0.000	1	0.00	0.00	19.20	29.11	-19.14	-29.14	0	0	0	0
120407	120406	0.001200	0.039990	0.00000	153.00	153.00	153.00	1.00000	0.000	1	0.00	0.00	-52.53	-26.29	52.57	27.61	0	0	0	0
120411	120406	0.002700	0.012140	0.00574	311.30	311.30	311.30	0.00000	0.000	1	0.00	0.00	-132.44	83.78	133.05	-81.64	0	0	0	0
120501	120406	0.003820	0.018350	0.01840	321.10	321.10	321.10	0.00000	0.000	1	0.00	0.00	186.95	-49.57	-185.61	54.03	0	0	0	0
120414	120407	0.008600	0.021830	0.00071	121.40	121.40	121.40	0.00000	0.000	1	0.00	0.00	-16.15	-14.17	16.19	14.20	0	0	0	0
120408	120413	0.007950	0.020390	0.00373	113.10	113.10	113.10	0.00000	0.000	1	0.00	0.00	9.26	-2.42	-9.26	2.05	0	0	0	0
120409	120410	0.012470	0.037550	0.00459	143.00	143.00	143.00	0.00000	0.000	1	0.00	0.00	-42.34	4.77	42.56	-4.59	0	0	0	0
120412	120411	0.000880	0.026640	0.00000	212.90	212.90	212.90	1.00000	0.000	1	0.00	0.00	-76.58	-61.88	76.66	64.35	0	0	0	0
120413	120412	0.018860	0.045830	0.00151	99.60	99.60	99.60	0.00000	0.000	1	0.00	0.00	-5.63	-14.52	5.68	14.47	0	0	0	0
120413	120414	0.021500	0.045640	0.00126	122.60	122.60	122.60	0.00000	0.000	1	0.00	0.00	-27.91	7.07	28.09	-6.83	0	0	0	0
120416	120415	0.000370	0.029410	0.00000	530.50	530.50	530.50	1.00000	0.000	1	0.00	0.00	-389.92	-37.03	390.47	81.05	0	0	0	0
120416	120415	0.000370	0.029410	0.00000	530.50	530.50	530.50	1.00000	0.000	1	0.00	0.00	-389.92	-37.03	390.47	81.05	0	0	0	0
120437	120415	0.000990	0.010950	0.18793	1149.50	1149.50	1149.50	0.00000	0.000	1	0.00	0.00	608.74	40.30	-605.32	-22.67	0	0	0	0
120415	120440	0.000920	0.012010	0.27007	1136.10	1136.10	1136.10	0.00000	0.000	1	0.00	0.00	-445.46	-47.71	447.19	41.31	0	0	0	0
120415	270216	0.000590	0.007680	0.08833	1233.20	1233.20	1233.20	0.00000	0.000	1	0.00	0.00	269.83	-91.71	-269.39	88.08	0	0	0	0
120417	120416	0.001670	0.048510	0.00000	341.90	341.90	341.90	1.00000	0.000	1	0.00	0.00	-124.58	-4.19	124.83	11.63	0	0	0	0
120416	120418	0.002880	0.016800	0.00678	317.00	317.00	317.00	0.00000	0.000	1	0.00	0.00	113.81	6.23	-113.45	-4.80	0	0	0	0
120427	120416	0.001340	0.009140	0.00588	317.20	317.20	317.20	0.00000	0.000	1	0.00	0.00	-173.66	-43.09	174.08	45.38	0	0	0	0
120417	120420	0.010640	0.021070	0.01055	145.50	145.50	145.50	0.00000	0.000	1	0.00	0.00	39.84	-15.64	-39.65	14.95	0	0	0	0
120417	120423	0.009530	0.029550	0.00151	126.60	126.60	126.60	0.00000	0.000	1	0.00	0.00	15.60	4.88	-15.58	-4.95	0	0	0	0
120417	120426	0.011850	0.028350	0.00153	125.20	125.20	125.20	0.00000	0.000	1	0.00	0.00	30.23	5.82	-30.12	-5.71	0	0	0	0
120419	120418	0.001270	0.038920	0.00000	309.80	309.80	309.80	1.00000	0.000	1	0.00	0.00	-113.29	0.14	113.45	4.80	0	0	0	0
120425	120419	0.023130	0.058020	0.00234	134.40	134.40	134.40	0.00000	0.000	1	0.00	0.00	-24.49	24.08	24.75	-23.65	0	0	0	0
120431	120419	0.012050	0.033550	0.00240	130.60	130.60	130.60	0.00000	0.000	1	0.00	0.00	-34.92	-13.58	35.09	13.81	0	0	0	0
120419	120432	0.008320	0.023270	0.00116	135.40	135.40	135.40	0.00000	0.000	1	0.00	0.00	36.05	4.40	-35.94	-4.21	0	0	0	0
120420	120424	0.020360	0.057430	0.00265	137.90	137.90	137.90	0.00000	0.000	1	0.00	0.00	28.45	-17.36	-28.23	17.72	0	0	0	0
120421	120428	0.008870	0.022020	0.00284	153.40	153.40	153.40	0.00000	0.000	1	0.00	0.00	-50.59	-2.74	50.82	3.02	0	0	0	0
120430	120421	0.006630	0.021200	0.00058	134.10	134.10	134.10	0.00000	0.000	1	0.00	0.00	-27.06	4.50	27.11	-4.40	0	0	0	0
120421	120431	0.006360	0.017040	0.00192	135.40	135.40	135.40	0.00000	0.000	1	0.00	0.00	4.68	2.14	-4.68	-2.32	0	0	0	0
120423	120422	0.009150	0.024410	0.00203	115.20	115.20	115.20	0.00000	0.000	1	0.00	0.00	10.00	6.60	-9.99	-6.77	0	0	0	0
120422	120428	0.006850	0.017420	0.00364	157.70	157.70	157.70	0.00000	0.000	1	0.00	0.00	-26.81	-0.22	26.86	-0.02	0	0	0	0
120429	120422	0.011210	0.027230	0.00120	126.30	126.30	126.30	0.00000	0.000	1	0.00	0.00	-10.48	2.21	10.50	-2.30	0	0	0	0
120424	270184	0.026010	0.060320	0.00389	134.70	134.70	134.70	0.00000	0.000	1	0.00	0.00	24.34	-18.70	-24.10	18.86	0	0	0	0
270176	120425	0.015950	0.033500	0.00328	129.10	129.10	129.10	0.00000	0.000	1	0.00	0.00	-18.54	24.95	18.69	-24.98	0	0	0	0
120426	120429	0.004260	0.011830	0.00877	101.80	101.80	101.80	0.00000	0.000	1	0.00	0.00	11.32	2.55	-11.32	-3.41	0	0	0	0
120428	120427	0.001280	0.041160	0.00000	337.10	337.10	337.10	1.00000	0.000	1	0.00	0.00	-111.60	-1.69	111.76	6.79	0	0	0	0
120430	270183	0.012300	0.033740	0.00138	130.00	130.00	130.00	0.00000	0.000	1	0.00	0.00	12.56	-13.70	-12.52	13.68	0	0	0	0
120433	120434	0.000970	0.030180	0.00000	346.70	346.70	346.70	1.00000	0.000	1	0.00	0.00	-41.08	-17.82	41.10	18.38	0	0	0	0
120433	120435	0.000890	0.026510	0.00000	299.40	299.40	299.40	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
120433	120436	0.000800	0.025850	0.00000	299.30	299.30	299.30	1.00000	0.000	1	0.00	0.00	-39.67	-21.20	39.68	21.69	0	0	0	0
120437	120438	0.000460	0.027260	0.00000	573.10	573.10	573.10	1.00000	0.000	1	0.00	0.00	-317.22	3.15	317.64	22.21	0	0	0	0
120437	120439	0.000340	0.023320	0.00000	563.90	563.90	563.90	1.00000	0.000	1	0.00	0.00	-353.28	4.70	353.68	22.21	0	0	0	0
120440	120437	0.000240	0.003090	0.08742	1089.90	1089.90	1089.90	0.00000	0.000	1	0.00	0.00	-421.19	30.55	421.58	-34.90	0	0	0	0
120462	120437	0.000010	0.000170	0.00326	1459.00	1459.00	1459.00	0.00000	0.000	1	0.00	0.00	1133.35	-70.69	-1133.23	72.36	0	0	0	0
120441	120440	0.000350	0.019220	0.00000	700.00	700.00	700.00	1.00000	0.000	1	0.00	0.00	-505.97	-11.71	506.81	57.95	0	0	0	0
120441	120440	0.000350	0.019220	0.00000	700.00	700.00	700.00	1.00000	0.000	1	0.00	0.00	-505.97	-11.71	506.81	57.95	0	0	0	0
120440	120442	0.000440	0.023690	0.00000	378.90	378.90	378.90	1.00000	0.000	1	0.00	0.00	-56.45	1.40	56.46	-0.70	0	0	0	0
120440	120443	0.000710	0.038320	0.00000	377.00	377.00	377.00	1.00000	0.000	1	0.00	0.00	-81.91	2.71	81.95	-0.33	0	0	0	0
120440	120444	0.000380	0.024000	0.00000	567.50	567.50	567.50	1.00000	0.000	1	0.00	0.00	-258.62	46.23	258.86	-30.92	0	0	0	0
120440	120445	0.000350	0.020800	0.00000	505.40	505.40	505.40	1.00000	0.000	1	0.00	0.00	-156.49	4.99	156.57	-0.28	0	0	0	0
120440	120446	0.000390	0.022930	0.00000	499.00	499.00	499.00	1.00000	0.000	1	0.00	0.00	-117.54	34.09	117.60	-30.92	0	0	0	0
120471	120440	0.000010	0.000150	0.00309	1122.30	1122.30	1122.30	0.00000	0.000	1	0.00	0.00	216.04	260.16	-216.03	-260.33	0	0	0	0
120441	120501	0.003470	0.020350	0.00646	327.00	327.00	327.00	0.00000	0.000	1	0.00	0.00	150.44	-25.27	-149.68	29.03	0	0	0	0
120448	120447	0.000400	0.023460	0.00000	382.80	382.80	382.80	1.00000	0.000	1	0.00	0.00	-112.70	11.02	112.75	-8.25	0	0	0	0
120447	120449	0.001030	0.067350	0.00000	273.60	273.60	273.60	1.00000	0.000	1	0.00	0.00	-13.89	0.06	13.89	0.06	0	0	0	0
120447	120451	0.000580	0.034230	0.00000	270.40	270.40	270.40	1.00000	0.000	1	0.00	0.00	-7.25	-0.28	7.25	0.30	0	0	0	0
120447	120452	0.001010	0.051010	0.00000	270.30	270.30	270.30	1.00000	0.000	1	0.00	0.00	-7.25	-0.12	7.25	0.14	0	0	0	0
120447	120453	0.000650	0.043230	0.00000	254.70	254.70	254.70	1.00000	0.000	1	0.00	0.00	-7.25	-0.21	7.25	0.23	0	0	0	0
120447	120455	0.000630	0.044490	0.00000	268.40	268.40	268.40	1.00000	0.000	1	0.00	0.00	-12.10	-0.12	12.10	0.18	0	0	0	0
120447	120457	0.000500	0.031830	0.00000	264.40	264.40	264.40	1.00000	0.000	1	0.00	0.00	-14.49	-0.18	14.49	0.25	0	0	0	0
120447	120460	0.000880	0.042920	0.00000	264.00	264.00	264.00	1.00000	0.000	1	0.00	0.00	-12.17	-0.05	12.18	0.11	0	0	0	0
180138	120447	0.005020	0.052450	0.98340	1123.70	1123.70	1123.70	0.00000	0.000	1	0.00	0.00	424.68	-40.38	-416.38	20.23	0	0	0	0
120448	120450	0.001420	0.040760	0.00000	270.80	270.80	270.80	1.00000	0.000	1	0.00	0.00	-13.54	4.60	13.54	-4.53	0	0	0	0
120448	120454	0.000990	0.029880	0.00000	270.10	270.10	270.10	1.00000	0.000	1	0.00	0.00	-14.49	4.80	14.49	-4.73	0	0	0	0
120448	120456	0.000870	0.026400	0.00000	269.90	269.90	269.90	1.00000	0.000	1	0.00	0.00	-13.27	5.38	13.27	-5.33	0	0	0	0
120448	120458	0.001890	0.050050	0.00000	269.20	269.20	269.20	1.00000	0.000	1	0.00	0.00	-11.25	3.79	11.25	-3.73	0	0	0	0
120448	120459	0.001160	0.031500	0.00000	268.70	268.70	268.70	1.00000	0.000	1	0.00	0.00	-10.31	4.88	10.32	-4.84	0	0	0	0
120448	120461	0.001740	0.048630	0.00000	246.50	246.50	246.50	1.00000	0.000	1	0.00	0.00	-3.68	2.17	3.68	-2.16	0	0	0	0
120462	120463	0.000260	0.019030	0.00000	572.30	572.30	572.30	1.00000	0.000	1	0.00	0.00	-361.99	0.84	362.30	22.21	0	0	0	0
120462	120464	0.000410	0.022030	0.00000	571.50	571.50	571.50	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
120462	120468	0.000020	0.000210	0.00500	1092.60	1092.60	1092.60	0.00000	0.000	1	0.00	0.00	-771.36	69.85	771.47	-69.22	0	0	0	0
120466	120467	0.000910	0.028030	0.00000	508.30	508.30	508.30	1.00000	0.000	1	0.00	0.00	-88.17	20.92	88.24	-18.80	0	0	0	0
120466	120467	0.000000	0.010000	0.00000	508.30	508.30	508.30	1.00000	0.000	1	0.00	0.00	-249.05	50.63	249.05	-44.68	0	0	0	0
120468	120469	0.000170	0.011390	0.00000	1020.50	1020.50	1020.50	1.00000	0.000	1	0.00	0.00	-676.44	57.66	677.16	-9.12	0	0	0	0
120468	120470	0.000110	0.006890	0.00000	728.00	728.00	728.00	1.00000	0.000	1	0.00	0.00	-482.83	24.01	483.07	-9.12	0	0	0	0
120468	120494	0.000870	0.009760	0.34833	1133.90	1133.90	1133.90	0.00000	0.000	1	0.00	0.00	387.79	-12.44	-386.58	-11.54	0	0	0	0
120471	120472	0.000660	0.027770	0.00000	465.50	465.50	465.50	1.00000	0.000	1	0.00	0.00	-163.73	8.83	163.90	-1.93	0	0	0	0
120471	120473	0.000470	0.029220	0.00000	438.30	438.30	438.30	1.00000	0.000	1	0.00	0.00	-135.90	36.26	135.98	-30.92	0	0	0	0
120471	120474	0.000440	0.025210	0.00000	438.10	438.10	438.10	1.00000	0.000	1	0.00	0.00	-141.39	6.44	141.47	-1.77	0	0	0	0
120494	120471	0.000750	0.009630	0.25540	1164.30	1164.30	1164.30	0.00000	0.000	1	0.00	0.00	-224.63	-32.80	224.98	9.81	0	0	0	0
120475	120478	0.003530	0.064690	0.00000	160.50	160.50	160.50	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
120475	120479	0.006850	0.108610	0.00000	140.00	140.00	140.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
120475	120480	0.003330	0.080670	0.00000	157.40	157.40	157.40	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
120475	120481	0.001800	0.040150	0.00000	156.00	156.00	156.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
120476	120478	0.000000	0.010000	0.00000	1.80	1.80	1.80	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
120477	120478	0.000000	0.010000	0.00000	1.80	1.80	1.80	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
120482	120485	0.003890	0.050960	0.00000	172.90	172.90	172.90	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
120482	120486	0.002880	0.076580	0.00000	170.90	170.90	170.90	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
120482	120487	0.004140	0.087980	0.00000	148.90	148.90	148.90	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
120482	120488	0.008980	0.127950	0.00000	148.90	148.90	148.90	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
120513	120482	0.007880	0.020550	0.00096	116.10	116.10	116.10	0.00000	0.000	1	0.00	0.00	-28.15	8.64	28.22	-8.57	0	0	0	0
120483	120485	0.000000	0.010000	0.00000	2.10	2.10	2.10	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
120484	120485	0.000000	0.010000	0.00000	2.10	2.10	2.10	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
120489	120490	0.002840	0.065370	0.00000	203.40	203.40	203.40	1.00000	0.000	1	0.00	0.00	-11.64	-6.13	11.65	6.24	0	0	0	0
120492	120493	0.000960	0.033480	0.00000	351.50	351.50	351.50	1.00000	0.000	1	0.00	0.00	-19.64	7.08	19.65	-6.95	0	0	0	0
120492	120493	0.000000	0.010000	0.00000	129.70	129.70	129.70	1.00000	0.000	1	0.00	0.00	-66.44	21.82	66.44	-21.37	0	0	0	0
180063	120492	0.004980	0.027810	0.05109	307.40	307.40	307.40	0.00000	0.000	1	0.00	0.00	-90.89	23.42	91.29	-26.70	0	0	0	0
120495	120494	0.000340	0.021140	0.00000	486.50	486.50	486.50	1.00000	0.000	1	0.00	0.00	-252.75	-2.59	252.96	15.22	0	0	0	0
120495	120494	0.000340	0.021140	0.00000	486.50	486.50	486.50	1.00000	0.000	1	0.00	0.00	-252.75	-2.59	252.96	15.22	0	0	0	0
120494	120496	0.001190	0.059350	0.00000	255.60	255.60	255.60	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
120497	120498	0.002390	0.056940	0.00000	198.00	198.00	198.00	1.00000	0.000	1	0.00	0.00	-8.54	-3.29	8.54	3.33	0	0	0	0
120497	120502	0.014110	0.034330	0.00135	99.50	99.50	99.50	0.00000	0.000	1	0.00	0.00	-18.09	2.28	18.13	-2.31	0	0	0	0
120499	120500	0.004230	0.071890	0.00000	194.70	194.70	194.70	1.00000	0.000	1	0.00	0.00	-8.54	-3.44	8.54	3.50	0	0	0	0
120502	120501	0.001230	0.041940	0.00000	115.00	115.00	115.00	1.00000	0.000	1	0.00	0.00	-50.80	-0.22	50.83	1.24	0	0	0	0
120501	120503	0.001700	0.045740	0.00000	298.20	298.20	298.20	1.00000	0.000	1	0.00	0.00	-35.09	-16.19	35.11	16.83	0	0	0	0
120504	120505	0.002300	0.060700	0.00000	216.00	216.00	216.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
120504	120521	0.005070	0.022300	0.01027	280.30	280.30	280.30	0.00000	0.000	1	0.00	0.00	-87.38	5.11	87.75	-4.53	0	0	0	0
120506	120507	0.001290	0.035190	0.00000	298.00	298.00	298.00	1.00000	0.000	1	0.00	0.00	-34.14	11.86	34.16	-11.44	0	0	0	0
120508	120509	0.003140	0.048750	0.00000	184.70	184.70	184.70	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
120511	120512	0.000970	0.025750	0.00000	355.10	355.10	355.10	1.00000	0.000	1	0.00	0.00	-24.03	3.62	24.04	-3.48	0	0	0	0
120511	120512	0.000000	0.010000	0.00000	130.00	130.00	130.00	1.00000	0.000	1	0.00	0.00	-62.23	6.99	62.23	-6.63	0	0	0	0
120513	120514	0.005330	0.110210	0.00000	132.30	132.30	132.30	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
120513	120515	0.003960	0.094700	0.00000	152.60	152.60	152.60	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
120513	120516	0.004540	0.096330	0.00000	124.90	124.90	124.90	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
120517	120518	0.003070	0.086550	0.00000	182.80	182.80	182.80	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
120519	120520	0.002290	0.071050	0.00000	186.70	186.70	186.70	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
120521	120522	0.002630	0.067970	0.00000	192.60	192.60	192.60	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
120523	120524	0.001910	0.045490	0.00000	201.10	201.10	201.10	1.00000	0.000	1	0.00	0.00	-4.56	-3.36	4.56	3.37	0	0	0	0
120523	120525	0.000850	0.002490	0.00008	95.90	95.90	95.90	0.00000	0.000	1	0.00	0.00	-3.56	10.69	3.56	-10.69	0	0	0	0
120525	120526	0.003230	0.063630	0.00000	178.00	178.00	178.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
130001	130002	0.010760	0.063770	0.02904	265.00	265.00	265.00	0.00000	0.000	1	0.00	0.00	19.74	0.29	-19.70	-3.13	0	0	0	0
250004	130001	0.005050	0.025560	0.02018	251.50	251.50	251.50	0.00000	0.000	1	0.00	0.00	29.78	-0.21	-29.74	-1.72	0	0	0	0
130002	130340	0.003720	0.018170	0.00658	282.20	282.20	282.20	0.00000	0.000	1	0.00	0.00	2.16	5.03	-2.16	-5.72	0	0	0	0
130341	130002	0.007200	0.039450	0.01742	231.40	231.40	231.40	0.00000	0.000	1	0.00	0.00	-9.04	0.92	9.04	-2.73	0	0	0	0
130003	130339	0.001720	0.010650	0.02191	278.70	278.70	278.70	0.00000	0.000	1	0.00	0.00	51.36	-1.16	-51.31	-0.88	0	0	0	0
130003	250017	0.006630	0.034380	0.04327	277.10	277.10	277.10	0.00000	0.000	1	0.00	0.00	-56.16	0.56	56.35	-4.12	0	0	0	0
130004	130305	0.005880	0.026680	0.01617	223.00	223.00	223.00	0.00000	0.000	1	0.00	0.00	-44.70	-8.64	44.81	7.45	0	0	0	0
130015	130005	0.005820	0.043450	0.01799	278.40	278.40	278.40	0.00000	0.000	1	0.00	0.00	137.57	-4.98	-136.49	11.23	0	0	0	0
130005	130022	0.008530	0.052520	0.04904	415.00	415.00	415.00	0.00000	0.000	1	0.00	0.00	-220.80	17.56	224.95	2.97	0	0	0	0
130005	130317	0.012870	0.065020	0.01789	319.20	319.20	319.20	0.00000	0.000	1	0.00	0.00	110.16	-8.23	-108.61	14.28	0	0	0	0
130318	130005	0.003810	0.023410	0.00731	273.90	273.90	273.90	0.00000	0.000	1	0.00	0.00	-55.76	8.93	55.89	-8.93	0	0	0	0
130005	130322	0.008000	0.048260	0.01796	335.10	335.10	335.10	0.00000	0.000	1	0.00	0.00	165.42	-9.70	-163.24	21.00	0	0	0	0
130005	130322	0.008000	0.048260	0.01796	335.10	335.10	335.10	0.00000	0.000	1	0.00	0.00	165.42	-9.70	-163.24	21.00	0	0	0	0
130005	260199	0.006180	0.041440	0.02946	322.00	322.00	322.00	0.00000	0.000	1	0.00	0.00	-149.90	5.05	151.27	1.18	0	0	0	0
130011	130006	0.004760	0.024530	0.01280	282.50	282.50	282.50	0.00000	0.000	1	0.00	0.00	4.29	7.57	-4.28	-8.93	0	0	0	0
130006	130018	0.012420	0.079830	0.05180	269.70	269.70	269.70	0.00000	0.000	1	0.00	0.00	21.22	-6.56	-21.16	1.36	0	0	0	0
130006	130025	0.006380	0.039920	0.02696	304.20	304.20	304.20	0.00000	0.000	1	0.00	0.00	72.57	-4.68	-72.26	3.78	0	0	0	0
130006	130026	0.008380	0.044650	0.02189	280.80	280.80	280.80	0.00000	0.000	1	0.00	0.00	-0.85	0.58	0.85	-2.92	0	0	0	0
130006	130027	0.014070	0.072300	0.03791	306.40	306.40	306.40	0.00000	0.000	1	0.00	0.00	-99.16	18.91	100.51	-16.03	0	0	0	0
130007	130309	0.003340	0.023920	0.01217	283.80	283.80	283.80	0.00000	0.000	1	0.00	0.00	-133.74	6.42	134.31	-3.64	0	0	0	0
130007	130313	0.001110	0.008300	0.00465	283.20	283.20	283.20	0.00000	0.000	1	0.00	0.00	128.94	-7.85	-128.77	8.68	0	0	0	0
130024	130008	0.004450	0.031460	0.00814	279.70	279.70	279.70	0.00000	0.000	1	0.00	0.00	148.33	-39.75	-147.33	45.92	0	0	0	0
130030	130008	0.004940	0.019600	0.01566	250.90	250.90	250.90	0.00000	0.000	1	0.00	0.00	-80.77	19.84	81.09	-20.23	0	0	0	0
130008	260018	0.003920	0.023130	0.00720	259.00	259.00	259.00	0.00000	0.000	1	0.00	0.00	62.08	-27.04	-61.91	27.26	0	0	0	0
130009	130022	0.005700	0.039270	0.03283	295.10	295.10	295.10	0.00000	0.000	1	0.00	0.00	123.99	-1.72	-123.15	4.02	0	0	0	0
130009	230244	0.023270	0.089790	0.05573	259.80	259.80	259.80	0.00000	0.000	1	0.00	0.00	-80.68	13.12	82.18	-13.25	0	0	0	0
130009	260011	0.005020	0.025140	0.06834	284.50	284.50	284.50	0.00000	0.000	1	0.00	0.00	-44.23	-11.56	44.33	4.82	0	0	0	0
130010	130026	0.003700	0.017680	0.00603	250.60	250.60	250.60	0.00000	0.000	1	0.00	0.00	5.65	-2.42	-5.65	1.79	0	0	0	0
130030	130010	0.002390	0.012950	0.01320	250.00	250.00	250.00	0.00000	0.000	1	0.00	0.00	76.07	-20.67	-75.93	20.01	0	0	0	0
130010	130307	0.004070	0.028770	0.06922	261.10	261.10	261.10	0.00000	0.000	1	0.00	0.00	66.74	-18.78	-66.56	12.64	0	0	0	0
130336	130011	0.001710	0.012820	0.00705	277.10	277.10	277.10	0.00000	0.000	1	0.00	0.00	11.09	8.49	-11.09	-9.22	0	0	0	0
130012	130041	0.009020	0.045680	0.02815	245.20	245.20	245.20	0.00000	0.000	1	0.00	0.00	38.57	-2.48	-38.44	0.18	0	0	0	0
130344	130012	0.002250	0.010910	0.00357	258.50	258.50	258.50	0.00000	0.000	1	0.00	0.00	54.34	2.46	-54.27	-2.52	0	0	0	0
130017	130013	0.004980	0.036310	0.01903	218.60	218.60	218.60	0.00000	0.000	1	0.00	0.00	17.79	-2.65	-17.78	0.75	0	0	0	0
130013	130340	0.004370	0.027130	0.01086	242.00	242.00	242.00	0.00000	0.000	1	0.00	0.00	9.38	-2.48	-9.37	1.36	0	0	0	0
130303	130014	0.001780	0.009170	0.00490	257.00	257.00	257.00	0.00000	0.000	1	0.00	0.00	-54.93	-1.11	54.98	0.84	0	0	0	0
130014	130368	0.002310	0.015980	0.00346	257.30	257.30	257.30	0.00000	0.000	1	0.00	0.00	-55.07	-0.86	55.13	0.94	0	0	0	0
130020	130015	0.002930	0.019810	0.02674	327.20	327.20	327.20	0.00000	0.000	1	0.00	0.00	151.12	-4.55	-150.47	6.23	0	0	0	0
130020	130015	0.002930	0.019810	0.02674	327.20	327.20	327.20	0.00000	0.000	1	0.00	0.00	151.12	-4.55	-150.47	6.23	0	0	0	0
130015	130322	0.016570	0.088450	0.03564	317.70	317.70	317.70	0.00000	0.000	1	0.00	0.00	157.26	-8.62	-153.23	26.53	0	0	0	0
130304	130016	0.002010	0.012420	0.00684	262.30	262.30	262.30	0.00000	0.000	1	0.00	0.00	126.51	26.80	-126.20	-25.61	0	0	0	0
130016	130323	0.008740	0.051760	0.03629	259.70	259.70	259.70	0.00000	0.000	1	0.00	0.00	85.10	9.01	-84.49	-9.26	0	0	0	0
130019	130017	0.003370	0.019590	0.02608	266.50	266.50	266.50	0.00000	0.000	1	0.00	0.00	44.07	-9.53	-44.01	7.16	0	0	0	0
130017	130340	0.008340	0.039680	0.02911	226.70	226.70	226.70	0.00000	0.000	1	0.00	0.00	22.24	-5.71	-22.20	2.84	0	0	0	0
130018	130307	0.003930	0.015710	0.01619	241.00	241.00	241.00	0.00000	0.000	1	0.00	0.00	4.26	-4.52	-4.26	2.79	0	0	0	0
130019	130347	0.004040	0.014660	0.00962	274.10	274.10	274.10	0.00000	0.000	1	0.00	0.00	-54.27	7.50	54.39	-8.10	0	0	0	0
130020	130325	0.003270	0.021010	0.01090	328.00	328.00	328.00	0.00000	0.000	1	0.00	0.00	-152.02	4.36	152.76	-0.75	0	0	0	0
130020	130325	0.003270	0.021010	0.01090	328.00	328.00	328.00	0.00000	0.000	1	0.00	0.00	-152.02	4.36	152.76	-0.75	0	0	0	0
130021	260016	0.004270	0.024150	0.02652	270.10	270.10	270.10	0.00000	0.000	1	0.00	0.00	91.61	-3.37	-91.26	2.61	0	0	0	0
130021	260017	0.007620	0.031010	0.01994	271.30	271.30	271.30	0.00000	0.000	1	0.00	0.00	-93.79	2.84	94.44	-2.25	0	0	0	0
130022	130325	0.002310	0.012890	0.00420	291.20	291.20	291.20	0.00000	0.000	1	0.00	0.00	-32.63	28.62	32.67	-28.82	0	0	0	0
130022	260008	0.005490	0.038820	0.04055	297.50	297.50	297.50	0.00000	0.000	1	0.00	0.00	-153.75	5.88	155.00	-1.29	0	0	0	0
130022	260010	0.002290	0.011900	0.04931	285.30	285.30	285.30	0.00000	0.000	1	0.00	0.00	83.59	-41.65	-83.41	37.48	0	0	0	0
130023	130316	0.001860	0.010620	0.00815	271.80	271.80	271.80	0.00000	0.000	1	0.00	0.00	-108.06	13.51	108.26	-13.21	0	0	0	0
130023	130326	0.002860	0.018080	0.01020	270.90	270.90	270.90	0.00000	0.000	1	0.00	0.00	104.82	-14.34	-104.52	15.13	0	0	0	0
130024	130315	0.004410	0.023620	0.04371	281.10	281.10	281.10	0.00000	0.000	1	0.00	0.00	-149.98	39.60	150.99	-38.75	0	0	0	0
130025	130347	0.007550	0.036310	0.02579	266.90	266.90	266.90	0.00000	0.000	1	0.00	0.00	71.73	-3.96	-71.36	2.99	0	0	0	0
130326	130027	0.001670	0.012020	0.01047	270.10	270.10	270.10	0.00000	0.000	1	0.00	0.00	102.41	-15.58	-102.24	15.65	0	0	0	0
130028	130039	0.005300	0.032560	0.02032	258.80	258.80	258.80	0.00000	0.000	1	0.00	0.00	97.78	-0.92	-97.30	1.76	0	0	0	0
130028	130313	0.001830	0.012490	0.02631	282.50	282.50	282.50	0.00000	0.000	1	0.00	0.00	-127.05	8.22	127.34	-9.06	0	0	0	0
130028	130342	0.006230	0.030210	0.05403	264.70	264.70	264.70	0.00000	0.000	1	0.00	0.00	22.77	-8.58	-22.74	3.07	0	0	0	0
130029	130033	0.003950	0.020920	0.02211	280.20	280.20	280.20	0.00000	0.000	1	0.00	0.00	-103.12	0.59	103.52	-0.82	0	0	0	0
130029	130325	0.009040	0.054260	0.04388	321.60	321.60	321.60	0.00000	0.000	1	0.00	0.00	173.16	-4.21	-170.59	15.05	0	0	0	0
130029	130325	0.009040	0.054260	0.04388	321.60	321.60	321.60	0.00000	0.000	1	0.00	0.00	173.16	-4.21	-170.59	15.05	0	0	0	0
130334	130029	0.005820	0.030360	0.00851	302.30	302.30	302.30	0.00000	0.000	1	0.00	0.00	72.76	-1.36	-72.47	1.97	0	0	0	0
130029	230243	0.010050	0.048910	0.02274	281.30	281.30	281.30	0.00000	0.000	1	0.00	0.00	-114.46	9.80	115.72	-6.09	0	0	0	0
130029	230244	0.007420	0.043760	0.03494	260.40	260.40	260.40	0.00000	0.000	1	0.00	0.00	-57.66	-4.32	57.89	1.99	0	0	0	0
130311	130031	0.001340	0.008540	0.00627	267.80	267.80	267.80	0.00000	0.000	1	0.00	0.00	69.24	9.49	-69.18	-9.76	0	0	0	0
130031	130319	0.002480	0.011060	0.00938	266.60	266.60	266.60	0.00000	0.000	1	0.00	0.00	54.62	6.30	-54.55	-6.98	0	0	0	0
130337	130032	0.002330	0.013860	0.00389	248.70	248.70	248.70	0.00000	0.000	1	0.00	0.00	8.75	-5.19	-8.75	4.79	0	0	0	0
230154	130032	0.004840	0.028740	0.02933	274.40	274.40	274.40	0.00000	0.000	1	0.00	0.00	-7.33	1.98	7.33	-5.09	0	0	0	0
130033	130334	0.002930	0.015780	0.01814	261.80	261.80	261.80	0.00000	0.000	1	0.00	0.00	-2.86	0.91	2.86	-2.84	0	0	0	0
130033	130337	0.005230	0.028600	0.01659	278.10	278.10	278.10	0.00000	0.000	1	0.00	0.00	11.32	-6.61	-11.31	4.89	0	0	0	0
130033	230243	0.004290	0.030060	0.00769	326.20	326.20	326.20	0.00000	0.000	1	0.00	0.00	-117.28	5.85	117.83	-2.77	0	0	0	0
130336	130034	0.005070	0.026690	0.01523	275.90	275.90	275.90	0.00000	0.000	1	0.00	0.00	-12.07	-8.71	12.08	7.12	0	0	0	0
130034	250112	0.002870	0.017220	0.02316	315.80	315.80	315.80	0.00000	0.000	1	0.00	0.00	-9.98	1.49	9.98	-3.98	0	0	0	0
130034	260009	0.005030	0.026160	0.13005	286.70	286.70	286.70	0.00000	0.000	1	0.00	0.00	-4.59	-8.76	4.59	-5.33	0	0	0	0
130036	130035	0.001530	0.049850	0.00000	256.60	256.60	256.60	1.00000	0.000	1	0.00	0.00	-117.99	17.23	118.20	-10.50	0	0	0	0
130035	130039	0.002850	0.016910	0.01625	267.90	267.90	267.90	0.00000	0.000	1	0.00	0.00	-2.09	8.60	2.10	-10.27	0	0	0	0
130074	130035	0.002760	0.015530	0.00737	285.30	285.30	285.30	0.00000	0.000	1	0.00	0.00	-111.77	26.69	112.12	-25.49	0	0	0	0
130035	130343	0.005070	0.027300	0.03147	293.30	293.30	293.30	0.00000	0.000	1	0.00	0.00	-114.11	13.70	114.75	-13.52	0	0	0	0
130035	130343	0.005070	0.027300	0.03147	293.30	293.30	293.30	0.00000	0.000	1	0.00	0.00	-114.11	13.70	114.75	-13.52	0	0	0	0
130036	130045	0.015870	0.041590	0.00083	115.70	115.70	115.70	0.00000	0.000	1	0.00	0.00	39.68	-5.81	-39.43	6.35	0	0	0	0
130093	130036	0.015150	0.036260	0.00121	106.60	106.60	106.60	0.00000	0.000	1	0.00	0.00	-33.41	5.85	33.58	-5.58	0	0	0	0
130036	130211	0.050040	0.112830	0.00432	88.10	88.10	88.10	0.00000	0.000	1	0.00	0.00	9.14	-11.95	-9.03	11.73	0	0	0	0
130038	130037	0.001600	0.035580	0.00000	258.50	258.50	258.50	1.00000	0.000	1	0.00	0.00	-112.01	16.89	112.20	-12.57	0	0	0	0
130037	130074	0.003030	0.010300	0.01207	269.70	269.70	269.70	0.00000	0.000	1	0.00	0.00	-10.35	19.82	10.37	-21.03	0	0	0	0
130037	130358	0.003730	0.021700	0.02153	366.70	366.70	366.70	0.00000	0.000	1	0.00	0.00	-230.00	18.27	231.90	-9.52	0	0	0	0
130037	170333	0.005850	0.026290	0.03321	272.10	272.10	272.10	0.00000	0.000	1	0.00	0.00	128.15	-25.52	-127.20	26.30	0	0	0	0
130038	130079	0.012520	0.034240	0.00155	130.50	130.50	130.50	0.00000	0.000	1	0.00	0.00	77.41	-22.59	-76.64	24.54	0	0	0	0
130040	130039	0.001610	0.047980	0.00000	225.60	225.60	225.60	1.00000	0.000	1	0.00	0.00	-106.23	-5.96	106.41	11.24	0	0	0	0
130039	130220	0.003180	0.017250	0.00452	252.40	252.40	252.40	0.00000	0.000	1	0.00	0.00	-11.20	-2.72	11.20	2.28	0	0	0	0
130040	130212	0.011000	0.027060	0.00377	93.50	93.50	93.50	0.00000	0.000	1	0.00	0.00	34.94	-2.44	-34.81	2.38	0	0	0	0
130040	130216	0.008460	0.024050	0.00606	92.20	92.20	92.20	0.00000	0.000	1	0.00	0.00	25.68	-5.80	-25.63	5.34	0	0	0	0
130042	130041	0.002000	0.043130	0.00000	122.90	122.90	122.90	1.00000	0.000	1	0.00	0.00	-77.49	2.19	77.61	0.30	0	0	0	0
130041	130344	0.011220	0.060080	0.01914	229.00	229.00	229.00	0.00000	0.000	1	0.00	0.00	-39.16	-0.49	39.33	-0.63	0	0	0	0
130043	130042	0.032540	0.072000	0.00159	110.70	110.70	110.70	0.00000	0.000	1	0.00	0.00	-12.54	-0.98	12.59	0.93	0	0	0	0
130042	130044	0.007720	0.021970	0.00068	94.90	94.90	94.90	0.00000	0.000	1	0.00	0.00	34.00	-12.33	-33.90	12.53	0	0	0	0
130371	130043	0.017080	0.037010	0.00086	110.80	110.80	110.80	0.00000	0.000	1	0.00	0.00	-12.14	-0.98	12.16	0.95	0	0	0	0
130044	130079	0.033430	0.092470	0.00294	86.30	86.30	86.30	0.00000	0.000	1	0.00	0.00	25.30	-15.47	-25.02	15.94	0	0	0	0
130045	130099	0.034070	0.092040	0.00522	104.90	104.90	104.90	0.00000	0.000	1	0.00	0.00	24.03	-10.33	-23.81	10.38	0	0	0	0
130054	130046	0.006980	0.018170	0.00046	115.60	115.60	115.60	0.00000	0.000	1	0.00	0.00	15.81	-6.71	-15.79	6.72	0	0	0	0
130046	130057	0.012100	0.033570	0.00139	149.30	149.30	149.30	0.00000	0.000	1	0.00	0.00	-54.08	-23.14	54.49	24.14	0	0	0	0
130046	130070	0.030180	0.067110	0.00583	113.30	113.30	113.30	0.00000	0.000	1	0.00	0.00	-33.37	18.03	33.80	-17.66	0	0	0	0
130046	130153	0.019790	0.045110	0.00608	148.00	148.00	148.00	0.00000	0.000	1	0.00	0.00	58.43	-10.97	-57.75	11.92	0	0	0	0
130058	130047	0.004190	0.013540	0.00097	137.70	137.70	137.70	0.00000	0.000	1	0.00	0.00	-61.16	-13.77	61.33	14.20	0	0	0	0
130067	130047	0.002770	0.006970	0.00052	139.40	139.40	139.40	0.00000	0.000	1	0.00	0.00	69.89	11.30	-69.75	-11.01	0	0	0	0
130047	130070	0.006840	0.021730	0.00113	141.10	141.10	141.10	0.00000	0.000	1	0.00	0.00	-5.98	-7.04	5.98	6.94	0	0	0	0
130048	130062	0.005460	0.013920	0.00156	90.10	90.10	90.10	0.00000	0.000	1	0.00	0.00	-14.21	-25.04	14.25	24.99	0	0	0	0
130048	130071	0.010120	0.019300	0.00145	106.90	106.90	106.90	0.00000	0.000	1	0.00	0.00	-16.89	14.86	16.94	-14.91	0	0	0	0
130049	130050	0.003090	0.007720	0.00665	241.80	241.80	241.80	0.00000	0.000	1	0.00	0.00	-15.14	150.55	15.80	-149.62	0	0	0	0
130049	130050	0.003090	0.007720	0.00666	241.80	241.80	241.80	0.00000	0.000	1	0.00	0.00	-15.14	150.55	15.80	-149.62	0	0	0	0
130049	130050	0.003090	0.007720	0.00666	241.80	241.80	241.80	0.00000	0.000	1	0.00	0.00	-15.14	150.55	15.80	-149.62	0	0	0	0
130049	130282	0.027490	0.070290	0.00256	104.20	104.20	104.20	0.00000	0.000	1	0.00	0.00	-0.97	40.39	1.39	-39.59	0	0	0	0
130054	130050	0.008620	0.024560	0.00158	162.70	162.70	162.70	0.00000	0.000	1	0.00	0.00	-78.58	-64.58	79.46	66.92	0	0	0	0
130057	130050	0.004310	0.008240	0.00124	137.30	137.30	137.30	0.00000	0.000	1	0.00	0.00	-57.51	-70.77	57.85	71.29	0	0	0	0
130050	130062	0.004280	0.012310	0.00114	186.50	186.50	186.50	0.00000	0.000	1	0.00	0.00	-44.67	95.92	45.12	-94.74	0	0	0	0
130050	130065	0.017790	0.039340	0.00321	114.10	114.10	114.10	0.00000	0.000	1	0.00	0.00	-16.84	51.15	17.33	-50.40	0	0	0	0
130050	130108	0.017240	0.038100	0.00414	153.10	153.10	153.10	0.00000	0.000	1	0.00	0.00	-59.47	44.21	60.37	-42.66	0	0	0	0
130050	130108	0.017240	0.038100	0.00414	153.10	153.10	153.10	0.00000	0.000	1	0.00	0.00	-59.47	44.21	60.37	-42.66	0	0	0	0
130050	130272	0.014350	0.036780	0.00178	129.80	129.80	129.80	0.00000	0.000	1	0.00	0.00	-48.49	34.99	48.97	-33.94	0	0	0	0
130050	130299	0.015050	0.033780	0.00182	119.10	119.10	119.10	0.00000	0.000	1	0.00	0.00	5.33	28.28	-5.21	-28.21	0	0	0	0
130052	130051	0.002180	0.076210	0.00000	334.70	334.70	334.70	1.00000	0.000	1	0.00	0.00	-151.00	38.13	151.50	-20.58	0	0	0	0
130051	130100	0.001140	0.008560	0.01476	400.00	400.00	400.00	0.00000	0.000	1	0.00	0.00	259.16	-16.25	-258.40	20.44	0	0	0	0
130051	130100	0.001140	0.008560	0.01476	400.00	400.00	400.00	0.00000	0.000	1	0.00	0.00	259.16	-16.25	-258.40	20.44	0	0	0	0
130104	130051	0.003250	0.016500	0.00476	344.50	344.50	344.50	0.00000	0.000	1	0.00	0.00	4.42	-53.97	-4.33	53.97	0	0	0	0
130104	130051	0.003250	0.016500	0.00476	344.50	344.50	344.50	0.00000	0.000	1	0.00	0.00	4.42	-53.97	-4.33	53.97	0	0	0	0
130051	130297	0.003380	0.020770	0.01485	313.50	313.50	313.50	0.00000	0.000	1	0.00	0.00	222.76	40.79	-221.05	-31.77	0	0	0	0
130051	130297	0.003380	0.020770	0.01485	313.50	313.50	313.50	0.00000	0.000	1	0.00	0.00	222.76	40.79	-221.05	-31.77	0	0	0	0
270225	130051	0.000100	0.004000	0.03000	360.00	360.00	360.00	0.00000	0.000	1	0.00	0.00	276.74	34.12	-276.67	-34.11	0	0	0	0
270225	130051	0.000100	0.004000	0.03000	360.00	360.00	360.00	0.00000	0.000	1	0.00	0.00	276.74	34.12	-276.67	-34.11	0	0	0	0
270225	130051	0.000100	0.004000	0.03000	360.00	360.00	360.00	0.00000	0.000	1	0.00	0.00	276.74	34.12	-276.67	-34.11	0	0	0	0
270225	130051	0.000100	0.004000	0.03000	360.00	360.00	360.00	0.00000	0.000	1	0.00	0.00	276.74	34.12	-276.67	-34.11	0	0	0	0
130052	130064	0.007250	0.021450	0.00092	146.00	146.00	146.00	0.00000	0.000	1	0.00	0.00	56.58	-15.21	-56.35	15.82	0	0	0	0
130072	130052	0.011510	0.023210	0.00060	120.80	120.80	120.80	0.00000	0.000	1	0.00	0.00	-31.74	-16.00	31.88	16.22	0	0	0	0
130052	130108	0.007440	0.021010	0.00133	127.70	127.70	127.70	0.00000	0.000	1	0.00	0.00	6.24	10.68	-6.23	-10.79	0	0	0	0
130052	130279	0.011830	0.036770	0.00396	131.40	131.40	131.40	0.00000	0.000	1	0.00	0.00	16.50	-60.72	-16.06	61.67	0	0	0	0
130054	130053	0.001920	0.048530	0.00000	120.30	120.30	120.30	1.00000	0.000	1	0.00	0.00	-19.93	-1.26	19.93	1.45	0	0	0	0
130053	130121	0.004000	0.020070	0.00560	269.80	269.80	269.80	0.00000	0.000	1	0.00	0.00	-19.93	-1.45	19.95	0.96	0	0	0	0
130054	260054	0.012130	0.024720	0.00729	146.40	146.40	146.40	0.00000	0.000	1	0.00	0.00	28.30	56.66	-27.81	-56.39	0	0	0	0
130055	130110	0.059490	0.129540	0.00344	116.90	116.90	116.90	0.00000	0.000	1	0.00	0.00	-27.47	-6.53	27.95	7.23	0	0	0	0
130055	260050	0.007690	0.020020	0.01111	105.10	105.10	105.10	0.00000	0.000	1	0.00	0.00	-21.63	-15.87	21.68	14.91	0	0	0	0
130059	130056	0.007300	0.014710	0.00081	124.60	124.60	124.60	0.00000	0.000	1	0.00	0.00	-47.26	-10.52	47.44	10.80	0	0	0	0
130056	130069	0.008330	0.019180	0.00083	131.70	131.70	131.70	0.00000	0.000	1	0.00	0.00	-70.04	-18.19	70.48	19.12	0	0	0	0
130057	130282	0.008740	0.025550	0.00712	124.30	124.30	124.30	0.00000	0.000	1	0.00	0.00	-16.69	38.22	16.83	-38.52	0	0	0	0
130069	130058	0.010530	0.020660	0.00060	124.10	124.10	124.10	0.00000	0.000	1	0.00	0.00	27.13	2.67	-27.05	-2.58	0	0	0	0
130058	260054	0.011620	0.031400	0.00905	131.20	131.20	131.20	0.00000	0.000	1	0.00	0.00	53.72	9.72	-53.37	-9.67	0	0	0	0
130059	130116	0.033610	0.091690	0.00389	105.80	105.80	105.80	0.00000	0.000	1	0.00	0.00	11.56	-4.07	-11.51	3.83	0	0	0	0
130065	130060	0.008550	0.025090	0.00101	117.90	117.90	117.90	0.00000	0.000	1	0.00	0.00	9.47	-2.78	-9.47	2.70	0	0	0	0
130060	130071	0.005540	0.011380	0.00028	113.50	113.50	113.50	0.00000	0.000	1	0.00	0.00	-10.83	-10.76	10.85	10.76	0	0	0	0
130061	130070	0.009210	0.022280	0.00069	144.10	144.10	144.10	0.00000	0.000	1	0.00	0.00	50.69	-21.93	-50.41	22.53	0	0	0	0
130061	130111	0.018010	0.050130	0.00170	95.00	95.00	95.00	0.00000	0.000	1	0.00	0.00	-0.39	12.65	0.42	-12.74	0	0	0	0
130061	130207	0.007360	0.015740	0.00989	142.30	142.30	142.30	0.00000	0.000	1	0.00	0.00	-77.59	2.73	78.03	-2.79	0	0	0	0
130272	130062	0.006480	0.015110	0.00063	136.10	136.10	136.10	0.00000	0.000	1	0.00	0.00	83.36	-7.85	-82.93	8.79	0	0	0	0
130062	130301	0.024640	0.056850	0.00257	147.10	147.10	147.10	0.00000	0.000	1	0.00	0.00	-2.15	55.09	2.87	-53.68	0	0	0	0
130063	130069	0.023960	0.041170	0.00300	125.50	125.50	125.50	0.00000	0.000	1	0.00	0.00	-33.12	2.39	33.39	-2.23	0	0	0	0
130120	130063	0.020690	0.033520	0.00186	120.10	120.10	120.10	0.00000	0.000	1	0.00	0.00	-20.63	6.20	20.72	-6.23	0	0	0	0
130064	130277	0.017040	0.043100	0.00138	135.20	135.20	135.20	0.00000	0.000	1	0.00	0.00	24.94	-4.28	-24.84	4.40	0	0	0	0
130064	130292	0.028380	0.069100	0.00289	126.80	126.80	126.80	0.00000	0.000	1	0.00	0.00	7.90	-18.30	-7.80	18.25	0	0	0	0
130070	130065	0.009900	0.025900	0.00066	152.60	152.60	152.60	0.00000	0.000	1	0.00	0.00	-23.87	-20.67	23.97	20.85	0	0	0	0
130112	130065	0.008640	0.019030	0.00077	150.80	150.80	150.80	0.00000	0.000	1	0.00	0.00	85.80	-13.33	-85.17	14.63	0	0	0	0
130067	130066	0.001150	0.042410	0.00000	307.70	307.70	307.70	1.00000	0.000	1	0.00	0.00	-140.89	-30.60	141.12	39.31	0	0	0	0
130068	130066	0.001920	0.013100	0.00569	278.80	278.80	278.80	0.00000	0.000	1	0.00	0.00	-166.59	-40.05	167.14	43.20	0	0	0	0
130066	130109	0.001240	0.007290	0.02197	280.10	280.10	280.10	0.00000	0.000	1	0.00	0.00	80.89	4.35	-80.81	-6.19	0	0	0	0
130066	130143	0.002090	0.014970	0.00276	449.90	449.90	449.90	0.00000	0.000	1	0.00	0.00	-194.58	73.23	195.44	-67.32	0	0	0	0
130066	130143	0.002090	0.014970	0.00276	449.90	449.90	449.90	0.00000	0.000	1	0.00	0.00	-194.58	73.23	195.44	-67.32	0	0	0	0
130069	130068	0.001020	0.027290	0.00000	346.30	346.30	346.30	1.00000	0.000	1	0.00	0.00	-166.30	-32.26	166.59	40.05	0	0	0	0
130071	130072	0.007950	0.022180	0.00145	120.70	120.70	120.70	0.00000	0.000	1	0.00	0.00	-50.69	-1.15	50.88	1.55	0	0	0	0
130072	130108	0.018700	0.036140	0.00089	97.40	97.40	97.40	0.00000	0.000	1	0.00	0.00	-16.19	-4.55	16.24	4.56	0	0	0	0
130112	130072	0.011300	0.030440	0.00194	112.70	112.70	112.70	0.00000	0.000	1	0.00	0.00	22.84	-12.79	-22.76	12.79	0	0	0	0
130078	130073	0.013290	0.028350	0.00074	123.30	123.30	123.30	0.00000	0.000	1	0.00	0.00	14.56	-28.03	-14.43	28.22	0	0	0	0
130073	130081	0.015360	0.037830	0.00191	130.70	130.70	130.70	0.00000	0.000	1	0.00	0.00	-42.07	30.62	42.46	-29.87	0	0	0	0
130075	130074	0.001800	0.050110	0.00000	256.60	256.60	256.60	1.00000	0.000	1	0.00	0.00	-101.23	10.60	101.40	-5.65	0	0	0	0
130092	130075	0.008070	0.017070	0.00118	104.90	104.90	104.90	0.00000	0.000	1	0.00	0.00	-28.64	-2.91	28.71	2.93	0	0	0	0
130075	170389	0.027970	0.079990	0.00644	102.70	102.70	102.70	0.00000	0.000	1	0.00	0.00	16.82	-18.26	-16.66	18.04	0	0	0	0
130077	130076	0.001870	0.055900	0.00000	245.90	245.90	245.90	1.00000	0.000	1	0.00	0.00	-102.36	13.46	102.55	-7.86	0	0	0	0
130358	130076	0.002920	0.018640	0.00546	267.80	267.80	267.80	0.00000	0.000	1	0.00	0.00	102.84	-6.57	-102.55	7.86	0	0	0	0
130077	130078	0.017940	0.039710	0.00278	133.00	133.00	133.00	0.00000	0.000	1	0.00	0.00	59.19	-16.32	-58.56	17.43	0	0	0	0
130077	170162	0.048040	0.127210	0.00898	87.40	87.40	87.40	0.00000	0.000	1	0.00	0.00	7.77	-5.64	-7.73	4.78	0	0	0	0
130079	130083	0.007140	0.018820	0.00679	149.20	149.20	149.20	0.00000	0.000	1	0.00	0.00	56.86	-33.54	-56.56	33.60	0	0	0	0
130079	130083	0.007140	0.018820	0.00679	149.20	149.20	149.20	0.00000	0.000	1	0.00	0.00	56.86	-33.54	-56.56	33.60	0	0	0	0
130079	130253	0.021560	0.066870	0.02132	129.40	129.40	129.40	0.00000	0.000	1	0.00	0.00	-22.95	22.85	23.18	-24.37	0	0	0	0
130081	130080	0.000920	0.025870	0.00000	323.90	323.90	323.90	1.00000	0.000	1	0.00	0.00	-140.54	28.48	140.72	-23.46	0	0	0	0
130080	130082	0.001150	0.009660	0.01065	305.90	305.90	305.90	0.00000	0.000	1	0.00	0.00	199.75	-16.80	-199.31	19.39	0	0	0	0
130080	130082	0.001150	0.009660	0.01065	305.90	305.90	305.90	0.00000	0.000	1	0.00	0.00	199.75	-16.80	-199.31	19.39	0	0	0	0
130080	130358	0.004290	0.022450	0.01491	396.90	396.90	396.90	0.00000	0.000	1	0.00	0.00	-232.87	23.96	235.12	-13.80	0	0	0	0
130080	130358	0.004290	0.022450	0.01491	396.90	396.90	396.90	0.00000	0.000	1	0.00	0.00	-232.87	23.96	235.12	-13.80	0	0	0	0
130080	170013	0.015090	0.066580	0.02473	263.90	263.90	263.90	0.00000	0.000	1	0.00	0.00	-74.48	9.13	75.29	-8.15	0	0	0	0
130081	170394	0.036660	0.102030	0.00309	109.00	109.00	109.00	0.00000	0.000	1	0.00	0.00	25.49	-15.90	-25.18	16.44	0	0	0	0
130083	130082	0.002470	0.070850	0.00000	225.20	225.20	225.20	1.00000	0.000	1	0.00	0.00	-84.44	12.29	84.61	-7.41	0	0	0	0
130082	130096	0.001560	0.012050	0.00280	264.30	264.30	264.30	0.00000	0.000	1	0.00	0.00	97.65	-4.47	-97.51	5.28	0	0	0	0
130082	130175	0.001260	0.009610	0.00586	369.10	369.10	369.10	0.00000	0.000	1	0.00	0.00	216.36	-26.89	-215.79	30.64	0	0	0	0
130200	130083	0.002860	0.005830	0.00609	152.60	152.60	152.60	0.00000	0.000	1	0.00	0.00	-73.43	44.36	73.63	-44.60	0	0	0	0
130200	130083	0.002860	0.005830	0.00609	152.60	152.60	152.60	0.00000	0.000	1	0.00	0.00	-73.43	44.36	73.63	-44.60	0	0	0	0
130086	130084	0.008910	0.022270	0.00119	146.80	146.80	146.80	0.00000	0.000	1	0.00	0.00	-29.61	6.03	29.69	-5.96	0	0	0	0
130084	130091	0.010350	0.028400	0.00214	127.60	127.60	127.60	0.00000	0.000	1	0.00	0.00	-60.96	14.05	61.35	-13.22	0	0	0	0
130084	130095	0.007380	0.020410	0.00172	115.80	115.80	115.80	0.00000	0.000	1	0.00	0.00	-28.41	7.95	28.47	-7.96	0	0	0	0
130084	130097	0.003300	0.009520	0.00097	117.50	117.50	117.50	0.00000	0.000	1	0.00	0.00	11.45	-9.88	-11.44	9.80	0	0	0	0
130084	130291	0.035510	0.098440	0.00232	95.70	95.70	95.70	0.00000	0.000	1	0.00	0.00	20.03	-15.83	-19.81	16.19	0	0	0	0
130085	130091	0.008980	0.025100	0.00096	124.30	124.30	124.30	0.00000	0.000	1	0.00	0.00	-10.68	-9.71	10.70	9.66	0	0	0	0
130085	130092	0.015330	0.034780	0.00274	110.40	110.40	110.40	0.00000	0.000	1	0.00	0.00	-9.32	7.15	9.34	-7.39	0	0	0	0
130086	130089	0.015660	0.045960	0.00095	138.90	138.90	138.90	0.00000	0.000	1	0.00	0.00	45.70	-21.58	-45.32	22.60	0	0	0	0
130086	130099	0.007240	0.019020	0.00084	152.40	152.40	152.40	0.00000	0.000	1	0.00	0.00	-3.71	-7.13	3.71	7.05	0	0	0	0
130086	130277	0.007900	0.016970	0.01684	169.30	169.30	169.30	0.00000	0.000	1	0.00	0.00	-21.49	6.73	21.53	-8.41	0	0	0	0
130086	130277	0.007900	0.016970	0.01684	169.30	169.30	169.30	0.00000	0.000	1	0.00	0.00	-21.49	6.73	21.53	-8.41	0	0	0	0
130098	130087	0.009000	0.017160	0.00058	122.30	122.30	122.30	0.00000	0.000	1	0.00	0.00	-41.29	5.57	41.45	-5.33	0	0	0	0
130101	130087	0.004140	0.008810	0.00063	133.30	133.30	133.30	0.00000	0.000	1	0.00	0.00	62.61	0.86	-62.45	-0.57	0	0	0	0
130088	130099	0.006230	0.016290	0.00302	148.50	148.50	148.50	0.00000	0.000	1	0.00	0.00	-61.83	33.08	62.12	-32.64	0	0	0	0
130088	130099	0.006230	0.016290	0.00302	148.50	148.50	148.50	0.00000	0.000	1	0.00	0.00	-61.83	33.08	62.12	-32.64	0	0	0	0
130088	130182	0.002740	0.008590	0.00469	146.70	146.70	146.70	0.00000	0.000	1	0.00	0.00	73.14	-58.29	-72.91	58.50	0	0	0	0
130088	130291	0.015120	0.037760	0.00536	129.80	129.80	129.80	0.00000	0.000	1	0.00	0.00	7.61	-21.46	-7.54	21.08	0	0	0	0
130089	130094	0.007020	0.020320	0.00189	128.20	128.20	128.20	0.00000	0.000	1	0.00	0.00	52.10	-24.72	-51.88	25.16	0	0	0	0
130103	130089	0.007170	0.016810	0.00044	125.50	125.50	125.50	0.00000	0.000	1	0.00	0.00	56.10	-9.14	-55.88	9.60	0	0	0	0
130089	130183	0.003590	0.011800	0.00218	100.70	100.70	100.70	0.00000	0.000	1	0.00	0.00	-6.06	-23.17	6.08	23.01	0	0	0	0
130089	130283	0.010770	0.019110	0.00598	124.80	124.80	124.80	0.00000	0.000	1	0.00	0.00	33.85	8.39	-33.73	-8.79	0	0	0	0
130091	130090	0.001200	0.032000	0.00000	454.30	454.30	454.30	1.00000	0.000	1	0.00	0.00	-264.76	35.77	265.57	-14.09	0	0	0	0
130100	130090	0.005180	0.031280	0.03099	270.20	270.20	270.20	0.00000	0.000	1	0.00	0.00	29.94	-56.64	-29.74	54.67	0	0	0	0
130090	130338	0.002640	0.012530	0.08848	300.90	300.90	300.90	0.00000	0.000	1	0.00	0.00	-117.92	-20.29	118.27	12.71	0	0	0	0
130090	130338	0.002640	0.012530	0.08848	300.90	300.90	300.90	0.00000	0.000	1	0.00	0.00	-117.92	-20.29	118.27	12.71	0	0	0	0
130091	130093	0.014690	0.042670	0.00075	108.60	108.60	108.60	0.00000	0.000	1	0.00	0.00	-6.99	8.92	7.01	-8.94	0	0	0	0
130095	130091	0.006520	0.014080	0.00123	124.90	124.90	124.90	0.00000	0.000	1	0.00	0.00	-77.57	22.32	77.98	-21.57	0	0	0	0
130091	130099	0.009010	0.024640	0.00493	140.50	140.50	140.50	0.00000	0.000	1	0.00	0.00	95.42	-25.15	-94.59	26.91	0	0	0	0
130093	130095	0.019160	0.046040	0.00201	119.00	119.00	119.00	0.00000	0.000	1	0.00	0.00	30.29	-14.16	-30.08	14.44	0	0	0	0
130093	130254	0.042200	0.088910	0.01222	126.30	126.30	126.30	0.00000	0.000	1	0.00	0.00	-11.98	15.83	12.15	-16.75	0	0	0	0
130094	130184	0.008320	0.020960	0.00972	117.60	117.60	117.60	0.00000	0.000	1	0.00	0.00	35.48	-28.10	-35.32	27.48	0	0	0	0
130095	130189	0.016280	0.035500	0.00964	128.60	128.60	128.60	0.00000	0.000	1	0.00	0.00	50.59	-36.80	-49.99	37.09	0	0	0	0
130097	130096	0.001280	0.043580	0.00000	208.60	208.60	208.60	1.00000	0.000	1	0.00	0.00	-97.40	9.25	97.51	-5.28	0	0	0	0
130097	130099	0.004770	0.013010	0.00136	111.90	111.90	111.90	0.00000	0.000	1	0.00	0.00	38.22	-12.06	-38.15	12.12	0	0	0	0
130097	130197	0.027460	0.067460	0.00216	108.70	108.70	108.70	0.00000	0.000	1	0.00	0.00	32.92	-19.00	-32.54	19.70	0	0	0	0
130098	130101	0.009560	0.028080	0.00132	132.40	132.40	132.40	0.00000	0.000	1	0.00	0.00	-47.52	-2.90	47.74	3.41	0	0	0	0
130098	130288	0.008620	0.020120	0.00158	139.10	139.10	139.10	0.00000	0.000	1	0.00	0.00	59.21	-6.29	-58.90	6.86	0	0	0	0
130101	130100	0.001590	0.045030	0.00000	334.80	334.80	334.80	1.00000	0.000	1	0.00	0.00	-139.75	-9.87	140.06	18.76	0	0	0	0
130100	130113	0.002430	0.015460	0.00630	336.20	336.20	336.20	0.00000	0.000	1	0.00	0.00	-78.88	44.93	79.08	-44.30	0	0	0	0
130100	130113	0.002430	0.015460	0.00630	336.20	336.20	336.20	0.00000	0.000	1	0.00	0.00	-78.88	44.93	79.08	-44.30	0	0	0	0
130100	130293	0.002220	0.013770	0.00457	455.60	455.60	455.60	0.00000	0.000	1	0.00	0.00	252.28	-46.43	-250.83	54.91	0	0	0	0
130100	130293	0.002220	0.013770	0.00457	455.60	455.60	455.60	0.00000	0.000	1	0.00	0.00	252.28	-46.43	-250.83	54.91	0	0	0	0
130103	130102	0.001130	0.037080	0.00000	230.30	230.30	230.30	1.00000	0.000	1	0.00	0.00	-118.62	19.35	118.78	-14.29	0	0	0	0
130175	130102	0.001200	0.007690	0.00313	267.70	267.70	267.70	0.00000	0.000	1	0.00	0.00	118.94	-13.56	-118.78	14.29	0	0	0	0
130103	130196	0.014810	0.035750	0.00197	101.30	101.30	101.30	0.00000	0.000	1	0.00	0.00	23.13	-24.02	-22.97	24.18	0	0	0	0
130105	130104	0.001740	0.046820	0.00000	452.40	452.40	452.40	1.00000	0.000	1	0.00	0.00	-199.43	72.48	200.18	-52.38	0	0	0	0
130105	130104	0.001740	0.046820	0.00000	452.40	452.40	452.40	1.00000	0.000	1	0.00	0.00	-199.43	72.48	200.18	-52.38	0	0	0	0
130106	130104	0.000670	0.004250	0.03201	550.00	550.00	550.00	0.00000	0.000	1	0.00	0.00	257.47	-78.13	-256.99	78.03	0	0	0	0
130106	130104	0.000670	0.004250	0.03201	550.00	550.00	550.00	0.00000	0.000	1	0.00	0.00	257.47	-78.13	-256.99	78.03	0	0	0	0
130106	130104	0.000670	0.004250	0.03201	550.00	550.00	550.00	0.00000	0.000	1	0.00	0.00	257.47	-78.13	-256.99	78.03	0	0	0	0
130106	130104	0.000670	0.004250	0.03201	550.00	550.00	550.00	0.00000	0.000	1	0.00	0.00	257.47	-78.13	-256.99	78.03	0	0	0	0
130104	130113	0.001430	0.006920	0.00388	349.10	349.10	349.10	0.00000	0.000	1	0.00	0.00	150.22	-65.04	-149.84	66.51	0	0	0	0
130104	130113	0.001430	0.006920	0.00388	349.10	349.10	349.10	0.00000	0.000	1	0.00	0.00	150.22	-65.04	-149.84	66.51	0	0	0	0
130104	130297	0.006190	0.036520	0.01856	329.00	329.00	329.00	0.00000	0.000	1	0.00	0.00	128.20	-2.38	-127.18	6.56	0	0	0	0
130104	130297	0.006190	0.036520	0.01856	329.00	329.00	329.00	0.00000	0.000	1	0.00	0.00	128.20	-2.38	-127.18	6.56	0	0	0	0
130105	130108	0.010590	0.029620	0.00111	168.90	168.90	168.90	0.00000	0.000	1	0.00	0.00	72.01	-22.75	-71.44	24.25	0	0	0	0
130105	130108	0.010590	0.029620	0.00111	168.90	168.90	168.90	0.00000	0.000	1	0.00	0.00	72.01	-22.75	-71.44	24.25	0	0	0	0
130105	130112	0.010880	0.028020	0.00153	172.00	172.00	172.00	0.00000	0.000	1	0.00	0.00	70.81	-3.14	-70.29	4.33	0	0	0	0
130105	130112	0.010880	0.028020	0.00153	172.00	172.00	172.00	0.00000	0.000	1	0.00	0.00	70.81	-3.14	-70.29	4.33	0	0	0	0
130114	130105	0.009070	0.021180	0.00171	153.50	153.50	153.50	0.00000	0.000	1	0.00	0.00	-32.34	51.79	32.66	-51.23	0	0	0	0
130114	130105	0.009070	0.021180	0.00171	153.50	153.50	153.50	0.00000	0.000	1	0.00	0.00	-32.34	51.79	32.66	-51.23	0	0	0	0
130107	130106	0.001710	0.050280	0.00000	318.10	318.10	318.10	1.00000	0.000	1	0.00	0.00	-89.91	26.75	90.06	-22.39	0	0	0	0
130106	130317	0.007190	0.042150	0.01962	450.00	450.00	450.00	0.00000	0.000	1	0.00	0.00	-234.38	48.46	238.53	-26.08	0	0	0	0
130106	130317	0.007190	0.042150	0.01962	450.00	450.00	450.00	0.00000	0.000	1	0.00	0.00	-234.38	48.46	238.53	-26.08	0	0	0	0
130106	130322	0.008390	0.036730	0.02310	450.00	450.00	450.00	0.00000	0.000	1	0.00	0.00	-243.60	60.47	248.93	-39.44	0	0	0	0
130106	130322	0.008390	0.036730	0.02310	450.00	450.00	450.00	0.00000	0.000	1	0.00	0.00	-243.60	60.47	248.93	-39.44	0	0	0	0
130106	130322	0.008390	0.036730	0.02310	450.00	450.00	450.00	0.00000	0.000	1	0.00	0.00	-243.60	60.47	248.93	-39.44	0	0	0	0
130107	130246	0.024590	0.062420	0.00309	171.90	171.90	171.90	0.00000	0.000	1	0.00	0.00	25.81	-42.95	-25.21	44.17	0	0	0	0
130108	130110	0.007080	0.020690	0.01159	162.70	162.70	162.70	0.00000	0.000	1	0.00	0.00	-24.28	34.66	24.40	-35.50	0	0	0	0
130110	130109	0.001170	0.039890	0.00000	228.30	228.30	228.30	1.00000	0.000	1	0.00	0.00	-80.74	-3.67	80.81	6.19	0	0	0	0
130110	130112	0.009610	0.023360	0.00233	160.80	160.80	160.80	0.00000	0.000	1	0.00	0.00	15.61	-4.54	-15.59	4.36	0	0	0	0
130110	130115	0.027050	0.042190	0.00128	117.80	117.80	117.80	0.00000	0.000	1	0.00	0.00	14.62	2.77	-14.57	-2.81	0	0	0	0
130110	130203	0.014050	0.033420	0.00138	157.70	157.70	157.70	0.00000	0.000	1	0.00	0.00	-33.23	25.84	33.47	-25.41	0	0	0	0
130110	130222	0.014100	0.035250	0.00371	132.70	132.70	132.70	0.00000	0.000	1	0.00	0.00	-1.31	-32.72	1.46	32.69	0	0	0	0
130231	130110	0.006050	0.015170	0.00204	151.40	151.40	151.40	0.00000	0.000	1	0.00	0.00	2.78	-34.34	-2.71	34.30	0	0	0	0
130111	130255	0.008590	0.022420	0.00333	118.60	118.60	118.60	0.00000	0.000	1	0.00	0.00	-70.62	-12.06	71.07	12.87	0	0	0	0
130112	130115	0.019430	0.052780	0.00232	132.50	132.50	132.50	0.00000	0.000	1	0.00	0.00	5.12	6.85	-5.11	-7.05	0	0	0	0
130114	130113	0.002210	0.066560	0.00000	364.30	364.30	364.30	1.00000	0.000	1	0.00	0.00	-141.03	59.04	141.52	-44.42	0	0	0	0
130114	130279	0.008470	0.023280	0.01396	225.80	225.80	225.80	0.00000	0.000	1	0.00	0.00	76.66	-90.06	-75.55	91.58	0	0	0	0
130114	130279	0.008470	0.023280	0.01396	225.80	225.80	225.80	0.00000	0.000	1	0.00	0.00	76.66	-90.06	-75.55	91.58	0	0	0	0
130115	130371	0.035090	0.103960	0.00617	109.90	109.90	109.90	0.00000	0.000	1	0.00	0.00	-5.52	1.66	5.54	-2.26	0	0	0	0
130165	130116	0.014430	0.044480	0.00147	147.90	147.90	147.90	0.00000	0.000	1	0.00	0.00	-44.99	16.69	45.33	-15.79	0	0	0	0
130165	130116	0.014430	0.044480	0.00147	147.90	147.90	147.90	0.00000	0.000	1	0.00	0.00	-44.99	16.69	45.33	-15.79	0	0	0	0
130116	260051	0.004850	0.015460	0.00506	149.50	149.50	149.50	0.00000	0.000	1	0.00	0.00	-63.43	8.11	63.63	-7.95	0	0	0	0
130116	260051	0.004850	0.015460	0.00506	149.50	149.50	149.50	0.00000	0.000	1	0.00	0.00	-63.43	8.11	63.63	-7.95	0	0	0	0
260057	130117	0.006350	0.021510	0.00117	137.00	137.00	137.00	0.00000	0.000	1	0.00	0.00	48.93	2.87	-48.78	-2.46	0	0	0	0
130117	260102	0.020110	0.042580	0.00669	120.30	120.30	120.30	0.00000	0.000	1	0.00	0.00	4.98	-10.47	-4.95	9.87	0	0	0	0
130119	130118	0.001120	0.041160	0.00000	166.10	166.10	166.10	1.00000	0.000	1	0.00	0.00	-62.99	-25.02	63.04	26.92	0	0	0	0
130121	130118	0.001200	0.006670	0.01289	305.60	305.60	305.60	0.00000	0.000	1	0.00	0.00	-152.31	57.57	152.63	-57.14	0	0	0	0
130121	130118	0.001200	0.006670	0.01289	305.60	305.60	305.60	0.00000	0.000	1	0.00	0.00	-152.31	57.57	152.63	-57.14	0	0	0	0
260049	130118	0.002690	0.014600	0.00531	309.10	309.10	309.10	0.00000	0.000	1	0.00	0.00	185.10	-39.05	-184.15	43.68	0	0	0	0
260049	130118	0.002690	0.014600	0.00531	309.10	309.10	309.10	0.00000	0.000	1	0.00	0.00	185.10	-39.05	-184.15	43.68	0	0	0	0
130119	130120	0.004160	0.012960	0.00177	108.40	108.40	108.40	0.00000	0.000	1	0.00	0.00	5.79	18.28	-5.77	-18.40	0	0	0	0
130122	130121	0.001020	0.029970	0.00000	281.60	281.60	281.60	1.00000	0.000	1	0.00	0.00	-81.91	-8.89	81.98	10.91	0	0	0	0
130152	130121	0.002030	0.012120	0.00795	292.80	292.80	292.80	0.00000	0.000	1	0.00	0.00	-101.06	64.39	101.35	-63.50	0	0	0	0
130152	130121	0.002030	0.012120	0.00795	292.80	292.80	292.80	0.00000	0.000	1	0.00	0.00	-101.06	64.39	101.35	-63.50	0	0	0	0
130122	130135	0.009430	0.024890	0.02686	164.40	164.40	164.40	0.00000	0.000	1	0.00	0.00	68.74	-19.05	-68.27	17.58	0	0	0	0
130122	130135	0.009430	0.024890	0.02686	164.40	164.40	164.40	0.00000	0.000	1	0.00	0.00	68.74	-19.05	-68.27	17.58	0	0	0	0
130122	130282	0.028420	0.044490	0.00278	168.00	168.00	168.00	0.00000	0.000	1	0.00	0.00	-56.03	18.74	57.01	-17.49	0	0	0	0
130122	130282	0.028420	0.044490	0.00278	168.00	168.00	168.00	0.00000	0.000	1	0.00	0.00	-56.03	18.74	57.01	-17.49	0	0	0	0
130124	130123	0.001390	0.041380	0.00000	235.20	235.20	235.20	1.00000	0.000	1	0.00	0.00	-103.39	-33.45	103.56	38.43	0	0	0	0
130131	130123	0.001640	0.011060	0.00434	297.00	297.00	297.00	0.00000	0.000	1	0.00	0.00	-116.73	36.40	116.97	-35.22	0	0	0	0
130131	130123	0.001640	0.011060	0.00434	297.00	297.00	297.00	0.00000	0.000	1	0.00	0.00	-116.73	36.40	116.97	-35.22	0	0	0	0
260214	130123	0.001350	0.008150	0.01079	303.00	303.00	303.00	0.00000	0.000	1	0.00	0.00	169.14	-14.79	-168.75	16.01	0	0	0	0
260214	130123	0.001350	0.008150	0.01079	303.00	303.00	303.00	0.00000	0.000	1	0.00	0.00	169.14	-14.79	-168.75	16.01	0	0	0	0
130125	130124	0.006710	0.015810	0.00537	138.30	138.30	138.30	0.00000	0.000	1	0.00	0.00	-35.80	-9.48	35.89	9.17	0	0	0	0
130165	130125	0.013750	0.035980	0.00097	129.30	129.30	129.30	0.00000	0.000	1	0.00	0.00	-5.81	5.40	5.82	-5.47	0	0	0	0
130125	260052	0.041220	0.108290	0.00307	110.70	110.70	110.70	0.00000	0.000	1	0.00	0.00	-0.22	11.42	0.27	-11.57	0	0	0	0
130127	130126	0.001370	0.044080	0.00000	370.10	370.10	370.10	1.00000	0.000	1	0.00	0.00	-192.83	-15.15	193.35	31.67	0	0	0	0
260106	130126	0.001250	0.008670	0.00443	294.40	294.40	294.40	0.00000	0.000	1	0.00	0.00	193.82	34.46	-193.35	-31.67	0	0	0	0
130130	130127	0.006400	0.017310	0.00036	162.40	162.40	162.40	0.00000	0.000	1	0.00	0.00	-52.72	12.50	52.91	-12.02	0	0	0	0
130130	130127	0.006400	0.017310	0.00036	162.40	162.40	162.40	0.00000	0.000	1	0.00	0.00	-52.72	12.50	52.91	-12.02	0	0	0	0
130127	260100	0.012710	0.026980	0.00132	115.90	115.90	115.90	0.00000	0.000	1	0.00	0.00	32.01	25.88	-31.79	-25.55	0	0	0	0
130128	130130	0.005000	0.011030	0.01469	129.60	129.60	129.60	0.00000	0.000	1	0.00	0.00	10.77	-10.36	-10.76	8.92	0	0	0	0
130128	130132	0.008450	0.016500	0.00032	137.20	137.20	137.20	0.00000	0.000	1	0.00	0.00	-53.57	-1.10	53.81	1.54	0	0	0	0
130135	130129	0.005540	0.014910	0.00043	149.00	149.00	149.00	0.00000	0.000	1	0.00	0.00	44.38	-17.18	-44.26	17.48	0	0	0	0
130135	130129	0.005540	0.014910	0.00043	149.00	149.00	149.00	0.00000	0.000	1	0.00	0.00	44.38	-17.18	-44.26	17.48	0	0	0	0
130129	130136	0.023830	0.067030	0.00231	130.70	130.70	130.70	0.00000	0.000	1	0.00	0.00	22.37	-47.98	-21.71	49.60	0	0	0	0
130129	170105	0.016160	0.043710	0.00615	137.60	137.60	137.60	0.00000	0.000	1	0.00	0.00	30.14	1.93	-30.00	-2.15	0	0	0	0
130130	130137	0.017790	0.045190	0.00295	146.80	146.80	146.80	0.00000	0.000	1	0.00	0.00	40.25	-19.28	-39.90	19.88	0	0	0	0
130130	130137	0.017790	0.045190	0.00295	146.80	146.80	146.80	0.00000	0.000	1	0.00	0.00	40.25	-19.28	-39.90	19.88	0	0	0	0
130132	130131	0.000830	0.024820	0.00000	243.60	243.60	243.60	1.00000	0.000	1	0.00	0.00	-105.61	-22.84	105.71	25.73	0	0	0	0
130133	130131	0.001650	0.009970	0.00378	289.70	289.70	289.70	0.00000	0.000	1	0.00	0.00	-127.33	100.69	127.75	-98.53	0	0	0	0
130134	130133	0.002200	0.051640	0.00000	97.50	97.50	97.50	1.00000	0.000	1	0.00	0.00	-44.25	-24.42	44.31	25.73	0	0	0	0
130133	130138	0.001370	0.008920	0.00672	288.50	288.50	288.50	0.00000	0.000	1	0.00	0.00	83.03	-126.42	-82.72	127.69	0	0	0	0
130135	130134	0.006170	0.015510	0.00099	133.60	133.60	133.60	0.00000	0.000	1	0.00	0.00	9.85	-3.20	-9.85	3.12	0	0	0	0
130135	170225	0.023660	0.058360	0.00313	133.00	133.00	133.00	0.00000	0.000	1	0.00	0.00	12.12	-6.28	-12.08	6.08	0	0	0	0
130136	170240	0.031350	0.060700	0.00389	114.70	114.70	114.70	0.00000	0.000	1	0.00	0.00	-20.99	-14.67	21.19	14.62	0	0	0	0
130139	130137	0.000960	0.002030	0.00012	138.60	138.60	138.60	0.00000	0.000	1	0.00	0.00	-28.46	53.56	28.50	-53.50	0	0	0	0
130139	130138	0.001160	0.043910	0.00000	204.90	204.90	204.90	1.00000	0.000	1	0.00	0.00	-86.05	-56.05	86.17	60.68	0	0	0	0
130162	130138	0.001500	0.008630	0.00248	249.50	249.50	249.50	0.00000	0.000	1	0.00	0.00	-84.64	-52.30	84.78	52.86	0	0	0	0
130138	170096	0.000990	0.005590	0.00412	238.40	238.40	238.40	0.00000	0.000	1	0.00	0.00	14.95	-150.06	-14.74	150.82	0	0	0	0
130138	170096	0.000990	0.005580	0.00412	238.40	238.40	238.40	0.00000	0.000	1	0.00	0.00	14.93	-150.32	-14.72	151.09	0	0	0	0
130138	170543	0.002900	0.014630	0.01958	288.00	288.00	288.00	0.00000	0.000	1	0.00	0.00	-118.12	59.16	118.60	-58.78	0	0	0	0
130139	170097	0.006380	0.019140	0.00114	134.90	134.90	134.90	0.00000	0.000	1	0.00	0.00	65.71	-17.06	-65.42	17.83	0	0	0	0
130140	130142	0.010690	0.024660	0.00117	137.60	137.60	137.60	0.00000	0.000	1	0.00	0.00	-15.48	-17.28	15.54	17.30	0	0	0	0
130140	130144	0.003520	0.010650	0.00072	107.10	107.10	107.10	0.00000	0.000	1	0.00	0.00	1.65	1.47	-1.65	-1.54	0	0	0	0
130140	260123	0.016240	0.034350	0.00324	120.00	120.00	120.00	0.00000	0.000	1	0.00	0.00	-40.47	0.32	40.74	-0.08	0	0	0	0
130142	130141	0.002040	0.059560	0.00000	224.70	224.70	224.70	1.00000	0.000	1	0.00	0.00	-73.84	-13.26	73.95	16.58	0	0	0	0
130143	130141	0.001100	0.006190	0.00745	315.20	315.20	315.20	0.00000	0.000	1	0.00	0.00	-141.06	26.14	141.28	-25.68	0	0	0	0
130143	130141	0.001100	0.006190	0.00745	315.20	315.20	315.20	0.00000	0.000	1	0.00	0.00	-141.06	26.14	141.28	-25.68	0	0	0	0
130141	130227	0.001540	0.009800	0.00837	318.40	318.40	318.40	0.00000	0.000	1	0.00	0.00	-178.26	17.39	178.74	-15.20	0	0	0	0
130141	130227	0.001540	0.009800	0.00837	318.40	318.40	318.40	0.00000	0.000	1	0.00	0.00	-178.26	17.39	178.74	-15.20	0	0	0	0
130142	130265	0.018570	0.044220	0.00390	107.60	107.60	107.60	0.00000	0.000	1	0.00	0.00	0.30	-22.33	-0.21	22.14	0	0	0	0
130143	130146	0.002730	0.090460	0.00000	139.00	139.00	139.00	1.00000	0.000	1	0.00	0.00	13.31	5.71	-13.30	-5.53	0	0	0	0
130143	260035	0.002420	0.013860	0.02206	400.00	400.00	400.00	0.00000	0.000	1	0.00	0.00	261.76	5.52	-260.15	1.43	0	0	0	0
130143	260035	0.002420	0.013860	0.02206	400.00	400.00	400.00	0.00000	0.000	1	0.00	0.00	261.76	5.52	-260.15	1.43	0	0	0	0
130143	260120	0.003520	0.021070	0.01567	500.00	500.00	500.00	0.00000	0.000	1	0.00	0.00	-322.80	32.81	326.39	-12.93	0	0	0	0
130143	260120	0.003520	0.021070	0.01567	500.00	500.00	500.00	0.00000	0.000	1	0.00	0.00	-322.80	32.81	326.39	-12.93	0	0	0	0
130144	130146	0.007630	0.189680	0.00000	84.20	84.20	84.20	1.00000	0.000	1	0.00	0.00	-13.29	-5.14	13.30	5.53	0	0	0	0
130144	260124	0.013800	0.035040	0.00282	106.90	106.90	106.90	0.00000	0.000	1	0.00	0.00	-31.86	-1.37	32.00	1.44	0	0	0	0
130145	130146	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
130147	130230	0.016320	0.045550	0.00229	104.60	104.60	104.60	0.00000	0.000	1	0.00	0.00	-7.69	-12.67	7.72	12.53	0	0	0	0
260126	130147	0.017880	0.049800	0.00175	94.90	94.90	94.90	0.00000	0.000	1	0.00	0.00	23.31	-6.27	-23.21	6.37	0	0	0	0
130148	130163	0.006270	0.013910	0.00036	124.30	124.30	124.30	0.00000	0.000	1	0.00	0.00	-17.45	5.59	17.48	-5.58	0	0	0	0
130148	170097	0.011640	0.027910	0.00208	116.60	116.60	116.60	0.00000	0.000	1	0.00	0.00	-4.75	-15.58	4.78	15.45	0	0	0	0
130150	130149	0.006850	0.017190	0.00063	111.00	111.00	111.00	0.00000	0.000	1	0.00	0.00	-3.21	-3.67	3.21	3.61	0	0	0	0
130149	130155	0.003740	0.008000	0.00078	114.40	114.40	114.40	0.00000	0.000	1	0.00	0.00	-25.11	-9.51	25.14	9.49	0	0	0	0
130150	130156	0.010260	0.027000	0.00133	140.10	140.10	140.10	0.00000	0.000	1	0.00	0.00	-49.14	20.79	49.44	-20.15	0	0	0	0
130150	130163	0.005340	0.009870	0.00422	142.40	142.40	142.40	0.00000	0.000	1	0.00	0.00	14.55	-26.45	-14.50	26.13	0	0	0	0
130153	130151	0.002800	0.006510	0.00090	147.10	147.10	147.10	0.00000	0.000	1	0.00	0.00	38.69	-2.27	-38.65	2.28	0	0	0	0
130153	130151	0.002800	0.006510	0.00090	147.10	147.10	147.10	0.00000	0.000	1	0.00	0.00	38.69	-2.27	-38.65	2.28	0	0	0	0
130151	130156	0.009470	0.024980	0.00230	135.50	135.50	135.50	0.00000	0.000	1	0.00	0.00	50.22	8.42	-49.97	-8.00	0	0	0	0
130151	130276	0.018920	0.036190	0.00368	119.70	119.70	119.70	0.00000	0.000	1	0.00	0.00	-13.31	-28.48	13.50	28.46	0	0	0	0
130153	130152	0.001340	0.043320	0.00000	238.30	238.30	238.30	1.00000	0.000	1	0.00	0.00	-75.14	-28.58	75.23	31.38	0	0	0	0
130164	130152	0.001140	0.006160	0.01001	477.40	477.40	477.40	0.00000	0.000	1	0.00	0.00	-126.43	161.60	126.90	-160.15	0	0	0	0
130155	130154	0.001680	0.053140	0.00000	226.60	226.60	226.60	1.00000	0.000	1	0.00	0.00	-68.44	-24.29	68.53	27.12	0	0	0	0
130160	130154	0.002010	0.009570	0.00751	254.00	254.00	254.00	0.00000	0.000	1	0.00	0.00	68.63	26.86	-68.53	-27.12	0	0	0	0
130156	130161	0.007660	0.017690	0.00068	130.40	130.40	130.40	0.00000	0.000	1	0.00	0.00	-25.87	18.66	25.95	-18.54	0	0	0	0
130157	130159	0.003970	0.010470	0.00185	128.40	128.40	128.40	0.00000	0.000	1	0.00	0.00	-26.85	1.56	26.88	-1.65	0	0	0	0
130157	170279	0.006840	0.014270	0.00803	116.40	116.40	116.40	0.00000	0.000	1	0.00	0.00	-0.85	-14.66	0.86	13.93	0	0	0	0
130159	130158	0.001370	0.041170	0.00000	261.60	261.60	261.60	1.00000	0.000	1	0.00	0.00	-97.35	-15.13	97.49	19.39	0	0	0	0
130280	130158	0.002450	0.012400	0.01169	277.10	277.10	277.10	0.00000	0.000	1	0.00	0.00	171.24	68.15	-170.39	-64.98	0	0	0	0
170321	130158	0.002920	0.012320	0.00441	268.70	268.70	268.70	0.00000	0.000	1	0.00	0.00	0.50	-0.91	-0.50	0.49	0	0	0	0
130159	170324	0.009610	0.024470	0.00289	136.90	136.90	136.90	0.00000	0.000	1	0.00	0.00	35.56	13.02	-35.42	-12.91	0	0	0	0
130161	130160	0.001260	0.045430	0.00000	174.40	174.40	174.40	1.00000	0.000	1	0.00	0.00	-49.73	-48.34	49.79	50.56	0	0	0	0
130164	130160	0.001380	0.008660	0.00273	277.10	277.10	277.10	0.00000	0.000	1	0.00	0.00	118.69	78.82	-118.43	-77.42	0	0	0	0
130161	130165	0.004700	0.011790	0.00187	140.50	140.50	140.50	0.00000	0.000	1	0.00	0.00	-43.31	46.88	43.51	-46.58	0	0	0	0
130163	130162	0.001790	0.049480	0.00000	200.40	200.40	200.40	1.00000	0.000	1	0.00	0.00	-84.47	-47.60	84.64	52.30	0	0	0	0
130164	130167	0.004540	0.144470	0.00000	136.60	136.60	136.60	1.00000	0.000	1	0.00	0.00	7.74	10.71	-7.73	-10.47	0	0	0	0
130165	130167	0.010240	0.179420	0.00000	84.10	84.10	84.10	1.00000	0.000	1	0.00	0.00	-7.72	-10.17	7.73	10.47	0	0	0	0
130166	130167	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
130168	130169	0.009250	0.023010	0.00126	105.00	105.00	105.00	0.00000	0.000	1	0.00	0.00	-5.59	-21.78	5.63	21.75	0	0	0	0
130168	130178	0.004300	0.011780	0.00045	119.40	119.40	119.40	0.00000	0.000	1	0.00	0.00	-18.93	32.22	18.99	-32.11	0	0	0	0
130168	130184	0.003700	0.009560	0.00039	112.50	112.50	112.50	0.00000	0.000	1	0.00	0.00	20.45	-10.82	-20.43	10.83	0	0	0	0
130169	170397	0.002030	0.004660	0.00141	100.70	100.70	100.70	0.00000	0.000	1	0.00	0.00	-11.43	-22.58	11.45	22.46	0	0	0	0
130191	130170	0.006370	0.015550	0.00030	120.80	120.80	120.80	0.00000	0.000	1	0.00	0.00	-18.87	16.41	18.90	-16.35	0	0	0	0
130200	130170	0.003560	0.009550	0.00046	146.70	146.70	146.70	0.00000	0.000	1	0.00	0.00	56.19	-35.32	-56.04	35.67	0	0	0	0
130200	130170	0.003560	0.009550	0.00046	146.70	146.70	146.70	0.00000	0.000	1	0.00	0.00	56.19	-35.32	-56.04	35.67	0	0	0	0
130170	170383	0.003730	0.010340	0.00551	176.20	176.20	176.20	0.00000	0.000	1	0.00	0.00	87.58	-56.94	-87.19	57.41	0	0	0	0
130171	130180	0.006950	0.013860	0.00076	101.00	101.00	101.00	0.00000	0.000	1	0.00	0.00	27.85	-19.35	-27.77	19.42	0	0	0	0
130171	130198	0.003150	0.006770	0.00029	101.70	101.70	101.70	0.00000	0.000	1	0.00	0.00	-28.44	19.15	28.47	-19.11	0	0	0	0
130172	130180	0.014160	0.035850	0.00167	104.40	104.40	104.40	0.00000	0.000	1	0.00	0.00	5.03	-1.14	-5.02	0.97	0	0	0	0
130185	130172	0.002140	0.004730	0.00074	141.40	141.40	141.40	0.00000	0.000	1	0.00	0.00	7.78	-0.59	-7.78	0.51	0	0	0	0
130172	170405	0.010470	0.029470	0.00157	125.50	125.50	125.50	0.00000	0.000	1	0.00	0.00	-2.64	-0.87	2.64	0.71	0	0	0	0
130174	130173	0.003210	0.008670	0.00072	101.70	101.70	101.70	0.00000	0.000	1	0.00	0.00	14.09	-23.23	-14.07	23.21	0	0	0	0
130186	130173	0.004720	0.013290	0.00058	93.70	93.70	93.70	0.00000	0.000	1	0.00	0.00	-6.74	25.42	6.77	-25.39	0	0	0	0
130174	170391	0.006700	0.012910	0.00120	105.60	105.60	105.60	0.00000	0.000	1	0.00	0.00	-20.39	21.43	20.45	-21.45	0	0	0	0
130176	130175	0.002140	0.064540	0.00000	201.90	201.90	201.90	1.00000	0.000	1	0.00	0.00	-74.43	16.30	74.54	-12.77	0	0	0	0
130190	130175	0.002360	0.016130	0.00540	225.30	225.30	225.30	0.00000	0.000	1	0.00	0.00	-22.29	3.82	22.31	-4.31	0	0	0	0
130176	130189	0.006330	0.015850	0.00081	110.10	110.10	110.10	0.00000	0.000	1	0.00	0.00	10.80	8.27	-10.79	-8.33	0	0	0	0
130176	130194	0.005250	0.011170	0.00067	109.20	109.20	109.20	0.00000	0.000	1	0.00	0.00	52.87	-27.20	-52.69	27.50	0	0	0	0
130184	130177	0.004640	0.009990	0.00116	134.40	134.40	134.40	0.00000	0.000	1	0.00	0.00	50.05	-39.81	-49.87	40.07	0	0	0	0
130199	130177	0.002370	0.008760	0.00114	106.70	106.70	106.70	0.00000	0.000	1	0.00	0.00	-22.94	-10.24	22.96	10.17	0	0	0	0
130177	170420	0.005240	0.016010	0.00164	119.20	119.20	119.20	0.00000	0.000	1	0.00	0.00	20.41	-50.69	-20.27	50.96	0	0	0	0
130178	130283	0.009230	0.028860	0.00437	124.00	124.00	124.00	0.00000	0.000	1	0.00	0.00	-26.39	30.38	26.53	-30.39	0	0	0	0
130182	130179	0.002800	0.006560	0.00069	134.40	134.40	134.40	0.00000	0.000	1	0.00	0.00	38.19	-34.28	-38.12	34.37	0	0	0	0
130197	130179	0.003030	0.007930	0.00080	103.90	103.90	103.90	0.00000	0.000	1	0.00	0.00	12.54	-22.18	-12.52	22.14	0	0	0	0
130179	170384	0.008900	0.021260	0.00147	107.10	107.10	107.10	0.00000	0.000	1	0.00	0.00	15.77	-23.39	-15.70	23.39	0	0	0	0
130179	170410	0.005510	0.012840	0.00121	120.00	120.00	120.00	0.00000	0.000	1	0.00	0.00	30.46	-34.10	-30.35	34.22	0	0	0	0
130180	170366	0.004350	0.013340	0.00225	106.80	106.80	106.80	0.00000	0.000	1	0.00	0.00	28.81	-21.22	-28.76	21.14	0	0	0	0
130181	130186	0.010010	0.026730	0.00099	107.10	107.10	107.10	0.00000	0.000	1	0.00	0.00	28.48	-38.72	-28.26	39.19	0	0	0	0
130189	130181	0.001890	0.005220	0.00015	109.90	109.90	109.90	0.00000	0.000	1	0.00	0.00	45.98	-33.44	-45.92	33.58	0	0	0	0
130188	130182	0.002870	0.007220	0.00075	131.30	131.30	131.30	0.00000	0.000	1	0.00	0.00	-30.78	25.60	30.83	-25.57	0	0	0	0
130183	130187	0.003410	0.007310	0.00101	96.30	96.30	96.30	0.00000	0.000	1	0.00	0.00	-10.68	-23.99	10.70	23.93	0	0	0	0
130187	130185	0.002250	0.005460	0.00178	136.40	136.40	136.40	0.00000	0.000	1	0.00	0.00	7.56	-51.64	-7.51	51.59	0	0	0	0
130185	130195	0.005970	0.016050	0.00129	150.90	150.90	150.90	0.00000	0.000	1	0.00	0.00	56.85	-45.18	-56.56	45.83	0	0	0	0
130185	130195	0.005970	0.016050	0.00129	150.90	150.90	150.90	0.00000	0.000	1	0.00	0.00	56.85	-45.18	-56.56	45.83	0	0	0	0
130196	130185	0.002870	0.008310	0.00057	109.80	109.80	109.80	0.00000	0.000	1	0.00	0.00	0.46	-0.96	-0.46	0.90	0	0	0	0
130185	130291	0.003910	0.010010	0.01055	171.40	171.40	171.40	0.00000	0.000	1	0.00	0.00	-69.02	34.07	69.23	-34.64	0	0	0	0
130185	130291	0.003910	0.010010	0.01055	171.40	171.40	171.40	0.00000	0.000	1	0.00	0.00	-69.02	34.07	69.23	-34.64	0	0	0	0
170424	130185	0.003620	0.011120	0.00070	145.70	145.70	145.70	0.00000	0.000	1	0.00	0.00	-21.67	30.75	21.71	-30.68	0	0	0	0
130186	170382	0.004010	0.012190	0.00120	105.20	105.20	105.20	0.00000	0.000	1	0.00	0.00	28.90	-65.89	-28.71	66.34	0	0	0	0
130187	130188	0.001830	0.005370	0.00201	128.90	128.90	128.90	0.00000	0.000	1	0.00	0.00	-25.36	27.11	25.38	-27.25	0	0	0	0
130190	130193	0.003280	0.087030	0.00000	134.80	134.80	134.80	1.00000	0.000	1	0.00	0.00	22.29	-3.82	-22.28	4.24	0	0	0	0
130191	130193	0.006060	0.142010	0.00000	83.10	83.10	83.10	1.00000	0.000	1	0.00	0.00	-22.25	4.94	22.28	-4.24	0	0	0	0
130191	170388	0.019830	0.046230	0.00373	101.20	101.20	101.20	0.00000	0.000	1	0.00	0.00	36.11	-22.63	-35.78	23.02	0	0	0	0
130192	130193	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
130194	130198	0.004270	0.009990	0.00044	104.60	104.60	104.60	0.00000	0.000	1	0.00	0.00	38.19	-17.34	-38.12	17.46	0	0	0	0
170371	130195	0.003770	0.009060	0.00087	149.00	149.00	149.00	0.00000	0.000	1	0.00	0.00	-54.03	46.76	54.21	-46.43	0	0	0	0
170371	130195	0.003770	0.009060	0.00087	149.00	149.00	149.00	0.00000	0.000	1	0.00	0.00	-54.03	46.76	54.21	-46.43	0	0	0	0
130196	170340	0.012970	0.036220	0.00091	112.10	112.10	112.10	0.00000	0.000	1	0.00	0.00	15.51	-24.87	-15.41	25.07	0	0	0	0
130290	130199	0.008230	0.023280	0.00093	103.50	103.50	103.50	0.00000	0.000	1	0.00	0.00	-17.51	-8.91	17.54	8.89	0	0	0	0
130200	170392	0.003890	0.011990	0.00154	113.80	113.80	113.80	0.00000	0.000	1	0.00	0.00	32.00	-18.82	-31.95	18.81	0	0	0	0
130202	130201	0.004660	0.012710	0.00057	88.70	88.70	88.70	0.00000	0.000	1	0.00	0.00	-9.96	-9.68	9.97	9.64	0	0	0	0
130201	130225	0.013830	0.033770	0.00121	85.10	85.10	85.10	0.00000	0.000	1	0.00	0.00	-14.30	-10.47	14.34	10.45	0	0	0	0
130204	130202	0.005560	0.011330	0.00024	84.10	84.10	84.10	0.00000	0.000	1	0.00	0.00	3.09	-5.71	-3.08	5.69	0	0	0	0
130202	130247	0.004550	0.008260	0.00098	85.50	85.50	85.50	0.00000	0.000	1	0.00	0.00	7.54	2.26	-7.54	-2.35	0	0	0	0
130203	130241	0.004560	0.009320	0.00479	159.50	159.50	159.50	0.00000	0.000	1	0.00	0.00	-67.04	13.00	67.25	-13.07	0	0	0	0
130254	130203	0.003580	0.010190	0.00096	128.80	128.80	128.80	0.00000	0.000	1	0.00	0.00	-25.10	10.50	25.13	-10.52	0	0	0	0
130203	130262	0.004400	0.010060	0.00170	126.70	126.70	126.70	0.00000	0.000	1	0.00	0.00	-11.69	5.64	11.70	-5.79	0	0	0	0
130204	130210	0.002140	0.004200	0.00057	105.50	105.50	105.50	0.00000	0.000	1	0.00	0.00	15.43	-5.25	-15.43	5.20	0	0	0	0
130204	130216	0.005070	0.016380	0.00043	87.80	87.80	87.80	0.00000	0.000	1	0.00	0.00	-20.30	6.19	20.33	-6.17	0	0	0	0
130204	130250	0.006350	0.016420	0.00815	93.80	93.80	93.80	0.00000	0.000	1	0.00	0.00	-1.82	3.57	1.82	-4.40	0	0	0	0
130205	130209	0.004350	0.010790	0.00055	82.90	82.90	82.90	0.00000	0.000	1	0.00	0.00	1.65	-2.79	-1.65	2.74	0	0	0	0
130205	130252	0.008200	0.019340	0.00809	81.00	81.00	81.00	0.00000	0.000	1	0.00	0.00	-6.85	0.91	6.86	-1.73	0	0	0	0
130206	130234	0.022960	0.055090	0.00102	125.60	125.60	125.60	0.00000	0.000	1	0.00	0.00	-19.24	-25.09	19.46	25.52	0	0	0	0
130206	130239	0.003290	0.009230	0.00064	103.40	103.40	103.40	0.00000	0.000	1	0.00	0.00	25.59	19.88	-25.56	-19.85	0	0	0	0
130206	130267	0.002430	0.005970	0.00226	109.90	109.90	109.90	0.00000	0.000	1	0.00	0.00	-9.96	4.38	9.97	-4.61	0	0	0	0
130207	130231	0.004460	0.012040	0.00213	127.60	127.60	127.60	0.00000	0.000	1	0.00	0.00	-22.24	-15.87	22.27	15.74	0	0	0	0
130260	130207	0.006510	0.014670	0.00050	158.00	158.00	158.00	0.00000	0.000	1	0.00	0.00	70.97	-13.67	-70.64	14.37	0	0	0	0
130208	130228	0.016810	0.035800	0.00223	151.40	151.40	151.40	0.00000	0.000	1	0.00	0.00	12.04	-10.77	-12.00	10.63	0	0	0	0
130237	130208	0.005760	0.014340	0.00137	119.80	119.80	119.80	0.00000	0.000	1	0.00	0.00	41.84	-26.97	-41.70	27.17	0	0	0	0
130238	130208	0.004780	0.010870	0.00032	141.40	141.40	141.40	0.00000	0.000	1	0.00	0.00	-8.98	-2.11	8.98	2.09	0	0	0	0
130208	130246	0.028700	0.057840	0.00337	169.50	169.50	169.50	0.00000	0.000	1	0.00	0.00	-16.99	-11.52	17.10	11.40	0	0	0	0
130208	130249	0.004160	0.009890	0.00173	151.50	151.50	151.50	0.00000	0.000	1	0.00	0.00	33.77	-7.94	-33.73	7.87	0	0	0	0
130209	130219	0.019020	0.042670	0.00147	86.30	86.30	86.30	0.00000	0.000	1	0.00	0.00	-4.15	-4.62	4.16	4.48	0	0	0	0
130210	130261	0.001740	0.005070	0.00065	105.20	105.20	105.20	0.00000	0.000	1	0.00	0.00	14.47	-5.50	-14.46	5.45	0	0	0	0
130211	130263	0.003710	0.007300	0.00052	92.20	92.20	92.20	0.00000	0.000	1	0.00	0.00	4.03	13.04	-4.02	-13.08	0	0	0	0
130218	130212	0.008160	0.021410	0.00099	83.50	83.50	83.50	0.00000	0.000	1	0.00	0.00	-3.63	9.14	3.64	-9.22	0	0	0	0
130212	130252	0.008810	0.016140	0.00107	81.40	81.40	81.40	0.00000	0.000	1	0.00	0.00	18.07	2.85	-18.05	-2.90	0	0	0	0
130224	130213	0.003840	0.008690	0.00021	94.60	94.60	94.60	0.00000	0.000	1	0.00	0.00	-6.87	9.27	6.87	-9.28	0	0	0	0
130213	130228	0.009290	0.022480	0.00092	142.70	142.70	142.70	0.00000	0.000	1	0.00	0.00	-65.35	13.16	65.75	-12.28	0	0	0	0
130213	130262	0.003690	0.009400	0.00025	143.00	143.00	143.00	0.00000	0.000	1	0.00	0.00	55.23	-5.00	-55.12	5.26	0	0	0	0
130214	130215	0.002070	0.004670	0.00466	175.50	175.50	175.50	0.00000	0.000	1	0.00	0.00	32.87	-78.55	-32.73	78.38	0	0	0	0
130235	130214	0.003930	0.010370	0.00078	173.80	173.80	173.80	0.00000	0.000	1	0.00	0.00	35.85	-77.01	-35.58	77.65	0	0	0	0
130215	130234	0.002380	0.005700	0.00615	175.90	175.90	175.90	0.00000	0.000	1	0.00	0.00	25.93	-80.56	-25.77	80.30	0	0	0	0
130217	130245	0.007130	0.021310	0.00138	127.70	127.70	127.70	0.00000	0.000	1	0.00	0.00	19.08	-1.75	-19.06	1.69	0	0	0	0
130217	130259	0.002160	0.005240	0.00073	154.80	154.80	154.80	0.00000	0.000	1	0.00	0.00	-79.63	7.43	79.76	-7.18	0	0	0	0
130217	130259	0.002160	0.005240	0.00073	154.80	154.80	154.80	0.00000	0.000	1	0.00	0.00	-79.63	7.43	79.76	-7.18	0	0	0	0
130217	130266	0.001730	0.003290	0.00034	149.20	149.20	149.20	0.00000	0.000	1	0.00	0.00	67.49	-7.08	-67.41	7.19	0	0	0	0
130217	130266	0.001730	0.003290	0.00034	149.20	149.20	149.20	0.00000	0.000	1	0.00	0.00	67.49	-7.08	-67.41	7.19	0	0	0	0
130218	130251	0.003170	0.006350	0.00212	89.80	89.80	89.80	0.00000	0.000	1	0.00	0.00	-4.97	1.97	4.97	-2.19	0	0	0	0
130218	130253	0.010480	0.025560	0.00135	112.70	112.70	112.70	0.00000	0.000	1	0.00	0.00	15.80	-17.01	-15.75	17.00	0	0	0	0
130264	130218	0.001910	0.006350	0.00281	91.50	91.50	91.50	0.00000	0.000	1	0.00	0.00	8.04	-5.96	-8.03	5.68	0	0	0	0
130219	130223	0.024700	0.067280	0.00147	81.20	81.20	81.20	0.00000	0.000	1	0.00	0.00	0.74	-0.29	-0.74	0.14	0	0	0	0
130219	130231	0.012700	0.032990	0.00176	118.90	118.90	118.90	0.00000	0.000	1	0.00	0.00	-3.16	-2.92	3.16	2.74	0	0	0	0
130219	130247	0.017000	0.040460	0.00131	87.20	87.20	87.20	0.00000	0.000	1	0.00	0.00	-5.20	-2.02	5.20	1.90	0	0	0	0
130221	130220	0.002050	0.060970	0.00000	215.10	215.10	215.10	1.00000	0.000	1	0.00	0.00	-86.24	17.08	86.39	-12.62	0	0	0	0
130220	130323	0.002790	0.020350	0.03546	275.60	275.60	275.60	0.00000	0.000	1	0.00	0.00	-97.60	10.34	97.85	-12.15	0	0	0	0
130221	130269	0.002510	0.004800	0.00012	121.60	121.60	121.60	0.00000	0.000	1	0.00	0.00	69.19	-22.21	-69.07	22.44	0	0	0	0
130256	130222	0.005440	0.015780	0.00045	109.60	109.60	109.60	0.00000	0.000	1	0.00	0.00	23.46	29.93	-23.39	-29.76	0	0	0	0
130222	130263	0.019420	0.056440	0.00118	96.90	96.90	96.90	0.00000	0.000	1	0.00	0.00	4.64	-9.91	-4.62	9.84	0	0	0	0
130223	130261	0.024130	0.060800	0.00217	73.20	73.20	73.20	0.00000	0.000	1	0.00	0.00	-3.68	-1.42	3.68	1.21	0	0	0	0
130233	130224	0.004060	0.011190	0.00024	93.20	93.20	93.20	0.00000	0.000	1	0.00	0.00	2.34	12.96	-2.33	-12.96	0	0	0	0
130225	130269	0.012240	0.019740	0.00061	91.40	91.40	91.40	0.00000	0.000	1	0.00	0.00	-27.63	-15.26	27.75	15.38	0	0	0	0
130228	130226	0.003900	0.009990	0.00108	140.60	140.60	140.60	0.00000	0.000	1	0.00	0.00	66.65	-11.60	-66.48	11.93	0	0	0	0
130226	130241	0.005250	0.013300	0.00055	139.60	139.60	139.60	0.00000	0.000	1	0.00	0.00	60.88	-12.83	-60.68	13.27	0	0	0	0
130228	130227	0.001350	0.045490	0.00000	273.10	273.10	273.10	1.00000	0.000	1	0.00	0.00	-126.50	11.45	126.71	-4.38	0	0	0	0
130258	130227	0.002910	0.013940	0.00480	266.80	266.80	266.80	0.00000	0.000	1	0.00	0.00	2.39	-19.32	-2.38	18.87	0	0	0	0
130227	130323	0.003580	0.027530	0.02039	278.40	278.40	278.40	0.00000	0.000	1	0.00	0.00	23.99	-19.75	-23.96	17.87	0	0	0	0
130227	260120	0.003030	0.016530	0.00998	436.40	436.40	436.40	0.00000	0.000	1	0.00	0.00	-252.90	17.83	254.78	-8.59	0	0	0	0
130227	260120	0.003030	0.016530	0.00998	436.40	436.40	436.40	0.00000	0.000	1	0.00	0.00	-252.90	17.83	254.78	-8.59	0	0	0	0
130229	130241	0.004930	0.009720	0.00075	109.70	109.70	109.70	0.00000	0.000	1	0.00	0.00	21.66	-15.50	-21.62	15.49	0	0	0	0
130229	260127	0.027880	0.087740	0.00225	110.70	110.70	110.70	0.00000	0.000	1	0.00	0.00	-23.54	14.82	23.75	-14.39	0	0	0	0
130230	130235	0.002380	0.006290	0.00055	124.30	124.30	124.30	0.00000	0.000	1	0.00	0.00	7.02	-22.33	-7.01	22.31	0	0	0	0
130230	130241	0.007690	0.018950	0.00148	144.70	144.70	144.70	0.00000	0.000	1	0.00	0.00	28.38	-10.12	-28.31	10.13	0	0	0	0
130249	130230	0.008510	0.021540	0.00090	158.90	158.90	158.90	0.00000	0.000	1	0.00	0.00	49.04	-18.24	-48.82	18.72	0	0	0	0
130231	130267	0.008850	0.019170	0.00359	137.70	137.70	137.70	0.00000	0.000	1	0.00	0.00	-29.72	15.41	29.82	-15.57	0	0	0	0
130232	130244	0.003210	0.009360	0.00189	98.10	98.10	98.10	0.00000	0.000	1	0.00	0.00	12.51	-5.58	-12.51	5.40	0	0	0	0
130232	130270	0.004260	0.010310	0.00036	101.60	101.60	101.60	0.00000	0.000	1	0.00	0.00	-16.12	4.53	16.13	-4.53	0	0	0	0
130241	130233	0.001930	0.005690	0.00202	92.20	92.20	92.20	0.00000	0.000	1	0.00	0.00	10.65	-34.14	-10.63	34.00	0	0	0	0
130233	130257	0.004310	0.008750	0.00036	95.50	95.50	95.50	0.00000	0.000	1	0.00	0.00	4.40	-48.24	-4.30	48.40	0	0	0	0
130234	130257	0.008930	0.018580	0.00202	100.00	89.70	89.70	0.00000	0.000	1	0.00	0.00	0.91	49.75	-0.70	-49.53	0	0	0	0
130235	130265	0.005520	0.010380	0.00045	87.20	87.20	87.20	0.00000	0.000	1	0.00	0.00	-5.69	24.95	5.72	-24.93	0	0	0	0
130235	260125	0.018910	0.047190	0.01319	110.00	110.00	110.00	0.00000	0.000	1	0.00	0.00	-26.92	28.47	27.21	-29.10	0	0	0	0
130265	130236	0.005390	0.011200	0.00045	121.10	121.10	121.10	0.00000	0.000	1	0.00	0.00	-33.50	15.87	33.57	-15.77	0	0	0	0
130236	260121	0.015540	0.037630	0.00250	121.60	121.60	121.60	0.00000	0.000	1	0.00	0.00	-34.61	15.46	34.83	-15.20	0	0	0	0
130237	260070	0.026200	0.083570	0.01082	120.50	120.50	120.50	0.00000	0.000	1	0.00	0.00	-43.33	26.44	43.99	-25.43	0	0	0	0
130238	130249	0.004810	0.011500	0.00104	109.10	109.10	109.10	0.00000	0.000	1	0.00	0.00	20.54	-8.92	-20.52	8.87	0	0	0	0
130238	260121	0.011610	0.030700	0.00651	127.10	127.10	127.10	0.00000	0.000	1	0.00	0.00	-15.98	10.73	16.02	-11.29	0	0	0	0
130255	130239	0.003060	0.010150	0.00051	100.10	100.10	100.10	0.00000	0.000	1	0.00	0.00	-21.20	-19.37	21.23	19.40	0	0	0	0
130240	130256	0.004340	0.013370	0.00126	110.00	110.00	110.00	0.00000	0.000	1	0.00	0.00	30.56	-40.09	-30.46	40.27	0	0	0	0
130240	130268	0.003640	0.009330	0.00153	112.30	112.30	112.30	0.00000	0.000	1	0.00	0.00	-33.95	39.26	34.04	-39.19	0	0	0	0
130241	130262	0.004230	0.009020	0.00190	147.10	147.10	147.10	0.00000	0.000	1	0.00	0.00	57.46	-5.72	-57.32	5.82	0	0	0	0
130241	130265	0.008330	0.022380	0.00147	130.70	130.70	130.70	0.00000	0.000	1	0.00	0.00	-26.85	13.50	26.93	-13.46	0	0	0	0
130242	130243	0.005270	0.014430	0.00051	98.00	98.00	98.00	0.00000	0.000	1	0.00	0.00	1.69	-1.97	-1.68	1.92	0	0	0	0
130242	130267	0.005000	0.012670	0.00184	102.40	102.40	102.40	0.00000	0.000	1	0.00	0.00	-6.99	0.47	6.99	-0.66	0	0	0	0
130243	130245	0.013580	0.037120	0.00197	123.60	123.60	123.60	0.00000	0.000	1	0.00	0.00	-12.43	3.96	12.46	-4.10	0	0	0	0
130243	130250	0.008540	0.021180	0.00274	107.20	107.20	107.20	0.00000	0.000	1	0.00	0.00	11.71	-6.18	-11.69	5.94	0	0	0	0
130244	130264	0.023450	0.045030	0.00171	94.70	94.70	94.70	0.00000	0.000	1	0.00	0.00	9.95	-5.70	-9.92	5.58	0	0	0	0
130246	130248	0.006960	0.015790	0.00113	100.00	100.00	100.00	0.00000	0.000	1	0.00	0.00	3.30	-56.85	-3.09	57.21	0	0	0	0
130250	130251	0.005220	0.014430	0.00621	91.50	91.50	91.50	0.00000	0.000	1	0.00	0.00	7.23	-2.22	-7.23	1.59	0	0	0	0
130253	130261	0.018270	0.048940	0.00180	105.40	105.40	105.40	0.00000	0.000	1	0.00	0.00	-7.90	7.21	7.92	-7.34	0	0	0	0
130255	130266	0.005670	0.014720	0.00242	115.20	115.20	115.20	0.00000	0.000	1	0.00	0.00	-69.56	-9.85	69.84	10.32	0	0	0	0
130259	130258	0.001570	0.044330	0.00000	347.50	347.50	347.50	1.00000	0.000	1	0.00	0.00	-165.33	13.37	165.75	-1.54	0	0	0	0
130258	130324	0.007290	0.055580	0.01970	288.10	288.10	288.10	0.00000	0.000	1	0.00	0.00	-168.14	20.85	170.18	-7.36	0	0	0	0
130262	130260	0.002120	0.004410	0.00049	158.50	158.50	158.50	0.00000	0.000	1	0.00	0.00	91.14	-10.88	-90.96	11.19	0	0	0	0
130267	130266	0.004530	0.009960	0.00031	126.80	126.80	126.80	0.00000	0.000	1	0.00	0.00	-48.42	20.45	48.54	-20.22	0	0	0	0
130266	130270	0.005390	0.010190	0.00037	101.70	101.70	101.70	0.00000	0.000	1	0.00	0.00	16.31	-4.50	-16.29	4.49	0	0	0	0
130268	130269	0.003170	0.007460	0.00144	113.80	113.80	113.80	0.00000	0.000	1	0.00	0.00	-35.36	38.96	35.45	-38.92	0	0	0	0
130272	130271	0.000690	0.021440	0.00000	429.20	429.20	429.20	1.00000	0.000	1	0.00	0.00	-184.40	71.52	184.66	-63.52	0	0	0	0
130272	130271	0.000690	0.021440	0.00000	429.20	429.20	429.20	1.00000	0.000	1	0.00	0.00	-184.40	71.52	184.66	-63.52	0	0	0	0
130293	130271	0.002140	0.012440	0.00274	335.10	335.10	335.10	0.00000	0.000	1	0.00	0.00	185.46	-59.16	-184.66	63.52	0	0	0	0
130293	130271	0.002140	0.012440	0.00274	335.10	335.10	335.10	0.00000	0.000	1	0.00	0.00	185.46	-59.16	-184.66	63.52	0	0	0	0
130272	130273	0.009410	0.024240	0.00187	144.00	144.00	144.00	0.00000	0.000	1	0.00	0.00	25.91	-64.46	-25.48	65.38	0	0	0	0
130277	130272	0.005670	0.017160	0.00045	194.00	194.00	194.00	0.00000	0.000	1	0.00	0.00	-89.17	24.69	89.63	-23.33	0	0	0	0
130277	130272	0.005670	0.017160	0.00045	194.00	194.00	194.00	0.00000	0.000	1	0.00	0.00	-89.17	24.69	89.63	-23.33	0	0	0	0
130273	130279	0.006620	0.014000	0.00077	167.80	167.80	167.80	0.00000	0.000	1	0.00	0.00	-69.35	-34.22	69.72	34.92	0	0	0	0
130273	130279	0.006620	0.014000	0.00077	167.80	167.80	167.80	0.00000	0.000	1	0.00	0.00	-69.35	-34.22	69.72	34.92	0	0	0	0
130292	130273	0.002270	0.005240	0.00338	172.00	172.00	172.00	0.00000	0.000	1	0.00	0.00	-68.79	1.18	68.89	-1.32	0	0	0	0
130292	130273	0.002270	0.005240	0.00338	172.00	172.00	172.00	0.00000	0.000	1	0.00	0.00	-68.79	1.18	68.89	-1.32	0	0	0	0
130274	130275	0.007760	0.020750	0.00145	143.60	143.60	143.60	0.00000	0.000	1	0.00	0.00	-65.02	12.53	65.38	-11.73	0	0	0	0
130274	130285	0.011860	0.026650	0.00067	138.20	138.20	138.20	0.00000	0.000	1	0.00	0.00	34.42	-18.60	-34.23	18.96	0	0	0	0
130298	130275	0.004050	0.011340	0.00093	149.10	149.10	149.10	0.00000	0.000	1	0.00	0.00	51.30	-1.68	-51.19	1.90	0	0	0	0
130298	130275	0.004050	0.011340	0.00093	149.10	149.10	149.10	0.00000	0.000	1	0.00	0.00	51.30	-1.68	-51.19	1.90	0	0	0	0
130276	130284	0.008800	0.022800	0.00229	125.30	125.30	125.30	0.00000	0.000	1	0.00	0.00	-54.89	-7.54	55.16	7.99	0	0	0	0
130276	170303	0.027880	0.085230	0.00231	129.70	129.70	129.70	0.00000	0.000	1	0.00	0.00	27.69	-21.82	-27.36	22.61	0	0	0	0
130277	130283	0.029380	0.048420	0.00325	164.00	164.00	164.00	0.00000	0.000	1	0.00	0.00	54.30	-26.45	-53.28	27.80	0	0	0	0
130277	130283	0.029380	0.048420	0.00325	164.00	164.00	164.00	0.00000	0.000	1	0.00	0.00	54.30	-26.45	-53.28	27.80	0	0	0	0
130299	130277	0.011070	0.021210	0.00130	139.20	139.20	139.20	0.00000	0.000	1	0.00	0.00	-20.27	-6.89	20.31	6.85	0	0	0	0
130298	130278	0.007490	0.017000	0.00117	137.40	137.40	137.40	0.00000	0.000	1	0.00	0.00	55.75	-3.17	-55.51	3.60	0	0	0	0
130278	130302	0.032730	0.079040	0.00338	126.50	126.50	126.50	0.00000	0.000	1	0.00	0.00	14.91	-16.56	-14.74	16.63	0	0	0	0
130279	130294	0.004450	0.011550	0.00078	113.10	113.10	113.10	0.00000	0.000	1	0.00	0.00	15.73	35.16	-15.67	-35.09	0	0	0	0
130281	130280	0.001640	0.045740	0.00000	398.20	398.20	398.20	1.00000	0.000	1	0.00	0.00	-114.20	43.67	114.44	-36.92	0	0	0	0
130281	130280	0.001640	0.045740	0.00000	398.20	398.20	398.20	1.00000	0.000	1	0.00	0.00	-114.20	43.67	114.44	-36.92	0	0	0	0
130280	130297	0.001180	0.006490	0.01429	330.00	330.00	330.00	0.00000	0.000	1	0.00	0.00	-200.06	2.85	200.54	-1.60	0	0	0	0
130280	130297	0.001180	0.006490	0.01429	330.00	330.00	330.00	0.00000	0.000	1	0.00	0.00	-200.06	2.85	200.54	-1.60	0	0	0	0
130281	130282	0.014220	0.030560	0.00144	162.40	162.40	162.40	0.00000	0.000	1	0.00	0.00	59.52	-48.27	-58.70	49.89	0	0	0	0
130281	130289	0.011390	0.027030	0.00197	133.40	133.40	133.40	0.00000	0.000	1	0.00	0.00	14.67	35.71	-14.50	-35.51	0	0	0	0
130300	130281	0.006610	0.016110	0.00083	167.40	167.40	167.40	0.00000	0.000	1	0.00	0.00	-64.67	41.80	65.05	-40.94	0	0	0	0
130300	130281	0.006610	0.016110	0.00083	167.40	167.40	167.40	0.00000	0.000	1	0.00	0.00	-64.67	41.80	65.05	-40.94	0	0	0	0
130282	130299	0.007860	0.020790	0.00334	130.90	130.90	130.90	0.00000	0.000	1	0.00	0.00	4.80	-32.37	-4.72	32.24	0	0	0	0
130300	130282	0.005820	0.016570	0.00145	165.50	165.50	165.50	0.00000	0.000	1	0.00	0.00	55.77	-44.65	-55.48	45.33	0	0	0	0
130300	130282	0.005820	0.016570	0.00145	165.50	165.50	165.50	0.00000	0.000	1	0.00	0.00	55.77	-44.65	-55.48	45.33	0	0	0	0
130284	130283	0.006850	0.019430	0.00153	159.30	159.30	159.30	0.00000	0.000	1	0.00	0.00	-47.67	10.00	47.83	-9.71	0	0	0	0
130284	130283	0.006850	0.019430	0.00153	159.30	159.30	159.30	0.00000	0.000	1	0.00	0.00	-47.67	10.00	47.83	-9.71	0	0	0	0
130284	170336	0.009270	0.024810	0.00150	139.70	139.70	139.70	0.00000	0.000	1	0.00	0.00	9.89	-38.78	-9.75	39.01	0	0	0	0
130285	130301	0.009660	0.023290	0.00051	132.50	132.50	132.50	0.00000	0.000	1	0.00	0.00	5.93	-29.57	-5.84	29.74	0	0	0	0
130287	130286	0.001170	0.035350	0.00000	237.10	237.10	237.10	1.00000	0.000	1	0.00	0.00	-96.85	-21.46	96.97	24.99	0	0	0	0
130293	130286	0.003180	0.013370	0.00906	268.10	268.10	268.10	0.00000	0.000	1	0.00	0.00	97.28	25.42	-96.97	-24.99	0	0	0	0
130302	130287	0.008200	0.019640	0.00132	126.70	126.70	126.70	0.00000	0.000	1	0.00	0.00	-19.31	8.38	19.34	-8.42	0	0	0	0
130287	170279	0.016310	0.048610	0.00441	122.30	122.30	122.30	0.00000	0.000	1	0.00	0.00	50.31	27.31	-49.76	-26.11	0	0	0	0
130288	130301	0.008590	0.024440	0.00224	136.70	136.70	136.70	0.00000	0.000	1	0.00	0.00	23.50	-15.27	-23.43	15.24	0	0	0	0
130302	130289	0.004650	0.014170	0.00243	140.90	140.90	140.90	0.00000	0.000	1	0.00	0.00	10.65	-29.91	-10.60	29.81	0	0	0	0
130290	170421	0.006840	0.015820	0.00267	90.70	90.70	90.70	0.00000	0.000	1	0.00	0.00	-4.79	0.91	4.79	-1.18	0	0	0	0
130292	130291	0.012460	0.035080	0.00106	177.30	177.30	177.30	0.00000	0.000	1	0.00	0.00	62.94	-12.56	-62.46	13.79	0	0	0	0
130292	130291	0.012460	0.035080	0.00106	177.30	177.30	177.30	0.00000	0.000	1	0.00	0.00	62.94	-12.56	-62.46	13.79	0	0	0	0
130293	130296	0.002830	0.078520	0.00000	134.20	134.20	134.20	1.00000	0.000	1	0.00	0.00	33.46	-16.92	-33.42	18.01	0	0	0	0
130294	130296	0.006470	0.128400	0.00000	82.70	82.70	82.70	1.00000	0.000	1	0.00	0.00	-33.33	19.79	33.42	-18.01	0	0	0	0
130295	130296	0.000000	0.010000	0.00000	50.00	50.00	50.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
130298	130297	0.001090	0.033470	0.00000	376.70	376.70	376.70	1.00000	0.000	1	0.00	0.00	-104.97	-10.68	105.10	14.51	0	0	0	0
130298	130297	0.001090	0.033470	0.00000	376.70	376.70	376.70	1.00000	0.000	1	0.00	0.00	-104.97	-10.68	105.10	14.51	0	0	0	0
130297	170321	0.006240	0.039840	0.01375	285.60	285.60	285.60	0.00000	0.000	1	0.00	0.00	85.19	24.59	-84.69	-22.73	0	0	0	0
130303	130333	0.002230	0.012810	0.05364	377.60	377.60	377.60	0.00000	0.000	1	0.00	0.00	260.99	5.53	-259.57	-3.08	0	0	0	0
130303	130368	0.000920	0.006280	0.00739	289.50	289.50	289.50	0.00000	0.000	1	0.00	0.00	-220.66	-6.16	221.08	8.22	0	0	0	0
130307	130304	0.000680	0.004970	0.00316	271.60	271.60	271.60	0.00000	0.000	1	0.00	0.00	168.74	-91.41	-168.51	92.78	0	0	0	0
130311	130305	0.000950	0.004970	0.00196	399.40	399.40	399.40	0.00000	0.000	1	0.00	0.00	199.64	-54.95	-199.26	56.74	0	0	0	0
130305	130316	0.002970	0.010630	0.00645	274.60	274.60	274.60	0.00000	0.000	1	0.00	0.00	122.24	-76.79	-121.66	78.17	0	0	0	0
130306	130332	0.002800	0.013200	0.00765	298.00	298.00	298.00	0.00000	0.000	1	0.00	0.00	-164.04	-5.82	164.76	8.41	0	0	0	0
130306	130332	0.002800	0.013200	0.00765	298.00	298.00	298.00	0.00000	0.000	1	0.00	0.00	-164.04	-5.82	164.76	8.41	0	0	0	0
130306	130343	0.003600	0.027090	0.07287	296.90	296.90	296.90	0.00000	0.000	1	0.00	0.00	127.04	-19.21	-126.47	15.82	0	0	0	0
130306	130343	0.003600	0.027090	0.07287	296.90	296.90	296.90	0.00000	0.000	1	0.00	0.00	127.04	-19.21	-126.47	15.82	0	0	0	0
130330	130307	0.001930	0.008390	0.00435	289.10	289.10	289.10	0.00000	0.000	1	0.00	0.00	120.86	-66.79	-120.52	67.82	0	0	0	0
130308	130324	0.001880	0.009830	0.00528	289.10	289.10	289.10	0.00000	0.000	1	0.00	0.00	188.02	1.14	-187.38	1.64	0	0	0	0
130308	130328	0.000500	0.002920	0.00186	304.00	304.00	304.00	0.00000	0.000	1	0.00	0.00	-158.60	-9.63	158.72	10.14	0	0	0	0
130308	130328	0.000500	0.002920	0.00186	304.00	304.00	304.00	0.00000	0.000	1	0.00	0.00	-158.60	-9.63	158.72	10.14	0	0	0	0
260015	130308	0.002770	0.014830	0.00756	289.50	289.50	289.50	0.00000	0.000	1	0.00	0.00	-111.24	-9.40	111.57	10.40	0	0	0	0
130309	130330	0.001030	0.006980	0.00234	301.20	301.20	301.20	0.00000	0.000	1	0.00	0.00	-135.48	-14.18	135.66	15.16	0	0	0	0
130309	130330	0.001030	0.006980	0.00234	301.20	301.20	301.20	0.00000	0.000	1	0.00	0.00	-135.48	-14.18	135.66	15.16	0	0	0	0
130332	130309	0.000910	0.005030	0.00227	288.90	288.90	288.90	0.00000	0.000	1	0.00	0.00	-58.59	-9.69	58.62	9.61	0	0	0	0
130309	260198	0.004460	0.032280	0.08661	249.80	249.80	249.80	0.00000	0.000	1	0.00	0.00	-37.88	-17.23	37.94	8.48	0	0	0	0
130311	130310	0.000480	0.031930	0.00000	462.70	462.70	462.70	1.00000	0.000	1	0.00	0.00	-269.71	-1.94	270.04	23.79	0	0	0	0
130311	130310	0.000480	0.031930	0.00000	462.70	462.70	462.70	1.00000	0.000	1	0.00	0.00	-269.71	-1.94	270.04	23.79	0	0	0	0
130354	130310	0.001000	0.012260	0.24759	1067.60	1067.60	1067.60	0.00000	0.000	1	0.00	0.00	-451.20	40.19	453.12	-43.26	0	0	0	0
230242	130310	0.003000	0.030000	0.34000	1783.50	1783.50	1783.50	0.00000	0.000	1	0.00	0.00	769.17	-16.96	-752.60	146.25	0	0	0	0
130310	250366	0.001140	0.014100	0.28885	1231.30	1231.30	1231.30	0.00000	0.000	1	0.00	0.00	-240.60	-25.95	241.22	2.40	0	0	0	0
130319	130311	0.000900	0.005000	0.00280	351.80	351.80	351.80	0.00000	0.000	1	0.00	0.00	-238.86	-32.48	239.35	34.94	0	0	0	0
130314	130312	0.001980	0.011240	0.00385	289.80	289.80	289.80	0.00000	0.000	1	0.00	0.00	89.01	-39.85	-88.83	40.45	0	0	0	0
130331	130312	0.002390	0.015200	0.00669	302.10	302.10	302.10	0.00000	0.000	1	0.00	0.00	-197.36	63.16	198.32	-57.77	0	0	0	0
130331	130312	0.002390	0.015200	0.00669	302.10	302.10	302.10	0.00000	0.000	1	0.00	0.00	-197.36	63.16	198.32	-57.77	0	0	0	0
130312	130333	0.001550	0.010590	0.00285	297.50	297.50	297.50	0.00000	0.000	1	0.00	0.00	-164.41	35.32	164.82	-32.80	0	0	0	0
130312	130333	0.001550	0.010590	0.00285	297.50	297.50	297.50	0.00000	0.000	1	0.00	0.00	-164.41	35.32	164.82	-32.80	0	0	0	0
130328	130314	0.002710	0.018650	0.00394	292.40	292.40	292.40	0.00000	0.000	1	0.00	0.00	106.64	-35.09	-106.31	36.91	0	0	0	0
130315	130319	0.001140	0.006900	0.00290	303.00	284.60	284.60	0.00000	0.000	1	0.00	0.00	-236.19	-16.77	236.80	20.16	0	0	0	0
130317	130318	0.008810	0.038010	0.02177	344.40	344.40	344.40	0.00000	0.000	1	0.00	0.00	-150.87	20.86	152.92	-14.18	0	0	0	0
130317	130318	0.008810	0.038010	0.02177	344.40	344.40	344.40	0.00000	0.000	1	0.00	0.00	-150.87	20.86	152.92	-14.18	0	0	0	0
130322	130317	0.002320	0.013410	0.00502	321.10	321.10	321.10	0.00000	0.000	1	0.00	0.00	-55.57	17.21	55.65	-17.25	0	0	0	0
130317	260016	0.013600	0.090100	0.02706	328.20	328.20	328.20	0.00000	0.000	1	0.00	0.00	-131.16	11.00	133.53	1.96	0	0	0	0
130318	130322	0.011600	0.059040	0.01642	332.00	332.00	332.00	0.00000	0.000	1	0.00	0.00	112.20	-9.37	-110.75	15.12	0	0	0	0
130318	130322	0.011600	0.059040	0.01642	332.00	332.00	332.00	0.00000	0.000	1	0.00	0.00	112.20	-9.37	-110.75	15.12	0	0	0	0
130318	260016	0.006100	0.040170	0.01076	317.90	317.90	317.90	0.00000	0.000	1	0.00	0.00	-149.87	8.83	151.23	-0.95	0	0	0	0
130318	260019	0.008690	0.059860	0.03036	324.80	324.80	324.80	0.00000	0.000	1	0.00	0.00	-147.53	7.51	149.41	2.34	0	0	0	0
260192	130318	0.002220	0.013570	0.00584	323.70	323.70	323.70	0.00000	0.000	1	0.00	0.00	98.25	-6.75	-98.04	7.46	0	0	0	0
260192	130318	0.002220	0.013570	0.00584	323.70	323.70	323.70	0.00000	0.000	1	0.00	0.00	98.25	-6.75	-98.04	7.46	0	0	0	0
130331	130320	0.002080	0.011500	0.00381	300.60	300.60	300.60	0.00000	0.000	1	0.00	0.00	188.21	-64.29	-187.44	68.14	0	0	0	0
130331	130320	0.002080	0.011500	0.00381	300.60	300.60	300.60	0.00000	0.000	1	0.00	0.00	188.21	-64.29	-187.44	68.14	0	0	0	0
130320	260044	0.007780	0.042630	0.02011	299.20	299.20	299.20	0.00000	0.000	1	0.00	0.00	181.54	28.26	-179.10	-16.99	0	0	0	0
130320	260044	0.007780	0.042630	0.02011	299.20	299.20	299.20	0.00000	0.000	1	0.00	0.00	181.54	28.26	-179.10	-16.99	0	0	0	0
260015	130321	0.003770	0.018390	0.00543	262.70	262.70	262.70	0.00000	0.000	1	0.00	0.00	113.86	10.14	-113.38	-8.38	0	0	0	0
130321	260084	0.008200	0.053410	0.01879	258.30	258.30	258.30	0.00000	0.000	1	0.00	0.00	94.88	2.75	-94.16	0.05	0	0	0	0
130328	130327	0.000310	0.025990	0.00000	500.80	500.80	500.80	1.00000	0.000	1	0.00	0.00	-346.31	-20.27	346.67	50.14	0	0	0	0
130328	130327	0.000310	0.025990	0.00000	500.80	500.80	500.80	1.00000	0.000	1	0.00	0.00	-346.31	-20.27	346.67	50.14	0	0	0	0
130327	130354	0.000640	0.007090	0.12646	1115.40	1115.40	1115.40	0.00000	0.000	1	0.00	0.00	-548.03	-1.65	549.83	8.05	0	0	0	0
260119	130327	0.000710	0.008300	0.13071	1196.80	1196.80	1196.80	0.00000	0.000	1	0.00	0.00	-282.84	78.01	283.41	-85.30	0	0	0	0
260206	130327	0.000690	0.007390	0.14046	1290.70	1290.70	1290.70	0.00000	0.000	1	0.00	0.00	429.91	11.00	-428.72	-13.33	0	0	0	0
130328	130333	0.002380	0.012960	0.00629	288.90	288.90	288.90	0.00000	0.000	1	0.00	0.00	95.26	-59.65	-94.97	60.55	0	0	0	0
130330	130329	0.000550	0.034150	0.00000	524.30	524.30	524.30	1.00000	0.000	1	0.00	0.00	-362.05	5.55	362.72	36.48	0	0	0	0
130330	130329	0.000550	0.034150	0.00000	524.30	524.30	524.30	1.00000	0.000	1	0.00	0.00	-362.05	5.55	362.72	36.48	0	0	0	0
130329	250352	0.003000	0.030000	0.30000	1400.00	1400.00	1400.00	0.00000	0.000	1	0.00	0.00	-329.55	26.31	332.61	-28.09	0	0	0	0
130329	260206	0.001080	0.012660	0.29248	1229.00	1229.00	1229.00	0.00000	0.000	1	0.00	0.00	-395.90	44.98	397.51	-57.69	0	0	0	0
130332	130330	0.002150	0.008790	0.00371	301.10	301.10	301.10	0.00000	0.000	1	0.00	0.00	-139.46	-4.35	139.86	5.58	0	0	0	0
130332	130330	0.002150	0.008790	0.00371	301.10	301.10	301.10	0.00000	0.000	1	0.00	0.00	-139.46	-4.35	139.86	5.58	0	0	0	0
230243	130334	0.005720	0.042840	0.01087	302.80	302.80	302.80	0.00000	0.000	1	0.00	0.00	81.68	-0.88	-81.32	2.39	0	0	0	0
130335	260018	0.003060	0.015040	0.02993	257.40	257.40	257.40	0.00000	0.000	1	0.00	0.00	-15.45	10.23	15.46	-13.40	0	0	0	0
130335	260188	0.003930	0.026300	0.01124	256.60	256.60	256.60	0.00000	0.000	1	0.00	0.00	12.51	-10.61	-12.50	9.46	0	0	0	0
130338	130340	0.006480	0.037980	0.03355	258.90	258.90	258.90	0.00000	0.000	1	0.00	0.00	-7.72	-0.06	7.72	-3.45	0	0	0	0
130342	130338	0.002040	0.012150	0.01670	325.50	325.50	325.50	0.00000	0.000	1	0.00	0.00	14.66	-17.60	-14.65	15.90	0	0	0	0
130338	130344	0.005830	0.045210	0.03818	265.00	265.00	265.00	0.00000	0.000	1	0.00	0.00	39.43	-3.73	-39.34	0.38	0	0	0	0
130338	130358	0.001350	0.005510	0.00966	307.30	307.30	307.30	0.00000	0.000	1	0.00	0.00	-138.30	-21.87	138.55	21.87	0	0	0	0
130338	130358	0.001350	0.005510	0.00966	307.30	307.30	307.30	0.00000	0.000	1	0.00	0.00	-138.30	-21.87	138.55	21.87	0	0	0	0
130344	130339	0.002000	0.010470	0.02030	288.60	288.60	288.60	0.00000	0.000	1	0.00	0.00	-60.02	-4.23	60.09	2.45	0	0	0	0
130339	130345	0.001050	0.005300	0.00577	245.90	245.90	245.90	0.00000	0.000	1	0.00	0.00	-13.20	-2.02	13.20	1.42	0	0	0	0
130341	170034	0.006160	0.034720	0.07176	244.20	244.20	244.20	0.00000	0.000	1	0.00	0.00	9.98	-8.25	-9.98	0.70	0	0	0	0
130341	170514	0.005680	0.026200	0.03638	255.50	255.50	255.50	0.00000	0.000	1	0.00	0.00	-12.25	3.64	12.26	-7.43	0	0	0	0
130342	130343	0.007170	0.044160	0.02025	304.90	304.90	304.90	0.00000	0.000	1	0.00	0.00	-14.23	4.59	14.24	-6.62	0	0	0	0
130345	170032	0.003480	0.016900	0.02079	246.10	246.10	246.10	0.00000	0.000	1	0.00	0.00	-14.46	-1.72	14.47	-0.44	0	0	0	0
130346	130349	0.007270	0.042520	0.01787	282.50	282.50	282.50	0.00000	0.000	1	0.00	0.00	-16.66	3.91	16.68	-5.73	0	0	0	0
130346	130368	0.008670	0.058590	0.08157	333.00	333.00	333.00	0.00000	0.000	1	0.00	0.00	72.65	-6.38	-72.23	0.42	0	0	0	0
130346	250326	0.003900	0.024780	0.10938	319.10	319.10	319.10	0.00000	0.000	1	0.00	0.00	-62.79	0.51	62.94	-11.48	0	0	0	0
130347	130348	0.000810	0.006020	0.02070	302.20	302.20	302.20	0.00000	0.000	1	0.00	0.00	7.77	1.95	-7.77	-4.13	0	0	0	0
130348	250316	0.001430	0.010720	0.00473	297.30	297.30	297.30	0.00000	0.000	1	0.00	0.00	-1.83	2.10	1.83	-2.60	0	0	0	0
130349	250324	0.002750	0.017110	0.00911	269.50	269.50	269.50	0.00000	0.000	1	0.00	0.00	-24.98	4.08	25.00	-4.96	0	0	0	0
130350	130351	0.000300	0.019100	0.00000	738.40	738.40	738.40	1.00000	0.000	1	0.00	0.00	-448.27	33.85	448.84	2.46	0	0	0	0
130350	130352	0.000670	0.041930	0.00000	390.60	390.60	390.60	1.00000	0.000	1	0.00	0.00	-58.10	-20.55	58.12	22.05	0	0	0	0
130350	130353	0.000720	0.033360	0.00000	393.00	393.00	393.00	1.00000	0.000	1	0.00	0.00	-105.16	-23.84	105.24	27.49	0	0	0	0
170517	130350	0.000890	0.012680	0.30412	1258.50	1258.50	1258.50	0.00000	0.000	1	0.00	0.00	-187.75	23.54	188.06	-51.60	0	0	0	0
130350	260105	0.000890	0.010300	0.20593	1283.20	1283.20	1283.20	0.00000	0.000	1	0.00	0.00	340.99	-157.87	-339.84	149.07	0	0	0	0
130350	260119	0.000410	0.004800	0.17163	1914.00	1914.00	1914.00	0.00000	0.000	1	0.00	0.00	-1033.77	-44.63	1037.90	74.58	0	0	0	0
130350	270225	0.000400	0.020000	0.00000	900.40	900.40	900.40	1.00000	0.000	1	0.00	0.00	558.13	132.31	-556.89	-70.41	0	0	0	0
130350	270225	0.000400	0.020000	0.00000	900.40	900.40	900.40	1.00000	0.000	1	0.00	0.00	558.13	132.31	-556.89	-70.41	0	0	0	0
130354	130355	0.000520	0.021840	0.00000	507.80	507.80	507.80	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
130354	130356	0.000570	0.034840	0.00000	389.70	389.70	389.70	1.00000	0.000	1	0.00	0.00	-98.63	-5.76	98.68	8.92	0	0	0	0
130358	130357	0.000420	0.021570	0.00000	800.00	800.00	800.00	1.00000	0.000	1	0.00	0.00	-579.53	-4.18	580.86	72.51	0	0	0	0
130358	130357	0.000420	0.021570	0.00000	800.00	800.00	800.00	1.00000	0.000	1	0.00	0.00	-579.53	-4.18	580.86	72.51	0	0	0	0
130357	130359	0.000210	0.012390	0.00000	563.80	563.80	563.80	1.00000	0.000	1	0.00	0.00	-312.78	50.75	312.98	-39.24	0	0	0	0
130357	130360	0.000200	0.011090	0.00000	563.30	563.30	563.30	1.00000	0.000	1	0.00	0.00	-351.72	52.21	351.95	-39.24	0	0	0	0
130357	130361	0.000510	0.028510	0.00000	445.60	445.60	445.60	1.00000	0.000	1	0.00	0.00	-77.66	2.18	77.69	-0.59	0	0	0	0
130357	130362	0.000360	0.024830	0.00000	428.30	428.30	428.30	1.00000	0.000	1	0.00	0.00	-137.09	4.15	137.16	0.17	0	0	0	0
130357	130363	0.000310	0.016320	0.00000	428.00	428.00	428.00	1.00000	0.000	1	0.00	0.00	-137.10	4.02	137.16	-1.19	0	0	0	0
130357	130364	0.000430	0.024370	0.00000	445.40	445.40	445.40	1.00000	0.000	1	0.00	0.00	-125.62	4.00	125.69	-0.44	0	0	0	0
130357	130365	0.000220	0.016190	0.00000	427.20	427.20	427.20	1.00000	0.000	1	0.00	0.00	-137.12	3.27	137.16	-0.46	0	0	0	0
130357	130366	0.000410	0.024610	0.00000	427.20	427.20	427.20	1.00000	0.000	1	0.00	0.00	-119.41	42.91	119.47	-39.24	0	0	0	0
130367	130357	0.001030	0.011300	0.17978	1335.60	1335.60	1335.60	0.00000	0.000	1	0.00	0.00	473.91	-50.87	-471.75	55.14	0	0	0	0
130367	130357	0.001030	0.011300	0.17978	1335.60	1335.60	1335.60	0.00000	0.000	1	0.00	0.00	473.91	-50.87	-471.75	55.14	0	0	0	0
130357	170168	0.000650	0.008490	0.22215	1213.20	1213.20	1213.20	0.00000	0.000	1	0.00	0.00	484.90	48.82	-483.46	-53.93	0	0	0	0
130357	170512	0.000520	0.006170	0.15966	1239.50	1239.50	1239.50	0.00000	0.000	1	0.00	0.00	548.99	40.16	-547.53	-40.02	0	0	0	0
130357	170520	0.001090	0.012560	0.22654	1150.80	1150.80	1150.80	0.00000	0.000	1	0.00	0.00	352.52	15.32	-351.26	-25.16	0	0	0	0
130357	250233	0.002660	0.031150	0.60474	1047.50	1047.50	1047.50	0.00000	0.000	1	0.00	0.00	-206.12	14.19	207.22	-66.30	0	0	0	0
170506	130358	0.001870	0.010330	0.00365	335.10	335.10	335.10	0.00000	0.000	1	0.00	0.00	-76.88	-8.10	76.99	8.30	0	0	0	0
130368	130367	0.000330	0.021810	0.00000	448.30	448.30	448.30	1.00000	0.000	1	0.00	0.00	-104.84	-5.16	104.87	7.40	0	0	0	0
130368	130367	0.000330	0.021810	0.00000	448.30	448.30	448.30	1.00000	0.000	1	0.00	0.00	-104.84	-5.16	104.87	7.40	0	0	0	0
130367	130370	0.000610	0.041920	0.00000	248.20	248.20	248.20	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
130367	150341	0.001280	0.018270	0.56699	1186.40	1186.40	1186.40	0.00000	0.000	1	0.00	0.00	-349.19	22.40	350.67	-62.30	0	0	0	0
130367	150430	0.001880	0.020130	0.36615	1092.30	1092.30	1092.30	0.00000	0.000	1	0.00	0.00	-164.55	-7.40	165.02	-27.09	0	0	0	0
130367	260119	0.000580	0.007670	0.18784	1188.10	1188.10	1188.10	0.00000	0.000	1	0.00	0.00	-145.41	15.82	145.53	-34.53	0	0	0	0
130367	260206	0.001130	0.013330	0.31248	1263.00	1263.00	1263.00	0.00000	0.000	1	0.00	0.00	-498.41	56.13	501.07	-58.46	0	0	0	0
130368	130369	0.001610	0.048060	0.00000	208.50	208.50	208.50	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
130371	130374	0.005640	0.089370	0.00000	154.80	154.80	154.80	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
130371	130375	0.003450	0.081540	0.00000	139.80	139.80	139.80	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
130372	130374	0.000000	0.010000	0.00000	1.80	1.80	1.80	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
130373	130374	0.000000	0.010000	0.00000	1.80	1.80	1.80	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140002	140001	0.003410	0.018120	0.00393	283.30	283.30	283.30	0.00000	0.000	1	0.00	0.00	-58.36	11.70	58.47	-11.52	0	0	0	0
140001	270008	0.007260	0.034590	0.01796	285.10	285.10	285.10	0.00000	0.000	1	0.00	0.00	-62.08	10.24	62.35	-10.87	0	0	0	0
140005	140002	0.006540	0.037420	0.02301	295.00	295.00	295.00	0.00000	0.000	1	0.00	0.00	44.43	0.37	-44.31	-2.15	0	0	0	0
140002	140044	0.009160	0.040980	0.01799	301.60	301.60	301.60	0.00000	0.000	1	0.00	0.00	102.43	-9.63	-101.53	11.77	0	0	0	0
140003	140324	0.003850	0.019720	0.07146	289.70	289.70	289.70	0.00000	0.000	1	0.00	0.00	68.58	-7.82	-68.40	1.28	0	0	0	0
140003	270073	0.007070	0.041930	0.04004	289.90	289.90	289.90	0.00000	0.000	1	0.00	0.00	-69.93	7.37	70.27	-9.54	0	0	0	0
140004	140101	0.008360	0.048430	0.02529	308.10	308.10	308.10	0.00000	0.000	1	0.00	0.00	103.81	-5.91	-102.94	8.35	0	0	0	0
140004	270004	0.005720	0.035710	0.01576	309.30	309.30	309.30	0.00000	0.000	1	0.00	0.00	-105.76	5.38	106.38	-3.15	0	0	0	0
270007	140005	0.007820	0.042330	0.02267	240.80	240.80	240.80	0.00000	0.000	1	0.00	0.00	3.49	6.72	-3.48	-9.14	0	0	0	0
140006	140035	0.004520	0.028170	0.01585	228.70	228.70	228.70	0.00000	0.000	1	0.00	0.00	-0.87	2.67	0.87	-4.39	0	0	0	0
270040	140006	0.004320	0.028710	0.01100	228.10	228.10	228.10	0.00000	0.000	1	0.00	0.00	2.22	1.56	-2.22	-2.75	0	0	0	0
140007	140034	0.004270	0.024160	0.03649	294.10	294.10	294.10	0.00000	0.000	1	0.00	0.00	-95.84	13.71	96.21	-15.56	0	0	0	0
140007	140040	0.000570	0.004240	0.00182	284.50	284.50	284.50	0.00000	0.000	1	0.00	0.00	89.04	-15.06	-88.99	15.18	0	0	0	0
140008	140015	0.007040	0.037500	0.01592	244.30	244.30	244.30	0.00000	0.000	1	0.00	0.00	-31.69	-4.72	31.76	3.41	0	0	0	0
140008	140155	0.004640	0.024550	0.09707	221.50	221.50	221.50	0.00000	0.000	1	0.00	0.00	19.09	0.22	-19.08	-10.27	0	0	0	0
140009	140036	0.007070	0.034000	0.07577	288.80	288.80	288.80	0.00000	0.000	1	0.00	0.00	-47.71	-25.13	47.89	17.85	0	0	0	0
140009	140038	0.002460	0.013780	0.01343	277.70	277.70	277.70	0.00000	0.000	1	0.00	0.00	33.21	17.65	-33.18	-18.89	0	0	0	0
140010	140013	0.005780	0.029930	0.01668	259.10	259.10	259.10	0.00000	0.000	1	0.00	0.00	-33.81	6.66	33.87	-8.14	0	0	0	0
140010	140028	0.004800	0.030080	0.00918	255.40	255.40	255.40	0.00000	0.000	1	0.00	0.00	26.71	-9.22	-26.67	8.45	0	0	0	0
140011	140014	0.003570	0.021210	0.04244	316.60	316.60	316.60	0.00000	0.000	1	0.00	0.00	-128.26	-10.45	128.82	9.21	0	0	0	0
140029	140011	0.002780	0.017870	0.00724	314.20	314.20	314.20	0.00000	0.000	1	0.00	0.00	-121.97	-7.17	122.36	8.95	0	0	0	0
140031	140012	0.003290	0.022510	0.01437	323.00	323.00	323.00	0.00000	0.000	1	0.00	0.00	118.74	11.99	-118.30	-10.54	0	0	0	0
140012	140376	0.001770	0.008980	0.00808	321.10	321.10	321.10	0.00000	0.000	1	0.00	0.00	115.96	9.71	-115.74	-9.43	0	0	0	0
140025	140013	0.003690	0.024100	0.01976	261.10	261.10	261.10	0.00000	0.000	1	0.00	0.00	37.53	-9.86	-37.48	8.06	0	0	0	0
140025	140014	0.004340	0.019970	0.01381	309.70	309.70	309.70	0.00000	0.000	1	0.00	0.00	21.06	8.84	-21.03	-10.23	0	0	0	0
140330	140014	0.002800	0.015450	0.00482	330.80	330.80	330.80	0.00000	0.000	1	0.00	0.00	115.93	2.41	-115.59	-1.01	0	0	0	0
140015	140039	0.001470	0.009130	0.00451	250.00	250.00	250.00	0.00000	0.000	1	0.00	0.00	-40.16	-6.12	40.18	5.79	0	0	0	0
140016	140017	0.003070	0.013210	0.00866	299.10	299.10	299.10	0.00000	0.000	1	0.00	0.00	113.09	-24.14	-112.71	24.86	0	0	0	0
140016	140031	0.004720	0.015020	0.03139	302.40	302.40	302.40	0.00000	0.000	1	0.00	0.00	-123.39	20.98	124.09	-22.15	0	0	0	0
140017	140093	0.004180	0.024580	0.03257	306.30	306.30	306.30	0.00000	0.000	1	0.00	0.00	136.48	-26.03	-135.73	26.95	0	0	0	0
140017	270065	0.018390	0.100690	0.03669	259.80	259.80	259.80	0.00000	0.000	1	0.00	0.00	-31.26	-1.01	31.43	-2.02	0	0	0	0
140018	140019	0.005100	0.025620	0.00925	261.80	261.80	261.80	0.00000	0.000	1	0.00	0.00	16.78	10.70	-16.76	-11.58	0	0	0	0
140018	140030	0.006360	0.031360	0.00514	267.10	267.10	267.10	0.00000	0.000	1	0.00	0.00	-20.24	-11.53	20.28	11.13	0	0	0	0
140019	140039	0.004290	0.024330	0.02488	251.70	251.70	251.70	0.00000	0.000	1	0.00	0.00	-34.74	10.76	34.79	-13.08	0	0	0	0
140019	140224	0.013420	0.072690	0.02821	282.40	282.40	282.40	0.00000	0.000	1	0.00	0.00	42.30	-0.75	-42.07	-0.99	0	0	0	0
140024	140020	0.007540	0.032560	0.01191	254.00	254.00	254.00	0.00000	0.000	1	0.00	0.00	-22.78	6.48	22.82	-7.60	0	0	0	0
140020	140031	0.005720	0.035730	0.02173	302.00	302.00	302.00	0.00000	0.000	1	0.00	0.00	21.86	0.80	-21.83	-2.99	0	0	0	0
140020	140330	0.004400	0.026590	0.03878	310.00	310.00	310.00	0.00000	0.000	1	0.00	0.00	-51.68	4.31	51.79	-7.83	0	0	0	0
140021	140027	0.003400	0.013990	0.01038	289.10	289.10	289.10	0.00000	0.000	1	0.00	0.00	47.93	-12.18	-47.85	11.37	0	0	0	0
140021	140354	0.002290	0.018670	0.00824	293.00	293.00	293.00	0.00000	0.000	1	0.00	0.00	-58.73	10.68	58.80	-10.95	0	0	0	0
140022	140023	0.010610	0.036110	0.01279	285.70	285.70	285.70	0.00000	0.000	1	0.00	0.00	-91.62	5.88	92.46	-4.39	0	0	0	0
140022	140039	0.006260	0.026320	0.04510	284.60	284.60	284.60	0.00000	0.000	1	0.00	0.00	87.73	-6.71	-87.28	3.83	0	0	0	0
140023	140040	0.002740	0.024810	0.02424	271.50	271.50	271.50	0.00000	0.000	1	0.00	0.00	-46.67	0.43	46.73	-2.55	0	0	0	0
270037	140023	0.008010	0.037160	0.01686	275.00	275.00	275.00	0.00000	0.000	1	0.00	0.00	47.84	-4.55	-47.67	3.51	0	0	0	0
140024	140026	0.013820	0.074900	0.02900	251.80	251.80	251.80	0.00000	0.000	1	0.00	0.00	21.70	-6.70	-21.64	3.91	0	0	0	0
140025	140373	0.003560	0.021590	0.04892	320.30	320.30	320.30	0.00000	0.000	1	0.00	0.00	-61.38	0.27	61.50	-4.81	0	0	0	0
140040	140026	0.001020	0.006030	0.00791	250.30	250.30	250.30	0.00000	0.000	1	0.00	0.00	32.07	-14.81	-32.05	14.02	0	0	0	0
140026	230014	0.008660	0.031520	0.12571	256.20	256.20	256.20	0.00000	0.000	1	0.00	0.00	51.06	-18.23	-50.84	5.41	0	0	0	0
140027	140037	0.004040	0.023030	0.07134	288.20	288.20	288.20	0.00000	0.000	1	0.00	0.00	45.36	-11.67	-45.28	4.39	0	0	0	0
140049	140028	0.002090	0.010570	0.01581	282.60	282.60	282.60	0.00000	0.000	1	0.00	0.00	-24.18	4.20	24.19	-5.86	0	0	0	0
140028	230013	0.007230	0.033980	0.02446	248.90	248.90	248.90	0.00000	0.000	1	0.00	0.00	1.32	-2.97	-1.32	0.31	0	0	0	0
140038	140029	0.003460	0.019260	0.00666	268.80	268.80	268.80	0.00000	0.000	1	0.00	0.00	9.08	13.19	-9.07	-13.84	0	0	0	0
140167	140029	0.002540	0.015510	0.00734	303.30	303.30	303.30	0.00000	0.000	1	0.00	0.00	-129.20	-19.02	129.62	20.80	0	0	0	0
140030	270059	0.004630	0.018590	0.03732	259.80	259.80	259.80	0.00000	0.000	1	0.00	0.00	-13.65	-43.88	13.73	40.17	0	0	0	0
270064	140030	0.002660	0.019000	0.02587	254.60	254.60	254.60	0.00000	0.000	1	0.00	0.00	9.37	-34.33	-9.34	31.77	0	0	0	0
140031	140354	0.002650	0.015510	0.05046	337.00	337.00	337.00	0.00000	0.000	1	0.00	0.00	-124.50	4.12	124.88	-7.33	0	0	0	0
140031	140354	0.002650	0.015510	0.05046	337.00	337.00	337.00	0.00000	0.000	1	0.00	0.00	-124.50	4.12	124.88	-7.33	0	0	0	0
140035	140032	0.001880	0.008860	0.00373	221.50	221.50	221.50	0.00000	0.000	1	0.00	0.00	-4.11	3.49	4.11	-3.89	0	0	0	0
140032	140373	0.009500	0.055290	0.01279	285.00	285.00	285.00	0.00000	0.000	1	0.00	0.00	-111.12	19.13	112.24	-14.00	0	0	0	0
140032	230034	0.004470	0.028770	0.05489	277.20	277.20	277.20	0.00000	0.000	1	0.00	0.00	100.11	-17.12	-99.69	13.91	0	0	0	0
140036	140033	0.003300	0.019430	0.00504	289.60	289.60	289.60	0.00000	0.000	1	0.00	0.00	-51.58	13.64	51.67	-13.67	0	0	0	0
140033	140037	0.001390	0.009280	0.00539	294.60	294.60	294.60	0.00000	0.000	1	0.00	0.00	-54.31	12.77	54.35	-13.09	0	0	0	0
140034	140037	0.005590	0.030500	0.01484	307.80	307.80	307.80	0.00000	0.000	1	0.00	0.00	70.34	-12.17	-70.08	11.99	0	0	0	0
140373	140034	0.000780	0.004770	0.00158	400.00	400.00	400.00	0.00000	0.000	1	0.00	0.00	173.87	-24.20	-173.65	25.39	0	0	0	0
230075	140037	0.003280	0.020980	0.00969	260.10	260.10	260.10	0.00000	0.000	1	0.00	0.00	-57.30	3.56	57.40	-3.97	0	0	0	0
140041	230001	0.001110	0.006340	0.02408	242.30	242.30	242.30	0.00000	0.000	1	0.00	0.00	-40.99	5.92	41.01	-8.42	0	0	0	0
270038	140041	0.007920	0.026490	0.00523	226.80	226.80	226.80	0.00000	0.000	1	0.00	0.00	-10.41	6.20	10.42	-6.72	0	0	0	0
140041	270042	0.006030	0.037580	0.03421	209.60	209.60	209.60	0.00000	0.000	1	0.00	0.00	4.37	-7.34	-4.36	3.65	0	0	0	0
140042	140297	0.000920	0.005860	0.00905	267.20	267.20	267.20	0.00000	0.000	1	0.00	0.00	-30.29	4.35	30.30	-5.26	0	0	0	0
140042	210030	0.010590	0.046040	0.03159	263.80	263.80	263.80	0.00000	0.000	1	0.00	0.00	27.43	-5.03	-27.36	1.98	0	0	0	0
140043	140045	0.003650	0.018520	0.01281	286.70	286.70	286.70	0.00000	0.000	1	0.00	0.00	-36.58	0.74	36.63	-1.87	0	0	0	0
210283	140043	0.001540	0.009500	0.08023	286.60	286.60	286.60	0.00000	0.000	1	0.00	0.00	-34.15	-7.03	34.17	-1.34	0	0	0	0
140044	140046	0.002870	0.019250	0.01260	300.20	300.20	300.20	0.00000	0.000	1	0.00	0.00	98.37	8.91	-98.10	-8.46	0	0	0	0
140045	140047	0.002890	0.015030	0.03317	289.20	289.20	289.20	0.00000	0.000	1	0.00	0.00	39.62	6.37	-39.58	-9.64	0	0	0	0
140045	140300	0.001680	0.008100	0.00357	269.60	269.60	269.60	0.00000	0.000	1	0.00	0.00	-19.43	-2.84	19.44	2.49	0	0	0	0
140317	140045	0.001620	0.008890	0.00707	280.70	280.70	280.70	0.00000	0.000	1	0.00	0.00	58.21	1.27	-58.16	-1.74	0	0	0	0
140299	140046	0.000660	0.004080	0.00894	297.50	297.50	297.50	0.00000	0.000	1	0.00	0.00	-92.35	-8.01	92.40	7.41	0	0	0	0
140047	140142	0.010420	0.054440	0.04921	324.30	324.30	324.30	0.00000	0.000	1	0.00	0.00	114.21	7.66	-112.91	-5.99	0	0	0	0
140047	210028	0.005710	0.031770	0.04749	290.80	290.80	290.80	0.00000	0.000	1	0.00	0.00	-76.51	1.76	76.83	-5.02	0	0	0	0
140049	140048	0.004900	0.025550	0.01852	281.30	281.30	281.30	0.00000	0.000	1	0.00	0.00	23.04	-4.50	-23.02	2.62	0	0	0	0
140048	140302	0.004550	0.027630	0.00772	279.30	279.30	279.30	0.00000	0.000	1	0.00	0.00	9.36	9.47	-9.35	-10.26	0	0	0	0
140052	140050	0.007290	0.027720	0.00551	237.00	237.00	237.00	0.00000	0.000	1	0.00	0.00	7.22	1.53	-7.21	-2.11	0	0	0	0
140050	210121	0.006580	0.034740	0.01848	249.20	249.20	249.20	0.00000	0.000	1	0.00	0.00	-9.09	-3.09	9.09	1.14	0	0	0	0
140051	140052	0.006890	0.042590	0.03322	274.20	274.20	274.20	0.00000	0.000	1	0.00	0.00	-42.26	4.46	42.38	-7.29	0	0	0	0
140301	140051	0.002160	0.013960	0.00485	245.50	245.50	245.50	0.00000	0.000	1	0.00	0.00	-7.16	6.89	7.16	-7.40	0	0	0	0
140052	270012	0.009580	0.042840	0.03748	275.40	275.40	275.40	0.00000	0.000	1	0.00	0.00	-49.60	5.76	49.82	-8.77	0	0	0	0
140053	140057	0.008990	0.021850	0.00106	120.70	120.70	120.70	0.00000	0.000	1	0.00	0.00	-1.42	10.73	1.44	-10.81	0	0	0	0
140209	140053	0.012850	0.031540	0.00431	139.30	139.30	139.30	0.00000	0.000	1	0.00	0.00	-19.03	20.04	19.13	-20.23	0	0	0	0
140053	270100	0.018900	0.047260	0.00646	130.30	130.30	130.30	0.00000	0.000	1	0.00	0.00	-26.81	6.41	26.95	-6.71	0	0	0	0
140054	140217	0.026570	0.061260	0.00409	109.10	109.10	109.10	0.00000	0.000	1	0.00	0.00	14.28	-8.02	-14.21	7.76	0	0	0	0
140054	270105	0.047030	0.103500	0.00180	112.10	112.10	112.10	0.00000	0.000	1	0.00	0.00	-19.08	6.67	19.26	-6.44	0	0	0	0
140055	140166	0.028970	0.067250	0.00141	91.10	91.10	91.10	0.00000	0.000	1	0.00	0.00	8.80	-16.67	-8.70	16.75	0	0	0	0
270105	140055	0.037400	0.110450	0.00526	92.30	92.30	92.30	0.00000	0.000	1	0.00	0.00	10.44	-16.37	-10.30	16.22	0	0	0	0
140057	140056	0.002130	0.067080	0.00000	194.30	194.30	194.30	1.00000	0.000	1	0.00	0.00	-48.84	-0.49	48.89	2.08	0	0	0	0
140056	270101	0.008400	0.021100	0.01095	271.30	271.30	271.30	0.00000	0.000	1	0.00	0.00	-48.89	-2.08	49.08	1.47	0	0	0	0
140062	140058	0.007560	0.021680	0.00108	116.40	116.40	116.40	0.00000	0.000	1	0.00	0.00	7.49	8.13	-7.48	-8.21	0	0	0	0
140098	140058	0.007170	0.026050	0.00077	121.40	121.40	121.40	0.00000	0.000	1	0.00	0.00	18.05	-2.00	-18.02	2.01	0	0	0	0
140059	140081	0.018370	0.035810	0.00260	127.60	127.60	127.60	0.00000	0.000	1	0.00	0.00	-29.73	-14.76	29.93	14.88	0	0	0	0
140059	140090	0.005290	0.017280	0.00126	109.20	109.20	109.20	0.00000	0.000	1	0.00	0.00	7.53	8.26	-7.52	-8.37	0	0	0	0
140061	140060	0.007190	0.015000	0.00038	111.90	111.90	111.90	0.00000	0.000	1	0.00	0.00	-6.95	49.79	7.12	-49.48	0	0	0	0
140060	140066	0.004940	0.012220	0.00395	138.70	138.70	138.70	0.00000	0.000	1	0.00	0.00	-39.62	43.48	39.78	-43.50	0	0	0	0
140061	140066	0.007470	0.016810	0.00073	139.50	139.50	139.50	0.00000	0.000	1	0.00	0.00	-34.92	77.39	35.42	-76.35	0	0	0	0
140083	140061	0.004680	0.010230	0.00257	119.70	119.70	119.70	0.00000	0.000	1	0.00	0.00	-10.96	-49.37	11.07	49.33	0	0	0	0
140062	140090	0.007020	0.016270	0.00078	134.90	134.90	134.90	0.00000	0.000	1	0.00	0.00	-30.29	-13.23	30.36	13.33	0	0	0	0
140081	140063	0.008900	0.021950	0.00063	136.50	136.50	136.50	0.00000	0.000	1	0.00	0.00	46.92	14.33	-46.72	-13.89	0	0	0	0
140063	140086	0.007710	0.022440	0.00067	96.10	96.10	96.10	0.00000	0.000	1	0.00	0.00	-3.03	-17.62	3.06	17.62	0	0	0	0
140088	140063	0.005460	0.014590	0.00076	132.40	132.40	132.40	0.00000	0.000	1	0.00	0.00	-27.47	-26.57	27.55	26.71	0	0	0	0
140065	140064	0.001330	0.049180	0.00000	280.60	280.60	280.60	1.00000	0.000	1	0.00	0.00	-98.46	18.45	98.59	-13.78	0	0	0	0
140064	140199	0.002510	0.009250	0.07419	329.40	329.40	329.40	0.00000	0.000	1	0.00	0.00	-165.81	10.52	166.48	-15.81	0	0	0	0
140349	140064	0.001660	0.007930	0.00792	295.50	295.50	295.50	0.00000	0.000	1	0.00	0.00	-67.15	-3.74	67.22	3.26	0	0	0	0
140065	140380	0.005590	0.014330	0.00056	145.70	145.70	145.70	0.00000	0.000	1	0.00	0.00	68.06	-28.95	-67.77	29.63	0	0	0	0
140066	140067	0.006160	0.018440	0.00185	139.10	139.10	139.10	0.00000	0.000	1	0.00	0.00	-9.37	67.70	9.64	-67.08	0	0	0	0
140066	140382	0.004770	0.011260	0.01288	198.00	198.00	198.00	0.00000	0.000	1	0.00	0.00	-88.13	49.74	88.59	-50.01	0	0	0	0
140067	140128	0.008720	0.023890	0.00096	157.10	157.10	157.10	0.00000	0.000	1	0.00	0.00	-38.14	58.88	38.56	-57.84	0	0	0	0
140085	140068	0.010440	0.023200	0.00093	110.20	110.20	110.20	0.00000	0.000	1	0.00	0.00	-2.88	9.45	2.89	-9.52	0	0	0	0
140068	140129	0.006920	0.019560	0.00237	129.90	129.90	129.90	0.00000	0.000	1	0.00	0.00	-30.79	3.87	30.86	-3.92	0	0	0	0
140069	140077	0.004130	0.013010	0.00153	142.90	142.90	142.90	0.00000	0.000	1	0.00	0.00	55.92	10.68	-55.79	-10.43	0	0	0	0
140069	140094	0.003710	0.012780	0.00276	152.80	152.80	152.80	0.00000	0.000	1	0.00	0.00	-69.92	-26.83	70.12	27.23	0	0	0	0
140069	140384	0.006450	0.017360	0.00065	116.50	116.50	116.50	0.00000	0.000	1	0.00	0.00	-15.51	8.59	15.53	-8.60	0	0	0	0
140070	140073	0.003810	0.104080	0.00000	132.10	132.10	132.10	1.00000	0.000	1	0.00	0.00	30.66	-2.82	-30.63	3.77	0	0	0	0
140074	140070	0.001590	0.009760	0.00638	289.00	289.00	289.00	0.00000	0.000	1	0.00	0.00	-23.48	-20.07	23.49	19.51	0	0	0	0
140205	140070	0.003050	0.016290	0.01759	297.10	297.10	297.10	0.00000	0.000	1	0.00	0.00	54.25	15.37	-54.15	-16.69	0	0	0	0
140071	140073	0.005620	0.111300	0.00000	82.00	82.00	82.00	1.00000	0.000	1	0.00	0.00	-30.58	4.80	30.63	-3.77	0	0	0	0
140071	140198	0.013940	0.035770	0.00362	120.40	120.40	120.40	0.00000	0.000	1	0.00	0.00	-24.78	26.84	24.96	-26.76	0	0	0	0
140071	140310	0.003700	0.008020	0.00201	122.00	122.00	122.00	0.00000	0.000	1	0.00	0.00	20.86	-44.04	-20.77	44.01	0	0	0	0
140072	140073	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140075	140074	0.001150	0.039880	0.00000	305.90	305.90	305.90	1.00000	0.000	1	0.00	0.00	-105.55	5.13	105.67	-0.79	0	0	0	0
140142	140074	0.003600	0.017120	0.04453	325.80	325.80	325.80	0.00000	0.000	1	0.00	0.00	82.45	-24.20	-82.19	20.86	0	0	0	0
140087	140075	0.017310	0.036690	0.00230	107.90	107.90	107.90	0.00000	0.000	1	0.00	0.00	-14.02	-13.89	14.08	13.79	0	0	0	0
140139	140075	0.008500	0.025470	0.00595	119.60	119.60	119.60	0.00000	0.000	1	0.00	0.00	-31.67	-0.67	31.75	0.32	0	0	0	0
140075	140198	0.007130	0.018550	0.00207	131.90	131.90	131.90	0.00000	0.000	1	0.00	0.00	39.91	-23.49	-39.76	23.67	0	0	0	0
140076	140094	0.020480	0.055640	0.00254	137.90	137.90	137.90	0.00000	0.000	1	0.00	0.00	-33.26	16.68	33.53	-16.22	0	0	0	0
140380	140076	0.005070	0.014720	0.00040	127.80	127.80	127.80	0.00000	0.000	1	0.00	0.00	-20.92	20.15	20.96	-20.07	0	0	0	0
140077	140082	0.007460	0.019690	0.00377	97.60	97.60	97.60	0.00000	0.000	1	0.00	0.00	1.34	8.66	-1.34	-9.03	0	0	0	0
140084	140077	0.006760	0.022110	0.00145	129.50	129.50	129.50	0.00000	0.000	1	0.00	0.00	23.78	4.70	-23.74	-4.73	0	0	0	0
140077	140092	0.007400	0.015300	0.00325	148.20	148.20	148.20	0.00000	0.000	1	0.00	0.00	14.82	-20.78	-14.77	20.54	0	0	0	0
140077	140095	0.010090	0.025960	0.00533	141.70	141.70	141.70	0.00000	0.000	1	0.00	0.00	43.57	21.57	-43.34	-21.52	0	0	0	0
140079	140078	0.001820	0.049000	0.00000	262.40	262.40	262.40	1.00000	0.000	1	0.00	0.00	-92.03	-12.71	92.18	16.91	0	0	0	0
140078	140096	0.002340	0.012540	0.00403	309.20	309.20	309.20	0.00000	0.000	1	0.00	0.00	-32.25	30.84	32.29	-31.00	0	0	0	0
140078	140349	0.002070	0.012100	0.00673	301.00	301.00	301.00	0.00000	0.000	1	0.00	0.00	-59.94	-47.74	60.05	47.74	0	0	0	0
140085	140079	0.004510	0.011520	0.00187	116.20	116.20	116.20	0.00000	0.000	1	0.00	0.00	-15.12	-10.58	15.13	10.43	0	0	0	0
140095	140079	0.003750	0.011530	0.00535	116.80	116.80	116.80	0.00000	0.000	1	0.00	0.00	-1.26	3.92	1.26	-4.45	0	0	0	0
140364	140079	0.005470	0.014000	0.00081	133.60	133.60	133.60	0.00000	0.000	1	0.00	0.00	-48.60	-1.18	48.73	1.43	0	0	0	0
140083	140080	0.010890	0.024560	0.00119	113.20	113.20	113.20	0.00000	0.000	1	0.00	0.00	-14.24	45.48	14.47	-45.08	0	0	0	0
140310	140080	0.006090	0.010890	0.00099	131.50	131.50	131.50	0.00000	0.000	1	0.00	0.00	35.43	-37.61	-35.27	37.78	0	0	0	0
140092	140081	0.006750	0.020390	0.00089	143.80	143.80	143.80	0.00000	0.000	1	0.00	0.00	30.96	-18.26	-30.88	18.42	0	0	0	0
140212	140081	0.001900	0.006460	0.00424	150.00	150.00	150.00	0.00000	0.000	1	0.00	0.00	64.89	51.60	-64.77	-51.62	0	0	0	0
140082	140219	0.013850	0.034450	0.00139	93.50	93.50	93.50	0.00000	0.000	1	0.00	0.00	-10.46	7.68	10.48	-7.76	0	0	0	0
140162	140084	0.016180	0.048490	0.00393	135.60	135.60	135.60	0.00000	0.000	1	0.00	0.00	32.75	7.37	-32.58	-7.26	0	0	0	0
140086	140203	0.026640	0.051190	0.00259	106.00	106.00	106.00	0.00000	0.000	1	0.00	0.00	-18.16	-18.45	18.33	18.51	0	0	0	0
140087	140154	0.005930	0.015830	0.00733	116.30	116.30	116.30	0.00000	0.000	1	0.00	0.00	4.72	12.31	-4.71	-13.02	0	0	0	0
140088	140090	0.004510	0.009830	0.00075	123.00	123.00	123.00	0.00000	0.000	1	0.00	0.00	-22.83	10.17	22.86	-10.19	0	0	0	0
140090	140089	0.001780	0.055520	0.00000	298.40	298.40	298.40	1.00000	0.000	1	0.00	0.00	-101.40	-14.97	101.59	20.74	0	0	0	0
140349	140089	0.001290	0.006720	0.00254	288.00	288.00	288.00	0.00000	0.000	1	0.00	0.00	101.72	21.18	-101.59	-20.74	0	0	0	0
140092	140091	0.002260	0.067110	0.00000	194.40	194.40	194.40	1.00000	0.000	1	0.00	0.00	-57.79	-6.53	57.86	8.73	0	0	0	0
140211	140091	0.001670	0.010540	0.00447	310.20	310.20	310.20	0.00000	0.000	1	0.00	0.00	130.24	-18.81	-129.97	20.09	0	0	0	0
140091	140224	0.001610	0.008970	0.01086	280.10	280.10	280.10	0.00000	0.000	1	0.00	0.00	72.10	-28.81	-72.01	28.19	0	0	0	0
140094	140093	0.001580	0.049730	0.00000	351.70	351.70	351.70	1.00000	0.000	1	0.00	0.00	-135.45	-16.35	135.73	25.19	0	0	0	0
140097	140096	0.001370	0.035600	0.00000	324.50	324.50	324.50	1.00000	0.000	1	0.00	0.00	-103.54	-1.26	103.69	5.02	0	0	0	0
140096	140135	0.002820	0.013620	0.00621	300.70	300.70	300.70	0.00000	0.000	1	0.00	0.00	-87.38	8.66	87.59	-8.26	0	0	0	0
140096	140146	0.002520	0.016000	0.00688	289.80	289.80	289.80	0.00000	0.000	1	0.00	0.00	-48.60	17.32	48.67	-17.60	0	0	0	0
140128	140097	0.007210	0.017590	0.00087	133.80	133.80	133.80	0.00000	0.000	1	0.00	0.00	-44.41	20.67	44.58	-20.34	0	0	0	0
140097	140154	0.005120	0.012110	0.00046	140.30	140.30	140.30	0.00000	0.000	1	0.00	0.00	34.66	19.72	-34.58	-19.58	0	0	0	0
140098	140364	0.004640	0.012270	0.00053	135.40	135.40	135.40	0.00000	0.000	1	0.00	0.00	-35.15	1.10	35.20	-1.00	0	0	0	0
140108	140099	0.013790	0.029840	0.00119	87.90	87.90	87.90	0.00000	0.000	1	0.00	0.00	-10.62	-0.36	10.63	0.27	0	0	0	0
140099	140178	0.023510	0.065350	0.00456	93.30	93.30	93.30	0.00000	0.000	1	0.00	0.00	-13.72	-1.32	13.77	0.96	0	0	0	0
140106	140100	0.022200	0.056440	0.00514	104.70	104.70	104.70	0.00000	0.000	1	0.00	0.00	13.97	-5.76	-13.92	5.35	0	0	0	0
140100	140109	0.034730	0.086850	0.00337	87.50	87.50	87.50	0.00000	0.000	1	0.00	0.00	10.52	-15.24	-10.41	15.17	0	0	0	0
140100	140112	0.019390	0.043430	0.00491	87.00	87.00	87.00	0.00000	0.000	1	0.00	0.00	-6.60	8.01	6.62	-8.47	0	0	0	0
140102	140101	0.001660	0.043980	0.00000	363.60	363.60	363.60	1.00000	0.000	1	0.00	0.00	-106.36	-2.98	106.55	7.87	0	0	0	0
140118	140101	0.004540	0.026600	0.01028	270.40	270.40	270.40	0.00000	0.000	1	0.00	0.00	3.62	15.23	-3.61	-16.22	0	0	0	0
140111	140102	0.015610	0.037150	0.00109	101.30	101.30	101.30	0.00000	0.000	1	0.00	0.00	2.66	-5.30	-2.66	5.20	0	0	0	0
140102	140120	0.006070	0.014620	0.00054	150.40	150.40	150.40	0.00000	0.000	1	0.00	0.00	39.91	-27.28	-39.77	27.56	0	0	0	0
140102	140234	0.009530	0.027730	0.02788	146.20	146.20	146.20	0.00000	0.000	1	0.00	0.00	31.81	16.96	-31.68	-19.40	0	0	0	0
140107	140103	0.013020	0.036650	0.00113	96.00	96.00	96.00	0.00000	0.000	1	0.00	0.00	-19.23	30.84	19.40	-30.50	0	0	0	0
140103	140112	0.007080	0.021350	0.00206	135.90	135.90	135.90	0.00000	0.000	1	0.00	0.00	-25.11	5.89	25.16	-5.97	0	0	0	0
140103	140120	0.016990	0.043940	0.00224	124.00	124.00	124.00	0.00000	0.000	1	0.00	0.00	-12.68	18.21	12.77	-18.22	0	0	0	0
140104	140107	0.034820	0.099000	0.00242	77.20	77.20	77.20	0.00000	0.000	1	0.00	0.00	5.94	-14.17	-5.86	14.14	0	0	0	0
140120	140104	0.017100	0.044250	0.00149	92.50	92.50	92.50	0.00000	0.000	1	0.00	0.00	15.60	-11.90	-15.54	11.91	0	0	0	0
140105	140115	0.016510	0.050420	0.00160	78.10	78.10	78.10	0.00000	0.000	1	0.00	0.00	-8.13	2.41	8.15	-2.54	0	0	0	0
140117	140105	0.027460	0.062030	0.00229	69.30	69.30	69.30	0.00000	0.000	1	0.00	0.00	-4.67	3.09	4.67	-3.31	0	0	0	0
140106	140108	0.009650	0.029370	0.02837	88.80	88.80	88.80	0.00000	0.000	1	0.00	0.00	4.65	-8.67	-4.64	5.74	0	0	0	0
140116	140106	0.011010	0.024740	0.00086	125.70	125.70	125.70	0.00000	0.000	1	0.00	0.00	25.40	-13.27	-25.32	13.38	0	0	0	0
140107	140114	0.011700	0.031600	0.00271	80.90	80.90	80.90	0.00000	0.000	1	0.00	0.00	4.99	16.80	-4.96	-16.99	0	0	0	0
140108	140117	0.016980	0.039470	0.00151	97.90	97.90	97.90	0.00000	0.000	1	0.00	0.00	4.96	-5.83	-4.95	5.70	0	0	0	0
140109	140117	0.027320	0.075760	0.01582	101.90	101.90	101.90	0.00000	0.000	1	0.00	0.00	-18.89	14.81	19.04	-16.04	0	0	0	0
140109	140344	0.014350	0.043450	0.00369	78.10	78.10	78.10	0.00000	0.000	1	0.00	0.00	1.90	16.98	-1.85	-17.25	0	0	0	0
140110	140111	0.013510	0.027490	0.00427	104.80	104.80	104.80	0.00000	0.000	1	0.00	0.00	6.36	-4.81	-6.35	4.40	0	0	0	0
140179	140110	0.023000	0.057780	0.00308	113.30	113.30	113.30	0.00000	0.000	1	0.00	0.00	15.31	-2.05	-15.26	1.87	0	0	0	0
140119	140112	0.027680	0.043850	0.00183	153.20	153.20	153.20	0.00000	0.000	1	0.00	0.00	37.49	-12.17	-37.08	12.63	0	0	0	0
140113	140122	0.019840	0.058730	0.00301	117.80	117.80	117.80	0.00000	0.000	1	0.00	0.00	-24.58	-2.01	24.70	2.07	0	0	0	0
140113	140136	0.016370	0.041410	0.00953	101.30	101.30	101.30	0.00000	0.000	1	0.00	0.00	7.58	-2.99	-7.57	2.06	0	0	0	0
140114	140150	0.014000	0.041510	0.00278	99.40	99.40	99.40	0.00000	0.000	1	0.00	0.00	-2.00	31.85	2.14	-31.73	0	0	0	0
140114	140344	0.004820	0.010320	0.00050	78.00	78.00	78.00	0.00000	0.000	1	0.00	0.00	-1.84	-17.27	1.85	17.25	0	0	0	0
140117	140115	0.018740	0.052230	0.00147	98.70	98.70	98.70	0.00000	0.000	1	0.00	0.00	-13.68	6.06	13.72	-6.10	0	0	0	0
140115	140119	0.018190	0.045600	0.00762	115.80	115.80	115.80	0.00000	0.000	1	0.00	0.00	-22.63	8.49	22.74	-9.02	0	0	0	0
140116	140249	0.013070	0.044400	0.00662	126.10	126.10	126.10	0.00000	0.000	1	0.00	0.00	-26.74	12.89	26.86	-13.20	0	0	0	0
140119	140118	0.001320	0.046260	0.00000	266.00	266.00	266.00	1.00000	0.000	1	0.00	0.00	-83.03	13.29	83.11	-10.16	0	0	0	0
140118	140299	0.005680	0.037840	0.01635	294.80	294.80	294.80	0.00000	0.000	1	0.00	0.00	-86.73	-5.07	87.15	6.13	0	0	0	0
140122	140121	0.001590	0.048220	0.00000	163.30	163.30	163.30	1.00000	0.000	1	0.00	0.00	-44.02	-6.06	44.05	7.00	0	0	0	0
140121	140220	0.004100	0.020450	0.01356	265.20	265.20	265.20	0.00000	0.000	1	0.00	0.00	-44.05	-7.00	44.13	6.00	0	0	0	0
140179	140122	0.022910	0.036760	0.00308	99.30	99.30	99.30	0.00000	0.000	1	0.00	0.00	2.88	1.30	-2.88	-1.61	0	0	0	0
140125	140123	0.006440	0.017490	0.00091	135.40	135.40	135.40	0.00000	0.000	1	0.00	0.00	34.93	-0.58	-34.85	0.70	0	0	0	0
140123	140133	0.007470	0.019830	0.00033	121.10	121.10	121.10	0.00000	0.000	1	0.00	0.00	17.55	-5.50	-17.53	5.54	0	0	0	0
140124	140127	0.012340	0.032660	0.00051	151.50	151.50	151.50	0.00000	0.000	1	0.00	0.00	47.07	10.35	-46.78	-9.64	0	0	0	0
140141	140124	0.008710	0.018220	0.00108	156.50	156.50	156.50	0.00000	0.000	1	0.00	0.00	42.22	4.65	-42.06	-4.43	0	0	0	0
140124	140148	0.010360	0.026910	0.00059	146.30	146.30	146.30	0.00000	0.000	1	0.00	0.00	-33.31	-11.23	33.44	11.50	0	0	0	0
140125	140131	0.015450	0.033980	0.00084	151.80	151.80	151.80	0.00000	0.000	1	0.00	0.00	-57.23	-1.00	57.74	2.04	0	0	0	0
140153	140126	0.006230	0.014990	0.00080	119.20	119.20	119.20	0.00000	0.000	1	0.00	0.00	10.32	-17.78	-10.30	17.77	0	0	0	0
140154	140126	0.006020	0.014470	0.00117	126.20	126.20	126.20	0.00000	0.000	1	0.00	0.00	11.54	21.34	-11.50	-21.38	0	0	0	0
140127	140149	0.011460	0.027690	0.00091	133.20	133.20	133.20	0.00000	0.000	1	0.00	0.00	1.58	-3.16	-1.58	3.08	0	0	0	0
140152	140128	0.007720	0.015270	0.00053	128.20	128.20	128.20	0.00000	0.000	1	0.00	0.00	12.94	-32.24	-12.85	32.37	0	0	0	0
140129	140145	0.007360	0.023760	0.00077	139.50	139.50	139.50	0.00000	0.000	1	0.00	0.00	-30.54	17.63	30.64	-17.41	0	0	0	0
140152	140129	0.002690	0.006930	0.00266	122.80	122.80	122.80	0.00000	0.000	1	0.00	0.00	24.64	21.42	-24.62	-21.61	0	0	0	0
140131	140130	0.000640	0.015830	0.00000	428.60	428.60	428.60	1.00000	0.000	1	0.00	0.00	-196.80	-17.15	197.05	23.25	0	0	0	0
140131	140130	0.000640	0.015830	0.00000	428.60	428.60	428.60	1.00000	0.000	1	0.00	0.00	-196.80	-17.15	197.05	23.25	0	0	0	0
140146	140130	0.001890	0.009340	0.00576	336.40	336.40	336.40	0.00000	0.000	1	0.00	0.00	-138.38	0.14	138.74	1.04	0	0	0	0
140130	140186	0.008480	0.028800	0.00687	324.10	324.10	324.10	0.00000	0.000	1	0.00	0.00	-124.95	-2.23	126.25	5.93	0	0	0	0
140130	140189	0.000970	0.006540	0.01480	339.50	339.50	339.50	0.00000	0.000	1	0.00	0.00	-134.78	-15.16	134.95	14.83	0	0	0	0
140130	140189	0.000970	0.006540	0.01480	339.50	339.50	339.50	0.00000	0.000	1	0.00	0.00	-134.78	-15.16	134.95	14.83	0	0	0	0
140243	140130	0.001970	0.009760	0.01856	331.70	331.70	331.70	0.00000	0.000	1	0.00	0.00	138.71	14.93	-138.34	-14.98	0	0	0	0
140131	140141	0.007440	0.020860	0.00162	161.50	161.50	161.50	0.00000	0.000	1	0.00	0.00	60.29	9.05	-60.02	-8.45	0	0	0	0
140131	140148	0.004130	0.011640	0.00387	193.10	193.10	193.10	0.00000	0.000	1	0.00	0.00	98.85	2.16	-98.45	-1.43	0	0	0	0
140131	140148	0.004130	0.011640	0.00387	193.10	193.10	193.10	0.00000	0.000	1	0.00	0.00	98.85	2.16	-98.45	-1.43	0	0	0	0
140195	140131	0.011520	0.030440	0.00112	142.90	142.90	142.90	0.00000	0.000	1	0.00	0.00	-41.38	-10.15	41.59	10.59	0	0	0	0
140132	140140	0.010770	0.028470	0.00079	118.70	118.70	118.70	0.00000	0.000	1	0.00	0.00	-21.76	19.85	21.85	-19.68	0	0	0	0
140132	140150	0.013650	0.031350	0.00216	103.40	103.40	103.40	0.00000	0.000	1	0.00	0.00	6.76	-24.85	-6.67	24.84	0	0	0	0
140133	140140	0.004320	0.013420	0.00703	128.70	128.70	128.70	0.00000	0.000	1	0.00	0.00	0.03	-9.61	-0.02	8.92	0	0	0	0
140136	140134	0.009190	0.021660	0.00068	100.90	100.90	100.90	0.00000	0.000	1	0.00	0.00	10.47	-5.56	-10.46	5.52	0	0	0	0
140154	140134	0.004260	0.011010	0.00164	121.40	121.40	121.40	0.00000	0.000	1	0.00	0.00	9.85	6.65	-9.84	-6.80	0	0	0	0
140135	140138	0.003370	0.105230	0.00000	131.30	131.30	131.30	1.00000	0.000	1	0.00	0.00	23.37	3.68	-23.35	-3.10	0	0	0	0
140135	140146	0.004190	0.022000	0.00644	280.90	280.90	280.90	0.00000	0.000	1	0.00	0.00	19.54	9.11	-19.52	-9.66	0	0	0	0
140135	140324	0.004920	0.027820	0.02837	325.60	325.60	325.60	0.00000	0.000	1	0.00	0.00	-130.49	-4.53	131.32	6.24	0	0	0	0
140136	140138	0.008380	0.110310	0.00000	81.00	81.00	81.00	1.00000	0.000	1	0.00	0.00	-23.30	-2.50	23.35	3.10	0	0	0	0
140137	140138	0.000000	0.010000	0.00000	50.00	50.00	50.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140150	140139	0.018860	0.039970	0.00164	110.30	110.30	110.30	0.00000	0.000	1	0.00	0.00	-22.18	0.48	22.27	-0.46	0	0	0	0
140140	140147	0.006540	0.017400	0.00234	157.70	157.70	157.70	0.00000	0.000	1	0.00	0.00	-47.23	4.16	47.37	-4.00	0	0	0	0
140143	140142	0.002010	0.058520	0.00000	280.70	280.70	280.70	1.00000	0.000	1	0.00	0.00	-76.27	-11.78	76.39	15.25	0	0	0	0
140243	140142	0.002300	0.015770	0.01095	301.30	301.30	301.30	0.00000	0.000	1	0.00	0.00	96.58	5.33	-96.38	-5.02	0	0	0	0
140142	140247	0.003670	0.021140	0.00730	289.70	289.70	289.70	0.00000	0.000	1	0.00	0.00	50.44	19.96	-50.34	-20.09	0	0	0	0
140143	140144	0.009100	0.020530	0.00106	137.20	137.20	137.20	0.00000	0.000	1	0.00	0.00	59.77	6.08	-59.44	-5.45	0	0	0	0
140144	140149	0.015040	0.031890	0.00179	127.30	127.30	127.30	0.00000	0.000	1	0.00	0.00	29.58	13.54	-29.42	-13.38	0	0	0	0
140239	140144	0.005550	0.015800	0.00108	126.40	126.40	126.40	0.00000	0.000	1	0.00	0.00	-11.75	13.53	11.76	-13.59	0	0	0	0
140145	140148	0.008120	0.021840	0.00446	141.60	141.60	141.60	0.00000	0.000	1	0.00	0.00	-53.98	8.80	54.22	-8.59	0	0	0	0
140145	140368	0.006480	0.015650	0.00790	115.00	115.00	115.00	0.00000	0.000	1	0.00	0.00	0.64	5.08	-0.64	-5.87	0	0	0	0
140147	140146	0.001650	0.048030	0.00000	254.10	254.10	254.10	1.00000	0.000	1	0.00	0.00	-82.37	-16.12	82.48	19.52	0	0	0	0
140151	140146	0.002870	0.014210	0.00763	278.40	278.40	278.40	0.00000	0.000	1	0.00	0.00	-67.48	-2.65	67.61	2.52	0	0	0	0
140146	140194	0.002290	0.014670	0.01013	284.00	284.00	284.00	0.00000	0.000	1	0.00	0.00	-40.86	5.09	40.90	-5.87	0	0	0	0
140148	140147	0.006150	0.013540	0.00054	168.00	168.00	168.00	0.00000	0.000	1	0.00	0.00	71.53	-3.75	-71.22	4.38	0	0	0	0
140153	140147	0.004890	0.013810	0.00121	144.00	144.00	144.00	0.00000	0.000	1	0.00	0.00	-41.52	7.48	41.61	-7.36	0	0	0	0
140152	140151	0.002110	0.059430	0.00000	204.00	204.00	204.00	1.00000	0.000	1	0.00	0.00	-67.38	0.03	67.48	2.65	0	0	0	0
140155	140158	0.001280	0.038120	0.00000	129.20	129.20	129.20	1.00000	0.000	1	0.00	0.00	19.08	10.27	-19.07	-10.10	0	0	0	0
140156	140158	0.009770	0.210490	0.00000	80.70	80.70	80.70	1.00000	0.000	1	0.00	0.00	-19.03	-9.15	19.07	10.10	0	0	0	0
140156	140163	0.024550	0.058090	0.00257	91.30	91.30	91.30	0.00000	0.000	1	0.00	0.00	-8.42	-6.09	8.44	5.90	0	0	0	0
140156	140368	0.013990	0.033420	0.00222	124.80	124.80	124.80	0.00000	0.000	1	0.00	0.00	-20.46	-1.76	20.52	1.68	0	0	0	0
140157	140158	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140160	140159	0.021300	0.050770	0.00296	105.50	105.50	105.50	0.00000	0.000	1	0.00	0.00	24.44	-5.02	-24.32	5.03	0	0	0	0
140159	140165	0.016910	0.047200	0.00244	87.10	87.10	87.10	0.00000	0.000	1	0.00	0.00	10.52	-7.29	-10.49	7.12	0	0	0	0
140160	140168	0.001380	0.003940	0.00024	148.40	148.40	148.40	0.00000	0.000	1	0.00	0.00	-70.34	1.10	70.41	-0.94	0	0	0	0
140160	140191	0.023400	0.064440	0.00882	127.60	127.60	127.60	0.00000	0.000	1	0.00	0.00	44.80	3.62	-44.34	-3.24	0	0	0	0
140162	140161	0.001440	0.053030	0.00000	211.00	211.00	211.00	1.00000	0.000	1	0.00	0.00	-61.76	-2.35	61.81	4.28	0	0	0	0
140161	270064	0.005280	0.029930	0.04289	277.30	277.30	277.30	0.00000	0.000	1	0.00	0.00	-61.81	-4.28	62.00	0.81	0	0	0	0
140162	140164	0.026130	0.044810	0.00487	115.40	115.40	115.40	0.00000	0.000	1	0.00	0.00	16.41	15.97	-16.28	-16.25	0	0	0	0
140162	140166	0.012080	0.036210	0.00218	83.00	83.00	83.00	0.00000	0.000	1	0.00	0.00	-4.21	-25.80	4.28	25.80	0	0	0	0
140163	140164	0.034560	0.078300	0.00210	104.90	104.90	104.90	0.00000	0.000	1	0.00	0.00	-19.54	-8.54	19.70	8.68	0	0	0	0
140164	140165	0.027370	0.064760	0.00511	89.00	89.00	89.00	0.00000	0.000	1	0.00	0.00	-8.42	7.35	8.46	-7.80	0	0	0	0
140168	140167	0.000900	0.029540	0.00000	339.00	339.00	339.00	1.00000	0.000	1	0.00	0.00	-129.05	-14.17	129.20	19.02	0	0	0	0
140168	140192	0.025130	0.069030	0.00267	110.30	110.30	110.30	0.00000	0.000	1	0.00	0.00	12.16	3.10	-12.12	-3.27	0	0	0	0
140168	140197	0.046150	0.078210	0.01219	134.80	134.80	134.80	0.00000	0.000	1	0.00	0.00	18.59	2.30	-18.43	-3.27	0	0	0	0
140169	140171	0.010930	0.034910	0.00211	126.40	126.40	126.40	0.00000	0.000	1	0.00	0.00	-29.45	-3.06	29.54	3.13	0	0	0	0
140175	140169	0.020810	0.045450	0.00175	111.40	111.40	111.40	0.00000	0.000	1	0.00	0.00	-24.82	-1.69	24.95	1.78	0	0	0	0
140171	140170	0.001810	0.053430	0.00000	334.10	334.10	334.10	1.00000	0.000	1	0.00	0.00	-104.20	12.90	104.39	-7.32	0	0	0	0
270006	140170	0.007600	0.048440	0.01765	299.10	299.10	299.10	0.00000	0.000	1	0.00	0.00	105.19	-4.10	-104.39	7.32	0	0	0	0
140180	140171	0.032460	0.075240	0.00287	123.80	123.80	123.80	0.00000	0.000	1	0.00	0.00	-31.35	-3.27	31.66	3.70	0	0	0	0
140171	270136	0.026410	0.053800	0.00281	107.80	107.80	107.80	0.00000	0.000	1	0.00	0.00	10.17	-34.54	-9.85	34.90	0	0	0	0
140171	270138	0.027730	0.056830	0.00262	101.60	101.60	101.60	0.00000	0.000	1	0.00	0.00	14.53	11.36	-14.44	-11.44	0	0	0	0
140172	140175	0.018420	0.054910	0.00212	101.50	101.50	101.50	0.00000	0.000	1	0.00	0.00	-16.87	-1.07	16.92	1.01	0	0	0	0
140172	140177	0.020980	0.038120	0.00141	115.00	115.00	115.00	0.00000	0.000	1	0.00	0.00	0.37	-2.32	-0.37	2.17	0	0	0	0
140177	140173	0.022740	0.046450	0.00131	92.50	92.50	92.50	0.00000	0.000	1	0.00	0.00	-7.54	5.73	7.56	-5.82	0	0	0	0
270139	140173	0.021880	0.048460	0.00120	104.60	104.60	104.60	0.00000	0.000	1	0.00	0.00	16.42	-4.38	-16.36	4.39	0	0	0	0
140178	140174	0.025800	0.060050	0.00222	93.90	93.90	93.90	0.00000	0.000	1	0.00	0.00	-14.88	-1.34	14.93	1.23	0	0	0	0
270137	140174	0.034220	0.084200	0.00139	101.30	101.30	101.30	0.00000	0.000	1	0.00	0.00	19.47	1.98	-19.35	-1.83	0	0	0	0
140177	140176	0.002510	0.053720	0.00000	162.10	162.10	162.10	1.00000	0.000	1	0.00	0.00	-47.81	2.26	47.87	-1.07	0	0	0	0
140220	140176	0.001950	0.009740	0.05029	270.00	270.00	270.00	0.00000	0.000	1	0.00	0.00	-11.37	5.99	11.38	-11.14	0	0	0	0
270148	140176	0.002890	0.014520	0.03212	288.10	288.10	288.10	0.00000	0.000	1	0.00	0.00	59.35	-14.99	-59.24	12.21	0	0	0	0
140177	140218	0.010720	0.031720	0.00977	140.10	140.10	140.10	0.00000	0.000	1	0.00	0.00	50.02	-11.96	-49.75	11.77	0	0	0	0
140179	140180	0.026800	0.063960	0.00207	112.10	112.10	112.10	0.00000	0.000	1	0.00	0.00	-19.85	0.23	19.95	-0.19	0	0	0	0
140190	140181	0.011750	0.035670	0.00280	137.70	137.70	137.70	0.00000	0.000	1	0.00	0.00	22.31	2.66	-22.25	-2.76	0	0	0	0
140197	140181	0.005530	0.018140	0.00170	146.60	146.60	146.60	0.00000	0.000	1	0.00	0.00	9.46	1.69	-9.45	-1.84	0	0	0	0
140182	140187	0.007770	0.018500	0.00077	158.10	158.10	158.10	0.00000	0.000	1	0.00	0.00	-74.84	-16.20	75.30	17.21	0	0	0	0
140182	140284	0.026100	0.050630	0.00108	134.10	134.10	134.10	0.00000	0.000	1	0.00	0.00	39.24	7.70	-38.82	-6.99	0	0	0	0
140184	140183	0.001320	0.035720	0.00000	182.60	182.60	182.60	1.00000	0.000	1	0.00	0.00	-62.05	-12.24	62.10	13.64	0	0	0	0
140183	140289	0.002700	0.016550	0.00800	281.10	281.10	281.10	0.00000	0.000	1	0.00	0.00	-62.10	-13.64	62.20	13.45	0	0	0	0
140184	140196	0.021070	0.049430	0.00102	131.20	131.20	131.20	0.00000	0.000	1	0.00	0.00	28.85	5.64	-28.67	-5.33	0	0	0	0
140186	140185	0.000270	0.016510	0.00000	650.00	650.00	650.00	1.00000	0.000	1	0.00	0.00	-436.48	-59.59	436.99	90.25	0	0	0	0
140186	140185	0.000270	0.016510	0.00000	650.00	650.00	650.00	1.00000	0.000	1	0.00	0.00	-436.48	-59.59	436.99	90.25	0	0	0	0
140266	140185	0.000830	0.009190	0.19705	1152.50	1152.50	1152.50	0.00000	0.000	1	0.00	0.00	-261.51	90.21	262.11	-104.82	0	0	0	0
140272	140185	0.000890	0.009190	0.17045	1111.40	1111.40	1111.40	0.00000	0.000	1	0.00	0.00	-95.61	-40.79	95.70	23.46	0	0	0	0
140185	140303	0.000560	0.006040	0.15261	1294.60	1294.60	1294.60	0.00000	0.000	1	0.00	0.00	-477.11	-36.39	478.30	32.83	0	0	0	0
140185	140303	0.000560	0.006040	0.15261	1294.60	1294.60	1294.60	0.00000	0.000	1	0.00	0.00	-477.11	-36.39	478.30	32.83	0	0	0	0
140185	140323	0.000580	0.007750	0.20812	1252.10	1252.10	1252.10	0.00000	0.000	1	0.00	0.00	-277.56	-26.36	277.98	9.57	0	0	0	0
140187	140186	0.001720	0.050440	0.00000	354.00	354.00	354.00	1.00000	0.000	1	0.00	0.00	-120.50	-25.90	120.75	33.48	0	0	0	0
140189	140186	0.003750	0.017720	0.00788	351.30	351.30	351.30	0.00000	0.000	1	0.00	0.00	-157.02	-18.75	157.93	22.25	0	0	0	0
140189	140186	0.003750	0.017720	0.00788	351.30	351.30	351.30	0.00000	0.000	1	0.00	0.00	-157.02	-18.75	157.93	22.25	0	0	0	0
140186	140243	0.003220	0.014980	0.03547	351.00	351.00	351.00	0.00000	0.000	1	0.00	0.00	155.06	17.64	-154.30	-17.82	0	0	0	0
140186	140243	0.003220	0.014980	0.03547	351.00	351.00	351.00	0.00000	0.000	1	0.00	0.00	155.06	17.64	-154.30	-17.82	0	0	0	0
140187	140196	0.017930	0.038310	0.00292	131.20	131.20	131.20	0.00000	0.000	1	0.00	0.00	3.39	2.09	-3.39	-2.37	0	0	0	0
140195	140188	0.005480	0.012930	0.00023	143.70	143.70	143.70	0.00000	0.000	1	0.00	0.00	51.65	20.52	-51.48	-20.14	0	0	0	0
140188	140233	0.015720	0.038350	0.01306	116.70	116.70	116.70	0.00000	0.000	1	0.00	0.00	5.68	-0.76	-5.67	-0.52	0	0	0	0
140190	140189	0.001490	0.041790	0.00000	230.10	230.10	230.10	1.00000	0.000	1	0.00	0.00	-76.81	-13.76	76.90	16.27	0	0	0	0
140189	140194	0.002890	0.014720	0.00315	316.60	316.60	316.60	0.00000	0.000	1	0.00	0.00	107.50	12.33	-107.17	-10.97	0	0	0	0
140189	140376	0.006880	0.029900	0.04485	327.60	327.60	327.60	0.00000	0.000	1	0.00	0.00	-140.27	-20.76	141.61	21.92	0	0	0	0
140368	140191	0.014840	0.036890	0.00131	114.90	114.90	114.90	0.00000	0.000	1	0.00	0.00	-19.88	4.19	19.94	-4.17	0	0	0	0
140197	140192	0.039130	0.084500	0.00477	104.40	104.40	104.40	0.00000	0.000	1	0.00	0.00	-7.93	-3.01	7.96	2.59	0	0	0	0
140193	140261	0.052710	0.111680	0.00540	100.70	100.70	100.70	0.00000	0.000	1	0.00	0.00	0.44	-0.55	-0.44	-0.01	0	0	0	0
140193	140265	0.008240	0.026210	0.00108	101.70	101.70	101.70	0.00000	0.000	1	0.00	0.00	-2.55	0.47	2.55	-0.58	0	0	0	0
140195	140194	0.002160	0.054060	0.00000	200.40	200.40	200.40	1.00000	0.000	1	0.00	0.00	-66.17	-14.36	66.27	16.85	0	0	0	0
140288	140196	0.009590	0.020260	0.00088	127.70	127.70	127.70	0.00000	0.000	1	0.00	0.00	-20.82	-3.81	20.86	3.82	0	0	0	0
140199	140202	0.003070	0.092470	0.00000	128.90	128.90	128.90	1.00000	0.000	1	0.00	0.00	26.36	2.35	-26.34	-1.73	0	0	0	0
140205	140199	0.003120	0.013150	0.00430	299.50	299.50	299.50	0.00000	0.000	1	0.00	0.00	-61.30	-21.72	61.43	21.81	0	0	0	0
140199	140211	0.002490	0.012920	0.00556	324.70	324.70	324.70	0.00000	0.000	1	0.00	0.00	116.99	-12.14	-116.66	13.26	0	0	0	0
140214	140199	0.002100	0.012950	0.00735	360.20	360.20	360.20	0.00000	0.000	1	0.00	0.00	186.32	1.59	-185.63	1.90	0	0	0	0
140214	140199	0.002100	0.012950	0.00735	360.20	360.20	360.20	0.00000	0.000	1	0.00	0.00	186.32	1.59	-185.63	1.90	0	0	0	0
140200	140202	0.007540	0.173690	0.00000	79.40	79.40	79.40	1.00000	0.000	1	0.00	0.00	-26.29	-0.57	26.34	1.73	0	0	0	0
140200	140207	0.012960	0.030490	0.00288	148.90	148.90	148.90	0.00000	0.000	1	0.00	0.00	-55.82	34.73	56.36	-33.75	0	0	0	0
140208	140200	0.004510	0.011720	0.00248	136.10	136.10	136.10	0.00000	0.000	1	0.00	0.00	-39.27	40.56	39.40	-40.46	0	0	0	0
140201	140202	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140203	140206	0.007950	0.019560	0.00182	142.60	142.60	142.60	0.00000	0.000	1	0.00	0.00	-56.71	56.45	57.19	-55.46	0	0	0	0
140203	140208	0.017540	0.041310	0.00114	112.40	112.40	112.40	0.00000	0.000	1	0.00	0.00	-1.92	22.14	2.00	-22.06	0	0	0	0
140210	140204	0.009850	0.022810	0.00082	119.80	119.80	119.80	0.00000	0.000	1	0.00	0.00	-25.04	-38.74	25.23	39.11	0	0	0	0
140212	140204	0.008840	0.021650	0.00164	155.10	155.10	155.10	0.00000	0.000	1	0.00	0.00	15.66	-74.29	-15.18	75.31	0	0	0	0
140204	140225	0.006220	0.016860	0.00085	138.10	138.10	138.10	0.00000	0.000	1	0.00	0.00	-48.86	50.63	49.15	-49.94	0	0	0	0
140206	140205	0.001840	0.049210	0.00000	312.00	312.00	312.00	1.00000	0.000	1	0.00	0.00	-117.83	14.72	118.08	-8.09	0	0	0	0
140205	140214	0.004740	0.021620	0.00846	334.50	334.50	334.50	0.00000	0.000	1	0.00	0.00	-146.43	-6.06	147.41	9.65	0	0	0	0
140220	140205	0.003020	0.016720	0.00650	277.60	277.60	277.60	0.00000	0.000	1	0.00	0.00	-35.35	-20.90	35.40	20.50	0	0	0	0
140206	140216	0.007010	0.019660	0.00099	127.50	127.50	127.50	0.00000	0.000	1	0.00	0.00	30.64	36.49	-30.49	-36.16	0	0	0	0
140215	140207	0.007810	0.019780	0.00183	164.30	164.30	164.30	0.00000	0.000	1	0.00	0.00	50.20	-13.24	-50.00	13.57	0	0	0	0
140215	140207	0.007810	0.019780	0.00183	164.30	164.30	164.30	0.00000	0.000	1	0.00	0.00	50.20	-13.24	-50.00	13.57	0	0	0	0
140207	140217	0.018070	0.048930	0.00215	109.60	109.60	109.60	0.00000	0.000	1	0.00	0.00	9.24	2.02	-9.22	-2.19	0	0	0	0
140210	140208	0.010680	0.028680	0.00115	126.30	126.30	126.30	0.00000	0.000	1	0.00	0.00	-17.16	25.94	17.26	-25.80	0	0	0	0
140226	140209	0.006330	0.015140	0.00041	132.90	132.90	132.90	0.00000	0.000	1	0.00	0.00	-11.40	20.91	11.43	-20.87	0	0	0	0
140212	140211	0.001370	0.045160	0.00000	334.00	334.00	334.00	1.00000	0.000	1	0.00	0.00	-126.66	6.59	126.87	0.36	0	0	0	0
140211	140214	0.004290	0.027960	0.01212	328.20	328.20	328.20	0.00000	0.000	1	0.00	0.00	-140.45	5.19	141.26	-1.18	0	0	0	0
140214	140213	0.000460	0.027920	0.00000	700.00	700.00	700.00	1.00000	0.000	1	0.00	0.00	-391.95	-18.07	392.62	58.78	0	0	0	0
140214	140213	0.000460	0.027920	0.00000	700.00	700.00	700.00	1.00000	0.000	1	0.00	0.00	-391.95	-18.07	392.62	58.78	0	0	0	0
140323	140213	0.000760	0.008490	0.22169	1195.70	1195.70	1195.70	0.00000	0.000	1	0.00	0.00	-46.27	-24.57	46.28	0.82	0	0	0	0
140213	140338	0.000530	0.006420	0.18469	1294.00	1294.00	1294.00	0.00000	0.000	1	0.00	0.00	-378.17	10.29	378.87	-21.75	0	0	0	0
140213	270153	0.001260	0.014260	0.20900	1109.20	1109.20	1109.20	0.00000	0.000	1	0.00	0.00	-113.65	58.03	113.85	-78.11	0	0	0	0
140213	270211	0.001310	0.015750	0.33173	1225.50	1225.50	1225.50	0.00000	0.000	1	0.00	0.00	-339.72	36.69	341.16	-55.21	0	0	0	0
140215	140214	0.001680	0.050130	0.00000	331.60	331.60	331.60	1.00000	0.000	1	0.00	0.00	-122.36	-17.06	122.61	24.49	0	0	0	0
140226	140215	0.005840	0.015650	0.00095	125.70	125.70	125.70	0.00000	0.000	1	0.00	0.00	0.10	-24.45	-0.06	24.44	0	0	0	0
140215	140384	0.037050	0.086750	0.00717	115.30	115.30	115.30	0.00000	0.000	1	0.00	0.00	15.64	-9.07	-15.53	8.60	0	0	0	0
140215	270104	0.008880	0.027040	0.01334	150.80	150.80	150.80	0.00000	0.000	1	0.00	0.00	-27.33	22.77	27.44	-23.80	0	0	0	0
140218	140216	0.018050	0.041410	0.00135	124.00	124.00	124.00	0.00000	0.000	1	0.00	0.00	27.55	-14.71	-27.37	14.97	0	0	0	0
140221	140216	0.010040	0.025400	0.00296	99.20	99.20	99.20	0.00000	0.000	1	0.00	0.00	-28.76	-14.45	28.86	14.41	0	0	0	0
140217	140219	0.014710	0.032830	0.00314	102.00	102.00	102.00	0.00000	0.000	1	0.00	0.00	17.03	-6.55	-16.98	6.33	0	0	0	0
140220	140223	0.003410	0.089680	0.00000	128.50	128.50	128.50	1.00000	0.000	1	0.00	0.00	26.60	3.16	-26.58	-2.53	0	0	0	0
140220	270148	0.008600	0.040170	0.03279	262.10	262.10	262.10	0.00000	0.000	1	0.00	0.00	-24.00	5.75	24.06	-8.88	0	0	0	0
140221	140223	0.005770	0.141380	0.00000	79.40	79.40	79.40	1.00000	0.000	1	0.00	0.00	-26.54	-1.55	26.58	2.53	0	0	0	0
140222	140223	0.000000	0.010000	0.00000	25.00	25.00	25.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140225	140224	0.001050	0.030780	0.00000	330.70	330.70	330.70	1.00000	0.000	1	0.00	0.00	-113.95	31.24	114.08	-27.20	0	0	0	0
140227	140230	0.003410	0.093360	0.00000	128.00	128.00	128.00	1.00000	0.000	1	0.00	0.00	17.67	4.64	-17.66	-4.33	0	0	0	0
140241	140227	0.003450	0.017210	0.00559	285.40	285.40	285.40	0.00000	0.000	1	0.00	0.00	-41.13	7.62	41.19	-7.88	0	0	0	0
140378	140227	0.003970	0.019340	0.00864	293.00	293.00	293.00	0.00000	0.000	1	0.00	0.00	59.00	-3.45	-58.87	3.24	0	0	0	0
140228	140230	0.015910	0.191740	0.00000	79.00	79.00	79.00	1.00000	0.000	1	0.00	0.00	-17.61	-3.69	17.66	4.33	0	0	0	0
140228	140233	0.007260	0.016030	0.00045	141.30	141.30	141.30	0.00000	0.000	1	0.00	0.00	-30.60	-8.58	30.67	8.70	0	0	0	0
140228	140276	0.013400	0.026830	0.00182	120.80	120.80	120.80	0.00000	0.000	1	0.00	0.00	14.21	8.20	-14.17	-8.30	0	0	0	0
140229	140230	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140232	140231	0.001890	0.046720	0.00000	164.60	164.60	164.60	1.00000	0.000	1	0.00	0.00	-52.17	-7.39	52.22	8.68	0	0	0	0
140231	140237	0.002140	0.015110	0.00638	285.40	285.40	285.40	0.00000	0.000	1	0.00	0.00	-52.56	-11.14	52.62	10.92	0	0	0	0
140247	140231	0.001480	0.009510	0.00697	271.20	271.20	271.20	0.00000	0.000	1	0.00	0.00	-0.34	-3.16	0.34	2.46	0	0	0	0
140245	140232	0.001890	0.004490	0.00020	124.00	124.00	124.00	0.00000	0.000	1	0.00	0.00	-25.56	-6.99	25.57	7.01	0	0	0	0
140252	140233	0.013760	0.032670	0.00176	126.90	126.90	126.90	0.00000	0.000	1	0.00	0.00	30.85	9.63	-30.70	-9.46	0	0	0	0
140234	140239	0.007600	0.014780	0.00116	126.40	126.40	126.40	0.00000	0.000	1	0.00	0.00	7.08	17.97	-7.05	-18.03	0	0	0	0
140238	140235	0.017460	0.048510	0.00096	144.40	144.40	144.40	0.00000	0.000	1	0.00	0.00	25.16	4.33	-25.04	-4.12	0	0	0	0
140235	140245	0.012740	0.033340	0.00093	122.30	122.30	122.30	0.00000	0.000	1	0.00	0.00	-3.26	-2.18	3.26	2.09	0	0	0	0
140238	140236	0.011980	0.034210	0.00232	104.30	104.30	104.30	0.00000	0.000	1	0.00	0.00	6.27	-7.15	-6.26	6.95	0	0	0	0
140250	140236	0.007470	0.024660	0.00423	107.60	107.60	107.60	0.00000	0.000	1	0.00	0.00	0.69	9.63	-0.69	-10.04	0	0	0	0
