% Case saved by PowerWorld Simulator, version 22 Beta, build date March 1, 2021
% Case Information Header = 4 lines
% This is a synthetic electric grid designed by researchers at Texas A&M University, created for use in the ARPA-E PERFORM 
% program
% Reference: A. B. Birchfield, T. Xu, K. M. Gegner, K. S. Shetye, and T. J. Overbye, "Grid structural characteristics as validation 
% criteria for synthetic networks," IEEE Transactions on Power Systems, vol. 32, no. 4, pp. 3258-3265, Jul. 2017.
function mpc = Texas7k_20210309
mpc.version = '2';
mpc.baseMVA =  100.00;

%% bus data 
mpc.bus = [
140236	140269	0.035890	0.065970	0.00354	91.90	91.90	91.90	0.00000	0.000	1	0.00	0.00	-7.15	-1.16	7.17	0.83	0	0	0	0
140238	140237	0.001210	0.041700	0.00000	180.90	180.90	180.90	1.00000	0.000	1	0.00	0.00	-53.93	-5.08	53.96	6.29	0	0	0	0
140237	210029	0.008280	0.054880	0.06646	300.90	300.90	300.90	0.00000	0.000	1	0.00	0.00	-106.58	-17.21	107.52	16.56	0	0	0	0
140242	140240	0.014100	0.029520	0.00168	150.70	150.70	150.70	0.00000	0.000	1	0.00	0.00	1.71	1.68	-1.71	-1.84	0	0	0	0
140254	140240	0.007000	0.016240	0.00074	139.50	139.50	139.50	0.00000	0.000	1	0.00	0.00	12.50	3.11	-12.49	-3.16	0	0	0	0
140242	140241	0.001950	0.062210	0.00000	155.10	155.10	155.10	1.00000	0.000	1	0.00	0.00	-43.24	-6.09	43.28	7.28	0	0	0	0
140247	140241	0.002500	0.014560	0.00583	283.50	283.50	283.50	0.00000	0.000	1	0.00	0.00	2.15	14.34	-2.14	-14.90	0	0	0	0
140246	140242	0.003760	0.009490	0.00217	119.40	119.40	119.40	0.00000	0.000	1	0.00	0.00	-11.72	3.19	11.73	-3.39	0	0	0	0
140244	140243	0.001930	0.057330	0.00000	245.80	245.80	245.80	1.00000	0.000	1	0.00	0.00	-73.21	-12.25	73.31	15.37	0	0	0	0
140244	140253	0.008490	0.019270	0.00081	128.40	128.40	128.40	0.00000	0.000	1	0.00	0.00	38.51	8.27	-38.38	-8.05	0	0	0	0
140248	140246	0.010510	0.026570	0.00095	111.20	111.20	111.20	0.00000	0.000	1	0.00	0.00	17.59	2.93	-17.56	-2.94	0	0	0	0
140246	140252	0.007230	0.018520	0.00940	112.40	112.40	112.40	0.00000	0.000	1	0.00	0.00	5.18	-7.34	-5.18	6.42	0	0	0	0
140248	140247	0.001230	0.049090	0.00000	172.90	172.90	172.90	1.00000	0.000	1	0.00	0.00	-48.49	-7.73	48.52	8.92	0	0	0	0
140251	140249	0.018070	0.042710	0.00090	95.60	95.60	95.60	0.00000	0.000	1	0.00	0.00	4.46	-9.48	-4.44	9.44	0	0	0	0
140249	210249	0.027770	0.077270	0.00228	112.40	112.40	112.40	0.00000	0.000	1	0.00	0.00	-24.53	3.16	24.70	-2.94	0	0	0	0
140250	140251	0.022300	0.048320	0.00798	99.70	99.70	99.70	0.00000	0.000	1	0.00	0.00	7.12	-9.41	-7.10	8.65	0	0	0	0
140250	140252	0.011060	0.023640	0.02659	156.80	156.80	156.80	0.00000	0.000	1	0.00	0.00	57.16	17.21	-56.77	-19.06	0	0	0	0
140250	210234	0.017960	0.048090	0.00273	133.10	133.10	133.10	0.00000	0.000	1	0.00	0.00	-40.04	-13.26	40.36	13.81	0	0	0	0
210251	140250	0.036690	0.077990	0.00226	125.90	125.90	125.90	0.00000	0.000	1	0.00	0.00	28.16	5.61	-27.87	-5.23	0	0	0	0
140253	140254	0.005880	0.014220	0.00202	129.70	129.70	129.70	0.00000	0.000	1	0.00	0.00	15.68	4.07	-15.66	-4.24	0	0	0	0
140255	140257	0.020230	0.063510	0.00230	110.50	110.50	110.50	0.00000	0.000	1	0.00	0.00	-5.73	-0.46	5.73	0.24	0	0	0	0
140255	140268	0.007930	0.021430	0.00060	126.80	126.80	126.80	0.00000	0.000	1	0.00	0.00	-12.07	-1.80	12.09	1.77	0	0	0	0
140256	140259	0.005460	0.114240	0.00000	126.90	126.90	126.90	1.00000	0.000	1	0.00	0.00	9.28	1.29	-9.28	-1.20	0	0	0	0
140256	140267	0.003300	0.017300	0.00663	319.10	319.10	319.10	0.00000	0.000	1	0.00	0.00	-115.86	-37.25	116.32	38.98	0	0	0	0
140277	140256	0.004300	0.026820	0.01087	313.80	313.80	313.80	0.00000	0.000	1	0.00	0.00	-106.06	-33.83	106.58	35.95	0	0	0	0
140257	140259	0.007590	0.156850	0.00000	78.70	78.70	78.70	1.00000	0.000	1	0.00	0.00	-9.27	-1.07	9.28	1.20	0	0	0	0
140258	140259	0.000000	0.010000	0.00000	25.00	25.00	25.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140262	140260	0.027390	0.079450	0.00301	78.80	78.80	78.80	0.00000	0.000	1	0.00	0.00	-0.98	-0.16	0.98	-0.15	0	0	0	0
140268	140260	0.027680	0.065510	0.00413	108.80	108.80	108.80	0.00000	0.000	1	0.00	0.00	10.09	0.99	-10.06	-1.35	0	0	0	0
140260	210211	0.026720	0.065910	0.00451	104.10	104.10	104.10	0.00000	0.000	1	0.00	0.00	0.49	0.60	-0.49	-1.07	0	0	0	0
140261	140268	0.033120	0.105060	0.00667	95.00	95.00	95.00	0.00000	0.000	1	0.00	0.00	-2.95	-0.44	2.95	-0.24	0	0	0	0
140263	140262	0.043960	0.138700	0.00424	73.00	73.00	73.00	0.00000	0.000	1	0.00	0.00	0.67	-0.37	-0.67	-0.07	0	0	0	0
140263	140265	0.046670	0.091610	0.01023	83.00	83.00	83.00	0.00000	0.000	1	0.00	0.00	-4.92	-0.91	4.94	-0.13	0	0	0	0
140264	210164	0.020400	0.051220	0.01435	104.60	104.60	104.60	0.00000	0.000	1	0.00	0.00	-13.73	-5.29	13.77	3.91	0	0	0	0
140264	210210	0.011790	0.028770	0.00244	101.70	101.70	101.70	0.00000	0.000	1	0.00	0.00	11.39	5.14	-11.37	-5.35	0	0	0	0
140290	140265	0.023030	0.056600	0.00110	124.70	124.70	124.70	0.00000	0.000	1	0.00	0.00	11.77	0.30	-11.74	-0.34	0	0	0	0
140267	140266	0.000360	0.018720	0.00000	465.60	465.60	465.60	1.00000	0.000	1	0.00	0.00	-163.95	-37.39	164.05	42.34	0	0	0	0
140267	140266	0.000360	0.018720	0.00000	465.60	465.60	465.60	1.00000	0.000	1	0.00	0.00	-163.95	-37.39	164.05	42.34	0	0	0	0
140266	230207	0.002000	0.020000	0.30000	1350.00	1350.00	1350.00	0.00000	0.000	1	0.00	0.00	-66.59	5.22	66.68	-36.81	0	0	0	0
140268	140267	0.001600	0.051230	0.00000	304.30	304.30	304.30	1.00000	0.000	1	0.00	0.00	-88.82	-24.18	88.96	28.35	0	0	0	0
140267	140289	0.007660	0.046720	0.01178	289.30	289.30	289.30	0.00000	0.000	1	0.00	0.00	76.06	15.37	-75.63	-13.97	0	0	0	0
140302	140267	0.007500	0.040670	0.02676	278.90	278.90	278.90	0.00000	0.000	1	0.00	0.00	5.46	8.83	-5.45	-11.65	0	0	0	0
140267	210161	0.008900	0.051340	0.02941	264.20	264.20	264.20	0.00000	0.000	1	0.00	0.00	52.02	3.73	-51.79	-5.54	0	0	0	0
140269	210240	0.019000	0.057160	0.00250	99.30	99.30	99.30	0.00000	0.000	1	0.00	0.00	-12.27	-2.33	12.30	2.16	0	0	0	0
140270	140274	0.006390	0.019000	0.00201	117.10	117.10	117.10	0.00000	0.000	1	0.00	0.00	-35.45	-7.41	35.53	7.45	0	0	0	0
140279	140270	0.016910	0.035800	0.00276	160.30	160.30	160.30	0.00000	0.000	1	0.00	0.00	3.13	3.99	-3.12	-4.25	0	0	0	0
210236	140270	0.010000	0.021330	0.00289	100.00	100.00	100.00	0.00000	0.000	1	0.00	0.00	1.53	-1.74	-1.53	1.46	0	0	0	0
140279	140271	0.016190	0.042300	0.00312	155.80	155.80	155.80	0.00000	0.000	1	0.00	0.00	-21.43	-9.31	21.52	9.22	0	0	0	0
140271	210210	0.012660	0.032210	0.01653	119.80	119.80	119.80	0.00000	0.000	1	0.00	0.00	-14.67	-7.67	14.70	6.07	0	0	0	0
140271	210243	0.021010	0.048280	0.00729	133.50	133.50	133.50	0.00000	0.000	1	0.00	0.00	-12.05	-2.68	12.08	2.01	0	0	0	0
140273	140272	0.000550	0.029780	0.00000	479.10	479.10	479.10	1.00000	0.000	1	0.00	0.00	-204.79	-42.40	205.02	55.01	0	0	0	0
140273	140272	0.000550	0.029780	0.00000	479.10	479.10	479.10	1.00000	0.000	1	0.00	0.00	-204.79	-42.40	205.02	55.01	0	0	0	0
210171	140272	0.002000	0.020000	0.33000	1400.00	1400.00	1400.00	0.00000	0.000	1	0.00	0.00	108.88	-2.09	-108.66	-30.95	0	0	0	0
140272	210317	0.001720	0.018350	0.58335	1128.20	1128.20	1128.20	0.00000	0.000	1	0.00	0.00	-205.77	-38.27	206.45	-16.84	0	0	0	0
140274	140273	0.002830	0.080060	0.00000	265.80	265.80	265.80	1.00000	0.000	1	0.00	0.00	-67.62	-13.87	67.76	17.67	0	0	0	0
140293	140273	0.003400	0.018590	0.00429	310.10	310.10	310.10	0.00000	0.000	1	0.00	0.00	-138.73	-38.23	139.43	41.60	0	0	0	0
140273	140378	0.004590	0.023880	0.02048	319.20	319.20	319.20	0.00000	0.000	1	0.00	0.00	130.94	23.10	-130.16	-21.09	0	0	0	0
140273	210242	0.004980	0.031100	0.00483	279.10	279.10	279.10	0.00000	0.000	1	0.00	0.00	71.44	2.43	-71.20	-1.39	0	0	0	0
210236	140274	0.011190	0.027730	0.00139	114.00	114.00	114.00	0.00000	0.000	1	0.00	0.00	-22.73	-4.76	22.79	4.77	0	0	0	0
140275	140276	0.008820	0.023200	0.00482	114.10	114.10	114.10	0.00000	0.000	1	0.00	0.00	17.66	-2.59	-17.63	2.20	0	0	0	0
140292	140275	0.016570	0.036830	0.00236	116.70	116.70	116.70	0.00000	0.000	1	0.00	0.00	5.99	-0.30	-5.99	0.08	0	0	0	0
140294	140275	0.031730	0.066220	0.00126	137.00	137.00	137.00	0.00000	0.000	1	0.00	0.00	42.25	5.86	-41.67	-4.79	0	0	0	0
140278	140277	0.001180	0.034890	0.00000	169.60	169.60	169.60	1.00000	0.000	1	0.00	0.00	-48.87	-10.81	48.90	11.68	0	0	0	0
140281	140277	0.002210	0.014550	0.01178	284.00	284.00	284.00	0.00000	0.000	1	0.00	0.00	-57.07	-22.81	57.16	22.15	0	0	0	0
140287	140278	0.040210	0.088400	0.00264	116.70	116.70	116.70	0.00000	0.000	1	0.00	0.00	-13.89	-0.31	13.97	0.21	0	0	0	0
140279	140287	0.025770	0.055990	0.00451	121.60	121.60	121.60	0.00000	0.000	1	0.00	0.00	-0.49	0.52	0.49	-0.97	0	0	0	0
140284	140280	0.007370	0.017890	0.00119	120.60	120.60	120.60	0.00000	0.000	1	0.00	0.00	10.69	2.57	-10.68	-2.67	0	0	0	0
140280	140292	0.018030	0.036450	0.00068	144.30	144.30	144.30	0.00000	0.000	1	0.00	0.00	-19.02	-3.73	19.09	3.81	0	0	0	0
140282	140281	0.002690	0.076770	0.00000	144.80	144.80	144.80	1.00000	0.000	1	0.00	0.00	-35.89	-3.88	35.92	4.87	0	0	0	0
140291	140281	0.003870	0.017280	0.00929	279.00	279.00	279.00	0.00000	0.000	1	0.00	0.00	-21.12	-18.74	21.15	17.94	0	0	0	0
140282	140288	0.015440	0.032320	0.00123	111.70	111.70	111.70	0.00000	0.000	1	0.00	0.00	3.49	-0.62	-3.48	0.50	0	0	0	0
140283	140286	0.004700	0.112830	0.00000	126.60	126.60	126.60	1.00000	0.000	1	0.00	0.00	18.23	5.98	-18.21	-5.57	0	0	0	0
140283	140291	0.002540	0.013520	0.00279	234.80	234.80	234.80	0.00000	0.000	1	0.00	0.00	-18.23	-5.98	18.24	5.75	0	0	0	0
140284	140286	0.012570	0.158630	0.00000	76.80	76.80	76.80	1.00000	0.000	1	0.00	0.00	-18.16	-4.99	18.21	5.57	0	0	0	0
140285	140286	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140290	140289	0.001390	0.044010	0.00000	135.00	135.00	135.00	1.00000	0.000	1	0.00	0.00	-13.42	-0.45	13.42	0.53	0	0	0	0
140292	140291	0.001750	0.057980	0.00000	249.10	249.10	249.10	1.00000	0.000	1	0.00	0.00	-80.59	-22.61	80.71	26.79	0	0	0	0
140291	140378	0.001900	0.013880	0.00409	315.90	315.90	315.90	0.00000	0.000	1	0.00	0.00	-77.82	-13.81	77.94	14.26	0	0	0	0
140294	140293	0.002540	0.073140	0.00000	197.30	197.30	197.30	1.00000	0.000	1	0.00	0.00	-53.35	-0.34	53.42	2.42	0	0	0	0
140378	140293	0.003840	0.025740	0.00504	286.50	286.50	286.50	0.00000	0.000	1	0.00	0.00	-20.69	6.30	20.71	-6.69	0	0	0	0
140294	210244	0.012120	0.022080	0.02522	128.70	128.70	128.70	0.00000	0.000	1	0.00	0.00	-27.50	-9.77	27.60	7.41	0	0	0	0
140295	140298	0.001220	0.006310	0.00296	284.00	284.00	284.00	0.00000	0.000	1	0.00	0.00	-48.36	-7.45	48.39	7.28	0	0	0	0
140300	140295	0.002020	0.009950	0.00519	277.00	277.00	277.00	0.00000	0.000	1	0.00	0.00	-32.24	-6.25	32.26	5.80	0	0	0	0
210028	140296	0.001660	0.010310	0.01901	292.40	292.40	292.40	0.00000	0.000	1	0.00	0.00	-78.29	4.80	78.38	-6.22	0	0	0	0
140296	210321	0.003850	0.015980	0.01026	294.40	294.40	294.40	0.00000	0.000	1	0.00	0.00	-121.18	1.40	121.72	-0.29	0	0	0	0
140297	140301	0.001800	0.012150	0.00634	279.20	279.20	279.20	0.00000	0.000	1	0.00	0.00	-50.02	3.82	50.06	-4.21	0	0	0	0
140297	140312	0.002190	0.011610	0.01151	262.00	262.00	262.00	0.00000	0.000	1	0.00	0.00	7.32	-1.71	-7.32	0.48	0	0	0	0
140298	140312	0.002930	0.015690	0.00314	285.80	285.80	285.80	0.00000	0.000	1	0.00	0.00	-53.79	-7.43	53.87	7.53	0	0	0	0
140303	140304	0.000890	0.044470	0.00000	304.00	304.00	304.00	1.00000	0.000	1	0.00	0.00	-44.84	1.31	44.86	-0.48	0	0	0	0
140303	140305	0.000690	0.045040	0.00000	303.50	303.50	303.50	1.00000	0.000	1	0.00	0.00	-39.12	0.92	39.13	-0.28	0	0	0	0
140303	140306	0.000510	0.031010	0.00000	302.90	302.90	302.90	1.00000	0.000	1	0.00	0.00	-31.96	0.67	31.96	-0.38	0	0	0	0
140303	140307	0.000400	0.027320	0.00000	302.50	302.50	302.50	1.00000	0.000	1	0.00	0.00	-44.85	0.91	44.86	-0.40	0	0	0	0
140303	140308	0.000280	0.018410	0.00000	563.10	563.10	563.10	1.00000	0.000	1	0.00	0.00	-230.72	89.15	230.88	-78.74	0	0	0	0
140303	140309	0.000400	0.026100	0.00000	550.50	550.50	550.50	1.00000	0.000	1	0.00	0.00	-181.31	88.56	181.47	-78.74	0	0	0	0
140338	140303	0.000470	0.005440	0.06460	1228.20	1228.20	1228.20	0.00000	0.000	1	0.00	0.00	384.44	-21.06	-383.80	21.51	0	0	0	0
140310	140311	0.003070	0.049850	0.00000	222.80	222.80	222.80	1.00000	0.000	1	0.00	0.00	-14.66	-6.41	14.66	6.53	0	0	0	0
140312	140315	0.001740	0.049340	0.00000	304.20	304.20	304.20	1.00000	0.000	1	0.00	0.00	-46.55	-8.02	46.58	9.04	0	0	0	0
140313	140315	0.000000	0.010000	0.00000	35.10	35.10	35.10	1.00000	0.000	1	0.00	0.00	23.29	4.57	-23.29	-4.52	0	0	0	0
140314	140315	0.000000	0.010000	0.00000	35.10	35.10	35.10	1.00000	0.000	1	0.00	0.00	23.29	4.57	-23.29	-4.52	0	0	0	0
140316	140319	0.000920	0.051860	0.00000	235.30	235.30	235.30	1.00000	0.000	1	0.00	0.00	58.36	6.19	-58.33	-4.53	0	0	0	0
140316	140322	0.000640	0.046720	0.00000	287.90	287.90	287.90	1.00000	0.000	1	0.00	0.00	-34.15	-2.32	34.16	2.83	0	0	0	0
140316	140323	0.001530	0.015070	0.25741	1181.40	1181.40	1181.40	0.00000	0.000	1	0.00	0.00	202.25	-30.19	-201.67	8.19	0	0	0	0
140334	140316	0.000500	0.005590	0.08374	1194.50	1194.50	1194.50	0.00000	0.000	1	0.00	0.00	226.70	-32.64	-226.45	26.32	0	0	0	0
140317	140319	0.003690	0.102110	0.00000	126.50	126.50	126.50	1.00000	0.000	1	0.00	0.00	-58.21	-1.27	58.33	4.53	0	0	0	0
140318	140319	0.000000	0.010000	0.00000	100.00	100.00	100.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140320	140322	0.000000	0.010000	0.00000	25.70	25.70	25.70	1.00000	0.000	1	0.00	0.00	17.08	1.44	-17.08	-1.41	0	0	0	0
140321	140322	0.000000	0.010000	0.00000	25.70	25.70	25.70	1.00000	0.000	1	0.00	0.00	17.08	1.44	-17.08	-1.41	0	0	0	0
140323	140326	0.001090	0.061540	0.00000	232.60	232.60	232.60	1.00000	0.000	1	0.00	0.00	63.09	13.81	-63.05	-11.43	0	0	0	0
140323	140327	0.000770	0.038110	0.00000	282.30	282.30	282.30	1.00000	0.000	1	0.00	0.00	-31.05	-3.82	31.05	4.17	0	0	0	0
140323	140328	0.000540	0.037220	0.00000	360.30	360.30	360.30	1.00000	0.000	1	0.00	0.00	-62.09	-3.17	62.11	4.50	0	0	0	0
140324	140326	0.003520	0.100740	0.00000	126.10	126.10	126.10	1.00000	0.000	1	0.00	0.00	-62.91	-7.53	63.05	11.43	0	0	0	0
140325	140326	0.000000	0.010000	0.00000	50.00	50.00	50.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140330	140329	0.000450	0.031140	0.00000	486.70	486.70	486.70	1.00000	0.000	1	0.00	0.00	-220.18	13.97	220.39	0.04	0	0	0	0
140330	140329	0.000450	0.031140	0.00000	486.70	486.70	486.70	1.00000	0.000	1	0.00	0.00	-220.18	13.97	220.39	0.04	0	0	0	0
140329	140331	0.000310	0.018970	0.00000	553.40	553.40	553.40	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140329	140332	0.000510	0.024520	0.00000	397.30	397.30	397.30	1.00000	0.000	1	0.00	0.00	-117.25	-0.10	117.32	3.23	0	0	0	0
140329	140333	0.000620	0.036700	0.00000	396.90	396.90	396.90	1.00000	0.000	1	0.00	0.00	-117.24	1.58	117.32	3.10	0	0	0	0
140329	140353	0.000020	0.000250	0.00392	1108.30	1108.30	1108.30	0.00000	0.000	1	0.00	0.00	-378.30	43.45	378.33	-43.54	0	0	0	0
140360	140329	0.000740	0.010140	0.20388	1123.40	1123.40	1123.40	0.00000	0.000	1	0.00	0.00	88.47	3.06	-88.42	-24.36	0	0	0	0
140329	140372	0.000640	0.008050	0.26366	1196.30	1196.30	1196.30	0.00000	0.000	1	0.00	0.00	260.44	-20.64	-260.04	-2.74	0	0	0	0
140354	140330	0.000260	0.001600	0.00053	339.10	339.10	339.10	0.00000	0.000	1	0.00	0.00	-136.27	11.48	136.32	-11.26	0	0	0	0
140354	140330	0.000260	0.001600	0.00053	339.10	339.10	339.10	0.00000	0.000	1	0.00	0.00	-136.27	11.48	136.32	-11.26	0	0	0	0
140334	140335	0.000280	0.016430	0.00000	462.10	462.10	462.10	1.00000	0.000	1	0.00	0.00	-155.21	-8.16	155.27	11.84	0	0	0	0
140334	140336	0.000340	0.018730	0.00000	447.20	447.20	447.20	1.00000	0.000	1	0.00	0.00	-107.23	28.84	107.27	-26.70	0	0	0	0
140334	140337	0.000400	0.026400	0.00000	446.70	446.70	446.70	1.00000	0.000	1	0.00	0.00	-71.31	28.14	71.33	-26.70	0	0	0	0
210317	140334	0.000790	0.008640	0.11499	1212.50	1212.50	1212.50	0.00000	0.000	1	0.00	0.00	-409.27	27.02	410.51	-25.85	0	0	0	0
140334	270001	0.001270	0.016260	0.32382	1188.20	1188.20	1188.20	0.00000	0.000	1	0.00	0.00	-303.45	9.66	304.55	-30.56	0	0	0	0
140338	140339	0.000570	0.030780	0.00000	433.10	433.10	433.10	1.00000	0.000	1	0.00	0.00	-138.78	7.42	138.88	-1.93	0	0	0	0
140338	140340	0.000380	0.024560	0.00000	410.60	410.60	410.60	1.00000	0.000	1	0.00	0.00	-130.20	6.58	130.26	-2.72	0	0	0	0
140338	140341	0.000670	0.044470	0.00000	376.50	376.50	376.50	1.00000	0.000	1	0.00	0.00	-81.56	4.05	81.60	-1.32	0	0	0	0
140338	140342	0.000640	0.038730	0.00000	375.80	375.80	375.80	1.00000	0.000	1	0.00	0.00	-81.56	4.21	81.60	-1.83	0	0	0	0
140338	140343	0.000390	0.024270	0.00000	375.70	375.70	375.70	1.00000	0.000	1	0.00	0.00	-64.08	4.16	64.10	-3.23	0	0	0	0
140338	140360	0.001000	0.010000	0.18000	1400.00	1400.00	1400.00	0.00000	0.000	1	0.00	0.00	-267.12	16.39	267.79	-29.24	0	0	0	0
140344	140347	0.002710	0.058250	0.00000	188.50	188.50	188.50	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140344	140348	0.003980	0.069420	0.00000	150.00	150.00	150.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140345	140347	0.000000	0.010000	0.00000	4.70	4.70	4.70	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140346	140347	0.000000	0.010000	0.00000	3.20	3.20	3.20	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140349	140350	0.001410	0.043440	0.00000	327.80	327.80	327.80	1.00000	0.000	1	0.00	0.00	-58.41	-38.43	58.48	40.47	0	0	0	0
140349	140351	0.000850	0.029610	0.00000	303.80	303.80	303.80	1.00000	0.000	1	0.00	0.00	-36.22	-26.75	36.23	27.33	0	0	0	0
140349	140352	0.001970	0.056800	0.00000	259.70	259.70	259.70	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140353	140356	0.000780	0.053690	0.00000	232.30	232.30	232.30	1.00000	0.000	1	0.00	0.00	36.07	-0.25	-36.06	0.90	0	0	0	0
140353	140357	0.000430	0.026280	0.00000	455.20	455.20	455.20	1.00000	0.000	1	0.00	0.00	-148.28	22.17	148.37	-16.70	0	0	0	0
140353	140358	0.000280	0.019280	0.00000	449.30	449.30	449.30	1.00000	0.000	1	0.00	0.00	-120.45	19.35	120.49	-16.70	0	0	0	0
140353	140359	0.000580	0.029680	0.00000	447.60	447.60	447.60	1.00000	0.000	1	0.00	0.00	-145.67	2.26	145.78	3.57	0	0	0	0
140354	140356	0.004330	0.145230	0.00000	124.30	124.30	124.30	1.00000	0.000	1	0.00	0.00	-36.01	2.65	36.06	-0.90	0	0	0	0
140355	140356	0.000000	0.010000	0.00000	100.00	100.00	100.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140360	140361	0.000230	0.012890	0.00000	504.50	504.50	504.50	1.00000	0.000	1	0.00	0.00	-99.36	10.64	99.39	-9.45	0	0	0	0
140360	140362	0.000520	0.033200	0.00000	406.40	406.40	406.40	1.00000	0.000	1	0.00	0.00	-128.45	7.68	128.53	-2.61	0	0	0	0
140360	140363	0.000580	0.033880	0.00000	405.90	405.90	405.90	1.00000	0.000	1	0.00	0.00	-128.44	7.86	128.53	-2.68	0	0	0	0
140364	140367	0.002050	0.053820	0.00000	183.30	183.30	183.30	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140365	140367	0.000000	0.010000	0.00000	4.80	4.80	4.80	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140366	140367	0.000000	0.010000	0.00000	2.00	2.00	2.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140368	140369	0.003950	0.087900	0.00000	145.00	145.00	145.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140368	140370	0.004030	0.061880	0.00000	166.70	166.70	166.70	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140368	140371	0.004460	0.077410	0.00000	143.40	143.40	143.40	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140373	140372	0.000200	0.013240	0.00000	524.40	524.40	524.40	1.00000	0.000	1	0.00	0.00	-364.61	36.93	364.85	-20.52	0	0	0	0
140373	140372	0.000200	0.013240	0.00000	524.40	524.40	524.40	1.00000	0.000	1	0.00	0.00	-364.61	36.93	364.85	-20.52	0	0	0	0
140372	140374	0.000300	0.018250	0.00000	375.30	375.30	375.30	1.00000	0.000	1	0.00	0.00	-75.89	-8.96	75.91	9.94	0	0	0	0
140372	140375	0.000480	0.029200	0.00000	373.70	373.70	373.70	1.00000	0.000	1	0.00	0.00	-72.15	-4.79	72.17	6.21	0	0	0	0
140372	230263	0.000670	0.008790	0.24632	1166.00	1166.00	1166.00	0.00000	0.000	1	0.00	0.00	-457.83	8.03	459.13	-17.49	0	0	0	0
140373	230015	0.005480	0.027970	0.03099	301.30	301.30	301.30	0.00000	0.000	1	0.00	0.00	130.13	-12.22	-129.27	13.28	0	0	0	0
140373	230076	0.002750	0.016950	0.01021	333.90	333.90	333.90	0.00000	0.000	1	0.00	0.00	251.47	-18.62	-249.85	27.45	0	0	0	0
140376	140377	0.000820	0.023590	0.00000	278.60	278.60	278.60	1.00000	0.000	1	0.00	0.00	-25.87	-12.50	25.88	12.68	0	0	0	0
140378	140379	0.001470	0.046200	0.00000	185.70	185.70	185.70	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140380	140381	0.004330	0.083780	0.00000	153.70	153.70	153.70	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140382	140380	0.001020	0.002510	0.00018	198.50	198.50	198.50	0.00000	0.000	1	0.00	0.00	-88.59	50.01	88.69	-49.78	0	0	0	0
140382	140383	0.004230	0.087150	0.00000	141.10	141.10	141.10	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140384	140387	0.004220	0.084050	0.00000	177.90	177.90	177.90	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140385	140387	0.000000	0.010000	0.00000	3.20	3.20	3.20	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140386	140387	0.000000	0.010000	0.00000	3.20	3.20	3.20	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150001	150357	0.002800	0.014460	0.02330	280.00	280.00	280.00	0.00000	0.000	1	0.00	0.00	13.88	-2.90	-13.88	0.45	0	0	0	0
150001	150363	0.004740	0.028710	0.04450	275.70	275.70	275.70	0.00000	0.000	1	0.00	0.00	-29.98	-5.84	30.02	1.34	0	0	0	0
150106	150002	0.006270	0.036350	0.01693	234.90	234.90	234.90	0.00000	0.000	1	0.00	0.00	-11.38	-5.13	11.39	3.38	0	0	0	0
150002	150362	0.003860	0.025100	0.04280	239.90	239.90	239.90	0.00000	0.000	1	0.00	0.00	-17.39	-5.33	17.40	0.85	0	0	0	0
150003	150004	0.009290	0.049840	0.03092	261.00	261.00	261.00	0.00000	0.000	1	0.00	0.00	-10.26	7.05	10.27	-10.33	0	0	0	0
150007	150003	0.005140	0.028410	0.02370	237.50	237.50	237.50	0.00000	0.000	1	0.00	0.00	-6.49	5.84	6.50	-8.40	0	0	0	0
150004	150117	0.015840	0.085000	0.06014	286.60	286.60	286.60	0.00000	0.000	1	0.00	0.00	-61.95	10.12	62.54	-13.47	0	0	0	0
150004	150364	0.001520	0.009490	0.00406	268.10	268.10	268.10	0.00000	0.000	1	0.00	0.00	50.03	0.06	-49.99	-0.28	0	0	0	0
150355	150005	0.002270	0.013890	0.01585	294.00	294.00	294.00	0.00000	0.000	1	0.00	0.00	42.97	-4.66	-42.93	3.22	0	0	0	0
150005	150360	0.003890	0.020210	0.07493	292.80	292.80	292.80	0.00000	0.000	1	0.00	0.00	39.04	-4.12	-38.99	-3.54	0	0	0	0
150098	150006	0.003630	0.019310	0.00372	327.30	327.30	327.30	0.00000	0.000	1	0.00	0.00	-51.27	20.01	51.37	-19.86	0	0	0	0
150098	150006	0.003630	0.019310	0.00372	327.30	327.30	327.30	0.00000	0.000	1	0.00	0.00	-51.27	20.01	51.37	-19.86	0	0	0	0
150006	150354	0.001030	0.005660	0.01535	315.30	315.30	315.30	0.00000	0.000	1	0.00	0.00	-1.02	22.71	1.03	-24.32	0	0	0	0
150450	150006	0.001650	0.008840	0.00429	320.20	320.20	320.20	0.00000	0.000	1	0.00	0.00	51.16	-8.65	-51.12	8.42	0	0	0	0
150450	150006	0.001650	0.008840	0.00429	320.20	320.20	320.20	0.00000	0.000	1	0.00	0.00	51.16	-8.65	-51.12	8.42	0	0	0	0
150007	150356	0.002710	0.017770	0.03491	245.20	245.20	245.20	0.00000	0.000	1	0.00	0.00	6.27	10.42	-6.27	-14.20	0	0	0	0
150008	150016	0.007300	0.036520	0.02970	271.50	271.50	271.50	0.00000	0.000	1	0.00	0.00	71.68	-6.77	-71.33	5.39	0	0	0	0
150018	150008	0.001580	0.008400	0.03571	243.00	243.00	243.00	0.00000	0.000	1	0.00	0.00	3.32	-3.09	-3.32	-0.71	0	0	0	0
150008	150537	0.006100	0.034070	0.01833	269.70	269.70	269.70	0.00000	0.000	1	0.00	0.00	-75.56	5.29	75.89	-5.41	0	0	0	0
150009	150015	0.009000	0.043270	0.06108	286.40	286.40	286.40	0.00000	0.000	1	0.00	0.00	114.91	8.67	-113.80	-9.83	0	0	0	0
150009	150017	0.005960	0.031310	0.08957	287.00	287.00	287.00	0.00000	0.000	1	0.00	0.00	-123.08	17.44	123.94	-22.59	0	0	0	0
150009	210008	0.001990	0.013860	0.06487	197.40	197.40	197.40	0.00000	0.000	1	0.00	0.00	3.47	-27.75	-3.46	20.80	0	0	0	0
150010	150365	0.002620	0.015420	0.00700	261.30	261.30	261.30	0.00000	0.000	1	0.00	0.00	48.46	2.00	-48.40	-2.41	0	0	0	0
150010	210324	0.004810	0.022500	0.00751	261.60	261.60	261.60	0.00000	0.000	1	0.00	0.00	-49.05	-2.09	49.16	1.78	0	0	0	0
150011	150190	0.012580	0.077950	0.06457	270.80	270.80	270.80	0.00000	0.000	1	0.00	0.00	84.65	-3.87	-83.80	2.28	0	0	0	0
150011	150415	0.003780	0.023970	0.01252	274.00	274.00	274.00	0.00000	0.000	1	0.00	0.00	-93.95	1.16	94.26	-0.51	0	0	0	0
150012	150017	0.008360	0.046840	0.01367	294.60	294.60	294.60	0.00000	0.000	1	0.00	0.00	60.35	-13.59	-60.06	13.76	0	0	0	0
150012	150049	0.010900	0.052910	0.04042	295.00	295.00	295.00	0.00000	0.000	1	0.00	0.00	-65.25	12.24	65.71	-14.42	0	0	0	0
210004	150013	0.005630	0.026320	0.01949	304.10	304.10	304.10	0.00000	0.000	1	0.00	0.00	-9.06	1.07	9.06	-3.15	0	0	0	0
150013	210355	0.006100	0.031910	0.02011	304.40	304.40	304.40	0.00000	0.000	1	0.00	0.00	-13.76	1.50	13.77	-3.61	0	0	0	0
150014	150082	0.006570	0.039150	0.02745	263.00	263.00	263.00	0.00000	0.000	1	0.00	0.00	-58.43	10.47	58.65	-12.09	0	0	0	0
150168	150014	0.010510	0.045710	0.03042	261.90	261.90	261.90	0.00000	0.000	1	0.00	0.00	-57.29	-2.46	57.61	0.66	0	0	0	0
150553	150015	0.005470	0.040790	0.01374	272.20	272.20	272.20	0.00000	0.000	1	0.00	0.00	73.98	-3.11	-73.69	3.78	0	0	0	0
150015	260090	0.004560	0.030610	0.02139	298.10	298.10	298.10	0.00000	0.000	1	0.00	0.00	89.99	1.82	-89.64	-1.70	0	0	0	0
150015	260090	0.004560	0.030610	0.02139	298.10	298.10	298.10	0.00000	0.000	1	0.00	0.00	89.99	1.82	-89.64	-1.70	0	0	0	0
150016	150553	0.002170	0.011100	0.01023	269.70	269.70	269.70	0.00000	0.000	1	0.00	0.00	65.53	-7.12	-65.44	6.49	0	0	0	0
150017	150048	0.014370	0.089810	0.03705	248.70	248.70	248.70	0.00000	0.000	1	0.00	0.00	-66.22	8.00	66.82	-8.30	0	0	0	0
150018	150378	0.004880	0.023600	0.01790	238.80	238.80	238.80	0.00000	0.000	1	0.00	0.00	-8.12	1.51	8.13	-3.40	0	0	0	0
150530	150019	0.000890	0.005660	0.00301	246.30	246.30	246.30	0.00000	0.000	1	0.00	0.00	123.31	-27.42	-123.17	27.94	0	0	0	0
150019	170010	0.005240	0.033560	0.00705	240.40	240.40	240.40	0.00000	0.000	1	0.00	0.00	121.44	-28.47	-120.68	32.59	0	0	0	0
150020	150034	0.001980	0.010300	0.00928	340.60	340.60	340.60	0.00000	0.000	1	0.00	0.00	-198.68	14.25	199.42	-11.36	0	0	0	0
150020	150034	0.001980	0.010300	0.00928	340.60	340.60	340.60	0.00000	0.000	1	0.00	0.00	-198.68	14.25	199.42	-11.36	0	0	0	0
150038	150020	0.002490	0.017210	0.06784	323.20	323.20	323.20	0.00000	0.000	1	0.00	0.00	-129.31	8.81	129.71	-13.21	0	0	0	0
150038	150020	0.002490	0.017210	0.06784	323.20	323.20	323.20	0.00000	0.000	1	0.00	0.00	-129.31	8.81	129.71	-13.21	0	0	0	0
150416	150020	0.003830	0.020470	0.01740	298.50	298.50	298.50	0.00000	0.000	1	0.00	0.00	-131.22	3.92	131.85	-2.38	0	0	0	0
150021	150034	0.003340	0.018170	0.13130	335.30	335.30	335.30	0.00000	0.000	1	0.00	0.00	191.60	-14.86	-190.46	7.10	0	0	0	0
150021	150034	0.003340	0.018170	0.13130	335.30	335.30	335.30	0.00000	0.000	1	0.00	0.00	191.60	-14.86	-190.46	7.10	0	0	0	0
150021	150423	0.001640	0.009350	0.00803	322.00	322.00	322.00	0.00000	0.000	1	0.00	0.00	-127.19	10.02	127.44	-9.45	0	0	0	0
150021	150423	0.001640	0.009350	0.00803	322.00	322.00	322.00	0.00000	0.000	1	0.00	0.00	-127.19	10.02	127.44	-9.45	0	0	0	0
150465	150021	0.001510	0.007600	0.00589	300.50	300.50	300.50	0.00000	0.000	1	0.00	0.00	134.28	-7.24	-134.02	7.88	0	0	0	0
150024	150022	0.002370	0.011870	0.00965	255.70	255.70	255.70	0.00000	0.000	1	0.00	0.00	11.42	0.23	-11.41	-1.24	0	0	0	0
150063	150022	0.004890	0.022480	0.01716	271.40	271.40	271.40	0.00000	0.000	1	0.00	0.00	49.80	2.20	-49.69	-3.52	0	0	0	0
150022	150072	0.009050	0.051510	0.02166	283.40	283.40	283.40	0.00000	0.000	1	0.00	0.00	56.30	3.18	-56.03	-3.95	0	0	0	0
150023	150032	0.004520	0.021930	0.00727	249.70	249.70	249.70	0.00000	0.000	1	0.00	0.00	22.17	1.14	-22.15	-1.81	0	0	0	0
150023	150465	0.002330	0.013190	0.01407	251.60	251.60	251.60	0.00000	0.000	1	0.00	0.00	-30.57	-3.17	30.59	1.77	0	0	0	0
150024	150423	0.006170	0.034370	0.02190	259.90	259.90	259.90	0.00000	0.000	1	0.00	0.00	-21.22	-3.17	21.24	0.97	0	0	0	0
150025	150148	0.013500	0.057220	0.01583	283.90	283.90	283.90	0.00000	0.000	1	0.00	0.00	-67.80	7.46	68.41	-6.50	0	0	0	0
150418	150025	0.001610	0.008940	0.02586	281.50	281.50	281.50	0.00000	0.000	1	0.00	0.00	-55.45	8.97	55.50	-11.35	0	0	0	0
150026	150043	0.002410	0.015650	0.00700	296.20	296.20	296.20	0.00000	0.000	1	0.00	0.00	-79.45	0.57	79.60	-0.33	0	0	0	0
150026	150418	0.001570	0.010210	0.00943	295.80	295.80	295.80	0.00000	0.000	1	0.00	0.00	69.65	-3.66	-69.58	3.17	0	0	0	0
150043	150027	0.002240	0.012580	0.00861	296.70	296.70	296.70	0.00000	0.000	1	0.00	0.00	-82.54	-0.05	82.69	-0.01	0	0	0	0
150027	150044	0.001990	0.013950	0.01470	279.00	279.00	279.00	0.00000	0.000	1	0.00	0.00	97.05	-17.19	-96.87	16.97	0	0	0	0
150027	150416	0.008580	0.035970	0.02189	297.10	297.10	297.10	0.00000	0.000	1	0.00	0.00	-107.45	11.50	108.42	-9.72	0	0	0	0
150420	150027	0.002290	0.016350	0.01887	279.60	279.60	279.60	0.00000	0.000	1	0.00	0.00	79.03	-5.69	-78.89	4.72	0	0	0	0
150028	150035	0.006960	0.042610	0.03097	274.60	274.60	274.60	0.00000	0.000	1	0.00	0.00	-29.77	-4.01	29.83	1.13	0	0	0	0
150420	150028	0.002850	0.010690	0.00386	282.50	282.50	282.50	0.00000	0.000	1	0.00	0.00	-86.83	4.56	87.04	-4.19	0	0	0	0
150028	150421	0.002700	0.018270	0.00987	293.20	293.20	293.20	0.00000	0.000	1	0.00	0.00	-63.17	7.67	63.28	-7.98	0	0	0	0
150029	150042	0.004220	0.029860	0.00996	192.60	192.60	192.60	0.00000	0.000	1	0.00	0.00	1.81	-16.90	-1.80	15.90	0	0	0	0
150029	150422	0.003170	0.018540	0.01139	215.60	215.60	215.60	0.00000	0.000	1	0.00	0.00	-7.51	15.32	7.52	-16.49	0	0	0	0
150034	150030	0.004230	0.030170	0.01389	284.80	284.80	284.80	0.00000	0.000	1	0.00	0.00	-25.14	6.18	25.16	-7.46	0	0	0	0
150111	150030	0.003690	0.024910	0.02745	279.10	279.10	279.10	0.00000	0.000	1	0.00	0.00	-90.18	4.60	90.47	-5.58	0	0	0	0
150030	150425	0.001220	0.007570	0.00232	295.80	295.80	295.80	0.00000	0.000	1	0.00	0.00	-119.02	12.44	119.18	-11.66	0	0	0	0
150031	150103	0.017960	0.115310	0.08896	283.20	283.20	283.20	0.00000	0.000	1	0.00	0.00	-106.77	21.52	108.80	-18.03	0	0	0	0
150031	150114	0.006140	0.036870	0.02484	271.50	271.50	271.50	0.00000	0.000	1	0.00	0.00	-82.29	10.64	82.69	-10.94	0	0	0	0
150422	150031	0.004540	0.020400	0.01285	295.10	295.10	295.10	0.00000	0.000	1	0.00	0.00	-93.25	16.46	93.63	-16.12	0	0	0	0
150422	150031	0.004540	0.020400	0.01285	295.10	295.10	295.10	0.00000	0.000	1	0.00	0.00	-93.25	16.46	93.63	-16.12	0	0	0	0
150032	150395	0.019350	0.094490	0.02474	277.50	277.50	277.50	0.00000	0.000	1	0.00	0.00	55.44	-1.77	-54.88	1.87	0	0	0	0
150417	150032	0.004110	0.018070	0.01342	255.50	255.50	255.50	0.00000	0.000	1	0.00	0.00	42.06	-4.12	-41.99	2.98	0	0	0	0
150033	150036	0.011830	0.056660	0.06093	238.90	238.90	238.90	0.00000	0.000	1	0.00	0.00	-42.63	-0.58	42.83	-4.94	0	0	0	0
150424	150033	0.003970	0.029520	0.02205	239.90	239.90	239.90	0.00000	0.000	1	0.00	0.00	70.23	-7.30	-70.04	6.34	0	0	0	0
150033	170081	0.004270	0.030300	0.08853	236.90	236.90	236.90	0.00000	0.000	1	0.00	0.00	109.28	-6.28	-108.80	0.31	0	0	0	0
150038	150035	0.006220	0.029250	0.01456	275.00	275.00	275.00	0.00000	0.000	1	0.00	0.00	32.23	0.64	-32.17	-1.88	0	0	0	0
150506	150036	0.003900	0.019210	0.03360	239.20	239.20	239.20	0.00000	0.000	1	0.00	0.00	43.47	-8.09	-43.40	4.83	0	0	0	0
150038	150037	0.003570	0.022440	0.01455	313.00	313.00	313.00	0.00000	0.000	1	0.00	0.00	112.06	-9.43	-111.64	10.59	0	0	0	0
150038	150037	0.003570	0.022440	0.01455	313.00	313.00	313.00	0.00000	0.000	1	0.00	0.00	112.06	-9.43	-111.64	10.59	0	0	0	0
150037	150096	0.015230	0.083890	0.05225	259.10	259.10	259.10	0.00000	0.000	1	0.00	0.00	-5.01	1.42	5.02	-6.86	0	0	0	0
150037	150254	0.011570	0.068650	0.04501	317.60	317.60	317.60	0.00000	0.000	1	0.00	0.00	113.01	-11.67	-111.59	15.37	0	0	0	0
150037	150254	0.011570	0.068650	0.04501	317.60	317.60	317.60	0.00000	0.000	1	0.00	0.00	113.01	-11.67	-111.59	15.37	0	0	0	0
150039	150384	0.000590	0.003900	0.00460	264.30	264.30	264.30	0.00000	0.000	1	0.00	0.00	39.26	1.34	-39.25	-1.77	0	0	0	0
150039	150465	0.008600	0.052660	0.02737	266.30	266.30	266.30	0.00000	0.000	1	0.00	0.00	-44.46	-2.92	44.62	0.97	0	0	0	0
150424	150040	0.000610	0.003260	0.00286	246.10	246.10	246.10	0.00000	0.000	1	0.00	0.00	-78.23	4.59	78.26	-4.71	0	0	0	0
150530	150040	0.003390	0.022490	0.00972	247.00	247.00	247.00	0.00000	0.000	1	0.00	0.00	81.48	-3.52	-81.27	3.88	0	0	0	0
150506	150041	0.001440	0.007260	0.00216	242.40	242.40	242.40	0.00000	0.000	1	0.00	0.00	113.42	-2.78	-113.25	3.42	0	0	0	0
150041	170446	0.003110	0.025990	0.06451	240.20	240.20	240.20	0.00000	0.000	1	0.00	0.00	104.34	-6.29	-104.02	2.06	0	0	0	0
150044	170438	0.016550	0.085150	0.02433	278.80	278.80	278.80	0.00000	0.000	1	0.00	0.00	95.29	-17.05	-93.80	22.17	0	0	0	0
150045	150047	0.005360	0.028980	0.01887	285.30	285.30	285.30	0.00000	0.000	1	0.00	0.00	14.92	-0.62	-14.91	-1.35	0	0	0	0
150491	150045	0.001620	0.008040	0.00664	286.60	286.60	286.60	0.00000	0.000	1	0.00	0.00	15.54	-1.10	-15.54	0.40	0	0	0	0
150046	150051	0.003740	0.020350	0.01689	297.70	297.70	297.70	0.00000	0.000	1	0.00	0.00	-70.40	7.81	70.58	-8.67	0	0	0	0
150381	150046	0.004440	0.021180	0.00725	295.70	295.70	295.70	0.00000	0.000	1	0.00	0.00	-64.52	9.61	64.70	-9.54	0	0	0	0
150127	150047	0.004000	0.024520	0.03580	320.10	320.10	320.10	0.00000	0.000	1	0.00	0.00	63.34	-18.99	-63.18	16.13	0	0	0	0
150127	150047	0.004000	0.024520	0.03580	320.10	320.10	320.10	0.00000	0.000	1	0.00	0.00	63.34	-18.99	-63.18	16.13	0	0	0	0
150047	210062	0.004140	0.022210	0.01670	310.80	310.80	310.80	0.00000	0.000	1	0.00	0.00	86.57	-16.77	-86.27	16.57	0	0	0	0
210082	150047	0.006360	0.023720	0.03567	302.70	302.70	302.70	0.00000	0.000	1	0.00	0.00	-53.27	11.35	53.44	-14.52	0	0	0	0
150048	150059	0.003440	0.026160	0.01271	254.40	254.40	254.40	0.00000	0.000	1	0.00	0.00	-69.31	7.70	69.46	-7.91	0	0	0	0
150050	150049	0.007010	0.037060	0.00975	284.90	284.90	284.90	0.00000	0.000	1	0.00	0.00	41.59	-15.77	-41.46	15.40	0	0	0	0
210101	150049	0.005790	0.036640	0.01721	278.70	278.70	278.70	0.00000	0.000	1	0.00	0.00	30.10	-6.66	-30.04	5.12	0	0	0	0
150381	150050	0.003860	0.024870	0.01881	293.00	293.00	293.00	0.00000	0.000	1	0.00	0.00	45.92	-16.27	-45.84	14.79	0	0	0	0
150051	150491	0.004860	0.021880	0.03328	301.20	301.20	301.20	0.00000	0.000	1	0.00	0.00	-76.68	6.56	76.94	-8.92	0	0	0	0
150052	150062	0.006870	0.033280	0.01369	258.10	258.10	258.10	0.00000	0.000	1	0.00	0.00	17.24	0.61	-17.23	-1.99	0	0	0	0
150052	150380	0.001690	0.008000	0.02479	260.40	260.40	260.40	0.00000	0.000	1	0.00	0.00	-22.34	-1.66	22.35	-0.99	0	0	0	0
150053	150083	0.004310	0.021520	0.01769	286.40	286.40	286.40	0.00000	0.000	1	0.00	0.00	79.14	-8.36	-78.89	7.71	0	0	0	0
150053	150090	0.002220	0.012960	0.00691	299.80	299.80	299.80	0.00000	0.000	1	0.00	0.00	-15.06	-3.91	15.07	3.20	0	0	0	0
150053	210302	0.011090	0.066960	0.03404	320.70	320.70	320.70	0.00000	0.000	1	0.00	0.00	-36.04	5.69	36.18	-8.52	0	0	0	0
150053	210302	0.011090	0.066960	0.03404	320.70	320.70	320.70	0.00000	0.000	1	0.00	0.00	-36.04	5.69	36.18	-8.52	0	0	0	0
150054	150073	0.007580	0.045700	0.03114	281.60	281.60	281.60	0.00000	0.000	1	0.00	0.00	147.05	-1.56	-145.50	7.68	0	0	0	0
150393	150054	0.003580	0.019760	0.01010	259.90	259.90	259.90	0.00000	0.000	1	0.00	0.00	65.10	-3.04	-64.96	2.76	0	0	0	0
150404	150054	0.006300	0.033470	0.01688	267.70	267.70	267.70	0.00000	0.000	1	0.00	0.00	88.26	3.81	-87.80	-3.15	0	0	0	0
150055	150066	0.007310	0.046500	0.03651	284.80	284.80	284.80	0.00000	0.000	1	0.00	0.00	-64.60	14.54	64.90	-16.50	0	0	0	0
150091	150055	0.002180	0.013160	0.01819	281.00	281.00	281.00	0.00000	0.000	1	0.00	0.00	-44.62	-27.41	44.68	25.81	0	0	0	0
150055	150389	0.003550	0.018200	0.00785	217.60	217.60	217.60	0.00000	0.000	1	0.00	0.00	11.12	-42.23	-11.06	41.71	0	0	0	0
150058	150056	0.008720	0.035940	0.02249	281.70	281.70	281.70	0.00000	0.000	1	0.00	0.00	-41.28	9.86	41.43	-11.68	0	0	0	0
150056	150102	0.015520	0.083250	0.06355	305.70	305.70	305.70	0.00000	0.000	1	0.00	0.00	-80.30	16.48	81.28	-18.07	0	0	0	0
150385	150056	0.004010	0.017640	0.01211	281.00	281.00	281.00	0.00000	0.000	1	0.00	0.00	-34.32	5.12	34.37	-6.23	0	0	0	0
150093	150057	0.003160	0.016630	0.00919	247.10	247.10	247.10	0.00000	0.000	1	0.00	0.00	-59.45	7.28	59.55	-7.73	0	0	0	0
150057	150533	0.019810	0.097840	0.02508	248.20	248.20	248.20	0.00000	0.000	1	0.00	0.00	-60.08	7.68	60.76	-7.08	0	0	0	0
150058	150068	0.008460	0.046500	0.05972	291.80	291.80	291.80	0.00000	0.000	1	0.00	0.00	47.33	-15.63	-47.14	10.19	0	0	0	0
150058	150128	0.006650	0.032410	0.02155	305.40	305.40	305.40	0.00000	0.000	1	0.00	0.00	-10.85	4.12	10.86	-6.40	0	0	0	0
150078	150059	0.002790	0.014140	0.01102	281.80	281.80	281.80	0.00000	0.000	1	0.00	0.00	54.70	2.10	-54.63	-2.91	0	0	0	0
150059	150087	0.004450	0.021910	0.01309	288.10	288.10	288.10	0.00000	0.000	1	0.00	0.00	-68.80	12.56	69.00	-12.99	0	0	0	0
150059	150090	0.008580	0.046770	0.03283	310.40	310.40	310.40	0.00000	0.000	1	0.00	0.00	47.47	-2.94	-47.29	0.35	0	0	0	0
150060	150062	0.005540	0.025410	0.00475	321.10	321.10	321.10	0.00000	0.000	1	0.00	0.00	-124.30	10.05	125.10	-6.86	0	0	0	0
150060	150062	0.005540	0.025410	0.00475	321.10	321.10	321.10	0.00000	0.000	1	0.00	0.00	-124.30	10.05	125.10	-6.86	0	0	0	0
150064	150060	0.007500	0.044090	0.01189	314.70	314.70	314.70	0.00000	0.000	1	0.00	0.00	-141.74	15.77	143.19	-8.54	0	0	0	0
150064	150060	0.007500	0.044090	0.01189	314.70	314.70	314.70	0.00000	0.000	1	0.00	0.00	-141.74	15.77	143.19	-8.54	0	0	0	0
150105	150060	0.003670	0.021650	0.03246	282.40	282.40	282.40	0.00000	0.000	1	0.00	0.00	42.74	0.66	-42.68	-3.76	0	0	0	0
150086	150061	0.009730	0.037810	0.01720	255.60	255.60	255.60	0.00000	0.000	1	0.00	0.00	-19.43	6.95	19.47	-8.65	0	0	0	0
150061	150104	0.008030	0.041540	0.03117	282.40	282.40	282.40	0.00000	0.000	1	0.00	0.00	-6.41	8.01	6.42	-11.32	0	0	0	0
150061	150385	0.003110	0.020410	0.02742	278.40	278.40	278.40	0.00000	0.000	1	0.00	0.00	-28.60	4.04	28.62	-6.85	0	0	0	0
150061	150495	0.008470	0.050510	0.01514	286.90	286.90	286.90	0.00000	0.000	1	0.00	0.00	9.84	-5.28	-9.83	3.70	0	0	0	0
150062	150380	0.002720	0.018110	0.00866	288.90	288.90	288.90	0.00000	0.000	1	0.00	0.00	-41.73	-5.21	41.77	4.57	0	0	0	0
150387	150062	0.004170	0.026180	0.02925	321.90	321.90	321.90	0.00000	0.000	1	0.00	0.00	97.84	-10.67	-97.47	9.85	0	0	0	0
150387	150062	0.004170	0.026180	0.02925	321.90	321.90	321.90	0.00000	0.000	1	0.00	0.00	97.84	-10.67	-97.47	9.85	0	0	0	0
150063	150085	0.003680	0.019710	0.01282	298.70	298.70	298.70	0.00000	0.000	1	0.00	0.00	138.39	-2.07	-137.73	4.22	0	0	0	0
150063	150397	0.010870	0.056840	0.02811	276.20	276.20	276.20	0.00000	0.000	1	0.00	0.00	58.66	1.20	-58.31	-2.38	0	0	0	0
150063	150480	0.003810	0.023830	0.04070	325.90	325.90	325.90	0.00000	0.000	1	0.00	0.00	-128.77	-2.36	129.36	1.65	0	0	0	0
150063	150480	0.003810	0.023830	0.04070	325.90	325.90	325.90	0.00000	0.000	1	0.00	0.00	-128.77	-2.36	129.36	1.65	0	0	0	0
150064	150072	0.005280	0.033160	0.04640	314.40	314.40	314.40	0.00000	0.000	1	0.00	0.00	138.09	-16.44	-137.13	17.58	0	0	0	0
150064	150072	0.005280	0.033160	0.04640	314.40	314.40	314.40	0.00000	0.000	1	0.00	0.00	138.09	-16.44	-137.13	17.58	0	0	0	0
150065	150390	0.002800	0.015410	0.01506	283.00	283.00	283.00	0.00000	0.000	1	0.00	0.00	-50.94	7.56	51.01	-8.76	0	0	0	0
150065	150395	0.007720	0.044690	0.04672	284.20	284.20	284.20	0.00000	0.000	1	0.00	0.00	42.24	-9.59	-42.11	5.47	0	0	0	0
150066	150085	0.002670	0.015410	0.00567	298.00	298.00	298.00	0.00000	0.000	1	0.00	0.00	-118.69	11.90	119.05	-10.43	0	0	0	0
150066	150395	0.008890	0.040090	0.01330	277.60	277.60	277.60	0.00000	0.000	1	0.00	0.00	50.09	3.25	-49.88	-3.70	0	0	0	0
150068	150067	0.005400	0.029010	0.01427	272.30	272.30	272.30	0.00000	0.000	1	0.00	0.00	-36.29	7.05	36.35	-8.23	0	0	0	0
150067	150086	0.007720	0.041080	0.02947	249.70	249.70	249.70	0.00000	0.000	1	0.00	0.00	-17.15	4.41	17.17	-7.48	0	0	0	0
150067	150128	0.012030	0.069610	0.07691	276.30	276.30	276.30	0.00000	0.000	1	0.00	0.00	-21.61	3.67	21.67	-11.65	0	0	0	0
150068	150388	0.003650	0.022970	0.00525	296.20	296.20	296.20	0.00000	0.000	1	0.00	0.00	75.73	-19.35	-75.52	20.07	0	0	0	0
150069	150070	0.006340	0.030600	0.01205	235.10	235.10	235.10	0.00000	0.000	1	0.00	0.00	27.11	-3.15	-27.07	2.06	0	0	0	0
150069	150079	0.005910	0.038030	0.06179	251.60	251.60	251.60	0.00000	0.000	1	0.00	0.00	45.43	-7.30	-45.32	1.36	0	0	0	0
150093	150069	0.004410	0.029270	0.01606	280.80	280.80	280.80	0.00000	0.000	1	0.00	0.00	77.90	-8.89	-77.65	8.81	0	0	0	0
150403	150070	0.006620	0.037320	0.02481	232.40	232.40	232.40	0.00000	0.000	1	0.00	0.00	-19.25	1.92	19.27	-4.47	0	0	0	0
150389	150071	0.004650	0.018540	0.00731	217.20	217.20	217.20	0.00000	0.000	1	0.00	0.00	8.88	-42.31	-8.80	41.83	0	0	0	0
150395	150072	0.003000	0.019020	0.01259	321.50	321.50	321.50	0.00000	0.000	1	0.00	0.00	-133.18	12.78	133.69	-10.87	0	0	0	0
150395	150072	0.003000	0.019020	0.01259	321.50	321.50	321.50	0.00000	0.000	1	0.00	0.00	-133.18	12.78	133.69	-10.87	0	0	0	0
150398	150072	0.001860	0.010770	0.00532	285.80	285.80	285.80	0.00000	0.000	1	0.00	0.00	-57.24	10.63	57.30	-10.84	0	0	0	0
150073	150289	0.008730	0.048620	0.02645	279.40	279.40	279.40	0.00000	0.000	1	0.00	0.00	141.52	-8.36	-139.83	15.05	0	0	0	0
150074	150311	0.007230	0.046470	0.01895	258.80	258.80	258.80	0.00000	0.000	1	0.00	0.00	2.53	-3.48	-2.53	1.49	0	0	0	0
150401	150074	0.001750	0.008650	0.00762	261.50	261.50	261.50	0.00000	0.000	1	0.00	0.00	10.03	-1.78	-10.03	0.99	0	0	0	0
150075	150392	0.008000	0.049360	0.02987	289.20	289.20	289.20	0.00000	0.000	1	0.00	0.00	-106.51	3.63	107.37	-1.49	0	0	0	0
150075	150402	0.004420	0.025810	0.02433	284.50	284.50	284.50	0.00000	0.000	1	0.00	0.00	97.81	-5.13	-97.41	4.91	0	0	0	0
150076	150077	0.006380	0.037470	0.01623	267.50	267.50	267.50	0.00000	0.000	1	0.00	0.00	57.74	-3.82	-57.55	3.21	0	0	0	0
150076	150533	0.005490	0.027370	0.02215	263.80	263.80	263.80	0.00000	0.000	1	0.00	0.00	-59.54	3.29	59.72	-4.82	0	0	0	0
150077	150081	0.004980	0.027380	0.01136	283.40	283.40	283.40	0.00000	0.000	1	0.00	0.00	26.35	2.91	-26.32	-3.96	0	0	0	0
150077	150089	0.012110	0.064630	0.04546	254.00	254.00	254.00	0.00000	0.000	1	0.00	0.00	27.31	-7.02	-27.22	2.54	0	0	0	0
150533	150078	0.001880	0.012880	0.00366	281.50	281.50	281.50	0.00000	0.000	1	0.00	0.00	55.64	2.36	-55.58	-2.40	0	0	0	0
150403	150079	0.001540	0.009420	0.00425	232.20	232.20	232.20	0.00000	0.000	1	0.00	0.00	17.14	-2.67	-17.13	2.24	0	0	0	0
150079	150407	0.005690	0.023850	0.07178	264.10	264.10	264.10	0.00000	0.000	1	0.00	0.00	60.65	-4.19	-60.46	-2.72	0	0	0	0
150082	150080	0.004000	0.021870	0.01527	278.00	278.00	278.00	0.00000	0.000	1	0.00	0.00	-98.12	11.63	98.48	-11.26	0	0	0	0
150408	150080	0.005600	0.025720	0.00310	278.70	278.70	278.70	0.00000	0.000	1	0.00	0.00	103.75	-8.17	-103.18	10.43	0	0	0	0
150090	150081	0.004470	0.027820	0.01197	264.20	264.20	264.20	0.00000	0.000	1	0.00	0.00	28.98	-4.29	-28.95	3.22	0	0	0	0
150081	150408	0.003910	0.020790	0.00898	265.40	265.40	265.40	0.00000	0.000	1	0.00	0.00	51.81	0.30	-51.71	-0.75	0	0	0	0
150082	150411	0.004060	0.025820	0.02286	249.90	249.90	249.90	0.00000	0.000	1	0.00	0.00	30.47	-0.97	-30.43	-1.25	0	0	0	0
150083	150408	0.003440	0.024240	0.01906	253.80	253.80	253.80	0.00000	0.000	1	0.00	0.00	-1.19	-1.23	1.19	-0.83	0	0	0	0
150083	150537	0.007970	0.044380	0.04510	268.80	268.80	268.80	0.00000	0.000	1	0.00	0.00	76.32	-7.84	-75.89	5.41	0	0	0	0
150084	150182	0.004620	0.027940	0.01472	268.80	268.80	268.80	0.00000	0.000	1	0.00	0.00	90.01	-24.03	-89.64	24.68	0	0	0	0
150444	150084	0.002460	0.013560	0.00706	270.00	270.00	270.00	0.00000	0.000	1	0.00	0.00	93.68	-23.40	-93.47	23.81	0	0	0	0
150384	150085	0.003130	0.021950	0.02190	240.20	240.20	240.20	0.00000	0.000	1	0.00	0.00	-8.68	-4.99	8.69	2.68	0	0	0	0
150383	150087	0.001880	0.009860	0.02007	287.10	287.10	287.10	0.00000	0.000	1	0.00	0.00	75.63	-12.99	-75.53	11.33	0	0	0	0
150088	150093	0.003780	0.019330	0.01101	256.20	256.20	256.20	0.00000	0.000	1	0.00	0.00	18.99	-2.60	-18.98	1.47	0	0	0	0
150088	150386	0.003560	0.019780	0.00641	256.90	256.90	256.90	0.00000	0.000	1	0.00	0.00	-19.08	2.58	19.09	-3.21	0	0	0	0
150386	150089	0.004110	0.026510	0.01324	259.00	259.00	259.00	0.00000	0.000	1	0.00	0.00	-23.89	2.23	23.91	-3.52	0	0	0	0
150091	150399	0.002450	0.018220	0.03152	278.30	278.30	278.30	0.00000	0.000	1	0.00	0.00	34.92	24.10	-34.88	-27.09	0	0	0	0
150092	150371	0.002700	0.008930	0.00286	299.60	299.60	299.60	0.00000	0.000	1	0.00	0.00	-62.07	11.01	62.17	-10.99	0	0	0	0
150092	150408	0.019470	0.087710	0.04708	298.70	298.70	298.70	0.00000	0.000	1	0.00	0.00	56.77	-11.91	-56.17	9.52	0	0	0	0
150108	150094	0.002770	0.016980	0.06132	273.00	273.00	273.00	0.00000	0.000	1	0.00	0.00	-33.41	12.07	33.45	-18.27	0	0	0	0
150111	150094	0.008270	0.034670	0.01407	278.20	278.20	278.20	0.00000	0.000	1	0.00	0.00	82.38	-5.50	-81.85	6.26	0	0	0	0
150113	150095	0.007150	0.053520	0.01428	311.60	311.60	311.60	0.00000	0.000	1	0.00	0.00	90.78	-14.26	-90.22	16.89	0	0	0	0
150498	150095	0.003430	0.019810	0.01933	330.90	330.90	330.90	0.00000	0.000	1	0.00	0.00	-39.77	11.64	39.83	-13.42	0	0	0	0
150498	150095	0.003430	0.019810	0.01933	330.90	330.90	330.90	0.00000	0.000	1	0.00	0.00	-39.77	11.64	39.83	-13.42	0	0	0	0
150095	150501	0.002630	0.016280	0.10117	329.00	329.00	329.00	0.00000	0.000	1	0.00	0.00	-45.12	-8.60	45.17	-2.08	0	0	0	0
150095	150501	0.002630	0.016280	0.10117	329.00	329.00	329.00	0.00000	0.000	1	0.00	0.00	-45.12	-8.60	45.17	-2.08	0	0	0	0
150096	150108	0.008040	0.045770	0.02573	270.20	270.20	270.20	0.00000	0.000	1	0.00	0.00	-30.02	-0.81	30.09	-1.49	0	0	0	0
150109	150096	0.007470	0.038640	0.01178	202.20	202.20	202.20	0.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	-1.23	0	0	0	0
150097	150104	0.002490	0.013880	0.00351	282.40	282.40	282.40	0.00000	0.000	1	0.00	0.00	-27.44	-10.46	27.46	10.19	0	0	0	0
150427	150097	0.002830	0.019130	0.00494	276.00	276.00	276.00	0.00000	0.000	1	0.00	0.00	36.60	8.36	-36.56	-8.64	0	0	0	0
150098	150364	0.003320	0.020120	0.05463	273.50	273.50	273.50	0.00000	0.000	1	0.00	0.00	-37.25	-19.76	37.30	14.19	0	0	0	0
150098	150427	0.022320	0.140850	0.10548	326.50	326.50	326.50	0.00000	0.000	1	0.00	0.00	58.59	-13.63	-57.87	6.90	0	0	0	0
150098	150427	0.022320	0.140850	0.10548	326.50	326.50	326.50	0.00000	0.000	1	0.00	0.00	58.59	-13.63	-57.87	6.90	0	0	0	0
150099	150105	0.007350	0.044240	0.04054	303.80	303.80	303.80	0.00000	0.000	1	0.00	0.00	55.65	-6.48	-55.44	3.41	0	0	0	0
150099	150504	0.005200	0.027360	0.00873	304.50	304.50	304.50	0.00000	0.000	1	0.00	0.00	-79.95	-2.22	80.26	2.90	0	0	0	0
150100	150103	0.013100	0.077500	0.03511	297.50	297.50	297.50	0.00000	0.000	1	0.00	0.00	110.30	-12.89	-108.80	18.03	0	0	0	0
150100	150119	0.010560	0.067370	0.03255	302.90	302.90	302.90	0.00000	0.000	1	0.00	0.00	-111.54	12.74	112.79	-8.28	0	0	0	0
150107	150101	0.008460	0.043790	0.04816	227.70	227.70	227.70	0.00000	0.000	1	0.00	0.00	-20.22	-4.56	20.25	-0.48	0	0	0	0
150101	150495	0.027680	0.167670	0.06026	277.50	277.50	277.50	0.00000	0.000	1	0.00	0.00	31.26	-7.04	-31.01	2.04	0	0	0	0
150101	150516	0.004270	0.024920	0.00745	282.20	282.20	282.20	0.00000	0.000	1	0.00	0.00	-51.51	7.53	51.62	-7.71	0	0	0	0
150118	150102	0.013920	0.069590	0.02527	306.80	306.80	306.80	0.00000	0.000	1	0.00	0.00	86.69	-15.28	-85.70	17.54	0	0	0	0
150104	150126	0.003080	0.017960	0.12056	314.50	314.50	314.50	0.00000	0.000	1	0.00	0.00	-16.42	1.68	16.43	-14.56	0	0	0	0
150104	150427	0.003280	0.018340	0.01369	301.00	301.00	301.00	0.00000	0.000	1	0.00	0.00	-17.46	-0.56	17.47	-0.86	0	0	0	0
150511	150105	0.005740	0.035580	0.01927	274.00	274.00	274.00	0.00000	0.000	1	0.00	0.00	4.61	7.32	-4.61	-9.37	0	0	0	0
150106	150351	0.011460	0.059510	0.01781	260.10	260.10	260.10	0.00000	0.000	1	0.00	0.00	13.67	1.70	-13.65	-3.47	0	0	0	0
150106	150355	0.011850	0.071080	0.02440	258.00	258.00	258.00	0.00000	0.000	1	0.00	0.00	-21.39	-1.02	21.45	-1.26	0	0	0	0
150107	150352	0.011290	0.057370	0.03245	233.20	233.20	233.20	0.00000	0.000	1	0.00	0.00	-1.48	-1.67	1.48	-1.84	0	0	0	0
150108	150112	0.019820	0.101990	0.04959	214.20	214.20	214.20	0.00000	0.000	1	0.00	0.00	0.01	-11.47	0.00	6.30	0	0	0	0
150110	150495	0.019610	0.117090	0.08134	288.00	288.00	288.00	0.00000	0.000	1	0.00	0.00	54.94	-10.61	-54.38	5.08	0	0	0	0
150110	150514	0.018430	0.069160	0.02714	288.80	288.80	288.80	0.00000	0.000	1	0.00	0.00	-54.94	10.61	55.47	-11.55	0	0	0	0
150118	150113	0.008260	0.057020	0.03498	312.20	312.20	312.20	0.00000	0.000	1	0.00	0.00	60.13	-11.36	-59.84	9.54	0	0	0	0
150119	150113	0.018810	0.099180	0.03131	280.00	280.00	280.00	0.00000	0.000	1	0.00	0.00	31.11	-7.19	-30.94	4.72	0	0	0	0
150114	150511	0.005160	0.029690	0.02566	275.40	275.40	275.40	0.00000	0.000	1	0.00	0.00	-88.59	8.99	88.97	-9.55	0	0	0	0
150115	150116	0.007500	0.050840	0.01628	359.60	359.60	359.60	0.00000	0.000	1	0.00	0.00	47.52	-9.30	-47.36	8.64	0	0	0	0
150551	150115	0.005050	0.022940	0.01446	337.90	337.90	337.90	0.00000	0.000	1	0.00	0.00	17.98	16.47	-17.95	-17.90	0	0	0	0
150115	190186	0.006970	0.046590	0.01783	342.70	342.70	342.70	0.00000	0.000	1	0.00	0.00	-90.98	19.40	91.54	-17.56	0	0	0	0
150527	150116	0.002160	0.010060	0.00259	358.20	358.20	358.20	0.00000	0.000	1	0.00	0.00	-47.32	8.58	47.36	-8.64	0	0	0	0
150119	150117	0.004280	0.030560	0.01130	295.70	295.70	295.70	0.00000	0.000	1	0.00	0.00	-53.14	3.93	53.26	-4.35	0	0	0	0
150117	150519	0.004390	0.029280	0.02820	302.10	302.10	302.10	0.00000	0.000	1	0.00	0.00	-127.72	18.64	128.40	-17.17	0	0	0	0
150117	150548	0.005800	0.033040	0.00591	255.40	255.40	255.40	0.00000	0.000	1	0.00	0.00	9.67	-1.42	-9.66	0.81	0	0	0	0
240151	150118	0.013640	0.085730	0.05577	295.90	295.90	295.90	0.00000	0.000	1	0.00	0.00	44.69	-10.44	-44.43	6.07	0	0	0	0
150118	240292	0.013830	0.087400	0.03507	316.40	316.40	316.40	0.00000	0.000	1	0.00	0.00	-102.39	20.58	103.80	-15.45	0	0	0	0
150548	150119	0.002640	0.014180	0.00275	302.90	302.90	302.90	0.00000	0.000	1	0.00	0.00	90.96	-10.74	-90.76	11.54	0	0	0	0
150120	150123	0.000750	0.044250	0.00000	230.80	230.80	230.80	1.00000	0.000	1	0.00	0.00	40.41	2.62	-40.40	-1.94	0	0	0	0
150120	150341	0.004000	0.050000	1.50000	1250.00	1250.00	1250.00	0.00000	0.000	1	0.00	0.00	551.22	-51.95	-539.87	32.74	0	0	0	0
150434	150120	0.002210	0.025500	0.29022	1293.10	1293.10	1293.10	0.00000	0.000	1	0.00	0.00	-224.44	28.84	225.50	-47.83	0	0	0	0
150434	150120	0.002210	0.025500	0.29022	1293.10	1293.10	1293.10	0.00000	0.000	1	0.00	0.00	-224.44	28.84	225.50	-47.83	0	0	0	0
150120	150532	0.002000	0.020000	0.31000	1500.00	1500.00	1500.00	0.00000	0.000	1	0.00	0.00	466.05	-89.80	-461.91	97.64	0	0	0	0
240231	150120	0.003000	0.020000	0.28000	1300.00	1300.00	1300.00	0.00000	0.000	1	0.00	0.00	770.87	-55.51	-754.34	135.50	0	0	0	0
240231	150120	0.003000	0.020000	0.28000	1300.00	1300.00	1300.00	0.00000	0.000	1	0.00	0.00	770.87	-55.51	-754.34	135.50	0	0	0	0
150121	150123	0.003240	0.110900	0.00000	123.90	123.90	123.90	1.00000	0.000	1	0.00	0.00	-40.35	-0.25	40.40	1.94	0	0	0	0
150121	150125	0.004480	0.025950	0.05426	345.70	345.70	345.70	0.00000	0.000	1	0.00	0.00	-99.27	15.90	99.70	-19.20	0	0	0	0
150121	150125	0.004480	0.025950	0.05426	345.70	345.70	345.70	0.00000	0.000	1	0.00	0.00	-99.27	15.90	99.70	-19.20	0	0	0	0
150127	150121	0.010850	0.050920	0.02116	321.80	321.80	321.80	0.00000	0.000	1	0.00	0.00	-63.34	18.99	63.79	-19.16	0	0	0	0
150127	150121	0.010850	0.050920	0.02116	321.80	321.80	321.80	0.00000	0.000	1	0.00	0.00	-63.34	18.99	63.79	-19.16	0	0	0	0
150129	150121	0.008460	0.054670	0.01368	298.20	298.20	298.20	0.00000	0.000	1	0.00	0.00	-44.05	11.74	44.22	-12.13	0	0	0	0
150122	150123	0.000000	0.010000	0.00000	50.00	50.00	50.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150125	150124	0.004580	0.030620	0.02337	318.20	318.20	318.20	0.00000	0.000	1	0.00	0.00	64.98	-3.54	-64.80	2.27	0	0	0	0
150126	150124	0.009240	0.054560	0.02410	315.80	315.80	315.80	0.00000	0.000	1	0.00	0.00	-24.43	11.77	24.50	-13.95	0	0	0	0
150128	150125	0.010100	0.075950	0.01560	313.80	313.80	313.80	0.00000	0.000	1	0.00	0.00	-51.82	15.76	52.10	-15.35	0	0	0	0
240145	150125	0.011000	0.069330	0.02109	372.50	372.50	372.50	0.00000	0.000	1	0.00	0.00	162.08	-13.45	-159.37	28.27	0	0	0	0
240145	150125	0.011000	0.069330	0.02109	372.50	372.50	372.50	0.00000	0.000	1	0.00	0.00	162.08	-13.45	-159.37	28.27	0	0	0	0
150128	150129	0.008260	0.058470	0.02548	290.40	290.40	290.40	0.00000	0.000	1	0.00	0.00	19.29	2.30	-19.26	-4.83	0	0	0	0
150491	150129	0.009060	0.045850	0.01703	304.50	304.50	304.50	0.00000	0.000	1	0.00	0.00	-40.75	13.87	40.91	-14.90	0	0	0	0
150134	150130	0.007490	0.021400	0.00199	105.90	105.90	105.90	0.00000	0.000	1	0.00	0.00	36.90	-5.40	-36.79	5.50	0	0	0	0
150130	150349	0.029140	0.056600	0.00233	100.30	100.30	100.30	0.00000	0.000	1	0.00	0.00	22.99	-7.99	-22.82	8.10	0	0	0	0
150131	150132	0.024960	0.047210	0.00087	113.50	113.50	113.50	0.00000	0.000	1	0.00	0.00	48.81	-0.42	-48.23	1.42	0	0	0	0
170082	150131	0.014700	0.036240	0.00732	115.20	115.20	115.20	0.00000	0.000	1	0.00	0.00	51.20	-0.12	-50.84	0.27	0	0	0	0
150132	150134	0.031880	0.069920	0.00482	108.00	108.00	108.00	0.00000	0.000	1	0.00	0.00	40.43	-3.91	-39.91	4.57	0	0	0	0
150133	150135	0.021880	0.045160	0.00131	57.50	57.50	57.50	0.00000	0.000	1	0.00	0.00	-0.87	9.14	0.89	-9.24	0	0	0	0
150135	150252	0.014570	0.041940	0.00203	66.50	66.50	66.50	0.00000	0.000	1	0.00	0.00	-4.20	8.64	4.21	-8.82	0	0	0	0
150136	150142	0.008830	0.023090	0.00104	129.10	129.10	129.10	0.00000	0.000	1	0.00	0.00	13.24	36.79	-13.11	-36.57	0	0	0	0
150147	150136	0.003840	0.010180	0.00075	180.00	180.00	180.00	0.00000	0.000	1	0.00	0.00	35.21	-95.43	-34.84	96.35	0	0	0	0
150137	150140	0.003310	0.095530	0.00000	123.50	123.50	123.50	1.00000	0.000	1	0.00	0.00	31.41	0.15	-31.38	0.76	0	0	0	0
150342	150137	0.003230	0.017210	0.00787	278.60	278.60	278.60	0.00000	0.000	1	0.00	0.00	150.51	-2.59	-149.81	5.52	0	0	0	0
150137	260022	0.002850	0.014280	0.00379	274.40	274.40	274.40	0.00000	0.000	1	0.00	0.00	118.39	-5.67	-118.01	7.23	0	0	0	0
150138	150140	0.005020	0.111020	0.00000	76.30	76.30	76.30	1.00000	0.000	1	0.00	0.00	-31.33	1.82	31.38	-0.76	0	0	0	0
150145	150138	0.005620	0.015010	0.00145	109.40	109.40	109.40	0.00000	0.000	1	0.00	0.00	-3.23	10.39	3.23	-10.52	0	0	0	0
150139	150140	0.000000	0.010000	0.00000	100.00	100.00	100.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150142	150141	0.001850	0.050260	0.00000	104.80	104.80	104.80	1.00000	0.000	1	0.00	0.00	-33.99	22.37	34.02	-21.58	0	0	0	0
150141	150222	0.001800	0.008170	0.04965	268.40	268.40	268.40	0.00000	0.000	1	0.00	0.00	-48.73	13.99	48.77	-18.89	0	0	0	0
260024	150141	0.003300	0.015990	0.00983	252.20	252.20	252.20	0.00000	0.000	1	0.00	0.00	-14.70	-8.56	14.71	7.60	0	0	0	0
150144	150143	0.001720	0.048590	0.00000	214.60	214.60	214.60	1.00000	0.000	1	0.00	0.00	-55.74	12.95	55.79	-11.43	0	0	0	0
150143	150226	0.001900	0.012480	0.00878	258.40	258.40	258.40	0.00000	0.000	1	0.00	0.00	-55.79	11.43	55.85	-11.94	0	0	0	0
150144	150146	0.007570	0.020950	0.00062	107.90	107.90	107.90	0.00000	0.000	1	0.00	0.00	-4.69	9.30	4.70	-9.34	0	0	0	0
260027	150144	0.010470	0.025030	0.00159	126.40	126.40	126.40	0.00000	0.000	1	0.00	0.00	-23.90	27.20	24.03	-27.05	0	0	0	0
150147	150145	0.015550	0.029250	0.00076	136.60	136.60	136.60	0.00000	0.000	1	0.00	0.00	-42.94	60.13	43.75	-58.69	0	0	0	0
150218	150145	0.011090	0.031970	0.00192	132.00	132.00	132.00	0.00000	0.000	1	0.00	0.00	-0.40	-26.49	0.48	26.52	0	0	0	0
150145	150348	0.038810	0.077350	0.00787	126.90	126.90	126.90	0.00000	0.000	1	0.00	0.00	-69.10	15.29	70.99	-12.36	0	0	0	0
150227	150146	0.010360	0.023360	0.00410	140.40	140.40	140.40	0.00000	0.000	1	0.00	0.00	56.53	-27.80	-56.14	28.27	0	0	0	0
150146	260027	0.010420	0.030790	0.00238	121.40	121.40	121.40	0.00000	0.000	1	0.00	0.00	24.94	-27.43	-24.80	27.58	0	0	0	0
150147	150215	0.018510	0.044960	0.00493	101.80	101.80	101.80	0.00000	0.000	1	0.00	0.00	-17.77	34.02	18.03	-33.90	0	0	0	0
150148	150151	0.002580	0.074700	0.00000	123.30	123.30	123.30	1.00000	0.000	1	0.00	0.00	34.21	4.80	-34.18	-3.94	0	0	0	0
150421	150148	0.002660	0.018540	0.00969	294.80	294.80	294.80	0.00000	0.000	1	0.00	0.00	102.89	-0.82	-102.62	1.70	0	0	0	0
150149	150151	0.008950	0.215880	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	-34.07	-1.46	34.18	3.94	0	0	0	0
150149	150156	0.024630	0.044450	0.00193	123.10	123.10	123.10	0.00000	0.000	1	0.00	0.00	-35.57	0.22	35.88	0.14	0	0	0	0
150149	150302	0.015930	0.035290	0.00428	135.10	135.10	135.10	0.00000	0.000	1	0.00	0.00	36.55	-10.55	-36.32	10.62	0	0	0	0
150150	150151	0.000000	0.010000	0.00000	100.00	100.00	100.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150153	150152	0.000530	0.023700	0.00000	489.20	489.20	489.20	1.00000	0.000	1	0.00	0.00	-292.71	-47.48	293.15	67.14	0	0	0	0
150153	150152	0.000530	0.023700	0.00000	489.20	489.20	489.20	1.00000	0.000	1	0.00	0.00	-292.71	-47.48	293.15	67.14	0	0	0	0
150152	150265	0.000670	0.007900	0.13874	1425.10	1425.10	1425.10	0.00000	0.000	1	0.00	0.00	540.97	-58.37	-539.16	64.61	0	0	0	0
150152	150265	0.000670	0.007900	0.13874	1425.10	1425.10	1425.10	0.00000	0.000	1	0.00	0.00	540.97	-58.37	-539.16	64.61	0	0	0	0
150152	150487	0.001110	0.012920	0.31787	1500.00	1500.00	1500.00	0.00000	0.000	1	0.00	0.00	-919.87	132.52	928.72	-64.17	0	0	0	0
150152	150487	0.001110	0.012920	0.31787	1500.00	1500.00	1500.00	0.00000	0.000	1	0.00	0.00	-919.87	132.52	928.72	-64.17	0	0	0	0
150152	150487	0.001110	0.012920	0.31787	1500.00	1500.00	1500.00	0.00000	0.000	1	0.00	0.00	-919.87	132.52	928.72	-64.17	0	0	0	0
150152	260137	0.001080	0.013710	0.23994	1400.40	1400.40	1400.40	0.00000	0.000	1	0.00	0.00	545.69	-38.31	-542.73	49.67	0	0	0	0
150152	260137	0.001080	0.013710	0.23994	1400.40	1400.40	1400.40	0.00000	0.000	1	0.00	0.00	545.69	-38.31	-542.73	49.67	0	0	0	0
150154	150153	0.002250	0.073400	0.00000	263.90	263.90	263.90	1.00000	0.000	1	0.00	0.00	-102.58	-7.71	102.81	15.18	0	0	0	0
150153	150297	0.005760	0.029120	0.02279	307.80	307.80	307.80	0.00000	0.000	1	0.00	0.00	194.40	13.34	-192.34	-5.28	0	0	0	0
150153	150297	0.005760	0.029120	0.02279	307.80	307.80	307.80	0.00000	0.000	1	0.00	0.00	194.40	13.34	-192.34	-5.28	0	0	0	0
150155	150154	0.061600	0.136660	0.00171	130.00	130.00	130.00	0.00000	0.000	1	0.00	0.00	-9.66	0.94	9.72	-0.99	0	0	0	0
150154	150157	0.016320	0.039570	0.00244	132.50	132.50	132.50	0.00000	0.000	1	0.00	0.00	51.07	-5.50	-50.65	6.26	0	0	0	0
150156	150155	0.028650	0.064640	0.00230	132.10	132.10	132.10	0.00000	0.000	1	0.00	0.00	-4.15	2.07	4.16	-2.29	0	0	0	0
150264	150156	0.021690	0.058640	0.00168	145.60	145.60	145.60	0.00000	0.000	1	0.00	0.00	44.44	6.40	-44.03	-5.45	0	0	0	0
150290	150157	0.027070	0.066160	0.00322	125.10	125.10	125.10	0.00000	0.000	1	0.00	0.00	-35.29	10.79	35.65	-10.24	0	0	0	0
150158	150164	0.045390	0.093040	0.00357	137.10	137.10	137.10	0.00000	0.000	1	0.00	0.00	-27.16	1.13	27.49	-0.82	0	0	0	0
150158	150174	0.017150	0.038490	0.00109	102.20	102.20	102.20	0.00000	0.000	1	0.00	0.00	3.03	-3.05	-3.03	2.95	0	0	0	0
150158	150175	0.010750	0.027970	0.00289	109.90	109.90	109.90	0.00000	0.000	1	0.00	0.00	11.13	-1.53	-11.12	1.27	0	0	0	0
150175	150159	0.003130	0.008460	0.00918	103.50	103.50	103.50	0.00000	0.000	1	0.00	0.00	2.76	0.13	-2.76	-1.06	0	0	0	0
150159	150183	0.049690	0.122370	0.00392	98.10	98.10	98.10	0.00000	0.000	1	0.00	0.00	-24.34	-6.13	24.64	6.48	0	0	0	0
150160	150162	0.014250	0.036560	0.00135	91.20	91.20	91.20	0.00000	0.000	1	0.00	0.00	5.64	-10.28	-5.62	10.19	0	0	0	0
150160	150174	0.017460	0.047370	0.00273	98.90	98.90	98.90	0.00000	0.000	1	0.00	0.00	-11.34	8.55	11.37	-8.74	0	0	0	0
150162	150161	0.001020	0.032550	0.00000	181.40	181.40	181.40	1.00000	0.000	1	0.00	0.00	-50.52	6.16	50.54	-5.35	0	0	0	0
150161	150173	0.004600	0.022300	0.01013	268.20	268.20	268.20	0.00000	0.000	1	0.00	0.00	-92.60	6.68	92.99	-5.85	0	0	0	0
260088	150161	0.003190	0.016530	0.02237	254.70	254.70	254.70	0.00000	0.000	1	0.00	0.00	-42.00	-0.68	42.06	-1.33	0	0	0	0
150176	150162	0.034730	0.069250	0.00158	97.70	97.70	97.70	0.00000	0.000	1	0.00	0.00	-8.52	-5.20	8.56	5.11	0	0	0	0
150162	150245	0.021260	0.057400	0.00154	120.00	120.00	120.00	0.00000	0.000	1	0.00	0.00	8.38	-28.42	-8.20	28.74	0	0	0	0
150162	260089	0.017400	0.044890	0.00518	100.70	100.70	100.70	0.00000	0.000	1	0.00	0.00	19.80	0.76	-19.73	-1.12	0	0	0	0
150163	150172	0.010810	0.029010	0.00175	121.20	121.20	121.20	0.00000	0.000	1	0.00	0.00	-51.59	-2.61	51.87	3.18	0	0	0	0
150174	150163	0.010360	0.023470	0.00129	108.30	108.30	108.30	0.00000	0.000	1	0.00	0.00	-31.79	1.29	31.89	-1.19	0	0	0	0
150169	150164	0.010450	0.028920	0.00127	152.30	152.30	152.30	0.00000	0.000	1	0.00	0.00	58.24	-7.08	-57.90	7.90	0	0	0	0
150164	260096	0.047090	0.068420	0.00582	125.30	125.30	125.30	0.00000	0.000	1	0.00	0.00	23.91	-9.03	-23.61	8.85	0	0	0	0
150170	150165	0.037590	0.090290	0.00458	78.20	78.20	78.20	0.00000	0.000	1	0.00	0.00	0.46	-1.09	-0.46	0.62	0	0	0	0
150165	150198	0.046180	0.142010	0.00399	74.90	74.90	74.90	0.00000	0.000	1	0.00	0.00	-3.96	-1.90	3.97	1.51	0	0	0	0
150170	150166	0.038630	0.098110	0.00444	80.50	80.50	80.50	0.00000	0.000	1	0.00	0.00	-2.26	0.79	2.26	-1.25	0	0	0	0
150172	150166	0.045950	0.107990	0.00243	81.60	81.60	81.60	0.00000	0.000	1	0.00	0.00	5.59	-0.42	-5.57	0.20	0	0	0	0
150167	150169	0.051750	0.137010	0.00586	135.60	135.60	135.60	0.00000	0.000	1	0.00	0.00	-9.83	1.40	9.88	-1.88	0	0	0	0
150167	150172	0.045470	0.099880	0.00919	133.50	133.50	133.50	0.00000	0.000	1	0.00	0.00	8.03	-1.62	-8.00	0.72	0	0	0	0
150169	150168	0.001870	0.064540	0.00000	219.40	219.40	219.40	1.00000	0.000	1	0.00	0.00	-57.23	-0.45	57.29	2.46	0	0	0	0
150169	210201	0.158320	0.411790	0.01843	154.50	154.50	154.50	0.00000	0.000	1	0.00	0.00	-17.39	7.98	17.97	-8.41	0	0	0	0
150172	150171	0.002220	0.060660	0.00000	200.30	200.30	200.30	1.00000	0.000	1	0.00	0.00	-51.41	-4.09	51.47	5.64	0	0	0	0
150173	150171	0.003580	0.017440	0.00638	278.60	278.60	278.60	0.00000	0.000	1	0.00	0.00	-151.85	-7.09	152.65	10.32	0	0	0	0
150171	150379	0.016530	0.086210	0.01846	271.40	271.40	271.40	0.00000	0.000	1	0.00	0.00	-60.80	-0.86	61.39	1.95	0	0	0	0
150461	150171	0.003400	0.019070	0.01125	286.90	286.90	286.90	0.00000	0.000	1	0.00	0.00	143.99	17.69	-143.32	-15.10	0	0	0	0
150174	150173	0.001650	0.046140	0.00000	183.90	183.90	183.90	1.00000	0.000	1	0.00	0.00	-58.80	-11.32	58.86	12.94	0	0	0	0
150174	150175	0.006160	0.018320	0.00083	90.70	90.70	90.70	0.00000	0.000	1	0.00	0.00	10.15	4.42	-10.14	-4.48	0	0	0	0
150177	150176	0.014970	0.035690	0.00146	118.50	118.50	118.50	0.00000	0.000	1	0.00	0.00	-27.97	2.88	28.09	-2.74	0	0	0	0
150194	150176	0.013080	0.040320	0.00224	116.20	116.20	116.20	0.00000	0.000	1	0.00	0.00	27.06	-5.31	-26.97	5.38	0	0	0	0
150177	150192	0.006850	0.019790	0.00162	112.30	112.30	112.30	0.00000	0.000	1	0.00	0.00	19.87	-5.74	-19.84	5.66	0	0	0	0
150178	150180	0.007950	0.023050	0.00055	115.80	115.80	115.80	0.00000	0.000	1	0.00	0.00	-15.65	-13.92	15.69	13.97	0	0	0	0
150197	150178	0.006780	0.017230	0.00068	105.10	105.10	105.10	0.00000	0.000	1	0.00	0.00	4.76	-11.18	-4.75	11.13	0	0	0	0
150180	150179	0.001800	0.044580	0.00000	350.20	350.20	350.20	1.00000	0.000	1	0.00	0.00	-142.50	-10.49	142.86	19.36	0	0	0	0
150179	150190	0.002430	0.015120	0.00940	290.50	290.50	290.50	0.00000	0.000	1	0.00	0.00	-129.73	7.51	130.12	-6.05	0	0	0	0
150277	150179	0.002860	0.015810	0.00494	301.80	301.80	301.80	0.00000	0.000	1	0.00	0.00	-172.96	-2.06	173.79	6.12	0	0	0	0
150277	150179	0.002860	0.015810	0.00494	301.80	301.80	301.80	0.00000	0.000	1	0.00	0.00	-172.96	-2.06	173.79	6.12	0	0	0	0
150179	150346	0.002440	0.009330	0.04910	286.30	286.30	286.30	0.00000	0.000	1	0.00	0.00	-1.62	-40.44	1.65	35.42	0	0	0	0
150179	150461	0.004780	0.031070	0.02406	312.70	312.70	312.70	0.00000	0.000	1	0.00	0.00	-179.55	0.66	181.03	6.39	0	0	0	0
150179	150461	0.004780	0.031070	0.02406	312.70	312.70	312.70	0.00000	0.000	1	0.00	0.00	-179.55	0.66	181.03	6.39	0	0	0	0
150181	150180	0.011190	0.025490	0.00057	142.30	142.30	142.30	0.00000	0.000	1	0.00	0.00	-72.36	16.97	72.97	-15.64	0	0	0	0
150180	150332	0.007960	0.024990	0.00387	111.60	111.60	111.60	0.00000	0.000	1	0.00	0.00	22.05	2.07	-22.01	-2.34	0	0	0	0
150280	150181	0.015240	0.029490	0.00167	125.00	125.00	125.00	0.00000	0.000	1	0.00	0.00	-38.06	10.89	38.29	-10.61	0	0	0	0
150181	260072	0.038100	0.094660	0.00639	105.30	105.30	105.30	0.00000	0.000	1	0.00	0.00	25.27	-9.45	-25.00	9.47	0	0	0	0
150183	150182	0.001460	0.042620	0.00000	308.30	308.30	308.30	1.00000	0.000	1	0.00	0.00	-124.82	-22.24	125.04	28.72	0	0	0	0
150182	150405	0.014850	0.063370	0.01689	253.80	253.80	253.80	0.00000	0.000	1	0.00	0.00	-35.41	12.87	35.61	-13.85	0	0	0	0
150185	150183	0.030660	0.066860	0.00293	82.70	82.70	82.70	0.00000	0.000	1	0.00	0.00	-9.51	-2.49	9.54	2.24	0	0	0	0
150183	150187	0.024060	0.052470	0.00598	129.50	129.50	129.50	0.00000	0.000	1	0.00	0.00	42.69	0.11	-42.27	0.16	0	0	0	0
150183	150189	0.023700	0.044670	0.00169	105.90	105.90	105.90	0.00000	0.000	1	0.00	0.00	34.55	9.16	-34.27	-8.79	0	0	0	0
150191	150184	0.005820	0.013550	0.00207	112.10	112.10	112.10	0.00000	0.000	1	0.00	0.00	38.14	1.58	-38.06	-1.61	0	0	0	0
150184	150194	0.024660	0.057590	0.00137	110.20	110.20	110.20	0.00000	0.000	1	0.00	0.00	35.50	0.86	-35.20	-0.30	0	0	0	0
150185	150198	0.018450	0.035710	0.00079	79.70	79.70	79.70	0.00000	0.000	1	0.00	0.00	5.62	1.59	-5.62	-1.66	0	0	0	0
150189	150186	0.017350	0.052830	0.00137	103.20	103.20	103.20	0.00000	0.000	1	0.00	0.00	28.87	7.44	-28.72	-7.13	0	0	0	0
150186	150194	0.012220	0.035060	0.00213	91.00	91.00	91.00	0.00000	0.000	1	0.00	0.00	-0.68	-7.26	0.69	7.06	0	0	0	0
150188	150187	0.029870	0.085690	0.00154	126.70	126.70	126.70	0.00000	0.000	1	0.00	0.00	-37.44	1.72	37.85	-0.69	0	0	0	0
150188	150197	0.017690	0.039710	0.00128	116.20	116.20	116.20	0.00000	0.000	1	0.00	0.00	20.94	-6.42	-20.86	6.48	0	0	0	0
150191	150190	0.001630	0.047800	0.00000	206.00	206.00	206.00	1.00000	0.000	1	0.00	0.00	-46.24	-3.76	46.27	4.75	0	0	0	0
150190	150409	0.010190	0.065660	0.03463	277.00	277.00	277.00	0.00000	0.000	1	0.00	0.00	-92.59	-0.99	93.42	2.68	0	0	0	0
150282	150192	0.011280	0.031950	0.00183	108.90	108.90	108.90	0.00000	0.000	1	0.00	0.00	-14.12	7.43	14.14	-7.54	0	0	0	0
150193	150196	0.004300	0.098180	0.00000	118.50	118.50	118.50	1.00000	0.000	1	0.00	0.00	21.01	6.56	-20.99	-6.11	0	0	0	0
150193	150346	0.002680	0.017110	0.05237	308.00	308.00	308.00	0.00000	0.000	1	0.00	0.00	167.36	-10.28	-166.64	9.30	0	0	0	0
150193	150346	0.002680	0.017110	0.05237	308.00	308.00	308.00	0.00000	0.000	1	0.00	0.00	167.36	-10.28	-166.64	9.30	0	0	0	0
150461	150193	0.002220	0.015660	0.01178	310.00	310.00	310.00	0.00000	0.000	1	0.00	0.00	178.53	-3.56	-177.86	7.00	0	0	0	0
150461	150193	0.002220	0.015660	0.01178	310.00	310.00	310.00	0.00000	0.000	1	0.00	0.00	178.53	-3.56	-177.86	7.00	0	0	0	0
150194	150196	0.008250	0.168880	0.00000	74.80	74.80	74.80	1.00000	0.000	1	0.00	0.00	-20.96	-5.34	20.99	6.11	0	0	0	0
150195	150196	0.000000	0.010000	0.00000	25.00	25.00	25.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150205	150199	0.010920	0.022040	0.00119	128.90	128.90	128.90	0.00000	0.000	1	0.00	0.00	-11.71	5.75	11.73	-5.83	0	0	0	0
150199	150300	0.009490	0.025930	0.00323	116.40	116.40	116.40	0.00000	0.000	1	0.00	0.00	-35.03	-0.97	35.14	0.97	0	0	0	0
150201	150200	0.001370	0.040020	0.00000	242.60	242.60	242.60	1.00000	0.000	1	0.00	0.00	-87.99	17.41	88.10	-14.28	0	0	0	0
150286	150200	0.003030	0.012010	0.00975	260.70	260.70	260.70	0.00000	0.000	1	0.00	0.00	88.33	-14.34	-88.10	14.28	0	0	0	0
150208	150201	0.010570	0.028310	0.00056	135.70	135.70	135.70	0.00000	0.000	1	0.00	0.00	-7.92	-20.40	7.97	20.48	0	0	0	0
150201	150217	0.005710	0.016820	0.00088	141.30	141.30	141.30	0.00000	0.000	1	0.00	0.00	51.42	-45.18	-51.16	45.86	0	0	0	0
150203	150202	0.001680	0.054070	0.00000	255.80	255.80	255.80	1.00000	0.000	1	0.00	0.00	-78.82	-18.35	78.93	21.85	0	0	0	0
150202	150211	0.000820	0.006510	0.00482	300.80	300.80	300.80	0.00000	0.000	1	0.00	0.00	-69.67	19.74	69.71	-19.90	0	0	0	0
150219	150202	0.002070	0.010990	0.00684	328.90	328.90	328.90	0.00000	0.000	1	0.00	0.00	-183.88	16.50	184.56	-13.57	0	0	0	0
150219	150202	0.002070	0.010990	0.00684	328.90	328.90	328.90	0.00000	0.000	1	0.00	0.00	-183.88	16.50	184.56	-13.57	0	0	0	0
150202	150307	0.003650	0.020640	0.01981	341.90	341.90	341.90	0.00000	0.000	1	0.00	0.00	-189.20	-7.23	190.46	12.31	0	0	0	0
150202	150307	0.003650	0.020640	0.01981	341.90	341.90	341.90	0.00000	0.000	1	0.00	0.00	-189.20	-7.23	190.46	12.31	0	0	0	0
150204	150203	0.005370	0.013590	0.00182	147.50	147.50	147.50	0.00000	0.000	1	0.00	0.00	-41.04	-1.44	41.13	1.49	0	0	0	0
150203	150218	0.006870	0.020930	0.00314	105.30	105.30	105.30	0.00000	0.000	1	0.00	0.00	-16.64	-9.66	16.67	9.42	0	0	0	0
150203	150221	0.006950	0.020190	0.00251	122.60	122.60	122.60	0.00000	0.000	1	0.00	0.00	15.63	13.92	-15.60	-14.09	0	0	0	0
150220	150204	0.007300	0.017090	0.00081	140.10	140.10	140.10	0.00000	0.000	1	0.00	0.00	6.58	17.13	-6.56	-17.16	0	0	0	0
150205	150216	0.016310	0.037620	0.00429	134.80	134.80	134.80	0.00000	0.000	1	0.00	0.00	-4.09	-10.08	4.11	9.70	0	0	0	0
150207	150206	0.009180	0.020350	0.00105	139.20	139.20	139.20	0.00000	0.000	1	0.00	0.00	-25.91	29.68	26.04	-29.49	0	0	0	0
150206	150210	0.010430	0.026940	0.00104	145.20	145.20	145.20	0.00000	0.000	1	0.00	0.00	-51.34	20.99	51.65	-20.30	0	0	0	0
150305	150207	0.011700	0.025350	0.00172	134.10	134.10	134.10	0.00000	0.000	1	0.00	0.00	-9.48	33.02	9.61	-32.92	0	0	0	0
150208	150220	0.007290	0.018550	0.00186	132.60	132.60	132.60	0.00000	0.000	1	0.00	0.00	1.21	12.53	-1.19	-12.69	0	0	0	0
150208	150301	0.018370	0.052150	0.00657	119.60	119.60	119.60	0.00000	0.000	1	0.00	0.00	-15.18	0.57	15.23	-1.12	0	0	0	0
150212	150209	0.016400	0.034890	0.00105	125.80	125.80	125.80	0.00000	0.000	1	0.00	0.00	41.97	5.22	-41.69	-4.71	0	0	0	0
150209	150221	0.003500	0.011660	0.00087	115.20	115.20	115.20	0.00000	0.000	1	0.00	0.00	19.79	0.12	-19.77	-0.16	0	0	0	0
150210	150335	0.003260	0.008970	0.00298	123.20	123.20	123.20	0.00000	0.000	1	0.00	0.00	-37.29	-6.20	37.33	6.01	0	0	0	0
150210	150338	0.006560	0.017070	0.00307	135.40	135.40	135.40	0.00000	0.000	1	0.00	0.00	-32.16	22.61	32.26	-22.67	0	0	0	0
150212	150211	0.000900	0.026730	0.00000	336.50	336.50	336.50	1.00000	0.000	1	0.00	0.00	-124.28	-16.53	124.41	20.65	0	0	0	0
150211	150337	0.001580	0.010240	0.00375	302.30	302.30	302.30	0.00000	0.000	1	0.00	0.00	-131.14	18.39	131.41	-17.04	0	0	0	0
150344	150211	0.001560	0.013490	0.01095	318.40	318.40	318.40	0.00000	0.000	1	0.00	0.00	87.44	9.55	-87.32	-9.68	0	0	0	0
150344	150211	0.001560	0.013490	0.01095	318.40	318.40	318.40	0.00000	0.000	1	0.00	0.00	87.44	9.55	-87.32	-9.68	0	0	0	0
150211	260141	0.002260	0.012390	0.09302	279.60	279.60	279.60	0.00000	0.000	1	0.00	0.00	111.66	0.22	-111.39	-8.30	0	0	0	0
150218	150212	0.008740	0.027070	0.00134	133.00	133.00	133.00	0.00000	0.000	1	0.00	0.00	-39.66	4.67	39.80	-4.39	0	0	0	0
150214	150213	0.001970	0.057470	0.00000	217.40	217.40	217.40	1.00000	0.000	1	0.00	0.00	-57.58	11.02	57.65	-9.12	0	0	0	0
150213	150219	0.001310	0.007300	0.01091	317.60	317.60	317.60	0.00000	0.000	1	0.00	0.00	-149.06	27.52	149.35	-27.02	0	0	0	0
150213	150219	0.001310	0.007300	0.01091	317.60	317.60	317.60	0.00000	0.000	1	0.00	0.00	-149.06	27.52	149.35	-27.02	0	0	0	0
150213	150222	0.002690	0.014220	0.00672	307.80	307.80	307.80	0.00000	0.000	1	0.00	0.00	120.24	-22.96	-119.84	24.34	0	0	0	0
150213	150222	0.002690	0.014220	0.00672	307.80	307.80	307.80	0.00000	0.000	1	0.00	0.00	120.24	-22.96	-119.84	24.34	0	0	0	0
150214	150244	0.006270	0.014610	0.00129	136.90	136.90	136.90	0.00000	0.000	1	0.00	0.00	28.08	-19.62	-28.01	19.65	0	0	0	0
150215	150285	0.020970	0.064640	0.00232	111.00	111.00	111.00	0.00000	0.000	1	0.00	0.00	-21.85	13.08	21.98	-12.91	0	0	0	0
150215	150303	0.012320	0.031930	0.00825	118.40	118.40	118.40	0.00000	0.000	1	0.00	0.00	-24.09	12.79	24.18	-13.40	0	0	0	0
150221	150216	0.009560	0.016890	0.00080	140.30	140.30	140.30	0.00000	0.000	1	0.00	0.00	23.38	11.39	-23.31	-11.35	0	0	0	0
150306	150217	0.003920	0.011090	0.00196	137.70	137.70	137.70	0.00000	0.000	1	0.00	0.00	-37.11	50.57	37.26	-50.36	0	0	0	0
150220	150219	0.001350	0.040450	0.00000	246.00	246.00	246.00	1.00000	0.000	1	0.00	0.00	-68.99	-18.99	69.06	21.04	0	0	0	0
150223	150222	0.001370	0.037920	0.00000	195.20	195.20	195.20	1.00000	0.000	1	0.00	0.00	-54.05	26.78	54.09	-25.46	0	0	0	0
150226	150222	0.002130	0.012010	0.00488	278.10	278.10	278.10	0.00000	0.000	1	0.00	0.00	-91.01	19.04	91.19	-18.54	0	0	0	0
150222	150229	0.002650	0.013800	0.00498	251.50	251.50	251.50	0.00000	0.000	1	0.00	0.00	45.63	14.22	-45.58	-14.42	0	0	0	0
150223	150242	0.006900	0.015890	0.00203	119.30	119.30	119.30	0.00000	0.000	1	0.00	0.00	14.55	-36.63	-14.45	36.65	0	0	0	0
150224	150271	0.025870	0.061870	0.00394	128.40	128.40	128.40	0.00000	0.000	1	0.00	0.00	-39.78	18.89	40.26	-18.15	0	0	0	0
150224	260140	0.017420	0.035430	0.00672	116.00	116.00	116.00	0.00000	0.000	1	0.00	0.00	11.48	-23.22	-11.37	22.74	0	0	0	0
150225	150228	0.005050	0.012870	0.00103	103.60	103.60	103.60	0.00000	0.000	1	0.00	0.00	3.36	-27.57	-3.33	27.56	0	0	0	0
150225	150240	0.007030	0.019840	0.00064	118.50	118.50	118.50	0.00000	0.000	1	0.00	0.00	-32.66	18.46	32.76	-18.26	0	0	0	0
150227	150226	0.001300	0.047410	0.00000	124.00	124.00	124.00	1.00000	0.000	1	0.00	0.00	-35.14	7.70	35.15	-7.10	0	0	0	0
150227	150236	0.003840	0.009350	0.01054	144.00	144.00	144.00	0.00000	0.000	1	0.00	0.00	-67.72	-14.72	67.90	14.05	0	0	0	0
150227	260087	0.012620	0.032340	0.00134	121.70	121.70	121.70	0.00000	0.000	1	0.00	0.00	3.72	20.04	-3.67	-20.05	0	0	0	0
150228	150269	0.010130	0.024900	0.00462	123.10	123.10	123.10	0.00000	0.000	1	0.00	0.00	-26.07	21.89	26.19	-22.10	0	0	0	0
150230	150229	0.001540	0.050610	0.00000	170.40	170.40	170.40	1.00000	0.000	1	0.00	0.00	-45.54	-13.29	45.58	14.42	0	0	0	0
150241	150230	0.008300	0.021260	0.00149	111.70	111.70	111.70	0.00000	0.000	1	0.00	0.00	-12.53	-4.10	12.54	3.99	0	0	0	0
150231	150237	0.010940	0.025240	0.00066	133.90	133.90	133.90	0.00000	0.000	1	0.00	0.00	18.20	8.87	-18.15	-8.83	0	0	0	0
150231	150243	0.011100	0.023900	0.00255	140.20	140.20	140.20	0.00000	0.000	1	0.00	0.00	-38.50	-14.97	38.68	15.11	0	0	0	0
150241	150232	0.011830	0.027310	0.00055	111.60	111.60	111.60	0.00000	0.000	1	0.00	0.00	-6.27	1.09	6.28	-1.14	0	0	0	0
260086	150232	0.010310	0.026740	0.00106	125.80	125.80	125.80	0.00000	0.000	1	0.00	0.00	27.06	5.25	-26.98	-5.16	0	0	0	0
150234	150233	0.009860	0.028050	0.00162	111.40	111.40	111.40	0.00000	0.000	1	0.00	0.00	-6.00	0.21	6.00	-0.37	0	0	0	0
150233	150271	0.020630	0.046370	0.00117	115.00	115.00	115.00	0.00000	0.000	1	0.00	0.00	-24.20	-2.19	24.32	2.33	0	0	0	0
260146	150234	0.008960	0.020600	0.00107	116.70	116.70	116.70	0.00000	0.000	1	0.00	0.00	1.01	1.76	-1.00	-1.86	0	0	0	0
150235	150238	0.005550	0.014270	0.00103	133.60	133.60	133.60	0.00000	0.000	1	0.00	0.00	17.78	-5.67	-17.76	5.62	0	0	0	0
150235	150257	0.052330	0.136750	0.00342	138.50	138.50	138.50	0.00000	0.000	1	0.00	0.00	-31.68	0.67	32.21	0.36	0	0	0	0
150236	150242	0.005370	0.012470	0.00146	116.50	116.50	116.50	0.00000	0.000	1	0.00	0.00	2.03	-54.23	-1.88	54.42	0	0	0	0
150236	150242	0.005370	0.012470	0.00146	116.50	116.50	116.50	0.00000	0.000	1	0.00	0.00	2.03	-54.23	-1.88	54.42	0	0	0	0
150236	150243	0.012160	0.028940	0.00122	149.20	149.20	149.20	0.00000	0.000	1	0.00	0.00	-76.37	67.57	77.58	-64.81	0	0	0	0
150244	150236	0.003170	0.008280	0.00014	130.40	130.40	130.40	0.00000	0.000	1	0.00	0.00	9.91	-24.15	-9.89	24.19	0	0	0	0
150238	150237	0.018090	0.029300	0.00126	128.10	128.10	128.10	0.00000	0.000	1	0.00	0.00	3.46	-10.42	-3.44	10.33	0	0	0	0
150237	150284	0.012910	0.033600	0.00134	132.90	132.90	132.90	0.00000	0.000	1	0.00	0.00	-5.51	-10.60	5.53	10.51	0	0	0	0
150240	150239	0.001560	0.046240	0.00000	199.90	199.90	199.90	1.00000	0.000	1	0.00	0.00	-52.24	3.63	52.28	-2.41	0	0	0	0
150270	150239	0.002470	0.015270	0.00855	296.70	296.70	296.70	0.00000	0.000	1	0.00	0.00	147.24	-14.31	-146.72	16.63	0	0	0	0
150270	150239	0.002470	0.015270	0.00855	296.70	296.70	296.70	0.00000	0.000	1	0.00	0.00	147.24	-14.31	-146.72	16.63	0	0	0	0
150239	260145	0.002210	0.011700	0.00532	257.50	257.50	257.50	0.00000	0.000	1	0.00	0.00	47.41	3.37	-47.36	-3.66	0	0	0	0
150239	260155	0.002310	0.011910	0.03368	286.50	286.50	286.50	0.00000	0.000	1	0.00	0.00	193.75	-34.22	-192.89	35.16	0	0	0	0
150240	150275	0.006700	0.018510	0.00516	121.60	121.60	121.60	0.00000	0.000	1	0.00	0.00	-6.82	8.73	6.83	-9.24	0	0	0	0
150298	150243	0.015220	0.031680	0.00251	157.50	157.50	157.50	0.00000	0.000	1	0.00	0.00	73.12	-18.77	-72.28	20.25	0	0	0	0
150298	150243	0.015220	0.031680	0.00251	157.50	157.50	157.50	0.00000	0.000	1	0.00	0.00	73.12	-18.77	-72.28	20.25	0	0	0	0
150250	150246	0.020310	0.050980	0.00313	145.40	145.40	145.40	0.00000	0.000	1	0.00	0.00	47.98	-5.84	-47.53	6.65	0	0	0	0
150246	170443	0.060480	0.139960	0.00582	143.30	143.30	143.30	0.00000	0.000	1	0.00	0.00	38.13	-8.08	-37.24	9.54	0	0	0	0
150248	150247	0.002070	0.063930	0.00000	165.20	165.20	165.20	1.00000	0.000	1	0.00	0.00	-63.03	3.23	63.11	-0.78	0	0	0	0
150258	150247	0.003300	0.017200	0.01325	252.10	252.10	252.10	0.00000	0.000	1	0.00	0.00	63.24	-1.50	-63.11	0.78	0	0	0	0
150248	150249	0.016980	0.042740	0.00657	137.40	137.40	137.40	0.00000	0.000	1	0.00	0.00	-12.16	1.13	12.19	-1.75	0	0	0	0
150253	150248	0.007330	0.020910	0.00167	117.50	117.50	117.50	0.00000	0.000	1	0.00	0.00	-34.11	9.33	34.19	-9.25	0	0	0	0
150249	150250	0.008220	0.020180	0.02716	154.00	154.00	154.00	0.00000	0.000	1	0.00	0.00	-19.34	-2.63	19.37	-0.13	0	0	0	0
150328	150249	0.036300	0.086800	0.00300	130.30	130.30	130.30	0.00000	0.000	1	0.00	0.00	-0.35	-3.18	0.35	2.88	0	0	0	0
150250	150252	0.033010	0.088170	0.00442	72.70	72.70	72.70	0.00000	0.000	1	0.00	0.00	5.57	-9.04	-5.54	8.67	0	0	0	0
150255	150250	0.030000	0.062960	0.00360	164.50	164.50	164.50	0.00000	0.000	1	0.00	0.00	40.08	-6.12	-39.61	6.72	0	0	0	0
150255	150250	0.030000	0.062960	0.00360	164.50	164.50	164.50	0.00000	0.000	1	0.00	0.00	40.08	-6.12	-39.61	6.72	0	0	0	0
150255	150251	0.036400	0.087300	0.00153	158.30	158.30	158.30	0.00000	0.000	1	0.00	0.00	54.31	-13.89	-53.24	16.31	0	0	0	0
150255	150251	0.036400	0.087300	0.00153	158.30	158.30	158.30	0.00000	0.000	1	0.00	0.00	54.31	-13.89	-53.24	16.31	0	0	0	0
260166	150251	0.011960	0.026240	0.00238	155.70	155.70	155.70	0.00000	0.000	1	0.00	0.00	-49.02	18.14	49.34	-17.70	0	0	0	0
260166	150251	0.011960	0.026240	0.00238	155.70	155.70	155.70	0.00000	0.000	1	0.00	0.00	-49.02	18.14	49.34	-17.70	0	0	0	0
150256	150253	0.036340	0.080840	0.00210	104.60	104.60	104.60	0.00000	0.000	1	0.00	0.00	-22.88	10.51	23.11	-10.23	0	0	0	0
150255	150254	0.001890	0.060410	0.00000	409.00	409.00	409.00	1.00000	0.000	1	0.00	0.00	-111.36	22.72	111.59	-15.37	0	0	0	0
150255	150254	0.001890	0.060410	0.00000	409.00	409.00	409.00	1.00000	0.000	1	0.00	0.00	-111.36	22.72	111.59	-15.37	0	0	0	0
150255	170444	0.040270	0.114400	0.00807	124.00	124.00	124.00	0.00000	0.000	1	0.00	0.00	22.25	-8.06	-22.04	7.80	0	0	0	0
150256	150259	0.019630	0.052370	0.00272	101.70	101.70	101.70	0.00000	0.000	1	0.00	0.00	-19.39	16.91	19.51	-16.86	0	0	0	0
150256	150274	0.023210	0.056270	0.00355	119.80	119.80	119.80	0.00000	0.000	1	0.00	0.00	39.78	-28.02	-39.25	28.93	0	0	0	0
150257	150264	0.025060	0.053580	0.00155	141.70	141.70	141.70	0.00000	0.000	1	0.00	0.00	-47.01	-1.86	47.55	2.85	0	0	0	0
150258	150261	0.005990	0.156080	0.00000	115.20	115.20	115.20	1.00000	0.000	1	0.00	0.00	24.16	2.32	-24.12	-1.44	0	0	0	0
150258	150266	0.002280	0.013370	0.00499	297.20	297.20	297.20	0.00000	0.000	1	0.00	0.00	-134.89	-4.71	135.29	6.52	0	0	0	0
150258	150266	0.002280	0.013370	0.00499	297.20	297.20	297.20	0.00000	0.000	1	0.00	0.00	-134.89	-4.71	135.29	6.52	0	0	0	0
150324	150258	0.002230	0.012590	0.01616	276.50	276.50	276.50	0.00000	0.000	1	0.00	0.00	-121.86	-8.43	122.19	8.56	0	0	0	0
150327	150258	0.004280	0.014970	0.00842	246.60	246.60	246.60	0.00000	0.000	1	0.00	0.00	-60.06	-0.40	60.21	0.04	0	0	0	0
150259	150261	0.007160	0.125010	0.00000	68.60	68.60	68.60	1.00000	0.000	1	0.00	0.00	-24.08	-0.74	24.12	1.44	0	0	0	0
150262	150259	0.010690	0.026080	0.00122	124.70	124.70	124.70	0.00000	0.000	1	0.00	0.00	30.03	-5.68	-29.93	5.79	0	0	0	0
150260	150261	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150262	150267	0.014600	0.038370	0.00108	123.30	123.30	123.30	0.00000	0.000	1	0.00	0.00	-52.83	0.42	53.22	0.51	0	0	0	0
150262	150273	0.011530	0.026810	0.00326	108.80	108.80	108.80	0.00000	0.000	1	0.00	0.00	-15.50	-6.03	15.53	5.77	0	0	0	0
150264	150263	0.002060	0.059820	0.00000	417.30	417.30	417.30	1.00000	0.000	1	0.00	0.00	-113.44	19.88	113.70	-12.36	0	0	0	0
150264	150263	0.002060	0.059820	0.00000	417.30	417.30	417.30	1.00000	0.000	1	0.00	0.00	-113.44	19.88	113.70	-12.36	0	0	0	0
150263	150421	0.001860	0.009460	0.00399	323.80	323.80	323.80	0.00000	0.000	1	0.00	0.00	-113.70	12.36	113.93	-11.59	0	0	0	0
150263	150421	0.001860	0.009460	0.00399	323.80	323.80	323.80	0.00000	0.000	1	0.00	0.00	-113.70	12.36	113.93	-11.59	0	0	0	0
150264	150276	0.023120	0.070050	0.00199	163.80	163.80	163.80	0.00000	0.000	1	0.00	0.00	58.09	-27.65	-57.19	30.18	0	0	0	0
150264	150276	0.023120	0.070050	0.00199	163.80	163.80	163.80	0.00000	0.000	1	0.00	0.00	58.09	-27.65	-57.19	30.18	0	0	0	0
150266	150265	0.000910	0.034440	0.00000	721.80	721.80	721.80	1.00000	0.000	1	0.00	0.00	-422.63	-20.56	424.18	79.24	0	0	0	0
150266	150265	0.000910	0.034440	0.00000	721.80	721.80	721.80	1.00000	0.000	1	0.00	0.00	-422.63	-20.56	424.18	79.24	0	0	0	0
150430	150265	0.000700	0.007330	0.21576	1262.60	1262.60	1262.60	0.00000	0.000	1	0.00	0.00	464.05	-124.51	-462.57	116.50	0	0	0	0
150503	150265	0.004000	0.050000	1.50000	1180.00	1180.00	1180.00	0.00000	0.000	1	0.00	0.00	466.51	-73.63	-458.51	10.16	0	0	0	0
150265	150539	0.001330	0.012310	0.21383	1276.00	1276.00	1276.00	0.00000	0.000	1	0.00	0.00	655.68	8.88	-650.44	16.41	0	0	0	0
260137	150265	0.000520	0.006470	0.18888	1274.40	1274.40	1274.40	0.00000	0.000	1	0.00	0.00	-494.20	19.95	495.37	-26.03	0	0	0	0
150267	150266	0.001650	0.046200	0.00000	332.90	332.90	332.90	1.00000	0.000	1	0.00	0.00	-123.97	3.86	124.21	2.93	0	0	0	0
150266	150272	0.001300	0.007000	0.01027	380.50	380.50	380.50	0.00000	0.000	1	0.00	0.00	225.23	12.57	-224.60	-10.25	0	0	0	0
150266	150272	0.001300	0.007000	0.01027	380.50	380.50	380.50	0.00000	0.000	1	0.00	0.00	225.23	12.57	-224.60	-10.25	0	0	0	0
150267	150268	0.018690	0.035480	0.00140	133.60	133.60	133.60	0.00000	0.000	1	0.00	0.00	47.14	-8.06	-46.74	8.69	0	0	0	0
150273	150268	0.006540	0.020860	0.00065	105.90	105.90	105.90	0.00000	0.000	1	0.00	0.00	7.77	4.32	-7.76	-4.37	0	0	0	0
150275	150268	0.013390	0.034580	0.00064	130.60	130.60	130.60	0.00000	0.000	1	0.00	0.00	-21.13	8.49	21.20	-8.39	0	0	0	0
150273	150269	0.011190	0.029960	0.00077	128.60	128.60	128.60	0.00000	0.000	1	0.00	0.00	35.06	-18.78	-34.89	19.16	0	0	0	0
150271	150270	0.001290	0.040130	0.00000	272.50	272.50	272.50	1.00000	0.000	1	0.00	0.00	-106.38	7.42	106.52	-3.03	0	0	0	0
150270	150272	0.001760	0.011240	0.01188	309.30	309.30	309.30	0.00000	0.000	1	0.00	0.00	-200.50	15.82	201.18	-12.68	0	0	0	0
150270	150272	0.001760	0.011240	0.01188	309.30	309.30	309.30	0.00000	0.000	1	0.00	0.00	-200.50	15.82	201.18	-12.68	0	0	0	0
150273	150272	0.002060	0.056820	0.00000	277.40	277.40	277.40	1.00000	0.000	1	0.00	0.00	-102.45	2.19	102.66	3.55	0	0	0	0
150293	150272	0.003080	0.015540	0.01488	312.90	312.90	312.90	0.00000	0.000	1	0.00	0.00	55.98	-43.12	-55.83	42.32	0	0	0	0
150274	150322	0.029790	0.090410	0.00256	109.10	109.10	109.10	0.00000	0.000	1	0.00	0.00	23.75	-17.29	-23.51	17.76	0	0	0	0
150294	150276	0.010450	0.026530	0.00189	163.30	163.30	163.30	0.00000	0.000	1	0.00	0.00	-47.19	-27.58	47.49	28.14	0	0	0	0
150294	150276	0.010450	0.026530	0.00189	163.30	163.30	163.30	0.00000	0.000	1	0.00	0.00	-47.19	-27.58	47.49	28.14	0	0	0	0
150278	150277	0.002270	0.068360	0.00000	140.40	140.40	140.40	1.00000	0.000	1	0.00	0.00	-40.54	-8.97	40.58	10.13	0	0	0	0
150277	260128	0.004230	0.020940	0.01119	298.40	298.40	298.40	0.00000	0.000	1	0.00	0.00	152.67	-3.00	-151.72	6.58	0	0	0	0
150277	260128	0.004230	0.020940	0.01119	298.40	298.40	298.40	0.00000	0.000	1	0.00	0.00	152.67	-3.00	-151.72	6.58	0	0	0	0
150278	150282	0.011660	0.029510	0.00401	117.20	117.20	117.20	0.00000	0.000	1	0.00	0.00	17.84	3.27	-17.80	-3.59	0	0	0	0
150280	150279	0.018720	0.047760	0.00160	118.20	118.20	118.20	0.00000	0.000	1	0.00	0.00	27.76	-13.30	-27.58	13.59	0	0	0	0
150279	150339	0.018630	0.048000	0.00312	114.60	114.60	114.60	0.00000	0.000	1	0.00	0.00	-28.83	3.54	28.98	-3.46	0	0	0	0
150279	260061	0.038790	0.094260	0.00294	117.20	117.20	117.20	0.00000	0.000	1	0.00	0.00	38.41	-23.43	-37.64	25.00	0	0	0	0
150282	150281	0.017670	0.041750	0.00108	123.70	123.70	123.70	0.00000	0.000	1	0.00	0.00	33.46	-8.94	-33.25	9.33	0	0	0	0
150281	260131	0.010340	0.026610	0.00434	115.70	115.70	115.70	0.00000	0.000	1	0.00	0.00	20.65	-11.89	-20.59	11.60	0	0	0	0
260098	150282	0.023680	0.053240	0.00267	108.40	108.40	108.40	0.00000	0.000	1	0.00	0.00	13.68	-1.73	-13.64	1.56	0	0	0	0
150284	150283	0.000850	0.028330	0.00000	117.40	117.40	117.40	1.00000	0.000	1	0.00	0.00	-49.83	-22.96	49.85	23.81	0	0	0	0
150283	150293	0.002560	0.014920	0.00267	250.30	250.30	250.30	0.00000	0.000	1	0.00	0.00	-49.85	-23.81	49.93	23.97	0	0	0	0
150298	150285	0.014000	0.032370	0.00114	127.60	127.60	127.60	0.00000	0.000	1	0.00	0.00	52.55	-3.53	-52.18	4.28	0	0	0	0
150287	150286	0.002010	0.058680	0.00000	188.10	188.10	188.10	1.00000	0.000	1	0.00	0.00	-55.05	12.84	55.12	-11.03	0	0	0	0
150286	150289	0.002280	0.009990	0.00819	279.50	279.50	279.50	0.00000	0.000	1	0.00	0.00	-143.45	25.36	143.92	-24.12	0	0	0	0
150287	150294	0.011290	0.024710	0.01005	155.40	155.40	155.40	0.00000	0.000	1	0.00	0.00	-15.02	-17.12	15.07	16.20	0	0	0	0
150287	150303	0.007370	0.019960	0.00137	135.50	135.50	135.50	0.00000	0.000	1	0.00	0.00	29.97	2.17	-29.91	-2.14	0	0	0	0
150288	150301	0.009320	0.020340	0.00148	117.60	117.60	117.60	0.00000	0.000	1	0.00	0.00	1.97	-19.37	-1.93	19.29	0	0	0	0
150302	150288	0.011570	0.026120	0.00115	125.10	125.10	125.10	0.00000	0.000	1	0.00	0.00	12.92	-17.02	-12.87	17.03	0	0	0	0
150289	150292	0.002690	0.071650	0.00000	111.60	111.60	111.60	1.00000	0.000	1	0.00	0.00	17.48	-0.12	-17.47	0.34	0	0	0	0
150289	150299	0.002400	0.016050	0.02441	267.80	267.80	267.80	0.00000	0.000	1	0.00	0.00	-21.58	9.19	21.59	-11.60	0	0	0	0
150290	150292	0.010240	0.187070	0.00000	68.50	68.50	68.50	1.00000	0.000	1	0.00	0.00	-17.44	0.90	17.47	-0.34	0	0	0	0
150290	150303	0.013520	0.037230	0.00219	106.00	106.00	106.00	0.00000	0.000	1	0.00	0.00	15.73	-14.85	-15.67	14.79	0	0	0	0
150291	150292	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150293	150296	0.003950	0.090810	0.00000	110.10	110.10	110.10	1.00000	0.000	1	0.00	0.00	0.57	-2.49	-0.57	2.50	0	0	0	0
150293	150419	0.005800	0.048410	0.01765	309.50	309.50	309.50	0.00000	0.000	1	0.00	0.00	-106.47	21.64	107.14	-17.91	0	0	0	0
150294	150296	0.006750	0.144710	0.00000	67.60	67.60	67.60	1.00000	0.000	1	0.00	0.00	-0.57	2.50	0.57	-2.50	0	0	0	0
150301	150294	0.011180	0.025290	0.00156	122.50	122.50	122.50	0.00000	0.000	1	0.00	0.00	-43.19	-27.27	43.48	27.76	0	0	0	0
150295	150296	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150298	150297	0.001160	0.038290	0.00000	397.60	397.60	397.60	1.00000	0.000	1	0.00	0.00	-128.39	10.58	128.58	-4.44	0	0	0	0
150298	150297	0.001160	0.038290	0.00000	397.60	397.60	397.60	1.00000	0.000	1	0.00	0.00	-128.39	10.58	128.58	-4.44	0	0	0	0
150297	150299	0.002470	0.013690	0.00494	285.00	285.00	285.00	0.00000	0.000	1	0.00	0.00	127.52	19.45	-127.12	-17.75	0	0	0	0
150300	150299	0.001560	0.048120	0.00000	251.20	251.20	251.20	1.00000	0.000	1	0.00	0.00	-105.34	-23.69	105.53	29.34	0	0	0	0
150313	150304	0.009400	0.019650	0.00095	105.90	105.90	105.90	0.00000	0.000	1	0.00	0.00	19.62	-21.68	-19.55	21.73	0	0	0	0
150304	150317	0.022180	0.048200	0.00102	117.90	117.90	117.90	0.00000	0.000	1	0.00	0.00	-34.84	21.91	35.19	-21.25	0	0	0	0
150319	150304	0.006620	0.019170	0.00093	127.40	127.40	127.40	0.00000	0.000	1	0.00	0.00	-25.11	47.81	25.29	-47.40	0	0	0	0
150317	150305	0.007300	0.017660	0.00178	121.50	121.50	121.50	0.00000	0.000	1	0.00	0.00	16.34	4.48	-16.32	-4.63	0	0	0	0
150306	150319	0.013880	0.035820	0.00187	125.60	125.60	125.60	0.00000	0.000	1	0.00	0.00	6.21	-56.07	-5.79	56.95	0	0	0	0
150307	150310	0.002840	0.083330	0.00000	108.80	108.80	108.80	1.00000	0.000	1	0.00	0.00	12.97	1.19	-12.96	-1.06	0	0	0	0
150307	150344	0.004430	0.023130	0.01045	325.40	325.40	325.40	0.00000	0.000	1	0.00	0.00	99.25	11.87	-98.83	-10.76	0	0	0	0
150307	150344	0.004430	0.023130	0.01045	325.40	325.40	325.40	0.00000	0.000	1	0.00	0.00	99.25	11.87	-98.83	-10.76	0	0	0	0
150307	150402	0.006100	0.038910	0.01038	331.70	331.70	331.70	0.00000	0.000	1	0.00	0.00	-114.93	22.44	115.72	-18.45	0	0	0	0
150307	150402	0.006100	0.038910	0.01038	331.70	331.70	331.70	0.00000	0.000	1	0.00	0.00	-114.93	22.44	115.72	-18.45	0	0	0	0
150493	150307	0.003760	0.025810	0.01044	337.70	337.70	337.70	0.00000	0.000	1	0.00	0.00	182.52	54.69	-181.27	-47.22	0	0	0	0
150493	150307	0.003760	0.025810	0.01044	337.70	337.70	337.70	0.00000	0.000	1	0.00	0.00	182.52	54.69	-181.27	-47.22	0	0	0	0
150308	150310	0.007570	0.211930	0.00000	67.20	67.20	67.20	1.00000	0.000	1	0.00	0.00	-12.95	-0.72	12.96	1.06	0	0	0	0
150308	150314	0.014550	0.046600	0.00458	142.80	142.80	142.80	0.00000	0.000	1	0.00	0.00	-22.67	-5.70	22.74	5.46	0	0	0	0
150315	150308	0.023000	0.056710	0.00213	136.50	136.50	136.50	0.00000	0.000	1	0.00	0.00	1.89	-2.94	-1.88	2.72	0	0	0	0
150309	150310	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150312	150311	0.002020	0.049960	0.00000	313.70	313.70	313.70	1.00000	0.000	1	0.00	0.00	-107.27	25.35	107.50	-19.68	0	0	0	0
150414	150311	0.006670	0.039870	0.01225	290.70	290.70	290.70	0.00000	0.000	1	0.00	0.00	105.69	-15.15	-104.97	18.18	0	0	0	0
150318	150312	0.007910	0.021550	0.00120	150.90	150.90	150.90	0.00000	0.000	1	0.00	0.00	-65.26	35.06	65.67	-34.08	0	0	0	0
150317	150313	0.015680	0.032870	0.00152	119.40	119.40	119.40	0.00000	0.000	1	0.00	0.00	38.90	-18.92	-38.62	19.34	0	0	0	0
150314	150318	0.011890	0.031740	0.00144	146.60	146.60	146.60	0.00000	0.000	1	0.00	0.00	-42.64	-11.96	42.86	12.39	0	0	0	0
150336	150315	0.026670	0.058140	0.00437	134.10	134.10	134.10	0.00000	0.000	1	0.00	0.00	7.90	-1.33	-7.89	0.91	0	0	0	0
150317	150316	0.001060	0.035130	0.00000	311.40	311.40	311.40	1.00000	0.000	1	0.00	0.00	-131.63	27.79	131.81	-21.83	0	0	0	0
150316	150410	0.016990	0.111050	0.04821	272.20	272.20	272.20	0.00000	0.000	1	0.00	0.00	-131.81	21.83	134.72	-7.96	0	0	0	0
150320	150325	0.003170	0.010230	0.00217	143.70	143.70	143.70	0.00000	0.000	1	0.00	0.00	-83.88	2.68	84.09	-2.20	0	0	0	0
150320	260157	0.021830	0.062110	0.00313	139.80	139.80	139.80	0.00000	0.000	1	0.00	0.00	67.08	-7.48	-66.10	9.93	0	0	0	0
150321	150326	0.025140	0.055710	0.00614	119.00	119.00	119.00	0.00000	0.000	1	0.00	0.00	28.28	-5.72	-28.08	5.54	0	0	0	0
150328	150321	0.012890	0.031830	0.00113	124.00	124.00	124.00	0.00000	0.000	1	0.00	0.00	36.25	-4.00	-36.08	4.29	0	0	0	0
260163	150322	0.012460	0.028380	0.00323	150.30	150.30	150.30	0.00000	0.000	1	0.00	0.00	-81.94	62.73	83.16	-60.29	0	0	0	0
260166	150322	0.026480	0.070010	0.00578	149.70	149.70	149.70	0.00000	0.000	1	0.00	0.00	64.23	-38.86	-62.81	42.00	0	0	0	0
150325	150323	0.012890	0.031930	0.00064	110.90	110.90	110.90	0.00000	0.000	1	0.00	0.00	15.46	0.86	-15.43	-0.85	0	0	0	0
150326	150323	0.014720	0.028370	0.00075	117.40	117.40	117.40	0.00000	0.000	1	0.00	0.00	-6.23	1.79	6.23	-1.86	0	0	0	0
150325	150324	0.001450	0.042710	0.00000	303.50	303.50	303.50	1.00000	0.000	1	0.00	0.00	-121.66	-2.27	121.86	8.43	0	0	0	0
150326	260153	0.010100	0.027230	0.00210	121.90	121.90	121.90	0.00000	0.000	1	0.00	0.00	12.41	-13.53	-12.38	13.41	0	0	0	0
150328	150327	0.001650	0.059890	0.00000	182.40	182.40	182.40	1.00000	0.000	1	0.00	0.00	-60.00	1.68	60.06	0.40	0	0	0	0
150329	150340	0.012950	0.033860	0.00058	152.80	152.80	152.80	0.00000	0.000	1	0.00	0.00	64.67	18.68	-64.13	-17.32	0	0	0	0
150329	150340	0.012950	0.033860	0.00058	152.80	152.80	152.80	0.00000	0.000	1	0.00	0.00	64.67	18.68	-64.13	-17.32	0	0	0	0
150347	150329	0.004860	0.016600	0.00058	153.40	153.40	153.40	0.00000	0.000	1	0.00	0.00	67.37	-44.55	-67.07	45.49	0	0	0	0
150347	150329	0.004860	0.016600	0.00058	153.40	153.40	153.40	0.00000	0.000	1	0.00	0.00	67.37	-44.55	-67.07	45.49	0	0	0	0
150330	150338	0.006540	0.017000	0.00175	116.60	116.60	116.60	0.00000	0.000	1	0.00	0.00	1.02	4.50	-1.02	-4.68	0	0	0	0
150330	150340	0.010850	0.026550	0.00141	117.50	117.50	117.50	0.00000	0.000	1	0.00	0.00	-30.22	-14.51	30.33	14.65	0	0	0	0
150331	150334	0.003470	0.109250	0.00000	108.60	108.60	108.60	1.00000	0.000	1	0.00	0.00	8.80	2.60	-8.80	-2.51	0	0	0	0
150331	150342	0.003450	0.016190	0.01100	232.50	232.50	232.50	0.00000	0.000	1	0.00	0.00	-8.80	-2.60	8.80	1.47	0	0	0	0
150332	150334	0.010320	0.191430	0.00000	64.60	64.60	64.60	1.00000	0.000	1	0.00	0.00	-8.79	-2.36	8.80	2.51	0	0	0	0
150333	150334	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150340	150335	0.005280	0.017120	0.00086	134.70	134.70	134.70	0.00000	0.000	1	0.00	0.00	62.03	7.39	-61.83	-6.84	0	0	0	0
150345	150336	0.010530	0.033260	0.00230	106.90	106.90	106.90	0.00000	0.000	1	0.00	0.00	-22.62	-8.22	22.68	8.16	0	0	0	0
150336	150347	0.017750	0.038980	0.00134	139.80	139.80	139.80	0.00000	0.000	1	0.00	0.00	-51.69	-12.84	52.17	13.75	0	0	0	0
150338	150337	0.001160	0.031770	0.00000	299.60	299.60	299.60	1.00000	0.000	1	0.00	0.00	-98.94	10.45	99.06	-7.42	0	0	0	0
150337	150342	0.002760	0.013140	0.00535	500.00	500.00	500.00	0.00000	0.000	1	0.00	0.00	-230.47	24.46	231.90	-18.18	0	0	0	0
150339	150343	0.005430	0.013860	0.00077	120.30	120.30	120.30	0.00000	0.000	1	0.00	0.00	-34.68	2.78	34.75	-2.70	0	0	0	0
150342	150341	0.000570	0.037820	0.00000	489.60	489.60	489.60	1.00000	0.000	1	0.00	0.00	-346.19	-15.64	346.85	59.29	0	0	0	0
150342	150341	0.000570	0.037820	0.00000	489.60	489.60	489.60	1.00000	0.000	1	0.00	0.00	-346.19	-15.64	346.85	59.29	0	0	0	0
150341	150430	0.000410	0.005630	0.11091	1301.00	1301.00	1301.00	0.00000	0.000	1	0.00	0.00	548.25	-115.70	-547.06	120.15	0	0	0	0
150460	150341	0.000710	0.008770	0.26895	1369.80	1369.80	1369.80	0.00000	0.000	1	0.00	0.00	528.21	-19.54	-526.38	13.33	0	0	0	0
150460	150341	0.000710	0.008770	0.26895	1369.80	1369.80	1369.80	0.00000	0.000	1	0.00	0.00	528.21	-19.54	-526.38	13.33	0	0	0	0
150343	150342	0.001370	0.039330	0.00000	358.60	358.60	358.60	1.00000	0.000	1	0.00	0.00	-132.83	-10.18	133.07	16.98	0	0	0	0
150535	150343	0.015950	0.039430	0.00262	107.30	107.30	107.30	0.00000	0.000	1	0.00	0.00	-23.49	2.87	23.58	-2.92	0	0	0	0
150345	150344	0.001920	0.068700	0.00000	140.70	140.70	140.70	1.00000	0.000	1	0.00	0.00	-22.78	-2.08	22.79	2.43	0	0	0	0
150347	150346	0.001440	0.039910	0.00000	403.60	403.60	403.60	1.00000	0.000	1	0.00	0.00	-165.43	37.72	165.82	-27.01	0	0	0	0
150347	150346	0.001440	0.039910	0.00000	403.60	403.60	403.60	1.00000	0.000	1	0.00	0.00	-165.43	37.72	165.82	-27.01	0	0	0	0
150347	150348	0.007830	0.017830	0.00183	138.50	138.50	138.50	0.00000	0.000	1	0.00	0.00	50.68	-2.50	-50.49	2.73	0	0	0	0
150347	150348	0.007830	0.017830	0.00183	138.50	138.50	138.50	0.00000	0.000	1	0.00	0.00	50.68	-2.50	-50.49	2.73	0	0	0	0
150349	260184	0.014850	0.040440	0.00298	105.20	105.20	105.20	0.00000	0.000	1	0.00	0.00	15.92	-10.21	-15.87	10.06	0	0	0	0
150354	150350	0.001410	0.008610	0.00678	276.40	276.40	276.40	0.00000	0.000	1	0.00	0.00	65.89	18.48	-65.83	-18.82	0	0	0	0
150350	150359	0.001140	0.005710	0.01603	271.30	271.30	271.30	0.00000	0.000	1	0.00	0.00	92.26	18.16	-92.16	-19.38	0	0	0	0
150360	150350	0.000870	0.006680	0.00754	267.60	267.60	267.60	0.00000	0.000	1	0.00	0.00	19.93	-2.28	-19.93	1.50	0	0	0	0
150350	150361	0.001070	0.005000	0.00431	229.70	229.70	229.70	0.00000	0.000	1	0.00	0.00	-19.51	-3.63	19.51	3.19	0	0	0	0
150351	150359	0.001250	0.008140	0.01196	238.70	238.70	238.70	0.00000	0.000	1	0.00	0.00	-35.65	-13.53	35.66	12.38	0	0	0	0
150352	150516	0.014330	0.080590	0.06345	247.40	247.40	247.40	0.00000	0.000	1	0.00	0.00	-25.78	-2.05	25.87	-4.32	0	0	0	0
150353	150455	0.002320	0.009970	0.01031	213.90	213.90	213.90	0.00000	0.000	1	0.00	0.00	-31.30	63.53	31.41	-64.18	0	0	0	0
150354	150361	0.002660	0.012560	0.00697	241.00	241.00	241.00	0.00000	0.000	1	0.00	0.00	37.55	8.93	-37.51	-9.49	0	0	0	0
150354	150450	0.001390	0.006510	0.00631	325.10	325.10	325.10	0.00000	0.000	1	0.00	0.00	-68.38	-7.25	68.44	6.86	0	0	0	0
150354	150450	0.001390	0.006510	0.00631	325.10	325.10	325.10	0.00000	0.000	1	0.00	0.00	-68.38	-7.25	68.44	6.86	0	0	0	0
150455	150355	0.005400	0.033900	0.00951	311.50	311.50	311.50	0.00000	0.000	1	0.00	0.00	97.40	5.45	-96.92	-3.47	0	0	0	0
150356	150358	0.001550	0.009060	0.00398	252.90	252.90	252.90	0.00000	0.000	1	0.00	0.00	-6.33	12.40	6.33	-12.81	0	0	0	0
150357	150360	0.002480	0.014040	0.00691	232.40	232.40	232.40	0.00000	0.000	1	0.00	0.00	29.76	5.87	-29.74	-6.48	0	0	0	0
150357	150362	0.002470	0.015350	0.01171	260.40	260.40	260.40	0.00000	0.000	1	0.00	0.00	-19.27	-7.52	19.28	6.33	0	0	0	0
150364	150358	0.004460	0.023180	0.02364	261.10	261.10	261.10	0.00000	0.000	1	0.00	0.00	12.05	-14.11	-12.03	11.61	0	0	0	0
150450	150362	0.000540	0.002710	0.00110	283.90	283.90	283.90	0.00000	0.000	1	0.00	0.00	61.90	15.47	-61.88	-15.48	0	0	0	0
150363	150548	0.012720	0.105220	0.07070	271.60	271.60	271.60	0.00000	0.000	1	0.00	0.00	-39.32	-4.58	39.51	-1.50	0	0	0	0
150365	210002	0.004750	0.030760	0.17013	287.40	287.40	287.40	0.00000	0.000	1	0.00	0.00	-73.54	-13.27	73.78	-3.46	0	0	0	0
150365	260006	0.005240	0.033300	0.03113	295.30	295.30	295.30	0.00000	0.000	1	0.00	0.00	104.14	9.58	-103.60	-9.46	0	0	0	0
210324	150366	0.001940	0.011710	0.00637	285.10	285.10	285.10	0.00000	0.000	1	0.00	0.00	78.34	-2.47	-78.23	2.45	0	0	0	0
150366	260005	0.007440	0.032490	0.07056	282.00	282.00	282.00	0.00000	0.000	1	0.00	0.00	59.13	-4.10	-58.89	-2.40	0	0	0	0
150368	150367	0.000530	0.029840	0.00000	350.10	350.10	350.10	1.00000	0.000	1	0.00	0.00	-122.85	-4.09	122.92	8.25	0	0	0	0
150367	150369	0.000760	0.009790	0.21614	1332.20	1332.20	1332.20	0.00000	0.000	1	0.00	0.00	592.17	19.34	-589.72	-11.17	0	0	0	0
150367	150369	0.000760	0.009790	0.21614	1332.20	1332.20	1332.20	0.00000	0.000	1	0.00	0.00	592.17	19.34	-589.72	-11.17	0	0	0	0
150367	150434	0.000770	0.009350	0.19283	1327.30	1327.30	1327.30	0.00000	0.000	1	0.00	0.00	-406.06	61.99	407.26	-68.35	0	0	0	0
150367	150434	0.000770	0.009350	0.19283	1327.30	1327.30	1327.30	0.00000	0.000	1	0.00	0.00	-406.06	61.99	407.26	-68.35	0	0	0	0
150367	240231	0.004000	0.050000	1.50000	1230.00	1230.00	1230.00	0.00000	0.000	1	0.00	0.00	-495.14	25.12	504.56	-70.25	0	0	0	0
150377	150368	0.001010	0.006630	0.00391	294.80	294.80	294.80	0.00000	0.000	1	0.00	0.00	54.12	1.10	-54.09	-1.35	0	0	0	0
150380	150368	0.001270	0.007310	0.00664	317.70	317.70	317.70	0.00000	0.000	1	0.00	0.00	-140.40	3.88	140.64	-3.26	0	0	0	0
150370	150369	0.000450	0.025330	0.00000	700.00	700.00	700.00	1.00000	0.000	1	0.00	0.00	-482.42	16.98	483.40	38.28	0	0	0	0
150370	150369	0.000450	0.025330	0.00000	700.00	700.00	700.00	1.00000	0.000	1	0.00	0.00	-482.42	16.98	483.40	38.28	0	0	0	0
150487	150369	0.001000	0.013240	0.22549	1259.00	1259.00	1259.00	0.00000	0.000	1	0.00	0.00	-212.19	35.61	212.63	-54.22	0	0	0	0
150370	150374	0.001660	0.011810	0.00558	307.20	307.20	307.20	0.00000	0.000	1	0.00	0.00	139.41	9.80	-139.11	-8.23	0	0	0	0
150370	150374	0.001660	0.011810	0.00558	307.20	307.20	307.20	0.00000	0.000	1	0.00	0.00	139.41	9.80	-139.11	-8.23	0	0	0	0
150390	150370	0.001770	0.011730	0.00970	279.60	279.60	279.60	0.00000	0.000	1	0.00	0.00	-142.21	-50.92	142.60	52.44	0	0	0	0
150370	150392	0.001990	0.013570	0.00661	327.00	327.00	327.00	0.00000	0.000	1	0.00	0.00	140.32	-30.48	-139.93	32.39	0	0	0	0
150370	150392	0.001990	0.013570	0.00661	327.00	327.00	327.00	0.00000	0.000	1	0.00	0.00	140.32	-30.48	-139.93	32.39	0	0	0	0
150412	150370	0.001540	0.008130	0.00186	316.70	316.70	316.70	0.00000	0.000	1	0.00	0.00	-116.98	28.42	117.19	-27.52	0	0	0	0
150412	150370	0.001540	0.008130	0.00186	316.70	316.70	316.70	0.00000	0.000	1	0.00	0.00	-116.98	28.42	117.19	-27.52	0	0	0	0
150380	150371	0.002680	0.015100	0.00874	300.40	300.40	300.40	0.00000	0.000	1	0.00	0.00	66.98	-10.02	-66.87	9.71	0	0	0	0
150372	150392	0.007210	0.029260	0.02337	339.90	339.90	339.90	0.00000	0.000	1	0.00	0.00	-188.19	72.02	190.91	-63.52	0	0	0	0
150372	150392	0.007210	0.029260	0.02337	339.90	339.90	339.90	0.00000	0.000	1	0.00	0.00	-188.19	72.02	190.91	-63.52	0	0	0	0
150372	150493	0.002020	0.010940	0.01588	337.50	337.50	337.50	0.00000	0.000	1	0.00	0.00	183.24	-73.19	-182.52	75.38	0	0	0	0
150372	150493	0.002020	0.010940	0.01588	337.50	337.50	337.50	0.00000	0.000	1	0.00	0.00	183.24	-73.19	-182.52	75.38	0	0	0	0
150410	150373	0.001320	0.007510	0.00309	274.00	274.00	274.00	0.00000	0.000	1	0.00	0.00	-139.82	6.08	140.06	-5.02	0	0	0	0
150373	150444	0.003150	0.016100	0.00490	276.70	276.70	276.70	0.00000	0.000	1	0.00	0.00	-152.86	3.67	153.55	-0.67	0	0	0	0
150391	150374	0.002140	0.013100	0.00890	306.10	306.10	306.10	0.00000	0.000	1	0.00	0.00	-133.45	-6.09	133.81	7.37	0	0	0	0
150391	150374	0.002140	0.013100	0.00890	306.10	306.10	306.10	0.00000	0.000	1	0.00	0.00	-133.45	-6.09	133.81	7.37	0	0	0	0
150376	150375	0.000400	0.028200	0.00000	325.50	325.50	325.50	1.00000	0.000	1	0.00	0.00	-127.94	-4.45	128.00	8.70	0	0	0	0
150375	150532	0.000550	0.007020	0.18229	959.30	959.30	959.30	0.00000	0.000	1	0.00	0.00	-128.00	8.42	128.08	-27.29	0	0	0	0
150376	150383	0.001300	0.008410	0.00292	282.70	282.70	282.70	0.00000	0.000	1	0.00	0.00	91.14	-9.95	-91.03	10.28	0	0	0	0
150377	150388	0.001380	0.009940	0.00447	296.00	296.00	296.00	0.00000	0.000	1	0.00	0.00	-71.92	-4.90	71.98	4.89	0	0	0	0
150378	150411	0.001320	0.007040	0.00466	243.00	243.00	243.00	0.00000	0.000	1	0.00	0.00	-19.43	1.37	19.43	-1.84	0	0	0	0
150444	150379	0.001880	0.012390	0.00241	276.20	276.20	276.20	0.00000	0.000	1	0.00	0.00	80.80	8.85	-80.69	-8.35	0	0	0	0
150382	150394	0.006210	0.023940	0.01526	264.80	264.80	264.80	0.00000	0.000	1	0.00	0.00	76.19	-1.12	-75.86	0.79	0	0	0	0
150404	150382	0.002610	0.017080	0.00550	272.90	272.90	272.90	0.00000	0.000	1	0.00	0.00	-104.99	7.33	105.26	-6.14	0	0	0	0
150382	150522	0.003330	0.020360	0.02826	291.50	291.50	291.50	0.00000	0.000	1	0.00	0.00	-103.33	-0.47	103.66	-0.54	0	0	0	0
150382	150522	0.003330	0.020360	0.02826	291.50	291.50	291.50	0.00000	0.000	1	0.00	0.00	-103.33	-0.47	103.66	-0.54	0	0	0	0
150384	150396	0.005730	0.029990	0.02386	261.90	261.90	261.90	0.00000	0.000	1	0.00	0.00	30.73	1.16	-30.68	-3.42	0	0	0	0
150387	150495	0.005580	0.041310	0.02128	324.40	324.40	324.40	0.00000	0.000	1	0.00	0.00	-98.82	10.48	99.33	-9.00	0	0	0	0
150387	150495	0.005580	0.041310	0.02128	324.40	324.40	324.40	0.00000	0.000	1	0.00	0.00	-98.82	10.48	99.33	-9.00	0	0	0	0
150413	150391	0.003570	0.019330	0.00697	305.20	305.20	305.20	0.00000	0.000	1	0.00	0.00	-125.31	-2.14	125.85	4.32	0	0	0	0
150413	150391	0.003570	0.019330	0.00697	305.20	305.20	305.20	0.00000	0.000	1	0.00	0.00	-125.31	-2.14	125.85	4.32	0	0	0	0
150392	150412	0.001400	0.008380	0.00516	316.20	316.20	316.20	0.00000	0.000	1	0.00	0.00	-110.41	30.71	110.58	-30.23	0	0	0	0
150392	150412	0.001400	0.008380	0.00516	316.20	316.20	316.20	0.00000	0.000	1	0.00	0.00	-110.41	30.71	110.58	-30.23	0	0	0	0
150393	150394	0.003840	0.023460	0.01390	260.80	260.80	260.80	0.00000	0.000	1	0.00	0.00	-67.89	2.14	68.06	-2.59	0	0	0	0
150395	150421	0.003260	0.018260	0.06771	340.90	340.90	340.90	0.00000	0.000	1	0.00	0.00	200.62	-15.31	-199.36	15.24	0	0	0	0
150395	150421	0.003260	0.018260	0.06771	340.90	340.90	340.90	0.00000	0.000	1	0.00	0.00	200.62	-15.31	-199.36	15.24	0	0	0	0
150396	150397	0.001650	0.010920	0.00511	273.20	273.20	273.20	0.00000	0.000	1	0.00	0.00	-46.38	0.99	46.41	-1.31	0	0	0	0
150396	150398	0.002380	0.011590	0.00759	291.00	291.00	291.00	0.00000	0.000	1	0.00	0.00	69.06	1.98	-68.95	-2.26	0	0	0	0
150414	150398	0.003020	0.018740	0.00977	293.40	293.40	293.40	0.00000	0.000	1	0.00	0.00	-118.49	12.36	118.90	-10.86	0	0	0	0
150399	150400	0.002360	0.013340	0.00568	313.90	313.90	313.90	0.00000	0.000	1	0.00	0.00	84.98	-15.94	-84.81	16.30	0	0	0	0
150399	150400	0.002360	0.013340	0.00568	313.90	313.90	313.90	0.00000	0.000	1	0.00	0.00	84.98	-15.94	-84.81	16.30	0	0	0	0
150413	150399	0.001240	0.010200	0.00281	304.10	304.10	304.10	0.00000	0.000	1	0.00	0.00	72.76	-27.42	-72.69	27.72	0	0	0	0
150413	150399	0.001240	0.010200	0.00281	304.10	304.10	304.10	0.00000	0.000	1	0.00	0.00	72.76	-27.42	-72.69	27.72	0	0	0	0
150401	150400	0.001930	0.012500	0.00710	313.40	313.40	313.40	0.00000	0.000	1	0.00	0.00	-78.19	17.41	78.31	-17.39	0	0	0	0
150401	150400	0.001930	0.012500	0.00710	313.40	313.40	313.40	0.00000	0.000	1	0.00	0.00	-78.19	17.41	78.31	-17.39	0	0	0	0
150401	150402	0.002350	0.013650	0.02412	315.50	315.50	315.50	0.00000	0.000	1	0.00	0.00	68.83	-17.65	-68.72	15.77	0	0	0	0
150401	150402	0.002350	0.013650	0.02412	315.50	315.50	315.50	0.00000	0.000	1	0.00	0.00	68.83	-17.65	-68.72	15.77	0	0	0	0
150404	150407	0.004060	0.018910	0.01139	264.30	264.30	264.30	0.00000	0.000	1	0.00	0.00	3.73	-15.73	-3.72	14.56	0	0	0	0
150406	150405	0.001720	0.011810	0.00761	254.80	254.80	254.80	0.00000	0.000	1	0.00	0.00	37.43	-14.12	-37.41	13.47	0	0	0	0
150406	150407	0.001890	0.012540	0.00430	260.50	260.50	260.50	0.00000	0.000	1	0.00	0.00	-52.33	12.92	52.38	-13.04	0	0	0	0
150409	150444	0.001730	0.010060	0.01506	278.40	278.40	278.40	0.00000	0.000	1	0.00	0.00	-106.82	-7.48	107.01	6.94	0	0	0	0
150522	150415	0.002630	0.020140	0.00739	274.80	274.80	274.80	0.00000	0.000	1	0.00	0.00	97.95	1.38	-97.72	-0.39	0	0	0	0
150417	150422	0.003730	0.019140	0.02100	279.10	279.10	279.10	0.00000	0.000	1	0.00	0.00	-48.93	8.11	49.02	-9.92	0	0	0	0
150417	150465	0.002370	0.012410	0.00527	266.50	266.50	266.50	0.00000	0.000	1	0.00	0.00	-9.82	-8.70	9.83	8.15	0	0	0	0
150419	150418	0.002170	0.012370	0.01195	310.40	310.40	310.40	0.00000	0.000	1	0.00	0.00	-115.64	15.65	115.93	-15.23	0	0	0	0
150425	150422	0.006350	0.029280	0.01819	296.00	296.00	296.00	0.00000	0.000	1	0.00	0.00	-123.34	10.53	124.26	-8.23	0	0	0	0
150423	150480	0.005430	0.023300	0.01375	328.20	328.20	328.20	0.00000	0.000	1	0.00	0.00	-140.46	8.10	141.47	-5.29	0	0	0	0
150423	150480	0.005430	0.023300	0.01375	328.20	328.20	328.20	0.00000	0.000	1	0.00	0.00	-140.46	8.10	141.47	-5.29	0	0	0	0
150427	150426	0.000420	0.027530	0.00000	462.20	462.20	462.20	1.00000	0.000	1	0.00	0.00	30.83	-10.65	-30.83	10.93	0	0	0	0
150427	150426	0.000420	0.027530	0.00000	462.20	462.20	462.20	1.00000	0.000	1	0.00	0.00	30.83	-10.65	-30.83	10.93	0	0	0	0
150426	150428	0.000360	0.023030	0.00000	558.30	558.30	558.30	1.00000	0.000	1	0.00	0.00	-257.40	116.99	257.66	-99.95	0	0	0	0
150426	150429	0.000760	0.038530	0.00000	505.60	505.60	505.60	1.00000	0.000	1	0.00	0.00	-171.37	74.44	171.61	-61.99	0	0	0	0
150497	150426	0.000970	0.011590	0.19421	1303.10	1303.10	1303.10	0.00000	0.000	1	0.00	0.00	309.64	28.84	-308.77	-39.64	0	0	0	0
150426	150503	0.000740	0.008110	0.20735	1376.50	1376.50	1376.50	0.00000	0.000	1	0.00	0.00	399.60	-86.83	-398.47	76.77	0	0	0	0
150426	150503	0.000740	0.008110	0.20735	1376.50	1376.50	1376.50	0.00000	0.000	1	0.00	0.00	399.60	-86.83	-398.47	76.77	0	0	0	0
150430	150431	0.000330	0.021000	0.00000	575.80	575.80	575.80	1.00000	0.000	1	0.00	0.00	-374.78	108.45	375.24	-78.90	0	0	0	0
150430	150432	0.000290	0.016630	0.00000	575.70	575.70	575.70	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150430	150433	0.000350	0.021900	0.00000	560.40	560.40	560.40	1.00000	0.000	1	0.00	0.00	-340.33	104.56	340.74	-78.90	0	0	0	0
150460	150430	0.001000	0.020000	0.70000	1300.00	1300.00	1300.00	0.00000	0.000	1	0.00	0.00	388.63	-53.51	-387.23	6.03	0	0	0	0
150430	260119	0.000770	0.009510	0.22397	1161.90	1161.90	1161.90	0.00000	0.000	1	0.00	0.00	232.00	-5.29	-231.62	-14.15	0	0	0	0
150430	260137	0.000780	0.008360	0.11216	1265.50	1265.50	1265.50	0.00000	0.000	1	0.00	0.00	788.32	-108.90	-783.76	145.57	0	0	0	0
150434	150435	0.000590	0.036210	0.00000	383.10	383.10	383.10	1.00000	0.000	1	0.00	0.00	-73.76	5.16	73.79	-3.33	0	0	0	0
150434	150436	0.000720	0.041460	0.00000	382.80	382.80	382.80	1.00000	0.000	1	0.00	0.00	-89.66	5.76	89.71	-2.67	0	0	0	0
150434	150437	0.000390	0.026080	0.00000	474.80	474.80	474.80	1.00000	0.000	1	0.00	0.00	-172.40	63.66	172.52	-55.53	0	0	0	0
150434	150438	0.000420	0.026650	0.00000	382.10	382.10	382.10	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150434	150439	0.000660	0.030020	0.00000	336.10	336.10	336.10	1.00000	0.000	1	0.00	0.00	-29.84	4.45	29.84	-4.20	0	0	0	0
150440	150441	0.000170	0.008150	0.00000	1566.50	1566.50	1566.50	1.00000	0.000	1	0.00	0.00	-1037.68	240.93	1039.46	-155.42	0	0	0	0
150440	150442	0.000180	0.008350	0.00000	1553.50	1553.50	1553.50	1.00000	0.000	1	0.00	0.00	-1028.98	241.67	1030.84	-155.42	0	0	0	0
150440	150521	0.000250	0.002900	0.04587	1459.30	1459.30	1459.30	0.00000	0.000	1	0.00	0.00	963.57	-119.67	-961.39	139.97	0	0	0	0
150440	150521	0.000250	0.002900	0.04587	1459.30	1459.30	1459.30	0.00000	0.000	1	0.00	0.00	963.57	-119.67	-961.39	139.97	0	0	0	0
150440	150521	0.000250	0.002900	0.04587	1459.30	1459.30	1459.30	0.00000	0.000	1	0.00	0.00	963.57	-119.67	-961.39	139.97	0	0	0	0
150440	210090	0.001750	0.019190	0.33476	1438.20	1438.20	1438.20	0.00000	0.000	1	0.00	0.00	-412.03	1.45	414.78	-7.68	0	0	0	0
150440	210090	0.001750	0.019190	0.33476	1438.20	1438.20	1438.20	0.00000	0.000	1	0.00	0.00	-412.03	1.45	414.78	-7.68	0	0	0	0
150444	150443	0.000600	0.037190	0.00000	480.70	480.70	480.70	1.00000	0.000	1	0.00	0.00	-217.52	4.14	217.78	12.22	0	0	0	0
150444	150443	0.000600	0.037190	0.00000	480.70	480.70	480.70	1.00000	0.000	1	0.00	0.00	-217.52	4.14	217.78	12.22	0	0	0	0
150443	150445	0.000570	0.034880	0.00000	354.60	354.60	354.60	1.00000	0.000	1	0.00	0.00	-61.23	1.32	61.25	-0.11	0	0	0	0
150443	150446	0.000810	0.056150	0.00000	349.50	349.50	349.50	1.00000	0.000	1	0.00	0.00	-44.15	0.97	44.17	0.04	0	0	0	0
150443	150447	0.000680	0.035890	0.00000	349.50	349.50	349.50	1.00000	0.000	1	0.00	0.00	-35.46	0.61	35.47	-0.19	0	0	0	0
150443	150448	0.000490	0.028050	0.00000	354.20	354.20	354.20	1.00000	0.000	1	0.00	0.00	-53.79	0.96	53.81	-0.21	0	0	0	0
150460	150443	0.000600	0.007340	0.24167	1332.60	1332.60	1332.60	0.00000	0.000	1	0.00	0.00	-495.99	8.84	497.36	-18.14	0	0	0	0
150460	150443	0.000600	0.007340	0.24167	1332.60	1332.60	1332.60	0.00000	0.000	1	0.00	0.00	-495.99	8.84	497.36	-18.14	0	0	0	0
150475	150443	0.000290	0.003460	0.05702	1275.60	1275.60	1275.60	0.00000	0.000	1	0.00	0.00	613.57	14.54	-612.56	-8.71	0	0	0	0
150521	150443	0.000310	0.003700	0.05262	1303.90	1303.90	1303.90	0.00000	0.000	1	0.00	0.00	624.21	-9.08	-623.09	16.68	0	0	0	0
150450	150449	0.000450	0.028470	0.00000	514.90	514.90	514.90	1.00000	0.000	1	0.00	0.00	-121.47	9.45	121.53	-5.49	0	0	0	0
150450	150449	0.000450	0.028470	0.00000	514.90	514.90	514.90	1.00000	0.000	1	0.00	0.00	-121.47	9.45	121.53	-5.49	0	0	0	0
150500	150449	0.001550	0.017390	0.21057	1312.50	1312.50	1312.50	0.00000	0.000	1	0.00	0.00	-207.98	68.31	208.69	-82.98	0	0	0	0
150513	150449	0.001490	0.018100	0.27086	1280.90	1280.90	1280.90	0.00000	0.000	1	0.00	0.00	-133.35	63.49	133.67	-88.68	0	0	0	0
150449	150526	0.001610	0.018850	0.37931	1290.50	1290.50	1290.50	0.00000	0.000	1	0.00	0.00	-778.16	56.11	787.40	11.41	0	0	0	0
150449	150529	0.003000	0.030000	0.45000	1500.00	1500.00	1500.00	0.00000	0.000	1	0.00	0.00	1053.77	54.36	-1022.31	212.66	0	0	0	0
150449	150550	0.001950	0.021970	0.40562	1370.30	1370.30	1370.30	0.00000	0.000	1	0.00	0.00	-861.04	72.17	874.78	38.89	0	0	0	0
150450	150453	0.001540	0.045010	0.00000	297.70	297.70	297.70	1.00000	0.000	1	0.00	0.00	-33.97	-12.33	33.99	12.88	0	0	0	0
150450	150454	0.000950	0.025350	0.00000	293.40	293.40	293.40	1.00000	0.000	1	0.00	0.00	-24.20	-18.46	24.21	18.68	0	0	0	0
150451	150453	0.000000	0.010000	0.00000	25.60	25.60	25.60	1.00000	0.000	1	0.00	0.00	16.99	6.47	-16.99	-6.44	0	0	0	0
150452	150453	0.000000	0.010000	0.00000	25.60	25.60	25.60	1.00000	0.000	1	0.00	0.00	16.99	6.47	-16.99	-6.44	0	0	0	0
150455	150458	0.002000	0.047790	0.00000	215.20	215.20	215.20	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150455	150459	0.002060	0.063980	0.00000	180.60	180.60	180.60	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150455	150509	0.027840	0.131010	0.11870	312.40	312.40	312.40	0.00000	0.000	1	0.00	0.00	-178.50	52.33	187.63	-22.20	0	0	0	0
150456	150458	0.000000	0.010000	0.00000	2.60	2.60	2.60	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150457	150458	0.000000	0.010000	0.00000	2.60	2.60	2.60	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150461	150460	0.000250	0.018120	0.00000	740.90	740.90	740.90	1.00000	0.000	1	0.00	0.00	-440.10	-14.44	440.55	47.46	0	0	0	0
150461	150460	0.000250	0.018120	0.00000	740.90	740.90	740.90	1.00000	0.000	1	0.00	0.00	-440.10	-14.44	440.55	47.46	0	0	0	0
150460	150462	0.000530	0.025340	0.00000	437.60	437.60	437.60	1.00000	0.000	1	0.00	0.00	-140.51	-2.98	140.61	7.63	0	0	0	0
150460	150463	0.000460	0.023100	0.00000	382.70	382.70	382.70	1.00000	0.000	1	0.00	0.00	-89.68	-6.39	89.71	8.13	0	0	0	0
150475	150460	0.000980	0.011590	0.23270	1323.10	1323.10	1323.10	0.00000	0.000	1	0.00	0.00	498.71	-5.43	-496.47	6.82	0	0	0	0
150475	150460	0.000980	0.011590	0.23270	1323.10	1323.10	1323.10	0.00000	0.000	1	0.00	0.00	498.71	-5.43	-496.47	6.82	0	0	0	0
150460	150521	0.001030	0.011460	0.28599	1339.40	1339.40	1339.40	0.00000	0.000	1	0.00	0.00	-517.62	15.44	520.19	-17.75	0	0	0	0
150460	150521	0.001030	0.011460	0.28599	1339.40	1339.40	1339.40	0.00000	0.000	1	0.00	0.00	-517.62	15.44	520.19	-17.75	0	0	0	0
150460	260206	0.000670	0.009440	0.27949	1395.40	1395.40	1395.40	0.00000	0.000	1	0.00	0.00	462.08	-27.58	-460.75	16.22	0	0	0	0
150460	260206	0.000670	0.009440	0.27949	1395.40	1395.40	1395.40	0.00000	0.000	1	0.00	0.00	462.08	-27.58	-460.75	16.22	0	0	0	0
150465	150464	0.000420	0.027270	0.00000	446.40	446.40	446.40	1.00000	0.000	1	0.00	0.00	-219.31	-3.66	219.50	15.88	0	0	0	0
150464	150472	0.000840	0.039110	0.00000	242.00	242.00	242.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150464	150487	0.000670	0.007740	0.09741	1208.60	1208.60	1208.60	0.00000	0.000	1	0.00	0.00	-219.50	-15.88	219.80	8.79	0	0	0	0
150465	150468	0.002660	0.069530	0.00000	191.50	191.50	191.50	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150465	150469	0.002420	0.086850	0.00000	189.50	189.50	189.50	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150465	150470	0.001530	0.053620	0.00000	188.80	188.80	188.80	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150465	150471	0.001580	0.052070	0.00000	180.50	180.50	180.50	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150465	150473	0.002490	0.063970	0.00000	188.10	188.10	188.10	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150465	150474	0.002420	0.070550	0.00000	188.00	188.00	188.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150466	150468	0.000000	0.010000	0.00000	1.00	1.00	1.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150467	150468	0.000000	0.010000	0.00000	1.00	1.00	1.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150475	150476	0.000520	0.027340	0.00000	518.80	518.80	518.80	1.00000	0.000	1	0.00	0.00	-167.24	-50.29	167.39	57.97	0	0	0	0
150475	150477	0.000240	0.015280	0.00000	492.70	492.70	492.70	1.00000	0.000	1	0.00	0.00	-183.23	18.89	183.31	-14.12	0	0	0	0
150475	150478	0.000350	0.024550	0.00000	491.20	491.20	491.20	1.00000	0.000	1	0.00	0.00	-124.90	-53.79	124.96	57.97	0	0	0	0
150475	150521	0.000030	0.000330	0.00594	1361.80	1361.80	1361.80	0.00000	0.000	1	0.00	0.00	-567.81	271.10	567.92	-270.54	0	0	0	0
150475	150521	0.000030	0.000330	0.00594	1361.80	1361.80	1361.80	0.00000	0.000	1	0.00	0.00	-567.81	271.10	567.92	-270.54	0	0	0	0
150480	150479	0.000290	0.020860	0.00000	522.90	522.90	522.90	1.00000	0.000	1	0.00	0.00	-270.83	3.64	271.02	10.46	0	0	0	0
150480	150479	0.000290	0.020860	0.00000	522.90	522.90	522.90	1.00000	0.000	1	0.00	0.00	-270.83	3.64	271.02	10.46	0	0	0	0
150479	150481	0.000270	0.018080	0.00000	531.20	531.20	531.20	1.00000	0.000	1	0.00	0.00	-126.11	81.79	126.16	-78.03	0	0	0	0
150479	150482	0.000330	0.026070	0.00000	531.10	531.10	531.10	1.00000	0.000	1	0.00	0.00	-250.38	89.92	250.59	-72.97	0	0	0	0
150479	150483	0.000350	0.025380	0.00000	441.40	441.40	441.40	1.00000	0.000	1	0.00	0.00	-142.27	17.00	142.33	-12.21	0	0	0	0
150479	150484	0.000480	0.026420	0.00000	440.80	440.80	440.80	1.00000	0.000	1	0.00	0.00	-100.65	60.00	100.71	-56.66	0	0	0	0
150479	150485	0.000450	0.027460	0.00000	440.50	440.50	440.50	1.00000	0.000	1	0.00	0.00	-123.07	15.65	123.13	-11.76	0	0	0	0
150479	150486	0.000560	0.032930	0.00000	440.40	440.40	440.40	1.00000	0.000	1	0.00	0.00	-128.73	14.48	128.81	-9.40	0	0	0	0
150487	150479	0.000260	0.003480	0.03642	1387.80	1387.80	1387.80	0.00000	0.000	1	0.00	0.00	-415.09	-5.72	415.50	7.28	0	0	0	0
150487	150479	0.000260	0.003480	0.03642	1387.80	1387.80	1387.80	0.00000	0.000	1	0.00	0.00	-415.09	-5.72	415.50	7.28	0	0	0	0
150479	150503	0.000850	0.011080	0.36020	1367.50	1367.50	1367.50	0.00000	0.000	1	0.00	0.00	-501.86	33.37	503.85	-46.62	0	0	0	0
150487	150488	0.000350	0.020800	0.00000	505.40	505.40	505.40	1.00000	0.000	1	0.00	0.00	-151.48	13.92	151.56	-9.48	0	0	0	0
150487	150489	0.000590	0.030180	0.00000	502.90	502.90	502.90	1.00000	0.000	1	0.00	0.00	-193.86	69.35	194.09	-57.57	0	0	0	0
150487	150490	0.000440	0.027800	0.00000	502.00	502.00	502.00	1.00000	0.000	1	0.00	0.00	-130.97	11.13	131.04	-6.71	0	0	0	0
150487	150503	0.000720	0.009400	0.67194	1402.30	1402.30	1402.30	0.00000	0.000	1	0.00	0.00	-743.63	32.56	747.33	-57.27	0	0	0	0
150487	150503	0.000720	0.009400	0.67194	1402.30	1402.30	1402.30	0.00000	0.000	1	0.00	0.00	-743.63	32.56	747.33	-57.27	0	0	0	0
150491	150492	0.000930	0.032440	0.00000	307.50	307.50	307.50	1.00000	0.000	1	0.00	0.00	-51.73	-3.85	51.76	4.66	0	0	0	0
150493	150494	0.001190	0.027560	0.00000	207.00	207.00	207.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150495	150496	0.000750	0.029760	0.00000	359.80	359.80	359.80	1.00000	0.000	1	0.00	0.00	-103.44	7.18	103.51	-4.22	0	0	0	0
150498	150497	0.000530	0.028780	0.00000	516.30	516.30	516.30	1.00000	0.000	1	0.00	0.00	64.77	-14.45	-64.75	15.62	0	0	0	0
150498	150497	0.000530	0.028780	0.00000	516.30	516.30	516.30	1.00000	0.000	1	0.00	0.00	64.77	-14.45	-64.75	15.62	0	0	0	0
150497	150499	0.000350	0.022570	0.00000	501.70	501.70	501.70	1.00000	0.000	1	0.00	0.00	-193.97	35.12	194.09	-27.11	0	0	0	0
150497	150500	0.002000	0.020000	0.10000	1500.00	1500.00	1500.00	0.00000	0.000	1	0.00	0.00	-351.45	65.64	353.80	-53.04	0	0	0	0
150497	150503	0.000690	0.008450	0.38857	1600.00	1600.00	1600.00	0.00000	0.000	1	0.00	0.00	813.70	-23.02	-809.53	31.75	0	0	0	0
150497	150503	0.000690	0.008450	0.38857	1600.00	1600.00	1600.00	0.00000	0.000	1	0.00	0.00	813.70	-23.02	-809.53	31.75	0	0	0	0
150497	240299	0.002650	0.028900	0.61970	1273.00	1273.00	1273.00	0.00000	0.000	1	0.00	0.00	-631.06	129.79	641.36	-84.47	0	0	0	0
150497	240299	0.002650	0.028900	0.61970	1273.00	1273.00	1273.00	0.00000	0.000	1	0.00	0.00	-631.06	129.79	641.36	-84.47	0	0	0	0
150501	150498	0.006610	0.042070	0.01913	311.50	311.50	311.50	0.00000	0.000	1	0.00	0.00	36.44	-5.07	-36.36	3.51	0	0	0	0
150498	150516	0.013800	0.063900	0.02002	281.20	281.20	281.20	0.00000	0.000	1	0.00	0.00	-13.63	2.11	13.65	-4.17	0	0	0	0
150501	150500	0.000880	0.044080	0.00000	519.90	519.90	519.90	1.00000	0.000	1	0.00	0.00	-84.50	6.40	84.56	-3.49	0	0	0	0
150501	150500	0.000880	0.044080	0.00000	519.90	519.90	519.90	1.00000	0.000	1	0.00	0.00	-84.50	6.40	84.56	-3.49	0	0	0	0
150500	150502	0.000400	0.023940	0.00000	431.70	431.70	431.70	1.00000	0.000	1	0.00	0.00	-138.81	10.82	138.88	-6.55	0	0	0	0
150500	150513	0.000640	0.007010	0.17653	1282.70	1282.70	1282.70	0.00000	0.000	1	0.00	0.00	-176.12	-19.11	176.31	1.94	0	0	0	0
150501	150516	0.005710	0.018510	0.01232	303.60	303.60	303.60	0.00000	0.000	1	0.00	0.00	32.92	-6.81	-32.86	5.66	0	0	0	0
150504	150503	0.000450	0.017970	0.00000	350.90	350.90	350.90	1.00000	0.000	1	0.00	0.00	-80.26	-2.90	80.28	3.97	0	0	0	0
150503	150505	0.000450	0.032250	0.00000	409.20	409.20	409.20	1.00000	0.000	1	0.00	0.00	-129.32	13.78	129.39	-8.76	0	0	0	0
150506	150507	0.001220	0.037790	0.00000	356.20	356.20	356.20	1.00000	0.000	1	0.00	0.00	-96.94	-9.03	97.05	12.37	0	0	0	0
150506	150530	0.002680	0.014170	0.01094	231.70	231.70	231.70	0.00000	0.000	1	0.00	0.00	-59.95	19.89	60.05	-20.53	0	0	0	0
150509	150510	0.001610	0.044880	0.00000	363.20	363.20	363.20	1.00000	0.000	1	0.00	0.00	-21.25	1.02	21.26	-0.83	0	0	0	0
150509	150510	0.000000	0.010000	0.00000	176.00	176.00	176.00	1.00000	0.000	1	0.00	0.00	-95.54	1.14	95.54	-0.29	0	0	0	0
150509	190036	0.059970	0.299270	0.08397	304.90	304.90	304.90	0.00000	0.000	1	0.00	0.00	-70.84	20.05	73.95	-13.52	0	0	0	0
150511	150512	0.001560	0.042850	0.00000	356.00	356.00	356.00	1.00000	0.000	1	0.00	0.00	-94.76	1.85	94.89	1.72	0	0	0	0
150514	150513	0.000480	0.025580	0.00000	402.10	402.10	402.10	1.00000	0.000	1	0.00	0.00	-66.57	7.94	66.59	-6.89	0	0	0	0
150513	150515	0.000380	0.020580	0.00000	477.50	477.50	477.50	1.00000	0.000	1	0.00	0.00	-175.85	66.39	175.98	-59.71	0	0	0	0
150516	150517	0.001020	0.028060	0.00000	315.10	315.10	315.10	1.00000	0.000	1	0.00	0.00	-58.28	10.54	58.31	-9.64	0	0	0	0
150519	150520	0.000640	0.021620	0.00000	373.60	373.60	373.60	1.00000	0.000	1	0.00	0.00	-40.83	4.61	40.83	-4.27	0	0	0	0
150519	150520	0.000000	0.010000	0.00000	195.00	195.00	195.00	1.00000	0.000	1	0.00	0.00	-88.56	7.36	88.56	-6.63	0	0	0	0
150519	190166	0.009630	0.043870	0.01639	273.90	273.90	273.90	0.00000	0.000	1	0.00	0.00	-23.62	-2.50	23.67	0.95	0	0	0	0
150522	150521	0.000700	0.043810	0.00000	463.40	463.40	463.40	1.00000	0.000	1	0.00	0.00	-152.63	-0.16	152.79	9.62	0	0	0	0
150522	150521	0.000700	0.043810	0.00000	463.40	463.40	463.40	1.00000	0.000	1	0.00	0.00	-152.63	-0.16	152.79	9.62	0	0	0	0
150521	150523	0.000360	0.021350	0.00000	595.80	595.80	595.80	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150521	150524	0.000350	0.020400	0.00000	552.40	552.40	552.40	1.00000	0.000	1	0.00	0.00	-282.48	105.35	282.77	-88.25	0	0	0	0
150521	150525	0.000460	0.018760	0.00000	553.00	553.00	553.00	1.00000	0.000	1	0.00	0.00	-283.67	104.19	284.06	-88.39	0	0	0	0
150521	150532	0.001340	0.015710	0.53231	1115.10	1115.10	1115.10	0.00000	0.000	1	0.00	0.00	-500.76	4.13	503.87	-25.60	0	0	0	0
150521	150532	0.001340	0.015710	0.53231	1115.10	1115.10	1115.10	0.00000	0.000	1	0.00	0.00	-500.76	4.13	503.87	-25.60	0	0	0	0
150521	260206	0.001310	0.015360	0.73212	1392.30	1392.30	1392.30	0.00000	0.000	1	0.00	0.00	672.92	-35.65	-667.45	20.74	0	0	0	0
150521	260206	0.001310	0.015360	0.73212	1392.30	1392.30	1392.30	0.00000	0.000	1	0.00	0.00	672.92	-35.65	-667.45	20.74	0	0	0	0
150527	150526	0.000270	0.016280	0.00000	392.40	392.40	392.40	1.00000	0.000	1	0.00	0.00	47.32	-8.58	-47.31	8.92	0	0	0	0
150526	150528	0.000290	0.016950	0.00000	505.20	505.20	505.20	1.00000	0.000	1	0.00	0.00	-198.30	18.33	198.40	-12.11	0	0	0	0
150526	150550	0.000600	0.008000	0.15000	1100.00	1100.00	1100.00	0.00000	0.000	1	0.00	0.00	-541.79	-17.90	543.42	23.32	0	0	0	0
150530	150529	0.000440	0.027880	0.00000	800.00	800.00	800.00	1.00000	0.000	1	0.00	0.00	-416.65	63.40	417.39	-17.06	0	0	0	0
150529	150531	0.000510	0.028390	0.00000	394.20	394.20	394.20	1.00000	0.000	1	0.00	0.00	-107.76	-50.14	107.83	53.96	0	0	0	0
150529	170562	0.001540	0.019120	0.70047	1200.00	1200.00	1200.00	0.00000	0.000	1	0.00	0.00	712.68	-145.45	-705.06	165.24	0	0	0	0
150530	170007	0.004260	0.028150	0.01531	253.30	253.30	253.30	0.00000	0.000	1	0.00	0.00	151.81	-11.93	-150.89	16.40	0	0	0	0
150533	150532	0.000570	0.034980	0.00000	322.30	322.30	322.30	1.00000	0.000	1	0.00	0.00	-176.12	9.53	176.28	0.41	0	0	0	0
150532	150534	0.000440	0.019370	0.00000	382.60	382.60	382.60	1.00000	0.000	1	0.00	0.00	-86.66	30.25	86.69	-28.76	0	0	0	0
240208	150532	0.004000	0.050000	1.50000	1561.60	1561.60	1561.60	0.00000	0.000	1	0.00	0.00	786.32	2.82	-763.53	117.76	0	0	0	0
150535	150536	0.004160	0.087000	0.00000	134.50	134.50	134.50	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150535	260072	0.011860	0.034580	0.00302	108.10	108.10	108.10	0.00000	0.000	1	0.00	0.00	23.49	-2.87	-23.43	2.75	0	0	0	0
150537	150538	0.001950	0.054790	0.00000	220.60	220.60	220.60	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150540	150539	0.000480	0.031300	0.00000	497.90	497.90	497.90	1.00000	0.000	1	0.00	0.00	-276.84	12.74	277.18	9.63	0	0	0	0
150540	150539	0.000480	0.031300	0.00000	497.90	497.90	497.90	1.00000	0.000	1	0.00	0.00	-276.84	12.74	277.18	9.63	0	0	0	0
150539	150541	0.000430	0.025000	0.00000	285.60	285.60	285.60	1.00000	0.000	1	0.00	0.00	-28.15	-9.97	28.15	10.18	0	0	0	0
150539	150542	0.000850	0.053670	0.00000	279.20	279.20	279.20	1.00000	0.000	1	0.00	0.00	-16.22	-4.59	16.22	4.73	0	0	0	0
150539	150544	0.001070	0.054190	0.00000	283.90	283.90	283.90	1.00000	0.000	1	0.00	0.00	-26.03	-4.18	26.04	4.53	0	0	0	0
150539	150546	0.000760	0.045410	0.00000	283.40	283.40	283.40	1.00000	0.000	1	0.00	0.00	-32.43	-5.04	32.43	5.50	0	0	0	0
150539	150547	0.000650	0.038590	0.00000	278.10	278.10	278.10	1.00000	0.000	1	0.00	0.00	-16.22	-6.51	16.22	6.62	0	0	0	0
150539	170118	0.001380	0.015420	0.36930	1195.60	1195.60	1195.60	0.00000	0.000	1	0.00	0.00	215.11	-5.38	-214.51	-27.53	0	0	0	0
150540	150543	0.001340	0.047980	0.00000	294.20	294.20	294.20	1.00000	0.000	1	0.00	0.00	-26.07	-6.37	26.08	6.69	0	0	0	0
150540	150545	0.001080	0.032990	0.00000	294.20	294.20	294.20	1.00000	0.000	1	0.00	0.00	-24.55	-9.65	24.56	9.86	0	0	0	0
150540	170556	0.003910	0.020680	0.02369	500.00	500.00	500.00	0.00000	0.000	1	0.00	0.00	302.15	-4.73	-298.83	19.78	0	0	0	0
150540	170556	0.003910	0.020680	0.02369	500.00	500.00	500.00	0.00000	0.000	1	0.00	0.00	302.15	-4.73	-298.83	19.78	0	0	0	0
150548	150549	0.001900	0.051220	0.00000	281.00	281.00	281.00	1.00000	0.000	1	0.00	0.00	-26.04	1.37	26.05	-1.05	0	0	0	0
150548	190166	0.007900	0.050320	0.05447	301.60	301.60	301.60	0.00000	0.000	1	0.00	0.00	-101.26	8.26	102.02	-9.34	0	0	0	0
150551	150550	0.000260	0.013040	0.00000	342.50	342.50	342.50	1.00000	0.000	1	0.00	0.00	-17.98	-16.47	17.98	16.54	0	0	0	0
150550	150552	0.000490	0.033810	0.00000	462.60	462.60	462.60	1.00000	0.000	1	0.00	0.00	-158.44	20.77	158.55	-12.86	0	0	0	0
190204	150550	0.001130	0.011790	0.16774	1360.80	1360.80	1360.80	0.00000	0.000	1	0.00	0.00	643.30	-101.48	-638.87	129.44	0	0	0	0
190204	150550	0.001130	0.011790	0.16774	1360.80	1360.80	1360.80	0.00000	0.000	1	0.00	0.00	643.30	-101.48	-638.87	129.44	0	0	0	0
150553	150554	0.002320	0.055650	0.00000	248.00	248.00	248.00	1.00000	0.000	1	0.00	0.00	-8.54	-3.38	8.54	3.42	0	0	0	0
160001	160002	0.006140	0.038170	0.01387	247.50	247.50	247.50	0.00000	0.000	1	0.00	0.00	40.82	-2.34	-40.73	1.42	0	0	0	0
160006	160001	0.011430	0.060570	0.03574	299.30	299.30	299.30	0.00000	0.000	1	0.00	0.00	82.87	-17.50	-82.12	17.61	0	0	0	0
160002	160073	0.005080	0.029830	0.02426	239.70	239.70	239.70	0.00000	0.000	1	0.00	0.00	17.33	-6.72	-17.31	4.19	0	0	0	0
160008	160003	0.014890	0.086920	0.03660	247.10	247.10	247.10	0.00000	0.000	1	0.00	0.00	-42.63	5.72	42.89	-8.28	0	0	0	0
160003	200076	0.006120	0.034570	0.02052	249.90	249.90	249.90	0.00000	0.000	1	0.00	0.00	-45.98	7.38	46.10	-8.96	0	0	0	0
160045	160004	0.015570	0.070240	0.04681	277.10	277.10	277.10	0.00000	0.000	1	0.00	0.00	-67.35	14.02	68.03	-16.06	0	0	0	0
160004	160287	0.010740	0.051460	0.01380	300.20	300.20	300.20	0.00000	0.000	1	0.00	0.00	-92.26	26.38	93.17	-23.55	0	0	0	0
200069	160004	0.011760	0.064300	0.04428	263.60	263.60	263.60	0.00000	0.000	1	0.00	0.00	-24.16	5.84	24.23	-10.32	0	0	0	0
160028	160005	0.004230	0.026630	0.01995	273.50	273.50	273.50	0.00000	0.000	1	0.00	0.00	43.72	-11.07	-43.64	9.40	0	0	0	0
160005	160029	0.007440	0.044310	0.02069	237.60	237.60	237.60	0.00000	0.000	1	0.00	0.00	9.00	-4.00	-8.99	1.79	0	0	0	0
180035	160005	0.010570	0.058090	0.02047	278.80	278.80	278.80	0.00000	0.000	1	0.00	0.00	-19.14	5.88	19.18	-7.88	0	0	0	0
160006	160007	0.006740	0.029520	0.00734	265.90	265.90	265.90	0.00000	0.000	1	0.00	0.00	-65.33	10.41	65.60	-10.01	0	0	0	0
160006	160031	0.006760	0.042910	0.05686	268.00	268.00	268.00	0.00000	0.000	1	0.00	0.00	-35.75	1.60	35.83	-7.24	0	0	0	0
160007	160024	0.005480	0.029760	0.02633	270.70	270.70	270.70	0.00000	0.000	1	0.00	0.00	-65.60	10.01	65.82	-11.65	0	0	0	0
160041	160008	0.005380	0.035240	0.01401	232.80	232.80	232.80	0.00000	0.000	1	0.00	0.00	-42.54	4.76	42.63	-5.72	0	0	0	0
160152	160009	0.003140	0.019520	0.00554	292.50	292.50	292.50	0.00000	0.000	1	0.00	0.00	-43.06	9.79	43.12	-9.99	0	0	0	0
160009	160155	0.005710	0.025480	0.01364	260.90	260.90	260.90	0.00000	0.000	1	0.00	0.00	-57.20	-12.30	57.39	11.72	0	0	0	0
160204	160009	0.006020	0.027760	0.01057	293.90	293.90	293.90	0.00000	0.000	1	0.00	0.00	139.15	24.55	-138.02	-20.44	0	0	0	0
160146	160010	0.001540	0.010510	0.02549	307.80	307.80	307.80	0.00000	0.000	1	0.00	0.00	-47.98	22.57	48.02	-25.04	0	0	0	0
160245	160010	0.001510	0.009990	0.00220	313.50	313.50	313.50	0.00000	0.000	1	0.00	0.00	59.87	-21.22	-59.82	21.35	0	0	0	0
160011	160052	0.002240	0.010820	0.00365	293.60	293.60	293.60	0.00000	0.000	1	0.00	0.00	63.12	-8.44	-63.03	8.46	0	0	0	0
160185	160011	0.001510	0.009600	0.00567	294.40	294.40	294.40	0.00000	0.000	1	0.00	0.00	65.97	-8.43	-65.91	8.22	0	0	0	0
160039	160012	0.004330	0.026380	0.00920	273.70	273.70	273.70	0.00000	0.000	1	0.00	0.00	-5.33	8.98	5.33	-9.95	0	0	0	0
160059	160012	0.003070	0.016570	0.01271	275.90	275.90	275.90	0.00000	0.000	1	0.00	0.00	8.73	-10.70	-8.72	9.35	0	0	0	0
160099	160013	0.002560	0.016280	0.00583	260.30	260.30	260.30	0.00000	0.000	1	0.00	0.00	25.47	-11.84	-25.45	11.32	0	0	0	0
160013	160182	0.015350	0.089670	0.03379	259.10	259.10	259.10	0.00000	0.000	1	0.00	0.00	21.29	-0.55	-21.23	-2.72	0	0	0	0
160014	160028	0.001600	0.008460	0.03728	274.60	274.60	274.60	0.00000	0.000	1	0.00	0.00	45.78	-14.25	-45.75	10.39	0	0	0	0
160093	160014	0.002530	0.013630	0.04212	276.50	276.50	276.50	0.00000	0.000	1	0.00	0.00	48.40	-17.80	-48.34	13.57	0	0	0	0
160015	160030	0.003340	0.023360	0.01579	283.30	283.30	283.30	0.00000	0.000	1	0.00	0.00	-64.12	20.02	64.27	-20.71	0	0	0	0
160033	160015	0.005450	0.030690	0.01584	282.00	282.00	282.00	0.00000	0.000	1	0.00	0.00	-61.27	19.67	61.48	-20.17	0	0	0	0
160180	160016	0.002850	0.015770	0.00713	309.90	309.90	309.90	0.00000	0.000	1	0.00	0.00	-117.24	-30.01	117.64	31.47	0	0	0	0
160016	160302	0.002480	0.014380	0.00436	310.90	310.90	310.90	0.00000	0.000	1	0.00	0.00	-119.52	-31.92	119.88	33.52	0	0	0	0
160017	160027	0.004040	0.018170	0.13008	271.50	271.50	271.50	0.00000	0.000	1	0.00	0.00	65.81	-17.68	-65.65	4.10	0	0	0	0
160017	160039	0.008210	0.049940	0.02776	269.50	269.50	269.50	0.00000	0.000	1	0.00	0.00	4.28	8.79	-4.27	-11.77	0	0	0	0
160042	160017	0.004110	0.022530	0.04797	273.00	273.00	273.00	0.00000	0.000	1	0.00	0.00	75.51	-11.35	-75.29	7.24	0	0	0	0
160018	160186	0.000860	0.006030	0.00212	260.10	260.10	260.10	0.00000	0.000	1	0.00	0.00	17.19	-8.79	-17.19	8.59	0	0	0	0
160018	160248	0.006220	0.039170	0.01803	262.10	262.10	262.10	0.00000	0.000	1	0.00	0.00	-20.50	8.41	20.53	-10.11	0	0	0	0
160019	160157	0.002840	0.014610	0.00365	344.70	344.70	344.70	0.00000	0.000	1	0.00	0.00	71.03	-9.54	-70.89	9.88	0	0	0	0
160019	160180	0.003310	0.017490	0.03166	346.80	346.80	346.80	0.00000	0.000	1	0.00	0.00	-76.03	8.11	76.21	-10.43	0	0	0	0
160020	160147	0.002820	0.017370	0.01685	301.20	301.20	301.20	0.00000	0.000	1	0.00	0.00	56.15	-16.53	-56.06	15.33	0	0	0	0
160290	160020	0.004330	0.026020	0.01280	305.90	305.90	305.90	0.00000	0.000	1	0.00	0.00	67.25	-14.96	-67.05	14.80	0	0	0	0
160021	160026	0.002420	0.015620	0.07641	316.30	316.30	316.30	0.00000	0.000	1	0.00	0.00	-66.34	7.10	66.44	-14.77	0	0	0	0
160021	160072	0.009020	0.049930	0.03739	314.70	314.70	314.70	0.00000	0.000	1	0.00	0.00	62.09	-8.30	-61.77	6.02	0	0	0	0
160183	160022	0.001440	0.006530	0.00826	286.20	286.20	286.20	0.00000	0.000	1	0.00	0.00	29.91	-6.80	-29.90	5.98	0	0	0	0
160184	160022	0.001840	0.012440	0.00396	312.40	312.40	312.40	0.00000	0.000	1	0.00	0.00	-96.08	11.12	96.24	-10.45	0	0	0	0
160022	160257	0.008960	0.045380	0.04061	297.40	297.40	297.40	0.00000	0.000	1	0.00	0.00	-76.94	0.71	77.44	-2.56	0	0	0	0
160023	160033	0.005410	0.028250	0.02910	280.70	280.70	280.70	0.00000	0.000	1	0.00	0.00	-59.35	17.86	59.54	-19.97	0	0	0	0
160073	160023	0.010750	0.048730	0.03100	280.00	280.00	280.00	0.00000	0.000	1	0.00	0.00	-57.75	16.46	58.12	-18.16	0	0	0	0
160024	160049	0.007230	0.036530	0.01321	252.40	252.40	252.40	0.00000	0.000	1	0.00	0.00	-44.61	8.61	44.75	-9.35	0	0	0	0
160024	160061	0.013550	0.073200	0.03038	231.60	231.60	231.60	0.00000	0.000	1	0.00	0.00	-24.22	2.74	24.30	-5.63	0	0	0	0
160055	160025	0.002790	0.021790	0.00647	253.80	253.80	253.80	0.00000	0.000	1	0.00	0.00	58.01	-0.36	-57.92	0.32	0	0	0	0
160095	160025	0.005600	0.028020	0.01194	240.50	240.50	240.50	0.00000	0.000	1	0.00	0.00	-51.48	-0.08	51.62	-0.54	0	0	0	0
160095	160026	0.002950	0.018660	0.00434	319.60	319.60	319.60	0.00000	0.000	1	0.00	0.00	68.69	-13.80	-68.55	14.17	0	0	0	0
160027	160096	0.001950	0.014460	0.05326	270.70	270.70	270.70	0.00000	0.000	1	0.00	0.00	64.43	-4.32	-64.35	-0.98	0	0	0	0
160029	160032	0.012600	0.076020	0.03287	245.00	245.00	245.00	0.00000	0.000	1	0.00	0.00	-20.27	3.32	20.32	-6.58	0	0	0	0
160061	160029	0.000730	0.004080	0.00233	251.60	251.60	251.60	0.00000	0.000	1	0.00	0.00	-27.46	5.18	27.46	-5.41	0	0	0	0
160030	160145	0.005170	0.037010	0.01064	284.00	284.00	284.00	0.00000	0.000	1	0.00	0.00	-67.02	3.22	67.24	-2.78	0	0	0	0
160030	160229	0.007260	0.051510	0.02692	284.80	284.80	284.80	0.00000	0.000	1	0.00	0.00	-4.15	15.00	4.17	-17.70	0	0	0	0
160162	160031	0.004790	0.027530	0.03976	269.80	269.80	269.80	0.00000	0.000	1	0.00	0.00	38.30	-10.55	-38.24	6.64	0	0	0	0
160213	160032	0.009580	0.043050	0.02306	247.30	247.30	247.30	0.00000	0.000	1	0.00	0.00	21.95	-8.71	-21.90	6.43	0	0	0	0
160034	160065	0.005020	0.029990	0.02160	296.30	296.30	296.30	0.00000	0.000	1	0.00	0.00	97.83	-14.27	-97.38	14.67	0	0	0	0
160182	160034	0.001750	0.010820	0.00327	297.40	297.40	297.40	0.00000	0.000	1	0.00	0.00	101.54	-12.38	-101.37	13.07	0	0	0	0
160036	160035	0.004780	0.029110	0.01698	301.40	301.40	301.40	0.00000	0.000	1	0.00	0.00	99.93	-10.47	-99.48	11.37	0	0	0	0
160035	160051	0.006990	0.038130	0.03596	274.30	274.30	274.30	0.00000	0.000	1	0.00	0.00	-30.83	10.07	30.91	-13.53	0	0	0	0
160035	160079	0.005610	0.036750	0.03949	333.30	333.30	333.30	0.00000	0.000	1	0.00	0.00	127.08	-22.57	-126.21	24.01	0	0	0	0
160277	160036	0.003480	0.020110	0.00619	302.50	302.50	302.50	0.00000	0.000	1	0.00	0.00	101.64	-8.74	-101.30	10.02	0	0	0	0
160037	160146	0.001880	0.008870	0.00421	209.80	209.80	209.80	0.00000	0.000	1	0.00	0.00	-7.40	16.94	7.41	-17.37	0	0	0	0
160038	160182	0.007420	0.029140	0.01982	326.10	326.10	326.10	0.00000	0.000	1	0.00	0.00	94.73	-11.05	-94.11	11.34	0	0	0	0
160038	160272	0.000730	0.003920	0.00209	326.70	326.70	326.70	0.00000	0.000	1	0.00	0.00	-97.14	10.37	97.21	-10.25	0	0	0	0
160040	160043	0.005610	0.034940	0.05609	276.70	276.70	276.70	0.00000	0.000	1	0.00	0.00	-10.11	1.63	10.12	-7.65	0	0	0	0
160040	160091	0.004020	0.026120	0.05187	275.90	275.90	275.90	0.00000	0.000	1	0.00	0.00	9.07	-2.01	-9.07	-3.58	0	0	0	0
160041	160042	0.006150	0.038830	0.04227	255.30	255.30	255.30	0.00000	0.000	1	0.00	0.00	49.77	-10.76	-49.63	6.99	0	0	0	0
160053	160041	0.004120	0.030480	0.01016	240.90	240.90	240.90	0.00000	0.000	1	0.00	0.00	37.58	-7.80	-37.53	7.09	0	0	0	0
160054	160042	0.010280	0.066410	0.01928	236.50	236.50	236.50	0.00000	0.000	1	0.00	0.00	28.45	-5.68	-28.37	4.06	0	0	0	0
160043	160049	0.010130	0.073690	0.03448	263.30	263.30	263.30	0.00000	0.000	1	0.00	0.00	46.19	-11.34	-45.98	9.12	0	0	0	0
160043	160098	0.003050	0.014890	0.01808	322.90	322.90	322.90	0.00000	0.000	1	0.00	0.00	-119.58	38.68	120.03	-38.44	0	0	0	0
160213	160043	0.001710	0.009680	0.02059	272.60	272.60	272.60	0.00000	0.000	1	0.00	0.00	-61.73	17.92	61.80	-19.77	0	0	0	0
160046	160044	0.005110	0.028550	0.01753	314.40	314.40	314.40	0.00000	0.000	1	0.00	0.00	94.24	-6.34	-93.82	6.80	0	0	0	0
160044	160047	0.016880	0.083610	0.03410	278.60	278.60	278.60	0.00000	0.000	1	0.00	0.00	79.75	-10.87	-78.74	12.21	0	0	0	0
160050	160044	0.004850	0.019680	0.01397	342.10	342.10	342.10	0.00000	0.000	1	0.00	0.00	152.71	-27.40	-151.63	30.27	0	0	0	0
160044	160097	0.003430	0.014800	0.03057	332.20	332.20	332.20	0.00000	0.000	1	0.00	0.00	158.90	-27.77	-158.07	28.05	0	0	0	0
160053	160045	0.007200	0.050470	0.00984	264.40	264.40	264.40	0.00000	0.000	1	0.00	0.00	-66.81	15.13	67.12	-14.05	0	0	0	0
160280	160046	0.004430	0.033900	0.01339	314.50	314.50	314.50	0.00000	0.000	1	0.00	0.00	96.88	-4.12	-96.50	5.59	0	0	0	0
160047	160160	0.004790	0.018630	0.06259	353.90	353.90	353.90	0.00000	0.000	1	0.00	0.00	155.60	5.18	-154.51	-7.59	0	0	0	0
160047	160160	0.004790	0.018630	0.06259	353.90	353.90	353.90	0.00000	0.000	1	0.00	0.00	155.60	5.18	-154.51	-7.59	0	0	0	0
160285	160047	0.002230	0.013730	0.00548	349.70	349.70	349.70	0.00000	0.000	1	0.00	0.00	116.90	12.57	-116.62	-11.40	0	0	0	0
160285	160047	0.002230	0.013730	0.00548	349.70	349.70	349.70	0.00000	0.000	1	0.00	0.00	116.90	12.57	-116.62	-11.40	0	0	0	0
160048	160050	0.004790	0.032120	0.01830	345.40	345.40	345.40	0.00000	0.000	1	0.00	0.00	154.34	-21.99	-153.26	27.23	0	0	0	0
160274	160048	0.007110	0.042200	0.04194	349.90	349.90	349.90	0.00000	0.000	1	0.00	0.00	157.93	-16.23	-156.29	21.46	0	0	0	0
160051	160066	0.005360	0.028150	0.01506	262.30	262.30	262.30	0.00000	0.000	1	0.00	0.00	-31.03	1.02	31.08	-2.38	0	0	0	0
160051	160186	0.010790	0.059220	0.01425	253.40	253.40	253.40	0.00000	0.000	1	0.00	0.00	-3.57	11.97	3.59	-13.39	0	0	0	0
160052	160184	0.001230	0.006370	0.03716	288.90	288.90	288.90	0.00000	0.000	1	0.00	0.00	58.53	-8.99	-58.49	5.23	0	0	0	0
160053	160054	0.006440	0.040850	0.01947	236.80	236.80	236.80	0.00000	0.000	1	0.00	0.00	28.95	-7.42	-28.90	5.60	0	0	0	0
160096	160055	0.000860	0.006850	0.00286	269.70	269.70	269.70	0.00000	0.000	1	0.00	0.00	60.59	0.38	-60.57	-0.47	0	0	0	0
160056	160089	0.015360	0.098380	0.01565	278.60	278.60	278.60	0.00000	0.000	1	0.00	0.00	78.44	-8.19	-77.56	12.12	0	0	0	0
160300	160056	0.001840	0.012360	0.01455	289.90	289.90	289.90	0.00000	0.000	1	0.00	0.00	81.56	-8.10	-81.45	7.29	0	0	0	0
160155	160057	0.002500	0.016340	0.01392	279.40	279.40	279.40	0.00000	0.000	1	0.00	0.00	-76.78	-14.04	76.92	13.52	0	0	0	0
160204	160057	0.002630	0.014530	0.01081	280.30	280.30	280.30	0.00000	0.000	1	0.00	0.00	78.48	13.78	-78.32	-14.05	0	0	0	0
160060	160058	0.005730	0.035300	0.01811	255.60	255.60	255.60	0.00000	0.000	1	0.00	0.00	0.03	-1.58	-0.03	-0.32	0	0	0	0
160058	160155	0.004660	0.029410	0.03475	233.60	233.60	233.60	0.00000	0.000	1	0.00	0.00	-0.19	0.24	0.19	-3.88	0	0	0	0
160059	160285	0.005210	0.028700	0.01003	277.90	277.90	277.90	0.00000	0.000	1	0.00	0.00	-11.59	9.87	11.60	-10.89	0	0	0	0
160063	160060	0.008700	0.055150	0.01474	266.70	266.70	266.70	0.00000	0.000	1	0.00	0.00	11.87	-6.37	-11.85	4.92	0	0	0	0
160064	160060	0.012410	0.055650	0.01336	244.10	244.10	244.10	0.00000	0.000	1	0.00	0.00	-11.78	2.03	11.80	-3.35	0	0	0	0
160062	160065	0.004080	0.028950	0.03082	296.20	296.20	296.20	0.00000	0.000	1	0.00	0.00	-96.91	13.97	97.27	-14.69	0	0	0	0
160129	160062	0.004250	0.023070	0.00907	282.90	282.90	282.90	0.00000	0.000	1	0.00	0.00	-95.69	9.28	96.05	-8.26	0	0	0	0
160062	160181	0.002420	0.016380	0.01600	243.40	243.40	243.40	0.00000	0.000	1	0.00	0.00	0.83	-5.71	-0.83	3.99	0	0	0	0
160063	160290	0.000740	0.004150	0.00265	267.30	267.30	267.30	0.00000	0.000	1	0.00	0.00	-12.89	6.22	12.89	-6.49	0	0	0	0
160064	160154	0.019520	0.091830	0.03506	243.30	243.30	243.30	0.00000	0.000	1	0.00	0.00	18.95	-0.01	-18.89	-3.33	0	0	0	0
160064	160160	0.025990	0.110690	0.03672	233.40	233.40	233.40	0.00000	0.000	1	0.00	0.00	-7.18	-2.02	7.19	-1.79	0	0	0	0
160066	160179	0.001960	0.012490	0.00744	273.10	273.10	273.10	0.00000	0.000	1	0.00	0.00	-46.18	-1.42	46.21	0.87	0	0	0	0
160075	160067	0.008680	0.040750	0.01017	264.40	264.40	264.40	0.00000	0.000	1	0.00	0.00	57.81	-6.94	-57.54	7.12	0	0	0	0
160067	160077	0.004800	0.028640	0.02127	289.90	289.90	289.90	0.00000	0.000	1	0.00	0.00	90.34	-15.27	-89.97	15.21	0	0	0	0
160086	160067	0.004170	0.024860	0.01210	257.90	257.90	257.90	0.00000	0.000	1	0.00	0.00	39.66	-7.04	-39.60	6.12	0	0	0	0
160088	160068	0.006270	0.033730	0.00928	272.50	272.50	272.50	0.00000	0.000	1	0.00	0.00	-77.15	13.19	77.51	-12.23	0	0	0	0
160068	270076	0.003510	0.015630	0.09963	273.70	273.70	273.70	0.00000	0.000	1	0.00	0.00	-79.92	11.48	80.14	-21.09	0	0	0	0
160069	160076	0.003010	0.013510	0.00720	270.40	270.40	270.40	0.00000	0.000	1	0.00	0.00	-73.97	12.15	74.13	-12.20	0	0	0	0
160069	270080	0.006220	0.030800	0.01933	266.90	266.90	266.90	0.00000	0.000	1	0.00	0.00	67.67	-13.88	-67.39	13.21	0	0	0	0
160070	160072	0.004750	0.029910	0.02445	293.70	293.70	293.70	0.00000	0.000	1	0.00	0.00	0.32	-6.45	-0.32	3.81	0	0	0	0
160070	160083	0.003850	0.018420	0.00615	291.90	291.90	291.90	0.00000	0.000	1	0.00	0.00	-1.42	6.15	1.42	-6.81	0	0	0	0
160071	160073	0.006570	0.041160	0.01181	287.40	287.40	287.40	0.00000	0.000	1	0.00	0.00	-73.98	21.68	74.33	-20.71	0	0	0	0
160072	160078	0.007240	0.045010	0.01238	273.40	273.40	273.40	0.00000	0.000	1	0.00	0.00	60.84	-10.05	-60.59	10.28	0	0	0	0
160075	160085	0.003070	0.023730	0.05766	265.70	265.70	265.70	0.00000	0.000	1	0.00	0.00	-62.31	6.04	62.43	-11.39	0	0	0	0
160076	160088	0.003530	0.020950	0.02588	271.10	271.10	271.10	0.00000	0.000	1	0.00	0.00	-75.22	11.90	75.42	-13.49	0	0	0	0
160077	160107	0.004270	0.028740	0.00893	286.80	286.80	286.80	0.00000	0.000	1	0.00	0.00	86.17	-15.43	-85.86	16.52	0	0	0	0
160084	160078	0.005290	0.027570	0.02079	256.60	256.60	256.60	0.00000	0.000	1	0.00	0.00	-0.09	-6.39	0.09	4.14	0	0	0	0
160079	160087	0.004100	0.024880	0.03603	330.80	330.80	330.80	0.00000	0.000	1	0.00	0.00	123.35	-24.76	-122.75	24.52	0	0	0	0
160081	160080	0.000420	0.030490	0.00000	357.50	357.50	357.50	1.00000	0.000	1	0.00	0.00	-46.83	-2.13	46.84	2.75	0	0	0	0
160209	160080	0.001840	0.023340	0.48274	1167.00	1167.00	1167.00	0.00000	0.000	1	0.00	0.00	-233.74	1.75	234.69	-42.09	0	0	0	0
160080	160299	0.000650	0.006930	0.24097	1260.90	1260.90	1260.90	0.00000	0.000	1	0.00	0.00	-727.01	90.89	730.24	-82.40	0	0	0	0
160081	160177	0.003340	0.021270	0.00444	269.40	269.40	269.40	0.00000	0.000	1	0.00	0.00	38.03	0.40	-37.98	-0.59	0	0	0	0
160083	160178	0.002360	0.016010	0.01306	286.80	286.80	286.80	0.00000	0.000	1	0.00	0.00	-8.12	6.28	8.12	-7.67	0	0	0	0
160084	160087	0.007650	0.039830	0.01504	256.90	256.90	256.90	0.00000	0.000	1	0.00	0.00	-0.74	6.09	0.74	-7.69	0	0	0	0
160089	160085	0.008850	0.036440	0.02049	265.90	265.90	265.90	0.00000	0.000	1	0.00	0.00	63.25	-12.86	-62.92	12.04	0	0	0	0
160090	160086	0.003740	0.026590	0.02161	259.40	259.40	259.40	0.00000	0.000	1	0.00	0.00	40.40	-8.74	-40.34	6.84	0	0	0	0
160090	160087	0.006930	0.036280	0.02365	310.80	310.80	310.80	0.00000	0.000	1	0.00	0.00	-120.69	19.47	121.66	-16.94	0	0	0	0
160089	160181	0.005080	0.026080	0.06164	237.20	237.20	237.20	0.00000	0.000	1	0.00	0.00	14.08	0.70	-14.07	-7.30	0	0	0	0
160135	160090	0.008670	0.037270	0.00939	277.40	277.40	277.40	0.00000	0.000	1	0.00	0.00	-79.63	12.01	80.16	-10.75	0	0	0	0
160093	160091	0.001110	0.007150	0.00118	259.40	259.40	259.40	0.00000	0.000	1	0.00	0.00	12.83	-2.97	-12.83	2.85	0	0	0	0
160093	160092	0.000400	0.020630	0.00000	387.10	387.10	387.10	1.00000	0.000	1	0.00	0.00	-103.44	5.97	103.48	-3.92	0	0	0	0
160092	160279	0.002550	0.027540	0.34965	1099.50	1099.50	1099.50	0.00000	0.000	1	0.00	0.00	-447.54	33.91	452.34	-20.00	0	0	0	0
160092	160299	0.001360	0.016000	0.39695	1066.70	1066.70	1066.70	0.00000	0.000	1	0.00	0.00	344.07	-41.22	-342.57	15.96	0	0	0	0
160094	160099	0.013090	0.072900	0.02173	270.30	270.30	270.30	0.00000	0.000	1	0.00	0.00	60.65	-12.43	-60.19	12.65	0	0	0	0
160094	160213	0.001350	0.005280	0.00355	275.00	275.00	275.00	0.00000	0.000	1	0.00	0.00	-67.75	10.17	67.81	-10.33	0	0	0	0
160300	160095	0.001760	0.011720	0.01754	324.70	324.70	324.70	0.00000	0.000	1	0.00	0.00	25.02	-12.91	-25.00	11.09	0	0	0	0
160098	160097	0.000830	0.005140	0.00418	330.00	330.00	330.00	0.00000	0.000	1	0.00	0.00	-128.63	35.95	128.77	-35.55	0	0	0	0
160146	160099	0.001490	0.011430	0.00406	270.30	270.30	270.30	0.00000	0.000	1	0.00	0.00	-34.67	0.51	34.69	-0.82	0	0	0	0
160172	160100	0.002910	0.016020	0.00729	297.30	297.30	297.30	0.00000	0.000	1	0.00	0.00	81.04	-10.02	-80.86	10.24	0	0	0	0
160100	270085	0.003350	0.018630	0.01649	292.60	292.60	292.60	0.00000	0.000	1	0.00	0.00	70.76	-13.85	-70.60	13.00	0	0	0	0
160103	160101	0.005580	0.030160	0.01514	274.10	274.10	274.10	0.00000	0.000	1	0.00	0.00	-23.97	2.03	24.00	-3.49	0	0	0	0
160101	160166	0.005590	0.032640	0.02974	276.00	276.00	276.00	0.00000	0.000	1	0.00	0.00	-27.16	2.81	27.20	-5.77	0	0	0	0
160102	160169	0.009390	0.035340	0.02064	290.20	290.20	290.20	0.00000	0.000	1	0.00	0.00	-94.20	7.03	95.00	-6.23	0	0	0	0
160116	160103	0.003450	0.024050	0.00617	332.30	332.30	332.30	0.00000	0.000	1	0.00	0.00	119.06	-8.87	-118.61	11.39	0	0	0	0
160103	160127	0.003750	0.016460	0.00931	319.20	319.20	319.20	0.00000	0.000	1	0.00	0.00	138.50	-14.77	-137.83	16.75	0	0	0	0
160104	160167	0.002180	0.013640	0.00469	271.80	271.80	271.80	0.00000	0.000	1	0.00	0.00	84.76	1.46	-84.61	-1.04	0	0	0	0
160104	160241	0.002910	0.013660	0.07850	274.90	274.90	274.90	0.00000	0.000	1	0.00	0.00	-90.46	-3.41	90.68	-3.91	0	0	0	0
160105	160131	0.004850	0.038050	0.05012	299.90	299.90	299.90	0.00000	0.000	1	0.00	0.00	-107.54	12.57	108.07	-13.72	0	0	0	0
160105	270083	0.003210	0.020380	0.03141	296.50	296.50	296.50	0.00000	0.000	1	0.00	0.00	102.14	-14.45	-101.82	13.12	0	0	0	0
160107	160106	0.003940	0.019200	0.00772	264.90	264.90	264.90	0.00000	0.000	1	0.00	0.00	35.49	-9.05	-35.44	8.45	0	0	0	0
160171	160106	0.003380	0.014340	0.00571	263.50	263.50	263.50	0.00000	0.000	1	0.00	0.00	-33.61	2.53	33.64	-3.00	0	0	0	0
160107	160117	0.004130	0.024310	0.04462	248.00	248.00	248.00	0.00000	0.000	1	0.00	0.00	45.77	-9.12	-45.69	4.80	0	0	0	0
160109	160108	0.004620	0.024840	0.01434	304.80	304.80	304.80	0.00000	0.000	1	0.00	0.00	91.49	-21.62	-91.11	22.13	0	0	0	0
160121	160108	0.006100	0.029530	0.02523	270.80	270.80	270.80	0.00000	0.000	1	0.00	0.00	-58.64	17.18	58.86	-18.85	0	0	0	0
160108	160126	0.005410	0.032710	0.01413	270.30	270.30	270.30	0.00000	0.000	1	0.00	0.00	30.52	-3.50	-30.47	2.27	0	0	0	0
160110	160109	0.009940	0.054730	0.02122	334.30	334.30	334.30	0.00000	0.000	1	0.00	0.00	142.23	-26.54	-140.28	35.01	0	0	0	0
160129	160109	0.005870	0.043700	0.01908	282.80	282.80	282.80	0.00000	0.000	1	0.00	0.00	95.27	-9.42	-94.77	11.11	0	0	0	0
160109	160132	0.006700	0.034480	0.01063	309.70	309.70	309.70	0.00000	0.000	1	0.00	0.00	143.50	-24.52	-142.17	30.21	0	0	0	0
160110	160184	0.007740	0.045690	0.01485	334.80	334.80	334.80	0.00000	0.000	1	0.00	0.00	-147.73	25.49	149.37	-17.40	0	0	0	0
160114	160111	0.004750	0.027870	0.02024	311.50	311.50	311.50	0.00000	0.000	1	0.00	0.00	116.50	-7.22	-115.90	8.54	0	0	0	0
160111	160133	0.006050	0.031600	0.00868	308.60	308.60	308.60	0.00000	0.000	1	0.00	0.00	113.87	-8.92	-113.14	11.82	0	0	0	0
160112	160168	0.004580	0.022430	0.02216	281.30	281.30	281.30	0.00000	0.000	1	0.00	0.00	-79.51	11.04	79.78	-12.08	0	0	0	0
160112	270087	0.006790	0.034700	0.02064	279.80	279.80	279.80	0.00000	0.000	1	0.00	0.00	77.86	-11.49	-77.47	11.26	0	0	0	0
160113	160171	0.001380	0.007950	0.00670	260.00	260.00	260.00	0.00000	0.000	1	0.00	0.00	-28.90	3.37	28.91	-4.03	0	0	0	0
160113	160173	0.002030	0.014210	0.01350	319.30	319.30	319.30	0.00000	0.000	1	0.00	0.00	109.50	2.87	-109.28	-2.73	0	0	0	0
160113	160193	0.000890	0.005140	0.00295	314.90	314.90	314.90	0.00000	0.000	1	0.00	0.00	-89.11	-7.67	89.17	7.74	0	0	0	0
160114	160137	0.011980	0.051840	0.07175	313.80	313.80	313.80	0.00000	0.000	1	0.00	0.00	-131.00	28.74	133.01	-27.79	0	0	0	0
160117	160115	0.003040	0.015500	0.00416	311.50	311.50	311.50	0.00000	0.000	1	0.00	0.00	149.84	-8.43	-149.20	11.23	0	0	0	0
160115	160130	0.003060	0.019260	0.00843	310.10	310.10	310.10	0.00000	0.000	1	0.00	0.00	146.26	-11.91	-145.65	14.88	0	0	0	0
160116	160118	0.003600	0.018450	0.11348	332.70	332.70	332.70	0.00000	0.000	1	0.00	0.00	-119.89	8.72	120.38	-18.44	0	0	0	0
160225	160117	0.000520	0.002760	0.00294	301.00	301.00	301.00	0.00000	0.000	1	0.00	0.00	107.85	-12.40	-107.80	12.39	0	0	0	0
160296	160117	0.001080	0.007660	0.00146	261.70	261.70	261.70	0.00000	0.000	1	0.00	0.00	4.05	11.32	-4.05	-11.46	0	0	0	0
160118	160125	0.015300	0.092660	0.04560	242.00	242.00	242.00	0.00000	0.000	1	0.00	0.00	-35.67	5.07	35.86	-8.84	0	0	0	0
160118	160165	0.004510	0.031830	0.01488	320.10	320.10	320.10	0.00000	0.000	1	0.00	0.00	-86.06	6.77	86.37	-6.18	0	0	0	0
160128	160119	0.004770	0.030970	0.02488	255.50	255.50	255.50	0.00000	0.000	1	0.00	0.00	-55.31	2.51	55.45	-4.24	0	0	0	0
160119	160167	0.002180	0.012790	0.00402	255.70	255.70	255.70	0.00000	0.000	1	0.00	0.00	-58.84	3.86	58.91	-3.86	0	0	0	0
160120	160175	0.003550	0.020550	0.03153	320.10	320.10	320.10	0.00000	0.000	1	0.00	0.00	-139.81	23.10	140.48	-22.61	0	0	0	0
160225	160121	0.004810	0.021130	0.02232	265.60	265.60	265.60	0.00000	0.000	1	0.00	0.00	-58.16	15.56	58.33	-17.24	0	0	0	0
160122	160125	0.006800	0.046800	0.02317	253.20	253.20	253.20	0.00000	0.000	1	0.00	0.00	44.29	-9.47	-44.16	7.86	0	0	0	0
160122	160136	0.003980	0.029900	0.02726	247.00	247.00	247.00	0.00000	0.000	1	0.00	0.00	-28.60	1.76	28.63	-4.46	0	0	0	0
160122	160211	0.002800	0.017400	0.04859	230.30	230.30	230.30	0.00000	0.000	1	0.00	0.00	-20.99	6.07	21.01	-11.20	0	0	0	0
160123	160124	0.002900	0.019860	0.01578	323.40	323.40	323.40	0.00000	0.000	1	0.00	0.00	73.25	-5.74	-73.11	5.03	0	0	0	0
160123	160165	0.004020	0.022800	0.03353	324.60	324.60	324.60	0.00000	0.000	1	0.00	0.00	-75.43	4.99	75.65	-7.41	0	0	0	0
160124	160175	0.008720	0.057790	0.02030	322.70	322.70	322.70	0.00000	0.000	1	0.00	0.00	71.31	-5.48	-70.90	6.04	0	0	0	0
160131	160126	0.005010	0.030710	0.02891	251.70	251.70	251.70	0.00000	0.000	1	0.00	0.00	-30.16	-0.47	30.21	-2.36	0	0	0	0
160127	160164	0.001380	0.006880	0.00451	319.20	319.20	319.20	0.00000	0.000	1	0.00	0.00	136.96	-16.97	-136.71	17.72	0	0	0	0
160130	160128	0.004910	0.021920	0.01653	294.40	294.40	294.40	0.00000	0.000	1	0.00	0.00	117.07	-0.25	-116.44	1.31	0	0	0	0
160130	270087	0.006580	0.044320	0.06266	284.10	284.10	284.10	0.00000	0.000	1	0.00	0.00	26.54	-15.08	-26.49	8.73	0	0	0	0
160135	160131	0.008020	0.047310	0.00845	276.60	276.60	276.60	0.00000	0.000	1	0.00	0.00	78.99	-12.13	-78.51	14.06	0	0	0	0
160132	160134	0.005100	0.037750	0.03618	247.40	247.40	247.40	0.00000	0.000	1	0.00	0.00	28.88	-11.96	-28.83	8.42	0	0	0	0
160132	160241	0.004670	0.031010	0.05932	291.60	291.60	291.60	0.00000	0.000	1	0.00	0.00	112.27	-18.39	-111.71	15.77	0	0	0	0
160133	270084	0.005060	0.028630	0.01369	265.40	265.40	265.40	0.00000	0.000	1	0.00	0.00	-3.19	-0.44	3.19	-1.02	0	0	0	0
160134	160136	0.015750	0.084210	0.04344	247.10	247.10	247.10	0.00000	0.000	1	0.00	0.00	28.77	-8.44	-28.64	4.45	0	0	0	0
160137	160235	0.000980	0.006600	0.00213	316.20	316.20	316.20	0.00000	0.000	1	0.00	0.00	-136.99	26.51	137.17	-25.55	0	0	0	0
160229	160138	0.000770	0.004010	0.00087	285.30	285.30	285.30	0.00000	0.000	1	0.00	0.00	-4.17	17.70	4.17	-17.78	0	0	0	0
160138	160282	0.001260	0.007890	0.00980	304.20	304.20	304.20	0.00000	0.000	1	0.00	0.00	-37.47	13.80	37.49	-14.70	0	0	0	0
160140	160139	0.000180	0.012520	0.00000	420.90	420.90	420.90	1.00000	0.000	1	0.00	0.00	-133.54	-18.62	133.57	20.74	0	0	0	0
160140	160139	0.000180	0.012520	0.00000	420.90	420.90	420.90	1.00000	0.000	1	0.00	0.00	-133.54	-18.62	133.57	20.74	0	0	0	0
160139	160252	0.000400	0.004310	0.09177	1255.90	1255.90	1255.90	0.00000	0.000	1	0.00	0.00	-497.21	-2.06	498.13	2.05	0	0	0	0
160299	160139	0.001080	0.012940	0.28612	1210.00	1210.00	1210.00	0.00000	0.000	1	0.00	0.00	-229.53	14.99	230.07	-39.42	0	0	0	0
160140	160227	0.000340	0.002480	0.00176	340.90	340.90	340.90	0.00000	0.000	1	0.00	0.00	123.49	-31.47	-123.43	31.66	0	0	0	0
160141	160148	0.001060	0.006310	0.01018	282.70	282.70	282.70	0.00000	0.000	1	0.00	0.00	-81.74	109.22	81.92	-109.19	0	0	0	0
160156	160141	0.001540	0.009730	0.00248	249.20	249.20	249.20	0.00000	0.000	1	0.00	0.00	-52.50	117.95	52.74	-116.72	0	0	0	0
160144	160142	0.001230	0.005330	0.00260	287.20	287.20	287.20	0.00000	0.000	1	0.00	0.00	51.97	21.01	-51.93	-21.12	0	0	0	0
160157	160142	0.001880	0.010660	0.00416	294.20	294.20	294.20	0.00000	0.000	1	0.00	0.00	-20.12	-10.10	20.13	9.72	0	0	0	0
160149	160143	0.001330	0.008750	0.00315	262.70	262.70	262.70	0.00000	0.000	1	0.00	0.00	-23.76	-19.60	23.77	19.35	0	0	0	0
160143	160158	0.001100	0.006370	0.00599	281.40	281.40	281.40	0.00000	0.000	1	0.00	0.00	-69.08	4.64	69.13	-4.97	0	0	0	0
160159	160143	0.001630	0.006650	0.00865	293.40	293.40	293.40	0.00000	0.000	1	0.00	0.00	-17.29	26.24	17.31	-27.08	0	0	0	0
160148	160144	0.001100	0.006190	0.00184	332.90	332.90	332.90	0.00000	0.000	1	0.00	0.00	-109.92	39.25	110.06	-38.64	0	0	0	0
160144	160150	0.001310	0.006820	0.04361	327.40	327.40	327.40	0.00000	0.000	1	0.00	0.00	-186.13	16.65	186.56	-18.96	0	0	0	0
160145	160163	0.002410	0.015350	0.00566	294.10	294.10	294.10	0.00000	0.000	1	0.00	0.00	-81.94	1.05	82.09	-0.69	0	0	0	0
160146	160162	0.001560	0.010930	0.00913	277.80	277.80	277.80	0.00000	0.000	1	0.00	0.00	50.94	-7.20	-50.90	6.48	0	0	0	0
160147	160148	0.001750	0.009350	0.00239	284.70	284.70	284.70	0.00000	0.000	1	0.00	0.00	29.76	-24.33	-29.74	24.21	0	0	0	0
160148	160159	0.001020	0.005370	0.00612	315.50	315.50	315.50	0.00000	0.000	1	0.00	0.00	28.93	40.53	-28.91	-41.04	0	0	0	0
160149	160154	0.001730	0.010020	0.06483	273.40	273.40	273.40	0.00000	0.000	1	0.00	0.00	-11.14	7.00	11.14	-13.71	0	0	0	0
160150	160160	0.000410	0.002500	0.00158	327.90	327.90	327.90	0.00000	0.000	1	0.00	0.00	-190.98	17.38	191.13	-16.67	0	0	0	0
160161	160151	0.002550	0.015430	0.00358	281.50	281.50	281.50	0.00000	0.000	1	0.00	0.00	-36.93	-5.77	36.96	5.61	0	0	0	0
160151	160204	0.006740	0.042330	0.01507	292.70	292.70	292.70	0.00000	0.000	1	0.00	0.00	-53.16	-9.59	53.35	9.17	0	0	0	0
160154	160152	0.001370	0.008040	0.00180	272.80	272.80	272.80	0.00000	0.000	1	0.00	0.00	-13.56	13.88	13.56	-14.04	0	0	0	0
160160	160153	0.000770	0.005210	0.00685	307.60	307.60	307.60	0.00000	0.000	1	0.00	0.00	60.41	23.34	-60.38	-23.85	0	0	0	0
160153	160161	0.001600	0.009470	0.01106	289.60	289.60	289.60	0.00000	0.000	1	0.00	0.00	25.48	14.55	-25.47	-15.63	0	0	0	0
160157	160282	0.001290	0.008770	0.00583	304.60	304.60	304.60	0.00000	0.000	1	0.00	0.00	37.51	-15.18	-37.49	14.70	0	0	0	0
160158	160204	0.006170	0.037820	0.01433	305.60	305.60	305.60	0.00000	0.000	1	0.00	0.00	-113.03	-5.73	113.79	8.85	0	0	0	0
160227	160163	0.001440	0.008770	0.00830	348.90	348.90	348.90	0.00000	0.000	1	0.00	0.00	151.03	-18.21	-150.72	19.21	0	0	0	0
160163	160245	0.001890	0.011880	0.00406	302.00	302.00	302.00	0.00000	0.000	1	0.00	0.00	39.33	-26.52	-39.29	26.33	0	0	0	0
160164	270084	0.004100	0.025830	0.01629	308.40	308.40	308.40	0.00000	0.000	1	0.00	0.00	119.41	-23.92	-118.84	25.76	0	0	0	0
160235	160165	0.000510	0.002620	0.00067	350.30	350.30	350.30	0.00000	0.000	1	0.00	0.00	169.65	-11.16	-169.52	11.79	0	0	0	0
160265	160166	0.000180	0.001020	0.00037	279.90	279.90	279.90	0.00000	0.000	1	0.00	0.00	32.10	-4.00	-32.10	3.97	0	0	0	0
160168	160170	0.001220	0.007860	0.00204	298.60	298.60	298.60	0.00000	0.000	1	0.00	0.00	-108.58	26.44	108.73	-25.75	0	0	0	0
160265	160169	0.001490	0.008480	0.00333	362.30	362.30	362.30	0.00000	0.000	1	0.00	0.00	206.95	0.78	-206.36	2.25	0	0	0	0
160265	160169	0.001490	0.008480	0.00333	362.30	362.30	362.30	0.00000	0.000	1	0.00	0.00	206.95	0.78	-206.36	2.25	0	0	0	0
160170	160176	0.002560	0.009280	0.00582	313.10	313.10	313.10	0.00000	0.000	1	0.00	0.00	58.07	7.79	-57.99	-8.12	0	0	0	0
160170	160193	0.001290	0.009490	0.00491	320.50	320.50	320.50	0.00000	0.000	1	0.00	0.00	-118.73	10.80	118.91	-10.08	0	0	0	0
160296	160170	0.002780	0.015870	0.02632	303.50	303.50	303.50	0.00000	0.000	1	0.00	0.00	62.46	-8.07	-62.36	5.81	0	0	0	0
160172	160173	0.002210	0.011950	0.00520	306.20	306.20	306.20	0.00000	0.000	1	0.00	0.00	-99.84	4.52	100.05	-3.96	0	0	0	0
160174	160173	0.001310	0.007090	0.00339	279.10	279.10	279.10	0.00000	0.000	1	0.00	0.00	21.08	2.68	-21.07	-3.01	0	0	0	0
160176	160174	0.000880	0.005740	0.00179	287.80	287.80	287.80	0.00000	0.000	1	0.00	0.00	35.29	4.36	-35.28	-4.48	0	0	0	0
160175	160292	0.001620	0.010350	0.00917	317.20	317.20	317.20	0.00000	0.000	1	0.00	0.00	-100.08	5.78	100.23	-5.79	0	0	0	0
160178	160177	0.001020	0.006070	0.00122	284.60	284.60	284.60	0.00000	0.000	1	0.00	0.00	-12.28	6.99	12.28	-7.11	0	0	0	0
160185	160179	0.002480	0.011320	0.00939	303.30	303.30	303.30	0.00000	0.000	1	0.00	0.00	-82.27	5.72	82.43	-6.00	0	0	0	0
160179	160257	0.002950	0.013640	0.00535	335.60	335.60	335.60	0.00000	0.000	1	0.00	0.00	-150.24	2.42	150.86	-0.12	0	0	0	0
160187	160180	0.002350	0.013080	0.01431	294.50	294.50	294.50	0.00000	0.000	1	0.00	0.00	-28.38	-37.07	28.43	35.85	0	0	0	0
160183	160277	0.009970	0.060990	0.02537	302.90	302.90	302.90	0.00000	0.000	1	0.00	0.00	-57.91	0.50	58.22	-1.31	0	0	0	0
160248	160187	0.001400	0.009770	0.00791	315.90	315.90	315.90	0.00000	0.000	1	0.00	0.00	122.15	49.23	-121.92	-48.43	0	0	0	0
160188	160189	0.000360	0.019680	0.00000	548.20	548.20	548.20	1.00000	0.000	1	0.00	0.00	-274.92	23.94	275.18	-10.09	0	0	0	0
160188	160190	0.000210	0.011250	0.00000	422.40	422.40	422.40	1.00000	0.000	1	0.00	0.00	-135.40	3.48	135.43	-1.57	0	0	0	0
160188	160191	0.000230	0.016120	0.00000	422.20	422.20	422.20	1.00000	0.000	1	0.00	0.00	-135.39	12.84	135.43	-10.09	0	0	0	0
160203	160188	0.000620	0.008280	0.17449	1008.10	1008.10	1008.10	0.00000	0.000	1	0.00	0.00	111.07	-17.28	-111.00	-0.65	0	0	0	0
160252	160188	0.000050	0.000530	0.01223	1203.50	1203.50	1203.50	0.00000	0.000	1	0.00	0.00	-266.32	24.64	266.36	-25.61	0	0	0	0
160271	160188	0.000370	0.004970	0.14473	1199.50	1199.50	1199.50	0.00000	0.000	1	0.00	0.00	-389.83	5.37	390.36	-14.01	0	0	0	0
160193	160192	0.000340	0.020400	0.00000	425.60	425.60	425.60	1.00000	0.000	1	0.00	0.00	-208.08	2.34	208.22	5.85	0	0	0	0
160192	160194	0.000410	0.023530	0.00000	455.80	455.80	455.80	1.00000	0.000	1	0.00	0.00	-112.55	0.09	112.60	2.67	0	0	0	0
160192	160195	0.000450	0.023000	0.00000	393.30	393.30	393.30	1.00000	0.000	1	0.00	0.00	-95.97	-0.46	96.01	2.43	0	0	0	0
160192	160196	0.000530	0.006070	0.12028	1112.50	1112.50	1112.50	0.00000	0.000	1	0.00	0.00	-225.26	0.36	225.51	-10.51	0	0	0	0
160234	160192	0.000860	0.011670	0.31431	1135.70	1135.70	1135.70	0.00000	0.000	1	0.00	0.00	-225.17	-22.50	225.58	-5.84	0	0	0	0
160197	160196	0.000380	0.021890	0.00000	408.80	408.80	408.80	1.00000	0.000	1	0.00	0.00	-195.47	3.58	195.61	4.17	0	0	0	0
160196	160198	0.000470	0.030390	0.00000	298.00	298.00	298.00	1.00000	0.000	1	0.00	0.00	-38.10	1.12	38.10	-0.72	0	0	0	0
160196	160199	0.000480	0.029290	0.00000	379.10	379.10	379.10	1.00000	0.000	1	0.00	0.00	-83.64	2.66	83.67	-0.77	0	0	0	0
160196	160200	0.000730	0.048220	0.00000	296.10	296.10	296.10	1.00000	0.000	1	0.00	0.00	-31.91	0.92	31.92	-0.46	0	0	0	0
160196	160201	0.001120	0.065800	0.00000	255.90	255.90	255.90	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
160196	160202	0.000620	0.032440	0.00000	237.60	237.60	237.60	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
160196	160209	0.000710	0.008760	0.13608	1213.70	1213.70	1213.70	0.00000	0.000	1	0.00	0.00	-793.85	72.19	798.03	-35.38	0	0	0	0
160196	230263	0.002460	0.029460	1.20068	1226.40	1226.40	1226.40	0.00000	0.000	1	0.00	0.00	526.38	-70.56	-520.08	16.15	0	0	0	0
160197	270082	0.007130	0.047650	0.03506	329.80	329.80	329.80	0.00000	0.000	1	0.00	0.00	195.47	-3.58	-192.95	16.68	0	0	0	0
160204	160203	0.000430	0.024540	0.00000	469.50	469.50	469.50	1.00000	0.000	1	0.00	0.00	-192.39	-28.17	192.54	36.89	0	0	0	0
160204	160203	0.000430	0.024540	0.00000	469.50	469.50	469.50	1.00000	0.000	1	0.00	0.00	-192.39	-28.17	192.54	36.89	0	0	0	0
160203	160205	0.000500	0.027690	0.00000	546.60	546.60	546.60	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
160203	160206	0.000570	0.030820	0.00000	421.60	421.60	421.60	1.00000	0.000	1	0.00	0.00	-135.34	1.28	135.43	3.94	0	0	0	0
160203	160207	0.000270	0.017790	0.00000	421.50	421.50	421.50	1.00000	0.000	1	0.00	0.00	-135.39	3.56	135.43	-0.55	0	0	0	0
160203	160208	0.000510	0.029220	0.00000	541.50	541.50	541.50	1.00000	0.000	1	0.00	0.00	-258.47	14.16	258.79	3.94	0	0	0	0
160289	160203	0.000680	0.008620	0.10000	1045.30	1045.30	1045.30	0.00000	0.000	1	0.00	0.00	-33.04	-2.76	33.05	-7.97	0	0	0	0
160209	160210	0.000250	0.015460	0.00000	851.50	851.50	851.50	1.00000	0.000	1	0.00	0.00	-564.28	33.64	565.02	11.95	0	0	0	0
160211	160212	0.001810	0.050430	0.00000	231.90	231.90	231.90	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
160211	160241	0.003740	0.024970	0.00736	229.90	229.90	229.90	0.00000	0.000	1	0.00	0.00	-21.01	11.20	21.03	-11.86	0	0	0	0
160213	160214	0.001630	0.049610	0.00000	282.10	282.10	282.10	1.00000	0.000	1	0.00	0.00	-28.02	1.12	28.04	-0.76	0	0	0	0
160215	160216	0.000630	0.033620	0.00000	359.90	359.90	359.90	1.00000	0.000	1	0.00	0.00	-62.09	-5.87	62.11	7.09	0	0	0	0
160215	160217	0.000730	0.038870	0.00000	358.50	358.50	358.50	1.00000	0.000	1	0.00	0.00	-62.08	-4.75	62.11	6.15	0	0	0	0
160215	160218	0.000270	0.022080	0.00000	357.20	357.20	357.20	1.00000	0.000	1	0.00	0.00	-62.10	-10.47	62.11	11.29	0	0	0	0
160215	160219	0.000750	0.032000	0.00000	355.50	355.50	355.50	1.00000	0.000	1	0.00	0.00	-45.96	-6.63	45.97	7.27	0	0	0	0
160215	160220	0.000430	0.027260	0.00000	355.40	355.40	355.40	1.00000	0.000	1	0.00	0.00	-30.57	-8.82	30.57	9.07	0	0	0	0
160215	160221	0.000660	0.041860	0.00000	355.00	355.00	355.00	1.00000	0.000	1	0.00	0.00	-62.09	-4.41	62.11	5.91	0	0	0	0
160215	160222	0.000960	0.043410	0.00000	319.80	319.80	319.80	1.00000	0.000	1	0.00	0.00	-49.58	-4.32	49.60	5.32	0	0	0	0
160215	160223	0.000670	0.040510	0.00000	366.70	366.70	366.70	1.00000	0.000	1	0.00	0.00	-53.59	-4.91	53.61	6.00	0	0	0	0
160215	160224	0.001030	0.058250	0.00000	281.60	281.60	281.60	1.00000	0.000	1	0.00	0.00	-12.89	-4.13	12.89	4.23	0	0	0	0
160215	160234	0.000700	0.009520	0.19427	1185.60	1185.60	1185.60	0.00000	0.000	1	0.00	0.00	-743.45	80.81	747.10	-52.09	0	0	0	0
160215	160264	0.000140	0.001670	0.05307	1273.20	1273.20	1273.20	0.00000	0.000	1	0.00	0.00	592.19	-22.61	-591.74	22.35	0	0	0	0
160215	160264	0.000140	0.001670	0.05307	1273.20	1273.20	1273.20	0.00000	0.000	1	0.00	0.00	592.19	-22.61	-591.74	22.35	0	0	0	0
160225	160226	0.001550	0.045260	0.00000	323.00	323.00	323.00	1.00000	0.000	1	0.00	0.00	-49.69	-3.16	49.72	4.20	0	0	0	0
160227	160228	0.001120	0.030280	0.00000	281.40	281.40	281.40	1.00000	0.000	1	0.00	0.00	-27.59	-13.45	27.60	13.71	0	0	0	0
160229	160232	0.001300	0.036040	0.00000	296.70	296.70	296.70	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
160229	160233	0.001710	0.034350	0.00000	274.40	274.40	274.40	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
160230	160232	0.000000	0.010000	0.00000	15.60	15.60	15.60	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
160231	160232	0.000000	0.010000	0.00000	34.60	34.60	34.60	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
160235	160234	0.000510	0.025850	0.00000	443.90	443.90	443.90	1.00000	0.000	1	0.00	0.00	-306.82	36.71	307.27	-13.95	0	0	0	0
160234	160236	0.000400	0.024500	0.00000	325.70	325.70	325.70	1.00000	0.000	1	0.00	0.00	-46.32	-14.00	46.33	14.53	0	0	0	0
160234	160237	0.001110	0.062330	0.00000	292.20	292.20	292.20	1.00000	0.000	1	0.00	0.00	-25.87	-5.24	25.88	5.65	0	0	0	0
160234	160240	0.000890	0.052520	0.00000	253.20	253.20	253.20	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
160234	160271	0.002660	0.032070	0.66584	1239.20	1239.20	1239.20	0.00000	0.000	1	0.00	0.00	-757.00	107.77	771.70	-2.25	0	0	0	0
160235	160238	0.001440	0.046890	0.00000	263.00	263.00	263.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
160235	160239	0.003100	0.067400	0.00000	274.60	274.60	274.60	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
160241	160244	0.000970	0.032100	0.00000	297.60	297.60	297.60	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
160242	160244	0.000000	0.010000	0.00000	30.90	30.90	30.90	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
160243	160244	0.000000	0.010000	0.00000	19.50	19.50	19.50	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
160245	160246	0.001620	0.042670	0.00000	284.50	284.50	284.50	1.00000	0.000	1	0.00	0.00	-20.58	-5.12	20.59	5.30	0	0	0	0
160248	160247	0.000570	0.037400	0.00000	386.50	386.50	386.50	1.00000	0.000	1	0.00	0.00	-142.68	-39.12	142.80	46.93	0	0	0	0
160247	160249	0.000480	0.030340	0.00000	398.90	398.90	398.90	1.00000	0.000	1	0.00	0.00	-121.56	-17.64	121.63	21.87	0	0	0	0
160247	160250	0.000610	0.032290	0.00000	398.70	398.70	398.70	1.00000	0.000	1	0.00	0.00	-120.69	4.46	120.77	-0.10	0	0	0	0
160247	160251	0.000460	0.036010	0.00000	372.60	372.60	372.60	1.00000	0.000	1	0.00	0.00	-66.55	1.59	66.57	-0.11	0	0	0	0
160256	160247	0.000060	0.000650	0.01933	1058.50	1058.50	1058.50	0.00000	0.000	1	0.00	0.00	-199.03	17.45	199.05	-19.30	0	0	0	0
160276	160247	0.000520	0.006280	0.08331	978.50	978.50	978.50	0.00000	0.000	1	0.00	0.00	33.06	-7.21	-33.05	-1.74	0	0	0	0
160252	160253	0.000400	0.026920	0.00000	413.30	413.30	413.30	1.00000	0.000	1	0.00	0.00	-118.17	3.50	118.22	-0.02	0	0	0	0
160252	160254	0.000550	0.027670	0.00000	412.10	412.10	412.10	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
160252	160255	0.000660	0.034800	0.00000	440.40	440.40	440.40	1.00000	0.000	1	0.00	0.00	-113.64	-30.18	113.72	34.63	0	0	0	0
160257	160256	0.000410	0.027010	0.00000	440.30	440.30	440.30	1.00000	0.000	1	0.00	0.00	-114.15	1.34	114.20	1.92	0	0	0	0
160257	160256	0.000410	0.027010	0.00000	440.30	440.30	440.30	1.00000	0.000	1	0.00	0.00	-114.15	1.34	114.20	1.92	0	0	0	0
160256	160258	0.000550	0.030450	0.00000	421.20	421.20	421.20	1.00000	0.000	1	0.00	0.00	-96.32	4.35	96.36	-1.74	0	0	0	0
160256	160259	0.000270	0.015050	0.00000	421.00	421.00	421.00	1.00000	0.000	1	0.00	0.00	-128.19	4.03	128.23	-1.74	0	0	0	0
160256	160260	0.000440	0.029610	0.00000	408.60	408.60	408.60	1.00000	0.000	1	0.00	0.00	-129.33	6.33	129.39	-1.74	0	0	0	0
160256	160271	0.000520	0.006740	0.20176	1137.50	1137.50	1137.50	0.00000	0.000	1	0.00	0.00	324.45	-18.37	-323.95	3.13	0	0	0	0
160262	160261	0.000580	0.035320	0.00000	341.00	341.00	341.00	1.00000	0.000	1	0.00	0.00	-16.17	1.39	16.17	-1.30	0	0	0	0
160261	160263	0.000470	0.027930	0.00000	521.40	521.40	521.40	1.00000	0.000	1	0.00	0.00	-244.04	11.37	244.30	3.92	0	0	0	0
160261	160268	0.000500	0.005730	0.08490	1089.00	1089.00	1089.00	0.00000	0.000	1	0.00	0.00	-188.86	31.04	189.03	-38.35	0	0	0	0
160279	160261	0.000880	0.010670	0.20823	1081.90	1081.90	1081.90	0.00000	0.000	1	0.00	0.00	-389.10	18.50	390.33	-26.24	0	0	0	0
160261	200187	0.001550	0.017900	0.44601	1021.30	1021.30	1021.30	0.00000	0.000	1	0.00	0.00	26.40	-14.87	-26.39	-33.52	0	0	0	0
160287	160262	0.003470	0.022340	0.01118	301.40	301.40	301.40	0.00000	0.000	1	0.00	0.00	-16.16	0.22	16.17	-1.39	0	0	0	0
160265	160264	0.000440	0.026910	0.00000	479.60	479.60	479.60	1.00000	0.000	1	0.00	0.00	-239.90	7.77	240.13	6.67	0	0	0	0
160265	160264	0.000440	0.026910	0.00000	479.60	479.60	479.60	1.00000	0.000	1	0.00	0.00	-239.90	7.77	240.13	6.67	0	0	0	0
160264	160266	0.000380	0.024380	0.00000	399.10	399.10	399.10	1.00000	0.000	1	0.00	0.00	-123.39	-8.74	123.44	12.21	0	0	0	0
160264	160267	0.000520	0.026540	0.00000	399.10	399.10	399.10	1.00000	0.000	1	0.00	0.00	-82.11	-8.94	82.14	10.62	0	0	0	0
160265	160292	0.000490	0.002360	0.00096	294.50	294.50	294.50	0.00000	0.000	1	0.00	0.00	33.79	-13.08	-33.78	13.01	0	0	0	0
160269	160268	0.000460	0.031200	0.00000	323.60	323.60	323.60	1.00000	0.000	1	0.00	0.00	15.24	-3.03	-15.24	3.10	0	0	0	0
160268	160270	0.000400	0.024040	0.00000	476.00	476.00	476.00	1.00000	0.000	1	0.00	0.00	-173.79	35.25	173.91	-28.30	0	0	0	0
160269	160274	0.002480	0.014590	0.01216	309.40	309.40	309.40	0.00000	0.000	1	0.00	0.00	-15.24	3.03	15.25	-4.31	0	0	0	0
160272	160271	0.000690	0.042280	0.00000	392.00	392.00	392.00	1.00000	0.000	1	0.00	0.00	-97.21	10.25	97.27	-6.53	0	0	0	0
160271	160273	0.000350	0.020650	0.00000	462.00	462.00	462.00	1.00000	0.000	1	0.00	0.00	-155.19	0.28	155.27	4.33	0	0	0	0
160274	160275	0.000740	0.021920	0.00000	408.90	408.90	408.90	1.00000	0.000	1	0.00	0.00	-173.18	20.54	173.39	-14.40	0	0	0	0
160277	160276	0.000440	0.022800	0.00000	395.50	395.50	395.50	1.00000	0.000	1	0.00	0.00	-139.39	-1.72	139.46	5.82	0	0	0	0
160276	160278	0.000330	0.020890	0.00000	474.90	474.90	474.90	1.00000	0.000	1	0.00	0.00	-172.52	1.39	172.61	4.36	0	0	0	0
160302	160277	0.001480	0.007420	0.00910	294.00	294.00	294.00	0.00000	0.000	1	0.00	0.00	20.48	-12.71	-20.48	11.77	0	0	0	0
160280	160279	0.000530	0.030680	0.00000	348.50	348.50	348.50	1.00000	0.000	1	0.00	0.00	-98.76	3.52	98.81	-0.77	0	0	0	0
160279	160281	0.000530	0.024230	0.00000	464.70	464.70	464.70	1.00000	0.000	1	0.00	0.00	-162.05	2.27	162.17	3.58	0	0	0	0
160282	160283	0.001640	0.047550	0.00000	247.00	247.00	247.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
160285	160284	0.000290	0.015990	0.00000	462.10	462.10	462.10	1.00000	0.000	1	0.00	0.00	-122.70	-7.13	122.74	9.37	0	0	0	0
160285	160284	0.000290	0.015990	0.00000	462.10	462.10	462.10	1.00000	0.000	1	0.00	0.00	-122.70	-7.13	122.74	9.37	0	0	0	0
160284	160286	0.000280	0.018610	0.00000	503.50	503.50	503.50	1.00000	0.000	1	0.00	0.00	-194.94	5.60	195.04	0.95	0	0	0	0
160284	160289	0.000440	0.005620	0.17750	1018.70	1018.70	1018.70	0.00000	0.000	1	0.00	0.00	-50.55	-7.60	50.56	-11.47	0	0	0	0
160287	160288	0.001020	0.030700	0.00000	407.40	407.40	407.40	1.00000	0.000	1	0.00	0.00	-173.09	46.35	173.39	-37.31	0	0	0	0
200061	160287	0.012190	0.079030	0.08574	290.40	290.40	290.40	0.00000	0.000	1	0.00	0.00	-37.14	0.51	37.30	-8.82	0	0	0	0
160287	200148	0.014430	0.091310	0.07693	277.90	277.90	277.90	0.00000	0.000	1	0.00	0.00	58.78	-14.20	-58.31	8.78	0	0	0	0
160290	160289	0.000530	0.030390	0.00000	397.40	397.40	397.40	1.00000	0.000	1	0.00	0.00	-196.94	-52.85	197.15	64.95	0	0	0	0
160289	160291	0.000280	0.018370	0.00000	508.80	508.80	508.80	1.00000	0.000	1	0.00	0.00	-214.67	-50.73	214.79	58.99	0	0	0	0
160292	160295	0.001000	0.033940	0.00000	342.70	342.70	342.70	1.00000	0.000	1	0.00	0.00	-66.45	-7.22	66.49	8.63	0	0	0	0
160293	160295	0.000000	0.010000	0.00000	58.50	58.50	58.50	1.00000	0.000	1	0.00	0.00	27.67	4.40	-27.67	-4.33	0	0	0	0
160294	160295	0.000000	0.010000	0.00000	58.50	58.50	58.50	1.00000	0.000	1	0.00	0.00	38.82	4.44	-38.82	-4.30	0	0	0	0
160296	160297	0.002180	0.066330	0.00000	302.50	302.50	302.50	1.00000	0.000	1	0.00	0.00	-43.09	-0.63	43.13	1.78	0	0	0	0
160296	160298	0.001430	0.051090	0.00000	302.50	302.50	302.50	1.00000	0.000	1	0.00	0.00	-23.42	-2.62	23.43	2.88	0	0	0	0
160300	160299	0.000240	0.017220	0.00000	398.50	398.50	398.50	1.00000	0.000	1	0.00	0.00	-106.58	21.02	106.60	-19.15	0	0	0	0
160299	160301	0.000240	0.015610	0.00000	545.20	545.20	545.20	1.00000	0.000	1	0.00	0.00	-264.75	70.59	264.91	-59.74	0	0	0	0
160302	160303	0.000870	0.025370	0.00000	380.90	380.90	380.90	1.00000	0.000	1	0.00	0.00	-140.36	-20.81	140.52	25.55	0	0	0	0
170001	170008	0.004710	0.017060	0.01339	235.90	235.90	235.90	0.00000	0.000	1	0.00	0.00	8.81	5.13	-8.80	-6.53	0	0	0	0
170001	170448	0.003740	0.024380	0.01134	230.00	230.00	230.00	0.00000	0.000	1	0.00	0.00	-27.71	5.45	27.74	-6.47	0	0	0	0
170001	170451	0.003440	0.023400	0.01399	238.60	238.60	238.60	0.00000	0.000	1	0.00	0.00	14.20	-11.03	-14.19	9.61	0	0	0	0
170009	170002	0.000890	0.005380	0.01101	244.40	244.40	244.40	0.00000	0.000	1	0.00	0.00	-80.20	25.94	80.26	-26.77	0	0	0	0
170002	170574	0.004170	0.028810	0.02528	246.70	246.70	246.70	0.00000	0.000	1	0.00	0.00	-85.56	25.12	85.87	-25.67	0	0	0	0
170003	170447	0.006480	0.038490	0.02316	227.90	227.90	227.90	0.00000	0.000	1	0.00	0.00	62.00	-10.03	-61.76	9.01	0	0	0	0
170003	170449	0.001420	0.009810	0.00826	232.40	232.40	232.40	0.00000	0.000	1	0.00	0.00	-69.10	8.08	69.16	-8.51	0	0	0	0
170004	170446	0.001840	0.011830	0.02520	234.30	234.30	234.30	0.00000	0.000	1	0.00	0.00	-86.59	5.82	86.72	-7.66	0	0	0	0
170004	170449	0.004110	0.019220	0.00535	230.50	230.50	230.50	0.00000	0.000	1	0.00	0.00	77.29	-7.40	-77.06	7.93	0	0	0	0
170005	170448	0.007860	0.035540	0.03740	229.90	229.90	229.90	0.00000	0.000	1	0.00	0.00	-10.20	-3.45	10.21	-0.49	0	0	0	0
170449	170005	0.004500	0.027590	0.01324	223.30	223.30	223.30	0.00000	0.000	1	0.00	0.00	-0.40	-1.76	0.40	0.36	0	0	0	0
170010	170006	0.005200	0.024490	0.03372	240.10	240.10	240.10	0.00000	0.000	1	0.00	0.00	119.84	-32.81	-119.10	32.66	0	0	0	0
170006	170477	0.004420	0.027750	0.18538	237.70	237.70	237.70	0.00000	0.000	1	0.00	0.00	115.34	-33.79	-114.78	17.27	0	0	0	0
170007	170453	0.001920	0.013060	0.00667	251.50	251.50	251.50	0.00000	0.000	1	0.00	0.00	147.95	-16.93	-147.55	18.94	0	0	0	0
170008	170081	0.006560	0.042470	0.01731	233.30	233.30	233.30	0.00000	0.000	1	0.00	0.00	2.50	4.65	-2.50	-6.47	0	0	0	0
170043	170009	0.003010	0.017480	0.01311	245.80	245.80	245.80	0.00000	0.000	1	0.00	0.00	-81.27	25.35	81.47	-25.59	0	0	0	0
170009	170044	0.004440	0.024200	0.03366	230.50	230.50	230.50	0.00000	0.000	1	0.00	0.00	-2.92	-0.57	2.92	-3.05	0	0	0	0
170011	170219	0.011370	0.060420	0.03544	237.60	237.60	237.60	0.00000	0.000	1	0.00	0.00	40.31	1.55	-40.14	-4.36	0	0	0	0
170473	170011	0.006780	0.035190	0.01038	239.40	239.40	239.40	0.00000	0.000	1	0.00	0.00	40.48	1.00	-40.38	-1.57	0	0	0	0
170018	170012	0.003280	0.019830	0.00843	285.20	285.20	285.20	0.00000	0.000	1	0.00	0.00	8.61	-0.09	-8.61	-0.80	0	0	0	0
170012	170496	0.005440	0.033310	0.01537	277.90	277.90	277.90	0.00000	0.000	1	0.00	0.00	-4.79	-4.00	4.80	2.37	0	0	0	0
170513	170013	0.002770	0.016300	0.01120	305.50	305.50	305.50	0.00000	0.000	1	0.00	0.00	81.97	-6.80	-81.79	6.65	0	0	0	0
170014	170309	0.013370	0.041710	0.02335	299.30	299.30	299.30	0.00000	0.000	1	0.00	0.00	92.93	-8.00	-91.84	8.92	0	0	0	0
170582	170014	0.001910	0.012020	0.00992	302.60	302.60	302.60	0.00000	0.000	1	0.00	0.00	100.51	-5.81	-100.33	5.89	0	0	0	0
170020	170015	0.003920	0.020450	0.00963	250.60	250.60	250.60	0.00000	0.000	1	0.00	0.00	18.23	1.23	-18.22	-2.21	0	0	0	0
170015	170021	0.002530	0.018910	0.01986	256.20	256.20	256.20	0.00000	0.000	1	0.00	0.00	13.22	1.53	-13.22	-3.64	0	0	0	0
170061	170016	0.003390	0.021940	0.03210	271.40	271.40	271.40	0.00000	0.000	1	0.00	0.00	-45.13	3.32	45.19	-6.31	0	0	0	0
170016	170578	0.003950	0.018840	0.00323	277.10	277.10	277.10	0.00000	0.000	1	0.00	0.00	-51.49	5.56	51.59	-5.44	0	0	0	0
170490	170017	0.003250	0.016310	0.01496	296.60	296.60	296.60	0.00000	0.000	1	0.00	0.00	-10.27	0.45	10.27	-2.02	0	0	0	0
170017	170521	0.007320	0.042680	0.01858	311.40	311.40	311.40	0.00000	0.000	1	0.00	0.00	-16.77	0.22	16.79	-2.08	0	0	0	0
170527	170018	0.002520	0.015820	0.01387	289.30	289.30	289.30	0.00000	0.000	1	0.00	0.00	12.68	-0.80	-12.68	-0.66	0	0	0	0
170496	170019	0.002240	0.012520	0.00460	267.40	267.40	267.40	0.00000	0.000	1	0.00	0.00	7.28	-0.07	-7.28	-0.42	0	0	0	0
170019	250099	0.002700	0.015310	0.03403	268.00	268.00	268.00	0.00000	0.000	1	0.00	0.00	5.33	-0.18	-5.33	-3.46	0	0	0	0
170020	170504	0.002930	0.016910	0.02937	247.00	247.00	247.00	0.00000	0.000	1	0.00	0.00	-20.64	-1.83	20.65	-1.28	0	0	0	0
170021	170502	0.003320	0.018940	0.00842	260.30	260.30	260.30	0.00000	0.000	1	0.00	0.00	10.58	2.74	-10.57	-3.62	0	0	0	0
170022	170490	0.003880	0.020560	0.00577	280.70	280.70	280.70	0.00000	0.000	1	0.00	0.00	-36.56	3.13	36.61	-3.48	0	0	0	0
170022	170497	0.003310	0.021060	0.01368	269.20	269.20	269.20	0.00000	0.000	1	0.00	0.00	23.46	-6.67	-23.44	5.34	0	0	0	0
170024	170023	0.005600	0.031690	0.01471	288.00	288.00	288.00	0.00000	0.000	1	0.00	0.00	9.53	-6.34	-9.52	4.81	0	0	0	0
170023	170503	0.001910	0.012750	0.00752	281.90	281.90	281.90	0.00000	0.000	1	0.00	0.00	-1.48	-7.90	1.48	7.11	0	0	0	0
170498	170024	0.001340	0.008970	0.00784	289.50	289.50	289.50	0.00000	0.000	1	0.00	0.00	13.78	-6.25	-13.78	5.44	0	0	0	0
170025	170026	0.004380	0.026950	0.01011	294.70	294.70	294.70	0.00000	0.000	1	0.00	0.00	-62.69	16.63	62.87	-16.62	0	0	0	0
170025	170148	0.003920	0.023690	0.01242	285.70	285.70	285.70	0.00000	0.000	1	0.00	0.00	71.13	-26.67	-70.91	26.63	0	0	0	0
170497	170025	0.001950	0.009480	0.00278	261.10	261.10	261.10	0.00000	0.000	1	0.00	0.00	18.14	-6.84	-18.13	6.58	0	0	0	0
170501	170026	0.001880	0.010260	0.00284	298.70	298.70	298.70	0.00000	0.000	1	0.00	0.00	70.26	-13.94	-70.17	14.13	0	0	0	0
170027	170033	0.005240	0.026470	0.00569	208.90	208.90	208.90	0.00000	0.000	1	0.00	0.00	2.41	0.22	-2.41	-0.83	0	0	0	0
170487	170027	0.003700	0.023730	0.00545	262.50	262.50	262.50	0.00000	0.000	1	0.00	0.00	3.65	0.20	-3.65	-0.78	0	0	0	0
170027	170500	0.007920	0.031520	0.02236	268.40	268.40	268.40	0.00000	0.000	1	0.00	0.00	-0.65	0.47	0.65	-2.86	0	0	0	0
170028	170513	0.005810	0.036520	0.01864	303.60	303.60	303.60	0.00000	0.000	1	0.00	0.00	4.36	8.69	-4.36	-10.63	0	0	0	0
170028	250034	0.010870	0.058940	0.03134	273.60	273.60	273.60	0.00000	0.000	1	0.00	0.00	1.85	-1.82	-1.85	-1.53	0	0	0	0
170028	250036	0.007930	0.043010	0.05123	281.00	281.00	281.00	0.00000	0.000	1	0.00	0.00	-13.81	-8.90	13.83	3.49	0	0	0	0
170029	170487	0.004090	0.018280	0.00664	250.10	250.10	250.10	0.00000	0.000	1	0.00	0.00	-3.12	0.51	3.12	-1.22	0	0	0	0
170500	170029	0.003780	0.022260	0.00803	280.00	280.00	280.00	0.00000	0.000	1	0.00	0.00	-0.15	-3.80	0.15	2.94	0	0	0	0
170029	250032	0.004330	0.020300	0.01780	255.00	255.00	255.00	0.00000	0.000	1	0.00	0.00	-1.29	-3.98	1.29	2.08	0	0	0	0
170030	170511	0.002540	0.015670	0.03588	272.60	272.60	272.60	0.00000	0.000	1	0.00	0.00	40.82	9.91	-40.77	-13.45	0	0	0	0
170030	250017	0.005320	0.026860	0.01773	245.80	245.80	245.80	0.00000	0.000	1	0.00	0.00	-28.65	10.71	28.70	-12.35	0	0	0	0
170030	250319	0.002430	0.016030	0.00395	252.80	252.80	252.80	0.00000	0.000	1	0.00	0.00	-15.70	-21.60	15.72	21.28	0	0	0	0
170031	170499	0.004630	0.024530	0.03055	297.50	297.50	297.50	0.00000	0.000	1	0.00	0.00	30.35	-8.05	-30.31	5.03	0	0	0	0
170031	170501	0.002300	0.014530	0.01425	277.80	277.80	277.80	0.00000	0.000	1	0.00	0.00	50.51	1.31	-50.45	-2.47	0	0	0	0
170513	170031	0.002060	0.011740	0.01639	306.20	306.20	306.20	0.00000	0.000	1	0.00	0.00	90.65	-2.67	-90.49	1.84	0	0	0	0
170032	170034	0.003020	0.019160	0.00905	252.00	252.00	252.00	0.00000	0.000	1	0.00	0.00	-23.37	-1.44	23.38	0.58	0	0	0	0
170034	170511	0.002710	0.017100	0.00645	275.30	275.30	275.30	0.00000	0.000	1	0.00	0.00	-18.11	-1.88	18.11	1.25	0	0	0	0
170035	170037	0.002690	0.015520	0.04057	276.00	276.00	276.00	0.00000	0.000	1	0.00	0.00	74.44	6.37	-74.30	-9.95	0	0	0	0
170469	170035	0.001980	0.011500	0.01020	253.80	253.80	253.80	0.00000	0.000	1	0.00	0.00	-26.54	-11.91	26.55	10.90	0	0	0	0
170477	170035	0.000770	0.004450	0.00276	274.20	274.20	274.20	0.00000	0.000	1	0.00	0.00	108.28	-18.85	-108.19	19.05	0	0	0	0
170053	170036	0.003000	0.020820	0.02036	274.40	274.40	274.40	0.00000	0.000	1	0.00	0.00	-39.14	9.05	39.19	-10.89	0	0	0	0
170461	170036	0.004870	0.024840	0.00732	260.00	260.00	260.00	0.00000	0.000	1	0.00	0.00	7.52	2.42	-7.52	-3.18	0	0	0	0
170036	170484	0.004460	0.015660	0.01114	292.00	292.00	292.00	0.00000	0.000	1	0.00	0.00	-38.97	11.58	39.04	-12.52	0	0	0	0
170037	170050	0.006340	0.037460	0.03110	292.60	292.60	292.60	0.00000	0.000	1	0.00	0.00	56.54	0.72	-56.35	-2.95	0	0	0	0
170037	170568	0.004510	0.024060	0.01435	273.80	273.80	273.80	0.00000	0.000	1	0.00	0.00	10.46	6.89	-10.45	-8.40	0	0	0	0
170038	170047	0.003270	0.020560	0.01341	291.40	291.40	291.40	0.00000	0.000	1	0.00	0.00	45.11	-4.05	-45.05	2.98	0	0	0	0
170038	170065	0.001830	0.010770	0.00507	292.80	292.80	292.80	0.00000	0.000	1	0.00	0.00	-48.80	3.22	48.84	-3.53	0	0	0	0
170060	170039	0.005250	0.027050	0.01966	257.80	257.80	257.80	0.00000	0.000	1	0.00	0.00	-0.49	-1.22	0.49	-0.92	0	0	0	0
170063	170039	0.002200	0.012670	0.00447	254.70	254.70	254.70	0.00000	0.000	1	0.00	0.00	2.22	-1.19	-2.22	0.70	0	0	0	0
170040	170055	0.004690	0.024040	0.01551	259.90	259.90	259.90	0.00000	0.000	1	0.00	0.00	15.22	3.09	-15.21	-4.72	0	0	0	0
170040	170058	0.005590	0.029660	0.00967	266.40	266.40	266.40	0.00000	0.000	1	0.00	0.00	-22.52	-4.07	22.55	3.16	0	0	0	0
170041	170064	0.009810	0.056590	0.05770	270.90	270.90	270.90	0.00000	0.000	1	0.00	0.00	21.26	-7.80	-21.22	1.87	0	0	0	0
170576	170041	0.001900	0.010920	0.01779	277.00	277.00	277.00	0.00000	0.000	1	0.00	0.00	-8.51	-0.62	8.51	-1.27	0	0	0	0
170041	170578	0.004680	0.019320	0.11472	303.50	303.50	303.50	0.00000	0.000	1	0.00	0.00	-38.07	7.04	38.14	-19.02	0	0	0	0
170043	170042	0.002670	0.014340	0.01181	210.00	210.00	210.00	0.00000	0.000	1	0.00	0.00	5.02	-26.55	-5.00	25.36	0	0	0	0
170043	170472	0.002980	0.016560	0.01453	238.30	238.30	238.30	0.00000	0.000	1	0.00	0.00	70.95	-0.38	-70.81	-0.41	0	0	0	0
170044	170471	0.001200	0.006880	0.00242	255.70	255.70	255.70	0.00000	0.000	1	0.00	0.00	-6.81	1.77	6.81	-2.02	0	0	0	0
170045	170046	0.004080	0.024780	0.09488	273.10	273.10	273.10	0.00000	0.000	1	0.00	0.00	-35.74	-2.77	35.79	-7.19	0	0	0	0
170045	170483	0.003200	0.017750	0.00708	272.20	272.20	272.20	0.00000	0.000	1	0.00	0.00	34.48	2.39	-34.45	-2.95	0	0	0	0
170046	170066	0.002270	0.012990	0.00306	316.70	316.70	316.70	0.00000	0.000	1	0.00	0.00	-87.34	7.11	87.50	-6.52	0	0	0	0
170046	170480	0.007960	0.046020	0.01620	299.60	299.60	299.60	0.00000	0.000	1	0.00	0.00	47.79	-0.52	-47.62	-0.25	0	0	0	0
170066	170047	0.003930	0.027350	0.01723	290.00	290.00	290.00	0.00000	0.000	1	0.00	0.00	-42.49	1.87	42.56	-3.28	0	0	0	0
170048	170055	0.011610	0.062560	0.03239	306.40	306.40	306.40	0.00000	0.000	1	0.00	0.00	27.54	-3.68	-27.46	0.60	0	0	0	0
170076	170048	0.003400	0.025830	0.02063	310.20	310.20	310.20	0.00000	0.000	1	0.00	0.00	32.48	-4.17	-32.44	2.18	0	0	0	0
170051	170049	0.008410	0.049630	0.01385	257.70	257.70	257.70	0.00000	0.000	1	0.00	0.00	-96.44	16.48	97.19	-13.51	0	0	0	0
170570	170049	0.001710	0.006730	0.00307	262.10	262.10	262.10	0.00000	0.000	1	0.00	0.00	106.68	-12.21	-106.49	12.61	0	0	0	0
170050	170473	0.001300	0.008170	0.00224	245.30	245.30	245.30	0.00000	0.000	1	0.00	0.00	54.62	2.57	-54.58	-2.58	0	0	0	0
170137	170051	0.006820	0.041240	0.02028	237.20	237.20	237.20	0.00000	0.000	1	0.00	0.00	-52.43	1.11	52.60	-2.20	0	0	0	0
170051	170467	0.007250	0.048830	0.02131	256.90	256.90	256.90	0.00000	0.000	1	0.00	0.00	82.05	-29.10	-81.54	30.24	0	0	0	0
170051	170470	0.005920	0.031720	0.00556	237.40	237.40	237.40	0.00000	0.000	1	0.00	0.00	-42.54	13.93	42.66	-13.93	0	0	0	0
170052	170053	0.007160	0.045460	0.02161	257.00	257.00	257.00	0.00000	0.000	1	0.00	0.00	-41.86	-1.83	41.97	0.28	0	0	0	0
170052	170127	0.013150	0.079030	0.02922	248.70	248.70	248.70	0.00000	0.000	1	0.00	0.00	33.66	0.55	-33.51	-2.77	0	0	0	0
170053	170064	0.003060	0.019670	0.01429	240.30	240.30	240.30	0.00000	0.000	1	0.00	0.00	-12.23	-12.57	12.24	11.09	0	0	0	0
170054	170474	0.002590	0.015270	0.00396	289.60	289.60	289.60	0.00000	0.000	1	0.00	0.00	-30.50	-2.05	30.53	1.76	0	0	0	0
170054	170476	0.002700	0.013250	0.05875	288.60	288.60	288.60	0.00000	0.000	1	0.00	0.00	27.19	1.07	-27.17	-7.30	0	0	0	0
170474	170055	0.003570	0.020080	0.00640	293.10	293.10	293.10	0.00000	0.000	1	0.00	0.00	-37.93	-3.56	37.97	3.14	0	0	0	0
170226	170056	0.001800	0.012920	0.03981	283.50	283.50	283.50	0.00000	0.000	1	0.00	0.00	-59.25	-32.73	59.32	29.01	0	0	0	0
170467	170056	0.002550	0.011340	0.01282	289.10	289.10	289.10	0.00000	0.000	1	0.00	0.00	65.14	29.74	-65.02	-30.59	0	0	0	0
170057	170475	0.001320	0.007910	0.00279	249.10	249.10	249.10	0.00000	0.000	1	0.00	0.00	28.97	-5.66	-28.96	5.43	0	0	0	0
170057	170492	0.003920	0.020230	0.01469	253.10	253.10	253.10	0.00000	0.000	1	0.00	0.00	-32.95	4.83	32.99	-6.19	0	0	0	0
170463	170058	0.008020	0.046160	0.01688	311.60	311.60	311.60	0.00000	0.000	1	0.00	0.00	96.96	-17.40	-96.25	19.65	0	0	0	0
170058	170489	0.005450	0.027180	0.03269	301.50	301.50	301.50	0.00000	0.000	1	0.00	0.00	69.72	-0.08	-69.48	-2.27	0	0	0	0
170063	170059	0.005840	0.037730	0.01336	250.50	250.50	250.50	0.00000	0.000	1	0.00	0.00	-7.12	0.44	7.12	-1.87	0	0	0	0
170457	170059	0.003020	0.017480	0.01174	254.40	254.40	254.40	0.00000	0.000	1	0.00	0.00	11.11	-2.38	-11.10	1.12	0	0	0	0
170060	170077	0.006580	0.040370	0.03161	261.60	261.60	261.60	0.00000	0.000	1	0.00	0.00	-2.07	0.62	2.07	-4.06	0	0	0	0
170061	170492	0.001650	0.008610	0.00276	264.60	264.60	264.60	0.00000	0.000	1	0.00	0.00	41.82	-3.85	-41.79	3.70	0	0	0	0
170066	170062	0.000670	0.004180	0.00219	294.80	294.80	294.80	0.00000	0.000	1	0.00	0.00	-48.40	4.05	48.41	-4.20	0	0	0	0
170062	170463	0.012470	0.068230	0.02149	295.20	295.20	295.20	0.00000	0.000	1	0.00	0.00	-49.55	3.89	49.84	-4.67	0	0	0	0
170065	170463	0.002710	0.017580	0.00660	296.30	296.30	296.30	0.00000	0.000	1	0.00	0.00	-56.84	1.95	56.92	-2.15	0	0	0	0
170067	170468	0.001100	0.006210	0.00911	272.60	272.60	272.60	0.00000	0.000	1	0.00	0.00	-2.30	-10.75	2.30	9.78	0	0	0	0
170482	170067	0.000870	0.005180	0.01708	256.60	256.60	256.60	0.00000	0.000	1	0.00	0.00	15.30	-5.66	-15.30	3.84	0	0	0	0
170068	170074	0.008190	0.033780	0.01460	265.20	265.20	265.20	0.00000	0.000	1	0.00	0.00	-5.67	3.53	5.68	-5.10	0	0	0	0
170077	170068	0.003170	0.017480	0.00699	264.20	264.20	264.20	0.00000	0.000	1	0.00	0.00	-4.25	3.31	4.25	-4.06	0	0	0	0
170072	170069	0.002690	0.018320	0.01709	307.60	307.60	307.60	0.00000	0.000	1	0.00	0.00	46.23	-13.09	-46.17	11.62	0	0	0	0
170078	170069	0.005560	0.033950	0.01143	284.10	284.10	284.10	0.00000	0.000	1	0.00	0.00	-24.40	7.74	24.43	-8.77	0	0	0	0
170069	170080	0.007040	0.036530	0.01043	282.40	282.40	282.40	0.00000	0.000	1	0.00	0.00	15.84	-4.27	-15.82	3.22	0	0	0	0
170070	170080	0.007790	0.046550	0.02340	281.50	281.50	281.50	0.00000	0.000	1	0.00	0.00	19.16	-7.20	-19.13	4.83	0	0	0	0
170070	170456	0.003600	0.015840	0.01269	294.60	294.60	294.60	0.00000	0.000	1	0.00	0.00	-24.86	6.30	24.88	-7.58	0	0	0	0
170071	170078	0.007940	0.029560	0.01483	267.60	267.60	267.60	0.00000	0.000	1	0.00	0.00	-20.83	1.92	20.86	-3.42	0	0	0	0
170457	170071	0.003910	0.027180	0.00694	264.30	264.30	264.30	0.00000	0.000	1	0.00	0.00	-18.41	2.08	18.42	-2.75	0	0	0	0
170072	170455	0.003200	0.013590	0.00530	332.50	332.50	332.50	0.00000	0.000	1	0.00	0.00	60.07	-3.46	-59.96	3.33	0	0	0	0
170072	170549	0.003530	0.021370	0.00658	347.50	347.50	347.50	0.00000	0.000	1	0.00	0.00	-107.95	16.10	108.34	-14.47	0	0	0	0
170073	170459	0.003000	0.013950	0.02407	318.30	318.30	318.30	0.00000	0.000	1	0.00	0.00	69.71	-12.48	-69.57	10.50	0	0	0	0
170073	170549	0.002970	0.016360	0.01877	322.00	322.00	322.00	0.00000	0.000	1	0.00	0.00	-76.71	11.20	76.87	-12.33	0	0	0	0
170074	170079	0.005120	0.033430	0.04211	316.30	316.30	316.30	0.00000	0.000	1	0.00	0.00	-65.85	8.04	66.06	-11.24	0	0	0	0
170074	250098	0.005760	0.032970	0.02141	318.00	318.00	318.00	0.00000	0.000	1	0.00	0.00	57.53	-3.09	-57.36	1.78	0	0	0	0
170075	170539	0.002260	0.012720	0.00489	312.90	312.90	312.90	0.00000	0.000	1	0.00	0.00	-62.31	16.77	62.40	-16.81	0	0	0	0
170075	250149	0.006150	0.031000	0.02539	312.60	312.60	312.60	0.00000	0.000	1	0.00	0.00	60.73	-17.15	-60.51	15.51	0	0	0	0
170080	170076	0.006160	0.036420	0.01178	311.30	311.30	311.30	0.00000	0.000	1	0.00	0.00	33.07	-4.92	-33.01	4.01	0	0	0	0
170079	170459	0.002350	0.011600	0.00397	317.70	317.70	317.70	0.00000	0.000	1	0.00	0.00	-67.44	10.79	67.54	-10.72	0	0	0	0
170082	170081	0.002240	0.070040	0.00000	207.50	207.50	207.50	1.00000	0.000	1	0.00	0.00	-111.04	2.09	111.30	6.16	0	0	0	0
170083	170082	0.029620	0.070980	0.00168	99.40	99.40	99.40	0.00000	0.000	1	0.00	0.00	-34.18	7.43	34.53	-6.77	0	0	0	0
170440	170083	0.030660	0.079620	0.00149	95.10	95.10	95.10	0.00000	0.000	1	0.00	0.00	-31.01	8.91	31.32	-8.26	0	0	0	0
170094	170084	0.011900	0.032630	0.00111	160.90	160.90	160.90	0.00000	0.000	1	0.00	0.00	18.32	52.39	-17.97	-51.56	0	0	0	0
170097	170084	0.008530	0.022630	0.00134	123.40	123.40	123.40	0.00000	0.000	1	0.00	0.00	10.82	-47.17	-10.63	47.57	0	0	0	0
170085	170089	0.038840	0.106470	0.00155	90.30	90.30	90.30	0.00000	0.000	1	0.00	0.00	-18.22	2.21	18.35	-2.00	0	0	0	0
170085	170103	0.021920	0.060450	0.00245	123.40	123.40	123.40	0.00000	0.000	1	0.00	0.00	-2.00	-11.38	2.03	11.21	0	0	0	0
170085	170105	0.017660	0.040790	0.00124	129.90	129.90	129.90	0.00000	0.000	1	0.00	0.00	-8.68	1.07	8.70	-1.16	0	0	0	0
170087	170086	0.001670	0.053300	0.00000	128.60	128.60	128.60	1.00000	0.000	1	0.00	0.00	-22.72	-29.98	22.74	30.72	0	0	0	0
170086	170100	0.001710	0.011410	0.01172	244.80	244.80	244.80	0.00000	0.000	1	0.00	0.00	-22.74	67.45	22.83	-68.12	0	0	0	0
170090	170087	0.007420	0.019230	0.00085	110.70	110.70	110.70	0.00000	0.000	1	0.00	0.00	9.61	-10.07	-9.60	10.02	0	0	0	0
170087	170265	0.036630	0.097390	0.00230	103.80	103.80	103.80	0.00000	0.000	1	0.00	0.00	-16.48	8.66	16.61	-8.57	0	0	0	0
170089	170088	0.002310	0.061380	0.00000	195.40	195.40	195.40	1.00000	0.000	1	0.00	0.00	-69.22	-16.60	69.34	19.70	0	0	0	0
170088	170242	0.001680	0.008250	0.00480	248.30	248.30	248.30	0.00000	0.000	1	0.00	0.00	-69.34	-19.70	69.42	19.62	0	0	0	0
170104	170089	0.002340	0.005940	0.00086	104.40	104.40	104.40	0.00000	0.000	1	0.00	0.00	-2.77	-5.18	2.77	5.10	0	0	0	0
170090	170277	0.024080	0.065920	0.00103	120.60	120.60	120.60	0.00000	0.000	1	0.00	0.00	-24.11	5.65	24.26	-5.36	0	0	0	0
170094	170091	0.013110	0.032390	0.00148	117.50	117.50	117.50	0.00000	0.000	1	0.00	0.00	-51.72	41.34	52.27	-40.15	0	0	0	0
170091	170216	0.026700	0.068220	0.00640	127.50	127.50	127.50	0.00000	0.000	1	0.00	0.00	-67.57	37.29	69.09	-34.05	0	0	0	0
170093	170092	0.001220	0.035090	0.00000	198.20	198.20	198.20	1.00000	0.000	1	0.00	0.00	-36.86	0.84	36.87	-0.38	0	0	0	0
170100	170092	0.001760	0.009590	0.01014	253.70	253.70	253.70	0.00000	0.000	1	0.00	0.00	36.90	-1.31	-36.87	0.38	0	0	0	0
170093	170250	0.028270	0.062170	0.00261	112.90	112.90	112.90	0.00000	0.000	1	0.00	0.00	-9.04	-9.84	9.09	9.67	0	0	0	0
170095	170101	0.005930	0.015660	0.00038	114.60	114.60	114.60	0.00000	0.000	1	0.00	0.00	-21.03	-2.70	21.06	2.73	0	0	0	0
170318	170095	0.008370	0.016330	0.00080	113.40	113.40	113.40	0.00000	0.000	1	0.00	0.00	-9.79	2.63	9.79	-2.70	0	0	0	0
170096	170099	0.004200	0.099230	0.00000	106.10	106.10	106.10	1.00000	0.000	1	0.00	0.00	14.73	10.18	-14.72	-9.88	0	0	0	0
170096	170317	0.001040	0.007490	0.00835	235.80	235.80	235.80	0.00000	0.000	1	0.00	0.00	7.36	-156.05	-7.13	156.84	0	0	0	0
170096	170317	0.001040	0.007490	0.00835	235.80	235.80	235.80	0.00000	0.000	1	0.00	0.00	7.36	-156.05	-7.13	156.84	0	0	0	0
170097	170099	0.011840	0.246270	0.00000	61.70	61.70	61.70	1.00000	0.000	1	0.00	0.00	-14.68	-9.14	14.72	9.88	0	0	0	0
170098	170099	0.000000	0.010000	0.00000	100.00	100.00	100.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
170101	170100	0.001580	0.049150	0.00000	345.10	345.10	345.10	1.00000	0.000	1	0.00	0.00	-114.32	-8.48	114.53	14.78	0	0	0	0
170100	170102	0.002130	0.010700	0.00428	253.70	253.70	253.70	0.00000	0.000	1	0.00	0.00	65.39	26.52	-65.29	-26.45	0	0	0	0
170100	170543	0.004010	0.018290	0.02092	297.80	297.80	297.80	0.00000	0.000	1	0.00	0.00	-119.82	14.06	120.39	-13.68	0	0	0	0
170100	170543	0.004010	0.018290	0.02092	297.80	297.80	297.80	0.00000	0.000	1	0.00	0.00	-119.82	14.06	120.39	-13.68	0	0	0	0
170101	170255	0.026800	0.077200	0.00585	137.70	137.70	137.70	0.00000	0.000	1	0.00	0.00	5.78	-11.77	-5.74	11.29	0	0	0	0
170318	170101	0.007840	0.017300	0.00123	115.50	115.50	115.50	0.00000	0.000	1	0.00	0.00	-28.22	0.91	28.28	-0.90	0	0	0	0
170103	170102	0.001320	0.042780	0.00000	208.90	208.90	208.90	1.00000	0.000	1	0.00	0.00	-65.23	-24.39	65.29	26.45	0	0	0	0
170104	170214	0.040850	0.112580	0.00396	101.70	101.70	101.70	0.00000	0.000	1	0.00	0.00	-13.53	0.18	13.60	-0.37	0	0	0	0
170107	170106	0.001190	0.031940	0.00000	233.60	233.60	233.60	1.00000	0.000	1	0.00	0.00	-80.92	-10.49	81.00	12.56	0	0	0	0
170558	170106	0.002060	0.011160	0.00796	265.30	265.30	265.30	0.00000	0.000	1	0.00	0.00	81.13	12.46	-81.00	-12.56	0	0	0	0
170107	170221	0.015870	0.044870	0.01270	121.90	121.90	121.90	0.00000	0.000	1	0.00	0.00	13.70	-26.37	-13.57	25.42	0	0	0	0
170107	170225	0.017630	0.036000	0.00083	106.00	106.00	106.00	0.00000	0.000	1	0.00	0.00	15.32	19.06	-15.22	-18.94	0	0	0	0
170123	170108	0.009140	0.028870	0.00145	110.60	110.60	110.60	0.00000	0.000	1	0.00	0.00	12.54	-35.17	-12.41	35.40	0	0	0	0
170108	170131	0.025750	0.059080	0.00692	108.30	108.30	108.30	0.00000	0.000	1	0.00	0.00	-23.05	28.60	23.38	-28.56	0	0	0	0
170215	170108	0.010270	0.034200	0.00068	131.00	131.00	131.00	0.00000	0.000	1	0.00	0.00	-21.75	-25.06	21.86	25.35	0	0	0	0
170109	170110	0.022430	0.056850	0.00460	104.30	104.30	104.30	0.00000	0.000	1	0.00	0.00	-10.75	-15.70	10.83	15.42	0	0	0	0
170109	170112	0.006440	0.020080	0.00336	129.60	129.60	129.60	0.00000	0.000	1	0.00	0.00	39.21	5.76	-39.11	-5.79	0	0	0	0
170109	170236	0.017880	0.044580	0.01426	126.10	126.10	126.10	0.00000	0.000	1	0.00	0.00	-47.47	5.78	47.87	-6.23	0	0	0	0
170111	170110	0.008190	0.023070	0.00109	125.80	125.80	125.80	0.00000	0.000	1	0.00	0.00	53.92	29.13	-53.63	-28.42	0	0	0	0
170115	170111	0.010720	0.025120	0.00148	194.40	194.40	194.40	0.00000	0.000	1	0.00	0.00	83.19	-46.28	-82.27	48.27	0	0	0	0
170111	170189	0.009660	0.026920	0.00310	119.00	119.00	119.00	0.00000	0.000	1	0.00	0.00	4.56	32.14	-4.46	-32.19	0	0	0	0
170112	170244	0.027950	0.084500	0.00542	117.40	117.40	117.40	0.00000	0.000	1	0.00	0.00	20.21	0.49	-20.10	-0.69	0	0	0	0
170114	170113	0.001410	0.044340	0.00000	267.40	267.40	267.40	1.00000	0.000	1	0.00	0.00	-108.64	8.29	108.80	-3.18	0	0	0	0
170113	170119	0.003660	0.022980	0.00614	305.10	305.10	305.10	0.00000	0.000	1	0.00	0.00	-155.02	1.67	155.88	3.07	0	0	0	0
170113	170119	0.003660	0.022980	0.00614	305.10	305.10	305.10	0.00000	0.000	1	0.00	0.00	-155.02	1.67	155.88	3.07	0	0	0	0
170132	170113	0.002090	0.014460	0.00401	328.20	328.20	328.20	0.00000	0.000	1	0.00	0.00	-148.53	5.69	148.98	-2.97	0	0	0	0
170113	170306	0.004490	0.022350	0.02604	247.20	247.20	247.20	0.00000	0.000	1	0.00	0.00	52.27	2.80	-52.15	-4.87	0	0	0	0
170114	170131	0.008050	0.021190	0.00203	115.90	115.90	115.90	0.00000	0.000	1	0.00	0.00	34.02	-26.13	-33.88	26.30	0	0	0	0
170134	170114	0.014270	0.035100	0.00065	127.20	127.20	127.20	0.00000	0.000	1	0.00	0.00	-36.72	-3.44	36.91	3.84	0	0	0	0
170126	170115	0.009250	0.020520	0.00055	143.10	143.10	143.10	0.00000	0.000	1	0.00	0.00	54.59	-21.10	-54.30	21.71	0	0	0	0
170126	170115	0.009250	0.020520	0.00055	143.10	143.10	143.10	0.00000	0.000	1	0.00	0.00	54.59	-21.10	-54.30	21.71	0	0	0	0
170116	170129	0.011630	0.023330	0.00174	105.90	105.90	105.90	0.00000	0.000	1	0.00	0.00	-21.61	9.40	21.67	-9.45	0	0	0	0
170133	170116	0.006980	0.020560	0.00081	102.00	102.00	102.00	0.00000	0.000	1	0.00	0.00	13.51	0.91	-13.49	-0.96	0	0	0	0
170134	170116	0.010520	0.027940	0.00152	105.40	105.40	105.40	0.00000	0.000	1	0.00	0.00	0.04	19.19	0.00	-19.24	0	0	0	0
170123	170117	0.008030	0.025630	0.00083	106.80	106.80	106.80	0.00000	0.000	1	0.00	0.00	37.89	-7.61	-37.77	7.89	0	0	0	0
170117	170221	0.063570	0.150150	0.00496	104.50	104.50	104.50	0.00000	0.000	1	0.00	0.00	18.77	-10.98	-18.49	11.14	0	0	0	0
170119	170118	0.000360	0.023920	0.00000	719.00	719.00	719.00	1.00000	0.000	1	0.00	0.00	-440.69	-29.33	441.36	74.24	0	0	0	0
170119	170118	0.000360	0.023920	0.00000	719.00	719.00	719.00	1.00000	0.000	1	0.00	0.00	-440.69	-29.33	441.36	74.24	0	0	0	0
170168	170118	0.000770	0.010240	0.20035	1185.70	1185.70	1185.70	0.00000	0.000	1	0.00	0.00	188.59	-25.01	-188.33	7.07	0	0	0	0
170118	170218	0.000580	0.007050	0.10249	1209.10	1209.10	1209.10	0.00000	0.000	1	0.00	0.00	-48.95	-83.98	49.00	73.55	0	0	0	0
170118	170562	0.001200	0.013400	0.31948	1009.20	1009.20	1009.20	0.00000	0.000	1	0.00	0.00	-430.93	-44.04	433.03	33.04	0	0	0	0
170120	170119	0.001930	0.062310	0.00000	344.40	344.40	344.40	1.00000	0.000	1	0.00	0.00	-140.79	8.65	141.16	3.31	0	0	0	0
170125	170119	0.001450	0.009450	0.00856	305.90	305.90	305.90	0.00000	0.000	1	0.00	0.00	-174.90	1.20	175.33	0.71	0	0	0	0
170125	170119	0.001450	0.009450	0.00856	305.90	305.90	305.90	0.00000	0.000	1	0.00	0.00	-174.90	1.20	175.33	0.71	0	0	0	0
170120	170123	0.011820	0.022750	0.00076	136.20	136.20	136.20	0.00000	0.000	1	0.00	0.00	68.43	-38.71	-67.73	39.98	0	0	0	0
170135	170120	0.015980	0.033330	0.00201	133.20	133.20	133.20	0.00000	0.000	1	0.00	0.00	-35.86	-23.75	36.16	24.16	0	0	0	0
170133	170121	0.011110	0.021900	0.00103	117.20	117.20	117.20	0.00000	0.000	1	0.00	0.00	17.16	-2.99	-17.12	2.95	0	0	0	0
170121	170135	0.008180	0.023700	0.00421	116.80	116.80	116.80	0.00000	0.000	1	0.00	0.00	-3.68	-7.65	3.68	7.24	0	0	0	0
170122	170124	0.014870	0.037820	0.00255	106.60	106.60	106.60	0.00000	0.000	1	0.00	0.00	-22.02	6.33	22.09	-6.41	0	0	0	0
170136	170122	0.010030	0.024760	0.00156	96.10	96.10	96.10	0.00000	0.000	1	0.00	0.00	-8.70	7.40	8.72	-7.53	0	0	0	0
170124	170138	0.020780	0.042930	0.00248	109.60	109.60	109.60	0.00000	0.000	1	0.00	0.00	-25.85	5.96	25.99	-5.94	0	0	0	0
170126	170125	0.001160	0.041200	0.00000	333.30	333.30	333.30	1.00000	0.000	1	0.00	0.00	-134.89	35.80	135.10	-28.21	0	0	0	0
170125	170204	0.002200	0.010940	0.01021	293.90	293.90	293.90	0.00000	0.000	1	0.00	0.00	107.35	12.91	-107.10	-12.72	0	0	0	0
170125	170204	0.002200	0.010940	0.01021	293.90	293.90	293.90	0.00000	0.000	1	0.00	0.00	107.35	12.91	-107.10	-12.72	0	0	0	0
170128	170127	0.001550	0.044580	0.00000	53.60	53.60	53.60	1.00000	0.000	1	0.00	0.00	-33.50	-2.29	33.51	2.77	0	0	0	0
170128	170212	0.047410	0.106690	0.00391	96.90	96.90	96.90	0.00000	0.000	1	0.00	0.00	9.40	-2.81	-9.35	2.50	0	0	0	0
170316	170129	0.019600	0.040730	0.00281	109.30	109.30	109.30	0.00000	0.000	1	0.00	0.00	31.74	-6.76	-31.53	6.90	0	0	0	0
170135	170130	0.015000	0.041110	0.00222	134.90	134.90	134.90	0.00000	0.000	1	0.00	0.00	2.88	10.01	-2.87	-10.19	0	0	0	0
170205	170130	0.011470	0.026420	0.00097	127.20	127.20	127.20	0.00000	0.000	1	0.00	0.00	45.39	0.74	-45.15	-0.30	0	0	0	0
170130	170262	0.005380	0.013780	0.00192	130.60	130.60	130.60	0.00000	0.000	1	0.00	0.00	33.92	6.79	-33.85	-6.82	0	0	0	0
170133	170132	0.001270	0.039840	0.00000	307.00	307.00	307.00	1.00000	0.000	1	0.00	0.00	-85.36	-14.06	85.46	17.02	0	0	0	0
170132	170246	0.008780	0.056910	0.01540	301.50	301.50	301.50	0.00000	0.000	1	0.00	0.00	63.07	-22.71	-62.68	23.60	0	0	0	0
170134	170199	0.041830	0.123980	0.00476	94.10	94.10	94.10	0.00000	0.000	1	0.00	0.00	-2.53	-5.20	2.55	4.75	0	0	0	0
170236	170134	0.014070	0.035730	0.00610	120.50	120.50	120.50	0.00000	0.000	1	0.00	0.00	-1.47	18.19	1.52	-18.69	0	0	0	0
170136	170141	0.030550	0.057350	0.01588	91.30	91.30	91.30	0.00000	0.000	1	0.00	0.00	5.69	-8.30	-5.67	6.65	0	0	0	0
170138	170137	0.001760	0.053050	0.00000	181.20	181.20	181.20	1.00000	0.000	1	0.00	0.00	-76.17	7.01	76.26	-4.10	0	0	0	0
170137	170475	0.021850	0.106200	0.03693	225.00	225.00	225.00	0.00000	0.000	1	0.00	0.00	-23.84	2.99	23.96	-6.33	0	0	0	0
170138	170147	0.020490	0.050600	0.00229	92.10	92.10	92.10	0.00000	0.000	1	0.00	0.00	18.37	-8.52	-18.29	8.47	0	0	0	0
170229	170138	0.025430	0.071750	0.00411	97.70	97.70	97.70	0.00000	0.000	1	0.00	0.00	-15.74	-5.82	15.81	5.57	0	0	0	0
170140	170139	0.033260	0.079930	0.00371	94.50	94.50	94.50	0.00000	0.000	1	0.00	0.00	4.60	-3.36	-4.59	2.99	0	0	0	0
170139	170141	0.035800	0.084670	0.00298	88.50	88.50	88.50	0.00000	0.000	1	0.00	0.00	-1.41	-5.10	1.42	4.81	0	0	0	0
170140	170147	0.027420	0.060900	0.01218	109.50	109.50	109.50	0.00000	0.000	1	0.00	0.00	-22.70	-0.80	22.83	-0.20	0	0	0	0
170142	170144	0.014870	0.039170	0.00215	98.40	98.40	98.40	0.00000	0.000	1	0.00	0.00	16.61	-11.70	-16.55	11.63	0	0	0	0
170440	170142	0.037000	0.083890	0.00239	91.10	91.10	91.10	0.00000	0.000	1	0.00	0.00	27.92	-9.29	-27.61	9.75	0	0	0	0
170143	170147	0.012440	0.036950	0.00393	110.80	110.80	110.80	0.00000	0.000	1	0.00	0.00	5.55	-15.94	-5.52	15.62	0	0	0	0
170220	170143	0.021700	0.065010	0.00403	114.10	114.10	114.10	0.00000	0.000	1	0.00	0.00	9.78	-14.96	-9.71	14.74	0	0	0	0
170144	170146	0.011050	0.027760	0.00121	110.40	110.40	110.40	0.00000	0.000	1	0.00	0.00	-0.55	-13.06	0.56	12.98	0	0	0	0
170146	170145	0.001290	0.036040	0.00000	195.50	195.50	195.50	1.00000	0.000	1	0.00	0.00	-46.87	-4.45	46.90	5.22	0	0	0	0
170145	170447	0.015890	0.093120	0.02847	250.20	250.20	250.20	0.00000	0.000	1	0.00	0.00	-131.81	21.39	134.54	-8.41	0	0	0	0
170566	170145	0.002490	0.012380	0.01454	286.90	286.90	286.90	0.00000	0.000	1	0.00	0.00	76.67	0.62	-76.53	-1.45	0	0	0	0
170145	170584	0.003380	0.015240	0.04668	288.70	288.70	288.70	0.00000	0.000	1	0.00	0.00	161.44	-25.17	-160.58	24.19	0	0	0	0
170146	170212	0.018370	0.050600	0.00460	124.60	124.60	124.60	0.00000	0.000	1	0.00	0.00	27.01	-11.92	-26.86	11.87	0	0	0	0
170149	170148	0.001440	0.038340	0.00000	220.90	220.90	220.90	1.00000	0.000	1	0.00	0.00	-70.85	0.70	70.91	1.11	0	0	0	0
170149	170152	0.008800	0.021710	0.00162	100.80	100.80	100.80	0.00000	0.000	1	0.00	0.00	29.02	-10.08	-28.94	10.10	0	0	0	0
170149	170160	0.009030	0.025660	0.00324	105.40	105.40	105.40	0.00000	0.000	1	0.00	0.00	22.13	6.59	-22.08	-6.80	0	0	0	0
170151	170150	0.001330	0.036490	0.00000	281.40	281.40	281.40	1.00000	0.000	1	0.00	0.00	-74.15	3.98	74.22	-2.05	0	0	0	0
170150	170155	0.001580	0.010100	0.00604	292.80	292.80	292.80	0.00000	0.000	1	0.00	0.00	-16.52	-2.01	16.52	1.41	0	0	0	0
170150	170507	0.010900	0.063180	0.02770	285.00	285.00	285.00	0.00000	0.000	1	0.00	0.00	-57.70	4.06	58.06	-4.92	0	0	0	0
170151	170160	0.026630	0.087450	0.00223	98.10	98.10	98.10	0.00000	0.000	1	0.00	0.00	2.13	-9.32	-2.11	9.16	0	0	0	0
170166	170151	0.015710	0.040260	0.00267	110.20	110.20	110.20	0.00000	0.000	1	0.00	0.00	-46.49	-0.61	46.82	1.18	0	0	0	0
170152	170158	0.023490	0.053530	0.00380	92.30	92.30	92.30	0.00000	0.000	1	0.00	0.00	21.74	-11.60	-21.61	11.50	0	0	0	0
170154	170153	0.024370	0.051240	0.00222	92.60	92.60	92.60	0.00000	0.000	1	0.00	0.00	-11.65	13.57	11.73	-13.64	0	0	0	0
170153	170164	0.015680	0.041220	0.00245	96.60	96.60	96.60	0.00000	0.000	1	0.00	0.00	-5.65	9.48	5.66	-9.68	0	0	0	0
170153	170174	0.039680	0.087820	0.00244	100.60	100.60	100.60	0.00000	0.000	1	0.00	0.00	-13.28	2.28	13.35	-2.38	0	0	0	0
170158	170154	0.024280	0.049310	0.00179	88.30	88.30	88.30	0.00000	0.000	1	0.00	0.00	20.90	19.51	-20.72	-19.32	0	0	0	0
170154	170175	0.012980	0.039110	0.01650	105.80	105.80	105.80	0.00000	0.000	1	0.00	0.00	26.67	3.72	-26.58	-5.14	0	0	0	0
170156	170155	0.001220	0.041490	0.00000	243.70	243.70	243.70	1.00000	0.000	1	0.00	0.00	-66.59	-8.04	66.64	9.85	0	0	0	0
170155	170173	0.004080	0.019740	0.00765	294.80	294.80	294.80	0.00000	0.000	1	0.00	0.00	61.66	-3.53	-61.51	3.46	0	0	0	0
170155	170521	0.004670	0.027550	0.02525	326.40	326.40	326.40	0.00000	0.000	1	0.00	0.00	-144.83	-7.72	145.77	10.62	0	0	0	0
170156	170159	0.013590	0.036180	0.00104	100.60	100.60	100.60	0.00000	0.000	1	0.00	0.00	9.07	-1.05	-9.06	0.97	0	0	0	0
170164	170156	0.012950	0.039550	0.00100	113.10	113.10	113.10	0.00000	0.000	1	0.00	0.00	-34.96	-2.62	35.12	2.99	0	0	0	0
170157	170165	0.009880	0.025940	0.00131	91.60	91.60	91.60	0.00000	0.000	1	0.00	0.00	25.09	-4.64	-25.03	4.67	0	0	0	0
170166	170157	0.008080	0.022400	0.00061	102.70	102.70	102.70	0.00000	0.000	1	0.00	0.00	34.79	-1.12	-34.69	1.33	0	0	0	0
170308	170158	0.013790	0.036770	0.00354	83.60	83.60	83.60	0.00000	0.000	1	0.00	0.00	2.81	31.26	-2.69	-31.31	0	0	0	0
170159	170170	0.024640	0.079310	0.00222	104.00	104.00	104.00	0.00000	0.000	1	0.00	0.00	-9.54	-6.27	9.57	6.14	0	0	0	0
170161	170160	0.015590	0.044680	0.00186	90.70	90.70	90.70	0.00000	0.000	1	0.00	0.00	-7.08	7.40	7.09	-7.56	0	0	0	0
170162	170161	0.028770	0.053870	0.00126	86.10	86.10	86.10	0.00000	0.000	1	0.00	0.00	-0.86	8.96	0.88	-9.05	0	0	0	0
170163	170162	0.039810	0.057170	0.00154	71.60	71.60	71.60	0.00000	0.000	1	0.00	0.00	-4.25	14.84	4.34	-14.87	0	0	0	0
170165	170175	0.010610	0.032970	0.00341	106.10	106.10	106.10	0.00000	0.000	1	0.00	0.00	1.83	-11.77	-1.82	11.46	0	0	0	0
170167	170344	0.012610	0.035260	0.00637	106.50	106.50	106.50	0.00000	0.000	1	0.00	0.00	-29.83	2.30	29.94	-2.69	0	0	0	0
170167	170390	0.048270	0.121000	0.00245	104.20	104.20	104.20	0.00000	0.000	1	0.00	0.00	-10.97	5.40	11.03	-5.49	0	0	0	0
170169	170168	0.000320	0.021180	0.00000	855.90	855.90	855.90	1.00000	0.000	1	0.00	0.00	-504.76	7.34	505.53	43.79	0	0	0	0
170169	170168	0.000320	0.021180	0.00000	855.90	855.90	855.90	1.00000	0.000	1	0.00	0.00	-504.76	7.34	505.53	43.79	0	0	0	0
170168	170517	0.000720	0.007680	0.11595	1295.70	1295.70	1295.70	0.00000	0.000	1	0.00	0.00	-407.71	21.25	408.83	-21.61	0	0	0	0
170168	170517	0.000720	0.007680	0.11595	1295.70	1295.70	1295.70	0.00000	0.000	1	0.00	0.00	-407.71	21.25	408.83	-21.61	0	0	0	0
170520	170168	0.000270	0.003040	0.10068	1187.70	1187.70	1187.70	0.00000	0.000	1	0.00	0.00	-99.20	40.74	99.23	-51.15	0	0	0	0
170170	170169	0.001300	0.036240	0.00000	338.20	338.20	338.20	1.00000	0.000	1	0.00	0.00	-137.79	-4.35	138.02	10.93	0	0	0	0
170169	170187	0.003080	0.018060	0.00926	349.50	349.50	349.50	0.00000	0.000	1	0.00	0.00	147.74	-3.73	-147.11	6.49	0	0	0	0
170169	170187	0.003080	0.018060	0.00926	349.50	349.50	349.50	0.00000	0.000	1	0.00	0.00	147.74	-3.73	-147.11	6.49	0	0	0	0
170169	170190	0.005160	0.030510	0.01136	334.70	334.70	334.70	0.00000	0.000	1	0.00	0.00	166.62	-16.57	-165.25	23.47	0	0	0	0
170169	170197	0.005930	0.031280	0.00717	329.80	329.80	329.80	0.00000	0.000	1	0.00	0.00	121.54	-13.33	-120.70	17.00	0	0	0	0
170169	170257	0.003270	0.020500	0.03751	332.10	332.10	332.10	0.00000	0.000	1	0.00	0.00	132.01	16.72	-131.46	-17.19	0	0	0	0
170169	170338	0.004560	0.026190	0.02921	331.80	331.80	331.80	0.00000	0.000	1	0.00	0.00	202.07	-4.93	-200.31	12.00	0	0	0	0
170521	170169	0.006340	0.032410	0.01113	330.70	330.70	330.70	0.00000	0.000	1	0.00	0.00	46.36	-0.49	-46.23	-0.04	0	0	0	0
170170	170181	0.013220	0.034440	0.00325	116.50	116.50	116.50	0.00000	0.000	1	0.00	0.00	11.83	1.20	-11.82	-1.49	0	0	0	0
170170	170182	0.008300	0.026470	0.00141	140.20	140.20	140.20	0.00000	0.000	1	0.00	0.00	47.11	6.05	-46.93	-5.63	0	0	0	0
170170	170314	0.027070	0.065550	0.00407	100.20	100.20	100.20	0.00000	0.000	1	0.00	0.00	18.77	-26.85	-18.50	27.08	0	0	0	0
170171	170184	0.008990	0.026680	0.00292	126.70	126.70	126.70	0.00000	0.000	1	0.00	0.00	-31.92	-0.84	32.01	0.81	0	0	0	0
170185	170171	0.002600	0.007830	0.00062	128.60	128.60	128.60	0.00000	0.000	1	0.00	0.00	-8.31	6.40	8.32	-6.46	0	0	0	0
170179	170172	0.003990	0.011850	0.00646	101.10	101.10	101.10	0.00000	0.000	1	0.00	0.00	-5.43	-8.85	5.43	8.21	0	0	0	0
170198	170172	0.010510	0.030970	0.00136	117.40	117.40	117.40	0.00000	0.000	1	0.00	0.00	42.03	15.48	-41.83	-15.01	0	0	0	0
170174	170173	0.001510	0.041050	0.00000	214.90	214.90	214.90	1.00000	0.000	1	0.00	0.00	-48.95	-2.72	48.99	3.67	0	0	0	0
170177	170173	0.001860	0.008730	0.00923	243.50	243.50	243.50	0.00000	0.000	1	0.00	0.00	-65.98	-1.55	66.06	0.96	0	0	0	0
170173	170296	0.006100	0.037550	0.02114	292.40	292.40	292.40	0.00000	0.000	1	0.00	0.00	43.42	-6.19	-43.31	4.68	0	0	0	0
170173	170358	0.005310	0.027560	0.03309	233.10	233.10	233.10	0.00000	0.000	1	0.00	0.00	21.36	-6.68	-21.33	3.37	0	0	0	0
170173	170510	0.005930	0.032070	0.02263	314.50	314.50	314.50	0.00000	0.000	1	0.00	0.00	-118.31	4.77	119.11	-2.81	0	0	0	0
170175	170386	0.017340	0.049040	0.00121	90.10	90.10	90.10	0.00000	0.000	1	0.00	0.00	2.59	-12.72	-2.56	12.68	0	0	0	0
170176	170178	0.014930	0.037630	0.00306	96.30	96.30	96.30	0.00000	0.000	1	0.00	0.00	20.73	-7.97	-20.66	7.83	0	0	0	0
170176	170181	0.019320	0.051680	0.00092	108.10	108.10	108.10	0.00000	0.000	1	0.00	0.00	-35.93	5.18	36.18	-4.62	0	0	0	0
170178	170177	0.002040	0.059530	0.00000	210.50	210.50	210.50	1.00000	0.000	1	0.00	0.00	-65.89	0.95	65.98	1.55	0	0	0	0
170178	170179	0.033290	0.091600	0.00279	117.30	117.30	117.30	0.00000	0.000	1	0.00	0.00	29.26	5.05	-28.97	-4.55	0	0	0	0
170178	170367	0.020890	0.035630	0.00266	95.30	95.30	95.30	0.00000	0.000	1	0.00	0.00	16.50	-26.43	-16.30	26.49	0	0	0	0
170181	170180	0.001100	0.035340	0.00000	226.00	226.00	226.00	1.00000	0.000	1	0.00	0.00	-53.06	-1.29	53.09	2.25	0	0	0	0
170183	170180	0.001320	0.007820	0.01566	281.30	281.30	281.30	0.00000	0.000	1	0.00	0.00	-140.78	-10.02	141.03	9.88	0	0	0	0
170180	170187	0.001450	0.008450	0.04412	290.60	290.60	290.60	0.00000	0.000	1	0.00	0.00	-97.06	-6.06	97.19	2.21	0	0	0	0
170180	170187	0.001450	0.008450	0.04412	290.60	290.60	290.60	0.00000	0.000	1	0.00	0.00	-97.06	-6.06	97.19	2.21	0	0	0	0
170182	170201	0.009330	0.024630	0.00246	134.30	134.30	134.30	0.00000	0.000	1	0.00	0.00	26.63	-1.27	-26.56	1.18	0	0	0	0
170184	170183	0.001780	0.048740	0.00000	248.50	248.50	248.50	1.00000	0.000	1	0.00	0.00	-85.51	-11.21	85.64	14.75	0	0	0	0
170296	170183	0.002700	0.014090	0.01008	258.90	258.90	258.90	0.00000	0.000	1	0.00	0.00	-55.07	4.10	55.14	-4.73	0	0	0	0
170185	170198	0.011530	0.028610	0.00241	134.70	134.70	134.70	0.00000	0.000	1	0.00	0.00	-8.09	-10.09	8.11	9.89	0	0	0	0
170186	170194	0.011080	0.028880	0.00103	112.80	112.80	112.80	0.00000	0.000	1	0.00	0.00	3.58	-1.48	-3.57	1.38	0	0	0	0
170203	170186	0.004550	0.012890	0.00084	120.70	120.70	120.70	0.00000	0.000	1	0.00	0.00	34.13	8.00	-34.08	-7.93	0	0	0	0
170188	170187	0.002080	0.059070	0.00000	333.10	333.10	333.10	1.00000	0.000	1	0.00	0.00	-111.36	-3.22	111.61	10.30	0	0	0	0
170187	170206	0.003690	0.023380	0.01586	337.00	337.00	337.00	0.00000	0.000	1	0.00	0.00	158.98	-32.78	-158.06	36.98	0	0	0	0
170521	170187	0.004150	0.024340	0.01707	335.20	335.20	335.20	0.00000	0.000	1	0.00	0.00	171.92	-0.11	-170.77	5.08	0	0	0	0
170188	170199	0.015420	0.037250	0.00382	136.50	136.50	136.50	0.00000	0.000	1	0.00	0.00	53.52	-14.95	-53.06	15.67	0	0	0	0
170200	170188	0.011920	0.029670	0.00116	134.30	134.30	134.30	0.00000	0.000	1	0.00	0.00	-32.59	-12.34	32.74	12.57	0	0	0	0
170189	170199	0.013430	0.035950	0.00143	133.70	133.70	133.70	0.00000	0.000	1	0.00	0.00	-24.34	27.39	24.51	-27.08	0	0	0	0
170191	170190	0.001220	0.037460	0.00000	363.50	363.50	363.50	1.00000	0.000	1	0.00	0.00	-179.51	27.38	179.89	-15.75	0	0	0	0
170190	170197	0.001270	0.006460	0.01100	305.40	305.40	305.40	0.00000	0.000	1	0.00	0.00	-191.47	38.00	191.93	-36.81	0	0	0	0
170190	170197	0.001270	0.006460	0.01100	305.40	305.40	305.40	0.00000	0.000	1	0.00	0.00	-191.47	38.00	191.93	-36.81	0	0	0	0
170206	170190	0.001040	0.007130	0.00354	306.10	306.10	306.10	0.00000	0.000	1	0.00	0.00	-183.80	43.91	184.15	-41.86	0	0	0	0
170206	170190	0.001040	0.007130	0.00354	306.10	306.10	306.10	0.00000	0.000	1	0.00	0.00	-183.80	43.91	184.15	-41.86	0	0	0	0
170191	170280	0.010180	0.032410	0.00690	121.00	121.00	121.00	0.00000	0.000	1	0.00	0.00	63.73	-11.02	-63.33	11.56	0	0	0	0
170191	170283	0.009440	0.024060	0.00078	143.80	143.80	143.80	0.00000	0.000	1	0.00	0.00	66.79	-31.93	-66.30	33.09	0	0	0	0
170198	170192	0.013940	0.037050	0.00205	129.10	129.10	129.10	0.00000	0.000	1	0.00	0.00	29.89	-21.87	-29.70	22.15	0	0	0	0
170207	170192	0.019660	0.048010	0.00193	117.70	117.70	117.70	0.00000	0.000	1	0.00	0.00	-11.53	27.97	11.70	-27.75	0	0	0	0
170193	170196	0.004300	0.151360	0.00000	105.00	105.00	105.00	1.00000	0.000	1	0.00	0.00	11.48	1.81	-11.48	-1.61	0	0	0	0
170193	170202	0.001490	0.011070	0.00552	268.50	268.50	268.50	0.00000	0.000	1	0.00	0.00	110.84	10.28	-110.66	-9.50	0	0	0	0
170193	170204	0.001540	0.010000	0.00629	273.40	273.40	273.40	0.00000	0.000	1	0.00	0.00	-122.32	-12.09	122.55	12.93	0	0	0	0
170194	170196	0.013700	0.279310	0.00000	60.40	60.40	60.40	1.00000	0.000	1	0.00	0.00	-11.46	-1.24	11.48	1.61	0	0	0	0
170194	170200	0.018040	0.041660	0.00194	131.40	131.40	131.40	0.00000	0.000	1	0.00	0.00	-24.76	-10.44	24.89	10.54	0	0	0	0
170195	170196	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
170198	170197	0.001950	0.048090	0.00000	315.70	315.70	315.70	1.00000	0.000	1	0.00	0.00	-119.43	-17.60	119.71	24.43	0	0	0	0
170197	170521	0.004560	0.027720	0.02445	311.10	311.10	311.10	0.00000	0.000	1	0.00	0.00	-191.43	16.09	193.04	-8.93	0	0	0	0
170197	170521	0.004560	0.027720	0.02445	311.10	311.10	311.10	0.00000	0.000	1	0.00	0.00	-191.43	16.09	193.04	-8.93	0	0	0	0
170311	170201	0.033940	0.061160	0.00254	133.90	133.90	133.90	0.00000	0.000	1	0.00	0.00	-25.51	1.32	25.73	-1.18	0	0	0	0
170203	170202	0.001000	0.028860	0.00000	300.30	300.30	300.30	1.00000	0.000	1	0.00	0.00	-110.54	-5.99	110.66	9.50	0	0	0	0
170203	170271	0.049190	0.115210	0.00206	104.10	104.10	104.10	0.00000	0.000	1	0.00	0.00	11.81	-7.43	-11.71	7.45	0	0	0	0
170205	170204	0.001950	0.059720	0.00000	258.80	258.80	258.80	1.00000	0.000	1	0.00	0.00	-91.49	-7.54	91.65	12.51	0	0	0	0
170207	170206	0.001660	0.054940	0.00000	290.30	290.30	290.30	1.00000	0.000	1	0.00	0.00	-103.64	8.73	103.81	-3.10	0	0	0	0
170206	170248	0.002620	0.012730	0.00749	292.10	292.10	292.10	0.00000	0.000	1	0.00	0.00	112.92	15.25	-112.60	-14.47	0	0	0	0
170206	170248	0.002620	0.012730	0.00749	292.10	292.10	292.10	0.00000	0.000	1	0.00	0.00	112.92	15.25	-112.60	-14.47	0	0	0	0
170206	170281	0.001290	0.008280	0.01594	283.40	283.40	283.40	0.00000	0.000	1	0.00	0.00	179.57	22.23	-179.16	-21.33	0	0	0	0
170206	170291	0.001680	0.009500	0.00279	280.00	280.00	280.00	0.00000	0.000	1	0.00	0.00	16.43	-174.43	-15.95	176.90	0	0	0	0
170207	170292	0.010210	0.024440	0.00088	138.80	138.80	138.80	0.00000	0.000	1	0.00	0.00	58.67	-52.50	-58.08	53.84	0	0	0	0
170209	170208	0.002590	0.068710	0.00000	226.80	226.80	226.80	1.00000	0.000	1	0.00	0.00	-63.86	-5.05	63.97	7.83	0	0	0	0
170210	170208	0.000830	0.004790	0.00491	272.80	272.80	272.80	0.00000	0.000	1	0.00	0.00	-82.44	-4.39	82.50	4.20	0	0	0	0
170208	170222	0.001610	0.008660	0.01676	306.70	306.70	306.70	0.00000	0.000	1	0.00	0.00	-192.26	12.85	192.84	-11.44	0	0	0	0
170208	170222	0.001610	0.008660	0.01676	306.70	306.70	306.70	0.00000	0.000	1	0.00	0.00	-192.26	12.85	192.84	-11.44	0	0	0	0
170208	170276	0.004170	0.020040	0.03177	294.00	294.00	294.00	0.00000	0.000	1	0.00	0.00	119.03	-18.87	-118.44	18.44	0	0	0	0
170208	170276	0.004170	0.020040	0.03177	294.00	294.00	294.00	0.00000	0.000	1	0.00	0.00	119.03	-18.87	-118.44	18.44	0	0	0	0
170209	170264	0.006850	0.018820	0.00096	121.30	121.30	121.30	0.00000	0.000	1	0.00	0.00	30.46	-3.55	-30.40	3.63	0	0	0	0
170211	170210	0.001970	0.056090	0.00000	244.40	244.40	244.40	1.00000	0.000	1	0.00	0.00	-82.31	-0.65	82.44	4.39	0	0	0	0
170211	170214	0.006610	0.020580	0.00050	114.80	114.80	114.80	0.00000	0.000	1	0.00	0.00	32.17	3.86	-32.10	-3.70	0	0	0	0
170215	170211	0.012690	0.032650	0.00179	134.30	134.30	134.30	0.00000	0.000	1	0.00	0.00	4.35	23.71	-4.28	-23.71	0	0	0	0
170211	170224	0.007950	0.018680	0.00231	126.40	126.40	126.40	0.00000	0.000	1	0.00	0.00	9.82	10.40	-9.81	-10.60	0	0	0	0
170212	170220	0.004430	0.010590	0.00095	117.80	117.80	117.80	0.00000	0.000	1	0.00	0.00	15.11	-16.09	-15.09	16.04	0	0	0	0
170213	170217	0.012960	0.028730	0.00161	111.50	111.50	111.50	0.00000	0.000	1	0.00	0.00	-36.73	45.31	37.15	-44.57	0	0	0	0
170221	170213	0.009250	0.026160	0.00072	116.00	116.00	116.00	0.00000	0.000	1	0.00	0.00	-4.04	-46.26	4.23	46.73	0	0	0	0
170220	170216	0.014670	0.040420	0.00158	118.50	118.50	118.50	0.00000	0.000	1	0.00	0.00	60.32	-8.41	-59.80	9.69	0	0	0	0
170216	170433	0.025360	0.071840	0.00846	113.00	113.00	113.00	0.00000	0.000	1	0.00	0.00	-36.29	17.26	36.69	-17.00	0	0	0	0
170223	170217	0.021670	0.062580	0.00156	128.50	128.50	128.50	0.00000	0.000	1	0.00	0.00	63.52	-33.33	-62.45	36.27	0	0	0	0
170219	170218	0.000610	0.035780	0.00000	535.10	535.10	535.10	1.00000	0.000	1	0.00	0.00	-327.41	-17.51	328.03	54.18	0	0	0	0
170219	170218	0.000610	0.035780	0.00000	535.10	535.10	535.10	1.00000	0.000	1	0.00	0.00	-327.41	-17.51	328.03	54.18	0	0	0	0
170218	260105	0.000910	0.010390	0.14521	1308.90	1308.90	1308.90	0.00000	0.000	1	0.00	0.00	-352.53	-18.63	353.58	14.88	0	0	0	0
170218	260105	0.000910	0.010390	0.14521	1308.90	1308.90	1308.90	0.00000	0.000	1	0.00	0.00	-352.53	-18.63	353.58	14.88	0	0	0	0
170220	170219	0.002120	0.059100	0.00000	342.20	342.20	342.20	1.00000	0.000	1	0.00	0.00	-122.68	3.55	122.99	4.99	0	0	0	0
170222	170219	0.002640	0.015100	0.00517	400.00	400.00	400.00	0.00000	0.000	1	0.00	0.00	-283.92	-5.92	285.98	17.20	0	0	0	0
170222	170219	0.002640	0.015100	0.00517	400.00	400.00	400.00	0.00000	0.000	1	0.00	0.00	-283.92	-5.92	285.98	17.20	0	0	0	0
170223	170220	0.014190	0.039880	0.00197	141.50	141.50	141.50	0.00000	0.000	1	0.00	0.00	-33.41	6.75	33.57	-6.51	0	0	0	0
170223	170222	0.002110	0.055460	0.00000	242.90	242.90	242.90	1.00000	0.000	1	0.00	0.00	-78.01	12.08	78.14	-8.75	0	0	0	0
170222	170431	0.003200	0.013900	0.03222	258.30	258.30	258.30	0.00000	0.000	1	0.00	0.00	30.61	-4.33	-30.58	1.14	0	0	0	0
170264	170224	0.005190	0.013130	0.00069	116.10	116.10	116.10	0.00000	0.000	1	0.00	0.00	5.90	-8.63	-5.89	8.57	0	0	0	0
170227	170226	0.001720	0.049080	0.00000	171.10	171.10	171.10	1.00000	0.000	1	0.00	0.00	-25.74	-11.48	25.76	11.85	0	0	0	0
170235	170226	0.003440	0.017900	0.01382	271.30	271.30	271.30	0.00000	0.000	1	0.00	0.00	-33.44	-22.08	33.49	20.88	0	0	0	0
170227	170231	0.038490	0.085280	0.00234	88.90	88.90	88.90	0.00000	0.000	1	0.00	0.00	4.64	4.98	-4.63	-5.19	0	0	0	0
170228	170233	0.032930	0.077470	0.00260	97.20	97.20	97.20	0.00000	0.000	1	0.00	0.00	6.75	-4.49	-6.73	4.27	0	0	0	0
170234	170228	0.016790	0.055220	0.00159	103.90	103.90	103.90	0.00000	0.000	1	0.00	0.00	14.28	-1.91	-14.25	1.85	0	0	0	0
170229	170230	0.028140	0.060060	0.00335	89.00	89.00	89.00	0.00000	0.000	1	0.00	0.00	8.44	4.39	-8.42	-4.68	0	0	0	0
170230	170236	0.029490	0.076570	0.00184	88.90	88.90	88.90	0.00000	0.000	1	0.00	0.00	7.90	4.60	-7.87	-4.73	0	0	0	0
170231	170233	0.014170	0.043150	0.00362	94.70	94.70	94.70	0.00000	0.000	1	0.00	0.00	-4.77	3.99	4.78	-4.35	0	0	0	0
170232	170236	0.016260	0.044530	0.00512	114.90	114.90	114.90	0.00000	0.000	1	0.00	0.00	31.48	-5.71	-31.32	5.62	0	0	0	0
170312	170232	0.019100	0.043030	0.00539	116.90	116.90	116.90	0.00000	0.000	1	0.00	0.00	35.40	-5.06	-35.17	5.03	0	0	0	0
170234	170313	0.042440	0.106930	0.00248	105.00	105.00	105.00	0.00000	0.000	1	0.00	0.00	-16.16	1.23	16.27	-1.21	0	0	0	0
170236	170235	0.001870	0.060990	0.00000	56.90	56.90	56.90	1.00000	0.000	1	0.00	0.00	-33.41	-21.16	33.44	22.08	0	0	0	0
170238	170237	0.001700	0.057520	0.00000	210.40	210.40	210.40	1.00000	0.000	1	0.00	0.00	-75.94	-5.92	76.04	9.25	0	0	0	0
170237	260113	0.004090	0.016380	0.00673	264.60	264.60	264.60	0.00000	0.000	1	0.00	0.00	-76.04	-9.25	76.27	9.51	0	0	0	0
170241	170238	0.005630	0.011820	0.00077	126.60	126.60	126.60	0.00000	0.000	1	0.00	0.00	-30.28	4.57	30.34	-4.54	0	0	0	0
170240	170239	0.007620	0.017330	0.00066	190.30	190.30	190.30	0.00000	0.000	1	0.00	0.00	-42.99	82.08	43.58	-80.79	0	0	0	0
170239	260114	0.009630	0.025100	0.00058	198.90	198.90	198.90	0.00000	0.000	1	0.00	0.00	-68.48	75.09	69.41	-72.73	0	0	0	0
260115	170241	0.005730	0.013930	0.00263	137.70	137.70	137.70	0.00000	0.000	1	0.00	0.00	7.73	14.48	-7.72	-14.70	0	0	0	0
170243	170242	0.002080	0.056010	0.00000	174.30	174.30	174.30	1.00000	0.000	1	0.00	0.00	-59.69	27.81	59.77	-25.52	0	0	0	0
170242	170246	0.001960	0.011500	0.00480	275.90	275.90	275.90	0.00000	0.000	1	0.00	0.00	30.38	-21.16	-30.35	20.81	0	0	0	0
170242	170584	0.003970	0.013040	0.00409	289.00	289.00	289.00	0.00000	0.000	1	0.00	0.00	-159.58	27.07	160.58	-24.19	0	0	0	0
170263	170243	0.008430	0.026230	0.00100	108.50	108.50	108.50	0.00000	0.000	1	0.00	0.00	-12.95	40.14	13.09	-39.81	0	0	0	0
170251	170244	0.010780	0.025200	0.00065	125.70	125.70	125.70	0.00000	0.000	1	0.00	0.00	50.80	-2.10	-50.52	2.68	0	0	0	0
170270	170244	0.004890	0.012610	0.00060	112.90	112.90	112.90	0.00000	0.000	1	0.00	0.00	-51.09	5.21	51.22	-4.93	0	0	0	0
170245	170253	0.009000	0.026860	0.00105	121.10	121.10	121.10	0.00000	0.000	1	0.00	0.00	-45.37	14.83	45.57	-14.34	0	0	0	0
170245	170254	0.007050	0.021720	0.00084	107.50	107.50	107.50	0.00000	0.000	1	0.00	0.00	7.26	-32.30	-7.19	32.45	0	0	0	0
170271	170245	0.007510	0.014660	0.00266	118.50	118.50	118.50	0.00000	0.000	1	0.00	0.00	-10.89	-13.45	10.91	13.22	0	0	0	0
170247	170246	0.000420	0.013110	0.00000	251.80	251.80	251.80	1.00000	0.000	1	0.00	0.00	-92.99	45.76	93.04	-44.42	0	0	0	0
170254	170247	0.010370	0.021550	0.00047	118.50	118.50	118.50	0.00000	0.000	1	0.00	0.00	-7.91	-34.40	8.04	34.61	0	0	0	0
170247	170263	0.011430	0.026110	0.00116	180.00	180.00	180.00	0.00000	0.000	1	0.00	0.00	57.65	-84.06	-56.52	86.52	0	0	0	0
170249	170248	0.001900	0.055800	0.00000	294.70	294.70	294.70	1.00000	0.000	1	0.00	0.00	-102.62	-11.49	102.81	17.30	0	0	0	0
170248	170268	0.001670	0.009640	0.00305	273.20	273.20	273.20	0.00000	0.000	1	0.00	0.00	122.38	11.63	-122.14	-10.55	0	0	0	0
170249	170251	0.012020	0.025670	0.00203	123.00	123.00	123.00	0.00000	0.000	1	0.00	0.00	66.22	0.59	-65.70	0.30	0	0	0	0
170250	170272	0.009790	0.018000	0.00081	130.20	130.20	130.20	0.00000	0.000	1	0.00	0.00	-35.89	-18.87	36.04	19.07	0	0	0	0
170253	170252	0.002180	0.064020	0.00000	270.00	270.00	270.00	1.00000	0.000	1	0.00	0.00	-104.15	-3.17	104.38	9.99	0	0	0	0
170252	170257	0.002350	0.012780	0.00306	277.50	277.50	277.50	0.00000	0.000	1	0.00	0.00	-104.38	-9.99	104.63	11.03	0	0	0	0
170253	170256	0.016020	0.032050	0.00050	118.50	118.50	118.50	0.00000	0.000	1	0.00	0.00	24.48	6.50	-24.37	-6.35	0	0	0	0
170255	170273	0.017330	0.044900	0.00436	144.00	144.00	144.00	0.00000	0.000	1	0.00	0.00	-25.96	-18.49	26.13	18.46	0	0	0	0
170256	170258	0.014570	0.041850	0.00240	111.10	111.10	111.10	0.00000	0.000	1	0.00	0.00	14.27	5.52	-14.24	-5.66	0	0	0	0
170257	170260	0.005590	0.173390	0.00000	100.30	100.30	100.30	1.00000	0.000	1	0.00	0.00	26.83	6.17	-26.79	-4.90	0	0	0	0
170258	170260	0.008680	0.169310	0.00000	55.20	55.20	55.20	1.00000	0.000	1	0.00	0.00	-26.72	-3.67	26.79	4.90	0	0	0	0
170258	170267	0.004290	0.013180	0.00061	127.40	127.40	127.40	0.00000	0.000	1	0.00	0.00	16.26	6.32	-16.25	-6.34	0	0	0	0
170259	170260	0.000000	0.010000	0.00000	100.00	100.00	100.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
170265	170261	0.011880	0.030100	0.00119	118.60	118.60	118.60	0.00000	0.000	1	0.00	0.00	-38.41	0.77	38.58	-0.45	0	0	0	0
170261	170269	0.002290	0.006610	0.00029	141.10	141.10	141.10	0.00000	0.000	1	0.00	0.00	-92.19	0.24	92.38	0.27	0	0	0	0
170261	170277	0.013570	0.036210	0.00493	132.50	132.50	132.50	0.00000	0.000	1	0.00	0.00	28.01	-7.59	-27.90	7.39	0	0	0	0
170262	170267	0.013330	0.036450	0.00362	112.70	112.70	112.70	0.00000	0.000	1	0.00	0.00	5.35	-3.38	-5.35	3.03	0	0	0	0
170272	170263	0.005250	0.013880	0.00184	134.20	134.20	134.20	0.00000	0.000	1	0.00	0.00	-46.84	-21.63	46.97	21.78	0	0	0	0
170266	170270	0.007330	0.018500	0.00120	105.80	105.80	105.80	0.00000	0.000	1	0.00	0.00	-38.88	7.18	38.99	-7.01	0	0	0	0
170266	170287	0.015260	0.039310	0.00206	132.00	132.00	132.00	0.00000	0.000	1	0.00	0.00	-3.22	-21.08	3.29	21.05	0	0	0	0
170269	170268	0.001090	0.028110	0.00000	270.50	270.50	270.50	1.00000	0.000	1	0.00	0.00	-121.98	-6.47	122.14	10.55	0	0	0	0
170273	170275	0.015290	0.046350	0.00265	103.60	103.60	103.60	0.00000	0.000	1	0.00	0.00	-28.14	44.14	28.53	-43.22	0	0	0	0
170286	170273	0.008290	0.015060	0.00106	143.00	143.00	143.00	0.00000	0.000	1	0.00	0.00	-4.15	65.26	4.48	-64.78	0	0	0	0
170286	170273	0.008290	0.015060	0.00106	143.00	143.00	143.00	0.00000	0.000	1	0.00	0.00	-4.15	65.26	4.48	-64.78	0	0	0	0
170273	170303	0.006050	0.019360	0.00107	135.10	135.10	135.10	0.00000	0.000	1	0.00	0.00	-45.45	59.11	45.76	-58.21	0	0	0	0
170274	170278	0.007990	0.020640	0.00226	104.90	104.90	104.90	0.00000	0.000	1	0.00	0.00	10.93	16.33	-10.90	-16.49	0	0	0	0
170274	170352	0.005790	0.016260	0.00718	129.10	129.10	129.10	0.00000	0.000	1	0.00	0.00	-48.03	-29.63	48.20	29.35	0	0	0	0
170275	170305	0.007370	0.017590	0.00062	119.60	119.60	119.60	0.00000	0.000	1	0.00	0.00	-51.83	35.02	52.11	-34.42	0	0	0	0
170277	170276	0.000970	0.033000	0.00000	275.50	275.50	275.50	1.00000	0.000	1	0.00	0.00	-93.49	3.13	93.57	-0.31	0	0	0	0
170276	170302	0.001850	0.011490	0.00610	277.30	277.30	277.30	0.00000	0.000	1	0.00	0.00	143.31	-36.56	-142.92	38.38	0	0	0	0
170285	170277	0.017130	0.039620	0.00111	135.80	135.80	135.80	0.00000	0.000	1	0.00	0.00	-50.16	16.03	50.63	-15.07	0	0	0	0
170278	170301	0.005650	0.012760	0.00245	120.00	120.00	120.00	0.00000	0.000	1	0.00	0.00	-27.10	5.05	27.14	-5.21	0	0	0	0
170280	170284	0.004800	0.010510	0.00052	112.20	112.20	112.20	0.00000	0.000	1	0.00	0.00	44.03	-15.45	-43.93	15.62	0	0	0	0
170282	170281	0.001960	0.065350	0.00000	263.00	263.00	263.00	1.00000	0.000	1	0.00	0.00	-125.68	1.78	125.97	8.18	0	0	0	0
170281	170298	0.001520	0.008880	0.00543	258.50	258.50	258.50	0.00000	0.000	1	0.00	0.00	53.19	13.14	-53.15	-13.45	0	0	0	0
170305	170282	0.005500	0.011380	0.00075	131.10	131.10	131.10	0.00000	0.000	1	0.00	0.00	-81.42	8.85	81.78	-8.18	0	0	0	0
170290	170283	0.007250	0.017990	0.00118	108.00	108.00	108.00	0.00000	0.000	1	0.00	0.00	-17.66	27.07	17.73	-27.02	0	0	0	0
170292	170283	0.010880	0.018050	0.00134	108.30	108.30	108.30	0.00000	0.000	1	0.00	0.00	-10.22	18.77	10.27	-18.83	0	0	0	0
170284	170354	0.013560	0.030550	0.00150	131.20	131.20	131.20	0.00000	0.000	1	0.00	0.00	13.13	-23.32	-13.04	23.36	0	0	0	0
170305	170285	0.011660	0.029610	0.00147	115.80	115.80	115.80	0.00000	0.000	1	0.00	0.00	-11.49	21.96	11.56	-21.93	0	0	0	0
170323	170286	0.010260	0.020080	0.00081	110.40	110.40	110.40	0.00000	0.000	1	0.00	0.00	15.41	-30.62	-15.30	30.75	0	0	0	0
170304	170287	0.005960	0.018040	0.00093	115.10	115.10	115.10	0.00000	0.000	1	0.00	0.00	-6.93	19.74	6.96	-19.75	0	0	0	0
170287	170423	0.047230	0.066900	0.00399	132.20	132.20	132.20	0.00000	0.000	1	0.00	0.00	-45.65	-8.05	46.66	9.06	0	0	0	0
170288	170289	0.008880	0.017130	0.00449	103.30	103.30	103.30	0.00000	0.000	1	0.00	0.00	-4.53	20.89	4.57	-21.30	0	0	0	0
170288	170323	0.019040	0.046460	0.00450	127.20	127.20	127.20	0.00000	0.000	1	0.00	0.00	40.29	-22.78	-39.91	23.22	0	0	0	0
170288	170370	0.008220	0.022580	0.00416	124.00	124.00	124.00	0.00000	0.000	1	0.00	0.00	-50.66	-4.35	50.86	4.44	0	0	0	0
170289	170411	0.012620	0.034140	0.00338	113.40	113.40	113.40	0.00000	0.000	1	0.00	0.00	-20.17	19.87	20.27	-19.96	0	0	0	0
170292	170290	0.000740	0.001800	0.00011	148.50	148.50	148.50	0.00000	0.000	1	0.00	0.00	33.80	-86.24	-33.74	86.37	0	0	0	0
170291	170294	0.007450	0.201550	0.00000	99.60	99.60	99.60	1.00000	0.000	1	0.00	0.00	15.95	1.61	-15.93	-1.14	0	0	0	0
170292	170294	0.010830	0.262940	0.00000	52.80	52.80	52.80	1.00000	0.000	1	0.00	0.00	-15.90	-0.52	15.93	1.14	0	0	0	0
170293	170294	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
170295	170297	0.000920	0.001980	0.00011	142.80	142.80	142.80	0.00000	0.000	1	0.00	0.00	-48.51	-22.10	48.53	22.14	0	0	0	0
170295	170299	0.018500	0.031260	0.00111	126.60	126.60	126.60	0.00000	0.000	1	0.00	0.00	-0.69	5.50	0.70	-5.60	0	0	0	0
170297	170296	0.001780	0.053300	0.00000	265.00	265.00	265.00	1.00000	0.000	1	0.00	0.00	-106.91	0.30	107.11	5.61	0	0	0	0
170296	170338	0.002610	0.011920	0.00413	258.90	258.90	258.90	0.00000	0.000	1	0.00	0.00	-8.73	-14.39	8.74	13.99	0	0	0	0
170297	170377	0.009730	0.030870	0.00343	115.30	115.30	115.30	0.00000	0.000	1	0.00	0.00	9.18	-30.25	-9.09	30.18	0	0	0	0
170299	170298	0.001610	0.050430	0.00000	181.50	181.50	181.50	1.00000	0.000	1	0.00	0.00	-53.10	-12.00	53.15	13.45	0	0	0	0
170301	170300	0.001520	0.043850	0.00000	137.00	137.00	137.00	1.00000	0.000	1	0.00	0.00	-54.01	23.51	54.06	-22.06	0	0	0	0
170302	170300	0.001820	0.007840	0.01427	247.90	247.90	247.90	0.00000	0.000	1	0.00	0.00	54.12	-23.27	-54.06	22.06	0	0	0	0
170301	170416	0.008210	0.020340	0.00436	127.30	127.30	127.30	0.00000	0.000	1	0.00	0.00	-27.84	-37.20	28.00	37.16	0	0	0	0
170303	170302	0.002440	0.069630	0.00000	225.40	225.40	225.40	1.00000	0.000	1	0.00	0.00	-88.61	20.62	88.80	-15.12	0	0	0	0
170304	170345	0.016240	0.045870	0.00413	115.20	115.20	115.20	0.00000	0.000	1	0.00	0.00	-22.87	-29.94	23.09	30.15	0	0	0	0
170307	170306	0.001680	0.043080	0.00000	216.00	216.00	216.00	1.00000	0.000	1	0.00	0.00	-52.10	-3.71	52.15	4.87	0	0	0	0
170307	170311	0.022720	0.045880	0.00336	125.90	125.90	125.90	0.00000	0.000	1	0.00	0.00	-7.20	3.50	7.21	-3.81	0	0	0	0
170307	170316	0.003500	0.008510	0.00031	116.90	116.90	116.90	0.00000	0.000	1	0.00	0.00	42.80	-3.09	-42.74	3.22	0	0	0	0
170308	170314	0.012720	0.037270	0.00183	93.30	93.30	93.30	0.00000	0.000	1	0.00	0.00	-12.68	28.57	12.80	-28.43	0	0	0	0
170308	170315	0.031010	0.071490	0.00311	105.50	105.50	105.50	0.00000	0.000	1	0.00	0.00	4.87	12.43	-4.82	-12.65	0	0	0	0
170310	170309	0.001230	0.040040	0.00000	305.20	305.20	305.20	1.00000	0.000	1	0.00	0.00	-91.74	12.17	91.84	-8.92	0	0	0	0
170312	170310	0.021040	0.051430	0.00495	119.90	119.90	119.90	0.00000	0.000	1	0.00	0.00	-39.82	4.53	40.14	-4.26	0	0	0	0
170313	170310	0.012110	0.030410	0.00833	107.20	107.20	107.20	0.00000	0.000	1	0.00	0.00	-20.52	0.76	20.57	-1.52	0	0	0	0
170310	170315	0.036580	0.093990	0.00190	95.90	95.90	95.90	0.00000	0.000	1	0.00	0.00	7.03	-9.78	-6.98	9.71	0	0	0	0
170317	170320	0.004570	0.144080	0.00000	98.80	98.80	98.80	1.00000	0.000	1	0.00	0.00	14.25	8.10	-14.24	-7.74	0	0	0	0
170318	170320	0.018360	0.302380	0.00000	52.50	52.50	52.50	1.00000	0.000	1	0.00	0.00	-14.20	-7.00	14.24	7.74	0	0	0	0
170319	170320	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
170322	170321	0.001570	0.049250	0.00000	231.90	231.90	231.90	1.00000	0.000	1	0.00	0.00	-84.07	-19.70	84.19	23.64	0	0	0	0
170322	170324	0.007730	0.020370	0.00072	130.10	130.10	130.10	0.00000	0.000	1	0.00	0.00	31.17	2.80	-31.08	-2.65	0	0	0	0
170346	170325	0.004140	0.008450	0.00056	128.80	128.80	128.80	0.00000	0.000	1	0.00	0.00	44.51	36.98	-44.38	-36.78	0	0	0	0
170372	170325	0.006470	0.011410	0.00054	125.70	125.70	125.70	0.00000	0.000	1	0.00	0.00	-38.62	-35.19	38.78	35.43	0	0	0	0
170326	170375	0.002850	0.008260	0.00341	101.10	101.10	101.10	0.00000	0.000	1	0.00	0.00	-42.90	-25.72	42.97	25.55	0	0	0	0
170326	170415	0.001570	0.004360	0.00137	98.50	98.50	98.50	0.00000	0.000	1	0.00	0.00	40.26	25.19	-40.23	-25.25	0	0	0	0
170327	170378	0.016970	0.035660	0.00107	82.60	82.60	82.60	0.00000	0.000	1	0.00	0.00	2.01	-1.65	-2.01	1.53	0	0	0	0
170382	170327	0.004260	0.010680	0.00025	100.10	100.10	100.10	0.00000	0.000	1	0.00	0.00	21.61	5.84	-21.59	-5.81	0	0	0	0
170406	170327	0.003320	0.009260	0.00056	86.00	86.00	86.00	0.00000	0.000	1	0.00	0.00	-15.96	-6.82	15.97	6.78	0	0	0	0
170328	170334	0.005250	0.010350	0.00081	172.90	172.90	172.90	0.00000	0.000	1	0.00	0.00	-90.10	56.33	90.66	-55.31	0	0	0	0
170328	170343	0.006460	0.016610	0.00055	128.70	128.70	128.70	0.00000	0.000	1	0.00	0.00	60.73	-37.96	-60.41	38.71	0	0	0	0
170328	170419	0.003020	0.005600	0.00059	112.50	112.50	112.50	0.00000	0.000	1	0.00	0.00	25.83	-19.50	-25.80	19.50	0	0	0	0
170329	170336	0.008510	0.020780	0.00099	111.70	111.70	111.70	0.00000	0.000	1	0.00	0.00	-42.85	13.17	43.01	-12.88	0	0	0	0
170329	170421	0.001180	0.003220	0.00055	106.90	106.90	106.90	0.00000	0.000	1	0.00	0.00	35.95	-13.92	-35.93	13.91	0	0	0	0
170330	170339	0.001290	0.004130	0.00076	134.40	134.40	134.40	0.00000	0.000	1	0.00	0.00	-1.92	-26.23	1.93	26.17	0	0	0	0
170330	170354	0.002900	0.007620	0.00052	131.20	131.20	131.20	0.00000	0.000	1	0.00	0.00	-12.98	23.38	13.00	-23.38	0	0	0	0
170332	170331	0.002960	0.076100	0.00000	120.20	120.20	120.20	1.00000	0.000	1	0.00	0.00	-40.02	18.43	40.07	-17.05	0	0	0	0
170333	170331	0.002760	0.013190	0.00589	235.90	235.90	235.90	0.00000	0.000	1	0.00	0.00	40.12	-17.43	-40.07	17.05	0	0	0	0
170332	170369	0.004940	0.012760	0.00143	143.50	143.50	143.50	0.00000	0.000	1	0.00	0.00	69.07	-55.56	-68.71	56.34	0	0	0	0
170332	170389	0.008230	0.019320	0.00070	100.00	100.00	100.00	0.00000	0.000	1	0.00	0.00	-12.73	18.51	12.77	-18.49	0	0	0	0
170394	170332	0.001700	0.004110	0.00079	106.20	106.20	106.20	0.00000	0.000	1	0.00	0.00	19.58	-17.64	-19.57	17.58	0	0	0	0
170334	170333	0.001410	0.039630	0.00000	239.40	239.40	239.40	1.00000	0.000	1	0.00	0.00	-86.98	11.77	87.08	-8.87	0	0	0	0
170367	170334	0.004350	0.010930	0.00058	116.90	116.90	116.90	0.00000	0.000	1	0.00	0.00	11.06	-41.15	-10.99	41.28	0	0	0	0
170335	170402	0.004700	0.010800	0.00053	108.70	108.70	108.70	0.00000	0.000	1	0.00	0.00	19.70	-20.53	-19.66	20.56	0	0	0	0
170335	170419	0.006920	0.020890	0.00135	111.80	111.80	111.80	0.00000	0.000	1	0.00	0.00	-24.50	19.85	24.56	-19.80	0	0	0	0
170336	170342	0.004540	0.010320	0.00216	100.70	100.70	100.70	0.00000	0.000	1	0.00	0.00	-33.42	-9.63	33.47	9.51	0	0	0	0
170336	170414	0.007300	0.016620	0.00114	120.60	120.60	120.60	0.00000	0.000	1	0.00	0.00	-4.27	-17.64	4.29	17.57	0	0	0	0
170337	170400	0.001290	0.002340	0.00293	107.10	107.10	107.10	0.00000	0.000	1	0.00	0.00	-8.77	23.55	8.78	-23.85	0	0	0	0
170337	170407	0.003410	0.008310	0.00066	105.30	105.30	105.30	0.00000	0.000	1	0.00	0.00	5.16	-24.75	-5.14	24.73	0	0	0	0
170339	170338	0.001990	0.052920	0.00000	334.20	334.20	334.20	1.00000	0.000	1	0.00	0.00	-190.85	44.98	191.56	-25.99	0	0	0	0
170339	170404	0.001790	0.005160	0.00036	268.10	268.10	268.10	0.00000	0.000	1	0.00	0.00	95.99	-143.14	-95.50	144.53	0	0	0	0
170339	170416	0.001540	0.005050	0.00049	132.20	132.20	132.20	0.00000	0.000	1	0.00	0.00	30.45	37.97	-30.41	-37.91	0	0	0	0
170339	170422	0.002030	0.003940	0.00008	131.70	131.70	131.70	0.00000	0.000	1	0.00	0.00	60.53	33.49	-60.44	-33.32	0	0	0	0
170362	170340	0.001000	0.002740	0.00031	111.00	111.00	111.00	0.00000	0.000	1	0.00	0.00	-14.27	25.43	14.28	-25.45	0	0	0	0
170341	170350	0.001450	0.004120	0.00492	139.20	139.20	139.20	0.00000	0.000	1	0.00	0.00	-62.68	83.20	62.83	-83.32	0	0	0	0
170341	170365	0.001370	0.003360	0.00029	227.40	227.40	227.40	0.00000	0.000	1	0.00	0.00	79.24	-131.49	-78.94	132.20	0	0	0	0
170418	170341	0.001670	0.004370	0.00037	99.80	99.80	99.80	0.00000	0.000	1	0.00	0.00	24.10	-46.79	-24.05	46.86	0	0	0	0
170342	170415	0.002690	0.007210	0.00110	102.40	102.40	102.40	0.00000	0.000	1	0.00	0.00	-35.65	-10.26	35.68	10.24	0	0	0	0
170380	170343	0.003280	0.007040	0.00078	126.10	126.10	126.10	0.00000	0.000	1	0.00	0.00	-56.02	39.39	56.16	-39.16	0	0	0	0
170344	170357	0.007520	0.013790	0.00035	98.20	98.20	98.20	0.00000	0.000	1	0.00	0.00	-6.84	-20.17	6.87	20.19	0	0	0	0
170344	170366	0.010690	0.032040	0.00309	104.10	104.10	104.10	0.00000	0.000	1	0.00	0.00	-24.15	22.48	24.26	-22.49	0	0	0	0
170396	170345	0.002480	0.006090	0.00048	117.10	117.10	117.10	0.00000	0.000	1	0.00	0.00	26.07	31.09	-26.03	-31.05	0	0	0	0
170356	170346	0.000610	0.001770	0.00031	129.80	129.80	129.80	0.00000	0.000	1	0.00	0.00	52.13	-31.28	-52.11	31.31	0	0	0	0
170347	170399	0.005950	0.013770	0.00084	136.70	136.70	136.70	0.00000	0.000	1	0.00	0.00	26.36	-10.10	-26.32	10.11	0	0	0	0
170347	170425	0.001480	0.003080	0.00197	137.60	137.60	137.60	0.00000	0.000	1	0.00	0.00	-39.27	5.16	39.29	-5.33	0	0	0	0
170348	170374	0.002110	0.004740	0.00499	92.20	92.20	92.20	0.00000	0.000	1	0.00	0.00	-10.17	-1.73	10.17	1.20	0	0	0	0
170375	170348	0.004210	0.008990	0.00059	83.10	83.10	83.10	0.00000	0.000	1	0.00	0.00	-5.27	-0.66	5.27	0.60	0	0	0	0
170349	170383	0.010230	0.028010	0.00112	109.90	109.90	109.90	0.00000	0.000	1	0.00	0.00	-50.83	15.30	51.10	-14.67	0	0	0	0
170349	170412	0.001790	0.003650	0.00012	107.60	107.60	107.60	0.00000	0.000	1	0.00	0.00	48.19	-15.90	-48.15	15.97	0	0	0	0
170359	170350	0.002320	0.007890	0.00100	117.00	117.00	117.00	0.00000	0.000	1	0.00	0.00	47.69	-50.26	-47.58	50.50	0	0	0	0
170350	170424	0.002880	0.007480	0.00047	145.60	145.60	145.60	0.00000	0.000	1	0.00	0.00	-20.25	31.01	20.29	-30.97	0	0	0	0
170351	170373	0.005530	0.009220	0.00325	93.20	93.20	93.20	0.00000	0.000	1	0.00	0.00	8.29	-16.10	-8.27	15.77	0	0	0	0
170351	170378	0.003200	0.007740	0.00059	90.90	90.90	90.90	0.00000	0.000	1	0.00	0.00	-10.02	15.57	10.03	-15.61	0	0	0	0
170352	170365	0.004090	0.010160	0.00065	140.60	140.60	140.60	0.00000	0.000	1	0.00	0.00	-75.33	-60.57	75.69	61.39	0	0	0	0
170407	170352	0.000840	0.002210	0.00063	110.00	110.00	110.00	0.00000	0.000	1	0.00	0.00	-20.23	-27.35	20.24	27.31	0	0	0	0
170357	170353	0.005770	0.015220	0.00047	93.00	93.00	93.00	0.00000	0.000	1	0.00	0.00	-6.19	22.10	6.21	-22.08	0	0	0	0
170353	170387	0.005080	0.016260	0.00031	89.80	89.80	89.80	0.00000	0.000	1	0.00	0.00	-9.22	21.25	9.25	-21.20	0	0	0	0
170355	170385	0.004470	0.009770	0.00032	100.10	100.10	100.10	0.00000	0.000	1	0.00	0.00	6.79	-57.46	-6.65	57.73	0	0	0	0
170355	170402	0.011940	0.023800	0.00238	93.70	93.70	93.70	0.00000	0.000	1	0.00	0.00	-11.79	55.81	12.15	-55.35	0	0	0	0
170356	170399	0.002540	0.007430	0.00071	131.10	131.10	131.10	0.00000	0.000	1	0.00	0.00	-67.44	26.84	67.57	-26.56	0	0	0	0
170398	170357	0.004370	0.008800	0.00043	102.30	102.30	102.30	0.00000	0.000	1	0.00	0.00	7.81	-23.28	-7.78	23.28	0	0	0	0
170358	170361	0.004200	0.110440	0.00000	96.00	96.00	96.00	1.00000	0.000	1	0.00	0.00	21.33	-3.37	-21.31	3.87	0	0	0	0
170359	170361	0.013520	0.327730	0.00000	52.00	52.00	52.00	1.00000	0.000	1	0.00	0.00	-21.25	5.34	21.31	-3.87	0	0	0	0
170359	170383	0.004280	0.007600	0.00122	106.50	106.50	106.50	0.00000	0.000	1	0.00	0.00	-32.43	43.57	32.55	-43.49	0	0	0	0
170360	170361	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
170362	170373	0.008210	0.014820	0.00114	89.40	89.40	89.40	0.00000	0.000	1	0.00	0.00	-7.60	-25.42	7.66	25.39	0	0	0	0
170376	170362	0.003820	0.008370	0.00045	96.90	96.90	96.90	0.00000	0.000	1	0.00	0.00	-18.17	1.27	18.18	-1.29	0	0	0	0
170363	170365	0.002660	0.007520	0.00031	96.20	96.20	96.20	0.00000	0.000	1	0.00	0.00	0.45	-20.47	-0.44	20.47	0	0	0	0
170363	170376	0.005610	0.013510	0.00060	100.20	100.20	100.20	0.00000	0.000	1	0.00	0.00	-11.91	17.99	11.94	-18.00	0	0	0	0
170364	170371	0.003470	0.007520	0.00055	148.00	148.00	148.00	0.00000	0.000	1	0.00	0.00	-43.08	59.78	43.26	-59.46	0	0	0	0
170364	170371	0.003470	0.007520	0.00055	148.00	148.00	148.00	0.00000	0.000	1	0.00	0.00	-43.08	59.78	43.26	-59.46	0	0	0	0
170425	170364	0.002290	0.006210	0.00064	145.40	145.40	145.40	0.00000	0.000	1	0.00	0.00	-82.34	2.99	82.48	-2.67	0	0	0	0
170367	170386	0.009370	0.027390	0.00154	93.90	93.90	93.90	0.00000	0.000	1	0.00	0.00	0.99	13.16	-0.98	-13.28	0	0	0	0
170384	170368	0.003020	0.006970	0.00216	104.60	104.60	104.60	0.00000	0.000	1	0.00	0.00	10.70	-24.89	-10.68	24.71	0	0	0	0
170368	170395	0.003410	0.008750	0.00034	101.10	101.10	101.10	0.00000	0.000	1	0.00	0.00	5.88	-25.69	-5.86	25.71	0	0	0	0
170369	170385	0.012720	0.026900	0.00158	114.10	114.10	114.10	0.00000	0.000	1	0.00	0.00	61.91	-57.47	-61.08	59.07	0	0	0	0
170370	170420	0.001220	0.002440	0.00055	127.60	127.60	127.60	0.00000	0.000	1	0.00	0.00	-56.86	50.03	56.92	-49.96	0	0	0	0
170371	170397	0.004490	0.008900	0.00064	102.60	102.60	102.60	0.00000	0.000	1	0.00	0.00	17.78	24.49	-17.75	-24.49	0	0	0	0
170372	170396	0.001650	0.004110	0.00052	122.40	122.40	122.40	0.00000	0.000	1	0.00	0.00	35.01	33.99	-34.97	-33.95	0	0	0	0
170403	170373	0.006460	0.013400	0.00047	80.80	80.80	80.80	0.00000	0.000	1	0.00	0.00	3.66	-20.95	-3.63	20.95	0	0	0	0
170374	170418	0.006060	0.016350	0.00100	96.50	96.50	96.50	0.00000	0.000	1	0.00	0.00	-13.03	-1.35	13.04	1.27	0	0	0	0
170375	170379	0.004700	0.014460	0.00231	101.60	101.60	101.60	0.00000	0.000	1	0.00	0.00	-43.00	-26.62	43.12	26.71	0	0	0	0
170376	170409	0.006200	0.016840	0.00346	94.10	94.10	94.10	0.00000	0.000	1	0.00	0.00	1.82	15.60	-1.80	-15.93	0	0	0	0
170408	170377	0.004470	0.011190	0.00044	118.60	118.60	118.60	0.00000	0.000	1	0.00	0.00	-4.04	31.90	4.09	-31.83	0	0	0	0
170378	170379	0.002860	0.008040	0.00099	100.60	100.60	100.60	0.00000	0.000	1	0.00	0.00	-15.82	11.44	15.83	-11.52	0	0	0	0
170379	170385	0.005090	0.015370	0.00170	124.30	124.30	124.30	0.00000	0.000	1	0.00	0.00	-62.93	-16.39	63.13	16.80	0	0	0	0
170405	170380	0.005160	0.013190	0.00020	122.00	122.00	122.00	0.00000	0.000	1	0.00	0.00	-50.51	41.69	50.72	-41.19	0	0	0	0
170381	170409	0.003310	0.009200	0.00050	115.00	115.00	115.00	0.00000	0.000	1	0.00	0.00	22.53	-35.90	-22.47	36.00	0	0	0	0
170410	170381	0.004540	0.009970	0.00074	116.70	116.70	116.70	0.00000	0.000	1	0.00	0.00	25.55	-34.90	-25.47	35.00	0	0	0	0
170387	170388	0.004480	0.010010	0.00120	84.80	84.80	84.80	0.00000	0.000	1	0.00	0.00	-14.95	20.00	14.98	-20.07	0	0	0	0
170388	170390	0.003580	0.008840	0.00105	106.50	106.50	106.50	0.00000	0.000	1	0.00	0.00	14.80	-4.45	-14.79	4.36	0	0	0	0
170391	170393	0.004800	0.012870	0.00087	109.30	109.30	109.30	0.00000	0.000	1	0.00	0.00	-25.25	20.02	25.29	-19.99	0	0	0	0
170392	170393	0.002920	0.007080	0.00026	111.10	111.10	111.10	0.00000	0.000	1	0.00	0.00	28.79	-19.04	-28.75	19.09	0	0	0	0
170395	170406	0.008040	0.019210	0.00067	96.50	96.50	96.50	0.00000	0.000	1	0.00	0.00	1.06	-26.61	-1.01	26.67	0	0	0	0
170398	170409	0.009510	0.021870	0.00090	108.80	108.80	108.80	0.00000	0.000	1	0.00	0.00	-17.41	21.93	17.48	-21.87	0	0	0	0
170399	170417	0.003510	0.007500	0.00020	121.90	121.90	121.90	0.00000	0.000	1	0.00	0.00	-48.65	15.02	48.73	-14.86	0	0	0	0
170400	170401	0.000700	0.002450	0.00009	111.80	111.80	111.80	0.00000	0.000	1	0.00	0.00	-26.58	13.47	26.59	-13.45	0	0	0	0
170401	170412	0.002380	0.005410	0.00112	116.70	116.70	116.70	0.00000	0.000	1	0.00	0.00	-39.29	6.70	39.32	-6.74	0	0	0	0
170402	170408	0.005670	0.012620	0.00089	122.40	122.40	122.40	0.00000	0.000	1	0.00	0.00	2.82	33.22	-2.76	-33.18	0	0	0	0
170403	170406	0.001830	0.004350	0.00187	83.80	83.80	83.80	0.00000	0.000	1	0.00	0.00	-9.86	20.42	9.87	-20.60	0	0	0	0
170417	170404	0.002320	0.006120	0.00036	124.60	124.60	124.60	0.00000	0.000	1	0.00	0.00	-57.22	12.53	57.30	-12.37	0	0	0	0
170405	170418	0.004470	0.015100	0.00167	106.50	106.50	106.50	0.00000	0.000	1	0.00	0.00	41.27	-44.28	-41.11	44.62	0	0	0	0
170407	170426	0.002700	0.007330	0.00113	117.20	117.20	117.20	0.00000	0.000	1	0.00	0.00	11.48	0.96	-11.47	-1.08	0	0	0	0
170411	170421	0.003600	0.006510	0.00139	115.20	115.20	115.20	0.00000	0.000	1	0.00	0.00	-29.78	12.86	29.81	-12.94	0	0	0	0
170412	170415	0.001450	0.003950	0.00046	85.70	85.70	85.70	0.00000	0.000	1	0.00	0.00	5.66	-10.21	-5.66	10.17	0	0	0	0
170413	170420	0.003550	0.009400	0.00155	119.90	119.90	119.90	0.00000	0.000	1	0.00	0.00	38.50	1.18	-38.45	-1.22	0	0	0	0
170425	170413	0.001230	0.002740	0.00018	121.30	121.30	121.30	0.00000	0.000	1	0.00	0.00	41.46	1.81	-41.44	-1.78	0	0	0	0
170414	170422	0.004040	0.008170	0.00099	119.00	119.00	119.00	0.00000	0.000	1	0.00	0.00	-12.93	-18.70	12.95	18.63	0	0	0	0
170422	170423	0.001760	0.004190	0.00206	132.70	132.70	132.70	0.00000	0.000	1	0.00	0.00	53.87	14.06	-53.82	-14.16	0	0	0	0
170422	170426	0.001760	0.004730	0.00013	115.00	115.00	115.00	0.00000	0.000	1	0.00	0.00	-7.22	0.41	7.22	-0.42	0	0	0	0
170427	170430	0.006820	0.167830	0.00000	94.60	94.60	94.60	1.00000	0.000	1	0.00	0.00	4.45	0.23	-4.45	-0.20	0	0	0	0
170434	170427	0.001300	0.008200	0.00991	244.00	244.00	244.00	0.00000	0.000	1	0.00	0.00	4.45	-0.81	-4.45	-0.23	0	0	0	0
170428	170430	0.005700	0.120190	0.00000	47.40	47.40	47.40	1.00000	0.000	1	0.00	0.00	-4.45	-0.17	4.45	0.20	0	0	0	0
170428	170441	0.016470	0.050210	0.00399	139.30	139.30	139.30	0.00000	0.000	1	0.00	0.00	-32.88	-13.67	33.08	13.86	0	0	0	0
170428	260165	0.009310	0.022950	0.00164	120.60	120.60	120.60	0.00000	0.000	1	0.00	0.00	-5.97	4.55	5.97	-4.71	0	0	0	0
170429	170430	0.000000	0.010000	0.00000	50.00	50.00	50.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
170432	170431	0.000760	0.025190	0.00000	201.10	201.10	201.10	1.00000	0.000	1	0.00	0.00	-30.57	1.36	30.58	-1.14	0	0	0	0
170432	170433	0.022140	0.056770	0.00211	119.80	119.80	119.80	0.00000	0.000	1	0.00	0.00	19.17	-4.90	-19.09	4.90	0	0	0	0
170435	170433	0.017480	0.042350	0.00165	136.40	136.40	136.40	0.00000	0.000	1	0.00	0.00	35.62	-5.44	-35.40	5.80	0	0	0	0
170435	170434	0.001620	0.047180	0.00000	249.10	249.10	249.10	1.00000	0.000	1	0.00	0.00	-78.12	-9.06	78.22	11.89	0	0	0	0
170434	170556	0.003660	0.016100	0.01060	269.10	269.10	269.10	0.00000	0.000	1	0.00	0.00	-82.67	-11.08	82.91	11.03	0	0	0	0
170439	170436	0.009850	0.029330	0.00273	144.70	144.70	144.70	0.00000	0.000	1	0.00	0.00	66.82	-49.17	-66.19	50.76	0	0	0	0
170441	170436	0.010370	0.021710	0.00119	140.20	140.20	140.20	0.00000	0.000	1	0.00	0.00	-35.94	-14.01	36.09	14.18	0	0	0	0
170443	170437	0.014710	0.033610	0.00114	136.40	136.40	136.40	0.00000	0.000	1	0.00	0.00	43.43	-7.39	-43.15	7.92	0	0	0	0
170437	260164	0.038670	0.099880	0.00330	122.50	122.50	122.50	0.00000	0.000	1	0.00	0.00	14.85	-15.22	-14.68	15.33	0	0	0	0
170439	170438	0.002340	0.061970	0.00000	278.70	278.70	278.70	1.00000	0.000	1	0.00	0.00	-93.59	27.71	93.80	-22.17	0	0	0	0
170439	170444	0.006910	0.021990	0.00060	111.80	111.80	111.80	0.00000	0.000	1	0.00	0.00	-4.13	11.16	4.14	-11.19	0	0	0	0
170443	170442	0.001510	0.049180	0.00000	226.00	226.00	226.00	1.00000	0.000	1	0.00	0.00	-72.94	-32.21	73.04	35.30	0	0	0	0
170531	170442	0.001230	0.007980	0.00559	265.90	265.90	265.90	0.00000	0.000	1	0.00	0.00	73.11	35.21	-73.04	-35.30	0	0	0	0
170443	260184	0.017250	0.049850	0.00089	120.60	120.60	120.60	0.00000	0.000	1	0.00	0.00	15.45	21.15	-15.33	-20.90	0	0	0	0
170445	170452	0.001320	0.007690	0.00316	236.90	236.90	236.90	0.00000	0.000	1	0.00	0.00	61.40	-28.19	-61.34	28.18	0	0	0	0
170453	170445	0.002680	0.012240	0.00749	235.00	235.00	235.00	0.00000	0.000	1	0.00	0.00	87.70	-20.47	-87.50	20.61	0	0	0	0
170447	170451	0.004770	0.030840	0.01913	244.50	244.50	244.50	0.00000	0.000	1	0.00	0.00	-79.28	-2.39	79.56	2.19	0	0	0	0
170453	170448	0.001380	0.007510	0.00311	235.10	235.10	235.10	0.00000	0.000	1	0.00	0.00	46.58	-5.85	-46.55	5.68	0	0	0	0
170451	170450	0.000600	0.035030	0.00000	409.70	409.70	409.70	1.00000	0.000	1	0.00	0.00	-119.62	-19.79	119.70	24.62	0	0	0	0
170562	170450	0.001180	0.012950	0.40705	1010.20	1010.20	1010.20	0.00000	0.000	1	0.00	0.00	119.86	-17.87	-119.70	-24.62	0	0	0	0
170452	170451	0.000900	0.006320	0.00519	250.60	250.60	250.60	0.00000	0.000	1	0.00	0.00	-34.44	-5.01	34.45	4.52	0	0	0	0
170452	170574	0.001420	0.007520	0.00945	244.90	244.90	244.90	0.00000	0.000	1	0.00	0.00	85.98	-26.11	-85.87	25.67	0	0	0	0
170454	170539	0.001110	0.005160	0.01466	251.00	251.00	251.00	0.00000	0.000	1	0.00	0.00	-46.70	-7.54	46.72	6.05	0	0	0	0
170460	170455	0.002510	0.011280	0.00613	336.30	336.30	336.30	0.00000	0.000	1	0.00	0.00	70.47	-12.40	-70.35	12.27	0	0	0	0
170455	250152	0.001730	0.010840	0.05855	332.20	332.20	332.20	0.00000	0.000	1	0.00	0.00	100.12	-20.85	-99.95	15.54	0	0	0	0
170456	170539	0.002820	0.015210	0.01934	295.60	295.60	295.60	0.00000	0.000	1	0.00	0.00	-29.48	6.08	29.50	-8.05	0	0	0	0
170458	250099	0.003410	0.022280	0.06063	293.80	293.80	293.80	0.00000	0.000	1	0.00	0.00	9.63	2.06	-9.62	-8.53	0	0	0	0
250163	170458	0.002080	0.011270	0.00473	298.40	298.40	298.40	0.00000	0.000	1	0.00	0.00	18.43	2.71	-18.43	-3.19	0	0	0	0
170460	170539	0.000870	0.003680	0.00388	346.60	346.60	346.60	0.00000	0.000	1	0.00	0.00	-91.77	5.30	91.84	-5.43	0	0	0	0
170576	170461	0.003890	0.020810	0.00925	273.10	273.10	273.10	0.00000	0.000	1	0.00	0.00	17.13	4.80	-17.12	-5.73	0	0	0	0
170463	170462	0.000180	0.012280	0.00000	460.60	460.60	460.60	1.00000	0.000	1	0.00	0.00	-120.46	5.97	120.48	-4.33	0	0	0	0
170463	170462	0.000180	0.012280	0.00000	460.60	460.60	460.60	1.00000	0.000	1	0.00	0.00	-120.46	5.97	120.48	-4.33	0	0	0	0
170462	170548	0.001700	0.019640	0.39280	1132.30	1132.30	1132.30	0.00000	0.000	1	0.00	0.00	-157.67	9.37	158.07	-47.40	0	0	0	0
170462	170562	0.001440	0.017170	0.24736	1016.90	1016.90	1016.90	0.00000	0.000	1	0.00	0.00	-83.30	-0.71	83.40	-25.10	0	0	0	0
170465	170464	0.001440	0.008500	0.00277	311.60	311.60	311.60	0.00000	0.000	1	0.00	0.00	135.55	-13.47	-135.30	14.66	0	0	0	0
170464	170484	0.002940	0.016860	0.05054	304.90	304.90	304.90	0.00000	0.000	1	0.00	0.00	112.90	-18.12	-112.54	14.79	0	0	0	0
170480	170465	0.002680	0.016200	0.00318	320.20	320.20	320.20	0.00000	0.000	1	0.00	0.00	165.54	-2.38	-164.85	6.17	0	0	0	0
170466	170469	0.003660	0.016600	0.00423	243.40	243.40	243.40	0.00000	0.000	1	0.00	0.00	-13.53	-9.77	13.54	9.35	0	0	0	0
170466	170476	0.003980	0.021950	0.01131	266.10	266.10	266.10	0.00000	0.000	1	0.00	0.00	-9.87	5.79	9.87	-6.98	0	0	0	0
170476	170468	0.002830	0.011050	0.00334	281.10	281.10	281.10	0.00000	0.000	1	0.00	0.00	13.61	13.15	-13.60	-13.47	0	0	0	0
170470	170484	0.006070	0.031340	0.02199	241.30	241.30	241.30	0.00000	0.000	1	0.00	0.00	-48.36	12.20	48.50	-13.80	0	0	0	0
170483	170471	0.004490	0.023030	0.01597	271.10	271.10	271.10	0.00000	0.000	1	0.00	0.00	16.63	-2.78	-16.61	1.12	0	0	0	0
170570	170472	0.003400	0.012640	0.00565	233.30	233.30	233.30	0.00000	0.000	1	0.00	0.00	-56.41	4.26	56.51	-4.49	0	0	0	0
170478	170568	0.001730	0.008440	0.00391	267.60	267.60	267.60	0.00000	0.000	1	0.00	0.00	-10.45	-8.80	10.45	8.40	0	0	0	0
170478	170572	0.004770	0.032370	0.02644	284.40	284.40	284.40	0.00000	0.000	1	0.00	0.00	50.40	-10.02	-50.28	7.98	0	0	0	0
170580	170478	0.001660	0.009190	0.00432	305.80	305.80	305.80	0.00000	0.000	1	0.00	0.00	61.01	-12.45	-60.95	12.32	0	0	0	0
170480	170479	0.000540	0.037020	0.00000	435.70	435.70	435.70	1.00000	0.000	1	0.00	0.00	-253.80	-17.79	254.13	40.11	0	0	0	0
170479	170562	0.000140	0.001970	0.05428	1066.20	1066.20	1066.20	0.00000	0.000	1	0.00	0.00	-254.13	276.89	254.31	-280.26	0	0	0	0
170480	170580	0.001550	0.010100	0.00236	304.50	304.50	304.50	0.00000	0.000	1	0.00	0.00	72.79	-1.21	-72.71	1.45	0	0	0	0
170482	170534	0.002050	0.011980	0.00900	291.10	291.10	291.10	0.00000	0.000	1	0.00	0.00	-64.40	-7.59	64.48	7.10	0	0	0	0
170534	170483	0.003630	0.021440	0.01357	277.80	277.80	277.80	0.00000	0.000	1	0.00	0.00	-5.52	-4.39	5.52	2.94	0	0	0	0
170493	170485	0.001680	0.007350	0.00517	322.40	322.40	322.40	0.00000	0.000	1	0.00	0.00	97.36	0.54	-97.21	-0.44	0	0	0	0
170485	170494	0.000320	0.002220	0.00110	297.30	297.30	297.30	0.00000	0.000	1	0.00	0.00	76.33	4.36	-76.31	-4.36	0	0	0	0
170495	170485	0.000920	0.005420	0.00570	313.80	313.80	313.80	0.00000	0.000	1	0.00	0.00	15.22	12.04	-15.22	-12.62	0	0	0	0
170488	170486	0.001750	0.012000	0.00561	295.10	295.10	295.10	0.00000	0.000	1	0.00	0.00	-42.02	13.03	42.05	-13.41	0	0	0	0
170486	170495	0.001370	0.008890	0.00425	309.70	309.70	309.70	0.00000	0.000	1	0.00	0.00	-78.45	6.31	78.53	-6.24	0	0	0	0
170487	250035	0.002790	0.019860	0.04504	276.90	276.90	276.90	0.00000	0.000	1	0.00	0.00	-13.16	-1.16	13.17	-3.62	0	0	0	0
170488	170503	0.000640	0.004520	0.00307	281.20	281.20	281.20	0.00000	0.000	1	0.00	0.00	2.96	7.09	-2.96	-7.41	0	0	0	0
170505	170488	0.001950	0.011480	0.00341	304.70	304.70	304.70	0.00000	0.000	1	0.00	0.00	49.76	-11.98	-49.72	11.90	0	0	0	0
170488	170578	0.002310	0.011300	0.06538	313.80	313.80	313.80	0.00000	0.000	1	0.00	0.00	81.27	-34.20	-81.11	28.02	0	0	0	0
170489	170491	0.006640	0.036660	0.02904	278.40	278.40	278.40	0.00000	0.000	1	0.00	0.00	39.31	1.97	-39.21	-4.58	0	0	0	0
170489	170504	0.002160	0.013150	0.00547	278.30	278.30	278.30	0.00000	0.000	1	0.00	0.00	23.07	-1.28	-23.06	0.75	0	0	0	0
170490	170494	0.004800	0.026440	0.01661	302.10	302.10	302.10	0.00000	0.000	1	0.00	0.00	-39.24	1.53	39.31	-2.90	0	0	0	0
170491	170502	0.000320	0.002190	0.00231	263.60	263.60	263.60	0.00000	0.000	1	0.00	0.00	15.61	-0.09	-15.61	-0.15	0	0	0	0
170493	170527	0.001510	0.008970	0.00406	326.70	326.70	326.70	0.00000	0.000	1	0.00	0.00	-116.46	-6.24	116.65	6.95	0	0	0	0
170495	170505	0.001670	0.010170	0.00913	307.20	307.20	307.20	0.00000	0.000	1	0.00	0.00	61.42	-9.72	-61.36	9.12	0	0	0	0
170495	170527	0.001380	0.008950	0.01344	332.50	332.50	332.50	0.00000	0.000	1	0.00	0.00	-188.47	-6.03	188.94	7.58	0	0	0	0
170496	170502	0.007630	0.035630	0.01713	289.40	289.40	289.40	0.00000	0.000	1	0.00	0.00	-14.57	-3.05	14.58	1.28	0	0	0	0
170499	170498	0.004660	0.020030	0.00940	294.30	294.30	294.30	0.00000	0.000	1	0.00	0.00	23.61	-6.23	-23.58	5.35	0	0	0	0
170500	170513	0.005460	0.034840	0.05847	300.30	300.30	300.30	0.00000	0.000	1	0.00	0.00	-6.89	5.31	6.90	-11.49	0	0	0	0
170513	170501	0.003590	0.020740	0.01370	299.00	299.00	299.00	0.00000	0.000	1	0.00	0.00	86.69	-0.34	-86.44	0.35	0	0	0	0
170509	170506	0.002390	0.013360	0.00496	322.50	322.50	322.50	0.00000	0.000	1	0.00	0.00	68.73	-3.20	-68.62	3.28	0	0	0	0
170506	170510	0.001890	0.010910	0.00285	321.80	321.80	321.80	0.00000	0.000	1	0.00	0.00	127.50	1.06	-127.21	0.32	0	0	0	0
170508	170507	0.001730	0.008720	0.00528	301.00	301.00	301.00	0.00000	0.000	1	0.00	0.00	106.75	12.58	-106.56	-12.18	0	0	0	0
170508	170513	0.001450	0.009110	0.00373	322.40	322.40	322.40	0.00000	0.000	1	0.00	0.00	-159.91	-14.15	160.26	15.98	0	0	0	0
170514	170508	0.000740	0.004400	0.00274	300.60	300.60	300.60	0.00000	0.000	1	0.00	0.00	-27.16	2.69	27.16	-2.95	0	0	0	0
170509	170513	0.002390	0.011690	0.04964	331.60	331.60	331.60	0.00000	0.000	1	0.00	0.00	-84.33	-2.10	84.49	-2.38	0	0	0	0
170513	170512	0.000590	0.029250	0.00000	522.00	522.00	522.00	1.00000	0.000	1	0.00	0.00	-273.35	0.57	273.77	20.01	0	0	0	0
170513	170512	0.000590	0.029250	0.00000	522.00	522.00	522.00	1.00000	0.000	1	0.00	0.00	-273.35	0.57	273.77	20.01	0	0	0	0
170515	170516	0.001600	0.052030	0.00000	197.80	197.80	197.80	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
170515	170531	0.004220	0.024110	0.04066	389.40	389.40	389.40	0.00000	0.000	1	0.00	0.00	-231.92	29.76	234.13	-21.41	0	0	0	0
170515	170531	0.004220	0.024110	0.04066	389.40	389.40	389.40	0.00000	0.000	1	0.00	0.00	-231.92	29.76	234.13	-21.41	0	0	0	0
170515	170543	0.001780	0.007590	0.01134	382.70	382.70	382.70	0.00000	0.000	1	0.00	0.00	227.72	-31.66	-226.82	34.30	0	0	0	0
170515	170543	0.001780	0.007590	0.01134	382.70	382.70	382.70	0.00000	0.000	1	0.00	0.00	227.72	-31.66	-226.82	34.30	0	0	0	0
170517	170518	0.000470	0.023580	0.00000	679.90	679.90	679.90	1.00000	0.000	1	0.00	0.00	-425.63	52.54	426.44	-11.98	0	0	0	0
170517	170519	0.000350	0.022740	0.00000	559.30	559.30	559.30	1.00000	0.000	1	0.00	0.00	-317.45	33.65	317.79	-11.98	0	0	0	0
170517	170526	0.001630	0.017490	0.44613	1172.40	1172.40	1172.40	0.00000	0.000	1	0.00	0.00	113.17	-66.51	-112.94	20.95	0	0	0	0
170521	170520	0.000300	0.023250	0.00000	547.70	547.70	547.70	1.00000	0.000	1	0.00	0.00	-383.46	4.96	383.87	27.26	0	0	0	0
170521	170520	0.000300	0.023250	0.00000	547.70	547.70	547.70	1.00000	0.000	1	0.00	0.00	-383.46	4.96	383.87	27.26	0	0	0	0
170520	170522	0.000560	0.035960	0.00000	364.20	364.20	364.20	1.00000	0.000	1	0.00	0.00	-64.67	-16.01	64.70	17.50	0	0	0	0
170520	170523	0.000480	0.027170	0.00000	398.00	398.00	398.00	1.00000	0.000	1	0.00	0.00	-118.98	-19.56	119.04	23.25	0	0	0	0
170520	170524	0.000610	0.034290	0.00000	386.60	386.60	386.60	1.00000	0.000	1	0.00	0.00	-90.91	-15.64	90.96	18.37	0	0	0	0
170520	170525	0.000500	0.032110	0.00000	364.00	364.00	364.00	1.00000	0.000	1	0.00	0.00	-42.73	-18.90	42.74	19.55	0	0	0	0
170527	170526	0.000680	0.041470	0.00000	475.90	475.90	475.90	1.00000	0.000	1	0.00	0.00	-201.63	-0.74	201.89	16.49	0	0	0	0
170527	170526	0.000680	0.041470	0.00000	475.90	475.90	475.90	1.00000	0.000	1	0.00	0.00	-201.63	-0.74	201.89	16.49	0	0	0	0
170526	170529	0.000760	0.037450	0.00000	300.30	300.30	300.30	1.00000	0.000	1	0.00	0.00	-39.10	0.01	39.11	0.52	0	0	0	0
170526	170530	0.000470	0.031310	0.00000	287.90	287.90	287.90	1.00000	0.000	1	0.00	0.00	-35.36	-0.54	35.37	0.91	0	0	0	0
170548	170526	0.002000	0.020000	0.28000	1400.00	1400.00	1400.00	0.00000	0.000	1	0.00	0.00	217.24	-25.32	-216.37	3.74	0	0	0	0
170527	170528	0.001340	0.042360	0.00000	266.20	266.20	266.20	1.00000	0.000	1	0.00	0.00	-7.07	-4.14	7.07	4.17	0	0	0	0
170527	170582	0.002190	0.015340	0.00341	299.10	299.10	299.10	0.00000	0.000	1	0.00	0.00	92.06	-8.10	-91.89	8.96	0	0	0	0
170531	170532	0.001370	0.046510	0.00000	309.40	309.40	309.40	1.00000	0.000	1	0.00	0.00	-52.58	-26.62	52.62	28.15	0	0	0	0
170531	170533	0.001660	0.046160	0.00000	308.30	308.30	308.30	1.00000	0.000	1	0.00	0.00	-52.57	-26.51	52.62	28.02	0	0	0	0
170556	170531	0.001680	0.010340	0.00342	312.70	312.70	312.70	0.00000	0.000	1	0.00	0.00	218.89	-25.98	-218.11	30.37	0	0	0	0
170556	170531	0.001680	0.010340	0.00342	312.70	312.70	312.70	0.00000	0.000	1	0.00	0.00	218.89	-25.98	-218.11	30.37	0	0	0	0
170534	170537	0.001040	0.034670	0.00000	328.10	328.10	328.10	1.00000	0.000	1	0.00	0.00	-68.96	-6.50	69.01	8.05	0	0	0	0
170535	170537	0.000000	0.010000	0.00000	52.00	52.00	52.00	1.00000	0.000	1	0.00	0.00	34.50	4.14	-34.50	-4.03	0	0	0	0
170536	170537	0.000000	0.010000	0.00000	52.00	52.00	52.00	1.00000	0.000	1	0.00	0.00	34.50	4.14	-34.50	-4.03	0	0	0	0
170539	170538	0.000550	0.032110	0.00000	465.90	465.90	465.90	1.00000	0.000	1	0.00	0.00	-129.23	9.37	129.32	-4.41	0	0	0	0
170539	170538	0.000550	0.032110	0.00000	465.90	465.90	465.90	1.00000	0.000	1	0.00	0.00	-129.23	9.37	129.32	-4.41	0	0	0	0
170538	170540	0.000260	0.014640	0.00000	366.50	366.50	366.50	1.00000	0.000	1	0.00	0.00	-37.05	3.94	37.05	-3.76	0	0	0	0
170538	170541	0.000940	0.042330	0.00000	366.30	366.30	366.30	1.00000	0.000	1	0.00	0.00	-49.98	2.70	50.00	-1.72	0	0	0	0
170538	170542	0.000220	0.012350	0.00000	369.40	369.40	369.40	1.00000	0.000	1	0.00	0.00	-69.00	5.29	69.01	-4.74	0	0	0	0
170548	170538	0.000370	0.003860	0.05244	1111.60	1111.60	1111.60	0.00000	0.000	1	0.00	0.00	102.63	2.36	-102.60	-7.67	0	0	0	0
170543	170544	0.001940	0.049360	0.00000	204.40	204.40	204.40	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
170543	170545	0.002700	0.075300	0.00000	203.30	203.30	203.30	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
170543	170546	0.001730	0.051130	0.00000	205.60	205.60	205.60	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
170543	170547	0.001310	0.044940	0.00000	205.00	205.00	205.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
170558	170543	0.000480	0.003050	0.00243	265.20	265.20	265.20	0.00000	0.000	1	0.00	0.00	-87.93	-13.14	87.97	13.11	0	0	0	0
170549	170548	0.000320	0.018080	0.00000	469.90	469.90	469.90	1.00000	0.000	1	0.00	0.00	-140.06	14.98	140.11	-11.68	0	0	0	0
170549	170548	0.000320	0.018080	0.00000	469.90	469.90	469.90	1.00000	0.000	1	0.00	0.00	-140.06	14.98	140.11	-11.68	0	0	0	0
170548	170550	0.000300	0.020140	0.00000	477.10	477.10	477.10	1.00000	0.000	1	0.00	0.00	-175.89	32.83	175.98	-26.88	0	0	0	0
170548	170551	0.000340	0.022350	0.00000	476.50	476.50	476.50	1.00000	0.000	1	0.00	0.00	-100.03	29.12	100.06	-26.88	0	0	0	0
170548	170552	0.000350	0.018470	0.00000	431.40	431.40	431.40	1.00000	0.000	1	0.00	0.00	-111.02	8.79	111.06	-6.68	0	0	0	0
170548	170553	0.000420	0.026630	0.00000	417.30	417.30	417.30	1.00000	0.000	1	0.00	0.00	-100.52	6.74	100.56	-4.25	0	0	0	0
170548	170554	0.000490	0.034000	0.00000	416.90	416.90	416.90	1.00000	0.000	1	0.00	0.00	-131.90	7.70	131.98	-2.22	0	0	0	0
170548	170555	0.000440	0.026980	0.00000	431.20	431.20	431.20	1.00000	0.000	1	0.00	0.00	-138.80	8.53	138.88	-3.71	0	0	0	0
170549	250147	0.006200	0.032760	0.03378	308.30	308.30	308.30	0.00000	0.000	1	0.00	0.00	69.30	-12.96	-69.02	10.77	0	0	0	0
170556	170557	0.002280	0.060010	0.00000	187.10	187.10	187.10	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
170566	170556	0.005220	0.034990	0.01157	286.90	286.90	286.90	0.00000	0.000	1	0.00	0.00	-76.67	-0.62	76.97	1.37	0	0	0	0
170558	170561	0.001340	0.032180	0.00000	204.90	204.90	204.90	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
170559	170561	0.000000	0.010000	0.00000	2.10	2.10	2.10	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
170560	170561	0.000000	0.010000	0.00000	2.10	2.10	2.10	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
170562	170563	0.000460	0.025640	0.00000	534.00	534.00	534.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
170562	170564	0.000640	0.029530	0.00000	479.40	479.40	479.40	1.00000	0.000	1	0.00	0.00	-97.96	59.38	98.04	-55.81	0	0	0	0
170562	170565	0.000750	0.038560	0.00000	478.70	478.70	478.70	1.00000	0.000	1	0.00	0.00	-102.38	58.61	102.47	-53.68	0	0	0	0
170566	170567	0.002130	0.086310	0.00000	197.20	197.20	197.20	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
170568	170569	0.003040	0.069400	0.00000	224.70	224.70	224.70	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
170570	170571	0.001920	0.066860	0.00000	219.40	219.40	219.40	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
170570	170572	0.000570	0.004170	0.00113	249.00	249.00	249.00	0.00000	0.000	1	0.00	0.00	-50.27	7.95	50.28	-7.98	0	0	0	0
170572	170573	0.002180	0.056380	0.00000	219.30	219.30	219.30	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
170574	170575	0.002220	0.057970	0.00000	222.80	222.80	222.80	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
170576	170577	0.001190	0.035630	0.00000	253.80	253.80	253.80	1.00000	0.000	1	0.00	0.00	-8.63	-4.18	8.63	4.21	0	0	0	0
170578	170579	0.001880	0.056470	0.00000	253.50	253.50	253.50	1.00000	0.000	1	0.00	0.00	-8.62	-3.57	8.63	3.62	0	0	0	0
170580	170581	0.002580	0.062500	0.00000	217.60	217.60	217.60	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
170582	170583	0.001440	0.040850	0.00000	252.90	252.90	252.90	1.00000	0.000	1	0.00	0.00	-8.63	-3.15	8.63	3.18	0	0	0	0
170584	170585	0.001320	0.038530	0.00000	226.30	226.30	226.30	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
180004	180001	0.005920	0.030840	0.00658	263.80	263.80	263.80	0.00000	0.000	1	0.00	0.00	-2.65	-3.35	2.65	2.64	0	0	0	0
180001	180053	0.005090	0.031660	0.02285	275.20	275.20	275.20	0.00000	0.000	1	0.00	0.00	-15.25	-6.18	15.26	3.76	0	0	0	0
180002	180004	0.004640	0.031950	0.01884	287.30	287.30	287.30	0.00000	0.000	1	0.00	0.00	48.05	6.18	-47.95	-7.55	0	0	0	0
180077	180002	0.008110	0.043380	0.02114	270.30	270.30	270.30	0.00000	0.000	1	0.00	0.00	25.66	4.41	-25.61	-6.47	0	0	0	0
180107	180002	0.002630	0.012350	0.00348	280.80	280.80	280.80	0.00000	0.000	1	0.00	0.00	32.26	2.76	-32.24	-3.03	0	0	0	0
180009	180005	0.001500	0.009300	0.00216	269.90	269.90	269.90	0.00000	0.000	1	0.00	0.00	23.73	-20.03	-23.72	19.89	0	0	0	0
180017	180005	0.000630	0.003180	0.00306	261.50	261.50	261.50	0.00000	0.000	1	0.00	0.00	9.09	28.98	-9.08	-29.29	0	0	0	0
180007	180006	0.002000	0.010330	0.00220	260.60	260.60	260.60	0.00000	0.000	1	0.00	0.00	-3.32	-7.91	3.32	7.69	0	0	0	0
180006	180019	0.001470	0.009210	0.01038	253.00	253.00	253.00	0.00000	0.000	1	0.00	0.00	21.66	-1.38	-21.66	0.30	0	0	0	0
180006	180031	0.001020	0.006960	0.00207	279.10	279.10	279.10	0.00000	0.000	1	0.00	0.00	-52.88	-9.70	52.91	9.66	0	0	0	0
180007	180009	0.001280	0.008640	0.02371	264.90	264.90	264.90	0.00000	0.000	1	0.00	0.00	-13.79	9.42	13.79	-11.94	0	0	0	0
180007	180110	0.001330	0.006010	0.00328	270.30	270.30	270.30	0.00000	0.000	1	0.00	0.00	-12.69	-7.81	12.70	7.47	0	0	0	0
180008	180010	0.000950	0.006240	0.00653	242.50	242.50	242.50	0.00000	0.000	1	0.00	0.00	4.64	11.42	-4.64	-12.11	0	0	0	0
180008	180017	0.000460	0.002390	0.00452	259.50	259.50	259.50	0.00000	0.000	1	0.00	0.00	-29.84	-16.22	29.84	15.76	0	0	0	0
180009	180021	0.001530	0.008620	0.00394	283.00	283.00	283.00	0.00000	0.000	1	0.00	0.00	-10.68	19.48	10.68	-19.86	0	0	0	0
180009	180025	0.000800	0.003970	0.02828	268.50	268.50	268.50	0.00000	0.000	1	0.00	0.00	-50.25	7.19	50.27	-10.13	0	0	0	0
180010	180016	0.000220	0.001070	0.00065	247.40	247.40	247.40	0.00000	0.000	1	0.00	0.00	-0.30	3.73	0.30	-3.80	0	0	0	0
180110	180010	0.001150	0.007970	0.00334	272.50	272.50	272.50	0.00000	0.000	1	0.00	0.00	31.68	-2.36	-31.67	2.08	0	0	0	0
180011	180020	0.001390	0.008140	0.01045	246.80	246.80	246.80	0.00000	0.000	1	0.00	0.00	-16.09	8.52	16.09	-9.62	0	0	0	0
180011	180032	0.001680	0.009290	0.00318	248.70	248.70	248.70	0.00000	0.000	1	0.00	0.00	17.75	6.10	-17.74	-6.41	0	0	0	0
180011	180033	0.003230	0.022770	0.00417	252.50	252.50	252.50	0.00000	0.000	1	0.00	0.00	-10.16	-17.41	10.17	17.05	0	0	0	0
180012	180016	0.000810	0.004920	0.01304	252.10	252.10	252.10	0.00000	0.000	1	0.00	0.00	14.50	-0.69	-14.50	-0.70	0	0	0	0
180012	180020	0.002350	0.010540	0.00288	257.30	257.30	257.30	0.00000	0.000	1	0.00	0.00	-24.80	-2.47	24.81	2.22	0	0	0	0
180014	180013	0.000320	0.015740	0.00000	406.30	406.30	406.30	1.00000	0.000	1	0.00	0.00	-181.90	23.17	181.99	-18.31	0	0	0	0
180013	180026	0.000840	0.011130	0.19917	1023.30	1023.30	1023.30	0.00000	0.000	1	0.00	0.00	-181.99	4.02	182.25	-22.16	0	0	0	0
180031	180014	0.004070	0.023590	0.00758	286.60	286.60	286.60	0.00000	0.000	1	0.00	0.00	-64.41	-12.75	64.57	12.87	0	0	0	0
180014	180033	0.004860	0.020570	0.02901	280.70	280.70	280.70	0.00000	0.000	1	0.00	0.00	79.37	-11.83	-79.09	9.89	0	0	0	0
180014	180052	0.008170	0.051270	0.02445	256.80	256.80	256.80	0.00000	0.000	1	0.00	0.00	-13.11	-4.15	13.12	1.56	0	0	0	0
180014	180065	0.006780	0.043910	0.03993	250.80	250.80	250.80	0.00000	0.000	1	0.00	0.00	7.97	-1.60	-7.96	-2.72	0	0	0	0
180089	180014	0.004320	0.023920	0.01216	253.00	253.00	253.00	0.00000	0.000	1	0.00	0.00	-24.32	11.56	24.35	-12.73	0	0	0	0
180014	180091	0.015150	0.062330	0.01535	233.70	233.70	233.70	0.00000	0.000	1	0.00	0.00	13.65	-7.40	-13.62	5.86	0	0	0	0
180015	180070	0.010020	0.045650	0.08550	303.00	303.00	303.00	0.00000	0.000	1	0.00	0.00	91.38	-21.03	-90.59	15.28	0	0	0	0
180015	180071	0.004620	0.025010	0.01750	269.50	269.50	269.50	0.00000	0.000	1	0.00	0.00	-42.81	7.87	42.89	-9.35	0	0	0	0
180015	180089	0.003040	0.020080	0.01501	267.50	267.50	267.50	0.00000	0.000	1	0.00	0.00	-38.76	11.46	38.80	-12.79	0	0	0	0
180015	180091	0.006920	0.043170	0.04680	226.50	226.50	226.50	0.00000	0.000	1	0.00	0.00	-10.90	1.63	10.91	-6.69	0	0	0	0
180017	180030	0.000670	0.004510	0.00262	288.10	288.10	288.10	0.00000	0.000	1	0.00	0.00	-58.63	14.05	58.65	-14.18	0	0	0	0
180024	180018	0.003440	0.014000	0.00311	252.50	252.50	252.50	0.00000	0.000	1	0.00	0.00	-28.61	-8.60	28.63	8.38	0	0	0	0
180028	180018	0.003670	0.019670	0.01676	260.50	260.50	260.50	0.00000	0.000	1	0.00	0.00	46.50	-8.16	-46.43	6.76	0	0	0	0
180018	180065	0.007140	0.040420	0.15624	250.10	250.10	250.10	0.00000	0.000	1	0.00	0.00	-7.71	-19.47	7.72	2.65	0	0	0	0
180019	180032	0.001750	0.012150	0.00265	228.60	228.60	228.60	0.00000	0.000	1	0.00	0.00	-2.34	-2.71	2.34	2.43	0	0	0	0
180068	180020	0.004000	0.023650	0.02003	295.80	295.80	295.80	0.00000	0.000	1	0.00	0.00	64.25	-0.75	-64.10	-0.50	0	0	0	0
180027	180021	0.004060	0.026110	0.01180	289.00	289.00	289.00	0.00000	0.000	1	0.00	0.00	110.45	5.52	-109.98	-3.83	0	0	0	0
180022	180058	0.005850	0.035710	0.00831	271.80	271.80	271.80	0.00000	0.000	1	0.00	0.00	-45.32	13.50	45.44	-13.67	0	0	0	0
180022	180071	0.004670	0.028960	0.04563	269.60	269.60	269.60	0.00000	0.000	1	0.00	0.00	43.21	-13.72	-43.12	9.27	0	0	0	0
180023	180024	0.000830	0.004710	0.00373	280.60	280.60	280.60	0.00000	0.000	1	0.00	0.00	68.75	-3.77	-68.72	3.58	0	0	0	0
180023	180027	0.003830	0.022090	0.02578	291.60	291.60	291.60	0.00000	0.000	1	0.00	0.00	-85.95	-0.56	86.22	-0.69	0	0	0	0
180025	180024	0.001630	0.008750	0.00440	275.10	275.10	275.10	0.00000	0.000	1	0.00	0.00	-61.47	6.52	61.52	-6.68	0	0	0	0
180027	180026	0.000260	0.016550	0.00000	411.30	411.30	411.30	1.00000	0.000	1	0.00	0.00	-217.82	-3.24	217.94	10.52	0	0	0	0
180026	180129	0.001290	0.014360	0.24555	1121.10	1121.10	1121.10	0.00000	0.000	1	0.00	0.00	-400.19	11.64	402.11	-16.98	0	0	0	0
180060	180027	0.002880	0.014020	0.01871	245.10	245.10	245.10	0.00000	0.000	1	0.00	0.00	-17.26	0.45	17.27	-2.43	0	0	0	0
180028	180060	0.006680	0.042220	0.01518	243.90	243.90	243.90	0.00000	0.000	1	0.00	0.00	-15.89	-0.56	15.90	-0.98	0	0	0	0
180028	180084	0.006230	0.032720	0.02663	268.20	268.20	268.20	0.00000	0.000	1	0.00	0.00	-39.52	7.52	39.61	-9.89	0	0	0	0
180029	180062	0.003370	0.018550	0.01999	279.20	279.20	279.20	0.00000	0.000	1	0.00	0.00	46.44	-9.46	-46.37	7.65	0	0	0	0
180120	180029	0.002240	0.012810	0.00450	277.30	277.30	277.30	0.00000	0.000	1	0.00	0.00	8.52	-8.01	-8.52	7.54	0	0	0	0
180133	180029	0.002560	0.015460	0.01321	289.10	289.10	289.10	0.00000	0.000	1	0.00	0.00	39.69	-2.84	-39.65	1.62	0	0	0	0
180030	180061	0.015450	0.099410	0.04174	299.50	299.50	299.50	0.00000	0.000	1	0.00	0.00	-81.85	8.08	82.83	-6.30	0	0	0	0
180033	180055	0.011070	0.063840	0.16429	285.40	285.40	285.40	0.00000	0.000	1	0.00	0.00	65.67	-27.68	-65.20	12.51	0	0	0	0
180034	180118	0.015830	0.094550	0.11004	303.90	303.90	303.90	0.00000	0.000	1	0.00	0.00	-72.96	13.64	73.78	-20.85	0	0	0	0
180035	180037	0.015160	0.089990	0.05083	250.40	250.40	250.40	0.00000	0.000	1	0.00	0.00	-17.75	0.92	17.79	-6.18	0	0	0	0
180035	180041	0.013540	0.070540	0.05588	296.90	296.90	296.90	0.00000	0.000	1	0.00	0.00	60.60	-16.50	-60.12	12.90	0	0	0	0
180139	180035	0.021460	0.095000	0.02332	285.40	285.40	285.40	0.00000	0.000	1	0.00	0.00	40.64	-5.71	-40.31	4.61	0	0	0	0
180036	180040	0.013780	0.070040	0.03224	281.30	281.30	281.30	0.00000	0.000	1	0.00	0.00	-72.55	2.84	73.24	-2.82	0	0	0	0
180084	180036	0.022500	0.147310	0.03456	268.40	268.40	268.40	0.00000	0.000	1	0.00	0.00	-40.00	9.77	40.36	-11.09	0	0	0	0
180037	180144	0.017180	0.079680	0.01955	260.90	260.90	260.90	0.00000	0.000	1	0.00	0.00	-36.09	4.30	36.30	-5.45	0	0	0	0
180038	180039	0.008460	0.043690	0.04600	281.30	281.30	281.30	0.00000	0.000	1	0.00	0.00	-56.79	7.57	57.05	-11.26	0	0	0	0
180127	180038	0.000180	0.000850	0.00053	280.20	280.20	280.20	0.00000	0.000	1	0.00	0.00	-56.79	7.54	56.79	-7.57	0	0	0	0
180039	180098	0.014170	0.065290	0.02431	282.20	282.20	282.20	0.00000	0.000	1	0.00	0.00	-61.38	10.28	61.89	-10.60	0	0	0	0
180040	180113	0.002720	0.015670	0.05521	282.20	282.20	282.20	0.00000	0.000	1	0.00	0.00	-73.24	2.82	73.37	-8.00	0	0	0	0
180041	180051	0.013470	0.087180	0.05887	261.50	261.50	261.50	0.00000	0.000	1	0.00	0.00	26.34	-7.92	-26.25	2.05	0	0	0	0
180042	180099	0.011670	0.069190	0.13630	244.60	244.60	244.60	0.00000	0.000	1	0.00	0.00	-2.57	-0.37	2.57	-14.63	0	0	0	0
180042	180102	0.009880	0.055760	0.01438	243.90	243.90	243.90	0.00000	0.000	1	0.00	0.00	2.57	0.37	-2.57	-1.95	0	0	0	0
180044	180046	0.003980	0.120280	0.00000	89.20	89.20	89.20	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
180044	180046	0.000000	0.010000	0.00000	0.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
180044	180048	0.005000	0.035510	0.02230	269.20	269.20	269.20	0.00000	0.000	1	0.00	0.00	-46.82	7.92	46.93	-9.61	0	0	0	0
180045	180046	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
180078	180047	0.008090	0.041360	0.02502	298.00	298.00	298.00	0.00000	0.000	1	0.00	0.00	56.91	-12.42	-56.66	10.97	0	0	0	0
180049	180048	0.004720	0.025900	0.02119	233.10	233.10	233.10	0.00000	0.000	1	0.00	0.00	23.15	-5.75	-23.13	3.58	0	0	0	0
180048	180080	0.012570	0.081810	0.05278	271.80	271.80	271.80	0.00000	0.000	1	0.00	0.00	-48.50	-0.07	48.77	-3.92	0	0	0	0
180049	180074	0.009700	0.061640	0.03477	240.10	240.10	240.10	0.00000	0.000	1	0.00	0.00	-31.45	2.74	31.54	-5.96	0	0	0	0
180050	180079	0.015760	0.098710	0.08677	277.40	277.40	277.40	0.00000	0.000	1	0.00	0.00	-34.27	3.69	34.45	-12.14	0	0	0	0
180057	180052	0.003730	0.020900	0.00876	209.70	209.70	209.70	0.00000	0.000	1	0.00	0.00	-19.07	2.08	19.08	-2.97	0	0	0	0
180066	180052	0.005630	0.038950	0.00975	274.50	274.50	274.50	0.00000	0.000	1	0.00	0.00	33.03	-1.86	-32.98	1.19	0	0	0	0
180086	180053	0.006190	0.039500	0.01285	276.80	276.80	276.80	0.00000	0.000	1	0.00	0.00	16.78	2.84	-16.76	-4.14	0	0	0	0
180054	180107	0.004800	0.023150	0.01050	278.30	278.30	278.30	0.00000	0.000	1	0.00	0.00	32.31	1.83	-32.26	-2.76	0	0	0	0
180054	240035	0.019420	0.110550	0.11893	284.30	284.30	284.30	0.00000	0.000	1	0.00	0.00	-37.11	-2.51	37.35	-9.23	0	0	0	0
180055	180080	0.007790	0.045610	0.01943	292.00	292.00	292.00	0.00000	0.000	1	0.00	0.00	64.89	-12.59	-64.59	12.27	0	0	0	0
180059	180056	0.009440	0.052260	0.01572	206.40	206.40	206.40	0.00000	0.000	1	0.00	0.00	6.66	-1.88	-6.66	0.17	0	0	0	0
180075	180056	0.012310	0.059450	0.01980	229.00	229.00	229.00	0.00000	0.000	1	0.00	0.00	-5.77	-1.69	5.78	-0.47	0	0	0	0
180089	180057	0.006000	0.046420	0.01599	236.10	236.10	236.10	0.00000	0.000	1	0.00	0.00	-18.73	0.55	18.75	-2.15	0	0	0	0
180058	180087	0.003580	0.020020	0.01294	319.00	319.00	319.00	0.00000	0.000	1	0.00	0.00	-110.94	18.77	111.36	-17.84	0	0	0	0
180058	180090	0.005320	0.030920	0.02559	296.10	296.10	296.10	0.00000	0.000	1	0.00	0.00	64.87	-5.32	-64.67	3.74	0	0	0	0
180067	180059	0.008360	0.050400	0.02443	235.00	235.00	235.00	0.00000	0.000	1	0.00	0.00	13.32	-3.27	-13.30	0.66	0	0	0	0
180087	180061	0.006720	0.039810	0.02223	266.10	266.10	266.10	0.00000	0.000	1	0.00	0.00	-41.73	7.17	41.84	-8.93	0	0	0	0
180127	180061	0.005490	0.028700	0.08062	308.80	308.80	308.80	0.00000	0.000	1	0.00	0.00	126.06	-19.56	-125.25	15.03	0	0	0	0
180062	180085	0.002610	0.016590	0.09737	278.00	278.00	278.00	0.00000	0.000	1	0.00	0.00	-1.97	-17.60	1.98	6.97	0	0	0	0
180062	180118	0.003520	0.021260	0.00797	273.20	273.20	273.20	0.00000	0.000	1	0.00	0.00	-27.06	-3.57	27.08	2.85	0	0	0	0
180063	180076	0.003130	0.020780	0.02066	307.30	307.30	307.30	0.00000	0.000	1	0.00	0.00	90.74	-23.47	-90.49	22.88	0	0	0	0
180064	180069	0.006400	0.036940	0.02274	261.80	261.80	261.80	0.00000	0.000	1	0.00	0.00	-2.61	-2.50	2.61	0.00	0	0	0	0
180064	180080	0.008250	0.057370	0.05376	226.70	226.70	226.70	0.00000	0.000	1	0.00	0.00	-14.82	2.72	14.83	-8.50	0	0	0	0
180086	180064	0.007150	0.041600	0.03041	276.90	276.90	276.90	0.00000	0.000	1	0.00	0.00	-17.29	-2.98	17.31	-0.25	0	0	0	0
180075	180066	0.009130	0.049160	0.02015	275.90	275.90	275.90	0.00000	0.000	1	0.00	0.00	33.57	-3.47	-33.47	1.77	0	0	0	0
180067	180082	0.003890	0.024050	0.03383	235.50	235.50	235.50	0.00000	0.000	1	0.00	0.00	-13.56	3.19	13.56	-6.87	0	0	0	0
180068	180090	0.002320	0.012350	0.03311	296.00	296.00	296.00	0.00000	0.000	1	0.00	0.00	-64.55	0.65	64.64	-3.75	0	0	0	0
180069	180088	0.009010	0.051340	0.02072	262.20	262.20	262.20	0.00000	0.000	1	0.00	0.00	-2.86	-0.04	2.86	-2.23	0	0	0	0
180074	180070	0.011870	0.050750	0.00681	310.20	310.20	310.20	0.00000	0.000	1	0.00	0.00	-88.85	18.61	89.75	-15.50	0	0	0	0
180072	180075	0.007600	0.035510	0.01961	259.90	259.90	259.90	0.00000	0.000	1	0.00	0.00	28.05	-6.98	-27.99	5.09	0	0	0	0
180118	180072	0.012490	0.059690	0.04384	260.10	260.10	260.10	0.00000	0.000	1	0.00	0.00	28.36	-11.23	-28.26	6.90	0	0	0	0
180073	180077	0.008780	0.050670	0.02004	298.50	298.50	298.50	0.00000	0.000	1	0.00	0.00	34.25	1.54	-34.16	-3.22	0	0	0	0
180073	240050	0.006980	0.053710	0.19100	299.50	299.50	299.50	0.00000	0.000	1	0.00	0.00	-34.32	-1.57	34.40	-19.02	0	0	0	0
180074	180078	0.005680	0.029920	0.01144	298.10	298.10	298.10	0.00000	0.000	1	0.00	0.00	57.10	-12.73	-56.92	12.42	0	0	0	0
180076	180079	0.004220	0.021990	0.01426	293.80	293.80	293.80	0.00000	0.000	1	0.00	0.00	29.27	-18.04	-29.23	16.71	0	0	0	0
180088	180077	0.012730	0.054430	0.01644	288.30	288.30	288.30	0.00000	0.000	1	0.00	0.00	-8.38	-0.55	8.39	-1.23	0	0	0	0
180088	180079	0.003590	0.021140	0.01686	289.60	289.60	289.60	0.00000	0.000	1	0.00	0.00	5.27	2.73	-5.26	-4.58	0	0	0	0
180081	180083	0.007020	0.030650	0.01292	254.40	254.40	254.40	0.00000	0.000	1	0.00	0.00	2.12	-1.39	-2.12	-0.02	0	0	0	0
180081	180130	0.006720	0.038810	0.01077	255.00	255.00	255.00	0.00000	0.000	1	0.00	0.00	-2.28	1.36	2.28	-2.53	0	0	0	0
180085	180082	0.005840	0.037290	0.01566	245.50	245.50	245.50	0.00000	0.000	1	0.00	0.00	13.76	-8.46	-13.74	6.82	0	0	0	0
180083	180127	0.011540	0.059690	0.01095	253.60	253.60	253.60	0.00000	0.000	1	0.00	0.00	2.05	0.01	-2.05	-1.21	0	0	0	0
180085	180139	0.005020	0.022360	0.02119	272.20	272.20	272.20	0.00000	0.000	1	0.00	0.00	-15.87	1.44	15.88	-3.71	0	0	0	0
180087	180120	0.006120	0.026430	0.01100	307.90	307.90	307.90	0.00000	0.000	1	0.00	0.00	-69.82	10.63	70.10	-10.61	0	0	0	0
180092	180099	0.007220	0.035390	0.01299	258.50	258.50	258.50	0.00000	0.000	1	0.00	0.00	-5.83	-8.58	5.84	7.19	0	0	0	0
180101	180092	0.004660	0.023170	0.00958	270.80	270.80	270.80	0.00000	0.000	1	0.00	0.00	-39.08	-0.32	39.15	-0.39	0	0	0	0
180092	180103	0.003840	0.026430	0.00874	282.40	282.40	282.40	0.00000	0.000	1	0.00	0.00	-35.20	8.75	35.24	-9.38	0	0	0	0
180093	180095	0.005660	0.045590	0.01972	283.70	283.70	283.70	0.00000	0.000	1	0.00	0.00	-43.34	11.56	43.45	-12.88	0	0	0	0
180098	180093	0.008800	0.052730	0.01296	246.20	246.20	246.20	0.00000	0.000	1	0.00	0.00	-27.50	0.52	27.56	-1.58	0	0	0	0
180100	180093	0.008150	0.031980	0.02447	264.90	264.90	264.90	0.00000	0.000	1	0.00	0.00	-14.81	7.45	14.83	-10.06	0	0	0	0
180094	180101	0.006620	0.032520	0.01469	270.20	270.20	270.20	0.00000	0.000	1	0.00	0.00	-37.89	-1.19	37.98	0.02	0	0	0	0
180094	180105	0.003180	0.022510	0.04311	259.80	259.80	259.80	0.00000	0.000	1	0.00	0.00	-21.49	8.00	21.51	-12.54	0	0	0	0
180113	180094	0.003230	0.020840	0.00720	273.90	273.90	273.90	0.00000	0.000	1	0.00	0.00	-57.41	7.13	57.51	-7.27	0	0	0	0
180142	180095	0.003910	0.022190	0.01196	284.20	284.20	284.20	0.00000	0.000	1	0.00	0.00	44.33	-13.53	-44.26	12.66	0	0	0	0
180096	180106	0.006510	0.038100	0.01992	287.30	287.30	287.30	0.00000	0.000	1	0.00	0.00	-30.22	4.72	30.28	-6.55	0	0	0	0
180096	200071	0.005960	0.040380	0.03083	285.10	285.10	285.10	0.00000	0.000	1	0.00	0.00	25.89	-5.92	-25.85	2.82	0	0	0	0
180105	180097	0.001590	0.010210	0.00398	273.60	273.60	273.60	0.00000	0.000	1	0.00	0.00	-113.51	-1.96	113.70	2.75	0	0	0	0
180097	180106	0.002860	0.017950	0.00923	294.10	294.10	294.10	0.00000	0.000	1	0.00	0.00	38.32	-12.69	-38.28	11.96	0	0	0	0
180097	180125	0.002270	0.015170	0.02674	312.50	312.50	312.50	0.00000	0.000	1	0.00	0.00	-154.05	9.27	154.55	-8.83	0	0	0	0
180136	180098	0.006230	0.029520	0.01748	287.40	287.40	287.40	0.00000	0.000	1	0.00	0.00	34.84	-11.54	-34.76	9.99	0	0	0	0
180099	180136	0.004700	0.030760	0.01237	257.60	257.60	257.60	0.00000	0.000	1	0.00	0.00	-8.79	7.39	8.79	-8.70	0	0	0	0
180102	180100	0.004930	0.033540	0.02478	240.90	240.90	240.90	0.00000	0.000	1	0.00	0.00	-14.66	4.82	14.68	-7.48	0	0	0	0
180102	200055	0.007210	0.036750	0.01420	252.20	252.20	252.20	0.00000	0.000	1	0.00	0.00	16.01	-3.09	-15.99	1.61	0	0	0	0
180103	180104	0.004630	0.025380	0.01459	283.30	283.30	283.30	0.00000	0.000	1	0.00	0.00	-35.44	9.34	35.50	-10.61	0	0	0	0
180104	180122	0.001010	0.006560	0.00160	308.20	308.20	308.20	0.00000	0.000	1	0.00	0.00	-48.82	6.86	48.85	-6.89	0	0	0	0
180104	180125	0.000730	0.003710	0.00136	285.20	285.20	285.20	0.00000	0.000	1	0.00	0.00	-0.57	1.19	0.57	-1.34	0	0	0	0
180107	180108	0.001580	0.059680	0.00000	214.20	214.20	214.20	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
180107	180109	0.001650	0.052000	0.00000	197.10	197.10	197.10	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
180110	180111	0.001270	0.038760	0.00000	344.30	344.30	344.30	1.00000	0.000	1	0.00	0.00	-52.98	-7.89	53.01	8.93	0	0	0	0
180110	180112	0.001430	0.045940	0.00000	341.00	341.00	341.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
180113	180116	0.000890	0.027690	0.00000	272.70	272.70	272.70	1.00000	0.000	1	0.00	0.00	-9.06	0.43	9.06	-0.41	0	0	0	0
180113	180117	0.002060	0.052050	0.00000	252.40	252.40	252.40	1.00000	0.000	1	0.00	0.00	-6.91	0.43	6.91	-0.41	0	0	0	0
180114	180116	0.000000	0.010000	0.00000	13.70	13.70	13.70	1.00000	0.000	1	0.00	0.00	9.06	-0.40	-9.06	0.41	0	0	0	0
180115	180116	0.000000	0.010000	0.00000	13.00	13.00	13.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
180118	180119	0.001050	0.030660	0.00000	372.70	372.70	372.70	1.00000	0.000	1	0.00	0.00	-129.23	29.24	129.39	-24.32	0	0	0	0
180120	180121	0.000870	0.028550	0.00000	344.70	344.70	344.70	1.00000	0.000	1	0.00	0.00	-78.62	18.62	78.67	-16.91	0	0	0	0
180122	180123	0.001060	0.026290	0.00000	400.40	400.40	400.40	1.00000	0.000	1	0.00	0.00	-172.23	22.25	172.52	-14.96	0	0	0	0
180122	180125	0.000390	0.002580	0.00342	308.70	308.70	308.70	0.00000	0.000	1	0.00	0.00	123.38	-15.36	-123.33	15.36	0	0	0	0
180125	180124	0.000400	0.027750	0.00000	374.10	374.10	374.10	1.00000	0.000	1	0.00	0.00	-105.88	13.72	105.92	-10.81	0	0	0	0
180124	180126	0.000350	0.020680	0.00000	474.60	474.60	474.60	1.00000	0.000	1	0.00	0.00	-172.43	17.46	172.52	-11.72	0	0	0	0
180135	180124	0.002000	0.020000	0.25000	1300.00	1300.00	1300.00	0.00000	0.000	1	0.00	0.00	-148.13	3.37	148.54	-26.30	0	0	0	0
180141	180124	0.000470	0.005960	0.15881	977.60	977.60	977.60	0.00000	0.000	1	0.00	0.00	82.06	-5.54	-82.03	-11.28	0	0	0	0
180125	200078	0.005280	0.019750	0.01107	302.40	302.40	302.40	0.00000	0.000	1	0.00	0.00	74.08	-18.91	-73.80	18.76	0	0	0	0
180127	180128	0.001370	0.043750	0.00000	327.80	327.80	327.80	1.00000	0.000	1	0.00	0.00	-67.23	13.23	67.28	-11.35	0	0	0	0
180130	180129	0.000360	0.028190	0.00000	247.20	247.20	247.20	1.00000	0.000	1	0.00	0.00	-2.28	2.53	2.28	-2.53	0	0	0	0
180129	180131	0.000250	0.019300	0.00000	510.90	510.90	510.90	1.00000	0.000	1	0.00	0.00	-215.29	26.07	215.40	-17.73	0	0	0	0
180129	180132	0.000670	0.008640	0.10835	1019.80	1019.80	1019.80	0.00000	0.000	1	0.00	0.00	118.02	-23.24	-117.93	12.57	0	0	0	0
180135	180129	0.002350	0.028460	0.63151	987.00	987.00	987.00	0.00000	0.000	1	0.00	0.00	309.21	-59.89	-307.11	16.69	0	0	0	0
180133	180132	0.000710	0.034750	0.00000	334.50	334.50	334.50	1.00000	0.000	1	0.00	0.00	-67.39	6.19	67.41	-4.74	0	0	0	0
180132	180134	0.000280	0.020150	0.00000	474.30	474.30	474.30	1.00000	0.000	1	0.00	0.00	-172.45	27.27	172.52	-21.64	0	0	0	0
180138	180132	0.000670	0.008220	0.17431	1042.90	1042.90	1042.90	0.00000	0.000	1	0.00	0.00	-222.65	19.88	222.96	-35.10	0	0	0	0
180144	180133	0.002690	0.016490	0.01215	255.00	255.00	255.00	0.00000	0.000	1	0.00	0.00	-27.68	2.14	27.70	-3.35	0	0	0	0
180136	180135	0.000500	0.031770	0.00000	316.30	316.30	316.30	1.00000	0.000	1	0.00	0.00	-43.63	20.24	43.64	-19.57	0	0	0	0
180135	180137	0.000610	0.035570	0.00000	506.10	506.10	506.10	1.00000	0.000	1	0.00	0.00	-204.72	17.12	204.96	-3.24	0	0	0	0
180139	180138	0.000500	0.028930	0.00000	306.20	306.20	306.20	1.00000	0.000	1	0.00	0.00	-56.52	9.42	56.53	-8.55	0	0	0	0
180138	180140	0.000370	0.025270	0.00000	540.20	540.20	540.20	1.00000	0.000	1	0.00	0.00	-258.56	29.06	258.79	-13.39	0	0	0	0
180142	180141	0.000530	0.033160	0.00000	347.40	347.40	347.40	1.00000	0.000	1	0.00	0.00	-44.33	13.53	44.35	-12.87	0	0	0	0
180141	180143	0.000430	0.030070	0.00000	473.60	473.60	473.60	1.00000	0.000	1	0.00	0.00	-172.41	8.46	172.52	-0.18	0	0	0	0
200205	180141	0.000530	0.006420	0.18035	1018.30	1018.30	1018.30	0.00000	0.000	1	0.00	0.00	-45.99	3.77	46.00	-23.18	0	0	0	0
180144	180145	0.002010	0.066500	0.00000	252.10	252.10	252.10	1.00000	0.000	1	0.00	0.00	-8.62	3.31	8.63	-3.26	0	0	0	0
190013	190001	0.005430	0.034030	0.01105	315.50	315.50	315.50	0.00000	0.000	1	0.00	0.00	137.43	-23.24	-136.45	28.17	0	0	0	0
190001	190103	0.001230	0.009070	0.00397	303.20	303.20	303.20	0.00000	0.000	1	0.00	0.00	117.75	13.95	-117.59	-13.19	0	0	0	0
190005	190002	0.007600	0.034620	0.02997	277.00	277.00	277.00	0.00000	0.000	1	0.00	0.00	11.66	-8.12	-11.65	4.95	0	0	0	0
190002	190015	0.002490	0.012830	0.01300	252.70	252.70	252.70	0.00000	0.000	1	0.00	0.00	-53.81	5.41	53.88	-6.47	0	0	0	0
190002	190093	0.000840	0.004990	0.00364	283.40	283.40	283.40	0.00000	0.000	1	0.00	0.00	62.60	-11.35	-62.57	11.14	0	0	0	0
190003	190009	0.007880	0.034780	0.01164	272.30	272.30	272.30	0.00000	0.000	1	0.00	0.00	34.92	-2.69	-34.83	1.83	0	0	0	0
190071	190003	0.005030	0.037510	0.01527	272.70	272.70	272.70	0.00000	0.000	1	0.00	0.00	35.89	-3.67	-35.83	2.47	0	0	0	0
190077	190004	0.002610	0.013960	0.00518	268.00	268.00	268.00	0.00000	0.000	1	0.00	0.00	-94.70	11.36	94.92	-10.75	0	0	0	0
190085	190004	0.002400	0.014450	0.00821	291.10	291.10	291.10	0.00000	0.000	1	0.00	0.00	160.62	-10.79	-160.06	13.32	0	0	0	0
190004	190089	0.001840	0.012280	0.00303	253.70	253.70	253.70	0.00000	0.000	1	0.00	0.00	57.84	-4.45	-57.78	4.50	0	0	0	0
190005	190063	0.011700	0.066810	0.02404	279.70	279.70	279.70	0.00000	0.000	1	0.00	0.00	-14.30	7.59	14.33	-9.99	0	0	0	0
190020	190006	0.004690	0.025210	0.02754	322.40	322.40	322.40	0.00000	0.000	1	0.00	0.00	89.57	-14.40	-89.21	13.31	0	0	0	0
190079	190006	0.002310	0.012630	0.00553	298.70	298.70	298.70	0.00000	0.000	1	0.00	0.00	-118.76	18.23	119.07	-17.15	0	0	0	0
190006	190082	0.003930	0.020350	0.00847	222.10	222.10	222.10	0.00000	0.000	1	0.00	0.00	-32.64	2.94	32.68	-3.66	0	0	0	0
190013	190007	0.004680	0.021910	0.04406	302.30	302.30	302.30	0.00000	0.000	1	0.00	0.00	-66.07	8.66	66.26	-12.50	0	0	0	0
190007	190014	0.005310	0.029610	0.02010	303.20	303.20	303.20	0.00000	0.000	1	0.00	0.00	-66.85	12.45	67.08	-13.34	0	0	0	0
190008	190093	0.005100	0.030460	0.02566	318.70	318.70	318.70	0.00000	0.000	1	0.00	0.00	-28.14	8.19	28.18	-10.71	0	0	0	0
190008	190189	0.002680	0.019260	0.01032	322.00	322.00	322.00	0.00000	0.000	1	0.00	0.00	27.81	-8.30	-27.79	7.34	0	0	0	0
190009	190016	0.005320	0.031680	0.00980	338.20	338.20	338.20	0.00000	0.000	1	0.00	0.00	-61.69	6.70	61.88	-6.61	0	0	0	0
190009	190064	0.006940	0.039520	0.01718	305.20	305.20	305.20	0.00000	0.000	1	0.00	0.00	92.64	-9.21	-92.08	10.54	0	0	0	0
190020	190010	0.006500	0.033860	0.02293	323.40	323.40	323.40	0.00000	0.000	1	0.00	0.00	-91.12	17.97	91.64	-17.76	0	0	0	0
190010	190072	0.006620	0.040170	0.01419	324.20	324.20	324.20	0.00000	0.000	1	0.00	0.00	-92.43	17.46	92.97	-15.72	0	0	0	0
190011	190020	0.008220	0.045590	0.01839	216.70	216.70	216.70	0.00000	0.000	1	0.00	0.00	-0.23	1.95	0.23	-3.95	0	0	0	0
190012	190018	0.007100	0.037730	0.00916	222.30	222.30	222.30	0.00000	0.000	1	0.00	0.00	40.86	-6.62	-40.75	6.23	0	0	0	0
190023	190012	0.008380	0.043500	0.02932	227.60	227.60	227.60	0.00000	0.000	1	0.00	0.00	41.38	-8.98	-41.24	6.54	0	0	0	0
190013	190022	0.008560	0.044390	0.05717	254.10	254.10	254.10	0.00000	0.000	1	0.00	0.00	-72.22	14.44	72.66	-18.32	0	0	0	0
190014	190093	0.002330	0.018690	0.01613	305.00	305.00	305.00	0.00000	0.000	1	0.00	0.00	-68.35	12.96	68.46	-13.86	0	0	0	0
190015	190092	0.006150	0.029400	0.03186	253.70	253.70	253.70	0.00000	0.000	1	0.00	0.00	-54.46	6.29	54.63	-8.90	0	0	0	0
190016	190146	0.007290	0.054310	0.02387	345.50	345.50	345.50	0.00000	0.000	1	0.00	0.00	-62.89	6.23	63.17	-6.78	0	0	0	0
190018	190017	0.007610	0.046220	0.01395	255.30	255.30	255.30	0.00000	0.000	1	0.00	0.00	53.59	-6.92	-53.38	6.67	0	0	0	0
190017	190094	0.002550	0.013290	0.05283	253.90	253.90	253.90	0.00000	0.000	1	0.00	0.00	42.22	-16.65	-42.17	11.22	0	0	0	0
190018	190023	0.006540	0.049140	0.01467	255.60	255.60	255.60	0.00000	0.000	1	0.00	0.00	-68.90	8.37	69.20	-7.74	0	0	0	0
190097	190018	0.007780	0.043880	0.02980	249.50	249.50	249.50	0.00000	0.000	1	0.00	0.00	-55.68	5.81	55.90	-7.72	0	0	0	0
190019	190072	0.006700	0.036150	0.02543	215.20	215.20	215.20	0.00000	0.000	1	0.00	0.00	-0.00	4.94	0.00	-7.70	0	0	0	0
190021	190025	0.010980	0.062160	0.03608	259.40	259.40	259.40	0.00000	0.000	1	0.00	0.00	-23.10	-18.87	23.19	15.57	0	0	0	0
190021	190128	0.022280	0.122430	0.01921	284.10	284.10	284.10	0.00000	0.000	1	0.00	0.00	-52.60	-5.81	53.20	7.06	0	0	0	0
190156	190022	0.006110	0.042950	0.01500	262.30	262.30	262.30	0.00000	0.000	1	0.00	0.00	100.23	-8.51	-99.66	10.92	0	0	0	0
190023	190135	0.004520	0.022240	0.00719	287.40	287.40	287.40	0.00000	0.000	1	0.00	0.00	-128.17	15.59	128.87	-12.92	0	0	0	0
190024	190033	0.015590	0.081400	0.03148	261.70	261.70	261.70	0.00000	0.000	1	0.00	0.00	-33.06	8.34	33.23	-10.78	0	0	0	0
190024	190034	0.005650	0.033870	0.03359	271.60	271.60	271.60	0.00000	0.000	1	0.00	0.00	-47.11	6.16	47.23	-9.02	0	0	0	0
190059	190024	0.014280	0.068180	0.05643	290.90	290.90	290.90	0.00000	0.000	1	0.00	0.00	-61.83	15.69	62.39	-19.08	0	0	0	0
190025	190035	0.012840	0.055220	0.01407	220.10	220.10	220.10	0.00000	0.000	1	0.00	0.00	-10.47	-6.67	10.49	5.24	0	0	0	0
190138	190025	0.010330	0.064160	0.01065	231.30	231.30	231.30	0.00000	0.000	1	0.00	0.00	20.06	9.34	-20.02	-10.19	0	0	0	0
190027	190026	0.006590	0.039490	0.02007	260.10	260.10	260.10	0.00000	0.000	1	0.00	0.00	20.93	-1.55	-20.90	-0.45	0	0	0	0
190026	190029	0.011030	0.062190	0.02384	255.80	255.80	255.80	0.00000	0.000	1	0.00	0.00	47.11	-7.67	-46.88	6.42	0	0	0	0
190026	190032	0.013400	0.078630	0.05728	286.40	286.40	286.40	0.00000	0.000	1	0.00	0.00	107.76	-14.01	-106.29	16.45	0	0	0	0
190138	190026	0.007920	0.041300	0.06205	305.30	305.30	305.30	0.00000	0.000	1	0.00	0.00	146.75	-19.00	-145.15	20.62	0	0	0	0
190027	190029	0.011330	0.087720	0.03880	236.00	236.00	236.00	0.00000	0.000	1	0.00	0.00	43.35	-4.67	-43.15	2.03	0	0	0	0
190027	190138	0.009710	0.078520	0.03637	289.80	289.80	289.80	0.00000	0.000	1	0.00	0.00	-67.37	5.24	67.79	-5.82	0	0	0	0
190156	190028	0.006280	0.034830	0.00932	321.00	321.00	321.00	0.00000	0.000	1	0.00	0.00	110.05	-9.31	-109.34	12.23	0	0	0	0
190028	190184	0.007690	0.048350	0.01433	318.00	318.00	318.00	0.00000	0.000	1	0.00	0.00	101.54	-15.02	-100.78	18.22	0	0	0	0
190032	190029	0.011200	0.069550	0.02143	283.70	283.70	283.70	0.00000	0.000	1	0.00	0.00	-78.86	11.43	79.53	-9.58	0	0	0	0
190030	190032	0.018560	0.105500	0.06105	277.60	277.60	277.60	0.00000	0.000	1	0.00	0.00	-60.71	6.34	61.37	-9.10	0	0	0	0
190030	190034	0.008250	0.058180	0.03088	272.10	272.10	272.10	0.00000	0.000	1	0.00	0.00	47.41	-11.04	-47.23	9.02	0	0	0	0
190071	190031	0.014410	0.080210	0.03035	273.10	273.10	273.10	0.00000	0.000	1	0.00	0.00	-39.58	3.07	39.79	-5.17	0	0	0	0
190031	190131	0.003890	0.025460	0.08005	274.50	274.50	274.50	0.00000	0.000	1	0.00	0.00	-41.52	5.02	41.59	-13.28	0	0	0	0
190032	190036	0.007970	0.043130	0.03803	299.10	299.10	299.10	0.00000	0.000	1	0.00	0.00	122.76	-19.00	-121.61	21.12	0	0	0	0
190033	190036	0.015130	0.056230	0.01061	267.90	267.90	267.90	0.00000	0.000	1	0.00	0.00	-47.33	7.69	47.66	-7.60	0	0	0	0
190138	190035	0.010440	0.062920	0.02582	219.00	219.00	219.00	0.00000	0.000	1	0.00	0.00	11.53	2.62	-11.52	-5.32	0	0	0	0
190038	190037	0.012970	0.068630	0.06671	273.50	273.50	273.50	0.00000	0.000	1	0.00	0.00	8.99	-4.34	-8.98	-2.77	0	0	0	0
190037	190039	0.012070	0.065700	0.01522	291.00	291.00	291.00	0.00000	0.000	1	0.00	0.00	-3.81	-6.58	3.81	4.97	0	0	0	0
190049	190037	0.011000	0.065210	0.02384	310.40	310.40	310.40	0.00000	0.000	1	0.00	0.00	15.24	-4.20	-15.21	1.79	0	0	0	0
190038	190168	0.018690	0.089780	0.06415	281.20	281.20	281.20	0.00000	0.000	1	0.00	0.00	-36.69	-2.46	36.92	-3.35	0	0	0	0
190039	190141	0.003180	0.018570	0.02577	292.10	292.10	292.10	0.00000	0.000	1	0.00	0.00	-3.81	-4.97	3.81	2.18	0	0	0	0
190044	190040	0.010690	0.069440	0.04158	290.80	290.80	290.80	0.00000	0.000	1	0.00	0.00	-145.20	25.67	147.40	-15.80	0	0	0	0
190049	190040	0.009100	0.050670	0.04159	282.60	282.60	282.60	0.00000	0.000	1	0.00	0.00	46.82	-1.69	-46.63	-1.72	0	0	0	0
190040	190107	0.050180	0.262730	0.05013	221.70	221.70	221.70	0.00000	0.000	1	0.00	0.00	46.72	-1.35	-45.69	1.50	0	0	0	0
190200	190040	0.008180	0.050910	0.03554	323.60	323.60	323.60	0.00000	0.000	1	0.00	0.00	168.85	-7.41	-166.69	17.06	0	0	0	0
190041	190055	0.058670	0.299380	0.04283	292.80	292.80	292.80	0.00000	0.000	1	0.00	0.00	45.21	-8.27	-44.09	9.34	0	0	0	0
190041	190168	0.009940	0.050200	0.03122	293.90	293.90	293.90	0.00000	0.000	1	0.00	0.00	-47.85	7.97	48.07	-10.27	0	0	0	0
190055	190042	0.023380	0.124170	0.04551	335.30	335.30	335.30	0.00000	0.000	1	0.00	0.00	-48.66	7.04	49.19	-9.19	0	0	0	0
190115	190042	0.007260	0.033340	0.03813	311.20	311.20	311.20	0.00000	0.000	1	0.00	0.00	46.26	-10.92	-46.11	7.43	0	0	0	0
190117	190042	0.009470	0.067020	0.05687	301.00	301.00	301.00	0.00000	0.000	1	0.00	0.00	6.77	-7.75	-6.77	1.61	0	0	0	0
190043	190045	0.011060	0.068900	0.02988	262.40	262.40	262.40	0.00000	0.000	1	0.00	0.00	76.10	-8.39	-75.50	8.93	0	0	0	0
190046	190043	0.011840	0.060670	0.04505	289.20	289.20	289.20	0.00000	0.000	1	0.00	0.00	-33.37	-0.80	33.50	-3.39	0	0	0	0
190117	190043	0.009130	0.043650	0.01763	281.30	281.30	281.30	0.00000	0.000	1	0.00	0.00	61.67	-0.04	-61.35	-0.34	0	0	0	0
190043	190141	0.020850	0.133320	0.02428	287.00	287.00	287.00	0.00000	0.000	1	0.00	0.00	-62.85	7.52	63.63	-5.14	0	0	0	0
190046	190044	0.006640	0.045220	0.01754	282.30	282.30	282.30	0.00000	0.000	1	0.00	0.00	33.37	0.80	-33.30	-2.19	0	0	0	0
190044	190048	0.018690	0.114640	0.04412	257.00	257.00	257.00	0.00000	0.000	1	0.00	0.00	95.12	-8.77	-93.52	13.91	0	0	0	0
190044	190074	0.010180	0.055040	0.13406	220.10	220.10	220.10	0.00000	0.000	1	0.00	0.00	35.90	13.20	-35.74	-26.36	0	0	0	0
190044	240245	0.012120	0.070770	0.14436	284.50	284.50	284.50	0.00000	0.000	1	0.00	0.00	47.48	-27.92	-47.18	14.23	0	0	0	0
190045	190057	0.029480	0.170390	0.06310	262.20	262.20	262.20	0.00000	0.000	1	0.00	0.00	74.38	-9.23	-72.85	11.38	0	0	0	0
190057	190047	0.016630	0.095160	0.03183	305.80	305.80	305.80	0.00000	0.000	1	0.00	0.00	-140.19	23.32	143.36	-8.54	0	0	0	0
190047	190117	0.007860	0.046740	0.27388	309.20	309.20	309.20	0.00000	0.000	1	0.00	0.00	-149.86	7.34	151.54	-27.02	0	0	0	0
190125	190048	0.007460	0.046310	0.01062	273.20	273.20	273.20	0.00000	0.000	1	0.00	0.00	-92.89	16.72	93.52	-13.91	0	0	0	0
190200	190049	0.014750	0.099630	0.03543	302.70	302.70	302.70	0.00000	0.000	1	0.00	0.00	62.59	-6.07	-62.05	5.89	0	0	0	0
190050	190066	0.012000	0.079810	0.02930	300.80	300.80	300.80	0.00000	0.000	1	0.00	0.00	-79.43	13.39	80.16	-11.65	0	0	0	0
190171	190050	0.002580	0.013930	0.00371	292.80	292.80	292.80	0.00000	0.000	1	0.00	0.00	-71.50	14.82	71.63	-14.52	0	0	0	0
190051	190054	0.007760	0.052800	0.03451	326.60	326.60	326.60	0.00000	0.000	1	0.00	0.00	-40.76	2.50	40.88	-5.41	0	0	0	0
190051	190054	0.007760	0.052800	0.03451	326.60	326.60	326.60	0.00000	0.000	1	0.00	0.00	-40.76	2.50	40.88	-5.41	0	0	0	0
190195	190051	0.002610	0.012920	0.00548	326.20	326.20	326.20	0.00000	0.000	1	0.00	0.00	-34.58	3.38	34.61	-3.82	0	0	0	0
190195	190051	0.002610	0.012920	0.00548	326.20	326.20	326.20	0.00000	0.000	1	0.00	0.00	-34.58	3.38	34.61	-3.82	0	0	0	0
190052	190053	0.013500	0.080720	0.07536	351.10	351.10	351.10	0.00000	0.000	1	0.00	0.00	98.17	-14.04	-96.95	13.30	0	0	0	0
190059	190052	0.001500	0.008560	0.01392	362.90	362.90	362.90	0.00000	0.000	1	0.00	0.00	102.12	-14.15	-101.97	13.51	0	0	0	0
190053	190202	0.006300	0.039030	0.01643	336.80	336.80	336.80	0.00000	0.000	1	0.00	0.00	80.15	-18.40	-79.75	19.10	0	0	0	0
190054	190055	0.029070	0.123280	0.05808	326.80	326.80	326.80	0.00000	0.000	1	0.00	0.00	-40.88	5.41	41.35	-9.73	0	0	0	0
190054	190055	0.029070	0.123280	0.05808	326.80	326.80	326.80	0.00000	0.000	1	0.00	0.00	-40.88	5.41	41.35	-9.73	0	0	0	0
190056	190166	0.009420	0.048020	0.21123	206.40	206.40	206.40	0.00000	0.000	1	0.00	0.00	-3.46	-14.94	3.46	-8.01	0	0	0	0
190057	240101	0.019300	0.091340	0.04020	289.00	289.00	289.00	0.00000	0.000	1	0.00	0.00	102.82	-23.97	-100.81	29.20	0	0	0	0
240132	190057	0.012460	0.073850	0.03558	295.30	295.30	295.30	0.00000	0.000	1	0.00	0.00	-108.78	15.48	110.21	-10.73	0	0	0	0
190059	190058	0.000680	0.039320	0.00000	369.60	369.60	369.60	1.00000	0.000	1	0.00	0.00	-59.29	-7.13	59.31	8.44	0	0	0	0
190058	190143	0.003440	0.039310	0.76197	1305.60	1305.60	1305.60	0.00000	0.000	1	0.00	0.00	-341.37	8.88	345.16	-47.93	0	0	0	0
190058	190143	0.003440	0.039310	0.76197	1305.60	1305.60	1305.60	0.00000	0.000	1	0.00	0.00	-341.37	8.88	345.16	-47.93	0	0	0	0
190183	190058	0.004350	0.049480	0.57914	1259.70	1259.70	1259.70	0.00000	0.000	1	0.00	0.00	527.19	-11.37	-516.00	75.96	0	0	0	0
190058	190204	0.002170	0.024050	0.37455	1360.30	1360.30	1360.30	0.00000	0.000	1	0.00	0.00	569.72	-31.80	-563.19	63.66	0	0	0	0
190058	190204	0.002170	0.024050	0.37455	1360.30	1360.30	1360.30	0.00000	0.000	1	0.00	0.00	569.72	-31.80	-563.19	63.66	0	0	0	0
190060	190070	0.008330	0.045860	0.02175	261.30	261.30	261.30	0.00000	0.000	1	0.00	0.00	-38.53	-9.97	38.66	8.43	0	0	0	0
190060	190148	0.020530	0.103350	0.08341	276.30	276.30	276.30	0.00000	0.000	1	0.00	0.00	-87.17	-10.19	88.70	9.12	0	0	0	0
190062	190061	0.000190	0.011680	0.00000	293.20	293.20	293.20	1.00000	0.000	1	0.00	0.00	-54.34	-29.73	54.34	30.15	0	0	0	0
190061	190170	0.001460	0.016670	0.34386	1234.30	1234.30	1234.30	0.00000	0.000	1	0.00	0.00	454.48	-60.91	-451.65	56.26	0	0	0	0
190188	190061	0.001790	0.018830	0.20990	1226.50	1226.50	1226.50	0.00000	0.000	1	0.00	0.00	513.17	-7.67	-508.82	30.76	0	0	0	0
190065	190062	0.017290	0.096500	0.02750	262.40	262.40	262.40	0.00000	0.000	1	0.00	0.00	24.76	-24.82	-24.56	23.03	0	0	0	0
190063	190069	0.011950	0.083440	0.05608	283.80	283.80	283.80	0.00000	0.000	1	0.00	0.00	-61.83	3.39	62.27	-6.36	0	0	0	0
190064	190066	0.011580	0.072860	0.04670	301.00	301.00	301.00	0.00000	0.000	1	0.00	0.00	80.88	-12.12	-80.16	11.65	0	0	0	0
190073	190065	0.010590	0.067320	0.01442	272.00	272.00	272.00	0.00000	0.000	1	0.00	0.00	58.02	-11.02	-57.66	11.82	0	0	0	0
190070	190067	0.011370	0.067070	0.01788	282.10	282.10	282.10	0.00000	0.000	1	0.00	0.00	95.70	-1.44	-94.70	5.52	0	0	0	0
190067	190073	0.005270	0.041910	0.02970	276.30	276.30	276.30	0.00000	0.000	1	0.00	0.00	58.20	-12.62	-58.02	11.02	0	0	0	0
190072	190068	0.009920	0.063110	0.01548	332.60	332.60	332.60	0.00000	0.000	1	0.00	0.00	-92.98	23.42	93.82	-19.73	0	0	0	0
190148	190068	0.008630	0.051930	0.02552	298.40	298.40	298.40	0.00000	0.000	1	0.00	0.00	103.20	-13.48	-102.33	15.92	0	0	0	0
190151	190068	0.007700	0.052510	0.02906	296.90	296.90	296.90	0.00000	0.000	1	0.00	0.00	114.02	-10.01	-113.09	13.21	0	0	0	0
190068	190208	0.005020	0.035480	0.02076	291.50	291.50	291.50	0.00000	0.000	1	0.00	0.00	102.70	-14.22	-102.20	15.52	0	0	0	0
190069	190154	0.012080	0.079160	0.02812	285.20	285.20	285.20	0.00000	0.000	1	0.00	0.00	-62.27	6.36	62.71	-6.47	0	0	0	0
190070	190154	0.009460	0.059110	0.01409	285.70	285.70	285.70	0.00000	0.000	1	0.00	0.00	-134.36	-6.99	136.01	15.80	0	0	0	0
190074	190107	0.002310	0.012600	0.00863	263.90	263.90	263.90	0.00000	0.000	1	0.00	0.00	24.64	24.86	-24.61	-25.60	0	0	0	0
190119	190075	0.001860	0.010050	0.00927	299.50	299.50	299.50	0.00000	0.000	1	0.00	0.00	-50.76	9.54	50.81	-10.30	0	0	0	0
190122	190075	0.003530	0.019040	0.01970	288.50	288.50	288.50	0.00000	0.000	1	0.00	0.00	-31.10	0.64	31.13	-2.60	0	0	0	0
190075	190200	0.006720	0.044970	0.05807	329.20	329.20	329.20	0.00000	0.000	1	0.00	0.00	-82.36	12.86	82.79	-16.21	0	0	0	0
190076	190110	0.005700	0.032620	0.04544	295.80	295.80	295.80	0.00000	0.000	1	0.00	0.00	-58.27	5.52	58.45	-9.37	0	0	0	0
190076	190113	0.004610	0.026190	0.01192	317.40	317.40	317.40	0.00000	0.000	1	0.00	0.00	109.21	-13.36	-108.69	15.02	0	0	0	0
190197	190076	0.007520	0.042850	0.01414	305.70	305.70	305.70	0.00000	0.000	1	0.00	0.00	61.50	-4.40	-61.24	4.38	0	0	0	0
190081	190077	0.003200	0.016310	0.00300	261.90	261.90	261.90	0.00000	0.000	1	0.00	0.00	-68.65	16.30	68.80	-15.88	0	0	0	0
190078	190080	0.001530	0.008810	0.00657	269.70	269.70	269.70	0.00000	0.000	1	0.00	0.00	-64.34	13.18	64.40	-13.54	0	0	0	0
190078	190083	0.001050	0.006240	0.00246	268.80	268.80	268.80	0.00000	0.000	1	0.00	0.00	82.43	-24.79	-82.36	24.95	0	0	0	0
190078	190089	0.003920	0.024640	0.00910	252.40	252.40	252.40	0.00000	0.000	1	0.00	0.00	-49.89	4.91	49.98	-5.33	0	0	0	0
190079	190080	0.002410	0.013310	0.02307	252.10	252.10	252.10	0.00000	0.000	1	0.00	0.00	15.46	-4.76	-15.46	2.29	0	0	0	0
190079	190100	0.002110	0.012280	0.00258	270.20	270.20	270.20	0.00000	0.000	1	0.00	0.00	84.40	-18.57	-84.25	19.13	0	0	0	0
190080	190090	0.002990	0.017960	0.01372	258.70	258.70	258.70	0.00000	0.000	1	0.00	0.00	-66.65	7.00	66.77	-7.75	0	0	0	0
190081	190096	0.000780	0.004530	0.01016	250.70	250.70	250.70	0.00000	0.000	1	0.00	0.00	29.95	-20.80	-29.94	19.75	0	0	0	0
190082	190085	0.006970	0.029960	0.01557	248.70	248.70	248.70	0.00000	0.000	1	0.00	0.00	-42.48	1.02	42.60	-2.22	0	0	0	0
190083	190087	0.001270	0.006740	0.00356	259.10	259.10	259.10	0.00000	0.000	1	0.00	0.00	69.56	22.44	-69.50	-22.49	0	0	0	0
190085	190084	0.000340	0.021430	0.00000	448.50	448.50	448.50	1.00000	0.000	1	0.00	0.00	-144.60	6.97	144.67	-2.86	0	0	0	0
190085	190084	0.000340	0.021430	0.00000	448.50	448.50	448.50	1.00000	0.000	1	0.00	0.00	-144.60	6.97	144.67	-2.86	0	0	0	0
190127	190084	0.002410	0.028490	0.54514	986.30	986.30	986.30	0.00000	0.000	1	0.00	0.00	-14.63	-32.44	14.63	-26.92	0	0	0	0
190084	190207	0.000960	0.012660	0.29120	1101.20	1101.20	1101.20	0.00000	0.000	1	0.00	0.00	-303.97	32.64	304.80	-53.34	0	0	0	0
190085	190090	0.005860	0.032730	0.00596	265.60	265.60	265.60	0.00000	0.000	1	0.00	0.00	75.78	-4.33	-75.47	5.41	0	0	0	0
190087	190086	0.002030	0.010190	0.00563	228.70	228.70	228.70	0.00000	0.000	1	0.00	0.00	27.20	9.69	-27.18	-10.22	0	0	0	0
190086	190101	0.001760	0.012230	0.00533	256.70	256.70	256.70	0.00000	0.000	1	0.00	0.00	-25.72	-5.78	25.73	5.28	0	0	0	0
190088	190091	0.004640	0.022220	0.00561	254.00	254.00	254.00	0.00000	0.000	1	0.00	0.00	-59.20	5.07	59.36	-4.95	0	0	0	0
190093	190088	0.001330	0.008950	0.00210	248.50	248.50	248.50	0.00000	0.000	1	0.00	0.00	-37.08	12.38	37.10	-12.47	0	0	0	0
190091	190092	0.002260	0.015650	0.01787	254.30	254.30	254.30	0.00000	0.000	1	0.00	0.00	-62.37	4.20	62.45	-5.56	0	0	0	0
190092	190133	0.007690	0.037740	0.10430	294.70	294.70	294.70	0.00000	0.000	1	0.00	0.00	-123.38	13.18	124.49	-19.04	0	0	0	0
190095	190094	0.000650	0.003030	0.00084	320.70	320.70	320.70	0.00000	0.000	1	0.00	0.00	-85.53	31.71	85.58	-31.56	0	0	0	0
190094	190103	0.000920	0.005930	0.02991	298.30	298.30	298.30	0.00000	0.000	1	0.00	0.00	-76.61	9.06	76.66	-11.94	0	0	0	0
190095	190102	0.002070	0.013970	0.00348	315.60	315.60	315.60	0.00000	0.000	1	0.00	0.00	59.53	-40.03	-59.43	40.32	0	0	0	0
190096	190102	0.000580	0.003260	0.00457	257.40	257.40	257.40	0.00000	0.000	1	0.00	0.00	0.24	57.66	-0.23	-58.05	0	0	0	0
190103	190097	0.002520	0.012310	0.00493	221.00	221.00	221.00	0.00000	0.000	1	0.00	0.00	-9.97	12.37	9.98	-12.87	0	0	0	0
190098	190099	0.002060	0.014960	0.00667	248.80	248.80	248.80	0.00000	0.000	1	0.00	0.00	4.95	2.02	-4.95	-2.74	0	0	0	0
190098	190102	0.001720	0.011320	0.01913	252.70	252.70	252.70	0.00000	0.000	1	0.00	0.00	-17.05	-6.27	17.06	4.23	0	0	0	0
190099	190101	0.001200	0.007500	0.04436	246.00	246.00	246.00	0.00000	0.000	1	0.00	0.00	1.19	1.46	-1.19	-6.26	0	0	0	0
190101	190100	0.002010	0.008630	0.00899	266.00	266.00	266.00	0.00000	0.000	1	0.00	0.00	-78.34	-9.73	78.45	9.25	0	0	0	0
190105	190104	0.000640	0.036480	0.00000	390.10	390.10	390.10	1.00000	0.000	1	0.00	0.00	165.53	-7.82	-165.37	17.13	0	0	0	0
190104	190106	0.000330	0.021710	0.00000	428.60	428.60	428.60	1.00000	0.000	1	0.00	0.00	-137.96	8.93	138.02	-5.10	0	0	0	0
190104	190112	0.000650	0.008150	0.21219	1118.40	1118.40	1118.40	0.00000	0.000	1	0.00	0.00	418.83	-47.13	-417.77	37.41	0	0	0	0
190121	190104	0.002000	0.020000	0.33000	1400.00	1400.00	1400.00	0.00000	0.000	1	0.00	0.00	430.39	-48.84	-426.94	47.54	0	0	0	0
190191	190104	0.000600	0.008000	0.15000	1100.00	1100.00	1100.00	0.00000	0.000	1	0.00	0.00	-310.91	5.46	311.44	-14.54	0	0	0	0
190105	190119	0.005230	0.030070	0.13773	350.30	350.30	350.30	0.00000	0.000	1	0.00	0.00	-194.92	24.03	196.82	-28.01	0	0	0	0
190105	190158	0.001360	0.006930	0.00220	303.00	303.00	303.00	0.00000	0.000	1	0.00	0.00	-75.28	-5.13	75.36	5.26	0	0	0	0
190192	190105	0.005620	0.032640	0.03007	343.30	343.30	343.30	0.00000	0.000	1	0.00	0.00	-104.09	11.20	104.67	-11.08	0	0	0	0
190107	190108	0.001730	0.050520	0.00000	337.50	337.50	337.50	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
190107	190109	0.001090	0.033290	0.00000	263.90	263.90	263.90	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
190110	190111	0.000970	0.030340	0.00000	337.00	337.00	337.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
190110	190158	0.003810	0.019410	0.00891	296.00	296.00	296.00	0.00000	0.000	1	0.00	0.00	-58.45	9.37	58.58	-9.70	0	0	0	0
190113	190112	0.000670	0.036050	0.00000	356.20	356.20	356.20	1.00000	0.000	1	0.00	0.00	108.69	-15.02	-108.62	19.06	0	0	0	0
190112	190114	0.000610	0.043040	0.00000	396.10	396.10	396.10	1.00000	0.000	1	0.00	0.00	-112.50	8.29	112.57	-3.24	0	0	0	0
190112	240267	0.000700	0.007400	0.11857	1215.30	1215.30	1215.30	0.00000	0.000	1	0.00	0.00	638.89	-64.76	-636.23	79.94	0	0	0	0
190115	190116	0.001470	0.042880	0.00000	306.60	306.60	306.60	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
190179	190115	0.003930	0.018550	0.01795	311.80	311.80	311.80	0.00000	0.000	1	0.00	0.00	46.34	-12.49	-46.26	10.92	0	0	0	0
190117	190118	0.002060	0.048780	0.00000	370.90	370.90	370.90	1.00000	0.000	1	0.00	0.00	-129.07	13.27	129.39	-5.71	0	0	0	0
190141	190117	0.009010	0.058300	0.01127	333.80	333.80	333.80	0.00000	0.000	1	0.00	0.00	99.34	-14.78	-98.50	18.97	0	0	0	0
190119	190120	0.001300	0.036710	0.00000	385.90	385.90	385.90	1.00000	0.000	1	0.00	0.00	-154.98	12.45	155.27	-4.25	0	0	0	0
190119	190122	0.002070	0.009420	0.01791	338.20	338.20	338.20	0.00000	0.000	1	0.00	0.00	8.93	6.02	-8.93	-7.94	0	0	0	0
190122	190121	0.000570	0.031520	0.00000	428.20	428.20	428.20	1.00000	0.000	1	0.00	0.00	106.35	-2.94	-106.29	6.25	0	0	0	0
190121	190123	0.000490	0.026430	0.00000	491.00	491.00	491.00	1.00000	0.000	1	0.00	0.00	-181.86	14.28	182.01	-6.15	0	0	0	0
190121	190124	0.000510	0.028820	0.00000	440.00	440.00	440.00	1.00000	0.000	1	0.00	0.00	-142.24	5.22	142.33	0.18	0	0	0	0
190200	190122	0.009410	0.064820	0.01992	315.70	315.70	315.70	0.00000	0.000	1	0.00	0.00	66.71	-9.68	-66.32	10.24	0	0	0	0
190125	190126	0.001740	0.045430	0.00000	278.50	278.50	278.50	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
240136	190125	0.004960	0.027730	0.10920	273.00	273.00	273.00	0.00000	0.000	1	0.00	0.00	-81.66	7.93	81.99	-17.62	0	0	0	0
190128	190127	0.000660	0.031780	0.00000	370.60	370.60	370.60	1.00000	0.000	1	0.00	0.00	80.03	-17.82	-79.99	19.81	0	0	0	0
190127	190129	0.000350	0.024270	0.00000	499.10	499.10	499.10	1.00000	0.000	1	0.00	0.00	-187.94	21.27	188.05	-13.30	0	0	0	0
190183	190127	0.001120	0.012480	0.41278	1187.30	1187.30	1187.30	0.00000	0.000	1	0.00	0.00	-281.73	-17.20	282.55	-18.46	0	0	0	0
190128	190135	0.004080	0.020680	0.01827	274.80	274.80	274.80	0.00000	0.000	1	0.00	0.00	-27.62	-4.71	27.65	2.89	0	0	0	0
190128	190156	0.007250	0.046920	0.02836	307.20	307.20	307.20	0.00000	0.000	1	0.00	0.00	-105.61	15.48	106.38	-13.55	0	0	0	0
190131	190132	0.000990	0.029090	0.00000	419.20	419.20	419.20	1.00000	0.000	1	0.00	0.00	-46.36	9.51	46.38	-8.91	0	0	0	0
190131	190132	0.000000	0.010000	0.00000	274.60	274.60	274.60	1.00000	0.000	1	0.00	0.00	-135.81	23.08	135.81	-21.33	0	0	0	0
190133	190131	0.008410	0.034610	0.01648	259.80	259.80	259.80	0.00000	0.000	1	0.00	0.00	4.79	3.09	-4.79	-4.87	0	0	0	0
190131	190156	0.004950	0.030340	0.01188	336.20	336.20	336.20	0.00000	0.000	1	0.00	0.00	145.36	-14.44	-144.39	19.12	0	0	0	0
190133	190134	0.000770	0.027690	0.00000	370.30	370.30	370.30	1.00000	0.000	1	0.00	0.00	-129.27	15.95	129.39	-11.63	0	0	0	0
190135	190136	0.000940	0.034790	0.00000	388.00	388.00	388.00	1.00000	0.000	1	0.00	0.00	-156.53	10.03	156.74	-2.12	0	0	0	0
190138	190139	0.000600	0.022560	0.00000	427.50	427.50	427.50	1.00000	0.000	1	0.00	0.00	-76.36	5.10	76.39	-3.88	0	0	0	0
190138	190139	0.000000	0.010000	0.00000	375.20	375.20	375.20	1.00000	0.000	1	0.00	0.00	-172.57	6.93	172.57	-4.17	0	0	0	0
190141	190142	0.001350	0.035080	0.00000	421.30	421.30	421.30	1.00000	0.000	1	0.00	0.00	-48.92	8.49	48.95	-7.69	0	0	0	0
190141	190142	0.000000	0.010000	0.00000	334.10	334.10	334.10	1.00000	0.000	1	0.00	0.00	-172.75	23.18	172.75	-20.38	0	0	0	0
190141	190161	0.007970	0.046500	0.06157	349.20	349.20	349.20	0.00000	0.000	1	0.00	0.00	5.54	-3.10	-5.53	-3.55	0	0	0	0
190141	190173	0.013530	0.084780	0.02309	263.40	263.40	263.40	0.00000	0.000	1	0.00	0.00	44.24	-11.43	-43.98	10.53	0	0	0	0
190144	190143	0.000320	0.020790	0.00000	291.10	291.10	291.10	1.00000	0.000	1	0.00	0.00	44.02	-1.94	-44.02	2.31	0	0	0	0
190143	190145	0.000320	0.018380	0.00000	472.30	472.30	472.30	1.00000	0.000	1	0.00	0.00	-172.43	26.23	172.52	-21.06	0	0	0	0
190170	190143	0.000530	0.006220	0.11925	1290.30	1290.30	1290.30	0.00000	0.000	1	0.00	0.00	237.22	-41.69	-236.93	32.12	0	0	0	0
190170	190143	0.000530	0.006220	0.11925	1290.30	1290.30	1290.30	0.00000	0.000	1	0.00	0.00	237.22	-41.69	-236.93	32.12	0	0	0	0
190168	190144	0.010330	0.055830	0.01098	314.10	314.10	314.10	0.00000	0.000	1	0.00	0.00	44.21	-2.12	-44.02	1.94	0	0	0	0
190146	190147	0.000880	0.032120	0.00000	400.40	400.40	400.40	1.00000	0.000	1	0.00	0.00	-172.28	17.16	172.52	-8.24	0	0	0	0
190146	190164	0.003210	0.019120	0.01096	308.70	308.70	308.70	0.00000	0.000	1	0.00	0.00	109.12	-10.37	-108.76	11.31	0	0	0	0
190148	190149	0.001380	0.031320	0.00000	379.10	379.10	379.10	1.00000	0.000	1	0.00	0.00	-138.64	6.05	138.88	-0.46	0	0	0	0
190151	190148	0.002320	0.011010	0.00449	281.30	281.30	281.30	0.00000	0.000	1	0.00	0.00	53.32	1.49	-53.26	-1.69	0	0	0	0
190151	190152	0.001430	0.042180	0.00000	389.60	389.60	389.60	1.00000	0.000	1	0.00	0.00	-32.00	2.51	32.01	-2.11	0	0	0	0
190151	190152	0.000000	0.010000	0.00000	252.20	252.20	252.20	1.00000	0.000	1	0.00	0.00	-135.34	6.01	135.34	-4.31	0	0	0	0
190154	190155	0.000930	0.025580	0.00000	420.90	420.90	420.90	1.00000	0.000	1	0.00	0.00	-55.88	-1.16	55.91	1.90	0	0	0	0
190154	190155	0.000000	0.010000	0.00000	299.50	299.50	299.50	1.00000	0.000	1	0.00	0.00	-142.84	-8.16	142.84	10.06	0	0	0	0
190156	190157	0.000950	0.028190	0.00000	395.90	395.90	395.90	1.00000	0.000	1	0.00	0.00	-172.26	12.25	172.52	-4.46	0	0	0	0
190158	190159	0.000710	0.022950	0.00000	375.40	375.40	375.40	1.00000	0.000	1	0.00	0.00	-133.93	4.44	134.05	-0.63	0	0	0	0
190161	190160	0.000190	0.013640	0.00000	407.00	407.00	407.00	1.00000	0.000	1	0.00	0.00	5.53	3.55	-5.53	-3.55	0	0	0	0
190160	190162	0.000280	0.019550	0.00000	472.00	472.00	472.00	1.00000	0.000	1	0.00	0.00	-172.45	19.68	172.52	-14.23	0	0	0	0
190160	190170	0.000520	0.006880	0.11686	1119.80	1119.80	1119.80	0.00000	0.000	1	0.00	0.00	-306.92	35.05	307.38	-41.58	0	0	0	0
190160	190178	0.000500	0.006050	0.09208	942.10	942.10	942.10	0.00000	0.000	1	0.00	0.00	484.90	-29.70	-483.81	32.94	0	0	0	0
190164	190163	0.000780	0.033090	0.00000	364.30	364.30	364.30	1.00000	0.000	1	0.00	0.00	108.76	-11.31	-108.67	14.99	0	0	0	0
190163	190165	0.000390	0.025160	0.00000	537.10	537.10	537.10	1.00000	0.000	1	0.00	0.00	-258.28	46.28	258.53	-30.29	0	0	0	0
190188	190163	0.000460	0.006360	0.14075	1116.00	1116.00	1116.00	0.00000	0.000	1	0.00	0.00	-344.83	25.55	345.34	-33.77	0	0	0	0
190207	190163	0.003000	0.030000	0.40000	1410.00	1410.00	1410.00	0.00000	0.000	1	0.00	0.00	-21.60	-15.76	21.61	-27.50	0	0	0	0
190166	190167	0.001540	0.044140	0.00000	369.80	369.80	369.80	1.00000	0.000	1	0.00	0.00	-129.15	16.40	129.39	-9.53	0	0	0	0
190168	190169	0.001250	0.036830	0.00000	369.40	369.40	369.40	1.00000	0.000	1	0.00	0.00	-129.20	15.74	129.39	-10.01	0	0	0	0
190171	190170	0.000440	0.032740	0.00000	345.20	345.20	345.20	1.00000	0.000	1	0.00	0.00	71.50	-14.82	-71.48	16.45	0	0	0	0
190170	190172	0.000150	0.010120	0.00000	538.50	538.50	538.50	1.00000	0.000	1	0.00	0.00	-258.69	52.25	258.79	-45.72	0	0	0	0
190173	190174	0.001210	0.041850	0.00000	303.00	303.00	303.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
190173	190179	0.000150	0.000900	0.00021	263.00	263.00	263.00	0.00000	0.000	1	0.00	0.00	43.98	-10.53	-43.98	10.52	0	0	0	0
190176	190177	0.001480	0.048600	0.00000	366.00	366.00	366.00	1.00000	0.000	1	0.00	0.00	-21.82	0.81	21.83	-0.59	0	0	0	0
190176	190177	0.000000	0.010000	0.00000	192.90	192.90	192.90	1.00000	0.000	1	0.00	0.00	-106.18	0.70	106.18	0.35	0	0	0	0
190176	190200	0.037750	0.165750	0.35237	257.80	257.80	257.80	0.00000	0.000	1	0.00	0.00	128.01	-34.18	-122.21	21.57	0	0	0	0
190178	190181	0.000950	0.063110	0.00000	224.60	224.60	224.60	1.00000	0.000	1	0.00	0.00	2.37	-1.94	-2.37	1.95	0	0	0	0
190178	190182	0.000390	0.021420	0.00000	411.20	411.20	411.20	1.00000	0.000	1	0.00	0.00	-130.37	1.60	130.43	1.77	0	0	0	0
190178	190194	0.003000	0.030000	0.41000	1470.00	1470.00	1470.00	0.00000	0.000	1	0.00	0.00	611.81	-32.59	-601.42	92.22	0	0	0	0
190179	190181	0.006630	0.198940	0.00000	88.80	88.80	88.80	1.00000	0.000	1	0.00	0.00	-2.37	1.96	2.37	-1.95	0	0	0	0
190180	190181	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
190184	190183	0.000370	0.022770	0.00000	381.20	381.20	381.20	1.00000	0.000	1	0.00	0.00	95.48	-19.72	-95.45	21.74	0	0	0	0
190183	190185	0.000440	0.029480	0.00000	455.70	455.70	455.70	1.00000	0.000	1	0.00	0.00	-150.01	6.83	150.10	-0.69	0	0	0	0
190186	190187	0.001280	0.048250	0.00000	276.60	276.60	276.60	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
190186	190202	0.005720	0.030790	0.01003	345.40	345.40	345.40	0.00000	0.000	1	0.00	0.00	-91.54	17.56	92.00	-16.13	0	0	0	0
190189	190188	0.000340	0.020630	0.00000	234.00	234.00	234.00	1.00000	0.000	1	0.00	0.00	27.79	-7.34	-27.79	7.50	0	0	0	0
190188	190190	0.000300	0.020720	0.00000	436.30	436.30	436.30	1.00000	0.000	1	0.00	0.00	-140.55	10.40	140.61	-6.60	0	0	0	0
190192	190191	0.000500	0.028190	0.00000	418.00	418.00	418.00	1.00000	0.000	1	0.00	0.00	178.19	-15.46	-178.04	23.88	0	0	0	0
190191	190193	0.000330	0.021790	0.00000	512.30	512.30	512.30	1.00000	0.000	1	0.00	0.00	-218.08	81.97	218.24	-71.03	0	0	0	0
190191	240267	0.000600	0.008000	0.15000	1100.00	1100.00	1100.00	0.00000	0.000	1	0.00	0.00	707.03	-75.95	-704.23	97.00	0	0	0	0
190192	190197	0.009600	0.046980	0.02492	314.20	314.20	314.20	0.00000	0.000	1	0.00	0.00	-74.10	4.26	74.59	-4.53	0	0	0	0
190195	190194	0.000630	0.035190	0.00000	455.10	455.10	455.10	1.00000	0.000	1	0.00	0.00	34.58	-3.38	-34.57	3.77	0	0	0	0
190195	190194	0.000630	0.035190	0.00000	455.10	455.10	455.10	1.00000	0.000	1	0.00	0.00	34.58	-3.38	-34.57	3.77	0	0	0	0
190194	190196	0.000350	0.020530	0.00000	556.10	556.10	556.10	1.00000	0.000	1	0.00	0.00	-301.84	115.89	302.18	-96.05	0	0	0	0
190194	240299	0.002200	0.024810	0.42179	1329.00	1329.00	1329.00	0.00000	0.000	1	0.00	0.00	972.41	32.40	-953.11	139.91	0	0	0	0
190197	190198	0.001180	0.033460	0.00000	375.70	375.70	375.70	1.00000	0.000	1	0.00	0.00	-136.09	8.93	136.29	-3.18	0	0	0	0
190200	190201	0.001000	0.027200	0.00000	433.10	433.10	433.10	1.00000	0.000	1	0.00	0.00	-69.38	6.65	69.42	-5.43	0	0	0	0
190200	190201	0.000000	0.010000	0.00000	390.00	390.00	390.00	1.00000	0.000	1	0.00	0.00	-189.37	11.15	189.37	-7.82	0	0	0	0
190202	190203	0.001040	0.033120	0.00000	348.70	348.70	348.70	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
190205	190202	0.008530	0.044090	0.00793	327.20	327.20	327.20	0.00000	0.000	1	0.00	0.00	12.27	2.17	-12.25	-2.96	0	0	0	0
190205	190204	0.000480	0.028390	0.00000	270.20	270.20	270.20	1.00000	0.000	1	0.00	0.00	-12.27	-2.17	12.27	2.22	0	0	0	0
190204	190206	0.000690	0.035200	0.00000	475.60	475.60	475.60	1.00000	0.000	1	0.00	0.00	-172.47	73.42	172.70	-61.95	0	0	0	0
190208	190207	0.000460	0.027430	0.00000	391.50	391.50	391.50	1.00000	0.000	1	0.00	0.00	102.20	-15.52	-102.16	18.24	0	0	0	0
190207	190209	0.000630	0.034560	0.00000	485.50	485.50	485.50	1.00000	0.000	1	0.00	0.00	-181.05	14.80	181.24	-4.30	0	0	0	0
200001	200002	0.001300	0.007840	0.03241	282.30	282.30	282.30	0.00000	0.000	1	0.00	0.00	-33.98	10.08	34.00	-13.46	0	0	0	0
200010	200001	0.001630	0.008890	0.00256	309.90	309.90	309.90	0.00000	0.000	1	0.00	0.00	-10.30	18.18	10.30	-18.42	0	0	0	0
200001	200011	0.004370	0.021720	0.00542	287.90	287.90	287.90	0.00000	0.000	1	0.00	0.00	5.58	1.83	-5.58	-2.41	0	0	0	0
200002	200009	0.001860	0.009830	0.04621	291.60	291.60	291.60	0.00000	0.000	1	0.00	0.00	-48.70	8.46	48.74	-13.19	0	0	0	0
200004	200003	0.000390	0.018920	0.00000	476.00	476.00	476.00	1.00000	0.000	1	0.00	0.00	-167.77	6.02	167.87	-1.11	0	0	0	0
200004	200003	0.000390	0.018920	0.00000	476.00	476.00	476.00	1.00000	0.000	1	0.00	0.00	-167.77	6.02	167.87	-1.11	0	0	0	0
200003	200117	0.002000	0.025000	0.34000	1400.00	1400.00	1400.00	0.00000	0.000	1	0.00	0.00	0.36	-28.22	-0.36	-8.77	0	0	0	0
200003	200127	0.000600	0.008000	0.15000	1100.00	1100.00	1100.00	0.00000	0.000	1	0.00	0.00	132.20	-32.55	-132.10	17.57	0	0	0	0
200003	200167	0.000660	0.007450	0.24735	1153.70	1153.70	1153.70	0.00000	0.000	1	0.00	0.00	-468.29	63.00	469.66	-74.37	0	0	0	0
200004	200007	0.001280	0.007640	0.00617	298.30	298.30	298.30	0.00000	0.000	1	0.00	0.00	57.51	-61.88	-57.42	61.71	0	0	0	0
200008	200004	0.003570	0.021040	0.01059	323.70	323.70	323.70	0.00000	0.000	1	0.00	0.00	-146.37	-5.68	147.08	8.74	0	0	0	0
200004	200016	0.001240	0.007310	0.00537	321.40	321.40	321.40	0.00000	0.000	1	0.00	0.00	96.97	21.58	-96.86	-21.50	0	0	0	0
200004	200064	0.003210	0.020300	0.02681	278.00	278.00	278.00	0.00000	0.000	1	0.00	0.00	-15.82	9.21	15.83	-12.05	0	0	0	0
200005	200010	0.003640	0.015500	0.01456	316.00	316.00	316.00	0.00000	0.000	1	0.00	0.00	-80.85	1.71	81.07	-2.32	0	0	0	0
200015	200005	0.001750	0.008350	0.00932	312.60	312.60	312.60	0.00000	0.000	1	0.00	0.00	-71.47	3.67	71.55	-4.27	0	0	0	0
200011	200006	0.001620	0.008490	0.01288	295.70	295.70	295.70	0.00000	0.000	1	0.00	0.00	-3.52	0.30	3.52	-1.68	0	0	0	0
200006	200095	0.002310	0.012880	0.01040	304.10	304.10	304.10	0.00000	0.000	1	0.00	0.00	-32.22	-4.82	32.25	3.83	0	0	0	0
200012	200007	0.002720	0.019640	0.00598	290.60	290.60	290.60	0.00000	0.000	1	0.00	0.00	-40.68	-5.01	40.72	4.66	0	0	0	0
200008	200130	0.001300	0.006780	0.03772	310.90	310.90	310.90	0.00000	0.000	1	0.00	0.00	106.97	-3.22	-106.83	-0.09	0	0	0	0
200009	200014	0.001280	0.009140	0.00605	265.80	265.80	265.80	0.00000	0.000	1	0.00	0.00	5.67	2.37	-5.67	-3.01	0	0	0	0
200009	200048	0.005000	0.030220	0.05687	297.60	297.60	297.60	0.00000	0.000	1	0.00	0.00	-81.51	1.72	81.82	-5.95	0	0	0	0
200016	200010	0.001270	0.006420	0.00182	316.60	316.60	316.60	0.00000	0.000	1	0.00	0.00	81.86	19.32	-81.78	-19.09	0	0	0	0
200012	200044	0.000290	0.001350	0.00040	264.40	264.40	264.40	0.00000	0.000	1	0.00	0.00	30.88	1.70	-30.88	-1.74	0	0	0	0
200044	200013	0.002460	0.016320	0.01520	268.70	268.70	268.70	0.00000	0.000	1	0.00	0.00	26.08	0.16	-26.07	-1.71	0	0	0	0
200013	200070	0.001350	0.007040	0.00380	272.70	272.70	272.70	0.00000	0.000	1	0.00	0.00	24.49	1.18	-24.48	-1.55	0	0	0	0
200014	200145	0.004560	0.021090	0.01829	254.70	254.70	254.70	0.00000	0.000	1	0.00	0.00	2.36	1.88	-2.36	-3.84	0	0	0	0
200015	200129	0.001590	0.008960	0.00748	308.00	308.00	308.00	0.00000	0.000	1	0.00	0.00	60.27	-6.61	-60.21	6.12	0	0	0	0
200017	200018	0.001300	0.007630	0.00722	283.60	283.60	283.60	0.00000	0.000	1	0.00	0.00	-49.12	31.38	49.17	-31.92	0	0	0	0
200017	200021	0.003240	0.013010	0.00481	273.60	273.60	273.60	0.00000	0.000	1	0.00	0.00	30.82	4.75	-30.80	-5.15	0	0	0	0
200153	200018	0.001620	0.007380	0.00477	292.70	292.70	292.70	0.00000	0.000	1	0.00	0.00	75.95	-15.13	-75.87	15.02	0	0	0	0
200046	200019	0.003650	0.016650	0.01100	286.80	286.80	286.80	0.00000	0.000	1	0.00	0.00	-8.96	-2.10	8.96	0.92	0	0	0	0
200070	200019	0.005950	0.028250	0.00991	278.90	278.90	278.90	0.00000	0.000	1	0.00	0.00	21.99	1.17	-21.96	-2.12	0	0	0	0
200024	200020	0.001200	0.005780	0.00360	326.70	326.70	326.70	0.00000	0.000	1	0.00	0.00	55.19	-29.17	-55.15	28.98	0	0	0	0
200020	200025	0.002550	0.016040	0.00489	237.10	237.10	237.10	0.00000	0.000	1	0.00	0.00	-1.91	-6.68	1.91	6.16	0	0	0	0
200020	200080	0.016150	0.080490	0.02545	236.00	236.00	236.00	0.00000	0.000	1	0.00	0.00	12.75	-10.65	-12.71	8.06	0	0	0	0
200108	200020	0.003310	0.017400	0.01404	295.20	295.20	295.20	0.00000	0.000	1	0.00	0.00	-62.52	1.06	62.64	-1.95	0	0	0	0
200020	200119	0.001240	0.005550	0.01828	290.50	290.50	290.50	0.00000	0.000	1	0.00	0.00	-31.83	-14.50	31.84	12.57	0	0	0	0
200022	200021	0.003360	0.018810	0.00602	283.90	283.90	283.90	0.00000	0.000	1	0.00	0.00	-0.29	1.50	0.30	-2.15	0	0	0	0
200026	200022	0.008340	0.031780	0.01721	296.80	296.80	296.80	0.00000	0.000	1	0.00	0.00	-21.00	0.53	21.03	-2.26	0	0	0	0
200022	200046	0.001820	0.014680	0.00386	279.90	279.90	279.90	0.00000	0.000	1	0.00	0.00	-23.00	0.16	23.01	-0.50	0	0	0	0
200023	200028	0.007540	0.046320	0.02210	296.50	296.50	296.50	0.00000	0.000	1	0.00	0.00	31.94	-2.54	-31.87	0.58	0	0	0	0
200023	200075	0.013320	0.069220	0.04342	252.60	252.60	252.60	0.00000	0.000	1	0.00	0.00	15.13	-3.93	-15.10	-0.64	0	0	0	0
200023	200148	0.014080	0.071910	0.06343	276.20	276.20	276.20	0.00000	0.000	1	0.00	0.00	-55.27	4.14	55.67	-9.00	0	0	0	0
200024	200053	0.001010	0.004570	0.00394	330.90	330.90	330.90	0.00000	0.000	1	0.00	0.00	-64.49	28.87	64.54	-29.08	0	0	0	0
200025	200080	0.013770	0.084300	0.01778	235.90	235.90	235.90	0.00000	0.000	1	0.00	0.00	12.94	-8.22	-12.92	6.45	0	0	0	0
200119	200025	0.001180	0.008410	0.00284	235.60	235.60	235.60	0.00000	0.000	1	0.00	0.00	17.12	-1.74	-17.11	1.46	0	0	0	0
200026	200107	0.001690	0.011490	0.03532	289.20	289.20	289.20	0.00000	0.000	1	0.00	0.00	10.20	-2.41	-10.20	-1.39	0	0	0	0
200027	200061	0.007780	0.040510	0.03323	211.40	211.40	211.40	0.00000	0.000	1	0.00	0.00	-2.34	-0.68	2.34	-2.93	0	0	0	0
200046	200028	0.005040	0.018560	0.00350	288.20	288.20	288.20	0.00000	0.000	1	0.00	0.00	-21.15	0.66	21.17	-0.96	0	0	0	0
200030	200029	0.000360	0.026460	0.00000	416.30	416.30	416.30	1.00000	0.000	1	0.00	0.00	-181.50	4.03	181.61	4.01	0	0	0	0
200029	200127	0.000600	0.008000	0.15000	1100.00	1100.00	1100.00	0.00000	0.000	1	0.00	0.00	192.11	-39.22	-191.90	25.71	0	0	0	0
200167	200029	0.000600	0.008090	0.14652	1049.70	1049.70	1049.70	0.00000	0.000	1	0.00	0.00	374.51	-52.49	-373.72	47.24	0	0	0	0
200041	200030	0.000990	0.004240	0.00464	333.50	333.50	333.50	0.00000	0.000	1	0.00	0.00	-149.90	8.67	150.10	-8.28	0	0	0	0
200033	200031	0.002730	0.017290	0.00661	297.40	297.40	297.40	0.00000	0.000	1	0.00	0.00	63.55	-18.29	-63.44	18.27	0	0	0	0
200038	200031	0.002080	0.010540	0.01087	285.40	285.40	285.40	0.00000	0.000	1	0.00	0.00	-44.66	8.34	44.70	-9.32	0	0	0	0
200039	200031	0.002870	0.016980	0.00727	298.10	298.10	298.10	0.00000	0.000	1	0.00	0.00	72.47	-5.29	-72.34	5.32	0	0	0	0
200081	200031	0.002770	0.015440	0.01428	311.30	311.30	311.30	0.00000	0.000	1	0.00	0.00	-68.11	29.85	68.25	-30.61	0	0	0	0
200031	200091	0.003500	0.018640	0.03858	279.50	279.50	279.50	0.00000	0.000	1	0.00	0.00	-10.48	13.54	10.49	-17.65	0	0	0	0
200032	200034	0.001790	0.008420	0.00351	270.40	270.40	270.40	0.00000	0.000	1	0.00	0.00	19.16	-6.08	-19.15	5.73	0	0	0	0
200035	200032	0.001450	0.009270	0.00209	331.40	331.40	331.40	0.00000	0.000	1	0.00	0.00	116.87	-17.14	-116.68	18.11	0	0	0	0
200032	200042	0.001680	0.011120	0.00375	317.80	317.80	317.80	0.00000	0.000	1	0.00	0.00	51.73	-24.13	-51.68	24.06	0	0	0	0
200036	200033	0.001780	0.008210	0.00367	305.10	305.10	305.10	0.00000	0.000	1	0.00	0.00	90.78	-10.16	-90.65	10.39	0	0	0	0
200038	200034	0.003420	0.013940	0.00276	264.10	264.10	264.10	0.00000	0.000	1	0.00	0.00	10.66	14.28	-10.65	-14.53	0	0	0	0
200041	200035	0.002320	0.012710	0.00693	334.30	334.30	334.30	0.00000	0.000	1	0.00	0.00	133.56	-11.71	-133.17	13.07	0	0	0	0
200036	200071	0.003060	0.016060	0.03689	316.40	316.40	316.40	0.00000	0.000	1	0.00	0.00	-102.58	7.00	102.88	-9.43	0	0	0	0
200037	200042	0.001130	0.004790	0.00162	305.70	305.70	305.70	0.00000	0.000	1	0.00	0.00	-22.16	31.25	22.18	-31.36	0	0	0	0
200124	200037	0.002090	0.013490	0.00411	285.50	285.50	285.50	0.00000	0.000	1	0.00	0.00	-26.09	9.66	26.11	-10.01	0	0	0	0
200037	200135	0.002710	0.012790	0.00404	273.40	273.40	273.40	0.00000	0.000	1	0.00	0.00	-14.75	-24.18	14.77	23.84	0	0	0	0
200039	200067	0.004420	0.022370	0.09490	301.90	301.90	301.90	0.00000	0.000	1	0.00	0.00	-82.27	2.50	82.55	-11.42	0	0	0	0
200094	200040	0.002230	0.010920	0.00365	284.80	284.80	284.80	0.00000	0.000	1	0.00	0.00	2.66	-44.11	-2.62	43.90	0	0	0	0
200040	200136	0.001190	0.006760	0.00730	301.90	301.90	301.90	0.00000	0.000	1	0.00	0.00	-34.18	33.35	34.21	-34.01	0	0	0	0
200041	200138	0.003590	0.023190	0.00874	269.10	269.10	269.10	0.00000	0.000	1	0.00	0.00	-15.56	-2.56	15.57	1.67	0	0	0	0
200043	200124	0.001540	0.009120	0.00502	307.40	307.40	307.40	0.00000	0.000	1	0.00	0.00	60.69	-3.84	-60.63	3.60	0	0	0	0
200043	200134	0.002870	0.018570	0.01987	312.20	312.20	312.20	0.00000	0.000	1	0.00	0.00	-72.49	2.04	72.63	-3.30	0	0	0	0
200045	200142	0.001910	0.010260	0.03119	297.00	297.00	297.00	0.00000	0.000	1	0.00	0.00	86.87	-12.43	-86.73	9.83	0	0	0	0
200180	200045	0.006830	0.034460	0.01469	299.00	299.00	299.00	0.00000	0.000	1	0.00	0.00	94.34	-9.10	-93.77	10.40	0	0	0	0
200053	200047	0.004310	0.028290	0.00907	331.40	331.40	331.40	0.00000	0.000	1	0.00	0.00	-70.74	27.88	70.97	-27.34	0	0	0	0
200047	200066	0.003690	0.018020	0.04841	299.40	299.40	299.40	0.00000	0.000	1	0.00	0.00	-57.29	4.89	57.40	-9.53	0	0	0	0
200047	200191	0.002380	0.013100	0.00474	316.30	316.30	316.30	0.00000	0.000	1	0.00	0.00	-86.97	-7.65	87.14	8.08	0	0	0	0
200183	200048	0.003770	0.023210	0.02138	297.80	297.80	297.80	0.00000	0.000	1	0.00	0.00	83.95	-6.44	-83.70	5.65	0	0	0	0
200056	200049	0.006590	0.034530	0.02511	243.20	243.20	243.20	0.00000	0.000	1	0.00	0.00	12.33	1.01	-12.32	-3.70	0	0	0	0
200049	200096	0.003560	0.019490	0.01867	239.70	239.70	239.70	0.00000	0.000	1	0.00	0.00	9.68	3.48	-9.68	-5.49	0	0	0	0
200073	200050	0.004000	0.024370	0.01487	310.80	310.80	310.80	0.00000	0.000	1	0.00	0.00	-94.02	11.65	94.35	-11.22	0	0	0	0
200050	200146	0.001030	0.006180	0.00357	301.80	301.80	301.80	0.00000	0.000	1	0.00	0.00	-65.32	13.91	65.36	-14.04	0	0	0	0
200050	200151	0.006490	0.038370	0.01394	262.90	262.90	262.90	0.00000	0.000	1	0.00	0.00	-31.30	-3.44	31.35	2.28	0	0	0	0
200051	200203	0.004600	0.033520	0.01881	208.00	208.00	208.00	0.00000	0.000	1	0.00	0.00	-0.48	4.93	0.48	-6.97	0	0	0	0
200080	200052	0.002770	0.013600	0.00997	207.10	207.10	207.10	0.00000	0.000	1	0.00	0.00	0.23	-17.75	-0.22	16.69	0	0	0	0
200111	200054	0.000610	0.003890	0.00680	222.80	222.80	222.80	0.00000	0.000	1	0.00	0.00	3.31	-28.00	-3.31	27.28	0	0	0	0
200077	200055	0.005930	0.033300	0.00684	242.30	242.30	242.30	0.00000	0.000	1	0.00	0.00	-13.64	1.59	13.65	-2.29	0	0	0	0
200056	200176	0.004280	0.027640	0.03405	253.10	253.10	253.10	0.00000	0.000	1	0.00	0.00	-12.83	-1.16	12.84	-2.52	0	0	0	0
200057	200058	0.004870	0.028330	0.01924	279.30	279.30	279.30	0.00000	0.000	1	0.00	0.00	-15.79	10.48	15.81	-12.47	0	0	0	0
200069	200057	0.012180	0.073350	0.01820	256.30	256.30	256.30	0.00000	0.000	1	0.00	0.00	-12.37	9.56	12.40	-11.38	0	0	0	0
200058	200194	0.001340	0.009710	0.00522	280.40	280.40	280.40	0.00000	0.000	1	0.00	0.00	-17.61	11.94	17.61	-12.46	0	0	0	0
200092	200059	0.004450	0.021420	0.00577	271.40	271.40	271.40	0.00000	0.000	1	0.00	0.00	19.04	-2.71	-19.02	2.16	0	0	0	0
200059	200194	0.005160	0.032250	0.01166	274.70	274.70	274.70	0.00000	0.000	1	0.00	0.00	16.76	-2.69	-16.75	1.51	0	0	0	0
200060	200089	0.002510	0.015390	0.00430	261.60	261.60	261.60	0.00000	0.000	1	0.00	0.00	7.21	0.77	-7.21	-1.22	0	0	0	0
200060	200092	0.004160	0.019580	0.00590	264.60	264.60	264.60	0.00000	0.000	1	0.00	0.00	-10.82	-2.05	10.83	1.43	0	0	0	0
200151	200061	0.002410	0.016120	0.00698	264.00	264.00	264.00	0.00000	0.000	1	0.00	0.00	-32.43	-2.50	32.46	1.90	0	0	0	0
200062	200074	0.005690	0.047410	0.05704	276.60	276.60	276.60	0.00000	0.000	1	0.00	0.00	-37.24	3.45	37.32	-9.03	0	0	0	0
200062	200096	0.001820	0.007930	0.00299	275.50	275.50	275.50	0.00000	0.000	1	0.00	0.00	36.20	-3.83	-36.18	3.61	0	0	0	0
200063	200121	0.002420	0.015700	0.00859	315.30	315.30	315.30	0.00000	0.000	1	0.00	0.00	41.60	-27.72	-41.55	27.14	0	0	0	0
200124	200063	0.001020	0.005160	0.00817	318.30	318.30	318.30	0.00000	0.000	1	0.00	0.00	48.23	-26.05	-48.20	25.31	0	0	0	0
200064	200161	0.002660	0.015000	0.01012	279.10	279.10	279.10	0.00000	0.000	1	0.00	0.00	-18.17	11.30	18.19	-12.33	0	0	0	0
200065	200149	0.001610	0.012740	0.00591	295.20	295.20	295.20	0.00000	0.000	1	0.00	0.00	55.59	-7.33	-55.54	7.07	0	0	0	0
200183	200065	0.008470	0.044020	0.01789	296.20	296.20	296.20	0.00000	0.000	1	0.00	0.00	58.65	-7.02	-58.38	6.50	0	0	0	0
200066	200180	0.006460	0.030930	0.01640	306.20	306.20	306.20	0.00000	0.000	1	0.00	0.00	-58.13	9.31	58.34	-10.07	0	0	0	0
200067	200206	0.005830	0.036070	0.03726	302.10	302.10	302.10	0.00000	0.000	1	0.00	0.00	-83.37	11.27	83.75	-12.98	0	0	0	0
200138	200068	0.004330	0.024790	0.01156	283.70	283.70	283.70	0.00000	0.000	1	0.00	0.00	-42.77	-7.27	42.84	6.44	0	0	0	0
200140	200068	0.001120	0.006880	0.00306	287.70	287.70	287.70	0.00000	0.000	1	0.00	0.00	48.17	7.15	-48.14	-7.34	0	0	0	0
200069	200076	0.006030	0.028670	0.06346	265.90	265.90	265.90	0.00000	0.000	1	0.00	0.00	34.01	-16.28	-33.94	9.63	0	0	0	0
200071	200206	0.005510	0.032230	0.00803	297.10	297.10	297.10	0.00000	0.000	1	0.00	0.00	-79.52	6.07	79.84	-5.06	0	0	0	0
200146	200072	0.002450	0.015690	0.03007	319.30	319.30	319.30	0.00000	0.000	1	0.00	0.00	-98.55	8.69	98.77	-10.52	0	0	0	0
200188	200072	0.005140	0.032460	0.01349	319.50	319.50	319.50	0.00000	0.000	1	0.00	0.00	100.47	-8.56	-99.98	10.14	0	0	0	0
200073	200095	0.004940	0.025590	0.03741	310.40	310.40	310.40	0.00000	0.000	1	0.00	0.00	92.29	-12.03	-91.89	10.05	0	0	0	0
200092	200074	0.007730	0.039010	0.02036	272.40	272.40	272.40	0.00000	0.000	1	0.00	0.00	-31.29	0.90	31.36	-2.75	0	0	0	0
200074	200188	0.008240	0.046550	0.03565	304.70	304.70	304.70	0.00000	0.000	1	0.00	0.00	-69.02	11.68	69.39	-13.42	0	0	0	0
200079	200075	0.001730	0.008710	0.00533	224.50	224.50	224.50	0.00000	0.000	1	0.00	0.00	-9.40	-0.53	9.40	-0.04	0	0	0	0
200077	200076	0.004550	0.035430	0.02365	243.60	243.60	243.60	0.00000	0.000	1	0.00	0.00	12.69	-1.81	-12.69	-0.75	0	0	0	0
200078	200139	0.007890	0.033510	0.01454	301.10	301.10	301.10	0.00000	0.000	1	0.00	0.00	68.60	-19.66	-68.23	19.64	0	0	0	0
200081	200120	0.000890	0.005570	0.03419	308.00	308.00	308.00	0.00000	0.000	1	0.00	0.00	60.01	-30.98	-59.98	27.47	0	0	0	0
200082	200085	0.001600	0.008490	0.00337	326.10	326.10	326.10	0.00000	0.000	1	0.00	0.00	126.59	-29.99	-126.34	30.96	0	0	0	0
200082	200095	0.001900	0.012020	0.01346	330.90	330.90	330.90	0.00000	0.000	1	0.00	0.00	-144.79	25.39	145.18	-24.42	0	0	0	0
200083	200085	0.003760	0.014580	0.00327	313.60	313.60	313.60	0.00000	0.000	1	0.00	0.00	-95.80	17.90	96.13	-16.96	0	0	0	0
200090	200083	0.002010	0.011600	0.00341	300.90	300.90	300.90	0.00000	0.000	1	0.00	0.00	-58.12	31.10	58.20	-31.00	0	0	0	0
200084	200093	0.001500	0.010420	0.01808	337.10	337.10	337.10	0.00000	0.000	1	0.00	0.00	101.01	-8.53	-100.87	7.58	0	0	0	0
200194	200084	0.003540	0.022600	0.01716	338.70	338.70	338.70	0.00000	0.000	1	0.00	0.00	107.90	-6.89	-107.51	7.48	0	0	0	0
200085	200091	0.002130	0.012220	0.01731	274.00	274.00	274.00	0.00000	0.000	1	0.00	0.00	21.31	-16.95	-21.29	15.16	0	0	0	0
200086	200137	0.002000	0.011600	0.00383	225.60	225.60	225.60	0.00000	0.000	1	0.00	0.00	-15.70	7.43	15.71	-7.81	0	0	0	0
200096	200087	0.001630	0.008160	0.00800	263.50	263.50	263.50	0.00000	0.000	1	0.00	0.00	36.26	-0.29	-36.24	-0.48	0	0	0	0
200087	200097	0.001820	0.009440	0.00207	226.90	226.90	226.90	0.00000	0.000	1	0.00	0.00	22.91	-14.28	-22.90	14.12	0	0	0	0
200087	200194	0.003530	0.024330	0.03035	282.00	282.00	282.00	0.00000	0.000	1	0.00	0.00	-5.97	7.86	5.98	-11.12	0	0	0	0
200088	200090	0.001810	0.009810	0.00375	293.50	293.50	293.50	0.00000	0.000	1	0.00	0.00	-37.57	35.94	37.62	-36.10	0	0	0	0
200088	200094	0.001010	0.006500	0.00560	278.90	278.90	278.90	0.00000	0.000	1	0.00	0.00	15.97	-42.04	-15.96	41.55	0	0	0	0
200089	200146	0.003860	0.015640	0.04801	257.10	257.10	257.10	0.00000	0.000	1	0.00	0.00	1.11	-0.73	-1.11	-4.46	0	0	0	0
200095	200093	0.001750	0.010580	0.01352	336.10	336.10	336.10	0.00000	0.000	1	0.00	0.00	-93.13	9.48	93.27	-10.07	0	0	0	0
200098	200101	0.001570	0.009170	0.00253	262.50	262.50	262.50	0.00000	0.000	1	0.00	0.00	-21.72	4.10	21.72	-4.34	0	0	0	0
200155	200098	0.000750	0.004990	0.00154	279.60	279.60	279.60	0.00000	0.000	1	0.00	0.00	6.00	-44.31	-5.98	44.23	0	0	0	0
200099	200116	0.000750	0.005660	0.00351	305.50	305.50	305.50	0.00000	0.000	1	0.00	0.00	87.95	-14.45	-87.90	14.47	0	0	0	0
200118	200099	0.001990	0.012090	0.00340	320.00	320.00	320.00	0.00000	0.000	1	0.00	0.00	124.94	-8.19	-124.65	9.55	0	0	0	0
200101	200100	0.000960	0.006460	0.00282	275.10	275.10	275.10	0.00000	0.000	1	0.00	0.00	-42.52	-2.46	42.54	2.26	0	0	0	0
200116	200100	0.001180	0.007410	0.00268	286.00	286.00	286.00	0.00000	0.000	1	0.00	0.00	60.60	-42.90	-60.54	42.98	0	0	0	0
200102	200111	0.001350	0.006790	0.00357	310.60	310.60	310.60	0.00000	0.000	1	0.00	0.00	-51.48	-14.24	51.51	14.02	0	0	0	0
200102	200114	0.001200	0.006750	0.00507	296.40	296.40	296.40	0.00000	0.000	1	0.00	0.00	37.68	12.21	-37.66	-12.66	0	0	0	0
200103	200112	0.001180	0.007270	0.00140	295.30	295.30	295.30	0.00000	0.000	1	0.00	0.00	16.11	-15.50	-16.11	15.38	0	0	0	0
200114	200103	0.000980	0.004640	0.00524	302.10	302.10	302.10	0.00000	0.000	1	0.00	0.00	39.93	-8.50	-39.91	8.00	0	0	0	0
200110	200104	0.001990	0.009610	0.00375	260.50	260.50	260.50	0.00000	0.000	1	0.00	0.00	21.42	-7.98	-21.41	7.62	0	0	0	0
200104	200113	0.001960	0.011250	0.00398	240.20	240.20	240.20	0.00000	0.000	1	0.00	0.00	16.20	-1.87	-16.20	1.46	0	0	0	0
200115	200104	0.002350	0.009050	0.00291	258.30	258.30	258.30	0.00000	0.000	1	0.00	0.00	12.50	8.02	-12.49	-8.31	0	0	0	0
200109	200105	0.001320	0.007610	0.01023	286.50	286.50	286.50	0.00000	0.000	1	0.00	0.00	51.98	-3.07	-51.94	2.16	0	0	0	0
200110	200105	0.002250	0.013370	0.00249	268.10	268.10	268.10	0.00000	0.000	1	0.00	0.00	-33.12	5.57	33.14	-5.70	0	0	0	0
200106	200107	0.001140	0.007430	0.00487	249.00	249.00	249.00	0.00000	0.000	1	0.00	0.00	4.29	-0.85	-4.29	0.33	0	0	0	0
200113	200106	0.000900	0.005050	0.00727	242.80	242.80	242.80	0.00000	0.000	1	0.00	0.00	18.89	1.92	-18.89	-2.69	0	0	0	0
200113	200107	0.002180	0.012820	0.00289	244.10	244.10	244.10	0.00000	0.000	1	0.00	0.00	9.92	0.44	-9.92	-0.74	0	0	0	0
200108	200109	0.001360	0.006720	0.00279	289.10	289.10	289.10	0.00000	0.000	1	0.00	0.00	57.22	-2.19	-57.18	2.09	0	0	0	0
200111	200118	0.004240	0.018880	0.00851	311.80	311.80	311.80	0.00000	0.000	1	0.00	0.00	-57.84	13.38	57.97	-13.70	0	0	0	0
200112	200116	0.000460	0.002580	0.00184	277.40	277.40	277.40	0.00000	0.000	1	0.00	0.00	-9.69	-24.28	9.70	24.09	0	0	0	0
200113	200115	0.001570	0.007460	0.00351	257.40	257.40	257.40	0.00000	0.000	1	0.00	0.00	-39.01	-7.51	39.03	7.24	0	0	0	0
200119	200114	0.001950	0.010040	0.06991	318.00	318.00	318.00	0.00000	0.000	1	0.00	0.00	31.29	-18.46	-31.27	10.96	0	0	0	0
200115	200155	0.002730	0.015120	0.00333	296.60	296.60	296.60	0.00000	0.000	1	0.00	0.00	-74.33	-19.15	74.48	19.61	0	0	0	0
200118	200117	0.000450	0.026560	0.00000	432.30	432.30	432.30	1.00000	0.000	1	0.00	0.00	-97.15	10.00	97.19	-7.69	0	0	0	0
200118	200117	0.000450	0.026560	0.00000	432.30	432.30	432.30	1.00000	0.000	1	0.00	0.00	-97.15	10.00	97.19	-7.69	0	0	0	0
200117	200190	0.001410	0.015450	0.22060	1057.10	1057.10	1057.10	0.00000	0.000	1	0.00	0.00	-194.03	24.15	194.53	-42.64	0	0	0	0
200119	200203	0.002230	0.018380	0.01559	262.80	262.80	262.80	0.00000	0.000	1	0.00	0.00	-81.49	7.41	81.63	-7.97	0	0	0	0
200120	200122	0.001080	0.006080	0.00281	290.30	290.30	290.30	0.00000	0.000	1	0.00	0.00	-27.51	-0.60	27.51	0.33	0	0	0	0
200120	200136	0.001420	0.008580	0.00176	313.50	313.50	313.50	0.00000	0.000	1	0.00	0.00	67.68	-31.21	-67.61	31.45	0	0	0	0
200133	200121	0.000450	0.001560	0.00717	302.80	302.80	302.80	0.00000	0.000	1	0.00	0.00	-3.64	38.27	3.65	-39.04	0	0	0	0
200122	200123	0.001130	0.006580	0.01115	302.90	302.90	302.90	0.00000	0.000	1	0.00	0.00	-59.91	-6.73	59.95	5.73	0	0	0	0
200123	200134	0.001790	0.009980	0.00363	324.80	324.80	324.80	0.00000	0.000	1	0.00	0.00	-124.03	40.77	124.31	-39.61	0	0	0	0
200123	200135	0.000650	0.003550	0.00188	283.60	283.60	283.60	0.00000	0.000	1	0.00	0.00	36.58	29.30	-36.57	-29.44	0	0	0	0
200125	200130	0.000560	0.003160	0.00094	324.60	324.60	324.60	0.00000	0.000	1	0.00	0.00	-128.20	19.52	128.29	-19.12	0	0	0	0
200125	200132	0.001160	0.008290	0.00546	322.90	322.90	322.90	0.00000	0.000	1	0.00	0.00	118.60	-20.72	-118.45	21.25	0	0	0	0
200126	200132	0.001630	0.009200	0.00488	302.30	302.30	302.30	0.00000	0.000	1	0.00	0.00	-60.77	32.24	60.85	-32.35	0	0	0	0
200126	200133	0.004580	0.026880	0.00551	290.00	290.00	290.00	0.00000	0.000	1	0.00	0.00	26.27	-44.44	-26.16	44.50	0	0	0	0
200128	200127	0.000410	0.030820	0.00000	472.10	472.10	472.10	1.00000	0.000	1	0.00	0.00	-161.90	11.67	162.00	-4.24	0	0	0	0
200128	200127	0.000410	0.030820	0.00000	472.10	472.10	472.10	1.00000	0.000	1	0.00	0.00	-161.90	11.67	162.00	-4.24	0	0	0	0
200128	200131	0.001700	0.007930	0.01207	259.20	259.20	259.20	0.00000	0.000	1	0.00	0.00	53.16	-0.54	-53.12	-0.57	0	0	0	0
200134	200128	0.001510	0.008180	0.00311	352.20	352.20	352.20	0.00000	0.000	1	0.00	0.00	-119.62	15.55	119.82	-14.80	0	0	0	0
200134	200128	0.001510	0.008180	0.00311	352.20	352.20	352.20	0.00000	0.000	1	0.00	0.00	-119.62	15.55	119.82	-14.80	0	0	0	0
200130	200129	0.001110	0.006500	0.00181	296.90	296.90	296.90	0.00000	0.000	1	0.00	0.00	-24.10	18.68	24.11	-18.82	0	0	0	0
200137	200131	0.001630	0.010460	0.00244	239.30	239.30	239.30	0.00000	0.000	1	0.00	0.00	-31.01	4.95	31.02	-5.13	0	0	0	0
200139	200140	0.002070	0.013740	0.01567	292.90	292.90	292.90	0.00000	0.000	1	0.00	0.00	55.53	-22.88	-55.47	21.62	0	0	0	0
200141	200144	0.002650	0.013070	0.00352	296.20	296.20	296.20	0.00000	0.000	1	0.00	0.00	12.33	-27.50	-12.31	27.23	0	0	0	0
200145	200141	0.002260	0.015180	0.00502	301.50	301.50	301.50	0.00000	0.000	1	0.00	0.00	31.36	-22.73	-31.33	22.40	0	0	0	0
200145	200142	0.003240	0.015670	0.00340	278.00	278.00	278.00	0.00000	0.000	1	0.00	0.00	-54.03	16.34	54.13	-16.23	0	0	0	0
200144	200143	0.000670	0.043400	0.00000	412.50	412.50	412.50	1.00000	0.000	1	0.00	0.00	-169.78	6.18	169.95	5.40	0	0	0	0
200143	200167	0.001130	0.013650	0.41567	1003.10	1003.10	1003.10	0.00000	0.000	1	0.00	0.00	-32.25	-13.88	32.26	-31.00	0	0	0	0
200143	200182	0.000640	0.007030	0.08715	1042.70	1042.70	1042.70	0.00000	0.000	1	0.00	0.00	-137.71	8.47	137.82	-16.68	0	0	0	0
200153	200144	0.000710	0.004550	0.00433	304.10	304.10	304.10	0.00000	0.000	1	0.00	0.00	-106.55	10.71	106.63	-10.70	0	0	0	0
200144	200154	0.002780	0.011620	0.00433	237.20	237.20	237.20	0.00000	0.000	1	0.00	0.00	27.95	-36.11	-27.90	35.87	0	0	0	0
200145	200150	0.001560	0.010150	0.00512	241.30	241.30	241.30	0.00000	0.000	1	0.00	0.00	0.13	1.93	-0.13	-2.48	0	0	0	0
200147	200150	0.002280	0.014510	0.00643	239.60	239.60	239.60	0.00000	0.000	1	0.00	0.00	5.47	-2.03	-5.47	1.35	0	0	0	0
200152	200147	0.004230	0.023160	0.00418	261.70	261.70	261.70	0.00000	0.000	1	0.00	0.00	31.11	5.64	-31.07	-5.87	0	0	0	0
200149	200152	0.002100	0.012520	0.00919	264.00	264.00	264.00	0.00000	0.000	1	0.00	0.00	33.69	5.54	-33.67	-6.39	0	0	0	0
200149	200161	0.002180	0.012580	0.01065	284.30	284.30	284.30	0.00000	0.000	1	0.00	0.00	12.04	-14.40	-12.04	13.29	0	0	0	0
200155	200156	0.001510	0.046820	0.00000	310.20	310.20	310.20	1.00000	0.000	1	0.00	0.00	-51.36	13.25	51.40	-12.04	0	0	0	0
200155	200157	0.001320	0.049180	0.00000	299.00	299.00	299.00	1.00000	0.000	1	0.00	0.00	-29.11	11.46	29.12	-11.02	0	0	0	0
200155	200158	0.002480	0.079560	0.00000	180.80	180.80	180.80	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
200155	200159	0.002610	0.068470	0.00000	196.30	196.30	196.30	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
200155	200160	0.001850	0.055380	0.00000	195.20	195.20	195.20	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
200161	200164	0.001620	0.047620	0.00000	257.80	257.80	257.80	1.00000	0.000	1	0.00	0.00	-6.15	-0.96	6.15	0.98	0	0	0	0
200161	200165	0.002130	0.054950	0.00000	202.20	202.20	202.20	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
200161	200166	0.002190	0.054150	0.00000	212.50	212.50	212.50	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
200162	200164	0.000000	0.010000	0.00000	13.00	13.00	13.00	1.00000	0.000	1	0.00	0.00	6.15	0.98	-6.15	-0.98	0	0	0	0
200163	200164	0.000000	0.010000	0.00000	3.20	3.20	3.20	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
200167	200168	0.000600	0.024570	0.00000	499.10	499.10	499.10	1.00000	0.000	1	0.00	0.00	-190.44	9.74	190.64	-1.49	0	0	0	0
200167	200169	0.000400	0.024920	0.00000	499.10	499.10	499.10	1.00000	0.000	1	0.00	0.00	-190.48	76.95	190.64	-67.23	0	0	0	0
200167	200170	0.000310	0.019940	0.00000	506.40	506.40	506.40	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
200171	200167	0.000040	0.000450	0.01762	1150.40	1150.40	1150.40	0.00000	0.000	1	0.00	0.00	316.00	-81.41	-315.97	79.94	0	0	0	0
200167	200175	0.000570	0.006980	0.23985	1099.20	1099.20	1099.20	0.00000	0.000	1	0.00	0.00	-179.55	-8.78	179.72	-15.11	0	0	0	0
200171	200172	0.000440	0.026270	0.00000	454.50	454.50	454.50	1.00000	0.000	1	0.00	0.00	-126.07	31.43	126.14	-27.33	0	0	0	0
200171	200173	0.000310	0.022530	0.00000	405.70	405.70	405.70	1.00000	0.000	1	0.00	0.00	-84.90	1.92	84.92	-0.42	0	0	0	0
200171	200174	0.000550	0.033840	0.00000	405.00	405.00	405.00	1.00000	0.000	1	0.00	0.00	-128.45	4.67	128.53	0.50	0	0	0	0
200193	200171	0.000370	0.004820	0.10767	1103.60	1103.60	1103.60	0.00000	0.000	1	0.00	0.00	-23.41	-2.94	23.42	-8.68	0	0	0	0
200175	200178	0.000920	0.060050	0.00000	223.80	223.80	223.80	1.00000	0.000	1	0.00	0.00	12.85	-2.14	-12.85	2.24	0	0	0	0
200175	200179	0.000320	0.020040	0.00000	512.10	512.10	512.10	1.00000	0.000	1	0.00	0.00	-215.52	27.12	215.66	-18.39	0	0	0	0
200205	200175	0.000480	0.005730	0.10242	979.00	979.00	979.00	0.00000	0.000	1	0.00	0.00	-22.94	-1.21	22.95	-9.87	0	0	0	0
200176	200178	0.006440	0.180620	0.00000	88.80	88.80	88.80	1.00000	0.000	1	0.00	0.00	-12.84	2.52	12.85	-2.24	0	0	0	0
200177	200178	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
200180	200181	0.000960	0.031480	0.00000	395.70	395.70	395.70	1.00000	0.000	1	0.00	0.00	-172.25	34.64	172.52	-25.60	0	0	0	0
200183	200180	0.005660	0.026680	0.00745	273.60	273.60	273.60	0.00000	0.000	1	0.00	0.00	-19.54	14.82	19.57	-15.47	0	0	0	0
200183	200182	0.000380	0.024550	0.00000	406.60	406.60	406.60	1.00000	0.000	1	0.00	0.00	-123.06	-1.36	123.11	4.79	0	0	0	0
200182	200184	0.000340	0.021680	0.00000	475.90	475.90	475.90	1.00000	0.000	1	0.00	0.00	-173.80	47.48	173.91	-40.99	0	0	0	0
200182	200187	0.000780	0.008660	0.10772	1125.30	1125.30	1125.30	0.00000	0.000	1	0.00	0.00	-226.66	4.62	227.03	-12.20	0	0	0	0
200190	200182	0.000570	0.007480	0.25537	1008.30	1008.30	1008.30	0.00000	0.000	1	0.00	0.00	-139.43	13.91	139.53	-40.22	0	0	0	0
200185	200186	0.001280	0.042530	0.00000	411.90	411.90	411.90	1.00000	0.000	1	0.00	0.00	-174.75	18.24	175.11	-6.17	0	0	0	0
200185	200188	0.002780	0.018520	0.00795	310.50	310.50	310.50	0.00000	0.000	1	0.00	0.00	174.75	-18.24	-173.96	22.63	0	0	0	0
200188	200187	0.000690	0.034470	0.00000	288.70	288.70	288.70	1.00000	0.000	1	0.00	0.00	4.10	-0.64	-4.10	0.65	0	0	0	0
200187	200189	0.000380	0.024140	0.00000	504.50	504.50	504.50	1.00000	0.000	1	0.00	0.00	-196.54	45.06	196.68	-36.02	0	0	0	0
200191	200190	0.000520	0.036440	0.00000	359.10	359.10	359.10	1.00000	0.000	1	0.00	0.00	-87.14	-8.08	87.18	10.66	0	0	0	0
200190	200192	0.000240	0.015760	0.00000	439.00	439.00	439.00	1.00000	0.000	1	0.00	0.00	-142.29	18.07	142.33	-15.09	0	0	0	0
200194	200193	0.000440	0.027210	0.00000	371.00	371.00	371.00	1.00000	0.000	1	0.00	0.00	-107.10	2.27	107.14	0.61	0	0	0	0
200193	200195	0.000450	0.026190	0.00000	282.70	282.70	282.70	1.00000	0.000	1	0.00	0.00	-26.00	0.73	26.00	-0.56	0	0	0	0
200193	200196	0.000790	0.044200	0.00000	277.80	277.80	277.80	1.00000	0.000	1	0.00	0.00	-11.25	0.34	11.25	-0.29	0	0	0	0
200193	200199	0.000940	0.048010	0.00000	277.80	277.80	277.80	1.00000	0.000	1	0.00	0.00	-12.04	0.38	12.04	-0.31	0	0	0	0
200193	200200	0.000620	0.046320	0.00000	274.90	274.90	274.90	1.00000	0.000	1	0.00	0.00	-8.05	0.23	8.05	-0.21	0	0	0	0
200193	200201	0.000770	0.053230	0.00000	282.50	282.50	282.50	1.00000	0.000	1	0.00	0.00	-26.39	0.65	26.40	-0.31	0	0	0	0
200194	200197	0.001430	0.049700	0.00000	272.50	272.50	272.50	1.00000	0.000	1	0.00	0.00	-13.53	0.04	13.53	0.04	0	0	0	0
200194	200198	0.001540	0.041200	0.00000	291.40	291.40	291.40	1.00000	0.000	1	0.00	0.00	-31.56	0.90	31.57	-0.52	0	0	0	0
200194	200202	0.001810	0.054360	0.00000	289.80	289.80	289.80	1.00000	0.000	1	0.00	0.00	-31.56	0.94	31.57	-0.44	0	0	0	0
200203	200204	0.001490	0.032550	0.00000	346.80	346.80	346.80	1.00000	0.000	1	0.00	0.00	-82.11	14.94	82.21	-12.86	0	0	0	0
200206	200205	0.000670	0.035960	0.00000	412.20	412.20	412.20	1.00000	0.000	1	0.00	0.00	-163.60	18.04	163.76	-9.11	0	0	0	0
200205	200207	0.000730	0.037600	0.00000	389.00	389.00	389.00	1.00000	0.000	1	0.00	0.00	-94.83	6.54	94.89	-3.41	0	0	0	0
210001	210015	0.003530	0.024830	0.03143	314.40	314.40	314.40	0.00000	0.000	1	0.00	0.00	30.85	-5.20	-30.82	2.03	0	0	0	0
210017	210001	0.003350	0.021770	0.01131	248.10	248.10	248.10	0.00000	0.000	1	0.00	0.00	2.00	-7.25	-2.00	6.04	0	0	0	0
210001	210022	0.003840	0.014070	0.01577	272.70	272.70	272.70	0.00000	0.000	1	0.00	0.00	-25.45	-0.32	25.48	-1.30	0	0	0	0
210001	210310	0.002700	0.013230	0.01566	277.90	277.90	277.90	0.00000	0.000	1	0.00	0.00	-16.60	-1.21	16.61	-0.45	0	0	0	0
210003	210002	0.006840	0.044650	0.01849	287.60	287.60	287.60	0.00000	0.000	1	0.00	0.00	36.55	-3.48	-36.46	2.04	0	0	0	0
210002	210005	0.008680	0.065470	0.01610	263.40	263.40	263.40	0.00000	0.000	1	0.00	0.00	-38.96	0.97	39.09	-1.79	0	0	0	0
210003	210005	0.004960	0.026420	0.01516	281.50	281.50	281.50	0.00000	0.000	1	0.00	0.00	-34.36	1.17	34.41	-2.52	0	0	0	0
210009	210003	0.005470	0.035590	0.01848	267.80	267.80	267.80	0.00000	0.000	1	0.00	0.00	-41.31	-0.01	41.39	-1.42	0	0	0	0
210021	210003	0.005990	0.031860	0.01153	252.50	252.50	252.50	0.00000	0.000	1	0.00	0.00	-13.68	-0.06	13.69	-1.13	0	0	0	0
210003	210091	0.015540	0.088810	0.01921	318.20	318.20	318.20	0.00000	0.000	1	0.00	0.00	-60.73	3.59	61.26	-2.64	0	0	0	0
210004	210313	0.004300	0.025160	0.01431	303.50	303.50	303.50	0.00000	0.000	1	0.00	0.00	3.46	-2.42	-3.46	0.88	0	0	0	0
210005	210006	0.006220	0.029310	0.01806	252.70	252.70	252.70	0.00000	0.000	1	0.00	0.00	3.76	-2.26	-3.76	0.31	0	0	0	0
210005	210087	0.009350	0.050100	0.01217	322.60	322.60	322.60	0.00000	0.000	1	0.00	0.00	-78.75	6.13	79.29	-4.57	0	0	0	0
210006	210007	0.005360	0.030650	0.03226	287.10	287.10	287.10	0.00000	0.000	1	0.00	0.00	52.76	-1.17	-52.63	-1.54	0	0	0	0
210006	210089	0.004710	0.030130	0.02920	290.30	290.30	290.30	0.00000	0.000	1	0.00	0.00	-53.71	0.48	53.83	-2.85	0	0	0	0
210021	210007	0.005040	0.030820	0.01586	250.00	250.00	250.00	0.00000	0.000	1	0.00	0.00	12.33	-0.02	-12.32	-1.65	0	0	0	0
210007	210217	0.006910	0.042660	0.06843	292.50	292.50	292.50	0.00000	0.000	1	0.00	0.00	62.46	2.44	-62.20	-8.22	0	0	0	0
210303	210009	0.001970	0.012880	0.00773	266.40	266.40	266.40	0.00000	0.000	1	0.00	0.00	-35.88	0.29	35.91	-0.97	0	0	0	0
210011	210010	0.002200	0.015680	0.01344	331.40	331.40	331.40	0.00000	0.000	1	0.00	0.00	-30.24	4.72	30.26	-6.04	0	0	0	0
210324	210010	0.005410	0.031000	0.01121	292.10	292.10	292.10	0.00000	0.000	1	0.00	0.00	33.33	-5.87	-33.27	4.99	0	0	0	0
210011	210020	0.006270	0.035160	0.03066	342.50	342.50	342.50	0.00000	0.000	1	0.00	0.00	25.13	-5.59	-25.09	2.49	0	0	0	0
210311	210011	0.003880	0.022340	0.00663	311.60	311.60	311.60	0.00000	0.000	1	0.00	0.00	-2.94	-1.13	2.94	0.41	0	0	0	0
210013	210012	0.004310	0.023890	0.02113	237.80	237.80	237.80	0.00000	0.000	1	0.00	0.00	6.11	-7.75	-6.11	5.51	0	0	0	0
210012	210018	0.011040	0.055050	0.01828	233.30	233.30	233.30	0.00000	0.000	1	0.00	0.00	-2.77	-4.15	2.78	2.20	0	0	0	0
210012	210263	0.035600	0.184190	0.03294	218.30	218.30	218.30	0.00000	0.000	1	0.00	0.00	7.38	-1.80	-7.37	-1.62	0	0	0	0
210013	210110	0.033390	0.159450	0.05850	225.70	225.70	225.70	0.00000	0.000	1	0.00	0.00	1.13	-3.98	-1.13	-2.27	0	0	0	0
210197	210013	0.004750	0.024450	0.01552	252.00	252.00	252.00	0.00000	0.000	1	0.00	0.00	15.66	-11.20	-15.64	9.62	0	0	0	0
210059	210014	0.002380	0.014980	0.00480	273.00	273.00	273.00	0.00000	0.000	1	0.00	0.00	-3.47	-0.90	3.47	0.39	0	0	0	0
210014	210312	0.002760	0.020050	0.01074	275.10	275.10	275.10	0.00000	0.000	1	0.00	0.00	-5.73	-1.14	5.73	-0.01	0	0	0	0
210015	210016	0.004310	0.028160	0.01443	327.10	327.10	327.10	0.00000	0.000	1	0.00	0.00	40.42	-5.59	-40.35	4.47	0	0	0	0
210303	210015	0.005950	0.041090	0.01874	232.30	232.30	232.30	0.00000	0.000	1	0.00	0.00	12.61	-4.99	-12.61	3.04	0	0	0	0
210016	210204	0.007370	0.039170	0.02364	273.90	273.90	273.90	0.00000	0.000	1	0.00	0.00	38.64	-4.34	-38.54	2.34	0	0	0	0
210311	210016	0.002300	0.016730	0.00572	314.40	314.40	314.40	0.00000	0.000	1	0.00	0.00	-1.39	-0.37	1.39	-0.24	0	0	0	0
210017	210307	0.007660	0.040860	0.01682	279.20	279.20	279.20	0.00000	0.000	1	0.00	0.00	-40.91	3.61	41.03	-4.78	0	0	0	0
210312	210017	0.004220	0.025240	0.01043	279.20	279.20	279.20	0.00000	0.000	1	0.00	0.00	-37.20	-3.84	37.26	3.04	0	0	0	0
210018	210303	0.004340	0.023760	0.00970	234.60	234.60	234.60	0.00000	0.000	1	0.00	0.00	-5.87	-2.65	5.87	1.62	0	0	0	0
210022	210019	0.003440	0.018680	0.00895	272.90	272.90	272.90	0.00000	0.000	1	0.00	0.00	-25.80	1.21	25.82	-2.06	0	0	0	0
210019	210035	0.006970	0.041150	0.01661	302.80	302.80	302.80	0.00000	0.000	1	0.00	0.00	-66.98	3.89	67.27	-3.98	0	0	0	0
210019	210310	0.002660	0.015840	0.03420	276.50	276.50	276.50	0.00000	0.000	1	0.00	0.00	39.67	-2.13	-39.63	-1.34	0	0	0	0
210304	210020	0.004770	0.028040	0.01710	305.20	305.20	305.20	0.00000	0.000	1	0.00	0.00	-19.77	1.88	19.79	-3.62	0	0	0	0
210038	210023	0.005010	0.031390	0.01142	234.60	234.60	234.60	0.00000	0.000	1	0.00	0.00	-9.34	-2.37	9.34	1.17	0	0	0	0
210023	210310	0.004610	0.023700	0.01815	247.90	247.90	247.90	0.00000	0.000	1	0.00	0.00	-20.44	-2.97	20.46	1.11	0	0	0	0
210024	210031	0.004550	0.022790	0.00613	264.80	264.80	264.80	0.00000	0.000	1	0.00	0.00	-36.11	-4.43	36.17	4.07	0	0	0	0
210024	210250	0.003620	0.018960	0.04514	288.80	288.80	288.80	0.00000	0.000	1	0.00	0.00	80.09	-1.96	-79.87	-1.65	0	0	0	0
210024	210286	0.001410	0.008690	0.00953	275.70	275.70	275.70	0.00000	0.000	1	0.00	0.00	-46.16	5.79	46.19	-6.62	0	0	0	0
210025	210045	0.003500	0.026690	0.08531	324.90	324.90	324.90	0.00000	0.000	1	0.00	0.00	117.46	-18.06	-117.01	12.34	0	0	0	0
210287	210025	0.002770	0.015920	0.04275	255.80	255.80	255.80	0.00000	0.000	1	0.00	0.00	0.25	-3.17	-0.25	-1.43	0	0	0	0
210343	210025	0.003110	0.020220	0.01050	317.80	317.80	317.80	0.00000	0.000	1	0.00	0.00	119.58	-17.20	-119.16	18.81	0	0	0	0
210026	210119	0.007710	0.047170	0.05237	258.90	258.90	258.90	0.00000	0.000	1	0.00	0.00	-4.06	2.65	4.06	-8.25	0	0	0	0
210287	210026	0.003620	0.013090	0.00563	258.30	258.30	258.30	0.00000	0.000	1	0.00	0.00	-2.74	2.34	2.74	-2.95	0	0	0	0
210061	210027	0.008470	0.048500	0.01089	268.70	268.70	268.70	0.00000	0.000	1	0.00	0.00	37.82	-4.53	-37.70	4.02	0	0	0	0
210027	210284	0.008420	0.046500	0.01494	266.20	266.20	266.20	0.00000	0.000	1	0.00	0.00	35.59	-4.70	-35.49	3.67	0	0	0	0
210029	210283	0.004130	0.016320	0.00421	277.00	277.00	277.00	0.00000	0.000	1	0.00	0.00	-10.55	-2.95	10.55	2.53	0	0	0	0
210029	210293	0.000560	0.003810	0.02052	312.80	312.80	312.80	0.00000	0.000	1	0.00	0.00	-100.43	-14.05	100.49	12.26	0	0	0	0
210032	210030	0.003200	0.022060	0.02229	259.40	259.40	259.40	0.00000	0.000	1	0.00	0.00	-22.34	0.53	22.36	-2.81	0	0	0	0
210031	210032	0.003560	0.022930	0.03066	267.80	267.80	267.80	0.00000	0.000	1	0.00	0.00	-39.71	-5.20	39.76	2.27	0	0	0	0
210032	210054	0.005950	0.030500	0.03245	270.70	270.70	270.70	0.00000	0.000	1	0.00	0.00	-20.21	-3.25	20.23	-0.10	0	0	0	0
210033	210035	0.003490	0.018550	0.06026	290.30	290.30	290.30	0.00000	0.000	1	0.00	0.00	49.79	-9.60	-49.71	3.47	0	0	0	0
210060	210033	0.006260	0.038730	0.01418	262.40	262.40	262.40	0.00000	0.000	1	0.00	0.00	28.80	-8.22	-28.75	7.00	0	0	0	0
210033	210095	0.005810	0.030440	0.00744	275.60	275.60	275.60	0.00000	0.000	1	0.00	0.00	-24.14	1.55	24.17	-2.20	0	0	0	0
210041	210034	0.006220	0.044010	0.01372	247.90	247.90	247.90	0.00000	0.000	1	0.00	0.00	14.80	-4.39	-14.79	3.02	0	0	0	0
210034	210046	0.007870	0.047100	0.05293	247.30	247.30	247.30	0.00000	0.000	1	0.00	0.00	13.81	-3.32	-13.80	-2.25	0	0	0	0
210036	210035	0.006490	0.035080	0.01676	254.10	254.10	254.10	0.00000	0.000	1	0.00	0.00	-1.61	-1.56	1.61	-0.26	0	0	0	0
210035	210089	0.003490	0.022260	0.03614	269.30	269.30	269.30	0.00000	0.000	1	0.00	0.00	-22.11	-0.20	22.12	-3.63	0	0	0	0
210095	210036	0.004520	0.026720	0.02873	294.70	294.70	294.70	0.00000	0.000	1	0.00	0.00	64.58	-5.64	-64.41	3.54	0	0	0	0
210036	210292	0.014120	0.095210	0.03398	262.70	262.70	262.70	0.00000	0.000	1	0.00	0.00	38.59	1.28	-38.40	-3.64	0	0	0	0
210036	210307	0.023810	0.071800	0.03454	265.40	265.40	265.40	0.00000	0.000	1	0.00	0.00	24.41	-3.94	-24.28	0.59	0	0	0	0
210039	210037	0.007240	0.044130	0.01938	258.50	258.50	258.50	0.00000	0.000	1	0.00	0.00	-10.14	5.70	10.15	-7.73	0	0	0	0
210037	210045	0.003850	0.027720	0.03003	275.60	275.60	275.60	0.00000	0.000	1	0.00	0.00	-46.96	1.20	47.04	-3.86	0	0	0	0
210037	210294	0.007490	0.038980	0.01423	251.20	251.20	251.20	0.00000	0.000	1	0.00	0.00	34.86	6.45	-34.77	-7.51	0	0	0	0
210038	210043	0.012230	0.073040	0.02826	239.40	239.40	239.40	0.00000	0.000	1	0.00	0.00	-15.62	-0.11	15.65	-2.77	0	0	0	0
210038	210350	0.011860	0.054040	0.04168	242.60	242.60	242.60	0.00000	0.000	1	0.00	0.00	22.62	1.95	-22.56	-6.15	0	0	0	0
210039	210040	0.004550	0.026340	0.02236	258.40	258.40	258.40	0.00000	0.000	1	0.00	0.00	9.61	3.51	-9.61	-5.89	0	0	0	0
210040	210056	0.004720	0.026180	0.00796	254.30	254.30	254.30	0.00000	0.000	1	0.00	0.00	5.11	4.46	-5.11	-5.30	0	0	0	0
210041	210057	0.006920	0.039870	0.02707	283.00	283.00	283.00	0.00000	0.000	1	0.00	0.00	-48.09	4.30	48.24	-6.31	0	0	0	0
210284	210041	0.006440	0.032830	0.03209	260.10	260.10	260.10	0.00000	0.000	1	0.00	0.00	-30.82	-2.47	30.88	-0.66	0	0	0	0
210045	210042	0.000980	0.005390	0.00233	318.00	318.00	318.00	0.00000	0.000	1	0.00	0.00	51.75	-4.27	-51.73	4.15	0	0	0	0
210042	210054	0.005170	0.034070	0.09471	317.80	317.80	317.80	0.00000	0.000	1	0.00	0.00	50.15	-4.30	-50.02	-5.07	0	0	0	0
210043	210045	0.006170	0.032260	0.02118	239.90	239.90	239.90	0.00000	0.000	1	0.00	0.00	-16.09	2.61	16.11	-4.81	0	0	0	0
210284	210044	0.001070	0.005730	0.00137	277.30	277.30	277.30	0.00000	0.000	1	0.00	0.00	47.11	-7.20	-47.09	7.18	0	0	0	0
210044	210288	0.005470	0.025710	0.04932	275.70	275.70	275.70	0.00000	0.000	1	0.00	0.00	44.45	-7.48	-44.34	2.73	0	0	0	0
210046	210282	0.002850	0.015630	0.01907	274.70	274.70	274.70	0.00000	0.000	1	0.00	0.00	44.91	3.83	-44.85	-5.56	0	0	0	0
210046	210292	0.004610	0.022650	0.00587	260.50	260.50	260.50	0.00000	0.000	1	0.00	0.00	-36.61	-3.38	36.67	3.04	0	0	0	0
210051	210047	0.006970	0.035050	0.02073	241.10	241.10	241.10	0.00000	0.000	1	0.00	0.00	-1.73	-4.88	1.73	2.69	0	0	0	0
210047	210350	0.003180	0.021420	0.05207	245.60	245.60	245.60	0.00000	0.000	1	0.00	0.00	-7.33	-4.19	7.33	-1.35	0	0	0	0
210048	210055	0.008580	0.057170	0.02223	244.80	244.80	244.80	0.00000	0.000	1	0.00	0.00	18.37	-1.27	-18.35	-0.91	0	0	0	0
210048	210288	0.000850	0.005810	0.00248	247.20	247.20	247.20	0.00000	0.000	1	0.00	0.00	-19.87	0.74	19.88	-0.98	0	0	0	0
210289	210049	0.000960	0.005910	0.00216	217.70	217.70	217.70	0.00000	0.000	1	0.00	0.00	-7.23	-6.14	7.23	5.92	0	0	0	0
210350	210049	0.001240	0.007540	0.01020	230.60	230.60	230.60	0.00000	0.000	1	0.00	0.00	15.23	7.49	-15.23	-8.56	0	0	0	0
210050	210052	0.006880	0.037460	0.01609	287.60	287.60	287.60	0.00000	0.000	1	0.00	0.00	-60.39	5.16	60.63	-5.57	0	0	0	0
210058	210050	0.004260	0.019900	0.01317	286.80	286.80	286.80	0.00000	0.000	1	0.00	0.00	-57.32	5.36	57.45	-6.14	0	0	0	0
210051	210058	0.002900	0.021560	0.01659	237.90	237.90	237.90	0.00000	0.000	1	0.00	0.00	0.84	4.66	-0.84	-6.42	0	0	0	0
210052	210061	0.004860	0.031260	0.01467	277.00	277.00	277.00	0.00000	0.000	1	0.00	0.00	-44.52	4.54	44.62	-5.52	0	0	0	0
210052	210122	0.004160	0.026900	0.02980	259.00	259.00	259.00	0.00000	0.000	1	0.00	0.00	-16.58	0.86	16.59	-3.97	0	0	0	0
210053	210291	0.004520	0.027500	0.00909	294.30	294.30	294.30	0.00000	0.000	1	0.00	0.00	-99.77	4.48	100.20	-2.86	0	0	0	0
210293	210053	0.002560	0.014130	0.00488	293.30	293.30	293.30	0.00000	0.000	1	0.00	0.00	-96.60	6.12	96.83	-5.38	0	0	0	0
210054	210184	0.009050	0.045410	0.02115	328.40	328.40	328.40	0.00000	0.000	1	0.00	0.00	25.81	4.19	-25.75	-6.15	0	0	0	0
210250	210055	0.006180	0.035380	0.02984	278.50	278.50	278.50	0.00000	0.000	1	0.00	0.00	-41.65	-1.65	41.75	-0.92	0	0	0	0
210055	210288	0.011060	0.044800	0.02791	256.40	256.40	256.40	0.00000	0.000	1	0.00	0.00	-25.35	1.37	25.42	-4.05	0	0	0	0
210056	210059	0.002040	0.013900	0.03500	251.20	251.20	251.20	0.00000	0.000	1	0.00	0.00	3.38	4.70	-3.38	-8.44	0	0	0	0
210057	210119	0.007450	0.041990	0.03444	283.80	283.80	283.80	0.00000	0.000	1	0.00	0.00	-50.71	5.69	50.89	-8.34	0	0	0	0
210058	210286	0.003630	0.015730	0.05272	277.80	277.80	277.80	0.00000	0.000	1	0.00	0.00	50.78	-10.16	-50.69	4.97	0	0	0	0
210058	210293	0.001680	0.010270	0.07868	291.80	291.80	291.80	0.00000	0.000	1	0.00	0.00	5.03	10.46	-5.03	-18.76	0	0	0	0
210059	210263	0.003600	0.022000	0.01127	277.70	277.70	277.70	0.00000	0.000	1	0.00	0.00	37.97	2.92	-37.92	-3.82	0	0	0	0
210059	210357	0.003310	0.016220	0.06951	281.70	281.70	281.70	0.00000	0.000	1	0.00	0.00	-32.92	6.35	32.96	-13.61	0	0	0	0
210060	210080	0.003880	0.021060	0.01084	265.10	265.10	265.10	0.00000	0.000	1	0.00	0.00	-29.52	7.99	29.55	-8.99	0	0	0	0
210061	210120	0.006940	0.043190	0.02039	294.00	294.00	294.00	0.00000	0.000	1	0.00	0.00	-82.45	10.04	82.90	-9.41	0	0	0	0
210297	210062	0.001970	0.012800	0.01477	310.70	310.70	310.70	0.00000	0.000	1	0.00	0.00	-84.88	16.10	85.02	-16.80	0	0	0	0
210065	210063	0.004320	0.022740	0.01737	213.40	213.40	213.40	0.00000	0.000	1	0.00	0.00	-2.88	7.05	2.89	-8.92	0	0	0	0
210063	240192	0.005070	0.040130	0.01322	214.90	214.90	214.90	0.00000	0.000	1	0.00	0.00	-6.20	8.54	6.20	-9.91	0	0	0	0
210064	210069	0.008010	0.040560	0.02461	277.40	277.40	277.40	0.00000	0.000	1	0.00	0.00	25.81	-10.92	-25.75	8.52	0	0	0	0
210064	210299	0.006550	0.034860	0.03039	209.30	209.30	209.30	0.00000	0.000	1	0.00	0.00	-0.90	3.32	0.90	-6.61	0	0	0	0
240099	210064	0.005410	0.034310	0.02728	222.10	222.10	222.10	0.00000	0.000	1	0.00	0.00	16.34	-6.20	-16.32	3.33	0	0	0	0
210064	240149	0.003100	0.019560	0.03008	236.90	236.90	236.90	0.00000	0.000	1	0.00	0.00	-11.67	3.67	11.68	-6.92	0	0	0	0
210065	210299	0.001510	0.009170	0.00827	210.80	210.80	210.80	0.00000	0.000	1	0.00	0.00	1.96	-7.20	-1.96	6.31	0	0	0	0
210066	210102	0.012060	0.050380	0.01477	240.60	240.60	240.60	0.00000	0.000	1	0.00	0.00	-40.56	-2.49	40.75	1.71	0	0	0	0
240191	210066	0.005360	0.032220	0.02792	243.10	243.10	243.10	0.00000	0.000	1	0.00	0.00	-11.10	5.44	11.11	-8.34	0	0	0	0
210067	210099	0.004710	0.033270	0.01306	257.30	257.30	257.30	0.00000	0.000	1	0.00	0.00	40.50	-14.30	-40.42	13.46	0	0	0	0
210067	210103	0.003170	0.021200	0.01411	259.70	259.70	259.70	0.00000	0.000	1	0.00	0.00	-44.04	13.10	44.10	-14.19	0	0	0	0
210068	210075	0.006040	0.040270	0.01993	249.30	249.30	249.30	0.00000	0.000	1	0.00	0.00	20.33	-12.05	-20.30	10.13	0	0	0	0
210295	210068	0.004680	0.023270	0.00699	251.60	251.60	251.60	0.00000	0.000	1	0.00	0.00	21.35	-12.44	-21.32	11.83	0	0	0	0
210097	210069	0.002830	0.017350	0.00885	273.40	273.40	273.40	0.00000	0.000	1	0.00	0.00	-22.43	8.09	22.44	-8.97	0	0	0	0
210070	210298	0.002930	0.021710	0.02055	277.50	277.50	277.50	0.00000	0.000	1	0.00	0.00	43.51	3.20	-43.46	-5.08	0	0	0	0
210348	210070	0.002830	0.012840	0.01479	278.00	278.00	278.00	0.00000	0.000	1	0.00	0.00	45.22	2.11	-45.16	-3.50	0	0	0	0
210298	210071	0.004120	0.031450	0.01347	278.30	278.30	278.30	0.00000	0.000	1	0.00	0.00	48.07	-8.08	-47.98	7.28	0	0	0	0
210071	210305	0.011700	0.072760	0.05658	276.30	276.30	276.30	0.00000	0.000	1	0.00	0.00	42.98	-8.56	-42.78	3.61	0	0	0	0
210072	210073	0.005060	0.027980	0.02359	288.60	288.60	288.60	0.00000	0.000	1	0.00	0.00	-57.40	8.73	57.56	-10.46	0	0	0	0
210086	210072	0.004410	0.020790	0.03229	306.80	306.80	306.80	0.00000	0.000	1	0.00	0.00	-55.48	6.37	55.60	-9.33	0	0	0	0
210353	210073	0.006980	0.034350	0.01837	289.90	289.90	289.90	0.00000	0.000	1	0.00	0.00	60.81	-10.41	-60.57	9.56	0	0	0	0
210077	210074	0.002020	0.014380	0.00664	217.70	217.70	217.70	0.00000	0.000	1	0.00	0.00	3.84	2.28	-3.84	-2.99	0	0	0	0
210078	210074	0.002640	0.016530	0.04043	262.80	262.80	262.80	0.00000	0.000	1	0.00	0.00	34.37	-15.17	-34.34	11.03	0	0	0	0
210074	210343	0.010280	0.051760	0.02247	270.80	270.80	270.80	0.00000	0.000	1	0.00	0.00	36.45	-8.26	-36.32	6.51	0	0	0	0
210075	210078	0.008360	0.045780	0.01321	249.20	249.20	249.20	0.00000	0.000	1	0.00	0.00	19.62	-10.16	-19.58	8.95	0	0	0	0
210077	210076	0.005420	0.037430	0.01742	218.70	218.70	218.70	0.00000	0.000	1	0.00	0.00	-5.72	-2.66	5.73	0.79	0	0	0	0
210099	210076	0.003720	0.022800	0.01627	222.90	222.90	222.90	0.00000	0.000	1	0.00	0.00	6.07	-0.91	-6.07	-0.84	0	0	0	0
210078	210079	0.003870	0.022250	0.01931	250.10	250.10	250.10	0.00000	0.000	1	0.00	0.00	-15.65	6.07	15.66	-8.08	0	0	0	0
210079	210102	0.013160	0.068280	0.02414	295.70	295.70	295.70	0.00000	0.000	1	0.00	0.00	-69.89	18.41	70.54	-17.64	0	0	0	0
210079	210296	0.002640	0.017350	0.00582	286.90	286.90	286.90	0.00000	0.000	1	0.00	0.00	52.99	-10.63	-52.92	10.48	0	0	0	0
210080	210094	0.001550	0.010070	0.00723	267.60	267.60	267.60	0.00000	0.000	1	0.00	0.00	-32.86	8.31	32.88	-8.99	0	0	0	0
240149	210081	0.007930	0.043550	0.02160	193.70	193.70	193.70	0.00000	0.000	1	0.00	0.00	0.73	-2.17	-0.73	-0.18	0	0	0	0
210082	210297	0.005660	0.033600	0.02174	299.40	299.40	299.40	0.00000	0.000	1	0.00	0.00	50.56	-11.88	-50.41	10.38	0	0	0	0
210083	210084	0.006780	0.040170	0.01559	273.90	273.90	273.90	0.00000	0.000	1	0.00	0.00	26.22	-2.70	-26.18	1.24	0	0	0	0
210086	210083	0.004730	0.025850	0.03363	287.50	287.50	287.50	0.00000	0.000	1	0.00	0.00	15.83	-2.62	-15.82	-1.01	0	0	0	0
210083	210091	0.004790	0.035880	0.02987	295.40	295.40	295.40	0.00000	0.000	1	0.00	0.00	43.58	-3.01	-43.50	0.36	0	0	0	0
210083	210098	0.004500	0.027690	0.02761	296.30	296.30	296.30	0.00000	0.000	1	0.00	0.00	-55.72	6.28	55.85	-8.52	0	0	0	0
210091	210084	0.003520	0.021000	0.00668	263.00	263.00	263.00	0.00000	0.000	1	0.00	0.00	-23.75	1.30	23.77	-1.92	0	0	0	0
210085	210088	0.003530	0.020820	0.01453	343.70	343.70	343.70	0.00000	0.000	1	0.00	0.00	90.53	-7.30	-90.26	7.26	0	0	0	0
210085	210088	0.003530	0.020820	0.01453	343.70	343.70	343.70	0.00000	0.000	1	0.00	0.00	90.53	-7.30	-90.26	7.26	0	0	0	0
210085	210348	0.006070	0.035270	0.13232	349.00	349.00	349.00	0.00000	0.000	1	0.00	0.00	-91.62	7.00	92.09	-18.83	0	0	0	0
210085	210348	0.006070	0.035270	0.13232	349.00	349.00	349.00	0.00000	0.000	1	0.00	0.00	-91.62	7.00	92.09	-18.83	0	0	0	0
210088	210086	0.005810	0.030880	0.01468	290.30	290.30	290.30	0.00000	0.000	1	0.00	0.00	-38.08	2.69	38.16	-3.89	0	0	0	0
210087	210088	0.004480	0.022420	0.02473	299.50	299.50	299.50	0.00000	0.000	1	0.00	0.00	-58.25	3.44	58.39	-5.45	0	0	0	0
210087	210305	0.002170	0.012610	0.01495	285.80	285.80	285.80	0.00000	0.000	1	0.00	0.00	-23.14	0.45	23.16	-2.02	0	0	0	0
210088	210095	0.006040	0.028590	0.02771	325.40	325.40	325.40	0.00000	0.000	1	0.00	0.00	90.69	-8.42	-90.24	7.54	0	0	0	0
210088	210305	0.002670	0.015050	0.01029	308.40	308.40	308.40	0.00000	0.000	1	0.00	0.00	68.04	-3.87	-67.93	3.38	0	0	0	0
210089	210305	0.006250	0.035360	0.01394	320.40	320.40	320.40	0.00000	0.000	1	0.00	0.00	-77.90	5.88	78.26	-5.42	0	0	0	0
210090	210093	0.000800	0.055190	0.00000	221.00	221.00	221.00	1.00000	0.000	1	0.00	0.00	-4.19	-0.27	4.19	0.28	0	0	0	0
210323	210090	0.002050	0.025440	0.41070	1319.90	1319.90	1319.90	0.00000	0.000	1	0.00	0.00	-41.95	-36.79	41.99	-7.50	0	0	0	0
210090	210347	0.001600	0.020440	0.38918	1429.90	1429.90	1429.90	0.00000	0.000	1	0.00	0.00	-433.68	22.26	436.46	-29.43	0	0	0	0
210090	210347	0.001600	0.020440	0.38918	1429.90	1429.90	1429.90	0.00000	0.000	1	0.00	0.00	-433.68	22.26	436.46	-29.43	0	0	0	0
210091	210093	0.003930	0.128980	0.00000	80.40	80.40	80.40	1.00000	0.000	1	0.00	0.00	4.19	0.30	-4.19	-0.28	0	0	0	0
210092	210093	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
210094	210099	0.014830	0.069300	0.04199	268.80	268.80	268.80	0.00000	0.000	1	0.00	0.00	-33.53	8.88	33.70	-12.63	0	0	0	0
210096	210101	0.003800	0.020660	0.04740	296.40	296.40	296.40	0.00000	0.000	1	0.00	0.00	31.79	-10.79	-31.75	5.88	0	0	0	0
210297	210096	0.005850	0.031770	0.02268	319.80	319.80	319.80	0.00000	0.000	1	0.00	0.00	59.90	-13.95	-59.69	12.61	0	0	0	0
210297	210096	0.005850	0.031770	0.02268	319.80	319.80	319.80	0.00000	0.000	1	0.00	0.00	59.90	-13.95	-59.69	12.61	0	0	0	0
210096	210302	0.001520	0.008750	0.00880	328.70	328.70	328.70	0.00000	0.000	1	0.00	0.00	42.11	-7.33	-42.08	6.53	0	0	0	0
210096	210302	0.001520	0.008750	0.00880	328.70	328.70	328.70	0.00000	0.000	1	0.00	0.00	42.11	-7.33	-42.08	6.53	0	0	0	0
210097	210298	0.004100	0.020320	0.00945	273.20	273.20	273.20	0.00000	0.000	1	0.00	0.00	21.43	-8.39	-21.41	7.46	0	0	0	0
210098	210348	0.008560	0.046550	0.02436	298.40	298.40	298.40	0.00000	0.000	1	0.00	0.00	-59.92	7.09	60.20	-8.22	0	0	0	0
210100	210296	0.002080	0.013300	0.01156	285.20	285.20	285.20	0.00000	0.000	1	0.00	0.00	-44.78	11.76	44.82	-12.74	0	0	0	0
210343	210100	0.005300	0.029940	0.01035	285.00	285.00	285.00	0.00000	0.000	1	0.00	0.00	-43.48	11.37	43.58	-11.91	0	0	0	0
210101	210313	0.004480	0.030210	0.01280	300.90	300.90	300.90	0.00000	0.000	1	0.00	0.00	-0.30	0.18	0.30	-1.56	0	0	0	0
210118	210102	0.007930	0.042250	0.01566	295.10	295.10	295.10	0.00000	0.000	1	0.00	0.00	113.26	-12.27	-112.30	15.70	0	0	0	0
210103	240098	0.005190	0.024690	0.03421	262.10	262.10	262.10	0.00000	0.000	1	0.00	0.00	-46.51	13.44	46.63	-16.55	0	0	0	0
210109	210104	0.002990	0.019660	0.01316	260.10	260.10	260.10	0.00000	0.000	1	0.00	0.00	-18.72	6.39	18.73	-7.72	0	0	0	0
210104	210276	0.014490	0.080740	0.05387	265.90	265.90	265.90	0.00000	0.000	1	0.00	0.00	-23.43	6.59	23.51	-11.83	0	0	0	0
210105	210106	0.004280	0.021190	0.01538	274.00	274.00	274.00	0.00000	0.000	1	0.00	0.00	41.21	-21.19	-41.13	19.94	0	0	0	0
210105	210107	0.005310	0.035910	0.01991	258.80	258.80	258.80	0.00000	0.000	1	0.00	0.00	-36.46	2.41	36.52	-4.12	0	0	0	0
210105	210113	0.001970	0.010420	0.00749	290.30	290.30	290.30	0.00000	0.000	1	0.00	0.00	-6.14	18.40	6.15	-19.17	0	0	0	0
210106	210315	0.003280	0.015850	0.00276	272.40	272.40	272.40	0.00000	0.000	1	0.00	0.00	38.87	-20.32	-38.81	20.30	0	0	0	0
210316	210107	0.002700	0.013710	0.00284	234.00	234.00	234.00	0.00000	0.000	1	0.00	0.00	-48.47	5.20	48.53	-5.21	0	0	0	0
230122	210107	0.006790	0.035020	0.01869	264.50	264.50	264.50	0.00000	0.000	1	0.00	0.00	86.57	-8.77	-86.10	9.18	0	0	0	0
210108	210109	0.005940	0.030910	0.00943	276.20	276.20	276.20	0.00000	0.000	1	0.00	0.00	-3.93	10.87	3.93	-11.83	0	0	0	0
210108	230135	0.006200	0.040000	0.02358	231.20	231.20	231.20	0.00000	0.000	1	0.00	0.00	-47.28	-1.76	47.41	0.04	0	0	0	0
210108	230137	0.007310	0.024140	0.01016	228.80	228.80	228.80	0.00000	0.000	1	0.00	0.00	-14.87	0.80	14.88	-1.84	0	0	0	0
210108	230145	0.001940	0.012550	0.08111	249.80	249.80	249.80	0.00000	0.000	1	0.00	0.00	59.98	-11.11	-59.91	2.81	0	0	0	0
210109	210112	0.004460	0.028780	0.02456	240.20	240.20	240.20	0.00000	0.000	1	0.00	0.00	13.45	5.22	-13.44	-7.78	0	0	0	0
210110	210357	0.005670	0.028380	0.00906	241.80	241.80	241.80	0.00000	0.000	1	0.00	0.00	-1.73	1.82	1.73	-2.79	0	0	0	0
210111	210316	0.004320	0.025700	0.02023	222.30	222.30	222.30	0.00000	0.000	1	0.00	0.00	-43.39	4.37	43.47	-6.10	0	0	0	0
210111	230214	0.004160	0.024750	0.03909	219.10	219.10	219.10	0.00000	0.000	1	0.00	0.00	41.05	-5.12	-40.99	1.30	0	0	0	0
210112	210155	0.015570	0.093000	0.02142	266.40	266.40	266.40	0.00000	0.000	1	0.00	0.00	50.19	-1.68	-49.82	1.62	0	0	0	0
210112	210276	0.011360	0.069330	0.02477	278.30	278.30	278.30	0.00000	0.000	1	0.00	0.00	-38.25	8.94	38.42	-10.54	0	0	0	0
210113	210276	0.006110	0.043090	0.03438	291.30	291.30	291.30	0.00000	0.000	1	0.00	0.00	-8.71	19.02	8.74	-22.48	0	0	0	0
210114	210204	0.012920	0.064670	0.07377	267.10	267.10	267.10	0.00000	0.000	1	0.00	0.00	30.39	-0.59	-30.28	-6.83	0	0	0	0
210315	210114	0.002770	0.015590	0.01700	269.50	269.50	269.50	0.00000	0.000	1	0.00	0.00	33.21	-1.98	-33.18	0.29	0	0	0	0
210115	210333	0.006440	0.028010	0.03316	334.70	334.70	334.70	0.00000	0.000	1	0.00	0.00	-124.48	5.18	125.42	-4.67	0	0	0	0
210115	230154	0.001710	0.010610	0.00446	308.70	308.70	308.70	0.00000	0.000	1	0.00	0.00	46.89	-3.49	-46.85	3.23	0	0	0	0
210115	260008	0.011870	0.077950	0.02865	290.10	290.10	290.10	0.00000	0.000	1	0.00	0.00	76.01	-2.14	-75.37	3.32	0	0	0	0
210117	210116	0.003030	0.018590	0.00662	270.90	270.90	270.90	0.00000	0.000	1	0.00	0.00	42.99	-13.77	-42.93	13.40	0	0	0	0
210116	210314	0.002830	0.018560	0.01163	268.00	268.00	268.00	0.00000	0.000	1	0.00	0.00	40.07	-13.55	-40.03	12.59	0	0	0	0
210333	210117	0.004620	0.025420	0.00765	272.00	272.00	272.00	0.00000	0.000	1	0.00	0.00	45.43	-13.99	-45.33	13.69	0	0	0	0
210118	210120	0.018580	0.111780	0.08288	294.90	294.90	294.90	0.00000	0.000	1	0.00	0.00	113.86	-15.47	-111.59	20.23	0	0	0	0
210118	240107	0.009640	0.054500	0.09256	311.70	311.70	311.70	0.00000	0.000	1	0.00	0.00	-117.36	13.12	118.62	-15.91	0	0	0	0
210118	240107	0.009640	0.054500	0.09256	311.70	311.70	311.70	0.00000	0.000	1	0.00	0.00	-117.36	13.12	118.62	-15.91	0	0	0	0
210123	210119	0.007010	0.052450	0.01109	294.10	294.10	294.10	0.00000	0.000	1	0.00	0.00	55.17	-16.15	-54.95	16.59	0	0	0	0
210122	210121	0.004550	0.026490	0.07435	272.40	272.40	272.40	0.00000	0.000	1	0.00	0.00	-44.79	-5.63	44.88	-1.81	0	0	0	0
240111	210121	0.011820	0.073550	0.04466	296.90	296.90	296.90	0.00000	0.000	1	0.00	0.00	64.55	-14.97	-64.07	13.18	0	0	0	0
210123	240097	0.008830	0.045090	0.12800	287.30	287.30	287.30	0.00000	0.000	1	0.00	0.00	-56.74	4.83	57.02	-17.00	0	0	0	0
210123	240106	0.014240	0.068710	0.04657	271.10	271.10	271.10	0.00000	0.000	1	0.00	0.00	-15.43	5.73	15.47	-10.46	0	0	0	0
210129	210124	0.016000	0.037720	0.00073	133.90	133.90	133.90	0.00000	0.000	1	0.00	0.00	18.78	30.73	-18.59	-30.35	0	0	0	0
210124	210132	0.016090	0.034750	0.00512	143.30	143.30	143.30	0.00000	0.000	1	0.00	0.00	-24.01	13.45	24.13	-13.73	0	0	0	0
210131	210125	0.007670	0.022060	0.00077	140.50	140.50	140.50	0.00000	0.000	1	0.00	0.00	26.27	-1.29	-26.22	1.36	0	0	0	0
210125	210146	0.003640	0.010300	0.00053	141.50	141.50	141.50	0.00000	0.000	1	0.00	0.00	-0.78	-9.58	0.78	9.53	0	0	0	0
210126	210137	0.018920	0.039790	0.00201	111.20	111.20	111.20	0.00000	0.000	1	0.00	0.00	-7.55	-7.49	7.57	7.32	0	0	0	0
210126	210215	0.025780	0.048600	0.00485	118.50	118.50	118.50	0.00000	0.000	1	0.00	0.00	-18.25	1.09	18.34	-1.43	0	0	0	0
210127	210140	0.021990	0.067400	0.00365	87.70	87.70	87.70	0.00000	0.000	1	0.00	0.00	-4.84	8.43	4.86	-8.75	0	0	0	0
210127	210141	0.017790	0.053610	0.00681	93.40	93.40	93.40	0.00000	0.000	1	0.00	0.00	-0.85	-17.39	0.90	16.82	0	0	0	0
210142	210127	0.009080	0.028590	0.00093	83.90	83.90	83.90	0.00000	0.000	1	0.00	0.00	-3.80	-8.59	3.81	8.52	0	0	0	0
210129	210128	0.001230	0.052140	0.00000	247.20	247.20	247.20	1.00000	0.000	1	0.00	0.00	-82.62	7.07	82.70	-3.74	0	0	0	0
210133	210128	0.001130	0.007350	0.00765	313.80	313.80	313.80	0.00000	0.000	1	0.00	0.00	82.78	-4.10	-82.70	3.74	0	0	0	0
210135	210129	0.014170	0.031300	0.00156	140.80	140.80	140.80	0.00000	0.000	1	0.00	0.00	-47.90	43.33	48.44	-42.30	0	0	0	0
210131	210130	0.001680	0.043890	0.00000	296.00	296.00	296.00	1.00000	0.000	1	0.00	0.00	-97.84	-15.52	98.00	19.62	0	0	0	0
210145	210130	0.001560	0.009230	0.00288	339.20	339.20	339.20	0.00000	0.000	1	0.00	0.00	116.19	-27.97	-115.98	28.90	0	0	0	0
210145	210130	0.001560	0.009230	0.00288	339.20	339.20	339.20	0.00000	0.000	1	0.00	0.00	116.19	-27.97	-115.98	28.90	0	0	0	0
210147	210130	0.001350	0.008820	0.00456	329.10	329.10	329.10	0.00000	0.000	1	0.00	0.00	-156.84	89.24	157.25	-87.07	0	0	0	0
210130	210359	0.002260	0.014740	0.01455	298.10	298.10	298.10	0.00000	0.000	1	0.00	0.00	-23.29	9.65	23.30	-11.12	0	0	0	0
210131	210152	0.002440	0.004570	0.00144	132.90	132.90	132.90	0.00000	0.000	1	0.00	0.00	33.17	6.72	-33.14	-6.82	0	0	0	0
210146	210132	0.011270	0.026580	0.00187	164.00	164.00	164.00	0.00000	0.000	1	0.00	0.00	57.79	-18.61	-57.39	19.35	0	0	0	0
210146	210132	0.011270	0.026580	0.00187	164.00	164.00	164.00	0.00000	0.000	1	0.00	0.00	57.79	-18.61	-57.39	19.35	0	0	0	0
210132	210148	0.016110	0.036190	0.00089	149.60	149.60	149.60	0.00000	0.000	1	0.00	0.00	60.66	-35.20	-59.90	36.81	0	0	0	0
210134	210133	0.002150	0.061020	0.00000	162.70	162.70	162.70	1.00000	0.000	1	0.00	0.00	-55.11	-17.53	55.17	19.47	0	0	0	0
210133	210147	0.001150	0.008710	0.00687	325.40	325.40	325.40	0.00000	0.000	1	0.00	0.00	-137.95	-15.38	138.16	16.20	0	0	0	0
210137	210134	0.019800	0.043650	0.00174	114.70	114.70	114.70	0.00000	0.000	1	0.00	0.00	-22.32	-6.26	22.42	6.30	0	0	0	0
210134	210151	0.023610	0.055290	0.00666	123.90	123.90	123.90	0.00000	0.000	1	0.00	0.00	-4.91	5.13	4.93	-5.80	0	0	0	0
210135	210136	0.010240	0.019850	0.00267	131.60	131.60	131.60	0.00000	0.000	1	0.00	0.00	32.00	-4.10	-31.90	3.99	0	0	0	0
210148	210136	0.013360	0.027200	0.00089	125.10	125.10	125.10	0.00000	0.000	1	0.00	0.00	0.34	-59.01	0.10	59.81	0	0	0	0
210137	210140	0.026020	0.075610	0.00408	102.70	102.70	102.70	0.00000	0.000	1	0.00	0.00	8.88	-8.17	-8.84	7.85	0	0	0	0
210137	210225	0.009620	0.026950	0.03264	116.50	116.50	116.50	0.00000	0.000	1	0.00	0.00	1.54	5.90	-1.54	-9.26	0	0	0	0
210138	210142	0.018770	0.056930	0.01505	80.00	80.00	80.00	0.00000	0.000	1	0.00	0.00	1.21	-9.59	-1.20	8.06	0	0	0	0
210227	210138	0.031390	0.066630	0.00292	96.10	96.10	96.10	0.00000	0.000	1	0.00	0.00	6.44	-8.02	-6.41	7.79	0	0	0	0
210141	210139	0.029880	0.095670	0.00543	79.30	79.30	79.30	0.00000	0.000	1	0.00	0.00	-10.50	11.18	10.57	-11.54	0	0	0	0
210139	210207	0.027260	0.078480	0.00568	91.30	91.30	91.30	0.00000	0.000	1	0.00	0.00	-15.67	10.11	15.76	-10.44	0	0	0	0
210143	210146	0.000660	0.001830	0.00010	157.40	157.40	157.40	0.00000	0.000	1	0.00	0.00	-102.87	-28.41	102.94	28.60	0	0	0	0
210143	210213	0.010110	0.030790	0.00259	152.20	152.20	152.20	0.00000	0.000	1	0.00	0.00	38.87	7.91	-38.72	-7.72	0	0	0	0
210145	210144	0.000400	0.022980	0.00000	554.80	554.80	554.80	1.00000	0.000	1	0.00	0.00	-358.61	-1.12	359.09	28.79	0	0	0	0
210145	210144	0.000400	0.022980	0.00000	554.80	554.80	554.80	1.00000	0.000	1	0.00	0.00	-358.61	-1.12	359.09	28.79	0	0	0	0
210144	210306	0.001380	0.016250	0.39931	1131.70	1131.70	1131.70	0.00000	0.000	1	0.00	0.00	-24.50	-72.32	24.54	29.41	0	0	0	0
210326	210144	0.001210	0.013080	0.34960	1143.10	1143.10	1143.10	0.00000	0.000	1	0.00	0.00	-204.97	25.59	205.46	-58.07	0	0	0	0
210144	210332	0.000450	0.006020	0.23760	1328.30	1328.30	1328.30	0.00000	0.000	1	0.00	0.00	-761.92	65.78	764.37	-58.63	0	0	0	0
210144	210335	0.001070	0.013920	0.40659	1267.10	1267.10	1267.10	0.00000	0.000	1	0.00	0.00	-137.22	7.04	137.41	-48.24	0	0	0	0
210146	210145	0.001590	0.044440	0.00000	426.40	426.40	426.40	1.00000	0.000	1	0.00	0.00	-135.15	-12.08	135.43	19.88	0	0	0	0
210146	210145	0.001590	0.044440	0.00000	426.40	426.40	426.40	1.00000	0.000	1	0.00	0.00	-135.15	-12.08	135.43	19.88	0	0	0	0
210145	210192	0.003110	0.018230	0.03050	329.50	329.50	329.50	0.00000	0.000	1	0.00	0.00	81.49	3.65	-81.30	-5.76	0	0	0	0
210214	210145	0.002680	0.015970	0.00576	293.40	293.40	293.40	0.00000	0.000	1	0.00	0.00	-102.02	-18.91	102.30	19.92	0	0	0	0
210359	210145	0.004500	0.024070	0.00735	301.20	301.20	301.20	0.00000	0.000	1	0.00	0.00	-30.16	4.56	30.20	-5.14	0	0	0	0
210146	210152	0.020230	0.033920	0.00141	125.70	125.70	125.70	0.00000	0.000	1	0.00	0.00	-9.91	7.08	9.94	-7.18	0	0	0	0
210147	210150	0.002840	0.101460	0.00000	78.60	78.60	78.60	1.00000	0.000	1	0.00	0.00	18.69	3.23	-18.68	-2.89	0	0	0	0
210148	210150	0.013290	0.329710	0.00000	41.30	41.30	41.30	1.00000	0.000	1	0.00	0.00	-18.63	-1.80	18.68	2.89	0	0	0	0
210149	210150	0.000000	0.010000	0.00000	100.00	100.00	100.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
210151	210193	0.018660	0.046480	0.00095	122.60	122.60	122.60	0.00000	0.000	1	0.00	0.00	-19.33	2.64	19.39	-2.57	0	0	0	0
210211	210153	0.111070	0.228380	0.00846	106.70	106.70	106.70	0.00000	0.000	1	0.00	0.00	-1.24	0.47	1.25	-1.33	0	0	0	0
210272	210153	0.031500	0.074660	0.00548	121.80	121.80	121.80	0.00000	0.000	1	0.00	0.00	9.07	5.36	-9.03	-5.85	0	0	0	0
210153	210273	0.028630	0.079160	0.00838	115.80	115.80	115.80	0.00000	0.000	1	0.00	0.00	1.88	6.28	-1.87	-7.10	0	0	0	0
210154	210156	0.016570	0.043540	0.00179	107.80	107.80	107.80	0.00000	0.000	1	0.00	0.00	-3.54	-7.56	3.55	7.41	0	0	0	0
210260	210154	0.017690	0.043570	0.00341	114.10	114.10	114.10	0.00000	0.000	1	0.00	0.00	2.57	-6.62	-2.56	6.28	0	0	0	0
210156	210155	0.001930	0.052240	0.00000	96.60	96.60	96.60	1.00000	0.000	1	0.00	0.00	-22.52	-2.43	22.53	2.68	0	0	0	0
210247	210155	0.004030	0.029660	0.02153	244.20	244.20	244.20	0.00000	0.000	1	0.00	0.00	-27.26	2.25	27.29	-4.31	0	0	0	0
210156	210157	0.019320	0.051870	0.00479	103.20	103.20	103.20	0.00000	0.000	1	0.00	0.00	6.09	-9.21	-6.07	8.77	0	0	0	0
210159	210156	0.011310	0.019920	0.00137	112.90	112.90	112.90	0.00000	0.000	1	0.00	0.00	-2.68	-0.69	2.68	0.54	0	0	0	0
210157	210165	0.030750	0.064230	0.00105	102.50	102.50	102.50	0.00000	0.000	1	0.00	0.00	4.49	-9.22	-4.46	9.17	0	0	0	0
210158	210160	0.042550	0.082730	0.00374	101.90	101.90	101.90	0.00000	0.000	1	0.00	0.00	2.97	3.99	-2.96	-4.36	0	0	0	0
210272	210158	0.029060	0.064280	0.00162	111.00	111.00	111.00	0.00000	0.000	1	0.00	0.00	9.58	-17.88	-9.47	17.96	0	0	0	0
210162	210159	0.035810	0.086450	0.00658	105.40	105.40	105.40	0.00000	0.000	1	0.00	0.00	3.22	-0.02	-3.22	-0.66	0	0	0	0
210160	210163	0.019620	0.038020	0.00168	89.10	89.10	89.10	0.00000	0.000	1	0.00	0.00	-2.64	2.63	2.65	-2.80	0	0	0	0
210162	210161	0.001330	0.044470	0.00000	152.30	152.30	152.30	1.00000	0.000	1	0.00	0.00	-51.76	-4.40	51.79	5.54	0	0	0	0
210163	210162	0.028370	0.075660	0.00223	99.40	99.40	99.40	0.00000	0.000	1	0.00	0.00	-4.38	2.42	4.38	-2.64	0	0	0	0
210164	210162	0.019080	0.051790	0.00170	107.70	107.70	107.70	0.00000	0.000	1	0.00	0.00	-15.27	-4.06	15.32	4.01	0	0	0	0
210162	210210	0.080090	0.168650	0.00540	109.10	109.10	109.10	0.00000	0.000	1	0.00	0.00	10.73	2.47	-10.63	-2.83	0	0	0	0
210162	210245	0.033070	0.097390	0.00613	96.60	96.60	96.60	0.00000	0.000	1	0.00	0.00	11.61	-0.85	-11.56	0.33	0	0	0	0
210248	210165	0.010870	0.032120	0.00199	79.60	79.60	79.60	0.00000	0.000	1	0.00	0.00	-1.04	-17.46	1.07	17.34	0	0	0	0
210167	210166	0.001070	0.025670	0.00000	284.40	284.40	284.40	1.00000	0.000	1	0.00	0.00	-85.10	-7.26	85.17	9.03	0	0	0	0
210166	210172	0.002230	0.011310	0.00485	323.80	323.80	323.80	0.00000	0.000	1	0.00	0.00	-128.67	-6.21	129.02	7.46	0	0	0	0
210166	210267	0.005080	0.025530	0.03103	281.60	281.60	281.60	0.00000	0.000	1	0.00	0.00	43.50	-2.82	-43.41	-0.01	0	0	0	0
210167	210190	0.012960	0.035430	0.00196	145.60	145.60	145.60	0.00000	0.000	1	0.00	0.00	50.20	6.73	-49.88	-6.07	0	0	0	0
210169	210168	0.001940	0.056360	0.00000	258.30	258.30	258.30	1.00000	0.000	1	0.00	0.00	-65.60	-11.47	65.68	13.84	0	0	0	0
210168	210172	0.001320	0.008390	0.00266	297.70	297.70	297.70	0.00000	0.000	1	0.00	0.00	-74.82	17.50	74.89	-17.32	0	0	0	0
210186	210168	0.003390	0.022520	0.01277	206.90	206.90	206.90	0.00000	0.000	1	0.00	0.00	-9.11	30.19	9.14	-31.35	0	0	0	0
210173	210169	0.009290	0.017480	0.00165	151.50	151.50	151.50	0.00000	0.000	1	0.00	0.00	39.08	0.01	-38.94	0.06	0	0	0	0
210169	210190	0.013480	0.038120	0.00340	152.70	152.70	152.70	0.00000	0.000	1	0.00	0.00	29.45	9.19	-29.33	-9.19	0	0	0	0
210191	210169	0.010140	0.024880	0.00112	150.20	150.20	150.20	0.00000	0.000	1	0.00	0.00	-38.44	5.72	38.59	-5.48	0	0	0	0
210179	210170	0.025580	0.075390	0.00785	106.60	106.60	106.60	0.00000	0.000	1	0.00	0.00	-12.33	12.87	12.41	-13.47	0	0	0	0
210185	210170	0.034720	0.075160	0.00177	116.00	116.00	116.00	0.00000	0.000	1	0.00	0.00	22.02	-12.46	-21.81	12.72	0	0	0	0
210172	210171	0.000340	0.022570	0.00000	514.70	514.70	514.70	1.00000	0.000	1	0.00	0.00	-218.69	-4.15	218.84	14.25	0	0	0	0
210172	210171	0.000340	0.022570	0.00000	514.70	514.70	514.70	1.00000	0.000	1	0.00	0.00	-218.69	-4.15	218.84	14.25	0	0	0	0
210171	210275	0.001200	0.015000	0.25000	1200.00	1200.00	1200.00	0.00000	0.000	1	0.00	0.00	-233.00	26.37	233.63	-45.37	0	0	0	0
210306	210171	0.001290	0.013210	0.20799	1145.20	1145.20	1145.20	0.00000	0.000	1	0.00	0.00	314.76	42.51	-313.56	-52.78	0	0	0	0
210173	210172	0.000930	0.030240	0.00000	393.50	393.50	393.50	1.00000	0.000	1	0.00	0.00	-120.85	-8.46	120.98	12.64	0	0	0	0
210175	210172	0.002460	0.010010	0.01138	321.60	321.60	321.60	0.00000	0.000	1	0.00	0.00	-112.20	-5.55	112.49	5.52	0	0	0	0
210173	210174	0.014070	0.040630	0.00111	140.20	140.20	140.20	0.00000	0.000	1	0.00	0.00	20.24	0.59	-20.19	-0.56	0	0	0	0
210181	210173	0.003760	0.008880	0.00096	131.20	131.20	131.20	0.00000	0.000	1	0.00	0.00	-25.30	3.91	25.33	-3.95	0	0	0	0
210174	210185	0.016890	0.044320	0.00139	125.50	125.50	125.50	0.00000	0.000	1	0.00	0.00	-4.11	-1.02	4.11	0.89	0	0	0	0
210176	210175	0.001560	0.050800	0.00000	250.10	250.10	250.10	1.00000	0.000	1	0.00	0.00	-70.15	-5.26	70.23	7.65	0	0	0	0
210184	210175	0.001450	0.008960	0.00494	306.50	306.50	306.50	0.00000	0.000	1	0.00	0.00	-41.95	1.73	41.97	-2.10	0	0	0	0
210176	210191	0.010090	0.020470	0.00139	136.00	136.00	136.00	0.00000	0.000	1	0.00	0.00	31.55	-2.04	-31.46	2.09	0	0	0	0
210177	210183	0.028370	0.086910	0.00218	112.10	112.10	112.10	0.00000	0.000	1	0.00	0.00	10.45	-9.58	-10.40	9.52	0	0	0	0
210177	210191	0.018370	0.045650	0.00087	120.90	120.90	120.90	0.00000	0.000	1	0.00	0.00	-20.25	7.93	20.33	-7.82	0	0	0	0
210178	210181	0.037800	0.126370	0.01278	112.00	112.00	112.00	0.00000	0.000	1	0.00	0.00	-24.87	3.40	25.10	-3.99	0	0	0	0
210178	210183	0.063140	0.137490	0.00464	72.60	72.60	72.60	0.00000	0.000	1	0.00	0.00	1.29	-4.07	-1.28	3.60	0	0	0	0
210178	210187	0.071200	0.156520	0.00589	96.80	96.80	96.80	0.00000	0.000	1	0.00	0.00	-1.58	7.70	1.62	-8.21	0	0	0	0
210178	210191	0.032450	0.082940	0.00757	116.40	116.40	116.40	0.00000	0.000	1	0.00	0.00	-18.73	8.03	18.86	-8.49	0	0	0	0
210178	210235	0.046620	0.109280	0.00341	94.60	94.60	94.60	0.00000	0.000	1	0.00	0.00	11.02	-9.42	-10.93	9.28	0	0	0	0
210178	210239	0.018080	0.054420	0.01517	137.90	137.90	137.90	0.00000	0.000	1	0.00	0.00	27.87	-6.93	-27.73	5.76	0	0	0	0
210179	210180	0.036200	0.062680	0.00147	100.90	100.90	100.90	0.00000	0.000	1	0.00	0.00	4.03	-14.45	-3.96	14.42	0	0	0	0
210180	210183	0.030700	0.058510	0.00178	105.40	105.40	105.40	0.00000	0.000	1	0.00	0.00	0.20	25.99	-0.00	-25.82	0	0	0	0
210182	210183	0.019830	0.052520	0.00255	128.50	128.50	128.50	0.00000	0.000	1	0.00	0.00	-5.95	-11.09	5.98	10.90	0	0	0	0
210260	210182	0.027010	0.068140	0.00489	139.50	139.50	139.50	0.00000	0.000	1	0.00	0.00	8.90	-10.50	-8.85	10.11	0	0	0	0
210185	210184	0.001570	0.041370	0.00000	234.90	234.90	234.90	1.00000	0.000	1	0.00	0.00	-67.63	-2.63	67.70	4.42	0	0	0	0
210186	210189	0.004420	0.156490	0.00000	74.10	74.10	74.10	1.00000	0.000	1	0.00	0.00	9.11	4.58	-9.10	-4.43	0	0	0	0
210187	210189	0.020450	0.445880	0.00000	32.80	32.80	32.80	1.00000	0.000	1	0.00	0.00	-9.08	-4.00	9.10	4.43	0	0	0	0
210190	210187	0.013030	0.027990	0.00092	125.20	125.20	125.20	0.00000	0.000	1	0.00	0.00	37.11	2.96	-36.94	-2.69	0	0	0	0
210188	210189	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
210193	210192	0.001970	0.052420	0.00000	233.90	233.90	233.90	1.00000	0.000	1	0.00	0.00	-80.85	-4.93	80.97	8.20	0	0	0	0
210195	210192	0.003540	0.019970	0.02376	265.40	265.40	265.40	0.00000	0.000	1	0.00	0.00	40.34	-4.63	-40.29	2.41	0	0	0	0
210192	260007	0.009520	0.071240	0.05446	296.40	296.40	296.40	0.00000	0.000	1	0.00	0.00	40.61	-4.85	-40.46	0.19	0	0	0	0
210207	210193	0.013240	0.039360	0.00732	121.30	121.30	121.30	0.00000	0.000	1	0.00	0.00	-24.48	4.37	24.56	-4.90	0	0	0	0
210194	210205	0.016950	0.038390	0.00202	111.80	111.80	111.80	0.00000	0.000	1	0.00	0.00	-10.38	10.59	10.41	-10.73	0	0	0	0
210194	210208	0.011150	0.034830	0.00105	99.50	99.50	99.50	0.00000	0.000	1	0.00	0.00	1.48	8.66	-1.47	-8.75	0	0	0	0
210196	210195	0.001350	0.045620	0.00000	94.20	94.20	94.20	1.00000	0.000	1	0.00	0.00	-26.84	1.76	26.85	-1.44	0	0	0	0
210195	210359	0.008710	0.035230	0.04849	271.00	271.00	271.00	0.00000	0.000	1	0.00	0.00	0.95	-9.83	-0.94	4.68	0	0	0	0
260011	210195	0.004120	0.023140	0.02523	294.50	294.50	294.50	0.00000	0.000	1	0.00	0.00	68.33	-17.50	-68.14	15.90	0	0	0	0
260021	210196	0.060710	0.152160	0.00301	112.10	112.10	112.10	0.00000	0.000	1	0.00	0.00	-20.98	3.37	21.24	-3.04	0	0	0	0
210197	210200	0.006710	0.198410	0.00000	73.60	73.60	73.60	1.00000	0.000	1	0.00	0.00	7.86	1.14	-7.86	-1.02	0	0	0	0
260011	210197	0.006020	0.032500	0.01931	250.10	250.10	250.10	0.00000	0.000	1	0.00	0.00	23.56	-11.91	-23.52	10.06	0	0	0	0
210198	210200	0.039080	0.654830	0.00000	18.40	18.40	18.40	1.00000	0.000	1	0.00	0.00	-7.83	-0.63	7.86	1.02	0	0	0	0
210202	210198	0.023770	0.048310	0.00208	108.90	108.90	108.90	0.00000	0.000	1	0.00	0.00	5.88	-1.90	-5.87	1.70	0	0	0	0
210198	210209	0.026960	0.049330	0.00230	111.40	111.40	111.40	0.00000	0.000	1	0.00	0.00	-0.39	-3.62	0.39	3.39	0	0	0	0
210199	210200	0.000000	0.010000	0.00000	50.00	50.00	50.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
210201	210219	0.044690	0.131220	0.00402	174.60	174.60	174.60	0.00000	0.000	1	0.00	0.00	-22.87	7.58	23.12	-7.26	0	0	0	0
210206	210202	0.027280	0.075440	0.00341	111.50	111.50	111.50	0.00000	0.000	1	0.00	0.00	-6.98	1.78	7.00	-2.10	0	0	0	0
210202	260021	0.019020	0.043430	0.00271	110.60	110.60	110.60	0.00000	0.000	1	0.00	0.00	-18.88	3.78	18.95	-3.90	0	0	0	0
210203	210208	0.034060	0.069200	0.00464	117.50	117.50	117.50	0.00000	0.000	1	0.00	0.00	-9.40	-5.93	9.44	5.52	0	0	0	0
210209	210203	0.044610	0.096480	0.00185	113.00	113.00	113.00	0.00000	0.000	1	0.00	0.00	-3.48	-4.07	3.50	3.90	0	0	0	0
210205	210204	0.001100	0.029680	0.00000	240.40	240.40	240.40	1.00000	0.000	1	0.00	0.00	-71.40	0.51	71.45	0.90	0	0	0	0
210204	260005	0.014500	0.069480	0.04092	251.90	251.90	251.90	0.00000	0.000	1	0.00	0.00	-2.63	3.59	2.63	-7.95	0	0	0	0
210205	210208	0.010950	0.031850	0.00085	116.40	116.40	116.40	0.00000	0.000	1	0.00	0.00	15.79	-2.72	-15.77	2.70	0	0	0	0
210205	210223	0.026070	0.054860	0.00437	141.70	141.70	141.70	0.00000	0.000	1	0.00	0.00	32.49	9.99	-32.21	-9.86	0	0	0	0
210206	210207	0.017010	0.052240	0.00373	106.80	106.80	106.80	0.00000	0.000	1	0.00	0.00	-2.32	-4.72	2.32	4.35	0	0	0	0
210218	210212	0.025640	0.066280	0.00164	107.10	107.10	107.10	0.00000	0.000	1	0.00	0.00	4.04	2.08	-4.03	-2.24	0	0	0	0
210212	210233	0.016590	0.041980	0.00076	107.20	107.20	107.20	0.00000	0.000	1	0.00	0.00	-1.27	0.74	1.27	-0.81	0	0	0	0
210215	210213	0.003370	0.010330	0.00068	146.80	146.80	146.80	0.00000	0.000	1	0.00	0.00	13.83	-0.97	-13.82	0.92	0	0	0	0
210225	210213	0.009410	0.028320	0.00073	116.30	116.30	116.30	0.00000	0.000	1	0.00	0.00	-20.24	1.27	20.27	-1.23	0	0	0	0
210213	210230	0.014760	0.029490	0.00097	139.70	139.70	139.70	0.00000	0.000	1	0.00	0.00	20.66	4.64	-20.60	-4.62	0	0	0	0
210215	210214	0.001780	0.054250	0.00000	264.70	264.70	264.70	1.00000	0.000	1	0.00	0.00	-101.84	-13.38	102.02	18.91	0	0	0	0
210215	210226	0.016970	0.042460	0.01081	137.40	137.40	137.40	0.00000	0.000	1	0.00	0.00	2.30	2.48	-2.30	-3.59	0	0	0	0
210232	210215	0.010070	0.027100	0.00140	123.00	123.00	123.00	0.00000	0.000	1	0.00	0.00	-25.41	-1.70	25.48	1.73	0	0	0	0
210226	210216	0.017220	0.047670	0.00144	138.20	138.20	138.20	0.00000	0.000	1	0.00	0.00	0.83	3.14	-0.83	-3.28	0	0	0	0
210216	210232	0.032410	0.081790	0.00250	136.40	136.40	136.40	0.00000	0.000	1	0.00	0.00	6.64	-3.13	-6.62	2.91	0	0	0	0
210216	210274	0.014320	0.036760	0.02217	161.80	161.80	161.80	0.00000	0.000	1	0.00	0.00	-24.91	-0.78	25.00	-1.28	0	0	0	0
210218	210217	0.001340	0.042030	0.00000	346.00	346.00	346.00	1.00000	0.000	1	0.00	0.00	-91.88	-9.34	91.99	12.74	0	0	0	0
210217	210312	0.005210	0.030120	0.01286	278.90	278.90	278.90	0.00000	0.000	1	0.00	0.00	-29.78	-4.51	29.83	3.39	0	0	0	0
210218	210220	0.053800	0.120820	0.00389	144.70	144.70	144.70	0.00000	0.000	1	0.00	0.00	17.10	-2.39	-16.95	2.32	0	0	0	0
210218	210223	0.045000	0.097890	0.00752	130.70	130.70	130.70	0.00000	0.000	1	0.00	0.00	13.90	-2.24	-13.81	1.63	0	0	0	0
210231	210218	0.036240	0.086610	0.00149	140.50	140.50	140.50	0.00000	0.000	1	0.00	0.00	-21.45	-2.33	21.61	2.57	0	0	0	0
210218	210233	0.022250	0.041450	0.00229	109.60	109.60	109.60	0.00000	0.000	1	0.00	0.00	5.33	3.25	-5.32	-3.47	0	0	0	0
210219	210221	0.072250	0.143170	0.00418	70.90	70.90	70.90	0.00000	0.000	1	0.00	0.00	1.14	-0.28	-1.14	-0.15	0	0	0	0
210219	210222	0.012160	0.038660	0.00903	180.40	180.40	180.40	0.00000	0.000	1	0.00	0.00	-27.42	6.71	27.52	-7.35	0	0	0	0
210220	210222	0.012910	0.034560	0.00838	144.60	144.60	144.60	0.00000	0.000	1	0.00	0.00	11.85	-4.05	-11.83	3.23	0	0	0	0
210223	210222	0.023290	0.060380	0.00289	161.10	161.10	161.10	0.00000	0.000	1	0.00	0.00	18.55	-3.47	-18.47	3.37	0	0	0	0
210223	210230	0.022920	0.068330	0.00511	150.00	150.00	150.00	0.00000	0.000	1	0.00	0.00	15.67	9.06	-15.60	-9.37	0	0	0	0
210224	210225	0.014820	0.038760	0.00287	127.10	127.10	127.10	0.00000	0.000	1	0.00	0.00	0.02	-1.35	-0.02	1.05	0	0	0	0
210231	210224	0.020300	0.051840	0.00351	134.60	134.60	134.60	0.00000	0.000	1	0.00	0.00	10.35	-0.53	-10.32	0.22	0	0	0	0
210227	210232	0.019100	0.043510	0.00292	103.60	103.60	103.60	0.00000	0.000	1	0.00	0.00	-10.60	6.67	10.63	-6.91	0	0	0	0
210228	210229	0.025340	0.072870	0.00279	121.00	121.00	121.00	0.00000	0.000	1	0.00	0.00	10.57	5.86	-10.54	-6.05	0	0	0	0
210233	210228	0.038780	0.099770	0.00732	123.00	123.00	123.00	0.00000	0.000	1	0.00	0.00	1.49	3.39	-1.49	-4.14	0	0	0	0
210264	210228	0.031880	0.076100	0.00369	124.40	124.40	124.40	0.00000	0.000	1	0.00	0.00	19.00	4.17	-18.89	-4.28	0	0	0	0
210229	210271	0.040000	0.128430	0.01259	114.70	114.70	114.70	0.00000	0.000	1	0.00	0.00	3.84	4.85	-3.82	-6.07	0	0	0	0
210238	210234	0.046060	0.073930	0.00441	119.70	119.70	119.70	0.00000	0.000	1	0.00	0.00	-0.71	23.48	0.95	-23.56	0	0	0	0
210249	210234	0.016680	0.038890	0.00131	111.40	111.40	111.40	0.00000	0.000	1	0.00	0.00	-16.64	-1.19	16.69	1.16	0	0	0	0
210234	210251	0.002050	0.004840	0.00018	151.90	151.90	151.90	0.00000	0.000	1	0.00	0.00	-58.10	8.56	58.17	-8.42	0	0	0	0
210235	210246	0.025710	0.065820	0.00453	91.80	91.80	91.80	0.00000	0.000	1	0.00	0.00	8.37	-9.50	-8.33	9.11	0	0	0	0
210237	210244	0.025880	0.072390	0.00216	119.80	119.80	119.80	0.00000	0.000	1	0.00	0.00	20.01	10.74	-19.88	-10.60	0	0	0	0
210245	210237	0.015140	0.034300	0.00277	80.70	80.70	80.70	0.00000	0.000	1	0.00	0.00	10.28	-0.55	-10.27	0.30	0	0	0	0
210237	210248	0.012970	0.031890	0.00414	112.10	112.10	112.10	0.00000	0.000	1	0.00	0.00	-17.04	-11.94	17.09	11.63	0	0	0	0
210239	210238	0.028120	0.083380	0.00272	91.90	91.90	91.90	0.00000	0.000	1	0.00	0.00	4.47	-22.33	-4.34	22.45	0	0	0	0
210238	210246	0.026040	0.064850	0.00252	97.40	97.40	97.40	0.00000	0.000	1	0.00	0.00	0.79	10.03	-0.77	-10.24	0	0	0	0
210240	210239	0.017510	0.035020	0.00765	132.10	132.10	132.10	0.00000	0.000	1	0.00	0.00	-18.90	-16.33	19.01	15.74	0	0	0	0
210240	210241	0.015130	0.037140	0.00166	123.40	123.40	123.40	0.00000	0.000	1	0.00	0.00	-8.50	10.37	8.52	-10.47	0	0	0	0
210243	210241	0.009250	0.020950	0.00088	128.20	128.20	128.20	0.00000	0.000	1	0.00	0.00	18.16	-9.20	-18.12	9.19	0	0	0	0
210243	210242	0.001160	0.035130	0.00000	214.90	214.90	214.90	1.00000	0.000	1	0.00	0.00	-71.14	0.35	71.20	1.39	0	0	0	0
210244	210243	0.025180	0.065360	0.00093	111.60	111.60	111.60	0.00000	0.000	1	0.00	0.00	-18.22	0.78	18.30	-0.66	0	0	0	0
210248	210247	0.001610	0.045830	0.00000	123.90	123.90	123.90	1.00000	0.000	1	0.00	0.00	-27.25	2.58	27.26	-2.25	0	0	0	0
210249	210251	0.019640	0.042680	0.00105	127.00	127.00	127.00	0.00000	0.000	1	0.00	0.00	-21.45	0.52	21.54	-0.44	0	0	0	0
210251	210250	0.001030	0.034220	0.00000	378.30	378.30	378.30	1.00000	0.000	1	0.00	0.00	-121.38	1.51	121.52	3.30	0	0	0	0
210253	210252	0.001460	0.044830	0.00000	304.90	304.90	304.90	1.00000	0.000	1	0.00	0.00	-103.53	-5.09	103.68	9.71	0	0	0	0
210252	210276	0.002370	0.012040	0.00361	305.90	305.90	305.90	0.00000	0.000	1	0.00	0.00	-103.68	-9.71	103.93	10.57	0	0	0	0
210253	210256	0.009440	0.023460	0.00243	154.20	154.20	154.20	0.00000	0.000	1	0.00	0.00	12.44	11.44	-12.42	-11.63	0	0	0	0
210253	210262	0.012150	0.036150	0.00112	130.40	130.40	130.40	0.00000	0.000	1	0.00	0.00	28.72	-11.39	-28.61	11.61	0	0	0	0
210280	210253	0.017810	0.044130	0.00346	131.70	131.70	131.70	0.00000	0.000	1	0.00	0.00	-21.98	3.61	22.06	-3.76	0	0	0	0
210255	210254	0.001630	0.042760	0.00000	196.20	196.20	196.20	1.00000	0.000	1	0.00	0.00	-45.81	12.31	45.84	-11.40	0	0	0	0
210278	210254	0.005080	0.031020	0.01283	284.00	284.00	284.00	0.00000	0.000	1	0.00	0.00	45.95	-12.06	-45.84	11.40	0	0	0	0
210255	210264	0.012510	0.041220	0.00846	114.90	114.90	114.90	0.00000	0.000	1	0.00	0.00	-6.05	-10.77	6.06	9.94	0	0	0	0
210255	210266	0.020930	0.064110	0.00241	79.40	79.40	79.40	0.00000	0.000	1	0.00	0.00	-0.42	-3.67	0.42	3.42	0	0	0	0
210274	210255	0.023880	0.053890	0.00202	149.10	149.10	149.10	0.00000	0.000	1	0.00	0.00	-31.34	1.78	31.57	-1.48	0	0	0	0
210256	210277	0.005090	0.016070	0.00102	144.20	144.20	144.20	0.00000	0.000	1	0.00	0.00	-23.18	1.23	23.21	-1.25	0	0	0	0
210258	210257	0.001760	0.056050	0.00000	239.60	239.60	239.60	1.00000	0.000	1	0.00	0.00	-77.78	-2.26	77.88	5.52	0	0	0	0
210257	210276	0.005470	0.030830	0.01013	288.30	288.30	288.30	0.00000	0.000	1	0.00	0.00	-77.88	-5.52	78.20	6.25	0	0	0	0
210258	210260	0.020930	0.043510	0.00124	142.30	142.30	142.30	0.00000	0.000	1	0.00	0.00	31.69	-9.98	-31.47	10.32	0	0	0	0
210280	210258	0.007780	0.017090	0.00088	124.10	124.10	124.10	0.00000	0.000	1	0.00	0.00	-10.48	-2.11	10.49	2.04	0	0	0	0
210259	210261	0.009390	0.021590	0.02272	133.00	133.00	133.00	0.00000	0.000	1	0.00	0.00	-4.53	-5.93	4.53	3.59	0	0	0	0
210259	210274	0.029380	0.062660	0.00510	131.60	131.60	131.60	0.00000	0.000	1	0.00	0.00	-4.61	0.20	4.62	-0.72	0	0	0	0
210261	210268	0.017340	0.054520	0.00204	133.70	133.70	133.70	0.00000	0.000	1	0.00	0.00	-21.42	-11.80	21.52	11.90	0	0	0	0
210261	210280	0.020880	0.047860	0.00139	125.40	125.40	125.40	0.00000	0.000	1	0.00	0.00	-12.92	4.75	12.95	-4.81	0	0	0	0
210272	210262	0.009960	0.021920	0.01564	125.90	125.90	125.90	0.00000	0.000	1	0.00	0.00	-23.45	11.62	23.51	-13.11	0	0	0	0
210264	210263	0.002030	0.057170	0.00000	160.40	160.40	160.40	1.00000	0.000	1	0.00	0.00	-45.24	-4.33	45.28	5.45	0	0	0	0
210264	210265	0.034210	0.082350	0.00386	124.40	124.40	124.40	0.00000	0.000	1	0.00	0.00	13.17	-14.18	-13.05	14.05	0	0	0	0
210264	210266	0.015230	0.048240	0.00164	82.40	82.40	82.40	0.00000	0.000	1	0.00	0.00	4.75	3.95	-4.75	-4.10	0	0	0	0
210265	210281	0.010830	0.025590	0.00055	123.80	123.80	123.80	0.00000	0.000	1	0.00	0.00	8.15	-14.88	-8.12	14.89	0	0	0	0
210268	210267	0.001930	0.058710	0.00000	195.70	195.70	195.70	1.00000	0.000	1	0.00	0.00	-43.38	1.03	43.41	0.01	0	0	0	0
210281	210268	0.039420	0.084400	0.00253	115.00	115.00	115.00	0.00000	0.000	1	0.00	0.00	-2.28	14.25	2.36	-14.36	0	0	0	0
210270	210269	0.035140	0.088680	0.00381	130.10	130.10	130.10	0.00000	0.000	1	0.00	0.00	0.40	-11.85	-0.35	11.59	0	0	0	0
210269	210271	0.008510	0.026470	0.00045	113.40	113.40	113.40	0.00000	0.000	1	0.00	0.00	-2.85	-5.89	2.85	5.85	0	0	0	0
210273	210269	0.051220	0.098700	0.00374	113.50	113.50	113.50	0.00000	0.000	1	0.00	0.00	-0.39	6.35	0.41	-6.69	0	0	0	0
210270	210279	0.005770	0.012860	0.01645	128.00	128.00	128.00	0.00000	0.000	1	0.00	0.00	-2.51	11.40	2.52	-13.00	0	0	0	0
210276	210275	0.000470	0.026020	0.00000	524.10	524.10	524.10	1.00000	0.000	1	0.00	0.00	-260.46	-7.06	260.76	23.74	0	0	0	0
210276	210275	0.000470	0.026020	0.00000	524.10	524.10	524.10	1.00000	0.000	1	0.00	0.00	-260.46	-7.06	260.76	23.74	0	0	0	0
210275	210335	0.000230	0.002790	0.05015	1266.40	1266.40	1266.40	0.00000	0.000	1	0.00	0.00	-755.14	-2.11	756.37	11.62	0	0	0	0
210277	210276	0.002120	0.061340	0.00000	284.00	284.00	284.00	1.00000	0.000	1	0.00	0.00	-92.61	-12.81	92.79	17.98	0	0	0	0
210276	210278	0.002750	0.016170	0.00257	318.60	318.60	318.60	0.00000	0.000	1	0.00	0.00	140.54	43.23	-139.98	-40.19	0	0	0	0
210276	210357	0.006850	0.043580	0.03076	295.70	295.70	295.70	0.00000	0.000	1	0.00	0.00	34.79	-19.05	-34.69	16.40	0	0	0	0
210279	210278	0.001870	0.052490	0.00000	232.00	232.00	232.00	1.00000	0.000	1	0.00	0.00	-93.82	-46.40	94.03	52.26	0	0	0	0
210282	210285	0.000660	0.003820	0.00971	281.20	281.20	281.20	0.00000	0.000	1	0.00	0.00	56.02	8.17	-56.00	-9.08	0	0	0	0
210294	210282	0.000780	0.004930	0.00242	239.40	239.40	239.40	0.00000	0.000	1	0.00	0.00	22.27	3.35	-22.26	-3.59	0	0	0	0
210285	210289	0.003120	0.016800	0.01165	227.00	227.00	227.00	0.00000	0.000	1	0.00	0.00	3.67	-5.20	-3.67	3.96	0	0	0	0
210285	210290	0.001110	0.006700	0.00478	256.90	256.90	256.90	0.00000	0.000	1	0.00	0.00	15.02	0.88	-15.02	-1.37	0	0	0	0
210288	210290	0.002600	0.011700	0.00596	254.50	254.50	254.50	0.00000	0.000	1	0.00	0.00	-11.86	-1.24	11.86	0.62	0	0	0	0
210291	210318	0.004030	0.021310	0.01108	297.50	297.50	297.50	0.00000	0.000	1	0.00	0.00	-108.00	1.28	108.44	-0.13	0	0	0	0
210295	210301	0.001540	0.009850	0.00538	232.20	232.20	232.20	0.00000	0.000	1	0.00	0.00	26.81	5.03	-26.80	-5.53	0	0	0	0
210295	240096	0.004340	0.021270	0.10923	275.60	275.60	275.60	0.00000	0.000	1	0.00	0.00	-83.76	-4.09	84.05	-6.11	0	0	0	0
210301	240190	0.005690	0.031990	0.00820	260.00	260.00	260.00	0.00000	0.000	1	0.00	0.00	-23.80	-7.82	23.83	7.13	0	0	0	0
210304	210355	0.000720	0.004560	0.00074	304.20	304.20	304.20	0.00000	0.000	1	0.00	0.00	13.77	-3.68	-13.77	3.61	0	0	0	0
210306	210309	0.001070	0.063580	0.00000	219.60	219.60	219.60	1.00000	0.000	1	0.00	0.00	38.92	4.59	-38.91	-3.70	0	0	0	0
210342	210306	0.001890	0.022190	0.65989	1176.80	1176.80	1176.80	0.00000	0.000	1	0.00	0.00	423.61	-46.36	-420.52	10.23	0	0	0	0
210306	210352	0.002260	0.031240	0.60967	1182.70	1182.70	1182.70	0.00000	0.000	1	0.00	0.00	-227.46	-15.20	228.53	-36.84	0	0	0	0
210306	260185	0.003090	0.030650	0.54662	1089.30	1089.30	1089.30	0.00000	0.000	1	0.00	0.00	269.76	-21.54	-267.71	-17.53	0	0	0	0
210307	210309	0.004240	0.113010	0.00000	69.20	69.20	69.20	1.00000	0.000	1	0.00	0.00	-38.85	-2.12	38.91	3.70	0	0	0	0
210308	210309	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
230296	210314	0.002340	0.013290	0.00309	253.40	253.40	253.40	0.00000	0.000	1	0.00	0.00	-21.41	18.65	21.43	-18.89	0	0	0	0
210318	210317	0.000220	0.013290	0.00000	435.70	435.70	435.70	1.00000	0.000	1	0.00	0.00	-115.16	-0.03	115.19	1.67	0	0	0	0
210318	210317	0.000220	0.013290	0.00000	435.70	435.70	435.70	1.00000	0.000	1	0.00	0.00	-115.16	-0.03	115.19	1.67	0	0	0	0
210317	210319	0.000570	0.031420	0.00000	282.30	282.30	282.30	1.00000	0.000	1	0.00	0.00	-15.78	-6.94	15.79	7.03	0	0	0	0
210317	210320	0.000680	0.044670	0.00000	273.90	273.90	273.90	1.00000	0.000	1	0.00	0.00	-11.77	-6.57	11.77	6.65	0	0	0	0
210321	210318	0.001190	0.008380	0.00632	306.60	306.60	306.60	0.00000	0.000	1	0.00	0.00	-121.72	0.29	121.88	0.19	0	0	0	0
210321	210322	0.002430	0.057310	0.00000	260.10	260.10	260.10	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
210324	210323	0.000580	0.027570	0.00000	527.00	527.00	527.00	1.00000	0.000	1	0.00	0.00	-206.63	-2.05	206.86	12.96	0	0	0	0
210324	210323	0.000580	0.027570	0.00000	527.00	527.00	527.00	1.00000	0.000	1	0.00	0.00	-206.63	-2.05	206.86	12.96	0	0	0	0
210323	210325	0.000760	0.046830	0.00000	290.90	290.90	290.90	1.00000	0.000	1	0.00	0.00	-36.22	4.65	36.23	-4.07	0	0	0	0
210323	210326	0.000050	0.000600	0.01475	1189.70	1189.70	1189.70	0.00000	0.000	1	0.00	0.00	-301.68	114.56	301.73	-115.58	0	0	0	0
210323	210347	0.003070	0.037850	1.06381	1335.90	1335.90	1335.90	0.00000	0.000	1	0.00	0.00	-261.05	-41.17	262.99	-51.07	0	0	0	0
210323	210347	0.003070	0.037850	1.06381	1335.90	1335.90	1335.90	0.00000	0.000	1	0.00	0.00	-261.05	-41.17	262.99	-51.07	0	0	0	0
210323	260185	0.001100	0.010120	0.19270	1218.60	1218.60	1218.60	0.00000	0.000	1	0.00	0.00	488.24	-26.00	-485.82	27.40	0	0	0	0
210324	260001	0.005840	0.033350	0.03810	320.70	320.70	320.70	0.00000	0.000	1	0.00	0.00	98.46	4.93	-97.93	-6.00	0	0	0	0
210324	260001	0.005840	0.033350	0.03810	320.70	320.70	320.70	0.00000	0.000	1	0.00	0.00	98.46	4.93	-97.93	-6.00	0	0	0	0
210324	260002	0.006480	0.033880	0.02133	276.60	276.60	276.60	0.00000	0.000	1	0.00	0.00	55.51	0.79	-55.33	-2.11	0	0	0	0
210326	210327	0.000420	0.022140	0.00000	471.50	471.50	471.50	1.00000	0.000	1	0.00	0.00	-155.39	73.37	155.51	-67.34	0	0	0	0
210326	210328	0.000370	0.024020	0.00000	426.60	426.60	426.60	1.00000	0.000	1	0.00	0.00	-121.92	8.65	121.97	-5.34	0	0	0	0
210326	210329	0.000420	0.022720	0.00000	424.80	424.80	424.80	1.00000	0.000	1	0.00	0.00	-89.90	7.92	89.93	-6.21	0	0	0	0
210326	210330	0.000320	0.019970	0.00000	418.00	418.00	418.00	1.00000	0.000	1	0.00	0.00	-97.84	8.61	97.87	-6.83	0	0	0	0
210326	210331	0.000590	0.028250	0.00000	373.20	373.20	373.20	1.00000	0.000	1	0.00	0.00	-74.16	6.62	74.19	-5.17	0	0	0	0
210326	260185	0.000900	0.011610	0.17844	1190.20	1190.20	1190.20	0.00000	0.000	1	0.00	0.00	442.44	-15.18	-440.82	16.84	0	0	0	0
210333	210332	0.000400	0.024170	0.00000	454.60	454.60	454.60	1.00000	0.000	1	0.00	0.00	-92.86	11.36	92.90	-9.40	0	0	0	0
210333	210332	0.000400	0.024170	0.00000	454.60	454.60	454.60	1.00000	0.000	1	0.00	0.00	-92.86	11.36	92.90	-9.40	0	0	0	0
210332	210334	0.000200	0.011020	0.00000	1212.40	1212.40	1212.40	1.00000	0.000	1	0.00	0.00	-803.28	61.16	804.48	5.22	0	0	0	0
210332	230242	0.001250	0.014470	0.38557	1062.10	1062.10	1062.10	0.00000	0.000	1	0.00	0.00	-146.88	16.28	147.14	-54.61	0	0	0	0
210333	230159	0.006710	0.045230	0.04907	281.70	281.70	281.70	0.00000	0.000	1	0.00	0.00	14.88	-4.05	-14.87	-1.16	0	0	0	0
210335	210336	0.000280	0.018410	0.00000	545.50	545.50	545.50	1.00000	0.000	1	0.00	0.00	-268.95	38.62	269.14	-25.96	0	0	0	0
210335	210337	0.000390	0.023470	0.00000	545.30	545.30	545.30	1.00000	0.000	1	0.00	0.00	-191.63	34.24	191.77	-25.96	0	0	0	0
