 0,    100.00, 33, 0, 0, 60.00       / March 11, 2021 07:21:37; Simulator Version 22 Beta; BuildDate 2021_3_1
This is a synthetic electric grid designed by researchers at Texas A&M University, created for use in the ARPA-E PERFORM 
program
110001,'EDNA 1 1    ', 138.0000,1,   7,   1,   1,1.03709257,  -4.242394, 1.10000, 0.90000, 1.10000, 0.90000
110002,'EDNA 1 2    ',  13.8000,1,   7,   1,   1,1.03709257,  -4.242394, 1.10000, 0.90000, 1.10000, 0.90000
110003,'EDNA 1 3    ',  13.8000,1,   7,   1,   1,1.03709257,  -4.242394, 1.10000, 0.90000, 1.10000, 0.90000
110004,'EDNA 1 4    ',   1.0000,1,   7,   1,   1,1.03709257,  -4.242394, 1.10000, 0.90000, 1.10000, 0.90000
110005,'LANE CITY ~1', 138.0000,1,   7,   1,   1,1.02185512, -11.384533, 1.10000, 0.90000, 1.10000, 0.90000
110006,'LANE CITY ~2',  13.8000,1,   7,   1,   1,1.02185512, -11.384533, 1.10000, 0.90000, 1.10000, 0.90000
110007,'LANE CITY ~3',  13.8000,1,   7,   1,   1,1.02185512, -11.384533, 1.10000, 0.90000, 1.10000, 0.90000
110008,'LANE CITY ~4',   1.0000,1,   7,   1,   1,1.02185512, -11.384533, 1.10000, 0.90000, 1.10000, 0.90000
110009,'MATAGORDA ~1', 138.0000,1,   7,   1,   1,1.02860105,  -3.558826, 1.10000, 0.90000, 1.10000, 0.90000
110010,'MATAGORDA ~2',  13.8000,1,   7,   1,   1,1.02860105,  -3.558826, 1.10000, 0.90000, 1.10000, 0.90000
110011,'MATAGORDA ~3',  13.8000,1,   7,   1,   1,1.02860105,  -3.558826, 1.10000, 0.90000, 1.10000, 0.90000
110012,'MATAGORDA ~4',   1.0000,1,   7,   1,   1,1.02860105,  -3.558826, 1.10000, 0.90000, 1.10000, 0.90000
110013,'HUNGERFORD~1', 138.0000,1,   7,   1,   1,1.01155698, -12.681401, 1.10000, 0.90000, 1.10000, 0.90000
110014,'HUNGERFORD~2',  13.8000,1,   7,   1,   1,1.01155698, -12.681401, 1.10000, 0.90000, 1.10000, 0.90000
110015,'HUNGERFORD~3',  13.8000,1,   7,   1,   1,1.01155698, -12.681401, 1.10000, 0.90000, 1.10000, 0.90000
110016,'HUNGERFORD~4',   1.0000,1,   7,   1,   1,1.01155698, -12.681401, 1.10000, 0.90000, 1.10000, 0.90000
110017,'EAST BERNA~1', 138.0000,1,   7,   1,   1,1.02644324, -16.738405, 1.10000, 0.90000, 1.10000, 0.90000
110018,'EAST BERNA~2',  13.8000,1,   7,   1,   1,1.02644324, -16.738405, 1.10000, 0.90000, 1.10000, 0.90000
110019,'EAST BERNA~3',  13.8000,1,   7,   1,   1,1.02644324, -16.738405, 1.10000, 0.90000, 1.10000, 0.90000
110020,'EAST BERNA~4',   1.0000,1,   7,   1,   1,1.02644324, -16.738405, 1.10000, 0.90000, 1.10000, 0.90000
110021,'EL CAMPO 1 1', 138.0000,1,   7,   1,   1,1.02517498,  -6.828780, 1.10000, 0.90000, 1.10000, 0.90000
110022,'EL CAMPO 1 2',  22.0000,1,   7,   1,   1,1.02517498,  -6.828780, 1.10000, 0.90000, 1.10000, 0.90000
110023,'EL CAMPO 1 3',  22.0000,1,   7,   1,   1,1.02517498,  -6.828780, 1.10000, 0.90000, 1.10000, 0.90000
110024,'EL CAMPO 1 4',   1.0000,1,   7,   1,   1,1.02517498,  -6.828780, 1.10000, 0.90000, 1.10000, 0.90000
110025,'EL CAMPO 2 1', 138.0000,1,   7,   1,   1,1.02607453,  -6.831657, 1.10000, 0.90000, 1.10000, 0.90000
110026,'EL CAMPO 2 2',  13.8000,1,   7,   1,   1,1.02607453,  -6.831657, 1.10000, 0.90000, 1.10000, 0.90000
110027,'EL CAMPO 2 3',  13.8000,1,   7,   1,   1,1.02607453,  -6.831657, 1.10000, 0.90000, 1.10000, 0.90000
110028,'EL CAMPO 2 4',   1.0000,1,   7,   1,   1,1.02607453,  -6.831657, 1.10000, 0.90000, 1.10000, 0.90000
110029,'WHARTON 1 1 ', 138.0000,1,   7,   1,   1,1.02791679,  -8.722837, 1.10000, 0.90000, 1.10000, 0.90000
110030,'WHARTON 1 2 ',  13.8000,1,   7,   1,   1,1.02791679,  -8.722837, 1.10000, 0.90000, 1.10000, 0.90000
110031,'WHARTON 1 3 ',  13.8000,1,   7,   1,   1,1.02791679,  -8.722837, 1.10000, 0.90000, 1.10000, 0.90000
110032,'WHARTON 1 4 ',   1.0000,1,   7,   1,   1,1.02791679,  -8.722837, 1.10000, 0.90000, 1.10000, 0.90000
110033,'CEDAR LANE~1', 138.0000,1,   7,   1,   1,1.01648450, -10.439684, 1.10000, 0.90000, 1.10000, 0.90000
110034,'CEDAR LANE~2',  13.8000,1,   7,   1,   1,1.01648450, -10.439684, 1.10000, 0.90000, 1.10000, 0.90000
110035,'CEDAR LANE~3',  13.8000,1,   7,   1,   1,1.01648450, -10.439684, 1.10000, 0.90000, 1.10000, 0.90000
110036,'CEDAR LANE~4',   1.0000,1,   7,   1,   1,1.01648450, -10.439684, 1.10000, 0.90000, 1.10000, 0.90000
110037,'NADA 1 1    ', 138.0000,1,   7,   1,   1,1.03246498,  -7.927104, 1.10000, 0.90000, 1.10000, 0.90000
110038,'NADA 1 2    ',  13.8000,1,   7,   1,   1,1.03246498,  -7.927104, 1.10000, 0.90000, 1.10000, 0.90000
110039,'NADA 1 3    ',  13.8000,1,   7,   1,   1,1.03246498,  -7.927104, 1.10000, 0.90000, 1.10000, 0.90000
110040,'NADA 1 4    ',   1.0000,1,   7,   1,   1,1.03246498,  -7.927104, 1.10000, 0.90000, 1.10000, 0.90000
110041,'EGYPT 1 1   ', 138.0000,1,   7,   1,   1,1.03060114,  -5.898393, 1.10000, 0.90000, 1.10000, 0.90000
110042,'EGYPT 1 2   ',  24.0000,1,   7,   1,   1,1.03060114,  -5.898393, 1.10000, 0.90000, 1.10000, 0.90000
110043,'EGYPT 1 3   ',  24.0000,1,   7,   1,   1,1.03060114,  -5.898393, 1.10000, 0.90000, 1.10000, 0.90000
110044,'EGYPT 1 4   ',   1.0000,1,   7,   1,   1,1.03060114,  -5.898393, 1.10000, 0.90000, 1.10000, 0.90000
110045,'LOUISE 1 1  ', 138.0000,1,   7,   1,   1,1.02872980,  -8.189099, 1.10000, 0.90000, 1.10000, 0.90000
110046,'LOUISE 1 2  ',  13.8000,1,   7,   1,   1,1.02872980,  -8.189099, 1.10000, 0.90000, 1.10000, 0.90000
110047,'LOUISE 1 3  ',  13.8000,1,   7,   1,   1,1.02872980,  -8.189099, 1.10000, 0.90000, 1.10000, 0.90000
110048,'LOUISE 1 4  ',   1.0000,1,   7,   1,   1,1.02872980,  -8.189099, 1.10000, 0.90000, 1.10000, 0.90000
110049,'GANADO 1 1  ', 138.0000,1,   7,   1,   1,1.02467930,  -5.885151, 1.10000, 0.90000, 1.10000, 0.90000
110050,'GANADO 1 2  ',  18.0000,1,   7,   1,   1,1.02467930,  -5.885151, 1.10000, 0.90000, 1.10000, 0.90000
110051,'GANADO 1 3  ',  18.0000,1,   7,   1,   1,1.02467930,  -5.885151, 1.10000, 0.90000, 1.10000, 0.90000
110052,'GANADO 1 4  ',   1.0000,1,   7,   1,   1,1.02467930,  -5.885151, 1.10000, 0.90000, 1.10000, 0.90000
110053,'LOUISE 2 1  ', 138.0000,1,   7,   1,   1,1.02613592,  -6.415464, 1.10000, 0.90000, 1.10000, 0.90000
110054,'LOUISE 2 2  ',  13.8000,1,   7,   1,   1,1.02613592,  -6.415464, 1.10000, 0.90000, 1.10000, 0.90000
110055,'LOUISE 2 3  ',  13.8000,1,   7,   1,   1,1.02613592,  -6.415464, 1.10000, 0.90000, 1.10000, 0.90000
110056,'LOUISE 2 4  ',   1.0000,1,   7,   1,   1,1.02613592,  -6.415464, 1.10000, 0.90000, 1.10000, 0.90000
110057,'LOUISE 3 1  ', 138.0000,1,   7,   1,   1,1.02738690,  -7.223057, 1.10000, 0.90000, 1.10000, 0.90000
110058,'LOUISE 3 2  ',  24.0000,1,   7,   1,   1,1.02738690,  -7.223057, 1.10000, 0.90000, 1.10000, 0.90000
110059,'LOUISE 3 3  ',  24.0000,1,   7,   1,   1,1.02738690,  -7.223057, 1.10000, 0.90000, 1.10000, 0.90000
110060,'LOUISE 3 4  ',   1.0000,1,   7,   1,   1,1.02738690,  -7.223057, 1.10000, 0.90000, 1.10000, 0.90000
110061,'NADA 2 1    ', 138.0000,1,   7,   1,   1,1.02771294,  -6.530545, 1.10000, 0.90000, 1.10000, 0.90000
110062,'NADA 2 2    ',  18.0000,1,   7,   1,   1,1.02771294,  -6.530545, 1.10000, 0.90000, 1.10000, 0.90000
110063,'NADA 2 3    ',  18.0000,1,   7,   1,   1,1.02771294,  -6.530545, 1.10000, 0.90000, 1.10000, 0.90000
110064,'NADA 2 4    ',   1.0000,1,   7,   1,   1,1.02771294,  -6.530545, 1.10000, 0.90000, 1.10000, 0.90000
110065,'KENDLETON ~1', 138.0000,1,   7,   1,   1,1.02309036, -12.108721, 1.10000, 0.90000, 1.10000, 0.90000
110066,'KENDLETON ~2',  24.0000,1,   7,   1,   1,1.02309036, -12.108721, 1.10000, 0.90000, 1.10000, 0.90000
110067,'KENDLETON ~3',  24.0000,1,   7,   1,   1,1.02309036, -12.108721, 1.10000, 0.90000, 1.10000, 0.90000
110068,'KENDLETON ~4',   1.0000,1,   7,   1,   1,1.02309036, -12.108721, 1.10000, 0.90000, 1.10000, 0.90000
110069,'PLEDGER 1 1 ', 138.0000,1,   7,   1,   1,1.02180600,  -9.693303, 1.10000, 0.90000, 1.10000, 0.90000
110070,'PLEDGER 1 2 ',  13.8000,1,   7,   1,   1,1.02180600,  -9.693303, 1.10000, 0.90000, 1.10000, 0.90000
110071,'PLEDGER 1 3 ',  13.8000,1,   7,   1,   1,1.02180600,  -9.693303, 1.10000, 0.90000, 1.10000, 0.90000
110072,'PLEDGER 1 4 ',   1.0000,1,   7,   1,   1,1.02180600,  -9.693303, 1.10000, 0.90000, 1.10000, 0.90000
110073,'DANEVANG 1 1', 138.0000,1,   7,   1,   1,1.02559710,  -7.171018, 1.10000, 0.90000, 1.10000, 0.90000
110074,'DANEVANG 1 2',  13.8000,1,   7,   1,   1,1.02559710,  -7.171018, 1.10000, 0.90000, 1.10000, 0.90000
110075,'DANEVANG 1 3',  13.8000,1,   7,   1,   1,1.02559710,  -7.171018, 1.10000, 0.90000, 1.10000, 0.90000
110076,'DANEVANG 1 4',   1.0000,1,   7,   1,   1,1.02559710,  -7.171018, 1.10000, 0.90000, 1.10000, 0.90000
110077,'DANEVANG 2 1', 138.0000,1,   7,   1,   1,1.02176428,  -8.017345, 1.10000, 0.90000, 1.10000, 0.90000
110078,'DANEVANG 2 2',  18.0000,1,   7,   1,   1,1.02176428,  -8.017345, 1.10000, 0.90000, 1.10000, 0.90000
110079,'DANEVANG 2 3',  18.0000,1,   7,   1,   1,1.02176428,  -8.017345, 1.10000, 0.90000, 1.10000, 0.90000
110080,'DANEVANG 2 4',   1.0000,1,   7,   1,   1,1.02176428,  -8.017345, 1.10000, 0.90000, 1.10000, 0.90000
110081,'ELMATON 1 1 ', 138.0000,1,   7,   1,   1,1.01461339,  -4.139481, 1.10000, 0.90000, 1.10000, 0.90000
110082,'ELMATON 1 2 ',  24.0000,1,   7,   1,   1,1.01461339,  -4.139481, 1.10000, 0.90000, 1.10000, 0.90000
110083,'ELMATON 1 3 ',  24.0000,1,   7,   1,   1,1.01461339,  -4.139481, 1.10000, 0.90000, 1.10000, 0.90000
110084,'ELMATON 1 4 ',   1.0000,1,   7,   1,   1,1.01461339,  -4.139481, 1.10000, 0.90000, 1.10000, 0.90000
110085,'BAY CITY 1 1', 138.0000,1,   7,   1,   1,1.02838576,  -9.319996, 1.10000, 0.90000, 1.10000, 0.90000
110086,'BAY CITY 1 2',  18.0000,1,   7,   1,   1,1.02838576,  -9.319996, 1.10000, 0.90000, 1.10000, 0.90000
110087,'BAY CITY 1 3',  18.0000,1,   7,   1,   1,1.02838576,  -9.319996, 1.10000, 0.90000, 1.10000, 0.90000
110088,'BAY CITY 1 4',   1.0000,1,   7,   1,   1,1.02838576,  -9.319996, 1.10000, 0.90000, 1.10000, 0.90000
110089,'PALACIOS 1 1', 138.0000,1,   7,   1,   1,1.02393556,  -2.364095, 1.10000, 0.90000, 1.10000, 0.90000
110090,'PALACIOS 1 2',  18.0000,1,   7,   1,   1,1.02393556,  -2.364095, 1.10000, 0.90000, 1.10000, 0.90000
110091,'PALACIOS 1 3',  18.0000,1,   7,   1,   1,1.02393556,  -2.364095, 1.10000, 0.90000, 1.10000, 0.90000
110092,'PALACIOS 1 4',   1.0000,1,   7,   1,   1,1.02393556,  -2.364095, 1.10000, 0.90000, 1.10000, 0.90000
110093,'MIDFIELD 1 1', 138.0000,1,   7,   1,   1,1.00953507,  -3.536299, 1.10000, 0.90000, 1.10000, 0.90000
110094,'MIDFIELD 1 2',  13.8000,1,   7,   1,   1,0.96505755,  -6.973773, 1.10000, 0.90000, 1.10000, 0.90000
110095,'MIDFIELD 1 3',  13.8000,1,   7,   1,   1,0.96505755,  -6.973773, 1.10000, 0.90000, 1.10000, 0.90000
110096,'MIDFIELD 1 4',   1.0000,1,   7,   1,   1,0.96505755,  -6.973773, 1.10000, 0.90000, 1.10000, 0.90000
110097,'ELMATON 2 1 ', 138.0000,1,   7,   1,   1,1.01812994,  -4.531549, 1.10000, 0.90000, 1.10000, 0.90000
110098,'ELMATON 2 2 ',  13.8000,1,   7,   1,   1,1.01812994,  -4.531549, 1.10000, 0.90000, 1.10000, 0.90000
110099,'ELMATON 2 3 ',  13.8000,1,   7,   1,   1,1.01812994,  -4.531549, 1.10000, 0.90000, 1.10000, 0.90000
110100,'ELMATON 2 4 ',   1.0000,1,   7,   1,   1,1.01812994,  -4.531549, 1.10000, 0.90000, 1.10000, 0.90000
110101,'PALACIOS 2 1', 138.0000,1,   7,   1,   1,1.03372312,  -1.639254, 1.10000, 0.90000, 1.10000, 0.90000
110102,'PALACIOS 2 2',  13.8000,1,   7,   1,   1,1.03372312,  -1.639254, 1.10000, 0.90000, 1.10000, 0.90000
110103,'PALACIOS 2 3',  13.8000,1,   7,   1,   1,1.03372312,  -1.639254, 1.10000, 0.90000, 1.10000, 0.90000
110104,'PALACIOS 2 4',   1.0000,1,   7,   1,   1,1.03372312,  -1.639254, 1.10000, 0.90000, 1.10000, 0.90000
110105,'MATAGORDA ~5', 138.0000,1,   7,   1,   1,1.02797258,  -3.325632, 1.10000, 0.90000, 1.10000, 0.90000
110106,'MATAGORDA ~6',  18.0000,1,   7,   1,   1,1.02797258,  -3.325632, 1.10000, 0.90000, 1.10000, 0.90000
110107,'MATAGORDA ~7',  18.0000,1,   7,   1,   1,1.02797258,  -3.325632, 1.10000, 0.90000, 1.10000, 0.90000
110108,'MATAGORDA ~8',   1.0000,1,   7,   1,   1,1.02797258,  -3.325632, 1.10000, 0.90000, 1.10000, 0.90000
110109,'SWEENY 1 1  ', 138.0000,1,   7,   1,   1,1.03567529, -10.632944, 1.10000, 0.90000, 1.10000, 0.90000
110110,'SWEENY 1 2  ',  13.8000,1,   7,   1,   1,1.03567529, -10.632944, 1.10000, 0.90000, 1.10000, 0.90000
110111,'SWEENY 1 3  ',  13.8000,1,   7,   1,   1,1.03567529, -10.632944, 1.10000, 0.90000, 1.10000, 0.90000
110112,'SWEENY 1 4  ',   1.0000,1,   7,   1,   1,1.03567529, -10.632944, 1.10000, 0.90000, 1.10000, 0.90000
110113,'EDNA 2 1    ', 138.0000,1,   7,   1,   1,1.03619814,  -3.692650, 1.10000, 0.90000, 1.10000, 0.90000
110114,'EDNA 2 2    ',  18.0000,1,   7,   1,   1,1.03619814,  -3.692650, 1.10000, 0.90000, 1.10000, 0.90000
110115,'EDNA 2 3    ',  18.0000,1,   7,   1,   1,1.03619814,  -3.692650, 1.10000, 0.90000, 1.10000, 0.90000
110116,'EDNA 2 4    ',   1.0000,1,   7,   1,   1,1.03619814,  -3.692650, 1.10000, 0.90000, 1.10000, 0.90000
110117,'MARKHAM 1 1 ', 138.0000,1,   7,   1,   1,1.01379228,  -4.654491, 1.10000, 0.90000, 1.10000, 0.90000
110118,'ALTAIR 1 1  ', 138.0000,1,   7,   1,   1,1.02813983,  -8.976583, 1.10000, 0.90000, 1.10000, 0.90000
110119,'CEDAR LANE~5', 138.0000,1,   7,   1,   1,1.01639748,  -8.704420, 1.10000, 0.90000, 1.10000, 0.90000
110120,'BAY CITY 2 1', 138.0000,1,   7,   1,   1,1.02475464,  -5.868602, 1.10000, 0.90000, 1.10000, 0.90000
110121,'WADSWORTH ~1', 138.0000,1,   7,   1,   1,1.02213526,  -6.308827, 1.10000, 0.90000, 1.10000, 0.90000
110122,'LA WARD 1 1 ', 138.0000,1,   7,   1,   1,1.02421463,  -0.746418, 1.10000, 0.90000, 1.10000, 0.90000
110123,'HUNGERFORD~5', 138.0000,1,   7,   1,   1,1.00615132, -13.423177, 1.10000, 0.90000, 1.10000, 0.90000
110124,'GARWOOD 1 1 ', 138.0000,1,   7,   1,   1,1.03780973,  -7.943878, 1.10000, 0.90000, 1.10000, 0.90000
110125,'LANE CITY ~5', 138.0000,1,   7,   1,   1,1.02252424,  -9.856427, 1.10000, 0.90000, 1.10000, 0.90000
110126,'BAY CITY 3 1', 345.0000,1,   7,   1,   1,1.03529930,  -2.444048, 1.10000, 0.90000, 1.10000, 0.90000
110127,'BAY CITY 3 2', 138.0000,1,   7,   1,   1,1.02695394,  -5.369169, 1.10000, 0.90000, 1.10000, 0.90000
110128,'EL CAMPO 3 1', 138.0000,1,   7,   1,   1,1.02445042,  -7.196909, 1.10000, 0.90000, 1.10000, 0.90000
110129,'BROOKSHIRE~1', 138.0000,1,   7,   1,   1,1.03047848, -19.011627, 1.10000, 0.90000, 1.10000, 0.90000
110130,'EAGLE LAKE~1', 138.0000,1,   7,   1,   1,1.02278841, -10.747621, 1.10000, 0.90000, 1.10000, 0.90000
110131,'SEALY 1 1   ', 138.0000,1,   7,   1,   1,1.03520429, -16.164100, 1.10000, 0.90000, 1.10000, 0.90000
110132,'WHARTON 2 1 ', 138.0000,1,   7,   1,   1,1.02083981, -11.418891, 1.10000, 0.90000, 1.10000, 0.90000
110133,'GANADO 2 1  ', 138.0000,1,   7,   1,   1,1.02421856,  -4.916247, 1.10000, 0.90000, 1.10000, 0.90000
110134,'EL CAMPO 4 1', 138.0000,1,   7,   1,   1,1.02482843,  -7.077261, 1.10000, 0.90000, 1.10000, 0.90000
110135,'MARKHAM 2 1 ', 138.0000,1,   7,   1,   1,1.01994109,  -7.775494, 1.10000, 0.90000, 1.10000, 0.90000
110136,'PALACIOS 3 1', 138.0000,1,   7,   1,   1,1.02464545,  -1.200824, 1.10000, 0.90000, 1.10000, 0.90000
110137,'PATTISON 1 1', 138.0000,1,   7,   1,   1,1.02883017, -16.894874, 1.10000, 0.90000, 1.10000, 0.90000
110138,'BAY CITY 4 1', 138.0000,1,   7,   1,   1,1.01908755,  -7.207088, 1.10000, 0.90000, 1.10000, 0.90000
110139,'EDNA 3 1    ', 138.0000,1,   7,   1,   1,1.03553760,  -3.234422, 1.10000, 0.90000, 1.10000, 0.90000
110140,'BROOKSHIRE~2', 138.0000,1,   7,   1,   1,1.02963793, -17.492167, 1.10000, 0.90000, 1.10000, 0.90000
110141,'SAN FELIPE~1', 138.0000,1,   7,   1,   1,1.03423536, -17.613456, 1.10000, 0.90000, 1.10000, 0.90000
110142,'BROOKSHIRE~3', 138.0000,1,   7,   1,   1,1.02357149, -18.774773, 1.10000, 0.90000, 1.10000, 0.90000
110143,'SEALY 2 1   ', 138.0000,1,   7,   1,   1,1.03392279, -17.572352, 1.10000, 0.90000, 1.10000, 0.90000
110144,'SAN FELIPE~2', 138.0000,1,   7,   1,   1,1.03610349, -18.465273, 1.10000, 0.90000, 1.10000, 0.90000
110145,'PRAIRIE VI~1', 138.0000,1,   7,   1,   1,1.01837373, -14.335278, 1.10000, 0.90000, 1.10000, 0.90000
110146,'LISSIE 1 1  ', 138.0000,1,   7,   1,   1,1.02406907, -14.106963, 1.10000, 0.90000, 1.10000, 0.90000
110147,'BROOKSHIRE~4', 138.0000,1,   7,   1,   1,1.02636516, -19.336737, 1.10000, 0.90000, 1.10000, 0.90000
110148,'BROOKSHIRE~5', 138.0000,1,   7,   1,   1,1.02735579, -17.322596, 1.10000, 0.90000, 1.10000, 0.90000
110149,'BROOKSHIRE~6', 138.0000,1,   7,   1,   1,1.03210187, -17.595790, 1.10000, 0.90000, 1.10000, 0.90000
110150,'HOCKLEY 1 1 ', 138.0000,1,   7,   1,   1,1.03072619, -18.853149, 1.10000, 0.90000, 1.10000, 0.90000
110151,'EAGLE LAKE~2', 138.0000,1,   7,   1,   1,1.02110076, -11.130863, 1.10000, 0.90000, 1.10000, 0.90000
110152,'BROOKSHIRE~7', 138.0000,1,   7,   1,   1,1.02831936, -17.111376, 1.10000, 0.90000, 1.10000, 0.90000
110153,'HOCKLEY 2 1 ', 138.0000,1,   7,   1,   1,1.02653813, -19.650760, 1.10000, 0.90000, 1.10000, 0.90000
110154,'WALLER 1 1  ', 138.0000,1,   7,   1,   1,1.03265011, -12.465368, 1.10000, 0.90000, 1.10000, 0.90000
110155,'WALLER 2 1  ', 138.0000,1,   7,   1,   1,1.03076267, -13.454995, 1.10000, 0.90000, 1.10000, 0.90000
110156,'PATTISON 2 1', 138.0000,1,   7,   1,   1,1.03045106, -16.752470, 1.10000, 0.90000, 1.10000, 0.90000
110157,'WALLIS 1 1  ', 138.0000,1,   7,   1,   1,1.02375114, -15.875959, 1.10000, 0.90000, 1.10000, 0.90000
110158,'KATY 1 1    ', 138.0000,1,   7,   1,   1,1.02350056, -20.967789, 1.10000, 0.90000, 1.10000, 0.90000
110159,'SEALY 3 1   ', 138.0000,1,   7,   1,   1,1.03502679, -16.715546, 1.10000, 0.90000, 1.10000, 0.90000
110160,'SEALY 4 1   ', 345.0000,1,   7,   1,   1,1.03862250, -11.576647, 1.10000, 0.90000, 1.10000, 0.90000
110161,'SEALY 4 2   ', 138.0000,1,   7,   1,   1,1.03853106, -14.697858, 1.10000, 0.90000, 1.10000, 0.90000
110162,'GALENA PAR~1', 138.0000,1,   7,   1,   1,1.02386284, -24.819294, 1.10000, 0.90000, 1.10000, 0.90000
110163,'GALENA PAR~2',  69.0000,1,   7,   1,   1,1.01890087, -27.264507, 1.10000, 0.90000, 1.10000, 0.90000
110164,'HUMBLE 1 1  ',  69.0000,1,   7,   1,   1,1.00954044, -27.873217, 1.10000, 0.90000, 1.10000, 0.90000
110165,'HUMBLE 2 1  ', 138.0000,1,   7,   1,   1,1.01342583, -24.083319, 1.10000, 0.90000, 1.10000, 0.90000
110166,'HUMBLE 2 2  ',  69.0000,1,   7,   1,   1,1.01908493, -27.313141, 1.10000, 0.90000, 1.10000, 0.90000
110167,'HUMBLE 3 1  ',  69.0000,1,   7,   1,   1,1.01627183, -27.996858, 1.10000, 0.90000, 1.10000, 0.90000
110168,'HOUSTON 1 1 ',  69.0000,1,   7,   1,   1,1.00702870, -28.481245, 1.10000, 0.90000, 1.10000, 0.90000
110169,'HUMBLE 4 1  ', 138.0000,1,   7,   1,   1,1.01980305, -25.935224, 1.10000, 0.90000, 1.10000, 0.90000
110170,'HUMBLE 4 2  ',  69.0000,1,   7,   1,   1,1.02550173, -27.964900, 1.10000, 0.90000, 1.10000, 0.90000
110171,'HUMBLE 5 1  ',  69.0000,1,   7,   1,   1,1.01546562, -27.708950, 1.10000, 0.90000, 1.10000, 0.90000
110172,'HUMBLE 6 1  ', 138.0000,1,   7,   1,   1,1.00473499, -25.755245, 1.10000, 0.90000, 1.10000, 0.90000
110173,'HUMBLE 6 2  ',  69.0000,1,   7,   1,   1,1.00732398, -27.824012, 1.10000, 0.90000, 1.10000, 0.90000
110174,'HOUSTON 2 1 ', 138.0000,1,   7,   1,   1,1.01985860, -25.573046, 1.10000, 0.90000, 1.10000, 0.90000
110175,'HOUSTON 2 2 ',  69.0000,1,   7,   1,   1,1.00458980, -28.231907, 1.10000, 0.90000, 1.10000, 0.90000
110176,'HUMBLE 7 1  ', 138.0000,1,   7,   1,   1,1.00953174, -25.039593, 1.10000, 0.90000, 1.10000, 0.90000
110177,'HUMBLE 7 2  ',  69.0000,1,   7,   1,   1,1.01206517, -27.357590, 1.10000, 0.90000, 1.10000, 0.90000
110178,'HUMBLE 8 1  ',  69.0000,1,   7,   1,   1,1.02891207, -28.161710, 1.10000, 0.90000, 1.10000, 0.90000
110179,'HOUSTON 3 1 ',  69.0000,1,   7,   1,   1,1.01180470, -28.080470, 1.10000, 0.90000, 1.10000, 0.90000
110180,'KATY 2 1    ',  69.0000,1,   7,   1,   1,1.02123201, -25.487165, 1.10000, 0.90000, 1.10000, 0.90000
110181,'CYPRESS 1 1 ',  69.0000,1,   7,   1,   1,1.02100980, -25.027415, 1.10000, 0.90000, 1.10000, 0.90000
110182,'KATY 3 1    ',  69.0000,1,   7,   1,   1,1.01837146, -25.676378, 1.10000, 0.90000, 1.10000, 0.90000
110183,'KATY 4 1    ',  69.0000,1,   7,   1,   1,1.02366018, -25.460249, 1.10000, 0.90000, 1.10000, 0.90000
110184,'KATY 5 1    ',  69.0000,1,   7,   1,   1,1.02190006, -25.457192, 1.10000, 0.90000, 1.10000, 0.90000
110185,'KATY 6 1    ',  69.0000,1,   7,   1,   1,1.02928352, -24.287306, 1.10000, 0.90000, 1.10000, 0.90000
110186,'KATY 7 1    ',  69.0000,1,   7,   1,   1,1.02835763, -24.628187, 1.10000, 0.90000, 1.10000, 0.90000
110187,'KATY 8 1    ',  69.0000,1,   7,   1,   1,1.02376306, -25.437644, 1.10000, 0.90000, 1.10000, 0.90000
110188,'KATY 9 1    ', 138.0000,1,   7,   1,   1,1.02603149, -21.478679, 1.10000, 0.90000, 1.10000, 0.90000
110189,'KATY 9 2    ',  69.0000,1,   7,   1,   1,1.03376138, -24.606566, 1.10000, 0.90000, 1.10000, 0.90000
110190,'KATY 9 3    ',  18.0000,1,   7,   1,   1,1.02748585, -22.137852, 1.10000, 0.90000, 1.10000, 0.90000
110191,'KATY 9 4    ',   1.0000,1,   7,   1,   1,1.02748585, -22.137852, 1.10000, 0.90000, 1.10000, 0.90000
110192,'CYPRESS 2 1 ',  69.0000,1,   7,   1,   1,1.02167583, -25.412298, 1.10000, 0.90000, 1.10000, 0.90000
110193,'KATY 10 1   ',  69.0000,1,   7,   1,   1,1.01982510, -25.046270, 1.10000, 0.90000, 1.10000, 0.90000
110194,'CYPRESS 3 1 ',  69.0000,1,   7,   1,   1,1.02705789, -25.501707, 1.10000, 0.90000, 1.10000, 0.90000
110195,'KATY 11 1   ',  69.0000,1,   7,   1,   1,1.03230608, -25.426055, 1.10000, 0.90000, 1.10000, 0.90000
110196,'KATY 12 1   ',  69.0000,1,   7,   1,   1,1.02531779, -25.435054, 1.10000, 0.90000, 1.10000, 0.90000
110197,'KATY 13 1   ',  69.0000,1,   7,   1,   1,1.02100611, -24.948770, 1.10000, 0.90000, 1.10000, 0.90000
110198,'CYPRESS 4 1 ',  69.0000,1,   7,   1,   1,1.01796484, -25.223755, 1.10000, 0.90000, 1.10000, 0.90000
110199,'KATY 14 1   ',  69.0000,1,   7,   1,   1,1.02964294, -24.712413, 1.10000, 0.90000, 1.10000, 0.90000
110200,'CYPRESS 5 1 ',  69.0000,1,   7,   1,   1,1.02072179, -25.387166, 1.10000, 0.90000, 1.10000, 0.90000
110201,'KATY 15 1   ',  69.0000,1,   7,   1,   1,1.02006626, -24.974879, 1.10000, 0.90000, 1.10000, 0.90000
110202,'KATY 16 1   ',  69.0000,1,   7,   1,   1,1.02085435, -25.304259, 1.10000, 0.90000, 1.10000, 0.90000
110203,'KATY 17 1   ',  69.0000,1,   7,   1,   1,1.03346074, -24.969872, 1.10000, 0.90000, 1.10000, 0.90000
110204,'CYPRESS 6 1 ',  69.0000,1,   7,   1,   1,1.02970445, -25.240109, 1.10000, 0.90000, 1.10000, 0.90000
110205,'CYPRESS 7 1 ',  69.0000,1,   7,   1,   1,1.02263117, -25.365195, 1.10000, 0.90000, 1.10000, 0.90000
110206,'KATY 18 1   ',  69.0000,1,   7,   1,   1,1.02921951, -24.372968, 1.10000, 0.90000, 1.10000, 0.90000
110207,'CYPRESS 8 1 ',  69.0000,1,   7,   1,   1,1.02929628, -25.416857, 1.10000, 0.90000, 1.10000, 0.90000
110208,'CYPRESS 9 1 ',  69.0000,1,   7,   1,   1,1.01976883, -25.196776, 1.10000, 0.90000, 1.10000, 0.90000
110209,'KATY 19 1   ',  69.0000,1,   7,   1,   1,1.02753007, -25.248402, 1.10000, 0.90000, 1.10000, 0.90000
110210,'KATY 20 1   ',  69.0000,1,   7,   1,   1,1.02688527, -24.936626, 1.10000, 0.90000, 1.10000, 0.90000
110211,'CYPRESS 10 1',  69.0000,1,   7,   1,   1,1.02244425, -24.724875, 1.10000, 0.90000, 1.10000, 0.90000
110212,'KATY 21 1   ', 138.0000,1,   7,   1,   1,1.00429940, -19.482254, 1.10000, 0.90000, 1.10000, 0.90000
110213,'KATY 21 2   ',  69.0000,1,   7,   1,   1,1.02943277, -24.244282, 1.10000, 0.90000, 1.10000, 0.90000
110214,'KATY 22 1   ',  69.0000,1,   7,   1,   1,1.02669871, -24.609098, 1.10000, 0.90000, 1.10000, 0.90000
110215,'KATY 23 1   ',  69.0000,1,   7,   1,   1,1.02906537, -24.672858, 1.10000, 0.90000, 1.10000, 0.90000
110216,'CYPRESS 11 1',  69.0000,1,   7,   1,   1,1.02046871, -25.090700, 1.10000, 0.90000, 1.10000, 0.90000
110217,'CYPRESS 12 1',  69.0000,1,   7,   1,   1,1.02480245, -24.563175, 1.10000, 0.90000, 1.10000, 0.90000
110218,'KATY 24 1   ',  69.0000,1,   7,   1,   1,1.02973449, -24.607333, 1.10000, 0.90000, 1.10000, 0.90000
110219,'KATY 25 1   ',  69.0000,1,   7,   1,   1,1.02893114, -24.493625, 1.10000, 0.90000, 1.10000, 0.90000
110220,'KATY 26 1   ',  69.0000,1,   7,   1,   1,1.02984917, -24.717247, 1.10000, 0.90000, 1.10000, 0.90000
110221,'KATY 27 1   ',  69.0000,1,   7,   1,   1,1.03331184, -24.562877, 1.10000, 0.90000, 1.10000, 0.90000
110222,'CYPRESS 13 1',  69.0000,1,   7,   1,   1,1.03423178, -25.001540, 1.10000, 0.90000, 1.10000, 0.90000
110223,'KATY 28 1   ',  69.0000,1,   7,   1,   1,1.02977276, -24.844878, 1.10000, 0.90000, 1.10000, 0.90000
110224,'KATY 29 1   ',  69.0000,1,   7,   1,   1,1.03374124, -25.534532, 1.10000, 0.90000, 1.10000, 0.90000
110225,'KATY 30 1   ',  69.0000,1,   7,   1,   1,1.03154945, -24.887212, 1.10000, 0.90000, 1.10000, 0.90000
110226,'KATY 31 1   ',  69.0000,1,   7,   1,   1,1.02854252, -24.487799, 1.10000, 0.90000, 1.10000, 0.90000
110227,'KATY 32 1   ',  69.0000,1,   7,   1,   1,1.02977097, -24.402999, 1.10000, 0.90000, 1.10000, 0.90000
110228,'KATY 33 1   ',  69.0000,1,   7,   1,   1,1.02715302, -24.230627, 1.10000, 0.90000, 1.10000, 0.90000
110229,'KATY 34 1   ',  69.0000,1,   7,   1,   1,1.02447367, -25.358269, 1.10000, 0.90000, 1.10000, 0.90000
110230,'KATY 35 1   ',  69.0000,1,   7,   1,   1,1.02658427, -25.326225, 1.10000, 0.90000, 1.10000, 0.90000
110231,'CYPRESS 14 1',  69.0000,1,   7,   1,   1,1.01999378, -24.622699, 1.10000, 0.90000, 1.10000, 0.90000
110232,'CYPRESS 15 1',  69.0000,1,   7,   1,   1,1.01913798, -24.707581, 1.10000, 0.90000, 1.10000, 0.90000
110233,'CYPRESS 16 1',  69.0000,1,   7,   1,   1,1.02137756, -24.445804, 1.10000, 0.90000, 1.10000, 0.90000
110234,'CYPRESS 17 1',  69.0000,1,   7,   1,   1,1.02749991, -24.954159, 1.10000, 0.90000, 1.10000, 0.90000
110235,'CYPRESS 18 1',  69.0000,1,   7,   1,   1,1.01876903, -24.799240, 1.10000, 0.90000, 1.10000, 0.90000
110236,'CYPRESS 19 1',  69.0000,1,   7,   1,   1,1.02431762, -24.479929, 1.10000, 0.90000, 1.10000, 0.90000
110237,'CYPRESS 20 1',  69.0000,1,   7,   1,   1,1.02373791, -25.190093, 1.10000, 0.90000, 1.10000, 0.90000
110238,'CYPRESS 21 1',  69.0000,1,   7,   1,   1,1.02599847, -24.415404, 1.10000, 0.90000, 1.10000, 0.90000
110239,'KATY 36 1   ',  69.0000,1,   7,   1,   1,1.02828813, -24.349136, 1.10000, 0.90000, 1.10000, 0.90000
110240,'KATY 37 1   ',  69.0000,1,   7,   1,   1,1.02907097, -24.563529, 1.10000, 0.90000, 1.10000, 0.90000
110241,'KATY 38 1   ',  69.0000,1,   7,   1,   1,1.03172803, -24.855058, 1.10000, 0.90000, 1.10000, 0.90000
110242,'KATY 39 1   ',  69.0000,1,   7,   1,   1,1.03096986, -24.708267, 1.10000, 0.90000, 1.10000, 0.90000
110243,'KATY 40 1   ',  69.0000,1,   7,   1,   1,1.03229833, -24.554774, 1.10000, 0.90000, 1.10000, 0.90000
110244,'KATY 41 1   ',  69.0000,1,   7,   1,   1,1.03277099, -24.681987, 1.10000, 0.90000, 1.10000, 0.90000
110245,'KATY 42 1   ',  69.0000,1,   7,   1,   1,1.02509546, -24.891375, 1.10000, 0.90000, 1.10000, 0.90000
110246,'KATY 43 1   ',  69.0000,1,   7,   1,   1,1.02433312, -24.956150, 1.10000, 0.90000, 1.10000, 0.90000
110247,'KATY 44 1   ',  69.0000,1,   7,   1,   1,1.03168988, -24.783300, 1.10000, 0.90000, 1.10000, 0.90000
110248,'KATY 45 1   ',  69.0000,1,   7,   1,   1,1.02867448, -24.852921, 1.10000, 0.90000, 1.10000, 0.90000
110249,'KATY 46 1   ',  69.0000,1,   7,   1,   1,1.03124404, -24.724904, 1.10000, 0.90000, 1.10000, 0.90000
110250,'KATY 47 1   ',  69.0000,1,   7,   1,   1,1.02498102, -24.550934, 1.10000, 0.90000, 1.10000, 0.90000
110251,'KATY 48 1   ',  69.0000,1,   7,   1,   1,1.02612281, -24.802917, 1.10000, 0.90000, 1.10000, 0.90000
110252,'KATY 49 1   ',  69.0000,1,   7,   1,   1,1.03672314, -25.329973, 1.10000, 0.90000, 1.10000, 0.90000
110253,'KATY 50 1   ',  69.0000,1,   7,   1,   1,1.02968168, -25.183165, 1.10000, 0.90000, 1.10000, 0.90000
110254,'KATY 51 1   ',  69.0000,1,   7,   1,   1,1.03279150, -25.073558, 1.10000, 0.90000, 1.10000, 0.90000
110255,'KATY 52 1   ',  69.0000,1,   7,   1,   1,1.02613032, -25.049384, 1.10000, 0.90000, 1.10000, 0.90000
110256,'KATY 53 1   ',  69.0000,1,   7,   1,   1,1.02670813, -25.179195, 1.10000, 0.90000, 1.10000, 0.90000
110257,'KATY 54 1   ',  69.0000,1,   7,   1,   1,1.02459359, -24.713501, 1.10000, 0.90000, 1.10000, 0.90000
110258,'KATY 55 1   ',  69.0000,1,   7,   1,   1,1.02903819, -24.681392, 1.10000, 0.90000, 1.10000, 0.90000
110259,'KATY 56 1   ',  69.0000,1,   7,   1,   1,1.03398573, -24.865995, 1.10000, 0.90000, 1.10000, 0.90000
110260,'KATY 57 1   ',  69.0000,1,   7,   1,   1,1.02513897, -25.105810, 1.10000, 0.90000, 1.10000, 0.90000
110261,'CYPRESS 22 1',  69.0000,1,   7,   1,   1,1.02007115, -25.173521, 1.10000, 0.90000, 1.10000, 0.90000
110262,'CYPRESS 23 1', 138.0000,1,   7,   1,   1,1.01552486, -20.922440, 1.10000, 0.90000, 1.10000, 0.90000
110263,'CYPRESS 23 2',  69.0000,1,   7,   1,   1,1.01991713, -25.106215, 1.10000, 0.90000, 1.10000, 0.90000
110264,'CYPRESS 24 1',  69.0000,1,   7,   1,   1,1.02653396, -25.286426, 1.10000, 0.90000, 1.10000, 0.90000
110265,'KATY 58 1   ',  69.0000,1,   7,   1,   1,1.02273679, -24.976994, 1.10000, 0.90000, 1.10000, 0.90000
110266,'KATY 59 1   ',  69.0000,1,   7,   1,   1,1.03474760, -24.689896, 1.10000, 0.90000, 1.10000, 0.90000
110267,'KATY 60 1   ',  69.0000,1,   7,   1,   1,1.03702593, -25.062189, 1.10000, 0.90000, 1.10000, 0.90000
110268,'KATY 61 1   ',  69.0000,1,   7,   1,   1,1.02901626, -25.503964, 1.10000, 0.90000, 1.10000, 0.90000
110269,'CYPRESS 25 1',  69.0000,1,   7,   1,   1,1.01954973, -25.320433, 1.10000, 0.90000, 1.10000, 0.90000
110270,'CYPRESS 26 1',  69.0000,1,   7,   1,   1,1.01846969, -24.766175, 1.10000, 0.90000, 1.10000, 0.90000
110271,'KATY 62 1   ',  69.0000,1,   7,   1,   1,1.02724946, -24.103085, 1.10000, 0.90000, 1.10000, 0.90000
110272,'KATY 63 1   ',  69.0000,1,   7,   1,   1,1.02895522, -24.466166, 1.10000, 0.90000, 1.10000, 0.90000
110273,'KATY 64 1   ', 138.0000,1,   7,   1,   1,1.02383709, -23.194050, 1.10000, 0.90000, 1.10000, 0.90000
110274,'KATY 64 2   ',  69.0000,1,   7,   1,   1,1.02884483, -24.345516, 1.10000, 0.90000, 1.10000, 0.90000
110275,'CYPRESS 27 1',  69.0000,1,   7,   1,   1,1.02516723, -25.398035, 1.10000, 0.90000, 1.10000, 0.90000
110276,'KATY 65 1   ',  69.0000,1,   7,   1,   1,1.03362894, -24.702434, 1.10000, 0.90000, 1.10000, 0.90000
110277,'KATY 66 1   ',  69.0000,1,   7,   1,   1,1.02553558, -25.420613, 1.10000, 0.90000, 1.10000, 0.90000
110278,'CYPRESS 28 1',  69.0000,1,   7,   1,   1,1.01952517, -25.051522, 1.10000, 0.90000, 1.10000, 0.90000
110279,'KATY 67 1   ',  69.0000,1,   7,   1,   1,1.03049636, -24.362335, 1.10000, 0.90000, 1.10000, 0.90000
110280,'CYPRESS 29 1',  69.0000,1,   7,   1,   1,1.02372551, -25.435618, 1.10000, 0.90000, 1.10000, 0.90000
110281,'CYPRESS 30 1',  69.0000,1,   7,   1,   1,1.02415180, -25.290343, 1.10000, 0.90000, 1.10000, 0.90000
110282,'KATY 68 1   ',  69.0000,1,   7,   1,   1,1.02923703, -24.338609, 1.10000, 0.90000, 1.10000, 0.90000
110283,'KATY 69 1   ',  69.0000,1,   7,   1,   1,1.03036582, -24.766736, 1.10000, 0.90000, 1.10000, 0.90000
110284,'KATY 70 1   ',  69.0000,1,   7,   1,   1,1.02788043, -24.309738, 1.10000, 0.90000, 1.10000, 0.90000
110285,'KATY 71 1   ',  69.0000,1,   7,   1,   1,1.03219664, -24.480216, 1.10000, 0.90000, 1.10000, 0.90000
110286,'CYPRESS 31 1',  69.0000,1,   7,   1,   1,1.02551210, -25.485488, 1.10000, 0.90000, 1.10000, 0.90000
110287,'KATY 72 1   ',  69.0000,1,   7,   1,   1,1.02939248, -24.537671, 1.10000, 0.90000, 1.10000, 0.90000
110288,'HITCHCOCK ~1',  69.0000,1,   7,   1,   1,1.01844263, -23.746000, 1.10000, 0.90000, 1.10000, 0.90000
110289,'HITCHCOCK ~2', 138.0000,1,   7,   1,   1,1.01949859, -24.621194, 1.10000, 0.90000, 1.10000, 0.90000
110290,'HITCHCOCK ~3',  69.0000,1,   7,   1,   1,1.02347207, -25.180040, 1.10000, 0.90000, 1.10000, 0.90000
110291,'HITCHCOCK ~4', 138.0000,1,   7,   1,   1,1.01742136, -24.201942, 1.10000, 0.90000, 1.10000, 0.90000
110292,'HITCHCOCK ~5',  69.0000,1,   7,   1,   1,1.01816547, -24.185022, 1.10000, 0.90000, 1.10000, 0.90000
110293,'NEW CANEY ~1', 138.0000,1,   7,   1,   1,1.01099765, -25.949082, 1.10000, 0.90000, 1.10000, 0.90000
110294,'NEW CANEY ~2',  69.0000,1,   7,   1,   1,1.01160038, -26.394853, 1.10000, 0.90000, 1.10000, 0.90000
110295,'SPLENDORA ~1', 138.0000,1,   7,   1,   1,1.03617775, -22.655936, 1.10000, 0.90000, 1.10000, 0.90000
110296,'SPLENDORA ~2',  69.0000,1,   7,   1,   1,1.01443374, -26.306902, 1.10000, 0.90000, 1.10000, 0.90000
110297,'SPLENDORA ~3',  13.8000,1,   7,   1,   1,1.02796686, -23.996072, 1.10000, 0.90000, 1.10000, 0.90000
110298,'SPLENDORA ~4',   1.0000,1,   7,   1,   1,1.02796686, -23.996072, 1.10000, 0.90000, 1.10000, 0.90000
110299,'SPLENDORA ~5',  69.0000,1,   7,   1,   1,1.01239002, -25.951570, 1.10000, 0.90000, 1.10000, 0.90000
110300,'PORTER 1 1  ',  69.0000,1,   7,   1,   1,1.00787961, -26.492388, 1.10000, 0.90000, 1.10000, 0.90000
110301,'PORTER 2 1  ',  69.0000,1,   7,   1,   1,1.02444971, -27.317333, 1.10000, 0.90000, 1.10000, 0.90000
110302,'SPLENDORA ~6',  69.0000,1,   7,   1,   1,1.01863837, -26.109465, 1.10000, 0.90000, 1.10000, 0.90000
110303,'SPLENDORA ~7',  69.0000,1,   7,   1,   1,1.01373458, -26.340544, 1.10000, 0.90000, 1.10000, 0.90000
110304,'NEW CANEY ~3',  69.0000,1,   7,   1,   1,1.01190102, -26.473711, 1.10000, 0.90000, 1.10000, 0.90000
110305,'NEW CANEY ~4',  69.0000,1,   7,   1,   1,1.01580203, -27.174679, 1.10000, 0.90000, 1.10000, 0.90000
110306,'PORTER 3 1  ',  69.0000,1,   7,   1,   1,1.03975070, -28.070134, 1.10000, 0.90000, 1.10000, 0.90000
110307,'HUFFMAN 1 1 ',  69.0000,1,   7,   1,   1,1.01827979, -27.170318, 1.10000, 0.90000, 1.10000, 0.90000
110308,'SPLENDORA ~8',  69.0000,1,   7,   1,   1,1.02200508, -25.314057, 1.10000, 0.90000, 1.10000, 0.90000
110309,'NEW CANEY ~5', 138.0000,1,   7,   1,   1,1.01158655, -25.608625, 1.10000, 0.90000, 1.10000, 0.90000
110310,'NEW CANEY ~6',  69.0000,1,   7,   1,   1,1.01872361, -26.837774, 1.10000, 0.90000, 1.10000, 0.90000
110311,'PORTER 4 1  ',  69.0000,1,   7,   1,   1,1.02457464, -27.888349, 1.10000, 0.90000, 1.10000, 0.90000
110312,'PORTER 5 1  ',  69.0000,1,   7,   1,   1,1.01274097, -26.626225, 1.10000, 0.90000, 1.10000, 0.90000
110313,'BELLAIRE 1 1',  69.0000,1,   7,   1,   1,0.99475724, -27.587537, 1.10000, 0.90000, 1.10000, 0.90000
110314,'BELLAIRE 2 1',  69.0000,1,   7,   1,   1,0.99589348, -26.536904, 1.10000, 0.90000, 1.10000, 0.90000
110315,'HOUSTON 4 1 ',  69.0000,1,   7,   1,   1,0.99150485, -27.462217, 1.10000, 0.90000, 1.10000, 0.90000
110316,'BELLAIRE 3 1',  69.0000,1,   7,   1,   1,0.99581861, -26.478886, 1.10000, 0.90000, 1.10000, 0.90000
110317,'BELLAIRE 4 1', 138.0000,1,   7,   1,   1,0.98703861, -24.177493, 1.10000, 0.90000, 1.10000, 0.90000
110318,'BELLAIRE 4 2',  69.0000,1,   7,   1,   1,0.99110818, -26.676055, 1.10000, 0.90000, 1.10000, 0.90000
110319,'BELLAIRE 5 1',  69.0000,1,   7,   1,   1,0.99336922, -25.276215, 1.10000, 0.90000, 1.10000, 0.90000
110320,'BELLAIRE 6 1',  69.0000,1,   7,   1,   1,1.00835550, -25.872743, 1.10000, 0.90000, 1.10000, 0.90000
110321,'BELLAIRE 7 1',  69.0000,1,   7,   1,   1,0.99263674, -25.806874, 1.10000, 0.90000, 1.10000, 0.90000
110322,'BELLAIRE 8 1',  69.0000,1,   7,   1,   1,0.99151677, -26.491119, 1.10000, 0.90000, 1.10000, 0.90000
110323,'BELLAIRE 9 1',  69.0000,1,   7,   1,   1,0.99264663, -26.336672, 1.10000, 0.90000, 1.10000, 0.90000
110324,'BELLAIRE 1~1',  69.0000,1,   7,   1,   1,1.00344622, -25.813064, 1.10000, 0.90000, 1.10000, 0.90000
110325,'BELLAIRE 1~2', 138.0000,1,   7,   1,   1,0.99168468, -23.245053, 1.10000, 0.90000, 1.10000, 0.90000
110326,'BELLAIRE 1~3',  69.0000,1,   7,   1,   1,0.99110615, -25.018780, 1.10000, 0.90000, 1.10000, 0.90000
110327,'BELLAIRE 1~4',  69.0000,1,   7,   1,   1,0.99546325, -25.402694, 1.10000, 0.90000, 1.10000, 0.90000
110328,'BELLAIRE 1~5',  69.0000,1,   7,   1,   1,0.99098492, -24.762579, 1.10000, 0.90000, 1.10000, 0.90000
110329,'BELLAIRE 1~6', 138.0000,1,   7,   1,   1,1.01449454, -22.891471, 1.10000, 0.90000, 1.10000, 0.90000
110330,'BELLAIRE 1~7',  69.0000,1,   7,   1,   1,0.99810958, -25.825157, 1.10000, 0.90000, 1.10000, 0.90000
110331,'BELLAIRE 1~8', 138.0000,1,   7,   1,   1,1.01128030, -24.172620, 1.10000, 0.90000, 1.10000, 0.90000
110332,'BELLAIRE 1~9',  69.0000,1,   7,   1,   1,0.99949199, -26.634826, 1.10000, 0.90000, 1.10000, 0.90000
110333,'BELLAIRE ~10',  69.0000,1,   7,   1,   1,0.99865514, -26.375511, 1.10000, 0.90000, 1.10000, 0.90000
110334,'BELLAIRE ~11', 138.0000,1,   7,   1,   1,1.01371217, -25.426182, 1.10000, 0.90000, 1.10000, 0.90000
110335,'BELLAIRE ~12',  69.0000,1,   7,   1,   1,0.99343270, -27.626604, 1.10000, 0.90000, 1.10000, 0.90000
110336,'BELLAIRE ~13', 138.0000,1,   7,   1,   1,1.01586986, -24.217762, 1.10000, 0.90000, 1.10000, 0.90000
110337,'BELLAIRE ~14',  69.0000,1,   7,   1,   1,1.00566208, -26.616902, 1.10000, 0.90000, 1.10000, 0.90000
110338,'BELLAIRE ~15', 138.0000,1,   7,   1,   1,0.98742658, -23.927676, 1.10000, 0.90000, 1.10000, 0.90000
110339,'BELLAIRE ~16',  69.0000,1,   7,   1,   1,0.99911392, -25.537531, 1.10000, 0.90000, 1.10000, 0.90000
110340,'ALVIN 1 1   ', 138.0000,1,   7,   1,   1,0.99653167, -24.742036, 1.10000, 0.90000, 1.10000, 0.90000
110341,'ALVIN 1 2   ',  69.0000,1,   7,   1,   1,0.99104178, -27.202798, 1.10000, 0.90000, 1.10000, 0.90000
110342,'ALVIN 1 3   ',  24.0000,1,   7,   1,   1,0.99422473, -25.817582, 1.10000, 0.90000, 1.10000, 0.90000
110343,'ALVIN 1 4   ',   1.0000,1,   7,   1,   1,0.99422473, -25.817582, 1.10000, 0.90000, 1.10000, 0.90000
110344,'ALVIN 2 1   ',  69.0000,1,   7,   1,   1,1.00792873, -26.904426, 1.10000, 0.90000, 1.10000, 0.90000
110345,'MANVEL 1 1  ',  69.0000,1,   7,   1,   1,0.99363720, -27.118494, 1.10000, 0.90000, 1.10000, 0.90000
110346,'MANVEL 2 1  ',  69.0000,1,   7,   1,   1,0.99601352, -24.354453, 1.10000, 0.90000, 1.10000, 0.90000
110347,'ALVIN 3 1   ',  69.0000,1,   7,   1,   1,0.99990368, -22.653410, 1.10000, 0.90000, 1.10000, 0.90000
110348,'LIVERPOOL ~1',  69.0000,1,   7,   1,   1,1.01820838, -25.946169, 1.10000, 0.90000, 1.10000, 0.90000
110349,'ALVIN 4 1   ',  69.0000,1,   7,   1,   1,1.00280213, -26.766845, 1.10000, 0.90000, 1.10000, 0.90000
110350,'FRIENDSWOO~1',  69.0000,1,   7,   1,   1,1.02543199, -28.939013, 1.10000, 0.90000, 1.10000, 0.90000
110351,'LIVERPOOL ~2',  69.0000,1,   7,   1,   1,1.03774965, -24.525695, 1.10000, 0.90000, 1.10000, 0.90000
110352,'LIVERPOOL ~3',  69.0000,1,   7,   1,   1,1.00029874, -21.796428, 1.10000, 0.90000, 1.10000, 0.90000
110353,'CONROE 1 1  ', 138.0000,1,   7,   1,   1,1.01301539, -24.273925, 1.10000, 0.90000, 1.10000, 0.90000
110354,'CONROE 1 2  ',  69.0000,1,   7,   1,   1,1.00749063, -25.926024, 1.10000, 0.90000, 1.10000, 0.90000
110355,'CONROE 2 1  ',  69.0000,1,   7,   1,   1,1.02000606, -26.228917, 1.10000, 0.90000, 1.10000, 0.90000
110356,'CONROE 3 1  ',  69.0000,1,   7,   1,   1,1.01924491, -26.207941, 1.10000, 0.90000, 1.10000, 0.90000
110357,'CONROE 4 1  ', 138.0000,1,   7,   1,   1,1.03229308, -22.257575, 1.10000, 0.90000, 1.10000, 0.90000
110358,'CONROE 4 2  ',  69.0000,1,   7,   1,   1,1.02415156, -24.036803, 1.10000, 0.90000, 1.10000, 0.90000
110359,'CONROE 5 1  ',  69.0000,1,   7,   1,   1,1.02354074, -26.106018, 1.10000, 0.90000, 1.10000, 0.90000
110360,'CONROE 6 1  ',  69.0000,1,   7,   1,   1,1.01602197, -22.773222, 1.10000, 0.90000, 1.10000, 0.90000
110361,'CONROE 7 1  ',  69.0000,1,   7,   1,   1,1.01949072, -23.454846, 1.10000, 0.90000, 1.10000, 0.90000
110362,'CONROE 8 1  ',  69.0000,1,   7,   1,   1,1.00447845, -26.381081, 1.10000, 0.90000, 1.10000, 0.90000
110363,'SPLENDORA ~9',  69.0000,1,   7,   1,   1,1.01749372, -25.028154, 1.10000, 0.90000, 1.10000, 0.90000
110364,'CONROE 9 1  ',  69.0000,1,   7,   1,   1,1.02524698, -26.437238, 1.10000, 0.90000, 1.10000, 0.90000
110365,'CONROE 10 1 ', 138.0000,1,   7,   1,   1,1.01337981, -25.044106, 1.10000, 0.90000, 1.10000, 0.90000
110366,'CONROE 10 2 ',  69.0000,1,   7,   1,   1,1.02303970, -26.293658, 1.10000, 0.90000, 1.10000, 0.90000
110367,'TOMBALL 1 1 ',  69.0000,1,   7,   1,   1,1.03714466, -26.788789, 1.10000, 0.90000, 1.10000, 0.90000
110368,'TOMBALL 2 1 ', 138.0000,1,   7,   1,   1,1.01523864, -24.899026, 1.10000, 0.90000, 1.10000, 0.90000
110369,'TOMBALL 2 2 ',  69.0000,1,   7,   1,   1,1.02414834, -26.211764, 1.10000, 0.90000, 1.10000, 0.90000
110370,'MAGNOLIA 1 1',  69.0000,1,   7,   1,   1,1.00363314, -24.569124, 1.10000, 0.90000, 1.10000, 0.90000
110371,'MAGNOLIA 2 1',  69.0000,1,   7,   1,   1,1.00692439, -23.654253, 1.10000, 0.90000, 1.10000, 0.90000
110372,'TOMBALL 3 1 ',  69.0000,1,   7,   1,   1,1.01591682, -26.193907, 1.10000, 0.90000, 1.10000, 0.90000
110373,'MAGNOLIA 3 1',  69.0000,1,   7,   1,   1,1.00973058, -21.856149, 1.10000, 0.90000, 1.10000, 0.90000
110374,'MAGNOLIA 4 1',  69.0000,1,   7,   1,   1,1.00855184, -26.024004, 1.10000, 0.90000, 1.10000, 0.90000
110375,'MAGNOLIA 5 1', 138.0000,1,   7,   1,   1,1.01194847, -24.087325, 1.10000, 0.90000, 1.10000, 0.90000
110376,'MAGNOLIA 5 2',  69.0000,1,   7,   1,   1,1.00542557, -25.117105, 1.10000, 0.90000, 1.10000, 0.90000
110377,'CONROE 11 1 ',  69.0000,1,   7,   1,   1,1.01658416, -26.357446, 1.10000, 0.90000, 1.10000, 0.90000
110378,'CONROE 12 1 ',  69.0000,1,   7,   1,   1,1.01472700, -26.372381, 1.10000, 0.90000, 1.10000, 0.90000
110379,'TOMBALL 4 1 ',  69.0000,1,   7,   1,   1,1.00517404, -25.713531, 1.10000, 0.90000, 1.10000, 0.90000
110380,'TOMBALL 5 1 ',  69.0000,1,   7,   1,   1,1.01883936, -26.411508, 1.10000, 0.90000, 1.10000, 0.90000
110381,'TOMBALL 6 1 ', 138.0000,1,   7,   1,   1,1.00707757, -24.775536, 1.10000, 0.90000, 1.10000, 0.90000
110382,'TOMBALL 6 2 ',  69.0000,1,   7,   1,   1,1.01445889, -26.093046, 1.10000, 0.90000, 1.10000, 0.90000
110383,'MAGNOLIA 6 1', 138.0000,1,   7,   1,   1,1.00908446, -24.566770, 1.10000, 0.90000, 1.10000, 0.90000
110384,'MAGNOLIA 6 2',  69.0000,1,   7,   1,   1,1.00747776, -25.865341, 1.10000, 0.90000, 1.10000, 0.90000
110385,'NEW WAVERL~1', 138.0000,1,   7,   1,   1,1.04012513, -12.991600, 1.10000, 0.90000, 1.10000, 0.90000
110386,'WILLIS 1 1  ', 138.0000,1,   7,   1,   1,1.02081931, -20.267902, 1.10000, 0.90000, 1.10000, 0.90000
110387,'HIGHLANDS ~1', 138.0000,1,   7,   1,   1,1.01909578, -23.592373, 1.10000, 0.90000, 1.10000, 0.90000
110388,'HIGHLANDS ~2',  69.0000,1,   7,   1,   1,1.02236593, -26.925958, 1.10000, 0.90000, 1.10000, 0.90000
110389,'BAYTOWN 1 1 ',  69.0000,1,   7,   1,   1,1.00200737, -26.693692, 1.10000, 0.90000, 1.10000, 0.90000
110390,'BAYTOWN 2 1 ',  69.0000,1,   7,   1,   1,1.00107408, -25.755825, 1.10000, 0.90000, 1.10000, 0.90000
110391,'BAYTOWN 3 1 ',  69.0000,1,   7,   1,   1,1.00432169, -25.900818, 1.10000, 0.90000, 1.10000, 0.90000
110392,'BAYTOWN 4 1 ', 138.0000,1,   7,   1,   1,1.01563704, -22.183387, 1.10000, 0.90000, 1.10000, 0.90000
110393,'BAYTOWN 4 2 ',  69.0000,1,   7,   1,   1,1.01024592, -24.358162, 1.10000, 0.90000, 1.10000, 0.90000
110394,'MONT BELVI~1',  69.0000,1,   7,   1,   1,0.98759836, -29.170013, 1.10000, 0.90000, 1.10000, 0.90000
110395,'MONT BELVI~2', 138.0000,1,   7,   1,   1,0.99722821, -25.459660, 1.10000, 0.90000, 1.10000, 0.90000
110396,'MONT BELVI~3',  69.0000,1,   7,   1,   1,0.98930901, -28.838572, 1.10000, 0.90000, 1.10000, 0.90000
110397,'MONT BELVI~4',  18.0000,1,   7,   1,   1,0.99359316, -26.839416, 1.10000, 0.90000, 1.10000, 0.90000
110398,'MONT BELVI~5',   1.0000,1,   7,   1,   1,0.99359316, -26.839416, 1.10000, 0.90000, 1.10000, 0.90000
110399,'BAYTOWN 5 1 ',  69.0000,1,   7,   1,   1,0.99327075, -25.872828, 1.10000, 0.90000, 1.10000, 0.90000
110400,'HIGHLANDS ~3',  69.0000,1,   7,   1,   1,1.01177847, -27.094508, 1.10000, 0.90000, 1.10000, 0.90000
110401,'BAYTOWN 6 1 ',  69.0000,1,   7,   1,   1,0.97261971, -28.245964, 1.10000, 0.90000, 1.10000, 0.90000
110402,'MONT BELVI~6',  69.0000,1,   7,   1,   1,1.00729012, -29.450710, 1.10000, 0.90000, 1.10000, 0.90000
110403,'WALLISVILL~1',  69.0000,1,   7,   1,   1,1.02127075, -28.423781, 1.10000, 0.90000, 1.10000, 0.90000
110404,'BAYTOWN 7 1 ', 138.0000,1,   7,   1,   1,1.00973904, -22.733783, 1.10000, 0.90000, 1.10000, 0.90000
110405,'BAYTOWN 7 2 ',  69.0000,1,   7,   1,   1,1.00054145, -25.262848, 1.10000, 0.90000, 1.10000, 0.90000
110406,'BAYTOWN 8 1 ',  69.0000,1,   7,   1,   1,1.00487566, -24.901784, 1.10000, 0.90000, 1.10000, 0.90000
110407,'GALENA PA~26',  69.0000,1,   7,   1,   1,0.99954283, -28.462172, 1.10000, 0.90000, 1.10000, 0.90000
110408,'CHANNELVIE~1',  69.0000,1,   7,   1,   1,1.01680946, -26.722077, 1.10000, 0.90000, 1.10000, 0.90000
110409,'CHANNELVI~20',  69.0000,1,   7,   1,   1,1.02034593, -26.138640, 1.10000, 0.90000, 1.10000, 0.90000
110410,'GALENA PA~38', 138.0000,1,   7,   1,   1,1.02300727, -24.040089, 1.10000, 0.90000, 1.10000, 0.90000
110411,'GALENA PA~39',  69.0000,1,   7,   1,   1,1.00388932, -27.983335, 1.10000, 0.90000, 1.10000, 0.90000
110412,'GALENA PA~40',  18.0000,1,   7,   1,   1,1.01656497, -25.310917, 1.10000, 0.90000, 1.10000, 0.90000
110413,'GALENA PA~41',   1.0000,1,   7,   1,   1,1.01656497, -25.310917, 1.10000, 0.90000, 1.10000, 0.90000
110414,'CHANNELVI~21', 138.0000,1,   7,   1,   1,1.02291524, -23.790869, 1.10000, 0.90000, 1.10000, 0.90000
110415,'CHANNELVI~22',  69.0000,1,   7,   1,   1,1.01854813, -26.944058, 1.10000, 0.90000, 1.10000, 0.90000
110416,'CHANNELVI~23',  69.0000,1,   7,   1,   1,1.01609468, -27.040435, 1.10000, 0.90000, 1.10000, 0.90000
110417,'CHANNELVI~24', 345.0000,1,   7,   1,   1,1.03600216, -15.500607, 1.10000, 0.90000, 1.10000, 0.90000
110418,'CHANNELVI~25', 138.0000,1,   7,   1,   1,1.02810395, -22.282580, 1.10000, 0.90000, 1.10000, 0.90000
110419,'CHANNELVI~26',  69.0000,1,   7,   1,   1,1.01928151, -26.470198, 1.10000, 0.90000, 1.10000, 0.90000
110420,'CHANNELVI~27',  69.0000,1,   7,   1,   1,1.02329803, -26.368746, 1.10000, 0.90000, 1.10000, 0.90000
110421,'CHANNELVI~28', 138.0000,1,   7,   1,   1,1.02591038, -22.829320, 1.10000, 0.90000, 1.10000, 0.90000
110422,'CHANNELVI~29',  69.0000,1,   7,   1,   1,1.02543938, -25.367440, 1.10000, 0.90000, 1.10000, 0.90000
110423,'CHANNELVI~30',  69.0000,1,   7,   1,   1,1.02511799, -27.430830, 1.10000, 0.90000, 1.10000, 0.90000
110424,'GALENA PA~42',  69.0000,1,   7,   1,   1,1.00911057, -28.683980, 1.10000, 0.90000, 1.10000, 0.90000
110425,'GALENA PA~43',  69.0000,1,   7,   1,   1,1.00659049, -27.734340, 1.10000, 0.90000, 1.10000, 0.90000
110426,'GALENA PA~44',  69.0000,1,   7,   1,   1,1.03609443, -28.251401, 1.10000, 0.90000, 1.10000, 0.90000
110427,'CHANNELVI~31',  69.0000,1,   7,   1,   1,1.02486849, -27.539068, 1.10000, 0.90000, 1.10000, 0.90000
110428,'CHANNELVIE~2',  69.0000,1,   7,   1,   1,1.01730406, -26.880146, 1.10000, 0.90000, 1.10000, 0.90000
110429,'CHANNELVIE~3', 138.0000,1,   7,   1,   1,1.02660787, -23.374002, 1.10000, 0.90000, 1.10000, 0.90000
110430,'CHANNELVIE~4',  69.0000,1,   7,   1,   1,1.02343464, -25.690469, 1.10000, 0.90000, 1.10000, 0.90000
110431,'GALENA PA~45',  69.0000,1,   7,   1,   1,1.00409329, -28.481564, 1.10000, 0.90000, 1.10000, 0.90000
110432,'WEBSTER 1 1 ', 138.0000,1,   7,   1,   1,1.01055896, -24.391466, 1.10000, 0.90000, 1.10000, 0.90000
110433,'WEBSTER 1 2 ',  69.0000,1,   7,   1,   1,1.00618637, -27.091054, 1.10000, 0.90000, 1.10000, 0.90000
110434,'WEBSTER 1 3 ',  18.0000,1,   7,   1,   1,1.00815654, -25.771292, 1.10000, 0.90000, 1.10000, 0.90000
110435,'WEBSTER 1 4 ',   1.0000,1,   7,   1,   1,1.00815654, -25.771292, 1.10000, 0.90000, 1.10000, 0.90000
110436,'WEBSTER 2 1 ',  69.0000,1,   7,   1,   1,1.00228047, -26.908150, 1.10000, 0.90000, 1.10000, 0.90000
110437,'WEBSTER 3 1 ',  69.0000,1,   7,   1,   1,1.00305986, -27.106386, 1.10000, 0.90000, 1.10000, 0.90000
110438,'KEMAH 1 1   ', 138.0000,1,   7,   1,   1,1.01195824, -23.333378, 1.10000, 0.90000, 1.10000, 0.90000
110439,'KEMAH 1 2   ',  69.0000,1,   7,   1,   1,0.99417704, -27.109828, 1.10000, 0.90000, 1.10000, 0.90000
110440,'SEABROOK 1 1', 345.0000,1,   7,   1,   1,1.03591299, -16.868629, 1.10000, 0.90000, 1.10000, 0.90000
110441,'SEABROOK 1 2', 138.0000,1,   7,   1,   1,1.01739371, -22.431728, 1.10000, 0.90000, 1.10000, 0.90000
110442,'SEABROOK 1 3',  69.0000,1,   7,   1,   1,0.97093868, -28.606704, 1.10000, 0.90000, 1.10000, 0.90000
110443,'SEABROOK 1 4',  18.0000,1,   7,   1,   1,0.99726546, -24.887548, 1.10000, 0.90000, 1.10000, 0.90000
110444,'SEABROOK 1 5',   1.0000,1,   7,   1,   1,0.99726546, -24.887548, 1.10000, 0.90000, 1.10000, 0.90000
110445,'WEBSTER 4 1 ', 138.0000,1,   7,   1,   1,1.01116323, -24.178444, 1.10000, 0.90000, 1.10000, 0.90000
110446,'WEBSTER 4 2 ',  69.0000,1,   7,   1,   1,1.00522995, -26.587790, 1.10000, 0.90000, 1.10000, 0.90000
110447,'KEMAH 2 1   ',  69.0000,1,   7,   1,   1,0.99379206, -27.307872, 1.10000, 0.90000, 1.10000, 0.90000
110448,'WEBSTER 5 1 ',  69.0000,1,   7,   1,   1,1.00806129, -27.240319, 1.10000, 0.90000, 1.10000, 0.90000
110449,'LEAGUE CIT~1', 138.0000,1,   7,   1,   1,1.00843596, -24.117014, 1.10000, 0.90000, 1.10000, 0.90000
110450,'LEAGUE CIT~2',  69.0000,1,   7,   1,   1,1.01725674, -26.198946, 1.10000, 0.90000, 1.10000, 0.90000
110451,'SEABROOK 2 1',  69.0000,1,   7,   1,   1,0.98187506, -28.460719, 1.10000, 0.90000, 1.10000, 0.90000
110452,'FRIENDSWOO~2',  69.0000,1,   7,   1,   1,1.02634311, -27.646246, 1.10000, 0.90000, 1.10000, 0.90000
110453,'LEAGUE CIT~3',  69.0000,1,   7,   1,   1,1.01902747, -26.712180, 1.10000, 0.90000, 1.10000, 0.90000
110454,'LEAGUE CIT~4',  69.0000,1,   7,   1,   1,0.99690753, -27.056676, 1.10000, 0.90000, 1.10000, 0.90000
110455,'KEMAH 3 1   ',  69.0000,1,   7,   1,   1,1.00234509, -26.683469, 1.10000, 0.90000, 1.10000, 0.90000
110456,'KEMAH 4 1   ',  69.0000,1,   7,   1,   1,0.99624091, -27.056565, 1.10000, 0.90000, 1.10000, 0.90000
110457,'BACLIFF 1 1 ',  69.0000,1,   7,   1,   1,0.99099028, -27.667850, 1.10000, 0.90000, 1.10000, 0.90000
110458,'LEAGUE CIT~5', 138.0000,1,   7,   1,   1,1.01366258, -23.321930, 1.10000, 0.90000, 1.10000, 0.90000
110459,'LEAGUE CIT~6',  69.0000,1,   7,   1,   1,1.01112676, -26.046044, 1.10000, 0.90000, 1.10000, 0.90000
110460,'DICKINSON ~1',  69.0000,1,   7,   1,   1,0.99740046, -26.853568, 1.10000, 0.90000, 1.10000, 0.90000
110461,'SEABROOK 3 1',  69.0000,1,   7,   1,   1,0.97704875, -28.356128, 1.10000, 0.90000, 1.10000, 0.90000
110462,'FRIENDSWOO~3', 138.0000,1,   7,   1,   1,1.01120830, -24.549530, 1.10000, 0.90000, 1.10000, 0.90000
110463,'FRIENDSWOO~4',  69.0000,1,   7,   1,   1,1.02590990, -26.899788, 1.10000, 0.90000, 1.10000, 0.90000
110464,'PEARLAND 1 1',  69.0000,1,   7,   1,   1,0.99204057, -27.679524, 1.10000, 0.90000, 1.10000, 0.90000
110465,'PEARLAND 2 1', 138.0000,1,   7,   1,   1,0.99397320, -25.817545, 1.10000, 0.90000, 1.10000, 0.90000
110466,'PEARLAND 2 2',  69.0000,1,   7,   1,   1,0.99389809, -27.122080, 1.10000, 0.90000, 1.10000, 0.90000
110467,'PEARLAND 3 1',  69.0000,1,   7,   1,   1,1.03100097, -28.997032, 1.10000, 0.90000, 1.10000, 0.90000
110468,'SOUTH HOUS~1',  69.0000,1,   7,   1,   1,1.02716064, -28.215315, 1.10000, 0.90000, 1.10000, 0.90000
110469,'PEARLAND 4 1',  69.0000,1,   7,   1,   1,0.99277872, -26.784107, 1.10000, 0.90000, 1.10000, 0.90000
110470,'PEARLAND 5 1',  69.0000,1,   7,   1,   1,1.02813005, -29.118240, 1.10000, 0.90000, 1.10000, 0.90000
110471,'PEARLAND 6 1',  69.0000,1,   7,   1,   1,0.99323207, -27.236851, 1.10000, 0.90000, 1.10000, 0.90000
110472,'FRIENDSWOO~5',  69.0000,1,   7,   1,   1,1.02885056, -27.429348, 1.10000, 0.90000, 1.10000, 0.90000
110473,'WEBSTER 6 1 ',  69.0000,1,   7,   1,   1,1.02484632, -28.412561, 1.10000, 0.90000, 1.10000, 0.90000
110474,'PEARLAND 7 1',  69.0000,1,   7,   1,   1,0.99277383, -27.664829, 1.10000, 0.90000, 1.10000, 0.90000
110475,'WEBSTER 7 1 ',  69.0000,1,   7,   1,   1,1.01181054, -27.249936, 1.10000, 0.90000, 1.10000, 0.90000
110476,'PEARLAND 8 1',  69.0000,1,   7,   1,   1,0.99396431, -27.407333, 1.10000, 0.90000, 1.10000, 0.90000
110477,'FRIENDSWOO~6',  69.0000,1,   7,   1,   1,0.99520379, -27.233334, 1.10000, 0.90000, 1.10000, 0.90000
110478,'FRIENDSWOO~7',  69.0000,1,   7,   1,   1,1.02588582, -29.069312, 1.10000, 0.90000, 1.10000, 0.90000
110479,'FRIENDSWOO~8',  69.0000,1,   7,   1,   1,1.03990960, -28.149762, 1.10000, 0.90000, 1.10000, 0.90000
110480,'FRIENDSWOO~9', 138.0000,1,   7,   1,   1,1.00729251, -25.207520, 1.10000, 0.90000, 1.10000, 0.90000
110481,'FRIENDSWO~10',  69.0000,1,   7,   1,   1,0.99782413, -27.075879, 1.10000, 0.90000, 1.10000, 0.90000
110482,'FRIENDSWO~11', 138.0000,1,   7,   1,   1,1.01085520, -26.033691, 1.10000, 0.90000, 1.10000, 0.90000
110483,'FRIENDSWO~12',  69.0000,1,   7,   1,   1,1.02602601, -28.139063, 1.10000, 0.90000, 1.10000, 0.90000
110484,'CLUTE 1 1   ', 138.0000,1,   7,   1,   1,1.02193582, -14.662304, 1.10000, 0.90000, 1.10000, 0.90000
110485,'CLUTE 1 2   ',  69.0000,1,   7,   1,   1,1.02144539, -17.075386, 1.10000, 0.90000, 1.10000, 0.90000
110486,'FREEPORT 1 1',  69.0000,1,   7,   1,   1,1.01752305, -18.411784, 1.10000, 0.90000, 1.10000, 0.90000
110487,'CLUTE 2 1   ',  69.0000,1,   7,   1,   1,1.01685822, -18.030992, 1.10000, 0.90000, 1.10000, 0.90000
110488,'CLUTE 3 1   ',  69.0000,1,   7,   1,   1,1.01217127, -17.827928, 1.10000, 0.90000, 1.10000, 0.90000
110489,'LAKE JACKS~1',  69.0000,1,   7,   1,   1,1.01727128, -17.378204, 1.10000, 0.90000, 1.10000, 0.90000
110490,'LAKE JACKS~2',  69.0000,1,   7,   1,   1,1.02047086, -16.628802, 1.10000, 0.90000, 1.10000, 0.90000
110491,'BRAZORIA 1 1',  69.0000,1,   7,   1,   1,1.03018880, -17.314989, 1.10000, 0.90000, 1.10000, 0.90000
110492,'CLUTE 4 1   ', 138.0000,1,   7,   1,   1,1.03165448, -13.125460, 1.10000, 0.90000, 1.10000, 0.90000
110493,'CLUTE 4 2   ',  69.0000,1,   7,   1,   1,1.02017522, -17.124413, 1.10000, 0.90000, 1.10000, 0.90000
110494,'BRAZORIA 2 1', 138.0000,1,   7,   1,   1,1.03207910, -13.580721, 1.10000, 0.90000, 1.10000, 0.90000
110495,'BRAZORIA 2 2',  69.0000,1,   7,   1,   1,1.02921593, -15.064590, 1.10000, 0.90000, 1.10000, 0.90000
110496,'BEASLEY 1 1 ',  69.0000,1,   7,   1,   1,1.01915479, -19.108769, 1.10000, 0.90000, 1.10000, 0.90000
110497,'SIMONTON 1 1',  69.0000,1,   7,   1,   1,1.02849734, -20.616847, 1.10000, 0.90000, 1.10000, 0.90000
110498,'ORCHARD 1 1 ',  69.0000,1,   7,   1,   1,1.01377833, -18.868357, 1.10000, 0.90000, 1.10000, 0.90000
110499,'KENDLETON ~5',  69.0000,1,   7,   1,   1,1.02180469, -19.254510, 1.10000, 0.90000, 1.10000, 0.90000
110500,'FULSHEAR 1 1', 138.0000,1,   7,   1,   1,1.01064336, -15.609081, 1.10000, 0.90000, 1.10000, 0.90000
110501,'FULSHEAR 1 2',  69.0000,1,   7,   1,   1,1.02833378, -19.332260, 1.10000, 0.90000, 1.10000, 0.90000
110502,'ROSENBERG ~1', 138.0000,1,   7,   1,   1,1.02242422, -18.051167, 1.10000, 0.90000, 1.10000, 0.90000
110503,'ROSENBERG ~2',  69.0000,1,   7,   1,   1,1.02211583, -18.965448, 1.10000, 0.90000, 1.10000, 0.90000
110504,'FULSHEAR 2 1',  69.0000,1,   7,   1,   1,1.02847457, -19.802146, 1.10000, 0.90000, 1.10000, 0.90000
110505,'TOMBALL 7 1 ',  69.0000,1,   7,   1,   1,0.99534100, -24.888753, 1.10000, 0.90000, 1.10000, 0.90000
110506,'TOMBALL 8 1 ',  69.0000,1,   7,   1,   1,0.99914199, -25.623431, 1.10000, 0.90000, 1.10000, 0.90000
110507,'TOMBALL 9 1 ', 138.0000,1,   7,   1,   1,0.99467432, -24.793006, 1.10000, 0.90000, 1.10000, 0.90000
110508,'TOMBALL 9 2 ',  69.0000,1,   7,   1,   1,0.99530500, -25.523025, 1.10000, 0.90000, 1.10000, 0.90000
110509,'TOMBALL 10 1',  69.0000,1,   7,   1,   1,0.98908299, -26.313702, 1.10000, 0.90000, 1.10000, 0.90000
110510,'TOMBALL 11 1',  69.0000,1,   7,   1,   1,0.99143362, -25.873429, 1.10000, 0.90000, 1.10000, 0.90000
110511,'TOMBALL 12 1',  69.0000,1,   7,   1,   1,0.99326932, -25.700260, 1.10000, 0.90000, 1.10000, 0.90000
110512,'TOMBALL 13 1',  69.0000,1,   7,   1,   1,0.99858421, -24.441410, 1.10000, 0.90000, 1.10000, 0.90000
110513,'SPRING 1 1  ', 138.0000,1,   7,   1,   1,0.99246055, -26.829408, 1.10000, 0.90000, 1.10000, 0.90000
110514,'SPRING 1 2  ',  69.0000,1,   7,   1,   1,0.98896903, -27.074774, 1.10000, 0.90000, 1.10000, 0.90000
110515,'SPRING 2 1  ',  69.0000,1,   7,   1,   1,0.98923117, -26.944342, 1.10000, 0.90000, 1.10000, 0.90000
110516,'SPRING 3 1  ',  69.0000,1,   7,   1,   1,0.99623084, -25.439485, 1.10000, 0.90000, 1.10000, 0.90000
110517,'TOMBALL 14 1',  69.0000,1,   7,   1,   1,0.99667734, -25.955894, 1.10000, 0.90000, 1.10000, 0.90000
110518,'SPRING 4 1  ', 138.0000,1,   7,   1,   1,0.99341333, -25.070158, 1.10000, 0.90000, 1.10000, 0.90000
110519,'SPRING 4 2  ',  69.0000,1,   7,   1,   1,0.99118727, -26.188243, 1.10000, 0.90000, 1.10000, 0.90000
110520,'SPRING 5 1  ',  69.0000,1,   7,   1,   1,0.99612200, -25.480460, 1.10000, 0.90000, 1.10000, 0.90000
110521,'TOMBALL 15 1',  69.0000,1,   7,   1,   1,0.99399018, -26.778918, 1.10000, 0.90000, 1.10000, 0.90000
110522,'TOMBALL 16 1',  69.0000,1,   7,   1,   1,1.00341785, -25.941465, 1.10000, 0.90000, 1.10000, 0.90000
110523,'TOMBALL 17 1',  69.0000,1,   7,   1,   1,0.99213600, -26.289169, 1.10000, 0.90000, 1.10000, 0.90000
110524,'TOMBALL 18 1', 138.0000,1,   7,   1,   1,0.99291813, -25.236572, 1.10000, 0.90000, 1.10000, 0.90000
110525,'TOMBALL 18 2',  69.0000,1,   7,   1,   1,0.99213248, -25.584458, 1.10000, 0.90000, 1.10000, 0.90000
110526,'TOMBALL 19 1', 138.0000,1,   7,   1,   1,1.01301348, -22.799754, 1.10000, 0.90000, 1.10000, 0.90000
110527,'TOMBALL 19 2',  69.0000,1,   7,   1,   1,0.99987417, -25.103039, 1.10000, 0.90000, 1.10000, 0.90000
110528,'TOMBALL 20 1', 138.0000,1,   7,   1,   1,1.00515234, -20.750267, 1.10000, 0.90000, 1.10000, 0.90000
110529,'TOMBALL 20 2',  69.0000,1,   7,   1,   1,1.00670910, -23.349543, 1.10000, 0.90000, 1.10000, 0.90000
110530,'TOMBALL 21 1',  69.0000,1,   7,   1,   1,0.99161309, -26.041898, 1.10000, 0.90000, 1.10000, 0.90000
110531,'LA PORTE 1 1',  69.0000,1,   7,   1,   1,1.01837945, -27.500888, 1.10000, 0.90000, 1.10000, 0.90000
110532,'DEER PARK ~1',  69.0000,1,   7,   1,   1,1.02559352, -27.441202, 1.10000, 0.90000, 1.10000, 0.90000
110533,'DEER PARK~20',  69.0000,1,   7,   1,   1,1.01897275, -26.995658, 1.10000, 0.90000, 1.10000, 0.90000
110534,'LA PORTE 2 1', 138.0000,1,   7,   1,   1,1.02686620, -22.995804, 1.10000, 0.90000, 1.10000, 0.90000
110535,'LA PORTE 2 2',  69.0000,1,   7,   1,   1,1.00858748, -27.180796, 1.10000, 0.90000, 1.10000, 0.90000
110536,'DEER PARK~21',  69.0000,1,   7,   1,   1,1.02563965, -27.435133, 1.10000, 0.90000, 1.10000, 0.90000
110537,'DEER PARK~22',  69.0000,1,   7,   1,   1,1.02689016, -27.150635, 1.10000, 0.90000, 1.10000, 0.90000
110538,'LA PORTE 3 1',  69.0000,1,   7,   1,   1,1.04231691, -28.212785, 1.10000, 0.90000, 1.10000, 0.90000
110539,'LA PORTE 4 1',  69.0000,1,   7,   1,   1,0.99023825, -28.877189, 1.10000, 0.90000, 1.10000, 0.90000
110540,'SEABROOK 4 1',  69.0000,1,   7,   1,   1,0.98586297, -28.556316, 1.10000, 0.90000, 1.10000, 0.90000
110541,'DEER PARK~23', 138.0000,1,   7,   1,   1,1.02788067, -23.781619, 1.10000, 0.90000, 1.10000, 0.90000
110542,'DEER PARK~24',  69.0000,1,   7,   1,   1,1.02563488, -26.590527, 1.10000, 0.90000, 1.10000, 0.90000
110543,'DEER PARK~25',  69.0000,1,   7,   1,   1,1.02290606, -26.954681, 1.10000, 0.90000, 1.10000, 0.90000
110544,'WEBSTER 8 1 ',  69.0000,1,   7,   1,   1,1.01175892, -26.821991, 1.10000, 0.90000, 1.10000, 0.90000
110545,'LA PORTE 5 1',  69.0000,1,   7,   1,   1,1.02033293, -28.309408, 1.10000, 0.90000, 1.10000, 0.90000
110546,'SEABROOK 5 1',  69.0000,1,   7,   1,   1,0.98580748, -28.256808, 1.10000, 0.90000, 1.10000, 0.90000
110547,'SEABROOK 6 1',  69.0000,1,   7,   1,   1,1.01593208, -27.386065, 1.10000, 0.90000, 1.10000, 0.90000
110548,'LA PORTE 6 1',  69.0000,1,   7,   1,   1,1.00849211, -28.590021, 1.10000, 0.90000, 1.10000, 0.90000
110549,'LA PORTE 7 1',  69.0000,1,   7,   1,   1,1.01378274, -27.437206, 1.10000, 0.90000, 1.10000, 0.90000
110550,'DEER PARK~26',  69.0000,1,   7,   1,   1,1.00616705, -27.638285, 1.10000, 0.90000, 1.10000, 0.90000
110551,'DEER PARK~27',  69.0000,1,   7,   1,   1,1.02085459, -27.281189, 1.10000, 0.90000, 1.10000, 0.90000
110552,'BAYTOWN 9 1 ',  69.0000,1,   7,   1,   1,0.99704695, -28.806470, 1.10000, 0.90000, 1.10000, 0.90000
110553,'WEBSTER 9 1 ', 138.0000,1,   7,   1,   1,1.01062381, -24.478712, 1.10000, 0.90000, 1.10000, 0.90000
110554,'WEBSTER 9 2 ',  69.0000,1,   7,   1,   1,1.01318598, -26.677281, 1.10000, 0.90000, 1.10000, 0.90000
110555,'CHANNELVIE~5',  69.0000,1,   7,   1,   1,1.01938796, -26.173048, 1.10000, 0.90000, 1.10000, 0.90000
110556,'LA PORTE 8 1',  69.0000,1,   7,   1,   1,1.02933598, -28.009539, 1.10000, 0.90000, 1.10000, 0.90000
110557,'DEER PARK~28',  69.0000,1,   7,   1,   1,1.01946223, -27.171411, 1.10000, 0.90000, 1.10000, 0.90000
110558,'DEER PARK ~2',  69.0000,1,   7,   1,   1,1.03885555, -27.809559, 1.10000, 0.90000, 1.10000, 0.90000
110559,'SEABROOK 7 1',  69.0000,1,   7,   1,   1,0.99268091, -28.004860, 1.10000, 0.90000, 1.10000, 0.90000
110560,'DEER PARK ~3',  69.0000,1,   7,   1,   1,1.01643562, -27.543438, 1.10000, 0.90000, 1.10000, 0.90000
110561,'WEST COLUM~1', 138.0000,1,   7,   1,   1,1.02397859, -14.787633, 1.10000, 0.90000, 1.10000, 0.90000
110562,'WEST COLUM~2',  69.0000,1,   7,   1,   1,1.01709723, -17.409351, 1.10000, 0.90000, 1.10000, 0.90000
110563,'WEST COLUM~3',  13.8000,1,   7,   1,   1,1.02014971, -16.169505, 1.10000, 0.90000, 1.10000, 0.90000
110564,'WEST COLUM~4',   1.0000,1,   7,   1,   1,1.02014971, -16.169505, 1.10000, 0.90000, 1.10000, 0.90000
110565,'BRAZORIA 3 1',  69.0000,1,   7,   1,   1,1.02883291, -14.372946, 1.10000, 0.90000, 1.10000, 0.90000
110566,'BRAZORIA 4 1', 138.0000,1,   7,   1,   1,1.02647614, -14.328412, 1.10000, 0.90000, 1.10000, 0.90000
110567,'BRAZORIA 4 2',  69.0000,1,   7,   1,   1,1.02431321, -15.886902, 1.10000, 0.90000, 1.10000, 0.90000
110568,'CEDAR LANE~6', 138.0000,1,   7,   1,   1,1.03411019, -11.382290, 1.10000, 0.90000, 1.10000, 0.90000
110569,'CEDAR LANE~7',  69.0000,1,   7,   1,   1,1.03345740, -13.514897, 1.10000, 0.90000, 1.10000, 0.90000
110570,'WEST COLUM~5',  69.0000,1,   7,   1,   1,1.01614904, -18.056350, 1.10000, 0.90000, 1.10000, 0.90000
110571,'SWEENY 2 1  ',  69.0000,1,   7,   1,   1,1.02784157, -14.721481, 1.10000, 0.90000, 1.10000, 0.90000
110572,'SWEENY 3 1  ',  69.0000,1,   7,   1,   1,1.02932262, -14.296661, 1.10000, 0.90000, 1.10000, 0.90000
110573,'SWEENY 4 1  ',  69.0000,1,   7,   1,   1,1.02450669, -16.325253, 1.10000, 0.90000, 1.10000, 0.90000
110574,'KATY 73 1   ',  69.0000,1,   7,   1,   1,1.03827536, -24.209792, 1.10000, 0.90000, 1.10000, 0.90000
110575,'KATY 74 1   ', 138.0000,1,   7,   1,   1,1.03088832, -20.338148, 1.10000, 0.90000, 1.10000, 0.90000
110576,'KATY 74 2   ',  69.0000,1,   7,   1,   1,1.03460574, -23.783868, 1.10000, 0.90000, 1.10000, 0.90000
110577,'KATY 75 1   ',  69.0000,1,   7,   1,   1,1.02122402, -24.089987, 1.10000, 0.90000, 1.10000, 0.90000
110578,'KATY 76 1   ',  69.0000,1,   7,   1,   1,1.02752018, -24.172518, 1.10000, 0.90000, 1.10000, 0.90000
110579,'KATY 77 1   ', 138.0000,1,   7,   1,   1,1.02277482, -22.323818, 1.10000, 0.90000, 1.10000, 0.90000
110580,'KATY 77 2   ',  69.0000,1,   7,   1,   1,1.02446854, -23.906188, 1.10000, 0.90000, 1.10000, 0.90000
110581,'KATY 78 1   ', 138.0000,1,   7,   1,   1,1.03002930, -20.811936, 1.10000, 0.90000, 1.10000, 0.90000
110582,'KATY 78 2   ',  69.0000,1,   7,   1,   1,1.03390563, -23.686112, 1.10000, 0.90000, 1.10000, 0.90000
110583,'KATY 79 1   ',  69.0000,1,   7,   1,   1,1.02831995, -23.009231, 1.10000, 0.90000, 1.10000, 0.90000
110584,'KATY 80 1   ',  69.0000,1,   7,   1,   1,1.01862526, -24.292292, 1.10000, 0.90000, 1.10000, 0.90000
110585,'KATY 81 1   ', 345.0000,1,   7,   1,   1,1.03810561, -13.734344, 1.10000, 0.90000, 1.10000, 0.90000
110586,'KATY 81 2   ', 138.0000,1,   7,   1,   1,1.03324199, -19.144762, 1.10000, 0.90000, 1.10000, 0.90000
110587,'KATY 81 3   ',  69.0000,1,   7,   1,   1,1.03054845, -22.581411, 1.10000, 0.90000, 1.10000, 0.90000
110588,'KATY 82 1   ', 138.0000,1,   7,   1,   1,1.02600527, -21.244260, 1.10000, 0.90000, 1.10000, 0.90000
110589,'KATY 82 2   ',  69.0000,1,   7,   1,   1,1.02323997, -24.246289, 1.10000, 0.90000, 1.10000, 0.90000
110590,'HOCKLEY 3 1 ',  69.0000,1,   7,   1,   1,1.01045823, -23.846414, 1.10000, 0.90000, 1.10000, 0.90000
110591,'CYPRESS 32 1', 138.0000,1,   7,   1,   1,1.01971734, -20.139916, 1.10000, 0.90000, 1.10000, 0.90000
110592,'CYPRESS 32 2',  69.0000,1,   7,   1,   1,1.02061057, -23.135259, 1.10000, 0.90000, 1.10000, 0.90000
110593,'CYPRESS 33 1',  69.0000,1,   7,   1,   1,1.01650202, -24.207726, 1.10000, 0.90000, 1.10000, 0.90000
110594,'CYPRESS 34 1',  69.0000,1,   7,   1,   1,1.03668058, -24.737425, 1.10000, 0.90000, 1.10000, 0.90000
110595,'HOCKLEY 4 1 ',  69.0000,1,   7,   1,   1,1.02032042, -23.878440, 1.10000, 0.90000, 1.10000, 0.90000
110596,'WALLER 3 1  ',  69.0000,1,   7,   1,   1,1.01451206, -24.101180, 1.10000, 0.90000, 1.10000, 0.90000
110597,'CYPRESS 35 1', 138.0000,1,   7,   1,   1,1.01964116, -21.742191, 1.10000, 0.90000, 1.10000, 0.90000
110598,'CYPRESS 35 2',  69.0000,1,   7,   1,   1,1.01764393, -24.305167, 1.10000, 0.90000, 1.10000, 0.90000
110599,'CYPRESS 36 1',  69.0000,1,   7,   1,   1,1.01261544, -23.910868, 1.10000, 0.90000, 1.10000, 0.90000
110600,'CYPRESS 37 1',  69.0000,1,   7,   1,   1,1.01829255, -23.589045, 1.10000, 0.90000, 1.10000, 0.90000
110601,'HOCKLEY 5 1 ',  69.0000,1,   7,   1,   1,1.01402783, -23.142464, 1.10000, 0.90000, 1.10000, 0.90000
110602,'CYPRESS 38 1',  69.0000,1,   7,   1,   1,1.01148999, -23.681406, 1.10000, 0.90000, 1.10000, 0.90000
110603,'SUGAR LAND~1',  69.0000,1,   7,   1,   1,1.03420031, -22.589761, 1.10000, 0.90000, 1.10000, 0.90000
110604,'SUGAR LAN~12',  69.0000,1,   7,   1,   1,1.01934528, -22.970353, 1.10000, 0.90000, 1.10000, 0.90000
110605,'SUGAR LAN~24',  69.0000,1,   7,   1,   1,1.02114010, -23.066150, 1.10000, 0.90000, 1.10000, 0.90000
110606,'STAFFORD 1 1', 138.0000,1,   7,   1,   1,1.01419520, -20.488717, 1.10000, 0.90000, 1.10000, 0.90000
110607,'STAFFORD 1 2',  69.0000,1,   7,   1,   1,1.01908743, -22.974470, 1.10000, 0.90000, 1.10000, 0.90000
110608,'SUGAR LAN~35',  69.0000,1,   7,   1,   1,1.01456082, -23.256208, 1.10000, 0.90000, 1.10000, 0.90000
110609,'SUGAR LAN~47',  69.0000,1,   7,   1,   1,1.03138256, -22.354424, 1.10000, 0.90000, 1.10000, 0.90000
110610,'STAFFORD 2 1',  69.0000,1,   7,   1,   1,1.00956082, -22.834297, 1.10000, 0.90000, 1.10000, 0.90000
110611,'SUGAR LAN~58',  69.0000,1,   7,   1,   1,1.01924562, -22.972959, 1.10000, 0.90000, 1.10000, 0.90000
110612,'SUGAR LAN~72',  69.0000,1,   7,   1,   1,1.01727045, -22.437158, 1.10000, 0.90000, 1.10000, 0.90000
110613,'SUGAR LAN~89',  69.0000,1,   7,   1,   1,1.01197016, -23.005112, 1.10000, 0.90000, 1.10000, 0.90000
110614,'SUGAR LAN~90',  69.0000,1,   7,   1,   1,1.02096200, -22.858367, 1.10000, 0.90000, 1.10000, 0.90000
110615,'SUGAR LAND~2',  69.0000,1,   7,   1,   1,1.03272104, -23.226137, 1.10000, 0.90000, 1.10000, 0.90000
110616,'SUGAR LAND~3',  69.0000,1,   7,   1,   1,1.03087878, -23.126404, 1.10000, 0.90000, 1.10000, 0.90000
110617,'SUGAR LAND~4',  69.0000,1,   7,   1,   1,1.01477528, -23.193506, 1.10000, 0.90000, 1.10000, 0.90000
110618,'SUGAR LAND~5',  69.0000,1,   7,   1,   1,1.02014875, -22.736078, 1.10000, 0.90000, 1.10000, 0.90000
110619,'THOMPSONS ~1',  69.0000,1,   7,   1,   1,1.03141487, -21.382904, 1.10000, 0.90000, 1.10000, 0.90000
110620,'SUGAR LAND~6',  69.0000,1,   7,   1,   1,1.01754928, -22.578384, 1.10000, 0.90000, 1.10000, 0.90000
110621,'SUGAR LAND~7',  69.0000,1,   7,   1,   1,1.03372109, -22.614314, 1.10000, 0.90000, 1.10000, 0.90000
110622,'SUGAR LAND~8',  69.0000,1,   7,   1,   1,1.03513288, -23.355694, 1.10000, 0.90000, 1.10000, 0.90000
110623,'SUGAR LAND~9',  69.0000,1,   7,   1,   1,1.01804674, -21.967736, 1.10000, 0.90000, 1.10000, 0.90000
110624,'SUGAR LAN~10',  69.0000,1,   7,   1,   1,1.03225732, -22.593289, 1.10000, 0.90000, 1.10000, 0.90000
110625,'SUGAR LAN~11',  69.0000,1,   7,   1,   1,1.01669586, -22.547701, 1.10000, 0.90000, 1.10000, 0.90000
110626,'SUGAR LAN~13',  69.0000,1,   7,   1,   1,1.02248871, -22.623023, 1.10000, 0.90000, 1.10000, 0.90000
110627,'SUGAR LAN~14',  69.0000,1,   7,   1,   1,1.01735604, -22.453508, 1.10000, 0.90000, 1.10000, 0.90000
110628,'SUGAR LAN~15',  69.0000,1,   7,   1,   1,1.01985013, -22.787615, 1.10000, 0.90000, 1.10000, 0.90000
110629,'SUGAR LAN~16',  69.0000,1,   7,   1,   1,1.02406597, -22.885181, 1.10000, 0.90000, 1.10000, 0.90000
110630,'SUGAR LAN~17',  69.0000,1,   7,   1,   1,1.03228664, -22.908019, 1.10000, 0.90000, 1.10000, 0.90000
110631,'SUGAR LAN~18',  69.0000,1,   7,   1,   1,1.02765357, -22.901119, 1.10000, 0.90000, 1.10000, 0.90000
110632,'SUGAR LAN~19',  69.0000,1,   7,   1,   1,1.01757002, -22.149258, 1.10000, 0.90000, 1.10000, 0.90000
110633,'SUGAR LAN~20',  69.0000,1,   7,   1,   1,1.03540885, -22.513847, 1.10000, 0.90000, 1.10000, 0.90000
110634,'SUGAR LAN~21',  69.0000,1,   7,   1,   1,1.03705919, -22.874718, 1.10000, 0.90000, 1.10000, 0.90000
110635,'SUGAR LAN~22', 138.0000,1,   7,   1,   1,1.01552987, -18.888280, 1.10000, 0.90000, 1.10000, 0.90000
110636,'SUGAR LAN~23',  69.0000,1,   7,   1,   1,1.03174508, -21.018365, 1.10000, 0.90000, 1.10000, 0.90000
110637,'SUGAR LAN~25',  69.0000,1,   7,   1,   1,1.03322172, -21.597060, 1.10000, 0.90000, 1.10000, 0.90000
110638,'SUGAR LAN~26',  69.0000,1,   7,   1,   1,1.03339493, -22.186662, 1.10000, 0.90000, 1.10000, 0.90000
110639,'SUGAR LAN~27',  69.0000,1,   7,   1,   1,1.03568423, -22.766422, 1.10000, 0.90000, 1.10000, 0.90000
110640,'SUGAR LAN~28',  69.0000,1,   7,   1,   1,1.02199841, -21.509499, 1.10000, 0.90000, 1.10000, 0.90000
110641,'SUGAR LAN~29',  69.0000,1,   7,   1,   1,1.02132833, -21.159351, 1.10000, 0.90000, 1.10000, 0.90000
110642,'SUGAR LAN~30',  69.0000,1,   7,   1,   1,1.03391016, -23.274752, 1.10000, 0.90000, 1.10000, 0.90000
110643,'SUGAR LAN~31',  69.0000,1,   7,   1,   1,1.02030516, -22.873993, 1.10000, 0.90000, 1.10000, 0.90000
110644,'SUGAR LAN~32',  69.0000,1,   7,   1,   1,1.02960801, -22.971260, 1.10000, 0.90000, 1.10000, 0.90000
110645,'SUGAR LAN~33',  69.0000,1,   7,   1,   1,1.01085222, -22.938253, 1.10000, 0.90000, 1.10000, 0.90000
110646,'SUGAR LAN~34',  69.0000,1,   7,   1,   1,1.01770341, -23.050990, 1.10000, 0.90000, 1.10000, 0.90000
110647,'STAFFORD 3 1',  69.0000,1,   7,   1,   1,1.01711476, -23.147880, 1.10000, 0.90000, 1.10000, 0.90000
110648,'SUGAR LAN~36',  69.0000,1,   7,   1,   1,1.01517761, -23.048825, 1.10000, 0.90000, 1.10000, 0.90000
110649,'SUGAR LAN~37',  69.0000,1,   7,   1,   1,1.01876962, -23.016790, 1.10000, 0.90000, 1.10000, 0.90000
110650,'SUGAR LAN~38',  69.0000,1,   7,   1,   1,1.02073419, -22.983979, 1.10000, 0.90000, 1.10000, 0.90000
110651,'SUGAR LAN~39',  69.0000,1,   7,   1,   1,1.02016699, -22.862358, 1.10000, 0.90000, 1.10000, 0.90000
110652,'STAFFORD 4 1',  69.0000,1,   7,   1,   1,1.02082503, -23.038349, 1.10000, 0.90000, 1.10000, 0.90000
110653,'STAFFORD 5 1',  69.0000,1,   7,   1,   1,1.02803969, -23.275075, 1.10000, 0.90000, 1.10000, 0.90000
110654,'STAFFORD 6 1',  69.0000,1,   7,   1,   1,1.02114880, -23.096274, 1.10000, 0.90000, 1.10000, 0.90000
110655,'SUGAR LAN~40', 138.0000,1,   7,   1,   1,1.01104403, -19.105120, 1.10000, 0.90000, 1.10000, 0.90000
110656,'SUGAR LAN~41',  69.0000,1,   7,   1,   1,1.02438486, -22.433726, 1.10000, 0.90000, 1.10000, 0.90000
110657,'MISSOURI C~1',  69.0000,1,   7,   1,   1,1.02074587, -22.774053, 1.10000, 0.90000, 1.10000, 0.90000
110658,'MISSOURI C~3',  69.0000,1,   7,   1,   1,1.02621126, -23.490993, 1.10000, 0.90000, 1.10000, 0.90000
110659,'MISSOURI C~4',  69.0000,1,   7,   1,   1,1.02220762, -23.294676, 1.10000, 0.90000, 1.10000, 0.90000
110660,'MISSOURI C~5',  69.0000,1,   7,   1,   1,1.03055656, -23.440410, 1.10000, 0.90000, 1.10000, 0.90000
110661,'SUGAR LAN~42',  69.0000,1,   7,   1,   1,1.01757860, -22.413414, 1.10000, 0.90000, 1.10000, 0.90000
110662,'STAFFORD 7 1',  69.0000,1,   7,   1,   1,1.01889336, -23.152072, 1.10000, 0.90000, 1.10000, 0.90000
110663,'SUGAR LAN~43',  69.0000,1,   7,   1,   1,1.01796520, -22.140770, 1.10000, 0.90000, 1.10000, 0.90000
110664,'SUGAR LAN~44',  69.0000,1,   7,   1,   1,1.01679921, -22.684084, 1.10000, 0.90000, 1.10000, 0.90000
110665,'THOMPSONS ~2',  69.0000,1,   7,   1,   1,1.02839375, -20.828945, 1.10000, 0.90000, 1.10000, 0.90000
110666,'THOMPSONS ~3',  69.0000,1,   7,   1,   1,1.01984942, -21.734476, 1.10000, 0.90000, 1.10000, 0.90000
110667,'SUGAR LAN~45',  69.0000,1,   7,   1,   1,1.01782012, -22.720011, 1.10000, 0.90000, 1.10000, 0.90000
110668,'SUGAR LAN~46',  69.0000,1,   7,   1,   1,1.02092767, -22.790842, 1.10000, 0.90000, 1.10000, 0.90000
110669,'SUGAR LAN~48',  69.0000,1,   7,   1,   1,1.02205527, -22.596684, 1.10000, 0.90000, 1.10000, 0.90000
110670,'SUGAR LAN~49',  69.0000,1,   7,   1,   1,1.01551557, -23.052841, 1.10000, 0.90000, 1.10000, 0.90000
110671,'SUGAR LAN~50',  69.0000,1,   7,   1,   1,1.03167224, -22.249370, 1.10000, 0.90000, 1.10000, 0.90000
110672,'SUGAR LAN~51',  69.0000,1,   7,   1,   1,1.02717125, -21.811803, 1.10000, 0.90000, 1.10000, 0.90000
110673,'SUGAR LAN~52',  69.0000,1,   7,   1,   1,1.01496518, -23.123372, 1.10000, 0.90000, 1.10000, 0.90000
110674,'SUGAR LAN~53',  69.0000,1,   7,   1,   1,1.03127730, -23.125325, 1.10000, 0.90000, 1.10000, 0.90000
110675,'SUGAR LAN~54',  69.0000,1,   7,   1,   1,1.03177071, -23.031668, 1.10000, 0.90000, 1.10000, 0.90000
110676,'SUGAR LAN~55',  69.0000,1,   7,   1,   1,1.03187144, -22.758721, 1.10000, 0.90000, 1.10000, 0.90000
110677,'STAFFORD 8 1',  69.0000,1,   7,   1,   1,1.02344108, -23.159300, 1.10000, 0.90000, 1.10000, 0.90000
110678,'STAFFORD 9 1',  69.0000,1,   7,   1,   1,1.01799834, -23.165941, 1.10000, 0.90000, 1.10000, 0.90000
110679,'MISSOURI C~6',  69.0000,1,   7,   1,   1,1.02092242, -22.861683, 1.10000, 0.90000, 1.10000, 0.90000
110680,'MISSOURI C~7',  69.0000,1,   7,   1,   1,1.02107453, -23.054226, 1.10000, 0.90000, 1.10000, 0.90000
110681,'SUGAR LAN~56',  69.0000,1,   7,   1,   1,1.01733792, -22.492325, 1.10000, 0.90000, 1.10000, 0.90000
110682,'STAFFORD 1~1',  69.0000,1,   7,   1,   1,1.02995276, -24.251208, 1.10000, 0.90000, 1.10000, 0.90000
110683,'SUGAR LAN~57',  69.0000,1,   7,   1,   1,1.03025115, -23.525262, 1.10000, 0.90000, 1.10000, 0.90000
110684,'SUGAR LAN~59',  69.0000,1,   7,   1,   1,1.03570902, -23.379048, 1.10000, 0.90000, 1.10000, 0.90000
110685,'SUGAR LAN~60',  69.0000,1,   7,   1,   1,1.03398895, -22.042970, 1.10000, 0.90000, 1.10000, 0.90000
110686,'SUGAR LAN~61',  69.0000,1,   7,   1,   1,1.02893162, -22.819855, 1.10000, 0.90000, 1.10000, 0.90000
110687,'SUGAR LAN~62',  69.0000,1,   7,   1,   1,1.02667093, -22.625632, 1.10000, 0.90000, 1.10000, 0.90000
110688,'SUGAR LAN~63',  69.0000,1,   7,   1,   1,1.01973307, -22.942554, 1.10000, 0.90000, 1.10000, 0.90000
110689,'STAFFORD 1~2',  69.0000,1,   7,   1,   1,1.02038229, -23.039920, 1.10000, 0.90000, 1.10000, 0.90000
110690,'HOUSTON 5 1 ',  69.0000,1,   7,   1,   1,1.01616931, -28.656899, 1.10000, 0.90000, 1.10000, 0.90000
110691,'HOUSTON 6 1 ',  69.0000,1,   7,   1,   1,0.99242353, -28.294854, 1.10000, 0.90000, 1.10000, 0.90000
110692,'HOUSTON 7 1 ',  69.0000,1,   7,   1,   1,1.00273204, -28.516265, 1.10000, 0.90000, 1.10000, 0.90000
110693,'HOUSTON 8 1 ',  69.0000,1,   7,   1,   1,0.99548608, -28.023324, 1.10000, 0.90000, 1.10000, 0.90000
110694,'HOUSTON 9 1 ',  69.0000,1,   7,   1,   1,1.00154686, -28.948186, 1.10000, 0.90000, 1.10000, 0.90000
110695,'HOUSTON 10 1', 138.0000,1,   7,   1,   1,1.02628469, -26.664599, 1.10000, 0.90000, 1.10000, 0.90000
110696,'HOUSTON 10 2',  69.0000,1,   7,   1,   1,1.00331998, -28.659142, 1.10000, 0.90000, 1.10000, 0.90000
110697,'HOUSTON 11 1', 138.0000,1,   7,   1,   1,1.00081193, -25.988431, 1.10000, 0.90000, 1.10000, 0.90000
110698,'HOUSTON 11 2',  69.0000,1,   7,   1,   1,0.99644697, -28.558737, 1.10000, 0.90000, 1.10000, 0.90000
110699,'HOUSTON 11 3',  24.0000,1,   7,   1,   1,0.99904460, -26.979759, 1.10000, 0.90000, 1.10000, 0.90000
110700,'HOUSTON 11 4',   1.0000,1,   7,   1,   1,0.99904460, -26.979759, 1.10000, 0.90000, 1.10000, 0.90000
110701,'HOUSTON 12 1', 138.0000,1,   7,   1,   1,0.99727619, -26.523634, 1.10000, 0.90000, 1.10000, 0.90000
110702,'HOUSTON 12 2',  69.0000,1,   7,   1,   1,0.99506640, -27.911684, 1.10000, 0.90000, 1.10000, 0.90000
110703,'HOUSTON 13 1', 138.0000,1,   7,   1,   1,1.01703608, -24.912914, 1.10000, 0.90000, 1.10000, 0.90000
110704,'HOUSTON 13 2',  69.0000,1,   7,   1,   1,1.00702059, -28.117053, 1.10000, 0.90000, 1.10000, 0.90000
110705,'HOUSTON 14 1',  69.0000,1,   7,   1,   1,0.99673146, -28.368108, 1.10000, 0.90000, 1.10000, 0.90000
110706,'HOUSTON 15 1',  69.0000,1,   7,   1,   1,0.99971074, -28.961505, 1.10000, 0.90000, 1.10000, 0.90000
110707,'HOUSTON 16 1',  69.0000,1,   7,   1,   1,0.99154460, -28.040240, 1.10000, 0.90000, 1.10000, 0.90000
110708,'HOUSTON 17 1',  69.0000,1,   7,   1,   1,0.99495262, -28.049661, 1.10000, 0.90000, 1.10000, 0.90000
110709,'HOUSTON 18 1',  69.0000,1,   7,   1,   1,0.99866354, -28.546072, 1.10000, 0.90000, 1.10000, 0.90000
110710,'HOUSTON 19 1', 138.0000,1,   7,   1,   1,1.03085971, -26.373160, 1.10000, 0.90000, 1.10000, 0.90000
110711,'HOUSTON 19 2',  69.0000,1,   7,   1,   1,0.99994344, -27.835415, 1.10000, 0.90000, 1.10000, 0.90000
110712,'HOUSTON 20 1', 138.0000,1,   7,   1,   1,1.03733504, -25.039870, 1.10000, 0.90000, 1.10000, 0.90000
110713,'HOUSTON 20 2',  69.0000,1,   7,   1,   1,1.00713933, -28.301632, 1.10000, 0.90000, 1.10000, 0.90000
110714,'HOUSTON 21 1',  69.0000,1,   7,   1,   1,0.99502593, -28.660966, 1.10000, 0.90000, 1.10000, 0.90000
110715,'ANGLETON 1 1',  69.0000,1,   7,   1,   1,1.02248025, -19.840996, 1.10000, 0.90000, 1.10000, 0.90000
110716,'DANBURY 1 1 ',  69.0000,1,   7,   1,   1,1.00194883, -19.865144, 1.10000, 0.90000, 1.10000, 0.90000
110717,'ANGLETON 2 1',  69.0000,1,   7,   1,   1,1.00362599, -18.758203, 1.10000, 0.90000, 1.10000, 0.90000
110718,'ANGLETON 3 1',  69.0000,1,   7,   1,   1,1.01094460, -17.889502, 1.10000, 0.90000, 1.10000, 0.90000
110719,'ROSHARON 1 1', 138.0000,1,   7,   1,   1,1.01442540, -17.005795, 1.10000, 0.90000, 1.10000, 0.90000
110720,'ROSHARON 1 2',  69.0000,1,   7,   1,   1,1.01524258, -17.759547, 1.10000, 0.90000, 1.10000, 0.90000
110721,'DANBURY 2 1 ',  69.0000,1,   7,   1,   1,0.99775505, -20.858756, 1.10000, 0.90000, 1.10000, 0.90000
110722,'ANGLETON 4 1',  69.0000,1,   7,   1,   1,1.00409091, -18.467035, 1.10000, 0.90000, 1.10000, 0.90000
110723,'ANGLETON 5 1',  69.0000,1,   7,   1,   1,1.01317346, -17.617679, 1.10000, 0.90000, 1.10000, 0.90000
110724,'DANBURY 3 1 ',  69.0000,1,   7,   1,   1,1.02443647, -21.617825, 1.10000, 0.90000, 1.10000, 0.90000
110725,'ANGLETON 6 1', 138.0000,1,   7,   1,   1,1.01137292, -14.434193, 1.10000, 0.90000, 1.10000, 0.90000
110726,'ANGLETON 6 2',  69.0000,1,   7,   1,   1,1.00423658, -18.463914, 1.10000, 0.90000, 1.10000, 0.90000
110727,'ANGLETON 6 3',  13.2000,1,   7,   1,   1,1.00871038, -15.714493, 1.10000, 0.90000, 1.10000, 0.90000
110728,'ANGLETON 6 4',   1.0000,1,   7,   1,   1,1.00871038, -15.714493, 1.10000, 0.90000, 1.10000, 0.90000
110729,'GUY 1 1     ', 138.0000,1,   7,   1,   1,1.01633346, -16.127477, 1.10000, 0.90000, 1.10000, 0.90000
110730,'GUY 1 2     ',  69.0000,1,   7,   1,   1,1.01613796, -16.403594, 1.10000, 0.90000, 1.10000, 0.90000
110731,'THOMPSONS ~4',  69.0000,1,   7,   1,   1,1.02348757, -19.133740, 1.10000, 0.90000, 1.10000, 0.90000
110732,'NEEDVILLE ~1',  69.0000,1,   7,   1,   1,1.00835669, -17.767204, 1.10000, 0.90000, 1.10000, 0.90000
110733,'ROSENBERG ~3',  69.0000,1,   7,   1,   1,1.01025617, -18.482133, 1.10000, 0.90000, 1.10000, 0.90000
110734,'NEEDVILLE ~2',  69.0000,1,   7,   1,   1,1.01060760, -17.334709, 1.10000, 0.90000, 1.10000, 0.90000
110735,'NEEDVILLE ~3', 138.0000,1,   7,   1,   1,1.01778507, -17.569675, 1.10000, 0.90000, 1.10000, 0.90000
110736,'NEEDVILLE ~4',  69.0000,1,   7,   1,   1,1.02420151, -18.932089, 1.10000, 0.90000, 1.10000, 0.90000
110737,'GUY 2 1     ', 138.0000,1,   7,   1,   1,1.01370943, -15.543748, 1.10000, 0.90000, 1.10000, 0.90000
110738,'GUY 2 2     ',  69.0000,1,   7,   1,   1,1.01481771, -16.562679, 1.10000, 0.90000, 1.10000, 0.90000
110739,'GUY 3 1     ',  69.0000,1,   7,   1,   1,1.02234483, -18.540578, 1.10000, 0.90000, 1.10000, 0.90000
110740,'NEEDVILLE ~5',  69.0000,1,   7,   1,   1,1.00958049, -17.806575, 1.10000, 0.90000, 1.10000, 0.90000
110741,'NEEDVILLE ~6',  69.0000,1,   7,   1,   1,1.01183891, -17.279918, 1.10000, 0.90000, 1.10000, 0.90000
110742,'HUMBLE 9 1  ', 345.0000,1,   7,   1,   1,1.03117287, -17.050114, 1.10000, 0.90000, 1.10000, 0.90000
110743,'HUMBLE 9 2  ', 138.0000,1,   7,   1,   1,1.01890779, -22.593945, 1.10000, 0.90000, 1.10000, 0.90000
110744,'HUMBLE 9 3  ',  69.0000,1,   7,   1,   1,1.01818323, -25.726083, 1.10000, 0.90000, 1.10000, 0.90000
110745,'KINGWOOD 1 1', 138.0000,1,   7,   1,   1,1.00111938, -26.539310, 1.10000, 0.90000, 1.10000, 0.90000
110746,'KINGWOOD 1 2',  69.0000,1,   7,   1,   1,1.01005232, -27.482236, 1.10000, 0.90000, 1.10000, 0.90000
110747,'KINGWOOD 1 3',  24.0000,1,   7,   1,   1,1.00536621, -26.983084, 1.10000, 0.90000, 1.10000, 0.90000
110748,'KINGWOOD 1 4',   1.0000,1,   7,   1,   1,1.00536621, -26.983084, 1.10000, 0.90000, 1.10000, 0.90000
110749,'KINGWOOD 2 1',  69.0000,1,   7,   1,   1,1.01513052, -27.586376, 1.10000, 0.90000, 1.10000, 0.90000
110750,'HUFFMAN 2 1 ', 138.0000,1,   7,   1,   1,1.01353002, -24.639074, 1.10000, 0.90000, 1.10000, 0.90000
110751,'HUFFMAN 2 2 ',  69.0000,1,   7,   1,   1,1.01419759, -27.123670, 1.10000, 0.90000, 1.10000, 0.90000
110752,'HUFFMAN 3 1 ',  69.0000,1,   7,   1,   1,1.03156829, -28.009544, 1.10000, 0.90000, 1.10000, 0.90000
110753,'KINGWOOD 3 1', 138.0000,1,   7,   1,   1,1.01030350, -24.990609, 1.10000, 0.90000, 1.10000, 0.90000
110754,'KINGWOOD 3 2',  69.0000,1,   7,   1,   1,1.01087880, -27.170551, 1.10000, 0.90000, 1.10000, 0.90000
110755,'KINGWOOD 4 1',  69.0000,1,   7,   1,   1,1.00517058, -26.846945, 1.10000, 0.90000, 1.10000, 0.90000
110756,'KINGWOOD 5 1',  69.0000,1,   7,   1,   1,1.00776923, -26.466252, 1.10000, 0.90000, 1.10000, 0.90000
110757,'KINGWOOD 6 1', 138.0000,1,   7,   1,   1,1.00992620, -24.632036, 1.10000, 0.90000, 1.10000, 0.90000
110758,'KINGWOOD 6 2',  69.0000,1,   7,   1,   1,1.00722063, -26.518752, 1.10000, 0.90000, 1.10000, 0.90000
110759,'KINGWOOD 7 1',  69.0000,1,   7,   1,   1,1.00820923, -27.148115, 1.10000, 0.90000, 1.10000, 0.90000
110760,'HUMBLE 10 1 ',  69.0000,1,   7,   1,   1,1.01509464, -26.254943, 1.10000, 0.90000, 1.10000, 0.90000
110761,'HUFFMAN 4 1 ',  69.0000,1,   7,   1,   1,1.04659593, -28.403784, 1.10000, 0.90000, 1.10000, 0.90000
110762,'KINGWOOD 8 1', 138.0000,1,   7,   1,   1,1.00671852, -25.981360, 1.10000, 0.90000, 1.10000, 0.90000
110763,'KINGWOOD 8 2',  69.0000,1,   7,   1,   1,1.01873088, -27.424465, 1.10000, 0.90000, 1.10000, 0.90000
110764,'KINGWOOD 9 1',  69.0000,1,   7,   1,   1,1.01129758, -27.333070, 1.10000, 0.90000, 1.10000, 0.90000
110765,'HUFFMAN 5 1 ',  69.0000,1,   7,   1,   1,1.01864600, -27.753671, 1.10000, 0.90000, 1.10000, 0.90000
110766,'ANAHUAC 1 1 ',  69.0000,1,   7,   1,   1,1.01688874, -27.728896, 1.10000, 0.90000, 1.10000, 0.90000
110767,'PORT BOLIV~1', 138.0000,1,   7,   1,   1,1.02143264, -25.271164, 1.10000, 0.90000, 1.10000, 0.90000
110768,'PORT BOLIV~2',  69.0000,1,   7,   1,   1,1.02231359, -26.034482, 1.10000, 0.90000, 1.10000, 0.90000
110769,'HOUSTON 22 1',  69.0000,1,   7,   1,   1,1.01757991, -28.519048, 1.10000, 0.90000, 1.10000, 0.90000
110770,'HOUSTON 23 1',  69.0000,1,   7,   1,   1,1.01085925, -28.902092, 1.10000, 0.90000, 1.10000, 0.90000
110771,'HOUSTON 24 1',  69.0000,1,   7,   1,   1,0.98750019, -28.085012, 1.10000, 0.90000, 1.10000, 0.90000
110772,'HOUSTON 25 1', 138.0000,1,   7,   1,   1,1.01646543, -25.229843, 1.10000, 0.90000, 1.10000, 0.90000
110773,'HOUSTON 25 2',  69.0000,1,   7,   1,   1,1.00501728, -26.825800, 1.10000, 0.90000, 1.10000, 0.90000
110774,'HOUSTON 25 3',  13.8000,1,   7,   1,   1,1.01424229, -25.542932, 1.10000, 0.90000, 1.10000, 0.90000
110775,'HOUSTON 25 4',   1.0000,1,   7,   1,   1,1.01424229, -25.542932, 1.10000, 0.90000, 1.10000, 0.90000
110776,'HOUSTON 26 1',  69.0000,1,   7,   1,   1,1.03413725, -29.263044, 1.10000, 0.90000, 1.10000, 0.90000
110777,'HOUSTON 27 1',  69.0000,1,   7,   1,   1,0.98868906, -28.060415, 1.10000, 0.90000, 1.10000, 0.90000
110778,'HOUSTON 28 1',  69.0000,1,   7,   1,   1,1.00464892, -28.471905, 1.10000, 0.90000, 1.10000, 0.90000
110779,'GALENA PA~46',  69.0000,1,   7,   1,   1,1.00746644, -28.872548, 1.10000, 0.90000, 1.10000, 0.90000
110780,'GALENA PA~47',  69.0000,1,   7,   1,   1,1.00445783, -28.303419, 1.10000, 0.90000, 1.10000, 0.90000
110781,'SOUTH HOUS~5', 138.0000,1,   7,   1,   1,1.02123487, -24.422021, 1.10000, 0.90000, 1.10000, 0.90000
110782,'SOUTH HOUS~6',  69.0000,1,   7,   1,   1,1.01920688, -27.362390, 1.10000, 0.90000, 1.10000, 0.90000
110783,'SOUTH HOUS~7',  69.0000,1,   7,   1,   1,1.01714265, -27.306348, 1.10000, 0.90000, 1.10000, 0.90000
110784,'HOUSTON 29 1',  69.0000,1,   7,   1,   1,1.04046798, -28.274128, 1.10000, 0.90000, 1.10000, 0.90000
110785,'HOUSTON 30 1',  69.0000,1,   7,   1,   1,1.01161945, -27.335341, 1.10000, 0.90000, 1.10000, 0.90000
110786,'GALENA PAR~3',  69.0000,1,   7,   1,   1,1.01359391, -28.494975, 1.10000, 0.90000, 1.10000, 0.90000
110787,'GALENA PAR~4',  69.0000,1,   7,   1,   1,1.00417197, -29.023325, 1.10000, 0.90000, 1.10000, 0.90000
110788,'HOUSTON 31 1', 138.0000,1,   7,   1,   1,1.01857388, -25.293463, 1.10000, 0.90000, 1.10000, 0.90000
110789,'HOUSTON 31 2',  69.0000,1,   7,   1,   1,1.00188220, -28.640547, 1.10000, 0.90000, 1.10000, 0.90000
110790,'HOUSTON 32 1', 138.0000,1,   7,   1,   1,1.01798105, -25.900281, 1.10000, 0.90000, 1.10000, 0.90000
110791,'HOUSTON 32 2',  69.0000,1,   7,   1,   1,1.01855481, -29.075026, 1.10000, 0.90000, 1.10000, 0.90000
110792,'HOUSTON 33 1',  69.0000,1,   7,   1,   1,1.01817036, -28.443187, 1.10000, 0.90000, 1.10000, 0.90000
110793,'HOUSTON 34 1', 138.0000,1,   7,   1,   1,1.01877999, -25.592700, 1.10000, 0.90000, 1.10000, 0.90000
110794,'HOUSTON 34 2',  69.0000,1,   7,   1,   1,1.01814020, -28.432119, 1.10000, 0.90000, 1.10000, 0.90000
110795,'HOUSTON 35 1',  69.0000,1,   7,   1,   1,1.01739919, -28.656970, 1.10000, 0.90000, 1.10000, 0.90000
110796,'GALENA PAR~5', 138.0000,1,   7,   1,   1,1.02091360, -24.141898, 1.10000, 0.90000, 1.10000, 0.90000
110797,'GALENA PAR~6',  69.0000,1,   7,   1,   1,1.00962114, -27.073876, 1.10000, 0.90000, 1.10000, 0.90000
110798,'HOUSTON 36 1',  69.0000,1,   7,   1,   1,1.00282693, -28.868293, 1.10000, 0.90000, 1.10000, 0.90000
110799,'GALENA PAR~7', 138.0000,1,   7,   1,   1,1.01637506, -24.482253, 1.10000, 0.90000, 1.10000, 0.90000
110800,'GALENA PAR~8',  69.0000,1,   7,   1,   1,1.00650585, -28.048764, 1.10000, 0.90000, 1.10000, 0.90000
110801,'HOUSTON 37 1', 138.0000,1,   7,   1,   1,1.01685369, -25.266154, 1.10000, 0.90000, 1.10000, 0.90000
110802,'HOUSTON 37 2',  69.0000,1,   7,   1,   1,1.00656557, -27.454762, 1.10000, 0.90000, 1.10000, 0.90000
110803,'HOUSTON 38 1', 138.0000,1,   7,   1,   1,1.01431048, -24.774481, 1.10000, 0.90000, 1.10000, 0.90000
110804,'HOUSTON 38 2',  69.0000,1,   7,   1,   1,1.01628816, -27.566502, 1.10000, 0.90000, 1.10000, 0.90000
110805,'RICHMOND 1 1',  69.0000,1,   7,   1,   1,1.04156256, -23.560862, 1.10000, 0.90000, 1.10000, 0.90000
110806,'RICHMOND 2 1',  69.0000,1,   7,   1,   1,1.03293002, -23.436609, 1.10000, 0.90000, 1.10000, 0.90000
110807,'RICHMOND 3 1', 138.0000,1,   7,   1,   1,1.03103399, -19.287959, 1.10000, 0.90000, 1.10000, 0.90000
110808,'RICHMOND 3 2',  69.0000,1,   7,   1,   1,1.03348029, -22.012380, 1.10000, 0.90000, 1.10000, 0.90000
110809,'RICHMOND 4 1',  69.0000,1,   7,   1,   1,1.04584920, -23.379148, 1.10000, 0.90000, 1.10000, 0.90000
110810,'RICHMOND 5 1',  69.0000,1,   7,   1,   1,1.03835464, -23.052336, 1.10000, 0.90000, 1.10000, 0.90000
110811,'RICHMOND 6 1',  69.0000,1,   7,   1,   1,1.03510642, -23.111267, 1.10000, 0.90000, 1.10000, 0.90000
110812,'KATY 83 1   ',  69.0000,1,   7,   1,   1,1.02867019, -23.149138, 1.10000, 0.90000, 1.10000, 0.90000
110813,'RICHMOND 7 1',  69.0000,1,   7,   1,   1,1.02599001, -23.786450, 1.10000, 0.90000, 1.10000, 0.90000
110814,'FULSHEAR 3 1',  69.0000,1,   7,   1,   1,1.03108084, -21.546489, 1.10000, 0.90000, 1.10000, 0.90000
110815,'RICHMOND 8 1',  69.0000,1,   7,   1,   1,1.03079522, -22.567862, 1.10000, 0.90000, 1.10000, 0.90000
110816,'RICHMOND 9 1',  69.0000,1,   7,   1,   1,1.03340948, -22.324053, 1.10000, 0.90000, 1.10000, 0.90000
110817,'RICHMOND 1~1',  69.0000,1,   7,   1,   1,1.02987480, -23.405877, 1.10000, 0.90000, 1.10000, 0.90000
110818,'RICHMOND 1~2', 138.0000,1,   7,   1,   1,1.03105927, -19.892742, 1.10000, 0.90000, 1.10000, 0.90000
110819,'RICHMOND 1~3',  69.0000,1,   7,   1,   1,1.03508282, -22.930108, 1.10000, 0.90000, 1.10000, 0.90000
110820,'RICHMOND 1~4',  69.0000,1,   7,   1,   1,1.02708626, -22.938717, 1.10000, 0.90000, 1.10000, 0.90000
110821,'RICHMOND 1~5',  69.0000,1,   7,   1,   1,1.03436077, -23.365099, 1.10000, 0.90000, 1.10000, 0.90000
110822,'RICHMOND 1~6',  69.0000,1,   7,   1,   1,1.03662074, -23.226738, 1.10000, 0.90000, 1.10000, 0.90000
110823,'HOUSTON 39 1',  69.0000,1,   7,   1,   1,1.01135075, -27.153159, 1.10000, 0.90000, 1.10000, 0.90000
110824,'SPRING 6 1  ', 138.0000,1,   7,   1,   1,1.00255787, -25.633469, 1.10000, 0.90000, 1.10000, 0.90000
110825,'SPRING 6 2  ',  69.0000,1,   7,   1,   1,1.00953460, -27.999022, 1.10000, 0.90000, 1.10000, 0.90000
110826,'SPRING 6 3  ',  13.8000,1,   7,   1,   1,1.00470567, -26.387555, 1.10000, 0.90000, 1.10000, 0.90000
110827,'SPRING 6 4  ',   1.0000,1,   7,   1,   1,1.00470567, -26.387555, 1.10000, 0.90000, 1.10000, 0.90000
110828,'SPRING 7 1  ', 138.0000,1,   7,   1,   1,0.99437672, -25.944725, 1.10000, 0.90000, 1.10000, 0.90000
110829,'SPRING 7 2  ',  69.0000,1,   7,   1,   1,1.00386977, -26.789674, 1.10000, 0.90000, 1.10000, 0.90000
110830,'CYPRESS 39 1', 138.0000,1,   7,   1,   1,1.01845634, -22.789888, 1.10000, 0.90000, 1.10000, 0.90000
110831,'CYPRESS 39 2',  69.0000,1,   7,   1,   1,1.00716782, -25.891099, 1.10000, 0.90000, 1.10000, 0.90000
110832,'HOUSTON 40 1',  69.0000,1,   7,   1,   1,1.01694989, -27.537431, 1.10000, 0.90000, 1.10000, 0.90000
110833,'BELLAIRE 2~1',  69.0000,1,   7,   1,   1,1.01488352, -26.415019, 1.10000, 0.90000, 1.10000, 0.90000
110834,'HOUSTON 41 1',  69.0000,1,   7,   1,   1,1.04547930, -28.667602, 1.10000, 0.90000, 1.10000, 0.90000
110835,'HOUSTON 42 1',  69.0000,1,   7,   1,   1,1.00212705, -27.726494, 1.10000, 0.90000, 1.10000, 0.90000
110836,'SPRING 8 1  ',  69.0000,1,   7,   1,   1,0.99059385, -27.047438, 1.10000, 0.90000, 1.10000, 0.90000
110837,'SPRING 9 1  ',  69.0000,1,   7,   1,   1,0.99921560, -27.844485, 1.10000, 0.90000, 1.10000, 0.90000
110838,'CYPRESS 40 1',  69.0000,1,   7,   1,   1,1.00305653, -26.233041, 1.10000, 0.90000, 1.10000, 0.90000
110839,'SPRING 10 1 ',  69.0000,1,   7,   1,   1,1.00146592, -27.110638, 1.10000, 0.90000, 1.10000, 0.90000
110840,'TOMBALL 22 1', 138.0000,1,   7,   1,   1,1.00977039, -24.183029, 1.10000, 0.90000, 1.10000, 0.90000
110841,'TOMBALL 22 2',  69.0000,1,   7,   1,   1,1.00605583, -26.272481, 1.10000, 0.90000, 1.10000, 0.90000
110842,'CYPRESS 41 1',  69.0000,1,   7,   1,   1,1.00417650, -26.151268, 1.10000, 0.90000, 1.10000, 0.90000
110843,'SPRING 11 1 ',  69.0000,1,   7,   1,   1,1.00358260, -26.627936, 1.10000, 0.90000, 1.10000, 0.90000
110844,'SPRING 12 1 ',  69.0000,1,   7,   1,   1,0.99871194, -26.712761, 1.10000, 0.90000, 1.10000, 0.90000
110845,'SPRING 13 1 ',  69.0000,1,   7,   1,   1,1.02468586, -27.933529, 1.10000, 0.90000, 1.10000, 0.90000
110846,'HOUSTON 43 1',  69.0000,1,   7,   1,   1,1.04090035, -28.904302, 1.10000, 0.90000, 1.10000, 0.90000
110847,'SPRING 14 1 ',  69.0000,1,   7,   1,   1,0.99097151, -26.961397, 1.10000, 0.90000, 1.10000, 0.90000
110848,'HOUSTON 44 1',  69.0000,1,   7,   1,   1,1.01162326, -27.383012, 1.10000, 0.90000, 1.10000, 0.90000
110849,'HOUSTON 45 1',  69.0000,1,   7,   1,   1,0.99927217, -27.868992, 1.10000, 0.90000, 1.10000, 0.90000
110850,'SPRING 15 1 ',  69.0000,1,   7,   1,   1,1.01553857, -28.198146, 1.10000, 0.90000, 1.10000, 0.90000
110851,'SPRING 16 1 ',  69.0000,1,   7,   1,   1,1.00070536, -26.890163, 1.10000, 0.90000, 1.10000, 0.90000
110852,'HOUSTON 46 1', 138.0000,1,   7,   1,   1,1.00750577, -24.673288, 1.10000, 0.90000, 1.10000, 0.90000
110853,'HOUSTON 46 2',  69.0000,1,   7,   1,   1,1.00097573, -27.031435, 1.10000, 0.90000, 1.10000, 0.90000
110854,'HOUSTON 47 1', 138.0000,1,   7,   1,   1,1.00821638, -24.756938, 1.10000, 0.90000, 1.10000, 0.90000
110855,'HOUSTON 47 2',  69.0000,1,   7,   1,   1,1.02039886, -27.494836, 1.10000, 0.90000, 1.10000, 0.90000
110856,'CYPRESS 42 1', 138.0000,1,   7,   1,   1,1.01278567, -23.552266, 1.10000, 0.90000, 1.10000, 0.90000
110857,'CYPRESS 42 2',  69.0000,1,   7,   1,   1,1.00566447, -26.115457, 1.10000, 0.90000, 1.10000, 0.90000
110858,'WILLIS 2 1  ', 138.0000,1,   7,   1,   1,1.01109374, -15.913618, 1.10000, 0.90000, 1.10000, 0.90000
110859,'WILLIS 2 2  ',  69.0000,1,   7,   1,   1,1.01155412, -18.844444, 1.10000, 0.90000, 1.10000, 0.90000
110860,'MONTGOMERY~1', 138.0000,1,   7,   1,   1,1.02581084, -17.970369, 1.10000, 0.90000, 1.10000, 0.90000
110861,'MONTGOMERY~2',  69.0000,1,   7,   1,   1,1.01804483, -20.215669, 1.10000, 0.90000, 1.10000, 0.90000
110862,'MONTGOMERY~3',  69.0000,1,   7,   1,   1,1.01429856, -20.672433, 1.10000, 0.90000, 1.10000, 0.90000
110863,'MONTGOMERY~4',  69.0000,1,   7,   1,   1,1.01546955, -20.469363, 1.10000, 0.90000, 1.10000, 0.90000
110864,'MONTGOMERY~5',  69.0000,1,   7,   1,   1,1.01298904, -20.864454, 1.10000, 0.90000, 1.10000, 0.90000
110865,'HIGHLANDS ~4',  69.0000,1,   7,   1,   1,1.01890254, -26.887924, 1.10000, 0.90000, 1.10000, 0.90000
110866,'CROSBY 1 1  ', 138.0000,1,   7,   1,   1,1.02049088, -23.918301, 1.10000, 0.90000, 1.10000, 0.90000
110867,'CROSBY 1 2  ',  69.0000,1,   7,   1,   1,1.01443219, -25.733612, 1.10000, 0.90000, 1.10000, 0.90000
110868,'HIGHLANDS ~5', 138.0000,1,   7,   1,   1,1.02099454, -23.952784, 1.10000, 0.90000, 1.10000, 0.90000
110869,'HIGHLANDS ~6',  69.0000,1,   7,   1,   1,1.02182484, -26.510969, 1.10000, 0.90000, 1.10000, 0.90000
110870,'CROSBY 2 1  ',  69.0000,1,   7,   1,   1,1.01555932, -25.740881, 1.10000, 0.90000, 1.10000, 0.90000
110871,'CROSBY 3 1  ',  69.0000,1,   7,   1,   1,1.01567841, -27.720184, 1.10000, 0.90000, 1.10000, 0.90000
110872,'CROSBY 4 1  ',  69.0000,1,   7,   1,   1,1.01765501, -26.534206, 1.10000, 0.90000, 1.10000, 0.90000
110873,'CROSBY 5 1  ', 138.0000,1,   7,   1,   1,1.01769805, -24.121597, 1.10000, 0.90000, 1.10000, 0.90000
110874,'CROSBY 5 2  ',  69.0000,1,   7,   1,   1,1.01692629, -25.614446, 1.10000, 0.90000, 1.10000, 0.90000
110875,'FRESNO 1 1  ',  69.0000,1,   7,   1,   1,1.00349224, -25.889453, 1.10000, 0.90000, 1.10000, 0.90000
110876,'PEARLAND 9 1',  69.0000,1,   7,   1,   1,1.02315021, -26.870680, 1.10000, 0.90000, 1.10000, 0.90000
110877,'PEARLAND 1~1', 138.0000,1,   7,   1,   1,1.02059782, -23.993381, 1.10000, 0.90000, 1.10000, 0.90000
110878,'PEARLAND 1~2',  69.0000,1,   7,   1,   1,1.02808404, -26.879545, 1.10000, 0.90000, 1.10000, 0.90000
110879,'PEARLAND 1~3', 138.0000,1,   7,   1,   1,0.99500638, -25.499179, 1.10000, 0.90000, 1.10000, 0.90000
110880,'PEARLAND 1~4',  69.0000,1,   7,   1,   1,0.99513739, -26.756103, 1.10000, 0.90000, 1.10000, 0.90000
110881,'MANVEL 3 1  ', 138.0000,1,   7,   1,   1,0.99421263, -25.650378, 1.10000, 0.90000, 1.10000, 0.90000
110882,'MANVEL 3 2  ',  69.0000,1,   7,   1,   1,0.99290234, -26.348478, 1.10000, 0.90000, 1.10000, 0.90000
110883,'FRESNO 2 1  ', 345.0000,1,   7,   1,   1,1.03686368, -13.426183, 1.10000, 0.90000, 1.10000, 0.90000
110884,'FRESNO 2 2  ', 138.0000,1,   7,   1,   1,1.02254558, -21.586509, 1.10000, 0.90000, 1.10000, 0.90000
110885,'FRESNO 2 3  ',  69.0000,1,   7,   1,   1,1.01089752, -25.132320, 1.10000, 0.90000, 1.10000, 0.90000
110886,'MANVEL 4 1  ',  69.0000,1,   7,   1,   1,0.99533105, -26.316756, 1.10000, 0.90000, 1.10000, 0.90000
110887,'FRESNO 3 1  ', 138.0000,1,   7,   1,   1,1.01685107, -23.036749, 1.10000, 0.90000, 1.10000, 0.90000
110888,'FRESNO 3 2  ',  69.0000,1,   7,   1,   1,1.00311327, -26.048702, 1.10000, 0.90000, 1.10000, 0.90000
110889,'PEARLAND 1~5', 138.0000,1,   7,   1,   1,1.02125680, -23.138704, 1.10000, 0.90000, 1.10000, 0.90000
110890,'PEARLAND 1~6',  69.0000,1,   7,   1,   1,1.02365005, -26.891005, 1.10000, 0.90000, 1.10000, 0.90000
110891,'PEARLAND 1~7',  18.0000,1,   7,   1,   1,1.02179384, -24.547174, 1.10000, 0.90000, 1.10000, 0.90000
110892,'PEARLAND 1~8',   1.0000,1,   7,   1,   1,1.02179384, -24.547174, 1.10000, 0.90000, 1.10000, 0.90000
110893,'GALVESTON ~1',  69.0000,1,   7,   1,   1,1.03583395, -28.727748, 1.10000, 0.90000, 1.10000, 0.90000
110894,'TEXAS CITY~1',  69.0000,1,   7,   1,   1,1.03241754, -30.913265, 1.10000, 0.90000, 1.10000, 0.90000
110895,'GALVESTON ~2',  69.0000,1,   7,   1,   1,1.02835476, -29.139486, 1.10000, 0.90000, 1.10000, 0.90000
110896,'GALVESTON ~3',  69.0000,1,   7,   1,   1,1.04204679, -27.124898, 1.10000, 0.90000, 1.10000, 0.90000
110897,'GALVESTON ~4', 138.0000,1,   7,   1,   1,1.02138543, -24.787877, 1.10000, 0.90000, 1.10000, 0.90000
110898,'GALVESTON ~5',  69.0000,1,   7,   1,   1,1.03574252, -27.093272, 1.10000, 0.90000, 1.10000, 0.90000
110899,'GALVESTON ~6', 138.0000,1,   7,   1,   1,1.02100384, -24.909056, 1.10000, 0.90000, 1.10000, 0.90000
110900,'GALVESTON ~7',  69.0000,1,   7,   1,   1,1.02725315, -29.183974, 1.10000, 0.90000, 1.10000, 0.90000
110901,'GALVESTON ~8',  20.0000,1,   7,   1,   1,1.02313340, -26.668653, 1.10000, 0.90000, 1.10000, 0.90000
110902,'GALVESTON ~9',   1.0000,1,   7,   1,   1,1.02313340, -26.668653, 1.10000, 0.90000, 1.10000, 0.90000
110903,'GALVESTON~10',  69.0000,1,   7,   1,   1,1.02541506, -28.787294, 1.10000, 0.90000, 1.10000, 0.90000
110904,'BELLAIRE 2~2', 138.0000,1,   7,   1,   1,0.99621642, -22.428637, 1.10000, 0.90000, 1.10000, 0.90000
110905,'BELLAIRE 2~3',  69.0000,1,   7,   1,   1,1.00109816, -23.911551, 1.10000, 0.90000, 1.10000, 0.90000
110906,'STAFFORD 1~3',  69.0000,1,   7,   1,   1,1.02188361, -24.543704, 1.10000, 0.90000, 1.10000, 0.90000
110907,'BELLAIRE 2~4',  69.0000,1,   7,   1,   1,1.01527476, -26.844368, 1.10000, 0.90000, 1.10000, 0.90000
110908,'STAFFORD 1~4',  69.0000,1,   7,   1,   1,0.99888378, -23.562503, 1.10000, 0.90000, 1.10000, 0.90000
110909,'STAFFORD 1~5',  69.0000,1,   7,   1,   1,1.00855041, -22.700878, 1.10000, 0.90000, 1.10000, 0.90000
110910,'BELLAIRE 2~5',  69.0000,1,   7,   1,   1,1.02708530, -26.516738, 1.10000, 0.90000, 1.10000, 0.90000
110911,'BELLAIRE 2~6',  69.0000,1,   7,   1,   1,1.00224805, -24.849936, 1.10000, 0.90000, 1.10000, 0.90000
110912,'BELLAIRE 2~7',  69.0000,1,   7,   1,   1,0.99970734, -24.736309, 1.10000, 0.90000, 1.10000, 0.90000
110913,'FRESNO 4 1  ',  69.0000,1,   7,   1,   1,1.04295075, -25.776263, 1.10000, 0.90000, 1.10000, 0.90000
110914,'STAFFORD 1~6', 138.0000,1,   7,   1,   1,1.00611997, -22.144616, 1.10000, 0.90000, 1.10000, 0.90000
110915,'STAFFORD 1~7',  69.0000,1,   7,   1,   1,1.00001955, -24.777978, 1.10000, 0.90000, 1.10000, 0.90000
110916,'MISSOURI C~8', 138.0000,1,   7,   1,   1,0.99781364, -21.124723, 1.10000, 0.90000, 1.10000, 0.90000
110917,'MISSOURI C~9',  69.0000,1,   7,   1,   1,1.01557314, -22.824930, 1.10000, 0.90000, 1.10000, 0.90000
110918,'STAFFORD 1~8',  69.0000,1,   7,   1,   1,1.03307712, -24.866152, 1.10000, 0.90000, 1.10000, 0.90000
110919,'STAFFORD 1~9', 138.0000,1,   7,   1,   1,0.99718285, -21.505315, 1.10000, 0.90000, 1.10000, 0.90000
110920,'STAFFORD ~10',  69.0000,1,   7,   1,   1,0.99899143, -22.919560, 1.10000, 0.90000, 1.10000, 0.90000
110921,'FRESNO 5 1  ', 138.0000,1,   7,   1,   1,1.00640881, -21.663473, 1.10000, 0.90000, 1.10000, 0.90000
110922,'FRESNO 5 2  ',  69.0000,1,   7,   1,   1,1.03063142, -24.335455, 1.10000, 0.90000, 1.10000, 0.90000
110923,'FRESNO 6 1  ',  69.0000,1,   7,   1,   1,1.02814388, -24.213413, 1.10000, 0.90000, 1.10000, 0.90000
110924,'WILLIS 3 1  ',  69.0000,1,   7,   1,   1,1.01897037, -24.868195, 1.10000, 0.90000, 1.10000, 0.90000
110925,'WILLIS 4 1  ',  69.0000,1,   7,   1,   1,1.01858473, -25.458943, 1.10000, 0.90000, 1.10000, 0.90000
110926,'WILLIS 5 1  ', 138.0000,1,   7,   1,   1,1.02014089, -20.473656, 1.10000, 0.90000, 1.10000, 0.90000
110927,'WILLIS 5 2  ',  69.0000,1,   7,   1,   1,1.02342606, -23.898458, 1.10000, 0.90000, 1.10000, 0.90000
110928,'WILLIS 6 1  ', 345.0000,1,   7,   1,   1,1.02891552, -15.116062, 1.10000, 0.90000, 1.10000, 0.90000
110929,'WILLIS 6 2  ', 138.0000,1,   7,   1,   1,1.02431381, -18.720696, 1.10000, 0.90000, 1.10000, 0.90000
110930,'WILLIS 6 3  ',  69.0000,1,   7,   1,   1,1.01749957, -20.215912, 1.10000, 0.90000, 1.10000, 0.90000
110931,'NEW WAVERL~2',  69.0000,1,   7,   1,   1,1.01503837, -20.841646, 1.10000, 0.90000, 1.10000, 0.90000
110932,'WILLIS 7 1  ',  69.0000,1,   7,   1,   1,1.01786149, -25.565376, 1.10000, 0.90000, 1.10000, 0.90000
110933,'NEW WAVERL~3',  69.0000,1,   7,   1,   1,1.01410675, -21.871693, 1.10000, 0.90000, 1.10000, 0.90000
110934,'NEW WAVERL~4',  69.0000,1,   7,   1,   1,1.01428306, -21.047160, 1.10000, 0.90000, 1.10000, 0.90000
110935,'WILLIS 8 1  ',  69.0000,1,   7,   1,   1,1.01205039, -19.823548, 1.10000, 0.90000, 1.10000, 0.90000
110936,'ROSENBERG ~4',  69.0000,1,   7,   1,   1,1.02100956, -20.072560, 1.10000, 0.90000, 1.10000, 0.90000
110937,'SUGAR LAN~64', 138.0000,1,   7,   1,   1,1.01696789, -18.205038, 1.10000, 0.90000, 1.10000, 0.90000
110938,'SUGAR LAN~65',  69.0000,1,   7,   1,   1,1.02481997, -22.360094, 1.10000, 0.90000, 1.10000, 0.90000
110939,'SUGAR LAN~66',  18.0000,1,   7,   1,   1,1.01942444, -19.731677, 1.10000, 0.90000, 1.10000, 0.90000
110940,'SUGAR LAN~67',   1.0000,1,   7,   1,   1,1.01942444, -19.731677, 1.10000, 0.90000, 1.10000, 0.90000
110941,'RICHMOND 1~7', 138.0000,1,   7,   1,   1,1.01669633, -18.509679, 1.10000, 0.90000, 1.10000, 0.90000
110942,'RICHMOND 1~8',  69.0000,1,   7,   1,   1,1.01726413, -20.973366, 1.10000, 0.90000, 1.10000, 0.90000
110943,'ROSENBERG ~5', 345.0000,1,   7,   1,   1,1.03652143, -12.186846, 1.10000, 0.90000, 1.10000, 0.90000
110944,'ROSENBERG ~6', 138.0000,1,   7,   1,   1,1.02017176, -17.200592, 1.10000, 0.90000, 1.10000, 0.90000
110945,'ROSENBERG ~7',  69.0000,1,   7,   1,   1,1.02286279, -20.120675, 1.10000, 0.90000, 1.10000, 0.90000
110946,'RICHMOND 1~9',  69.0000,1,   7,   1,   1,1.02722239, -21.812310, 1.10000, 0.90000, 1.10000, 0.90000
110947,'ROSENBERG ~8', 138.0000,1,   7,   1,   1,1.01768219, -17.887466, 1.10000, 0.90000, 1.10000, 0.90000
110948,'ROSENBERG ~9',  69.0000,1,   7,   1,   1,1.01149440, -18.678824, 1.10000, 0.90000, 1.10000, 0.90000
110949,'SUGAR LAN~68',  69.0000,1,   7,   1,   1,1.01919127, -21.615797, 1.10000, 0.90000, 1.10000, 0.90000
110950,'ROSENBERG~10',  69.0000,1,   7,   1,   1,1.01056266, -18.610276, 1.10000, 0.90000, 1.10000, 0.90000
110951,'RICHMOND ~10', 138.0000,1,   7,   1,   1,1.01617587, -19.103127, 1.10000, 0.90000, 1.10000, 0.90000
110952,'RICHMOND ~11',  69.0000,1,   7,   1,   1,1.02142584, -21.973292, 1.10000, 0.90000, 1.10000, 0.90000
110953,'MAGNOLIA 7 1', 138.0000,1,   7,   1,   1,1.01969635, -21.224709, 1.10000, 0.90000, 1.10000, 0.90000
110954,'MAGNOLIA 7 2',  69.0000,1,   7,   1,   1,1.00884521, -22.050815, 1.10000, 0.90000, 1.10000, 0.90000
110955,'MAGNOLIA 7 3',  13.8000,1,   7,   1,   1,1.01476872, -21.600888, 1.10000, 0.90000, 1.10000, 0.90000
110956,'MAGNOLIA 7 4',   1.0000,1,   7,   1,   1,1.01476872, -21.600888, 1.10000, 0.90000, 1.10000, 0.90000
110957,'PINEHURST ~1',  69.0000,1,   7,   1,   1,1.01227319, -22.914515, 1.10000, 0.90000, 1.10000, 0.90000
110958,'PINEHURST ~2', 345.0000,1,   7,   1,   1,1.03402054, -15.436702, 1.10000, 0.90000, 1.10000, 0.90000
110959,'PINEHURST ~3', 138.0000,1,   7,   1,   1,1.02892053, -18.831842, 1.10000, 0.90000, 1.10000, 0.90000
110960,'PINEHURST ~4',  69.0000,1,   7,   1,   1,1.01637709, -22.712932, 1.10000, 0.90000, 1.10000, 0.90000
110961,'TOMBALL 23 1', 138.0000,1,   7,   1,   1,1.00700891, -19.898361, 1.10000, 0.90000, 1.10000, 0.90000
110962,'TOMBALL 23 2',  69.0000,1,   7,   1,   1,1.00018632, -24.764511, 1.10000, 0.90000, 1.10000, 0.90000
110963,'TOMBALL 23 3',  22.0000,1,   7,   1,   1,1.00318789, -22.035517, 1.10000, 0.90000, 1.10000, 0.90000
110964,'TOMBALL 23 4',   1.0000,1,   7,   1,   1,1.00318789, -22.035517, 1.10000, 0.90000, 1.10000, 0.90000
110965,'PINEHURST ~5',  69.0000,1,   7,   1,   1,1.01207101, -22.782757, 1.10000, 0.90000, 1.10000, 0.90000
110966,'HOCKLEY 6 1 ', 138.0000,1,   7,   1,   1,1.02447391, -20.454216, 1.10000, 0.90000, 1.10000, 0.90000
110967,'HOCKLEY 6 2 ',  69.0000,1,   7,   1,   1,1.01641858, -22.693271, 1.10000, 0.90000, 1.10000, 0.90000
110968,'HOCKLEY 6 3 ',  13.8000,1,   7,   1,   1,1.02130592, -21.375494, 1.10000, 0.90000, 1.10000, 0.90000
110969,'HOCKLEY 6 4 ',   1.0000,1,   7,   1,   1,1.02130592, -21.375494, 1.10000, 0.90000, 1.10000, 0.90000
110970,'PINEHURST ~6', 138.0000,1,   7,   1,   1,1.00869799, -19.359493, 1.10000, 0.90000, 1.10000, 0.90000
110971,'PINEHURST ~7',  69.0000,1,   7,   1,   1,1.01417196, -22.140142, 1.10000, 0.90000, 1.10000, 0.90000
110972,'SPRING 17 1 ', 345.0000,1,   7,   1,   1,1.03337681, -17.526844, 1.10000, 0.90000, 1.10000, 0.90000
110973,'SPRING 17 2 ', 138.0000,1,   7,   1,   1,1.00865376, -22.541347, 1.10000, 0.90000, 1.10000, 0.90000
110974,'SPRING 17 3 ',  69.0000,1,   7,   1,   1,0.99919248, -25.210606, 1.10000, 0.90000, 1.10000, 0.90000
110975,'CONROE 13 1 ', 138.0000,1,   7,   1,   1,1.01062751, -24.968706, 1.10000, 0.90000, 1.10000, 0.90000
110976,'CONROE 13 2 ',  69.0000,1,   7,   1,   1,1.00743306, -26.327512, 1.10000, 0.90000, 1.10000, 0.90000
110977,'CONROE 13 3 ',  13.8000,1,   7,   1,   1,1.00856268, -25.840694, 1.10000, 0.90000, 1.10000, 0.90000
110978,'CONROE 13 4 ',   1.0000,1,   7,   1,   1,1.00856268, -25.840694, 1.10000, 0.90000, 1.10000, 0.90000
110979,'SPRING 18 1 ',  69.0000,1,   7,   1,   1,0.97358572, -27.924533, 1.10000, 0.90000, 1.10000, 0.90000
110980,'SPRING 19 1 ',  69.0000,1,   7,   1,   1,0.99690801, -25.359167, 1.10000, 0.90000, 1.10000, 0.90000
110981,'PORTER 6 1  ',  69.0000,1,   7,   1,   1,1.00440311, -25.978807, 1.10000, 0.90000, 1.10000, 0.90000
110982,'SPRING 20 1 ', 138.0000,1,   7,   1,   1,0.99837434, -23.741282, 1.10000, 0.90000, 1.10000, 0.90000
110983,'SPRING 20 2 ',  69.0000,1,   7,   1,   1,0.97706974, -27.470498, 1.10000, 0.90000, 1.10000, 0.90000
110984,'SPRING 20 3 ',  13.8000,1,   7,   1,   1,0.99174184, -24.894907, 1.10000, 0.90000, 1.10000, 0.90000
110985,'SPRING 20 4 ',   1.0000,1,   7,   1,   1,0.99174184, -24.894907, 1.10000, 0.90000, 1.10000, 0.90000
110986,'PORTER 7 1  ',  69.0000,1,   7,   1,   1,1.00583351, -26.519215, 1.10000, 0.90000, 1.10000, 0.90000
110987,'SPRING 21 1 ', 138.0000,1,   7,   1,   1,1.00102282, -24.266783, 1.10000, 0.90000, 1.10000, 0.90000
110988,'SPRING 21 2 ',  69.0000,1,   7,   1,   1,0.99341458, -25.621312, 1.10000, 0.90000, 1.10000, 0.90000
110989,'SPRING 21 3 ',  13.8000,1,   7,   1,   1,0.99899465, -24.632990, 1.10000, 0.90000, 1.10000, 0.90000
110990,'SPRING 21 4 ',   1.0000,1,   7,   1,   1,0.99899465, -24.632990, 1.10000, 0.90000, 1.10000, 0.90000
110991,'SPRING 22 1 ',  69.0000,1,   7,   1,   1,0.97998184, -27.004307, 1.10000, 0.90000, 1.10000, 0.90000
110992,'BELLAIRE 2~8', 138.0000,1,   7,   1,   1,1.00595403, -23.594525, 1.10000, 0.90000, 1.10000, 0.90000
110993,'BELLAIRE 2~9',  69.0000,1,   7,   1,   1,1.01187515, -25.871396, 1.10000, 0.90000, 1.10000, 0.90000
110994,'BELLAIRE ~10',  69.0000,1,   7,   1,   1,1.03975272, -25.606053, 1.10000, 0.90000, 1.10000, 0.90000
110995,'BELLAIRE ~11',  69.0000,1,   7,   1,   1,1.01195347, -26.191989, 1.10000, 0.90000, 1.10000, 0.90000
110996,'BELLAIRE ~12',  69.0000,1,   7,   1,   1,0.99944729, -26.387657, 1.10000, 0.90000, 1.10000, 0.90000
110997,'BELLAIRE 3~1',  69.0000,1,   7,   1,   1,1.00806510, -26.062778, 1.10000, 0.90000, 1.10000, 0.90000
110998,'BELLAIRE 3~2', 138.0000,1,   7,   1,   1,1.00929534, -22.650868, 1.10000, 0.90000, 1.10000, 0.90000
110999,'BELLAIRE 3~3',  69.0000,1,   7,   1,   1,1.00440037, -25.550910, 1.10000, 0.90000, 1.10000, 0.90000
111000,'BELLAIRE 3~4', 138.0000,1,   7,   1,   1,1.01518786, -22.418938, 1.10000, 0.90000, 1.10000, 0.90000
111001,'BELLAIRE 3~5',  69.0000,1,   7,   1,   1,1.03031993, -25.087983, 1.10000, 0.90000, 1.10000, 0.90000
111002,'BELLAIRE 3~6', 138.0000,1,   7,   1,   1,1.02407479, -24.298002, 1.10000, 0.90000, 1.10000, 0.90000
111003,'BELLAIRE 3~7',  69.0000,1,   7,   1,   1,1.01136172, -26.238119, 1.10000, 0.90000, 1.10000, 0.90000
111004,'BELLAIRE 3~8', 138.0000,1,   7,   1,   1,1.00450540, -23.920856, 1.10000, 0.90000, 1.10000, 0.90000
111005,'BELLAIRE 3~9',  69.0000,1,   7,   1,   1,1.00015402, -26.306718, 1.10000, 0.90000, 1.10000, 0.90000
111006,'BELLAIRE ~10', 138.0000,1,   7,   1,   1,1.00572300, -25.039226, 1.10000, 0.90000, 1.10000, 0.90000
111007,'BELLAIRE ~11',  69.0000,1,   7,   1,   1,1.00252450, -26.639768, 1.10000, 0.90000, 1.10000, 0.90000
111008,'BELLAIRE ~12',  69.0000,1,   7,   1,   1,1.02893305, -25.800708, 1.10000, 0.90000, 1.10000, 0.90000
111009,'BELLAIRE ~13',  69.0000,1,   7,   1,   1,1.01797652, -25.982704, 1.10000, 0.90000, 1.10000, 0.90000
111010,'BELLAIRE ~14',  69.0000,1,   7,   1,   1,1.00423431, -26.585031, 1.10000, 0.90000, 1.10000, 0.90000
111011,'BELLAIRE ~15',  69.0000,1,   7,   1,   1,1.00176919, -26.399033, 1.10000, 0.90000, 1.10000, 0.90000
111012,'HOUSTON 48 1',  69.0000,1,   7,   1,   1,1.00008607, -27.146001, 1.10000, 0.90000, 1.10000, 0.90000
111013,'KATY 84 1   ',  69.0000,1,   7,   1,   1,1.01898766, -24.874031, 1.10000, 0.90000, 1.10000, 0.90000
111014,'KATY 85 1   ', 138.0000,1,   7,   1,   1,1.01483214, -21.751794, 1.10000, 0.90000, 1.10000, 0.90000
111015,'KATY 85 2   ',  69.0000,1,   7,   1,   1,1.01991236, -25.469121, 1.10000, 0.90000, 1.10000, 0.90000
111016,'BELLAIRE 4~1',  69.0000,1,   7,   1,   1,1.00285053, -26.887948, 1.10000, 0.90000, 1.10000, 0.90000
111017,'BELLAIRE 4~2',  69.0000,1,   7,   1,   1,1.02306652, -25.492672, 1.10000, 0.90000, 1.10000, 0.90000
111018,'BELLAIRE 4~3',  69.0000,1,   7,   1,   1,1.02311921, -25.630804, 1.10000, 0.90000, 1.10000, 0.90000
111019,'WALLISVILL~2', 138.0000,1,   7,   1,   1,0.98854923, -27.605953, 1.10000, 0.90000, 1.10000, 0.90000
111020,'WALLISVILL~3',  69.0000,1,   7,   1,   1,0.99999267, -28.145482, 1.10000, 0.90000, 1.10000, 0.90000
111022,'WINNIE 1 1  ', 138.0000,1,   7,   1,   1,1.00418174, -28.440732, 1.10000, 0.90000, 1.10000, 0.90000
111023,'WINNIE 1 2  ',  69.0000,1,   7,   1,   1,1.01029313, -28.805691, 1.10000, 0.90000, 1.10000, 0.90000
111024,'WALLISVILL~4',  69.0000,1,   7,   1,   1,1.03898275, -29.789180, 1.10000, 0.90000, 1.10000, 0.90000
111025,'HANKAMER 1 1',  69.0000,1,   7,   1,   1,1.02125049, -28.966525, 1.10000, 0.90000, 1.10000, 0.90000
111026,'ANAHUAC 2 1 ', 138.0000,1,   7,   1,   1,0.99606377, -27.876784, 1.10000, 0.90000, 1.10000, 0.90000
111027,'ANAHUAC 2 2 ',  69.0000,1,   7,   1,   1,1.01432300, -28.085022, 1.10000, 0.90000, 1.10000, 0.90000
111028,'STOWELL 1 1 ',  69.0000,1,   7,   1,   1,1.00576115, -28.491217, 1.10000, 0.90000, 1.10000, 0.90000
111029,'STOWELL 2 1 ',  69.0000,1,   7,   1,   1,1.01234162, -28.710311, 1.10000, 0.90000, 1.10000, 0.90000
111030,'WINNIE 2 1  ',  69.0000,1,   7,   1,   1,1.01698542, -29.014070, 1.10000, 0.90000, 1.10000, 0.90000
111031,'HANKAMER 2 1',  69.0000,1,   7,   1,   1,1.03828049, -29.427132, 1.10000, 0.90000, 1.10000, 0.90000
111032,'CYPRESS 43 1',  69.0000,1,   7,   1,   1,1.01165462, -24.400057, 1.10000, 0.90000, 1.10000, 0.90000
111033,'CYPRESS 44 1', 138.0000,1,   7,   1,   1,1.02010357, -21.952501, 1.10000, 0.90000, 1.10000, 0.90000
111034,'CYPRESS 44 2',  69.0000,1,   7,   1,   1,1.01599681, -24.208156, 1.10000, 0.90000, 1.10000, 0.90000
111035,'CYPRESS 45 1', 345.0000,1,   7,   1,   1,1.03825688, -16.188742, 1.10000, 0.90000, 1.10000, 0.90000
111036,'CYPRESS 45 2', 138.0000,1,   7,   1,   1,1.02256513, -21.616090, 1.10000, 0.90000, 1.10000, 0.90000
111037,'CYPRESS 45 3',  69.0000,1,   7,   1,   1,1.01472414, -23.972504, 1.10000, 0.90000, 1.10000, 0.90000
111038,'CYPRESS 46 1',  69.0000,1,   7,   1,   1,1.03534460, -25.166536, 1.10000, 0.90000, 1.10000, 0.90000
111039,'CYPRESS 47 1',  69.0000,1,   7,   1,   1,1.01307690, -25.179931, 1.10000, 0.90000, 1.10000, 0.90000
111040,'CYPRESS 48 1',  69.0000,1,   7,   1,   1,1.02183962, -25.444775, 1.10000, 0.90000, 1.10000, 0.90000
111041,'TOMBALL 24 1',  69.0000,1,   7,   1,   1,1.00201297, -26.040484, 1.10000, 0.90000, 1.10000, 0.90000
111042,'CYPRESS 49 1', 138.0000,1,   7,   1,   1,1.02044511, -22.760671, 1.10000, 0.90000, 1.10000, 0.90000
111043,'CYPRESS 49 2',  69.0000,1,   7,   1,   1,1.02328277, -24.884083, 1.10000, 0.90000, 1.10000, 0.90000
111044,'CYPRESS 50 1',  69.0000,1,   7,   1,   1,1.01049948, -24.631634, 1.10000, 0.90000, 1.10000, 0.90000
111045,'CYPRESS 51 1', 138.0000,1,   7,   1,   1,1.02098346, -22.406548, 1.10000, 0.90000, 1.10000, 0.90000
111046,'CYPRESS 51 2',  69.0000,1,   7,   1,   1,1.03158319, -24.841010, 1.10000, 0.90000, 1.10000, 0.90000
111047,'CYPRESS 52 1',  69.0000,1,   7,   1,   1,1.01384437, -24.155919, 1.10000, 0.90000, 1.10000, 0.90000
111048,'CYPRESS 53 1', 138.0000,1,   7,   1,   1,1.01951277, -22.151654, 1.10000, 0.90000, 1.10000, 0.90000
111049,'CYPRESS 53 2',  69.0000,1,   7,   1,   1,1.01842654, -24.955006, 1.10000, 0.90000, 1.10000, 0.90000
111050,'SPRING 23 1 ',  69.0000,1,   7,   1,   1,0.99318624, -27.843169, 1.10000, 0.90000, 1.10000, 0.90000
111051,'SPRING 24 1 ', 138.0000,1,   7,   1,   1,1.00249076, -25.028607, 1.10000, 0.90000, 1.10000, 0.90000
111052,'SPRING 24 2 ',  69.0000,1,   7,   1,   1,1.00219834, -27.474689, 1.10000, 0.90000, 1.10000, 0.90000
111053,'SPRING 25 1 ', 138.0000,1,   7,   1,   1,1.00049937, -24.945184, 1.10000, 0.90000, 1.10000, 0.90000
111054,'SPRING 25 2 ',  69.0000,1,   7,   1,   1,1.00120974, -26.953841, 1.10000, 0.90000, 1.10000, 0.90000
111055,'SPRING 26 1 ', 138.0000,1,   7,   1,   1,1.00125265, -24.555280, 1.10000, 0.90000, 1.10000, 0.90000
111056,'SPRING 26 2 ',  69.0000,1,   7,   1,   1,0.99890268, -26.012087, 1.10000, 0.90000, 1.10000, 0.90000
111057,'SPRING 27 1 ', 138.0000,1,   7,   1,   1,1.00047350, -24.719665, 1.10000, 0.90000, 1.10000, 0.90000
111058,'SPRING 27 2 ',  69.0000,1,   7,   1,   1,0.99497712, -26.203725, 1.10000, 0.90000, 1.10000, 0.90000
111059,'SPRING 28 1 ',  69.0000,1,   7,   1,   1,0.99644560, -26.261253, 1.10000, 0.90000, 1.10000, 0.90000
111060,'SPRING 29 1 ',  69.0000,1,   7,   1,   1,0.99527955, -26.436845, 1.10000, 0.90000, 1.10000, 0.90000
111061,'SPRING 30 1 ', 138.0000,1,   7,   1,   1,1.00448418, -23.688858, 1.10000, 0.90000, 1.10000, 0.90000
111062,'SPRING 30 2 ',  69.0000,1,   7,   1,   1,0.97891939, -27.812366, 1.10000, 0.90000, 1.10000, 0.90000
111063,'SPRING 30 3 ',  13.8000,1,   7,   1,   1,0.99585378, -24.992875, 1.10000, 0.90000, 1.10000, 0.90000
111064,'SPRING 30 4 ',   1.0000,1,   7,   1,   1,0.99585378, -24.992875, 1.10000, 0.90000, 1.10000, 0.90000
111065,'SPRING 31 1 ',  69.0000,1,   7,   1,   1,0.97515738, -27.979182, 1.10000, 0.90000, 1.10000, 0.90000
111066,'HUMBLE 11 1 ',  69.0000,1,   7,   1,   1,0.98808926, -27.434011, 1.10000, 0.90000, 1.10000, 0.90000
111067,'SPRING 32 1 ', 345.0000,1,   7,   1,   1,1.03152621, -17.114419, 1.10000, 0.90000, 1.10000, 0.90000
111068,'SPRING 32 2 ', 138.0000,1,   7,   1,   1,1.00656521, -23.473598, 1.10000, 0.90000, 1.10000, 0.90000
111069,'SPRING 32 3 ',  69.0000,1,   7,   1,   1,0.97507191, -28.062995, 1.10000, 0.90000, 1.10000, 0.90000
111070,'SPRING 32 4 ',  13.8000,1,   7,   1,   1,0.99367827, -25.262457, 1.10000, 0.90000, 1.10000, 0.90000
111071,'SPRING 32 5 ',   1.0000,1,   7,   1,   1,0.99367827, -25.262457, 1.10000, 0.90000, 1.10000, 0.90000
111072,'HUMBLE 12 1 ', 138.0000,1,   7,   1,   1,1.01224566, -23.780284, 1.10000, 0.90000, 1.10000, 0.90000
111073,'HUMBLE 12 2 ',  69.0000,1,   7,   1,   1,0.99284208, -27.189334, 1.10000, 0.90000, 1.10000, 0.90000
111074,'SPRING 33 1 ',  69.0000,1,   7,   1,   1,0.99208778, -26.261850, 1.10000, 0.90000, 1.10000, 0.90000
111075,'SANTA FE 1 1',  69.0000,1,   7,   1,   1,1.00539637, -25.998406, 1.10000, 0.90000, 1.10000, 0.90000
111076,'SANTA FE 2 1',  69.0000,1,   7,   1,   1,1.00438368, -27.005962, 1.10000, 0.90000, 1.10000, 0.90000
111077,'DICKINSON ~2',  69.0000,1,   7,   1,   1,0.99930310, -27.724969, 1.10000, 0.90000, 1.10000, 0.90000
111078,'SANTA FE 3 1', 138.0000,1,   7,   1,   1,1.00841427, -23.028509, 1.10000, 0.90000, 1.10000, 0.90000
111079,'SANTA FE 3 2',  69.0000,1,   7,   1,   1,1.00882041, -24.827516, 1.10000, 0.90000, 1.10000, 0.90000
111080,'SANTA FE 4 1',  69.0000,1,   7,   1,   1,1.00700843, -26.986142, 1.10000, 0.90000, 1.10000, 0.90000
111081,'HITCHCOCK ~6',  69.0000,1,   7,   1,   1,1.00679636, -26.074519, 1.10000, 0.90000, 1.10000, 0.90000
111082,'DICKINSON ~3', 138.0000,1,   7,   1,   1,1.00520504, -24.872457, 1.10000, 0.90000, 1.10000, 0.90000
111083,'DICKINSON ~4',  69.0000,1,   7,   1,   1,1.00220275, -26.869479, 1.10000, 0.90000, 1.10000, 0.90000
111084,'SANTA FE 5 1',  69.0000,1,   7,   1,   1,1.00107372, -25.846387, 1.10000, 0.90000, 1.10000, 0.90000
111085,'TEXAS CITY~2',  69.0000,1,   7,   1,   1,1.04342675, -32.275823, 1.10000, 0.90000, 1.10000, 0.90000
111086,'LA MARQUE ~1',  69.0000,1,   7,   1,   1,1.01823771, -30.258428, 1.10000, 0.90000, 1.10000, 0.90000
111087,'BACLIFF 2 1 ',  69.0000,1,   7,   1,   1,0.99136043, -27.766618, 1.10000, 0.90000, 1.10000, 0.90000
111088,'LA MARQUE ~2', 138.0000,1,   7,   1,   1,1.01283586, -22.991895, 1.10000, 0.90000, 1.10000, 0.90000
111089,'LA MARQUE ~3',  69.0000,1,   7,   1,   1,1.01305461, -28.023225, 1.10000, 0.90000, 1.10000, 0.90000
111090,'TEXAS CITY~3',  69.0000,1,   7,   1,   1,1.03195679, -31.401583, 1.10000, 0.90000, 1.10000, 0.90000
111091,'LA MARQUE ~4',  69.0000,1,   7,   1,   1,1.00460112, -29.724877, 1.10000, 0.90000, 1.10000, 0.90000
111092,'LA MARQUE ~5',  69.0000,1,   7,   1,   1,1.00188088, -28.967112, 1.10000, 0.90000, 1.10000, 0.90000
111093,'TEXAS CITY~4',  69.0000,1,   7,   1,   1,1.01047933, -29.143782, 1.10000, 0.90000, 1.10000, 0.90000
111094,'DICKINSON ~5',  69.0000,1,   7,   1,   1,0.99880403, -27.791562, 1.10000, 0.90000, 1.10000, 0.90000
111095,'TEXAS CITY~5',  69.0000,1,   7,   1,   1,1.04117870, -31.966849, 1.10000, 0.90000, 1.10000, 0.90000
111096,'PASADENA 1 1', 138.0000,1,   7,   1,   1,1.02227843, -23.860409, 1.10000, 0.90000, 1.10000, 0.90000
111097,'PASADENA 1 2',  69.0000,1,   7,   1,   1,1.01649106, -26.763984, 1.10000, 0.90000, 1.10000, 0.90000
111098,'SOUTH HOUS~8', 138.0000,1,   7,   1,   1,1.01589739, -25.265662, 1.10000, 0.90000, 1.10000, 0.90000
111099,'SOUTH HOUS~9',  69.0000,1,   7,   1,   1,1.01416361, -26.457660, 1.10000, 0.90000, 1.10000, 0.90000
111100,'PASADENA 2 1', 138.0000,1,   7,   1,   1,1.01550651, -25.451254, 1.10000, 0.90000, 1.10000, 0.90000
111101,'PASADENA 2 2',  69.0000,1,   7,   1,   1,1.01915312, -27.839025, 1.10000, 0.90000, 1.10000, 0.90000
111102,'PASADENA 2 3',  13.8000,1,   7,   1,   1,1.01719344, -26.555251, 1.10000, 0.90000, 1.10000, 0.90000
111103,'PASADENA 2 4',   1.0000,1,   7,   1,   1,1.01719344, -26.555251, 1.10000, 0.90000, 1.10000, 0.90000
111104,'SOUTH HOU~10',  69.0000,1,   7,   1,   1,0.99382001, -27.773899, 1.10000, 0.90000, 1.10000, 0.90000
111105,'PASADENA 3 1', 138.0000,1,   7,   1,   1,1.02449429, -23.688170, 1.10000, 0.90000, 1.10000, 0.90000
111106,'PASADENA 3 2',  69.0000,1,   7,   1,   1,1.01899183, -26.917378, 1.10000, 0.90000, 1.10000, 0.90000
111107,'SOUTH HOU~11',  69.0000,1,   7,   1,   1,1.00713038, -27.306546, 1.10000, 0.90000, 1.10000, 0.90000
111108,'SOUTH HOU~12',  69.0000,1,   7,   1,   1,1.01297331, -26.813796, 1.10000, 0.90000, 1.10000, 0.90000
111109,'PASADENA 4 1',  69.0000,1,   7,   1,   1,1.01628971, -27.304933, 1.10000, 0.90000, 1.10000, 0.90000
111110,'GALENA PAR~9',  69.0000,1,   7,   1,   1,1.01247501, -27.607061, 1.10000, 0.90000, 1.10000, 0.90000
111111,'SOUTH HOU~13',  69.0000,1,   7,   1,   1,1.01004398, -27.518462, 1.10000, 0.90000, 1.10000, 0.90000
111112,'SOUTH HOU~14',  69.0000,1,   7,   1,   1,1.04238129, -29.134288, 1.10000, 0.90000, 1.10000, 0.90000
111113,'GALENA PA~10', 138.0000,1,   7,   1,   1,1.02213955, -24.196292, 1.10000, 0.90000, 1.10000, 0.90000
111114,'GALENA PA~11',  69.0000,1,   7,   1,   1,1.01646006, -27.402989, 1.10000, 0.90000, 1.10000, 0.90000
111115,'SOUTH HOUS~2',  69.0000,1,   7,   1,   1,1.00238228, -27.752457, 1.10000, 0.90000, 1.10000, 0.90000
111116,'PASADENA 5 1',  69.0000,1,   7,   1,   1,1.01713920, -27.586711, 1.10000, 0.90000, 1.10000, 0.90000
111117,'GALENA PA~12', 138.0000,1,   7,   1,   1,1.02435184, -23.624164, 1.10000, 0.90000, 1.10000, 0.90000
111118,'GALENA PA~13',  69.0000,1,   7,   1,   1,0.99851841, -28.361435, 1.10000, 0.90000, 1.10000, 0.90000
111119,'GALENA PA~14',  13.8000,1,   7,   1,   1,1.01459312, -25.316685, 1.10000, 0.90000, 1.10000, 0.90000
111120,'GALENA PA~15',   1.0000,1,   7,   1,   1,1.01459312, -25.316685, 1.10000, 0.90000, 1.10000, 0.90000
111121,'GALENA PA~16',  69.0000,1,   7,   1,   1,1.01004386, -27.642334, 1.10000, 0.90000, 1.10000, 0.90000
111122,'SOUTH HOUS~3', 138.0000,1,   7,   1,   1,1.01728523, -24.849456, 1.10000, 0.90000, 1.10000, 0.90000
111123,'SOUTH HOUS~4',  69.0000,1,   7,   1,   1,1.01112425, -26.793174, 1.10000, 0.90000, 1.10000, 0.90000
111124,'PASADENA 6 1',  69.0000,1,   7,   1,   1,1.03009605, -28.557298, 1.10000, 0.90000, 1.10000, 0.90000
111125,'STOWELL 3 1 ',  69.0000,1,   7,   1,   1,1.02224362, -28.625336, 1.10000, 0.90000, 1.10000, 0.90000
111126,'HIGH ISLAN~1',  69.0000,1,   7,   1,   1,1.02780879, -28.795381, 1.10000, 0.90000, 1.10000, 0.90000
111127,'ANAHUAC 3 1 ',  69.0000,1,   7,   1,   1,1.02012026, -28.200512, 1.10000, 0.90000, 1.10000, 0.90000
111128,'ROSHARON 2 1',  69.0000,1,   7,   1,   1,1.01429713, -19.626724, 1.10000, 0.90000, 1.10000, 0.90000
111129,'MISSOURI ~10',  69.0000,1,   7,   1,   1,1.01982236, -22.839094, 1.10000, 0.90000, 1.10000, 0.90000
111130,'MISSOURI ~11', 138.0000,1,   7,   1,   1,1.01244819, -19.576646, 1.10000, 0.90000, 1.10000, 0.90000
111131,'MISSOURI ~12',  69.0000,1,   7,   1,   1,1.01964760, -22.349055, 1.10000, 0.90000, 1.10000, 0.90000
111132,'ROSHARON 3 1',  69.0000,1,   7,   1,   1,1.00892305, -22.275532, 1.10000, 0.90000, 1.10000, 0.90000
111133,'FRESNO 7 1  ',  69.0000,1,   7,   1,   1,1.00498879, -24.212319, 1.10000, 0.90000, 1.10000, 0.90000
111134,'FRESNO 8 1  ',  69.0000,1,   7,   1,   1,1.01017547, -23.232142, 1.10000, 0.90000, 1.10000, 0.90000
111135,'FRESNO 9 1  ', 138.0000,1,   7,   1,   1,1.01016593, -19.807487, 1.10000, 0.90000, 1.10000, 0.90000
111136,'FRESNO 9 2  ',  69.0000,1,   7,   1,   1,1.01065314, -21.386164, 1.10000, 0.90000, 1.10000, 0.90000
111137,'MANVEL 5 1  ', 138.0000,1,   7,   1,   1,0.99693292, -22.708677, 1.10000, 0.90000, 1.10000, 0.90000
111138,'MANVEL 5 2  ',  69.0000,1,   7,   1,   1,1.00122762, -23.788191, 1.10000, 0.90000, 1.10000, 0.90000
111139,'ROSHARON 4 1',  69.0000,1,   7,   1,   1,1.01787794, -19.386141, 1.10000, 0.90000, 1.10000, 0.90000
111140,'THOMPSONS ~5', 138.0000,1,   7,   1,   1,1.01998377, -16.992570, 1.10000, 0.90000, 1.10000, 0.90000
111141,'THOMPSONS ~6',  69.0000,1,   7,   1,   1,1.02479994, -18.916605, 1.10000, 0.90000, 1.10000, 0.90000
111142,'MISSOURI C~2',  69.0000,1,   7,   1,   1,1.02075279, -23.284330, 1.10000, 0.90000, 1.10000, 0.90000
111143,'ROSHARON 5 1', 138.0000,1,   7,   1,   1,1.01962829, -16.838587, 1.10000, 0.90000, 1.10000, 0.90000
111144,'ROSHARON 5 2',  69.0000,1,   7,   1,   1,1.00862694, -21.210294, 1.10000, 0.90000, 1.10000, 0.90000
111145,'ROSHARON 5 3',  13.8000,1,   7,   1,   1,1.01564515, -18.269392, 1.10000, 0.90000, 1.10000, 0.90000
111146,'ROSHARON 5 4',   1.0000,1,   7,   1,   1,1.01564515, -18.269392, 1.10000, 0.90000, 1.10000, 0.90000
111147,'KATY 86 1   ', 138.0000,1,   7,   1,   1,1.01174152, -22.161556, 1.10000, 0.90000, 1.10000, 0.90000
111148,'KATY 86 2   ',  69.0000,1,   7,   1,   1,1.01552260, -24.193179, 1.10000, 0.90000, 1.10000, 0.90000
111149,'SUGAR LAN~69',  69.0000,1,   7,   1,   1,1.00750387, -23.031997, 1.10000, 0.90000, 1.10000, 0.90000
111150,'STAFFORD ~11', 138.0000,1,   7,   1,   1,1.00489819, -22.298413, 1.10000, 0.90000, 1.10000, 0.90000
111151,'STAFFORD ~12',  69.0000,1,   7,   1,   1,0.99726295, -23.985924, 1.10000, 0.90000, 1.10000, 0.90000
111152,'SUGAR LAN~70',  69.0000,1,   7,   1,   1,1.01161671, -24.043198, 1.10000, 0.90000, 1.10000, 0.90000
111153,'SUGAR LAN~71',  69.0000,1,   7,   1,   1,1.01335382, -23.047587, 1.10000, 0.90000, 1.10000, 0.90000
111154,'STAFFORD ~13', 138.0000,1,   7,   1,   1,1.01325941, -22.349458, 1.10000, 0.90000, 1.10000, 0.90000
111155,'STAFFORD ~14',  69.0000,1,   7,   1,   1,1.01677060, -24.565716, 1.10000, 0.90000, 1.10000, 0.90000
111156,'STAFFORD 2~1', 138.0000,1,   7,   1,   1,1.01221883, -21.753526, 1.10000, 0.90000, 1.10000, 0.90000
111157,'STAFFORD 2~2',  69.0000,1,   7,   1,   1,0.99980313, -23.827252, 1.10000, 0.90000, 1.10000, 0.90000
111158,'STAFFORD 2~3',  20.0000,1,   7,   1,   1,1.00608492, -22.767129, 1.10000, 0.90000, 1.10000, 0.90000
111159,'STAFFORD 2~4',   1.0000,1,   7,   1,   1,1.00608492, -22.767129, 1.10000, 0.90000, 1.10000, 0.90000
111160,'STAFFORD 2~5', 138.0000,1,   7,   1,   1,1.01171708, -21.341587, 1.10000, 0.90000, 1.10000, 0.90000
111161,'STAFFORD 2~6',  69.0000,1,   7,   1,   1,1.00410163, -23.213270, 1.10000, 0.90000, 1.10000, 0.90000
111162,'STAFFORD 2~7',  69.0000,1,   7,   1,   1,1.01544130, -24.513657, 1.10000, 0.90000, 1.10000, 0.90000
111163,'STAFFORD 2~8',  69.0000,1,   7,   1,   1,0.99836457, -23.772422, 1.10000, 0.90000, 1.10000, 0.90000
111164,'SUGAR LAN~73',  69.0000,1,   7,   1,   1,1.01470184, -23.668334, 1.10000, 0.90000, 1.10000, 0.90000
111165,'SUGAR LAN~74',  69.0000,1,   7,   1,   1,1.02873063, -24.050524, 1.10000, 0.90000, 1.10000, 0.90000
111166,'SUGAR LAN~75',  69.0000,1,   7,   1,   1,1.01739764, -24.478025, 1.10000, 0.90000, 1.10000, 0.90000
111167,'SUGAR LAN~76', 138.0000,1,   7,   1,   1,1.01246357, -21.177411, 1.10000, 0.90000, 1.10000, 0.90000
111168,'SUGAR LAN~77',  69.0000,1,   7,   1,   1,1.01103783, -22.292822, 1.10000, 0.90000, 1.10000, 0.90000
111169,'SUGAR LAN~78', 138.0000,1,   7,   1,   1,1.01349115, -20.181727, 1.10000, 0.90000, 1.10000, 0.90000
111170,'SUGAR LAN~79',  69.0000,1,   7,   1,   1,1.01546812, -22.214376, 1.10000, 0.90000, 1.10000, 0.90000
111171,'SUGAR LAN~80', 345.0000,1,   7,   1,   1,1.03422439, -13.084114, 1.10000, 0.90000, 1.10000, 0.90000
111172,'SUGAR LAN~81', 138.0000,1,   7,   1,   1,1.01291299, -21.006563, 1.10000, 0.90000, 1.10000, 0.90000
111173,'SUGAR LAN~82',  69.0000,1,   7,   1,   1,1.01127458, -22.931003, 1.10000, 0.90000, 1.10000, 0.90000
111174,'SUGAR LAN~83', 138.0000,1,   7,   1,   1,1.01218736, -21.810828, 1.10000, 0.90000, 1.10000, 0.90000
111175,'SUGAR LAN~84',  69.0000,1,   7,   1,   1,1.01526618, -23.612796, 1.10000, 0.90000, 1.10000, 0.90000
111176,'SUGAR LAN~85', 138.0000,1,   7,   1,   1,1.01256645, -20.809688, 1.10000, 0.90000, 1.10000, 0.90000
111177,'SUGAR LAN~86',  69.0000,1,   7,   1,   1,1.01000774, -22.412487, 1.10000, 0.90000, 1.10000, 0.90000
111178,'NEW WAVERL~5', 138.0000,1,   7,   1,   1,1.03968263, -13.380963, 1.10000, 0.90000, 1.10000, 0.90000
111179,'BAYTOWN 10 1', 345.0000,1,   7,   1,   1,1.03999996, -12.977132, 1.10000, 0.90000, 1.10000, 0.90000
111180,'BAYTOWN 10 2',  20.0000,2,   7,   1,   1,1.03854752,  -8.620664, 1.10000, 0.90000, 1.10000, 0.90000
111181,'BAYTOWN 10 3',  13.8000,2,   7,   1,   1,1.03729689,  -7.560386, 1.10000, 0.90000, 1.10000, 0.90000
111182,'GALENA PA~17', 138.0000,1,   7,   1,   1,1.03182352, -23.459941, 1.10000, 0.90000, 1.10000, 0.90000
111183,'GALENA PA~18',  13.8000,2,   7,   1,   1,1.03999996, -22.547846, 1.10000, 0.90000, 1.10000, 0.90000
111184,'GALENA PA~19',  13.8000,2,   7,   1,   1,1.03821361, -23.182989, 1.10000, 0.90000, 1.10000, 0.90000
111185,'GALENA PA~20',  13.8000,2,   7,   1,   1,1.03999996, -22.585752, 1.10000, 0.90000, 1.10000, 0.90000
111186,'GALENA PA~21',  13.8000,2,   7,   1,   1,1.03999996, -22.592693, 1.10000, 0.90000, 1.10000, 0.90000
111187,'GALENA PA~22',  13.8000,2,   7,   1,   1,1.03999996, -22.640235, 1.10000, 0.90000, 1.10000, 0.90000
111188,'GALENA PA~23',  18.0000,2,   7,   1,   1,1.03999996, -22.389065, 1.10000, 0.90000, 1.10000, 0.90000
111189,'CYPRESS 54 1', 345.0000,1,   7,   1,   1,1.03752995, -15.596798, 1.10000, 0.90000, 1.10000, 0.90000
111190,'CYPRESS 54 2',  13.8000,2,   7,   1,   1,1.03999996, -14.306608, 1.10000, 0.90000, 1.10000, 0.90000
111191,'CYPRESS 54 3',  13.8000,2,   7,   1,   1,1.03999996, -14.337523, 1.10000, 0.90000, 1.10000, 0.90000
111192,'CYPRESS 54 4',  13.8000,2,   7,   1,   1,1.03999996, -14.971858, 1.10000, 0.90000, 1.10000, 0.90000
111193,'CYPRESS 54 5',  13.8000,2,   7,   1,   1,1.03999996, -14.978622, 1.10000, 0.90000, 1.10000, 0.90000
111194,'CYPRESS 54 6',  18.0000,2,   7,   1,   1,1.03999996, -14.890897, 1.10000, 0.90000, 1.10000, 0.90000
111195,'CYPRESS 54 7',  13.8000,2,   7,   1,   1,1.03999996, -14.495246, 1.10000, 0.90000, 1.10000, 0.90000
111196,'CYPRESS 54 8',  13.8000,2,   7,   1,   1,1.03999996, -14.752358, 1.10000, 0.90000, 1.10000, 0.90000
111197,'CYPRESS 54 9',  13.8000,2,   7,   1,   1,1.03999996, -14.343826, 1.10000, 0.90000, 1.10000, 0.90000
111198,'CYPRESS 54~1',  24.0000,2,   7,   1,   1,1.03999996, -14.296772, 1.10000, 0.90000, 1.10000, 0.90000
111199,'CYPRESS 54~2',  13.8000,2,   7,   1,   1,1.03999996, -14.453625, 1.10000, 0.90000, 1.10000, 0.90000
111200,'CYPRESS 54~3',  24.0000,2,   7,   1,   1,1.03999996, -14.840056, 1.10000, 0.90000, 1.10000, 0.90000
111201,'CYPRESS 54~4',  13.8000,2,   7,   1,   1,1.03999996, -14.171505, 1.10000, 0.90000, 1.10000, 0.90000
111202,'CYPRESS 54~5',  18.0000,2,   7,   1,   1,1.03999996, -14.481075, 1.10000, 0.90000, 1.10000, 0.90000
111203,'CYPRESS 54~6',  13.8000,2,   7,   1,   1,1.03999996, -14.876915, 1.10000, 0.90000, 1.10000, 0.90000
111204,'CYPRESS 54~7',  13.8000,2,   7,   1,   1,1.03999996, -14.930281, 1.10000, 0.90000, 1.10000, 0.90000
111205,'CYPRESS 54~8',  13.8000,2,   7,   1,   1,1.03999996, -14.777341, 1.10000, 0.90000, 1.10000, 0.90000
111206,'CYPRESS 54~9',  13.8000,1,   7,   1,   1,1.03752995, -15.596798, 1.10000, 0.90000, 1.10000, 0.90000
111207,'THOMPSONS ~7', 345.0000,1,   7,   1,   1,1.03999996,  -9.933076, 1.10000, 0.90000, 1.10000, 0.90000
111208,'THOMPSONS ~8',  24.0000,2,   7,   1,   1,1.03850543,  -5.245877, 1.10000, 0.90000, 1.10000, 0.90000
111209,'THOMPSONS ~9',  13.8000,2,   7,   1,   1,1.03846669,  -5.024507, 1.10000, 0.90000, 1.10000, 0.90000
111210,'THOMPSONS~10',  13.8000,1,   7,   1,   1,1.03999996,  -9.933076, 1.10000, 0.90000, 1.10000, 0.90000
111211,'THOMPSONS~11',  20.0000,1,   7,   1,   1,1.03999996,  -9.933076, 1.10000, 0.90000, 1.10000, 0.90000
111212,'THOMPSONS~12',  22.0000,2,   7,   1,   1,1.03804934,  -4.685087, 1.10000, 0.90000, 1.10000, 0.90000
111213,'THOMPSONS~13',  13.8000,2,   7,   1,   1,1.04034972,  -7.189103, 1.10000, 0.90000, 1.10000, 0.90000
111214,'THOMPSONS~14',  13.8000,2,   7,   1,   1,1.03999996,  -7.107955, 1.10000, 0.90000, 1.10000, 0.90000
111215,'THOMPSONS~15',  18.0000,2,   7,   1,   1,1.04078424,  -7.184355, 1.10000, 0.90000, 1.10000, 0.90000
111216,'ELMATON 3 1 ', 345.0000,1,   7,   1,   1,1.03900003,  -0.211516, 1.10000, 0.90000, 1.10000, 0.90000
111217,'ELMATON 3 2 ',  13.8000,2,   7,   1,   1,1.04200029,   3.930969, 1.10000, 0.90000, 1.10000, 0.90000
111218,'ELMATON 3 3 ',  18.0000,2,   7,   1,   1,1.04133761,   6.022157, 1.10000, 0.90000, 1.10000, 0.90000
111219,'LA PORTE 9 1', 138.0000,1,   7,   1,   1,1.03461397, -22.684959, 1.10000, 0.90000, 1.10000, 0.90000
111220,'LA PORTE 9 2',  18.0000,2,   7,   1,   1,1.03999996, -21.445442, 1.10000, 0.90000, 1.10000, 0.90000
111221,'LA PORTE 9 3',  13.8000,2,   7,   1,   1,1.03999996, -21.411405, 1.10000, 0.90000, 1.10000, 0.90000
111222,'LIVERPOOL ~4', 138.0000,1,   7,   1,   1,1.01321995, -20.666139, 1.10000, 0.90000, 1.10000, 0.90000
111223,'LIVERPOOL ~5',  13.8000,1,   7,   1,   1,1.01321995, -20.666139, 1.10000, 0.90000, 1.10000, 0.90000
111224,'MONT BELVI~7', 138.0000,1,   7,   1,   1,1.00674629, -23.344441, 1.10000, 0.90000, 1.10000, 0.90000
111225,'MONT BELVI~8',  13.8000,1,   7,   1,   1,1.00674629, -23.344441, 1.10000, 0.90000, 1.10000, 0.90000
111226,'MONT BELVI~9',  13.8000,1,   7,   1,   1,1.00674629, -23.344441, 1.10000, 0.90000, 1.10000, 0.90000
111227,'MONT BELV~10',   1.0000,1,   7,   1,   1,1.00674629, -23.344441, 1.10000, 0.90000, 1.10000, 0.90000
111228,'MONT BELV~11',  18.0000,1,   7,   1,   1,1.00674629, -23.344441, 1.10000, 0.90000, 1.10000, 0.90000
111229,'MONT BELV~12',  18.0000,1,   7,   1,   1,1.00674629, -23.344441, 1.10000, 0.90000, 1.10000, 0.90000
111230,'SEABROOK 8 1', 138.0000,1,   7,   1,   1,1.03329086, -22.625621, 1.10000, 0.90000, 1.10000, 0.90000
111231,'SEABROOK 8 2',  13.8000,2,   7,   1,   1,1.03999996, -21.517049, 1.10000, 0.90000, 1.10000, 0.90000
111232,'SEABROOK 8 3',  13.8000,2,   7,   1,   1,1.03999996, -22.073530, 1.10000, 0.90000, 1.10000, 0.90000
111233,'SEABROOK 8 4',  20.0000,2,   7,   1,   1,1.03999996, -21.000692, 1.10000, 0.90000, 1.10000, 0.90000
111234,'SEABROOK 8 5',  13.8000,2,   7,   1,   1,1.03999996, -21.848243, 1.10000, 0.90000, 1.10000, 0.90000
111235,'LIVERPOOL ~6', 345.0000,1,   7,   1,   1,1.03230071, -13.657131, 1.10000, 0.90000, 1.10000, 0.90000
111236,'LIVERPOOL ~7', 138.0000,1,   7,   1,   1,1.01681292, -19.820832, 1.10000, 0.90000, 1.10000, 0.90000
111237,'LIVERPOOL ~8',  22.0000,2,   7,   1,   1,1.03999996, -12.990624, 1.10000, 0.90000, 1.10000, 0.90000
111238,'LIVERPOOL ~9',  22.0000,1,   7,   1,   1,1.03814852, -13.154400, 1.10000, 0.90000, 1.10000, 0.90000
111239,'LIVERPOOL~10',   1.0000,1,   7,   1,   1,1.03814852, -13.154400, 1.10000, 0.90000, 1.10000, 0.90000
111240,'BAYTOWN 11 1', 138.0000,1,   7,   1,   1,1.01889610, -22.616431, 1.10000, 0.90000, 1.10000, 0.90000
111241,'BAYTOWN 11 2',  18.0000,1,   7,   1,   1,1.01889610, -22.616431, 1.10000, 0.90000, 1.10000, 0.90000
111242,'BAYTOWN 11 3',  13.8000,1,   7,   1,   1,1.01889610, -22.616431, 1.10000, 0.90000, 1.10000, 0.90000
111243,'BAYTOWN 11 4',  18.0000,1,   7,   1,   1,1.01889610, -22.616431, 1.10000, 0.90000, 1.10000, 0.90000
111244,'BAYTOWN 11 5',  13.8000,1,   7,   1,   1,1.01889610, -22.616431, 1.10000, 0.90000, 1.10000, 0.90000
111245,'BAYTOWN 12 1', 138.0000,1,   7,   1,   1,1.02087665, -22.854957, 1.10000, 0.90000, 1.10000, 0.90000
111246,'BAYTOWN 12 2',  13.8000,2,   7,   1,   1,1.03999996, -21.271618, 1.10000, 0.90000, 1.10000, 0.90000
111247,'BAYTOWN 12 3',  13.8000,2,   7,   1,   1,1.03999996, -20.995998, 1.10000, 0.90000, 1.10000, 0.90000
111248,'BAYTOWN 12 4',  13.8000,1,   7,   1,   1,1.02087665, -22.854957, 1.10000, 0.90000, 1.10000, 0.90000
111249,'BAYTOWN 12 5',  13.8000,1,   7,   1,   1,1.02087665, -22.854957, 1.10000, 0.90000, 1.10000, 0.90000
111250,'DEER PARK ~4', 138.0000,1,   7,   1,   1,1.03432083, -22.691574, 1.10000, 0.90000, 1.10000, 0.90000
111251,'DEER PARK ~5',  18.0000,2,   7,   1,   1,1.03999996, -21.616237, 1.10000, 0.90000, 1.10000, 0.90000
111252,'DEER PARK ~6',  13.8000,2,   7,   1,   1,1.03999996, -21.908192, 1.10000, 0.90000, 1.10000, 0.90000
111253,'DEER PARK ~7',  13.8000,2,   7,   1,   1,1.03999996, -21.926731, 1.10000, 0.90000, 1.10000, 0.90000
111254,'DEER PARK ~8',  20.0000,2,   7,   1,   1,1.03999996, -21.401775, 1.10000, 0.90000, 1.10000, 0.90000
111255,'HOUSTON 49 1',  69.0000,1,   7,   1,   1,0.99282539, -27.771551, 1.10000, 0.90000, 1.10000, 0.90000
111256,'HOUSTON 49 2',  13.8000,1,   7,   1,   1,0.99282539, -27.771551, 1.10000, 0.90000, 1.10000, 0.90000
111257,'HOUSTON 49 3',  13.8000,1,   7,   1,   1,0.99282539, -27.771551, 1.10000, 0.90000, 1.10000, 0.90000
111258,'HOUSTON 49 4',   1.0000,1,   7,   1,   1,0.99282539, -27.771551, 1.10000, 0.90000, 1.10000, 0.90000
111259,'BOLING 1 1  ', 138.0000,1,   7,   1,   1,1.02259600, -12.471821, 1.10000, 0.90000, 1.10000, 0.90000
111260,'BOLING 1 2  ',  18.0000,2,   7,   1,   1,1.03392184, -11.658290, 1.10000, 0.90000, 1.10000, 0.90000
111261,'TEXAS CITY~6', 138.0000,1,   7,   1,   1,1.01869392, -21.792466, 1.10000, 0.90000, 1.10000, 0.90000
111262,'TEXAS CITY~7',  13.8000,1,   7,   1,   1,1.01869392, -21.792466, 1.10000, 0.90000, 1.10000, 0.90000
111263,'GALENA PA~24',  69.0000,1,   7,   1,   1,1.01454604, -27.486302, 1.10000, 0.90000, 1.10000, 0.90000
111264,'GALENA PA~25',  13.8000,1,   7,   1,   1,1.01454604, -27.486302, 1.10000, 0.90000, 1.10000, 0.90000
111265,'DEER PARK ~9', 138.0000,1,   7,   1,   1,1.03089499, -23.120187, 1.10000, 0.90000, 1.10000, 0.90000
111266,'DEER PARK~10',  13.8000,2,   7,   1,   1,1.03999996, -22.082647, 1.10000, 0.90000, 1.10000, 0.90000
111267,'DEER PARK~11',  13.8000,2,   7,   1,   1,1.03999996, -22.186191, 1.10000, 0.90000, 1.10000, 0.90000
111268,'DEER PARK~12',  13.8000,2,   7,   1,   1,1.03999996, -21.902419, 1.10000, 0.90000, 1.10000, 0.90000
111269,'CHANNELVIE~6', 345.0000,1,   7,   1,   1,1.03699994, -15.158626, 1.10000, 0.90000, 1.10000, 0.90000
111270,'CHANNELVIE~7',  20.0000,2,   7,   1,   1,1.05651748, -13.342416, 1.10000, 0.90000, 1.10000, 0.90000
111271,'CHANNELVIE~8',  13.8000,2,   7,   1,   1,1.03999996, -14.324228, 1.10000, 0.90000, 1.10000, 0.90000
111272,'CHANNELVIE~9',  22.0000,2,   7,   1,   1,1.03999996, -13.884286, 1.10000, 0.90000, 1.10000, 0.90000
111273,'CHANNELVI~10',  13.8000,2,   7,   1,   1,1.03999996, -14.948473, 1.10000, 0.90000, 1.10000, 0.90000
111274,'CHANNELVI~11',  13.8000,2,   7,   1,   1,1.03999996, -13.847281, 1.10000, 0.90000, 1.10000, 0.90000
111275,'CHANNELVI~12',  18.0000,2,   7,   1,   1,1.03999996, -14.521293, 1.10000, 0.90000, 1.10000, 0.90000
111276,'CHANNELVI~13',  13.8000,2,   7,   1,   1,1.03999996, -13.768826, 1.10000, 0.90000, 1.10000, 0.90000
111277,'GALENA PA~27',  69.0000,1,   7,   1,   1,1.01483846, -28.122047, 1.10000, 0.90000, 1.10000, 0.90000
111278,'GALENA PA~28',  13.8000,1,   7,   1,   1,1.01483846, -28.122047, 1.10000, 0.90000, 1.10000, 0.90000
111279,'TEXAS CITY~8', 345.0000,1,   7,   1,   1,1.03733575, -15.512954, 1.10000, 0.90000, 1.10000, 0.90000
111280,'TEXAS CITY~9',  13.8000,2,   7,   1,   1,1.03999996, -13.828849, 1.10000, 0.90000, 1.10000, 0.90000
111281,'TEXAS CIT~10',  18.0000,2,   7,   1,   1,1.03999996, -13.633353, 1.10000, 0.90000, 1.10000, 0.90000
111282,'TEXAS CIT~11',  18.0000,2,   7,   1,   1,1.03999996, -13.738190, 1.10000, 0.90000, 1.10000, 0.90000
111283,'TEXAS CIT~12',  13.8000,2,   7,   1,   1,1.03999996, -13.569592, 1.10000, 0.90000, 1.10000, 0.90000
111284,'CLUTE 5 1   ', 345.0000,1,   7,   1,   1,1.03840375,  -9.719270, 1.10000, 0.90000, 1.10000, 0.90000
111285,'CLUTE 5 2   ', 138.0000,1,   7,   1,   1,1.03455055, -12.584201, 1.10000, 0.90000, 1.10000, 0.90000
111286,'CLUTE 5 3   ',  13.8000,2,   7,   1,   1,1.03999996,  -9.231656, 1.10000, 0.90000, 1.10000, 0.90000
111287,'CLUTE 5 4   ',  13.8000,2,   7,   1,   1,1.03999996,  -8.674306, 1.10000, 0.90000, 1.10000, 0.90000
111288,'CLUTE 5 5   ',  13.8000,2,   7,   1,   1,1.03999996,  -8.158423, 1.10000, 0.90000, 1.10000, 0.90000
111289,'CLUTE 5 6   ',  13.8000,2,   7,   1,   1,1.03999996,  -8.948332, 1.10000, 0.90000, 1.10000, 0.90000
111290,'CLUTE 5 7   ',  13.8000,2,   7,   1,   1,1.03999996,  -8.734981, 1.10000, 0.90000, 1.10000, 0.90000
111291,'CLUTE 5 8   ',  13.8000,1,   7,   1,   1,1.03455055, -12.584201, 1.10000, 0.90000, 1.10000, 0.90000
111292,'CLUTE 5 9   ',  20.0000,2,   7,   1,   1,1.03999996,  -9.130915, 1.10000, 0.90000, 1.10000, 0.90000
111293,'TEXAS CIT~13', 345.0000,1,   7,   1,   1,1.03631616, -15.908757, 1.10000, 0.90000, 1.10000, 0.90000
111294,'TEXAS CIT~14', 138.0000,1,   7,   1,   1,1.02385390, -20.581583, 1.10000, 0.90000, 1.10000, 0.90000
111295,'TEXAS CIT~15',  13.8000,2,   7,   1,   1,1.03999996, -15.278546, 1.10000, 0.90000, 1.10000, 0.90000
111296,'TEXAS CIT~16',  13.8000,2,   7,   1,   1,1.03999996, -14.345706, 1.10000, 0.90000, 1.10000, 0.90000
111297,'TEXAS CIT~17',  18.0000,1,   7,   1,   1,1.02385390, -20.581583, 1.10000, 0.90000, 1.10000, 0.90000
111298,'SUGAR LAN~87',  69.0000,1,   7,   1,   1,1.01283121, -23.630409, 1.10000, 0.90000, 1.10000, 0.90000
111299,'SUGAR LAN~88',  18.0000,1,   7,   1,   1,1.01283121, -23.630409, 1.10000, 0.90000, 1.10000, 0.90000
111300,'FREEPORT 2 1', 345.0000,1,   7,   1,   1,1.03818488, -10.044064, 1.10000, 0.90000, 1.10000, 0.90000
111301,'FREEPORT 2 2',  13.8000,2,   7,   1,   1,1.03999996,  -9.271479, 1.10000, 0.90000, 1.10000, 0.90000
111302,'FREEPORT 2 3',  20.0000,2,   7,   1,   1,1.03999996,  -9.145108, 1.10000, 0.90000, 1.10000, 0.90000
111303,'FREEPORT 2 4',  18.0000,2,   7,   1,   1,1.03999996,  -9.469601, 1.10000, 0.90000, 1.10000, 0.90000
111304,'FREEPORT 2 5',  24.0000,2,   7,   1,   1,1.03999996,  -9.044210, 1.10000, 0.90000, 1.10000, 0.90000
111305,'SWEENY 5 1  ', 345.0000,1,   7,   1,   1,1.03947771,  -6.012993, 1.10000, 0.90000, 1.10000, 0.90000
111306,'SWEENY 5 2  ',  18.0000,2,   7,   1,   1,1.03999996,  -4.520867, 1.10000, 0.90000, 1.10000, 0.90000
111307,'SWEENY 5 3  ',  24.0000,2,   7,   1,   1,1.05692327,  -4.418320, 1.10000, 0.90000, 1.10000, 0.90000
111308,'SWEENY 5 4  ',  20.0000,2,   7,   1,   1,1.03999996,  -4.684497, 1.10000, 0.90000, 1.10000, 0.90000
111309,'SWEENY 5 5  ',  18.0000,2,   7,   1,   1,1.03999996,  -4.963278, 1.10000, 0.90000, 1.10000, 0.90000
111310,'PASADENA 7 1', 345.0000,1,   7,   1,   1,1.03699994, -15.501534, 1.10000, 0.90000, 1.10000, 0.90000
111311,'PASADENA 7 2', 138.0000,1,   7,   1,   1,1.02653968, -22.859270, 1.10000, 0.90000, 1.10000, 0.90000
111312,'PASADENA 7 3',  13.8000,2,   7,   1,   1,1.03999996, -14.950683, 1.10000, 0.90000, 1.10000, 0.90000
111313,'PASADENA 7 4',  13.8000,2,   7,   1,   1,1.03518438, -13.284831, 1.10000, 0.90000, 1.10000, 0.90000
111314,'PASADENA 7 5',  13.2000,2,   7,   1,   1,1.03382385, -12.440998, 1.10000, 0.90000, 1.10000, 0.90000
111315,'PASADENA 7 6',  13.8000,2,   7,   1,   1,1.03596056, -14.168824, 1.10000, 0.90000, 1.10000, 0.90000
111316,'PASADENA 7 7',  18.0000,2,   7,   1,   1,1.03999996, -14.377873, 1.10000, 0.90000, 1.10000, 0.90000
111317,'CHANNELVI~14', 345.0000,1,   7,   1,   1,1.03699994, -15.071316, 1.10000, 0.90000, 1.10000, 0.90000
111318,'CHANNELVI~15',  22.0000,2,   7,   1,   1,1.03999996, -13.508379, 1.10000, 0.90000, 1.10000, 0.90000
111319,'CHANNELVI~16',  13.8000,2,   7,   1,   1,1.02819657, -12.899557, 1.10000, 0.90000, 1.10000, 0.90000
111320,'CHANNELVI~17',  13.8000,2,   7,   1,   1,1.03999996, -13.129793, 1.10000, 0.90000, 1.10000, 0.90000
111321,'CHANNELVI~18',  13.8000,2,   7,   1,   1,1.03999996, -14.051637, 1.10000, 0.90000, 1.10000, 0.90000
111322,'CHANNELVI~19',  13.8000,2,   7,   1,   1,1.03999996, -12.559138, 1.10000, 0.90000, 1.10000, 0.90000
111323,'GALENA PA~29', 345.0000,1,   7,   1,   1,1.03855610, -15.370562, 1.10000, 0.90000, 1.10000, 0.90000
111324,'GALENA PA~30',  18.0000,2,   7,   1,   1,1.05977404, -13.783978, 1.10000, 0.90000, 1.10000, 0.90000
111325,'GALENA PA~31',  13.2000,2,   7,   1,   1,1.03999996, -13.080401, 1.10000, 0.90000, 1.10000, 0.90000
111326,'GALENA PA~32',  13.8000,2,   7,   1,   1,1.03999996, -12.336884, 1.10000, 0.90000, 1.10000, 0.90000
111327,'GALENA PA~33',  22.0000,2,   7,   1,   1,1.03999996, -12.927055, 1.10000, 0.90000, 1.10000, 0.90000
111328,'CLUTE 6 1   ', 138.0000,1,   7,   1,   1,1.03168976, -13.196403, 1.10000, 0.90000, 1.10000, 0.90000
111329,'CLUTE 6 2   ',  13.8000,1,   7,   1,   1,1.03792715, -12.223730, 1.10000, 0.90000, 1.10000, 0.90000
111330,'CLUTE 6 3   ',  13.8000,2,   7,   1,   1,1.03999996, -11.880325, 1.10000, 0.90000, 1.10000, 0.90000
111331,'CLUTE 6 4   ',   1.0000,1,   7,   1,   1,1.03792715, -12.223730, 1.10000, 0.90000, 1.10000, 0.90000
111332,'BAYTOWN 13 1', 345.0000,1,   7,   1,   1,1.03989899, -13.116476, 1.10000, 0.90000, 1.10000, 0.90000
111333,'BAYTOWN 13 2',  18.0000,3,   7,   1,   1,1.03999996, -11.990000, 1.10000, 0.90000, 1.10000, 0.90000
111334,'BAYTOWN 13 3',  13.8000,2,   7,   1,   1,1.03999996, -11.800792, 1.10000, 0.90000, 1.10000, 0.90000
111335,'BAYTOWN 13 4',  13.8000,1,   7,   1,   1,1.03989899, -13.116476, 1.10000, 0.90000, 1.10000, 0.90000
111336,'BAYTOWN 13 5',  13.8000,2,   7,   1,   1,1.03999996, -10.922038, 1.10000, 0.90000, 1.10000, 0.90000
111337,'THOMPSONS~16', 345.0000,1,   7,   1,   1,1.03900003, -10.349598, 1.10000, 0.90000, 1.10000, 0.90000
111338,'THOMPSONS~17', 138.0000,1,   7,   1,   1,1.02203655, -16.526556, 1.10000, 0.90000, 1.10000, 0.90000
111339,'THOMPSONS~18',  18.0000,2,   7,   1,   1,1.05212486,  -8.245027, 1.10000, 0.90000, 1.10000, 0.90000
111340,'THOMPSONS~19',  18.0000,2,   7,   1,   1,1.03999996,  -8.296072, 1.10000, 0.90000, 1.10000, 0.90000
111341,'THOMPSONS~20',  13.8000,2,   7,   1,   1,1.05301309,  -8.451475, 1.10000, 0.90000, 1.10000, 0.90000
111342,'LA PORTE 1~1', 138.0000,1,   7,   1,   1,1.03485501, -22.686617, 1.10000, 0.90000, 1.10000, 0.90000
111343,'LA PORTE 1~2',  18.0000,2,   7,   1,   1,1.03999996, -21.772562, 1.10000, 0.90000, 1.10000, 0.90000
111344,'LA PORTE 1~3',  13.8000,2,   7,   1,   1,1.03999996, -21.626034, 1.10000, 0.90000, 1.10000, 0.90000
111345,'LA PORTE 1~4',  13.8000,2,   7,   1,   1,1.03842509, -22.374923, 1.10000, 0.90000, 1.10000, 0.90000
111346,'DEER PARK~13', 345.0000,1,   7,   1,   1,1.03799999, -15.285441, 1.10000, 0.90000, 1.10000, 0.90000
111347,'DEER PARK~14',  13.8000,2,   7,   1,   1,1.05223882, -13.227519, 1.10000, 0.90000, 1.10000, 0.90000
111348,'DEER PARK~15',  13.8000,2,   7,   1,   1,1.03999996, -14.132564, 1.10000, 0.90000, 1.10000, 0.90000
111349,'DEER PARK~16',  20.0000,2,   7,   1,   1,1.03999996, -14.534653, 1.10000, 0.90000, 1.10000, 0.90000
111350,'DEER PARK~17',  13.8000,2,   7,   1,   1,1.03999996, -14.269958, 1.10000, 0.90000, 1.10000, 0.90000
111351,'DEER PARK~18',  18.0000,2,   7,   1,   1,1.03999996, -14.081089, 1.10000, 0.90000, 1.10000, 0.90000
111352,'DEER PARK~19',  20.0000,2,   7,   1,   1,1.05726159, -12.784881, 1.10000, 0.90000, 1.10000, 0.90000
111353,'TEXAS CIT~18', 345.0000,1,   7,   1,   1,1.03731823, -15.690232, 1.10000, 0.90000, 1.10000, 0.90000
111354,'TEXAS CIT~19',  24.0000,2,   7,   1,   1,1.03999996, -14.869318, 1.10000, 0.90000, 1.10000, 0.90000
111355,'TEXAS CIT~20',  18.0000,2,   7,   1,   1,1.03999996, -14.029593, 1.10000, 0.90000, 1.10000, 0.90000
111356,'TEXAS CIT~21',  18.0000,2,   7,   1,   1,1.05951309, -14.280842, 1.10000, 0.90000, 1.10000, 0.90000
111357,'TEXAS CIT~22',  20.0000,2,   7,   1,   1,1.03999996, -14.939085, 1.10000, 0.90000, 1.10000, 0.90000
111358,'TEXAS CIT~23',  24.0000,2,   7,   1,   1,1.03999996, -14.702303, 1.10000, 0.90000, 1.10000, 0.90000
111359,'CLUTE 7 1   ', 138.0000,1,   7,   1,   1,1.03499997, -12.802430, 1.10000, 0.90000, 1.10000, 0.90000
111360,'CLUTE 7 2   ',  18.0000,2,   7,   1,   1,1.06291091, -10.624676, 1.10000, 0.90000, 1.10000, 0.90000
111361,'CLUTE 7 3   ',  13.8000,2,   7,   1,   1,1.03999996, -11.742833, 1.10000, 0.90000, 1.10000, 0.90000
111362,'WHARTON 3 1 ', 345.0000,1,   7,   1,   1,1.03990269,  -6.573380, 1.10000, 0.90000, 1.10000, 0.90000
111363,'WHARTON 3 2 ', 138.0000,1,   7,   1,   1,1.03000891,  -9.689900, 1.10000, 0.90000, 1.10000, 0.90000
111364,'WHARTON 3 3 ',  13.8000,2,   7,   1,   1,1.03999996,  -4.754255, 1.10000, 0.90000, 1.10000, 0.90000
111365,'WHARTON 3 4 ',  13.8000,2,   7,   1,   1,1.03999996,  -4.518568, 1.10000, 0.90000, 1.10000, 0.90000
111366,'WHARTON 3 5 ',  18.0000,2,   7,   1,   1,1.03999996,  -5.096795, 1.10000, 0.90000, 1.10000, 0.90000
111367,'WHARTON 3 6 ',  13.8000,2,   7,   1,   1,1.03999996,  -5.489762, 1.10000, 0.90000, 1.10000, 0.90000
111368,'WHARTON 3 7 ',  13.8000,2,   7,   1,   1,1.03999996,  -5.151762, 1.10000, 0.90000, 1.10000, 0.90000
111369,'WHARTON 3 8 ',  13.8000,2,   7,   1,   1,1.03999996,  -5.845687, 1.10000, 0.90000, 1.10000, 0.90000
111370,'BAYTOWN 14 1', 345.0000,1,   7,   1,   1,1.03999996, -13.051217, 1.10000, 0.90000, 1.10000, 0.90000
111371,'BAYTOWN 14 2', 138.0000,1,   7,   1,   1,1.01835048, -21.223626, 1.10000, 0.90000, 1.10000, 0.90000
111372,'BAYTOWN 14 3',  20.0000,2,   7,   1,   1,1.05765247, -11.381211, 1.10000, 0.90000, 1.10000, 0.90000
111373,'BAYTOWN 14 4',  13.8000,2,   7,   1,   1,1.03999996, -10.967430, 1.10000, 0.90000, 1.10000, 0.90000
111374,'BAYTOWN 14 5',  13.8000,2,   7,   1,   1,1.03999996, -11.811186, 1.10000, 0.90000, 1.10000, 0.90000
111375,'MONT BELV~13', 138.0000,1,   7,   1,   1,1.00257778, -24.310774, 1.10000, 0.90000, 1.10000, 0.90000
111376,'MONT BELV~14',  13.8000,1,   7,   1,   1,1.00257778, -24.310774, 1.10000, 0.90000, 1.10000, 0.90000
111377,'HOUSTON 50 1',  69.0000,1,   7,   1,   1,0.98963785, -27.939806, 1.10000, 0.90000, 1.10000, 0.90000
111378,'HOUSTON 50 2',  22.0000,2,   7,   1,   1,1.00167179, -26.856924, 1.10000, 0.90000, 1.10000, 0.90000
111379,'GALENA PA~34', 138.0000,1,   7,   1,   1,1.02432907, -23.839346, 1.10000, 0.90000, 1.10000, 0.90000
111380,'GALENA PA~35',  13.8000,1,   7,   1,   1,1.02432907, -23.839346, 1.10000, 0.90000, 1.10000, 0.90000
111381,'THOMPSONS~21', 138.0000,1,   7,   1,   1,1.02300549, -16.504329, 1.10000, 0.90000, 1.10000, 0.90000
111382,'THOMPSONS~22',  13.8000,2,   7,   1,   1,1.03147507, -15.757154, 1.10000, 0.90000, 1.10000, 0.90000
111383,'GALENA PA~36', 138.0000,1,   7,   1,   1,1.02634883, -23.677527, 1.10000, 0.90000, 1.10000, 0.90000
111384,'GALENA PA~37',  13.8000,1,   7,   1,   1,1.02634883, -23.677527, 1.10000, 0.90000, 1.10000, 0.90000
111385,'FREEPORT 3 1', 138.0000,1,   7,   1,   1,1.02653253, -14.597550, 1.10000, 0.90000, 1.10000, 0.90000
111386,'FREEPORT 3 2',  13.8000,2,   7,   1,   1,1.03851819, -13.621210, 1.10000, 0.90000, 1.10000, 0.90000
111387,'HOUSTON 51 1',  69.0000,1,   7,   1,   1,0.98989981, -27.893579, 1.10000, 0.90000, 1.10000, 0.90000
111388,'HOUSTON 51 2',  13.2000,1,   7,   1,   1,0.98989981, -27.893579, 1.10000, 0.90000, 1.10000, 0.90000
111389,'WHARTON 4 1 ', 345.0000,1,   7,   1,   1,1.03999996,  -6.474572, 1.10000, 0.90000, 1.10000, 0.90000
111390,'WHARTON 4 2 ',  18.0000,2,   7,   1,   1,1.04076886,  -1.279796, 1.10000, 0.90000, 1.10000, 0.90000
111391,'WHARTON 4 3 ',  24.0000,2,   7,   1,   1,1.04399717,  -3.825214, 1.10000, 0.90000, 1.10000, 0.90000
111392,'WHARTON 4 4 ',  13.8000,2,   7,   1,   1,1.04212379,  -3.144872, 1.10000, 0.90000, 1.10000, 0.90000
111393,'BACLIFF 3 1 ', 345.0000,1,   7,   1,   1,1.03770983, -16.376273, 1.10000, 0.90000, 1.10000, 0.90000
111394,'BACLIFF 3 2 ', 138.0000,1,   7,   1,   1,1.02680576, -20.223316, 1.10000, 0.90000, 1.10000, 0.90000
111395,'BACLIFF 3 3 ',  24.0000,2,   7,   1,   1,1.03999996, -15.693551, 1.10000, 0.90000, 1.10000, 0.90000
111396,'BACLIFF 3 4 ',  13.8000,2,   7,   1,   1,1.03999996, -15.572964, 1.10000, 0.90000, 1.10000, 0.90000
111397,'BACLIFF 3 5 ',  18.0000,2,   7,   1,   1,1.03999996, -15.532784, 1.10000, 0.90000, 1.10000, 0.90000
111398,'BACLIFF 3 6 ',  13.8000,2,   7,   1,   1,1.03999996, -14.934601, 1.10000, 0.90000, 1.10000, 0.90000
111399,'BACLIFF 3 7 ',  13.8000,2,   7,   1,   1,1.03999996, -15.948792, 1.10000, 0.90000, 1.10000, 0.90000
111400,'BACLIFF 3 8 ',  13.2000,2,   7,   1,   1,1.03999996, -15.725689, 1.10000, 0.90000, 1.10000, 0.90000
111401,'CROSBY 6 1  ', 138.0000,1,   7,   1,   1,1.02426815, -23.697985, 1.10000, 0.90000, 1.10000, 0.90000
111402,'CROSBY 6 2  ',  18.0000,2,   7,   1,   1,1.03626227, -22.627959, 1.10000, 0.90000, 1.10000, 0.90000
111403,'BELLAIRE 4~4', 138.0000,1,   7,   1,   1,1.01999998, -23.084545, 1.10000, 0.90000, 1.10000, 0.90000
111404,'BELLAIRE 4~5',  18.0000,2,   7,   1,   1,1.03949034, -20.978195, 1.10000, 0.90000, 1.10000, 0.90000
111405,'SEALY 5 1   ', 138.0000,1,   7,   1,   1,1.03416884, -16.377843, 1.10000, 0.90000, 1.10000, 0.90000
111406,'SEALY 5 2   ',  13.8000,1,   7,   1,   1,1.03416884, -16.377843, 1.10000, 0.90000, 1.10000, 0.90000
111407,'WALLIS 2 1  ', 138.0000,1,   7,   1,   1,1.02386069, -16.239343, 1.10000, 0.90000, 1.10000, 0.90000
111408,'WALLIS 2 2  ',  18.0000,1,   7,   1,   1,1.02386069, -16.239343, 1.10000, 0.90000, 1.10000, 0.90000
111409,'ORCHARD 2 1 ', 138.0000,1,   7,   1,   1,1.02397311, -17.597043, 1.10000, 0.90000, 1.10000, 0.90000
111410,'ORCHARD 2 2 ',  13.8000,1,   7,   1,   1,1.02397311, -17.597043, 1.10000, 0.90000, 1.10000, 0.90000
111411,'LANE CITY ~6', 138.0000,1,   7,   1,   1,1.02274644, -10.360713, 1.10000, 0.90000, 1.10000, 0.90000
111412,'LANE CITY ~7',  13.8000,1,   7,   1,   1,1.02274644, -10.360713, 1.10000, 0.90000, 1.10000, 0.90000
111413,'WEBSTER 10 1',  69.0000,1,   7,   1,   1,1.00292420, -27.061459, 1.10000, 0.90000, 1.10000, 0.90000
111414,'WEBSTER 10 2',  13.8000,1,   7,   1,   1,1.00292420, -27.061459, 1.10000, 0.90000, 1.10000, 0.90000
111415,'WEBSTER 10 3',  13.8000,1,   7,   1,   1,1.00292420, -27.061459, 1.10000, 0.90000, 1.10000, 0.90000
111416,'WEBSTER 10 4',   1.0000,1,   7,   1,   1,1.00292420, -27.061459, 1.10000, 0.90000, 1.10000, 0.90000
120001,'KNIPPA 1 1  ', 138.0000,1,   3,   1,   1,1.03988469,  12.641293, 1.10000, 0.90000, 1.10000, 0.90000
120002,'SABINAL 1 1 ', 138.0000,1,   3,   1,   1,1.04121459,  10.784422, 1.10000, 0.90000, 1.10000, 0.90000
120003,'BRACKETTVI~1', 138.0000,1,   3,   1,   1,1.04268372,  18.917672, 1.10000, 0.90000, 1.10000, 0.90000
120004,'BRACKETTVI~2', 138.0000,1,   3,   1,   1,1.04695988,  18.722942, 1.10000, 0.90000, 1.10000, 0.90000
120005,'BRACKETTVI~3', 138.0000,1,   3,   1,   1,1.05074286,  13.049384, 1.10000, 0.90000, 1.10000, 0.90000
120006,'CAMP WOOD ~1', 138.0000,1,   3,   1,   1,1.04882765,   9.712898, 1.10000, 0.90000, 1.10000, 0.90000
120007,'KNIPPA 2 1  ', 138.0000,1,   3,   1,   1,1.04995799,   8.821388, 1.10000, 0.90000, 1.10000, 0.90000
120008,'LEAKEY 1 1  ', 138.0000,1,   3,   1,   1,1.04610932,   8.087777, 1.10000, 0.90000, 1.10000, 0.90000
120009,'LEAKEY 2 1  ', 138.0000,1,   3,   1,   1,1.04624522,   7.981234, 1.10000, 0.90000, 1.10000, 0.90000
120010,'KNIPPA 3 1  ', 138.0000,1,   3,   1,   1,1.05069900,   8.503808, 1.10000, 0.90000, 1.10000, 0.90000
120011,'UVALDE 1 1  ', 138.0000,1,   3,   1,   1,1.04240572,  13.638295, 1.10000, 0.90000, 1.10000, 0.90000
120012,'HARPER 1 1  ', 138.0000,1,   3,   1,   1,1.03914154,   7.314372, 1.10000, 0.90000, 1.10000, 0.90000
120013,'CALLIHAM 1 1', 138.0000,1,   4,   1,   1,1.04340875,  17.754192, 1.10000, 0.90000, 1.10000, 0.90000
120014,'PAWNEE 1 1  ', 138.0000,1,   4,   1,   1,1.04398632,  15.887681, 1.10000, 0.90000, 1.10000, 0.90000
120015,'BATESVILLE~1', 138.0000,1,   4,   1,   1,1.04496920,  12.283253, 1.10000, 0.90000, 1.10000, 0.90000
120016,'LA PRYOR 1 1', 138.0000,1,   3,   1,   1,1.04374945,  14.578448, 1.10000, 0.90000, 1.10000, 0.90000
120017,'LA COSTE 1 1', 138.0000,1,   6,   1,   1,1.02731955,   6.205252, 1.10000, 0.90000, 1.10000, 0.90000
120018,'LEMING 1 1  ', 138.0000,1,   6,   1,   1,1.04069507,   9.939604, 1.10000, 0.90000, 1.10000, 0.90000
120019,'PLEASANTON~1', 138.0000,1,   4,   1,   1,1.04250646,  10.712043, 1.10000, 0.90000, 1.10000, 0.90000
120020,'FALLS CITY~1', 138.0000,1,   6,   1,   1,1.04028451,  10.991206, 1.10000, 0.90000, 1.10000, 0.90000
120021,'JOURDANTON~1', 138.0000,1,   4,   1,   1,1.03799665,  15.385720, 1.10000, 0.90000, 1.10000, 0.90000
120022,'RIO MEDINA~1', 138.0000,1,   6,   1,   1,1.02158093,   3.480083, 1.10000, 0.90000, 1.10000, 0.90000
120023,'HONDO 1 1   ', 138.0000,1,   6,   1,   1,1.04372847,   9.073286, 1.10000, 0.90000, 1.10000, 0.90000
120024,'D HANIS 1 1 ', 138.0000,1,   6,   1,   1,1.05052185,   8.218896, 1.10000, 0.90000, 1.10000, 0.90000
120025,'HONDO 2 1   ', 138.0000,1,   6,   1,   1,1.04330862,   9.037255, 1.10000, 0.90000, 1.10000, 0.90000
120026,'HONDO 3 1   ', 138.0000,1,   6,   1,   1,1.04418087,   9.169588, 1.10000, 0.90000, 1.10000, 0.90000
120027,'YANCEY 1 1  ', 138.0000,1,   6,   1,   1,1.04624474,  10.165510, 1.10000, 0.90000, 1.10000, 0.90000
120028,'PEARSALL 1 1', 138.0000,1,   4,   1,   1,1.04337549,  11.572954, 1.10000, 0.90000, 1.10000, 0.90000
120029,'YANCEY 2 1  ', 138.0000,1,   6,   1,   1,1.04778993,  10.019416, 1.10000, 0.90000, 1.10000, 0.90000
120030,'CASTROVILL~1', 138.0000,1,   6,   1,   1,1.04499662,   9.602634, 1.10000, 0.90000, 1.10000, 0.90000
120031,'RIO MEDINA~2', 345.0000,1,   6,   1,   1,1.03301573,  10.002361, 1.10000, 0.90000, 1.10000, 0.90000
120032,'RIO MEDINA~3', 138.0000,1,   6,   1,   1,1.02520239,   5.587545, 1.10000, 0.90000, 1.10000, 0.90000
120033,'DEVINE 1 1  ', 138.0000,1,   6,   1,   1,1.04443324,   9.696640, 1.10000, 0.90000, 1.10000, 0.90000
120034,'DEVINE 2 1  ', 138.0000,1,   6,   1,   1,1.04492354,   9.719111, 1.10000, 0.90000, 1.10000, 0.90000
120035,'DEVINE 3 1  ', 138.0000,1,   6,   1,   1,1.04200506,   9.610375, 1.10000, 0.90000, 1.10000, 0.90000
120036,'SOMERSET 1 1', 138.0000,1,   4,   1,   1,1.03595269,   8.382602, 1.10000, 0.90000, 1.10000, 0.90000
120037,'NATALIA 1 1 ', 138.0000,1,   6,   1,   1,1.03880775,   9.412209, 1.10000, 0.90000, 1.10000, 0.90000
120038,'MOORE 1 1   ', 138.0000,1,   6,   1,   1,1.03874302,   9.536974, 1.10000, 0.90000, 1.10000, 0.90000
120039,'YANCEY 3 1  ', 138.0000,1,   6,   1,   1,1.04523647,  10.760452, 1.10000, 0.90000, 1.10000, 0.90000
120040,'MOORE 2 1   ', 138.0000,1,   4,   1,   1,1.04040551,  10.771822, 1.10000, 0.90000, 1.10000, 0.90000
120041,'POTEET 1 1  ', 138.0000,1,   4,   1,   1,1.03816640,   9.010897, 1.10000, 0.90000, 1.10000, 0.90000
120042,'POTEET 2 1  ', 138.0000,1,   4,   1,   1,1.03766823,   8.878401, 1.10000, 0.90000, 1.10000, 0.90000
120043,'LEMING 2 1  ', 138.0000,1,   6,   1,   1,1.03515053,   8.643250, 1.10000, 0.90000, 1.10000, 0.90000
120044,'POTEET 3 1  ', 138.0000,1,   4,   1,   1,1.03709304,  13.010725, 1.10000, 0.90000, 1.10000, 0.90000
120045,'LEMING 3 1  ', 138.0000,1,   6,   1,   1,1.04328358,  11.095110, 1.10000, 0.90000, 1.10000, 0.90000
120046,'BATESVILLE~2', 138.0000,1,   4,   1,   1,1.04774809,  11.759438, 1.10000, 0.90000, 1.10000, 0.90000
120047,'PEARSALL 2 1', 138.0000,1,   4,   1,   1,1.04344189,  11.749827, 1.10000, 0.90000, 1.10000, 0.90000
120048,'PEARSALL 3 1', 138.0000,1,   4,   1,   1,1.04407299,  11.975348, 1.10000, 0.90000, 1.10000, 0.90000
120049,'DILLEY 1 1  ', 138.0000,1,   4,   1,   1,1.04540896,  12.296642, 1.10000, 0.90000, 1.10000, 0.90000
120050,'DILLEY 2 1  ', 138.0000,1,   4,   1,   1,1.04477787,  12.332585, 1.10000, 0.90000, 1.10000, 0.90000
120051,'DILLEY 3 1  ', 138.0000,1,   4,   1,   1,1.04512155,  12.534360, 1.10000, 0.90000, 1.10000, 0.90000
120052,'CHARLOTTE ~1', 138.0000,1,   4,   1,   1,1.04501581,  13.803426, 1.10000, 0.90000, 1.10000, 0.90000
120053,'CHRISTINE ~1', 138.0000,1,   4,   1,   1,1.03774929,  13.722656, 1.10000, 0.90000, 1.10000, 0.90000
120054,'JOURDANTON~2', 138.0000,1,   4,   1,   1,1.04454422,  14.437251, 1.10000, 0.90000, 1.10000, 0.90000
120055,'CHRISTINE ~2', 138.0000,1,   4,   1,   1,1.04499376,  17.180450, 1.10000, 0.90000, 1.10000, 0.90000
120056,'PLEASANTON~2', 138.0000,1,   4,   1,   1,1.04205513,  10.745148, 1.10000, 0.90000, 1.10000, 0.90000
120057,'CAMPBELLTO~1', 138.0000,1,   6,   1,   1,1.04332888,   9.394671, 1.10000, 0.90000, 1.10000, 0.90000
120058,'BIGFOOT 1 1 ', 138.0000,1,   4,   1,   1,1.03865921,   9.240196, 1.10000, 0.90000, 1.10000, 0.90000
120059,'LYTLE 1 1   ', 138.0000,1,   4,   1,   1,1.03899097,   9.522521, 1.10000, 0.90000, 1.10000, 0.90000
120060,'CHARLOTTE ~2', 138.0000,1,   4,   1,   1,1.04535210,  13.016226, 1.10000, 0.90000, 1.10000, 0.90000
120061,'PLEASANTON~3', 138.0000,1,   4,   1,   1,1.04253507,   9.307845, 1.10000, 0.90000, 1.10000, 0.90000
120062,'CHARLOTTE ~3', 138.0000,1,   4,   1,   1,1.04282784,  17.398141, 1.10000, 0.90000, 1.10000, 0.90000
120063,'WHITSETT 1 1', 138.0000,1,   4,   1,   1,1.04259491,  17.916303, 1.10000, 0.90000, 1.10000, 0.90000
120064,'D HANIS 2 1 ', 138.0000,1,   6,   1,   1,1.04400134,   8.763505, 1.10000, 0.90000, 1.10000, 0.90000
120065,'CHRISTINE ~3', 138.0000,1,   4,   1,   1,1.04241514,  17.853459, 1.10000, 0.90000, 1.10000, 0.90000
120066,'LYTLE 2 1   ', 138.0000,1,   4,   1,   1,1.02768075,   6.168593, 1.10000, 0.90000, 1.10000, 0.90000
120067,'PEARSALL 4 1', 138.0000,1,   4,   1,   1,1.04214895,  11.707256, 1.10000, 0.90000, 1.10000, 0.90000
120068,'BATESVILLE~3', 138.0000,1,   4,   1,   1,1.04822898,  10.976331, 1.10000, 0.90000, 1.10000, 0.90000
120069,'HONDO 4 1   ', 138.0000,1,   6,   1,   1,1.04444957,   9.260012, 1.10000, 0.90000, 1.10000, 0.90000
120070,'HONDO 5 1   ', 138.0000,1,   6,   1,   1,1.04461777,   7.789126, 1.10000, 0.90000, 1.10000, 0.90000
120071,'DILLEY 4 1  ', 138.0000,1,   4,   1,   1,1.04696107,  12.350305, 1.10000, 0.90000, 1.10000, 0.90000
120072,'YANCEY 4 1  ', 138.0000,1,   6,   1,   1,1.04885626,   9.304842, 1.10000, 0.90000, 1.10000, 0.90000
120073,'BIGFOOT 2 1 ', 138.0000,1,   4,   1,   1,1.04165423,  11.246598, 1.10000, 0.90000, 1.10000, 0.90000
120074,'KENDALIA 1 1', 138.0000,1,   6,   1,   1,1.02955139,   1.260394, 1.10000, 0.90000, 1.10000, 0.90000
120075,'DOSS 1 1    ', 138.0000,1,   3,   1,   1,1.03614211,   2.789445, 1.10000, 0.90000, 1.10000, 0.90000
120076,'WILLOW CIT~1', 138.0000,1,   3,   1,   1,1.03891504,   0.283293, 1.10000, 0.90000, 1.10000, 0.90000
120077,'FREDERICKS~1', 138.0000,1,   3,   1,   1,1.03511930,   1.943854, 1.10000, 0.90000, 1.10000, 0.90000
120078,'FREDERICKS~3', 138.0000,1,   3,   1,   1,1.03550148,   0.930145, 1.10000, 0.90000, 1.10000, 0.90000
120079,'FREDERICKS~4', 138.0000,1,   3,   1,   1,1.03472245,   2.192889, 1.10000, 0.90000, 1.10000, 0.90000
120080,'FREDERICKS~5', 138.0000,1,   3,   1,   1,1.03291178,   1.423549, 1.10000, 0.90000, 1.10000, 0.90000
120081,'STONEWALL ~1', 138.0000,1,   6,   1,   1,1.03294396,   1.643470, 1.10000, 0.90000, 1.10000, 0.90000
120082,'COMFORT 1 1 ', 138.0000,1,   6,   1,   1,1.03149974,   1.823062, 1.10000, 0.90000, 1.10000, 0.90000
120083,'BOERNE 1 1  ', 138.0000,1,   6,   1,   1,1.02833259,   2.046952, 1.10000, 0.90000, 1.10000, 0.90000
120084,'BOERNE 2 1  ', 138.0000,1,   6,   1,   1,1.02894115,   1.832139, 1.10000, 0.90000, 1.10000, 0.90000
120085,'BERGHEIM 1 1', 138.0000,1,   6,   1,   1,1.02319777,   0.602306, 1.10000, 0.90000, 1.10000, 0.90000
120086,'BOERNE 3 1  ', 138.0000,1,   6,   1,   1,1.02631533,   2.193051, 1.10000, 0.90000, 1.10000, 0.90000
120087,'FREDERICKS~6', 138.0000,1,   3,   1,   1,1.03611100,   2.076868, 1.10000, 0.90000, 1.10000, 0.90000
120088,'DOSS 2 1    ', 138.0000,1,   3,   1,   1,1.03578925,   2.796888, 1.10000, 0.90000, 1.10000, 0.90000
120089,'FREDERICKS~7', 138.0000,1,   3,   1,   1,1.03337538,   1.337518, 1.10000, 0.90000, 1.10000, 0.90000
120090,'FREDERICKS~8', 138.0000,1,   3,   1,   1,1.03591478,   2.187179, 1.10000, 0.90000, 1.10000, 0.90000
120091,'KERRVILLE ~1', 138.0000,1,   3,   1,   1,1.03300261,   3.173517, 1.10000, 0.90000, 1.10000, 0.90000
120092,'COMFORT 2 1 ', 138.0000,1,   6,   1,   1,1.02936375,   1.951619, 1.10000, 0.90000, 1.10000, 0.90000
120093,'INGRAM 1 1  ', 138.0000,1,   3,   1,   1,1.03822577,   5.419662, 1.10000, 0.90000, 1.10000, 0.90000
120094,'HARPER 2 1  ', 138.0000,1,   3,   1,   1,1.03896344,   5.473587, 1.10000, 0.90000, 1.10000, 0.90000
120095,'HARPER 3 1  ', 138.0000,1,   3,   1,   1,1.03873181,   5.219257, 1.10000, 0.90000, 1.10000, 0.90000
120096,'INGRAM 2 1  ', 138.0000,1,   3,   1,   1,1.03998804,   5.783611, 1.10000, 0.90000, 1.10000, 0.90000
120097,'KERRVILLE ~2', 138.0000,1,   3,   1,   1,1.03342891,   2.913530, 1.10000, 0.90000, 1.10000, 0.90000
120098,'HUNT 1 1    ', 138.0000,1,   3,   1,   1,1.04468560,   7.745365, 1.10000, 0.90000, 1.10000, 0.90000
120099,'HUNT 2 1    ', 138.0000,1,   3,   1,   1,1.04294360,   7.300519, 1.10000, 0.90000, 1.10000, 0.90000
120100,'INGRAM 3 1  ', 138.0000,1,   3,   1,   1,1.04497433,   7.180325, 1.10000, 0.90000, 1.10000, 0.90000
120101,'INGRAM 4 1  ', 138.0000,1,   3,   1,   1,1.04437447,   6.626010, 1.10000, 0.90000, 1.10000, 0.90000
120103,'MEDINA 1 1  ', 138.0000,1,   6,   1,   1,1.04396105,   6.080520, 1.10000, 0.90000, 1.10000, 0.90000
120104,'BANDERA 1 1 ', 138.0000,1,   6,   1,   1,1.03574848,   4.028325, 1.10000, 0.90000, 1.10000, 0.90000
120105,'VANDERPOOL~1', 138.0000,1,   3,   1,   1,1.04856741,   7.384004, 1.10000, 0.90000, 1.10000, 0.90000
120106,'BANDERA 2 1 ', 138.0000,1,   6,   1,   1,1.03817356,   4.648132, 1.10000, 0.90000, 1.10000, 0.90000
120107,'HONDO 6 1   ', 138.0000,1,   6,   1,   1,1.04101801,   5.472495, 1.10000, 0.90000, 1.10000, 0.90000
120108,'TARPLEY 1 1 ', 138.0000,1,   6,   1,   1,1.04805613,   7.047359, 1.10000, 0.90000, 1.10000, 0.90000
120109,'COMFORT 3 1 ', 138.0000,1,   6,   1,   1,1.03056717,   2.249655, 1.10000, 0.90000, 1.10000, 0.90000
120110,'COMFORT 4 1 ', 138.0000,1,   6,   1,   1,1.02953684,   1.951107, 1.10000, 0.90000, 1.10000, 0.90000
120111,'PIPE CREEK~1', 138.0000,1,   6,   1,   1,1.03258514,   2.979367, 1.10000, 0.90000, 1.10000, 0.90000
120112,'PIPE CREEK~2', 138.0000,1,   6,   1,   1,1.03138244,   2.185976, 1.10000, 0.90000, 1.10000, 0.90000
120113,'PIPE CREEK~3', 138.0000,1,   6,   1,   1,1.02932632,   2.632679, 1.10000, 0.90000, 1.10000, 0.90000
120114,'BANDERA 3 1 ', 138.0000,1,   6,   1,   1,1.03765595,   4.642201, 1.10000, 0.90000, 1.10000, 0.90000
120115,'MICO 1 1    ', 138.0000,1,   6,   1,   1,1.02835977,   2.352741, 1.10000, 0.90000, 1.10000, 0.90000
120116,'MOUNTAIN H~1', 138.0000,1,   3,   1,   1,1.04448950,   8.882080, 1.10000, 0.90000, 1.10000, 0.90000
120117,'MOUNTAIN H~2', 138.0000,1,   3,   1,   1,1.04555380,   7.810603, 1.10000, 0.90000, 1.10000, 0.90000
120118,'CENTER POI~1', 138.0000,1,   3,   1,   1,1.03333473,   3.368259, 1.10000, 0.90000, 1.10000, 0.90000
120119,'MOUNTAIN H~3', 138.0000,1,   3,   1,   1,1.04281437,   8.657903, 1.10000, 0.90000, 1.10000, 0.90000
120120,'KERRVILLE ~3', 138.0000,1,   3,   1,   1,1.03447998,   4.026998, 1.10000, 0.90000, 1.10000, 0.90000
120121,'UTOPIA 1 1  ', 138.0000,1,   6,   1,   1,1.04990840,   7.346029, 1.10000, 0.90000, 1.10000, 0.90000
120122,'HONDO 7 1   ', 138.0000,1,   6,   1,   1,1.04453194,   7.002631, 1.10000, 0.90000, 1.10000, 0.90000
120123,'MEDINA 2 1  ', 138.0000,1,   6,   1,   1,1.04753411,   6.526884, 1.10000, 0.90000, 1.10000, 0.90000
120124,'HARPER 4 1  ', 138.0000,1,   3,   1,   1,1.03756809,   4.253942, 1.10000, 0.90000, 1.10000, 0.90000
120125,'TARPLEY 2 1 ', 138.0000,1,   6,   1,   1,1.04902804,   7.031289, 1.10000, 0.90000, 1.10000, 0.90000
120126,'SABINAL 2 1 ', 138.0000,1,   6,   1,   1,1.04307652,   9.712322, 1.10000, 0.90000, 1.10000, 0.90000
120127,'COMFORT 5 1 ', 138.0000,1,   6,   1,   1,1.02992308,   1.963645, 1.10000, 0.90000, 1.10000, 0.90000
120128,'INGRAM 5 1  ', 138.0000,1,   3,   1,   1,1.04041076,   6.110671, 1.10000, 0.90000, 1.10000, 0.90000
120129,'HONDO 8 1   ', 138.0000,1,   6,   1,   1,1.04445887,   6.556804, 1.10000, 0.90000, 1.10000, 0.90000
120130,'LA VERNIA ~1', 138.0000,1,   6,   1,   1,1.03582263,   5.026859, 1.10000, 0.90000, 1.10000, 0.90000
120131,'ADKINS 1 1  ', 138.0000,1,   6,   1,   1,1.03334892,   6.232728, 1.10000, 0.90000, 1.10000, 0.90000
120132,'ADKINS 2 1  ', 138.0000,1,   6,   1,   1,1.03399551,   5.350788, 1.10000, 0.90000, 1.10000, 0.90000
120133,'SUTHERLAND~1', 138.0000,1,   6,   1,   1,1.02969587,   5.645252, 1.10000, 0.90000, 1.10000, 0.90000
120134,'STOCKDALE ~1', 138.0000,1,   6,   1,   1,1.03969336,   5.065947, 1.10000, 0.90000, 1.10000, 0.90000
120135,'ELMENDORF ~1', 138.0000,1,   6,   1,   1,1.03162575,   6.416698, 1.10000, 0.90000, 1.10000, 0.90000
120136,'FLORESVILL~1', 138.0000,1,   6,   1,   1,1.03140688,   6.335045, 1.10000, 0.90000, 1.10000, 0.90000
120137,'POTH 1 1    ', 138.0000,1,   6,   1,   1,1.03242767,   7.098812, 1.10000, 0.90000, 1.10000, 0.90000
120138,'HOBSON 1 1  ', 138.0000,1,   6,   1,   1,1.03852153,   9.652967, 1.10000, 0.90000, 1.10000, 0.90000
120139,'POTH 2 1    ', 138.0000,1,   6,   1,   1,1.03535700,   8.446939, 1.10000, 0.90000, 1.10000, 0.90000
120140,'STOCKDALE ~2', 138.0000,1,   6,   1,   1,1.03922832,   6.196561, 1.10000, 0.90000, 1.10000, 0.90000
120141,'HOBSON 2 1  ', 138.0000,1,   6,   1,   1,1.03970456,   9.429895, 1.10000, 0.90000, 1.10000, 0.90000
120142,'KARNES CIT~1', 138.0000,1,   6,   1,   1,1.04121077,  11.678149, 1.10000, 0.90000, 1.10000, 0.90000
120143,'FALLS CITY~2', 138.0000,1,   6,   1,   1,1.03925443,   9.546997, 1.10000, 0.90000, 1.10000, 0.90000
120144,'FALLS CITY~3', 138.0000,1,   6,   1,   1,1.03505778,   8.261353, 1.10000, 0.90000, 1.10000, 0.90000
120145,'FLORESVILL~2', 138.0000,1,   6,   1,   1,1.03116953,   6.298686, 1.10000, 0.90000, 1.10000, 0.90000
120146,'SAINT HEDW~1', 138.0000,1,   6,   1,   1,1.02566707,   3.452208, 1.10000, 0.90000, 1.10000, 0.90000
120147,'BOERNE 4 1  ', 138.0000,1,   6,   1,   1,1.02627838,   2.739882, 1.10000, 0.90000, 1.10000, 0.90000
120148,'BOERNE 5 1  ', 345.0000,1,   6,   1,   1,1.03387380,   6.021585, 1.10000, 0.90000, 1.10000, 0.90000
120149,'BOERNE 5 2  ', 138.0000,1,   6,   1,   1,1.03108764,   3.745963, 1.10000, 0.90000, 1.10000, 0.90000
120150,'BOERNE 6 1  ', 138.0000,1,   6,   1,   1,1.02330220,   2.594168, 1.10000, 0.90000, 1.10000, 0.90000
120151,'KERRVILLE ~4', 345.0000,1,   3,   1,   1,1.03709018,   7.751986, 1.10000, 0.90000, 1.10000, 0.90000
120152,'KERRVILLE ~5', 138.0000,1,   3,   1,   1,1.03466713,   3.894462, 1.10000, 0.90000, 1.10000, 0.90000
120153,'KERRVILLE ~6', 138.0000,1,   3,   1,   1,1.03243351,   3.188016, 1.10000, 0.90000, 1.10000, 0.90000
120154,'BOERNE 7 1  ', 138.0000,1,   6,   1,   1,1.02944672,   3.161714, 1.10000, 0.90000, 1.10000, 0.90000
120155,'HARPER 5 1  ', 138.0000,1,   3,   1,   1,1.03859794,   5.309620, 1.10000, 0.90000, 1.10000, 0.90000
120156,'KERRVILLE ~7', 138.0000,1,   3,   1,   1,1.03490376,   3.254498, 1.10000, 0.90000, 1.10000, 0.90000
120157,'FREDERICKS~9', 138.0000,1,   3,   1,   1,1.03466761,   1.280635, 1.10000, 0.90000, 1.10000, 0.90000
120158,'FREDERICK~10', 138.0000,1,   3,   1,   1,1.03400099,   1.260587, 1.10000, 0.90000, 1.10000, 0.90000
120159,'FREDERICKS~2', 138.0000,1,   3,   1,   1,1.03351259,   1.309852, 1.10000, 0.90000, 1.10000, 0.90000
120160,'INGRAM 6 1  ', 138.0000,1,   3,   1,   1,1.03561532,   4.670531, 1.10000, 0.90000, 1.10000, 0.90000
120161,'KERRVILLE ~8', 138.0000,1,   3,   1,   1,1.03456891,   4.067065, 1.10000, 0.90000, 1.10000, 0.90000
120162,'KERRVILLE ~9', 138.0000,1,   3,   1,   1,1.03292966,   3.432921, 1.10000, 0.90000, 1.10000, 0.90000
120163,'KERRVILLE~10', 138.0000,1,   3,   1,   1,1.03310084,   3.361583, 1.10000, 0.90000, 1.10000, 0.90000
120164,'COMFORT 6 1 ', 138.0000,1,   6,   1,   1,1.03103292,   2.378921, 1.10000, 0.90000, 1.10000, 0.90000
120165,'COMFORT 7 1 ', 138.0000,1,   6,   1,   1,1.03069079,   2.027535, 1.10000, 0.90000, 1.10000, 0.90000
120166,'BERGHEIM 2 1', 138.0000,1,   6,   1,   1,1.02575827,   1.405462, 1.10000, 0.90000, 1.10000, 0.90000
120167,'BOERNE 8 1  ', 138.0000,1,   6,   1,   1,1.02595317,   1.633383, 1.10000, 0.90000, 1.10000, 0.90000
120168,'BANDERA 4 1 ', 138.0000,1,   6,   1,   1,1.03331077,   3.256530, 1.10000, 0.90000, 1.10000, 0.90000
120169,'BANDERA 5 1 ', 138.0000,1,   6,   1,   1,1.03310323,   3.157218, 1.10000, 0.90000, 1.10000, 0.90000
120170,'PIPE CREEK~4', 138.0000,1,   6,   1,   1,1.03220677,   2.789172, 1.10000, 0.90000, 1.10000, 0.90000
120171,'PIPE CREEK~5', 138.0000,1,   6,   1,   1,1.03329206,   3.352654, 1.10000, 0.90000, 1.10000, 0.90000
120172,'MICO 2 1    ', 138.0000,1,   6,   1,   1,1.03185081,   2.893197, 1.10000, 0.90000, 1.10000, 0.90000
120173,'MEDINA 3 1  ', 138.0000,1,   6,   1,   1,1.04366565,   5.767702, 1.10000, 0.90000, 1.10000, 0.90000
120174,'NATALIA 2 1 ', 138.0000,1,   6,   1,   1,1.02779865,   6.321884, 1.10000, 0.90000, 1.10000, 0.90000
120175,'PEARSALL 5 1', 138.0000,1,   4,   1,   1,1.04183185,  11.900187, 1.10000, 0.90000, 1.10000, 0.90000
120176,'DILLEY 5 1  ', 138.0000,1,   4,   1,   1,1.04518080,  12.589765, 1.10000, 0.90000, 1.10000, 0.90000
120177,'DEVINE 4 1  ', 138.0000,1,   6,   1,   1,1.03166747,   7.858959, 1.10000, 0.90000, 1.10000, 0.90000
120178,'D HANIS 3 1 ', 138.0000,1,   6,   1,   1,1.04355299,   9.180095, 1.10000, 0.90000, 1.10000, 0.90000
120179,'HONDO 9 1   ', 138.0000,1,   6,   1,   1,1.04331100,   8.997220, 1.10000, 0.90000, 1.10000, 0.90000
120180,'CASTROVILL~2', 138.0000,1,   6,   1,   1,1.02536869,   5.681330, 1.10000, 0.90000, 1.10000, 0.90000
120181,'NATALIA 3 1 ', 138.0000,1,   6,   1,   1,1.02942562,   6.834986, 1.10000, 0.90000, 1.10000, 0.90000
120182,'MOORE 3 1   ', 138.0000,1,   4,   1,   1,1.04009533,  10.272612, 1.10000, 0.90000, 1.10000, 0.90000
120183,'POTEET 4 1  ', 138.0000,1,   4,   1,   1,1.03948152,   9.348325, 1.10000, 0.90000, 1.10000, 0.90000
120184,'POTEET 5 1  ', 138.0000,1,   4,   1,   1,1.04089510,   9.281508, 1.10000, 0.90000, 1.10000, 0.90000
120185,'LEMING 4 1  ', 138.0000,1,   6,   1,   1,1.04156649,  10.490958, 1.10000, 0.90000, 1.10000, 0.90000
120186,'PLEASANTON~4', 138.0000,1,   4,   1,   1,1.04493046,  10.841383, 1.10000, 0.90000, 1.10000, 0.90000
120187,'PLEASANTON~5', 138.0000,1,   4,   1,   1,1.04315436,  10.701155, 1.10000, 0.90000, 1.10000, 0.90000
120188,'CHARLOTTE ~4', 138.0000,1,   4,   1,   1,1.04438245,  12.946220, 1.10000, 0.90000, 1.10000, 0.90000
120189,'CASTROVILL~3', 138.0000,1,   6,   1,   1,1.02561700,   5.807776, 1.10000, 0.90000, 1.10000, 0.90000
120190,'RUNGE 1 1   ', 138.0000,1,   6,   1,   1,1.04025078,   9.700678, 1.10000, 0.90000, 1.10000, 0.90000
120191,'KENEDY 1 1  ', 138.0000,1,   6,   1,   1,1.04498470,  13.396654, 1.10000, 0.90000, 1.10000, 0.90000
120192,'RUNGE 2 1   ', 138.0000,1,   6,   1,   1,1.04368067,  13.539743, 1.10000, 0.90000, 1.10000, 0.90000
120193,'RUNGE 3 1   ', 138.0000,1,   6,   1,   1,1.04235911,  16.423103, 1.10000, 0.90000, 1.10000, 0.90000
120194,'PAWNEE 2 1  ', 138.0000,1,   4,   1,   1,1.04479969,  15.082634, 1.10000, 0.90000, 1.10000, 0.90000
120195,'KENEDY 2 1  ', 138.0000,1,   6,   1,   1,1.04548180,  13.840738, 1.10000, 0.90000, 1.10000, 0.90000
120196,'NORDHEIM 1 1', 138.0000,1,   6,   1,   1,1.04337049,  14.356255, 1.10000, 0.90000, 1.10000, 0.90000
120197,'FLORESVILL~3', 138.0000,1,   6,   1,   1,1.03049421,   6.066737, 1.10000, 0.90000, 1.10000, 0.90000
120198,'HOBSON 3 1  ', 345.0000,1,   6,   1,   1,1.04238772,  15.048749, 1.10000, 0.90000, 1.10000, 0.90000
120199,'HOBSON 3 2  ', 138.0000,1,   6,   1,   1,1.04390800,  12.733308, 1.10000, 0.90000, 1.10000, 0.90000
120200,'HELOTES 1 1 ',  69.0000,1,   6,   1,   1,1.01598132,  -1.769029, 1.10000, 0.90000, 1.10000, 0.90000
120201,'HELOTES 2 1 ',  69.0000,1,   6,   1,   1,1.01997387,  -2.435826, 1.10000, 0.90000, 1.10000, 0.90000
120202,'BOERNE 9 1  ',  69.0000,1,   6,   1,   1,1.02483118,  -1.965164, 1.10000, 0.90000, 1.10000, 0.90000
120203,'HELOTES 3 1 ',  69.0000,1,   6,   1,   1,1.02193415,  -2.213705, 1.10000, 0.90000, 1.10000, 0.90000
120204,'HELOTES 4 1 ',  69.0000,1,   6,   1,   1,1.01862001,  -2.656571, 1.10000, 0.90000, 1.10000, 0.90000
120205,'HELOTES 5 1 ', 138.0000,1,   6,   1,   1,1.01072156,  -0.093905, 1.10000, 0.90000, 1.10000, 0.90000
120206,'HELOTES 5 2 ',  69.0000,1,   6,   1,   1,1.01380920,  -2.026979, 1.10000, 0.90000, 1.10000, 0.90000
120207,'HELOTES 5 3 ',  13.8000,1,   6,   1,   1,1.01211512,  -0.937490, 1.10000, 0.90000, 1.10000, 0.90000
120208,'HELOTES 5 4 ',   1.0000,1,   6,   1,   1,1.01211512,  -0.937490, 1.10000, 0.90000, 1.10000, 0.90000
120209,'HELOTES 6 1 ',  69.0000,1,   6,   1,   1,1.01337874,  -2.445750, 1.10000, 0.90000, 1.10000, 0.90000
120210,'HELOTES 7 1 ',  69.0000,1,   6,   1,   1,1.02046812,  -0.368436, 1.10000, 0.90000, 1.10000, 0.90000
120211,'BOERNE 10 1 ', 138.0000,1,   6,   1,   1,1.01978528,   1.872784, 1.10000, 0.90000, 1.10000, 0.90000
120212,'BOERNE 10 2 ',  69.0000,1,   6,   1,   1,1.02285469,  -1.127301, 1.10000, 0.90000, 1.10000, 0.90000
120213,'ELMENDORF~23',  69.0000,1,   6,   1,   1,1.02574015,   3.251899, 1.10000, 0.90000, 1.10000, 0.90000
120214,'ELMENDORF~24',  69.0000,1,   6,   1,   1,1.02905583,   3.311130, 1.10000, 0.90000, 1.10000, 0.90000
120215,'ELMENDORF~25',  69.0000,1,   6,   1,   1,1.02517176,   2.455058, 1.10000, 0.90000, 1.10000, 0.90000
120216,'ELMENDORF~26',  69.0000,1,   6,   1,   1,1.02395844,   3.075656, 1.10000, 0.90000, 1.10000, 0.90000
120217,'LEMING 5 1  ',  69.0000,1,   6,   1,   1,1.02255023,   3.051173, 1.10000, 0.90000, 1.10000, 0.90000
120218,'ELMENDORF~27',  69.0000,1,   6,   1,   1,1.02378201,   3.179754, 1.10000, 0.90000, 1.10000, 0.90000
120219,'VON ORMY 1 1',  69.0000,1,   6,   1,   1,1.03627539,  -1.298428, 1.10000, 0.90000, 1.10000, 0.90000
120220,'ELMENDORF~28',  69.0000,1,   6,   1,   1,1.02588558,   3.062791, 1.10000, 0.90000, 1.10000, 0.90000
120221,'VON ORMY 2 1',  69.0000,1,   6,   1,   1,1.04833281,  -1.949663, 1.10000, 0.90000, 1.10000, 0.90000
120222,'VON ORMY 3 1', 138.0000,1,   6,   1,   1,1.02695215,   5.464375, 1.10000, 0.90000, 1.10000, 0.90000
120223,'VON ORMY 3 2',  69.0000,1,   6,   1,   1,1.02649927,   3.506064, 1.10000, 0.90000, 1.10000, 0.90000
120224,'VON ORMY 4 1',  69.0000,1,   6,   1,   1,1.02501571,   3.024426, 1.10000, 0.90000, 1.10000, 0.90000
120225,'UNIVERSAL ~1',  69.0000,1,   6,   1,   1,0.99791920,  -1.892522, 1.10000, 0.90000, 1.10000, 0.90000
120226,'SAN ANTONI~1',  69.0000,1,   6,   1,   1,1.00754428,  -0.933166, 1.10000, 0.90000, 1.10000, 0.90000
120227,'UNIVERSAL~15', 138.0000,1,   6,   1,   1,1.00697589,   0.003186, 1.10000, 0.90000, 1.10000, 0.90000
120228,'UNIVERSAL~16',  69.0000,1,   6,   1,   1,0.99852306,  -2.364793, 1.10000, 0.90000, 1.10000, 0.90000
120229,'UNIVERSAL~17',  69.0000,1,   6,   1,   1,0.99454075,  -2.358859, 1.10000, 0.90000, 1.10000, 0.90000
120230,'SAN ANTON~15',  69.0000,1,   6,   1,   1,1.00496888,  -2.651449, 1.10000, 0.90000, 1.10000, 0.90000
120231,'SAN ANTON~30',  69.0000,1,   6,   1,   1,1.00505269,  -1.918794, 1.10000, 0.90000, 1.10000, 0.90000
120232,'SAN ANTON~46',  69.0000,1,   6,   1,   1,1.00992417,  -0.678127, 1.10000, 0.90000, 1.10000, 0.90000
120233,'UNIVERSAL~18',  69.0000,1,   6,   1,   1,0.99907297,  -2.635479, 1.10000, 0.90000, 1.10000, 0.90000
120234,'UNIVERSAL~19',  69.0000,1,   6,   1,   1,0.99921793,  -1.903880, 1.10000, 0.90000, 1.10000, 0.90000
120235,'UNIVERSAL~20', 138.0000,1,   6,   1,   1,1.00811195,   1.560552, 1.10000, 0.90000, 1.10000, 0.90000
120236,'UNIVERSAL~21',  69.0000,1,   6,   1,   1,1.00662935,  -1.440346, 1.10000, 0.90000, 1.10000, 0.90000
120237,'UNIVERSAL~22',  69.0000,1,   6,   1,   1,0.99766147,  -2.495758, 1.10000, 0.90000, 1.10000, 0.90000
120238,'UNIVERSAL~23',  69.0000,1,   6,   1,   1,1.01097393,  -1.666889, 1.10000, 0.90000, 1.10000, 0.90000
120239,'SAN ANTON~61', 138.0000,1,   6,   1,   1,1.00795305,   0.248392, 1.10000, 0.90000, 1.10000, 0.90000
120240,'SAN ANTON~62',  69.0000,1,   6,   1,   1,1.00938928,  -2.016121, 1.10000, 0.90000, 1.10000, 0.90000
120241,'SAN ANTON~73', 138.0000,1,   6,   1,   1,1.01535153,   1.893952, 1.10000, 0.90000, 1.10000, 0.90000
120242,'SAN ANTON~74',  69.0000,1,   6,   1,   1,1.00921726,  -0.655954, 1.10000, 0.90000, 1.10000, 0.90000
120243,'UNIVERSAL~24',  69.0000,1,   6,   1,   1,0.99496764,  -2.298816, 1.10000, 0.90000, 1.10000, 0.90000
120244,'ATASCOSA 1 1',  69.0000,1,   6,   1,   1,1.01756537,   1.142228, 1.10000, 0.90000, 1.10000, 0.90000
120245,'LACKLAND A~1', 138.0000,1,   6,   1,   1,1.02121949,   4.242494, 1.10000, 0.90000, 1.10000, 0.90000
120246,'LACKLAND A~2',  69.0000,1,   6,   1,   1,1.01358247,   1.551399, 1.10000, 0.90000, 1.10000, 0.90000
120247,'LACKLAND ~16',  69.0000,1,   6,   1,   1,1.00863516,   0.946083, 1.10000, 0.90000, 1.10000, 0.90000
120248,'RIO MEDINA~4', 138.0000,1,   6,   1,   1,1.01896787,   4.254979, 1.10000, 0.90000, 1.10000, 0.90000
120249,'RIO MEDINA~5',  69.0000,1,   6,   1,   1,1.01705766,   1.651317, 1.10000, 0.90000, 1.10000, 0.90000
120250,'ATASCOSA 2 1',  69.0000,1,   6,   1,   1,1.01773298,   0.755163, 1.10000, 0.90000, 1.10000, 0.90000
120251,'LACKLAND ~36',  69.0000,1,   6,   1,   1,1.01269472,   1.403383, 1.10000, 0.90000, 1.10000, 0.90000
120252,'LACKLAND ~37', 138.0000,1,   6,   1,   1,1.01933336,   3.951646, 1.10000, 0.90000, 1.10000, 0.90000
120253,'LACKLAND ~38',  69.0000,1,   6,   1,   1,1.01762915,   1.546696, 1.10000, 0.90000, 1.10000, 0.90000
120254,'LACKLAND ~39',  69.0000,1,   6,   1,   1,1.01972973,   1.337017, 1.10000, 0.90000, 1.10000, 0.90000
120255,'ATASCOSA 3 1',  69.0000,1,   6,   1,   1,1.01908100,   0.308375, 1.10000, 0.90000, 1.10000, 0.90000
120256,'SOMERSET 2 1',  69.0000,1,   6,   1,   1,1.02377141,  -0.314461, 1.10000, 0.90000, 1.10000, 0.90000
120257,'ATASCOSA 4 1',  69.0000,1,   6,   1,   1,1.01506293,   1.528802, 1.10000, 0.90000, 1.10000, 0.90000
120258,'LACKLAND ~40', 138.0000,1,   6,   1,   1,1.02258384,   3.633814, 1.10000, 0.90000, 1.10000, 0.90000
120259,'LACKLAND ~41',  69.0000,1,   6,   1,   1,1.02296472,   1.581539, 1.10000, 0.90000, 1.10000, 0.90000
120260,'LACKLAND ~42', 138.0000,1,   6,   1,   1,1.02621567,   3.713664, 1.10000, 0.90000, 1.10000, 0.90000
120261,'LACKLAND ~43',  69.0000,1,   6,   1,   1,1.01999676,   1.366748, 1.10000, 0.90000, 1.10000, 0.90000
120262,'SAN ANTON~75',  69.0000,1,   6,   1,   1,1.01113403,  -0.830674, 1.10000, 0.90000, 1.10000, 0.90000
120263,'SAN ANTON~76',  69.0000,1,   6,   1,   1,1.01658762,  -0.279586, 1.10000, 0.90000, 1.10000, 0.90000
120264,'SAN ANTON~77',  69.0000,1,   6,   1,   1,1.01198447,   0.576096, 1.10000, 0.90000, 1.10000, 0.90000
120265,'SAN ANTONI~2',  69.0000,1,   6,   1,   1,1.02319229,  -1.330672, 1.10000, 0.90000, 1.10000, 0.90000
120266,'SAN ANTONI~3',  69.0000,1,   6,   1,   1,1.01144314,  -1.033374, 1.10000, 0.90000, 1.10000, 0.90000
120267,'SAN ANTONI~4',  69.0000,1,   6,   1,   1,1.01383352,  -0.389500, 1.10000, 0.90000, 1.10000, 0.90000
120268,'SAN ANTONI~5', 138.0000,1,   6,   1,   1,1.01732635,   2.800179, 1.10000, 0.90000, 1.10000, 0.90000
120269,'SAN ANTONI~6',  69.0000,1,   6,   1,   1,1.01446629,   0.737730, 1.10000, 0.90000, 1.10000, 0.90000
120270,'SAN ANTONI~7',  69.0000,1,   6,   1,   1,1.01331365,  -0.109812, 1.10000, 0.90000, 1.10000, 0.90000
120271,'SAN ANTONI~8',  69.0000,1,   6,   1,   1,1.01062322,  -1.694872, 1.10000, 0.90000, 1.10000, 0.90000
120272,'SAN ANTONI~9',  69.0000,1,   6,   1,   1,1.01541340,  -1.454945, 1.10000, 0.90000, 1.10000, 0.90000
120273,'LACKLAND ~44',  69.0000,1,   6,   1,   1,1.02930248,  -1.496934, 1.10000, 0.90000, 1.10000, 0.90000
120274,'SAN ANTON~10',  69.0000,1,   6,   1,   1,1.01255441,  -0.235660, 1.10000, 0.90000, 1.10000, 0.90000
120275,'SAN ANTON~11', 138.0000,1,   6,   1,   1,1.01605749,   2.455111, 1.10000, 0.90000, 1.10000, 0.90000
120276,'SAN ANTON~12',  69.0000,1,   6,   1,   1,1.01348579,  -0.176119, 1.10000, 0.90000, 1.10000, 0.90000
120277,'SAN ANTON~13', 138.0000,1,   6,   1,   1,1.02325022,  -0.888543, 1.10000, 0.90000, 1.10000, 0.90000
120278,'SAN ANTON~14',  69.0000,1,   6,   1,   1,1.01367331,  -1.111467, 1.10000, 0.90000, 1.10000, 0.90000
120279,'LACKLAND ~45', 138.0000,1,   6,   1,   1,1.02630591,   0.822318, 1.10000, 0.90000, 1.10000, 0.90000
120280,'LACKLAND ~46',  69.0000,1,   6,   1,   1,1.02276301,  -0.849775, 1.10000, 0.90000, 1.10000, 0.90000
120281,'SAN ANTON~16',  69.0000,1,   6,   1,   1,1.02087057,  -1.439072, 1.10000, 0.90000, 1.10000, 0.90000
120282,'SAN ANTON~17',  69.0000,1,   6,   1,   1,1.00311446,  -1.347852, 1.10000, 0.90000, 1.10000, 0.90000
120283,'SAN ANTON~18',  69.0000,1,   6,   1,   1,1.00915098,  -0.561562, 1.10000, 0.90000, 1.10000, 0.90000
120284,'SAN ANTON~19',  69.0000,1,   6,   1,   1,1.01150441,   0.669466, 1.10000, 0.90000, 1.10000, 0.90000
120285,'SAN ANTON~20',  69.0000,1,   6,   1,   1,1.00056219,  -1.490740, 1.10000, 0.90000, 1.10000, 0.90000
120286,'SAN ANTON~21',  69.0000,1,   6,   1,   1,1.03034282,   1.034508, 1.10000, 0.90000, 1.10000, 0.90000
120287,'SAN ANTON~22', 138.0000,1,   6,   1,   1,1.01876569,   3.207473, 1.10000, 0.90000, 1.10000, 0.90000
120288,'SAN ANTON~23',  69.0000,1,   6,   1,   1,1.01592791,   0.132695, 1.10000, 0.90000, 1.10000, 0.90000
120289,'BULVERDE 1 1', 138.0000,1,   6,   1,   1,1.02099407,  -0.363288, 1.10000, 0.90000, 1.10000, 0.90000
120290,'BULVERDE 1 2',  69.0000,1,   6,   1,   1,1.01800144,  -1.958507, 1.10000, 0.90000, 1.10000, 0.90000
120291,'SPRING BRA~1',  69.0000,1,   6,   1,   1,1.01489758,  -2.376861, 1.10000, 0.90000, 1.10000, 0.90000
120292,'SPRING BRA~2', 138.0000,1,   6,   1,   1,1.02068889,  -0.982495, 1.10000, 0.90000, 1.10000, 0.90000
120293,'SPRING BRA~3',  69.0000,1,   6,   1,   1,1.02259731,  -1.956292, 1.10000, 0.90000, 1.10000, 0.90000
120294,'SPRING BRA~4',  69.0000,1,   6,   1,   1,1.01761341,  -2.134877, 1.10000, 0.90000, 1.10000, 0.90000
120295,'BULVERDE 2 1',  69.0000,1,   6,   1,   1,1.01514220,  -2.557337, 1.10000, 0.90000, 1.10000, 0.90000
120296,'BULVERDE 3 1',  69.0000,1,   6,   1,   1,1.01522851,  -2.750364, 1.10000, 0.90000, 1.10000, 0.90000
120297,'BULVERDE 4 1',  69.0000,1,   6,   1,   1,1.02067780,  -1.640769, 1.10000, 0.90000, 1.10000, 0.90000
120298,'BULVERDE 5 1',  69.0000,1,   6,   1,   1,1.01690221,  -2.075997, 1.10000, 0.90000, 1.10000, 0.90000
120299,'SPRING BRA~5',  69.0000,1,   6,   1,   1,1.02190316,  -1.895944, 1.10000, 0.90000, 1.10000, 0.90000
120300,'HELOTES 8 1 ',  69.0000,1,   6,   1,   1,1.01825953,  -2.756622, 1.10000, 0.90000, 1.10000, 0.90000
120301,'HELOTES 9 1 ',  69.0000,1,   6,   1,   1,1.01401782,   0.582429, 1.10000, 0.90000, 1.10000, 0.90000
120302,'RIO MEDINA~6', 138.0000,1,   6,   1,   1,1.02349448,   1.678077, 1.10000, 0.90000, 1.10000, 0.90000
120303,'RIO MEDINA~7',  69.0000,1,   6,   1,   1,1.02029860,   0.605854, 1.10000, 0.90000, 1.10000, 0.90000
120304,'HELOTES 10 1',  69.0000,1,   6,   1,   1,1.02290273,  -2.967269, 1.10000, 0.90000, 1.10000, 0.90000
120305,'SAN ANTON~24',  69.0000,1,   6,   1,   1,1.00444484,  -1.745827, 1.10000, 0.90000, 1.10000, 0.90000
120306,'LACKLAND A~3',  69.0000,1,   6,   1,   1,1.01066005,  -0.951450, 1.10000, 0.90000, 1.10000, 0.90000
120307,'LACKLAND A~4',  69.0000,1,   6,   1,   1,1.01340306,  -0.621291, 1.10000, 0.90000, 1.10000, 0.90000
120308,'HELOTES 11 1',  69.0000,1,   6,   1,   1,1.01908469,   0.144093, 1.10000, 0.90000, 1.10000, 0.90000
120309,'LACKLAND A~5', 138.0000,1,   6,   1,   1,1.01579928,   3.178321, 1.10000, 0.90000, 1.10000, 0.90000
120310,'LACKLAND A~6',  69.0000,1,   6,   1,   1,1.01513124,  -0.300775, 1.10000, 0.90000, 1.10000, 0.90000
120311,'SAN ANTON~25', 138.0000,1,   6,   1,   1,1.02702129,  -0.182769, 1.10000, 0.90000, 1.10000, 0.90000
120312,'SAN ANTON~26',  69.0000,1,   6,   1,   1,1.00510490,  -1.622913, 1.10000, 0.90000, 1.10000, 0.90000
120313,'SAN ANTON~27',  13.8000,1,   6,   1,   1,1.02024889,  -0.626307, 1.10000, 0.90000, 1.10000, 0.90000
120314,'SAN ANTON~28',   1.0000,1,   6,   1,   1,1.02024889,  -0.626307, 1.10000, 0.90000, 1.10000, 0.90000
120315,'HELOTES 12 1', 138.0000,1,   6,   1,   1,1.02706778,   1.132642, 1.10000, 0.90000, 1.10000, 0.90000
120316,'HELOTES 12 2',  69.0000,1,   6,   1,   1,1.01764107,  -0.159728, 1.10000, 0.90000, 1.10000, 0.90000
120317,'HELOTES 13 1', 138.0000,1,   6,   1,   1,1.02819204,  -0.079560, 1.10000, 0.90000, 1.10000, 0.90000
120318,'HELOTES 13 2',  69.0000,1,   6,   1,   1,1.01947403,  -2.696216, 1.10000, 0.90000, 1.10000, 0.90000
120319,'HELOTES 14 1', 138.0000,1,   6,   1,   1,1.03116071,   0.345357, 1.10000, 0.90000, 1.10000, 0.90000
120320,'HELOTES 14 2',  69.0000,1,   6,   1,   1,1.01645410,  -0.531692, 1.10000, 0.90000, 1.10000, 0.90000
120321,'HELOTES 15 1', 138.0000,1,   6,   1,   1,1.02383816,   1.293253, 1.10000, 0.90000, 1.10000, 0.90000
120322,'HELOTES 15 2',  69.0000,1,   6,   1,   1,1.01697779,  -0.124006, 1.10000, 0.90000, 1.10000, 0.90000
120323,'LACKLAND A~7',  69.0000,1,   6,   1,   1,1.01541746,  -0.942791, 1.10000, 0.90000, 1.10000, 0.90000
120324,'SAN ANTON~29',  69.0000,1,   6,   1,   1,1.01179278,   0.654288, 1.10000, 0.90000, 1.10000, 0.90000
120325,'SAN ANTON~31',  69.0000,1,   6,   1,   1,1.01364481,  -0.007904, 1.10000, 0.90000, 1.10000, 0.90000
120326,'SAN ANTON~32', 138.0000,1,   6,   1,   1,1.02517617,   4.736639, 1.10000, 0.90000, 1.10000, 0.90000
120327,'SAN ANTON~33',  69.0000,1,   6,   1,   1,1.02033436,   1.826724, 1.10000, 0.90000, 1.10000, 0.90000
120328,'SAN ANTON~34', 138.0000,1,   6,   1,   1,1.02494490,   4.305329, 1.10000, 0.90000, 1.10000, 0.90000
120329,'SAN ANTON~35',  69.0000,1,   6,   1,   1,1.02013695,   1.066733, 1.10000, 0.90000, 1.10000, 0.90000
120330,'ELMENDORF~29', 138.0000,1,   6,   1,   1,1.02811420,   5.374758, 1.10000, 0.90000, 1.10000, 0.90000
120331,'ELMENDORF~30',  69.0000,1,   6,   1,   1,1.02384949,   2.333031, 1.10000, 0.90000, 1.10000, 0.90000
120332,'CONVERSE 1 1',  69.0000,1,   6,   1,   1,1.02005804,   1.306825, 1.10000, 0.90000, 1.10000, 0.90000
120333,'SAN ANTON~36',  69.0000,1,   6,   1,   1,1.01535392,   1.149378, 1.10000, 0.90000, 1.10000, 0.90000
120334,'SAN ANTON~37',  69.0000,1,   6,   1,   1,1.01793671,   1.491952, 1.10000, 0.90000, 1.10000, 0.90000
120335,'ELMENDORF~31',  69.0000,1,   6,   1,   1,1.02318883,   2.003912, 1.10000, 0.90000, 1.10000, 0.90000
120336,'SAN ANTON~38', 138.0000,1,   6,   1,   1,1.02483523,   4.604123, 1.10000, 0.90000, 1.10000, 0.90000
120337,'SAN ANTON~39',  69.0000,1,   6,   1,   1,1.02390945,   2.801433, 1.10000, 0.90000, 1.10000, 0.90000
120338,'CONVERSE 2 1', 138.0000,1,   6,   1,   1,1.01654255,   2.706306, 1.10000, 0.90000, 1.10000, 0.90000
120339,'CONVERSE 2 2',  69.0000,1,   6,   1,   1,1.01420522,  -0.337557, 1.10000, 0.90000, 1.10000, 0.90000
120340,'SAN ANTON~40', 138.0000,1,   6,   1,   1,1.02001715,   3.565357, 1.10000, 0.90000, 1.10000, 0.90000
120341,'SAN ANTON~41',  69.0000,1,   6,   1,   1,1.01337814,   0.469055, 1.10000, 0.90000, 1.10000, 0.90000
120342,'SAN ANTON~42',  69.0000,1,   6,   1,   1,1.01476109,   0.048922, 1.10000, 0.90000, 1.10000, 0.90000
120343,'ADKINS 3 1  ',  69.0000,1,   6,   1,   1,1.01489687,  -0.339816, 1.10000, 0.90000, 1.10000, 0.90000
120344,'SAINT HEDW~2',  69.0000,1,   6,   1,   1,1.01219058,  -1.647463, 1.10000, 0.90000, 1.10000, 0.90000
120345,'ADKINS 4 1  ',  69.0000,1,   6,   1,   1,1.01456642,  -1.244305, 1.10000, 0.90000, 1.10000, 0.90000
120346,'LA VERNIA ~2',  69.0000,1,   6,   1,   1,1.03089857,  -4.131553, 1.10000, 0.90000, 1.10000, 0.90000
120347,'SAINT HEDW~3',  69.0000,1,   6,   1,   1,1.01766300,  -2.213816, 1.10000, 0.90000, 1.10000, 0.90000
120348,'ADKINS 5 1  ',  69.0000,1,   6,   1,   1,1.01797020,   0.521197, 1.10000, 0.90000, 1.10000, 0.90000
120349,'SAINT HEDW~4',  69.0000,1,   6,   1,   1,1.00973690,  -1.006258, 1.10000, 0.90000, 1.10000, 0.90000
120350,'SUTHERLAND~2',  69.0000,1,   6,   1,   1,1.03574896,  -5.322922, 1.10000, 0.90000, 1.10000, 0.90000
120351,'BULVERDE 6 1', 345.0000,1,   6,   1,   1,1.03360367,   6.318111, 1.10000, 0.90000, 1.10000, 0.90000
120352,'BULVERDE 6 2', 138.0000,1,   6,   1,   1,1.02604127,   3.466617, 1.10000, 0.90000, 1.10000, 0.90000
120353,'BULVERDE 6 3',  69.0000,1,   6,   1,   1,1.04116261,  -3.001345, 1.10000, 0.90000, 1.10000, 0.90000
120354,'BULVERDE 6 4',  13.8000,1,   6,   1,   1,1.03070807,   1.188879, 1.10000, 0.90000, 1.10000, 0.90000
120355,'BULVERDE 6 5',   1.0000,1,   6,   1,   1,1.03070807,   1.188879, 1.10000, 0.90000, 1.10000, 0.90000
120356,'BULVERDE 7 1', 138.0000,1,   6,   1,   1,1.01779521,   2.027299, 1.10000, 0.90000, 1.10000, 0.90000
120357,'BULVERDE 7 2',  69.0000,1,   6,   1,   1,1.01882076,  -3.163711, 1.10000, 0.90000, 1.10000, 0.90000
120358,'BULVERDE 7 3',  18.0000,1,   6,   1,   1,1.01778948,   0.442027, 1.10000, 0.90000, 1.10000, 0.90000
120359,'BULVERDE 7 4',   1.0000,1,   6,   1,   1,1.01778948,   0.442027, 1.10000, 0.90000, 1.10000, 0.90000
120360,'BULVERDE 8 1',  69.0000,1,   6,   1,   1,1.01296568,  -3.111146, 1.10000, 0.90000, 1.10000, 0.90000
120361,'BULVERDE 9 1',  69.0000,1,   6,   1,   1,1.04288530,  -3.068543, 1.10000, 0.90000, 1.10000, 0.90000
120362,'BULVERDE 1~1',  69.0000,1,   6,   1,   1,1.03101575,  -2.421354, 1.10000, 0.90000, 1.10000, 0.90000
120363,'SAN ANTON~43', 138.0000,1,   6,   1,   1,1.01681757,   1.202016, 1.10000, 0.90000, 1.10000, 0.90000
120364,'SAN ANTON~44',  69.0000,1,   6,   1,   1,1.02454615,  -1.744257, 1.10000, 0.90000, 1.10000, 0.90000
120365,'BULVERDE 1~2',  69.0000,1,   6,   1,   1,1.04306507,  -3.856560, 1.10000, 0.90000, 1.10000, 0.90000
120366,'BULVERDE 1~3',  69.0000,1,   6,   1,   1,1.01821601,  -2.165729, 1.10000, 0.90000, 1.10000, 0.90000
120367,'BULVERDE 1~4',  69.0000,1,   6,   1,   1,1.03142726,  -3.504752, 1.10000, 0.90000, 1.10000, 0.90000
120368,'SAN ANTON~45',  69.0000,1,   6,   1,   1,1.00233817,  -1.299073, 1.10000, 0.90000, 1.10000, 0.90000
120369,'SAN ANTON~47', 138.0000,1,   6,   1,   1,1.01176453,   0.537685, 1.10000, 0.90000, 1.10000, 0.90000
120370,'SAN ANTON~48',  69.0000,1,   6,   1,   1,1.00873435,  -0.818627, 1.10000, 0.90000, 1.10000, 0.90000
120371,'SAN ANTON~49', 138.0000,1,   6,   1,   1,1.02509677,  -1.237727, 1.10000, 0.90000, 1.10000, 0.90000
120372,'SAN ANTON~50',  69.0000,1,   6,   1,   1,1.03794348,  -2.792053, 1.10000, 0.90000, 1.10000, 0.90000
120373,'SAN ANTON~51',  69.0000,1,   6,   1,   1,1.00554490,  -1.725494, 1.10000, 0.90000, 1.10000, 0.90000
120374,'SAN ANTON~52', 138.0000,1,   6,   1,   1,1.01070178,   0.130762, 1.10000, 0.90000, 1.10000, 0.90000
120375,'SAN ANTON~53',  69.0000,1,   6,   1,   1,1.00581825,  -1.455047, 1.10000, 0.90000, 1.10000, 0.90000
120376,'SAN ANTON~54',  69.0000,1,   6,   1,   1,1.01809275,  -2.799663, 1.10000, 0.90000, 1.10000, 0.90000
120377,'HELOTES 16 1',  69.0000,1,   6,   1,   1,1.01624310,  -2.751847, 1.10000, 0.90000, 1.10000, 0.90000
120378,'SAN ANTON~55',  69.0000,1,   6,   1,   1,1.01455104,  -2.289812, 1.10000, 0.90000, 1.10000, 0.90000
120379,'SAN ANTON~56',  69.0000,1,   6,   1,   1,1.01148057,  -1.492376, 1.10000, 0.90000, 1.10000, 0.90000
120380,'SAN ANTON~57', 138.0000,1,   6,   1,   1,1.01360023,   0.786317, 1.10000, 0.90000, 1.10000, 0.90000
120381,'SAN ANTON~58',  69.0000,1,   6,   1,   1,1.01208448,  -1.008545, 1.10000, 0.90000, 1.10000, 0.90000
120382,'SAN ANTON~59',  69.0000,1,   6,   1,   1,1.02652979,  -3.053034, 1.10000, 0.90000, 1.10000, 0.90000
120383,'SAN ANTON~60',  69.0000,1,   6,   1,   1,1.04414153,  -3.474457, 1.10000, 0.90000, 1.10000, 0.90000
120384,'SAN ANTON~63',  69.0000,1,   6,   1,   1,1.00965607,  -0.966060, 1.10000, 0.90000, 1.10000, 0.90000
120385,'SAN ANTON~64',  69.0000,1,   6,   1,   1,1.01688087,  -2.605318, 1.10000, 0.90000, 1.10000, 0.90000
120386,'SAN ANTON~65',  69.0000,1,   6,   1,   1,1.01022065,  -0.914723, 1.10000, 0.90000, 1.10000, 0.90000
120387,'CONVERSE 3 1',  69.0000,1,   6,   1,   1,1.01378512,  -2.299254, 1.10000, 0.90000, 1.10000, 0.90000
120388,'CONVERSE 4 1',  69.0000,1,   6,   1,   1,1.04270494,  -2.361830, 1.10000, 0.90000, 1.10000, 0.90000
120389,'CONVERSE 5 1',  69.0000,1,   6,   1,   1,1.01391733,  -0.739858, 1.10000, 0.90000, 1.10000, 0.90000
120390,'UNIVERSAL ~2', 138.0000,1,   6,   1,   1,1.01043439,   1.105522, 1.10000, 0.90000, 1.10000, 0.90000
120391,'UNIVERSAL ~3',  69.0000,1,   6,   1,   1,1.00807703,  -0.663742, 1.10000, 0.90000, 1.10000, 0.90000
120392,'CONVERSE 6 1',  69.0000,1,   6,   1,   1,1.02538383,  -1.695884, 1.10000, 0.90000, 1.10000, 0.90000
120393,'SAN ANTON~66',  69.0000,1,   6,   1,   1,1.01530170,  -1.417256, 1.10000, 0.90000, 1.10000, 0.90000
120394,'UNIVERSAL ~4',  69.0000,1,   6,   1,   1,1.01542854,  -2.099601, 1.10000, 0.90000, 1.10000, 0.90000
120395,'CONVERSE 7 1',  69.0000,1,   6,   1,   1,1.01503801,  -0.093956, 1.10000, 0.90000, 1.10000, 0.90000
120396,'CONVERSE 8 1', 138.0000,1,   6,   1,   1,1.01841581,   0.329639, 1.10000, 0.90000, 1.10000, 0.90000
120397,'CONVERSE 8 2',  69.0000,1,   6,   1,   1,1.02008438,  -1.849199, 1.10000, 0.90000, 1.10000, 0.90000
120398,'UNIVERSAL ~5', 138.0000,1,   6,   1,   1,1.00941706,   0.255995, 1.10000, 0.90000, 1.10000, 0.90000
120399,'UNIVERSAL ~6',  69.0000,1,   6,   1,   1,1.01960766,  -1.723283, 1.10000, 0.90000, 1.10000, 0.90000
120400,'LACKLAND A~8',  69.0000,1,   6,   1,   1,1.01795256,  -0.344718, 1.10000, 0.90000, 1.10000, 0.90000
120401,'SAN ANTON~67', 138.0000,1,   6,   1,   1,1.03772604,   1.891927, 1.10000, 0.90000, 1.10000, 0.90000
120402,'SAN ANTON~68',  69.0000,1,   6,   1,   1,1.02220225,  -0.390435, 1.10000, 0.90000, 1.10000, 0.90000
120403,'LACKLAND A~9', 138.0000,1,   6,   1,   1,1.02952147,   3.028204, 1.10000, 0.90000, 1.10000, 0.90000
120404,'LACKLAND ~10',  69.0000,1,   6,   1,   1,1.02648842,   2.792696, 1.10000, 0.90000, 1.10000, 0.90000
120405,'SAN ANTON~69',  69.0000,1,   6,   1,   1,1.01917243,   0.867280, 1.10000, 0.90000, 1.10000, 0.90000
120406,'LACKLAND ~11', 138.0000,1,   6,   1,   1,1.03444624,   2.960720, 1.10000, 0.90000, 1.10000, 0.90000
120407,'LACKLAND ~12',  69.0000,1,   6,   1,   1,1.02335966,   1.840855, 1.10000, 0.90000, 1.10000, 0.90000
120408,'LACKLAND ~13',  69.0000,1,   6,   1,   1,1.01644349,   1.038714, 1.10000, 0.90000, 1.10000, 0.90000
120409,'SAN ANTON~70',  69.0000,1,   6,   1,   1,1.01790297,   1.204002, 1.10000, 0.90000, 1.10000, 0.90000
120410,'ELMENDORF ~2',  69.0000,1,   6,   1,   1,1.02137065,   2.114761, 1.10000, 0.90000, 1.10000, 0.90000
120411,'SAN ANTON~71', 138.0000,1,   6,   1,   1,1.04066920,   1.984129, 1.10000, 0.90000, 1.10000, 0.90000
120412,'SAN ANTON~72',  69.0000,1,   6,   1,   1,1.02372706,   0.916228, 1.10000, 0.90000, 1.10000, 0.90000
120413,'LACKLAND ~14',  69.0000,1,   6,   1,   1,1.01616752,   0.924123, 1.10000, 0.90000, 1.10000, 0.90000
120414,'LACKLAND ~15',  69.0000,1,   6,   1,   1,1.01896536,   1.713965, 1.10000, 0.90000, 1.10000, 0.90000
120415,'UNIVERSAL ~7', 345.0000,1,   6,   1,   1,1.03085685,   8.948800, 1.10000, 0.90000, 1.10000, 0.90000
120416,'UNIVERSAL ~8', 138.0000,1,   6,   1,   1,1.01244819,   2.648260, 1.10000, 0.90000, 1.10000, 0.90000
120417,'UNIVERSAL ~9',  69.0000,1,   6,   1,   1,1.00658512,  -0.747386, 1.10000, 0.90000, 1.10000, 0.90000
120418,'UNIVERSAL~10', 138.0000,1,   6,   1,   1,1.00829184,   1.585664, 1.10000, 0.90000, 1.10000, 0.90000
120419,'UNIVERSAL~11',  69.0000,1,   6,   1,   1,1.00596237,  -0.905868, 1.10000, 0.90000, 1.10000, 0.90000
120420,'CIBOLO 1 1  ',  69.0000,1,   6,   1,   1,1.00558519,  -1.313557, 1.10000, 0.90000, 1.10000, 0.90000
120421,'CIBOLO 2 1  ',  69.0000,1,   6,   1,   1,0.99784362,  -1.444594, 1.10000, 0.90000, 1.10000, 0.90000
120422,'SCHERTZ 1 1 ',  69.0000,1,   6,   1,   1,1.00112081,  -1.086292, 1.10000, 0.90000, 1.10000, 0.90000
120423,'UNIVERSAL~12',  69.0000,1,   6,   1,   1,1.00366175,  -0.982094, 1.10000, 0.90000, 1.10000, 0.90000
120424,'CIBOLO 3 1  ',  69.0000,1,   6,   1,   1,1.00985670,  -2.433411, 1.10000, 0.90000, 1.10000, 0.90000
120425,'CIBOLO 4 1  ',  69.0000,1,   6,   1,   1,1.01403201,  -2.018285, 1.10000, 0.90000, 1.10000, 0.90000
120426,'UNIVERSAL~13',  69.0000,1,   6,   1,   1,1.00139463,  -1.194848, 1.10000, 0.90000, 1.10000, 0.90000
120427,'CIBOLO 5 1  ', 138.0000,1,   6,   1,   1,1.00613391,   1.787725, 1.10000, 0.90000, 1.10000, 0.90000
120428,'CIBOLO 5 2  ',  69.0000,1,   6,   1,   1,1.00297344,  -0.819961, 1.10000, 0.90000, 1.10000, 0.90000
120429,'SCHERTZ 2 1 ',  69.0000,1,   6,   1,   1,1.00056040,  -1.264157, 1.10000, 0.90000, 1.10000, 0.90000
120430,'CIBOLO 6 1  ',  69.0000,1,   6,   1,   1,0.99698925,  -1.792285, 1.10000, 0.90000, 1.10000, 0.90000
120431,'CIBOLO 7 1  ',  69.0000,1,   6,   1,   1,0.99716407,  -1.482381, 1.10000, 0.90000, 1.10000, 0.90000
120432,'UNIVERSAL~14',  69.0000,1,   6,   1,   1,1.00198162,  -1.361614, 1.10000, 0.90000, 1.10000, 0.90000
120433,'LACKLAND ~17', 138.0000,1,   6,   1,   1,1.03434885,   2.410350, 1.10000, 0.90000, 1.10000, 0.90000
120434,'LACKLAND ~18',  18.0000,2,   6,   1,   1,1.03999996,   3.061576, 1.10000, 0.90000, 1.10000, 0.90000
120435,'LACKLAND ~19',  13.8000,1,   6,   1,   1,1.03434885,   2.410350, 1.10000, 0.90000, 1.10000, 0.90000
120436,'LACKLAND ~20',  24.0000,2,   6,   1,   1,1.03999996,   2.947455, 1.10000, 0.90000, 1.10000, 0.90000
120437,'ADKINS 6 1  ', 345.0000,1,   6,   1,   1,1.03999996,  12.486676, 1.10000, 0.90000, 1.10000, 0.90000
120438,'ADKINS 6 2  ',  13.8000,2,   6,   1,   1,1.04389548,  17.055935, 1.10000, 0.90000, 1.10000, 0.90000
120439,'ADKINS 6 3  ',  18.0000,2,   6,   1,   1,1.04311466,  16.842920, 1.10000, 0.90000, 1.10000, 0.90000
120440,'ELMENDORF ~3', 345.0000,1,   6,   1,   1,1.03999996,  11.792743, 1.10000, 0.90000, 1.10000, 0.90000
120441,'ELMENDORF ~4', 138.0000,1,   6,   1,   1,1.03182614,   6.595522, 1.10000, 0.90000, 1.10000, 0.90000
120442,'ELMENDORF ~5',  22.0000,2,   6,   1,   1,1.03999996,  12.501468, 1.10000, 0.90000, 1.10000, 0.90000
120443,'ELMENDORF ~6',  24.0000,2,   6,   1,   1,1.03999996,  13.456617, 1.10000, 0.90000, 1.10000, 0.90000
120444,'ELMENDORF ~7',  18.0000,2,   6,   1,   1,1.03201270,  15.117405, 1.10000, 0.90000, 1.10000, 0.90000
120445,'ELMENDORF ~8',  13.8000,2,   6,   1,   1,1.03999996,  13.518170, 1.10000, 0.90000, 1.10000, 0.90000
120446,'ELMENDORF ~9',  13.8000,2,   6,   1,   1,1.03325212,  13.237059, 1.10000, 0.90000, 1.10000, 0.90000
120447,'PEARSALL 6 1', 345.0000,1,   4,   1,   1,1.03986454,  13.580398, 1.10000, 0.90000, 1.10000, 0.90000
120448,'PEARSALL 6 2', 138.0000,1,   4,   1,   1,1.04160261,  12.179294, 1.10000, 0.90000, 1.10000, 0.90000
120449,'PEARSALL 6 3',  13.8000,2,   4,   1,   1,1.03999996,  14.075951, 1.10000, 0.90000, 1.10000, 0.90000
120450,'PEARSALL 6 4',  13.8000,2,   4,   1,   1,1.03999996,  12.474570, 1.10000, 0.90000, 1.10000, 0.90000
120451,'PEARSALL 6 5',  20.0000,2,   4,   1,   1,1.03999996,  13.711714, 1.10000, 0.90000, 1.10000, 0.90000
120452,'PEARSALL 6 6',  18.0000,2,   4,   1,   1,1.03999996,  13.776146, 1.10000, 0.90000, 1.10000, 0.90000
120453,'PEARSALL 6 7',  22.0000,2,   4,   1,   1,1.03999996,  13.746277, 1.10000, 0.90000, 1.10000, 0.90000
120454,'PEARSALL 6 8',  13.8000,2,   4,   1,   1,1.04037249,  12.410724, 1.10000, 0.90000, 1.10000, 0.90000
120455,'PEARSALL 6 9',  22.0000,2,   4,   1,   1,1.03999996,  13.865517, 1.10000, 0.90000, 1.10000, 0.90000
120456,'PEARSALL 6~1',  13.8000,2,   4,   1,   1,1.04035628,  12.366957, 1.10000, 0.90000, 1.10000, 0.90000
120457,'PEARSALL 6~2',  13.8000,2,   4,   1,   1,1.03999996,  13.824721, 1.10000, 0.90000, 1.10000, 0.90000
120458,'PEARSALL 6~3',  13.8000,2,   4,   1,   1,1.03999996,  12.480798, 1.10000, 0.90000, 1.10000, 0.90000
120459,'PEARSALL 6~4',  18.0000,2,   4,   1,   1,1.04024649,  12.354086, 1.10000, 0.90000, 1.10000, 0.90000
120460,'PEARSALL 6~5',  13.8000,2,   4,   1,   1,1.03999996,  13.857204, 1.10000, 0.90000, 1.10000, 0.90000
120461,'PEARSALL 6~6',  18.0000,2,   4,   1,   1,1.04065478,  12.275941, 1.10000, 0.90000, 1.10000, 0.90000
120462,'ADKINS 7 1  ', 345.0000,1,   6,   1,   1,1.03999197,  12.589114, 1.10000, 0.90000, 1.10000, 0.90000
120463,'ADKINS 7 2  ',  18.0000,2,   6,   1,   1,1.04284906,  16.230859, 1.10000, 0.90000, 1.10000, 0.90000
120464,'ADKINS 7 3  ',  22.0000,1,   6,   1,   1,1.03999197,  12.589114, 1.10000, 0.90000, 1.10000, 0.90000
120466,'CHRISTINE ~4', 138.0000,1,   4,   1,   1,1.04200006,  17.979274, 1.10000, 0.90000, 1.10000, 0.90000
120467,'CHRISTINE ~5',  20.0000,2,   4,   1,   1,1.03741717,  19.299417, 1.10000, 0.90000, 1.10000, 0.90000
120468,'ADKINS 8 1  ', 345.0000,1,   6,   1,   1,1.03999996,  12.675667, 1.10000, 0.90000, 1.10000, 0.90000
120469,'ADKINS 8 2  ',  13.8000,2,   6,   1,   1,1.03744638,  16.775792, 1.10000, 0.90000, 1.10000, 0.90000
120470,'ADKINS 8 3  ',  13.8000,2,   6,   1,   1,1.03941309,  14.440606, 1.10000, 0.90000, 1.10000, 0.90000
120471,'ELMENDORF~10', 345.0000,1,   6,   1,   1,1.04039598,  11.808525, 1.10000, 0.90000, 1.10000, 0.90000
120472,'ELMENDORF~11',  13.8000,2,   6,   1,   1,1.03999996,  14.220049, 1.10000, 0.90000, 1.10000, 0.90000
120473,'ELMENDORF~12',  13.8000,2,   6,   1,   1,1.03153908,  13.938054, 1.10000, 0.90000, 1.10000, 0.90000
120474,'ELMENDORF~13',  13.8000,2,   6,   1,   1,1.03999996,  13.697833, 1.10000, 0.90000, 1.10000, 0.90000
120475,'CONVERSE 9 1',  69.0000,1,   6,   1,   1,1.01948905,  -1.135399, 1.10000, 0.90000, 1.10000, 0.90000
120476,'CONVERSE 9 2',  13.8000,1,   6,   1,   1,1.01948905,  -1.135399, 1.10000, 0.90000, 1.10000, 0.90000
120477,'CONVERSE 9 3',  13.8000,1,   6,   1,   1,1.01948905,  -1.135399, 1.10000, 0.90000, 1.10000, 0.90000
120478,'CONVERSE 9 4',   1.0000,1,   6,   1,   1,1.01948905,  -1.135399, 1.10000, 0.90000, 1.10000, 0.90000
120479,'CONVERSE 9 5',  13.8000,1,   6,   1,   1,1.01948905,  -1.135399, 1.10000, 0.90000, 1.10000, 0.90000
120480,'CONVERSE 9 6',  13.8000,1,   6,   1,   1,1.01948905,  -1.135399, 1.10000, 0.90000, 1.10000, 0.90000
120481,'CONVERSE 9 7',  13.8000,1,   6,   1,   1,1.01948905,  -1.135399, 1.10000, 0.90000, 1.10000, 0.90000
120482,'LACKLAND ~21',  69.0000,1,   6,   1,   1,1.01878119,   1.164153, 1.10000, 0.90000, 1.10000, 0.90000
120483,'LACKLAND ~22',  13.2000,1,   6,   1,   1,1.01878119,   1.164153, 1.10000, 0.90000, 1.10000, 0.90000
120484,'LACKLAND ~23',  13.2000,1,   6,   1,   1,1.01878119,   1.164153, 1.10000, 0.90000, 1.10000, 0.90000
120485,'LACKLAND ~24',   1.0000,1,   6,   1,   1,1.01878119,   1.164153, 1.10000, 0.90000, 1.10000, 0.90000
120486,'LACKLAND ~25',  18.0000,1,   6,   1,   1,1.01878119,   1.164153, 1.10000, 0.90000, 1.10000, 0.90000
120487,'LACKLAND ~26',  18.0000,1,   6,   1,   1,1.01878119,   1.164153, 1.10000, 0.90000, 1.10000, 0.90000
120488,'LACKLAND ~27',  13.8000,1,   6,   1,   1,1.01878119,   1.164153, 1.10000, 0.90000, 1.10000, 0.90000
120489,'ELMENDORF~14',  69.0000,1,   6,   1,   1,1.02354443,   1.920767, 1.10000, 0.90000, 1.10000, 0.90000
120490,'ELMENDORF~15',  24.0000,2,   6,   1,   1,1.02780926,   2.325727, 1.10000, 0.90000, 1.10000, 0.90000
120492,'BRACKETTVI~4', 138.0000,1,   3,   1,   1,1.04207408,  18.854841, 1.10000, 0.90000, 1.10000, 0.90000
120493,'BRACKETTVI~5',  13.8000,2,   3,   1,   1,1.03999996,  19.206115, 1.10000, 0.90000, 1.10000, 0.90000
120494,'SOMERSET 3 1', 345.0000,1,   6,   1,   1,1.03679287,  10.667041, 1.10000, 0.90000, 1.10000, 0.90000
120495,'SOMERSET 3 2', 138.0000,1,   6,   1,   1,1.03414369,   7.811044, 1.10000, 0.90000, 1.10000, 0.90000
120496,'SOMERSET 3 3',  18.0000,1,   6,   1,   1,1.03679287,  10.667041, 1.10000, 0.90000, 1.10000, 0.90000
120497,'ELMENDORF~16',  69.0000,1,   6,   1,   1,1.02951419,   3.401828, 1.10000, 0.90000, 1.10000, 0.90000
120498,'ELMENDORF~17',  24.0000,2,   6,   1,   1,1.03153980,   3.659884, 1.10000, 0.90000, 1.10000, 0.90000
120499,'ELMENDORF~18',  69.0000,1,   6,   1,   1,1.02935326,   3.228646, 1.10000, 0.90000, 1.10000, 0.90000
120500,'ELMENDORF~19',  13.8000,2,   6,   1,   1,1.03212464,   3.551757, 1.10000, 0.90000, 1.10000, 0.90000
120501,'ELMENDORF~20', 138.0000,1,   6,   1,   1,1.03213394,   4.901656, 1.10000, 0.90000, 1.10000, 0.90000
120502,'ELMENDORF~21',  69.0000,1,   6,   1,   1,1.03123033,   3.754857, 1.10000, 0.90000, 1.10000, 0.90000
120503,'ELMENDORF~22',  18.0000,2,   6,   1,   1,1.03999996,   5.743579, 1.10000, 0.90000, 1.10000, 0.90000
120504,'CONVERSE 1~1', 138.0000,1,   6,   1,   1,1.01970971,   1.069830, 1.10000, 0.90000, 1.10000, 0.90000
120505,'CONVERSE 1~2',  13.8000,1,   6,   1,   1,1.01970971,   1.069830, 1.10000, 0.90000, 1.10000, 0.90000
120506,'BRACKETTVI~6', 138.0000,1,   3,   1,   1,1.04351139,  19.057819, 1.10000, 0.90000, 1.10000, 0.90000
120507,'BRACKETTVI~7',  22.0000,2,   3,   1,   1,1.03999996,  19.700263, 1.10000, 0.90000, 1.10000, 0.90000
120508,'CONVERSE 1~3',  69.0000,1,   6,   1,   1,1.01444328,  -0.204302, 1.10000, 0.90000, 1.10000, 0.90000
120509,'CONVERSE 1~4',  18.0000,1,   6,   1,   1,1.01444328,  -0.204302, 1.10000, 0.90000, 1.10000, 0.90000
120511,'KNIPPA 4 1  ', 138.0000,1,   3,   1,   1,1.04065418,  12.482318, 1.10000, 0.90000, 1.10000, 0.90000
120512,'KNIPPA 4 2  ',  22.0000,2,   3,   1,   1,1.03999996,  12.811751, 1.10000, 0.90000, 1.10000, 0.90000
120513,'LACKLAND ~28',  69.0000,1,   6,   1,   1,1.01833630,   0.806814, 1.10000, 0.90000, 1.10000, 0.90000
120514,'LACKLAND ~29',  13.8000,1,   6,   1,   1,1.01833630,   0.806814, 1.10000, 0.90000, 1.10000, 0.90000
120515,'LACKLAND ~30',  22.0000,1,   6,   1,   1,1.01833630,   0.806814, 1.10000, 0.90000, 1.10000, 0.90000
120516,'LACKLAND ~31',  18.0000,1,   6,   1,   1,1.01833630,   0.806814, 1.10000, 0.90000, 1.10000, 0.90000
120517,'ADKINS 9 1  ', 138.0000,1,   6,   1,   1,1.02853727,   4.796601, 1.10000, 0.90000, 1.10000, 0.90000
120518,'ADKINS 9 2  ',  13.8000,1,   6,   1,   1,1.02853727,   4.796601, 1.10000, 0.90000, 1.10000, 0.90000
120519,'RIO FRIO 1 1', 138.0000,1,   3,   1,   1,1.04687119,   8.322588, 1.10000, 0.90000, 1.10000, 0.90000
120520,'RIO FRIO 1 2',  13.8000,1,   3,   1,   1,1.04687119,   8.322588, 1.10000, 0.90000, 1.10000, 0.90000
120521,'CONVERSE 1~5', 138.0000,1,   6,   1,   1,1.02300417,   2.155857, 1.10000, 0.90000, 1.10000, 0.90000
120522,'CONVERSE 1~6',  13.2000,1,   6,   1,   1,1.02300417,   2.155857, 1.10000, 0.90000, 1.10000, 0.90000
120523,'LACKLAND ~32',  69.0000,1,   6,   1,   1,1.01030314,   0.865422, 1.10000, 0.90000, 1.10000, 0.90000
120524,'LACKLAND ~33',  18.0000,2,   6,   1,   1,1.01190221,   0.978015, 1.10000, 0.90000, 1.10000, 0.90000
120525,'LACKLAND ~34',  69.0000,1,   6,   1,   1,1.01006961,   0.875501, 1.10000, 0.90000, 1.10000, 0.90000
120526,'LACKLAND ~35',  13.8000,1,   6,   1,   1,1.01006961,   0.875501, 1.10000, 0.90000, 1.10000, 0.90000
130001,'MABANK 1 1  ', 138.0000,1,   5,   1,   1,1.03067577, -21.911541, 1.10000, 0.90000, 1.10000, 0.90000
130002,'KAUFMAN 1 1 ', 138.0000,1,   5,   1,   1,1.02755189, -22.581866, 1.10000, 0.90000, 1.10000, 0.90000
130003,'KAUFMAN 2 1 ', 138.0000,1,   5,   1,   1,1.02768421, -23.097919, 1.10000, 0.90000, 1.10000, 0.90000
130004,'POWELL 1 1  ', 138.0000,1,   5,   1,   1,1.02740943, -11.651440, 1.10000, 0.90000, 1.10000, 0.90000
130005,'WAXAHACHIE~1', 138.0000,1,   5,   1,   1,1.00502110, -10.745753, 1.10000, 0.90000, 1.10000, 0.90000
130006,'CORSICANA ~1', 138.0000,1,   5,   1,   1,1.03441572, -18.174259, 1.10000, 0.90000, 1.10000, 0.90000
130007,'PALMER 1 1  ', 138.0000,1,   5,   1,   1,1.02657974, -20.785855, 1.10000, 0.90000, 1.10000, 0.90000
130008,'BARRY 1 1   ', 138.0000,1,   5,   1,   1,1.03285038, -16.628874, 1.10000, 0.90000, 1.10000, 0.90000
130009,'DAWSON 1 1  ', 138.0000,1,   5,   1,   1,1.02582264,  -1.487621, 1.10000, 0.90000, 1.10000, 0.90000
130010,'BARRY 2 1   ', 138.0000,1,   5,   1,   1,1.03357232, -18.088441, 1.10000, 0.90000, 1.10000, 0.90000
130011,'RICHLAND 1 1', 138.0000,1,   8,   1,   1,1.03656721, -18.139072, 1.10000, 0.90000, 1.10000, 0.90000
130012,'SCURRY 1 1  ', 138.0000,1,   5,   1,   1,1.02387035, -24.053725, 1.10000, 0.90000, 1.10000, 0.90000
130013,'KAUFMAN 3 1 ', 138.0000,1,   5,   1,   1,1.02641487, -22.449408, 1.10000, 0.90000, 1.10000, 0.90000
130014,'WILMER 1 1  ', 138.0000,1,   5,   1,   1,1.03590345, -14.477375, 1.10000, 0.90000, 1.10000, 0.90000
130015,'BARDWELL 1 1', 138.0000,1,   5,   1,   1,1.00944436,  -7.354566, 1.10000, 0.90000, 1.10000, 0.90000
130016,'ENNIS 1 1   ', 138.0000,1,   5,   1,   1,1.03303552, -20.439346, 1.10000, 0.90000, 1.10000, 0.90000
130017,'SCURRY 2 1  ', 138.0000,1,   5,   1,   1,1.02667665, -22.093688, 1.10000, 0.90000, 1.10000, 0.90000
130018,'ENNIS 2 1   ', 138.0000,1,   5,   1,   1,1.03492832, -19.106013, 1.10000, 0.90000, 1.10000, 0.90000
130019,'KEMP 1 1    ', 138.0000,1,   5,   1,   1,1.02652991, -21.609359, 1.10000, 0.90000, 1.10000, 0.90000
130020,'BLOOMING G~1', 138.0000,1,   5,   1,   1,1.01275814,  -5.671316, 1.10000, 0.90000, 1.10000, 0.90000
130021,'ITALY 1 1   ', 138.0000,1,   5,   1,   1,1.01528466,  -6.842717, 1.10000, 0.90000, 1.10000, 0.90000
130022,'BLOOMING G~2', 138.0000,1,   5,   1,   1,1.02003384,  -4.154638, 1.10000, 0.90000, 1.10000, 0.90000
130023,'RICE 1 1    ', 138.0000,1,   5,   1,   1,1.03593898, -12.475534, 1.10000, 0.90000, 1.10000, 0.90000
130024,'PURDON 1 1  ', 138.0000,1,   5,   1,   1,1.02615070, -14.010753, 1.10000, 0.90000, 1.10000, 0.90000
130025,'POWELL 2 1  ', 138.0000,1,   5,   1,   1,1.03157663, -19.741123, 1.10000, 0.90000, 1.10000, 0.90000
130026,'PURDON 2 1  ', 138.0000,1,   5,   1,   1,1.03373015, -18.146161, 1.10000, 0.90000, 1.10000, 0.90000
130027,'RICE 2 1    ', 138.0000,1,   5,   1,   1,1.03578293, -14.179625, 1.10000, 0.90000, 1.10000, 0.90000
130028,'FERRIS 1 1  ', 138.0000,1,   5,   1,   1,1.02463615, -22.247342, 1.10000, 0.90000, 1.10000, 0.90000
130029,'TEHUACANA ~1', 138.0000,1,   8,   1,   1,1.02723861,   1.283192, 1.10000, 0.90000, 1.10000, 0.90000
130030,'BARRY 3 1   ', 138.0000,1,   5,   1,   1,1.03278112, -17.534074, 1.10000, 0.90000, 1.10000, 0.90000
130031,'CORSICANA ~2', 138.0000,1,   5,   1,   1,1.02949858, -10.781544, 1.10000, 0.90000, 1.10000, 0.90000
130032,'COOLIDGE 1 1', 138.0000,1,   5,   1,   1,1.03255403,   2.192054, 1.10000, 0.90000, 1.10000, 0.90000
130033,'TEHUACANA ~2', 138.0000,1,   5,   1,   1,1.03106105,   2.454014, 1.10000, 0.90000, 1.10000, 0.90000
130034,'WORTHAM 1 1 ', 138.0000,1,   8,   1,   1,1.04046655, -17.921706, 1.10000, 0.90000, 1.10000, 0.90000
130035,'BALCH SPRI~1', 138.0000,1,   5,   1,   1,1.02150905, -24.026896, 1.10000, 0.90000, 1.10000, 0.90000
130036,'BALCH SPRI~2',  69.0000,1,   5,   1,   1,1.02649498, -27.256891, 1.10000, 0.90000, 1.10000, 0.90000
130037,'BALCH SPRI~3', 138.0000,1,   5,   1,   1,1.02419972, -25.112377, 1.10000, 0.90000, 1.10000, 0.90000
130038,'BALCH SPRI~4',  69.0000,1,   5,   1,   1,1.02756083, -27.297249, 1.10000, 0.90000, 1.10000, 0.90000
130039,'WILMER 2 1  ', 138.0000,1,   5,   1,   1,1.02000439, -23.992621, 1.10000, 0.90000, 1.10000, 0.90000
130040,'WILMER 2 2  ',  69.0000,1,   5,   1,   1,1.01426554, -26.811167, 1.10000, 0.90000, 1.10000, 0.90000
130041,'SEAGOVILLE~1', 138.0000,1,   5,   1,   1,1.02106571, -25.024372, 1.10000, 0.90000, 1.10000, 0.90000
130042,'SEAGOVILLE~2',  69.0000,1,   5,   1,   1,1.01994455, -26.865844, 1.10000, 0.90000, 1.10000, 0.90000
130043,'WILMER 3 1  ',  69.0000,1,   5,   1,   1,1.01525068, -27.349210, 1.10000, 0.90000, 1.10000, 0.90000
130044,'SEAGOVILLE~3',  69.0000,1,   5,   1,   1,1.02005208, -27.329491, 1.10000, 0.90000, 1.10000, 0.90000
130045,'BALCH SPRI~5',  69.0000,1,   5,   1,   1,1.02283585, -28.207327, 1.10000, 0.90000, 1.10000, 0.90000
130046,'DALLAS 1 1  ',  69.0000,1,   5,   1,   1,1.00704026, -30.660244, 1.10000, 0.90000, 1.10000, 0.90000
130047,'DUNCANVILL~1',  69.0000,1,   5,   1,   1,1.00329137, -29.126174, 1.10000, 0.90000, 1.10000, 0.90000
130048,'DALLAS 2 1  ',  69.0000,1,   5,   1,   1,1.01571250, -29.221998, 1.10000, 0.90000, 1.10000, 0.90000
130049,'DALLAS 3 1  ',  69.0000,1,   5,   1,   1,1.04020905, -30.024248, 1.10000, 0.90000, 1.10000, 0.90000
130050,'DALLAS 4 1  ',  69.0000,1,   5,   1,   1,1.02947438, -29.712201, 1.10000, 0.90000, 1.10000, 0.90000
130051,'DALLAS 5 1  ', 138.0000,1,   5,   1,   1,1.00731027, -21.596583, 1.10000, 0.90000, 1.10000, 0.90000
130052,'DALLAS 5 2  ',  69.0000,1,   5,   1,   1,1.02607119, -28.035338, 1.10000, 0.90000, 1.10000, 0.90000
130053,'DALLAS 6 1  ', 138.0000,1,   5,   1,   1,1.00795698, -29.927075, 1.10000, 0.90000, 1.10000, 0.90000
130054,'DALLAS 6 2  ',  69.0000,1,   5,   1,   1,1.00692379, -30.471601, 1.10000, 0.90000, 1.10000, 0.90000
130055,'DUNCANVIL~17',  69.0000,1,   5,   1,   1,0.99272346, -29.452950, 1.10000, 0.90000, 1.10000, 0.90000
130056,'DALLAS 7 1  ',  69.0000,1,   5,   1,   1,0.99277544, -29.948822, 1.10000, 0.90000, 1.10000, 0.90000
130057,'DALLAS 8 1  ',  69.0000,1,   5,   1,   1,1.02134228, -29.804367, 1.10000, 0.90000, 1.10000, 0.90000
130058,'DUNCANVIL~18',  69.0000,1,   5,   1,   1,0.99883622, -29.566810, 1.10000, 0.90000, 1.10000, 0.90000
130059,'DUNCANVIL~19',  69.0000,1,   5,   1,   1,0.98770142, -30.310337, 1.10000, 0.90000, 1.10000, 0.90000
130060,'DALLAS 9 1  ',  69.0000,1,   5,   1,   1,1.01276791, -28.992295, 1.10000, 0.90000, 1.10000, 0.90000
130061,'DUNCANVIL~20',  69.0000,1,   5,   1,   1,1.00491500, -28.324521, 1.10000, 0.90000, 1.10000, 0.90000
130062,'DALLAS 10 1 ',  69.0000,1,   5,   1,   1,1.01989686, -29.187956, 1.10000, 0.90000, 1.10000, 0.90000
130063,'GRAND PRAI~1',  69.0000,1,   5,   1,   1,0.99520236, -30.080631, 1.10000, 0.90000, 1.10000, 0.90000
130064,'DALLAS 11 1 ',  69.0000,1,   5,   1,   1,1.02532458, -28.756217, 1.10000, 0.90000, 1.10000, 0.90000
130065,'DALLAS 12 1 ',  69.0000,1,   5,   1,   1,1.01288748, -28.846488, 1.10000, 0.90000, 1.10000, 0.90000
130066,'DUNCANVIL~21', 138.0000,1,   5,   1,   1,1.02220666, -25.556071, 1.10000, 0.90000, 1.10000, 0.90000
130067,'DUNCANVIL~22',  69.0000,1,   5,   1,   1,1.00599015, -28.867453, 1.10000, 0.90000, 1.10000, 0.90000
130068,'DUNCANVIL~23', 138.0000,1,   5,   1,   1,1.01370215, -26.720629, 1.10000, 0.90000, 1.10000, 0.90000
130069,'DUNCANVIL~24',  69.0000,1,   5,   1,   1,1.00222957, -29.262310, 1.10000, 0.90000, 1.10000, 0.90000
130070,'DUNCANVIL~25',  69.0000,1,   5,   1,   1,1.00521135, -29.079496, 1.10000, 0.90000, 1.10000, 0.90000
130071,'DALLAS 13 1 ',  69.0000,1,   5,   1,   1,1.01456869, -28.956751, 1.10000, 0.90000, 1.10000, 0.90000
130072,'DALLAS 14 1 ',  69.0000,1,   5,   1,   1,1.01883483, -28.338332, 1.10000, 0.90000, 1.10000, 0.90000
130073,'MESQUITE 1 1',  69.0000,1,   5,   1,   1,1.03408408, -28.362169, 1.10000, 0.90000, 1.10000, 0.90000
130074,'BALCH SPRI~6', 138.0000,1,   5,   1,   1,1.02245045, -25.020141, 1.10000, 0.90000, 1.10000, 0.90000
130075,'BALCH SPRI~7',  69.0000,1,   5,   1,   1,1.02464736, -27.805777, 1.10000, 0.90000, 1.10000, 0.90000
130076,'SUNNYVALE ~1', 138.0000,1,   5,   1,   1,1.02804542, -23.407946, 1.10000, 0.90000, 1.10000, 0.90000
130077,'SUNNYVALE ~2',  69.0000,1,   5,   1,   1,1.03197014, -26.513358, 1.10000, 0.90000, 1.10000, 0.90000
130078,'SUNNYVALE ~3',  69.0000,1,   5,   1,   1,1.02822077, -27.939341, 1.10000, 0.90000, 1.10000, 0.90000
130079,'BALCH SPRI~8',  69.0000,1,   5,   1,   1,1.02602756, -28.890997, 1.10000, 0.90000, 1.10000, 0.90000
130080,'MESQUITE 2 1', 138.0000,1,   5,   1,   1,1.02400327, -25.260241, 1.10000, 0.90000, 1.10000, 0.90000
130081,'MESQUITE 2 2',  69.0000,1,   5,   1,   1,1.02928615, -27.251382, 1.10000, 0.90000, 1.10000, 0.90000
130082,'MESQUITE 3 1', 138.0000,1,   5,   1,   1,1.02346921, -26.325429, 1.10000, 0.90000, 1.10000, 0.90000
130083,'MESQUITE 3 2',  69.0000,1,   5,   1,   1,1.02823710, -29.600824, 1.10000, 0.90000, 1.10000, 0.90000
130084,'MESQUITE 4 1',  69.0000,1,   5,   1,   1,1.02388299, -29.224764, 1.10000, 0.90000, 1.10000, 0.90000
130085,'HUTCHINS 1 1',  69.0000,1,   5,   1,   1,1.02297151, -28.299695, 1.10000, 0.90000, 1.10000, 0.90000
130086,'MESQUITE 5 1',  69.0000,1,   5,   1,   1,1.02260602, -29.615348, 1.10000, 0.90000, 1.10000, 0.90000
130087,'DALLAS 15 1 ',  69.0000,1,   5,   1,   1,0.99462157, -26.764940, 1.10000, 0.90000, 1.10000, 0.90000
130088,'MESQUITE 6 1',  69.0000,1,   5,   1,   1,1.02564251, -30.267116, 1.10000, 0.90000, 1.10000, 0.90000
130089,'MESQUITE 7 1',  69.0000,1,   5,   1,   1,1.02556062, -30.947167, 1.10000, 0.90000, 1.10000, 0.90000
130090,'BALCH SPRI~9', 138.0000,1,   5,   1,   1,1.02159667, -23.542262, 1.10000, 0.90000, 1.10000, 0.90000
130091,'BALCH SPR~10',  69.0000,1,   5,   1,   1,1.02627969, -28.200758, 1.10000, 0.90000, 1.10000, 0.90000
130092,'BALCH SPR~11',  69.0000,1,   5,   1,   1,1.02189887, -28.060729, 1.10000, 0.90000, 1.10000, 0.90000
130093,'BALCH SPR~12',  69.0000,1,   5,   1,   1,1.02356482, -27.966365, 1.10000, 0.90000, 1.10000, 0.90000
130094,'DALLAS 16 1 ',  69.0000,1,   5,   1,   1,1.02694297, -31.617151, 1.10000, 0.90000, 1.10000, 0.90000
130095,'BALCH SPR~13',  69.0000,1,   5,   1,   1,1.02434731, -28.875598, 1.10000, 0.90000, 1.10000, 0.90000
130096,'MESQUITE 8 1', 138.0000,1,   5,   1,   1,1.02255511, -26.973363, 1.10000, 0.90000, 1.10000, 0.90000
130097,'MESQUITE 8 2',  69.0000,1,   5,   1,   1,1.02442908, -29.302034, 1.10000, 0.90000, 1.10000, 0.90000
130098,'DALLAS 17 1 ',  69.0000,1,   5,   1,   1,0.99181485, -27.205724, 1.10000, 0.90000, 1.10000, 0.90000
130099,'MESQUITE 9 1',  69.0000,1,   5,   1,   1,1.02418661, -29.604806, 1.10000, 0.90000, 1.10000, 0.90000
130100,'DALLAS 18 1 ', 138.0000,1,   5,   1,   1,1.00593984, -22.861044, 1.10000, 0.90000, 1.10000, 0.90000
130101,'DALLAS 18 2 ',  69.0000,1,   5,   1,   1,0.99728400, -26.448453, 1.10000, 0.90000, 1.10000, 0.90000
130102,'MESQUITE 1~1', 138.0000,1,   5,   1,   1,1.02316272, -27.990334, 1.10000, 0.90000, 1.10000, 0.90000
130103,'MESQUITE 1~2',  69.0000,1,   5,   1,   1,1.02793634, -30.399150, 1.10000, 0.90000, 1.10000, 0.90000
130104,'DALLAS 19 1 ', 138.0000,1,   5,   1,   1,0.99857247, -21.455542, 1.10000, 0.90000, 1.10000, 0.90000
130105,'DALLAS 19 2 ',  69.0000,1,   5,   1,   1,1.02403653, -26.765556, 1.10000, 0.90000, 1.10000, 0.90000
130106,'LANCASTER ~1', 138.0000,1,   5,   1,   1,0.99697375, -20.796246, 1.10000, 0.90000, 1.10000, 0.90000
130107,'LANCASTER ~2',  69.0000,1,   5,   1,   1,1.00776446, -23.401278, 1.10000, 0.90000, 1.10000, 0.90000
130108,'DALLAS 20 1 ',  69.0000,1,   5,   1,   1,1.02341676, -28.063203, 1.10000, 0.90000, 1.10000, 0.90000
130109,'DESOTO 1 1  ', 138.0000,1,   5,   1,   1,1.02084923, -25.876102, 1.10000, 0.90000, 1.10000, 0.90000
130110,'DESOTO 1 2  ',  69.0000,1,   5,   1,   1,1.01799369, -27.649664, 1.10000, 0.90000, 1.10000, 0.90000
130111,'DUNCANVIL~26',  69.0000,1,   5,   1,   1,0.99863350, -28.182235, 1.10000, 0.90000, 1.10000, 0.90000
130112,'DUNCANVILL~2',  69.0000,1,   5,   1,   1,1.01754224, -27.874907, 1.10000, 0.90000, 1.10000, 0.90000
130113,'DALLAS 21 1 ', 138.0000,1,   5,   1,   1,1.00097907, -22.104577, 1.10000, 0.90000, 1.10000, 0.90000
130114,'DALLAS 21 2 ',  69.0000,1,   5,   1,   1,1.03178298, -27.392190, 1.10000, 0.90000, 1.10000, 0.90000
130115,'LANCASTER~14',  69.0000,1,   5,   1,   1,1.01294804, -27.949938, 1.10000, 0.90000, 1.10000, 0.90000
130116,'IRVING 1 1  ',  69.0000,1,   5,   1,   1,0.98744065, -31.009694, 1.10000, 0.90000, 1.10000, 0.90000
130117,'IRVING 2 1  ',  69.0000,1,   5,   1,   1,0.98873132, -30.382963, 1.10000, 0.90000, 1.10000, 0.90000
130118,'GRAND PRA~17', 138.0000,1,   5,   1,   1,1.00700784, -29.092036, 1.10000, 0.90000, 1.10000, 0.90000
130119,'GRAND PRA~18',  69.0000,1,   5,   1,   1,0.99562758, -30.557795, 1.10000, 0.90000, 1.10000, 0.90000
130120,'GRAND PRA~26',  69.0000,1,   5,   1,   1,0.99299520, -30.557003, 1.10000, 0.90000, 1.10000, 0.90000
130121,'DALLAS 22 1 ', 138.0000,1,   5,   1,   1,1.00898802, -29.704329, 1.10000, 0.90000, 1.10000, 0.90000
130122,'DALLAS 22 2 ',  69.0000,1,   5,   1,   1,1.00521231, -31.086172, 1.10000, 0.90000, 1.10000, 0.90000
130123,'IRVING 3 1  ', 138.0000,1,   5,   1,   1,1.00723231, -29.434611, 1.10000, 0.90000, 1.10000, 0.90000
130124,'IRVING 3 2  ',  69.0000,1,   5,   1,   1,0.99090672, -31.864765, 1.10000, 0.90000, 1.10000, 0.90000
130125,'IRVING 4 1  ',  69.0000,1,   5,   1,   1,0.98698372, -32.160140, 1.10000, 0.90000, 1.10000, 0.90000
130126,'COPPELL 1 1 ', 138.0000,1,   5,   1,   1,1.01231480, -26.889548, 1.10000, 0.90000, 1.10000, 0.90000
130127,'COPPELL 1 2 ',  69.0000,1,   5,   1,   1,0.99942619, -31.697173, 1.10000, 0.90000, 1.10000, 0.90000
130128,'COPPELL 2 1 ',  69.0000,1,   5,   1,   1,0.99764031, -32.171315, 1.10000, 0.90000, 1.10000, 0.90000
130129,'COPPELL 3 1 ',  69.0000,1,   5,   1,   1,1.00344610, -32.583650, 1.10000, 0.90000, 1.10000, 0.90000
130130,'COPPELL 4 1 ',  69.0000,1,   5,   1,   1,0.99816662, -32.267357, 1.10000, 0.90000, 1.10000, 0.90000
130131,'IRVING 5 1  ', 138.0000,1,   5,   1,   1,1.00926006, -30.196157, 1.10000, 0.90000, 1.10000, 0.90000
130132,'IRVING 5 2  ',  69.0000,1,   5,   1,   1,1.00239527, -31.670143, 1.10000, 0.90000, 1.10000, 0.90000
130133,'CARROLLTON~1', 138.0000,1,   5,   1,   1,1.01698577, -30.997772, 1.10000, 0.90000, 1.10000, 0.90000
130134,'CARROLLTON~2',  69.0000,1,   5,   1,   1,1.00320101, -32.251040, 1.10000, 0.90000, 1.10000, 0.90000
130135,'COPPELL 5 1 ',  69.0000,1,   5,   1,   1,1.00331783, -32.152958, 1.10000, 0.90000, 1.10000, 0.90000
130136,'COPPELL 6 1 ',  69.0000,1,   5,   1,   1,1.03044403, -34.046639, 1.10000, 0.90000, 1.10000, 0.90000
130137,'CARROLLTO~11',  69.0000,1,   5,   1,   1,0.99988782, -33.507105, 1.10000, 0.90000, 1.10000, 0.90000
130138,'CARROLLTO~12', 138.0000,1,   5,   1,   1,1.02696466, -31.498814, 1.10000, 0.90000, 1.10000, 0.90000
130139,'CARROLLTO~13',  69.0000,1,   5,   1,   1,1.00070095, -33.569639, 1.10000, 0.90000, 1.10000, 0.90000
130140,'DUNCANVILL~3',  69.0000,1,   5,   1,   1,0.99964195, -25.928173, 1.10000, 0.90000, 1.10000, 0.90000
130141,'DUNCANVILL~4', 138.0000,1,   5,   1,   1,1.01583183, -23.363077, 1.10000, 0.90000, 1.10000, 0.90000
130142,'DUNCANVILL~5',  69.0000,1,   5,   1,   1,1.00554812, -25.815535, 1.10000, 0.90000, 1.10000, 0.90000
130143,'DUNCANVILL~6', 138.0000,1,   5,   1,   1,1.01588202, -23.864076, 1.10000, 0.90000, 1.10000, 0.90000
130144,'DUNCANVILL~7',  69.0000,1,   5,   1,   1,0.99942374, -25.935237, 1.10000, 0.90000, 1.10000, 0.90000
130145,'DUNCANVILL~8',  13.8000,1,   5,   1,   1,1.01050496, -24.527373, 1.10000, 0.90000, 1.10000, 0.90000
130146,'DUNCANVILL~9',   1.0000,1,   5,   1,   1,1.01050496, -24.527373, 1.10000, 0.90000, 1.10000, 0.90000
130147,'DESOTO 2 1  ',  69.0000,1,   5,   1,   1,1.00934303, -26.190191, 1.10000, 0.90000, 1.10000, 0.90000
130148,'CARROLLTO~14',  69.0000,1,   5,   1,   1,0.99495894, -34.324525, 1.10000, 0.90000, 1.10000, 0.90000
130149,'ADDISON 1 1 ',  69.0000,1,   5,   1,   1,0.99430019, -33.981742, 1.10000, 0.90000, 1.10000, 0.90000
130150,'ADDISON 2 1 ',  69.0000,1,   5,   1,   1,0.99344903, -33.999254, 1.10000, 0.90000, 1.10000, 0.90000
130151,'ADDISON 3 1 ',  69.0000,1,   5,   1,   1,0.99979597, -32.426863, 1.10000, 0.90000, 1.10000, 0.90000
130152,'ADDISON 4 1 ', 138.0000,1,   5,   1,   1,1.01461756, -30.463494, 1.10000, 0.90000, 1.10000, 0.90000
130153,'ADDISON 4 2 ',  69.0000,1,   5,   1,   1,1.00073040, -32.279040, 1.10000, 0.90000, 1.10000, 0.90000
130154,'ADDISON 5 1 ', 138.0000,1,   5,   1,   1,1.01076972, -31.839084, 1.10000, 0.90000, 1.10000, 0.90000
130155,'ADDISON 5 2 ',  69.0000,1,   5,   1,   1,0.99600840, -33.886027, 1.10000, 0.90000, 1.10000, 0.90000
130156,'CARROLLTO~15',  69.0000,1,   5,   1,   1,0.99297613, -33.104226, 1.10000, 0.90000, 1.10000, 0.90000
130157,'ADDISON 6 1 ',  69.0000,1,   5,   1,   1,0.96778178, -28.675822, 1.10000, 0.90000, 1.10000, 0.90000
130158,'ADDISON 7 1 ', 138.0000,1,   5,   1,   1,0.97738433, -26.086524, 1.10000, 0.90000, 1.10000, 0.90000
130159,'ADDISON 7 2 ',  69.0000,1,   5,   1,   1,0.96871030, -28.500008, 1.10000, 0.90000, 1.10000, 0.90000
130160,'CARROLLTO~16', 138.0000,1,   5,   1,   1,1.01468134, -31.502745, 1.10000, 0.90000, 1.10000, 0.90000
130161,'CARROLLTO~17',  69.0000,1,   5,   1,   1,0.99166042, -32.754667, 1.10000, 0.90000, 1.10000, 0.90000
130162,'CARROLLTO~18', 138.0000,1,   5,   1,   1,1.02129316, -31.855104, 1.10000, 0.90000, 1.10000, 0.90000
130163,'CARROLLTO~19',  69.0000,1,   5,   1,   1,0.99527842, -34.163694, 1.10000, 0.90000, 1.10000, 0.90000
130164,'CARROLLTO~20', 138.0000,1,   5,   1,   1,1.02292764, -30.995484, 1.10000, 0.90000, 1.10000, 0.90000
130165,'CARROLLTO~21',  69.0000,1,   5,   1,   1,0.98815584, -32.326981, 1.10000, 0.90000, 1.10000, 0.90000
130166,'CARROLLTO~22',  13.8000,1,   5,   1,   1,1.00750840, -31.590168, 1.10000, 0.90000, 1.10000, 0.90000
130167,'CARROLLTO~23',   1.0000,1,   5,   1,   1,1.00750840, -31.590168, 1.10000, 0.90000, 1.10000, 0.90000
130168,'DALLAS 23 1 ',  69.0000,1,   5,   1,   1,1.02947295, -32.017171, 1.10000, 0.90000, 1.10000, 0.90000
130169,'GARLAND 1 1 ',  69.0000,1,   5,   1,   1,1.03482771, -32.055997, 1.10000, 0.90000, 1.10000, 0.90000
130170,'MESQUITE 1~3',  69.0000,1,   5,   1,   1,1.03006625, -30.260030, 1.10000, 0.90000, 1.10000, 0.90000
130171,'MESQUITE 1~4',  69.0000,1,   5,   1,   1,1.03185701, -30.885306, 1.10000, 0.90000, 1.10000, 0.90000
130172,'MESQUITE 1~5',  69.0000,1,   5,   1,   1,1.03291166, -31.060285, 1.10000, 0.90000, 1.10000, 0.90000
130173,'MESQUITE 1~6',  69.0000,1,   5,   1,   1,1.03437960, -30.840561, 1.10000, 0.90000, 1.10000, 0.90000
130174,'MESQUITE 1~7',  69.0000,1,   5,   1,   1,1.03286922, -30.735117, 1.10000, 0.90000, 1.10000, 0.90000
130175,'MESQUITE 1~8', 138.0000,1,   5,   1,   1,1.02351022, -27.481097, 1.10000, 0.90000, 1.10000, 0.90000
130176,'MESQUITE 1~9',  69.0000,1,   5,   1,   1,1.03108978, -30.108867, 1.10000, 0.90000, 1.10000, 0.90000
130177,'GARLAND 2 1 ',  69.0000,1,   5,   1,   1,1.03136539, -32.513671, 1.10000, 0.90000, 1.10000, 0.90000
130178,'MESQUITE ~10',  69.0000,1,   5,   1,   1,1.02658033, -31.821110, 1.10000, 0.90000, 1.10000, 0.90000
130179,'MESQUITE ~11',  69.0000,1,   5,   1,   1,1.02972782, -30.882106, 1.10000, 0.90000, 1.10000, 0.90000
130180,'MESQUITE ~12',  69.0000,1,   5,   1,   1,1.03258801, -31.165033, 1.10000, 0.90000, 1.10000, 0.90000
130181,'MESQUITE 2~1',  69.0000,1,   5,   1,   1,1.03000462, -30.336753, 1.10000, 0.90000, 1.10000, 0.90000
130182,'MESQUITE 2~2',  69.0000,1,   5,   1,   1,1.02857816, -30.694706, 1.10000, 0.90000, 1.10000, 0.90000
130183,'MESQUITE 2~3',  69.0000,1,   5,   1,   1,1.02842569, -30.953314, 1.10000, 0.90000, 1.10000, 0.90000
130184,'MESQUITE 2~4',  69.0000,1,   5,   1,   1,1.02974355, -32.144438, 1.10000, 0.90000, 1.10000, 0.90000
130185,'MESQUITE 2~5',  69.0000,1,   5,   1,   1,1.03304780, -31.039890, 1.10000, 0.90000, 1.10000, 0.90000
130186,'MESQUITE 2~6',  69.0000,1,   5,   1,   1,1.03733122, -30.952525, 1.10000, 0.90000, 1.10000, 0.90000
130187,'MESQUITE 2~7',  69.0000,1,   5,   1,   1,1.03048074, -30.955244, 1.10000, 0.90000, 1.10000, 0.90000
130188,'MESQUITE 2~8',  69.0000,1,   5,   1,   1,1.02951443, -30.854792, 1.10000, 0.90000, 1.10000, 0.90000
130189,'MESQUITE 2~9',  69.0000,1,   5,   1,   1,1.02914929, -30.172883, 1.10000, 0.90000, 1.10000, 0.90000
130190,'MESQUITE ~10', 138.0000,1,   5,   1,   1,1.02363622, -27.683049, 1.10000, 0.90000, 1.10000, 0.90000
130191,'MESQUITE ~11',  69.0000,1,   5,   1,   1,1.03137100, -30.474692, 1.10000, 0.90000, 1.10000, 0.90000
130192,'MESQUITE ~12',  13.8000,1,   5,   1,   1,1.02634609, -28.748082, 1.10000, 0.90000, 1.10000, 0.90000
130193,'MESQUITE ~13',   1.0000,1,   5,   1,   1,1.02634609, -28.748082, 1.10000, 0.90000, 1.10000, 0.90000
130194,'MESQUITE 3~1',  69.0000,1,   5,   1,   1,1.03136504, -30.503860, 1.10000, 0.90000, 1.10000, 0.90000
130195,'GARLAND 3 1 ',  69.0000,1,   5,   1,   1,1.03683341, -31.672069, 1.10000, 0.90000, 1.10000, 0.90000
130196,'GARLAND 4 1 ',  69.0000,1,   5,   1,   1,1.03298569, -31.036410, 1.10000, 0.90000, 1.10000, 0.90000
130197,'MESQUITE 3~2',  69.0000,1,   5,   1,   1,1.02838922, -30.792006, 1.10000, 0.90000, 1.10000, 0.90000
130198,'MESQUITE 3~3',  69.0000,1,   5,   1,   1,1.03147042, -30.749170, 1.10000, 0.90000, 1.10000, 0.90000
130199,'GARLAND 5 1 ',  69.0000,1,   5,   1,   1,1.02996993, -32.609068, 1.10000, 0.90000, 1.10000, 0.90000
130200,'MESQUITE 3~4',  69.0000,1,   5,   1,   1,1.02871358, -29.901940, 1.10000, 0.90000, 1.10000, 0.90000
130201,'LANCASTER~25',  69.0000,1,   5,   1,   1,1.01556349, -27.376204, 1.10000, 0.90000, 1.10000, 0.90000
130202,'LANCASTER~28',  69.0000,1,   5,   1,   1,1.01389563, -27.421628, 1.10000, 0.90000, 1.10000, 0.90000
130203,'DESOTO 3 1  ',  69.0000,1,   5,   1,   1,1.01417649, -26.831336, 1.10000, 0.90000, 1.10000, 0.90000
130204,'LANCASTER~29',  69.0000,1,   5,   1,   1,1.01342750, -27.384465, 1.10000, 0.90000, 1.10000, 0.90000
130205,'LANCASTER~30',  69.0000,1,   5,   1,   1,1.00878298, -27.583459, 1.10000, 0.90000, 1.10000, 0.90000
130206,'DESOTO 4 1  ',  69.0000,1,   5,   1,   1,1.01272607, -27.155232, 1.10000, 0.90000, 1.10000, 0.90000
130207,'DESOTO 5 1  ',  69.0000,1,   5,   1,   1,1.01016855, -27.621753, 1.10000, 0.90000, 1.10000, 0.90000
130208,'DESOTO 6 1  ',  69.0000,1,   5,   1,   1,1.01704431, -25.233936, 1.10000, 0.90000, 1.10000, 0.90000
130209,'LANCASTER~31',  69.0000,1,   5,   1,   1,1.00900769, -27.600263, 1.10000, 0.90000, 1.10000, 0.90000
130210,'LANCASTER~32',  69.0000,1,   5,   1,   1,1.01331806, -27.426860, 1.10000, 0.90000, 1.10000, 0.90000
130211,'LANCASTER~33',  69.0000,1,   5,   1,   1,1.03504550, -28.129108, 1.10000, 0.90000, 1.10000, 0.90000
130212,'WILMER 4 1  ',  69.0000,1,   5,   1,   1,1.01112139, -27.353294, 1.10000, 0.90000, 1.10000, 0.90000
130213,'DESOTO 7 1  ',  69.0000,1,   5,   1,   1,1.01564813, -26.452708, 1.10000, 0.90000, 1.10000, 0.90000
130214,'DESOTO 8 1  ',  69.0000,1,   5,   1,   1,1.02395082, -26.533760, 1.10000, 0.90000, 1.10000, 0.90000
130215,'DESOTO 9 1  ',  69.0000,1,   5,   1,   1,1.02686250, -26.705737, 1.10000, 0.90000, 1.10000, 0.90000
130216,'LANCASTER ~3',  69.0000,1,   5,   1,   1,1.01344514, -27.181344, 1.10000, 0.90000, 1.10000, 0.90000
130217,'LANCASTER ~4',  69.0000,1,   5,   1,   1,1.01378894, -26.664000, 1.10000, 0.90000, 1.10000, 0.90000
130218,'LANCASTER ~5',  69.0000,1,   5,   1,   1,1.01276982, -27.438731, 1.10000, 0.90000, 1.10000, 0.90000
130219,'LANCASTER ~6',  69.0000,1,   5,   1,   1,1.01171172, -27.549411, 1.10000, 0.90000, 1.10000, 0.90000
130220,'LANCASTER ~7', 138.0000,1,   5,   1,   1,1.02077615, -23.890658, 1.10000, 0.90000, 1.10000, 0.90000
130221,'LANCASTER ~8',  69.0000,1,   5,   1,   1,1.02788663, -26.782304, 1.10000, 0.90000, 1.10000, 0.90000
130222,'LANCASTER ~9',  69.0000,1,   5,   1,   1,1.02944708, -27.875105, 1.10000, 0.90000, 1.10000, 0.90000
130223,'DESOTO 10 1 ',  69.0000,1,   5,   1,   1,1.01167583, -27.580379, 1.10000, 0.90000, 1.10000, 0.90000
130224,'DESOTO 11 1 ',  69.0000,1,   5,   1,   1,1.01618195, -26.505633, 1.10000, 0.90000, 1.10000, 0.90000
130225,'HUTCHINS 2 1',  69.0000,1,   5,   1,   1,1.02097845, -27.188932, 1.10000, 0.90000, 1.10000, 0.90000
130226,'DESOTO 12 1 ',  69.0000,1,   5,   1,   1,1.01742804, -25.964276, 1.10000, 0.90000, 1.10000, 0.90000
130227,'DESOTO 13 1 ', 138.0000,1,   5,   1,   1,1.01696515, -22.378932, 1.10000, 0.90000, 1.10000, 0.90000
130228,'DESOTO 13 2 ',  69.0000,1,   5,   1,   1,1.01882350, -25.571347, 1.10000, 0.90000, 1.10000, 0.90000
130229,'DESOTO 14 1 ',  69.0000,1,   5,   1,   1,1.01556373, -26.291095, 1.10000, 0.90000, 1.10000, 0.90000
130230,'DESOTO 15 1 ',  69.0000,1,   5,   1,   1,1.01625276, -26.109047, 1.10000, 0.90000, 1.10000, 0.90000
130231,'DESOTO 16 1 ',  69.0000,1,   5,   1,   1,1.01303053, -27.511162, 1.10000, 0.90000, 1.10000, 0.90000
130232,'LANCASTER~10',  69.0000,1,   5,   1,   1,1.01223660, -27.004792, 1.10000, 0.90000, 1.10000, 0.90000
130233,'DESOTO 17 1 ',  69.0000,1,   5,   1,   1,1.01770103, -26.520310, 1.10000, 0.90000, 1.10000, 0.90000
130234,'DESOTO 18 1 ',  69.0000,1,   5,   1,   1,1.03072083, -26.889121, 1.10000, 0.90000, 1.10000, 0.90000
130235,'DESOTO 19 1 ',  69.0000,1,   5,   1,   1,1.01746941, -26.162927, 1.10000, 0.90000, 1.10000, 0.90000
130236,'DESOTO 20 1 ',  69.0000,1,   5,   1,   1,1.01526713, -25.797534, 1.10000, 0.90000, 1.10000, 0.90000
130237,'DESOTO 21 1 ',  69.0000,1,   5,   1,   1,1.01559258, -24.815206, 1.10000, 0.90000, 1.10000, 0.90000
130238,'DESOTO 22 1 ',  69.0000,1,   5,   1,   1,1.01639771, -25.282492, 1.10000, 0.90000, 1.10000, 0.90000
130239,'DESOTO 23 1 ',  69.0000,1,   5,   1,   1,1.01008105, -27.250836, 1.10000, 0.90000, 1.10000, 0.90000
130240,'LANCASTER~11',  69.0000,1,   5,   1,   1,1.03132594, -27.451200, 1.10000, 0.90000, 1.10000, 0.90000
130241,'DESOTO 24 1 ',  69.0000,1,   5,   1,   1,1.01599646, -26.450326, 1.10000, 0.90000, 1.10000, 0.90000
130242,'DESOTO 25 1 ',  69.0000,1,   5,   1,   1,1.01242602, -27.166939, 1.10000, 0.90000, 1.10000, 0.90000
130243,'DESOTO 26 1 ',  69.0000,1,   5,   1,   1,1.01261604, -27.186269, 1.10000, 0.90000, 1.10000, 0.90000
130244,'LANCASTER~12',  69.0000,1,   5,   1,   1,1.01234734, -27.080105, 1.10000, 0.90000, 1.10000, 0.90000
130245,'LANCASTER~13',  69.0000,1,   5,   1,   1,1.01280880, -26.897613, 1.10000, 0.90000, 1.10000, 0.90000
130246,'LANCASTER~15',  69.0000,1,   5,   1,   1,1.02831197, -24.874045, 1.10000, 0.90000, 1.10000, 0.90000
130247,'LANCASTER~16',  69.0000,1,   5,   1,   1,1.01336932, -27.450523, 1.10000, 0.90000, 1.10000, 0.90000
130248,'LANCASTER~17',  69.0000,1,   5,   1,   1,1.03681755, -25.114478, 1.10000, 0.90000, 1.10000, 0.90000
130249,'DESOTO 27 1 ',  69.0000,1,   5,   1,   1,1.01643252, -25.437163, 1.10000, 0.90000, 1.10000, 0.90000
130250,'RED OAK 1 1 ',  69.0000,1,   5,   1,   1,1.01289630, -27.353627, 1.10000, 0.90000, 1.10000, 0.90000
130251,'RED OAK 2 1 ',  69.0000,1,   5,   1,   1,1.01279485, -27.417431, 1.10000, 0.90000, 1.10000, 0.90000
130252,'WILMER 5 1  ',  69.0000,1,   5,   1,   1,1.00908685, -27.502757, 1.10000, 0.90000, 1.10000, 0.90000
130253,'WILMER 6 1  ',  69.0000,1,   5,   1,   1,1.01542616, -27.762665, 1.10000, 0.90000, 1.10000, 0.90000
130254,'LANCASTER~18',  69.0000,1,   5,   1,   1,1.01434588, -26.994818, 1.10000, 0.90000, 1.10000, 0.90000
130255,'DESOTO 28 1 ',  69.0000,1,   5,   1,   1,1.00748694, -27.338671, 1.10000, 0.90000, 1.10000, 0.90000
130256,'LANCASTER~19',  69.0000,1,   5,   1,   1,1.03524375, -27.763694, 1.10000, 0.90000, 1.10000, 0.90000
130257,'DESOTO 29 1 ',  69.0000,1,   5,   1,   1,1.02166331, -26.656044, 1.10000, 0.90000, 1.10000, 0.90000
130258,'DESOTO 30 1 ', 138.0000,1,   5,   1,   1,1.01441300, -22.329581, 1.10000, 0.90000, 1.10000, 0.90000
130259,'DESOTO 30 2 ',  69.0000,1,   5,   1,   1,1.01510870, -26.422710, 1.10000, 0.90000, 1.10000, 0.90000
130260,'DESOTO 31 1 ',  69.0000,1,   5,   1,   1,1.01269269, -26.988840, 1.10000, 0.90000, 1.10000, 0.90000
130261,'LANCASTER~20',  69.0000,1,   5,   1,   1,1.01334357, -27.473097, 1.10000, 0.90000, 1.10000, 0.90000
130262,'DESOTO 32 1 ',  69.0000,1,   5,   1,   1,1.01411712, -26.751771, 1.10000, 0.90000, 1.10000, 0.90000
130263,'LANCASTER~21',  69.0000,1,   5,   1,   1,1.03397918, -28.118900, 1.10000, 0.90000, 1.10000, 0.90000
130264,'LANCASTER~22',  69.0000,1,   5,   1,   1,1.01255631, -27.404012, 1.10000, 0.90000, 1.10000, 0.90000
130265,'DESOTO 33 1 ',  69.0000,1,   5,   1,   1,1.01523185, -26.053692, 1.10000, 0.90000, 1.10000, 0.90000
130266,'LANCASTER~23',  69.0000,1,   5,   1,   1,1.01286900, -26.794709, 1.10000, 0.90000, 1.10000, 0.90000
130267,'LANCASTER~24',  69.0000,1,   5,   1,   1,1.01270020, -27.115894, 1.10000, 0.90000, 1.10000, 0.90000
130268,'LANCASTER~26',  69.0000,1,   5,   1,   1,1.02897477, -27.202852, 1.10000, 0.90000, 1.10000, 0.90000
130269,'LANCASTER~27',  69.0000,1,   5,   1,   1,1.02724075, -26.992762, 1.10000, 0.90000, 1.10000, 0.90000
130270,'DESOTO 34 1 ',  69.0000,1,   5,   1,   1,1.01245379, -26.901042, 1.10000, 0.90000, 1.10000, 0.90000
130271,'DALLAS 24 1 ', 138.0000,1,   5,   1,   1,1.01096106, -26.252906, 1.10000, 0.90000, 1.10000, 0.90000
130272,'DALLAS 24 2 ',  69.0000,1,   5,   1,   1,1.02393854, -28.469072, 1.10000, 0.90000, 1.10000, 0.90000
130273,'DALLAS 25 1 ',  69.0000,1,   5,   1,   1,1.03686512, -29.134858, 1.10000, 0.90000, 1.10000, 0.90000
130274,'DALLAS 26 1 ',  69.0000,1,   5,   1,   1,0.98236758, -27.422170, 1.10000, 0.90000, 1.10000, 0.90000
130275,'DALLAS 27 1 ',  69.0000,1,   5,   1,   1,0.98495263, -26.565300, 1.10000, 0.90000, 1.10000, 0.90000
130276,'DALLAS 28 1 ',  69.0000,1,   5,   1,   1,1.01255774, -32.457124, 1.10000, 0.90000, 1.10000, 0.90000
130277,'DALLAS 29 1 ',  69.0000,1,   5,   1,   1,1.02301097, -29.382682, 1.10000, 0.90000, 1.10000, 0.90000
130278,'DALLAS 30 1 ',  69.0000,1,   5,   1,   1,0.98320568, -26.791914, 1.10000, 0.90000, 1.10000, 0.90000
130279,'DALLAS 31 1 ',  69.0000,1,   5,   1,   1,1.04593301, -28.741439, 1.10000, 0.90000, 1.10000, 0.90000
130280,'DALLAS 32 1 ', 138.0000,1,   5,   1,   1,0.99003017, -24.928850, 1.10000, 0.90000, 1.10000, 0.90000
130281,'DALLAS 32 2 ',  69.0000,1,   5,   1,   1,1.00661480, -27.974486, 1.10000, 0.90000, 1.10000, 0.90000
130282,'DALLAS 33 1 ',  69.0000,1,   5,   1,   1,1.01314473, -29.381575, 1.10000, 0.90000, 1.10000, 0.90000
130283,'DALLAS 34 1 ',  69.0000,1,   5,   1,   1,1.02039802, -31.250031, 1.10000, 0.90000, 1.10000, 0.90000
130284,'DALLAS 35 1 ',  69.0000,1,   5,   1,   1,1.01906800, -31.798448, 1.10000, 0.90000, 1.10000, 0.90000
130285,'DALLAS 36 1 ',  69.0000,1,   5,   1,   1,0.98331696, -28.096919, 1.10000, 0.90000, 1.10000, 0.90000
130286,'DALLAS 37 1 ', 138.0000,1,   5,   1,   1,1.00089097, -25.576092, 1.10000, 0.90000, 1.10000, 0.90000
130287,'DALLAS 37 2 ',  69.0000,1,   5,   1,   1,0.99151123, -27.538606, 1.10000, 0.90000, 1.10000, 0.90000
130288,'DALLAS 38 1 ',  69.0000,1,   5,   1,   1,0.98800832, -27.933548, 1.10000, 0.90000, 1.10000, 0.90000
130289,'ADDISON 8 1 ',  69.0000,1,   5,   1,   1,0.99533820, -27.967922, 1.10000, 0.90000, 1.10000, 0.90000
130290,'RICHARDSON~1',  69.0000,1,   5,   1,   1,1.02655208, -32.790519, 1.10000, 0.90000, 1.10000, 0.90000
130291,'DALLAS 39 1 ',  69.0000,1,   5,   1,   1,1.03233492, -30.595966, 1.10000, 0.90000, 1.10000, 0.90000
130292,'DALLAS 40 1 ',  69.0000,1,   5,   1,   1,1.03542018, -29.328884, 1.10000, 0.90000, 1.10000, 0.90000
130293,'DALLAS 41 1 ', 138.0000,1,   5,   1,   1,1.00732350, -24.883677, 1.10000, 0.90000, 1.10000, 0.90000
130294,'DALLAS 41 2 ',  69.0000,1,   5,   1,   1,1.04137611, -28.754570, 1.10000, 0.90000, 1.10000, 0.90000
130295,'DALLAS 41 3 ',  18.0000,1,   5,   1,   1,1.01992214, -26.375894, 1.10000, 0.90000, 1.10000, 0.90000
130296,'DALLAS 41 4 ',   1.0000,1,   5,   1,   1,1.01992214, -26.375894, 1.10000, 0.90000, 1.10000, 0.90000
130297,'DALLAS 42 1 ', 138.0000,1,   5,   1,   1,0.99226934, -24.169125, 1.10000, 0.90000, 1.10000, 0.90000
130298,'DALLAS 42 2 ',  69.0000,1,   5,   1,   1,0.98685175, -26.218494, 1.10000, 0.90000, 1.10000, 0.90000
130299,'DALLAS 43 1 ',  69.0000,1,   5,   1,   1,1.01938510, -29.577349, 1.10000, 0.90000, 1.10000, 0.90000
130300,'DALLAS 44 1 ',  69.0000,1,   5,   1,   1,1.00897372, -28.718227, 1.10000, 0.90000, 1.10000, 0.90000
130301,'DALLAS 45 1 ',  69.0000,1,   5,   1,   1,0.98974061, -28.346298, 1.10000, 0.90000, 1.10000, 0.90000
130302,'DALLAS 46 1 ',  69.0000,1,   5,   1,   1,0.99157643, -27.799912, 1.10000, 0.90000, 1.10000, 0.90000
130303,'FERRIS 2 1  ', 138.0000,1,   5,   1,   1,1.03487253, -14.745806, 1.10000, 0.90000, 1.10000, 0.90000
130304,'ENNIS 3 1   ', 138.0000,1,   5,   1,   1,1.03862953, -19.629431, 1.10000, 0.90000, 1.10000, 0.90000
130305,'CORSICANA ~3', 138.0000,1,   5,   1,   1,1.03205013, -11.031743, 1.10000, 0.90000, 1.10000, 0.90000
130306,'PALMER 2 1  ', 138.0000,1,   5,   1,   1,1.02337265, -20.363797, 1.10000, 0.90000, 1.10000, 0.90000
130307,'ENNIS 4 1   ', 138.0000,1,   5,   1,   1,1.03532124, -19.149511, 1.10000, 0.90000, 1.10000, 0.90000
130308,'WAXAHACHIE~2', 138.0000,1,   5,   1,   1,1.02226686, -16.037588, 1.10000, 0.90000, 1.10000, 0.90000
130309,'ENNIS 5 1   ', 138.0000,1,   5,   1,   1,1.02976394, -19.038898, 1.10000, 0.90000, 1.10000, 0.90000
130310,'CORSICANA ~4', 345.0000,1,   5,   1,   1,1.03642225,  -5.848138, 1.10000, 0.90000, 1.10000, 0.90000
130311,'CORSICANA ~5', 138.0000,1,   5,   1,   1,1.03119648, -10.469515, 1.10000, 0.90000, 1.10000, 0.90000
130312,'RED OAK 3 1 ', 138.0000,1,   5,   1,   1,1.02973557, -17.506876, 1.10000, 0.90000, 1.10000, 0.90000
130313,'PALMER 3 1  ', 138.0000,1,   5,   1,   1,1.02585435, -21.372724, 1.10000, 0.90000, 1.10000, 0.90000
130314,'RED OAK 4 1 ', 138.0000,1,   5,   1,   1,1.02705956, -16.922332, 1.10000, 0.90000, 1.10000, 0.90000
130315,'BARRY 4 1   ', 138.0000,1,   5,   1,   1,1.02359700, -11.977183, 1.10000, 0.90000, 1.10000, 0.90000
130316,'RICE 3 1    ', 138.0000,1,   5,   1,   1,1.03651130, -11.849352, 1.10000, 0.90000, 1.10000, 0.90000
130317,'RED OAK 5 1 ', 138.0000,1,   5,   1,   1,0.99827003, -14.893822, 1.10000, 0.90000, 1.10000, 0.90000
130318,'WAXAHACHIE~3', 138.0000,1,   5,   1,   1,1.00498474, -11.506418, 1.10000, 0.90000, 1.10000, 0.90000
130319,'CORSICANA ~6', 138.0000,1,   5,   1,   1,1.02746832, -11.099619, 1.10000, 0.90000, 1.10000, 0.90000
130320,'RED OAK 6 1 ', 138.0000,1,   5,   1,   1,1.03763986, -20.430100, 1.10000, 0.90000, 1.10000, 0.90000
130321,'RED OAK 7 1 ', 138.0000,1,   5,   1,   1,1.01190245, -18.075377, 1.10000, 0.90000, 1.10000, 0.90000
130322,'RED OAK 8 1 ', 138.0000,1,   5,   1,   1,0.99929190, -15.345089, 1.10000, 0.90000, 1.10000, 0.90000
130323,'RED OAK 9 1 ', 138.0000,1,   5,   1,   1,1.02120531, -22.780269, 1.10000, 0.90000, 1.10000, 0.90000
130324,'WAXAHACHIE~4', 138.0000,1,   5,   1,   1,1.01883340, -17.052904, 1.10000, 0.90000, 1.10000, 0.90000
130325,'BLOOMING G~3', 138.0000,1,   5,   1,   1,1.01713920,  -3.885603, 1.10000, 0.90000, 1.10000, 0.90000
130326,'RICE 4 1    ', 138.0000,1,   5,   1,   1,1.03562057, -13.508725, 1.10000, 0.90000, 1.10000, 0.90000
130327,'WAXAHACHIE~5', 345.0000,1,   5,   1,   1,1.03326797, -10.906852, 1.10000, 0.90000, 1.10000, 0.90000
130328,'WAXAHACHIE~6', 138.0000,1,   5,   1,   1,1.02332473, -15.786560, 1.10000, 0.90000, 1.10000, 0.90000
130329,'ENNIS 6 1   ', 345.0000,1,   5,   1,   1,1.03913701, -11.915478, 1.10000, 0.90000, 1.10000, 0.90000
130330,'ENNIS 6 2   ', 138.0000,1,   5,   1,   1,1.03211164, -18.536915, 1.10000, 0.90000, 1.10000, 0.90000
130331,'RED OAK 10 1', 138.0000,1,   5,   1,   1,1.03406012, -19.203031, 1.10000, 0.90000, 1.10000, 0.90000
130332,'ENNIS 7 1   ', 138.0000,1,   5,   1,   1,1.02877414, -19.193588, 1.10000, 0.90000, 1.10000, 0.90000
130333,'RED OAK 11 1', 138.0000,1,   5,   1,   1,1.02871025, -16.535365, 1.10000, 0.90000, 1.10000, 0.90000
130334,'WORTHAM 2 1 ', 138.0000,1,   8,   1,   1,1.03085554,   2.481311, 1.10000, 0.90000, 1.10000, 0.90000
130335,'DAWSON 2 1  ', 138.0000,1,   5,   1,   1,1.03782797, -17.596304, 1.10000, 0.90000, 1.10000, 0.90000
130336,'RICHLAND 2 1', 138.0000,1,   8,   1,   1,1.03784466, -18.071422, 1.10000, 0.90000, 1.10000, 0.90000
130337,'COOLIDGE 2 1', 138.0000,1,   5,   1,   1,1.03208160,   2.263531, 1.10000, 0.90000, 1.10000, 0.90000
130338,'FORNEY 1 1  ', 138.0000,1,   5,   1,   1,1.02666295, -22.757731, 1.10000, 0.90000, 1.10000, 0.90000
130339,'KAUFMAN 4 1 ', 138.0000,1,   5,   1,   1,1.02683926, -23.394885, 1.10000, 0.90000, 1.10000, 0.90000
130340,'KAUFMAN 5 1 ', 138.0000,1,   5,   1,   1,1.02652347, -22.592295, 1.10000, 0.90000, 1.10000, 0.90000
130341,'CRANDALL 1 1', 138.0000,1,   5,   1,   1,1.02761877, -22.782477, 1.10000, 0.90000, 1.10000, 0.90000
130342,'FORNEY 2 1  ', 138.0000,1,   5,   1,   1,1.02497053, -22.642154, 1.10000, 0.90000, 1.10000, 0.90000
130343,'CRANDALL 2 1', 138.0000,1,   5,   1,   1,1.02355003, -22.276911, 1.10000, 0.90000, 1.10000, 0.90000
130344,'SCURRY 3 1  ', 138.0000,1,   5,   1,   1,1.02532792, -23.733434, 1.10000, 0.90000, 1.10000, 0.90000
130345,'KAUFMAN 6 1 ', 138.0000,1,   5,   1,   1,1.02706289, -23.357860, 1.10000, 0.90000, 1.10000, 0.90000
130346,'KEMP 2 1    ', 138.0000,1,   5,   1,   1,1.04140711, -11.741553, 1.10000, 0.90000, 1.10000, 0.90000
130347,'KEMP 3 1    ', 138.0000,1,   5,   1,   1,1.02755368, -21.159602, 1.10000, 0.90000, 1.10000, 0.90000
130348,'KEMP 4 1    ', 138.0000,1,   5,   1,   1,1.02731407, -21.183664, 1.10000, 0.90000, 1.10000, 0.90000
130349,'TRINIDAD 1 1', 138.0000,1,   5,   1,   1,1.04060221, -11.348211, 1.10000, 0.90000, 1.10000, 0.90000
130350,'DUNCANVIL~10', 345.0000,1,   5,   1,   1,1.03100002, -14.843555, 1.10000, 0.90000, 1.10000, 0.90000
130351,'DUNCANVIL~11',  13.8000,2,   5,   1,   1,1.02939582, -10.210734, 1.10000, 0.90000, 1.10000, 0.90000
130352,'DUNCANVIL~12',  13.8000,2,   5,   1,   1,1.03999996, -13.549033, 1.10000, 0.90000, 1.10000, 0.90000
130353,'DUNCANVIL~13',  13.8000,2,   5,   1,   1,1.03999996, -12.977776, 1.10000, 0.90000, 1.10000, 0.90000
130354,'BARDWELL 2 1', 345.0000,1,   5,   1,   1,1.03699589,  -8.826947, 1.10000, 0.90000, 1.10000, 0.90000
130355,'BARDWELL 2 2',  20.0000,1,   5,   1,   1,1.03699589,  -8.826947, 1.10000, 0.90000, 1.10000, 0.90000
130356,'BARDWELL 2 3',  24.0000,2,   5,   1,   1,1.03999996,  -7.002762, 1.10000, 0.90000, 1.10000, 0.90000
130357,'FORNEY 3 1  ', 345.0000,1,   5,   1,   1,1.03999996, -15.657529, 1.10000, 0.90000, 1.10000, 0.90000
130358,'FORNEY 3 2  ', 138.0000,1,   5,   1,   1,1.02965260, -22.360330, 1.10000, 0.90000, 1.10000, 0.90000
130359,'FORNEY 3 3  ',  13.8000,2,   5,   1,   1,1.03526044, -13.589086, 1.10000, 0.90000, 1.10000, 0.90000
130360,'FORNEY 3 4  ',  20.0000,2,   5,   1,   1,1.03579211, -13.576882, 1.10000, 0.90000, 1.10000, 0.90000
130361,'FORNEY 3 5  ',  13.8000,2,   5,   1,   1,1.03999996, -14.484015, 1.10000, 0.90000, 1.10000, 0.90000
130362,'FORNEY 3 6  ',  13.8000,2,   5,   1,   1,1.03999996, -13.853200, 1.10000, 0.90000, 1.10000, 0.90000
130363,'FORNEY 3 7  ',  13.8000,2,   5,   1,   1,1.03999996, -14.471494, 1.10000, 0.90000, 1.10000, 0.90000
130364,'FORNEY 3 8  ',  24.0000,2,   5,   1,   1,1.03999996, -14.034655, 1.10000, 0.90000, 1.10000, 0.90000
130365,'FORNEY 3 9  ',  13.8000,2,   5,   1,   1,1.03999996, -14.481082, 1.10000, 0.90000, 1.10000, 0.90000
130366,'FORNEY 3 10 ',  13.8000,2,   5,   1,   1,1.03070939, -14.077188, 1.10000, 0.90000, 1.10000, 0.90000
130367,'FERRIS 3 1  ', 345.0000,1,   5,   1,   1,1.03892183, -12.794100, 1.10000, 0.90000, 1.10000, 0.90000
130368,'FERRIS 3 2  ', 138.0000,1,   5,   1,   1,1.03726947, -14.008972, 1.10000, 0.90000, 1.10000, 0.90000
130369,'FERRIS 3 3  ',  13.8000,1,   5,   1,   1,1.03726947, -14.008972, 1.10000, 0.90000, 1.10000, 0.90000
130370,'FERRIS 3 4  ',  13.8000,1,   5,   1,   1,1.03892183, -12.794100, 1.10000, 0.90000, 1.10000, 0.90000
130371,'HUTCHINS 3 1',  69.0000,1,   5,   1,   1,1.01285279, -27.590532, 1.10000, 0.90000, 1.10000, 0.90000
130372,'HUTCHINS 3 2',  13.8000,1,   5,   1,   1,1.01285279, -27.590532, 1.10000, 0.90000, 1.10000, 0.90000
130373,'HUTCHINS 3 3',  13.8000,1,   5,   1,   1,1.01285279, -27.590532, 1.10000, 0.90000, 1.10000, 0.90000
130374,'HUTCHINS 3 4',   1.0000,1,   5,   1,   1,1.01285279, -27.590532, 1.10000, 0.90000, 1.10000, 0.90000
130375,'HUTCHINS 3 5',  13.8000,1,   5,   1,   1,1.01285279, -27.590532, 1.10000, 0.90000, 1.10000, 0.90000
140001,'ROUND MOUN~1', 138.0000,1,   6,   1,   1,1.03376710,  -0.118662, 1.10000, 0.90000, 1.10000, 0.90000
140002,'ROUND MOUN~2', 138.0000,1,   6,   1,   1,1.03387558,  -0.707350, 1.10000, 0.90000, 1.10000, 0.90000
140003,'SPICEWOOD ~1', 138.0000,1,   6,   1,   1,1.02035427,  -3.346956, 1.10000, 0.90000, 1.10000, 0.90000
140004,'DRIPPING S~1', 138.0000,1,   6,   1,   1,1.01770508,  -3.217581, 1.10000, 0.90000, 1.10000, 0.90000
140005,'WILLOW CIT~2', 138.0000,1,   3,   1,   1,1.03713465,   0.175487, 1.10000, 0.90000, 1.10000, 0.90000
140006,'MULDOON 1 1 ', 138.0000,1,   6,   1,   1,1.04083943,  -3.206821, 1.10000, 0.90000, 1.10000, 0.90000
140007,'SMITHVILLE~1', 138.0000,1,   6,   1,   1,1.04036891,  -1.517719, 1.10000, 0.90000, 1.10000, 0.90000
140008,'ELGIN 1 1   ', 138.0000,1,   6,   1,   1,1.02323687,  -6.231343, 1.10000, 0.90000, 1.10000, 0.90000
140009,'ELGIN 2 1   ', 138.0000,1,   6,   1,   1,1.03170025,  -3.040236, 1.10000, 0.90000, 1.10000, 0.90000
140010,'MC DADE 1 1 ', 138.0000,1,   6,   1,   1,1.04049730,  -1.571073, 1.10000, 0.90000, 1.10000, 0.90000
140011,'ELGIN 3 1   ', 138.0000,1,   6,   1,   1,1.03032851,  -2.160841, 1.10000, 0.90000, 1.10000, 0.90000
140012,'CEDAR CREE~1', 138.0000,1,   6,   1,   1,1.03145063,  -2.329918, 1.10000, 0.90000, 1.10000, 0.90000
140013,'PAIGE 1 1   ', 138.0000,1,   6,   1,   1,1.04024816,  -1.012271, 1.10000, 0.90000, 1.10000, 0.90000
140014,'BASTROP 1 1 ', 138.0000,1,   6,   1,   1,1.03678834,  -0.717211, 1.10000, 0.90000, 1.10000, 0.90000
140015,'BASTROP 2 1 ', 138.0000,1,   6,   1,   1,1.02690470,  -5.598197, 1.10000, 0.90000, 1.10000, 0.90000
140016,'CEDAR CREE~2', 138.0000,1,   6,   1,   1,1.03516114,  -1.967157, 1.10000, 0.90000, 1.10000, 0.90000
140017,'DEL VALLE ~1', 138.0000,1,   6,   1,   1,1.03493917,  -2.805055, 1.10000, 0.90000, 1.10000, 0.90000
140018,'DALE 1 1    ', 138.0000,1,   6,   1,   1,1.03297591,  -5.688561, 1.10000, 0.90000, 1.10000, 0.90000
140019,'CEDAR CREE~3', 138.0000,1,   6,   1,   1,1.02937818,  -5.889517, 1.10000, 0.90000, 1.10000, 0.90000
140020,'RED ROCK 1 1', 138.0000,1,   6,   1,   1,1.03952718,  -0.512633, 1.10000, 0.90000, 1.10000, 0.90000
140021,'BASTROP 3 1 ', 138.0000,1,   6,   1,   1,1.04064596,  -0.480523, 1.10000, 0.90000, 1.10000, 0.90000
140022,'SMITHVILLE~2', 138.0000,1,   6,   1,   1,1.03198290,  -4.142182, 1.10000, 0.90000, 1.10000, 0.90000
140023,'MULDOON 2 1 ', 138.0000,1,   6,   1,   1,1.03962278,  -2.337930, 1.10000, 0.90000, 1.10000, 0.90000
140024,'ROSANKY 1 1 ', 138.0000,1,   6,   1,   1,1.04007781,  -0.934247, 1.10000, 0.90000, 1.10000, 0.90000
140025,'PAIGE 2 1   ', 138.0000,1,   6,   1,   1,1.03950226,  -0.515787, 1.10000, 0.90000, 1.10000, 0.90000
140026,'SMITHVILLE~3', 138.0000,1,   6,   1,   1,1.04101861,  -1.832090, 1.10000, 0.90000, 1.10000, 0.90000
140027,'SMITHVILLE~4', 138.0000,1,   6,   1,   1,1.04066372,  -0.856149, 1.10000, 0.90000, 1.10000, 0.90000
140028,'THRALL 1 1  ', 138.0000,1,   6,   1,   1,1.04181993,  -2.017849, 1.10000, 0.90000, 1.10000, 0.90000
140029,'ELGIN 4 1   ', 138.0000,1,   6,   1,   1,1.02562320,  -3.332464, 1.10000, 0.90000, 1.10000, 0.90000
140030,'RED ROCK 2 1', 138.0000,1,   6,   1,   1,1.03765273,  -5.387455, 1.10000, 0.90000, 1.10000, 0.90000
140031,'CEDAR CREE~4', 138.0000,1,   6,   1,   1,1.03767204,  -0.921444, 1.10000, 0.90000, 1.10000, 0.90000
140032,'LA GRANGE ~1', 138.0000,1,   6,   1,   1,1.03968108,  -3.162477, 1.10000, 0.90000, 1.10000, 0.90000
140033,'PAIGE 3 1   ', 138.0000,1,   6,   1,   1,1.04110837,  -1.701615, 1.10000, 0.90000, 1.10000, 0.90000
140034,'WEST POINT~1', 138.0000,1,   6,   1,   1,1.04091167,  -0.257127, 1.10000, 0.90000, 1.10000, 0.90000
140035,'WEST POINT~2', 138.0000,1,   6,   1,   1,1.03992105,  -3.185438, 1.10000, 0.90000, 1.10000, 0.90000
140036,'LINCOLN 1 1 ', 138.0000,1,   6,   1,   1,1.04201984,  -2.255175, 1.10000, 0.90000, 1.10000, 0.90000
140037,'GIDDINGS 1 1', 138.0000,1,   6,   1,   1,1.04068100,  -1.425500, 1.10000, 0.90000, 1.10000, 0.90000
140038,'ELGIN 5 1   ', 138.0000,1,   6,   1,   1,1.02846348,  -3.262955, 1.10000, 0.90000, 1.10000, 0.90000
140039,'BASTROP 4 1 ', 138.0000,1,   6,   1,   1,1.02800870,  -5.403881, 1.10000, 0.90000, 1.10000, 0.90000
140040,'SMITHVILLE~5', 138.0000,1,   6,   1,   1,1.04049754,  -1.722051, 1.10000, 0.90000, 1.10000, 0.90000
140041,'SCHULENBUR~1', 138.0000,1,   6,   1,   1,1.03907108,  -5.687392, 1.10000, 0.90000, 1.10000, 0.90000
140042,'KINGSLAND ~1', 138.0000,1,   6,   1,   1,1.03475833,  -1.227926, 1.10000, 0.90000, 1.10000, 0.90000
140043,'MARBLE FAL~1', 138.0000,1,   6,   1,   1,1.02823341,  -2.397047, 1.10000, 0.90000, 1.10000, 0.90000
140044,'MARBLE FAL~2', 138.0000,1,   6,   1,   1,1.02906966,  -3.011294, 1.10000, 0.90000, 1.10000, 0.90000
140045,'MARBLE FAL~3', 138.0000,1,   6,   1,   1,1.02929735,  -2.027461, 1.10000, 0.90000, 1.10000, 0.90000
140046,'SPICEWOOD ~8', 138.0000,1,   6,   1,   1,1.02469623,  -4.025278, 1.10000, 0.90000, 1.10000, 0.90000
140047,'MARBLE FAL~4', 138.0000,1,   6,   1,   1,1.02701318,  -2.337496, 1.10000, 0.90000, 1.10000, 0.90000
140048,'THORNDALE ~1', 138.0000,1,   6,   1,   1,1.04163599,  -2.478217, 1.10000, 0.90000, 1.10000, 0.90000
140049,'THRALL 2 1  ', 138.0000,1,   6,   1,   1,1.04184520,  -2.158353, 1.10000, 0.90000, 1.10000, 0.90000
140050,'LLANO 1 1   ', 138.0000,1,   3,   1,   1,1.03374434,   0.146876, 1.10000, 0.90000, 1.10000, 0.90000
140051,'KINGSLAND ~2', 138.0000,1,   3,   1,   1,1.03434026,  -0.739715, 1.10000, 0.90000, 1.10000, 0.90000
140052,'LLANO 2 1   ', 138.0000,1,   3,   1,   1,1.03474081,   0.246891, 1.10000, 0.90000, 1.10000, 0.90000
140053,'BUDA 1 1    ',  69.0000,1,   6,   1,   1,1.00529110,  -6.869342, 1.10000, 0.90000, 1.10000, 0.90000
140054,'DEL VALLE~12',  69.0000,1,   6,   1,   1,1.01039732,  -7.841013, 1.10000, 0.90000, 1.10000, 0.90000
140055,'DEL VALLE~13',  69.0000,1,   6,   1,   1,1.02645481,  -7.524477, 1.10000, 0.90000, 1.10000, 0.90000
140056,'BUDA 2 1    ', 138.0000,1,   6,   1,   1,1.00497019,  -4.934921, 1.10000, 0.90000, 1.10000, 0.90000
140057,'BUDA 2 2    ',  69.0000,1,   6,   1,   1,1.00307560,  -6.796575, 1.10000, 0.90000, 1.10000, 0.90000
140058,'AUSTIN 1 1  ',  69.0000,1,   6,   1,   1,0.99863636, -10.505323, 1.10000, 0.90000, 1.10000, 0.90000
140059,'AUSTIN 2 1  ',  69.0000,1,   6,   1,   1,1.00707352, -10.171219, 1.10000, 0.90000, 1.10000, 0.90000
140060,'AUSTIN 3 1  ',  69.0000,1,   6,   1,   1,1.03268266, -10.894736, 1.10000, 0.90000, 1.10000, 0.90000
140061,'AUSTIN 4 1  ',  69.0000,1,   6,   1,   1,1.03938138, -11.141563, 1.10000, 0.90000, 1.10000, 0.90000
140062,'AUSTIN 5 1  ',  69.0000,1,   6,   1,   1,1.00097382, -10.447757, 1.10000, 0.90000, 1.10000, 0.90000
140063,'AUSTIN 6 1  ',  69.0000,1,   6,   1,   1,1.01056683, -10.228929, 1.10000, 0.90000, 1.10000, 0.90000
140064,'AUSTIN 7 1  ', 138.0000,1,   6,   1,   1,1.02087986,  -6.424941, 1.10000, 0.90000, 1.10000, 0.90000
140065,'AUSTIN 7 2  ',  69.0000,1,   6,   1,   1,1.02733827,  -9.084749, 1.10000, 0.90000, 1.10000, 0.90000
140066,'AUSTIN 8 1  ',  69.0000,1,   6,   1,   1,1.02942967, -10.517477, 1.10000, 0.90000, 1.10000, 0.90000
140067,'AUSTIN 9 1  ',  69.0000,1,   6,   1,   1,1.01786244, -10.194610, 1.10000, 0.90000, 1.10000, 0.90000
140068,'AUSTIN 10 1 ',  69.0000,1,   6,   1,   1,0.99996251,  -9.570117, 1.10000, 0.90000, 1.10000, 0.90000
140069,'AUSTIN 11 1 ',  69.0000,1,   6,   1,   1,1.01769197,  -8.718313, 1.10000, 0.90000, 1.10000, 0.90000
140070,'AUSTIN 12 1 ', 138.0000,1,   6,   1,   1,1.01489806,  -6.432198, 1.10000, 0.90000, 1.10000, 0.90000
140071,'AUSTIN 12 2 ',  69.0000,1,   6,   1,   1,1.02012038, -10.104148, 1.10000, 0.90000, 1.10000, 0.90000
140072,'AUSTIN 12 3 ',  13.8000,1,   6,   1,   1,1.01712477,  -8.209752, 1.10000, 0.90000, 1.10000, 0.90000
140073,'AUSTIN 12 4 ',   1.0000,1,   6,   1,   1,1.01712477,  -8.209752, 1.10000, 0.90000, 1.10000, 0.90000
140074,'AUSTIN 13 1 ', 138.0000,1,   6,   1,   1,1.01262450,  -6.542446, 1.10000, 0.90000, 1.10000, 0.90000
140075,'AUSTIN 13 2 ',  69.0000,1,   6,   1,   1,1.01259053,  -8.898415, 1.10000, 0.90000, 1.10000, 0.90000
140076,'AUSTIN 14 1 ',  69.0000,1,   6,   1,   1,1.02587926,  -9.478897, 1.10000, 0.90000, 1.10000, 0.90000
140077,'AUSTIN 15 1 ',  69.0000,1,   6,   1,   1,1.01406932,  -9.097588, 1.10000, 0.90000, 1.10000, 0.90000
140078,'AUSTIN 16 1 ', 138.0000,1,   6,   1,   1,1.01260710,  -7.063074, 1.10000, 0.90000, 1.10000, 0.90000
140079,'AUSTIN 16 2 ',  69.0000,1,   6,   1,   1,1.00374806,  -9.592822, 1.10000, 0.90000, 1.10000, 0.90000
140080,'AUSTIN 17 1 ',  69.0000,1,   6,   1,   1,1.02472997, -10.621197, 1.10000, 0.90000, 1.10000, 0.90000
140081,'AUSTIN 18 1 ',  69.0000,1,   6,   1,   1,1.01772904,  -9.726371, 1.10000, 0.90000, 1.10000, 0.90000
140082,'DEL VALLE~14',  69.0000,1,   6,   1,   1,1.01225173,  -9.075511, 1.10000, 0.90000, 1.10000, 0.90000
140083,'AUSTIN 19 1 ',  69.0000,1,   6,   1,   1,1.03401423, -11.078504, 1.10000, 0.90000, 1.10000, 0.90000
140084,'AUSTIN 20 1 ',  69.0000,1,   6,   1,   1,1.01667762,  -8.823342, 1.10000, 0.90000, 1.10000, 0.90000
140085,'AUSTIN 21 1 ',  69.0000,1,   6,   1,   1,1.00186062,  -9.665091, 1.10000, 0.90000, 1.10000, 0.90000
140086,'AUSTIN 22 1 ',  69.0000,1,   6,   1,   1,1.01470351, -10.266661, 1.10000, 0.90000, 1.10000, 0.90000
140087,'AUSTIN 23 1 ',  69.0000,1,   6,   1,   1,1.00514555,  -9.053759, 1.10000, 0.90000, 1.10000, 0.90000
140088,'AUSTIN 24 1 ',  69.0000,1,   6,   1,   1,1.00522029, -10.373263, 1.10000, 0.90000, 1.10000, 0.90000
140089,'AUSTIN 25 1 ', 138.0000,1,   6,   1,   1,1.01684332,  -7.077632, 1.10000, 0.90000, 1.10000, 0.90000
140090,'AUSTIN 25 2 ',  69.0000,1,   6,   1,   1,1.00524974, -10.219902, 1.10000, 0.90000, 1.10000, 0.90000
140091,'AUSTIN 26 1 ', 138.0000,1,   6,   1,   1,1.02240884,  -7.177156, 1.10000, 0.90000, 1.10000, 0.90000
140092,'AUSTIN 26 2 ',  69.0000,1,   6,   1,   1,1.01610422,  -9.308464, 1.10000, 0.90000, 1.10000, 0.90000
140093,'AUSTIN 27 1 ', 138.0000,1,   6,   1,   1,1.03573334,  -4.652704, 1.10000, 0.90000, 1.10000, 0.90000
140094,'AUSTIN 27 2 ',  69.0000,1,   6,   1,   1,1.02362132,  -8.281298, 1.10000, 0.90000, 1.10000, 0.90000
140095,'AUSTIN 28 1 ',  69.0000,1,   6,   1,   1,1.00418150,  -9.610008, 1.10000, 0.90000, 1.10000, 0.90000
140096,'AUSTIN 29 1 ', 138.0000,1,   6,   1,   1,1.00951886,  -6.795701, 1.10000, 0.90000, 1.10000, 0.90000
140097,'AUSTIN 29 2 ',  69.0000,1,   6,   1,   1,1.00700176,  -8.872700, 1.10000, 0.90000, 1.10000, 0.90000
140098,'AUSTIN 30 1 ',  69.0000,1,   6,   1,   1,0.99940753, -10.227355, 1.10000, 0.90000, 1.10000, 0.90000
140099,'SPICEWOOD ~9',  69.0000,1,   6,   1,   1,1.02170801,  -8.929443, 1.10000, 0.90000, 1.10000, 0.90000
140100,'LEANDER 1 1 ',  69.0000,1,   6,   1,   1,1.01858413,  -9.490561, 1.10000, 0.90000, 1.10000, 0.90000
140101,'SPICEWOOD~10', 138.0000,1,   6,   1,   1,1.01258898,  -6.035370, 1.10000, 0.90000, 1.10000, 0.90000
140102,'SPICEWOOD~11',  69.0000,1,   6,   1,   1,1.00847852,  -8.658094, 1.10000, 0.90000, 1.10000, 0.90000
140103,'CEDAR PARK~1',  69.0000,1,   6,   1,   1,1.01582217,  -9.564404, 1.10000, 0.90000, 1.10000, 0.90000
140104,'SPICEWOOD~12',  69.0000,1,   6,   1,   1,1.01263034,  -9.579268, 1.10000, 0.90000, 1.10000, 0.90000
140105,'SPICEWOOD~13',  69.0000,1,   6,   1,   1,1.02089667,  -9.055263, 1.10000, 0.90000, 1.10000, 0.90000
140106,'LEANDER 2 1 ',  69.0000,1,   6,   1,   1,1.01854408,  -8.987775, 1.10000, 0.90000, 1.10000, 0.90000
140107,'CEDAR PAR~15',  69.0000,1,   6,   1,   1,1.02437603, -10.174050, 1.10000, 0.90000, 1.10000, 0.90000
140108,'SPICEWOOD~14',  69.0000,1,   6,   1,   1,1.02018082,  -9.101359, 1.10000, 0.90000, 1.10000, 0.90000
140109,'CEDAR PAR~33',  69.0000,1,   6,   1,   1,1.02793705, -10.276778, 1.10000, 0.90000, 1.10000, 0.90000
140110,'SPICEWOOD~15',  69.0000,1,   6,   1,   1,1.00654995,  -8.422210, 1.10000, 0.90000, 1.10000, 0.90000
140111,'SPICEWOOD~16',  69.0000,1,   6,   1,   1,1.00695503,  -8.556145, 1.10000, 0.90000, 1.10000, 0.90000
140112,'LEANDER 3 1 ',  69.0000,1,   6,   1,   1,1.01632798,  -9.243298, 1.10000, 0.90000, 1.10000, 0.90000
140113,'AUSTIN 31 1 ',  69.0000,1,   6,   1,   1,1.00167108,  -8.737780, 1.10000, 0.90000, 1.10000, 0.90000
140114,'CEDAR PAR~34',  69.0000,1,   6,   1,   1,1.01857853, -10.151763, 1.10000, 0.90000, 1.10000, 0.90000
140115,'SPICEWOOD ~2',  69.0000,1,   6,   1,   1,1.02099037,  -8.807175, 1.10000, 0.90000, 1.10000, 0.90000
140116,'LEANDER 4 1 ',  69.0000,1,   6,   1,   1,1.01804805,  -8.559999, 1.10000, 0.90000, 1.10000, 0.90000
140117,'SPICEWOOD ~3',  69.0000,1,   6,   1,   1,1.02158475,  -9.262704, 1.10000, 0.90000, 1.10000, 0.90000
140118,'SPICEWOOD ~4', 138.0000,1,   6,   1,   1,1.01687384,  -6.021648, 1.10000, 0.90000, 1.10000, 0.90000
140119,'SPICEWOOD ~5',  69.0000,1,   6,   1,   1,1.02112091,  -8.151135, 1.10000, 0.90000, 1.10000, 0.90000
140120,'SPICEWOOD ~6',  69.0000,1,   6,   1,   1,1.01005471,  -9.079322, 1.10000, 0.90000, 1.10000, 0.90000
140121,'MANCHACA 1 1', 138.0000,1,   6,   1,   1,1.01154101,  -6.751708, 1.10000, 0.90000, 1.10000, 0.90000
140122,'MANCHACA 1 2',  69.0000,1,   6,   1,   1,1.00772941,  -7.939393, 1.10000, 0.90000, 1.10000, 0.90000
140123,'AUSTIN 32 1 ',  69.0000,1,   6,   1,   1,0.99465078,  -8.812440, 1.10000, 0.90000, 1.10000, 0.90000
140124,'CEDAR PAR~35',  69.0000,1,   6,   1,   1,0.99538898,  -8.451569, 1.10000, 0.90000, 1.10000, 0.90000
140125,'PFLUGERVIL~1',  69.0000,1,   6,   1,   1,0.99679494,  -8.457384, 1.10000, 0.90000, 1.10000, 0.90000
140126,'AUSTIN 33 1 ',  69.0000,1,   6,   1,   1,0.99908972,  -9.075272, 1.10000, 0.90000, 1.10000, 0.90000
140127,'CEDAR PAR~36',  69.0000,1,   6,   1,   1,0.98624957,  -9.274079, 1.10000, 0.90000, 1.10000, 0.90000
140128,'AUSTIN 34 1 ',  69.0000,1,   6,   1,   1,1.00739717,  -9.398273, 1.10000, 0.90000, 1.10000, 0.90000
140129,'AUSTIN 35 1 ',  69.0000,1,   6,   1,   1,1.00133240,  -9.209652, 1.10000, 0.90000, 1.10000, 0.90000
140130,'ROUND ROCK~1', 138.0000,1,   6,   1,   1,1.01060057,  -5.605302, 1.10000, 0.90000, 1.10000, 0.90000
140131,'ROUND ROCK~2',  69.0000,1,   6,   1,   1,1.00617909,  -7.354813, 1.10000, 0.90000, 1.10000, 0.90000
140132,'AUSTIN 36 1 ',  69.0000,1,   6,   1,   1,0.99897105,  -9.541362, 1.10000, 0.90000, 1.10000, 0.90000
140133,'AUSTIN 37 1 ',  69.0000,1,   6,   1,   1,0.99443412,  -9.037809, 1.10000, 0.90000, 1.10000, 0.90000
140134,'AUSTIN 38 1 ',  69.0000,1,   6,   1,   1,1.00171328,  -9.098973, 1.10000, 0.90000, 1.10000, 0.90000
140135,'AUSTIN 39 1 ', 138.0000,1,   6,   1,   1,1.01082039,  -6.113268, 1.10000, 0.90000, 1.10000, 0.90000
140136,'AUSTIN 39 2 ',  69.0000,1,   6,   1,   1,1.00147581,  -8.940468, 1.10000, 0.90000, 1.10000, 0.90000
140137,'AUSTIN 39 3 ',  13.8000,1,   6,   1,   1,1.00650120,  -7.491140, 1.10000, 0.90000, 1.10000, 0.90000
140138,'AUSTIN 39 4 ',   1.0000,1,   6,   1,   1,1.00650120,  -7.491140, 1.10000, 0.90000, 1.10000, 0.90000
140139,'AUSTIN 40 1 ',  69.0000,1,   6,   1,   1,1.00980031,  -9.348636, 1.10000, 0.90000, 1.10000, 0.90000
140140,'AUSTIN 41 1 ',  69.0000,1,   6,   1,   1,0.99568278,  -9.061171, 1.10000, 0.90000, 1.10000, 0.90000
140141,'ROUND ROC~16',  69.0000,1,   6,   1,   1,0.99989706,  -8.032351, 1.10000, 0.90000, 1.10000, 0.90000
140142,'CEDAR PAR~37', 138.0000,1,   6,   1,   1,1.01174104,  -5.708875, 1.10000, 0.90000, 1.10000, 0.90000
140143,'CEDAR PAR~38',  69.0000,1,   6,   1,   1,1.00236177,  -8.218020, 1.10000, 0.90000, 1.10000, 0.90000
140144,'CEDAR PAR~39',  69.0000,1,   6,   1,   1,0.99574691,  -8.890400, 1.10000, 0.90000, 1.10000, 0.90000
140145,'PFLUGERVIL~2',  69.0000,1,   6,   1,   1,0.99942130,  -8.719690, 1.10000, 0.90000, 1.10000, 0.90000
140146,'AUSTIN 42 1 ', 138.0000,1,   6,   1,   1,1.00796413,  -6.332748, 1.10000, 0.90000, 1.10000, 0.90000
140147,'AUSTIN 42 2 ',  69.0000,1,   6,   1,   1,0.99807429,  -8.571280, 1.10000, 0.90000, 1.10000, 0.90000
140148,'AUSTIN 43 1 ',  69.0000,1,   6,   1,   1,1.00191343,  -8.003216, 1.10000, 0.90000, 1.10000, 0.90000
140149,'CEDAR PAR~40',  69.0000,1,   6,   1,   1,0.98694140,  -9.320875, 1.10000, 0.90000, 1.10000, 0.90000
140150,'AUSTIN 44 1 ',  69.0000,1,   6,   1,   1,1.00582814,  -9.854723, 1.10000, 0.90000, 1.10000, 0.90000
140151,'AUSTIN 45 1 ', 138.0000,1,   6,   1,   1,1.00567365,  -6.871061, 1.10000, 0.90000, 1.10000, 0.90000
140152,'AUSTIN 45 2 ',  69.0000,1,   6,   1,   1,1.00348055,  -9.145322, 1.10000, 0.90000, 1.10000, 0.90000
140153,'AUSTIN 46 1 ',  69.0000,1,   6,   1,   1,0.99706376,  -8.922683, 1.10000, 0.90000, 1.10000, 0.90000
140154,'AUSTIN 47 1 ',  69.0000,1,   6,   1,   1,1.00287032,  -9.053482, 1.10000, 0.90000, 1.10000, 0.90000
140155,'MANOR 1 1   ', 138.0000,1,   6,   1,   1,1.02110815,  -6.474892, 1.10000, 0.90000, 1.10000, 0.90000
140156,'MANOR 1 2   ',  69.0000,1,   6,   1,   1,0.99507082,  -9.086000, 1.10000, 0.90000, 1.10000, 0.90000
140157,'MANOR 1 3   ',  13.8000,1,   6,   1,   1,1.01705885,  -6.868819, 1.10000, 0.90000, 1.10000, 0.90000
140158,'MANOR 1 4   ',   1.0000,1,   6,   1,   1,1.01705885,  -6.868819, 1.10000, 0.90000, 1.10000, 0.90000
140159,'MANOR 2 1   ',  69.0000,1,   6,   1,   1,1.00989127,  -7.421722, 1.10000, 0.90000, 1.10000, 0.90000
140160,'MANOR 3 1   ',  69.0000,1,   6,   1,   1,1.01250279,  -6.668119, 1.10000, 0.90000, 1.10000, 0.90000
140161,'DEL VALLE~15', 138.0000,1,   6,   1,   1,1.02790797,  -6.238975, 1.10000, 0.90000, 1.10000, 0.90000
140162,'DEL VALLE~16',  69.0000,1,   6,   1,   1,1.02533031,  -8.017779, 1.10000, 0.90000, 1.10000, 0.90000
140163,'DEL VALLE~17',  69.0000,1,   6,   1,   1,1.00063550,  -8.888853, 1.10000, 0.90000, 1.10000, 0.90000
140164,'DEL VALLE~18',  69.0000,1,   6,   1,   1,1.01406026,  -8.189273, 1.10000, 0.90000, 1.10000, 0.90000
140165,'MANOR 4 1   ',  69.0000,1,   6,   1,   1,1.01149797,  -7.768085, 1.10000, 0.90000, 1.10000, 0.90000
140166,'DEL VALLE~19',  69.0000,1,   6,   1,   1,1.03489709,  -8.103058, 1.10000, 0.90000, 1.10000, 0.90000
140167,'MANOR 5 1   ', 138.0000,1,   6,   1,   1,1.01938856,  -4.404764, 1.10000, 0.90000, 1.10000, 0.90000
140168,'MANOR 5 2   ',  69.0000,1,   6,   1,   1,1.01342201,  -6.512500, 1.10000, 0.90000, 1.10000, 0.90000
140169,'DRIPPING S~2',  69.0000,1,   6,   1,   1,1.02244627,  -6.483671, 1.10000, 0.90000, 1.10000, 0.90000
140170,'DRIPPING S~3', 138.0000,1,   6,   1,   1,1.02321875,  -2.889313, 1.10000, 0.90000, 1.10000, 0.90000
140171,'DRIPPING S~4',  69.0000,1,   6,   1,   1,1.02664685,  -5.940087, 1.10000, 0.90000, 1.10000, 0.90000
140172,'MANCHACA 2 1',  69.0000,1,   6,   1,   1,1.01296353,  -7.592945, 1.10000, 0.90000, 1.10000, 0.90000
140173,'DRIFTWOOD ~1',  69.0000,1,   6,   1,   1,1.01277828,  -7.358266, 1.10000, 0.90000, 1.10000, 0.90000
140174,'DRIPPING S~5',  69.0000,1,   6,   1,   1,1.03008509,  -7.985555, 1.10000, 0.90000, 1.10000, 0.90000
140175,'DRIFTWOOD ~2',  69.0000,1,   6,   1,   1,1.01659393,  -7.087310, 1.10000, 0.90000, 1.10000, 0.90000
140176,'DRIFTWOOD ~3', 138.0000,1,   6,   1,   1,1.01403379,  -6.192268, 1.10000, 0.90000, 1.10000, 0.90000
140177,'DRIFTWOOD ~4',  69.0000,1,   6,   1,   1,1.01373124,  -7.627166, 1.10000, 0.90000, 1.10000, 0.90000
140178,'DRIPPING S~6',  69.0000,1,   6,   1,   1,1.02559257,  -8.452943, 1.10000, 0.90000, 1.10000, 0.90000
140179,'DRIPPING S~7',  69.0000,1,   6,   1,   1,1.00891316,  -7.898420, 1.10000, 0.90000, 1.10000, 0.90000
140180,'DRIPPING S~8',  69.0000,1,   6,   1,   1,1.01405394,  -7.182556, 1.10000, 0.90000, 1.10000, 0.90000
140181,'PFLUGERVIL~3',  69.0000,1,   6,   1,   1,1.00194061,  -7.348044, 1.10000, 0.90000, 1.10000, 0.90000
140182,'ROUND ROC~17',  69.0000,1,   6,   1,   1,0.99650544,  -7.703316, 1.10000, 0.90000, 1.10000, 0.90000
140183,'PFLUGERVIL~4', 138.0000,1,   6,   1,   1,1.01802421,  -5.075439, 1.10000, 0.90000, 1.10000, 0.90000
140184,'PFLUGERVIL~5',  69.0000,1,   6,   1,   1,1.01266479,  -6.298333, 1.10000, 0.90000, 1.10000, 0.90000
140185,'ROUND ROC~18', 345.0000,1,   6,   1,   1,1.03540540,   0.277331, 1.10000, 0.90000, 1.10000, 0.90000
140186,'ROUND ROC~19', 138.0000,1,   6,   1,   1,1.02223670,  -3.617966, 1.10000, 0.90000, 1.10000, 0.90000
140187,'ROUND ROC~20',  69.0000,1,   6,   1,   1,1.00542045,  -6.983272, 1.10000, 0.90000, 1.10000, 0.90000
140188,'ROUND ROC~21',  69.0000,1,   6,   1,   1,0.99278182,  -8.327966, 1.10000, 0.90000, 1.10000, 0.90000
140189,'PFLUGERVIL~6', 138.0000,1,   6,   1,   1,1.01286304,  -5.119741, 1.10000, 0.90000, 1.10000, 0.90000
140190,'PFLUGERVIL~7',  69.0000,1,   6,   1,   1,1.00551093,  -6.914234, 1.10000, 0.90000, 1.10000, 0.90000
140191,'PFLUGERVIL~8',  69.0000,1,   6,   1,   1,0.99993616,  -8.248090, 1.10000, 0.90000, 1.10000, 0.90000
140192,'MANOR 6 1   ',  69.0000,1,   6,   1,   1,1.00822806,  -6.937458, 1.10000, 0.90000, 1.10000, 0.90000
140193,'COUPLAND 1 1',  69.0000,1,   6,   1,   1,1.01857269,  -5.254529, 1.10000, 0.90000, 1.10000, 0.90000
140194,'ROUND ROC~22', 138.0000,1,   6,   1,   1,1.00809526,  -5.987486, 1.10000, 0.90000, 1.10000, 0.90000
140195,'ROUND ROC~23',  69.0000,1,   6,   1,   1,0.99826092,  -8.006937, 1.10000, 0.90000, 1.10000, 0.90000
140196,'ROUND ROC~24',  69.0000,1,   6,   1,   1,1.00396502,  -7.034309, 1.10000, 0.90000, 1.10000, 0.90000
140197,'PFLUGERVIL~9',  69.0000,1,   6,   1,   1,1.00278127,  -7.255794, 1.10000, 0.90000, 1.10000, 0.90000
140198,'AUSTIN 48 1 ',  69.0000,1,   6,   1,   1,1.01410389,  -9.404517, 1.10000, 0.90000, 1.10000, 0.90000
140199,'MANCHACA 3 1', 138.0000,1,   6,   1,   1,1.02376878,  -5.564305, 1.10000, 0.90000, 1.10000, 0.90000
140200,'MANCHACA 3 2',  69.0000,1,   6,   1,   1,1.01722479,  -9.413044, 1.10000, 0.90000, 1.10000, 0.90000
140201,'MANCHACA 3 3',  13.8000,1,   6,   1,   1,1.02113271,  -6.896238, 1.10000, 0.90000, 1.10000, 0.90000
140202,'MANCHACA 3 4',   1.0000,1,   6,   1,   1,1.02113271,  -6.896238, 1.10000, 0.90000, 1.10000, 0.90000
140203,'AUSTIN 49 1 ',  69.0000,1,   6,   1,   1,1.02872097, -10.024348, 1.10000, 0.90000, 1.10000, 0.90000
140204,'AUSTIN 50 1 ',  69.0000,1,   6,   1,   1,1.03661287, -10.087768, 1.10000, 0.90000, 1.10000, 0.90000
140205,'MANCHACA 4 1', 138.0000,1,   6,   1,   1,1.01909196,  -5.970158, 1.10000, 0.90000, 1.10000, 0.90000
140206,'MANCHACA 4 2',  69.0000,1,   6,   1,   1,1.02246356,  -9.175206, 1.10000, 0.90000, 1.10000, 0.90000
140207,'MANCHACA 5 1',  69.0000,1,   6,   1,   1,1.01410294,  -8.216625, 1.10000, 0.90000, 1.10000, 0.90000
140208,'AUSTIN 51 1 ',  69.0000,1,   6,   1,   1,1.02014399,  -9.768455, 1.10000, 0.90000, 1.10000, 0.90000
140209,'MANCHACA 6 1',  69.0000,1,   6,   1,   1,1.00916195,  -7.355368, 1.10000, 0.90000, 1.10000, 0.90000
140210,'AUSTIN 52 1 ',  69.0000,1,   6,   1,   1,1.02560008, -10.190109, 1.10000, 0.90000, 1.10000, 0.90000
140211,'AUSTIN 53 1 ', 138.0000,1,   6,   1,   1,1.02252913,  -6.407789, 1.10000, 0.90000, 1.10000, 0.90000
140212,'AUSTIN 53 2 ',  69.0000,1,   6,   1,   1,1.02220547,  -9.549715, 1.10000, 0.90000, 1.10000, 0.90000
140213,'MANCHACA 7 1', 345.0000,1,   6,   1,   1,1.03968167,   1.622547, 1.10000, 0.90000, 1.10000, 0.90000
140214,'MANCHACA 7 2', 138.0000,1,   6,   1,   1,1.02755725,  -4.252318, 1.10000, 0.90000, 1.10000, 0.90000
140215,'MANCHACA 7 3',  69.0000,1,   6,   1,   1,1.01534677,  -7.606911, 1.10000, 0.90000, 1.10000, 0.90000
140216,'MANCHACA 8 1',  69.0000,1,   6,   1,   1,1.01334310,  -9.366714, 1.10000, 0.90000, 1.10000, 0.90000
140217,'BUDA 3 1    ',  69.0000,1,   6,   1,   1,1.01143813,  -8.447725, 1.10000, 0.90000, 1.10000, 0.90000
140218,'MANCHACA 9 1',  69.0000,1,   6,   1,   1,1.01216865,  -8.581817, 1.10000, 0.90000, 1.10000, 0.90000
140219,'DEL VALLE~20',  69.0000,1,   6,   1,   1,1.01105571,  -8.813662, 1.10000, 0.90000, 1.10000, 0.90000
140220,'MANCHACA 1~1', 138.0000,1,   6,   1,   1,1.01463771,  -6.263267, 1.10000, 0.90000, 1.10000, 0.90000
140221,'MANCHACA 1~2',  69.0000,1,   6,   1,   1,1.00684965,  -9.696333, 1.10000, 0.90000, 1.10000, 0.90000
140222,'MANCHACA 1~3',  13.8000,1,   6,   1,   1,1.01122475,  -7.589553, 1.10000, 0.90000, 1.10000, 0.90000
140223,'MANCHACA 1~4',   1.0000,1,   6,   1,   1,1.01122475,  -7.589553, 1.10000, 0.90000, 1.10000, 0.90000
140224,'AUSTIN 54 1 ', 138.0000,1,   6,   1,   1,1.02377391,  -7.556074, 1.10000, 0.90000, 1.10000, 0.90000
140225,'AUSTIN 54 2 ',  69.0000,1,   6,   1,   1,1.03136146,  -9.477385, 1.10000, 0.90000, 1.10000, 0.90000
140226,'MANCHACA 1~5',  69.0000,1,   6,   1,   1,1.01157653,  -7.526572, 1.10000, 0.90000, 1.10000, 0.90000
140227,'ROUND ROC~25', 138.0000,1,   6,   1,   1,1.00362468,  -5.846086, 1.10000, 0.90000, 1.10000, 0.90000
140228,'ROUND ROC~26',  69.0000,1,   6,   1,   1,0.98828435,  -8.706072, 1.10000, 0.90000, 1.10000, 0.90000
140229,'ROUND ROC~27',  18.0000,1,   6,   1,   1,0.99884450,  -6.780112, 1.10000, 0.90000, 1.10000, 0.90000
140230,'ROUND ROC~28',   1.0000,1,   6,   1,   1,0.99884450,  -6.780112, 1.10000, 0.90000, 1.10000, 0.90000
140231,'CEDAR PARK~2', 138.0000,1,   6,   1,   1,1.00598085,  -6.267871, 1.10000, 0.90000, 1.10000, 0.90000
140232,'CEDAR PARK~3',  69.0000,1,   6,   1,   1,1.00125861,  -7.646546, 1.10000, 0.90000, 1.10000, 0.90000
140233,'CEDAR PARK~4',  69.0000,1,   6,   1,   1,0.99192917,  -8.455691, 1.10000, 0.90000, 1.10000, 0.90000
140234,'CEDAR PARK~5',  69.0000,1,   6,   1,   1,1.00044429,  -9.059568, 1.10000, 0.90000, 1.10000, 0.90000
140235,'CEDAR PARK~6',  69.0000,1,   6,   1,   1,0.99933392,  -7.751234, 1.10000, 0.90000, 1.10000, 0.90000
140236,'LEANDER 5 1 ',  69.0000,1,   6,   1,   1,1.00740099,  -7.268115, 1.10000, 0.90000, 1.10000, 0.90000
140237,'LEANDER 6 1 ', 138.0000,1,   6,   1,   1,1.00875235,  -5.832547, 1.10000, 0.90000, 1.10000, 0.90000
140238,'LEANDER 6 2 ',  69.0000,1,   6,   1,   1,1.00575042,  -7.099150, 1.10000, 0.90000, 1.10000, 0.90000
140239,'CEDAR PARK~7',  69.0000,1,   6,   1,   1,0.99724251,  -9.040989, 1.10000, 0.90000, 1.10000, 0.90000
140240,'CEDAR PARK~8',  69.0000,1,   6,   1,   1,0.99777979,  -7.810551, 1.10000, 0.90000, 1.10000, 0.90000
140241,'CEDAR PARK~9', 138.0000,1,   6,   1,   1,1.00353837,  -6.264314, 1.10000, 0.90000, 1.10000, 0.90000
140242,'CEDAR PAR~10',  69.0000,1,   6,   1,   1,0.99854261,  -7.795775, 1.10000, 0.90000, 1.10000, 0.90000
140243,'CEDAR PAR~11', 138.0000,1,   6,   1,   1,1.01473713,  -4.866371, 1.10000, 0.90000, 1.10000, 0.90000
140244,'CEDAR PAR~12',  69.0000,1,   6,   1,   1,1.00549912,  -7.210511, 1.10000, 0.90000, 1.10000, 0.90000
140245,'CEDAR PAR~13',  69.0000,1,   6,   1,   1,1.00046182,  -7.704631, 1.10000, 0.90000, 1.10000, 0.90000
140246,'CEDAR PAR~14',  69.0000,1,   6,   1,   1,0.99841368,  -7.866833, 1.10000, 0.90000, 1.10000, 0.90000
140247,'CEDAR PAR~16', 138.0000,1,   6,   1,   1,1.00571036,  -6.267321, 1.10000, 0.90000, 1.10000, 0.90000
140248,'CEDAR PAR~17',  69.0000,1,   6,   1,   1,1.00104272,  -7.616821, 1.10000, 0.90000, 1.10000, 0.90000
140249,'LIBERTY HI~1',  69.0000,1,   6,   1,   1,1.01579630,  -7.806205, 1.10000, 0.90000, 1.10000, 0.90000
140250,'LEANDER 7 1 ',  69.0000,1,   6,   1,   1,1.00985742,  -7.299905, 1.10000, 0.90000, 1.10000, 0.90000
140251,'LIBERTY HI~2',  69.0000,1,   6,   1,   1,1.01260483,  -7.605228, 1.10000, 0.90000, 1.10000, 0.90000
140252,'CEDAR PAR~18',  69.0000,1,   6,   1,   1,0.99931479,  -7.950498, 1.10000, 0.90000, 1.10000, 0.90000
140253,'CEDAR PAR~19',  69.0000,1,   6,   1,   1,1.00067770,  -7.592870, 1.10000, 0.90000, 1.10000, 0.90000
140254,'CEDAR PAR~20',  69.0000,1,   6,   1,   1,0.99916518,  -7.706538, 1.10000, 0.90000, 1.10000, 0.90000
140255,'TAYLOR 1 1  ',  69.0000,1,   6,   1,   1,1.01838684,  -5.255691, 1.10000, 0.90000, 1.10000, 0.90000
140256,'TAYLOR 2 1  ', 138.0000,1,   6,   1,   1,1.02405906,  -3.687153, 1.10000, 0.90000, 1.10000, 0.90000
140257,'TAYLOR 2 2  ',  69.0000,1,   6,   1,   1,1.01974058,  -5.058812, 1.10000, 0.90000, 1.10000, 0.90000
140258,'TAYLOR 2 3  ',  13.8000,1,   6,   1,   1,1.02217138,  -4.263792, 1.10000, 0.90000, 1.10000, 0.90000
140259,'TAYLOR 2 4  ',   1.0000,1,   6,   1,   1,1.02217138,  -4.263792, 1.10000, 0.90000, 1.10000, 0.90000
140260,'TAYLOR 3 1  ',  69.0000,1,   6,   1,   1,1.01621139,  -5.467775, 1.10000, 0.90000, 1.10000, 0.90000
140261,'COUPLAND 2 1',  69.0000,1,   6,   1,   1,1.01864147,  -5.289742, 1.10000, 0.90000, 1.10000, 0.90000
140262,'THRALL 3 1  ',  69.0000,1,   6,   1,   1,1.01594758,  -5.510783, 1.10000, 0.90000, 1.10000, 0.90000
140263,'THRALL 4 1  ',  69.0000,1,   6,   1,   1,1.01602995,  -5.455112, 1.10000, 0.90000, 1.10000, 0.90000
140264,'GRANGER 1 1 ',  69.0000,1,   6,   1,   1,1.01459074,  -6.063177, 1.10000, 0.90000, 1.10000, 0.90000
140265,'COUPLAND 3 1',  69.0000,1,   6,   1,   1,1.01864362,  -5.215180, 1.10000, 0.90000, 1.10000, 0.90000
140266,'TAYLOR 4 1  ', 345.0000,1,   6,   1,   1,1.04194701,  -1.043622, 1.10000, 0.90000, 1.10000, 0.90000
140267,'TAYLOR 4 2  ', 138.0000,1,   6,   1,   1,1.03418934,  -2.668614, 1.10000, 0.90000, 1.10000, 0.90000
140268,'TAYLOR 4 3  ',  69.0000,1,   6,   1,   1,1.01970279,  -5.120686, 1.10000, 0.90000, 1.10000, 0.90000
140269,'CEDAR PAR~21',  69.0000,1,   6,   1,   1,1.01059890,  -7.022304, 1.10000, 0.90000, 1.10000, 0.90000
140270,'GEORGETOWN~1',  69.0000,1,   6,   1,   1,0.99837261,  -6.883673, 1.10000, 0.90000, 1.10000, 0.90000
140271,'GEORGETOWN~3',  69.0000,1,   6,   1,   1,1.00774336,  -6.428352, 1.10000, 0.90000, 1.10000, 0.90000
140272,'GEORGETOWN~4', 345.0000,1,   6,   1,   1,1.03172266,  -0.178825, 1.10000, 0.90000, 1.10000, 0.90000
140273,'GEORGETOWN~5', 138.0000,1,   6,   1,   1,1.01645982,  -3.499882, 1.10000, 0.90000, 1.10000, 0.90000
140274,'GEORGETOWN~6',  69.0000,1,   6,   1,   1,1.00205123,  -6.524675, 1.10000, 0.90000, 1.10000, 0.90000
140275,'ROUND ROC~29',  69.0000,1,   6,   1,   1,0.98512805,  -8.610809, 1.10000, 0.90000, 1.10000, 0.90000
140276,'ROUND ROCK~3',  69.0000,1,   6,   1,   1,0.98411208,  -8.865218, 1.10000, 0.90000, 1.10000, 0.90000
140277,'HUTTO 1 1   ', 138.0000,1,   6,   1,   1,1.01036346,  -5.183198, 1.10000, 0.90000, 1.10000, 0.90000
140278,'HUTTO 1 2   ',  69.0000,1,   6,   1,   1,1.00589967,  -6.137276, 1.10000, 0.90000, 1.10000, 0.90000
140279,'GEORGETOWN~7',  69.0000,1,   6,   1,   1,1.00037658,  -6.859468, 1.10000, 0.90000, 1.10000, 0.90000
140280,'ROUND ROCK~4',  69.0000,1,   6,   1,   1,0.98117316,  -8.849944, 1.10000, 0.90000, 1.10000, 0.90000
140281,'ROUND ROCK~5', 138.0000,1,   6,   1,   1,1.00586617,  -5.623702, 1.10000, 0.90000, 1.10000, 0.90000
140282,'ROUND ROCK~6',  69.0000,1,   6,   1,   1,1.00155675,  -7.184785, 1.10000, 0.90000, 1.10000, 0.90000
140283,'ROUND ROCK~7', 138.0000,1,   6,   1,   1,1.00063944,  -5.923374, 1.10000, 0.90000, 1.10000, 0.90000
140284,'ROUND ROCK~8',  69.0000,1,   6,   1,   1,0.98245227,  -8.747833, 1.10000, 0.90000, 1.10000, 0.90000
140285,'ROUND ROCK~9',  13.8000,1,   6,   1,   1,0.99324226,  -7.092743, 1.10000, 0.90000, 1.10000, 0.90000
140286,'ROUND ROC~10',   1.0000,1,   6,   1,   1,0.99324226,  -7.092743, 1.10000, 0.90000, 1.10000, 0.90000
140287,'HUTTO 2 1   ',  69.0000,1,   6,   1,   1,1.00008500,  -6.832685, 1.10000, 0.90000, 1.10000, 0.90000
140288,'ROUND ROC~11',  69.0000,1,   6,   1,   1,1.00120103,  -7.254101, 1.10000, 0.90000, 1.10000, 0.90000
140289,'HUTTO 3 1   ', 138.0000,1,   6,   1,   1,1.02186728,  -4.529047, 1.10000, 0.90000, 1.10000, 0.90000
140290,'HUTTO 3 2   ',  69.0000,1,   6,   1,   1,1.02147460,  -4.852888, 1.10000, 0.90000, 1.10000, 0.90000
140291,'ROUND ROC~12', 138.0000,1,   6,   1,   1,1.00189435,  -5.791030, 1.10000, 0.90000, 1.10000, 0.90000
140292,'ROUND ROC~13',  69.0000,1,   6,   1,   1,0.98606473,  -8.478845, 1.10000, 0.90000, 1.10000, 0.90000
140293,'GEORGETOWN~8', 138.0000,1,   6,   1,   1,1.00443649,  -4.874793, 1.10000, 0.90000, 1.10000, 0.90000
140294,'GEORGETOWN~9',  69.0000,1,   6,   1,   1,1.00207818,  -7.096089, 1.10000, 0.90000, 1.10000, 0.90000
140295,'MARBLE FAL~5', 138.0000,1,   6,   1,   1,1.03103900,  -1.778217, 1.10000, 0.90000, 1.10000, 0.90000
140296,'KINGSLAND ~3', 138.0000,1,   3,   1,   1,1.03093493,  -0.567250, 1.10000, 0.90000, 1.10000, 0.90000
140297,'HORSESHOE ~1', 138.0000,1,   6,   1,   1,1.03475559,  -1.130563, 1.10000, 0.90000, 1.10000, 0.90000
140298,'HORSESHOE ~2', 138.0000,1,   6,   1,   1,1.03206182,  -1.618707, 1.10000, 0.90000, 1.10000, 0.90000
140299,'SPICEWOOD ~7', 138.0000,1,   6,   1,   1,1.02379382,  -4.228336, 1.10000, 0.90000, 1.10000, 0.90000
140300,'MARBLE FAL~6', 138.0000,1,   6,   1,   1,1.02982450,  -1.944792, 1.10000, 0.90000, 1.10000, 0.90000
140301,'HORSESHOE ~3', 138.0000,1,   6,   1,   1,1.03515494,  -0.801463, 1.10000, 0.90000, 1.10000, 0.90000
140302,'THORNDALE ~2', 138.0000,1,   6,   1,   1,1.03860557,  -2.591295, 1.10000, 0.90000, 1.10000, 0.90000
140303,'MANOR 7 1   ', 345.0000,1,   6,   1,   1,1.03999996,   1.802429, 1.10000, 0.90000, 1.10000, 0.90000
140304,'MANOR 7 2   ',  13.8000,2,   6,   1,   1,1.03999996,   2.859409, 1.10000, 0.90000, 1.10000, 0.90000
140305,'MANOR 7 3   ',  24.0000,2,   6,   1,   1,1.03999996,   2.736257, 1.10000, 0.90000, 1.10000, 0.90000
140306,'MANOR 7 4   ',  13.8000,2,   6,   1,   1,1.03999996,   2.327598, 1.10000, 0.90000, 1.10000, 0.90000
140307,'MANOR 7 5   ',  13.8000,2,   6,   1,   1,1.03999996,   2.451704, 1.10000, 0.90000, 1.10000, 0.90000
140308,'MANOR 7 6   ',  18.0000,2,   6,   1,   1,1.02566302,   4.098001, 1.10000, 0.90000, 1.10000, 0.90000
140309,'MANOR 7 7   ',  13.8000,2,   6,   1,   1,1.01950300,   4.379694, 1.10000, 0.90000, 1.10000, 0.90000
140310,'AUSTIN 55 1 ',  69.0000,1,   6,   1,   1,1.02282333, -10.285264, 1.10000, 0.90000, 1.10000, 0.90000
140311,'AUSTIN 55 2 ',  13.8000,2,   6,   1,   1,1.02640998,  -9.897235, 1.10000, 0.90000, 1.10000, 0.90000
140312,'HORSESHOE ~4', 138.0000,1,   6,   1,   1,1.03472388,  -1.177343, 1.10000, 0.90000, 1.10000, 0.90000
140313,'HORSESHOE ~5',  13.8000,2,   6,   1,   1,1.03999996,   0.162026, 1.10000, 0.90000, 1.10000, 0.90000
140314,'HORSESHOE ~6',  13.8000,2,   6,   1,   1,1.03999996,   0.162026, 1.10000, 0.90000, 1.10000, 0.90000
140315,'HORSESHOE ~7',   1.0000,1,   6,   1,   1,1.03956258,   0.038595, 1.10000, 0.90000, 1.10000, 0.90000
140316,'MARBLE FAL~7', 345.0000,1,   6,   1,   1,1.03849590,   3.052194, 1.10000, 0.90000, 1.10000, 0.90000
140317,'MARBLE FAL~8', 138.0000,1,   6,   1,   1,1.03034270,  -1.749337, 1.10000, 0.90000, 1.10000, 0.90000
140318,'MARBLE FAL~9',  13.8000,1,   6,   1,   1,1.03529608,   1.442270, 1.10000, 0.90000, 1.10000, 0.90000
140319,'MARBLE FA~10',   1.0000,1,   6,   1,   1,1.03529608,   1.442270, 1.10000, 0.90000, 1.10000, 0.90000
140320,'MARBLE FA~11',  13.8000,2,   6,   1,   1,1.03999996,   3.988518, 1.10000, 0.90000, 1.10000, 0.90000
140321,'MARBLE FA~12',  13.8000,2,   6,   1,   1,1.03999996,   3.988518, 1.10000, 0.90000, 1.10000, 0.90000
140322,'MARBLE FA~13',   1.0000,1,   6,   1,   1,1.03986275,   3.898028, 1.10000, 0.90000, 1.10000, 0.90000
140323,'CEDAR PAR~22', 345.0000,1,   6,   1,   1,1.03830433,   1.419150, 1.10000, 0.90000, 1.10000, 0.90000
140324,'CEDAR PAR~23', 138.0000,1,   6,   1,   1,1.01864696,  -4.101165, 1.10000, 0.90000, 1.10000, 0.90000
140325,'CEDAR PAR~24',  18.0000,1,   6,   1,   1,1.03013182,  -0.653049, 1.10000, 0.90000, 1.10000, 0.90000
140326,'CEDAR PAR~25',   1.0000,1,   6,   1,   1,1.03013182,  -0.653049, 1.10000, 0.90000, 1.10000, 0.90000
140327,'CEDAR PAR~26',  13.8000,2,   6,   1,   1,1.03999996,   2.045414, 1.10000, 0.90000, 1.10000, 0.90000
140328,'CEDAR PAR~27',  13.8000,2,   6,   1,   1,1.03999996,   2.644533, 1.10000, 0.90000, 1.10000, 0.90000
140329,'BASTROP 5 1 ', 345.0000,1,   6,   1,   1,1.03903186,   3.871177, 1.10000, 0.90000, 1.10000, 0.90000
140330,'BASTROP 5 2 ', 138.0000,1,   6,   1,   1,1.04016471,   0.230488, 1.10000, 0.90000, 1.10000, 0.90000
140331,'BASTROP 5 3 ',  13.8000,1,   6,   1,   1,1.03903186,   3.871177, 1.10000, 0.90000, 1.10000, 0.90000
140332,'BASTROP 5 4 ',  13.8000,2,   6,   1,   1,1.03999996,   5.395736, 1.10000, 0.90000, 1.10000, 0.90000
140333,'BASTROP 5 5 ',  18.0000,2,   6,   1,   1,1.03999996,   6.153664, 1.10000, 0.90000, 1.10000, 0.90000
140334,'HORSESHOE ~8', 345.0000,1,   6,   1,   1,1.03799999,   3.733245, 1.10000, 0.90000, 1.10000, 0.90000
140335,'HORSESHOE ~9',  13.8000,2,   6,   1,   1,1.03999996,   5.085627, 1.10000, 0.90000, 1.10000, 0.90000
140336,'HORSESHOE~10',  13.8000,2,   6,   1,   1,1.03332949,   4.811446, 1.10000, 0.90000, 1.10000, 0.90000
140337,'HORSESHOE~11',  13.8000,2,   6,   1,   1,1.03127909,   4.746981, 1.10000, 0.90000, 1.10000, 0.90000
140338,'DEL VALLE ~2', 345.0000,1,   6,   1,   1,1.04062223,   2.914063, 1.10000, 0.90000, 1.10000, 0.90000
140339,'DEL VALLE ~3',  13.8000,2,   6,   1,   1,1.03999996,   5.178380, 1.10000, 0.90000, 1.10000, 0.90000
140340,'DEL VALLE ~4',  13.8000,2,   6,   1,   1,1.03999996,   4.608507, 1.10000, 0.90000, 1.10000, 0.90000
140341,'DEL VALLE ~5',  13.8000,2,   6,   1,   1,1.03999996,   4.836107, 1.10000, 0.90000, 1.10000, 0.90000
140342,'DEL VALLE ~6',  13.8000,2,   6,   1,   1,1.03999996,   4.588154, 1.10000, 0.90000, 1.10000, 0.90000
140343,'DEL VALLE ~7',  13.8000,2,   6,   1,   1,1.03999996,   3.738316, 1.10000, 0.90000, 1.10000, 0.90000
140344,'CEDAR PAR~28',  69.0000,1,   6,   1,   1,1.02041280, -10.187108, 1.10000, 0.90000, 1.10000, 0.90000
140345,'CEDAR PAR~29',  18.0000,1,   6,   1,   1,1.02041280, -10.187108, 1.10000, 0.90000, 1.10000, 0.90000
140346,'CEDAR PAR~30',  18.0000,1,   6,   1,   1,1.02041280, -10.187108, 1.10000, 0.90000, 1.10000, 0.90000
140347,'CEDAR PAR~31',   1.0000,1,   6,   1,   1,1.02041280, -10.187108, 1.10000, 0.90000, 1.10000, 0.90000
140348,'CEDAR PAR~32',  18.0000,1,   6,   1,   1,1.02041280, -10.187108, 1.10000, 0.90000, 1.10000, 0.90000
140349,'AUSTIN 56 1 ', 138.0000,1,   6,   1,   1,1.01951480,  -6.715034, 1.10000, 0.90000, 1.10000, 0.90000
140350,'AUSTIN 56 2 ',  24.0000,2,   6,   1,   1,1.03698182,  -5.369170, 1.10000, 0.90000, 1.10000, 0.90000
140351,'AUSTIN 56 3 ',  13.8000,2,   6,   1,   1,1.02763808,  -6.141028, 1.10000, 0.90000, 1.10000, 0.90000
140352,'AUSTIN 56 4 ',  18.0000,1,   6,   1,   1,1.01951480,  -6.715034, 1.10000, 0.90000, 1.10000, 0.90000
140353,'BASTROP 6 1 ', 345.0000,1,   6,   1,   1,1.03900003,   3.921834, 1.10000, 0.90000, 1.10000, 0.90000
140354,'BASTROP 6 2 ', 138.0000,1,   6,   1,   1,1.03999889,   0.113418, 1.10000, 0.90000, 1.10000, 0.90000
140355,'BASTROP 6 3 ',  13.8000,1,   6,   1,   1,1.03902507,   2.893732, 1.10000, 0.90000, 1.10000, 0.90000
140356,'BASTROP 6 4 ',   1.0000,1,   6,   1,   1,1.03902507,   2.893732, 1.10000, 0.90000, 1.10000, 0.90000
140357,'BASTROP 6 5 ',  13.8000,2,   6,   1,   1,1.03468978,   6.004249, 1.10000, 0.90000, 1.10000, 0.90000
140358,'BASTROP 6 6 ',  13.8000,2,   6,   1,   1,1.03597546,   5.160985, 1.10000, 0.90000, 1.10000, 0.90000
140359,'BASTROP 6 7 ',  13.8000,2,   6,   1,   1,1.03999996,   6.215628, 1.10000, 0.90000, 1.10000, 0.90000
140360,'DEL VALLE ~8', 345.0000,1,   6,   1,   1,1.04100001,   4.340860, 1.10000, 0.90000, 1.10000, 0.90000
140361,'DEL VALLE ~9',  13.8000,2,   6,   1,   1,1.03997540,   5.020018, 1.10000, 0.90000, 1.10000, 0.90000
140362,'DEL VALLE~10',  18.0000,2,   6,   1,   1,1.03999996,   6.600481, 1.10000, 0.90000, 1.10000, 0.90000
140363,'DEL VALLE~11',  22.0000,2,   6,   1,   1,1.03999996,   6.646877, 1.10000, 0.90000, 1.10000, 0.90000
140364,'AUSTIN 57 1 ',  69.0000,1,   6,   1,   1,1.00091028,  -9.977345, 1.10000, 0.90000, 1.10000, 0.90000
140365,'AUSTIN 57 2 ',  13.8000,1,   6,   1,   1,1.00091028,  -9.977345, 1.10000, 0.90000, 1.10000, 0.90000
140366,'AUSTIN 57 3 ',  13.8000,1,   6,   1,   1,1.00091028,  -9.977345, 1.10000, 0.90000, 1.10000, 0.90000
140367,'AUSTIN 57 4 ',   1.0000,1,   6,   1,   1,1.00091028,  -9.977345, 1.10000, 0.90000, 1.10000, 0.90000
140368,'MANOR 8 1   ',  69.0000,1,   6,   1,   1,0.99852192,  -8.705072, 1.10000, 0.90000, 1.10000, 0.90000
140369,'MANOR 8 2   ',  13.8000,1,   6,   1,   1,0.99852192,  -8.705072, 1.10000, 0.90000, 1.10000, 0.90000
140370,'MANOR 8 3   ',  13.8000,1,   6,   1,   1,0.99852192,  -8.705072, 1.10000, 0.90000, 1.10000, 0.90000
140371,'MANOR 8 4   ',  13.8000,1,   6,   1,   1,0.99852192,  -8.705072, 1.10000, 0.90000, 1.10000, 0.90000
140372,'WEST POINT~3', 345.0000,1,   6,   1,   1,1.03812099,   2.755281, 1.10000, 0.90000, 1.10000, 0.90000
140373,'WEST POINT~4', 138.0000,1,   6,   1,   1,1.04107749,   0.191320, 1.10000, 0.90000, 1.10000, 0.90000
140374,'WEST POINT~5',  18.0000,2,   6,   1,   1,1.03999996,   3.488923, 1.10000, 0.90000, 1.10000, 0.90000
140375,'WEST POINT~6',  13.8000,2,   6,   1,   1,1.03999996,   3.872172, 1.10000, 0.90000, 1.10000, 0.90000
140376,'MANOR 9 1   ', 138.0000,1,   6,   1,   1,1.02862525,  -2.882587, 1.10000, 0.90000, 1.10000, 0.90000
140377,'MANOR 9 2   ',  18.0000,2,   6,   1,   1,1.03171372,  -2.558606, 1.10000, 0.90000, 1.10000, 0.90000
140378,'ROUND ROC~14', 138.0000,1,   6,   1,   1,1.00530982,  -5.191252, 1.10000, 0.90000, 1.10000, 0.90000
140379,'ROUND ROC~15',  13.8000,1,   6,   1,   1,1.00530982,  -5.191252, 1.10000, 0.90000, 1.10000, 0.90000
140380,'AUSTIN 58 1 ',  69.0000,1,   6,   1,   1,1.02772844,  -9.701783, 1.10000, 0.90000, 1.10000, 0.90000
140381,'AUSTIN 58 2 ',  13.8000,1,   6,   1,   1,1.02772844,  -9.701783, 1.10000, 0.90000, 1.10000, 0.90000
140382,'AUSTIN 59 1 ',  69.0000,1,   6,   1,   1,1.02806735,  -9.850032, 1.10000, 0.90000, 1.10000, 0.90000
140383,'AUSTIN 59 2 ',  24.0000,1,   6,   1,   1,1.02806735,  -9.850032, 1.10000, 0.90000, 1.10000, 0.90000
140384,'AUSTIN 60 1 ',  69.0000,1,   6,   1,   1,1.01720917,  -8.538548, 1.10000, 0.90000, 1.10000, 0.90000
140385,'AUSTIN 60 2 ',  18.0000,1,   6,   1,   1,1.01720917,  -8.538548, 1.10000, 0.90000, 1.10000, 0.90000
140386,'AUSTIN 60 3 ',  18.0000,1,   6,   1,   1,1.01720917,  -8.538548, 1.10000, 0.90000, 1.10000, 0.90000
140387,'AUSTIN 60 4 ',   1.0000,1,   6,   1,   1,1.01720917,  -8.538548, 1.10000, 0.90000, 1.10000, 0.90000
150001,'IOWA PARK ~1', 138.0000,1,   2,   1,   1,1.03132248,   6.874292, 1.10000, 0.90000, 1.10000, 0.90000
150002,'SHEPPARD A~1', 138.0000,1,   2,   1,   1,1.03126943,   6.685206, 1.10000, 0.90000, 1.10000, 0.90000
150003,'HARROLD 1 1 ', 138.0000,1,   2,   1,   1,1.04371274,   6.487377, 1.10000, 0.90000, 1.10000, 0.90000
150004,'HOLLIDAY 1 1', 138.0000,1,   2,   1,   1,1.04046881,   6.799914, 1.10000, 0.90000, 1.10000, 0.90000
150005,'BURKBURNET~1', 138.0000,1,   2,   1,   1,1.03104079,   6.972637, 1.10000, 0.90000, 1.10000, 0.90000
150006,'WICHITA FA~1', 138.0000,1,   2,   1,   1,1.03331542,   6.749097, 1.10000, 0.90000, 1.10000, 0.90000
150007,'IOWA PARK ~2', 138.0000,1,   2,   1,   1,1.04533088,   6.371250, 1.10000, 0.90000, 1.10000, 0.90000
150008,'KOPPERL 1 1 ', 138.0000,1,   5,   1,   1,1.03173244,  -8.999397, 1.10000, 0.90000, 1.10000, 0.90000
150009,'MERIDIAN 1 1', 138.0000,1,   5,   1,   1,1.03946793,  -9.866407, 1.10000, 0.90000, 1.10000, 0.90000
150010,'WHITNEY 1 1 ', 138.0000,1,   5,   1,   1,1.03585875,  -2.191695, 1.10000, 0.90000, 1.10000, 0.90000
150011,'RAINBOW 1 1 ', 138.0000,1,   5,   1,   1,1.03231692,  -9.530424, 1.10000, 0.90000, 1.10000, 0.90000
150012,'GLEN ROSE ~1', 138.0000,1,   5,   1,   1,1.03920138,  -6.199132, 1.10000, 0.90000, 1.10000, 0.90000
150013,'WALNUT SPR~1', 138.0000,1,   5,   1,   1,1.03834021,  -3.491197, 1.10000, 0.90000, 1.10000, 0.90000
150014,'NEMO 1 1    ', 138.0000,1,   5,   1,   1,1.03343225,  -9.646599, 1.10000, 0.90000, 1.10000, 0.90000
150015,'COVINGTON ~1', 138.0000,1,   5,   1,   1,1.02560580, -12.481615, 1.10000, 0.90000, 1.10000, 0.90000
150016,'BLUM 1 1    ', 138.0000,1,   5,   1,   1,1.02881825, -10.433031, 1.10000, 0.90000, 1.10000, 0.90000
150017,'IREDELL 1 1 ', 138.0000,1,   5,   1,   1,1.04052186,  -7.754210, 1.10000, 0.90000, 1.10000, 0.90000
150018,'WALNUT SPR~2', 138.0000,1,   5,   1,   1,1.03168607,  -8.983360, 1.10000, 0.90000, 1.10000, 0.90000
150019,'MUENSTER 1 1', 138.0000,1,   2,   1,   1,1.03420079, -15.102771, 1.10000, 0.90000, 1.10000, 0.90000
150020,'DECATUR 1 1 ', 138.0000,1,   5,   1,   1,1.02783811, -11.874807, 1.10000, 0.90000, 1.10000, 0.90000
150021,'BRIDGEPORT~1', 138.0000,1,   5,   1,   1,1.03463876,  -8.866368, 1.10000, 0.90000, 1.10000, 0.90000
150022,'PARADISE 1 1', 138.0000,1,   5,   1,   1,1.03347731,  -8.676659, 1.10000, 0.90000, 1.10000, 0.90000
150023,'PARADISE 2 1', 138.0000,1,   5,   1,   1,1.03503752,  -8.527729, 1.10000, 0.90000, 1.10000, 0.90000
150024,'PARADISE 3 1', 138.0000,1,   5,   1,   1,1.03382337,  -8.604939, 1.10000, 0.90000, 1.10000, 0.90000
150025,'BOYD 1 1    ', 138.0000,1,   5,   1,   1,1.01382971, -16.913545, 1.10000, 0.90000, 1.10000, 0.90000
150026,'BOYD 2 1    ', 138.0000,1,   5,   1,   1,1.01457858, -16.800225, 1.10000, 0.90000, 1.10000, 0.90000
150027,'RHOME 1 1   ', 138.0000,1,   5,   1,   1,1.01821792, -15.532745, 1.10000, 0.90000, 1.10000, 0.90000
150028,'NEWARK 1 1  ', 138.0000,1,   5,   1,   1,1.02112746, -14.294801, 1.10000, 0.90000, 1.10000, 0.90000
150029,'CHICO 1 1   ', 138.0000,1,   5,   1,   1,1.03751957,  -7.951541, 1.10000, 0.90000, 1.10000, 0.90000
150030,'ALVORD 1 1  ', 138.0000,1,   5,   1,   1,1.02942228, -10.326394, 1.10000, 0.90000, 1.10000, 0.90000
150031,'CHICO 2 1   ', 138.0000,1,   5,   1,   1,1.03579152,  -6.791827, 1.10000, 0.90000, 1.10000, 0.90000
150032,'PARADISE 4 1', 138.0000,1,   5,   1,   1,1.03375638,  -8.784355, 1.10000, 0.90000, 1.10000, 0.90000
150033,'ROSSTON 1 1 ', 138.0000,1,   2,   1,   1,1.03081703, -16.974642, 1.10000, 0.90000, 1.10000, 0.90000
150034,'DECATUR 2 1 ', 138.0000,1,   5,   1,   1,1.03038645, -10.751841, 1.10000, 0.90000, 1.10000, 0.90000
150035,'DECATUR 3 1 ', 138.0000,1,   5,   1,   1,1.02422845, -13.609034, 1.10000, 0.90000, 1.10000, 0.90000
150036,'LEON 1 1    ', 138.0000,1,   2,   1,   1,1.03452313, -15.660056, 1.10000, 0.90000, 1.10000, 0.90000
150037,'ROSSTON 2 1 ', 138.0000,1,   2,   1,   1,1.02483809, -14.486609, 1.10000, 0.90000, 1.10000, 0.90000
150038,'KRUM 1 1    ', 138.0000,1,   5,   1,   1,1.02654219, -13.100087, 1.10000, 0.90000, 1.10000, 0.90000
150039,'SPRINGTOWN~1', 138.0000,1,   5,   1,   1,1.03134096,  -9.564024, 1.10000, 0.90000, 1.10000, 0.90000
150040,'MUENSTER 2 1', 138.0000,1,   2,   1,   1,1.03188050, -15.705578, 1.10000, 0.90000, 1.10000, 0.90000
150041,'MUENSTER 3 1', 138.0000,1,   2,   1,   1,1.03360045, -15.643177, 1.10000, 0.90000, 1.10000, 0.90000
150042,'CHICO 3 1   ', 138.0000,1,   5,   1,   1,1.04215634,  -8.016785, 1.10000, 0.90000, 1.10000, 0.90000
150043,'RHOME 2 1   ', 138.0000,1,   5,   1,   1,1.01639652, -16.108103, 1.10000, 0.90000, 1.10000, 0.90000
150044,'JUSTIN 1 1  ', 138.0000,1,   5,   1,   1,1.01866233, -16.298718, 1.10000, 0.90000, 1.10000, 0.90000
150045,'DESDEMONA ~1', 138.0000,1,   5,   1,   1,1.03802431,  -0.379919, 1.10000, 0.90000, 1.10000, 0.90000
150046,'DUBLIN 1 1  ', 138.0000,1,   5,   1,   1,1.03531492,  -2.010491, 1.10000, 0.90000, 1.10000, 0.90000
150047,'DESDEMONA ~2', 138.0000,1,   5,   1,   1,1.03715217,  -0.608909, 1.10000, 0.90000, 1.10000, 0.90000
150048,'STEPHENVIL~1', 138.0000,1,   5,   1,   1,1.04267681,  -4.535762, 1.10000, 0.90000, 1.10000, 0.90000
150049,'STEPHENVIL~2', 138.0000,1,   5,   1,   1,1.03928363,  -4.283745, 1.10000, 0.90000, 1.10000, 0.90000
150050,'DUBLIN 2 1  ', 138.0000,1,   5,   1,   1,1.03652203,  -3.407083, 1.10000, 0.90000, 1.10000, 0.90000
150051,'DUBLIN 3 1  ', 138.0000,1,   5,   1,   1,1.03624177,  -1.227945, 1.10000, 0.90000, 1.10000, 0.90000
150052,'MILLSAP 1 1 ', 138.0000,1,   5,   1,   1,1.03965878,  -2.241040, 1.10000, 0.90000, 1.10000, 0.90000
150053,'BLUFF DALE~1', 138.0000,1,   5,   1,   1,1.03907609,  -4.842805, 1.10000, 0.90000, 1.10000, 0.90000
150054,'CRESSON 1 1 ', 138.0000,1,   5,   1,   1,1.02684104, -10.945227, 1.10000, 0.90000, 1.10000, 0.90000
150055,'MILLSAP 2 1 ', 138.0000,1,   5,   1,   1,1.03313613, -12.233809, 1.10000, 0.90000, 1.10000, 0.90000
150056,'GRAFORD 1 1 ', 138.0000,1,   5,   1,   1,1.03965318,   1.971490, 1.10000, 0.90000, 1.10000, 0.90000
150057,'STRAWN 1 1  ', 138.0000,1,   5,   1,   1,1.04154444,  -5.976493, 1.10000, 0.90000, 1.10000, 0.90000
150058,'STRAWN 2 1  ', 138.0000,1,   5,   1,   1,1.03990841,   1.134026, 1.10000, 0.90000, 1.10000, 0.90000
150059,'STEPHENVIL~3', 138.0000,1,   5,   1,   1,1.04300833,  -3.565303, 1.10000, 0.90000, 1.10000, 0.90000
150060,'WHITT 1 1   ', 138.0000,1,   5,   1,   1,1.03350616,  -4.258223, 1.10000, 0.90000, 1.10000, 0.90000
150061,'GRAFORD 2 1 ', 138.0000,1,   5,   1,   1,1.03950393,   1.319468, 1.10000, 0.90000, 1.10000, 0.90000
150062,'MINERAL WE~1', 138.0000,1,   5,   1,   1,1.03810287,  -2.540802, 1.10000, 0.90000, 1.10000, 0.90000
150063,'SPRINGTOWN~2', 138.0000,1,   5,   1,   1,1.03644991,  -8.086018, 1.10000, 0.90000, 1.10000, 0.90000
150064,'POOLVILLE ~1', 138.0000,1,   5,   1,   1,1.02833867,  -7.695671, 1.10000, 0.90000, 1.10000, 0.90000
150065,'MILLSAP 3 1 ', 138.0000,1,   5,   1,   1,1.02494001, -10.562845, 1.10000, 0.90000, 1.10000, 0.90000
150066,'WEATHERFOR~1', 138.0000,1,   5,   1,   1,1.03072762, -10.552460, 1.10000, 0.90000, 1.10000, 0.90000
150067,'SANTO 1 1   ', 138.0000,1,   5,   1,   1,1.04159367,   0.492623, 1.10000, 0.90000, 1.10000, 0.90000
150068,'MINERAL WE~2', 138.0000,1,   5,   1,   1,1.04183865,  -0.085471, 1.10000, 0.90000, 1.10000, 0.90000
150069,'GORDON 1 1  ', 138.0000,1,   5,   1,   1,1.04012966,  -7.737342, 1.10000, 0.90000, 1.10000, 0.90000
150070,'SANTO 2 1   ', 138.0000,1,   5,   1,   1,1.03924417,  -8.185531, 1.10000, 0.90000, 1.10000, 0.90000
150071,'MILLSAP 4 1 ', 138.0000,1,   5,   1,   1,1.04720581, -12.609993, 1.10000, 0.90000, 1.10000, 0.90000
150072,'WEATHERFOR~2', 138.0000,1,   5,   1,   1,1.02675664, -10.221434, 1.10000, 0.90000, 1.10000, 0.90000
150073,'WEATHERFOR~3', 138.0000,1,   5,   1,   1,1.01805639, -14.630711, 1.10000, 0.90000, 1.10000, 0.90000
150074,'ALEDO 1 1   ', 138.0000,1,   5,   1,   1,1.02415299, -14.073139, 1.10000, 0.90000, 1.10000, 0.90000
150075,'CRESSON 2 1 ', 138.0000,1,   5,   1,   1,1.02779925, -13.175779, 1.10000, 0.90000, 1.10000, 0.90000
150076,'GORDON 2 1  ', 138.0000,1,   5,   1,   1,1.04403031,  -3.657365, 1.10000, 0.90000, 1.10000, 0.90000
150077,'BLUFF DALE~2', 138.0000,1,   5,   1,   1,1.04176605,  -4.807078, 1.10000, 0.90000, 1.10000, 0.90000
150078,'MINGUS 1 1  ', 138.0000,1,   5,   1,   1,1.04480851,  -3.162569, 1.10000, 0.90000, 1.10000, 0.90000
150079,'LIPAN 1 1   ', 138.0000,1,   5,   1,   1,1.03913307,  -8.665738, 1.10000, 0.90000, 1.10000, 0.90000
150080,'TOLAR 1 1   ', 138.0000,1,   5,   1,   1,1.03426301,  -7.198804, 1.10000, 0.90000, 1.10000, 0.90000
150081,'BLUFF DALE~3', 138.0000,1,   5,   1,   1,1.03960073,  -5.179479, 1.10000, 0.90000, 1.10000, 0.90000
150082,'GRANBURY 1 1', 138.0000,1,   5,   1,   1,1.03287971,  -8.376474, 1.10000, 0.90000, 1.10000, 0.90000
150083,'BLUFF DALE~4', 138.0000,1,   5,   1,   1,1.03746116,  -5.765023, 1.10000, 0.90000, 1.10000, 0.90000
150084,'GODLEY 1 1  ', 138.0000,1,   5,   1,   1,1.03806627,  -9.956596, 1.10000, 0.90000, 1.10000, 0.90000
150085,'SPRINGTOWN~3', 138.0000,1,   5,   1,   1,1.03213668,  -9.549831, 1.10000, 0.90000, 1.10000, 0.90000
150086,'PALO PINTO~1', 138.0000,1,   5,   1,   1,1.04052043,   0.889611, 1.10000, 0.90000, 1.10000, 0.90000
150087,'STEPHENVIL~4', 138.0000,1,   5,   1,   1,1.04326475,  -2.740426, 1.10000, 0.90000, 1.10000, 0.90000
150088,'STRAWN 3 1  ', 138.0000,1,   5,   1,   1,1.04124904,  -6.313884, 1.10000, 0.90000, 1.10000, 0.90000
150089,'MINGUS 2 1  ', 138.0000,1,   5,   1,   1,1.04156268,  -5.768080, 1.10000, 0.90000, 1.10000, 0.90000
150090,'BLUFF DALE~5', 138.0000,1,   5,   1,   1,1.03984094,  -4.743463, 1.10000, 0.90000, 1.10000, 0.90000
150091,'ALEDO 2 1   ', 138.0000,1,   5,   1,   1,1.02879477, -12.519289, 1.10000, 0.90000, 1.10000, 0.90000
150092,'MILLSAP 5 1 ', 138.0000,1,   5,   1,   1,1.03908670,  -3.005944, 1.10000, 0.90000, 1.10000, 0.90000
150093,'STRAWN 4 1  ', 138.0000,1,   5,   1,   1,1.04093754,  -6.511953, 1.10000, 0.90000, 1.10000, 0.90000
150094,'SUNSET 1 1  ', 138.0000,1,   2,   1,   1,1.02277780, -13.134479, 1.10000, 0.90000, 1.10000, 0.90000
150095,'OLNEY 1 1   ', 138.0000,1,   5,   1,   1,1.04119289,   4.513806, 1.10000, 0.90000, 1.10000, 0.90000
150096,'NOCONA 1 1  ', 138.0000,1,   2,   1,   1,1.02218175, -14.222006, 1.10000, 0.90000, 1.10000, 0.90000
150097,'GRAHAM 1 1  ', 138.0000,1,   5,   1,   1,1.03408420,   1.312556, 1.10000, 0.90000, 1.10000, 0.90000
150098,'WICHITA FA~9', 138.0000,1,   2,   1,   1,1.03523529,   6.179520, 1.10000, 0.90000, 1.10000, 0.90000
150099,'JACKSBORO ~1', 138.0000,1,   5,   1,   1,1.03731275,  -2.437308, 1.10000, 0.90000, 1.10000, 0.90000
150100,'MEGARGEL 1 1', 138.0000,1,   2,   1,   1,1.03473532,   4.741265, 1.10000, 0.90000, 1.10000, 0.90000
150101,'WINDTHORST~1', 138.0000,1,   2,   1,   1,1.04185677,   3.862054, 1.10000, 0.90000, 1.10000, 0.90000
150102,'WOODSON 1 1 ', 138.0000,1,   5,   1,   1,1.03787494,   5.687744, 1.10000, 0.90000, 1.10000, 0.90000
150103,'LOVING 1 1  ', 138.0000,1,   2,   1,   1,1.03244221,   0.074069, 1.10000, 0.90000, 1.10000, 0.90000
150104,'GRAHAM 2 1  ', 138.0000,1,   5,   1,   1,1.03612924,   1.502560, 1.10000, 0.90000, 1.10000, 0.90000
150105,'PERRIN 1 1  ', 138.0000,1,   5,   1,   1,1.03548408,  -3.767509, 1.10000, 0.90000, 1.10000, 0.90000
150106,'PETROLIA 1 1', 138.0000,1,   2,   1,   1,1.02907407,   6.476236, 1.10000, 0.90000, 1.10000, 0.90000
150107,'HENRIETTA ~1', 138.0000,1,   2,   1,   1,1.03935087,   3.402357, 1.10000, 0.90000, 1.10000, 0.90000
150108,'RINGGOLD 1 1', 138.0000,1,   2,   1,   1,1.02439022, -13.467870, 1.10000, 0.90000, 1.10000, 0.90000
150109,'NOCONA 2 1  ', 138.0000,1,   2,   1,   1,1.02241445, -14.224527, 1.10000, 0.90000, 1.10000, 0.90000
150110,'BELLEVUE 1 1', 138.0000,1,   2,   1,   1,1.04236066,   4.499429, 1.10000, 0.90000, 1.10000, 0.90000
150111,'SUNSET 2 1  ', 138.0000,1,   2,   1,   1,1.02741396, -11.555519, 1.10000, 0.90000, 1.10000, 0.90000
150112,'WICHITA F~10', 138.0000,1,   2,   1,   1,1.03321886, -13.563849, 1.10000, 0.90000, 1.10000, 0.90000
150113,'NEWCASTLE ~1', 138.0000,1,   5,   1,   1,1.03939939,   7.138088, 1.10000, 0.90000, 1.10000, 0.90000
150114,'JACKSBORO ~2', 138.0000,1,   5,   1,   1,1.03684020,  -5.133679, 1.10000, 0.90000, 1.10000, 0.90000
150115,'VERNON 1 1  ', 138.0000,1,   2,   1,   1,1.03793859,  18.772205, 1.10000, 0.90000, 1.10000, 0.90000
150116,'OKLAUNION ~1', 138.0000,1,   2,   1,   1,1.03890300,  17.454735, 1.10000, 0.90000, 1.10000, 0.90000
150117,'SEYMOUR 1 1 ', 138.0000,1,   2,   1,   1,1.04030693,   9.700683, 1.10000, 0.90000, 1.10000, 0.90000
150118,'THROCKMORT~1', 138.0000,1,   5,   1,   1,1.03843248,   8.999904, 1.10000, 0.90000, 1.10000, 0.90000
150119,'SEYMOUR 2 1 ', 138.0000,1,   2,   1,   1,1.03933311,   8.829712, 1.10000, 0.90000, 1.10000, 0.90000
150120,'EASTLAND 1 1', 345.0000,1,   5,   1,   1,1.03641641,   5.454549, 1.10000, 0.90000, 1.10000, 0.90000
150121,'EASTLAND 1 2', 138.0000,1,   5,   1,   1,1.03271353,   2.101705, 1.10000, 0.90000, 1.10000, 0.90000
150122,'EASTLAND 1 3',  18.0000,1,   5,   1,   1,1.03515089,   4.500502, 1.10000, 0.90000, 1.10000, 0.90000
150123,'EASTLAND 1 4',   1.0000,1,   5,   1,   1,1.03515089,   4.500502, 1.10000, 0.90000, 1.10000, 0.90000
150124,'BRECKENRID~1', 138.0000,1,   5,   1,   1,1.03060114,   2.454220, 1.10000, 0.90000, 1.10000, 0.90000
150125,'BRECKENRID~2', 138.0000,1,   5,   1,   1,1.03262007,   3.531150, 1.10000, 0.90000, 1.10000, 0.90000
150126,'CADDO 1 1   ', 138.0000,1,   5,   1,   1,1.03520834,   1.673525, 1.10000, 0.90000, 1.10000, 0.90000
150127,'GORMAN 1 1  ', 138.0000,1,   5,   1,   1,1.03543794,   0.256190, 1.10000, 0.90000, 1.10000, 0.90000
150128,'RANGER 1 1  ', 138.0000,1,   5,   1,   1,1.03896177,   1.339155, 1.10000, 0.90000, 1.10000, 0.90000
150129,'OLDEN 1 1   ', 138.0000,1,   5,   1,   1,1.03541303,   0.754596, 1.10000, 0.90000, 1.10000, 0.90000
150130,'KRUM 2 1    ',  69.0000,1,   5,   1,   1,0.99314761, -27.502723, 1.10000, 0.90000, 1.10000, 0.90000
150131,'SANGER 1 1  ',  69.0000,1,   5,   1,   1,1.01615596, -24.035164, 1.10000, 0.90000, 1.10000, 0.90000
150132,'SANGER 2 1  ',  69.0000,1,   5,   1,   1,1.00459874, -25.333730, 1.10000, 0.90000, 1.10000, 0.90000
150133,'KRUM 3 1    ',  69.0000,1,   5,   1,   1,1.03527248, -24.674473, 1.10000, 0.90000, 1.10000, 0.90000
150134,'KRUM 4 1    ',  69.0000,1,   5,   1,   1,0.99475086, -27.021734, 1.10000, 0.90000, 1.10000, 0.90000
150135,'KRUM 5 1    ',  69.0000,1,   5,   1,   1,1.03144252, -24.545294, 1.10000, 0.90000, 1.10000, 0.90000
150136,'KENNEDALE ~1',  69.0000,1,   5,   1,   1,1.03504944, -23.168504, 1.10000, 0.90000, 1.10000, 0.90000
150137,'KENNEDALE ~9', 138.0000,1,   5,   1,   1,1.01597977, -17.908811, 1.10000, 0.90000, 1.10000, 0.90000
150138,'KENNEDALE~10',  69.0000,1,   5,   1,   1,1.01510620, -21.515137, 1.10000, 0.90000, 1.10000, 0.90000
150139,'KENNEDALE~11',  13.8000,1,   5,   1,   1,1.01524341, -19.575701, 1.10000, 0.90000, 1.10000, 0.90000
150140,'KENNEDALE~12',   1.0000,1,   5,   1,   1,1.01524341, -19.575701, 1.10000, 0.90000, 1.10000, 0.90000
150141,'HALTOM CIT~1', 138.0000,1,   5,   1,   1,1.01549315, -22.195285, 1.10000, 0.90000, 1.10000, 0.90000
150142,'HALTOM CIT~2',  69.0000,1,   5,   1,   1,1.02569997, -23.157837, 1.10000, 0.90000, 1.10000, 0.90000
150143,'HALTOM CIT~4', 138.0000,1,   5,   1,   1,1.01573706, -22.987330, 1.10000, 0.90000, 1.10000, 0.90000
150144,'HALTOM CIT~5',  69.0000,1,   5,   1,   1,1.02061236, -24.496738, 1.10000, 0.90000, 1.10000, 0.90000
150145,'KENNEDALE~13',  69.0000,1,   5,   1,   1,1.01647270, -21.574693, 1.10000, 0.90000, 1.10000, 0.90000
150146,'HALTOM CIT~6',  69.0000,1,   5,   1,   1,1.01904631, -24.403639, 1.10000, 0.90000, 1.10000, 0.90000
150147,'KENNEDALE~14',  69.0000,1,   5,   1,   1,1.02688539, -22.777805, 1.10000, 0.90000, 1.10000, 0.90000
150148,'NEWARK 2 1  ', 138.0000,1,   5,   1,   1,1.01894903, -14.699324, 1.10000, 0.90000, 1.10000, 0.90000
150149,'NEWARK 2 2  ',  69.0000,1,   5,   1,   1,1.00607538, -20.232366, 1.10000, 0.90000, 1.10000, 0.90000
150150,'NEWARK 2 3  ',  13.8000,1,   5,   1,   1,1.01487029, -16.108361, 1.10000, 0.90000, 1.10000, 0.90000
150151,'NEWARK 2 4  ',   1.0000,1,   5,   1,   1,1.01487029, -16.108361, 1.10000, 0.90000, 1.10000, 0.90000
150152,'AZLE 1 1    ', 345.0000,1,   5,   1,   1,1.04417849, -10.597838, 1.10000, 0.90000, 1.10000, 0.90000
150153,'AZLE 1 2    ', 138.0000,1,   5,   1,   1,1.02958214, -14.284162, 1.10000, 0.90000, 1.10000, 0.90000
150154,'AZLE 1 3    ',  69.0000,1,   5,   1,   1,1.01912582, -18.389748, 1.10000, 0.90000, 1.10000, 0.90000
150155,'AZLE 2 1    ',  69.0000,1,   5,   1,   1,1.01455462, -19.156340, 1.10000, 0.90000, 1.10000, 0.90000
150156,'NEWARK 3 1  ',  69.0000,1,   5,   1,   1,1.01476896, -19.340584, 1.10000, 0.90000, 1.10000, 0.90000
150157,'NAVAL AIR ~1',  69.0000,1,   5,   1,   1,1.01324701, -19.559727, 1.10000, 0.90000, 1.10000, 0.90000
150158,'CLEBURNE 1 1',  69.0000,1,   5,   1,   1,1.00977051, -15.466181, 1.10000, 0.90000, 1.10000, 0.90000
150159,'JOSHUA 1 1  ',  69.0000,1,   5,   1,   1,1.00883830, -15.661781, 1.10000, 0.90000, 1.10000, 0.90000
150160,'CLEBURNE 2 1',  69.0000,1,   5,   1,   1,1.01248860, -15.946330, 1.10000, 0.90000, 1.10000, 0.90000
150161,'KEENE 1 1   ', 138.0000,1,   5,   1,   1,1.01405060, -15.223725, 1.10000, 0.90000, 1.10000, 0.90000
150162,'KEENE 1 2   ',  69.0000,1,   5,   1,   1,1.01538897, -16.142273, 1.10000, 0.90000, 1.10000, 0.90000
150163,'CLEBURNE 3 1',  69.0000,1,   5,   1,   1,1.01337254, -15.135204, 1.10000, 0.90000, 1.10000, 0.90000
150164,'RIO VISTA ~1',  69.0000,1,   5,   1,   1,1.02109838, -14.028611, 1.10000, 0.90000, 1.10000, 0.90000
150165,'GODLEY 2 1  ',  69.0000,1,   5,   1,   1,1.01822376, -14.846524, 1.10000, 0.90000, 1.10000, 0.90000
150166,'RIO VISTA ~2',  69.0000,1,   5,   1,   1,1.01750863, -14.660996, 1.10000, 0.90000, 1.10000, 0.90000
150167,'KOPPERL 2 1 ',  69.0000,1,   5,   1,   1,1.02212536, -13.851071, 1.10000, 0.90000, 1.10000, 0.90000
150168,'RIO VISTA ~3', 138.0000,1,   5,   1,   1,1.02687395, -11.055625, 1.10000, 0.90000, 1.10000, 0.90000
150169,'RIO VISTA ~4',  69.0000,1,   5,   1,   1,1.02491355, -13.066274, 1.10000, 0.90000, 1.10000, 0.90000
150170,'NEMO 2 1    ',  69.0000,1,   5,   1,   1,1.01763344, -14.805654, 1.10000, 0.90000, 1.10000, 0.90000
150171,'GODLEY 3 1  ', 138.0000,1,   5,   1,   1,1.02370834, -12.613387, 1.10000, 0.90000, 1.10000, 0.90000
150172,'GODLEY 3 2  ',  69.0000,1,   5,   1,   1,1.01970100, -14.320395, 1.10000, 0.90000, 1.10000, 0.90000
150173,'CLEBURNE 4 1', 138.0000,1,   5,   1,   1,1.01687837, -14.057824, 1.10000, 0.90000, 1.10000, 0.90000
150174,'CLEBURNE 4 2',  69.0000,1,   5,   1,   1,1.01039982, -15.560581, 1.10000, 0.90000, 1.10000, 0.90000
150175,'CLEBURNE 5 1',  69.0000,1,   5,   1,   1,1.00897384, -15.649666, 1.10000, 0.90000, 1.10000, 0.90000
150176,'KEENE 2 1   ',  69.0000,1,   5,   1,   1,1.00893271, -16.372962, 1.10000, 0.90000, 1.10000, 0.90000
150177,'BURLESON 1 1',  69.0000,1,   5,   1,   1,1.00576258, -16.961609, 1.10000, 0.90000, 1.10000, 0.90000
150178,'BURLESON 2 1',  69.0000,1,   5,   1,   1,1.00876951, -17.841195, 1.10000, 0.90000, 1.10000, 0.90000
150179,'BURLESON 3 1', 138.0000,1,   5,   1,   1,1.02224290, -14.194784, 1.10000, 0.90000, 1.10000, 0.90000
150180,'BURLESON 3 2',  69.0000,1,   5,   1,   1,1.01318133, -17.700852, 1.10000, 0.90000, 1.10000, 0.90000
150181,'BURLESON 4 1',  69.0000,1,   5,   1,   1,1.00925004, -18.840961, 1.10000, 0.90000, 1.10000, 0.90000
150182,'GODLEY 4 1  ', 138.0000,1,   5,   1,   1,1.04062164, -11.347541, 1.10000, 0.90000, 1.10000, 0.90000
150183,'GODLEY 4 2  ',  69.0000,1,   5,   1,   1,1.02836144, -14.179642, 1.10000, 0.90000, 1.10000, 0.90000
150184,'JOSHUA 2 1  ',  69.0000,1,   5,   1,   1,1.01921618, -14.596604, 1.10000, 0.90000, 1.10000, 0.90000
150185,'CRESSON 3 1 ',  69.0000,1,   5,   1,   1,1.02397299, -14.486746, 1.10000, 0.90000, 1.10000, 0.90000
150186,'JOSHUA 3 1  ',  69.0000,1,   5,   1,   1,1.00772464, -15.685663, 1.10000, 0.90000, 1.10000, 0.90000
150187,'CROWLEY 1 1 ',  69.0000,1,   5,   1,   1,1.01838589, -15.399450, 1.10000, 0.90000, 1.10000, 0.90000
150188,'CROWLEY 2 1 ',  69.0000,1,   5,   1,   1,1.00830948, -17.219824, 1.10000, 0.90000, 1.10000, 0.90000
150189,'JOSHUA 4 1  ',  69.0000,1,   5,   1,   1,1.01646364, -14.905559, 1.10000, 0.90000, 1.10000, 0.90000
150190,'JOSHUA 5 1  ', 138.0000,1,   5,   1,   1,1.02432692, -13.110824, 1.10000, 0.90000, 1.10000, 0.90000
150191,'JOSHUA 5 2  ',  69.0000,1,   5,   1,   1,1.02160108, -14.317663, 1.10000, 0.90000, 1.10000, 0.90000
150192,'BURLESON 5 1',  69.0000,1,   5,   1,   1,1.00553083, -17.206365, 1.10000, 0.90000, 1.10000, 0.90000
150193,'JOSHUA 6 1  ', 138.0000,1,   5,   1,   1,1.02846634, -12.670710, 1.10000, 0.90000, 1.10000, 0.90000
150194,'JOSHUA 6 2  ',  69.0000,1,   5,   1,   1,1.01029658, -15.721364, 1.10000, 0.90000, 1.10000, 0.90000
150195,'JOSHUA 6 3  ',  13.8000,1,   5,   1,   1,1.02151597, -13.780581, 1.10000, 0.90000, 1.10000, 0.90000
150196,'JOSHUA 6 4  ',   1.0000,1,   5,   1,   1,1.02151597, -13.780581, 1.10000, 0.90000, 1.10000, 0.90000
150197,'BURLESON 6 1',  69.0000,1,   5,   1,   1,1.00718224, -17.752381, 1.10000, 0.90000, 1.10000, 0.90000
150198,'GODLEY 5 1  ',  69.0000,1,   5,   1,   1,1.02239239, -14.580169, 1.10000, 0.90000, 1.10000, 0.90000
150199,'FORT WORTH~1',  69.0000,1,   5,   1,   1,0.99246144, -21.675419, 1.10000, 0.90000, 1.10000, 0.90000
150200,'FORT WORT~16', 138.0000,1,   5,   1,   1,1.00981975, -19.950776, 1.10000, 0.90000, 1.10000, 0.90000
150201,'FORT WORT~17',  69.0000,1,   5,   1,   1,1.01489162, -21.933141, 1.10000, 0.90000, 1.10000, 0.90000
150202,'FORT WORT~23', 138.0000,1,   5,   1,   1,1.01699400, -19.205584, 1.10000, 0.90000, 1.10000, 0.90000
150203,'FORT WORT~24',  69.0000,1,   5,   1,   1,1.00493252, -21.578354, 1.10000, 0.90000, 1.10000, 0.90000
150204,'FORT WORT~25',  69.0000,1,   5,   1,   1,1.00253618, -21.891446, 1.10000, 0.90000, 1.10000, 0.90000
150205,'FORT WORT~26',  69.0000,1,   5,   1,   1,0.99245906, -21.862430, 1.10000, 0.90000, 1.10000, 0.90000
150206,'FORT WORT~27',  69.0000,1,   5,   1,   1,1.02010930, -21.198955, 1.10000, 0.90000, 1.10000, 0.90000
150207,'FORT WORT~28',  69.0000,1,   5,   1,   1,1.02366734, -21.637985, 1.10000, 0.90000, 1.10000, 0.90000
150208,'FORT WORT~29',  69.0000,1,   5,   1,   1,1.00834191, -21.938149, 1.10000, 0.90000, 1.10000, 0.90000
150209,'FORT WORT~30',  69.0000,1,   5,   1,   1,1.00173879, -21.571040, 1.10000, 0.90000, 1.10000, 0.90000
150210,'FORT WORTH~2',  69.0000,1,   5,   1,   1,1.01992285, -20.316370, 1.10000, 0.90000, 1.10000, 0.90000
150211,'FORT WORTH~3', 138.0000,1,   5,   1,   1,1.01628697, -18.945084, 1.10000, 0.90000, 1.10000, 0.90000
150212,'FORT WORTH~4',  69.0000,1,   5,   1,   1,1.01027918, -20.790841, 1.10000, 0.90000, 1.10000, 0.90000
150213,'FORT WORTH~5', 138.0000,1,   5,   1,   1,1.01490223, -20.972625, 1.10000, 0.90000, 1.10000, 0.90000
150214,'FORT WORTH~6',  69.0000,1,   5,   1,   1,1.01947629, -22.817490, 1.10000, 0.90000, 1.10000, 0.90000
150215,'FORT WORTH~7',  69.0000,1,   5,   1,   1,1.01517570, -21.989852, 1.10000, 0.90000, 1.10000, 0.90000
150216,'FORT WORTH~8',  69.0000,1,   5,   1,   1,0.99687433, -21.866506, 1.10000, 0.90000, 1.10000, 0.90000
150217,'NAVAL AIR~12',  69.0000,1,   5,   1,   1,1.01953948, -22.554760, 1.10000, 0.90000, 1.10000, 0.90000
150218,'FORT WORTH~9',  69.0000,1,   5,   1,   1,1.00805318, -21.418244, 1.10000, 0.90000, 1.10000, 0.90000
150219,'FORT WORT~10', 138.0000,1,   5,   1,   1,1.01486659, -20.346847, 1.10000, 0.90000, 1.10000, 0.90000
150220,'FORT WORT~11',  69.0000,1,   5,   1,   1,1.00593174, -21.898782, 1.10000, 0.90000, 1.10000, 0.90000
150221,'FORT WORT~12',  69.0000,1,   5,   1,   1,1.00103104, -21.702533, 1.10000, 0.90000, 1.10000, 0.90000
150222,'HALTOM CIT~7', 138.0000,1,   5,   1,   1,1.01503444, -21.957443, 1.10000, 0.90000, 1.10000, 0.90000
150223,'HALTOM CIT~8',  69.0000,1,   5,   1,   1,1.02402294, -23.107474, 1.10000, 0.90000, 1.10000, 0.90000
150224,'NORTH RICH~1',  69.0000,1,   5,   1,   1,1.02130234, -26.748684, 1.10000, 0.90000, 1.10000, 0.90000
150225,'NORTH RICH~3',  69.0000,1,   5,   1,   1,1.02015102, -25.791926, 1.10000, 0.90000, 1.10000, 0.90000
150226,'HALTOM CIT~9', 138.0000,1,   5,   1,   1,1.01534581, -22.587946, 1.10000, 0.90000, 1.10000, 0.90000
150227,'HALTOM CI~10',  69.0000,1,   5,   1,   1,1.01834655, -23.516626, 1.10000, 0.90000, 1.10000, 0.90000
150228,'NORTH RICH~4',  69.0000,1,   5,   1,   1,1.02345753, -25.891941, 1.10000, 0.90000, 1.10000, 0.90000
150229,'NORTH RICH~5', 138.0000,1,   5,   1,   1,1.01189208, -22.287348, 1.10000, 0.90000, 1.10000, 0.90000
150230,'NORTH RICH~6',  69.0000,1,   5,   1,   1,1.00423968, -23.575450, 1.10000, 0.90000, 1.10000, 0.90000
150231,'HALTOM CI~11',  69.0000,1,   5,   1,   1,1.00477803, -21.944640, 1.10000, 0.90000, 1.10000, 0.90000
150232,'NORTH RICH~7',  69.0000,1,   5,   1,   1,1.00278139, -23.602764, 1.10000, 0.90000, 1.10000, 0.90000
150233,'NORTH RICH~8',  69.0000,1,   5,   1,   1,1.01426792, -25.720372, 1.10000, 0.90000, 1.10000, 0.90000
150234,'NORTH RICH~9',  69.0000,1,   5,   1,   1,1.01376569, -25.815711, 1.10000, 0.90000, 1.10000, 0.90000
150235,'NORTH RIC~10',  69.0000,1,   5,   1,   1,0.99833083, -21.821401, 1.10000, 0.90000, 1.10000, 0.90000
150236,'HALTOM CI~12',  69.0000,1,   5,   1,   1,1.02221704, -23.198051, 1.10000, 0.90000, 1.10000, 0.90000
150237,'KELLER 1 1  ',  69.0000,1,   5,   1,   1,1.00056720, -22.150903, 1.10000, 0.90000, 1.10000, 0.90000
150238,'KELLER 2 1  ',  69.0000,1,   5,   1,   1,0.99814999, -21.985231, 1.10000, 0.90000, 1.10000, 0.90000
150239,'NORTH RIC~11', 138.0000,1,   5,   1,   1,1.01826465, -24.025711, 1.10000, 0.90000, 1.10000, 0.90000
150240,'NORTH RIC~12',  69.0000,1,   5,   1,   1,1.01883376, -25.363009, 1.10000, 0.90000, 1.10000, 0.90000
150241,'NORTH RICH~2',  69.0000,1,   5,   1,   1,1.00234509, -23.707996, 1.10000, 0.90000, 1.10000, 0.90000
150242,'HALTOM CI~13',  69.0000,1,   5,   1,   1,1.02872074, -23.370262, 1.10000, 0.90000, 1.10000, 0.90000
150243,'HALTOM CI~14',  69.0000,1,   5,   1,   1,1.01258850, -21.519252, 1.10000, 0.90000, 1.10000, 0.90000
150244,'HALTOM CIT~3',  69.0000,1,   5,   1,   1,1.02056479, -23.110944, 1.10000, 0.90000, 1.10000, 0.90000
150245,'KEENE 3 1   ',  69.0000,1,   5,   1,   1,1.02971053, -16.736054, 1.10000, 0.90000, 1.10000, 0.90000
150246,'PONDER 1 1  ',  69.0000,1,   5,   1,   1,1.01626384, -25.367398, 1.10000, 0.90000, 1.10000, 0.90000
150247,'JUSTIN 2 1  ', 138.0000,1,   5,   1,   1,1.01944721, -22.237943, 1.10000, 0.90000, 1.10000, 0.90000
150248,'JUSTIN 2 2  ',  69.0000,1,   5,   1,   1,1.01942682, -24.463786, 1.10000, 0.90000, 1.10000, 0.90000
150249,'ARGYLE 1 1  ',  69.0000,1,   5,   1,   1,1.02085161, -24.163864, 1.10000, 0.90000, 1.10000, 0.90000
150250,'PONDER 2 1  ',  69.0000,1,   5,   1,   1,1.02265596, -23.955152, 1.10000, 0.90000, 1.10000, 0.90000
150251,'ARGYLE 2 1  ',  69.0000,1,   5,   1,   1,1.02413857, -25.334632, 1.10000, 0.90000, 1.10000, 0.90000
150252,'PONDER 3 1  ',  69.0000,1,   5,   1,   1,1.02848208, -24.381361, 1.10000, 0.90000, 1.10000, 0.90000
150253,'JUSTIN 3 1  ',  69.0000,1,   5,   1,   1,1.01887667, -24.895261, 1.10000, 0.90000, 1.10000, 0.90000
150254,'ARGYLE 3 1  ', 138.0000,1,   5,   1,   1,1.02120423, -18.796959, 1.10000, 0.90000, 1.10000, 0.90000
150255,'ARGYLE 3 2  ',  69.0000,1,   5,   1,   1,1.03036451, -22.486199, 1.10000, 0.90000, 1.10000, 0.90000
150256,'ROANOKE 1 1 ',  69.0000,1,   5,   1,   1,1.01890159, -26.129247, 1.10000, 0.90000, 1.10000, 0.90000
150257,'KELLER 3 1  ',  69.0000,1,   5,   1,   1,1.01472890, -19.345368, 1.10000, 0.90000, 1.10000, 0.90000
150258,'KELLER 4 1  ', 138.0000,1,   5,   1,   1,1.02129757, -21.637896, 1.10000, 0.90000, 1.10000, 0.90000
150259,'KELLER 4 2  ',  69.0000,1,   5,   1,   1,1.01395738, -25.380488, 1.10000, 0.90000, 1.10000, 0.90000
150260,'KELLER 4 3  ',  13.8000,1,   5,   1,   1,1.01699674, -23.710483, 1.10000, 0.90000, 1.10000, 0.90000
150261,'KELLER 4 4  ',   1.0000,1,   5,   1,   1,1.01699674, -23.710483, 1.10000, 0.90000, 1.10000, 0.90000
150262,'KELLER 5 1  ',  69.0000,1,   5,   1,   1,1.01564074, -24.911346, 1.10000, 0.90000, 1.10000, 0.90000
150263,'HASLET 1 1  ', 138.0000,1,   5,   1,   1,1.02043521, -14.252765, 1.10000, 0.90000, 1.10000, 0.90000
150264,'HASLET 1 2  ',  69.0000,1,   5,   1,   1,1.02756655, -17.985731, 1.10000, 0.90000, 1.10000, 0.90000
150265,'KELLER 6 1  ', 345.0000,1,   5,   1,   1,1.04536521, -12.859574, 1.10000, 0.90000, 1.10000, 0.90000
150266,'KELLER 6 2  ', 138.0000,1,   5,   1,   1,1.02504218, -20.656329, 1.10000, 0.90000, 1.10000, 0.90000
150267,'KELLER 6 3  ',  69.0000,1,   5,   1,   1,1.02325237, -23.789938, 1.10000, 0.90000, 1.10000, 0.90000
150268,'KELLER 7 1  ',  69.0000,1,   5,   1,   1,1.01756561, -24.792508, 1.10000, 0.90000, 1.10000, 0.90000
150269,'KELLER 8 1  ',  69.0000,1,   5,   1,   1,1.02068913, -25.412878, 1.10000, 0.90000, 1.10000, 0.90000
150270,'KELLER 9 1  ', 138.0000,1,   5,   1,   1,1.01950955, -22.765825, 1.10000, 0.90000, 1.10000, 0.90000
150271,'KELLER 9 2  ',  69.0000,1,   5,   1,   1,1.02021849, -25.123376, 1.10000, 0.90000, 1.10000, 0.90000
150272,'KELLER 10 1 ', 138.0000,1,   5,   1,   1,1.02140391, -21.509828, 1.10000, 0.90000, 1.10000, 0.90000
150273,'KELLER 10 2 ',  69.0000,1,   5,   1,   1,1.01895428, -24.718728, 1.10000, 0.90000, 1.10000, 0.90000
150274,'ROANOKE 2 1 ',  69.0000,1,   5,   1,   1,1.02560353, -27.711000, 1.10000, 0.90000, 1.10000, 0.90000
150275,'KELLER 11 1 ',  69.0000,1,   5,   1,   1,1.01764905, -25.259932, 1.10000, 0.90000, 1.10000, 0.90000
150276,'HASLET 2 1  ',  69.0000,1,   5,   1,   1,1.03428590, -20.523713, 1.10000, 0.90000, 1.10000, 0.90000
150277,'BURLESON 7 1', 138.0000,1,   5,   1,   1,1.01674426, -15.699571, 1.10000, 0.90000, 1.10000, 0.90000
150278,'BURLESON 7 2',  69.0000,1,   5,   1,   1,1.00938964, -17.235658, 1.10000, 0.90000, 1.10000, 0.90000
150279,'KENNEDALE~15',  69.0000,1,   5,   1,   1,1.00785625, -20.456715, 1.10000, 0.90000, 1.10000, 0.90000
150280,'BURLESON 8 1',  69.0000,1,   5,   1,   1,1.00662339, -19.568255, 1.10000, 0.90000, 1.10000, 0.90000
150281,'BURLESON 9 1',  69.0000,1,   5,   1,   1,1.00425434, -18.390822, 1.10000, 0.90000, 1.10000, 0.90000
150282,'BURLESON 1~1',  69.0000,1,   5,   1,   1,1.00632322, -17.509784, 1.10000, 0.90000, 1.10000, 0.90000
150283,'KELLER 12 1 ', 138.0000,1,   5,   1,   1,1.01180434, -21.338394, 1.10000, 0.90000, 1.10000, 0.90000
150284,'KELLER 12 2 ',  69.0000,1,   5,   1,   1,1.00481439, -22.122921, 1.10000, 0.90000, 1.10000, 0.90000
150285,'FORT WORT~13',  69.0000,1,   5,   1,   1,1.01141989, -21.047378, 1.10000, 0.90000, 1.10000, 0.90000
150286,'NAVAL AIR~13', 138.0000,1,   5,   1,   1,1.01076448, -19.331706, 1.10000, 0.90000, 1.10000, 0.90000
150287,'NAVAL AIR~14',  69.0000,1,   5,   1,   1,1.01658142, -21.147768, 1.10000, 0.90000, 1.10000, 0.90000
150288,'NAVAL AIR~15',  69.0000,1,   5,   1,   1,1.00695765, -21.359899, 1.10000, 0.90000, 1.10000, 0.90000
150289,'NAVAL AIR~16', 138.0000,1,   5,   1,   1,1.01155972, -18.495686, 1.10000, 0.90000, 1.10000, 0.90000
150290,'NAVAL AIR~17',  69.0000,1,   5,   1,   1,1.01063132, -21.032208, 1.10000, 0.90000, 1.10000, 0.90000
150291,'NAVAL AIR~18',  13.8000,1,   5,   1,   1,1.01125813, -19.197442, 1.10000, 0.90000, 1.10000, 0.90000
150292,'NAVAL AIR~19',   1.0000,1,   5,   1,   1,1.01125813, -19.197442, 1.10000, 0.90000, 1.10000, 0.90000
150293,'KELLER 13 1 ', 138.0000,1,   5,   1,   1,1.01657820, -20.957828, 1.10000, 0.90000, 1.10000, 0.90000
150294,'KELLER 13 2 ',  69.0000,1,   5,   1,   1,1.02228701, -21.046519, 1.10000, 0.90000, 1.10000, 0.90000
150295,'KELLER 13 3 ',  18.0000,1,   5,   1,   1,1.01877999, -20.991902, 1.10000, 0.90000, 1.10000, 0.90000
150296,'KELLER 13 4 ',   1.0000,1,   5,   1,   1,1.01877999, -20.991902, 1.10000, 0.90000, 1.10000, 0.90000
150297,'FORT WORT~14', 138.0000,1,   5,   1,   1,1.01603770, -17.340337, 1.10000, 0.90000, 1.10000, 0.90000
150298,'FORT WORT~15',  69.0000,1,   5,   1,   1,1.01740086, -20.073079, 1.10000, 0.90000, 1.10000, 0.90000
150299,'FORT WORT~18', 138.0000,1,   5,   1,   1,1.01042128, -18.287497, 1.10000, 0.90000, 1.10000, 0.90000
150300,'FORT WORT~19',  69.0000,1,   5,   1,   1,0.99606287, -21.153461, 1.10000, 0.90000, 1.10000, 0.90000
150301,'NAVAL AIR~20',  69.0000,1,   5,   1,   1,1.01067448, -21.483663, 1.10000, 0.90000, 1.10000, 0.90000
150302,'NAVAL AIR~21',  69.0000,1,   5,   1,   1,1.00401855, -21.057383, 1.10000, 0.90000, 1.10000, 0.90000
150303,'NAVAL AIR~22',  69.0000,1,   5,   1,   1,1.01398456, -21.471108, 1.10000, 0.90000, 1.10000, 0.90000
150304,'NAVAL AIR~23',  69.0000,1,   5,   1,   1,1.03520143, -23.002585, 1.10000, 0.90000, 1.10000, 0.90000
150305,'NAVAL AIR ~2',  69.0000,1,   5,   1,   1,1.03071761, -21.978801, 1.10000, 0.90000, 1.10000, 0.90000
150306,'NAVAL AIR ~3',  69.0000,1,   5,   1,   1,1.02359068, -22.889770, 1.10000, 0.90000, 1.10000, 0.90000
150307,'CROWLEY 3 1 ', 138.0000,1,   5,   1,   1,1.02575409, -17.072731, 1.10000, 0.90000, 1.10000, 0.90000
150308,'CROWLEY 3 2 ',  69.0000,1,   5,   1,   1,1.02168250, -19.159528, 1.10000, 0.90000, 1.10000, 0.90000
150309,'CROWLEY 3 3 ',  13.8000,1,   5,   1,   1,1.02447999, -17.660014, 1.10000, 0.90000, 1.10000, 0.90000
150310,'CROWLEY 3 4 ',   1.0000,1,   5,   1,   1,1.02447999, -17.660014, 1.10000, 0.90000, 1.10000, 0.90000
150311,'NAVAL AIR ~4', 138.0000,1,   5,   1,   1,1.02510214, -14.147098, 1.10000, 0.90000, 1.10000, 0.90000
150312,'NAVAL AIR ~5',  69.0000,1,   5,   1,   1,1.03392088, -17.073103, 1.10000, 0.90000, 1.10000, 0.90000
150313,'NAVAL AIR ~6',  69.0000,1,   5,   1,   1,1.03285706, -22.687009, 1.10000, 0.90000, 1.10000, 0.90000
150314,'NAVAL AIR ~7',  69.0000,1,   5,   1,   1,1.02744353, -18.626349, 1.10000, 0.90000, 1.10000, 0.90000
150315,'CROWLEY 4 1 ',  69.0000,1,   5,   1,   1,1.02053535, -19.064984, 1.10000, 0.90000, 1.10000, 0.90000
150316,'NAVAL AIR ~8', 138.0000,1,   5,   1,   1,1.02554023, -19.322836, 1.10000, 0.90000, 1.10000, 0.90000
150317,'NAVAL AIR ~9',  69.0000,1,   5,   1,   1,1.03265309, -21.841415, 1.10000, 0.90000, 1.10000, 0.90000
150318,'NAVAL AIR~10',  69.0000,1,   5,   1,   1,1.03611577, -17.973928, 1.10000, 0.90000, 1.10000, 0.90000
150319,'NAVAL AIR~11',  69.0000,1,   5,   1,   1,1.04238093, -23.426417, 1.10000, 0.90000, 1.10000, 0.90000
150320,'SOUTHLAKE ~1',  69.0000,1,   5,   1,   1,1.01120675, -25.844854, 1.10000, 0.90000, 1.10000, 0.90000
150321,'ROANOKE 3 1 ',  69.0000,1,   5,   1,   1,1.01485813, -24.787993, 1.10000, 0.90000, 1.10000, 0.90000
150322,'ROANOKE 4 1 ',  69.0000,1,   5,   1,   1,1.03415298, -29.147351, 1.10000, 0.90000, 1.10000, 0.90000
150323,'COLLEYVILL~1',  69.0000,1,   5,   1,   1,1.01135373, -25.629774, 1.10000, 0.90000, 1.10000, 0.90000
150324,'SOUTHLAKE ~2', 138.0000,1,   5,   1,   1,1.01757884, -22.474468, 1.10000, 0.90000, 1.10000, 0.90000
150325,'SOUTHLAKE ~3',  69.0000,1,   5,   1,   1,1.01359010, -25.360250, 1.10000, 0.90000, 1.10000, 0.90000
150326,'COLLEYVILL~2',  69.0000,1,   5,   1,   1,1.01095939, -25.743878, 1.10000, 0.90000, 1.10000, 0.90000
150327,'ROANOKE 5 1 ', 138.0000,1,   5,   1,   1,1.01874173, -22.133093, 1.10000, 0.90000, 1.10000, 0.90000
150328,'ROANOKE 5 2 ',  69.0000,1,   5,   1,   1,1.01814640, -24.120005, 1.10000, 0.90000, 1.10000, 0.90000
150329,'CROWLEY 5 1 ',  69.0000,1,   5,   1,   1,1.04000700, -18.538481, 1.10000, 0.90000, 1.10000, 0.90000
150330,'CROWLEY 6 1 ',  69.0000,1,   5,   1,   1,1.01903558, -19.938092, 1.10000, 0.90000, 1.10000, 0.90000
150331,'BURLESON 1~2', 138.0000,1,   5,   1,   1,1.01943767, -16.547378, 1.10000, 0.90000, 1.10000, 0.90000
150332,'BURLESON 1~3',  69.0000,1,   5,   1,   1,1.01090395, -17.998976, 1.10000, 0.90000, 1.10000, 0.90000
150333,'BURLESON 1~4',  13.8000,1,   5,   1,   1,1.01639509, -17.074122, 1.10000, 0.90000, 1.10000, 0.90000
150334,'BURLESON 1~5',   1.0000,1,   5,   1,   1,1.01639509, -17.074122, 1.10000, 0.90000, 1.10000, 0.90000
150335,'FORT WORT~20',  69.0000,1,   5,   1,   1,1.02165091, -20.143290, 1.10000, 0.90000, 1.10000, 0.90000
150336,'CROWLEY 7 1 ',  69.0000,1,   5,   1,   1,1.02196074, -18.796428, 1.10000, 0.90000, 1.10000, 0.90000
150337,'FORT WORT~21', 138.0000,1,   5,   1,   1,1.01654303, -18.183997, 1.10000, 0.90000, 1.10000, 0.90000
150338,'FORT WORT~22',  69.0000,1,   5,   1,   1,1.01820409, -19.931061, 1.10000, 0.90000, 1.10000, 0.90000
150339,'KENNEDALE~16',  69.0000,1,   5,   1,   1,1.01152420, -19.640235, 1.10000, 0.90000, 1.10000, 0.90000
150340,'CROWLEY 8 1 ',  69.0000,1,   5,   1,   1,1.02603424, -19.584294, 1.10000, 0.90000, 1.10000, 0.90000
150341,'KENNEDALE~17', 345.0000,1,   5,   1,   1,1.03576517,  -9.359049, 1.10000, 0.90000, 1.10000, 0.90000
150342,'KENNEDALE~18', 138.0000,1,   5,   1,   1,1.02005851, -16.472717, 1.10000, 0.90000, 1.10000, 0.90000
150343,'KENNEDALE~19',  69.0000,1,   5,   1,   1,1.01301122, -19.362874, 1.10000, 0.90000, 1.10000, 0.90000
150344,'CROWLEY 9 1 ', 138.0000,1,   5,   1,   1,1.01890099, -18.301162, 1.10000, 0.90000, 1.10000, 0.90000
150345,'CROWLEY 9 2 ',  69.0000,1,   5,   1,   1,1.01694858, -19.164239, 1.10000, 0.90000, 1.10000, 0.90000
150346,'CROWLEY 10 1', 138.0000,1,   5,   1,   1,1.02573872, -14.237044, 1.10000, 0.90000, 1.10000, 0.90000
150347,'CROWLEY 10 2',  69.0000,1,   5,   1,   1,1.03595459, -17.828684, 1.10000, 0.90000, 1.10000, 0.90000
150348,'CROWLEY 11 1',  69.0000,1,   5,   1,   1,1.03257513, -18.322753, 1.10000, 0.90000, 1.10000, 0.90000
150349,'DENTON 1 1  ',  69.0000,1,   5,   1,   1,0.99100983, -28.394036, 1.10000, 0.90000, 1.10000, 0.90000
150350,'WICHITA F~11', 138.0000,1,   2,   1,   1,1.02957761,   6.473633, 1.10000, 0.90000, 1.10000, 0.90000
150351,'SHEPPARD A~2', 138.0000,1,   2,   1,   1,1.02605224,   6.051120, 1.10000, 0.90000, 1.10000, 0.90000
150352,'WICHITA F~12', 138.0000,1,   2,   1,   1,1.03946483,   3.447932, 1.10000, 0.90000, 1.10000, 0.90000
150353,'SHEPPARD A~3', 138.0000,1,   2,   1,   1,1.04340672,   8.805134, 1.10000, 0.90000, 1.10000, 0.90000
150354,'WICHITA F~13', 138.0000,1,   2,   1,   1,1.03203654,   6.765223, 1.10000, 0.90000, 1.10000, 0.90000
150355,'BURKBURNET~2', 138.0000,1,   2,   1,   1,1.03145528,   7.298896, 1.10000, 0.90000, 1.10000, 0.90000
150356,'IOWA PARK ~3', 138.0000,1,   2,   1,   1,1.04307258,   6.330220, 1.10000, 0.90000, 1.10000, 0.90000
150357,'SHEPPARD A~4', 138.0000,1,   2,   1,   1,1.03118074,   6.763626, 1.10000, 0.90000, 1.10000, 0.90000
150358,'IOWA PARK ~4', 138.0000,1,   2,   1,   1,1.04207134,   6.370759, 1.10000, 0.90000, 1.10000, 0.90000
150359,'WICHITA F~14', 138.0000,1,   2,   1,   1,1.02751338,   6.200053, 1.10000, 0.90000, 1.10000, 0.90000
150360,'WICHITA F~15', 138.0000,1,   2,   1,   1,1.02962339,   6.546468, 1.10000, 0.90000, 1.10000, 0.90000
150361,'WICHITA F~16', 138.0000,1,   2,   1,   1,1.02994609,   6.524360, 1.10000, 0.90000, 1.10000, 0.90000
150362,'WICHITA FA~2', 138.0000,1,   2,   1,   1,1.03267252,   6.913652, 1.10000, 0.90000, 1.10000, 0.90000
150363,'HARROLD 2 1 ', 138.0000,1,   2,   1,   1,1.03369915,   7.328098, 1.10000, 0.90000, 1.10000, 0.90000
150364,'HOLLIDAY 2 1', 138.0000,1,   2,   1,   1,1.03972256,   6.548682, 1.10000, 0.90000, 1.10000, 0.90000
150365,'WHITNEY 2 1 ', 138.0000,1,   5,   1,   1,1.03430426,  -2.587994, 1.10000, 0.90000, 1.10000, 0.90000
150366,'WHITNEY 3 1 ', 138.0000,1,   5,   1,   1,1.03737080,  -2.098293, 1.10000, 0.90000, 1.10000, 0.90000
150367,'MINERAL WE~3', 345.0000,1,   5,   1,   1,1.04390216,   0.330139, 1.10000, 0.90000, 1.10000, 0.90000
150368,'MINERAL WE~4', 138.0000,1,   5,   1,   1,1.04151189,  -1.600869, 1.10000, 0.90000, 1.10000, 0.90000
150369,'WEATHERFOR~4', 345.0000,1,   5,   1,   1,1.03814733,  -2.723826, 1.10000, 0.90000, 1.10000, 0.90000
150370,'WEATHERFOR~5', 138.0000,1,   5,   1,   1,1.03344512,  -9.267996, 1.10000, 0.90000, 1.10000, 0.90000
150371,'MINERAL WE~5', 138.0000,1,   5,   1,   1,1.03975523,  -2.696026, 1.10000, 0.90000, 1.10000, 0.90000
150372,'ALEDO 3 1   ', 138.0000,1,   5,   1,   1,1.04081380, -13.532177, 1.10000, 0.90000, 1.10000, 0.90000
150373,'RAINBOW 2 1 ', 138.0000,1,   5,   1,   1,1.03287518, -10.573415, 1.10000, 0.90000, 1.10000, 0.90000
150374,'WEATHERFOR~6', 138.0000,1,   5,   1,   1,1.03017271, -10.145113, 1.10000, 0.90000, 1.10000, 0.90000
150375,'STEPHENVIL~5', 345.0000,1,   5,   1,   1,1.04606199,  -0.033700, 1.10000, 0.90000, 1.10000, 0.90000
150376,'STEPHENVIL~6', 138.0000,1,   5,   1,   1,1.04379761,  -1.926270, 1.10000, 0.90000, 1.10000, 0.90000
150377,'MINERAL WE~6', 138.0000,1,   5,   1,   1,1.04211426,  -1.412162, 1.10000, 0.90000, 1.10000, 0.90000
150378,'GLEN ROSE ~2', 138.0000,1,   5,   1,   1,1.03150785,  -8.873676, 1.10000, 0.90000, 1.10000, 0.90000
150379,'GRANBURY 2 1', 138.0000,1,   5,   1,   1,1.03470623,  -9.775925, 1.10000, 0.90000, 1.10000, 0.90000
150380,'MINERAL WE~7', 138.0000,1,   5,   1,   1,1.04004776,  -2.146603, 1.10000, 0.90000, 1.10000, 0.90000
150381,'STEPHENVIL~7', 138.0000,1,   5,   1,   1,1.03450203,  -2.765326, 1.10000, 0.90000, 1.10000, 0.90000
150382,'GRANBURY 3 1', 138.0000,1,   5,   1,   1,1.03489769,  -8.394582, 1.10000, 0.90000, 1.10000, 0.90000
150383,'STEPHENVIL~8', 138.0000,1,   5,   1,   1,1.04347765,  -2.336152, 1.10000, 0.90000, 1.10000, 0.90000
150384,'SPRINGTOWN~4', 138.0000,1,   5,   1,   1,1.03105760,  -9.646015, 1.10000, 0.90000, 1.10000, 0.90000
150385,'GRAFORD 3 1 ', 138.0000,1,   5,   1,   1,1.03929067,   1.638154, 1.10000, 0.90000, 1.10000, 0.90000
150386,'MINGUS 3 1  ', 138.0000,1,   5,   1,   1,1.04135156,  -6.108999, 1.10000, 0.90000, 1.10000, 0.90000
150387,'GRAFORD 4 1 ', 138.0000,1,   5,   1,   1,1.03943717,  -1.160381, 1.10000, 0.90000, 1.10000, 0.90000
150388,'MINERAL WE~8', 138.0000,1,   5,   1,   1,1.04353309,  -1.038908, 1.10000, 0.90000, 1.10000, 0.90000
150389,'MILLSAP 6 1 ', 138.0000,1,   5,   1,   1,1.04012585, -12.420878, 1.10000, 0.90000, 1.10000, 0.90000
150390,'MILLSAP 7 1 ', 138.0000,1,   5,   1,   1,1.02510595, -10.121979, 1.10000, 0.90000, 1.10000, 0.90000
150391,'WEATHERFOR~7', 138.0000,1,   5,   1,   1,1.02653444, -11.085802, 1.10000, 0.90000, 1.10000, 0.90000
150392,'ALEDO 4 1   ', 138.0000,1,   5,   1,   1,1.03487372, -10.320256, 1.10000, 0.90000, 1.10000, 0.90000
150393,'CRESSON 4 1 ', 138.0000,1,   5,   1,   1,1.02854872, -10.242497, 1.10000, 0.90000, 1.10000, 0.90000
150394,'GRANBURY 4 1', 138.0000,1,   5,   1,   1,1.03054607,  -9.375579, 1.10000, 0.90000, 1.10000, 0.90000
150395,'AZLE 3 1    ', 138.0000,1,   5,   1,   1,1.02504671, -11.622530, 1.10000, 0.90000, 1.10000, 0.90000
150396,'AZLE 4 1    ', 138.0000,1,   5,   1,   1,1.02868176, -10.136408, 1.10000, 0.90000, 1.10000, 0.90000
150397,'AZLE 5 1    ', 138.0000,1,   5,   1,   1,1.02930343,  -9.861221, 1.10000, 0.90000, 1.10000, 0.90000
150398,'AZLE 6 1    ', 138.0000,1,   5,   1,   1,1.02684510, -10.567501, 1.10000, 0.90000, 1.10000, 0.90000
150399,'ALEDO 5 1   ', 138.0000,1,   5,   1,   1,1.02341485, -12.831198, 1.10000, 0.90000, 1.10000, 0.90000
150400,'ALEDO 6 1   ', 138.0000,1,   5,   1,   1,1.02355838, -13.471461, 1.10000, 0.90000, 1.10000, 0.90000
150401,'ALEDO 7 1   ', 138.0000,1,   5,   1,   1,1.02420759, -14.024423, 1.10000, 0.90000, 1.10000, 0.90000
150402,'CRESSON 5 1 ', 138.0000,1,   5,   1,   1,1.02485681, -14.558270, 1.10000, 0.90000, 1.10000, 0.90000
150403,'LIPAN 2 1   ', 138.0000,1,   5,   1,   1,1.03916454,  -8.578085, 1.10000, 0.90000, 1.10000, 0.90000
150404,'GRANBURY 5 1', 138.0000,1,   5,   1,   1,1.03335679,  -9.366013, 1.10000, 0.90000, 1.10000, 0.90000
150405,'GRANBURY 6 1', 138.0000,1,   5,   1,   1,1.03754473, -10.048083, 1.10000, 0.90000, 1.10000, 0.90000
150406,'GRANBURY 7 1', 138.0000,1,   5,   1,   1,1.03659451,  -9.800026, 1.10000, 0.90000, 1.10000, 0.90000
150407,'GRANBURY 8 1', 138.0000,1,   5,   1,   1,1.03597903,  -9.436647, 1.10000, 0.90000, 1.10000, 0.90000
150408,'TOLAR 2 1   ', 138.0000,1,   5,   1,   1,1.03754759,  -5.749999, 1.10000, 0.90000, 1.10000, 0.90000
150409,'GRANBURY 9 1', 138.0000,1,   5,   1,   1,1.03471410,  -9.818010, 1.10000, 0.90000, 1.10000, 0.90000
150410,'RAINBOW 3 1 ', 138.0000,1,   5,   1,   1,1.03148937, -11.142538, 1.10000, 0.90000, 1.10000, 0.90000
150411,'GLEN ROSE ~3', 138.0000,1,   5,   1,   1,1.03164661,  -8.798891, 1.10000, 0.90000, 1.10000, 0.90000
150412,'WEATHERFOR~8', 138.0000,1,   5,   1,   1,1.03390086,  -9.801557, 1.10000, 0.90000, 1.10000, 0.90000
150413,'WEATHERFOR~9', 138.0000,1,   5,   1,   1,1.02154636, -12.405920, 1.10000, 0.90000, 1.10000, 0.90000
150414,'AZLE 7 1    ', 138.0000,1,   5,   1,   1,1.02547264, -11.796966, 1.10000, 0.90000, 1.10000, 0.90000
150415,'GLEN ROSE ~4', 138.0000,1,   5,   1,   1,1.03556335,  -8.319712, 1.10000, 0.90000, 1.10000, 0.90000
150416,'DECATUR 4 1 ', 138.0000,1,   5,   1,   1,1.02355409, -13.347873, 1.10000, 0.90000, 1.10000, 0.90000
150417,'BRIDGEPORT~2', 138.0000,1,   5,   1,   1,1.03480589,  -8.369811, 1.10000, 0.90000, 1.10000, 0.90000
150418,'BOYD 3 1    ', 138.0000,1,   5,   1,   1,1.01384473, -17.199120, 1.10000, 0.90000, 1.10000, 0.90000
150419,'NEWARK 4 1  ', 138.0000,1,   5,   1,   1,1.01324987, -18.016658, 1.10000, 0.90000, 1.10000, 0.90000
150420,'RHOME 3 1   ', 138.0000,1,   5,   1,   1,1.01915717, -14.813326, 1.10000, 0.90000, 1.10000, 0.90000
150421,'HASLET 3 1  ', 138.0000,1,   5,   1,   1,1.02139914, -13.648636, 1.10000, 0.90000, 1.10000, 0.90000
150422,'CHICO 4 1   ', 138.0000,1,   5,   1,   1,1.03490341,  -7.850285, 1.10000, 0.90000, 1.10000, 0.90000
150423,'BRIDGEPORT~3', 138.0000,1,   5,   1,   1,1.03577662,  -8.221366, 1.10000, 0.90000, 1.10000, 0.90000
150424,'MUENSTER 4 1', 138.0000,1,   2,   1,   1,1.03156483, -15.844406, 1.10000, 0.90000, 1.10000, 0.90000
150425,'ALVORD 2 1  ', 138.0000,1,   5,   1,   1,1.02994776,  -9.831224, 1.10000, 0.90000, 1.10000, 0.90000
150426,'GRAHAM 3 1  ', 345.0000,1,   5,   1,   1,1.03939235,   1.219930, 1.10000, 0.90000, 1.10000, 0.90000
150427,'GRAHAM 3 2  ', 138.0000,1,   5,   1,   1,1.03665531,   1.673685, 1.10000, 0.90000, 1.10000, 0.90000
150428,'GRAHAM 3 3  ',  13.8000,2,   5,   1,   1,1.01598632,   4.460788, 1.10000, 0.90000, 1.10000, 0.90000
150429,'GRAHAM 3 4  ',  13.8000,2,   5,   1,   1,1.01507318,   4.838780, 1.10000, 0.90000, 1.10000, 0.90000
150430,'KENNEDALE~20', 345.0000,1,   5,   1,   1,1.03999996, -11.025008, 1.10000, 0.90000, 1.10000, 0.90000
150431,'KENNEDALE~21',  22.0000,2,   5,   1,   1,1.02212107,  -6.759693, 1.10000, 0.90000, 1.10000, 0.90000
150432,'KENNEDALE~22',  13.8000,1,   5,   1,   1,1.03999996, -11.025008, 1.10000, 0.90000, 1.10000, 0.90000
150433,'KENNEDALE~23',  24.0000,2,   5,   1,   1,1.02166820,  -6.982908, 1.10000, 0.90000, 1.10000, 0.90000
150434,'GORDON 3 1  ', 345.0000,1,   5,   1,   1,1.04105818,   2.361653, 1.10000, 0.90000, 1.10000, 0.90000
150435,'GORDON 3 2  ',  13.8000,2,   5,   1,   1,1.03999996,   3.776738, 1.10000, 0.90000, 1.10000, 0.90000
150436,'GORDON 3 3  ',  22.0000,2,   5,   1,   1,1.03999996,   4.331393, 1.10000, 0.90000, 1.10000, 0.90000
150437,'GORDON 3 4  ',  13.8000,2,   5,   1,   1,1.02667606,   4.785965, 1.10000, 0.90000, 1.10000, 0.90000
150438,'GORDON 3 5  ',  18.0000,1,   5,   1,   1,1.04105818,   2.361653, 1.10000, 0.90000, 1.10000, 0.90000
150439,'GORDON 3 6  ',  13.8000,2,   5,   1,   1,1.03999996,   2.837190, 1.10000, 0.90000, 1.10000, 0.90000
150440,'GLEN ROSE ~5', 345.0000,1,   5,   1,   1,1.03999996,  -2.230643, 1.10000, 0.90000, 1.10000, 0.90000
150441,'GLEN ROSE ~6',  13.8000,2,   5,   1,   1,1.02607405,   2.336975, 1.10000, 0.90000, 1.10000, 0.90000
150442,'GLEN ROSE ~7',  13.8000,2,   5,   1,   1,1.02574372,   2.412494, 1.10000, 0.90000, 1.10000, 0.90000
150443,'GRANBURY 1~1', 345.0000,1,   5,   1,   1,1.03990543,  -4.947854, 1.10000, 0.90000, 1.10000, 0.90000
150444,'GRANBURY 1~2', 138.0000,1,   5,   1,   1,1.03719997,  -9.250450, 1.10000, 0.90000, 1.10000, 0.90000
150445,'GRANBURY 1~3',  13.8000,2,   5,   1,   1,1.03999996,  -3.815991, 1.10000, 0.90000, 1.10000, 0.90000
150446,'GRANBURY 1~4',  24.0000,2,   5,   1,   1,1.03999996,  -3.633858, 1.10000, 0.90000, 1.10000, 0.90000
150447,'GRANBURY 1~5',  13.8000,2,   5,   1,   1,1.03999996,  -4.273371, 1.10000, 0.90000, 1.10000, 0.90000
150448,'GRANBURY 1~6',  13.8000,2,   5,   1,   1,1.03999996,  -4.148199, 1.10000, 0.90000, 1.10000, 0.90000
150449,'WICHITA FA~3', 345.0000,1,   2,   1,   1,1.03187203,   8.859990, 1.10000, 0.90000, 1.10000, 0.90000
150450,'WICHITA FA~4', 138.0000,1,   2,   1,   1,1.03340209,   6.999220, 1.10000, 0.90000, 1.10000, 0.90000
150451,'WICHITA FA~5',  18.0000,2,   2,   1,   1,1.03999996,   7.894774, 1.10000, 0.90000, 1.10000, 0.90000
150452,'WICHITA FA~6',  18.0000,2,   2,   1,   1,1.03999996,   7.894774, 1.10000, 0.90000, 1.10000, 0.90000
150453,'WICHITA FA~7',   1.0000,1,   2,   1,   1,1.03937924,   7.804700, 1.10000, 0.90000, 1.10000, 0.90000
150454,'WICHITA FA~8',  13.8000,2,   2,   1,   1,1.03816891,   7.317539, 1.10000, 0.90000, 1.10000, 0.90000
150455,'SHEPPARD A~5', 138.0000,1,   2,   1,   1,1.03798842,   9.048880, 1.10000, 0.90000, 1.10000, 0.90000
150456,'SHEPPARD A~6',  24.0000,1,   2,   1,   1,1.03798842,   9.048880, 1.10000, 0.90000, 1.10000, 0.90000
150457,'SHEPPARD A~7',  24.0000,1,   2,   1,   1,1.03798842,   9.048880, 1.10000, 0.90000, 1.10000, 0.90000
150458,'SHEPPARD A~8',   1.0000,1,   2,   1,   1,1.03798842,   9.048880, 1.10000, 0.90000, 1.10000, 0.90000
150459,'SHEPPARD A~9',  13.8000,1,   2,   1,   1,1.03798842,   9.048880, 1.10000, 0.90000, 1.10000, 0.90000
150460,'JOSHUA 7 1  ', 345.0000,1,   5,   1,   1,1.03798842,  -6.887615, 1.10000, 0.90000, 1.10000, 0.90000
150461,'JOSHUA 7 2  ', 138.0000,1,   5,   1,   1,1.03150427, -11.157076, 1.10000, 0.90000, 1.10000, 0.90000
150462,'JOSHUA 7 3  ',  22.0000,2,   5,   1,   1,1.03999996,  -4.998326, 1.10000, 0.90000, 1.10000, 0.90000
150463,'JOSHUA 7 4  ',  13.8000,2,   5,   1,   1,1.03999996,  -5.789605, 1.10000, 0.90000, 1.10000, 0.90000
150464,'BRIDGEPORT~4', 345.0000,1,   5,   1,   1,1.03949583,  -5.132733, 1.10000, 0.90000, 1.10000, 0.90000
150465,'BRIDGEPORT~7', 138.0000,1,   5,   1,   1,1.03604031,  -8.315307, 1.10000, 0.90000, 1.10000, 0.90000
150466,'BRIDGEPORT~8',  13.8000,1,   5,   1,   1,1.03604031,  -8.315307, 1.10000, 0.90000, 1.10000, 0.90000
150467,'BRIDGEPORT~9',  13.8000,1,   5,   1,   1,1.03604031,  -8.315307, 1.10000, 0.90000, 1.10000, 0.90000
150468,'BRIDGEPOR~10',   1.0000,1,   5,   1,   1,1.03604031,  -8.315307, 1.10000, 0.90000, 1.10000, 0.90000
150469,'BRIDGEPOR~11',  13.8000,1,   5,   1,   1,1.03604031,  -8.315307, 1.10000, 0.90000, 1.10000, 0.90000
150470,'BRIDGEPOR~12',  18.0000,1,   5,   1,   1,1.03604031,  -8.315307, 1.10000, 0.90000, 1.10000, 0.90000
150471,'BRIDGEPOR~13',  24.0000,1,   5,   1,   1,1.03604031,  -8.315307, 1.10000, 0.90000, 1.10000, 0.90000
150472,'BRIDGEPOR~14',  13.8000,1,   5,   1,   1,1.03949583,  -5.132733, 1.10000, 0.90000, 1.10000, 0.90000
150473,'BRIDGEPORT~5',  13.8000,1,   5,   1,   1,1.03604031,  -8.315307, 1.10000, 0.90000, 1.10000, 0.90000
150474,'BRIDGEPORT~6',  18.0000,1,   5,   1,   1,1.03604031,  -8.315307, 1.10000, 0.90000, 1.10000, 0.90000
150475,'RAINBOW 4 1 ', 345.0000,1,   5,   1,   1,1.04200006,  -3.827958, 1.10000, 0.90000, 1.10000, 0.90000
150476,'RAINBOW 4 2 ',  13.8000,2,   5,   1,   1,1.05693126,  -1.462157, 1.10000, 0.90000, 1.10000, 0.90000
150477,'RAINBOW 4 3 ',  13.8000,2,   5,   1,   1,1.03999996,  -2.345100, 1.10000, 0.90000, 1.10000, 0.90000
150478,'RAINBOW 4 4 ',  13.8000,2,   5,   1,   1,1.05549812,  -2.240175, 1.10000, 0.90000, 1.10000, 0.90000
150479,'PERRIN 2 1  ', 345.0000,1,   5,   1,   1,1.04308128,  -3.476516, 1.10000, 0.90000, 1.10000, 0.90000
150480,'PERRIN 2 2  ', 138.0000,1,   5,   1,   1,1.04164469,  -6.457573, 1.10000, 0.90000, 1.10000, 0.90000
150481,'PERRIN 2 3  ',  20.0000,2,   5,   1,   1,1.02946830,  -2.248083, 1.10000, 0.90000, 1.10000, 0.90000
150482,'PERRIN 2 4  ',  13.8000,2,   5,   1,   1,1.02333081,   0.045317, 1.10000, 0.90000, 1.10000, 0.90000
150483,'PERRIN 2 5  ',  13.8000,2,   5,   1,   1,1.03999996,  -1.565947, 1.10000, 0.90000, 1.10000, 0.90000
150484,'PERRIN 2 6  ',  13.8000,2,   5,   1,   1,1.02867126,  -2.041036, 1.10000, 0.90000, 1.10000, 0.90000
150485,'PERRIN 2 7  ',  13.8000,2,   5,   1,   1,1.03999996,  -1.687583, 1.10000, 0.90000, 1.10000, 0.90000
150486,'PERRIN 2 8  ',  13.8000,2,   5,   1,   1,1.03999996,  -1.232789, 1.10000, 0.90000, 1.10000, 0.90000
150487,'POOLVILLE ~2', 345.0000,1,   5,   1,   1,1.04182851,  -4.237635, 1.10000, 0.90000, 1.10000, 0.90000
150488,'POOLVILLE ~3',  13.8000,2,   5,   1,   1,1.03999996,  -2.568661, 1.10000, 0.90000, 1.10000, 0.90000
150489,'POOLVILLE ~4',  18.0000,2,   5,   1,   1,1.02439785,  -1.073076, 1.10000, 0.90000, 1.10000, 0.90000
150490,'POOLVILLE ~5',  13.8000,2,   5,   1,   1,1.03999996,  -2.309309, 1.10000, 0.90000, 1.10000, 0.90000
150491,'DESDEMONA ~3', 138.0000,1,   5,   1,   1,1.03820872,  -0.312839, 1.10000, 0.90000, 1.10000, 0.90000
150492,'DESDEMONA ~4',  13.8000,2,   5,   1,   1,1.03999996,   0.575858, 1.10000, 0.90000, 1.10000, 0.90000
150493,'ALEDO 8 1   ', 138.0000,1,   5,   1,   1,1.04506421, -14.665191, 1.10000, 0.90000, 1.10000, 0.90000
150494,'ALEDO 8 2   ',  13.8000,1,   5,   1,   1,1.04506421, -14.665191, 1.10000, 0.90000, 1.10000, 0.90000
150495,'BRYSON 1 1  ', 138.0000,1,   5,   1,   1,1.04088461,   1.036342, 1.10000, 0.90000, 1.10000, 0.90000
150496,'BRYSON 1 2  ',  18.0000,2,   5,   1,   1,1.03999996,   2.668748, 1.10000, 0.90000, 1.10000, 0.90000
150497,'OLNEY 2 1   ', 345.0000,1,   5,   1,   1,1.04608190,   3.091178, 1.10000, 0.90000, 1.10000, 0.90000
150498,'OLNEY 2 2   ', 138.0000,1,   5,   1,   1,1.04226601,   4.074808, 1.10000, 0.90000, 1.10000, 0.90000
150499,'OLNEY 2 3   ',  18.0000,2,   5,   1,   1,1.03999996,   5.403866, 1.10000, 0.90000, 1.10000, 0.90000
150500,'WINDTHORST~2', 345.0000,1,   2,   1,   1,1.04146409,   6.865378, 1.10000, 0.90000, 1.10000, 0.90000
150501,'WINDTHORST~3', 138.0000,1,   2,   1,   1,1.04284251,   4.897078, 1.10000, 0.90000, 1.10000, 0.90000
150502,'WINDTHORST~4',  20.0000,2,   2,   1,   1,1.03999996,   8.625842, 1.10000, 0.90000, 1.10000, 0.90000
150503,'BRYSON 2 1  ', 345.0000,1,   5,   1,   1,1.04293072,  -0.522819, 1.10000, 0.90000, 1.10000, 0.90000
150504,'BRYSON 2 2  ', 138.0000,1,   5,   1,   1,1.04199266,  -1.282539, 1.10000, 0.90000, 1.10000, 0.90000
150505,'BRYSON 2 3  ',  13.8000,2,   5,   1,   1,1.03999996,   1.684140, 1.10000, 0.90000, 1.10000, 0.90000
150506,'MUENSTER 5 1', 138.0000,1,   2,   1,   1,1.03496099, -15.200081, 1.10000, 0.90000, 1.10000, 0.90000
150507,'MUENSTER 5 2',  13.8000,2,   2,   1,   1,1.03999996, -13.255579, 1.10000, 0.90000, 1.10000, 0.90000
150509,'ODELL 1 1   ', 138.0000,1,   2,   1,   1,1.04006863,  22.449806, 1.10000, 0.90000, 1.10000, 0.90000
150510,'ODELL 1 2   ',  13.8000,2,   2,   1,   1,1.03999996,  22.955890, 1.10000, 0.90000, 1.10000, 0.90000
150511,'JACKSBORO ~3', 138.0000,1,   5,   1,   1,1.03860319,  -3.705686, 1.10000, 0.90000, 1.10000, 0.90000
150512,'JACKSBORO ~4',  13.8000,2,   5,   1,   1,1.03999996,  -1.549824, 1.10000, 0.90000, 1.10000, 0.90000
150513,'WINDTHORST~5', 345.0000,1,   2,   1,   1,1.04325509,   7.513234, 1.10000, 0.90000, 1.10000, 0.90000
150514,'WINDTHORST~6', 138.0000,1,   2,   1,   1,1.04476655,   6.616023, 1.10000, 0.90000, 1.10000, 0.90000
150515,'WINDTHORST~7',  13.8000,2,   2,   1,   1,1.03139138,   9.454126, 1.10000, 0.90000, 1.10000, 0.90000
150516,'WINDTHORST~8', 138.0000,1,   2,   1,   1,1.04214799,   4.557355, 1.10000, 0.90000, 1.10000, 0.90000
150517,'WINDTHORST~9',  13.8000,2,   2,   1,   1,1.03999996,   5.427585, 1.10000, 0.90000, 1.10000, 0.90000
150519,'SEYMOUR 3 1 ', 138.0000,1,   2,   1,   1,1.04067206,  11.727174, 1.10000, 0.90000, 1.10000, 0.90000
150520,'SEYMOUR 3 2 ',  24.0000,2,   2,   1,   1,1.03999996,  12.196001, 1.10000, 0.90000, 1.10000, 0.90000
150521,'RAINBOW 5 1 ', 345.0000,1,   5,   1,   1,1.04130566,  -3.724713, 1.10000, 0.90000, 1.10000, 0.90000
150522,'RAINBOW 5 2 ', 138.0000,1,   5,   1,   1,1.03821695,  -7.270831, 1.10000, 0.90000, 1.10000, 0.90000
150523,'RAINBOW 5 3 ',  22.0000,1,   5,   1,   1,1.04130566,  -3.724713, 1.10000, 0.90000, 1.10000, 0.90000
150524,'RAINBOW 5 4 ',  13.8000,2,   5,   1,   1,1.02313328,  -0.604335, 1.10000, 0.90000, 1.10000, 0.90000
150525,'RAINBOW 5 5 ',  13.8000,2,   5,   1,   1,1.02508628,  -0.841248, 1.10000, 0.90000, 1.10000, 0.90000
150526,'OKLAUNION ~2', 345.0000,1,   2,   1,   1,1.03999996,  16.782241, 1.10000, 0.90000, 1.10000, 0.90000
150527,'OKLAUNION ~3', 138.0000,1,   2,   1,   1,1.03875220,  17.192018, 1.10000, 0.90000, 1.10000, 0.90000
150528,'OKLAUNION ~4',  18.0000,2,   2,   1,   1,1.03807044,  18.569165, 1.10000, 0.90000, 1.10000, 0.90000
150529,'MUENSTER 6 1', 345.0000,1,   2,   1,   1,1.02463019,  -8.404268, 1.10000, 0.90000, 1.10000, 0.90000
150530,'MUENSTER 6 2', 138.0000,1,   2,   1,   1,1.03374624, -14.715735, 1.10000, 0.90000, 1.10000, 0.90000
150531,'MUENSTER 6 3',  18.0000,2,   2,   1,   1,1.03948081,  -6.772068, 1.10000, 0.90000, 1.10000, 0.90000
150532,'MINGUS 4 1  ', 345.0000,1,   5,   1,   1,1.04553640,   0.442321, 1.10000, 0.90000, 1.10000, 0.90000
150533,'MINGUS 4 2  ', 138.0000,1,   5,   1,   1,1.04610169,  -2.789438, 1.10000, 0.90000, 1.10000, 0.90000
150534,'MINGUS 4 3  ',  18.0000,2,   5,   1,   1,1.04042268,   1.333508, 1.10000, 0.90000, 1.10000, 0.90000
150535,'KENNEDALE~24',  69.0000,1,   5,   1,   1,1.01042807, -19.908219, 1.10000, 0.90000, 1.10000, 0.90000
150536,'KENNEDALE~25',  24.0000,1,   5,   1,   1,1.01042807, -19.908219, 1.10000, 0.90000, 1.10000, 0.90000
150537,'WALNUT SPR~3', 138.0000,1,   5,   1,   1,1.03443992,  -7.596714, 1.10000, 0.90000, 1.10000, 0.90000
150538,'WALNUT SPR~4',  13.8000,1,   5,   1,   1,1.03443992,  -7.596714, 1.10000, 0.90000, 1.10000, 0.90000
150539,'DENTON 2 1  ', 345.0000,1,   5,   1,   1,1.03745937, -17.113199, 1.10000, 0.90000, 1.10000, 0.90000
150540,'DENTON 2 2  ', 138.0000,1,   5,   1,   1,1.03664577, -21.737774, 1.10000, 0.90000, 1.10000, 0.90000
150541,'DENTON 2 3  ',  18.0000,2,   5,   1,   1,1.03999996, -16.741827, 1.10000, 0.90000, 1.10000, 0.90000
150542,'DENTON 2 4  ',  18.0000,2,   5,   1,   1,1.03999996, -16.653132, 1.10000, 0.90000, 1.10000, 0.90000
150543,'DENTON 2 5  ',  20.0000,2,   5,   1,   1,1.03999996, -21.077602, 1.10000, 0.90000, 1.10000, 0.90000
150544,'DENTON 2 6  ',  13.8000,2,   5,   1,   1,1.03999996, -16.366510, 1.10000, 0.90000, 1.10000, 0.90000
150545,'DENTON 2 7  ',  18.0000,2,   5,   1,   1,1.03999996, -21.312892, 1.10000, 0.90000, 1.10000, 0.90000
150546,'DENTON 2 8  ',  18.0000,2,   5,   1,   1,1.03999996, -16.333264, 1.10000, 0.90000, 1.10000, 0.90000
150547,'DENTON 2 9  ',  13.8000,2,   5,   1,   1,1.03999996, -16.783151, 1.10000, 0.90000, 1.10000, 0.90000
150548,'SEYMOUR 4 1 ', 138.0000,1,   2,   1,   1,1.04012120,   9.528155, 1.10000, 0.90000, 1.10000, 0.90000
150549,'SEYMOUR 4 2 ',  18.0000,2,   2,   1,   1,1.03999996,  10.235994, 1.10000, 0.90000, 1.10000, 0.90000
150550,'VERNON 2 1  ', 345.0000,1,   2,   1,   1,1.04470801,  19.065442, 1.10000, 0.90000, 1.10000, 0.90000
150551,'VERNON 2 2  ', 138.0000,1,   2,   1,   1,1.04260111,  18.944394, 1.10000, 0.90000, 1.10000, 0.90000
150552,'VERNON 2 3  ',  13.8000,2,   2,   1,   1,1.03999996,  21.896794, 1.10000, 0.90000, 1.10000, 0.90000
150553,'BLUM 2 1    ', 138.0000,1,   5,   1,   1,1.02817082, -10.834736, 1.10000, 0.90000, 1.10000, 0.90000
150554,'BLUM 2 2    ',  18.0000,2,   5,   1,   1,1.03020060, -10.581953, 1.10000, 0.90000, 1.10000, 0.90000
160001,'OAKVILLE 1 1', 138.0000,1,   4,   1,   1,1.04153609,  16.944326, 1.10000, 0.90000, 1.10000, 0.90000
160002,'OAKVILLE 2 1', 138.0000,1,   4,   1,   1,1.03981960,  16.114822, 1.10000, 0.90000, 1.10000, 0.90000
160003,'ENCINO 1 1  ', 138.0000,1,   4,   1,   1,1.05060315,  28.826591, 1.10000, 0.90000, 1.10000, 0.90000
160004,'ARMSTRONG ~1', 138.0000,1,   4,   1,   1,1.04676592,  31.087046, 1.10000, 0.90000, 1.10000, 0.90000
160005,'SAN DIEGO ~1', 138.0000,1,   4,   1,   1,1.04169500,  23.064811, 1.10000, 0.90000, 1.10000, 0.90000
160006,'SANDIA 1 1  ', 138.0000,1,   4,   1,   1,1.04037702,  19.693606, 1.10000, 0.90000, 1.10000, 0.90000
160007,'SANDIA 2 1  ', 138.0000,1,   4,   1,   1,1.04172039,  20.751662, 1.10000, 0.90000, 1.10000, 0.90000
160008,'FALFURRIAS~1', 138.0000,1,   4,   1,   1,1.05033064,  26.842304, 1.10000, 0.90000, 1.10000, 0.90000
160009,'PORT ARANS~1', 138.0000,1,   4,   1,   1,1.01725173,  21.239595, 1.10000, 0.90000, 1.10000, 0.90000
160010,'ODEM 1 1    ', 138.0000,1,   4,   1,   1,1.03871763,  21.688294, 1.10000, 0.90000, 1.10000, 0.90000
160011,'ARANSAS PA~1', 138.0000,1,   4,   1,   1,1.03383780,  21.841936, 1.10000, 0.90000, 1.10000, 0.90000
160012,'DRISCOLL 1 1', 138.0000,1,   4,   1,   1,1.04190421,  24.141823, 1.10000, 0.90000, 1.10000, 0.90000
160013,'ROBSTOWN 1 1', 138.0000,1,   4,   1,   1,1.04202151,  21.377032, 1.10000, 0.90000, 1.10000, 0.90000
160014,'ORANGE GRO~1', 138.0000,1,   4,   1,   1,1.04055405,  23.917649, 1.10000, 0.90000, 1.10000, 0.90000
160015,'SINTON 1 1  ', 138.0000,1,   4,   1,   1,1.03368974,  19.436697, 1.10000, 0.90000, 1.10000, 0.90000
160016,'TAFT 1 1    ', 138.0000,1,   4,   1,   1,1.03058064,  23.130693, 1.10000, 0.90000, 1.10000, 0.90000
160017,'AGUA DULCE~1', 138.0000,1,   4,   1,   1,1.04932106,  24.113652, 1.10000, 0.90000, 1.10000, 0.90000
160018,'ARANSAS PA~2', 138.0000,1,   4,   1,   1,1.02591288,  22.162540, 1.10000, 0.90000, 1.10000, 0.90000
160019,'CORPUS CHR~1', 138.0000,1,   4,   1,   1,1.02171910,  21.424446, 1.10000, 0.90000, 1.10000, 0.90000
160020,'CORPUS CH~12', 138.0000,1,   4,   1,   1,1.02256632,  21.423035, 1.10000, 0.90000, 1.10000, 0.90000
160021,'SKIDMORE 1 1', 138.0000,1,   4,   1,   1,1.04366314,  20.088975, 1.10000, 0.90000, 1.10000, 0.90000
160022,'FULTON 1 1  ', 138.0000,1,   4,   1,   1,1.03351152,  21.913610, 1.10000, 0.90000, 1.10000, 0.90000
160023,'TYNAN 1 1   ', 138.0000,1,   4,   1,   1,1.03841507,  17.422491, 1.10000, 0.90000, 1.10000, 0.90000
160024,'ORANGE GRO~2', 138.0000,1,   4,   1,   1,1.04208326,  21.815189, 1.10000, 0.90000, 1.10000, 0.90000
160025,'MATHIS 1 1  ', 138.0000,1,   4,   1,   1,1.04570723,  22.103761, 1.10000, 0.90000, 1.10000, 0.90000
160026,'MATHIS 2 1  ', 138.0000,1,   4,   1,   1,1.04356611,  20.648473, 1.10000, 0.90000, 1.10000, 0.90000
160027,'ORANGE GRO~3', 138.0000,1,   4,   1,   1,1.04867518,  23.468885, 1.10000, 0.90000, 1.10000, 0.90000
160028,'ALICE 1 1   ', 138.0000,1,   4,   1,   1,1.04085195,  23.702392, 1.10000, 0.90000, 1.10000, 0.90000
160029,'ALICE 2 1   ', 138.0000,1,   4,   1,   1,1.04228258,  22.843069, 1.10000, 0.90000, 1.10000, 0.90000
160030,'ODEM 2 1    ', 138.0000,1,   4,   1,   1,1.03115833,  20.279390, 1.10000, 0.90000, 1.10000, 0.90000
160031,'EDROY 1 1   ', 138.0000,1,   4,   1,   1,1.04088128,  20.521891, 1.10000, 0.90000, 1.10000, 0.90000
160032,'BANQUETE 1 1', 138.0000,1,   4,   1,   1,1.04112482,  23.690631, 1.10000, 0.90000, 1.10000, 0.90000
160033,'SKIDMORE 2 1', 138.0000,1,   4,   1,   1,1.03636432,  18.371092, 1.10000, 0.90000, 1.10000, 0.90000
160034,'SINTON 2 1  ', 138.0000,1,   4,   1,   1,1.03755808,  19.779989, 1.10000, 0.90000, 1.10000, 0.90000
160035,'BAYSIDE 1 1 ', 138.0000,1,   4,   1,   1,1.03546500,  21.239020, 1.10000, 0.90000, 1.10000, 0.90000
160036,'TAFT 2 1    ', 138.0000,1,   4,   1,   1,1.03699768,  22.815805, 1.10000, 0.90000, 1.10000, 0.90000
160037,'ROBSTOWN 2 1', 138.0000,1,   4,   1,   1,1.04174173,  21.349650, 1.10000, 0.90000, 1.10000, 0.90000
160038,'PORTLAND 1 1', 138.0000,1,   4,   1,   1,1.04154456,  21.878346, 1.10000, 0.90000, 1.10000, 0.90000
160039,'ROBSTOWN 3 1', 138.0000,1,   4,   1,   1,1.04407775,  24.046152, 1.10000, 0.90000, 1.10000, 0.90000
160040,'BEN BOLT 1 1', 138.0000,1,   4,   1,   1,1.04028678,  24.361354, 1.10000, 0.90000, 1.10000, 0.90000
160041,'PREMONT 1 1 ', 138.0000,1,   4,   1,   1,1.04990649,  26.047860, 1.10000, 0.90000, 1.10000, 0.90000
160042,'BEN BOLT 2 1', 138.0000,1,   4,   1,   1,1.05027807,  25.016703, 1.10000, 0.90000, 1.10000, 0.90000
160043,'KINGSVILLE~1', 138.0000,1,   4,   1,   1,1.03927219,  24.562468, 1.10000, 0.90000, 1.10000, 0.90000
160044,'KINGSVILLE~2', 138.0000,1,   4,   1,   1,1.03777778,  27.242018, 1.10000, 0.90000, 1.10000, 0.90000
160045,'SARITA 1 1  ', 138.0000,1,   4,   1,   1,1.04679096,  28.477526, 1.10000, 0.90000, 1.10000, 0.90000
160046,'RIVIERA 1 1 ', 138.0000,1,   4,   1,   1,1.04059660,  28.684230, 1.10000, 0.90000, 1.10000, 0.90000
160047,'BISHOP 1 1  ', 138.0000,1,   4,   1,   1,1.03417790,  23.598488, 1.10000, 0.90000, 1.10000, 0.90000
160048,'RIVIERA 2 1 ', 138.0000,1,   4,   1,   1,1.03890324,  31.591797, 1.10000, 0.90000, 1.10000, 0.90000
160049,'AGUA DULCE~2', 138.0000,1,   4,   1,   1,1.04203606,  22.710652, 1.10000, 0.90000, 1.10000, 0.90000
160050,'RIVIERA 3 1 ', 138.0000,1,   4,   1,   1,1.03942049,  28.907194, 1.10000, 0.90000, 1.10000, 0.90000
160051,'GREGORY 1 1 ', 138.0000,1,   4,   1,   1,1.03320014,  21.913614, 1.10000, 0.90000, 1.10000, 0.90000
160052,'ARANSAS PA~3', 138.0000,1,   4,   1,   1,1.03335559,  21.465760, 1.10000, 0.90000, 1.10000, 0.90000
160053,'PREMONT 2 1 ', 138.0000,1,   4,   1,   1,1.04921901,  26.659190, 1.10000, 0.90000, 1.10000, 0.90000
160054,'PREMONT 3 1 ', 138.0000,1,   4,   1,   1,1.04997921,  26.022917, 1.10000, 0.90000, 1.10000, 0.90000
160055,'SANDIA 3 1  ', 138.0000,1,   4,   1,   1,1.04718173,  22.765113, 1.10000, 0.90000, 1.10000, 0.90000
160056,'TYNAN 2 1   ', 138.0000,1,   4,   1,   1,1.04155135,  20.970627, 1.10000, 0.90000, 1.10000, 0.90000
160057,'CORPUS CH~32', 138.0000,1,   4,   1,   1,1.02752709,  22.670696, 1.10000, 0.90000, 1.10000, 0.90000
160058,'CORPUS CH~47', 138.0000,1,   4,   1,   1,1.02404034,  21.997032, 1.10000, 0.90000, 1.10000, 0.90000
160059,'BISHOP 2 1  ', 138.0000,1,   4,   1,   1,1.04056537,  24.234510, 1.10000, 0.90000, 1.10000, 0.90000
160060,'CORPUS CH~48', 138.0000,1,   4,   1,   1,1.02382410,  21.999595, 1.10000, 0.90000, 1.10000, 0.90000
160061,'ALICE 3 1   ', 138.0000,1,   4,   1,   1,1.04229748,  22.781939, 1.10000, 0.90000, 1.10000, 0.90000
160062,'BAYSIDE 2 1 ', 138.0000,1,   4,   1,   1,1.03719866,  16.653782, 1.10000, 0.90000, 1.10000, 0.90000
160063,'CORPUS CH~49', 138.0000,1,   4,   1,   1,1.02178705,  22.384796, 1.10000, 0.90000, 1.10000, 0.90000
160064,'RIVIERA 4 1 ', 138.0000,1,   4,   1,   1,1.02385604,  21.622723, 1.10000, 0.90000, 1.10000, 0.90000
160065,'WOODSBORO ~1', 138.0000,1,   4,   1,   1,1.03701782,  18.182370, 1.10000, 0.90000, 1.10000, 0.90000
160066,'INGLESIDE ~1', 138.0000,1,   4,   1,   1,1.03434706,  22.387133, 1.10000, 0.90000, 1.10000, 0.90000
160067,'GOLIAD 1 1  ', 138.0000,1,   4,   1,   1,1.03671336,  13.462725, 1.10000, 0.90000, 1.10000, 0.90000
160068,'WEESATCHE ~1', 138.0000,1,   6,   1,   1,1.03086567,   0.617235, 1.10000, 0.90000, 1.10000, 0.90000
160069,'MEYERSVILL~1', 138.0000,1,   7,   1,   1,1.02975535,  -2.268901, 1.10000, 0.90000, 1.10000, 0.90000
160070,'NORMANNA 1 1', 138.0000,1,   4,   1,   1,1.04027164,  18.443042, 1.10000, 0.90000, 1.10000, 0.90000
160071,'MINERAL 1 1 ', 138.0000,1,   4,   1,   1,1.04423440,  14.143420, 1.10000, 0.90000, 1.10000, 0.90000
160072,'BEEVILLE 1 1', 138.0000,1,   4,   1,   1,1.04173160,  18.425125, 1.10000, 0.90000, 1.10000, 0.90000
160073,'NORMANNA 2 1', 138.0000,1,   4,   1,   1,1.04053879,  15.826561, 1.10000, 0.90000, 1.10000, 0.90000
160074,'RUNGE 4 1   ', 138.0000,1,   6,   1,   1,1.04290771,  15.529244, 1.10000, 0.90000, 1.10000, 0.90000
160075,'GOLIAD 2 1  ', 138.0000,1,   4,   1,   1,1.03877771,  14.745759, 1.10000, 0.90000, 1.10000, 0.90000
160076,'MEYERSVILL~2', 138.0000,1,   7,   1,   1,1.03032231,  -1.708827, 1.10000, 0.90000, 1.10000, 0.90000
160077,'FANNIN 1 1  ', 138.0000,1,   4,   1,   1,1.03674912,  12.047173, 1.10000, 0.90000, 1.10000, 0.90000
160078,'TULETA 1 1  ', 138.0000,1,   4,   1,   1,1.04190290,  16.943602, 1.10000, 0.90000, 1.10000, 0.90000
160079,'WOODSBORO ~2', 138.0000,1,   4,   1,   1,1.03686941,  18.684691, 1.10000, 0.90000, 1.10000, 0.90000
160080,'BEEVILLE 2 1', 345.0000,1,   4,   1,   1,1.04022121,  19.776097, 1.10000, 0.90000, 1.10000, 0.90000
160081,'BEEVILLE 2 2', 138.0000,1,   4,   1,   1,1.03931761,  19.019848, 1.10000, 0.90000, 1.10000, 0.90000
160082,'PETTUS 1 1  ', 138.0000,1,   6,   1,   1,1.04537702,  14.530136, 1.10000, 0.90000, 1.10000, 0.90000
160083,'BEEVILLE 3 1', 138.0000,1,   4,   1,   1,1.03917634,  18.470122, 1.10000, 0.90000, 1.10000, 0.90000
160084,'BERCLAIR 1 1', 138.0000,1,   4,   1,   1,1.04050362,  16.957029, 1.10000, 0.90000, 1.10000, 0.90000
160085,'BERCLAIR 2 1', 138.0000,1,   4,   1,   1,1.03863037,  15.545966, 1.10000, 0.90000, 1.10000, 0.90000
160086,'GOLIAD 3 1  ', 138.0000,1,   7,   1,   1,1.03672945,  14.002576, 1.10000, 0.90000, 1.10000, 0.90000
160087,'GOLIAD 4 1  ', 138.0000,1,   4,   1,   1,1.03791630,  17.000713, 1.10000, 0.90000, 1.10000, 0.90000
160088,'WEESATCHE ~2', 138.0000,1,   6,   1,   1,1.03032124,  -0.832936, 1.10000, 0.90000, 1.10000, 0.90000
160089,'SKIDMORE 3 1', 138.0000,1,   4,   1,   1,1.03963828,  16.824322, 1.10000, 0.90000, 1.10000, 0.90000
160090,'FANNIN 2 1  ', 138.0000,1,   7,   1,   1,1.03618693,  14.590688, 1.10000, 0.90000, 1.10000, 0.90000
160091,'ALICE 4 1   ', 138.0000,1,   4,   1,   1,1.03973818,  24.237524, 1.10000, 0.90000, 1.10000, 0.90000
160092,'ALICE 5 1   ', 345.0000,1,   4,   1,   1,1.03909147,  25.420934, 1.10000, 0.90000, 1.10000, 0.90000
160093,'ALICE 5 2   ', 138.0000,1,   4,   1,   1,1.03967500,  24.287864, 1.10000, 0.90000, 1.10000, 0.90000
160094,'BISHOP 3 1  ', 138.0000,1,   4,   1,   1,1.03965116,  24.031474, 1.10000, 0.90000, 1.10000, 0.90000
160095,'MATHIS 3 1  ', 138.0000,1,   4,   1,   1,1.04300475,  21.344242, 1.10000, 0.90000, 1.10000, 0.90000
160096,'ORANGE GRO~4', 138.0000,1,   4,   1,   1,1.04770708,  22.981633, 1.10000, 0.90000, 1.10000, 0.90000
160097,'KINGSVILLE~3', 138.0000,1,   4,   1,   1,1.03651917,  25.941560, 1.10000, 0.90000, 1.10000, 0.90000
160098,'KINGSVILLE~4', 138.0000,1,   4,   1,   1,1.03726113,  25.573208, 1.10000, 0.90000, 1.10000, 0.90000
160099,'ROBSTOWN 4 1', 138.0000,1,   4,   1,   1,1.04083729,  21.611680, 1.10000, 0.90000, 1.10000, 0.90000
160100,'NURSERY 1 1 ', 138.0000,1,   7,   1,   1,1.03220868,   7.741470, 1.10000, 0.90000, 1.10000, 0.90000
160101,'VANDERBILT~1', 138.0000,1,   7,   1,   1,1.03608119,   2.740774, 1.10000, 0.90000, 1.10000, 0.90000
160102,'LOLITA 1 1  ', 138.0000,1,   7,   1,   1,1.02694643,   0.467471, 1.10000, 0.90000, 1.10000, 0.90000
160103,'VANDERBILT~2', 138.0000,1,   7,   1,   1,1.03559279,   2.346298, 1.10000, 0.90000, 1.10000, 0.90000
160104,'PORT LAVAC~1', 138.0000,1,   7,   1,   1,1.03157759,   7.891642, 1.10000, 0.90000, 1.10000, 0.90000
160105,'NURSERY 2 1 ', 138.0000,1,   7,   1,   1,1.03325593,   8.653853, 1.10000, 0.90000, 1.10000, 0.90000
160106,'VICTORIA 1 1', 138.0000,1,   7,   1,   1,1.03790653,  10.313448, 1.10000, 0.90000, 1.10000, 0.90000
160107,'FANNIN 3 1  ', 138.0000,1,   4,   1,   1,1.03763413,  10.694075, 1.10000, 0.90000, 1.10000, 0.90000
160108,'TIVOLI 1 1  ', 138.0000,1,   4,   1,   1,1.03533852,  11.930760, 1.10000, 0.90000, 1.10000, 0.90000
160109,'AUSTWELL 1 1', 138.0000,1,   4,   1,   1,1.03416336,  13.198509, 1.10000, 0.90000, 1.10000, 0.90000
160110,'ROCKPORT 1 1', 138.0000,1,   4,   1,   1,1.03144920,  17.519599, 1.10000, 0.90000, 1.10000, 0.90000
160111,'INEZ 1 1    ', 138.0000,1,   7,   1,   1,1.03729284,   0.771884, 1.10000, 0.90000, 1.10000, 0.90000
160112,'TELFERNER ~1', 138.0000,1,   7,   1,   1,1.03739882,   8.110652, 1.10000, 0.90000, 1.10000, 0.90000
160113,'VICTORIA 2 1', 138.0000,1,   7,   1,   1,1.03709245,   9.926733, 1.10000, 0.90000, 1.10000, 0.90000
160114,'TELFERNER ~2', 138.0000,1,   7,   1,   1,1.04049158,   2.511178, 1.10000, 0.90000, 1.10000, 0.90000
160115,'BLOOMINGTO~1', 138.0000,1,   7,   1,   1,1.03452682,   8.833800, 1.10000, 0.90000, 1.10000, 0.90000
160116,'INEZ 2 1    ', 138.0000,1,   7,   1,   1,1.03719819,   3.889636, 1.10000, 0.90000, 1.10000, 0.90000
160117,'BLOOMINGTO~2', 138.0000,1,   7,   1,   1,1.03744400,  10.087057, 1.10000, 0.90000, 1.10000, 0.90000
160118,'PLACEDO 1 1 ', 138.0000,1,   7,   1,   1,1.03895271,   5.094229, 1.10000, 0.90000, 1.10000, 0.90000
160119,'PORT LAVAC~2', 138.0000,1,   7,   1,   1,1.02885389,   6.858174, 1.10000, 0.90000, 1.10000, 0.90000
160120,'POINT COMF~1', 138.0000,1,   7,   1,   1,1.03509295,   1.057076, 1.10000, 0.90000, 1.10000, 0.90000
160121,'MCFADDIN 1 1', 138.0000,1,   7,   1,   1,1.03701460,  10.946219, 1.10000, 0.90000, 1.10000, 0.90000
160122,'SEADRIFT 1 1', 138.0000,1,   7,   1,   1,1.03700244,   8.045068, 1.10000, 0.90000, 1.10000, 0.90000
160123,'PORT LAVAC~3', 138.0000,1,   7,   1,   1,1.03914762,   5.638282, 1.10000, 0.90000, 1.10000, 0.90000
160124,'PORT LAVAC~4', 138.0000,1,   7,   1,   1,1.03813386,   4.858038, 1.10000, 0.90000, 1.10000, 0.90000
160125,'PORT O CON~1', 138.0000,1,   7,   1,   1,1.03801465,   6.911899, 1.10000, 0.90000, 1.10000, 0.90000
160126,'REFUGIO 1 1 ', 138.0000,1,   4,   1,   1,1.03465688,  11.388873, 1.10000, 0.90000, 1.10000, 0.90000
160127,'EDNA 4 1    ', 138.0000,1,   7,   1,   1,1.03309143,   1.096620, 1.10000, 0.90000, 1.10000, 0.90000
160128,'LA SALLE 1 1', 138.0000,1,   7,   1,   1,1.02730024,   5.919687, 1.10000, 0.90000, 1.10000, 0.90000
160129,'REFUGIO 2 1 ', 138.0000,1,   4,   1,   1,1.03521907,  15.453602, 1.10000, 0.90000, 1.10000, 0.90000
160130,'PLACEDO 2 1 ', 138.0000,1,   7,   1,   1,1.03270137,   7.304079, 1.10000, 0.90000, 1.10000, 0.90000
160131,'FANNIN 4 1  ', 138.0000,1,   7,   1,   1,1.03347504,  10.889609, 1.10000, 0.90000, 1.10000, 0.90000
160132,'AUSTWELL 2 1', 138.0000,1,   4,   1,   1,1.03403211,  10.460433, 1.10000, 0.90000, 1.10000, 0.90000
160133,'INEZ 3 1    ', 138.0000,1,   7,   1,   1,1.03382623,  -1.178320, 1.10000, 0.90000, 1.10000, 0.90000
160134,'AUSTWELL 3 1', 138.0000,1,   4,   1,   1,1.03632772,   9.850251, 1.10000, 0.90000, 1.10000, 0.90000
160135,'FANNIN 5 1  ', 138.0000,1,   7,   1,   1,1.03359163,  12.944741, 1.10000, 0.90000, 1.10000, 0.90000
160136,'PORT O CON~2', 138.0000,1,   7,   1,   1,1.03720427,   8.507386, 1.10000, 0.90000, 1.10000, 0.90000
160137,'TIVOLI 2 1  ', 138.0000,1,   7,   1,   1,1.04161108,   6.310611, 1.10000, 0.90000, 1.10000, 0.90000
160138,'CORPUS CH~50', 138.0000,1,   4,   1,   1,1.02258229,  20.476839, 1.10000, 0.90000, 1.10000, 0.90000
160139,'CORPUS CH~51', 345.0000,1,   4,   1,   1,1.03799832,  24.079361, 1.10000, 0.90000, 1.10000, 0.90000
160140,'CORPUS CH~52', 138.0000,1,   4,   1,   1,1.03538978,  23.189764, 1.10000, 0.90000, 1.10000, 0.90000
160141,'CORPUS CH~53', 138.0000,1,   4,   1,   1,1.03128970,  20.347530, 1.10000, 0.90000, 1.10000, 0.90000
160142,'CORPUS CHR~2', 138.0000,1,   4,   1,   1,1.02253926,  20.947473, 1.10000, 0.90000, 1.10000, 0.90000
160143,'CORPUS CHR~3', 138.0000,1,   4,   1,   1,1.02154720,  20.714825, 1.10000, 0.90000, 1.10000, 0.90000
160144,'CORPUS CHR~4', 138.0000,1,   4,   1,   1,1.02426064,  21.084773, 1.10000, 0.90000, 1.10000, 0.90000
160145,'ODEM 3 1    ', 138.0000,1,   4,   1,   1,1.03344560,  21.623628, 1.10000, 0.90000, 1.10000, 0.90000
160146,'ROBSTOWN 5 1', 138.0000,1,   4,   1,   1,1.04041362,  21.401416, 1.10000, 0.90000, 1.10000, 0.90000
160147,'CORPUS CHR~5', 138.0000,1,   4,   1,   1,1.02372503,  20.865010, 1.10000, 0.90000, 1.10000, 0.90000
160148,'CORPUS CHR~6', 138.0000,1,   4,   1,   1,1.02543211,  20.690006, 1.10000, 0.90000, 1.10000, 0.90000
160149,'CORPUS CHR~7', 138.0000,1,   4,   1,   1,1.01956785,  20.614674, 1.10000, 0.90000, 1.10000, 0.90000
160150,'CORPUS CHR~8', 138.0000,1,   4,   1,   1,1.02545798,  21.790769, 1.10000, 0.90000, 1.10000, 0.90000
160151,'CORPUS CHR~9', 138.0000,1,   4,   1,   1,1.02413797,  22.078233, 1.10000, 0.90000, 1.10000, 0.90000
160152,'CORPUS CH~10', 138.0000,1,   4,   1,   1,1.01781905,  20.756941, 1.10000, 0.90000, 1.10000, 0.90000
160153,'CORPUS CH~11', 138.0000,1,   4,   1,   1,1.02415395,  21.893020, 1.10000, 0.90000, 1.10000, 0.90000
160154,'CORPUS CH~13', 138.0000,1,   4,   1,   1,1.01873875,  20.686138, 1.10000, 0.90000, 1.10000, 0.90000
160155,'PORT ARANS~2', 138.0000,1,   4,   1,   1,1.02345741,  22.005297, 1.10000, 0.90000, 1.10000, 0.90000
160156,'CORPUS CH~14', 138.0000,1,   4,   1,   1,1.04152381,  19.978034, 1.10000, 0.90000, 1.10000, 0.90000
160157,'CORPUS CH~15', 138.0000,1,   4,   1,   1,1.02113497,  20.839969, 1.10000, 0.90000, 1.10000, 0.90000
160158,'CORPUS CH~16', 138.0000,1,   4,   1,   1,1.02199149,  20.959323, 1.10000, 0.90000, 1.10000, 0.90000
160159,'CORPUS CH~17', 138.0000,1,   4,   1,   1,1.02300572,  20.627914, 1.10000, 0.90000, 1.10000, 0.90000
160160,'CORPUS CH~18', 138.0000,1,   4,   1,   1,1.02580678,  22.054730, 1.10000, 0.90000, 1.10000, 0.90000
160161,'CORPUS CH~19', 138.0000,1,   4,   1,   1,1.02235925,  21.774208, 1.10000, 0.90000, 1.10000, 0.90000
160162,'ROBSTOWN 6 1', 138.0000,1,   4,   1,   1,1.04036891,  21.101137, 1.10000, 0.90000, 1.10000, 0.90000
160163,'ODEM 4 1    ', 138.0000,1,   4,   1,   1,1.03522718,  22.298978, 1.10000, 0.90000, 1.10000, 0.90000
160164,'EDNA 5 1    ', 138.0000,1,   7,   1,   1,1.03241837,   0.578039, 1.10000, 0.90000, 1.10000, 0.90000
160165,'TIVOLI 3 1  ', 138.0000,1,   7,   1,   1,1.04070938,   6.564021, 1.10000, 0.90000, 1.10000, 0.90000
160166,'POINT COMF~2', 138.0000,1,   7,   1,   1,1.03619564,   3.227003, 1.10000, 0.90000, 1.10000, 0.90000
160167,'PORT LAVAC~5', 138.0000,1,   7,   1,   1,1.02962112,   7.270001, 1.10000, 0.90000, 1.10000, 0.90000
160168,'VICTORIA 3 1', 138.0000,1,   7,   1,   1,1.03841519,   9.089036, 1.10000, 0.90000, 1.10000, 0.90000
160169,'POINT COMF~3', 138.0000,1,   7,   1,   1,1.03329670,   2.306470, 1.10000, 0.90000, 1.10000, 0.90000
160170,'VICTORIA 4 1', 138.0000,1,   7,   1,   1,1.03771627,   9.560064, 1.10000, 0.90000, 1.10000, 0.90000
160171,'VICTORIA 5 1', 138.0000,1,   7,   1,   1,1.03719318,  10.051842, 1.10000, 0.90000, 1.10000, 0.90000
160172,'VICTORIA 6 1', 138.0000,1,   7,   1,   1,1.03291798,   8.454247, 1.10000, 0.90000, 1.10000, 0.90000
160173,'VICTORIA 7 1', 138.0000,1,   7,   1,   1,1.03456461,   9.099658, 1.10000, 0.90000, 1.10000, 0.90000
160174,'VICTORIA 8 1', 138.0000,1,   7,   1,   1,1.03502643,   9.177615, 1.10000, 0.90000, 1.10000, 0.90000
160175,'POINT COMF~4', 138.0000,1,   7,   1,   1,1.03536117,   2.640358, 1.10000, 0.90000, 1.10000, 0.90000
160176,'VICTORIA 9 1', 138.0000,1,   7,   1,   1,1.03557134,   9.283799, 1.10000, 0.90000, 1.10000, 0.90000
160177,'BEEVILLE 4 1', 138.0000,1,   4,   1,   1,1.03799438,  18.591370, 1.10000, 0.90000, 1.10000, 0.90000
160178,'BEEVILLE 5 1', 138.0000,1,   4,   1,   1,1.03828597,  18.547908, 1.10000, 0.90000, 1.10000, 0.90000
160179,'INGLESIDE ~2', 138.0000,1,   4,   1,   1,1.03536046,  22.694622, 1.10000, 0.90000, 1.10000, 0.90000
160180,'PORTLAND 2 1', 138.0000,1,   4,   1,   1,1.02259767,  22.171390, 1.10000, 0.90000, 1.10000, 0.90000
160181,'WOODSBORO ~3', 138.0000,1,   4,   1,   1,1.03794467,  16.640267, 1.10000, 0.90000, 1.10000, 0.90000
160182,'SINTON 3 1  ', 138.0000,1,   4,   1,   1,1.03794217,  20.375894, 1.10000, 0.90000, 1.10000, 0.90000
160183,'FULTON 2 1  ', 138.0000,1,   4,   1,   1,1.03352439,  22.023288, 1.10000, 0.90000, 1.10000, 0.90000
160184,'FULTON 3 1  ', 138.0000,1,   4,   1,   1,1.03309739,  21.261025, 1.10000, 0.90000, 1.10000, 0.90000
160185,'INGLESIDE ~3', 138.0000,1,   4,   1,   1,1.03402793,  22.187948, 1.10000, 0.90000, 1.10000, 0.90000
160186,'ARANSAS PA~4', 138.0000,1,   4,   1,   1,1.02627945,  22.102072, 1.10000, 0.90000, 1.10000, 0.90000
160187,'GREGORY 2 1 ', 138.0000,1,   4,   1,   1,1.01726735,  22.013964, 1.10000, 0.90000, 1.10000, 0.90000
160188,'CORPUS CH~20', 345.0000,1,   4,   1,   1,1.03999996,  25.292885, 1.10000, 0.90000, 1.10000, 0.90000
160189,'CORPUS CH~21',  13.8000,2,   4,   1,   1,1.03772962,  28.171057, 1.10000, 0.90000, 1.10000, 0.90000
160190,'CORPUS CH~22',  18.0000,2,   4,   1,   1,1.03999996,  26.100193, 1.10000, 0.90000, 1.10000, 0.90000
160191,'CORPUS CH~23',  13.8000,2,   4,   1,   1,1.03852117,  26.452336, 1.10000, 0.90000, 1.10000, 0.90000
160192,'VICTORIA 1~1', 345.0000,1,   7,   1,   1,1.03926480,  12.421916, 1.10000, 0.90000, 1.10000, 0.90000
160193,'VICTORIA 1~2', 138.0000,1,   7,   1,   1,1.03823853,  10.166893, 1.10000, 0.90000, 1.10000, 0.90000
160194,'VICTORIA 1~3',  18.0000,2,   7,   1,   1,1.03999996,  13.826012, 1.10000, 0.90000, 1.10000, 0.90000
160195,'VICTORIA 1~4',  13.2000,2,   7,   1,   1,1.03999996,  13.592053, 1.10000, 0.90000, 1.10000, 0.90000
160196,'NURSERY 3 1 ', 345.0000,1,   7,   1,   1,1.04009676,  13.148640, 1.10000, 0.90000, 1.10000, 0.90000
160197,'NURSERY 3 2 ', 138.0000,1,   7,   1,   1,1.03931952,  10.879397, 1.10000, 0.90000, 1.10000, 0.90000
160198,'NURSERY 3 3 ',  13.8000,2,   7,   1,   1,1.03999996,  13.762164, 1.10000, 0.90000, 1.10000, 0.90000
160199,'NURSERY 3 4 ',  13.8000,2,   7,   1,   1,1.03999996,  14.447107, 1.10000, 0.90000, 1.10000, 0.90000
160200,'NURSERY 3 5 ',  22.0000,2,   7,   1,   1,1.03999996,  13.964051, 1.10000, 0.90000, 1.10000, 0.90000
160201,'NURSERY 3 6 ',  18.0000,1,   7,   1,   1,1.04009676,  13.148640, 1.10000, 0.90000, 1.10000, 0.90000
160202,'NURSERY 3 7 ',  13.8000,1,   7,   1,   1,1.04009676,  13.148640, 1.10000, 0.90000, 1.10000, 0.90000
160203,'CORPUS CH~24', 345.0000,1,   4,   1,   1,1.03999996,  25.782632, 1.10000, 0.90000, 1.10000, 0.90000
160204,'CORPUS CH~25', 138.0000,1,   4,   1,   1,1.03149390,  23.266737, 1.10000, 0.90000, 1.10000, 0.90000
160205,'CORPUS CH~26',  13.8000,1,   4,   1,   1,1.03999996,  25.782632, 1.10000, 0.90000, 1.10000, 0.90000
160206,'CORPUS CH~27',  18.0000,2,   4,   1,   1,1.04113567,  27.990687, 1.10000, 0.90000, 1.10000, 0.90000
160207,'CORPUS CH~28',  13.8000,2,   4,   1,   1,1.03999996,  27.059118, 1.10000, 0.90000, 1.10000, 0.90000
160208,'CORPUS CH~29',  13.8000,2,   4,   1,   1,1.03983223,  29.791192, 1.10000, 0.90000, 1.10000, 0.90000
160209,'FANNIN 6 1  ', 345.0000,1,   4,   1,   1,1.04100001,  16.861061, 1.10000, 0.90000, 1.10000, 0.90000
160210,'FANNIN 6 2  ',  22.0000,2,   4,   1,   1,1.04074562,  21.484049, 1.10000, 0.90000, 1.10000, 0.90000
160211,'TIVOLI 4 1  ', 138.0000,1,   7,   1,   1,1.03611982,   8.252821, 1.10000, 0.90000, 1.10000, 0.90000
160212,'TIVOLI 4 2  ',  13.8000,1,   7,   1,   1,1.03611982,   8.252821, 1.10000, 0.90000, 1.10000, 0.90000
160213,'BISHOP 4 1  ', 138.0000,1,   4,   1,   1,1.04001057,  24.228447, 1.10000, 0.90000, 1.10000, 0.90000
160214,'BISHOP 4 2  ',  13.8000,2,   4,   1,   1,1.03999996,  24.965885, 1.10000, 0.90000, 1.10000, 0.90000
160215,'POINT COMF~5', 345.0000,1,   7,   1,   1,1.03752601,   7.218713, 1.10000, 0.90000, 1.10000, 0.90000
160216,'POINT COMF~7',  13.8000,2,   7,   1,   1,1.03999996,   8.325184, 1.10000, 0.90000, 1.10000, 0.90000
160217,'POINT COMF~8',  18.0000,2,   7,   1,   1,1.03999996,   8.498353, 1.10000, 0.90000, 1.10000, 0.90000
160218,'POINT COMF~9',  13.8000,2,   7,   1,   1,1.03999996,   7.945303, 1.10000, 0.90000, 1.10000, 0.90000
160219,'POINT COM~10',  13.8000,2,   7,   1,   1,1.03999996,   7.997004, 1.10000, 0.90000, 1.10000, 0.90000
160220,'POINT COM~11',  13.8000,2,   7,   1,   1,1.03999996,   7.659185, 1.10000, 0.90000, 1.10000, 0.90000
160221,'POINT COM~12',  13.8000,2,   7,   1,   1,1.03999996,   8.597297, 1.10000, 0.90000, 1.10000, 0.90000
160222,'POINT COM~13',  13.8000,2,   7,   1,   1,1.03999996,   8.359400, 1.10000, 0.90000, 1.10000, 0.90000
160223,'POINT COM~14',  13.8000,2,   7,   1,   1,1.03999996,   8.369771, 1.10000, 0.90000, 1.10000, 0.90000
160224,'POINT COMF~6',  13.8000,2,   7,   1,   1,1.03999996,   7.615220, 1.10000, 0.90000, 1.10000, 0.90000
160225,'BLOOMINGTO~3', 138.0000,1,   7,   1,   1,1.03765476,  10.248878, 1.10000, 0.90000, 1.10000, 0.90000
160226,'BLOOMINGTO~4',  18.0000,2,   7,   1,   1,1.03999996,  11.440363, 1.10000, 0.90000, 1.10000, 0.90000
160227,'CORPUS CH~30', 138.0000,1,   4,   1,   1,1.03574038,  23.020444, 1.10000, 0.90000, 1.10000, 0.90000
160228,'CORPUS CH~31',  13.8000,2,   4,   1,   1,1.03999996,  23.456876, 1.10000, 0.90000, 1.10000, 0.90000
160229,'CORPUS CH~33', 138.0000,1,   4,   1,   1,1.02324641,  20.460204, 1.10000, 0.90000, 1.10000, 0.90000
160230,'CORPUS CH~34',  18.0000,1,   4,   1,   1,1.02324641,  20.460204, 1.10000, 0.90000, 1.10000, 0.90000
160231,'CORPUS CH~35',  18.0000,1,   4,   1,   1,1.02324641,  20.460204, 1.10000, 0.90000, 1.10000, 0.90000
160232,'CORPUS CH~36',   1.0000,1,   4,   1,   1,1.02324641,  20.460204, 1.10000, 0.90000, 1.10000, 0.90000
160233,'CORPUS CH~37',  13.8000,1,   4,   1,   1,1.02324641,  20.460204, 1.10000, 0.90000, 1.10000, 0.90000
160234,'TIVOLI 5 1  ', 345.0000,1,   7,   1,   1,1.03645551,  11.026593, 1.10000, 0.90000, 1.10000, 0.90000
160235,'TIVOLI 5 2  ', 138.0000,1,   7,   1,   1,1.04125142,   6.802041, 1.10000, 0.90000, 1.10000, 0.90000
160236,'TIVOLI 5 3  ',  18.0000,2,   7,   1,   1,1.03999996,  11.626839, 1.10000, 0.90000, 1.10000, 0.90000
160237,'TIVOLI 5 4  ',  24.0000,2,   7,   1,   1,1.03999996,  11.880685, 1.10000, 0.90000, 1.10000, 0.90000
160238,'TIVOLI 5 5  ',  24.0000,1,   7,   1,   1,1.04125142,   6.802041, 1.10000, 0.90000, 1.10000, 0.90000
160239,'TIVOLI 5 6  ',  22.0000,1,   7,   1,   1,1.04125142,   6.802041, 1.10000, 0.90000, 1.10000, 0.90000
160240,'TIVOLI 5 7  ',  13.8000,1,   7,   1,   1,1.03645551,  11.026593, 1.10000, 0.90000, 1.10000, 0.90000
160241,'BLOOMINGTO~5', 138.0000,1,   7,   1,   1,1.03409731,   8.556525, 1.10000, 0.90000, 1.10000, 0.90000
160242,'BLOOMINGTO~6',  13.8000,1,   7,   1,   1,1.03409731,   8.556525, 1.10000, 0.90000, 1.10000, 0.90000
160243,'BLOOMINGTO~7',  13.8000,1,   7,   1,   1,1.03409731,   8.556525, 1.10000, 0.90000, 1.10000, 0.90000
160244,'BLOOMINGTO~8',   1.0000,1,   7,   1,   1,1.03409731,   8.556525, 1.10000, 0.90000, 1.10000, 0.90000
160245,'ODEM 5 1    ', 138.0000,1,   4,   1,   1,1.03753984,  22.023223, 1.10000, 0.90000, 1.10000, 0.90000
160246,'ODEM 5 2    ',  18.0000,2,   4,   1,   1,1.03999996,  22.485196, 1.10000, 0.90000, 1.10000, 0.90000
160247,'GREGORY 3 1 ', 345.0000,1,   4,   1,   1,1.03999996,  25.493691, 1.10000, 0.90000, 1.10000, 0.90000
160248,'GREGORY 3 2 ', 138.0000,1,   4,   1,   1,1.02361715,  22.632412, 1.10000, 0.90000, 1.10000, 0.90000
160249,'GREGORY 3 3 ',  20.0000,2,   4,   1,   1,1.04630589,  27.431597, 1.10000, 0.90000, 1.10000, 0.90000
160250,'GREGORY 3 4 ',  13.8000,2,   4,   1,   1,1.03999996,  27.559906, 1.10000, 0.90000, 1.10000, 0.90000
160251,'GREGORY 3 5 ',  20.0000,2,   4,   1,   1,1.03999996,  26.763721, 1.10000, 0.90000, 1.10000, 0.90000
160252,'CORPUS CH~38', 345.0000,1,   4,   1,   1,1.03999996,  25.217444, 1.10000, 0.90000, 1.10000, 0.90000
160253,'CORPUS CH~39',  13.2000,2,   4,   1,   1,1.03999996,  26.903577, 1.10000, 0.90000, 1.10000, 0.90000
160254,'CORPUS CH~40',  13.8000,1,   4,   1,   1,1.03999996,  25.217444, 1.10000, 0.90000, 1.10000, 0.90000
160255,'CORPUS CH~41',  18.0000,2,   4,   1,   1,1.05150151,  27.279417, 1.10000, 0.90000, 1.10000, 0.90000
160256,'INGLESIDE ~4', 345.0000,1,   4,   1,   1,1.03999996,  25.424573, 1.10000, 0.90000, 1.10000, 0.90000
160257,'INGLESIDE ~5', 138.0000,1,   4,   1,   1,1.03947449,  23.789936, 1.10000, 0.90000, 1.10000, 0.90000
160258,'INGLESIDE ~6',  13.8000,2,   4,   1,   1,1.03961790,  26.980203, 1.10000, 0.90000, 1.10000, 0.90000
160259,'INGLESIDE ~7',  18.0000,2,   4,   1,   1,1.03991592,  26.447257, 1.10000, 0.90000, 1.10000, 0.90000
160260,'INGLESIDE ~8',  13.8000,2,   4,   1,   1,1.03939939,  27.456163, 1.10000, 0.90000, 1.10000, 0.90000
160261,'ARMSTRONG ~2', 345.0000,1,   4,   1,   1,1.04400003,  34.221662, 1.10000, 0.90000, 1.10000, 0.90000
160262,'ARMSTRONG ~3', 138.0000,1,   4,   1,   1,1.04436505,  33.921165, 1.10000, 0.90000, 1.10000, 0.90000
160263,'ARMSTRONG ~4',  13.8000,2,   4,   1,   1,1.04410255,  37.809489, 1.10000, 0.90000, 1.10000, 0.90000
160264,'POINT COM~15', 345.0000,1,   7,   1,   1,1.03708899,   6.690624, 1.10000, 0.90000, 1.10000, 0.90000
160265,'POINT COM~16', 138.0000,1,   7,   1,   1,1.03621209,   3.244857, 1.10000, 0.90000, 1.10000, 0.90000
160266,'POINT COM~17',  13.8000,2,   7,   1,   1,1.03999996,   8.287071, 1.10000, 0.90000, 1.10000, 0.90000
160267,'POINT COM~18',  13.8000,2,   7,   1,   1,1.03999996,   7.845828, 1.10000, 0.90000, 1.10000, 0.90000
160268,'ARMSTRONG ~5', 345.0000,1,   4,   1,   1,1.04299998,  34.800483, 1.10000, 0.90000, 1.10000, 0.90000
160269,'ARMSTRONG ~6', 138.0000,1,   4,   1,   1,1.04215109,  35.051909, 1.10000, 0.90000, 1.10000, 0.90000
160270,'ARMSTRONG ~7',  18.0000,2,   4,   1,   1,1.03632128,  37.023150, 1.10000, 0.90000, 1.10000, 0.90000
160271,'PORTLAND 3 1', 345.0000,1,   4,   1,   1,1.03907454,  24.262989, 1.10000, 0.90000, 1.10000, 0.90000
160272,'PORTLAND 3 2', 138.0000,1,   4,   1,   1,1.04183769,  22.083455, 1.10000, 0.90000, 1.10000, 0.90000
160273,'PORTLAND 3 3',  20.0000,2,   4,   1,   1,1.03999996,  25.962466, 1.10000, 0.90000, 1.10000, 0.90000
160274,'RIVIERA 5 1 ', 138.0000,1,   4,   1,   1,1.04200006,  35.174077, 1.10000, 0.90000, 1.10000, 0.90000
160275,'RIVIERA 5 2 ',  13.8000,2,   4,   1,   1,1.03955257,  37.190459, 1.10000, 0.90000, 1.10000, 0.90000
160276,'TAFT 3 1    ', 345.0000,1,   4,   1,   1,1.03999996,  25.604405, 1.10000, 0.90000, 1.10000, 0.90000
160277,'TAFT 3 2    ', 138.0000,1,   4,   1,   1,1.03858280,  23.918786, 1.10000, 0.90000, 1.10000, 0.90000
160278,'TAFT 3 3    ',  13.8000,2,   4,   1,   1,1.04084587,  27.512574, 1.10000, 0.90000, 1.10000, 0.90000
160279,'RIVIERA 6 1 ', 345.0000,1,   4,   1,   1,1.04299998,  32.022748, 1.10000, 0.90000, 1.10000, 0.90000
160280,'RIVIERA 6 2 ', 138.0000,1,   4,   1,   1,1.04312825,  30.425942, 1.10000, 0.90000, 1.10000, 0.90000
160281,'RIVIERA 6 3 ',  13.8000,2,   4,   1,   1,1.04397619,  34.089867, 1.10000, 0.90000, 1.10000, 0.90000
160282,'CORPUS CH~42', 138.0000,1,   4,   1,   1,1.02194405,  20.648820, 1.10000, 0.90000, 1.10000, 0.90000
160283,'CORPUS CH~43',  13.8000,1,   4,   1,   1,1.02194405,  20.648820, 1.10000, 0.90000, 1.10000, 0.90000
160284,'BISHOP 5 1  ', 345.0000,1,   4,   1,   1,1.03989053,  25.479826, 1.10000, 0.90000, 1.10000, 0.90000
160285,'BISHOP 5 2  ', 138.0000,1,   4,   1,   1,1.03827906,  24.439679, 1.10000, 0.90000, 1.10000, 0.90000
160286,'BISHOP 5 3  ',  18.0000,2,   4,   1,   1,1.03999996,  27.403008, 1.10000, 0.90000, 1.10000, 0.90000
160287,'ARMSTRONG ~8', 138.0000,1,   4,   1,   1,1.04400003,  33.729950, 1.10000, 0.90000, 1.10000, 0.90000
160288,'ARMSTRONG ~9',  13.8000,2,   4,   1,   1,1.03333747,  36.578402, 1.10000, 0.90000, 1.10000, 0.90000
160289,'CORPUS CH~44', 345.0000,1,   4,   1,   1,1.03999996,  25.630795, 1.10000, 0.90000, 1.10000, 0.90000
160290,'CORPUS CH~45', 138.0000,1,   4,   1,   1,1.02162218,  22.416737, 1.10000, 0.90000, 1.10000, 0.90000
160291,'CORPUS CH~46',  18.0000,2,   4,   1,   1,1.05021822,  27.692433, 1.10000, 0.90000, 1.10000, 0.90000
160292,'POINT COM~19', 138.0000,1,   7,   1,   1,1.03634942,   3.198906, 1.10000, 0.90000, 1.10000, 0.90000
160293,'POINT COM~20',  13.8000,2,   7,   1,   1,1.03999996,   4.541233, 1.10000, 0.90000, 1.10000, 0.90000
160294,'POINT COM~21',  13.8000,2,   7,   1,   1,1.03999996,   4.600289, 1.10000, 0.90000, 1.10000, 0.90000
160295,'POINT COM~22',   1.0000,1,   7,   1,   1,1.03957999,   4.394574, 1.10000, 0.90000, 1.10000, 0.90000
160296,'BLOOMINGTO~9', 138.0000,1,   7,   1,   1,1.03832674,  10.097023, 1.10000, 0.90000, 1.10000, 0.90000
160297,'BLOOMINGT~10',  18.0000,2,   7,   1,   1,1.03999996,  11.613094, 1.10000, 0.90000, 1.10000, 0.90000
160298,'BLOOMINGT~11',  13.8000,2,   7,   1,   1,1.03999996,  10.729961, 1.10000, 0.90000, 1.10000, 0.90000
160299,'MATHIS 4 1  ', 345.0000,1,   4,   1,   1,1.03900003,  22.483784, 1.10000, 0.90000, 1.10000, 0.90000
160300,'MATHIS 4 2  ', 138.0000,1,   4,   1,   1,1.04207766,  21.509893, 1.10000, 0.90000, 1.10000, 0.90000
160301,'MATHIS 4 3  ',  24.0000,2,   4,   1,   1,1.02978039,  24.706474, 1.10000, 0.90000, 1.10000, 0.90000
160302,'GREGORY 4 1 ', 138.0000,1,   4,   1,   1,1.03799999,  24.009174, 1.10000, 0.90000, 1.10000, 0.90000
160303,'GREGORY 4 2 ',  13.8000,2,   4,   1,   1,1.04482043,  25.881182, 1.10000, 0.90000, 1.10000, 0.90000
170001,'LINDSAY 1 1 ', 138.0000,1,   2,   1,   1,1.03108525, -18.666094, 1.10000, 0.90000, 1.10000, 0.90000
170002,'WHITESBORO~1', 138.0000,1,   2,   1,   1,1.03668249, -20.723301, 1.10000, 0.90000, 1.10000, 0.90000
170003,'COLLINSVIL~1', 138.0000,1,   2,   1,   1,1.02892613, -18.856074, 1.10000, 0.90000, 1.10000, 0.90000
170004,'GAINESVILL~1', 138.0000,1,   2,   1,   1,1.03073895, -17.664502, 1.10000, 0.90000, 1.10000, 0.90000
170005,'VALLEY VIE~1', 138.0000,1,   2,   1,   1,1.02939057, -18.479295, 1.10000, 0.90000, 1.10000, 0.90000
170006,'THACKERVIL~1', 138.0000,1,   2,   1,   1,1.03970635, -19.001310, 1.10000, 0.90000, 1.10000, 0.90000
170007,'LINDSAY 2 1 ', 138.0000,1,   2,   1,   1,1.03136349, -17.038366, 1.10000, 0.90000, 1.10000, 0.90000
170008,'SANGER 3 1  ', 138.0000,1,   5,   1,   1,1.02971685, -18.732349, 1.10000, 0.90000, 1.10000, 0.90000
170009,'WHITESBORO~2', 138.0000,1,   2,   1,   1,1.03736115, -20.965757, 1.10000, 0.90000, 1.10000, 0.90000
170010,'MUENSTER 7 1', 138.0000,1,   2,   1,   1,1.03796864, -17.357293, 1.10000, 0.90000, 1.10000, 0.90000
170011,'PILOT POIN~1', 138.0000,1,   5,   1,   1,1.03039336, -23.731984, 1.10000, 0.90000, 1.10000, 0.90000
170012,'CAMPBELL 1 1', 138.0000,1,   5,   1,   1,1.03421652, -21.889754, 1.10000, 0.90000, 1.10000, 0.90000
170013,'TERRELL 1 1 ', 138.0000,1,   5,   1,   1,1.02941120, -22.478238, 1.10000, 0.90000, 1.10000, 0.90000
170014,'CELESTE 1 1 ', 138.0000,1,   5,   1,   1,1.03299761, -23.110275, 1.10000, 0.90000, 1.10000, 0.90000
170015,'COMMERCE 1 1', 138.0000,1,   5,   1,   1,1.03902483, -21.315245, 1.10000, 0.90000, 1.10000, 0.90000
170016,'CELESTE 2 1 ', 138.0000,1,   5,   1,   1,1.03268898, -24.321433, 1.10000, 0.90000, 1.10000, 0.90000
170017,'CADDO MILL~1', 138.0000,1,   5,   1,   1,1.02949643, -23.195541, 1.10000, 0.90000, 1.10000, 0.90000
170018,'GREENVILLE~1', 138.0000,1,   5,   1,   1,1.03455710, -21.798971, 1.10000, 0.90000, 1.10000, 0.90000
170019,'CUMBY 1 1   ', 138.0000,1,   8,   1,   1,1.03531528, -21.862085, 1.10000, 0.90000, 1.10000, 0.90000
170020,'LADONIA 1 1 ', 138.0000,1,   5,   1,   1,1.04005039, -21.121204, 1.10000, 0.90000, 1.10000, 0.90000
170021,'COMMERCE 2 1', 138.0000,1,   5,   1,   1,1.03823233, -21.444526, 1.10000, 0.90000, 1.10000, 0.90000
170022,'CADDO MILL~2', 138.0000,1,   5,   1,   1,1.02864933, -23.702228, 1.10000, 0.90000, 1.10000, 0.90000
170023,'QUINLAN 1 1 ', 138.0000,1,   5,   1,   1,1.03077662, -23.264311, 1.10000, 0.90000, 1.10000, 0.90000
170024,'QUINLAN 2 1 ', 138.0000,1,   5,   1,   1,1.02957880, -23.084482, 1.10000, 0.90000, 1.10000, 0.90000
170025,'ROYSE CITY~1', 138.0000,1,   5,   1,   1,1.02939868, -24.080334, 1.10000, 0.90000, 1.10000, 0.90000
170026,'TERRELL 2 1 ', 138.0000,1,   5,   1,   1,1.02771556, -23.124533, 1.10000, 0.90000, 1.10000, 0.90000
170027,'LONE OAK 1 1', 138.0000,1,   8,   1,   1,1.03348279, -21.919337, 1.10000, 0.90000, 1.10000, 0.90000
170028,'QUINLAN 3 1 ', 138.0000,1,   5,   1,   1,1.03421330, -21.691918, 1.10000, 0.90000, 1.10000, 0.90000
170029,'LONE OAK 2 1', 138.0000,1,   8,   1,   1,1.03375471, -21.906348, 1.10000, 0.90000, 1.10000, 0.90000
170030,'WILLS POIN~1', 138.0000,1,   8,   1,   1,1.03205252, -22.491169, 1.10000, 0.90000, 1.10000, 0.90000
170031,'TERRELL 3 1 ', 138.0000,1,   5,   1,   1,1.02899516, -22.324309, 1.10000, 0.90000, 1.10000, 0.90000
170032,'KAUFMAN 7 1 ', 138.0000,1,   5,   1,   1,1.02765799, -23.226383, 1.10000, 0.90000, 1.10000, 0.90000
170033,'LONE OAK 3 1', 138.0000,1,   8,   1,   1,1.03322554, -21.952088, 1.10000, 0.90000, 1.10000, 0.90000
170034,'WILLS POIN~2', 138.0000,1,   5,   1,   1,1.02853286, -22.985268, 1.10000, 0.90000, 1.10000, 0.90000
170035,'DENISON 1 1 ', 138.0000,1,   2,   1,   1,1.04164159, -21.012575, 1.10000, 0.90000, 1.10000, 0.90000
170036,'TOM BEAN 1 1', 138.0000,1,   2,   1,   1,1.03151238, -24.539222, 1.10000, 0.90000, 1.10000, 0.90000
170037,'SOUTHMAYD ~1', 138.0000,1,   2,   1,   1,1.03849936, -21.612260, 1.10000, 0.90000, 1.10000, 0.90000
170038,'RAVENNA 1 1 ', 138.0000,1,   2,   1,   1,1.04254138, -18.170813, 1.10000, 0.90000, 1.10000, 0.90000
170039,'BONHAM 1 1  ', 138.0000,1,   2,   1,   1,1.04388511, -19.300282, 1.10000, 0.90000, 1.10000, 0.90000
170040,'RANDOLPH 1 1', 138.0000,1,   2,   1,   1,1.04271805, -20.122779, 1.10000, 0.90000, 1.10000, 0.90000
170041,'WHITEWRIGH~1', 138.0000,1,   2,   1,   1,1.03436732, -24.215751, 1.10000, 0.90000, 1.10000, 0.90000
170042,'SADLER 1 1  ', 138.0000,1,   2,   1,   1,1.04273725, -21.837037, 1.10000, 0.90000, 1.10000, 0.90000
170043,'SADLER 2 1  ', 138.0000,1,   2,   1,   1,1.03929031, -21.762424, 1.10000, 0.90000, 1.10000, 0.90000
170044,'GORDONVILL~1', 138.0000,1,   2,   1,   1,1.03719795, -20.925154, 1.10000, 0.90000, 1.10000, 0.90000
170045,'CARTWRIGHT~1', 138.0000,1,   2,   1,   1,1.03895605, -20.369818, 1.10000, 0.90000, 1.10000, 0.90000
170046,'BELLS 1 1   ', 138.0000,1,   2,   1,   1,1.03983402, -19.894973, 1.10000, 0.90000, 1.10000, 0.90000
170047,'RAVENNA 2 1 ', 138.0000,1,   2,   1,   1,1.04181981, -18.665787, 1.10000, 0.90000, 1.10000, 0.90000
170048,'TELEPHONE ~1', 138.0000,1,   2,   1,   1,1.04291344, -19.385086, 1.10000, 0.90000, 1.10000, 0.90000
170049,'COLLINSVIL~2', 138.0000,1,   2,   1,   1,1.03498149, -23.169441, 1.10000, 0.90000, 1.10000, 0.90000
170050,'COLLINSVIL~3', 138.0000,1,   2,   1,   1,1.03437948, -22.733859, 1.10000, 0.90000, 1.10000, 0.90000
170051,'TIOGA 1 1   ', 138.0000,1,   2,   1,   1,1.03430331, -25.809671, 1.10000, 0.90000, 1.10000, 0.90000
170052,'HOWE 1 1    ', 138.0000,1,   2,   1,   1,1.02900684, -26.017732, 1.10000, 0.90000, 1.10000, 0.90000
170053,'SHERMAN 1 1 ', 138.0000,1,   2,   1,   1,1.03238535, -24.994068, 1.10000, 0.90000, 1.10000, 0.90000
170054,'BELLS 2 1   ', 138.0000,1,   2,   1,   1,1.03814280, -20.948235, 1.10000, 0.90000, 1.10000, 0.90000
170055,'ECTOR 1 1   ', 138.0000,1,   2,   1,   1,1.04113257, -20.306168, 1.10000, 0.90000, 1.10000, 0.90000
170056,'VAN ALSTYN~1', 138.0000,1,   2,   1,   1,1.03766382, -28.396979, 1.10000, 0.90000, 1.10000, 0.90000
170057,'TRENTON 1 1 ', 138.0000,1,   2,   1,   1,1.03170347, -25.430328, 1.10000, 0.90000, 1.10000, 0.90000
170058,'BAILEY 1 1  ', 138.0000,1,   2,   1,   1,1.04495144, -19.781937, 1.10000, 0.90000, 1.10000, 0.90000
170059,'WINDOM 1 1  ', 138.0000,1,   2,   1,   1,1.04379869, -19.139560, 1.10000, 0.90000, 1.10000, 0.90000
170060,'WOLFE CITY~1', 138.0000,1,   2,   1,   1,1.04382133, -19.306833, 1.10000, 0.90000, 1.10000, 0.90000
170061,'CELESTE 3 1 ', 138.0000,1,   2,   1,   1,1.03222942, -24.862777, 1.10000, 0.90000, 1.10000, 0.90000
170062,'KEMP 5 1    ', 138.0000,1,   2,   1,   1,1.04103684, -19.177196, 1.10000, 0.90000, 1.10000, 0.90000
170063,'BONHAM 2 1  ', 138.0000,1,   2,   1,   1,1.04381752, -19.284402, 1.10000, 0.90000, 1.10000, 0.90000
170064,'DENISON 2 1 ', 138.0000,1,   2,   1,   1,1.03499925, -24.884447, 1.10000, 0.90000, 1.10000, 0.90000
170065,'BONHAM 3 1  ', 138.0000,1,   2,   1,   1,1.04304957, -17.890526, 1.10000, 0.90000, 1.10000, 0.90000
170066,'KEMP 6 1    ', 138.0000,1,   2,   1,   1,1.04089081, -19.285640, 1.10000, 0.90000, 1.10000, 0.90000
170067,'COLBERT 1 1 ', 138.0000,1,   2,   1,   1,1.03446805, -21.195662, 1.10000, 0.90000, 1.10000, 0.90000
170068,'BEN FRANKL~1', 138.0000,1,   5,   1,   1,1.04255676, -19.209424, 1.10000, 0.90000, 1.10000, 0.90000
170069,'SUMNER 1 1  ', 138.0000,1,   2,   1,   1,1.04333198, -17.971829, 1.10000, 0.90000, 1.10000, 0.90000
170070,'POWDERLY 1 1', 138.0000,1,   2,   1,   1,1.04232085, -17.795943, 1.10000, 0.90000, 1.10000, 0.90000
170071,'HONEY GROV~1', 138.0000,1,   2,   1,   1,1.04388702, -18.766583, 1.10000, 0.90000, 1.10000, 0.90000
170072,'PARIS 1 1   ', 138.0000,1,   2,   1,   1,1.04235351, -17.508382, 1.10000, 0.90000, 1.10000, 0.90000
170073,'PARIS 2 1   ', 138.0000,1,   2,   1,   1,1.04254115, -16.942219, 1.10000, 0.90000, 1.10000, 0.90000
170074,'KLONDIKE 1 1', 138.0000,1,   5,   1,   1,1.04160202, -19.089634, 1.10000, 0.90000, 1.10000, 0.90000
170075,'POWDERLY 2 1', 138.0000,1,   2,   1,   1,1.04258823, -17.766113, 1.10000, 0.90000, 1.10000, 0.90000
170076,'TELEPHONE ~2', 138.0000,1,   2,   1,   1,1.04318511, -18.937823, 1.10000, 0.90000, 1.10000, 0.90000
170077,'PECAN GAP ~1', 138.0000,1,   5,   1,   1,1.04304564, -19.254737, 1.10000, 0.90000, 1.10000, 0.90000
170078,'BROOKSTON ~1', 138.0000,1,   2,   1,   1,1.04471636, -18.431725, 1.10000, 0.90000, 1.10000, 0.90000
170079,'ROXTON 1 1  ', 138.0000,1,   2,   1,   1,1.04174984, -17.899274, 1.10000, 0.90000, 1.10000, 0.90000
170080,'SUMNER 2 1  ', 138.0000,1,   2,   1,   1,1.04357612, -18.290027, 1.10000, 0.90000, 1.10000, 0.90000
170081,'SANGER 4 1  ', 138.0000,1,   5,   1,   1,1.02725911, -18.770166, 1.10000, 0.90000, 1.10000, 0.90000
170082,'SANGER 4 2  ',  69.0000,1,   5,   1,   1,1.02344215, -23.014900, 1.10000, 0.90000, 1.10000, 0.90000
170083,'SANGER 5 1  ',  69.0000,1,   5,   1,   1,1.01841068, -24.471260, 1.10000, 0.90000, 1.10000, 0.90000
170084,'CARROLLTO~24',  69.0000,1,   5,   1,   1,1.00961518, -34.719122, 1.10000, 0.90000, 1.10000, 0.90000
170085,'THE COLONY~1',  69.0000,1,   5,   1,   1,0.99661535, -33.532616, 1.10000, 0.90000, 1.10000, 0.90000
170086,'ADDISON 9 1 ', 138.0000,1,   5,   1,   1,1.02683699, -31.904302, 1.10000, 0.90000, 1.10000, 0.90000
170087,'ADDISON 9 2 ',  69.0000,1,   5,   1,   1,1.01058507, -32.545329, 1.10000, 0.90000, 1.10000, 0.90000
170088,'ADDISON 10 1', 138.0000,1,   5,   1,   1,1.01412141, -29.992146, 1.10000, 0.90000, 1.10000, 0.90000
170089,'ADDISON 10 2',  69.0000,1,   5,   1,   1,1.00148177, -32.368181, 1.10000, 0.90000, 1.10000, 0.90000
170090,'ADDISON 11 1',  69.0000,1,   5,   1,   1,1.00937867, -32.399726, 1.10000, 0.90000, 1.10000, 0.90000
170091,'THE COLONY~2',  69.0000,1,   5,   1,   1,1.02215350, -33.524437, 1.10000, 0.90000, 1.10000, 0.90000
170092,'ADDISON 12 1', 138.0000,1,   5,   1,   1,1.01910198, -31.894463, 1.10000, 0.90000, 1.10000, 0.90000
170093,'ADDISON 12 2',  69.0000,1,   5,   1,   1,1.01887155, -32.608737, 1.10000, 0.90000, 1.10000, 0.90000
170094,'CARROLLTON~3',  69.0000,1,   5,   1,   1,1.02837813, -34.733653, 1.10000, 0.90000, 1.10000, 0.90000
170095,'ADDISON 13 1',  69.0000,1,   5,   1,   1,1.01059830, -34.987422, 1.10000, 0.90000, 1.10000, 0.90000
170096,'CARROLLTON~4', 138.0000,1,   5,   1,   1,1.03497934, -31.623827, 1.10000, 0.90000, 1.10000, 0.90000
170097,'CARROLLTON~5',  69.0000,1,   5,   1,   1,0.99985647, -34.352023, 1.10000, 0.90000, 1.10000, 0.90000
170098,'CARROLLTON~6',  13.8000,1,   5,   1,   1,1.02471590, -32.390345, 1.10000, 0.90000, 1.10000, 0.90000
170099,'CARROLLTON~7',   1.0000,1,   5,   1,   1,1.02471590, -32.390345, 1.10000, 0.90000, 1.10000, 0.90000
170100,'ADDISON 14 1', 138.0000,1,   5,   1,   1,1.01965928, -31.698597, 1.10000, 0.90000, 1.10000, 0.90000
170101,'ADDISON 14 2',  69.0000,1,   5,   1,   1,1.01225317, -34.811852, 1.10000, 0.90000, 1.10000, 0.90000
170102,'ADDISON 15 1', 138.0000,1,   5,   1,   1,1.01550651, -32.054259, 1.10000, 0.90000, 1.10000, 0.90000
170103,'ADDISON 15 2',  69.0000,1,   5,   1,   1,1.00388277, -33.604674, 1.10000, 0.90000, 1.10000, 0.90000
170104,'ADDISON 16 1',  69.0000,1,   5,   1,   1,1.00111210, -32.370725, 1.10000, 0.90000, 1.10000, 0.90000
170105,'THE COLONY~3',  69.0000,1,   5,   1,   1,0.99769807, -33.317014, 1.10000, 0.90000, 1.10000, 0.90000
170106,'CARROLLTON~8', 138.0000,1,   5,   1,   1,1.01808047, -31.088299, 1.10000, 0.90000, 1.10000, 0.90000
170107,'CARROLLTON~9',  69.0000,1,   5,   1,   1,1.01350772, -32.516755, 1.10000, 0.90000, 1.10000, 0.90000
170108,'PROSPER 1 1 ',  69.0000,1,   5,   1,   1,1.02800107, -30.959216, 1.10000, 0.90000, 1.10000, 0.90000
170109,'MCKINNEY 1 1',  69.0000,1,   5,   1,   1,1.00862229, -31.408256, 1.10000, 0.90000, 1.10000, 0.90000
170110,'MCKINNEY 2 1',  69.0000,1,   5,   1,   1,1.01973200, -31.261137, 1.10000, 0.90000, 1.10000, 0.90000
170111,'MCKINNEY 3 1',  69.0000,1,   5,   1,   1,1.03050375, -30.713271, 1.10000, 0.90000, 1.10000, 0.90000
170112,'PLANO 1 1   ',  69.0000,1,   5,   1,   1,1.00496471, -31.831728, 1.10000, 0.90000, 1.10000, 0.90000
170113,'MCKINNEY 4 1', 138.0000,1,   5,   1,   1,1.01355839, -26.596514, 1.10000, 0.90000, 1.10000, 0.90000
