DATA (MachineModel_GENSAL, [BusNum,GenID,TSDeviceStatus,TSH,TSD,TSRa,TSXd,TSXq,TSXd:1,TSXd:2,TSXl,TSTdo,
   TSTdo:1,TSTqo:1,TSS1,TSS1:1,TSRcomp,TSXcomp])
{
140311 "1" "Active" 3.2202 0 0 0.6177 0.399 0.2131 0.1837 0.1705 5.7033 0.0667 0.0667 0.1885 0.5141 0 0
140311 "2" "Active" 1.4177 0 0 1.1686 0.7584 0.3273 0.1955 0.1445 3.2655 0.0667 0.0667 0.0776 0.2116 0 0
140313 "1" "Active" 2.7247 0 0 0.8194 0.5306 0.3714 0.3334 0.0797 5.7875 0.0667 0.0667 0.2906 0.7926 0 0
140314 "1" "Active" 1.6314 0 0 1.2342 0.8012 0.5722 0.4904 0.148 5.4698 0.0667 0.0667 0.1991 0.543 0 0
140320 "1" "Active" 1.628 0 0 0.8176 0.5294 0.2608 0.1891 0.1101 5.392 0.0667 0.0667 0.281 0.7664 0 0
140321 "1" "Active" 1.8587 0 0 1.1908 0.7729 0.5509 0.5394 0.1423 2.9621 0.0667 0.0667 0.1733 0.4726 0 0
140327 "1" "Active" 2.0815 0 0 0.8025 0.5195 0.262 0.2358 0.0938 3.6069 0.0667 0.0667 0.0968 0.264 0 0
140328 "1" "Active" 2.2975 0 0 1.0291 0.6674 0.3085 0.2918 0.1218 4.878 0.0667 0.0667 0.2188 0.5967 0 0
140328 "2" "Active" 2.4002 0 0 0.9086 0.5888 0.2125 0.1861 0.0779 5.7125 0.0667 0.0667 0.0642 0.1751 0 0
170535 "1" "Active" 2.0979 0 0 0.8006 0.5183 0.2398 0.1957 0.1311 5.7076 0.0667 0.0667 0.2058 0.5613 0 0
170536 "1" "Active" 2.3576 0 0 0.8192 0.5305 0.4147 0.3733 0.1162 4.0531 0.0667 0.0667 0.1094 0.2984 0 0
180114 "1" "Active" 2.0621 0 0 0.5883 0.3798 0.2557 0.2524 0.2038 2.5654 0.0667 0.0667 0.1117 0.3046 0 0
180115 "1" "Active" 3.6694 0 0 1.2302 0.7986 0.5638 0.4705 0.1475 5.4773 0.0363 0.0558 0.2427 0.6619 0 0
180117 "1" "Active" 1.8253 0 0 0.7039 0.4552 0.2455 0.1988 0.0804 5.1324 0.0667 0.0667 0.2084 0.5684 0 0
210319 "1" "Active" 2.9378 0 0 1.1149 0.7234 0.5283 0.4078 0.1333 5.9677 0.0301 0.0226 0.0754 0.2056 0 0
210319 "2" "Active" 2.1284 0 0 0.9193 0.5957 0.4195 0.3237 0.18 2.8399 0.0667 0.0667 0.2337 0.6374 0 0
210320 "1" "Active" 2.5482 0 0 0.7475 0.4837 0.3144 0.2285 0.2285 3.4802 0.0667 0.0667 0.1188 0.324 0 0
210322 "1" "Active" 2.2142 0 0 0.6115 0.3949 0.2007 0.1475 0.0912 2.9746 0.057 0.0229 0.2383 0.6499 0 0
210325 "1" "Active" 3.4697 0 0 0.8503 0.5508 0.4188 0.4182 0.2013 5.1515 0.0667 0.0667 0.1782 0.486 0 0
210325 "2" "Active" 3.5108 0 0 1.1583 0.7517 0.4598 0.4318 0.1099 2.9028 0.0667 0.0667 0.1331 0.363 0 0
240202 "1" "Active" 2.593 0 0 1.1819 0.767 0.3022 0.2826 0.2332 3.9586 0.0667 0.0667 0.264 0.72 0 0
240202 "2" "Active" 1.985 0 0 1.1442 0.7425 0.526 0.4599 0.1256 5.024 0.0667 0.0667 0.0761 0.2075 0 0
}

DATA (MachineModel_GENROU, [BusNum,GenID,TSDeviceStatus,TSH,TSD,TSRa,TSXd,TSXq,TSXd:1,TSXq:1,TSXd:2,TSXl,
   TSTdo,TSTqo,TSTdo:1,TSTqo:1,TSS1,TSS1:1,TSRcomp,TSXcomp])
{
111180 "1" "Active" 5 0 0 2 1.8853 0.4305 0.7082 0.3736 0.2934 7.85 0.5014 0.0667 0.0667 0.1505 0.4464 0 0
111181 "1" "Active" 5 0 0 2 1.8853 0.2657 0.4805 0.1408 0.1078 9.4619 1.2451 0.0691 0.0911 0.1417 0.5252 0 0
111183 "1" "Active" 6.9582 0 0 1.7912 1.7168 0.4427 0.6539 0.3571 0.2802 7.4818 0.5503 0.0667 0.0667 0.1465 0.5277 0 0
111184 "1" "Active" 5.6398 0 0 1.6459 1.5996 0.259 0.4653 0.1289 0.0984 6.8936 0.8956 0.0667 0.0667 0.0803 0.3686 0 0
111185 "1" "Active" 2.1876 0 0 2.5238 2.308 0.3156 0.6579 0.2734 0.2135 4.9117 0.6852 0.0667 0.0683 0.0222 0.3464 0 0
111186 "1" "Active" 6.4623 0 0 1.7579 1.6899 0.2241 0.5384 0.11 0.0832 8.1673 1.1325 0.0667 0.0667 0.2247 0.7459 0 0
111187 "1" "Active" 4.4285 0 0 2.1852 2.0348 0.1526 0.3648 0.125 0.0952 7.2876 1.139 0.0667 0.0667 0.032 0.2717 0 0
111188 "1" "Active" 8.0014 0 0 2.5353 2.3173 0.2944 0.6438 0.1749 0.135 8.5593 1.2764 0.0667 0.0667 0.116 0.4061 0 0
111190 "1" "Active" 5.3153 0 0 2.1767 2.0279 0.2266 0.2812 0.165 0.1272 7.2028 0.7589 0.0667 0.0667 0.0924 0.46 0 0
111191 "1" "Active" 7.4587 0 0 1.8859 1.7932 0.1827 0.2105 0.1069 0.0808 6.6776 0.5592 0.0667 0.0667 0.1 0.2923 0 0
111192 "1" "Active" 8.9248 0 0 1.841 1.757 0.1722 0.2169 0.1217 0.0926 8.7052 0.4807 0.0667 0.0762 0.2482 0.7335 0 0
111193 "1" "Active" 1.8374 0 0 1.3849 1.389 0.1696 0.4908 0.1302 0.0994 8.9505 1.2537 0.0667 0.0667 0.0014 0.2681 0 0
111194 "1" "Active" 7.0252 0 0 1.7563 1.6886 0.2725 0.571 0.2027 0.1572 4.3787 1.2642 0.0667 0.0961 0.2397 0.7336 0 0
111195 "1" "Active" 4.4241 0 0 1.4468 1.4389 0.2949 0.5243 0.1384 0.1059 4.2604 1.3183 0.0667 0.075 0.0372 0.2324 0 0
111196 "1" "Active" 7.0532 0 0 2.386 2.1967 0.239 0.4124 0.1037 0.0783 8.1155 0.3449 0.0667 0.0667 0.155 0.4366 0 0
111197 "1" "Active" 7.4704 0 0 1.7306 1.668 0.1526 0.3279 0.1324 0.1011 9.6927 1.0905 0.0667 0.0667 0.1101 0.6407 0 0
111198 "1" "Active" 5.93 0 0 2.3482 2.1663 0.2627 0.3812 0.1374 0.1051 9.3608 0.7906 0.0667 0.0667 0.0665 0.1973 0 0
111199 "1" "Active" 8.1236 0 0 2.0429 1.9199 0.2081 0.357 0.1346 0.1029 5.0689 0.3935 0.0667 0.0667 0.1595 0.763 0 0
111200 "1" "Active" 8.6216 0 0 1.9911 1.8781 0.292 0.6256 0.241 0.1877 8.352 1.1592 0.0667 0.0667 0.0984 0.6467 0 0
111201 "1" "Active" 5.2644 0 0 2.1413 1.9993 0.1839 0.2021 0.1279 0.0976 9.9801 0.7457 0.0667 0.0667 0.1162 0.3527 0 0
111202 "1" "Active" 8.648 0 0 1.909 1.8119 0.3777 0.6412 0.2799 0.2187 9.9553 1.2661 0.0667 0.0938 0.1657 0.7515 0 0
111203 "1" "Active" 3.4084 0 0 1.7295 1.667 0.3585 0.5932 0.2875 0.2248 6.612 1.1209 0.0667 0.0667 0.0507 0.3333 0 0
111204 "1" "Active" 4.5032 0 0 2.3494 2.1673 0.4248 0.5888 0.361 0.2834 4.268 0.4269 0.0667 0.0837 0.053 0.3033 0 0
111205 "1" "Active" 2.5371 0 0 1.8095 1.7316 0.1691 0.2408 0.1152 0.0875 7.0096 0.5278 0.0667 0.0709 0.1495 0.7512 0 0
111206 "1" "Active" 4.7198 0 0 1.8903 1.7968 0.395 0.6213 0.2344 0.1825 5.0875 1.282 0.0437 0.0223 0.1281 0.3952 0 0
111208 "1" "Active" 2.7924 0 0 1.9893 1.8921 0.2045 0.3475 0.1495 0.1102 4.2531 0.9999 0.0667 0.0667 0.1283 3.0565 0 0
111209 "1" "Active" 2.0392 0 0 1.7643 1.6823 0.3156 0.7258 0.2273 0.1707 9.5497 1.2431 0.0667 0.0667 0.178 4.1503 0 0
111210 "1" "Active" 3.1458 0 0 2.0511 1.9496 0.4539 0.3361 0.3243 0.2459 9.3572 1.456 0.0435 0.0692 0.1125 2.7093 0 0
111211 "1" "Active" 3.0554 0 0 1.909 1.8172 0.273 0.2624 0.1975 0.1475 7.3318 1.4239 0.0449 0.0789 0.0438 1.1985 0 0
111212 "1" "Active" 6.7184 0 0 1.8438 1.7593 0.218 0.2952 0.1012 0.0762 6.055 0.9259 0.0391 0.0277 0.097 0.2685 0 0
111212 "2" "Active" 5 0 0 2.0288 1.9085 0.3913 0.5574 0.3099 0.2426 5.4195 0.395 0.0667 0.0667 0.1179 0.4485 0 0
111213 "1" "Active" 5.0016 0 0 1.7038 1.6463 0.2817 0.4371 0.2013 0.1561 4.5134 1.296 0.0667 0.0667 0.0916 0.4116 0 0
111214 "1" "Active" 3.5537 0 0 1.7625 1.6937 0.3024 0.5128 0.1846 0.1427 7.86 1.0735 0.0667 0.0667 0.1369 0.5906 0 0
111215 "1" "Active" 5.6149 0 0 1.6895 1.6348 0.1562 0.3666 0.1233 0.0939 9.8056 1.2195 0.0667 0.0667 0.0772 0.3571 0 0
111217 "1" "Active" 2.2212 0 0 2.0261 1.9263 0.4624 0.5234 0.3302 0.2506 6.2137 1.1613 0.0667 0.0758 0.1338 3.1779 0 0
111218 "1" "Active" 3.4626 0 0 2.0433 1.9424 0.2865 0.5123 0.207 0.1548 4.0271 1.4139 0.0667 0.0717 0.0836 2.0748 0 0
111220 "1" "Active" 3.8046 0 0 2.4452 2.2445 0.2636 0.4853 0.1734 0.1339 5.8144 1.0965 0.0667 0.0964 0.0543 0.4607 0 0
111221 "1" "Active" 4.7753 0 0 2.2664 2.1003 0.4089 0.6267 0.3066 0.24 9.7741 0.3075 0.0667 0.0667 0.133 0.5509 0 0
111223 "1" "Active" 8.5148 0 0 1.78 1.7078 0.2367 0.3036 0.1142 0.0866 7.0455 1.4577 0.0636 0.0936 0.0003 0.1828 0 0
111231 "1" "Active" 8.585 0 0 1.6001 1.5627 0.2395 0.2946 0.1163 0.0883 5.3629 0.6208 0.0667 0.0667 0.0596 0.2116 0 0
111232 "1" "Active" 3.166 0 0 2.2756 2.1077 0.1887 0.202 0.151 0.1159 8.938 0.9647 0.0667 0.0773 0.007 0.2168 0 0
111233 "1" "Active" 8.0689 0 0 1.8374 1.7541 0.185 0.2838 0.1378 0.1055 8.69 0.6336 0.0667 0.0827 0.1392 0.4296 0 0
111234 "1" "Active" 7.6087 0 0 1.9801 1.8692 0.347 0.4637 0.2273 0.1768 5.6735 1.3568 0.0667 0.0667 0.1832 0.7179 0 0
111237 "1" "Active" 8.9537 0 0 2.4186 2.2231 0.2112 0.4205 0.1669 0.1286 7.6461 1.4112 0.0667 0.0801 0.0484 0.3494 0 0
111241 "2" "Active" 5.752 0 0 1.8549 1.7682 0.4183 0.6575 0.3333 0.2613 9.0001 0.7931 0.0401 0.0511 0.2235 0.742 0 0
111242 "1" "Active" 1.8026 0 0 2.3173 2.1413 0.1973 0.228 0.1151 0.0873 5.8564 0.5534 0.0583 0.0288 0.053 0.4267 0 0
111242 "2" "Active" 5.3103 0 0 2.2238 2.0659 0.2574 0.3625 0.2057 0.1596 6.1737 0.6127 0.0568 0.0281 0.1398 0.5708 0 0
111243 "1" "Active" 4.5016 0 0 1.5212 1.499 0.2453 0.2871 0.1685 0.1299 7.7371 1.322 0.0388 0.0664 0.0396 0.4411 0 0
111243 "2" "Active" 2.0499 0 0 2.2457 2.0836 0.2837 0.676 0.1386 0.1061 6.4575 0.4887 0.0342 0.0888 0.0293 0.4098 0 0
111244 "1" "Active" 4.4314 0 0 2.2416 2.0802 0.288 0.3865 0.1902 0.1472 5.0816 0.753 0.0465 0.0601 0.0896 0.24 0 0
111246 "1" "Active" 3.1662 0 0 2.1832 2.0331 0.4571 0.7236 0.292 0.2284 6.3779 1.0319 0.0667 0.0667 0.1818 0.5833 0 0
111247 "1" "Active" 5.5015 0 0 1.8037 1.7269 0.2339 0.599 0.1921 0.1487 4.919 0.4441 0.0667 0.0699 0.1067 0.3219 0 0
111248 "1" "Active" 9.4372 0 0 1.7461 1.6804 0.1898 0.3463 0.1417 0.1086 4.879 1.3678 0.0673 0.0985 0.0915 0.6303 0 0
111249 "1" "Active" 7.373 0 0 2.1907 2.0392 0.2943 0.3857 0.157 0.1207 6.2981 0.6318 0.0364 0.09 0.1473 0.5951 0 0
111249 "2" "Active" 4.233 0 0 2.1964 2.0438 0.2877 0.5569 0.1826 0.1412 8.7506 0.706 0.0348 0.0392 0.1588 0.6017 0 0
111251 "1" "Active" 8.1443 0 0 1.5877 1.5526 0.2125 0.4937 0.1142 0.0867 7.5075 0.8012 0.0667 0.0667 0.0684 0.4999 0 0
111252 "1" "Active" 7.0697 0 0 1.5372 1.5118 0.1945 0.3349 0.1191 0.0905 9.3313 1.0917 0.0667 0.082 0.2278 0.7115 0 0
111253 "1" "Active" 7.1165 0 0 2.6026 2.3715 0.2466 0.2952 0.1188 0.0903 5.325 0.6265 0.0688 0.0961 0.0454 0.3375 0 0
111254 "1" "Active" 3.7894 0 0 2.3763 2.189 0.2242 0.4562 0.1122 0.085 8.6292 0.753 0.0667 0.0667 0.1796 0.6707 0 0
111260 "1" "Active" 5.6576 0 0 1.4595 1.4492 0.237 0.4748 0.1463 0.1122 9.4489 1.2063 0.0667 0.0911 0.1202 0.6956 0 0
111264 "1" "Active" 4.3496 0 0 2.0522 1.9275 0.4188 0.6624 0.3337 0.2616 8.2135 0.3095 0.0313 0.0607 0.0851 0.1936 0 0
111267 "1" "Active" 6.4373 0 0 2.5945 2.365 0.3127 0.6764 0.2316 0.1802 8.4253 0.3698 0.0698 0.0667 0.0687 0.2636 0 0
111268 "1" "Active" 8.5697 0 0 1.4 1.4011 0.1978 0.4837 0.1017 0.0767 5.185 0.5487 0.0667 0.0969 0.1468 0.5312 0 0
111270 "1" "Active" 6.8905 0 0 1.6783 1.6257 0.1895 0.3959 0.1617 0.1245 9.6915 0.3843 0.0667 0.0667 0.0735 0.1917 0 0
111271 "1" "Active" 5.9983 0 0 1.88 1.7885 0.1575 0.2066 0.1085 0.0821 9.0853 0.4501 0.0667 0.0667 0.0322 0.2107 0 0
111272 "1" "Active" 6.2707 0 0 2.3981 2.2066 0.1997 0.2301 0.1411 0.1081 9.4256 1.2327 0.0667 0.0869 0.0696 0.4763 0 0
111273 "1" "Active" 7.9575 0 0 1.4082 1.4078 0.1548 0.2106 0.1346 0.1029 4.2139 0.5997 0.0667 0.0667 0.0304 0.281 0 0
111274 "1" "Active" 6.607 0 0 2.5466 2.3264 0.1512 0.2695 0.1301 0.0993 6.7782 1.122 0.0667 0.0667 0.1402 0.6749 0 0
111275 "1" "Active" 3.7561 0 0 1.9778 1.8674 0.2301 0.3003 0.1401 0.1073 4.9917 0.9174 0.0667 0.0667 0.0007 0.2669 0 0
111276 "1" "Active" 6.7491 0 0 1.468 1.456 0.3074 0.3874 0.2053 0.1593 5.4519 0.7047 0.067 0.0674 0.1529 0.6618 0 0
111280 "1" "Active" 6.4161 0 0 1.6147 1.5744 0.2715 0.4372 0.1771 0.1367 8.2803 1.0707 0.0667 0.0667 0.0514 0.3136 0 0
111281 "1" "Active" 2.7791 0 0 2.0414 1.9187 0.177 0.3713 0.106 0.0801 6.8499 1.4059 0.0667 0.0779 0.0985 0.4976 0 0
111282 "1" "Active" 3.0419 0 0 1.8955 1.801 0.2798 0.497 0.2044 0.1586 4.7592 1.1489 0.0667 0.0889 0.176 0.4808 0 0
111283 "1" "Active" 6.4352 0 0 1.9692 1.8604 0.2107 0.5559 0.1664 0.1282 5.6688 0.3597 0.0667 0.0667 0.1936 0.6671 0 0
111286 "1" "Active" 7.1628 0 0 1.8667 1.7778 0.2426 0.3962 0.175 0.1351 9.4177 1.2458 0.0667 0.0667 0.0648 0.1862 0 0
111287 "1" "Active" 7.3814 0 0 1.655 1.6069 0.3119 0.4472 0.2009 0.1557 4.0684 0.5233 0.0667 0.0667 0.1945 0.6328 0 0
111288 "1" "Active" 8.1113 0 0 2.0635 1.9365 0.3127 0.7302 0.1537 0.1181 9.933 0.7053 0.0667 0.073 0.1663 0.6149 0 0
111289 "1" "Active" 7.3857 0 0 2.5829 2.3556 0.3805 0.5692 0.2965 0.232 6.9236 1.497 0.0691 0.0919 0.256 0.7363 0 0
111290 "1" "Active" 3.8691 0 0 1.5492 1.5215 0.2564 0.5647 0.1886 0.146 4.7563 1.205 0.0667 0.0667 0.2254 0.6325 0 0
111291 "1" "Active" 2.8897 0 0 1.3516 1.3621 0.2412 0.4604 0.1605 0.1235 7.2348 0.3227 0.0555 0.0633 0.111 0.6037 0 0
111292 "1" "Active" 3.5665 0 0 1.9542 1.8484 0.415 0.6243 0.2845 0.2224 5.8739 0.4417 0.069 0.0703 0.0155 0.3757 0 0
111295 "1" "Active" 3.9888 0 0 2.5892 2.3607 0.259 0.5895 0.191 0.1479 7.3776 0.6199 0.0667 0.0766 0.1218 0.3191 0 0
111296 "1" "Active" 4.0501 0 0 2.5135 2.2996 0.3646 0.5239 0.2434 0.1896 7.1752 1.4727 0.0667 0.0667 0.1024 0.3357 0 0
111297 "1" "Active" 6.9237 0 0 1.7982 1.7224 0.1552 0.3258 0.127 0.0969 9.1264 1.2239 0.038 0.0242 0.0811 0.3164 0 0
111301 "1" "Active" 4.9469 0 0 2.3791 2.1912 0.2014 0.4869 0.1407 0.1077 8.7914 1.4499 0.0667 0.0667 0.1748 0.7571 0 0
111302 "1" "Active" 5.007 0 0 1.5886 1.5533 0.242 0.4296 0.1985 0.1538 8.8308 1.1403 0.0667 0.0669 0.1071 0.4723 0 0
111303 "1" "Active" 7.3431 0 0 1.6721 1.6207 0.161 0.2232 0.1105 0.0837 7.7315 0.9867 0.0667 0.0667 0.124 0.4918 0 0
111304 "1" "Active" 7.2963 0 0 2.469 2.2638 0.205 0.4162 0.1373 0.105 4.7766 0.5947 0.0667 0.0884 0.1584 0.5908 0 0
111306 "1" "Active" 2.8471 0 0 1.941 1.8377 0.3545 0.4822 0.2773 0.2167 8.3968 1.0789 0.0667 0.0667 0.0726 0.4554 0 0
111307 "1" "Active" 5.9677 0 0 1.7613 1.6927 0.2965 0.4007 0.1708 0.1318 5.1923 1.4093 0.0667 0.0667 0.1334 0.5577 0 0
111308 "1" "Active" 5.8443 0 0 1.7099 1.6512 0.2002 0.2539 0.167 0.1287 7.2976 0.8055 0.0667 0.0667 0.0609 0.5348 0 0
111309 "1" "Active" 2.9682 0 0 2.3526 2.1698 0.447 0.6832 0.3497 0.2743 6.9192 0.8255 0.0667 0.0787 0.1536 0.4497 0 0
111312 "1" "Active" 3.9481 0 0 1.6853 1.6314 0.1711 0.21 0.1299 0.0992 6.1356 0.9344 0.0667 0.0727 0.0236 0.2229 0 0
111313 "1" "Active" 6.1673 0 0 2.1099 1.974 0.3082 0.4874 0.2425 0.1889 8.7101 0.5744 0.0667 0.0667 0.143 0.6046 0 0
111314 "1" "Active" 5.6192 0 0 2.0672 1.9396 0.4503 0.6549 0.3556 0.279 7.2266 1.1899 0.0667 0.0736 0.1404 0.5488 0 0
111315 "1" "Active" 3.364 0 0 2.0505 1.926 0.4707 0.7191 0.3485 0.2734 9.3045 0.3711 0.0667 0.0728 0.0301 0.3126 0 0
111316 "1" "Active" 5.7059 0 0 2.1107 1.9747 0.2212 0.5576 0.1641 0.1264 9.2115 0.9525 0.0667 0.0986 0.1816 0.5484 0 0
111318 "1" "Active" 5.0315 0 0 2.2689 2.1023 0.377 0.7339 0.2601 0.2029 9.4381 1.3639 0.0687 0.0981 0.0379 0.357 0 0
111319 "1" "Active" 6.3069 0 0 2.3016 2.1287 0.2063 0.2576 0.1722 0.1328 8.0724 1.2624 0.0667 0.0667 0.1366 0.4273 0 0
111320 "1" "Active" 4.886 0 0 1.741 1.6763 0.2444 0.3622 0.1933 0.1497 4.8885 1.3118 0.0667 0.0827 0.1692 0.6195 0 0
111321 "1" "Active" 6.7986 0 0 1.5797 1.5462 0.1832 0.229 0.1318 0.1006 5.2648 0.9772 0.0667 0.0667 0.0417 0.4389 0 0
111322 "1" "Active" 6.007 0 0 1.7192 1.6587 0.2438 0.4175 0.1588 0.1222 9.5382 0.7456 0.0667 0.0667 0.0298 0.2003 0 0
111324 "1" "Active" 5.4734 0 0 2.4235 2.2271 0.1507 0.3229 0.1246 0.0949 4.794 1.4298 0.0667 0.0695 0.1287 0.746 0 0
111325 "1" "Active" 4.7609 0 0 2.2651 2.0992 0.4378 0.6636 0.2607 0.2034 6.5571 1.1741 0.0667 0.0667 0.093 0.4063 0 0
111326 "1" "Active" 3.918 0 0 1.5769 1.5439 0.1829 0.3488 0.1185 0.09 8.4119 1.2499 0.0667 0.0743 0.1932 0.5569 0 0
111327 "1" "Active" 5.005 0 0 2.4242 2.2276 0.3033 0.4342 0.1768 0.1365 6.4085 0.4907 0.0667 0.0927 0.1982 0.7043 0 0
111330 "1" "Active" 6.4606 0 0 2.3436 2.1625 0.3849 0.6666 0.2181 0.1694 8.0605 1.4244 0.0667 0.0667 0.0678 0.3999 0 0
111333 "1" "Active" 4.6988 0 0 1.9938 1.8803 0.3499 0.5817 0.223 0.1734 7.4621 1.3315 0.0667 0.0667 0.1607 0.4822 0 0
111334 "1" "Active" 6.69 0 0 1.6747 1.6228 0.3054 0.4015 0.154 0.1184 4.1618 0.9926 0.0667 0.0667 0.1629 0.4539 0 0
111335 "1" "Active" 5.1757 0 0 2.4474 2.2463 0.2633 0.615 0.153 0.1176 4.0676 1.3341 0.0225 0.0646 0.1184 0.4947 0 0
111336 "1" "Active" 5.3685 0 0 2.3657 2.1804 0.1696 0.2425 0.1252 0.0954 4.2642 0.6026 0.0667 0.0667 0.1401 0.7097 0 0
111339 "1" "Active" 5.2396 0 0 1.9605 1.8534 0.3941 0.5571 0.3332 0.2612 7.6045 0.3975 0.0667 0.0667 0.0893 0.2041 0 0
111340 "1" "Active" 3.6232 0 0 1.8528 1.7666 0.205 0.2181 0.1291 0.0985 5.7276 1.3234 0.0667 0.0667 0.0957 0.4649 0 0
111341 "1" "Active" 5.1409 0 0 1.7315 1.6686 0.2014 0.2375 0.1521 0.1168 4.5863 0.5832 0.0667 0.0667 0.2043 0.6743 0 0
111343 "1" "Active" 5.0493 0 0 1.6465 1.6001 0.2577 0.4222 0.141 0.108 4.2235 0.3256 0.0667 0.0667 0.1925 0.6282 0 0
111344 "1" "Active" 1.7495 0 0 1.8208 1.7407 0.4138 0.5802 0.2908 0.2274 9.8938 0.9442 0.0667 0.0703 0.0008 0.3059 0 0
111344 "2" "Active" 6.7338 0 0 1.3602 1.369 0.2133 0.4536 0.1254 0.0955 7.9208 1.1689 0.0667 0.0667 0.1655 0.7154 0 0
111345 "1" "Active" 4.3144 0 0 2.3761 2.1888 0.2364 0.5143 0.1197 0.091 6.9937 1.1216 0.0667 0.0667 0.0191 0.3176 0 0
111347 "1" "Active" 4.884 0 0 1.7934 1.7186 0.1689 0.4399 0.1012 0.0763 4.2449 1.2758 0.0671 0.0667 0.0023 0.3156 0 0
111348 "1" "Active" 5.6669 0 0 1.5467 1.5195 0.1829 0.2796 0.1422 0.109 5.4317 0.3232 0.0667 0.0667 0.1396 0.4779 0 0
111349 "1" "Active" 3.9465 0 0 2.3133 2.1381 0.2687 0.5449 0.1172 0.089 6.2731 0.7451 0.0667 0.0858 0.0821 0.2285 0 0
111350 "1" "Active" 5.7968 0 0 1.7084 1.65 0.1926 0.2341 0.1609 0.1238 9.2827 1.3955 0.0667 0.0667 0.0595 0.1788 0 0
111351 "1" "Active" 3.2929 0 0 1.7288 1.6665 0.264 0.44 0.1407 0.1077 4.6562 0.3277 0.0667 0.0667 0.0251 0.4283 0 0
111352 "1" "Active" 7.1918 0 0 2.3689 2.183 0.1501 0.4169 0.1084 0.082 8.7402 1.2919 0.0667 0.0667 0.1537 0.4291 0 0
111354 "1" "Active" 7.8746 0 0 2.2272 2.0686 0.2474 0.3231 0.1221 0.0929 8.0776 0.8442 0.0667 0.0911 0.1289 0.4851 0 0
111355 "1" "Active" 6.3749 0 0 1.7846 1.7115 0.2403 0.3158 0.1743 0.1345 4.7755 0.6828 0.0667 0.0777 0.137 0.3531 0 0
111356 "1" "Active" 6.3622 0 0 1.7095 1.6509 0.1976 0.4002 0.1169 0.0888 9.3164 0.8313 0.0667 0.072 0.1334 0.4864 0 0
111357 "1" "Active" 4.7579 0 0 2.2061 2.0516 0.3205 0.6272 0.1612 0.1241 6.9769 1.4874 0.0667 0.0667 0.0889 0.4124 0 0
111358 "1" "Active" 3.8114 0 0 2.5489 2.3282 0.2597 0.4284 0.1946 0.1507 8.916 0.758 0.0667 0.0725 0.0279 0.3024 0 0
111360 "1" "Active" 4.0529 0 0 2.0958 1.9626 0.2187 0.2781 0.1632 0.1257 7.5196 0.9708 0.0667 0.0667 0.0734 0.1896 0 0
111361 "1" "Active" 8.6849 0 0 2.6112 2.3785 0.2043 0.2413 0.126 0.096 6.9675 1.2817 0.0667 0.0667 0.1746 0.6364 0 0
111364 "1" "Active" 7.1206 0 0 1.7111 1.6522 0.219 0.2909 0.1454 0.1115 5.4457 0.4705 0.0667 0.0667 0.0198 0.3179 0 0
111365 "1" "Active" 3.6105 0 0 2.2995 2.127 0.3563 0.7836 0.2354 0.1832 5.4613 0.3487 0.0667 0.0667 0.2173 0.692 0 0
111366 "1" "Active" 8.4756 0 0 2.2763 2.1083 0.2534 0.4398 0.1384 0.1059 8.5226 0.373 0.0667 0.0667 0.1698 0.5052 0 0
111367 "1" "Active" 4.1769 0 0 1.559 1.5295 0.2803 0.3589 0.2347 0.1827 6.0795 1.1592 0.0667 0.0667 0.1992 0.6088 0 0
111368 "1" "Active" 5.3281 0 0 2.1585 2.0132 0.3096 0.4038 0.2001 0.1551 6.5553 0.7183 0.0667 0.0667 0.1309 0.6327 0 0
111369 "1" "Active" 4.9628 0 0 2.5515 2.3303 0.4576 0.7066 0.3594 0.282 5.5773 0.3416 0.0667 0.0667 0.1959 0.7099 0 0
111372 "1" "Active" 3.8283 0 0 2.2995 2.1269 0.2504 0.3213 0.1814 0.1402 9.0472 1.1337 0.0667 0.0764 0.1149 0.3266 0 0
111373 "1" "Active" 5.857 0 0 1.6842 1.6305 0.2897 0.6118 0.1507 0.1157 5.5526 1.277 0.0667 0.0667 0.1966 0.7539 0 0
111374 "1" "Active" 4.8831 0 0 1.8254 1.7445 0.2703 0.3468 0.1676 0.1292 5.2873 0.8187 0.0667 0.0685 0.0747 0.1857 0 0
111376 "1" "Active" 8.2726 0 0 2.2787 2.1102 0.4813 0.7848 0.4107 0.323 4.3227 1.4118 0.055 0.073 0.0502 0.4996 0 0
111378 "1" "Active" 7.4327 0 0 1.8084 1.7307 0.17 0.422 0.1378 0.1054 9.188 1.0891 0.0667 0.0667 0.0754 0.2937 0 0
111382 "1" "Active" 5.4622 0 0 1.5389 1.5132 0.2652 0.4539 0.1996 0.1547 5.2952 0.4786 0.0683 0.0708 0.2061 0.7352 0 0
111386 "1" "Active" 7.5113 0 0 2.5251 2.309 0.2783 0.49 0.2106 0.1635 4.55 0.9451 0.0667 0.0667 0.172 0.7049 0 0
111390 "1" "Active" 5 0 0 1.8584 1.771 0.1968 0.3281 0.131 0.1 9.5205 1.377 0.0667 0.0667 0.0715 0.4415 0 0
111391 "1" "Active" 5 0 0 2.2922 2.1211 0.4864 0.7574 0.4046 0.3181 6.9943 1.3835 0.0667 0.077 0.1454 0.6013 0 0
111392 "1" "Active" 5 0 0 1.723 1.6618 0.2313 0.3328 0.1604 0.1234 6.439 1.3258 0.0667 0.0744 0.1039 0.6777 0 0
111395 "1" "Active" 6.6808 0 0 2.2013 2.0477 0.2053 0.2213 0.1267 0.0966 8.6115 1.4207 0.0667 0.0667 0.1188 0.4835 0 0
111396 "1" "Active" 8.8045 0 0 1.3718 1.3784 0.2131 0.2716 0.1222 0.093 6.387 1.2285 0.0667 0.085 0.07 0.4365 0 0
111397 "1" "Active" 8.5204 0 0 1.8174 1.738 0.3189 0.6112 0.2375 0.1849 6.3744 1.2041 0.0667 0.0956 0.0656 0.5532 0 0
111398 "1" "Active" 8.9127 0 0 2.0977 1.9641 0.2192 0.2839 0.121 0.0921 8.1024 0.3127 0.0667 0.0667 0.1833 0.6087 0 0
111399 "1" "Active" 3.6336 0 0 1.8921 1.7982 0.2358 0.3616 0.1788 0.1382 7.481 0.596 0.0667 0.0762 0.1518 0.6801 0 0
111400 "1" "Active" 3.9184 0 0 2.3541 2.171 0.2014 0.3889 0.133 0.1016 4.4756 1.3285 0.0667 0.0667 0.1404 0.5319 0 0
111402 "1" "Active" 4.4932 0 0 1.6221 1.5804 0.2335 0.4823 0.1721 0.1327 9.0659 0.6715 0.0667 0.0667 0.042 0.4852 0 0
111402 "2" "Active" 5.5055 0 0 1.7654 1.696 0.2987 0.4231 0.1824 0.141 5.6988 0.7098 0.0667 0.0667 0.0307 0.4468 0 0
111404 "1" "Active" 6.9516 0 0 2.2429 2.0813 0.2979 0.5253 0.1759 0.1358 8.4464 0.6407 0.0667 0.0903 0.0136 0.2501 0 0
120434 "1" "Active" 3.4002 0 0 1.5368 1.5115 0.2251 0.5078 0.146 0.112 7.8452 0.3178 0.0667 0.0667 0.0783 0.2889 0 0
120434 "2" "Active" 2.8229 0 0 2.4432 2.2429 0.4827 0.7898 0.3915 0.3077 8.23 1.4592 0.0667 0.0996 0.0923 0.3812 0 0
120435 "1" "Active" 5.6469 0 0 1.3732 1.3795 0.17 0.2877 0.1011 0.0762 8.047 0.5126 0.0683 0.0547 0.0601 0.2623 0 0
120436 "1" "Active" 7.8262 0 0 2.2945 2.1229 0.4697 0.7809 0.3436 0.2695 7.8617 0.8614 0.0667 0.0667 0.1908 0.5297 0 0
120438 "1" "Active" 5 0 0 2.1005 1.9664 0.2912 0.3974 0.2424 0.1888 5.0632 0.7933 0.0667 0.0667 0.1412 0.4999 0 0
120439 "1" "Active" 5 0 0 2.1944 2.0422 0.4015 0.7033 0.3093 0.2421 6.3817 0.5598 0.0667 0.0812 0.1392 0.6348 0 0
120442 "1" "Active" 3.5386 0 0 1.3688 1.376 0.1565 0.2981 0.1218 0.0927 6.4941 1.3988 0.0667 0.0938 0.115 0.3592 0 0
120442 "2" "Active" 6.1176 0 0 1.3859 1.3898 0.2648 0.4781 0.1126 0.0854 9.7383 1.1262 0.0667 0.0982 0.0446 0.2316 0 0
120443 "1" "Active" 4.5034 0 0 2.6289 2.3928 0.1768 0.4954 0.1519 0.1167 6.9878 1.1472 0.0667 0.0728 0.075 0.3897 0 0
120443 "2" "Active" 3.1719 0 0 1.4053 1.4054 0.1831 0.2961 0.157 0.1208 6.2092 0.8633 0.0667 0.0667 0.0252 0.3539 0 0
120444 "1" "Active" 5 0 0 2.1034 1.9688 0.2332 0.3813 0.195 0.151 4.8804 0.5336 0.0667 0.0763 0.0898 0.5273 0 0
120445 "1" "Active" 4.2073 0 0 1.5866 1.5518 0.2746 0.5466 0.1465 0.1124 5.0674 1.0907 0.0667 0.0667 0.0266 0.2129 0 0
120446 "1" "Active" 5.0027 0 0 1.969 1.8603 0.4079 0.597 0.35 0.2746 6.4577 0.4948 0.0667 0.0667 0.0701 0.2363 0 0
120449 "1" "Active" 8.142 0 0 2.2453 2.0832 0.4996 0.774 0.3582 0.2811 8.7605 1.201 0.0667 0.0865 0.1894 0.5258 0 0
120449 "2" "Active" 2.8863 0 0 1.3291 1.344 0.1853 0.3802 0.1368 0.1046 8.0601 0.4753 0.0667 0.0859 0.1068 0.4392 0 0
120450 "1" "Active" 6.6654 0 0 2.4277 2.2304 0.2424 0.35 0.1146 0.0869 9.0468 0.3575 0.0667 0.0667 0.0066 0.3521 0 0
120450 "2" "Active" 6.4757 0 0 2.3378 2.1579 0.3775 0.5935 0.2591 0.2021 6.0331 0.9138 0.0667 0.0667 0.0642 0.3452 0 0
120451 "1" "Active" 4.1213 0 0 2.0796 1.9495 0.41 0.6426 0.2953 0.231 4.8574 0.9934 0.0212 0.0775 0.0728 0.2218 0 0
120451 "2" "Active" 5.2647 0 0 2.2622 2.0969 0.1868 0.2496 0.1467 0.1125 8.7822 0.9972 0.0667 0.0667 0.1387 0.5396 0 0
120452 "1" "Active" 4.3637 0 0 1.9668 1.8585 0.2281 0.2799 0.1369 0.1048 7.2354 1.185 0.0667 0.0667 0.0275 0.207 0 0
120452 "2" "Active" 7.0793 0 0 2.4434 2.2431 0.2999 0.6781 0.2386 0.1858 7.5556 1.2846 0.0356 0.0616 0.1564 0.5692 0 0
120453 "1" "Active" 3.8953 0 0 1.8251 1.7441 0.3754 0.6013 0.2436 0.1897 6.3193 0.3034 0.0667 0.0667 0.1757 0.5655 0 0
120454 "1" "Active" 2.0209 0 0 2.0592 1.9331 0.2867 0.6044 0.2153 0.1672 9.1695 1.4538 0.0667 0.0742 0.0983 0.4387 0 0
120454 "2" "Active" 3.1657 0 0 1.842 1.7578 0.4223 0.5966 0.2663 0.2079 7.0694 0.4281 0.0667 0.0814 0.104 0.2803 0 0
120455 "1" "Active" 9.5416 0 0 2.1112 1.975 0.3061 0.6592 0.1741 0.1344 9.7164 1.2139 0.0667 0.0667 0.0043 0.3315 0 0
120455 "2" "Active" 7.6185 0 0 2.4862 2.2776 0.1968 0.4961 0.111 0.0841 7.7007 1.0069 0.0667 0.0667 0.1103 0.4534 0 0
120456 "1" "Active" 9.2855 0 0 2.3963 2.2051 0.179 0.2044 0.1482 0.1138 8.8583 0.5618 0.0681 0.0727 0.1689 0.6739 0 0
120456 "2" "Active" 5.2771 0 0 2.2578 2.0933 0.2223 0.4691 0.1286 0.0981 6.2446 0.8181 0.0667 0.0667 0.0476 0.2786 0 0
120457 "1" "Active" 3.4147 0 0 1.7379 1.6738 0.3159 0.5444 0.1859 0.1437 8.3307 1.3182 0.0667 0.0667 0.1293 0.7542 0 0
120457 "2" "Active" 1.7769 0 0 1.9658 1.8577 0.3512 0.6204 0.2542 0.1982 4.1108 0.5083 0.0667 0.0818 0.1205 0.6947 0 0
120458 "1" "Active" 7.8409 0 0 1.3951 1.3972 0.2135 0.401 0.1164 0.0883 5.3231 1.4513 0.0667 0.0667 0.104 0.4533 0 0
120458 "2" "Active" 5.7064 0 0 1.5932 1.557 0.1509 0.2477 0.1294 0.0988 6.668 0.5639 0.0667 0.0667 0.0538 0.4946 0 0
120459 "1" "Active" 8.8013 0 0 1.8059 1.7287 0.1832 0.2794 0.1066 0.0806 9.6943 1.2978 0.0667 0.0772 0.217 0.6477 0 0
120459 "2" "Active" 3.4332 0 0 2.1433 2.0009 0.179 0.2038 0.1028 0.0776 5.9134 0.8726 0.0667 0.0845 0.1541 0.6684 0 0
120460 "1" "Active" 2.414 0 0 2.4065 2.2133 0.2661 0.47 0.189 0.1463 7.4189 1.37 0.0667 0.0667 0.0574 0.4341 0 0
120460 "2" "Active" 4.6641 0 0 1.6847 1.6309 0.1707 0.2578 0.1044 0.0788 5.0125 1.2306 0.0667 0.0998 0.0455 0.3105 0 0
120461 "1" "Active" 3.9634 0 0 1.6738 1.6221 0.1578 0.2001 0.1079 0.0816 9.6898 1.0378 0.0667 0.0667 0.109 0.6002 0 0
120463 "1" "Active" 3.2814 0 0 1.7182 1.6394 0.38 0.3638 0.2724 0.2057 7.2994 1.0658 0.0667 0.0667 0.1326 3.1511 0 0
120464 "1" "Active" 3.9602 0 0 2.1248 2.0183 0.1892 0.4697 0.1388 0.1019 8.0092 0.9703 0.0444 0.0696 0.1086 2.6241 0 0
120467 "1" "Active" 2.7643 0 0 2.3253 2.2052 0.2187 0.6467 0.1594 0.1179 6.1502 1.2118 0.0667 0.0729 0.0282 0.8548 0 0
120469 "1" "Active" 3.6798 0 0 1.866 1.7771 0.1979 0.2201 0.1449 0.1066 7.5809 1.151 0.0667 0.0787 0.1021 2.4819 0 0
120470 "1" "Active" 3.4172 0 0 1.8197 1.7339 0.3843 0.6113 0.2755 0.208 7.9217 1.3115 0.0667 0.0667 0.1728 4.0359 0 0
120472 "1" "Active" 5.8996 0 0 2.457 2.2541 0.2393 0.4691 0.1675 0.1291 4.9171 0.4507 0.0667 0.0858 0.0298 0.2546 0 0
120473 "1" "Active" 6.4423 0 0 2.0718 1.9432 0.1782 0.4616 0.1102 0.0835 9.5786 0.3297 0.0667 0.0667 0.0233 0.326 0 0
120474 "1" "Active" 5.4039 0 0 2.486 2.2775 0.3564 0.545 0.2709 0.2115 7.8729 1.1779 0.0667 0.0667 0.0536 0.4842 0 0
130351 "1" "Active" 5 0 0 2.0045 1.889 0.3834 0.5831 0.2461 0.1918 6.5562 0.3087 0.0667 0.0667 0.2145 0.6721 0 0
130352 "1" "Active" 6.0748 0 0 1.7302 1.6676 0.1833 0.4908 0.1047 0.0791 5.9128 0.936 0.0667 0.0749 0.0646 0.5346 0 0
130353 "1" "Active" 4.6331 0 0 2.4014 2.2092 0.3125 0.4213 0.2007 0.1556 4.0581 0.3937 0.0667 0.0735 0.11 0.3151 0 0
130355 "1" "Active" 5.1676 0 0 1.9758 1.8658 0.4191 0.6561 0.2741 0.2141 9.1236 0.3476 0.0247 0.0682 0.1191 0.3888 0 0
130356 "1" "Active" 3.5383 0 0 1.9124 1.8146 0.2505 0.3497 0.1299 0.0991 6.9546 1.4635 0.0667 0.0667 0.0842 0.5383 0 0
130359 "1" "Active" 5 0 0 2.1248 1.986 0.4624 0.6679 0.297 0.2323 9.6505 1.1248 0.0667 0.0781 0.1893 0.7066 0 0
130360 "1" "Active" 5 0 0 1.793 1.7182 0.3766 0.5684 0.2549 0.1987 5.5827 0.7272 0.0695 0.0667 0.0816 0.4848 0 0
130361 "1" "Active" 3.4786 0 0 1.8804 1.7888 0.2017 0.2354 0.1257 0.0958 6.0781 1.3797 0.0667 0.0667 0.0601 0.388 0 0
130362 "1" "Active" 4.8827 0 0 2.2484 2.0857 0.4914 0.7378 0.328 0.257 4.241 1.3205 0.0667 0.0972 0.0956 0.3522 0 0
130363 "1" "Active" 7.002 0 0 1.7633 1.6943 0.1995 0.4541 0.1466 0.1124 9.4005 1.0107 0.0667 0.0667 0.1343 0.7358 0 0
130364 "1" "Active" 5.1426 0 0 2.4785 2.2714 0.1654 0.2659 0.1171 0.089 4.5292 1.2328 0.0667 0.0667 0.0895 0.2443 0 0
130365 "1" "Active" 7.1278 0 0 2.1959 2.0433 0.388 0.7576 0.2422 0.1886 5.6871 0.6222 0.0667 0.0667 0.1696 0.7587 0 0
130366 "1" "Active" 7.2516 0 0 1.9308 1.8295 0.2816 0.3555 0.1997 0.1548 6.5548 0.7117 0.0667 0.0667 0.0843 0.3326 0 0
140304 "1" "Active" 7.2109 0 0 1.7636 1.6945 0.2648 0.617 0.2288 0.178 9.9146 0.8581 0.0667 0.0667 0.0334 0.1903 0 0
140305 "1" "Active" 3.3057 0 0 1.5441 1.5175 0.2324 0.4997 0.1972 0.1528 9.2874 1.162 0.0667 0.0667 0.1172 0.6538 0 0
140306 "1" "Active" 6.3579 0 0 1.6048 1.5664 0.237 0.3141 0.1637 0.1261 7.4531 1.0205 0.0667 0.0728 0.0479 0.4512 0 0
140307 "1" "Active" 7.4231 0 0 1.647 1.6004 0.2945 0.5627 0.2547 0.1986 5.211 1.1245 0.0667 0.0959 0.2327 0.7091 0 0
140308 "1" "Active" 5 0 0 1.7744 1.7033 0.3378 0.5343 0.1745 0.1347 7.6786 1.4971 0.0667 0.085 0.0911 0.2782 0 0
140309 "1" "Active" 5 0 0 2.0953 1.9622 0.4083 0.7102 0.3528 0.2768 7.2831 1.3522 0.0667 0.0763 0.1211 0.3526 0 0
140331 "1" "Active" 5 0 0 2.086 1.9547 0.2042 0.2203 0.1028 0.0776 8.9341 1.0727 0.0628 0.0243 0.0052 0.2199 0 0
140332 "1" "Active" 7.3687 0 0 2.0177 1.8996 0.2003 0.3879 0.1185 0.09 7.4554 1.2385 0.0691 0.0833 0.1519 0.6269 0 0
140333 "1" "Active" 4.3888 0 0 2.5006 2.2892 0.4693 0.6934 0.3089 0.2419 7.1154 1.2722 0.0667 0.0667 0.0092 0.2113 0 0
140335 "1" "Active" 4.0282 0 0 1.7814 1.7089 0.2368 0.4668 0.184 0.1423 5.6142 0.7554 0.0667 0.0667 0.0723 0.3879 0 0
140336 "1" "Active" 3.9205 0 0 1.935 1.8329 0.347 0.5377 0.2022 0.1568 6.0937 0.4639 0.0667 0.0667 0.0771 0.5108 0 0
140337 "1" "Active" 6.0258 0 0 2.3388 2.1587 0.1588 0.2832 0.1192 0.0906 9.8491 0.8416 0.0667 0.0937 0.1731 0.711 0 0
140339 "1" "Active" 5.3567 0 0 1.6526 1.605 0.4292 0.6096 0.2561 0.1997 4.211 0.7377 0.0667 0.0733 0.0542 0.3989 0 0
140340 "1" "Active" 3.7771 0 0 2.0929 1.9603 0.3761 0.537 0.2327 0.1811 4.0135 0.5303 0.0667 0.0667 0.0548 0.4495 0 0
140341 "1" "Active" 8.3945 0 0 1.7826 1.7098 0.389 0.5416 0.3351 0.2627 7.5384 1.4795 0.0667 0.0667 0.0147 0.389 0 0
140341 "2" "Active" 1.9307 0 0 2.4518 2.2499 0.3459 0.6866 0.2976 0.2328 5.1135 1.0372 0.0667 0.0667 0.0657 0.2527 0 0
140342 "1" "Active" 9.0718 0 0 1.509 1.4891 0.1975 0.2816 0.1425 0.1092 5.535 1.1755 0.0667 0.0829 0.0075 0.2512 0 0
140342 "2" "Active" 1.678 0 0 1.8795 1.7881 0.2116 0.2947 0.1767 0.1364 7.6058 1.2407 0.0667 0.0879 0.0611 0.2341 0 0
140343 "1" "Active" 3.3445 0 0 2.1029 1.9683 0.2211 0.2583 0.1824 0.141 5.7605 0.9913 0.0667 0.0667 0.0735 0.4835 0 0
140343 "2" "Active" 2.7989 0 0 1.3967 1.3985 0.2436 0.3967 0.1572 0.1209 9.7565 1.1074 0.0667 0.0667 0.1034 0.3272 0 0
140350 "1" "Active" 4.9531 0 0 2.0538 1.9287 0.2646 0.6422 0.1817 0.1405 8.478 0.5872 0.0667 0.0884 0.1292 0.7336 0 0
140350 "2" "Active" 8.5221 0 0 2.0775 1.9478 0.1768 0.2671 0.1111 0.0842 5.3245 0.9924 0.0667 0.0676 0.0999 0.3414 0 0
140351 "1" "Active" 6.2872 0 0 1.7132 1.6539 0.2554 0.3479 0.2133 0.1656 9.6603 1.1831 0.0667 0.0991 0.1667 0.695 0 0
140351 "2" "Active" 8.978 0 0 1.7597 1.6914 0.3568 0.5692 0.2031 0.1575 5.6297 1.3226 0.0667 0.0667 0.1618 0.7648 0 0
140357 "1" "Active" 4.2876 0 0 2.4076 2.2142 0.207 0.4 0.1097 0.0831 9.0771 0.7575 0.0667 0.0677 0.2395 0.7421 0 0
140358 "1" "Active" 5.5311 0 0 1.6248 1.5825 0.21 0.4095 0.1409 0.1079 9.5865 1.0579 0.0667 0.0667 0.1301 0.7573 0 0
140359 "1" "Active" 4.4959 0 0 1.7194 1.6589 0.276 0.5128 0.1365 0.1044 8.7479 0.358 0.0667 0.0667 0.078 0.2476 0 0
140361 "1" "Active" 5.4924 0 0 1.5805 1.5468 0.2252 0.5107 0.1487 0.1141 5.5791 1.2801 0.0667 0.0981 0.171 0.4825 0 0
140362 "1" "Active" 6.7755 0 0 1.9135 1.8155 0.326 0.6848 0.1692 0.1305 4.9314 0.6922 0.0667 0.0667 0.0251 0.3573 0 0
140363 "1" "Active" 7.417 0 0 2.0081 1.8919 0.1728 0.4779 0.1322 0.101 7.3531 0.9922 0.0667 0.0667 0.1186 0.5499 0 0
140374 "1" "Active" 3.4827 0 0 2.3364 2.1567 0.1564 0.2161 0.1118 0.0847 6.7923 1.0341 0.0667 0.0667 0.0736 0.2323 0 0
140374 "2" "Active" 2.7682 0 0 1.6737 1.622 0.171 0.4761 0.1003 0.0755 7.0551 0.4048 0.0667 0.0667 0.059 0.4231 0 0
140375 "1" "Active" 4.9048 0 0 1.7124 1.6533 0.2232 0.3044 0.1902 0.1472 4.0198 0.7338 0.0667 0.0667 0.2302 0.6452 0 0
140375 "2" "Active" 6.6056 0 0 2.4182 2.2227 0.1946 0.2298 0.1127 0.0854 8.6012 0.6419 0.0667 0.0832 0.228 0.6662 0 0
150428 "1" "Active" 5 0 0 2.0644 1.9373 0.1667 0.4032 0.13 0.0992 8.256 1.2714 0.0667 0.0667 0.1051 0.3214 0 0
150429 "1" "Active" 5.9105 0 0 1.8604 1.7726 0.3443 0.493 0.2738 0.2138 6.611 1.3219 0.0667 0.0974 0.0322 0.2958 0 0
150431 "1" "Active" 5 0 0 1.8233 1.7427 0.2205 0.4053 0.1698 0.1309 4.9443 0.7747 0.0667 0.0667 0.1901 0.5638 0 0
150432 "1" "Active" 5 0 0 1.9682 1.8596 0.1953 0.3167 0.1028 0.0775 5.284 1.1425 0.0325 0.034 0.0689 0.1833 0 0
150433 "1" "Active" 5 0 0 2.1641 2.0177 0.2844 0.4612 0.2258 0.1756 6.3892 0.8656 0.0667 0.0824 0.0996 0.2388 0 0
150435 "1" "Active" 7.9541 0 0 1.855 1.7683 0.2371 0.3817 0.1644 0.1266 5.7115 0.3495 0.0667 0.0667 0.102 0.3003 0 0
150436 "1" "Active" 3.179 0 0 1.7549 1.6876 0.2385 0.2727 0.1902 0.1472 7.7726 0.7578 0.0667 0.0847 0.1298 0.6193 0 0
150437 "1" "Active" 4.8835 0 0 2.3912 2.201 0.2261 0.4374 0.1483 0.1138 8.2739 1.4207 0.0667 0.0878 0.1544 0.681 0 0
150438 "1" "Active" 2.68 0 0 1.8113 1.7331 0.1573 0.3382 0.1014 0.0765 8.2744 1.3232 0.0376 0.0374 0.1823 0.607 0 0
150439 "1" "Active" 8.5353 0 0 1.3981 1.3996 0.1891 0.2046 0.1397 0.107 7.2086 0.9443 0.0667 0.0667 0.0551 0.1983 0 0
150441 "1" "Active" 3.5178 0 0 2.0477 1.9464 0.4549 0.7801 0.3249 0.2465 5.7814 0.9789 0.0667 0.0744 0.1339 3.1801 0 0
150442 "1" "Active" 2.0764 0 0 1.9512 1.8565 0.2139 0.6211 0.1561 0.1153 6.7773 0.5062 0.0667 0.0667 0.1257 2.9998 0 0
150445 "1" "Active" 7.5937 0 0 2.4021 2.2097 0.2159 0.4753 0.1651 0.1272 9.6035 1.4205 0.0667 0.0667 0.1873 0.516 0 0
150446 "1" "Active" 2.794 0 0 1.4325 1.4274 0.1603 0.2742 0.1166 0.0885 8.8983 1.3527 0.0667 0.0725 0.2168 0.7051 0 0
150447 "1" "Active" 6.9107 0 0 1.7733 1.7024 0.3095 0.5238 0.1754 0.1354 9.9295 1.2426 0.0667 0.0667 0.0802 0.2661 0 0
150448 "1" "Active" 4.9691 0 0 1.8306 1.7486 0.3689 0.5097 0.2101 0.1631 9.1728 0.565 0.0667 0.0667 0.0532 0.2086 0 0
150451 "1" "Active" 4.7531 0 0 2.4539 2.2515 0.5124 0.7645 0.3824 0.3004 4.8209 1.3671 0.0667 0.0947 0.0193 0.1842 0 0
150452 "1" "Active" 4.9946 0 0 2.4217 2.2256 0.2675 0.6298 0.175 0.1351 6.5675 0.6165 0.0667 0.0906 0.1136 0.4567 0 0
150454 "1" "Active" 1.6116 0 0 1.5555 1.5266 0.1681 0.2298 0.1352 0.1034 6.233 1.1103 0.0667 0.0667 0.0437 0.469 0 0
150454 "2" "Active" 7.1252 0 0 1.9716 1.8624 0.2365 0.4951 0.1486 0.1141 8.1596 0.5812 0.0667 0.0911 0.1804 0.6105 0 0
150462 "1" "Active" 4.3238 0 0 1.5795 1.546 0.2144 0.2373 0.1163 0.0883 5.1684 1.3119 0.0667 0.0667 0.0331 0.4421 0 0
150463 "1" "Active" 6.6407 0 0 1.9992 1.8846 0.3118 0.6295 0.2415 0.1881 8.9459 0.9192 0.0667 0.0667 0.1128 0.3864 0 0
150476 "1" "Active" 5.0948 0 0 2.1169 1.9796 0.3826 0.5581 0.256 0.1996 5.5386 1.0614 0.0667 0.0687 0.049 0.3672 0 0
150477 "1" "Active" 5.1901 0 0 2.0277 1.9076 0.2372 0.5792 0.162 0.1248 6.6152 0.845 0.0667 0.0667 0.0892 0.2837 0 0
150478 "1" "Active" 5.8102 0 0 2.3245 2.1472 0.1761 0.4799 0.1044 0.0789 6.9033 1.0611 0.0667 0.0667 0.0804 0.1943 0 0
150481 "1" "Active" 4.9801 0 0 1.7369 1.673 0.2027 0.3812 0.1755 0.1355 9.4371 1.0056 0.0667 0.0776 0.1499 0.5461 0 0
150482 "1" "Active" 5.0673 0 0 1.6409 1.5956 0.1917 0.3005 0.1394 0.1067 9.2559 1.212 0.0667 0.0703 0.0901 0.3191 0 0
150483 "1" "Active" 7.0398 0 0 2.332 2.1532 0.3105 0.5317 0.2297 0.1787 6.0374 1.0568 0.0667 0.0927 0.1812 0.5471 0 0
150484 "1" "Active" 5.0685 0 0 2.0078 1.8916 0.1909 0.2983 0.1152 0.0875 6.7007 0.3964 0.0667 0.0708 0.143 0.6573 0 0
150485 "1" "Active" 4.0668 0 0 1.7702 1.6999 0.3491 0.4809 0.2145 0.1666 4.3977 1.4763 0.0667 0.0667 0.0519 0.3339 0 0
150486 "1" "Active" 3.6281 0 0 2.0187 1.9004 0.4138 0.5824 0.3317 0.26 4.8744 0.9822 0.0667 0.0901 0.0375 0.409 0 0
150488 "1" "Active" 4.2535 0 0 2.2431 2.0814 0.291 0.6765 0.1355 0.1036 7.2829 0.4215 0.0667 0.0667 0.1218 0.3363 0 0
150489 "1" "Active" 4.0391 0 0 2.3492 2.1671 0.2611 0.3888 0.1648 0.127 8.3932 1.393 0.0667 0.0667 0.0428 0.4502 0 0
150490 "1" "Active" 5.0732 0 0 2.407 2.2137 0.3777 0.6481 0.2733 0.2134 7.4426 1.2735 0.0667 0.0667 0.0184 0.3367 0 0
150523 "1" "Active" 5 0 0 1.9088 1.8117 0.1942 0.2811 0.1024 0.0772 9.1856 1.4038 0.0541 0.0226 0.115 0.4604 0 0
150524 "1" "Active" 5 0 0 1.9086 1.8115 0.1793 0.2358 0.1262 0.0962 6.1821 0.7387 0.0667 0.0816 0.0079 0.184 0 0
150525 "1" "Active" 5 0 0 2.2368 2.0763 0.3174 0.6942 0.1972 0.1528 5.8283 0.323 0.0667 0.0667 0.0832 0.5744 0 0
150541 "1" "Active" 7.8471 0 0 1.6643 1.6144 0.2384 0.5212 0.1043 0.0787 7.4922 0.6645 0.0667 0.0667 0.1316 0.3957 0 0
150541 "2" "Active" 6.9932 0 0 2.482 2.2742 0.1562 0.3075 0.1016 0.0766 7.3203 0.7258 0.0667 0.0667 0.1711 0.5765 0 0
150542 "1" "Active" 7.3399 0 0 1.5011 1.4827 0.3023 0.4284 0.1869 0.1446 9.6333 0.9538 0.0667 0.0886 0.1753 0.6093 0 0
150543 "1" "Active" 7.995 0 0 2.2104 2.0551 0.1791 0.3009 0.1358 0.1039 5.6831 1.1796 0.0667 0.0667 0.0648 0.4578 0 0
150543 "2" "Active" 5.2296 0 0 2.6583 2.4165 0.2508 0.444 0.1264 0.0964 9.8713 0.3156 0.0667 0.0667 0.0611 0.4259 0 0
150544 "1" "Active" 2.2993 0 0 1.6195 1.5783 0.2697 0.3395 0.2287 0.1779 7.0349 0.6143 0.0696 0.0817 0.0397 0.4326 0 0
150544 "2" "Active" 5.9297 0 0 2.6193 2.385 0.1514 0.2884 0.1066 0.0805 8.1398 0.5939 0.0667 0.0667 0.0404 0.3927 0 0
150545 "1" "Active" 9.4218 0 0 2.224 2.0661 0.2409 0.6014 0.2006 0.1555 7.5564 0.5027 0.0667 0.0667 0.0352 0.1818 0 0
150545 "2" "Active" 9.0607 0 0 1.902 1.8063 0.4801 0.6849 0.3244 0.2542 5.9001 1.3369 0.0667 0.0778 0.2096 0.6887 0 0
150546 "1" "Active" 1.8841 0 0 1.7094 1.6508 0.1683 0.2967 0.1214 0.0924 5.3394 0.4817 0.0667 0.0736 0.0166 0.3565 0 0
150546 "2" "Active" 5.6147 0 0 1.8311 1.749 0.2262 0.2774 0.111 0.0841 6.0536 1.428 0.0667 0.0667 0.0344 0.2043 0 0
150547 "1" "Active" 2.2595 0 0 1.4192 1.4166 0.1899 0.4193 0.1081 0.0818 9.3844 1.2373 0.0667 0.0667 0.1958 0.7111 0 0
160189 "1" "Active" 5 0 0 1.8329 1.7505 0.3732 0.5414 0.2355 0.1833 7.6362 0.4316 0.0667 0.0667 0.0785 0.4648 0 0
160190 "1" "Active" 6.9605 0 0 2.2216 2.0641 0.2915 0.5858 0.168 0.1295 8.4311 0.7145 0.0667 0.0841 0.257 0.7258 0 0
160191 "1" "Active" 6.8522 0 0 1.622 1.5803 0.3012 0.3829 0.1745 0.1347 9.8021 1.2089 0.0667 0.0667 0.087 0.3605 0 0
160194 "1" "Active" 4.8048 0 0 2.46 2.2565 0.2814 0.5572 0.1638 0.1261 4.3147 0.9109 0.0667 0.0667 0.1715 0.7172 0 0
160195 "1" "Active" 3.3994 0 0 2.3513 2.1688 0.3267 0.4738 0.198 0.1534 6.9353 1.4867 0.0667 0.0667 0.0554 0.3856 0 0
160198 "1" "Active" 8.1091 0 0 1.7105 1.6517 0.2796 0.4106 0.2108 0.1636 9.601 0.3346 0.0667 0.0667 0.1353 0.5392 0 0
160199 "1" "Active" 1.9424 0 0 1.4735 1.4605 0.1806 0.5099 0.1209 0.0919 7.2527 1.0531 0.0667 0.091 0.0193 0.1846 0 0
160199 "2" "Active" 7.1017 0 0 1.371 1.3778 0.204 0.3816 0.1317 0.1006 6.3156 0.5442 0.0667 0.0672 0.1927 0.6189 0 0
160200 "1" "Active" 7.0726 0 0 1.3544 1.3643 0.2479 0.4255 0.1191 0.0905 8.0533 0.43 0.0667 0.0859 0.2036 0.7174 0 0
160200 "2" "Active" 8.1937 0 0 2.2194 2.0623 0.3362 0.5882 0.2126 0.1651 9.3328 0.8708 0.0663 0.098 0.0969 0.5655 0 0
160201 "1" "Active" 1.7272 0 0 1.3196 1.3362 0.1677 0.2406 0.1003 0.0755 5.2645 1.2665 0.048 0.0361 0.052 0.2892 0 0
160205 "1" "Active" 5 0 0 1.9219 1.8223 0.2943 0.3782 0.1638 0.1262 7.2904 1.0388 0.0679 0.049 0.1338 0.7404 0 0
160206 "1" "Active" 5.4843 0 0 1.9591 1.8523 0.2316 0.2901 0.1426 0.1093 4.0274 0.4785 0.0667 0.0667 0.1183 0.3756 0 0
160207 "1" "Active" 4.6951 0 0 1.742 1.6771 0.2736 0.6091 0.2196 0.1707 4.5372 1.3189 0.0667 0.0851 0.0509 0.3112 0 0
160208 "1" "Active" 5 0 0 1.7796 1.7075 0.3592 0.55 0.1996 0.1547 9.6876 1.2675 0.067 0.0667 0.0791 0.529 0 0
160210 "1" "Active" 2.4314 0 0 2.2711 2.1547 0.3603 0.45 0.2586 0.195 4.8156 1.32 0.0667 0.0698 0.0678 1.7259 0 0
160214 "1" "Active" 2.5594 0 0 1.9361 1.8337 0.2981 0.4667 0.1956 0.1515 4.0531 1.2332 0.0667 0.0667 0.2357 0.7292 0 0
160216 "1" "Active" 2.0456 0 0 2.0875 1.9559 0.2216 0.4889 0.13 0.0992 6.6494 0.6132 0.0667 0.0978 0.1527 0.7078 0 0
160217 "1" "Active" 7.0468 0 0 1.4001 1.4012 0.1531 0.2178 0.1056 0.0797 6.6534 0.4774 0.0667 0.0667 0.0791 0.5349 0 0
160218 "1" "Active" 8.2347 0 0 1.6513 1.6039 0.2073 0.5199 0.1217 0.0926 9.1444 1.2203 0.0667 0.0667 0.0293 0.3256 0 0
160219 "1" "Active" 8.0078 0 0 1.911 1.8135 0.169 0.2947 0.1183 0.0899 4.5471 0.3304 0.0667 0.0667 0.0496 0.2352 0 0
160220 "1" "Active" 7.6643 0 0 2.2624 2.097 0.3224 0.5568 0.1645 0.1267 9.5345 0.8611 0.0667 0.0691 0.0414 0.3131 0 0
160221 "1" "Active" 3.5054 0 0 1.9419 1.8385 0.1883 0.3233 0.136 0.104 4.2596 1.4338 0.0667 0.0667 0.1191 0.4299 0 0
160222 "1" "Active" 3.8431 0 0 1.4038 1.4042 0.2453 0.3257 0.1224 0.0931 4.6874 0.5725 0.0667 0.0667 0.1497 0.4499 0 0
160223 "1" "Active" 2.9693 0 0 2.2886 2.1181 0.2491 0.3028 0.1431 0.1096 6.422 0.604 0.0667 0.0667 0.1095 0.3964 0 0
160223 "2" "Active" 4.1065 0 0 2.538 2.3194 0.1912 0.4082 0.1439 0.1103 7.7793 0.9462 0.0667 0.0667 0.1962 0.6221 0 0
160224 "1" "Active" 3.8028 0 0 2.1128 1.9763 0.3453 0.4614 0.2983 0.2333 7.2198 0.8911 0.0667 0.0667 0.1548 0.5691 0 0
160226 "1" "Active" 2.4481 0 0 2.1864 2.0357 0.3593 0.5953 0.3041 0.238 6.8958 1.3351 0.0667 0.0667 0.0201 0.2685 0 0
160228 "1" "Active" 2.4174 0 0 1.8374 1.7541 0.2568 0.4077 0.1937 0.15 7.2121 1.2106 0.0682 0.0667 0.0713 0.5759 0 0
160236 "1" "Active" 9.2453 0 0 1.521 1.4988 0.2329 0.3703 0.138 0.1056 8.5989 0.8441 0.0667 0.0677 0.1676 0.6491 0 0
160236 "2" "Active" 1.922 0 0 1.4981 1.4803 0.2397 0.3103 0.1374 0.1052 8.6846 1.431 0.0667 0.0667 0.1721 0.672 0 0
160237 "1" "Active" 3.1609 0 0 1.4723 1.4595 0.2824 0.5162 0.2343 0.1823 9.0161 0.6031 0.0667 0.0923 0.2602 0.7491 0 0
160237 "2" "Active" 4.2301 0 0 2.2677 2.1013 0.4709 0.6948 0.3665 0.2878 7.3967 1.4696 0.0444 0.0398 0.0113 0.2517 0 0
160238 "1" "Active" 1.6105 0 0 1.5138 1.493 0.1989 0.2379 0.1555 0.1196 4.6059 0.8247 0.0574 0.0971 0.2147 0.641 0 0
160239 "1" "Active" 7.6626 0 0 2.015 1.8974 0.1986 0.3246 0.101 0.0761 6.3924 0.8614 0.0656 0.045 0.0265 0.207 0 0
160239 "2" "Active" 7.7972 0 0 1.669 1.6182 0.4217 0.6047 0.2622 0.2046 6.3765 1.1146 0.0671 0.0561 0.0368 0.4598 0 0
160246 "1" "Active" 5.6074 0 0 1.7987 1.7229 0.2513 0.3675 0.2146 0.1667 7.0919 0.7094 0.0667 0.0879 0.2513 0.7092 0 0
160249 "1" "Active" 6.8907 0 0 1.6253 1.5829 0.3081 0.5759 0.1636 0.126 4.4822 1.4366 0.0667 0.0667 0.1118 0.5996 0 0
160250 "1" "Active" 6.3343 0 0 1.5 1.4818 0.1806 0.3092 0.156 0.12 5.3771 1.104 0.0667 0.0667 0.0089 0.18 0 0
160251 "1" "Active" 6.1969 0 0 2.3984 2.2067 0.2007 0.3002 0.1088 0.0823 6.9401 1.0365 0.0667 0.0667 0.0579 0.4518 0 0
160253 "1" "Active" 5.1193 0 0 2.0991 1.9653 0.1791 0.3106 0.1089 0.0824 4.8067 1.0439 0.0667 0.0667 0.0357 0.3151 0 0
160254 "1" "Active" 3.7518 0 0 1.8268 1.7455 0.1883 0.2868 0.1237 0.0942 7.0968 1.4619 0.0261 0.0741 0.0923 0.2308 0 0
160255 "1" "Active" 6.5473 0 0 2.3971 2.2057 0.1991 0.4241 0.1435 0.11 7.2939 0.3973 0.0667 0.0779 0.1132 0.5389 0 0
160258 "1" "Active" 3.0881 0 0 2.0523 1.9275 0.3409 0.4465 0.2934 0.2295 7.1819 1.4219 0.0667 0.0726 0.1945 0.5907 0 0
160259 "1" "Active" 6.1332 0 0 2.198 2.045 0.239 0.3156 0.1822 0.1409 8.5829 0.5138 0.0667 0.0667 0.1494 0.4401 0 0
160260 "1" "Active" 5.645 0 0 1.9045 1.8083 0.1788 0.2494 0.1439 0.1103 8.8296 0.4459 0.0667 0.0667 0.0932 0.4763 0 0
160266 "1" "Active" 5.2682 0 0 1.4911 1.4747 0.3519 0.5077 0.2266 0.1762 9.8287 1.1042 0.0667 0.091 0.1959 0.6923 0 0
160267 "1" "Active" 6.5613 0 0 1.5791 1.5457 0.1765 0.2078 0.1415 0.1084 9.1856 0.3852 0.0667 0.0755 0.0669 0.5245 0 0
160293 "1" "Active" 4.6731 0 0 1.9431 1.8394 0.2357 0.3991 0.1184 0.0899 4.581 0.6013 0.0667 0.0667 0.0622 0.3361 0 0
160294 "1" "Active" 6.133 0 0 1.8824 1.7904 0.2375 0.4502 0.191 0.1479 4.3242 1.3165 0.0667 0.0667 0.096 0.3679 0 0
160297 "1" "Active" 7.7115 0 0 1.6404 1.5952 0.2979 0.4752 0.1832 0.1416 5.0241 1.3016 0.0667 0.0667 0.0568 0.254 0 0
160298 "1" "Active" 8.2178 0 0 2.3171 2.1412 0.3481 0.5621 0.2596 0.2025 9.7353 0.7078 0.0667 0.0841 0.167 0.4504 0 0
170518 "1" "Active" 5 0 0 2.0298 1.9093 0.274 0.3981 0.1898 0.1469 6.3588 0.8313 0.0667 0.0667 0.2182 0.6068 0 0
170519 "1" "Active" 5 0 0 1.8511 1.7651 0.2071 0.2497 0.1054 0.0796 9.2593 0.9681 0.0667 0.0667 0.0646 0.49 0 0
170522 "1" "Active" 6.4109 0 0 2.2387 2.0779 0.1855 0.3294 0.1459 0.1119 6.9598 0.5006 0.0667 0.0667 0.2478 0.718 0 0
170523 "1" "Active" 3.6422 0 0 1.6316 1.588 0.2518 0.459 0.1357 0.1037 7.1087 1.0762 0.0667 0.0667 0.0993 0.6413 0 0
170524 "1" "Active" 2.4268 0 0 2.0355 1.9139 0.3296 0.4875 0.167 0.1287 8.1023 1.1177 0.0684 0.0667 0.1109 0.701 0 0
170525 "1" "Active" 4.3238 0 0 2.5889 2.3605 0.1748 0.3459 0.1275 0.0972 8.1645 0.8498 0.0667 0.074 0.1501 0.4308 0 0
170528 "1" "Active" 6.1771 0 0 1.855 1.7683 0.2267 0.3386 0.1471 0.1129 4.9335 0.6731 0.0667 0.0887 0.1276 0.6306 0 0
170528 "2" "Active" 2.7482 0 0 1.6105 1.571 0.2333 0.32 0.1957 0.1516 9.2532 1.4709 0.029 0.0639 0.1065 0.2576 0 0
170529 "1" "Active" 1.1838 0 0 1.4987 1.4808 0.2306 0.3479 0.1471 0.1128 4.4387 0.5172 0.0667 0.0928 0.0464 0.3068 0 0
170529 "2" "Active" 6.2932 0 0 1.861 1.7731 0.4039 0.597 0.2362 0.1839 7.4196 1.3386 0.0667 0.0943 0.0029 0.2434 0 0
170530 "1" "Active" 2.7689 0 0 2.4387 2.2393 0.25 0.3845 0.1396 0.1069 7.8097 1.4273 0.0667 0.0672 0.1383 0.6889 0 0
170530 "2" "Active" 5.3858 0 0 1.5445 1.5178 0.1823 0.2139 0.1535 0.118 6.4938 0.3792 0.0667 0.0667 0.1191 0.4352 0 0
170532 "1" "Active" 8.4568 0 0 1.8576 1.7704 0.198 0.209 0.1472 0.1129 4.0588 0.9027 0.0667 0.0667 0.1862 0.667 0 0
170533 "1" "Active" 6.0637 0 0 2.1966 2.0439 0.2633 0.3595 0.1488 0.1142 6.2908 1.3316 0.0667 0.0667 0.0473 0.3712 0 0
170540 "1" "Active" 6.7566 0 0 1.8449 1.7602 0.2928 0.6159 0.2524 0.1968 4.1859 0.6626 0.0667 0.0895 0.0684 0.4669 0 0
170541 "1" "Active" 3.9008 0 0 1.797 1.7215 0.2938 0.5576 0.1465 0.1124 8.1765 1.4571 0.0667 0.0807 0.1003 0.3211 0 0
170542 "1" "Active" 7.3428 0 0 2.05 1.9257 0.2002 0.4888 0.101 0.0761 8.3635 0.9964 0.0667 0.0667 0.0608 0.2116 0 0
170550 "1" "Active" 4.6278 0 0 2.0204 1.9017 0.2166 0.2523 0.1671 0.1288 9.7741 0.9423 0.0667 0.0957 0.1012 0.4217 0 0
170551 "1" "Active" 6.1741 0 0 2.3716 2.1851 0.2181 0.2883 0.1231 0.0937 9.614 0.4895 0.0667 0.075 0.0573 0.3325 0 0
170552 "1" "Active" 5.4134 0 0 1.5107 1.4905 0.1576 0.2166 0.1105 0.0837 4.2806 0.3758 0.0667 0.0667 0.0755 0.5344 0 0
170553 "1" "Active" 7.2877 0 0 1.6343 1.5902 0.2418 0.5437 0.1156 0.0878 4.8856 1.4258 0.0667 0.0667 0.1953 0.6309 0 0
170554 "1" "Active" 7.1061 0 0 1.9833 1.8718 0.2668 0.3617 0.1677 0.1293 6.4345 0.646 0.0667 0.0793 0.1758 0.6053 0 0
170555 "1" "Active" 4.9924 0 0 1.9788 1.8682 0.4176 0.6787 0.3608 0.2832 7.1496 0.4567 0.0667 0.0895 0.2285 0.687 0 0
170563 "1" "Active" 4.9717 0 0 2.3347 2.1553 0.3444 0.6401 0.2694 0.2103 6.5711 1.311 0.0495 0.096 0.0549 0.493 0 0
170564 "1" "Active" 4.1433 0 0 1.8447 1.76 0.2094 0.2521 0.1017 0.0766 6.1075 1.3161 0.0667 0.0667 0.013 0.3165 0 0
170565 "1" "Active" 5.8216 0 0 2.3718 2.1853 0.222 0.2655 0.1449 0.1111 6.0153 1.1481 0.0667 0.0667 0.0235 0.3608 0 0
180111 "1" "Active" 5.0852 0 0 1.5461 1.519 0.1838 0.3657 0.1024 0.0772 4.328 0.6129 0.0667 0.0667 0.0215 0.2116 0 0
180112 "1" "Active" 5.7124 0 0 1.8322 1.7499 0.2358 0.4762 0.1635 0.126 8.2852 1.1628 0.0619 0.0529 0.0514 0.4907 0 0
190108 "1" "Active" 8.4207 0 0 2.5879 2.3597 0.4375 0.7317 0.2969 0.2323 4.5488 0.4594 0.0505 0.0214 0.1285 0.732 0 0
190108 "2" "Active" 3.8288 0 0 2.509 2.296 0.2085 0.2656 0.173 0.1335 9.6369 1.2281 0.0247 0.0676 0.0875 0.2216 0 0
190109 "1" "Active" 5.5163 0 0 2.0208 1.902 0.1539 0.2243 0.1097 0.083 6.2209 1.1416 0.0409 0.0599 0.104 0.4626 0 0
200156 "1" "Active" 7.2991 0 0 2.0265 1.9067 0.2754 0.5568 0.1219 0.0928 5.3663 1.2748 0.0667 0.0922 0.0243 0.2568 0 0
200156 "2" "Active" 8.593 0 0 1.6128 1.5729 0.3219 0.5849 0.1609 0.1239 5.5702 0.4266 0.0667 0.0836 0.1287 0.3514 0 0
200157 "1" "Active" 8.7376 0 0 2.1321 1.9919 0.1541 0.2564 0.1244 0.0947 7.3109 0.3938 0.0667 0.0667 0.1171 0.4089 0 0
200168 "1" "Active" 5.4763 0 0 1.8579 1.7707 0.3351 0.6454 0.2273 0.1768 9.6107 0.7997 0.0667 0.0765 0.1178 0.6654 0 0
200169 "1" "Active" 5.9054 0 0 2.1329 1.9926 0.2157 0.3585 0.1096 0.083 5.8008 0.8489 0.0667 0.0942 0.1438 0.7506 0 0
200170 "1" "Active" 4.5986 0 0 1.8964 1.8017 0.1743 0.3276 0.1411 0.108 5.6458 1.3382 0.0369 0.0635 0.1051 0.5408 0 0
200172 "1" "Active" 4.4447 0 0 1.8234 1.7428 0.1983 0.5265 0.156 0.12 6.4116 0.7073 0.0667 0.0982 0.1157 0.3847 0 0
200173 "1" "Active" 3.674 0 0 2.4772 2.2703 0.3577 0.4755 0.2868 0.2242 6.9532 1.1137 0.0667 0.0667 0.1003 0.448 0 0
200174 "1" "Active" 4.1134 0 0 2.4284 2.231 0.1511 0.2615 0.1081 0.0818 4.4972 0.826 0.067 0.0667 0.0491 0.1889 0 0
200195 "1" "Active" 5.5917 0 0 2.1399 1.9982 0.1864 0.2756 0.15 0.1151 4.0987 1.0032 0.0667 0.0667 0.1101 0.4923 0 0
200195 "2" "Active" 2.0141 0 0 2.1951 2.0427 0.2899 0.3626 0.2258 0.1756 8.4942 1.2895 0.0667 0.0667 0.1306 0.7117 0 0
200196 "1" "Active" 5.5596 0 0 2.5043 2.2922 0.2868 0.39 0.1557 0.1197 4.7575 0.7165 0.0667 0.0667 0.0388 0.2726 0 0
200197 "1" "Active" 6.2526 0 0 1.4284 1.4241 0.1968 0.3096 0.132 0.1009 6.7572 0.6827 0.0667 0.0667 0.0935 0.2266 0 0
200198 "1" "Active" 4.368 0 0 1.7834 1.7105 0.3319 0.4895 0.2139 0.1661 4.221 1.203 0.0667 0.0667 0.1479 0.4613 0 0
200198 "2" "Active" 8.876 0 0 1.7732 1.7023 0.2201 0.287 0.1886 0.146 8.1471 1.2346 0.0667 0.0667 0.1179 0.6007 0 0
200199 "1" "Active" 6.5476 0 0 1.3336 1.3476 0.2229 0.3722 0.1452 0.1113 7.8408 0.6143 0.0689 0.0667 0.1173 0.4163 0 0
200200 "1" "Active" 6.5238 0 0 2.0716 1.943 0.2088 0.3111 0.1605 0.1235 6.4458 0.5754 0.0667 0.0667 0.0478 0.2651 0 0
200201 "1" "Active" 9.4622 0 0 1.5806 1.5469 0.1825 0.3993 0.1256 0.0957 5.4934 0.7988 0.0667 0.0866 0.1473 0.46 0 0
200201 "2" "Active" 4.9959 0 0 2.1633 2.0171 0.323 0.4513 0.2262 0.1759 5.1811 1.4227 0.0667 0.0667 0.005 0.3286 0 0
200202 "1" "Active" 6.4602 0 0 1.4157 1.4138 0.229 0.365 0.1663 0.1282 7.4006 1.4697 0.0667 0.0856 0.1067 0.4778 0 0
200202 "2" "Active" 9.5982 0 0 2.4738 2.2676 0.4155 0.6672 0.3565 0.2798 9.4781 0.5576 0.0667 0.0667 0.0894 0.5895 0 0
210327 "1" "Active" 4.4115 0 0 1.5627 1.5324 0.2989 0.4879 0.1519 0.1167 8.2166 1.4575 0.0667 0.0875 0.1415 0.7037 0 0
210328 "1" "Active" 5.906 0 0 2.0321 1.9112 0.2551 0.3251 0.2201 0.171 9.1457 1.2515 0.0667 0.0667 0.0512 0.4111 0 0
210329 "1" "Active" 3.7349 0 0 1.679 1.6263 0.3785 0.5955 0.3245 0.2543 7.8847 0.7004 0.0667 0.0704 0.1504 0.5082 0 0
210330 "1" "Active" 4.5442 0 0 1.68 1.6271 0.2624 0.5416 0.2081 0.1615 9.3811 0.7111 0.0667 0.0667 0.1695 0.6871 0 0
210331 "1" "Active" 5.9785 0 0 2.5803 2.3536 0.3173 0.6891 0.2473 0.1927 5.1541 0.4664 0.0667 0.0667 0.0077 0.3368 0 0
210334 "1" "Active" 2.7809 0 0 1.8792 1.7894 0.2524 0.2141 0.1831 0.1363 8.7902 1.2308 0.0667 0.0667 0.1099 2.6537 0 0
210336 "1" "Active" 5 0 0 2.2724 2.1051 0.1686 0.4699 0.1056 0.0798 8.253 0.4258 0.0667 0.0667 0.0394 0.294 0 0
210337 "1" "Active" 5 0 0 2.2319 2.0724 0.1858 0.2301 0.1049 0.0792 5.4157 0.754 0.0667 0.0969 0.1713 0.4878 0 0
210338 "1" "Active" 4.7986 0 0 2.0821 1.9515 0.318 0.4938 0.2188 0.17 4.9516 0.769 0.0652 0.0354 0.1122 0.2822 0 0
210339 "1" "Active" 4.5915 0 0 1.6353 1.591 0.2139 0.4857 0.1113 0.0843 6.4871 1.1267 0.0667 0.0667 0.1564 0.7609 0 0
210340 "1" "Active" 5.3929 0 0 2.4284 2.231 0.3148 0.4886 0.2661 0.2077 8.7909 0.6975 0.0667 0.0667 0.0243 0.2329 0 0
210341 "1" "Active" 3.8491 0 0 2.0934 1.9607 0.2596 0.3292 0.1896 0.1468 6.4564 0.8722 0.0667 0.0836 0.1731 0.6123 0 0
220123 "1" "Active" 5.7218 0 0 2.1898 2.0384 0.3138 0.6943 0.2259 0.1757 4.1535 0.4403 0.0667 0.0863 0.0543 0.4044 0 0
220124 "1" "Active" 5.3607 0 0 2.6031 2.3719 0.16 0.216 0.1039 0.0784 6.1745 1.0374 0.0667 0.0681 0.0509 0.2234 0 0
220125 "1" "Active" 5.3122 0 0 2.4086 2.215 0.3967 0.7002 0.2411 0.1877 6.9761 0.3129 0.0667 0.0667 0.1158 0.6628 0 0
220126 "1" "Active" 4.0648 0 0 1.9937 1.8802 0.1807 0.2922 0.1307 0.0998 6.8708 1.0827 0.0667 0.0696 0.1855 0.7562 0 0
220127 "1" "Active" 6.8636 0 0 2.5576 2.3352 0.5186 0.7754 0.4194 0.3299 6.9127 1.2732 0.0667 0.0667 0.0468 0.2219 0 0
220132 "1" "Active" 6.6657 0 0 1.4909 1.4745 0.1647 0.2483 0.1003 0.0756 9.5042 1.1787 0.0667 0.0871 0.0827 0.2181 0 0
220133 "1" "Active" 8.0545 0 0 1.4569 1.4471 0.1728 0.2285 0.1059 0.08 9.6433 0.5877 0.0667 0.0857 0.1542 0.6662 0 0
220134 "1" "Active" 8.6352 0 0 2.0034 1.8881 0.2231 0.4344 0.1274 0.0972 5.3737 0.8298 0.0667 0.0805 0.073 0.222 0 0
220142 "1" "Active" 5.2111 0 0 1.6831 1.6296 0.206 0.5083 0.1301 0.0993 9.949 0.5888 0.0667 0.0745 0.0549 0.351 0 0
220143 "1" "Active" 4.6379 0 0 2.3993 2.2075 0.1659 0.3294 0.1042 0.0787 8.6375 0.6426 0.0667 0.0667 0.028 0.1986 0 0
220144 "1" "Active" 5.956 0 0 2.3989 2.2072 0.2404 0.5874 0.1298 0.0991 6.7223 1.3124 0.0667 0.0887 0.001 0.3405 0 0
220145 "1" "Active" 5.4624 0 0 1.5175 1.4959 0.1851 0.2784 0.1275 0.0973 5.0551 1.297 0.0667 0.0667 0.1516 0.605 0 0
220146 "1" "Active" 3.0737 0 0 2.1039 1.9692 0.3823 0.6363 0.2742 0.2142 4.7908 0.4614 0.0667 0.0667 0.0038 0.1986 0 0
220147 "1" "Active" 3.2004 0 0 1.7938 1.719 0.3582 0.5916 0.2608 0.2035 9.1266 0.4921 0.0667 0.0667 0.0192 0.2174 0 0
220162 "1" "Active" 2.7435 0 0 1.8296 1.7478 0.1615 0.2403 0.1226 0.0934 6.1083 1.1279 0.0667 0.0667 0.0028 0.2798 0 0
220163 "1" "Active" 2.5852 0 0 2.5096 2.2965 0.1559 0.3306 0.1163 0.0883 6.8387 0.9513 0.0667 0.0667 0.0978 0.4145 0 0
220164 "1" "Active" 8.7201 0 0 1.7857 1.7124 0.167 0.399 0.1191 0.0905 4.272 1.4544 0.0667 0.0667 0.0518 0.4594 0 0
220165 "1" "Active" 6.9023 0 0 2.3631 2.1783 0.1596 0.2517 0.1282 0.0978 7.9747 0.395 0.0667 0.0667 0.118 0.6696 0 0
220166 "1" "Active" 4.4261 0 0 2.3009 2.1281 0.1898 0.2357 0.154 0.1184 5.2041 0.9945 0.0667 0.0667 0.1738 0.6817 0 0
220167 "1" "Active" 8.5164 0 0 1.8768 1.7859 0.1725 0.2428 0.1333 0.1019 9.5853 1.137 0.0667 0.0729 0.1108 0.464 0 0
220198 "1" "Active" 3.2634 0 0 1.7334 1.6702 0.1842 0.4106 0.1135 0.0861 7.9088 0.7504 0.0475 0.0445 0.1038 0.5485 0 0
220199 "1" "Active" 6.5169 0 0 1.6822 1.6289 0.3952 0.5773 0.3125 0.2447 4.1005 0.3935 0.0667 0.0667 0.0386 0.3175 0 0
230259 "1" "Active" 2.4066 0 0 2.2085 2.0964 0.5105 0.5737 0.3639 0.2768 8.1291 0.6268 0.0667 0.0667 0.1153 2.7713 0 0
230260 "1" "Active" 2.0911 0 0 1.7868 1.7033 0.3431 0.4258 0.2466 0.1856 7.1553 0.5419 0.0667 0.0772 0.1671 3.9106 0 0
230262 "1" "Active" 5.4221 0 0 2.4433 2.243 0.4426 0.6925 0.3525 0.2766 9.673 1.2577 0.0627 0.0208 0.1752 0.666 0 0
230264 "1" "Active" 3.2171 0 0 2.1618 2.0528 0.4414 0.6863 0.3155 0.2391 9.5332 1.1873 0.0667 0.0699 0.1084 2.6204 0 0
230265 "1" "Active" 2.0253 0 0 2.1541 2.0456 0.3156 0.7198 0.2273 0.1706 4.1225 1.1422 0.0667 0.0667 0.091 2.2367 0 0
230266 "1" "Active" 3.8703 0 0 1.9901 1.8928 0.3475 0.3369 0.2497 0.1881 4.5855 0.5378 0.0571 0.0515 0.1281 3.0526 0 0
230271 "1" "Active" 2.4911 0 0 1.9774 1.8809 0.296 0.3157 0.2136 0.16 6.2043 0.9816 0.0667 0.0667 0.1296 3.087 0 0
230272 "1" "Active" 3.0096 0 0 2.1627 2.0536 0.2875 0.4887 0.2077 0.1554 9.3154 0.7455 0.0667 0.0667 0.0947 2.3181 0 0
230275 "1" "Active" 6.163 0 0 2.3398 2.1595 0.3167 0.4122 0.1694 0.1307 4.2214 0.7435 0.0509 0.0497 0.0748 0.5118 0 0
230275 "2" "Active" 4.8542 0 0 1.9649 1.857 0.247 0.3648 0.1756 0.1356 6.6248 0.821 0.0413 0.0265 0.1285 0.6198 0 0
230276 "1" "Active" 7.6001 0 0 1.558 1.5287 0.2719 0.4945 0.2052 0.1592 5.7084 1.1807 0.0667 0.0708 0.0933 0.4189 0 0
230281 "1" "Active" 1.998 0 0 1.4444 1.3841 0.2801 0.2385 0.2024 0.1513 9.2957 1.1757 0.0667 0.0735 0.1376 3.2612 0 0
230282 "1" "Active" 4.4675 0 0 1.5504 1.4829 0.215 0.5921 0.1568 0.1159 7.7779 0.9178 0.0667 0.0765 0.1435 3.3926 0 0
230284 "1" "Active" 5 0 0 1.8885 1.7954 0.2195 0.2835 0.1715 0.1323 8.2375 1.3877 0.0667 0.0889 0.1495 0.5507 0 0
230285 "1" "Active" 5.5735 0 0 1.505 1.4859 0.281 0.4998 0.1869 0.1446 8.3773 0.9614 0.0667 0.0667 0.0402 0.4303 0 0
230286 "1" "Active" 3.287 0 0 2.1777 2.0287 0.3183 0.5472 0.1688 0.1301 4.6525 1.2369 0.0667 0.0788 0.0507 0.3438 0 0
230287 "1" "Active" 7.33 0 0 1.9694 1.8606 0.3822 0.6081 0.2666 0.2081 4.267 1.036 0.0667 0.0845 0.1076 0.3447 0 0
230290 "1" "Active" 9.2386 0 0 2.5782 2.3519 0.2038 0.3664 0.1462 0.1121 7.1181 1.2509 0.0667 0.0667 0.0368 0.2683 0 0
230290 "2" "Active" 8.601 0 0 2.2811 2.1121 0.3373 0.597 0.2741 0.2141 8.3239 0.4477 0.0667 0.0801 0.2008 0.573 0 0
230293 "1" "Active" 6.3672 0 0 2.5786 2.3522 0.2359 0.3925 0.1142 0.0866 8.2763 1.4881 0.0259 0.0418 0.0859 0.6089 0 0
230293 "2" "Active" 7.8446 0 0 1.8652 1.7765 0.1682 0.3823 0.118 0.0896 4.2522 0.8912 0.0667 0.0667 0.0323 0.3509 0 0
230294 "1" "Active" 8.5676 0 0 2.6844 2.4376 0.1916 0.2424 0.1092 0.0827 9.7992 0.478 0.0667 0.077 0.1631 0.5007 0 0
230294 "2" "Active" 3.9924 0 0 2.0563 1.9307 0.1642 0.2489 0.1222 0.093 6.6337 0.4431 0.0667 0.0869 0.0036 0.2581 0 0
230295 "1" "Active" 3.0292 0 0 2.6188 2.3846 0.2496 0.5754 0.1678 0.1293 9.745 0.9939 0.0667 0.0667 0.1067 0.4552 0 0
230295 "2" "Active" 5.9704 0 0 2.3833 2.1946 0.2701 0.3995 0.1977 0.1532 6.0199 0.5468 0.0667 0.0841 0.1113 0.3917 0 0
240195 "1" "Active" 5.1331 0 0 2.2806 2.1117 0.213 0.2777 0.1277 0.0974 7.0082 1.121 0.0411 0.0443 0.16 0.7518 0 0
240196 "1" "Active" 7.4641 0 0 1.7366 1.6727 0.4155 0.6352 0.3175 0.2487 5.2739 1.0029 0.0319 0.0569 0.0441 0.423 0 0
240197 "1" "Active" 3.5324 0 0 1.5118 1.4914 0.2161 0.4519 0.1117 0.0847 8.5576 1.1296 0.0515 0.0956 0.2117 0.6837 0 0
240198 "1" "Active" 5.1135 0 0 1.9153 1.817 0.3029 0.386 0.2375 0.1849 4.4325 0.6449 0.0535 0.0455 0.1297 0.6317 0 0
240199 "1" "Active" 7.1397 0 0 2.1404 1.9986 0.1845 0.4212 0.1321 0.1009 8.6554 1.4612 0.0695 0.0689 0.2054 0.6698 0 0
240200 "1" "Active" 5.3343 0 0 2.4904 2.281 0.2221 0.3548 0.1875 0.145 9.8413 0.8087 0.0474 0.0395 0.1552 0.6203 0 0
250347 "1" "Active" 5 0 0 2.009 1.8925 0.394 0.6587 0.3389 0.2658 5.8773 0.9086 0.0667 0.0667 0.0248 0.4006 0 0
250348 "1" "Active" 6.8842 0 0 1.9918 1.8787 0.3476 0.6119 0.2215 0.1722 9.8954 1.2054 0.0667 0.0864 0.1355 0.7219 0 0
250354 "1" "Active" 6.0425 0 0 2.2908 2.12 0.4761 0.7581 0.4008 0.3151 7.0578 0.3424 0.0667 0.0667 0.0202 0.1958 0 0
250358 "1" "Active" 3.4244 0 0 1.7797 1.6966 0.2306 0.3619 0.1678 0.1244 6.7382 0.5735 0.0667 0.0667 0.0414 1.1463 0 0
250359 "1" "Active" 3.1326 0 0 2.0758 1.9727 0.3136 0.3362 0.2259 0.1696 9.8846 1.04 0.0667 0.0723 0.0472 1.2726 0 0
250360 "1" "Active" 3.5467 0 0 1.8891 1.7986 0.3209 0.3534 0.231 0.1735 8.042 1.2392 0.0667 0.0741 0.1868 4.3447 0 0
250362 "1" "Active" 5 0 0 1.9427 1.839 0.1883 0.2369 0.1529 0.1174 7.6464 0.7065 0.0698 0.0368 0.088 0.4136 0 0
250363 "1" "Active" 6.2191 0 0 2.5127 2.299 0.1511 0.2143 0.1136 0.0862 8.0904 0.5942 0.0687 0.0984 0.0494 0.205 0 0
250364 "1" "Active" 6.8284 0 0 1.5292 1.5054 0.1897 0.4548 0.1091 0.0825 7.743 0.3304 0.0667 0.0667 0.0883 0.2209 0 0
250365 "1" "Active" 4.6501 0 0 1.7947 1.7196 0.2403 0.4202 0.1033 0.0779 8.9461 1.4661 0.0667 0.0667 0.0888 0.5573 0 0
250367 "1" "Active" 3.7165 0 0 1.9167 1.8181 0.2395 0.4315 0.1454 0.1115 8.505 0.9584 0.0667 0.075 0.1873 0.6967 0 0
250368 "1" "Active" 4.6616 0 0 1.9177 1.8189 0.2313 0.3798 0.1641 0.1264 5.5216 0.5583 0.0667 0.0976 0.0745 0.3842 0 0
250369 "1" "Active" 6.7085 0 0 1.5183 1.4966 0.2572 0.3209 0.1614 0.1243 8.995 0.7713 0.0667 0.0667 0.2073 0.7437 0 0
250370 "1" "Active" 5.6832 0 0 1.8813 1.7895 0.2147 0.2623 0.1448 0.111 4.2704 0.9067 0.0667 0.094 0.1015 0.5986 0 0
250371 "1" "Active" 5.6555 0 0 1.4973 1.4796 0.2481 0.4314 0.1919 0.1485 4.3705 0.6712 0.0667 0.0667 0.2466 0.7245 0 0
250372 "1" "Active" 3.9583 0 0 2.355 2.1717 0.1789 0.2615 0.1219 0.0928 6.2526 0.7708 0.0667 0.0674 0.2022 0.7319 0 0
260208 "1" "Active" 4.9099 0 0 2.2618 2.0965 0.3699 0.6194 0.2374 0.1848 6.9428 0.6845 0.0667 0.0667 0.0236 0.2925 0 0
260209 "1" "Active" 4.9388 0 0 1.666 1.6158 0.2694 0.5991 0.2113 0.164 4.0095 1.3065 0.0667 0.0927 0.1172 0.3579 0 0
260210 "1" "Active" 5.1427 0 0 2.0559 1.9304 0.2659 0.4618 0.2109 0.1637 4.2709 0.7628 0.0667 0.0667 0.0049 0.3193 0 0
260211 "1" "Active" 4.7871 0 0 1.8067 1.7293 0.2088 0.3982 0.138 0.1056 5.029 1.2429 0.0667 0.0667 0.1219 0.4956 0 0
260212 "1" "Active" 5.2852 0 0 2.1844 2.0341 0.2364 0.2699 0.1149 0.0872 7.012 0.3185 0.0667 0.0667 0.0654 0.2246 0 0
260213 "1" "Active" 4.9613 0 0 1.9406 1.8374 0.2529 0.5257 0.1289 0.0984 6.8356 1.2837 0.0699 0.0956 0.0692 0.3843 0 0
270207 "1" "Active" 5 0 0 1.9791 1.8684 0.1743 0.3255 0.1432 0.1098 4.9753 1.4074 0.0667 0.0667 0.1471 0.569 0 0
270208 "1" "Active" 6.5265 0 0 2.1554 2.0107 0.3406 0.5739 0.2927 0.2289 9.8381 0.8338 0.0667 0.0667 0.1689 0.7577 0 0
270209 "1" "Active" 6.8492 0 0 1.9911 1.8781 0.2756 0.3744 0.1825 0.1411 4.7816 1.0723 0.0667 0.0667 0.1265 0.4759 0 0
270210 "1" "Active" 3.4016 0 0 2.4823 2.2745 0.2854 0.354 0.1723 0.1329 9.571 0.831 0.0667 0.0675 0.0162 0.2213 0 0
270212 "1" "Active" 3.9099 0 0 2.0555 1.9301 0.2533 0.3646 0.1752 0.1352 6.0682 1.4454 0.0667 0.0667 0.0883 0.5029 0 0
270213 "1" "Active" 3.897 0 0 2.2982 2.1259 0.1521 0.2243 0.1248 0.095 4.6484 1.0796 0.0238 0.0544 0.076 0.2891 0 0
270214 "1" "Active" 6.1648 0 0 2.0088 1.8924 0.1789 0.4868 0.1402 0.1074 8.66 1.0687 0.0667 0.0667 0.05 0.2496 0 0
270215 "1" "Active" 3.8156 0 0 2.3663 2.1809 0.3682 0.6046 0.2741 0.2141 7.8089 0.527 0.0692 0.0667 0.1059 0.4544 0 0
270217 "1" "Active" 5.2625 0 0 1.7053 1.6475 0.2807 0.5255 0.2002 0.1552 6.8212 0.4235 0.0667 0.0667 0.1954 0.547 0 0
270218 "1" "Active" 5.1804 0 0 1.6168 1.5761 0.1846 0.3573 0.1318 0.1007 5.9461 1.1286 0.0667 0.0667 0.1125 0.6026 0 0
270219 "1" "Active" 5.9373 0 0 1.7374 1.6734 0.2294 0.5802 0.1622 0.1249 6.8502 1.3983 0.0667 0.0667 0.0786 0.1972 0 0
270220 "1" "Active" 4.6623 0 0 2.2079 2.053 0.2257 0.4381 0.1448 0.111 7.6966 0.7333 0.0667 0.0667 0.067 0.3511 0 0
270221 "1" "Active" 5.1533 0 0 1.7388 1.6745 0.2649 0.4717 0.1444 0.1107 6.0069 0.8928 0.0667 0.0819 0.0502 0.2344 0 0
270222 "1" "Active" 3.0928 0 0 1.7368 1.673 0.1755 0.2367 0.1126 0.0853 6.0337 0.9592 0.0667 0.0667 0.2135 0.6963 0 0
}

DATA (MachineModel_REGC_A, [BusNum,GenID,TSDeviceStatus,TSLVPLSW,TSrrpwr,TSbrkpt,TSzerox,TSLVPL1,TSVlim,
   TSLvpnt:1,TSLvpnt,TSTd,TSTLVPL,Iqrmax,Iqrmin,TSQmin,TSKhv,TSXe])
{
111408 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
111410 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
111412 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
120490 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
120493 "1" "Active" 1 0.43 0.9 0.4 1.22 1.2 0.1 0 0.016668 0.02 77 -77 -1.3 0.5 0
120498 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
120500 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
120503 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
120507 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
120512 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
140377 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
150492 "1" "Active" 1 10 0.8 0.4 1.22 1.2 0.06 0.05 0.02 0.03 100 -200 -1.3 0.5 0
150496 "1" "Active" 1 10 0.9 0.4 1.22 1.2 0.8 0.4 0.02 0.02 99 -99 -1.3 0.7 0
150499 "1" "Active" 1 1.2 0.9 0 1.22 1.2 0.8 0 0.02 0.02 77 -77 -1.3 0.5 0
150502 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 9999 -9999 -1.3 0.7 0.8
150505 "1" "Active" 1 10 0.8 0.4 1.22 1.2 0.06 0.05 0.02 0.03 100 -200 -1.3 0.5 0
150507 "1" "Active" 1 10 0.15 0.06 1.2 1.2 0.1 -999 0 0.03 106.15 -106.15 -1 1 0
150510 "1" "Active" 1 0.88 1 0.1 1.22 1.2 0.8 0.4 0.005 0.02 99 -99 -1.3 0.7 0
150512 "1" "Active" 1 0.65 0.9 0.4 1.22 1.2 0.2 0.1 0.005 1 49 -49 -1.3 0.5 0
150515 "1" "Active" 1 10 0.15 0.06 1.2 1.2 0.1 -999 0 0.03 106.15 -106.15 -1 1 0
150517 "1" "Active" 1 10 0.9 0.4 1.22 1.2 0.8 0.4 0.02 0.02 999 -999 -1.3 0.7 0
150520 "1" "Active" 1 10 0.9 0.4 1.22 1.2 0.8 0.4 0.02 0.02 99 -99 -1.3 0.7 0
150528 "1" "Active" 1 10 0.9 0.4 1.22 1.2 0.8 0.4 0.02 0.02 99 -99 -1.3 0.7 0
150531 "1" "Active" 1 2 0.9 0.05 1.22 1.05 0.8 -0.4 0.02 0.02 999 -999 -1.3 1 0
150534 "1" "Active" 1 1.2 0.9 0 1.22 1.2 0.8 0 0.02 0.02 77 -77 -1.3 0.5 0
150549 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 999 -999 -1.3 1 0.8
150552 "1" "Active" 1 2 0.5 0 0.3 1.1 0.4 -0.8 0.02 0.05 999 -999 -1.3 0.7 0
150554 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
160263 "1" "Active" 0 10 1 0 1 1.2 0.78 0.3 0.01 0.02 999 -999 -1.05 1 0
160270 "1" "Active" 1 1.2 0.9 0 1.22 1.2 0.8 0 0.02 0.02 77 -77 -1.3 0.5 0
160273 "1" "Active" 1 10 0.9 0.4 1.22 1.2 0.8 0.4 0.02 0.02 99 -99 -1.3 0.7 0
160275 "1" "Active" 0 10 0.9 0.4 1.2 1.2 0.001 0 0.016668 0.02 99 -99 -1.3 0.7 0
160278 "1" "Active" 1 10 0.9 0.4 1.22 1.2 0.8 0.4 0.02 0.02 999 -999 -1.3 0.7 0
160281 "1" "Active" 1 10 0.9 0.4 1.22 1.2 0.8 0.4 0.02 0.02 99 -99 -1.3 0.7 0
160283 "1" "Active" 1 1.2 0.9 0 1.22 1.2 0.8 0 0.02 0.02 77 -77 -1.3 0.5 0
160286 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 9999 -9999 -1.3 0.7 0.8
160288 "1" "Active" 1 10 0.9 0.4 1.22 1.2 0.8 0.4 0.02 0.02 999 -999 -1.3 0.7 0
160291 "1" "Active" 1 1.2 0.9 -9999 1.22 1.2 0.2 -999 0.02 0.02 77 -77 -1.3 1 0
160301 "1" "Active" 1 0.65 0.9 0.4 1.22 1.2 0.2 0.1 0.005 1 49 -49 -1.3 0.5 0
160303 "1" "Active" 1 0.88 1 0.1 1.22 1.2 0.8 0.4 0.005 0.02 99 -99 -1.3 0.7 0
170577 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
170579 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
170583 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
180119 "1" "Active" 1 10 0.9 0.4 1.22 1.2 0.8 0.4 0.02 0.02 99 -99 -1.3 0.7 0
180121 "1" "Active" 1 2 0.9 0.05 1.22 1.05 0.8 -0.4 0.02 0.02 999 -999 -1.3 1 0
180123 "1" "Active" 1 0.88 1 0.1 1.22 1.2 0.8 0.4 0.005 0.02 99 -99 -1.3 0.7 0
180126 "1" "Active" 1 1.2 0.9 0 1.22 1.2 0.8 0 0.02 0.02 77 -77 -1.3 0.5 0
180128 "1" "Active" 1 1.2 0.9 0 1.22 1.2 0.8 0 0.02 0.02 77 -77 -1.3 0.5 0
180131 "1" "Active" 1 0.43 0.9 0.4 1.22 1.2 0.1 0 0.016668 0.02 77 -77 -1.3 0.5 0
180134 "1" "Active" 1 10 0.9 0.4 1.22 1.2 0.8 0.4 0.02 0.02 999 -999 -1.3 0.7 0
180137 "1" "Active" 1 2 1 0 1.11 1.2 0.8 0.4 0.02 0.02 9999 -9999 -1.3 0.7 0
180140 "1" "Active" 1 2 1 0 1.11 1.2 0.8 0.4 0.02 0.02 9999 -9999 -1.3 0.7 0
180143 "1" "Active" 1 2 0.9 0.05 1.22 1.05 0.8 -0.4 0.02 0.02 999 -999 -1.3 1 0
180145 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
190106 "1" "Active" 1 2 0.5 0 0.3 1.1 0.4 -0.8 0.02 0.05 999 -999 -1.3 0.7 0
190111 "1" "Active" 1 10 0.8 0.4 1.22 1.2 0.06 0.05 0.02 0.03 100 -200 -1.3 0.5 0
190114 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 9999 -9999 -1.3 0.7 0.8
190116 "1" "Active" 1 10 0.15 0.06 1.2 1.2 0.1 -999 0 0.03 106.15 -106.15 -1 1 0
190118 "1" "Active" 1 1.2 0.9 -9999 1.22 1.2 0.2 -999 0.02 0.02 77 -77 -1.3 1 0
190120 "1" "Active" 1 0.45 0.9 -9999 1.22 1.2 0.2 -9999 0.02 0.02 77 -77 -1.3 0.5 0
190123 "1" "Active" 0 10 0.9 0.4 1.2 1.2 0.8 0.4 0.02 0.02 99 -99 -1.3 0.7 0
190124 "1" "Active" 1 10 0.9 0.4 1.22 1.2 0.8 0.4 0.02 0.02 100 -100 -1.3 0.7 0
190126 "1" "Active" 0 10 0.9 0.4 1.2 1.2 0.8 0.4 0.02 0.02 99 -99 -1.3 0.7 0
190129 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 9999 -9999 -1.3 0.7 0.8
190132 "1" "Active" 0 10 0.9 0.5 1.22 1.2 0.9 0.5 0.02 0.02 999 -999 -1.3 1 0
190134 "1" "Active" 1 0.88 1 0.1 1.22 1.2 0.8 0.4 0.005 0.02 99 -99 -1.3 0.7 0
190136 "1" "Active" 1 10 0.9 0.4 1.22 1.2 0.8 0.4 0.02 0.02 100 -100 -1.3 0.7 0
190139 "1" "Active" 0 100 0.9 0.4 1.22 1.2 0.8 0.4 0.02 0.02 99 -99 -1.3 1 0
190142 "1" "Active" 1 10 0.9 0.4 1.22 1.2 0.8 0.4 0.02 0.02 999 -999 -1.3 0.7 0
190145 "1" "Active" 1 0.45 0.9 -9999 1.22 1.2 0.2 -9999 0.02 0.02 77 -77 -1.3 0.5 0
190147 "1" "Active" 0 10 0.9 0.5 1.22 1.2 0.9 0.5 0.02 0.02 999 -999 -1.3 1 0
190149 "1" "Active" 1 0.65 0.9 0.4 1.22 1.2 0.2 0.1 0.005 1 49 -49 -1.3 0.5 0
190152 "1" "Active" 1 10 0.8 0.4 1.22 1.2 0.06 0.05 0.02 0.03 100 -200 -1.3 0.5 0
190155 "1" "Active" 1 10 0.9 0.4 1.22 1.2 0.8 0.4 0.02 0.02 999 -999 -1.3 0.7 0
190157 "1" "Active" 1 10 0.9 0.4 1.22 1.2 0.8 0.4 0.02 0.02 100 -100 -1.3 0.7 0
190159 "1" "Active" 1 10 0.8 0.4 1.22 1.2 0.06 0.05 0.02 0.03 100 -200 -1.3 0.5 0
190162 "1" "Active" 1 1.2 0.9 -9999 1.22 1.2 0.2 -999 0.02 0.02 77 -77 -1.3 1 0
190165 "1" "Active" 1 10 0.9 0.4 1.22 1.2 0.8 0.4 0.02 0.02 99 -99 -1.3 0.7 0
190167 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 999 -999 -1.3 1 0.8
190169 "1" "Active" 0 10 0.9 0.4 1.2 1.2 0.001 0 0.016668 0.02 99 -99 -1.3 0.7 0
190172 "1" "Active" 0 10 0.9 0.4 1.2 1.2 0.001 0 0.016668 0.02 99 -99 -1.3 0.7 0
190174 "1" "Active" 1 1.2 0.9 0 1.22 1.2 0.8 0 0.02 0.02 77 -77 -1.3 0.5 0
190177 "1" "Active" 1 1.2 0.9 -9999 1.22 1.2 0.2 -999 0.02 0.02 77 -77 -1.3 1 0
190182 "1" "Active" 1 10 0.9 0.4 1.22 1.2 0.8 0.4 0.02 0.02 99 -99 -1.3 0.7 0
190185 "1" "Active" 1 10 0.9 0.4 1.22 1.2 0.8 0.4 0.02 0.02 99 -99 -1.3 0.7 0
190190 "1" "Active" 0 100 0.9 0.4 1.22 1.2 0.8 0.4 0.02 0.02 99 -99 -1.3 1 0
190193 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 999 -999 -1.3 0.7 0
190196 "1" "Active" 1 10 0.9 0.4 1.22 1.2 0.8 0.4 0.02 0.02 99 -99 -1.3 0.7 0
190198 "1" "Active" 1 0.65 0.9 0.4 1.22 1.2 0.2 0.1 0.005 1 49 -49 -1.3 0.5 0
190201 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 9999 -9999 -1.3 0.7 0.8
190203 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 999 -999 -1.3 0.7 0
190206 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 999 -999 -1.3 0.7 0
190209 "1" "Active" 0 100 0.9 0.4 1.22 1.2 0.06 0.05 0.02 0.02 99 -99 -1.3 1 0
200179 "1" "Active" 1 0.88 1 0.1 1.22 1.2 0.8 0.4 0.005 0.02 99 -99 -1.3 0.7 0
200181 "1" "Active" 0 100 0.9 0.4 1.22 1.2 0.06 0.05 0.02 0.02 99 -99 -1.3 1 0
200184 "1" "Active" 1 0.88 1 0.1 1.22 1.2 0.8 0.4 0.005 0.02 99 -99 -1.3 0.7 0
200186 "1" "Active" 1 0.65 0.9 0.4 1.22 1.2 0.2 0.1 0.005 1 49 -49 -1.3 0.5 0
200189 "1" "Active" 0 10 1 0 1 1.2 0.78 0.3 0.01 0.02 999 -999 -1.05 1 0
200192 "1" "Active" 0 10 0.9 0.4 1.2 1.2 0.8 0.4 0.02 0.02 99 -99 -1.3 0.7 0
200204 "1" "Active" 1 10 0.8 0.4 1.22 1.2 0.06 0.05 0.02 0.03 100 -200 -1.3 0.5 0
200207 "1" "Active" 1 10 0.9 0.4 1.22 1.2 0.8 0.4 0.02 0.02 99 -99 -1.3 0.7 0
210346 "1" "Active" 1 0.65 0.9 0.4 1.22 1.2 0.2 0.1 0.005 1 49 -49 -1.3 0.5 0
210349 "1" "Active" 0 10 0.9 0.5 1.22 1.2 0.9 0.5 0.02 0.02 999 -999 -1.3 1 0
210351 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
210354 "1" "Active" 0 100 0.9 0.4 1.22 1.2 0.06 0.05 0.02 0.02 99 -99 -1.3 1 0
210358 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
220136 "1" "Active" 0 100 0.9 0.4 1.22 1.2 0.06 0.05 0.02 0.02 99 -99 -1.3 1 0
220149 "1" "Active" 0 10 0.9 0.4 1.2 1.2 0.8 0.4 0.02 0.02 99 -99 -1.3 0.7 0
220151 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 99 -99 -1.3 0.7 0
220153 "1" "Active" 0 10 0.9 0.5 1.22 1.2 0.9 0.5 0.02 0.02 999 -999 -1.3 1 0
220156 "1" "Active" 1 2 1 0 1.11 1.2 0.8 0.4 0.02 0.02 9999 -9999 -1.3 0.7 0
220159 "1" "Active" 1 10 0.9 0.4 1.22 1.2 0.8 0.4 0.02 0.02 999 -999 -1.3 0.7 0
220169 "1" "Active" 1 0.65 0.9 0.4 1.22 1.2 0.2 0.1 0.005 1 49 -49 -1.3 0.5 0
220171 "1" "Active" 0 100 0.9 0.4 1.22 1.2 0.8 0.4 0.02 0.02 99 -99 -1.3 1 0
220174 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 999 -999 -1.3 0.7 0
220176 "1" "Active" 0 100 0.9 0.4 1.22 1.2 0.06 0.05 0.02 0.02 99 -99 -1.3 1 0
220178 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 9999 -9999 -1.3 0.7 0.8
220181 "1" "Active" 0 10 0.9 0.5 1.22 1.2 0.9 0.5 0.02 0.02 999 -999 -1.3 1 0
220183 "1" "Active" 0 10 0.9 0.4 1.2 1.2 0.8 0.4 0.02 0.02 99 -99 -1.3 0.7 0
220186 "1" "Active" 1 10 0.9 0.4 1.22 1.2 0.8 0.4 0.02 0.02 100 -100 -1.3 0.7 0
220188 "1" "Active" 0 10 0.9 0.5 1.22 1.2 0.9 0.5 0.02 0.02 999 -999 -1.3 1 0
220191 "2" "Active" 0 100 0.9 0.4 1.22 1.2 0.8 0.4 0.02 0.02 99 -99 -1.3 1 0
220192 "1" "Active" 0 100 0.9 0.4 1.22 1.2 0.06 0.05 0.02 0.02 99 -99 -1.3 1 0
220195 "1" "Active" 1 0.45 0.9 -9999 1.22 1.2 0.2 -9999 0.02 0.02 77 -77 -1.3 0.5 0
220201 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
220203 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
220206 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
220209 "1" "Active" 1 10 0.9 0.4 1.22 1.2 0.8 0.4 0.02 0.02 99 -99 -1.3 0.7 0
220214 "1" "Active" 1 10 0.15 0.06 1.2 1.2 0.1 -999 0 0.03 106.15 -106.15 -1 1 0
220216 "1" "Active" 0 10 0.9 0.5 1.22 1.2 0.9 0.5 0.02 0.02 999 -999 -1.3 1 0
220219 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
220222 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
220225 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
220228 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
220230 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
220234 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
220236 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
220241 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
220245 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
220247 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
220250 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
220253 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
220256 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
240210 "1" "Active" 1 2 1 0 1.11 1.2 0.8 0.4 0.02 0.02 9999 -9999 -1.3 0.7 0
240212 "1" "Active" 1 0.45 0.9 -9999 1.22 1.2 0.2 -9999 0.02 0.02 77 -77 -1.3 0.5 0
240214 "1" "Active" 1 1.2 0.9 0 1.22 1.2 0.8 0 0.02 0.02 77 -77 -1.3 0.5 0
240217 "1" "Active" 0 100 0.9 0.4 1.22 1.2 0.06 0.05 0.02 0.02 99 -99 -1.3 1 0
240219 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 9999 -9999 -1.3 0.7 0.8
240221 "1" "Active" 1 1.2 0.9 -9999 1.22 1.2 0.2 -999 0.02 0.02 77 -77 -1.3 1 0
240222 "1" "Active" 1 1.2 0.9 0 1.22 1.2 0.8 0 0.02 0.02 77 -77 -1.3 0.5 0
240223 "1" "Active" 0 10 1 0 1 1.2 0.78 0.3 0.01 0.02 999 -999 -1.05 1 0
240225 "1" "Active" 1 0.45 0.9 -9999 1.22 1.2 0.2 -9999 0.02 0.02 77 -77 -1.3 0.5 0
240228 "1" "Active" 1 0.43 0.9 0.4 1.22 1.2 0.1 0 0.016668 0.02 77 -77 -1.3 0.5 0
240230 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 99 -99 -1.3 0.7 0
240233 "1" "Active" 0 10 0.9 0.4 1.2 1.2 0.8 0.4 0.02 0.02 99 -99 -1.3 0.7 0
240236 "1" "Active" 1 0.43 0.9 0.4 1.22 1.2 0.1 0 0.016668 0.02 77 -77 -1.3 0.5 0
240239 "1" "Active" 1 0.45 0.9 -9999 1.22 1.2 0.2 -9999 0.02 0.02 77 -77 -1.3 0.5 0
240241 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 999 -999 -1.3 0.7 0
240244 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 999 -999 -1.3 0.7 0
240246 "1" "Active" 0 100 0.9 0.4 1.22 1.2 0.06 0.05 0.02 0.02 99 -99 -1.3 1 0
240248 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 99 -99 -1.3 0.7 0
240250 "1" "Active" 0 10 0.9 0.5 1.22 1.2 0.9 0.5 0.02 0.02 999 -999 -1.3 1 0
240255 "1" "Active" 1 0.43 0.9 0.4 1.22 1.2 0.1 0 0.016668 0.02 77 -77 -1.3 0.5 0
240256 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 999 -999 -1.3 0.7 0
240258 "1" "Active" 1 10 0.8 0.4 1.22 1.2 0.06 0.05 0.02 0.03 100 -200 -1.3 0.5 0
240259 "1" "Active" 0 10 0.9 0.5 1.22 1.2 0.9 0.5 0.02 0.02 999 -999 -1.3 1 0
240260 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 999 -999 -1.3 0.7 0
240261 "1" "Active" 0 10 0.9 0.4 1.2 1.2 0.001 0 0.016668 0.02 99 -99 -1.3 0.7 0
240266 "1" "Active" 1 0.88 1 0.1 1.22 1.2 0.8 0.4 0.005 0.02 99 -99 -1.3 0.7 0
240269 "1" "Active" 1 10 0.9 0.4 1.22 1.2 0.8 0.4 0.02 0.02 999 -999 -1.3 0.7 0
240272 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 999 -999 -1.3 0.7 0
240275 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 99 -99 -1.3 0.7 0
240278 "2" "Active" 0 10 0.9 0.4 1.2 1.2 0.001 0 0.016668 0.02 99 -99 -1.3 0.7 0
240280 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 9999 -9999 -1.3 0.7 0.8
240282 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 9999 -9999 -1.3 0.7 0.8
240284 "1" "Active" 1 10 0.15 0.06 1.2 1.2 0.1 -999 0 0.03 106.15 -106.15 -1 1 0
240285 "1" "Active" 1 10 0.8 0.4 1.22 1.2 0.06 0.05 0.02 0.03 100 -200 -1.3 0.5 0
240288 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
240291 "1" "Active" 1 2 1 0 1.11 1.2 0.8 0.4 0.02 0.02 9999 -9999 -1.3 0.7 0
240293 "1" "Active" 1 0.65 0.9 0.4 1.22 1.2 0.2 0.1 0.005 1 49 -49 -1.3 0.5 0
240296 "1" "Active" 1 0.65 0.9 0.4 1.22 1.2 0.2 0.1 0.005 1 49 -49 -1.3 0.5 0
240298 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
240301 "1" "Active" 1 10 0.9 0.4 1.22 1.2 0.8 0.4 0.02 0.02 99 -99 -1.3 0.7 0
240304 "1" "Active" 1 0.65 0.9 0.4 1.22 1.2 0.2 0.1 0.005 1 49 -49 -1.3 0.5 0
240307 "1" "Active" 0 100 0.9 0.4 1.22 1.2 0.8 0.4 0.02 0.02 99 -99 -1.3 1 0
240312 "1" "Active" 1 0.43 0.9 0.4 1.22 1.2 0.1 0 0.016668 0.02 77 -77 -1.3 0.5 0
240317 "1" "Active" 1 1.2 0.9 -9999 1.22 1.2 0.2 -999 0.02 0.02 77 -77 -1.3 1 0
240320 "1" "Active" 1 0.65 0.9 0.4 1.22 1.2 0.2 0.1 0.005 1 49 -49 -1.3 0.5 0
250376 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
}

DATA (Exciter_SCRX, [BusNum,GenID,TSDeviceStatus,TSTaSlashTb,TSTb,TSK,TSTe,TSEfdMin,TSEfdMax,
   TSCSwitch,TSRcSlashRfd])
{
140311 "1" "Active" 0.1 10.01 100 0 -4 5 0 0
140313 "1" "Active" 0.1 10.01 100 0 -4 5 0 0
140321 "1" "Active" 0.1 10.01 100 0 -4 5 0 0
170536 "1" "Active" 0.1 10.01 100 0 -4 5 0 0
180115 "1" "Active" 0.1 10.01 100 0.01 -4 5 0 0
210322 "1" "Active" 0.1 10.01 100 0.01 -4 5 0 0
210325 "1" "Active" 0.1 10.01 100 0 -4 5 0 0
210325 "2" "Active" 0.1 10.01 100 0 -4 5 0 0
240202 "2" "Active" 0.1 10.01 100 0 -4 5 0 0
}

DATA (Exciter_EXAC1, [BusNum,GenID,TSDeviceStatus,TSTr,TSTb,TSTc,TSKa,TSTa,TSVrMax,TSVrMin,TSTe,TSKf,
   TSTf,TSKc,TSKd,TSKe,TSE,TSSE,TSE:1,TSSE:1,TSSpdmlt])
{
111208 "1" "Active" 0 0 0 400 0.06666667 8.104 -8.104 0.4617 0.035 1 0.2774 0.5 1 2.0831 0.0819 2.7774 0.4095 0
230281 "1" "Active" 0 0 0 400 0.06666667 5.5487 -5.5487 1.1 0.035 1 0.2135 0.5 1 4.1959 0.067 5.5945 0.3351 0
250360 "1" "Active" 0 0 0 400 0.06666667 7.3705 -7.3705 1.1 0.035 1 0.242 0.5 1 2.2362 0.0251 2.9815 0.1253 0
}

DATA (Exciter_EXAC2, [BusNum,GenID,TSDeviceStatus,TSTr,TSTb,TSTc,TSKa,TSTa,TSVaMax,TSVaMin,TSKb,
   TSVrMax,TSVrMin,TSTe,TSKl,TSKh,TSKf,TSTf,TSKc,TSKd,TSKe,TSVlr,TSE,TSSE,TSE:1,
   TSSE:1,TSSpdmlt])
{
111191 "1" "Active" 0.06666667 1 1 1000 0.06666667 9.8378 -9.8378 1 29.0988 -29.0988 1.3 4 0 0.49 1 0.1 1.6 1 10 3.0789 0.0084 4.1053 0.0189 0
111203 "1" "Active" 0 1 1 1000 0.06666667 8.909 -8.909 1 28.9476 -28.9476 0.55 4 0 0.49 1 0.1 1.6 1 14 3.0938 0.0002 4.1251 0.0104 0
111212 "1" "Active" 0.01 1 1 400 0.01 10.1384 -10.1384 1 28.6683 -28.6683 0.55 4 0 0.0182 1 0.1 0.8 1 10 3.1303 0.0025 4.1737 0.0128 0
111223 "1" "Active" 0.025 1 1 1000 0.01 10.0921 -10.0921 1 23.5787 -23.5787 0.55 4 0 0.0135 1 0.1 1.6 1 14 3.3039 1.0474 4.4051 1.0913 0
111248 "1" "Active" 0.01 1 1 1000 0.02 9.0134 -9.0134 1 25.7144 -25.7144 0.55 4 0 0.03 1 0.1 0.8 1 14 4.7276 0.0081 3.5457 0.0186 0
111249 "2" "Active" 0.01 1 1 1000 0.01 100 -100 1 24.0339 -24.0339 1.3 4 0 0.0151 1 0.1 0.8 1 10 3.2964 0.0053 4.3952 0.0157 0
111254 "1" "Active" 0 1 1 1000 0.06666667 10.5626 -10.5626 1 26.143 -26.143 1.3 4 0 0.49 1 0.1 0.8 1 14 3.2488 0.9914 4.3317 1.0335 0
111273 "1" "Active" 0 1 1 1000 0.06666667 100 -100 1 29.7463 -29.7463 1.3 4 0 0.49 1 0.1 1.6 1 14 3.9782 0.9849 5.3042 1.0267 0
111320 "1" "Active" 0 1 1 400 0.06666667 12.3012 -12.3012 1 24.453 -24.453 1.3 4 0 0.49 1 0 0 1 14 3.0844 0.0055 4.1125 0.0159 0
111326 "1" "Active" 0.06666667 1 1 1000 0.06666667 100 -100 1 27.7366 -27.7366 0.55 4 0 0.0238 1 0.1 0.8 1 14 3.5114 0.0087 4.6819 0.0192 0
111341 "1" "Active" 0 1 1 1000 0.06666667 7.6689 -7.6689 1 24.0026 -24.0026 1.3 4 0 0.49 1 0.1 1.6 1 10 4.4117 0.9738 3.3087 1.0153 0
111345 "1" "Active" 0 1 1 1000 0.06666667 8.8966 -8.8966 1 22.8038 -22.8038 1.3 4 0 0.49 1 0.1 0.8 1 14 3.9102 0.001 5.2136 0.0112 0
111348 "1" "Active" 0 1 1 1000 0.06666667 11.3583 -11.3583 1 22.5807 -22.5807 1.3 4 0 0.0116 1 0.1 0.8 1 10 3.3476 0.9526 4.4635 0.9933 0
111356 "1" "Active" 0 1 1 1000 0.06666667 7.8635 -7.8635 1 25.3142 -25.3142 1.3 4 0 0.0213 1 0 0 1 14 3.2334 0.0071 4.3112 0.0175 0
111369 "1" "Active" 0 1 1 1000 0.06666667 100 -100 1 23.9872 -23.9872 1.3 4 0 0.0282 1 0.1 0.8 1 10 3.4134 0.9503 4.5512 0.991 0
111396 "1" "Active" 0 1 1 1000 0.06666667 100 -100 1 23.1125 -23.1125 0.55 4 0 0.49 1 0.1 0.8 1 14 3.5961 0.0035 4.7948 0.0138 0
111400 "1" "Active" 0 1 1 400 0.06666667 8.7187 -8.7187 1 22.2808 -22.2808 1.3 4 0 0.0191 1 0.1 0.8 1 10 4.605 0.0047 3.4538 0.015 0
120445 "1" "Active" 0 1 1 1000 0.06666667 100 -100 1 20.1318 -20.1318 0.55 4 0 0.49 1 0.1 0.8 1 10 3.5005 0.0036 4.6674 0.014 0
120453 "1" "Active" 0 1 1 1000 0.06666667 10.8527 -10.8527 1 22.8934 -22.8934 0.55 4 0 0.49 1 0.1 1.6 1 14 3.7286 0.0081 4.9714 0.0186 0
130356 "1" "Active" 0 1 1 1000 0.06666667 7.7387 -7.7387 1 28.0836 -28.0836 1.3 4 0 0.49 1 0 0 1 10 3.6831 0.0011 4.9108 0.0113 0
130360 "1" "Active" 0 1 1 1000 0.06666667 8.4221 -8.4221 1 28.753 -28.753 1.3 4 0 0.0225 1 0 0 1 10 3.8004 1.0885 5.0672 1.1336 0
140307 "1" "Active" 0 1 1 1000 0.06666667 100 -100 1 21.8226 -21.8226 0.55 4 0 0.49 1 0 0 1 10 3.5572 0.0088 4.743 0.0193 0
140342 "1" "Active" 0 1 1 1000 0.06666667 100 -100 1 26.202 -26.202 1.3 4 0 0.0143 1 0 0 1 10 3.3622 0.0052 4.4829 0.0155 0
140343 "1" "Active" 0 1 1 1000 0.06666667 7.912 -7.912 1 24.5564 -24.5564 1.3 4 0 0.49 1 0.1 1.6 1 10 3.2179 0.0091 4.2905 0.0196 0
140374 "2" "Active" 0 1 1 400 0.06666667 9.4246 -9.4246 1 22.5124 -22.5124 0.55 4 0 0.49 1 0.1 1.6 1 14 3.0778 0.004 4.1037 0.0144 0
150436 "1" "Active" 0 1 1 1000 0.06666667 100 -100 1 29.2817 -29.2817 1.3 4 0 0.0206 1 0.1 0.8 1 10 3.3146 1.0109 4.4194 1.0535 0
150463 "1" "Active" 0 1 1 400 0.06666667 11.1624 -11.1624 1 29.2268 -29.2268 1.3 4 0 0.49 1 0.1 0.8 1 14 3.518 0.0082 4.6907 0.0186 0
150541 "2" "Active" 0 1 1 1000 0.06666667 7.9304 -7.9304 1 23.2714 -23.2714 1.3 4 0 0.49 1 0 0 1 14 4.1082 0.0095 3.0811 0.02 0
160189 "1" "Active" 0 1 1 1000 0.06666667 100 -100 1 26.761 -26.761 0.55 4 0 0.0151 1 0.1 0.8 1 14 4.848 0.0007 3.636 0.0109 0
160194 "1" "Active" 0 1 1 1000 0.06666667 10.2935 -10.2935 1 22.2834 -22.2834 0.55 4 0 0.0244 1 0 0 1 14 3.651 0.0055 4.868 0.0158 0
160199 "1" "Active" 0 1 1 1000 0.06666667 11.2884 -11.2884 1 29.6925 -29.6925 1.3 4 0 0.49 1 0 0 1 10 4.9068 0.0025 3.6801 0.0128 0
160222 "1" "Active" 0 1 1 400 0.06666667 100 -100 1 24.2294 -24.2294 1.3 4 0 0.49 1 0.1 0.8 1 14 3.7983 0.91 5.0645 0.9494 0
160239 "1" "Active" 0.01 1 1 1000 0.01 9.5028 -9.5028 1 21.2283 -21.2283 0.55 4 0 0.0195 1 0.1 1.6 1 10 3.8477 0.0089 5.1303 0.0194 0
170551 "1" "Active" 0.06666667 1 1 1000 0.06666667 100 -100 1 21.4897 -21.4897 1.3 4 0 0.49 1 0 0 1 14 3.6098 0.0092 4.8131 0.0197 0
180111 "1" "Active" 0 1 1 1000 0.06666667 10.7754 -10.7754 1 24.4327 -24.4327 1.3 4 0 0.49 1 0.1 0.8 1 10 3.5985 0.0004 4.7979 0.0106 0
200168 "1" "Active" 0.06666667 1 1 1000 0.06666667 9.5212 -9.5212 1 27.9559 -27.9559 0.55 4 0 0.49 1 0 0 1 10 3.4768 0.0031 4.6357 0.0134 0
200169 "1" "Active" 0 1 1 1000 0.06666667 7.9422 -7.9422 1 28.8642 -28.8642 0.55 4 0 0.49 1 0.1 1.6 1 10 3.3862 1.0925 4.515 1.1378 0
200195 "1" "Active" 0 1 1 1000 0.06666667 10.2708 -10.2708 1 27.285 -27.285 1.3 4 0 0.49 1 0.1 0.8 1 10 3.2187 0.0063 4.2916 0.0167 0
200200 "1" "Active" 0 1 1 1000 0.06666667 100 -100 1 28.8952 -28.8952 1.3 4 0 0.49 1 0 0 1 14 4.3426 0.9295 3.257 0.9696 0
210336 "1" "Active" 0 1 1 1000 0.06666667 9.7578 -9.7578 1 28.6835 -28.6835 0.55 4 0 0.0236 1 0 0 1 14 3.6098 0.0058 4.8131 0.0162 0
220123 "1" "Active" 0.06666667 1 1 1000 0.06666667 8.4684 -8.4684 1 21.5069 -21.5069 1.3 4 0 0.49 1 0 0 1 10 3.6551 0.9271 4.8734 0.967 0
230285 "1" "Active" 0 1 1 1000 0.06666667 7.3295 -7.3295 1 24.5521 -24.5521 0.55 4 0 0.49 1 0 0 1 10 3.07 0.0089 4.0933 0.0194 0
230287 "1" "Active" 0.06666667 1 1 1000 0.06666667 9.4769 -9.4769 1 25.5878 -25.5878 1.3 4 0 0.49 1 0.1 0.8 1 10 4.9772 0.0071 3.7329 0.0176 0
240197 "1" "Active" 0.01 1 1 1000 0.01 11.5182 -11.5182 1 22.667 -22.667 1.3 4 0 0.49 1 0.1 1.6 1 14 3.5932 0.0061 4.7909 0.0164 0
240199 "1" "Active" 0.01 1 1 400 0.01 12.2149 -12.2149 1 26.5955 -26.5955 1.3 4 0 0.49 1 0 0 1 14 3.7896 0.0037 5.0529 0.014 0
250354 "1" "Active" 0.06666667 1 1 1000 0.06666667 8.0285 -8.0285 1 26.3535 -26.3535 1.3 4 0 0.49 1 0.1 0.8 1 10 3.6429 0.9293 4.8571 0.9693 0
250362 "1" "Active" 0.01 1 1 1000 0.01 12.5719 -12.5719 1 24.1368 -24.1368 0.55 4 0 0.016 1 0.1 1.6 1 14 3.8064 0.9609 5.0752 1.0019 0
250364 "1" "Active" 0 0 0 300 0.06666667 8 -8 20 105 -85 0.3 10 1 0.03 1.2 0.3 0.4 1 4.4 3.3 0.01 4.4 0.08 0
260212 "1" "Active" 0 1 1 400 0.06666667 12.2861 -12.2861 1 21.7705 -21.7705 1.3 4 0 0.49 1 0 0 1 14 3.4208 0.0003 4.5611 0.0105 0
270215 "1" "Active" 0 1 1 1000 0.06666667 8.4215 -8.4215 1 28.3292 -28.3292 1.3 4 0 0.014 1 0.1 0.8 1 14 3.4065 0.0082 4.542 0.0187 0
}

DATA (Exciter_IEEET1, [BusNum,GenID,TSDeviceStatus,TSTr,TSKa,TSTa,TSVrMax,TSVrMin,TSKe,TSTe,TSKf,TSTf,
   TSwitch,TSE,TSSE,TSE:1,TSSE:1,TSSpdmlt])
{
111209 "1" "Active" 0 400 0.2 1 -1 0 0.5 0.1136 0.35 0 2.482 0.0488 3.3093 0.3028 0
111217 "1" "Active" 0 400 0.2 1 -1 0 0.5431 0.0264 0.35 0 1.7924 0.1224 2.3898 0.3854 0
111218 "1" "Active" 0 400 0.06666667 1 -1 0 0.9855 0.0665 1 0 2.531 0.1424 3.3747 0.4078 0
120467 "1" "Active" 0.06666667 400 0.2 1 -1 0 0.8416 0.08 1 0 1.7224 0.1071 2.2966 0.3682 0
120469 "1" "Active" 0 400 0.2 1 -1 0 0.2365 0.0377 1 0 2.9089 0.0062 3.8786 0.255 0
120470 "1" "Active" 0 400 0.2 1 -1 0 0.455 0.1085 0.35 0 1.9252 0.0948 2.5669 0.3545 0
140311 "2" "Active" 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.924 0.0801 3.8986 0.3672 0
140314 "1" "Active" 0.06666667 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.7327 0.0845 3.6436 0.3872 0
140327 "1" "Active" 0.06666667 25 0.2 1 -1 0 0.5 0.103 1 0 2.8206 0.0819 3.7608 0.3754 0
150441 "1" "Active" 0 400 0.06666667 1 -1 0 0.4163 0.0867 0.35 0 2.9977 0.1951 3.9969 0.4671 0
150442 "1" "Active" 0.06666667 25 0.2 1 -1 0 0.9753 0.0466 1 0 3.7525 0.122 5.0033 0.3849 0
210319 "2" "Active" 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.9825 0.0851 3.9766 0.3901 0
230259 "1" "Active" 0.06666667 25 0.06666667 1 -1 0 0.5036 0.0786 1 0 3.9102 0.2193 5.2136 0.4941 0
230265 "1" "Active" 0 400 0.06666667 7 -7 0 0.5 0.1177 0.35 0 1.9191 0.1583 2.5588 0.4257 0
230271 "1" "Active" 0 25 0.2 1 -1 0 0.5 0.08 1 0 2.4177 0.4992 3.2237 0.8083 0
230272 "1" "Active" 0 400 0.06666667 1 -1 0 0.9032 0.08 0.35 0 3.3544 0.1599 4.4725 0.4275 0
240202 "1" "Active" 0 25 0.2 1 -1 0 0.5 0.103 1 0 2.6131 0.0878 3.4841 0.4026 0
250358 "1" "Active" 0 50 0.06666667 1 -1 -0.06 0.6 0.09 1.46 0 2.8 0.04 3.73 0.33 0
250359 "1" "Active" 0 50 0.06666667 1 -1 -0.06 0.6 0.09 1.46 0 2.8 0.04 3.73 0.33 0
}

DATA (Exciter_ESAC1A, [BusNum,GenID,TSDeviceStatus,TSTr,TSTb,TSTc,TSKa,TSTa,TSVaMax,TSVaMin,TSTe,TSKf,
   TSTf,TSKc,TSKd,TSKe,TSE,TSSE,TSE:1,TSSE:1,TSVrMax,TSVrMin,TSSpdmlt])
{
111211 "1" "Active" 0 0 0 280.4632 0.02 16.5957 -16.5957 1.0339 0.0162 1 0.2 1 1 1.5823 0.0919 2.1097 0.827 9 -9 0
230266 "1" "Active" 0 0 0 357.3756 0.02 50 -50 0.9187 0.0287 1 0.2 1 1 5.725 0.1554 7.6333 1.3988 9 -9 0
230282 "1" "Active" 0.03333334 0 0 750 0.06666667 50 -50 1.0302 0.0189 1 0.2 1 1 2.6603 0.0125 3.547 0.1124 9 -9 0
}

DATA (Exciter_ESAC6A, [BusNum,GenID,TSDeviceStatus,TSTr,TSKa,TSTa,TSTk,TSTb,TSTc,TSVaMax,TSVaMin,
   TSVrMax,TSVrMin,TSTe,TSVfelim,TSKh,TSVhmax,TSTh,TSTj,TSKc,TSKd,TSKe,TSE,TSSE,
   TSE:1,TSSE:1,TSSpdmlt])
{
120464 "1" "Active" 0 531.4987 21.3817 3 0.23 0.2 9.08 -9.08 9.08 -9.08 0.5 0 0 1 0 0 0 0 1 4.9386 0.0547 6.5848 0.3648 0
230260 "1" "Active" 0.06666667 476.4992 16.7671 3 0.23 0.9 9.08 -9.08 9.08 -9.08 1 0 0 1 0 0 0 0 1 4.8384 0.0607 6.4511 0.4049 0
230264 "1" "Active" 0.06666667 573.2719 14.2794 2 0.23 0.9 9.08 -9.08 9.08 -9.08 1 0 0 10 0 0 0 0 1 3.6374 0.1227 4.8498 0.8181 0
}

DATA (Exciter_ESDC1A, [BusNum,GenID,TSDeviceStatus,TSTr,TSKa,TSTa,TSTb,TSTc,TSVrMax,TSVrMin,TSKe,TSTe,
   TSKf,TSTf:1,TSSpdmlt,TSE,TSSE,TSE:1,TSSE:1,TSUEL,TSExcLim])
{
140320 "1" "Active" 0.06 40 0.06666667 0 0 10 -10 0 0.9 0.0657 1 0 2.4983 0.1379 3.331 0.4136 0 1
140328 "2" "Active" 0.06 40 0.06666667 0 0 10 -10 0 0.9 0.028 1 0 2.3491 0.1376 3.1321 0.4128 0 1
170535 "1" "Active" 0.06 40 0.06666667 0 0 10 -10 0 0.9 0.0302 1 0 2.4997 0.1303 3.3329 0.3908 0 1
180114 "1" "Active" 0 40 0.06666667 0 0 10 -10 0 0.9 0.0451 1 0 2.3192 0.1424 3.0922 0.4271 0 1
180117 "1" "Active" 0.06 40 0.06666667 0 0 10 -10 0 0.9 0.0405 1 0 2.2983 0.1241 3.0644 0.3723 0 1
}

DATA (Exciter_ESDC2A, [BusNum,GenID,TSDeviceStatus,TSTr,TSKa,TSTa,TSTb,TSTc,TSVrMax,TSVrMin,TSKe,TSTe,
   TSKf,TSTf:1,TSSpdmlt,TSE,TSSE,TSE:1,TSSE:1,TSUEL,TSExcLim])
{
140328 "1" "Active" 0.03333334 9.3 0.06666667 0.11 0.5 7.21 -7.21 1 1 0 1 0 1.76 1.76 0.2038 2.3467 0.8153 0
210319 "1" "Active" 0.02 9.3 0.01 0.1 0.75 7.21 -7.21 1 1 0 1 0 1.33 1.33 0.1833 1.7733 0.7333 0
210320 "1" "Active" 0.03333334 9.3 0.06666667 0.11 0.5 1.17 -1.17 1 1 0 0.15 0 1.76 1.76 0.1607 2.3467 0.643 0
}

DATA (Exciter_EXPIC1, [BusNum,GenID,TSDeviceStatus,TSTr,TSKa,TSTa:1,TSVr:1,TSVr:2,TSTa:2,TSTa:3,TSTa:4,
   TSVrMax,TSVrMin,TSKf,TSTf:1,TSTf:2,TSEfdMax,TSEfdMin,TSKe,TSTe,TSE,TSSE,TSE:1,
   TSSE:1,TSKp,TSKi,TSKc])
{
111184 "1" "Active" 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.5184 0 0 0 1 0 1.2 0 6.4774 0 0.08
111194 "1" "Active" 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.8931 0 0 0 1 0 1.2 0 5.5933 0 0.08
111204 "1" "Active" 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.3356 0 0 0 1 0 1.2 0 6.9361 0 0.08
111212 "2" "Active" 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.3923 0 0 0 1 0 1.2 0 6.8347 0 0.08
111215 "1" "Active" 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.6978 0 0 0 1 0 1.2 0 6.0833 0 0.08
111244 "1" "Active" 0 3 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 7.7083 0 0 0 1 0 1.2 0 5.0742 0 0.08
111247 "1" "Active" 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.3153 0 0 0 1 0 1.2 0 6.6854 0 0.08
111253 "1" "Active" 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.7876 0 0 0 1 0 1.2 0 5.7947 0 0.08
111264 "1" "Active" 0 4 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 7.5924 0 0 0 1 0 1.2 0 5.7716 0 0.08
111276 "1" "Active" 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.1551 0 0 0 1 0 1.2 0 6.7136 0 0.08
111289 "1" "Active" 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.6952 0 0 0 1 0 1.2 0 6.7333 0 0.08
111290 "1" "Active" 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.9833 0 0 0 1 0 1.2 0 6.9521 0 0.08
111302 "1" "Active" 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.1617 0 0 0 1 0 1.2 0 6.9085 0 0.08
111304 "1" "Active" 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.2084 0 0 0 1 0 1.2 0 5.0186 0 0.08
111314 "1" "Active" 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.6881 0 0 0 1 0 1.2 0 6.362 0 0.08
111315 "1" "Active" 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.8344 0 0 0 1 0 1.2 0 6.8265 0 0.08
111316 "1" "Active" 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.1331 0 0 0 1 0 1.2 0 5.3437 0 0.08
111318 "1" "Active" 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.1135 0 0 0 1 0 1.2 0 6.4147 0 0.08
111343 "1" "Active" 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.0287 0 0 0 1 0 1.2 0 6.7496 0 0.08
111355 "1" "Active" 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.0729 0 0 0 1 0 1.2 0 6.1685 0 0.08
111376 "1" "Active" 0 3.5 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 7.4169 0 0 0 1 0 1.2 0 5.0405 0 0.08
111399 "1" "Active" 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.7687 0 0 0 1 0 1.2 0 6.8771 0 0.08
120443 "2" "Active" 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.5166 0 0 0 1 0 1.2 0 6.225 0 0.08
120452 "2" "Active" 0 3.5 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 6.7412 0 0 0 1 0 1.2 0 5.7704 0 0.08
120454 "1" "Active" 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.0906 0 0 0 1 0 1.2 0 5.7504 0 0.08
120458 "1" "Active" 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.1426 0 0 0 1 0 1.2 0 5.3364 0 0.08
120458 "2" "Active" 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.9473 0 0 0 1 0 1.2 0 5.1529 0 0.08
120460 "1" "Active" 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.9958 0 0 0 1 0 1.2 0 6.5959 0 0.08
130359 "1" "Active" 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.5101 0 0 0 1 0 1.2 0 6.0827 0 0.08
140306 "1" "Active" 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.5487 0 0 0 1 0 1.2 0 5.5009 0 0.08
140308 "1" "Active" 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.5106 0 0 0 1 0 1.2 0 5.6011 0 0.08
140337 "1" "Active" 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.4932 0 0 0 1 0 1.2 0 6.3636 0 0.08
140339 "1" "Active" 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.1634 0 0 0 1 0 1.2 0 6.5141 0 0.08
140341 "2" "Active" 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.5697 0 0 0 1 0 1.2 0 5.7903 0 0.08
140359 "1" "Active" 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.4585 0 0 0 1 0 1.2 0 6.5359 0 0.08
140361 "1" "Active" 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.1703 0 0 0 1 0 1.2 0 5.7262 0 0.08
150428 "1" "Active" 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.5044 0 0 0 1 0 1.2 0 5.3543 0 0.08
150447 "1" "Active" 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.3083 0 0 0 1 0 1.2 0 5.0243 0 0.08
150454 "2" "Active" 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.7951 0 0 0 1 0 1.2 0 6.92 0 0.08
150476 "1" "Active" 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.5372 0 0 0 1 0 1.2 0 6.4448 0 0.08
150523 "1" "Active" 0 4 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 8.2107 0 0 0 1 0 1.2 0 6.137 0 0.08
150542 "1" "Active" 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.4773 0 0 0 1 0 1.2 0 6.6223 0 0.08
150543 "2" "Active" 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.2335 0 0 0 1 0 1.2 0 6.7631 0 0.08
150544 "1" "Active" 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.5152 0 0 0 1 0 1.2 0 6.7749 0 0.08
150546 "2" "Active" 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.1825 0 0 0 1 0 1.2 0 6.8075 0 0.08
160199 "2" "Active" 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.5682 0 0 0 1 0 1.2 0 5.878 0 0.08
160200 "1" "Active" 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.2583 0 0 0 1 0 1.2 0 5.9585 0 0.08
160200 "2" "Active" 0 3 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 8.2824 0 0 0 1 0 1.2 0 5.5017 0 0.08
160206 "1" "Active" 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.7844 0 0 0 1 0 1.2 0 5.8466 0 0.08
160218 "1" "Active" 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.6236 0 0 0 1 0 1.2 0 6.2842 0 0.08
160220 "1" "Active" 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.0244 0 0 0 1 0 1.2 0 5.1082 0 0.08
160223 "1" "Active" 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.0662 0 0 0 1 0 1.2 0 5.7924 0 0.08
160228 "1" "Active" 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.4133 0 0 0 1 0 1.2 0 6.3999 0 0.08
160236 "1" "Active" 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.3996 0 0 0 1 0 1.2 0 5.1078 0 0.08
160250 "1" "Active" 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.2529 0 0 0 1 0 1.2 0 6.71 0 0.08
160251 "1" "Active" 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.2912 0 0 0 1 0 1.2 0 6.7079 0 0.08
160254 "1" "Active" 0 4 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 7.9354 0 0 0 1 0 1.2 0 5.0323 0 0.08
160259 "1" "Active" 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.6686 0 0 0 1 0 1.2 0 5.9719 0 0.08
160267 "1" "Active" 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.4609 0 0 0 1 0 1.2 0 6.7415 0 0.08
170523 "1" "Active" 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.1097 0 0 0 1 0 1.2 0 6.2444 0 0.08
170525 "1" "Active" 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.6306 0 0 0 1 0 1.2 0 6.709 0 0.08
170528 "2" "Active" 0 4 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 7.2612 0 0 0 1 0 1.2 0 6.9022 0 0.08
170529 "2" "Active" 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.3912 0 0 0 1 0 1.2 0 5.4488 0 0.08
170554 "1" "Active" 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.726 0 0 0 1 0 1.2 0 5.4916 0 0.08
180112 "1" "Active" 0 4 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 7.2413 0 0 0 1 0 1.2 0 6.9326 0 0.08
200156 "1" "Active" 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.4683 0 0 0 1 0 1.2 0 5.6875 0 0.08
200156 "2" "Active" 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.6715 0 0 0 1 0 1.2 0 5.2824 0 0.08
200173 "1" "Active" 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.688 0 0 0 1 0 1.2 0 6.0521 0 0.08
200195 "2" "Active" 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.95 0 0 0 1 0 1.2 0 6.1203 0 0.08
200197 "1" "Active" 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.1284 0 0 0 1 0 1.2 0 5.2472 0 0.08
200198 "1" "Active" 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.4264 0 0 0 1 0 1.2 0 5.9735 0 0.08
210330 "1" "Active" 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.8061 0 0 0 1 0 1.2 0 6.5634 0 0.08
210340 "1" "Active" 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.2054 0 0 0 1 0 1.2 0 6.9542 0 0.08
210341 "1" "Active" 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.7236 0 0 0 1 0 1.2 0 6.6247 0 0.08
220127 "1" "Active" 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.4194 0 0 0 1 0 1.2 0 5.9842 0 0.08
220142 "1" "Active" 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.2925 0 0 0 1 0 1.2 0 6.8681 0 0.08
220162 "1" "Active" 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.7761 0 0 0 1 0 1.2 0 6.4617 0 0.08
220163 "1" "Active" 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.558 0 0 0 1 0 1.2 0 6.0831 0 0.08
220164 "1" "Active" 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.9293 0 0 0 1 0 1.2 0 6.2046 0 0.08
230262 "1" "Active" 0 4 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 7.6986 0 0 0 1 0 1.2 0 6.6464 0 0.08
230290 "2" "Active" 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.1421 0 0 0 1 0 1.2 0 5.7984 0 0.08
230293 "2" "Active" 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.9689 0 0 0 1 0 1.2 0 6.3001 0 0.08
250347 "1" "Active" 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.2978 0 0 0 1 0 1.2 0 6.0686 0 0.08
250368 "1" "Active" 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.5049 0 0 0 1 0 1.2 0 6.0025 0 0.08
260210 "1" "Active" 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.9821 0 0 0 1 0 1.2 0 6.5434 0 0.08
270213 "1" "Active" 0 4 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 8.2193 0 0 0 1 0 1.2 0 5.1 0 0.08
}

DATA (Exciter_REEC_A, [BusNum,GenID,TSDeviceStatus,TSpfaflg,TSvltflg,TSvarflg,TSPqflag,TSPFlag,TSVdip,
   TSVup,TSTV,TSVdbd:1,TSVdbd:2,TSKqv,TsIqh:1,TSIql:1,TSVRef,TSIqfrz,TSThld,
   TSThld:2,TSTp,TSQmax,TSQmin,TSVmax,TSVmin,TSKqp,TSKqi,TSKvp,TSKvi,TSVRef:1,
   TSTiq,TSRpmax,TSRPmin,TSPmax,TSPmin,TSTpo,TSImax,Vq:1,Lq:1,Vq:2,Lq:2,Vq:3,
   Lq:3,Vq:4,Lq:4,Vp:1,Lp:1,Vp:2,Lp:2,Vp:3,Lp:3,Vp:4,Lp:4,TSMWCap])
{
111408 "1" "Active" 0 0 0 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0.02 99 -99 1 0 0 1.3 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0 0
111410 "1" "Active" 0 0 0 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0.02 99 -99 1 0 0 1.3 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0 0
111412 "1" "Active" 0 0 0 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0.02 99 -99 1 0 0 1.3 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0 0
120490 "1" "Active" 0 0 0 0 0 0.85 1.15 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0 99 -99 1 0 0 1.3 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0 0
120493 "1" "Active" 0 0 1 0 0 0.9 1.1 0 -0.05 0.05 1.2 1 -1 0 -0.05 0 0 0 99 -99 1.1 0.9 0.5 0.1 1.4 0.5 1 0 90 -90 1.1 0 0.06666667 1.4 0.1 1.25 0.9 1.25 0 0 0 0 0.1 0.45 0.6 0.45 0.9 1 1 1 0
120498 "1" "Active" 0 0 0 0 0 0.85 1.15 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0 99 -99 1 0 0 1.3 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0 0
120500 "1" "Active" 0 0 0 0 0 0.85 1.15 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0 99 -99 1 0 0 1.3 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0 0
120503 "2" "Active" 0 0 0 0 0 0.85 1.15 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0 99 -99 1 0 0 1.3 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0 0
120507 "1" "Active" 0 0 0 0 0 0.85 1.15 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0 99 -99 1 0 0 1.3 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0 0
120512 "1" "Active" 0 0 0 0 0 0.85 1.15 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0 99 -99 1 0 0 1.3 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0 0
140377 "1" "Active" 0 0 0 0 0 0.85 1.15 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0 99 -99 1 0 0 1.3 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0 0
150492 "1" "Active" 0 1 1 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 0 1.7 0.1 1.25 0.4 1.25 0 0 0 0 0 0 0.4 1.1 0.8 1.1 2 1.1 0
150496 "1" "Active" 0 0 1 0 0 0.9 1.1 0 -0.05 0.05 1.2 1 -1 0 -0.05 0 0 0 99 -99 1.1 0.9 0.5 0.1 1.4 0.5 1 0 90 -90 1.1 0 0.06666667 1.4 0.1 1.25 0.9 1.25 0 0 0 0 0.1 0.45 0.6 0.45 0.9 1 1 1 0
150499 "1" "Active" 0 1 1 0 0 0.9 1.13 0 -0.12 0.12 2.4 1 -1 0 0.15 0 0 0 0.184 -0.2574 1.1 0.9 0.7 1 1.5 0.5 0 0 99 -99 0.993 0 0 1.4 0.1 1.25 0.2 1.25 0 0 0 0 0 0 0.2 0.5 0.89 0.5 0.91 1.01 0
150502 "1" "Not active" 0 1 1 0 0 0.85 1.15 0.03333334 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 2 5 0 0.03333334 99 -99 1 0 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
150505 "1" "Active" 0 1 1 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 0 1.5 0.1 1.25 0.8 1.25 0 0 0 0 0.4 1.25 0.8 1.25 1.1 1.25 0 0 0
150507 "1" "Active" 0 1 1 0 1 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.47 -0.47 1.1 0.9 0.1 1 1.5 70 0 0 99 -99 1 0 0.06666667 1.7 0.1 1.25 0.4 1.25 0 0 0 0 0 1.15 1.1 1.24 2 1.24 0 0 0
150510 "1" "Active" 0 1 1 0 0 0.999 1.0001 0 0 0 1 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.01 1 5.5 30 0 0 0.45 -0.45 1.12 0.04 0 1.5 0.1 1.35 0.8 1.35 0 0 0 0 0.4 1.25 0.8 1.25 1.1 1.25 0 0 0
150512 "1" "Active" 0 1 1 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 0 1.5 0.1 1.25 0.8 1.25 0 0 0 0 0.4 1.25 0.8 1.25 1.1 1.25 0 0 0
150515 "1" "Active" 0 1 1 0 1 0.3 1.15 0 -0.05 0.05 0 1.05 -1.05 0 0 0.05 0 0 0.4 -0.4 1.1 0.9 0.1 1 1.5 55 0 0 99 -99 1 0 0.06666667 1.51 0.1 1.25 0.8 1.25 0 0 0 0 0.05 0.19 0.2 0.6 0.35 0.52 0.7 0.99 0
150517 "1" "Active" 0 0 1 0 0 0.9 1.1 0 -0.05 0.05 1.2 1 -1 0 -0.05 0 0 0 99 -99 1.1 0.9 0.5 0.1 1.4 0.5 1 0 90 -90 1.1 0 0.06666667 1.4 0.1 1.25 0.9 1.25 0 0 0 0 0.1 0.45 0.6 0.45 0.9 1 1 1 0
150520 "1" "Active" 0 1 1 0 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 99 -99 1.12 0.04 0 1.82 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0 0
150528 "1" "Active" 0 1 1 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.484 -0.484 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 0 1.7 0.1 1.25 0.4 1.25 0 0 0 0 0 0 0.4 1.1 0.8 1.1 2 1.1 0
150531 "1" "Active" 0 1 1 0 1 0.3 1.15 0 -0.05 0.05 0 1.05 -1.05 0 0 0.05 0 0 0.4 -0.4 1.1 0.9 0.1 1 1.5 40 0 0 99 -99 1 0 0.06666667 1.51 0.1 1.25 0.8 1.25 0 0 0 0 0.05 0.19 0.2 0.6 0.35 0.52 0.7 0.99 0
150534 "1" "Active" 0 1 1 0 0 0.5 1.15 0.1 -0.2 0.2 1 -1.05 -1.05 0 0 0 0 0 0.4 -0.4 1.1 0.9 0.9 1 1.5 0.5 0 0 99 -99 1 0 0.06666667 1.5 0.1 1.25 1 1.25 0 0 0 0 0.3 1.25 1 1.25 2 1.25 3 1.25 0
150549 "1" "Not active" 0 1 1 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 0 1.7 0.1 1.25 0.4 1.25 0 0 0 0 0 0 0.4 1.1 0.8 1.1 2 1.1 0
150552 "1" "Active" 0 1 1 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.6 -0.6 1.1 0.9 0.9 1 1.5 0.5 0 0 0.45 -0.45 1.12 0.04 0 1.7 0.1 1.25 0.4 1.25 0 0 0 0 0 0 0.4 1.1 0.8 1.1 2 1.1 0
150554 "1" "Active" 0 0 0 0 0 0.85 1.15 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0 99 -99 1 0 0 1.3 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0 0
160263 "1" "Active" 0 1 1 0 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 99 -99 1.12 0.04 0 1.82 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0 0
160270 "1" "Active" 0 1 1 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 0 1.5 0.1 1.25 0.8 1.25 0 0 0 0 0.4 1.25 0.8 1.25 1.1 1.25 0 0 0
160273 "1" "Active" 0 1 1 0 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 99 -99 1.12 0.04 0 1.82 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0 0
160275 "1" "Active" 0 1 1 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.329 -0.484 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 0 1.7 0.1 1.25 0.4 1.25 0 0 0 0 0 0 0.4 1.1 0.8 1.1 2 1.1 0
160278 "1" "Active" 0 1 1 0 0 -99 99 0 -0.1 0.1 0 1.1 -1.1 0 0.15 0 0 0 0.4 -0.4 1.1 0.9 0.1 1 1.5 23 0 0 99 -99 1 0 0.06666667 1.5 0.1 1.25 0.8 1.25 0 0 0 0 0 1.15 1.1 1.24 2 1.24 0 0 0
160281 "1" "Active" 0 1 0 0 0 0.85 1.1 0 -0.1 0.1 0 1.1 -1.1 0 0 0 0 0 99 -99 1.1 0.9 0.2 0.01 1.1 2 0 0 99 -99 1.2 0 0 1.55 0.1 1.25 0.8 1.25 0 0 0 0 0.2 0.3 0.4 0.84375 0.5 1.125 0.6 1.35 0
160283 "1" "Active" 0 1 1 0 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0.033333 99 -99 1 0 0.033333 1.82 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0 0
160286 "1" "Active" 0 1 1 0 0 0.5 1.15 0.1 -0.2 0.2 1 -1.05 -1.05 0 0 0 0 0 0.4 -0.4 1.1 0.9 0.9 1 1.5 0.5 0 0 99 -99 1 0 0.06666667 1.5 0.1 1.25 1 1.25 0 0 0 0 0.3 1.25 1 1.25 2 1.25 3 1.25 0
160288 "1" "Active" 0 1 1 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 0 1.82 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0 0
160291 "1" "Active" 0 1 1 0 0 0.5 1.15 0.1 -0.2 0.2 1 -1.05 -1.05 0 0 0 0 0 0.4 -0.4 1.1 0.9 0.9 1 1.5 0.5 0 0 99 -99 1 0 0.06666667 1.5 0.1 1.25 1 1.25 0 0 0 0 0.3 1.25 1 1.25 2 1.25 3 1.25 0
160301 "1" "Active" 0 1 0 0 0 0.85 1.1 0 -0.1 0.1 0 1.1 -1.1 0 0 0 0 0 99 -99 1.1 0.9 0.2 0.01 1.1 2 0 0 99 -99 1.2 0 0 1.55 0.1 1.25 0.8 1.25 0 0 0 0 0.2 0.3 0.4 0.84375 0.5 1.125 0.6 1.35 0
160303 "1" "Active" 0 1 0 0 0 0.9 1.13 0 -0.12 0.12 2.4 1 -1 0 0.15 0 0 0 0.5 -0.5 1.1 0.9 3 5 5 5 0 0 99 -99 1 0 0 1.4 0.1 1.25 0.2 1.25 0 0 0 0 0 0 0.2 0.5 0.89 0.5 0.91 1.01 0
170577 "1" "Active" 0 0 0 0 0 0.85 1.15 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0 99 -99 1 0 0 1.3 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0 0
170579 "1" "Active" 0 0 0 0 0 0.85 1.15 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0 99 -99 1 0 0 1.3 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0 0
170583 "1" "Active" 0 0 0 0 0 0.85 1.15 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0 99 -99 1 0 0 1.3 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0 0
180119 "1" "Active" 0 1 1 0 0 0.5 1.15 0.1 -0.2 0.2 1 -1.05 -1.05 0 0 0 0 0 0.4 -0.4 1.1 0.9 0.9 1 1.5 0.5 0 0 99 -99 1 0 0.06666667 1.5 0.1 1.25 1 1.25 0 0 0 0 0.3 1.25 1 1.25 2 1.25 3 1.25 0
180121 "1" "Active" 0 1 1 0 1 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.47 -0.47 1.1 0.9 0.1 1 1.5 70 0 0 99 -99 1 0 0.06666667 1.7 0.1 1.25 0.4 1.25 0 0 0 0 0 1.15 1.1 1.24 2 1.24 0 0 0
180123 "1" "Active" 0 1 1 0 0 0.9 1.13 0 -0.12 0.12 2.4 1 -1 0 0.15 0 0 0 0.184 -0.2574 1.1 0.9 0.7 1 1.5 0.5 0 0 99 -99 0.993 0 0 1.4 0.1 1.25 0.2 1.25 0 0 0 0 0 0 0.2 0.5 0.89 0.5 0.91 1.01 0
180126 "1" "Active" 0 1 1 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 0 1.7 0.1 1.25 0.4 1.25 0 0 0 0 0 0 0.4 1.1 0.8 1.1 2 1.1 0
180128 "1" "Active" 0 1 0 0 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.4 -0.4 1.1 0.9 0.1 1 1.5 40 0 0 99 -99 1 0 0.06666667 1.7 0.1 1.25 0.4 1.25 0 0 0 0 0 1.15 1.1 1.24 2 1.24 0 0 0
180131 "1" "Active" 0 0 1 0 0 0.9 1.1 0 -0.05 0.05 1.2 1 -1 0 -0.05 0 0 0 99 -99 1.1 0.9 0.5 0.1 1.4 0.5 1 0 90 -90 1.1 0 0.06666667 1.4 0.1 1.25 0.9 1.25 0 0 0 0 0.1 0.45 0.6 0.45 0.9 1 1 1 0
180134 "1" "Active" 0 1 1 0 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.2 23 0 0 99 -99 1.12 0.04 0 1.82 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0 0
180137 "1" "Active" 0 1 1 0 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 99 -99 1.12 0.04 0 1.82 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0 0
180140 "1" "Active" 0 1 1 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.6 -0.6 1.1 0.9 0.9 1 1.5 0.5 0 0 0.45 -0.45 1.12 0.04 0 1.7 0.1 1.25 0.4 1.25 0 0 0 0 0 0 0.4 1.1 0.8 1.1 2 1.1 0
180143 "1" "Active" 0 1 1 0 1 0.3 1.15 0 -0.05 0.05 0 1.05 -1.05 0 0 0.05 0 0 0.4 -0.4 1.1 0.9 0.1 1 1.5 55 0 0 99 -99 1 0 0.06666667 1.51 0.1 1.25 0.8 1.25 0 0 0 0 0.05 0.19 0.2 0.6 0.35 0.52 0.7 0.99 0
180145 "1" "Active" 0 0 0 0 0 0.85 1.15 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0 99 -99 1 0 0 1.3 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0 0
190106 "1" "Active" 0 1 1 0 0 -99 99 0 -0.1 0.1 0 1.1 -1.1 0 0.15 0 0 0 0.4 -0.4 1.1 0.9 0.1 1 1.5 23 0 0 99 -99 1 0 0.06666667 1.5 0.1 1.25 0.9 1.25 0 0 0 0 0 1.15 1.1 1.24 2 1.24 0 0 0
190111 "1" "Active" 0 0 1 0 0 0.9 1.1 0.01 -0.05 0.05 1.2 1 -1 0 -0.05 0 0 0 99 -99 1.1 0.9 0.5 0.1 1.4 0.5 1 0.02 90 -90 1.1 0 0.04 1.4 0.1 1.25 0.9 1.25 0 0 0 0 0.1 0.45 0.6 0.45 0.9 1 1 1 0
190114 "1" "Active" 0 1 0 0 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.4 -0.4 1.1 0.9 0.1 1 1.5 40 0 0 99 -99 1 0 0.06666667 1.7 0.1 1.25 0.4 1.25 0 0 0 0 0 1.15 1.1 1.24 2 1.24 0 0 0
190116 "1" "Active" 0 1 1 0 0 0.9 1.13 0.033333 -0.1 0.1 0 1.1 -1.1 0 0.15 0 0 0 0.4 -0.4 1.1 0.9 0.1 1 1.5 40 0 0.033333 99 -99 1 0 0.04 1.5 0.1 1.25 1.33 1.25 0 0 0 0 0 1.15 1.1 1.24 2 1.24 0 0 0
190118 "1" "Active" 0 1 1 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.484 -0.484 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 0 1.7 0.1 1.25 0.4 1.25 0 0 0 0 0 0 0.4 1.1 0.8 1.1 2 1.1 0
190120 "1" "Active" 0 1 1 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 0 1.5 0.1 1.25 0.8 1.25 0 0 0 0 0.4 1.25 0.8 1.25 1.1 1.25 0 0 0
190123 "1" "Active" 0 1 1 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 0 1.7 0.1 1.25 0.4 1.25 0 0 0 0 0 0 0.4 1.1 0.8 1.1 2 1.1 0
190124 "1" "Active" 0 1 1 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 0 1.5 0.1 1.25 0.8 1.25 0 0 0 0 0.4 1.25 0.8 1.25 1.1 1.25 0 0 0
190126 "1" "Active" 0 1 1 0 0 0 1.1 0.033333 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0.033333 0.45 -0.45 1.12 0.04 0.033333 1.5 0.1 1.25 0.8 1.25 0 0 0 0 0.4 1.25 0.8 1.25 1.1 1.25 0 0 0
190129 "1" "Active" 0 0 1 0 0 0.9 1.1 0 -0.05 0.05 1.2 1 -1 0 -0.05 0 0 0 99 -99 1.1 0.9 0.5 0.1 1.4 0.5 1 0 90 -90 1.1 0 0.06666667 1.4 0.1 1.25 0.9 1.25 0 0 0 0 0.1 0.45 0.6 0.45 0.9 1 1 1 0
190132 "1" "Active" 0 0 1 0 0 0.9 1.1 0 -0.05 0.05 1.2 1 -1 0 -0.05 0 0 0 99 -99 1.1 0.9 0.5 0.1 1.4 0.5 1 0 90 -90 1.1 0 0.06666667 1.4 0.1 1.25 0.9 1.25 0 0 0 0 0.1 0.45 0.6 0.45 0.9 1 1 1 0
190134 "1" "Active" 0 1 1 0 0 0.85 1.15 0.03333334 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 2 5 0 0.03333334 99 -99 1 0 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
190136 "1" "Active" 0 1 1 0 0 0.85 1.15 0.03333334 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 2 5 0 0.03333334 99 -99 1 0 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
190139 "1" "Active" 0 1 1 0 0 0.85 1.15 0.03333334 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 2 5 0 0.03333334 99 -99 1 0 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
190142 "1" "Active" 0 1 1 0 1 0.3 1.15 0 -0.05 0.05 0 1.05 -1.05 0 0 0.05 0 0 0.4 -0.4 1.1 0.9 0.1 1 1.5 40 0 0 99 -99 1 0 0.06666667 1.51 0.1 1.25 0.8 1.25 0 0 0 0 0.05 0.19 0.2 0.6 0.35 0.52 0.7 0.99 0
190145 "1" "Active" 0 1 1 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 0 1.82 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0 0
190147 "1" "Active" 0 1 0 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 0 1.5 0.1 1.25 0.8 1.25 0 0 0 0 0.4 1.25 0.8 1.25 1.1 1.25 0 0 0
190149 "1" "Active" 0 1 1 0 0 0.85 1.15 0.03333334 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 2 5 0 0.03333334 99 -99 1 0 0 1.5 -1 1.45 2 1.45 0 0 0 0 0 0 0 0 0 0 0 0 0
190152 "1" "Active" 0 1 1 0 0 0.85 1.15 0.03333334 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 2 5 0 0.03333334 99 -99 1 0 0 1.5 -1 1.45 2 1.45 0 0 0 0 0 0 0 0 0 0 0 0 0
190155 "1" "Active" 0 1 1 0 0 0.85 1.15 0.03333334 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 2 5 0 0.03333334 99 -99 1 0 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
190157 "1" "Not active" 0 0 1 0 0 0.9 1.1 0 -0.05 0.05 1.2 1 -1 0 -0.05 0 0 0 99 -99 1.1 0.9 0.5 0.1 1.4 0.5 0 0 90 -90 1.1 0 0.06666667 1.4 0.1 1.25 0.9 1.25 0 0 0 0 0.1 0.45 0.6 0.45 0.9 1 1 1 0
190159 "1" "Active" 0 1 1 0 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.2 23 0 0 99 -99 1.12 0.04 0 1.82 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0 0
190162 "1" "Active" 0 1 1 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 0 1.7 0.1 1.25 0.4 1.25 0 0 0 0 0.4 1.15 1.1 1.24 2 1.24 0 0 0
190165 "1" "Active" 0 1 1 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.484 -0.484 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 0 1.7 0.1 1.25 0.4 1.25 0 0 0 0 0 0 0.4 1.1 0.8 1.1 2 1.1 0
190167 "1" "Active" 0 1 1 0 0 0.85 1.15 0.03333334 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 2 5 0 0.03333334 99 -99 1 0 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
190169 "1" "Active" 0 1 1 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 0 1.5 0.1 1.25 0.8 1.25 0 0 0 0 0.4 1.25 0.8 1.25 1.1 1.25 0 0 0
190172 "1" "Active" 0 0 1 0 0 0.9 1.1 0 -0.05 0.05 1.2 1 -1 0 -0.05 0 0 0 99 -99 1.1 0.9 0.5 0.1 1.4 0.5 1 0 90 -90 1.1 0 0.06666667 1.4 0.1 1.25 0.9 1.25 0 0 0 0 0.1 0.45 0.6 0.45 0.9 1 1 1 0
190174 "1" "Active" 0 1 0 0 0 0.9 1.13 0.033333 -0.12 0.12 2.4 1 -1 0 0.15 0 0 0 0.5 -0.5 1.1 0.9 3 5 5 5 0 0.033333 99 -99 1 0 0.033333 1.4 0.1 1.25 0.2 1.25 0 0 0 0 0 0 0.2 0.5 0.89 0.5 0.91 1.01 0
190177 "1" "Active" 0 0 1 0 0 0.9 1.1 0 -0.05 0.05 1.2 1 -1 0 -0.05 0 0 0 99 -99 1.1 0.9 0.5 0.1 1.4 0.5 1 0 90 -90 1.1 0 0.06666667 1.4 0.1 1.25 0.9 1.25 0 0 0 0 0.1 0.45 0.6 0.45 0.9 1 1 1 0
190182 "1" "Active" 0 1 1 0 1 0.3 1.15 0 -0.05 0.05 0 1.05 -1.05 0 0 0.05 0 0 0.4 -0.4 1.1 0.9 0.1 1 1.5 55 0 0 99 -99 1 0 0.06666667 1.51 0.1 1.25 0.8 1.25 0 0 0 0 0.05 0.19 0.2 0.6 0.35 0.52 0.7 0.99 0
190185 "1" "Active" 0 1 0 0 0 0.85 1.1 0 -0.1 0.1 0 1.1 -1.1 0 0 0 0 0 99 -99 1.1 0.9 0.2 0.01 1.1 2 0 0 99 -99 1.2 0 0 1.55 0.1 1.25 0.8 1.25 0 0 0 0 0.2 0.3 0.4 0.84375 0.5 1.125 0.6 1.35 0
190190 "1" "Active" 0 1 1 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.329 -0.484 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 0 1.7 0.1 1.25 0.4 1.25 0 0 0 0 0 0 0.4 1.1 0.8 1.1 2 1.1 0
190193 "1" "Active" 0 1 1 0 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 99 -99 1.12 0.04 0 1.82 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0 0
190196 "1" "Active" 0 0 1 0 0 0.9 1.1 0 -0.05 0.05 1.2 1 -1 0 -0.05 0 0 0 99 -99 1.1 0.9 0.5 0.1 1.4 0.5 0 0 90 -90 1.1 0 0.06666667 1.4 0.1 1.25 0.9 1.25 0 0 0 0 0.1 0.45 0.6 0.45 0.9 1 1 1 0
190198 "1" "Active" 0 1 1 0 0 0.9 1.13 0 -0.12 0.12 2.4 1 -1 0 0.15 0 0 0 0.184 -0.2574 1.1 0.9 0.7 1 1.5 0.5 0 0 99 -99 0.993 0 0 1.4 0.1 1.25 0.2 1.25 0 0 0 0 0 0 0.2 0.5 0.89 0.5 0.91 1.01 0
190201 "1" "Active" 0 1 0 0 0 0.85 1.1 0 -0.1 0.1 0 1.1 -1.1 0 0 0 0 0 99 -99 1.1 0.9 0.2 0.01 1.1 2 0 0 99 -99 1.2 0 0 1.55 0.1 1.25 0.8 1.25 0 0 0 0 0.2 0.3 0.4 0.84375 0.5 1.125 0.6 1.35 0
190203 "1" "Active" 0 1 1 0 1 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.47 -0.47 1.1 0.9 0.1 1 1.5 70 0 0.033333 99 -99 1 0 0.04 1.7 0.1 1.25 0.4 1.25 0 0 0 0 0 1.15 1.1 1.24 2 1.24 0 0 0
190206 "1" "Active" 0 1 0 0 0 0.85 1.1 0 -0.1 0.1 0 1.1 -1.1 0 0 0 0 0 99 -99 1.1 0.9 0.2 0.01 1.1 2 0 0 99 -99 1.2 0 0 1.55 0.1 1.25 0.8 1.25 0 0 0 0 0.2 0.3 0.4 0.84375 0.5 1.125 0.6 1.35 0
190209 "1" "Active" 0 1 1 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 0 1.7 0.1 1.25 0.4 1.25 0 0 0 0 0.4 1.15 1.1 1.24 2 1.24 0 0 0
200179 "1" "Active" 0 1 1 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 0 1.5 0.1 1.25 0.8 1.25 0 0 0 0 0.4 1.25 0.8 1.25 1.1 1.25 0 0 0
200181 "1" "Active" 0 1 1 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 0 1.5 0.1 1.25 0.8 1.25 0 0 0 0 0.4 1.25 0.8 1.25 1.1 1.25 0 0 0
200184 "1" "Active" 0 1 1 0 0 0.5 1.15 0.1 -0.2 0.2 1 -1.05 -1.05 0 0 0 0 0 0.4 -0.4 1.1 0.9 0.9 1 1.5 0.5 0 0 99 -99 1 0 0.06666667 1.5 0.1 1.25 1 1.25 0 0 0 0 0.3 1.25 1 1.25 2 1.25 3 1.25 0
200186 "1" "Active" 0 1 1 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.329 -0.484 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 0 1.7 0.1 1.25 0.4 1.25 0 0 0 0 0 0 0.4 1.1 0.8 1.1 2 1.1 0
200189 "1" "Active" 0 1 1 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 0 1.5 0.1 1.25 0.8 1.25 0 0 0 0 0.4 1.25 0.8 1.25 1.1 1.25 0 0 0
200192 "1" "Active" 0 1 1 0 0 0.9 1.13 0 -0.12 0.12 2.4 1 -1 0 0.15 0 0 0 0.184 -0.2574 1.1 0.9 0.7 1 1.5 0.5 0 0 99 -99 0.993 0 0 1.4 0.1 1.25 0.2 1.25 0 0 0 0 0 0 0.2 0.5 0.89 0.5 0.91 1.01 0
200204 "1" "Active" 0 1 1 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 0 1.5 0.1 1.25 0.8 1.25 0 0 0 0 0.4 1.25 0.8 1.25 1.1 1.25 0 0 0
200207 "1" "Active" 0 1 1 0 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 99 -99 1.12 0.04 0 1.82 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0 0
210346 "1" "Active" 0 1 1 0 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 99 -99 1 0 0 1.82 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0 0
210349 "1" "Active" 0 1 1 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 0 1.5 0.1 1.25 0.8 1.25 0 0 0 0 0.4 1.25 0.8 1.25 1.1 1.25 0 0 0
210351 "1" "Active" 0 0 0 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0.02 99 -99 1 0 0 1.3 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0 0
210354 "1" "Active" 0 1 0 0 0 0.9 1.13 0 -0.12 0.12 2.4 1 -1 0 0.15 0 0 0 0.5 -0.5 1.1 0.9 3 5 5 5 0 0 99 -99 1 0 0 1.4 0.1 1.25 0.2 1.25 0 0 0 0 0 0 0.2 0.5 0.89 0.5 0.91 1.01 0
210358 "1" "Active" 0 0 0 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0.02 99 -99 1 0 0 1.3 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0 0
220136 "1" "Active" 0 1 1 0 0 0.5 1.15 0.1 -0.2 0.2 1 -1.05 -1.05 0 0 0 0 0 0.4 -0.4 1.1 0.9 0.9 1 1.5 0.5 0 0.033333 99 -99 1 0 0.04 1.5 0.1 1.25 1 1.25 0 0 0 0 0.3 1.25 1 1.25 2 1.25 3 1.25 0
220149 "1" "Active" 0 1 1 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 0 1.7 0.1 1.25 0.4 1.25 0 0 0 0 0.4 1.15 1.1 1.24 2 1.24 0 0 0
220151 "1" "Active" 0 1 1 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.6 -0.6 1.1 0.9 0.9 1 1.5 0.5 0 0 0.45 -0.45 1.12 0.04 0 1.7 0.1 1.25 0.4 1.25 0 0 0 0 0 0 0.4 1.1 0.8 1.1 2 1.1 0
220153 "1" "Active" 0 1 0 0 0 0.9 1.13 0 -0.12 0.12 2.4 1 -1 0 0.15 0 0 0 0.5 -0.5 1.1 0.9 3 5 5 5 0 0 99 -99 1 0 0 1.4 0.1 1.25 0.2 1.25 0 0 0 0 0 0 0.2 0.5 0.89 0.5 0.91 1.01 0
220156 "1" "Active" 0 1 1 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 0 1.5 0.1 1.25 0.8 1.25 0 0 0 0 0.4 1.25 0.8 1.25 1.1 1.25 0 0 0
220159 "1" "Active" 0 1 1 0 1 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.47 -0.47 1.1 0.9 0.1 1 1.5 70 0 0 99 -99 1 0 0.06666667 1.7 0.1 1.25 0.4 1.25 0 0 0 0 0 1.15 1.1 1.24 2 1.24 0 0 0
220169 "1" "Active" 0 1 0 0 0 0.85 1.1 0 -0.1 0.1 0 1.1 -1.1 0 0 0 0 0 99 -99 1.1 0.9 0.2 0.01 1.1 2 0 0 99 -99 1.2 0 0 1.55 0.1 1.25 0.8 1.25 0 0 0 0 0.2 0.3 0.4 0.84375 0.5 1.125 0.6 1.35 0
220171 "1" "Active" 0 1 1 0 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 99 -99 1.12 0.04 0 1.82 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0 0
220174 "1" "Active" 0 1 1 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 0 1.82 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0 0
220176 "1" "Active" 0 1 1 0 0 0.9 1.13 0 -0.12 0.12 2.4 1 -1 0 0.15 0 0 0 0.184 -0.2574 1.1 0.9 0.7 1 1.5 0.5 0 0 99 -99 0.993 0 0 1.4 0.1 1.25 0.2 1.25 0 0 0 0 0 0 0.2 0.5 0.89 0.5 0.91 1.01 0
220178 "1" "Active" 0 1 1 0 0 0.5 1.15 0.1 -0.2 0.2 1 -1.05 -1.05 0 0 0 0 0 0.4 -0.4 1.1 0.9 0.9 1 1.5 0.5 0 0 99 -99 1 0 0.06666667 1.5 0.1 1.25 1 1.25 0 0 0 0 0.3 1.25 1 1.25 2 1.25 3 1.25 0
220181 "1" "Active" 0 1 0 0 0 0.9 1.13 0 -0.12 0.12 2.4 1 -1 0 0.15 0 0 0 0.5 -0.5 1.1 0.9 3 5 5 5 0 0 99 -99 1 0 0 1.4 0.1 1.25 0.2 1.25 0 0 0 0 0 0 0.2 0.5 0.89 0.5 0.91 1.01 0
220183 "1" "Active" 0 1 1 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 0 1.7 0.1 1.25 0.4 1.25 0 0 0 0 0.4 1.15 1.1 1.24 2 1.24 0 0 0
220186 "1" "Active" 0 1 0 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 0 1.5 0.1 1.25 0.8 1.25 0 0 0 0 0.4 1.25 0.8 1.25 1.1 1.25 0 0 0
220188 "1" "Active" 0 1 0 0 0 0.9 1.13 0.033333 -0.12 0.12 2.4 1 -1 0 0.15 0 0 0 0.5 -0.5 1.1 0.9 3 5 5 5 0 0.033333 99 -99 1 0 0.033333 1.4 0.1 1.25 0.2 1.25 0 0 0 0 0 0 0.2 0.5 0.89 0.5 0.91 1.01 0
220191 "2" "Active" 0 1 1 0 0 0.9 1.13 0 -0.12 0.12 2.4 1 -1 0 0.15 0 0 0 0.231 -0.3149 1.1 0.9 0.7 1 1.5 0.5 0 0 99 -99 0.993 0 0 1.4 0.1 1.25 0.2 1.25 0 0 0 0 0 0 0.2 0.5 0.89 0.5 0.91 1.01 0
220192 "1" "Active" 0 1 1 0 0 0 1.1 0.033333 0 0 0 1 -1 0 0 0 0 0 0.329 -0.484 1.1 0.9 0.1 1 1.5 30 0 0.033333 0.45 -0.45 1.12 0.04 0.033333 1.7 0.1 1.25 0.4 1.25 0 0 0 0 0 0 0.4 1.1 0.8 1.1 2 1.1 0
220195 "1" "Active" 0 1 1 0 0 0.5 1.15 0.1 -0.2 0.2 1 -1.05 -1.05 0 0 0 0 0 0.4 -0.4 1.1 0.9 0.9 1 1.5 0.5 0 0 99 -99 1 0 0.06666667 1.5 0.1 1.25 1 1.25 0 0 0 0 0.3 1.25 1 1.25 2 1.25 3 1.25 0
220201 "1" "Active" 0 0 0 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0.02 99 -99 1 0 0 1.3 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0 0
220203 "1" "Active" 0 0 0 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0.02 99 -99 1 0 0 1.3 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0 0
220206 "1" "Active" 0 0 0 0 0 0.85 1.15 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0 99 -99 1 0 0 1.3 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0 0
220209 "1" "Active" 0 0 1 0 0 0.9 1.1 0 -0.05 0.05 1.2 1 -1 0 -0.05 0 0 0 99 -99 1.1 0.9 0.5 0.1 1.4 0.5 0 0 90 -90 1.1 0 0.06666667 1.4 0.1 1.25 0.9 1.25 0 0 0 0 0.1 0.45 0.6 0.45 0.9 1 1 1 0
220214 "1" "Active" 0 1 1 0 0 0.9 1.13 0 -0.1 0.1 0 1.1 -1.1 0 0.15 0 0 0 0.4 -0.4 1.1 0.9 0.1 1 1.5 55 0 0 99 -99 1 0 0.06666667 1.5 0.1 1.25 0.8 1.25 0 0 0 0 0 1.15 1.1 1.24 2 1.24 0 0 0
220216 "1" "Active" 0 1 1 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 0 1.82 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0 0
220219 "1" "Active" 0 1 1 0 0 0.999 1.0001 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.01 1 4.1 30 0 0 99 -99 1 0 0 1.42 0.1 1.35 0.9 1.35 0 0 0 0 0 0 0 0 0 0 0 0 0
220222 "1" "Active" 0 0 0 0 0 0.85 1.15 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0 99 -99 1 0 0 1.3 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0 0
220225 "2" "Active" 0 0 0 0 0 0.85 1.15 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0 99 -99 1 0 0 1.3 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0 0
220228 "1" "Active" 0 0 0 0 0 0.85 1.15 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0 99 -99 1 0 0 1.3 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0 0
220230 "1" "Active" 0 0 0 0 0 0.85 1.15 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0 99 -99 1 0 0 1.3 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0 0
220234 "1" "Not active" 0 0 0 0 0 0.85 1.15 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0 99 -99 1 0 0 1.3 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0 0
220236 "1" "Active" 0 0 0 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0.02 99 -99 1 0 0 1.3 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0 0
220241 "1" "Active" 0 0 0 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0.02 99 -99 1 0 0 1.3 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0 0
220245 "1" "Active" 0 0 0 0 0 0.85 1.15 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0 99 -99 1 0 0 1.3 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0 0
220247 "1" "Active" 0 0 0 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0.02 99 -99 1 0 0 1.3 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0 0
220250 "1" "Active" 0 0 0 0 0 0.85 1.15 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0 99 -99 1 0 0 1.3 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0 0
220253 "1" "Not active" 0 0 0 0 0 0.85 1.15 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0 99 -99 1 0 0 1.3 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0 0
220256 "1" "Active" 0 0 0 0 0 0.85 1.15 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0 99 -99 1 0 0 1.3 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0 0
240210 "1" "Active" 0 1 1 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.6 -0.6 1.1 0.9 0.9 1 1.5 0.5 0 0 0.45 -0.45 1.12 0.04 0 1.7 0.1 1.25 0.4 1.25 0 0 0 0 0 0 0.4 1.1 0.8 1.1 2 1.1 0
240212 "1" "Active" 0 1 1 0 0 0 1.1 0.033333 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0.033333 0.45 -0.45 1.12 0.04 0.033333 1.7 0.1 1.25 0.4 1.25 0 0 0 0 0 0 0.4 1.1 0.8 1.1 2 1.1 0
240214 "1" "Active" 0 0 1 0 0 0.9 1.1 0 -0.05 0.05 1.2 1 -1 0 -0.05 0 0 0 99 -99 1.1 0.9 0.5 0.1 1.4 0.5 1 0 90 -90 1.1 0 0.06666667 1.4 0.1 1.25 0.9 1.25 0 0 0 0 0.1 0.45 0.6 0.45 0.9 1 1 1 0
240217 "1" "Active" 0 1 1 0 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 99 -99 1.12 0.04 0 1.82 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0 0
240219 "1" "Not active" 0 1 1 0 0 0.85 1.15 0.03333334 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 2 5 0 0.03333334 99 -99 1 0 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
240221 "1" "Active" 0 1 1 0 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 99 -99 1 0 0 1.82 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0 0
240222 "1" "Active" 0 1 1 0 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.2 23 0 0 99 -99 1.12 0.04 0 1.82 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0 0
240223 "1" "Active" 0 1 1 0 0 -99 99 0 -0.1 0.1 0 1.1 -1.1 0 0.15 0 0 0 0.4 -0.4 1.1 0.9 0.1 1 1.5 23 0 0 99 -99 1 0 0.06666667 1.5 0.1 1.25 0.9 1.25 0 0 0 0 0 1.15 1.1 1.24 2 1.24 0 0 0
240225 "1" "Active" 0 1 0 0 0 0.9 1.13 0 -0.12 0.12 2.4 1 -1 0 0.15 0 0 0 0.5 -0.5 1.1 0.9 3 5 5 5 0 0 99 -99 1 0 0 1.4 0.1 1.25 0.2 1.25 0 0 0 0 0 0 0.2 0.5 0.89 0.5 0.91 1.01 0
240228 "1" "Active" 0 1 1 0 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 99 -99 1.12 0.04 0 1.82 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0 0
240230 "1" "Active" 0 1 1 0 0 0.9 1.13 0 -0.1 0.1 0 1.1 -1.1 0 0.15 0 0 0 0.4 -0.4 1.1 0.9 0.1 1 1.5 55 0 0 99 -99 1 0 0.06666667 1.5 0.1 1.25 0.9 1.25 0 0 0 0 0 1.15 1.1 1.24 2 1.24 0 0 0
240233 "1" "Active" 0 1 0 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 0 1.5 0.1 1.25 0.8 1.25 0 0 0 0 0.4 1.25 0.8 1.25 1.1 1.25 0 0 0
240236 "1" "Active" 0 1 1 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 0 1.5 0.1 1.25 0.8 1.25 0 0 0 0 0.4 1.25 0.8 1.25 1.1 1.25 0 0 0
240239 "1" "Active" 0 1 1 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 0 1.82 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0 0
240241 "1" "Active" 0 1 1 0 0 -99 99 0 -0.1 0.1 0 1.1 -1.1 0 0.15 0 0 0 0.4 -0.4 1.1 0.9 0.1 1 1.5 23 0 0 99 -99 1 0 0.06666667 1.5 0.1 1.25 0.8 1.25 0 0 0 0 0 1.15 1.1 1.24 2 1.24 0 0 0
240244 "1" "Active" 0 1 0 0 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.4 -0.4 1.1 0.9 0.1 1 1.5 55 0 0 99 -99 1 0 0.06666667 1.7 0.1 1.25 0.4 1.25 0 0 0 0 0 1.15 1.1 1.24 2 1.24 0 0 0
240246 "1" "Active" 0 1 1 0 0 0 1.1 0.033333 0 0 0 1 -1 0 0 0 0 0 0.329 -0.484 1.1 0.9 0.1 1 1.5 30 0 0.033333 0.45 -0.45 1.12 0.04 0.033333 1.7 0.1 1.25 0.4 1.25 0 0 0 0 0 0 0.4 1.1 0.8 1.1 2 1.1 0
240248 "1" "Active" 0 1 1 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 0 1.5 0.1 1.25 0.8 1.25 0 0 0 0 0.4 1.25 0.8 1.25 1.1 1.25 0 0 0
240250 "1" "Active" 0 1 1 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 0 1.5 0.1 1.25 0.8 1.25 0 0 0 0 0.4 1.25 0.8 1.25 1.1 1.25 0 0 0
240255 "1" "Active" 0 1 0 0 0 0.85 1.1 0 -0.1 0.1 0 1.1 -1.1 0 0 0 0 0 99 -99 1.1 0.9 0.2 0.01 1.1 2 0 0 99 -99 1.2 0 0 1.55 0.1 1.25 0.8 1.25 0 0 0 0 0.2 0.3 0.4 0.84375 0.5 1.125 0.6 1.35 0
240256 "1" "Active" 0 1 1 0 0 0.9 1.13 0 -0.12 0.12 2.4 1 -1 0 0.15 0 0 0 0.231 -0.3149 1.1 0.9 0.7 1 1.5 0.5 0 0 99 -99 0.993 0 0 1.4 0.1 1.25 0.2 1.25 0 0 0 0 0 0 0.2 0.5 0.89 0.5 0.91 1.01 0
240258 "1" "Active" 0 1 1 0 0 0.9 1.13 0 -0.12 0.12 2.4 1 -1 0 0.15 0 0 0 0.184 -0.2574 1.1 0.9 0.7 1 1.5 0.5 0 0 99 -99 0.993 0 0 1.4 0.1 1.25 0.2 1.25 0 0 0 0 0 0 0.2 0.5 0.89 0.5 0.91 1.01 0
240259 "1" "Active" 0 1 1 0 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 99 -99 1 0 0 1.82 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0 0
240260 "1" "Active" 0 1 1 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 0 1.5 0.1 1.25 0.8 1.25 0 0 0 0 0.4 1.25 0.8 1.25 1.1 1.25 0 0 0
240261 "1" "Active" 0 1 1 0 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 99 -99 1 0 0 1.82 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0 0
240266 "1" "Active" 0 1 0 0 0 0.9 1.13 0 -0.12 0.12 2.4 1 -1 0 0.15 0 0 0 0.5 -0.5 1.1 0.9 3 5 5 5 0 0 99 -99 1 0 0 1.4 0.1 1.25 0.2 1.25 0 0 0 0 0 0 0.2 0.5 0.89 0.5 0.91 1.01 0
240269 "1" "Active" 0 1 1 0 0 0.9 1.13 0 -0.1 0.1 0 1.1 -1.1 0 0.15 0 0 0 0.4 -0.4 1.1 0.9 0.1 1 1.5 55 0 0 99 -99 1 0 0.06666667 1.5 0.1 1.25 0.9 1.25 0 0 0 0 0 1.15 1.1 1.24 2 1.24 0 0 0
240272 "1" "Active" 0 1 1 0 1 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.47 -0.47 1.1 0.9 0.1 1 1.5 70 0 0 99 -99 1 0 0.06666667 1.7 0.1 1.25 0.4 1.25 0 0 0 0 0 1.15 1.1 1.24 2 1.24 0 0 0
240275 "1" "Active" 0 1 1 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.6 -0.6 1.1 0.9 0.9 1 1.5 0.5 0 0 0.45 -0.45 1.12 0.04 0 1.7 0.1 1.25 0.4 1.25 0 0 0 0 0 0 0.4 1.1 0.8 1.1 2 1.1 0
240278 "2" "Active" 0 1 1 0 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 99 -99 1 0 0 1.82 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0 0
240280 "2" "Not active" 0 1 1 0 0 0.85 1.15 0.03333334 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 2 5 0 0.03333334 99 -99 1 0 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
240282 "1" "Active" 0 1 1 0 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.2 23 0 0 99 -99 1.12 0.04 0 1.82 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0 0
240284 "1" "Active" 0 1 1 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.6 -0.6 1.1 0.9 0.9 1 1.5 0.5 0 0 0.45 -0.45 1.12 0.04 0 1.7 0.1 1.25 0.4 1.25 0 0 0 0 0 0 0.4 1.1 0.8 1.1 2 1.1 0
240285 "1" "Active" 0 1 1 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.329 -0.484 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 0 1.7 0.1 1.25 0.4 1.25 0 0 0 0 0 0 0.4 1.1 0.8 1.1 2 1.1 0
240288 "1" "Active" 0 0 0 0 0 0.85 1.15 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0 99 -99 1 0 0 1.3 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0 0
240291 "1" "Active" 0 1 1 0 1 0.3 1.15 0 -0.05 0.05 0 1.05 -1.05 0 0 0.05 0 0 0.4 -0.4 1.1 0.9 0.1 1 1.5 55 0 0 99 -99 1 0 0.06666667 1.51 0.1 1.25 0.8 1.25 0 0 0 0 0.05 0.19 0.2 0.6 0.35 0.52 0.7 0.99 0
240293 "1" "Active" 0 1 1 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 0 1.5 0.1 1.25 0.8 1.25 0 0 0 0 0.4 1.25 0.8 1.25 1.1 1.25 0 0 0
240296 "1" "Active" 0 1 1 0 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 99 -99 1.12 0.04 0 1.82 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0 0
240298 "1" "Active" 0 0 0 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0.02 99 -99 1 0 0 1.3 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0 0
240301 "1" "Active" 0 1 1 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.329 -0.484 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 0 1.7 0.1 1.25 0.4 1.25 0 0 0 0 0 0 0.4 1.1 0.8 1.1 2 1.1 0
240304 "1" "Active" 0 1 0 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 0 1.5 0.1 1.25 0.8 1.25 0 0 0 0 0.4 1.25 0.8 1.25 1.1 1.25 0 0 0
240307 "1" "Active" 0 1 1 0 0 0.5 1.15 0.1 -0.2 0.2 1 -1.05 -1.05 0 0 0 0 0 0.4 -0.4 1.1 0.9 0.9 1 1.5 0.5 0 0 99 -99 1 0 0.06666667 1.5 0.1 1.25 1 1.25 0 0 0 0 0.3 1.25 1 1.25 2 1.25 3 1.25 0
240312 "1" "Active" 0 1 1 0 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 0 1.82 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0 0
240317 "1" "Active" 0 1 1 0 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 99 -99 1.12 0.04 0 1.82 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0 0
240320 "1" "Active" 0 1 1 0 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 99 -99 1.12 0.04 0 1.82 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0 0
250376 "1" "Active" 0 0 0 0 0 0.85 1.15 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0 99 -99 1 0 0 1.3 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0 0
}

DATA (Exciter_ESST4B, [BusNum,GenID,TSDeviceStatus,TSTr,TSKpr,TSKir,TSVrMax,TSVrMin,TSTa,TSKpm,TSKim,
   TSVmmax,TSVmmin,TSKg,TSKp,TSKi,TSVbMax,TSKc,TSXl,TSAngleP,TSVgMax])
{
111180 "1" "Active" 0 3.9769 3.9769 1 -1 0 1 0 1 -1 0 5.2635 0 6.3836 0.08 0 0 999
111181 "1" "Active" 0 3.0648 3.0648 1 -1 0 1 0 1 -1 0 5.6586 0 7.5669 0.08 0 0 999
111183 "1" "Active" 0 3.29 3.29 1 -1 0 1 0 1 -1 0 6.5984 0 7.8534 0.08 0 0 999
111185 "1" "Active" 0 3.2602 3.2602 1 -1 0 1 0 1 -1 0 5.1655 0 8.8616 0.08 0 0 999
111186 "1" "Active" 0 3.7078 3.7078 1 -1 0 1 0 1 -1 0 6.7208 0 7.1191 0.08 0 0 999
111187 "1" "Active" 0 3.766 3.766 1 -1 0 1 0 1 -1 0 6.2507 0 7.8365 0.08 0 0 999
111188 "1" "Active" 0 3.3848 3.3848 1 -1 0 1 0 1 -1 0 6.5078 0 8.7623 0.08 0 0 999
111190 "1" "Active" 0 3.0664 3.0664 1 -1 0 1 0 1 -1 0 6.4877 0 7.4111 0.08 0 0 999
111192 "1" "Active" 0 3.1658 3.1658 1 -1 0 1 0 1 -1 0 6.6833 0 6.5201 0.08 0 0 999
111193 "1" "Active" 0 3.5749 3.5749 1 -1 0 1 0 1 -1 0 6.9217 0 6.1918 0.08 0 0 999
111195 "1" "Active" 0 3.0981 3.0981 1 -1 0 1 0 1 -1 0 5.5151 0 7.725 0.08 0 0 999
111196 "1" "Active" 0 3.1108 3.1108 1 -1 0 1 0 1 -1 0 6.7849 0 7.0307 0.08 0 0 999
111197 "1" "Active" 0 3.9457 3.9457 1 -1 0 1 0 1 -1 0 5.511 0 6.0037 0.08 0 0 999
111198 "1" "Active" 0 3.9854 3.9854 1 -1 0 1 0 1 -1 0 5.4106 0 8.498 0.08 0 0 999
111199 "1" "Active" 0 3.2906 3.2906 1 -1 0 1 0 1 -1 0 6.005 0 8.1937 0.08 0 0 999
111200 "1" "Active" 0 3.9832 3.9832 1 -1 0 1 0 1 -1 0 5.4311 0 6.0451 0.08 0 0 999
111201 "1" "Active" 0 3.3699 3.3699 1 -1 0 1 0 1 -1 0 6.187 0 8.4266 0.08 0 0 999
111202 "1" "Active" 0 3.0483 3.0483 1 -1 0 1 0 1 -1 0 6.5227 0 7.1598 0.08 0 0 999
111205 "1" "Active" 0 3.1098 3.1098 1 -1 0 1 0 1 -1 0 5.3149 0 7.4259 0.08 0 0 999
111206 "1" "Active" 0 3.4814 3.4814 1 -1 0.01 1 0 1 -1 0 5.2078 0 8.0463 0.08 0 0 999
111210 "1" "Active" 0 35.2053 3.7712 6 -6 0.01 1 0 4.6 -4.6 0 5.2881 0 6.1493 0.0625 0 0 999
111213 "1" "Active" 0 3.6427 3.6427 1 -1 0 1 0 1 -1 0 6.0884 0 7.0055 0.08 0 0 999
111214 "1" "Active" 0 3.0839 3.0839 1 -1 0 1 0 1 -1 0 6.0797 0 8.3019 0.08 0 0 999
111220 "1" "Active" 0 3.7593 3.7593 1 -1 0 1 0 1 -1 0 5.7677 0 8.5917 0.08 0 0 999
111221 "1" "Active" 0 3.8069 3.8069 1 -1 0 1 0 1 -1 0 6.1867 0 7.0317 0.08 0 0 999
111231 "1" "Active" 0 3.6014 3.6014 1 -1 0 1 0 1 -1 0 6.644 0 6.5486 0.08 0 0 999
111232 "1" "Active" 0 3.4869 3.4869 1 -1 0 1 0 1 -1 0 6.0132 0 8.1511 0.08 0 0 999
111233 "1" "Active" 0 3.7326 3.7326 1 -1 0 1 0 1 -1 0 6.4003 0 7.9118 0.08 0 0 999
111234 "1" "Active" 0 3.3494 3.3494 1 -1 0 1 0 1 -1 0 6.2344 0 8.8448 0.08 0 0 999
111237 "1" "Active" 0 3.3212 3.3212 1 -1 0 1 0 1 -1 0 5.9601 0 8.3442 0.08 0 0 999
111241 "2" "Active" 0 3.3735 3.3735 1 -1 0.01 1 0 1 -1 0 6.2111 0 8.8035 0.08 0 0 999
111242 "1" "Active" 0 3.8476 3.8476 1 -1 0.01 1 0 1 -1 0 6.7 0 7.3734 0.08 0 0 999
111242 "2" "Active" 0 3.8639 3.8639 1 -1 0.01 1 0 1 -1 0 6.6592 0 6.3241 0.08 0 0 999
111243 "1" "Active" 0 3.9478 3.9478 1 -1 0.01 1 0 1 -1 0 5.2383 0 8.4557 0.08 0 0 999
111243 "2" "Active" 0 3.3534 3.3534 1 -1 0.01 1 0 1 -1 0 6.6994 0 7.3575 0.08 0 0 999
111246 "1" "Active" 0 3.4615 3.4615 1 -1 0 1 0 1 -1 0 6.5563 0 7.5025 0.08 0 0 999
111249 "1" "Active" 0 3.4803 3.4803 1 -1 0.01 1 0 1 -1 0 5.9192 0 6.9474 0.08 0 0 999
111251 "1" "Active" 0 3.9289 3.9289 1 -1 0 1 0 1 -1 0 5.9491 0 8.726 0.08 0 0 999
111252 "1" "Active" 0 3.6149 3.6149 1 -1 0 1 0 1 -1 0 5.8838 0 7.2572 0.08 0 0 999
111260 "1" "Active" 0 3.5427 3.5427 1 -1 0 1 0 1 -1 0 6.2313 0 7.1218 0.08 0 0 999
111267 "1" "Active" 0 3.5434 3.5434 1 -1 0 1 0 1 -1 0 6.7399 0 8.452 0.08 0 0 999
111268 "1" "Active" 0 3.024 3.024 1 -1 0 1 0 1 -1 0 5.4528 0 6.8455 0.08 0 0 999
111270 "1" "Active" 0 3.5224 3.5224 1 -1 0 1 0 1 -1 0 6.7372 0 6.4453 0.08 0 0 999
111271 "1" "Active" 0 3.707 3.707 1 -1 0 1 0 1 -1 0 5.4967 0 6.3608 0.08 0 0 999
111272 "1" "Active" 0 3.4038 3.4038 1 -1 0 1 0 1 -1 0 5.3827 0 6.4535 0.08 0 0 999
111274 "1" "Active" 0 3.3736 3.3736 1 -1 0 1 0 1 -1 0 5.8621 0 7.9256 0.08 0 0 999
111275 "1" "Active" 0 3.829 3.829 1 -1 0 1 0 1 -1 0 5.9254 0 8.9653 0.08 0 0 999
111280 "1" "Active" 0 3.1434 3.1434 1 -1 0 1 0 1 -1 0 6.2983 0 6.2735 0.08 0 0 999
111281 "1" "Active" 0 3.4188 3.4188 1 -1 0 1 0 1 -1 0 6.6796 0 7.0997 0.08 0 0 999
111282 "1" "Active" 0 3.5192 3.5192 1 -1 0 1 0 1 -1 0 5.4955 0 7.648 0.08 0 0 999
111283 "1" "Active" 0 3.5784 3.5784 1 -1 0 1 0 1 -1 0 5.2466 0 7.2137 0.08 0 0 999
111286 "1" "Active" 0 3.8063 3.8063 1 -1 0 1 0 1 -1 0 5.7117 0 6.9766 0.08 0 0 999
111287 "1" "Active" 0 3.017 3.017 1 -1 0 1 0 1 -1 0 5.3562 0 6.5597 0.08 0 0 999
111288 "1" "Active" 0 3.6827 3.6827 1 -1 0 1 0 1 -1 0 6.6965 0 7.7993 0.08 0 0 999
111291 "1" "Active" 0 3.6033 3.6033 1 -1 0.01 1 0 1 -1 0 5.0679 0 8.7742 0.08 0 0 999
111292 "1" "Active" 0 3.3771 3.3771 1 -1 0 1 0 1 -1 0 5.3602 0 7.9837 0.08 0 0 999
111295 "1" "Active" 0 3.1307 3.1307 1 -1 0 1 0 1 -1 0 6.2625 0 8.9917 0.08 0 0 999
111296 "1" "Active" 0 3.2564 3.2564 1 -1 0 1 0 1 -1 0 6.3223 0 8.4282 0.08 0 0 999
111297 "1" "Active" 0 3.8818 3.8818 1 -1 0.01 1 0 1 -1 0 5.0091 0 6.4294 0.08 0 0 999
111301 "1" "Active" 0 3.4753 3.4753 1 -1 0 1 0 1 -1 0 6.7159 0 6.0566 0.08 0 0 999
111303 "1" "Active" 0 3.4932 3.4932 1 -1 0 1 0 1 -1 0 5.0864 0 8.3493 0.08 0 0 999
111306 "1" "Active" 0 3.2637 3.2637 1 -1 0 1 0 1 -1 0 5.7467 0 6.9346 0.08 0 0 999
111307 "1" "Active" 0 3.1329 3.1329 1 -1 0 1 0 1 -1 0 5.4606 0 8.363 0.08 0 0 999
111308 "1" "Active" 0 3.8273 3.8273 1 -1 0 1 0 1 -1 0 6.8616 0 8.8049 0.08 0 0 999
111309 "1" "Active" 0 3.5178 3.5178 1 -1 0 1 0 1 -1 0 6.4614 0 7.6152 0.08 0 0 999
111312 "1" "Active" 0 3.3813 3.3813 1 -1 0 1 0 1 -1 0 6.7687 0 6.5268 0.08 0 0 999
111313 "1" "Active" 0 3.2557 3.2557 1 -1 0 1 0 1 -1 0 5.7826 0 8.506 0.08 0 0 999
111319 "1" "Active" 0 3.4493 3.4493 1 -1 0 1 0 1 -1 0 6.6674 0 6.1105 0.08 0 0 999
111321 "1" "Active" 0 3.8941 3.8941 1 -1 0 1 0 1 -1 0 6.8012 0 7.9004 0.08 0 0 999
111322 "1" "Active" 0 3.9156 3.9156 1 -1 0 1 0 1 -1 0 5.2968 0 8.4492 0.08 0 0 999
111324 "1" "Active" 0 3.1311 3.1311 1 -1 0 1 0 1 -1 0 6.2289 0 7.7509 0.08 0 0 999
111325 "1" "Active" 0 3.8017 3.8017 1 -1 0 1 0 1 -1 0 5.9413 0 8.5757 0.08 0 0 999
111327 "1" "Active" 0 3.2168 3.2168 1 -1 0 1 0 1 -1 0 6.8754 0 6.4383 0.08 0 0 999
111330 "1" "Active" 0 3.9895 3.9895 1 -1 0 1 0 1 -1 0 6.9542 0 8.075 0.08 0 0 999
111333 "1" "Active" 0 3.0373 3.0373 1 -1 0 1 0 1 -1 0 6.056 0 8.7673 0.08 0 0 999
111334 "1" "Active" 0 3.8392 3.8392 1 -1 0 1 0 1 -1 0 6.0275 0 8.4949 0.08 0 0 999
111335 "1" "Active" 0 3.1139 3.1139 1 -1 0.01 1 0 1 -1 0 6.1132 0 6.5343 0.08 0 0 999
111336 "1" "Active" 0 3.5116 3.5116 1 -1 0 1 0 1 -1 0 6.1919 0 7.115 0.08 0 0 999
111339 "1" "Active" 0 3.9867 3.9867 1 -1 0 1 0 1 -1 0 5.3381 0 7.2919 0.08 0 0 999
111340 "1" "Active" 0 3.3848 3.3848 1 -1 0 1 0 1 -1 0 6.8104 0 6.8051 0.08 0 0 999
111344 "1" "Active" 0 3.8672 3.8672 1 -1 0 1 0 1 -1 0 6.1368 0 7.1969 0.08 0 0 999
111344 "2" "Active" 0 3.3691 3.3691 1 -1 0 1 0 1 -1 0 5.6121 0 7.3012 0.08 0 0 999
111347 "1" "Active" 0 3.0411 3.0411 1 -1 0 1 0 1 -1 0 6.1226 0 6.7451 0.08 0 0 999
111349 "1" "Active" 0 3.1712 3.1712 1 -1 0 1 0 1 -1 0 6.4294 0 8.2215 0.08 0 0 999
111350 "1" "Active" 0 3.3296 3.3296 1 -1 0 1 0 1 -1 0 5.9838 0 7.5846 0.08 0 0 999
111351 "1" "Active" 0 3.433 3.433 1 -1 0 1 0 1 -1 0 6.7851 0 7.815 0.08 0 0 999
111352 "1" "Active" 0 3.7471 3.7471 1 -1 0 1 0 1 -1 0 5.0112 0 6.7805 0.08 0 0 999
111354 "1" "Active" 0 3.972 3.972 1 -1 0 1 0 1 -1 0 5.4725 0 8.8623 0.08 0 0 999
111357 "1" "Active" 0 3.2284 3.2284 1 -1 0 1 0 1 -1 0 5.569 0 8.0717 0.08 0 0 999
111358 "1" "Active" 0 3.5933 3.5933 1 -1 0 1 0 1 -1 0 6.4988 0 8.7039 0.08 0 0 999
111360 "1" "Active" 0 3.146 3.146 1 -1 0 1 0 1 -1 0 5.4435 0 6.6636 0.08 0 0 999
111361 "1" "Active" 0 3.8722 3.8722 1 -1 0 1 0 1 -1 0 6.7044 0 7.7176 0.08 0 0 999
111364 "1" "Active" 0 3.9245 3.9245 1 -1 0 1 0 1 -1 0 5.367 0 7.9228 0.08 0 0 999
111365 "1" "Active" 0 3.6168 3.6168 1 -1 0 1 0 1 -1 0 6.4882 0 6.2802 0.08 0 0 999
111366 "1" "Active" 0 3.1076 3.1076 1 -1 0 1 0 1 -1 0 5.6829 0 8.5572 0.08 0 0 999
111367 "1" "Active" 0 3.1631 3.1631 1 -1 0 1 0 1 -1 0 5.3366 0 6.9579 0.08 0 0 999
111368 "1" "Active" 0 3.8645 3.8645 1 -1 0 1 0 1 -1 0 5.9633 0 8.3984 0.08 0 0 999
111372 "1" "Active" 0 3.3504 3.3504 1 -1 0 1 0 1 -1 0 5.6817 0 8.6444 0.08 0 0 999
111373 "1" "Active" 0 3.4978 3.4978 1 -1 0 1 0 1 -1 0 5.6586 0 6.4741 0.08 0 0 999
111374 "1" "Active" 0 3.124 3.124 1 -1 0 1 0 1 -1 0 5.4247 0 6.3981 0.08 0 0 999
111378 "1" "Active" 0 3.623 3.623 1 -1 0 1 0 1 -1 0 6.5925 0 7.1992 0.08 0 0 999
111382 "1" "Active" 0 3.5352 3.5352 1 -1 0 1 0 1 -1 0 6.3743 0 6.2445 0.08 0 0 999
111386 "1" "Active" 0 3.0189 3.0189 1 -1 0 1 0 1 -1 0 5.6048 0 7.0239 0.08 0 0 999
111390 "1" "Active" 0 3.8199 3.8199 1 -1 0 1 0 1 -1 0 6.9066 0 6.1694 0.08 0 0 999
111391 "1" "Active" 0 3.1369 3.1369 1 -1 0 1 0 1 -1 0 5.0685 0 8.5423 0.08 0 0 999
111392 "1" "Active" 0 3.1043 3.1043 1 -1 0 1 0 1 -1 0 5.3398 0 7.0593 0.08 0 0 999
111395 "1" "Active" 0 3.3721 3.3721 1 -1 0 1 0 1 -1 0 5.2634 0 8.5919 0.08 0 0 999
111397 "1" "Active" 0 3.4034 3.4034 1 -1 0 1 0 1 -1 0 6.1634 0 6.8877 0.08 0 0 999
111398 "1" "Active" 0 3.772 3.772 1 -1 0 1 0 1 -1 0 6.7733 0 6.7495 0.08 0 0 999
111402 "1" "Active" 0 3.8906 3.8906 1 -1 0 1 0 1 -1 0 6.0729 0 8.2854 0.08 0 0 999
111402 "2" "Active" 0 3.7747 3.7747 1 -1 0 1 0 1 -1 0 6.4939 0 8.009 0.08 0 0 999
111404 "1" "Active" 0 3.5873 3.5873 1 -1 0 1 0 1 -1 0 5.0843 0 6.9277 0.08 0 0 999
120434 "1" "Active" 0 3.8222 3.8222 1 -1 0 1 0 1 -1 0 6.3415 0 7.9989 0.08 0 0 999
120434 "2" "Active" 0 3.8781 3.8781 1 -1 0 1 0 1 -1 0 5.0679 0 7.9025 0.08 0 0 999
120435 "1" "Active" 0 3.3455 3.3455 1 -1 0.01 1 0 1 -1 0 5.5687 0 6.08 0.08 0 0 999
120436 "1" "Active" 0 3.3915 3.3915 1 -1 0 1 0 1 -1 0 5.9416 0 8.5013 0.08 0 0 999
120438 "1" "Active" 0 3.9283 3.9283 1 -1 0 1 0 1 -1 0 6.3334 0 7.4316 0.08 0 0 999
120439 "1" "Active" 0 3.5479 3.5479 1 -1 0 1 0 1 -1 0 5.3528 0 8.6517 0.08 0 0 999
120442 "1" "Active" 0 3.8325 3.8325 1 -1 0 1 0 1 -1 0 6.404 0 8.1791 0.08 0 0 999
120442 "2" "Active" 0 3.4974 3.4974 1 -1 0 1 0 1 -1 0 5.9978 0 6.024 0.08 0 0 999
120443 "1" "Active" 0 3.7332 3.7332 1 -1 0 1 0 1 -1 0 5.3882 0 8.6077 0.08 0 0 999
120444 "1" "Active" 0 3.3529 3.3529 1 -1 0 1 0 1 -1 0 6.384 0 6.2801 0.08 0 0 999
120446 "1" "Active" 0 3.5926 3.5926 1 -1 0 1 0 1 -1 0 6.9049 0 7.3099 0.08 0 0 999
120449 "1" "Active" 0 3.0544 3.0544 1 -1 0 1 0 1 -1 0 6.6799 0 6.6169 0.08 0 0 999
120449 "2" "Active" 0 3.8205 3.8205 1 -1 0 1 0 1 -1 0 5.252 0 8.7138 0.08 0 0 999
120450 "1" "Active" 0 3.7703 3.7703 1 -1 0 1 0 1 -1 0 5.1022 0 8.4664 0.08 0 0 999
120450 "2" "Active" 0 3.6794 3.6794 1 -1 0 1 0 1 -1 0 5.5084 0 8.0396 0.08 0 0 999
120451 "1" "Active" 0 3.5355 3.5355 1 -1 0.01 1 0 1 -1 0 5.2707 0 7.9035 0.08 0 0 999
120451 "2" "Active" 0 3.7268 3.7268 1 -1 0 1 0 1 -1 0 6.937 0 7.2787 0.08 0 0 999
120452 "1" "Active" 0 3.1193 3.1193 1 -1 0 1 0 1 -1 0 5.0828 0 6.7053 0.08 0 0 999
120454 "2" "Active" 0 3.5822 3.5822 1 -1 0 1 0 1 -1 0 5.0097 0 8.52 0.08 0 0 999
120455 "1" "Active" 0 3.9213 3.9213 1 -1 0 1 0 1 -1 0 5.6546 0 7.9201 0.08 0 0 999
120455 "2" "Active" 0 3.6617 3.6617 1 -1 0 1 0 1 -1 0 6.9973 0 7.7691 0.08 0 0 999
120456 "1" "Active" 0 3.3974 3.3974 1 -1 0 1 0 1 -1 0 5.3116 0 6.189 0.08 0 0 999
120456 "2" "Active" 0 3.1846 3.1846 1 -1 0 1 0 1 -1 0 5.4676 0 8.0187 0.08 0 0 999
120457 "1" "Active" 0 3.7457 3.7457 1 -1 0 1 0 1 -1 0 5.122 0 8.768 0.08 0 0 999
120457 "2" "Active" 0 3.1805 3.1805 1 -1 0 1 0 1 -1 0 5.8569 0 6.0093 0.08 0 0 999
120459 "1" "Active" 0 3.7088 3.7088 1 -1 0 1 0 1 -1 0 6.7355 0 8.6648 0.08 0 0 999
120459 "2" "Active" 0 3.5571 3.5571 1 -1 0 1 0 1 -1 0 6.6225 0 8.9364 0.08 0 0 999
120460 "2" "Active" 0 3.0424 3.0424 1 -1 0 1 0 1 -1 0 5.2639 0 8.333 0.08 0 0 999
120461 "1" "Active" 0 3.8749 3.8749 1 -1 0 1 0 1 -1 0 6.8562 0 7.6644 0.08 0 0 999
120463 "1" "Active" 0 0.8872 3.8275 1 -1 0 1 0 4.6 -4.6 0 5.9101 0 8.0381 0.089 0 0 999
120472 "1" "Active" 0 3.4028 3.4028 1 -1 0 1 0 1 -1 0 5.4529 0 8.9024 0.08 0 0 999
120473 "1" "Active" 0 3.5051 3.5051 1 -1 0 1 0 1 -1 0 5.2941 0 7.4175 0.08 0 0 999
120474 "1" "Active" 0 3.1821 3.1821 1 -1 0 1 0 1 -1 0 5.7519 0 7.1314 0.08 0 0 999
130351 "1" "Active" 0 3.4616 3.4616 1 -1 0 1 0 1 -1 0 5.9922 0 6.7065 0.08 0 0 999
130352 "1" "Active" 0 3.7939 3.7939 1 -1 0 1 0 1 -1 0 6.7062 0 7.1213 0.08 0 0 999
130353 "1" "Active" 0 3.689 3.689 1 -1 0 1 0 1 -1 0 6.4621 0 7.7357 0.08 0 0 999
130355 "1" "Active" 0 3.6215 3.6215 1 -1 0.01 1 0 1 -1 0 6.4329 0 8.4304 0.08 0 0 999
130361 "1" "Active" 0 3.9028 3.9028 1 -1 0 1 0 1 -1 0 5.4795 0 7.0188 0.08 0 0 999
130362 "1" "Active" 0 3.4196 3.4196 1 -1 0 1 0 1 -1 0 6.2511 0 8.038 0.08 0 0 999
130363 "1" "Active" 0 3.0473 3.0473 1 -1 0 1 0 1 -1 0 5.0278 0 7.1041 0.08 0 0 999
130364 "1" "Active" 0 3.3326 3.3326 1 -1 0 1 0 1 -1 0 6.5824 0 7.7546 0.08 0 0 999
130365 "1" "Active" 0 3.3562 3.3562 1 -1 0 1 0 1 -1 0 6.9413 0 8.9361 0.08 0 0 999
130366 "1" "Active" 0 3.5098 3.5098 1 -1 0 1 0 1 -1 0 6.933 0 8.6309 0.08 0 0 999
140304 "1" "Active" 0 3.9815 3.9815 1 -1 0 1 0 1 -1 0 5.6053 0 8.3361 0.08 0 0 999
140305 "1" "Active" 0 3.2255 3.2255 1 -1 0 1 0 1 -1 0 5.8099 0 8.5206 0.08 0 0 999
140309 "1" "Active" 0 3.7939 3.7939 1 -1 0 1 0 1 -1 0 6.6641 0 6.775 0.08 0 0 999
140331 "1" "Active" 0 3.486 3.486 1 -1 0.01 1 0 1 -1 0 6.9517 0 6.9568 0.08 0 0 999
140332 "1" "Active" 0 3.6971 3.6971 1 -1 0 1 0 1 -1 0 5.6305 0 7.1762 0.08 0 0 999
140333 "1" "Active" 0 3.4871 3.4871 1 -1 0 1 0 1 -1 0 6.3972 0 8.7887 0.08 0 0 999
140335 "1" "Active" 0 3.7376 3.7376 1 -1 0 1 0 1 -1 0 5.2368 0 7.5634 0.08 0 0 999
140336 "1" "Active" 0 3.4058 3.4058 1 -1 0 1 0 1 -1 0 6.4777 0 8.4218 0.08 0 0 999
140340 "1" "Active" 0 3.2096 3.2096 1 -1 0 1 0 1 -1 0 5.6443 0 6.1105 0.08 0 0 999
140341 "1" "Active" 0 3.8389 3.8389 1 -1 0 1 0 1 -1 0 6.4172 0 6.4355 0.08 0 0 999
140342 "2" "Active" 0 3.5824 3.5824 1 -1 0 1 0 1 -1 0 6.0991 0 8.6972 0.08 0 0 999
140343 "2" "Active" 0 3.6212 3.6212 1 -1 0 1 0 1 -1 0 6.6234 0 6.355 0.08 0 0 999
140350 "1" "Active" 0 3.2618 3.2618 1 -1 0 1 0 1 -1 0 6.5318 0 8.1362 0.08 0 0 999
140350 "2" "Active" 0 3.5564 3.5564 1 -1 0 1 0 1 -1 0 6.1534 0 8.1376 0.08 0 0 999
140351 "1" "Active" 0 3.147 3.147 1 -1 0 1 0 1 -1 0 6.6013 0 6.4708 0.08 0 0 999
140351 "2" "Active" 0 3.5879 3.5879 1 -1 0 1 0 1 -1 0 6.8675 0 8.0338 0.08 0 0 999
140357 "1" "Active" 0 3.1458 3.1458 1 -1 0 1 0 1 -1 0 6.8565 0 7.8785 0.08 0 0 999
140358 "1" "Active" 0 3.6577 3.6577 1 -1 0 1 0 1 -1 0 6.9136 0 6.6796 0.08 0 0 999
140362 "1" "Active" 0 3.5495 3.5495 1 -1 0 1 0 1 -1 0 5.5041 0 7.916 0.08 0 0 999
140363 "1" "Active" 0 3.5991 3.5991 1 -1 0 1 0 1 -1 0 6.9388 0 8.3312 0.08 0 0 999
140374 "1" "Active" 0 3.3789 3.3789 1 -1 0 1 0 1 -1 0 6.4473 0 6.3231 0.08 0 0 999
140375 "1" "Active" 0 3.7112 3.7112 1 -1 0 1 0 1 -1 0 5.3122 0 7.1366 0.08 0 0 999
140375 "2" "Active" 0 3.6121 3.6121 1 -1 0 1 0 1 -1 0 6.1456 0 8.7234 0.08 0 0 999
150429 "1" "Active" 0 3.7699 3.7699 1 -1 0 1 0 1 -1 0 5.3659 0 6.403 0.08 0 0 999
150431 "1" "Active" 0 3.9404 3.9404 1 -1 0 1 0 1 -1 0 6.821 0 6.8405 0.08 0 0 999
150432 "1" "Active" 0 3.4729 3.4729 1 -1 0.01 1 0 1 -1 0 6.5651 0 6.2924 0.08 0 0 999
150433 "1" "Active" 0 3.0942 3.0942 1 -1 0 1 0 1 -1 0 5.8724 0 8.7654 0.08 0 0 999
150435 "1" "Active" 0 3.9156 3.9156 1 -1 0 1 0 1 -1 0 6.7011 0 8.1304 0.08 0 0 999
150437 "1" "Active" 0 3.0995 3.0995 1 -1 0 1 0 1 -1 0 6.3277 0 8.0928 0.08 0 0 999
150438 "1" "Active" 0 3.8549 3.8549 1 -1 0.01 1 0 1 -1 0 6.3612 0 7.3936 0.08 0 0 999
150439 "1" "Active" 0 3.152 3.152 1 -1 0 1 0 1 -1 0 5.1332 0 8.6095 0.08 0 0 999
150445 "1" "Active" 0 3.4998 3.4998 1 -1 0 1 0 1 -1 0 5.5213 0 8.6578 0.08 0 0 999
150446 "1" "Active" 0 3.163 3.163 1 -1 0 1 0 1 -1 0 5.2105 0 8.457 0.08 0 0 999
150448 "1" "Active" 0 3.6751 3.6751 1 -1 0 1 0 1 -1 0 5.5002 0 7.798 0.08 0 0 999
150451 "1" "Active" 0 3.4763 3.4763 1 -1 0 1 0 1 -1 0 5.3102 0 6.9753 0.08 0 0 999
150452 "1" "Active" 0 3.5271 3.5271 1 -1 0 1 0 1 -1 0 5.9097 0 7.2616 0.08 0 0 999
150454 "1" "Active" 0 3.2774 3.2774 1 -1 0 1 0 1 -1 0 5.5872 0 8.7762 0.08 0 0 999
150462 "1" "Active" 0 3.3542 3.3542 1 -1 0 1 0 1 -1 0 6.6742 0 8.5955 0.08 0 0 999
150477 "1" "Active" 0 3.4752 3.4752 1 -1 0 1 0 1 -1 0 6.5616 0 6.6184 0.08 0 0 999
150478 "1" "Active" 0 3.5337 3.5337 1 -1 0 1 0 1 -1 0 5.3779 0 6.9057 0.08 0 0 999
150481 "1" "Active" 0 3.9735 3.9735 1 -1 0 1 0 1 -1 0 6.5187 0 6.4248 0.08 0 0 999
150482 "1" "Active" 0 3.7342 3.7342 1 -1 0 1 0 1 -1 0 6.9812 0 7.5719 0.08 0 0 999
150483 "1" "Active" 0 3.9402 3.9402 1 -1 0 1 0 1 -1 0 5.2827 0 8.0798 0.08 0 0 999
150484 "1" "Active" 0 3.9336 3.9336 1 -1 0 1 0 1 -1 0 6.7593 0 8.5452 0.08 0 0 999
150485 "1" "Active" 0 3.3906 3.3906 1 -1 0 1 0 1 -1 0 6.7128 0 8.1448 0.08 0 0 999
150486 "1" "Active" 0 3.9033 3.9033 1 -1 0 1 0 1 -1 0 6.5214 0 8.3003 0.08 0 0 999
150488 "1" "Active" 0 3.5081 3.5081 1 -1 0 1 0 1 -1 0 5.4895 0 8.1443 0.08 0 0 999
150489 "1" "Active" 0 3.1354 3.1354 1 -1 0 1 0 1 -1 0 5.8351 0 6.9601 0.08 0 0 999
150490 "1" "Active" 0 3.8271 3.8271 1 -1 0 1 0 1 -1 0 5.3204 0 6.3049 0.08 0 0 999
150524 "1" "Active" 0 3.8089 3.8089 1 -1 0 1 0 1 -1 0 6.305 0 8.2735 0.08 0 0 999
150525 "1" "Active" 0 3.2623 3.2623 1 -1 0 1 0 1 -1 0 5.8935 0 8.4148 0.08 0 0 999
150541 "1" "Active" 0 3.318 3.318 1 -1 0 1 0 1 -1 0 5.252 0 7.4561 0.08 0 0 999
150543 "1" "Active" 0 3.1282 3.1282 1 -1 0 1 0 1 -1 0 6.5608 0 8.1311 0.08 0 0 999
150544 "2" "Active" 0 3.0575 3.0575 1 -1 0 1 0 1 -1 0 6.7465 0 6.2642 0.08 0 0 999
150545 "1" "Active" 0 3.586 3.586 1 -1 0 1 0 1 -1 0 5.3855 0 7.5889 0.08 0 0 999
150545 "2" "Active" 0 3.5894 3.5894 1 -1 0 1 0 1 -1 0 6.2862 0 8.3701 0.08 0 0 999
150546 "1" "Active" 0 3.0462 3.0462 1 -1 0 1 0 1 -1 0 5.6402 0 8.4919 0.08 0 0 999
150547 "1" "Active" 0 3.7109 3.7109 1 -1 0 1 0 1 -1 0 5.703 0 6.1854 0.08 0 0 999
160190 "1" "Active" 0 3.8552 3.8552 1 -1 0 1 0 1 -1 0 6.2445 0 8.6081 0.08 0 0 999
160191 "1" "Active" 0 3.8246 3.8246 1 -1 0 1 0 1 -1 0 6.332 0 6.1963 0.08 0 0 999
160195 "1" "Active" 0 3.8193 3.8193 1 -1 0 1 0 1 -1 0 6.5301 0 8.3027 0.08 0 0 999
160198 "1" "Active" 0 3.2806 3.2806 1 -1 0 1 0 1 -1 0 6.6333 0 7.5295 0.08 0 0 999
160201 "1" "Active" 0 3.0906 3.0906 1 -1 0.01 1 0 1 -1 0 6.3424 0 6.5885 0.08 0 0 999
160205 "1" "Active" 0 3.1927 3.1927 1 -1 0.01 1 0 1 -1 0 6.3001 0 7.4209 0.08 0 0 999
160207 "1" "Active" 0 3.4934 3.4934 1 -1 0 1 0 1 -1 0 5.5522 0 8.8925 0.08 0 0 999
160208 "1" "Active" 0 3.7826 3.7826 1 -1 0 1 0 1 -1 0 6.8026 0 6.9629 0.08 0 0 999
160210 "1" "Active" 0 4.1718 0.5244 6 -6 0 1 0 4.6 -4.6 0 5.5858 0 8.7317 0.0349 0 0 999
160214 "1" "Active" 0 3.6523 3.6523 1 -1 0 1 0 1 -1 0 5.0315 0 7.449 0.08 0 0 999
160216 "1" "Active" 0 3.2997 3.2997 1 -1 0 1 0 1 -1 0 6.5325 0 6.9721 0.08 0 0 999
160217 "1" "Active" 0 3.3951 3.3951 1 -1 0 1 0 1 -1 0 5.7923 0 6.6367 0.08 0 0 999
160219 "1" "Active" 0 3.6778 3.6778 1 -1 0 1 0 1 -1 0 6.1242 0 8.4508 0.08 0 0 999
160221 "1" "Active" 0 3.1986 3.1986 1 -1 0 1 0 1 -1 0 5.9006 0 8.8028 0.08 0 0 999
160223 "2" "Active" 0 3.7593 3.7593 1 -1 0 1 0 1 -1 0 6.6507 0 7.5854 0.08 0 0 999
160224 "1" "Active" 0 3.8864 3.8864 1 -1 0 1 0 1 -1 0 6.7989 0 6.7476 0.08 0 0 999
160226 "1" "Active" 0 3.5234 3.5234 1 -1 0 1 0 1 -1 0 6.1717 0 6.915 0.08 0 0 999
160236 "2" "Active" 0 3.7862 3.7862 1 -1 0 1 0 1 -1 0 6.4108 0 8.745 0.08 0 0 999
160237 "1" "Active" 0 3.2029 3.2029 1 -1 0 1 0 1 -1 0 6.4058 0 7.4017 0.08 0 0 999
160237 "2" "Active" 0 3.1137 3.1137 1 -1 0.01 1 0 1 -1 0 6.5636 0 7.5457 0.08 0 0 999
160238 "1" "Active" 0 3.2892 3.2892 1 -1 0.01 1 0 1 -1 0 5.3012 0 8.2614 0.08 0 0 999
160239 "2" "Active" 0 3.3974 3.3974 1 -1 0.01 1 0 1 -1 0 6.0304 0 7.4448 0.08 0 0 999
160246 "1" "Active" 0 3.8736 3.8736 1 -1 0 1 0 1 -1 0 5.1317 0 7.5019 0.08 0 0 999
160249 "1" "Active" 0 3.6661 3.6661 1 -1 0 1 0 1 -1 0 6.6794 0 6.412 0.08 0 0 999
160253 "1" "Active" 0 3.173 3.173 1 -1 0 1 0 1 -1 0 6.3159 0 6.8119 0.08 0 0 999
160255 "1" "Active" 0 3.8386 3.8386 1 -1 0 1 0 1 -1 0 6.0233 0 8.1271 0.08 0 0 999
160258 "1" "Active" 0 3.9069 3.9069 1 -1 0 1 0 1 -1 0 6.2393 0 8.4927 0.08 0 0 999
160260 "1" "Active" 0 3.4295 3.4295 1 -1 0 1 0 1 -1 0 6.6835 0 8.5492 0.08 0 0 999
160266 "1" "Active" 0 3.2201 3.2201 1 -1 0 1 0 1 -1 0 6.7993 0 6.5651 0.08 0 0 999
160293 "1" "Active" 0 3.793 3.793 1 -1 0 1 0 1 -1 0 5.9743 0 6.7229 0.08 0 0 999
160294 "1" "Active" 0 3.2505 3.2505 1 -1 0 1 0 1 -1 0 5.4714 0 8.1133 0.08 0 0 999
160297 "1" "Active" 0 3.0971 3.0971 1 -1 0 1 0 1 -1 0 5.2985 0 6.682 0.08 0 0 999
160298 "1" "Active" 0 3.7206 3.7206 1 -1 0 1 0 1 -1 0 6.9015 0 6.2342 0.08 0 0 999
170518 "1" "Active" 0 3.382 3.382 1 -1 0 1 0 1 -1 0 5.8349 0 8.1262 0.08 0 0 999
170519 "1" "Active" 0 3.2198 3.2198 1 -1 0 1 0 1 -1 0 6.3511 0 7.4796 0.08 0 0 999
170522 "1" "Active" 0 3.1815 3.1815 1 -1 0 1 0 1 -1 0 6.1274 0 8.2999 0.08 0 0 999
170524 "1" "Active" 0 3.3528 3.3528 1 -1 0 1 0 1 -1 0 5.9721 0 8.2684 0.08 0 0 999
170528 "1" "Active" 0 3.7812 3.7812 1 -1 0 1 0 1 -1 0 6.3446 0 6.183 0.08 0 0 999
170529 "1" "Active" 0 3.8275 3.8275 1 -1 0 1 0 1 -1 0 6.1316 0 7.834 0.08 0 0 999
170530 "1" "Active" 0 3.1618 3.1618 1 -1 0 1 0 1 -1 0 5.7288 0 6.0562 0.08 0 0 999
170530 "2" "Active" 0 3.9652 3.9652 1 -1 0 1 0 1 -1 0 5.26 0 8.875 0.08 0 0 999
170532 "1" "Active" 0 3.8402 3.8402 1 -1 0 1 0 1 -1 0 6.7785 0 7.0684 0.08 0 0 999
170533 "1" "Active" 0 3.3881 3.3881 1 -1 0 1 0 1 -1 0 6.2123 0 7.0023 0.08 0 0 999
170540 "1" "Active" 0 3.4014 3.4014 1 -1 0 1 0 1 -1 0 5.8514 0 6.3296 0.08 0 0 999
170541 "1" "Active" 0 3.036 3.036 1 -1 0 1 0 1 -1 0 6.903 0 8.8253 0.08 0 0 999
170542 "1" "Active" 0 3.3329 3.3329 1 -1 0 1 0 1 -1 0 5.23 0 8.2015 0.08 0 0 999
170550 "1" "Active" 0 3.3924 3.3924 1 -1 0 1 0 1 -1 0 6.4452 0 8.3625 0.08 0 0 999
170552 "1" "Active" 0 3.6518 3.6518 1 -1 0 1 0 1 -1 0 6.7286 0 8.8935 0.08 0 0 999
170553 "1" "Active" 0 3.3264 3.3264 1 -1 0 1 0 1 -1 0 6.0008 0 8.3521 0.08 0 0 999
170555 "1" "Active" 0 3.4273 3.4273 1 -1 0 1 0 1 -1 0 6.4251 0 8.0804 0.08 0 0 999
170563 "1" "Active" 0 3.7509 3.7509 1 -1 0.01 1 0 1 -1 0 5.3294 0 8.6434 0.08 0 0 999
170564 "1" "Active" 0 3.2647 3.2647 1 -1 0 1 0 1 -1 0 6.5577 0 7.211 0.08 0 0 999
170565 "1" "Active" 0 3.2335 3.2335 1 -1 0 1 0 1 -1 0 5.8368 0 8.5886 0.08 0 0 999
190108 "1" "Active" 0 3.6317 3.6317 1 -1 0.01 1 0 1 -1 0 5.7056 0 8.2118 0.08 0 0 999
190108 "2" "Active" 0 3.1321 3.1321 1 -1 0.01 1 0 1 -1 0 6.437 0 6.4246 0.08 0 0 999
190109 "1" "Active" 0 3.8737 3.8737 1 -1 0.01 1 0 1 -1 0 6.0071 0 8.7392 0.08 0 0 999
200157 "1" "Active" 0 3.8061 3.8061 1 -1 0 1 0 1 -1 0 6.645 0 6.6483 0.08 0 0 999
200170 "1" "Active" 0 3.6799 3.6799 1 -1 0.01 1 0 1 -1 0 5.2583 0 7.3374 0.08 0 0 999
200172 "1" "Active" 0 3.2774 3.2774 1 -1 0 1 0 1 -1 0 6.8584 0 8.6031 0.08 0 0 999
200174 "1" "Active" 0 3.5739 3.5739 1 -1 0 1 0 1 -1 0 5.5419 0 6.9532 0.08 0 0 999
200196 "1" "Active" 0 3.4424 3.4424 1 -1 0 1 0 1 -1 0 5.5925 0 7.1172 0.08 0 0 999
200198 "2" "Active" 0 3.099 3.099 1 -1 0 1 0 1 -1 0 5.5463 0 7.2364 0.08 0 0 999
200199 "1" "Active" 0 3.8945 3.8945 1 -1 0 1 0 1 -1 0 6.1328 0 6.7361 0.08 0 0 999
200201 "1" "Active" 0 3.8113 3.8113 1 -1 0 1 0 1 -1 0 5.3506 0 8.9606 0.08 0 0 999
200201 "2" "Active" 0 3.706 3.706 1 -1 0 1 0 1 -1 0 5.9194 0 6.431 0.08 0 0 999
200202 "1" "Active" 0 3.3821 3.3821 1 -1 0 1 0 1 -1 0 5.8861 0 7.31 0.08 0 0 999
200202 "2" "Active" 0 3.6116 3.6116 1 -1 0 1 0 1 -1 0 6.2244 0 6.5999 0.08 0 0 999
210327 "1" "Active" 0 3.4702 3.4702 1 -1 0 1 0 1 -1 0 5.3635 0 8.7 0.08 0 0 999
210328 "1" "Active" 0 3.5169 3.5169 1 -1 0 1 0 1 -1 0 5.7517 0 7.6264 0.08 0 0 999
210329 "1" "Active" 0 3.5822 3.5822 1 -1 0 1 0 1 -1 0 5.4787 0 7.2151 0.08 0 0 999
210331 "1" "Active" 0 3.6093 3.6093 1 -1 0 1 0 1 -1 0 5.8187 0 7.2543 0.08 0 0 999
210334 "1" "Active" 0 3.9278 6.9265 1 -1 0 1 0 1 -1 0 6.4634 0 8.617 0.1014 0 0 999
210337 "1" "Active" 0 3.0237 3.0237 1 -1 0 1 0 1 -1 0 6.4147 0 8.0252 0.08 0 0 999
210338 "1" "Active" 0 3.6786 3.6786 1 -1 0.01 1 0 1 -1 0 5.908 0 6.4281 0.08 0 0 999
210339 "1" "Active" 0 3.7074 3.7074 1 -1 0 1 0 1 -1 0 6.3001 0 6.9298 0.08 0 0 999
220124 "1" "Active" 0 3.1375 3.1375 1 -1 0 1 0 1 -1 0 6.8386 0 6.5368 0.08 0 0 999
220125 "1" "Active" 0 3.0593 3.0593 1 -1 0 1 0 1 -1 0 6.163 0 6.442 0.08 0 0 999
220126 "1" "Active" 0 3.6761 3.6761 1 -1 0 1 0 1 -1 0 5.5864 0 7.4599 0.08 0 0 999
220132 "1" "Active" 0 3.663 3.663 1 -1 0 1 0 1 -1 0 5.3217 0 6.8831 0.08 0 0 999
220133 "1" "Active" 0 3.0611 3.0611 1 -1 0 1 0 1 -1 0 5.1229 0 7.3277 0.08 0 0 999
220134 "1" "Active" 0 3.5681 3.5681 1 -1 0 1 0 1 -1 0 6.8966 0 6.9003 0.08 0 0 999
220143 "1" "Active" 0 3.6403 3.6403 1 -1 0 1 0 1 -1 0 6.3164 0 8.2499 0.08 0 0 999
220144 "1" "Active" 0 3.1261 3.1261 1 -1 0 1 0 1 -1 0 6.7634 0 7.0022 0.08 0 0 999
220145 "1" "Active" 0 3.5951 3.5951 1 -1 0 1 0 1 -1 0 6.8654 0 7.9752 0.08 0 0 999
220146 "1" "Active" 0 3.1364 3.1364 1 -1 0 1 0 1 -1 0 6.7001 0 7.1195 0.08 0 0 999
220147 "1" "Active" 0 3.5215 3.5215 1 -1 0 1 0 1 -1 0 6.0126 0 7.4155 0.08 0 0 999
220165 "1" "Active" 0 3.9565 3.9565 1 -1 0 1 0 1 -1 0 5.5906 0 7.7708 0.08 0 0 999
220166 "1" "Active" 0 3.4702 3.4702 1 -1 0 1 0 1 -1 0 6.626 0 8.6018 0.08 0 0 999
220167 "1" "Active" 0 3.8456 3.8456 1 -1 0 1 0 1 -1 0 6.4615 0 6.8385 0.08 0 0 999
220198 "1" "Active" 0 3.5651 3.5651 1 -1 0.01 1 0 1 -1 0 5.3159 0 7.5782 0.08 0 0 999
220199 "1" "Active" 0 3.3078 3.3078 1 -1 0 1 0 1 -1 0 6.8505 0 6.3984 0.08 0 0 999
230275 "1" "Active" 0 3.1669 3.1669 1 -1 0.01 1 0 1 -1 0 6.0203 0 8.1678 0.08 0 0 999
230275 "2" "Active" 0 3.0772 3.0772 1 -1 0.01 1 0 1 -1 0 6.934 0 6.1684 0.08 0 0 999
230276 "1" "Active" 0 3.0764 3.0764 1 -1 0 1 0 1 -1 0 6.8689 0 8.1009 0.08 0 0 999
230284 "1" "Active" 0 3.9025 3.9025 1 -1 0 1 0 1 -1 0 5.8025 0 8.3201 0.08 0 0 999
230286 "1" "Active" 0 3.7348 3.7348 1 -1 0 1 0 1 -1 0 6.3382 0 6.4119 0.08 0 0 999
230290 "1" "Active" 0 3.4963 3.4963 1 -1 0 1 0 1 -1 0 5.7744 0 8.4641 0.08 0 0 999
230293 "1" "Active" 0 3.5676 3.5676 1 -1 0.01 1 0 1 -1 0 6.2234 0 6.6977 0.08 0 0 999
230294 "1" "Active" 0 3.2692 3.2692 1 -1 0 1 0 1 -1 0 6.6966 0 6.7573 0.08 0 0 999
230294 "2" "Active" 0 3.1764 3.1764 1 -1 0 1 0 1 -1 0 6.8885 0 8.8858 0.08 0 0 999
230295 "1" "Active" 0 3.8408 3.8408 1 -1 0 1 0 1 -1 0 5.7689 0 8.7832 0.08 0 0 999
230295 "2" "Active" 0 3.3331 3.3331 1 -1 0 1 0 1 -1 0 6.3575 0 8.3882 0.08 0 0 999
240195 "1" "Active" 0 3.1856 3.1856 1 -1 0.01 1 0 1 -1 0 6.242 0 6.3407 0.08 0 0 999
240196 "1" "Active" 0 3.2614 3.2614 1 -1 0.01 1 0 1 -1 0 5.2048 0 7.5841 0.08 0 0 999
240198 "1" "Active" 0 3.3643 3.3643 1 -1 0.01 1 0 1 -1 0 6.0782 0 7.2943 0.08 0 0 999
240200 "1" "Active" 0 3.2807 3.2807 1 -1 0.01 1 0 1 -1 0 5.0633 0 6.0452 0.08 0 0 999
250348 "1" "Active" 0 3.6429 3.6429 1 -1 0 1 0 1 -1 0 5.3499 0 7.6746 0.08 0 0 999
250363 "1" "Active" 0 3.4169 3.4169 1 -1 0 1 0 1 -1 0 6.9564 0 8.3229 0.08 0 0 999
250365 "1" "Active" 0 3.8042 3.8042 1 -1 0 1 0 1 -1 0 5.2535 0 8.0728 0.08 0 0 999
250367 "1" "Active" 0 3.5225 3.5225 1 -1 0 1 0 1 -1 0 5.3742 0 7.4197 0.08 0 0 999
250369 "1" "Active" 0 3.9974 3.9974 1 -1 0 1 0 1 -1 0 6.7025 0 7.7983 0.08 0 0 999
250370 "1" "Active" 0 3.9118 3.9118 1 -1 0 1 0 1 -1 0 5.3339 0 7.62 0.08 0 0 999
250371 "1" "Active" 0 3.9638 3.9638 1 -1 0 1 0 1 -1 0 6.5397 0 6.32 0.08 0 0 999
250372 "1" "Active" 0 3.3039 3.3039 1 -1 0 1 0 1 -1 0 6.8823 0 8.4945 0.08 0 0 999
260208 "1" "Active" 0 3.7482 3.7482 1 -1 0 1 0 1 -1 0 6.2201 0 8.3827 0.08 0 0 999
260209 "1" "Active" 0 3.1077 3.1077 1 -1 0 1 0 1 -1 0 6.661 0 7.3201 0.08 0 0 999
260211 "1" "Active" 0 3.0558 3.0558 1 -1 0 1 0 1 -1 0 5.2889 0 7.5715 0.08 0 0 999
260213 "1" "Active" 0 3.139 3.139 1 -1 0 1 0 1 -1 0 6.5115 0 7.0929 0.08 0 0 999
270207 "1" "Active" 0 3.3867 3.3867 1 -1 0 1 0 1 -1 0 5.7851 0 7.1221 0.08 0 0 999
270208 "1" "Active" 0 3.2519 3.2519 1 -1 0 1 0 1 -1 0 5.1692 0 6.1351 0.08 0 0 999
270209 "1" "Active" 0 3.6196 3.6196 1 -1 0 1 0 1 -1 0 5.3889 0 7.0362 0.08 0 0 999
270210 "1" "Active" 0 3.8334 3.8334 1 -1 0 1 0 1 -1 0 5.2835 0 6.7676 0.08 0 0 999
270212 "1" "Active" 0 3.3245 3.3245 1 -1 0 1 0 1 -1 0 5.0853 0 6.6841 0.08 0 0 999
270214 "1" "Active" 0 3.6816 3.6816 1 -1 0 1 0 1 -1 0 5.686 0 7.6177 0.08 0 0 999
270217 "1" "Active" 0 3.5093 3.5093 1 -1 0 1 0 1 -1 0 5.4022 0 8.9863 0.08 0 0 999
270218 "1" "Active" 0 3.0842 3.0842 1 -1 0 1 0 1 -1 0 5.4336 0 8.652 0.08 0 0 999
270219 "1" "Active" 0 3.8338 3.8338 1 -1 0 1 0 1 -1 0 6.085 0 6.0249 0.08 0 0 999
270220 "1" "Active" 0 3.6533 3.6533 1 -1 0 1 0 1 -1 0 6.2924 0 8.5596 0.08 0 0 999
270221 "1" "Active" 0 3.7123 3.7123 1 -1 0 1 0 1 -1 0 5.7044 0 8.2697 0.08 0 0 999
270222 "1" "Active" 0 3.2517 3.2517 1 -1 0 1 0 1 -1 0 6.67 0 8.5279 0.08 0 0 999
}

DATA (Governor_GGOV1, [BusNum,GenID,TSDeviceStatus,TSTrate,TSRselect,TSFlag,TSR,TSTpelec,TSMaxerr,
   TSMinerr,TSKpgov,TSKigov,TSKdgov,TSTdgov,TSVmax,TSVmin,TSTact,TSKturb,TSWfnl,
   TSTb,TSTc,TSTeng,TSTfload,TSKpload,TSKiload,TSLdref,TSDm,TSRopen,TSRclose,
   TSKimw,TSAset,TSKa,TSTa,TSDb,TSTsa,TSTsb,TSRup,TSRdown])
{
111180 "1" "Active" 895.2 1 1 0.04 1 0.05 -0.05 20.5546 2 0 1 1 0.15 0.5 1.5 0.1266 0.1 0 0 3 1 1 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111181 "1" "Active" 898.8 1 1 0.04 1 0.05 -0.05 24.9751 2 0 1 1 0.15 0.5 2.3968 0.2 0.5 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111183 "1" "Active" 64.8 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.2891 1.5 0.2 0.5 0 0 3 1 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111184 "1" "Active" 64.8 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.2704 1.5 0.2 0.5 0 0 3 1 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111185 "1" "Active" 64.8 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111186 "1" "Active" 60 1 1 0.04 1 0.05 -0.05 6.7722 2 0 1 1 0.15 0.5 1.4663 0.2 0.5 0 0 3 1 1 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111187 "1" "Active" 76.8 1 1 0.04 1 0.05 -0.05 14.9427 2 0 1 1 0.15 0.3518 1.3429 0.2 0.1 0 0 3 2 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111188 "1" "Active" 64.8 1 1 0.04 1 0.05 -0.05 3.0016 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111190 "1" "Active" 124.8 1 1 0.04 1 0.05 -0.05 3.6899 2.7989 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111191 "1" "Active" 124.8 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.0556 0.2 0.5 0 0 3 1 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111192 "1" "Active" 68.4 1 1 0.04 1 0.05 -0.05 6.8278 7.5982 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 1 1 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111193 "1" "Active" 68.4 1 1 0.04 1 0.05 -0.05 8.3191 1.4146 0 1 1 0.15 0.3233 1.5 0.2 0.5 0 0 3 1 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111194 "1" "Active" 68.4 1 1 0.05 1 0.05 -0.05 10 1.6124 0 1 1 0.15 0.0574 1.5 0.2 0.5 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111195 "1" "Active" 68.4 1 1 0.04 1 0.05 -0.05 2.882 6.315 0 1 1 0.15 0.5 1.5849 0.2 0.5 0 0 3 1 1 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111196 "1" "Active" 68.4 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.0493 1.5 0.1558 0.1 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111197 "1" "Active" 68.4 1 1 0.04 1 0.05 -0.05 3.668 2 0 1 1 0.15 0.5 1.4432 0.2 0.1 0 0 3 1 1 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111198 "1" "Active" 68.4 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.1295 0.2 0.1 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111199 "1" "Active" 68.4 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.2069 1.5 0.2 0.3 0 0 3 1 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111200 "1" "Active" 69.6 1 1 0.04 1 0.05 -0.05 8.4013 1.6054 0 1 1 0.15 0.5 1.5 0.1308 0.5 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111201 "1" "Active" 69.6 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.3056 1.5 0.2 0.1 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111202 "1" "Active" 69.6 1 1 0.04 1 0.05 -0.05 9.4259 2 0 1 1 0.15 0.5 2.366 0.2 0.5 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111203 "1" "Active" 69.6 1 1 0.04 1 0.05 -0.05 7.7247 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111204 "1" "Active" 69.6 1 1 0.04 1 0.05 -0.05 1.7992 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111205 "1" "Active" 69.6 1 1 0.05 1 0.05 -0.05 10 5.4959 0 1 1 0.15 0.5 1.3284 0.1491 0.5 0 0 3 1 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111206 "1" "Active" 15.6 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 2 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111212 "1" "Active" 15.6 1 1 0.04 1 0.05 -0.05 10 1.2542 0 1 1 0.15 0.4005 1.0698 0.2 0.1 0 0 3 1 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111212 "2" "Active" 662.4 1 1 0.04 1 0.05 -0.05 6.1262 0.9808 0 1 1 0.15 0.192 1.0577 0.2 0.5 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111213 "1" "Active" 327.6 1 1 0.04 1 0.05 -0.05 8.6995 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111214 "1" "Active" 202.8 1 1 0.05 1 0.05 -0.05 6.2642 7.7612 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 2 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111215 "1" "Active" 202.8 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.2817 0.2 0.5 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111220 "1" "Active" 97.2 1 1 0.04 1 0.05 -0.05 10 3.5977 0 1 1 0.15 0.5 1.9506 0.1658 0.1 0 0 3 2 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111221 "1" "Active" 97.2 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.3 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111223 "1" "Active" 36 1 1 0.04 1 0.05 -0.05 10 5.8774 0 1 1 0.15 0.388 1.5 0.2 0.5 0 0 3 2 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111231 "1" "Active" 90 1 1 0.04 1 0.05 -0.05 3.3057 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 1 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111232 "1" "Active" 90 1 1 0.05 1 0.05 -0.05 26.8518 2 0 1 1 0.15 0.5 1.5689 0.2 0.1 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111233 "1" "Active" 90 1 1 0.04 1 0.05 -0.05 6.345 2 0 1 1 0.15 0.4934 1.5 0.2 0.5 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111234 "1" "Active" 90 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111237 "1" "Active" 51 1 1 0.04 1 0.05 -0.05 2.4263 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111241 "2" "Active" 33.6 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.329 1.5 0.2 0.1 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111242 "1" "Active" 33.6 1 1 0.04 1 0.05 -0.05 10 0.3092 0 1 1 0.15 0.5 1.5 0.1262 0.1 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111242 "2" "Active" 21.6 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.4459 0.2 0.5 0 0 3 2 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111243 "1" "Active" 21.6 1 1 0.04 1 0.05 -0.05 11.5772 2 0 1 1 0.15 0.5 1.3917 0.2 0.1 0 0 3 2 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111243 "2" "Active" 21.6 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.3984 0.2 0.5 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111244 "1" "Active" 21.6 1 1 0.04 1 0.05 -0.05 20.8147 2 0 1 1 0.15 0.1727 1.5 0.1213 0.5 0 0 3 2 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111246 "1" "Active" 168 1 1 0.04 1 0.05 -0.05 10 1.1576 0 1 1 0.15 0.5 2.2418 0.2 0.1 0 0 3 2 1 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111247 "1" "Active" 108 1 1 0.05 1 0.05 -0.05 10 1.2955 0 1 1 0.15 0.5 2.4519 0.1842 0.5 0 0 3 1 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111248 "1" "Active" 38.4 1 1 0.04 1 0.05 -0.05 10 3.3181 0 1 1 0.15 0.3201 1.5 0.2 0.5 0 0 3 1 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111249 "1" "Active" 38.4 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.7767 0.2 0.1 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111249 "2" "Active" 38.4 1 1 0.04 1 0.05 -0.05 10 4.8419 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111251 "1" "Active" 79.2 1 1 0.04 1 0.05 -0.05 19.4585 0.7808 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111252 "1" "Active" 79.2 1 1 0.04 1 0.05 -0.05 10 0.647 0 1 1 0.15 0.1594 1.5 0.1972 0.1 0 0 3 2 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111253 "1" "Active" 74.4 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.3 0 0 3 2 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111254 "1" "Active" 82.8 1 1 0.04 1 0.05 -0.05 1.3718 0.3134 0 1 1 0.15 0.5 2.063 0.194 0.5 0 0 3 2 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111260 "1" "Active" 82.8 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.178 0.5 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111264 "1" "Active" 42 1 1 0.04 1 0.05 -0.05 10 1.1571 0 1 1 0.15 0.5 1.5 0.119 0.5 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111267 "1" "Active" 90 1 1 0.04 1 0.05 -0.05 10 1.2946 0 1 1 0.15 0.1123 1.5 0.2 0.1 0 0 3 1 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111268 "1" "Active" 84 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.1763 2.4697 0.2 0.1 0 0 3 1 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111270 "1" "Active" 144.12 1 1 0.04 1 0.05 -0.05 10 1.1152 0 1 1 0.15 0.5 2.3156 0.1393 0.5 0 0 3 2 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111271 "1" "Active" 82.8 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.3614 0.2 0.5 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111272 "1" "Active" 83.76 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.1528 1.5 0.1552 0.5 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111273 "1" "Active" 83.76 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 1 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111274 "1" "Active" 84.12 1 1 0.04 1 0.05 -0.05 24.2218 0.5147 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 2 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111275 "1" "Active" 84 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 2 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111276 "1" "Active" 82.08 1 1 0.04 1 0.05 -0.05 10 3.0245 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 1 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111280 "1" "Active" 166.8 1 1 0.04 1 0.05 -0.05 10 5.6841 0 1 1 0.15 0.5 1.4129 0.1447 0.1 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111281 "1" "Active" 124.8 1 1 0.04 1 0.05 -0.05 10 0.6234 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 2 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111282 "1" "Active" 124.8 1 1 0.05 1 0.05 -0.05 6.2528 0.487 0 1 1 0.15 0.2209 1.2114 0.1924 0.5 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111283 "1" "Active" 124.8 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111286 "1" "Active" 114.72 1 1 0.04 1 0.05 -0.05 10 7.6755 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 1 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111287 "1" "Active" 114.72 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 2 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111288 "1" "Active" 114.24 1 1 0.05 1 0.05 -0.05 13.0857 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111289 "1" "Active" 81.96 1 1 0.04 1 0.05 -0.05 10 5.993 0 1 1 0.15 0.5 1.5 0.1541 0.1 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111290 "1" "Active" 81.96 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5628 0.2 0.5 0 0 3 1 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111291 "1" "Active" 42 1 1 0.04 1 0.05 -0.05 10 1.0703 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 2 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111292 "1" "Active" 71.04 1 1 0.04 1 0.05 -0.05 10 2.2999 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111295 "1" "Active" 82.8 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111296 "1" "Active" 82.8 1 1 0.05 1 0.05 -0.05 10 0.9066 0 1 1 0.15 0.5 1.0149 0.2 0.1 0 0 3 2 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111297 "1" "Active" 40.8 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111301 "1" "Active" 192 1 1 0.04 1 0.05 -0.05 10 7.1917 0 1 1 0.15 0.4246 1.5 0.1874 0.5 0 0 3 2 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111302 "1" "Active" 87.6 1 1 0.04 1 0.05 -0.05 10 5.3021 0 1 1 0.15 0.5 1.1601 0.2 0.1 0 0 3 1 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111303 "1" "Active" 87.6 1 1 0.04 1 0.05 -0.05 1.3833 2 0 1 1 0.15 0.5 1.2739 0.2 0.1 0 0 3 2 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111304 "1" "Active" 87.6 1 1 0.05 1 0.05 -0.05 9.1077 2 0 1 1 0.15 0.5 1.5 0.1964 0.5 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111306 "1" "Active" 130.8 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.0749 0.1663 0.1 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111307 "1" "Active" 130.8 1 1 0.05 1 0.05 -0.05 25.402 2 0 1 1 0.15 0.5 2.0509 0.1775 0.5 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111308 "1" "Active" 130.8 1 1 0.04 1 0.05 -0.05 2.3457 7.3869 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 2 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111309 "1" "Active" 130.8 1 1 0.04 1 0.05 -0.05 10 1.518 0 1 1 0.15 0.3932 1.5 0.2 0.5 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111312 "1" "Active" 198 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.1305 1.4743 0.2 0.3 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111313 "1" "Active" 198 1 1 0.05 1 0.05 -0.05 16.8347 2 0 1 1 0.15 0.3713 1.1607 0.2 0.1 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111314 "1" "Active" 198 1 1 0.05 1 0.05 -0.05 10 0.7272 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111315 "1" "Active" 198 1 1 0.04 1 0.05 -0.05 10 3.2493 0 1 1 0.15 0.5 1.6362 0.2 0.1 0 0 3 2 1 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111316 "1" "Active" 72 1 1 0.05 1 0.05 -0.05 24.2835 2 0 1 1 0.15 0.5 1.1703 0.1309 0.1 0 0 3 1 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111318 "1" "Active" 194.4 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.171 0.1 0 0 3 1 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111319 "1" "Active" 194.4 1 1 0.05 1 0.05 -0.05 2.8196 2 0 1 1 0.15 0.5 1.5 0.1449 0.5 0 0 3 2 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111320 "1" "Active" 195.6 1 1 0.05 1 0.05 -0.05 6.8181 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 1 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111321 "1" "Active" 193.2 1 1 0.04 1 0.05 -0.05 10 6.4455 0 1 1 0.15 0.5 1.0325 0.2 0.5 0 0 3 2 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111322 "1" "Active" 163.2 1 1 0.04 1 0.05 -0.05 27.0028 2 0 1 1 0.15 0.5 1.4418 0.2 0.1 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111324 "1" "Active" 258 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1517 0.5 0 0 3 2 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111325 "1" "Active" 222 1 1 0.05 1 0.05 -0.05 9.744 2 0 1 1 0.15 0.278 1.5 0.2 0.1 0 0 3 1 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111326 "1" "Active" 222 1 1 0.04 1 0.05 -0.05 10 5.3935 0 1 1 0.15 0.5 2.1482 0.2 0.5 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111327 "1" "Active" 219.6 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 2 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111330 "1" "Active" 90 1 1 0.05 1 0.05 -0.05 10 0.4347 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111333 "1" "Active" 330 1 1 0.04 1 0.05 -0.05 10 4.1091 0 1 1 0.15 0.5 2.3428 0.2 0.1 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111334 "1" "Active" 210 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.3372 0.2 0.1 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111335 "1" "Active" 210 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.0959 1.5 0.2 0.5 0 0 3 1 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111336 "1" "Active" 210 1 1 0.04 1 0.05 -0.05 10 0.0631 0 1 1 0.15 0.3854 1.5 0.2 0.5 0 0 3 2 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111339 "1" "Active" 231.6 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.407 1.5 0.2 0.1 0 0 3 2 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111340 "1" "Active" 199.2 1 1 0.04 1 0.05 -0.05 4.2971 3.36 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111341 "1" "Active" 199.2 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1582 0.5 0 0 3 2 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111343 "1" "Active" 45.6 1 1 0.04 1 0.05 -0.05 3.2751 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 1 1 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111344 "1" "Active" 45.6 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.4341 1.5 0.2 0.1 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111344 "2" "Active" 45.6 1 1 0.05 1 0.05 -0.05 1.1971 2.8815 0 1 1 0.15 0.1744 1.5 0.2 0.5 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111345 "1" "Active" 45.6 1 1 0.04 1 0.05 -0.05 2.8423 2 0 1 1 0.15 0.5 1.049 0.188 0.1 0 0 3 2 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111347 "1" "Active" 338.4 1 1 0.04 1 0.05 -0.05 10 1.2101 0 1 1 0.15 0.5 1.5 0.1853 0.1 0 0 3 1 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111348 "1" "Active" 203.76 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.3414 1.4762 0.2 0.1 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111349 "1" "Active" 203.76 1 1 0.04 1 0.05 -0.05 8.8563 2 0 1 1 0.15 0.5 1.0612 0.2 0.1 0 0 3 1 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111350 "1" "Active" 203.76 1 1 0.04 1 0.05 -0.05 10 0.9023 0 1 1 0.15 0.5 1.5 0.1075 0.1 0 0 3 1 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111351 "1" "Active" 203.76 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.0892 0.2 0.5 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111352 "1" "Active" 185.76 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.037 1.5 0.1613 0.3 0 0 3 1 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111354 "1" "Active" 90 1 1 0.05 1 0.05 -0.05 10 0.1697 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111355 "1" "Active" 189.6 1 1 0.04 1 0.05 -0.05 16.912 2 0 1 1 0.15 0.5 1.6271 0.2 0.5 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111356 "1" "Active" 189.6 1 1 0.04 1 0.05 -0.05 7.4961 6.5454 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 2 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111357 "1" "Active" 189.6 1 1 0.05 1 0.05 -0.05 9.8321 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 2 1 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111358 "1" "Active" 90 1 1 0.04 1 0.05 -0.05 1.5159 2.7463 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 1 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111360 "1" "Active" 203.28 1 1 0.04 1 0.05 -0.05 11.5746 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111361 "1" "Active" 60 1 1 0.04 1 0.05 -0.05 7.9603 1.3365 0 1 1 0.15 0.1675 1.5 0.2 0.5 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111364 "1" "Active" 117.6 1 1 0.04 1 0.05 -0.05 9.3885 2 0 1 1 0.15 0.5 1.5 0.1044 0.1 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111365 "1" "Active" 117.6 1 1 0.04 1 0.05 -0.05 10 0.1612 0 1 1 0.15 0.4848 1.5 0.1419 0.5 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111366 "1" "Active" 86.4 1 1 0.05 1 0.05 -0.05 5.4455 0.5362 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 2 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111367 "1" "Active" 86.4 1 1 0.04 1 0.05 -0.05 9.4288 1.973 0 1 1 0.15 0.169 1.5 0.2 0.1 0 0 3 2 1 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111368 "1" "Active" 86.4 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.4663 1.2135 0.2 0.1 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111369 "1" "Active" 86.4 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111372 "1" "Active" 206.4 1 1 0.05 1 0.05 -0.05 10 1.5756 0 1 1 0.15 0.1443 1.5 0.2 0.5 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111373 "1" "Active" 198 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 1 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111374 "1" "Active" 198 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.4259 0.2 0.5 0 0 3 1 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111376 "1" "Active" 14.76 1 1 0.04 1 0.05 -0.05 10 6.8284 0 1 1 0.15 0.5 1.2403 0.2 0.5 0 0 3 1 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111378 "1" "Active" 57.6 1 1 0.05 1 0.05 -0.05 26.3344 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111382 "1" "Active" 88.8 1 1 0.05 1 0.05 -0.05 7.1446 2 0 1 1 0.15 0.2622 1.5 0.1601 0.3 0 0 3 2 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111386 "1" "Active" 84 1 1 0.04 1 0.05 -0.05 2.1784 2 0 1 1 0.15 0.5 1.5 0.1752 0.1 0 0 3 1 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111390 "1" "Active" 567 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1979 0.5 0 0 3 1 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111391 "1" "Active" 398.28 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.1453 0.2 0.5 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111392 "1" "Active" 402.36 1 1 0.05 1 0.05 -0.05 9.7286 5.0343 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111395 "1" "Active" 64.8 1 1 0.04 1 0.05 -0.05 14.1923 6.2278 0 1 1 0.15 0.115 1.5 0.171 0.5 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111396 "1" "Active" 64.8 1 1 0.05 1 0.05 -0.05 26.0451 2 0 1 1 0.15 0.5 1.3822 0.1377 0.5 0 0 3 2 1 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111397 "1" "Active" 64.8 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111398 "1" "Active" 64.8 1 1 0.04 1 0.05 -0.05 10 0.9977 0 1 1 0.15 0.2431 1.5 0.1575 0.5 0 0 3 2 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111399 "1" "Active" 64.8 1 1 0.04 1 0.05 -0.05 19.4599 5.8722 0 1 1 0.15 0.5 1.5 0.1344 0.1 0 0 3 1 1 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111400 "1" "Active" 64.8 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.4692 0.2 0.1 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111402 "1" "Active" 54 1 1 0.05 1 0.05 -0.05 4.6348 0.578 0 1 1 0.15 0.0437 2.3201 0.2 0.1 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
111402 "2" "Active" 54 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.0188 1.942 0.2 0.5 0 0 3 1 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
111404 "1" "Active" 140.4 1 1 0.04 1 0.05 -0.05 10 0.9771 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
120434 "1" "Active" 55.2 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.2595 1.187 0.1266 0.1 0 0 3 1 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
120434 "2" "Active" 55.2 1 1 0.04 1 0.05 -0.05 10 0.7321 0 1 1 0.15 0.5 1.8597 0.1209 0.5 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
120435 "1" "Active" 55.2 1 1 0.05 1 0.05 -0.05 6.0393 2 0 1 1 0.15 0.0702 2.4304 0.1622 0.5 0 0 3 1 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
120436 "1" "Active" 55.2 1 1 0.05 1 0.05 -0.05 5.85 2 0 1 1 0.15 0.3079 1.0868 0.2 0.5 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
120438 "1" "Active" 504 1 1 0.04 1 0.05 -0.05 10 3.185 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 1 1 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
120439 "1" "Active" 492 1 1 0.04 1 0.05 -0.05 10 0.6995 0 1 1 0.15 0.2727 1.5 0.16 0.5 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
120442 "1" "Active" 57.6 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.046 0.2 0.5 0 0 3 1 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
120442 "2" "Active" 57.6 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.3687 1.5 0.2 0.3 0 0 3 2 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
120443 "1" "Active" 57.6 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1186 0.5 0 0 3 2 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
120443 "2" "Active" 56.4 1 1 0.04 1 0.05 -0.05 11.5072 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
120444 "1" "Active" 494.4 1 1 0.04 1 0.05 -0.05 1.7766 2 0 1 1 0.15 0.1528 1.768 0.2 0.1 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
120445 "1" "Active" 276 1 1 0.04 1 0.05 -0.05 10 1.2175 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 2 1 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
120446 "1" "Active" 260.4 1 1 0.05 1 0.05 -0.05 10 7.629 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 1 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
120449 "1" "Active" 10.08 1 1 0.05 1 0.05 -0.05 7.3577 1.1372 0 1 1 0.15 0.3408 1.5 0.2 0.5 0 0 3 1 1 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
120449 "2" "Active" 10.08 1 1 0.04 1 0.05 -0.05 26.2054 1.0869 0 1 1 0.15 0.5 2.4102 0.2 0.5 0 0 3 2 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
120450 "1" "Active" 10.08 1 1 0.05 1 0.05 -0.05 10 7.867 0 1 1 0.15 0.2354 1.5 0.2 0.5 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
120450 "2" "Active" 10.08 1 1 0.04 1 0.05 -0.05 6.0548 3.7547 0 1 1 0.15 0.5 1.1363 0.2 0.1 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
120451 "1" "Active" 10.08 1 1 0.04 1 0.05 -0.05 7.964 2 0 1 1 0.15 0.5 1.3616 0.2 0.5 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
120451 "2" "Active" 10.08 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.4281 0.1462 0.5 0 0 3 1 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
120452 "1" "Active" 10.08 1 1 0.04 1 0.05 -0.05 10 1.4881 0 1 1 0.15 0.5 1.5 0.1431 0.5 0 0 3 1 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
120452 "2" "Active" 10.08 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1357 0.5 0 0 3 1 1 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
120453 "1" "Active" 10.08 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.2085 1.5 0.1215 0.1 0 0 3 2 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
120454 "1" "Active" 10.08 1 1 0.05 1 0.05 -0.05 7.5264 2 0 1 1 0.15 0.1294 2.2597 0.2 0.5 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
120454 "2" "Active" 10.08 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.1611 0.1434 0.3 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
120455 "1" "Active" 10.08 1 1 0.04 1 0.05 -0.05 5.1962 3.6493 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 2 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
120455 "2" "Active" 10.08 1 1 0.04 1 0.05 -0.05 3.7535 0.1183 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 1 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
120456 "1" "Active" 10.08 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.1792 1.1956 0.1368 0.1 0 0 3 1 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
120456 "2" "Active" 10.08 1 1 0.04 1 0.05 -0.05 9.8166 3.7521 0 1 1 0.15 0.5 1.3497 0.2 0.1 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
120457 "1" "Active" 10.08 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.1439 0.1575 0.5 0 0 3 2 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
120457 "2" "Active" 10.08 1 1 0.04 1 0.05 -0.05 15.5404 0.3522 0 1 1 0.15 0.1579 1.5 0.2 0.5 0 0 3 1 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
120458 "1" "Active" 10.08 1 1 0.04 1 0.05 -0.05 10.6171 3.8599 0 1 1 0.15 0.345 1.5 0.2 0.5 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
120458 "2" "Active" 10.08 1 1 0.04 1 0.05 -0.05 5.0164 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
120459 "1" "Active" 10.08 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1761 0.5 0 0 3 2 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
120459 "2" "Active" 10.08 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.2395 1.5 0.2 0.5 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
120460 "1" "Active" 10.08 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1067 0.3 0 0 3 1 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
120460 "2" "Active" 10.08 1 1 0.05 1 0.05 -0.05 10 1.6895 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 1 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
120461 "1" "Active" 10.08 1 1 0.04 1 0.05 -0.05 15.0272 0.3956 0 1 1 0.15 0.5 1.496 0.2 0.1 0 0 3 1 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
120472 "1" "Active" 228 1 1 0.05 1 0.05 -0.05 10 0.1185 0 1 1 0.15 0.5 2.4318 0.2 0.5 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
120473 "1" "Active" 196.8 1 1 0.05 1 0.05 -0.05 10 1.3237 0 1 1 0.15 0.5 1.7792 0.2 0.5 0 0 3 1 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
120474 "1" "Active" 196.8 1 1 0.04 1 0.05 -0.05 4.6612 1.9201 0 1 1 0.15 0.0522 1.5 0.1903 0.5 0 0 3 2 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
130351 "1" "Active" 681.6 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1189 0.1 0 0 3 1 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
130352 "1" "Active" 141.6 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.2481 1.5 0.2 0.5 0 0 3 1 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
130353 "1" "Active" 146.4 1 1 0.05 1 0.05 -0.05 10 2.722 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 1 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
130355 "1" "Active" 294.12 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
130356 "1" "Active" 137.28 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
130359 "1" "Active" 489.6 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.1648 1.5 0.2 0.1 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
130360 "1" "Active" 489.6 1 1 0.04 1 0.05 -0.05 3.5101 2 0 1 1 0.15 0.5 1.5 0.102 0.1 0 0 3 2 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
130361 "1" "Active" 200.4 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.4658 1.8697 0.2 0.3 0 0 3 1 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
130362 "1" "Active" 190.8 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 1 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
130363 "1" "Active" 190.8 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.4311 1.5 0.1248 0.1 0 0 3 2 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
130364 "1" "Active" 200.4 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.2804 1.6525 0.2 0.1 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
130365 "1" "Active" 190.8 1 1 0.04 1 0.05 -0.05 10 2.9862 0 1 1 0.15 0.5 1.0329 0.2 0.5 0 0 3 1 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
130366 "1" "Active" 190.8 1 1 0.04 1 0.05 -0.05 4.6722 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 2 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
140304 "1" "Active" 62.4 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 2 1 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
140305 "1" "Active" 62.4 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 1 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
140306 "1" "Active" 62.4 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.4012 0.1722 0.1 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
140307 "1" "Active" 62.4 1 1 0.04 1 0.05 -0.05 3.3364 0.1054 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 1 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
140308 "1" "Active" 484.8 1 1 0.05 1 0.05 -0.05 9.6007 2 0 1 1 0.15 0.3406 1.5 0.2 0.5 0 0 3 1 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
140309 "1" "Active" 384 1 1 0.04 1 0.05 -0.05 14.6131 2 0 1 1 0.15 0.5 1.0718 0.2 0.5 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
140331 "1" "Active" 402 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.3642 1.5 0.2 0.1 0 0 3 2 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
140332 "1" "Active" 163.2 1 1 0.04 1 0.05 -0.05 4.5722 0.43 0 1 1 0.15 0.2069 1.1788 0.2 0.5 0 0 3 2 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
140333 "1" "Active" 163.2 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.6113 0.2 0.5 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
140335 "1" "Active" 216 1 1 0.04 1 0.05 -0.05 24.6641 2 0 1 1 0.15 0.5 2.4443 0.2 0.1 0 0 3 2 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
140336 "1" "Active" 201.6 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5776 0.2 0.5 0 0 3 2 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
140337 "1" "Active" 201.6 1 1 0.05 1 0.05 -0.05 10 2.8707 0 1 1 0.15 0.5 1.4397 0.1445 0.1 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
140339 "1" "Active" 193.2 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 2 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
140340 "1" "Active" 181.2 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.9628 0.2 0.5 0 0 3 1 1 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
140341 "1" "Active" 56.76 1 1 0.04 1 0.05 -0.05 10 0.0495 0 1 1 0.15 0.093 1.5 0.1493 0.1 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
140341 "2" "Active" 56.76 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
140342 "1" "Active" 56.76 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
140342 "2" "Active" 56.76 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.284 2.1916 0.2 0.5 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
140343 "1" "Active" 56.76 1 1 0.04 1 0.05 -0.05 12.0391 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
140343 "2" "Active" 56.76 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 2 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
140350 "1" "Active" 55.8 1 1 0.04 1 0.05 -0.05 10 3.5531 0 1 1 0.15 0.3828 1.7875 0.2 0.5 0 0 3 2 1 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
140350 "2" "Active" 39.6 1 1 0.04 1 0.05 -0.05 10 0.906 0 1 1 0.15 0.5 1.2347 0.1337 0.1 0 0 3 2 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
140351 "1" "Active" 33.12 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.4093 0.2 0.5 0 0 3 2 1 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
140351 "2" "Active" 31.32 1 1 0.05 1 0.05 -0.05 1.8002 2 0 1 1 0.15 0.036 1.5 0.2 0.5 0 0 3 2 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
140357 "1" "Active" 206.4 1 1 0.04 1 0.05 -0.05 7.4401 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 2 1 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
140358 "1" "Active" 202.8 1 1 0.04 1 0.05 -0.05 10 0.4981 0 1 1 0.15 0.411 1.3409 0.2 0.1 0 0 3 2 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
140359 "1" "Active" 202.8 1 1 0.05 1 0.05 -0.05 10 1.4309 0 1 1 0.15 0.5 1.2933 0.1274 0.1 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
140361 "1" "Active" 272.4 1 1 0.04 1 0.05 -0.05 10 1.9562 0 1 1 0.15 0.5 1.5 0.136 0.5 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
140362 "1" "Active" 178.8 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.4466 0.2 0.5 0 0 3 2 1 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
140363 "1" "Active" 178.8 1 1 0.04 1 0.05 -0.05 1.8534 1.6543 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 1 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
140374 "1" "Active" 52.8 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1651 0.3 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
140374 "2" "Active" 52.8 1 1 0.04 1 0.05 -0.05 9.7161 1.5572 0 1 1 0.15 0.5 1.206 0.2 0.5 0 0 3 1 1 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
140375 "1" "Active" 52.8 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.4488 2.3451 0.2 0.5 0 0 3 1 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
140375 "2" "Active" 52.8 1 1 0.04 1 0.05 -0.05 7.9837 0.8016 0 1 1 0.15 0.115 1.5 0.2 0.1 0 0 3 2 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
150428 "1" "Active" 468 1 1 0.04 1 0.05 -0.05 1.7576 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 1 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
150429 "1" "Active" 280.8 1 1 0.04 1 0.05 -0.05 2.1688 2 0 1 1 0.15 0.5 1.9176 0.2 0.3 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
150431 "1" "Active" 522 1 1 0.04 1 0.05 -0.05 4.4392 2 0 1 1 0.15 0.5 1.5 0.2 0.3 0 0 3 2 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
150432 "1" "Active" 522 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.1213 1.4888 0.2 0.5 0 0 3 1 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
150433 "1" "Active" 474 1 1 0.05 1 0.05 -0.05 7.1514 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 2 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
150435 "1" "Active" 124.8 1 1 0.05 1 0.05 -0.05 8.0019 1.6157 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 2 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
150436 "1" "Active" 124.8 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1666 0.1 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
150437 "1" "Active" 240 1 1 0.05 1 0.05 -0.05 10 0.4279 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
150438 "1" "Active" 120 1 1 0.04 1 0.05 -0.05 10 4.4633 0 1 1 0.15 0.0483 1.5 0.2 0.1 0 0 3 1 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
150439 "1" "Active" 79.2 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.4981 1.5 0.2 0.5 0 0 3 2 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
150445 "1" "Active" 85.2 1 1 0.05 1 0.05 -0.05 4.7347 2 0 1 1 0.15 0.1038 1.5 0.2 0.5 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
150446 "1" "Active" 84 1 1 0.04 1 0.05 -0.05 10 0.6692 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 2 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
150447 "1" "Active" 84 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.148 2.4089 0.1382 0.1 0 0 3 2 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
150448 "1" "Active" 85.2 1 1 0.04 1 0.05 -0.05 10 0.1854 0 1 1 0.15 0.5 1.5 0.1034 0.1 0 0 3 2 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
150451 "1" "Active" 23.64 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.2513 1.3332 0.1384 0.5 0 0 3 1 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
150452 "1" "Active" 23.64 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.4393 0.1822 0.5 0 0 3 2 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
150454 "1" "Active" 23.64 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.1329 1.5 0.2 0.1 0 0 3 2 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
150454 "2" "Active" 20.4 1 1 0.04 1 0.05 -0.05 5.454 2 0 1 1 0.15 0.0807 1.0022 0.2 0.5 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
150462 "1" "Active" 195.6 1 1 0.04 1 0.05 -0.05 3.5867 6.0242 0 1 1 0.15 0.5 1.3976 0.2 0.1 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
150463 "1" "Active" 124.8 1 1 0.04 1 0.05 -0.05 10 0.8247 0 1 1 0.15 0.4466 1.5 0.1199 0.5 0 0 3 1 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
150476 "1" "Active" 336 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
150477 "1" "Active" 255 1 1 0.04 1 0.05 -0.05 3.276 3.0055 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
150478 "1" "Active" 255 1 1 0.05 1 0.05 -0.05 2.7879 0.7833 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 2 1 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
150481 "1" "Active" 348.6 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 2 1 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
150482 "1" "Active" 348.6 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.1602 0.2 0.1 0 0 3 1 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
150483 "1" "Active" 198 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
150484 "1" "Active" 198 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.2898 1.5 0.1673 0.3 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
150485 "1" "Active" 198 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.0707 0.2 0.5 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
150486 "1" "Active" 198 1 1 0.04 1 0.05 -0.05 9.8489 3.9017 0 1 1 0.15 0.5 1.4789 0.2 0.5 0 0 3 1 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
150488 "1" "Active" 276 1 1 0.04 1 0.05 -0.05 1.2004 2 0 1 1 0.15 0.3894 1.2861 0.2 0.3 0 0 3 1 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
150489 "1" "Active" 270 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.1811 1.5 0.2 0.5 0 0 3 1 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
150490 "1" "Active" 270 1 1 0.04 1 0.05 -0.05 10 1.1107 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
150523 "1" "Active" 549.96 1 1 0.04 1 0.05 -0.05 10 1.0487 0 1 1 0.15 0.3092 1.5 0.2 0.5 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
150524 "1" "Active" 393.36 1 1 0.04 1 0.05 -0.05 10 1.6924 0 1 1 0.15 0.3284 1.5 0.112 0.1 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
150525 "1" "Active" 395.16 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.3575 1.0512 0.2 0.3 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
150541 "1" "Active" 22.56 1 1 0.04 1 0.05 -0.05 3.7945 2 0 1 1 0.15 0.5 1.899 0.1941 0.5 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
150541 "2" "Active" 22.56 1 1 0.04 1 0.05 -0.05 10 1.0761 0 1 1 0.15 0.0637 1.5 0.2 0.1 0 0 3 2 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
150542 "1" "Active" 22.56 1 1 0.05 1 0.05 -0.05 10 7.5474 0 1 1 0.15 0.5 1.5 0.14 0.3 0 0 3 2 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
150543 "1" "Active" 22.56 1 1 0.05 1 0.05 -0.05 5.8746 2 0 1 1 0.15 0.5 1.1085 0.2 0.1 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
150543 "2" "Active" 22.56 1 1 0.04 1 0.05 -0.05 11.1797 2 0 1 1 0.15 0.0676 1.5 0.2 0.1 0 0 3 1 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
150544 "1" "Active" 22.56 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.2604 1.5 0.2 0.5 0 0 3 1 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
150544 "2" "Active" 22.56 1 1 0.04 1 0.05 -0.05 10 1.9156 0 1 1 0.15 0.4892 1.5 0.2 0.5 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
150545 "1" "Active" 22.56 1 1 0.05 1 0.05 -0.05 9.0128 2.1861 0 1 1 0.15 0.2197 1.1565 0.2 0.5 0 0 3 1 1 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
150545 "2" "Active" 22.56 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.288 0.1696 0.1 0 0 3 2 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
150546 "1" "Active" 22.56 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1906 0.5 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
150546 "2" "Active" 22.56 1 1 0.04 1 0.05 -0.05 1.8665 5.5664 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
150547 "1" "Active" 22.56 1 1 0.04 1 0.05 -0.05 3.265 2 0 1 1 0.15 0.5 1.6176 0.2 0.1 0 0 3 1 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
160189 "1" "Active" 382.8 1 1 0.04 1 0.05 -0.05 10 3.0343 0 1 1 0.15 0.5 1.4428 0.2 0.5 0 0 3 2 1 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
160190 "1" "Active" 188.4 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
160191 "1" "Active" 188.4 1 1 0.04 1 0.05 -0.05 10 6.6452 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
160194 "1" "Active" 210 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.26 0.1042 0.5 0 0 3 1 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
160195 "1" "Active" 150 1 1 0.04 1 0.05 -0.05 26.4418 2 0 1 1 0.15 0.5 1.5 0.191 0.5 0 0 3 1 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
160198 "1" "Active" 58.8 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.2931 1.22 0.1569 0.5 0 0 3 2 1 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
160199 "1" "Active" 58.8 1 1 0.04 1 0.05 -0.05 3.3956 2 0 1 1 0.15 0.4559 1.5 0.2 0.5 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
160199 "2" "Active" 57.6 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
160200 "1" "Active" 44.4 1 1 0.04 1 0.05 -0.05 20.6438 2 0 1 1 0.15 0.5 1.5101 0.2 0.5 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
160200 "2" "Active" 12.6 1 1 0.04 1 0.05 -0.05 19.0546 0.7749 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
160201 "1" "Active" 12.6 1 1 0.04 1 0.05 -0.05 8.3515 2 0 1 1 0.15 0.5 1.5 0.1427 0.5 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
160205 "1" "Active" 382.8 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.1764 0.2 0.3 0 0 3 2 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
160206 "1" "Active" 188.4 1 1 0.04 1 0.05 -0.05 10 1.6778 0 1 1 0.15 0.3915 1.5 0.1559 0.1 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
160207 "1" "Active" 188.4 1 1 0.04 1 0.05 -0.05 4.3271 2 0 1 1 0.15 0.2954 1.2169 0.1425 0.1 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
160208 "1" "Active" 360 1 1 0.05 1 0.05 -0.05 19.3361 2 0 1 1 0.15 0.2738 1.5 0.119 0.1 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
160214 "1" "Active" 39 1 1 0.04 1 0.05 -0.05 10 4.012 0 1 1 0.15 0.4814 1.5 0.2 0.3 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
160216 "1" "Active" 86.4 1 1 0.04 1 0.05 -0.05 10.7841 2.6161 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
160217 "1" "Active" 86.4 1 1 0.04 1 0.05 -0.05 15.7875 2 0 1 1 0.15 0.5 1.0629 0.2 0.5 0 0 3 2 1 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
160218 "1" "Active" 86.4 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.3144 1.5 0.1324 0.1 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
160219 "1" "Active" 86.4 1 1 0.04 1 0.05 -0.05 8.2049 2 0 1 1 0.15 0.169 1.5 0.2 0.1 0 0 3 2 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
160220 "1" "Active" 86.4 1 1 0.04 1 0.05 -0.05 5.2348 2 0 1 1 0.15 0.4288 1.5 0.2 0.5 0 0 3 2 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
160221 "1" "Active" 86.4 1 1 0.04 1 0.05 -0.05 6.1958 2 0 1 1 0.15 0.436 2.3306 0.2 0.1 0 0 3 1 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
160222 "1" "Active" 69 1 1 0.04 1 0.05 -0.05 10 1.2649 0 1 1 0.15 0.0343 2.4715 0.1931 0.1 0 0 3 1 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
160223 "1" "Active" 56.76 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
160223 "2" "Active" 38.4 1 1 0.04 1 0.05 -0.05 10 0.9093 0 1 1 0.15 0.5 1.2384 0.1691 0.1 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
160224 "1" "Active" 34.2 1 1 0.04 1 0.05 -0.05 10 1.396 0 1 1 0.15 0.5 1.0546 0.2 0.5 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
160226 "1" "Active" 90 1 1 0.05 1 0.05 -0.05 5.2952 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
160228 "1" "Active" 38.4 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 2 1 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
160236 "1" "Active" 36 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.032 1.5 0.2 0.5 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
160236 "2" "Active" 36 1 1 0.04 1 0.05 -0.05 4.701 4.2883 0 1 1 0.15 0.5 1.8048 0.1896 0.1 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
160237 "1" "Active" 36 1 1 0.04 1 0.05 -0.05 2.8528 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
160237 "2" "Active" 18 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 1 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
160238 "1" "Active" 18 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.067 1.5 0.2 0.5 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
160239 "1" "Active" 18 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
160239 "2" "Active" 14.4 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.2963 1.5 0.2 0.1 0 0 3 1 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
160246 "1" "Active" 39.6 1 1 0.05 1 0.05 -0.05 10 5.4567 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
160249 "1" "Active" 169.2 1 1 0.05 1 0.05 -0.05 10 1.3141 0 1 1 0.15 0.5 2.0477 0.2 0.1 0 0 3 2 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
160250 "1" "Active" 168 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
160251 "1" "Active" 102 1 1 0.04 1 0.05 -0.05 18.9812 2 0 1 1 0.15 0.2448 1.5 0.1714 0.5 0 0 3 2 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
160253 "1" "Active" 182.4 1 1 0.04 1 0.05 -0.05 10 1.1921 0 1 1 0.15 0.0686 1.5 0.125 0.3 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
160254 "1" "Active" 182.4 1 1 0.05 1 0.05 -0.05 5.2937 2 0 1 1 0.15 0.5 2.0529 0.1999 0.5 0 0 3 1 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
160255 "1" "Active" 198 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.4952 0.1182 0.5 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
160258 "1" "Active" 186 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
160259 "1" "Active" 186 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.9881 0.1652 0.5 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
160260 "1" "Active" 180 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
160266 "1" "Active" 171.72 1 1 0.04 1 0.05 -0.05 10 1.8678 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
160267 "1" "Active" 171.72 1 1 0.04 1 0.05 -0.05 10 1.1604 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
160293 "1" "Active" 54 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1902 0.1 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
160294 "1" "Active" 54 1 1 0.04 1 0.05 -0.05 3.4429 4.5218 0 1 1 0.15 0.5 1.5 0.1024 0.5 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
160297 "1" "Active" 60 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.0202 0.1678 0.5 0 0 3 2 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
160298 "1" "Active" 60 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 2 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
170518 "1" "Active" 627.6 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.4165 0.2 0.1 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
170519 "1" "Active" 470.4 1 1 0.04 1 0.05 -0.05 1.919 0.1058 0 1 1 0.15 0.0587 2.4227 0.1445 0.1 0 0 3 1 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
170522 "1" "Active" 90 1 1 0.04 1 0.05 -0.05 10 1.165 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
170523 "1" "Active" 165.6 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.2218 0.2 0.1 0 0 3 1 1 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
170524 "1" "Active" 128.4 1 1 0.04 1 0.05 -0.05 10 0.3218 0 1 1 0.15 0.5 1.1855 0.2 0.1 0 0 3 2 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
170525 "1" "Active" 90 1 1 0.04 1 0.05 -0.05 2.9103 2 0 1 1 0.15 0.5 1.5 0.1126 0.5 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
170528 "1" "Active" 9.84 1 1 0.04 1 0.05 -0.05 6.0914 3.1716 0 1 1 0.15 0.5 1.1865 0.2 0.3 0 0 3 1 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
170528 "2" "Active" 9.84 1 1 0.05 1 0.05 -0.05 10 2.146 0 1 1 0.15 0.4623 1.0992 0.2 0.1 0 0 3 1 1 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
170529 "1" "Active" 9.84 1 1 0.05 1 0.05 -0.05 3.7845 2 0 1 1 0.15 0.0831 1.5 0.2 0.5 0 0 3 1 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
170529 "2" "Active" 49.2 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.1606 1.16 0.2 0.1 0 0 3 2 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
170530 "1" "Active" 27.6 1 1 0.04 1 0.05 -0.05 10 5.612 0 1 1 0.15 0.0602 1.5 0.1129 0.5 0 0 3 1 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
170530 "2" "Active" 21.6 1 1 0.04 1 0.05 -0.05 25.4 0.5994 0 1 1 0.15 0.1751 1.5 0.2 0.3 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
170532 "1" "Active" 73.2 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.1098 1.5 0.2 0.5 0 0 3 1 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
170533 "1" "Active" 73.2 1 1 0.05 1 0.05 -0.05 10 0.2485 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 1 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
170540 "1" "Active" 93.6 1 1 0.05 1 0.05 -0.05 1.3668 1.3215 0 1 1 0.15 0.4092 1.5 0.2 0.5 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
170541 "1" "Active" 93.6 1 1 0.04 1 0.05 -0.05 10 5.9939 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
170542 "1" "Active" 96 1 1 0.04 1 0.05 -0.05 10 0.7038 0 1 1 0.15 0.5 1.5 0.1511 0.5 0 0 3 2 1 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
170550 "1" "Active" 244.8 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.3945 1.5 0.2 0.1 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
170551 "1" "Active" 244.8 1 1 0.04 1 0.05 -0.05 19.355 2 0 1 1 0.15 0.5 1.5 0.1876 0.1 0 0 3 1 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
170552 "1" "Active" 193.2 1 1 0.05 1 0.05 -0.05 19.9031 0.5721 0 1 1 0.15 0.5 1.1929 0.2 0.1 0 0 3 2 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
170553 "1" "Active" 183.6 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 1 1 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
170554 "1" "Active" 183.6 1 1 0.05 1 0.05 -0.05 10 2.6264 0 1 1 0.15 0.1168 1.3742 0.1498 0.1 0 0 3 1 1 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
170555 "1" "Active" 193.2 1 1 0.04 1 0.05 -0.05 4.5179 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 1 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
170563 "1" "Active" 355.2 1 1 0.04 1 0.05 -0.05 2.7275 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 2 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
170564 "1" "Active" 247.2 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1045 0.1 0 0 3 2 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
170565 "1" "Active" 246 1 1 0.04 1 0.05 -0.05 15.5047 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 2 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
180111 "1" "Active" 108.12 1 1 0.04 1 0.05 -0.05 15.1087 0.4917 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 1 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
180112 "1" "Active" 104.76 1 1 0.04 1 0.05 -0.05 10 0.5582 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 2 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
190108 "1" "Active" 50.4 1 1 0.05 1 0.05 -0.05 20.2757 0.3906 0 1 1 0.15 0.1119 1.5 0.2 0.1 0 0 3 1 1 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
190108 "2" "Active" 50.4 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 1 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
190109 "1" "Active" 19.2 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.4427 0.1763 0.5 0 0 3 1 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
200156 "1" "Active" 50.4 1 1 0.04 1 0.05 -0.05 10 0.7586 0 1 1 0.15 0.5 2.1028 0.2 0.1 0 0 3 2 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
200156 "2" "Active" 24 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.2845 1.4052 0.2 0.5 0 0 3 1 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
200157 "1" "Active" 54 1 1 0.05 1 0.05 -0.05 2.2266 3.3001 0 1 1 0.15 0.5 1.1888 0.2 0.1 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
200168 "1" "Active" 265.2 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.0195 1.5 0.2 0.1 0 0 3 1 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
200169 "1" "Active" 265.2 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5776 0.2 0.1 0 0 3 2 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
200170 "1" "Active" 288 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.3984 2.0754 0.1662 0.1 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
200172 "1" "Active" 206.4 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
200173 "1" "Active" 178.8 1 1 0.04 1 0.05 -0.05 10 0.8518 0 1 1 0.15 0.1047 1.5 0.2 0.5 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
200174 "1" "Active" 178.8 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 1 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
200195 "1" "Active" 21.96 1 1 0.04 1 0.05 -0.05 3.2464 2 0 1 1 0.15 0.5 1.4745 0.1717 0.1 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
200195 "2" "Active" 21.96 1 1 0.04 1 0.05 -0.05 10 1.6622 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 1 1 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
200196 "1" "Active" 21.96 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.0243 1.5 0.2 0.1 0 0 3 2 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
200197 "1" "Active" 21.96 1 1 0.04 1 0.05 -0.05 8.3141 2 0 1 1 0.15 0.5 1.5 0.2 0.3 0 0 3 2 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
200198 "1" "Active" 21.96 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.0229 2.4291 0.2 0.1 0 0 3 1 1 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
200198 "2" "Active" 21.96 1 1 0.04 1 0.05 -0.05 27.445 3.5939 0 1 1 0.15 0.5 1.3316 0.2 0.5 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
200199 "1" "Active" 21.96 1 1 0.04 1 0.05 -0.05 10 1.8819 0 1 1 0.15 0.5 1.3574 0.2 0.5 0 0 3 2 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
200200 "1" "Active" 21.96 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 2 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
200201 "1" "Active" 21.96 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.3 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
200201 "2" "Active" 21.96 1 1 0.04 1 0.05 -0.05 15.0946 2 0 1 1 0.15 0.5 1.5 0.2 0.3 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
200202 "1" "Active" 21.96 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 2 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
200202 "2" "Active" 21.96 1 1 0.05 1 0.05 -0.05 1.9632 2 0 1 1 0.15 0.5 1.9273 0.1468 0.5 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
210327 "1" "Active" 240 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 2 1 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
210328 "1" "Active" 190.8 1 1 0.04 1 0.05 -0.05 1.1341 4.6 0 1 1 0.15 0.5 1.5 0.1384 0.5 0 0 3 1 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
210329 "1" "Active" 190.8 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.1741 1.0388 0.2 0.1 0 0 3 2 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
210330 "1" "Active" 184.8 1 1 0.04 1 0.05 -0.05 10 4.6633 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 1 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
210331 "1" "Active" 103.2 1 1 0.04 1 0.05 -0.05 10 0.8037 0 1 1 0.15 0.5 1.2946 0.2 0.1 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
210336 "1" "Active" 374.4 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 2 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
210337 "1" "Active" 374.4 1 1 0.04 1 0.05 -0.05 2.7057 2 0 1 1 0.15 0.5 1.5 0.1491 0.5 0 0 3 1 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
210338 "1" "Active" 253.2 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1457 0.1 0 0 3 1 1 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
210339 "1" "Active" 253.2 1 1 0.04 1 0.05 -0.05 10 0.1953 0 1 1 0.15 0.2844 1.1381 0.2 0.1 0 0 3 2 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
210340 "1" "Active" 253.2 1 1 0.05 1 0.05 -0.05 7.9715 2 0 1 1 0.15 0.5 1.5 0.185 0.1 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
210341 "1" "Active" 253.2 1 1 0.04 1 0.05 -0.05 1.2799 2 0 1 1 0.15 0.5 1.5702 0.136 0.5 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
220123 "1" "Active" 76.8 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1203 0.3 0 0 3 2 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
220124 "1" "Active" 76.8 1 1 0.04 1 0.05 -0.05 4.0928 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 1 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
220125 "1" "Active" 76.8 1 1 0.04 1 0.05 -0.05 3.9116 2 0 1 1 0.15 0.5 1.046 0.2 0.1 0 0 3 1 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
220126 "1" "Active" 76.8 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.813 0.2 0.5 0 0 3 2 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
220127 "1" "Active" 78 1 1 0.04 1 0.05 -0.05 26.178 2 0 1 1 0.15 0.4903 1.1614 0.1964 0.1 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
220132 "1" "Active" 85.2 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.3251 1.5397 0.2 0.1 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
220133 "1" "Active" 85.2 1 1 0.04 1 0.05 -0.05 10 4.9037 0 1 1 0.15 0.5 2.1937 0.1557 0.5 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
220134 "1" "Active" 84 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 1 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
220142 "1" "Active" 247.2 1 1 0.05 1 0.05 -0.05 6.0893 0.6019 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
220143 "1" "Active" 245.88 1 1 0.04 1 0.05 -0.05 7.7112 2 0 1 1 0.15 0.5 1.5 0.1019 0.5 0 0 3 2 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
220144 "1" "Active" 194.4 1 1 0.04 1 0.05 -0.05 10 3.5135 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
220145 "1" "Active" 184.2 1 1 0.05 1 0.05 -0.05 1.3434 2 0 1 1 0.15 0.5 1.2833 0.2 0.1 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
220146 "1" "Active" 174.36 1 1 0.04 1 0.05 -0.05 6.3636 2 0 1 1 0.15 0.4411 1.5 0.2 0.1 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
220147 "1" "Active" 172.44 1 1 0.04 1 0.05 -0.05 5.8261 2 0 1 1 0.15 0.362 1.2975 0.2 0.5 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
220162 "1" "Active" 117.72 1 1 0.04 1 0.05 -0.05 9.6275 2 0 1 1 0.15 0.5 1.2926 0.2 0.1 0 0 3 1 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
220163 "1" "Active" 117.72 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.2369 0.107 0.5 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
220164 "1" "Active" 84 1 1 0.05 1 0.05 -0.05 10 3.3759 0 1 1 0.15 0.3708 1.5 0.1411 0.1 0 0 3 2 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
220165 "1" "Active" 84 1 1 0.05 1 0.05 -0.05 6.0208 1.8984 0 1 1 0.15 0.5 1.9193 0.2 0.5 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
220166 "1" "Active" 81.6 1 1 0.04 1 0.05 -0.05 10 0.0811 0 1 1 0.15 0.5 1.5 0.1093 0.1 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
220167 "1" "Active" 81.6 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 2 1 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
220198 "1" "Active" 180 1 1 0.04 1 0.05 -0.05 10 0.0342 0 1 1 0.15 0.5 1.6202 0.2 0.1 0 0 3 1 1 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
220199 "1" "Active" 180 1 1 0.04 1 0.05 -0.05 10 0.7784 0 1 1 0.15 0.2171 1.9144 0.1461 0.3 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
230262 "1" "Active" 25.2 1 1 0.04 1 0.05 -0.05 10 0.3523 0 1 1 0.15 0.0676 1.3196 0.1759 0.5 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
230275 "1" "Active" 56.52 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.3777 1.5 0.1976 0.5 0 0 3 1 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
230275 "2" "Active" 56.52 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1732 0.5 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
230276 "1" "Active" 132 1 1 0.04 1 0.05 -0.05 10 1.7787 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
230284 "1" "Active" 474 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 1 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
230285 "1" "Active" 186 1 1 0.05 1 0.05 -0.05 6.9336 2 0 1 1 0.15 0.0659 1.1581 0.1322 0.5 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
230286 "1" "Active" 186 1 1 0.05 1 0.05 -0.05 6.9021 0.0065 0 1 1 0.15 0.3839 1.5 0.2 0.5 0 0 3 1 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
230287 "1" "Active" 186 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.0665 0.2 0.5 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
230290 "1" "Active" 38.88 1 1 0.04 1 0.05 -0.05 1.3713 0.8694 0 1 1 0.15 0.5 2.4736 0.2 0.5 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
230290 "2" "Active" 13.2 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
230293 "1" "Active" 9.96 1 1 0.04 1 0.05 -0.05 6.5408 0.7225 0 1 1 0.15 0.5 1.1245 0.2 0.1 0 0 3 2 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
230293 "2" "Active" 9.96 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.1585 1.5 0.1882 0.3 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
230294 "1" "Active" 9.96 1 1 0.04 1 0.05 -0.05 10 0.0458 0 1 1 0.15 0.0792 1.5 0.2 0.1 0 0 3 2 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
230294 "2" "Active" 9.96 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.2864 1.5 0.2 0.5 0 0 3 2 1 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
230295 "1" "Active" 9.96 1 1 0.04 1 0.05 -0.05 1.6725 2 0 1 1 0.15 0.5 1.366 0.2 0.1 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
230295 "2" "Active" 9.96 1 1 0.04 1 0.05 -0.05 3.338 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
240195 "1" "Active" 80.4 1 1 0.04 1 0.05 -0.05 10 1.2057 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
240196 "1" "Active" 79.2 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
240197 "1" "Active" 79.2 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 1 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
240198 "1" "Active" 80.4 1 1 0.04 1 0.05 -0.05 10 0.1601 0 1 1 0.15 0.2538 1.5 0.1649 0.5 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
240199 "1" "Active" 81.6 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 2 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
240200 "1" "Active" 81.6 1 1 0.05 1 0.05 -0.05 10 0.3725 0 1 1 0.15 0.3136 1.5 0.1306 0.1 0 0 3 2 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
250347 "1" "Active" 602.4 1 1 0.04 1 0.05 -0.05 10 2.2086 0 1 1 0.15 0.5 2.2995 0.2 0.5 0 0 3 1 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
250348 "1" "Active" 200.4 1 1 0.04 1 0.05 -0.05 9.1281 2 0 1 1 0.15 0.5 1.2408 0.2 0.1 0 0 3 2 0.2 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
250354 "1" "Active" 282 1 1 0.04 1 0.05 -0.05 23.0329 2 0 1 1 0.15 0.5 1.3854 0.2 0.5 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
250362 "1" "Active" 482.4 1 1 0.04 1 0.05 -0.05 10 1.5167 0 1 1 0.15 0.5 1.5 0.101 0.5 0 0 3 1 1 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
250363 "1" "Active" 176.4 1 1 0.04 1 0.05 -0.05 10 1.2132 0 1 1 0.15 0.3377 1.2357 0.2 0.1 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
250364 "1" "Active" 178.8 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.431 1.5 0.2 0.1 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
250365 "1" "Active" 176.4 1 1 0.04 1 0.05 -0.05 10 2.3658 0 1 1 0.15 0.5 2.4144 0.2 0.5 0 0 3 1 1 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
250367 "1" "Active" 212.4 1 1 0.04 1 0.05 -0.05 3.9891 0.1105 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 2 1 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
250368 "1" "Active" 206.4 1 1 0.04 1 0.05 -0.05 2.8093 2 0 1 1 0.15 0.5 1.5 0.2 0.3 0 0 3 1 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
250369 "1" "Active" 183.6 1 1 0.05 1 0.05 -0.05 10 1.3536 0 1 1 0.15 0.5 1.0242 0.2 0.1 0 0 3 2 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
250370 "1" "Active" 183.6 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.104 0.1 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
250371 "1" "Active" 178.8 1 1 0.04 1 0.05 -0.05 7.3333 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
250372 "1" "Active" 178.8 1 1 0.05 1 0.05 -0.05 10 0.7818 0 1 1 0.15 0.5 1.1826 0.2 0.5 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
260208 "1" "Active" 312 1 1 0.04 1 0.05 -0.05 13.846 0.0219 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
260209 "1" "Active" 312 1 1 0.04 1 0.05 -0.05 14.6632 1.8826 0 1 1 0.15 0.0151 1.5 0.2 0.1 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
260210 "1" "Active" 312 1 1 0.05 1 0.05 -0.05 10 6.2311 0 1 1 0.15 0.5 1.5 0.2 0.3 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
260211 "1" "Active" 310.8 1 1 0.05 1 0.05 -0.05 10 2 0 1 1 0.15 0.1026 1.5 0.2 0.1 0 0 3 1 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
260212 "1" "Active" 334.8 1 1 0.05 1 0.05 -0.05 2.0186 0.0805 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
260213 "1" "Active" 340.8 1 1 0.04 1 0.05 -0.05 5.7805 2 0 1 1 0.15 0.5 1.5 0.1145 0.5 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
270207 "1" "Active" 387.6 1 1 0.04 1 0.05 -0.05 10 1.0903 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
270208 "1" "Active" 198 1 1 0.05 1 0.05 -0.05 10 0.7071 0 1 1 0.15 0.5 1.5 0.1862 0.1 0 0 3 1 1 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
270209 "1" "Active" 184.8 1 1 0.04 1 0.05 -0.05 15.5171 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 0 3 1 1 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
270210 "1" "Active" 184.8 1 1 0.05 1 0.05 -0.05 27.8803 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 1 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
270212 "1" "Active" 252 1 1 0.04 1 0.05 -0.05 7.4042 2.5966 0 1 1 0.15 0.3833 2.2224 0.2 0.1 0 0 3 2 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
270213 "1" "Active" 255.6 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
270214 "1" "Active" 252 1 1 0.04 1 0.05 -0.05 8.0042 3.6175 0 1 1 0.15 0.1445 1.5 0.1357 0.5 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
270215 "1" "Active" 253.2 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.2539 1.5 0.2 0.1 0 0 3 1 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
270217 "1" "Active" 236.4 1 1 0.05 1 0.05 -0.05 3.4016 2 0 1 1 0.15 0.1137 2.4857 0.2 0.5 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
270218 "1" "Active" 236.4 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
270219 "1" "Active" 177.6 1 1 0.04 1 0.05 -0.05 10 6.4363 0 1 1 0.15 0.5 1.2796 0.2 0.1 0 0 3 2 0.2 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
270220 "1" "Active" 177.6 1 1 0.04 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1583 0.5 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
270221 "1" "Active" 177.6 1 1 0.05 1 0.05 -0.05 10 0.3077 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 1 0.67 1 0 0.1 -0.1 0 0.01 10 0.1 0 4 5 99 -99
270222 "1" "Active" 177.6 1 1 0.04 1 0.05 -0.05 9.1418 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 0 3 2 0.67 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
}

DATA (Governor_HYGOV, [BusNum,GenID,TSDeviceStatus,TSTrate,TSRperm,TSRtemp,TSTr,TSTf,TSTg,TSVelm,TSGmax,
   TSGmin,TSTw,TSAt,TSDturb,TSQnl,TSTtur,TSTn,TSTnp,TSDb:1,TSEps,TSDb:2,TSGv,
   TSPgv,TSGv:1,TSPgv:1,TSGv:2,TSPgv:2,TSGv:3,TSPgv:3,TSGv:4,TSPgv:4,TSGv:5,
   TSPgv:5,TSHdam,TSBgv,TSBgv:1,TSBgv:2,TSBgv:3,TSBgv:4,TSBgv:5,TSBmax,TSTblade])
{
140311 "1" "Active" 9.8 0.05 0.4388 6.1525 0.4 0.33 0.167 1 0 1.297 1.2 0 0.0768 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
140311 "2" "Active" 10.6 0.05 0.3395 6.205 0.06666667 0.4 0.2 1 0 1.4572 1.2 0 0.0753 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
140313 "1" "Active" 32.4 0.05 0.9144 4.6546 0.4 0.5 0.167 1 0 0.8178 1.2 0 0.0779 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
140314 "1" "Active" 32.4 0.07 0.2359 5.1132 0.06666667 0.33 0.167 1 0 0.6763 1.25 0.5 0.0774 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
140320 "1" "Active" 23.76 0.07 0.6449 8.0861 0.2 0.5 0.167 1 0 1.9892 1.25 0 0.0791 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
140321 "1" "Active" 23.8 0.05 0.6075 7.7188 0.06666667 0.5 0.167 1 0 1.2085 1.25 0 0.0776 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
140327 "1" "Active" 43.2 0.05 0.7803 3.2852 0.06666667 0.33 0.167 1 0 0.9461 1.2 0.5 0.0752 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
140328 "1" "Active" 43.2 0.05 0.2814 5.3975 0.2 0.33 0.167 1 0 0.7919 1.2 1 0.0759 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
140328 "2" "Active" 43.2 0.05 0.5576 9.8561 0.4 0.5 0.167 1 0 1.7582 1.2 0 0.0794 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
170535 "1" "Active" 48 0.05 0.8825 8.0818 0.06666667 0.5 0.2 1 0 1.267 1.2 0.5 0.0714 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
170536 "1" "Active" 48 0.07 0.6454 7.1678 0.06666667 0.5 0.167 1 0 0.4758 1.2 1 0.0728 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
180114 "1" "Active" 12.6 0.04 0.8604 5.0465 0.4 0.5 0.167 1 0 1.901 1.25 0.2 0.0773 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
180115 "1" "Active" 12 0.05 0.5112 4.5966 0.4 0.4 0.07 1 0 0.887 1.25 0 0.0749 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
180117 "1" "Active" 12 0.07 0.7641 6.1589 0.4 0.33 0.167 1 0 1.8391 1.2 0.2 0.0786 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
210319 "1" "Active" 0 0.05 0.3891 5.8638 0.04 0.5 0.07 1 0 1.4983 1.2 0 0.0748 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
210319 "2" "Active" 22 0.05 0.535 4.7318 0.06666667 0.33 0.167 1 0 1.0701 1.25 0.2 0.0776 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
210320 "1" "Active" 22 0.05 0.2633 9.4941 0.06666667 0.33 0.167 1 0 1.9747 1.2 0.5 0.0758 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
210322 "1" "Active" 0 0.05 0.9137 3.5125 0.04 0.33 0.167 1 0 1.5042 1.25 1 0.0704 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
210325 "1" "Active" 25.2 0.04 0.2585 4.5391 0.06666667 0.5 0.167 1 0 0.7407 1.2 0 0.0746 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
210325 "2" "Active" 25.2 0.05 0.3164 8.9605 0.06666667 0.4 0.07 1 0 1.2893 1.2 0 0.0793 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
240202 "1" "Active" 34.8 0.05 0.915 2.3067 0.06666667 0.33 0.167 1 0 1.154 1.2 0.5 0.0756 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
240202 "2" "Active" 34.8 0.05 0.9052 7.3788 0.06666667 0.5 0.167 1 0 0.7046 1.25 0.2 0.07 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
}

DATA (Governor_IEEEG1, [BusNum,GenID,TSDeviceStatus,WhoAmI,TSK,TST:1,TST:2,TST:3,TSUo,TSUc,TSPmax,TSPmin,
   TST:4,TSK:1,TSK:2,TST:5,TSK:3,TSK:4,TST:6,TSK:5,TSK:6,TST:7,TSK:7,TSK:8,
   TSDb:1,TSEps,TSDb:2,TSGv:1,TSPgv:1,TSGv:2,TSPgv:2,TSGv:3,TSPgv:3,TSGv:4,
   TSPgv:4,TSGv:5,TSPgv:5,TSGv:6,TSPgv:6,TSTrate])
{
111208 "1" "Active" "none" 15.9709 0 0 0.5 0.1727 -0.1727 1.3525 0 0.2627 0.2687 0 3.4348 0.626 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 796.8
111209 "1" "Active" "none" 20 0.2515 0 0.5 2 -2 0.6642 0 0.1637 0.3431 0 10 0.1837 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 795.6
111210 "1" "Active" "none" 20 0.2168 0 0.15 0.1742 -0.1742 1.0622 0 0.2256 0.2508 0 0 0.4 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 732
111211 "1" "Active" "none" 20 0 0 0.2 0.4193 -0.4193 0.5577 0 0.3352 1 0 1.9336 0.3432 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 692.4
111217 "1" "Active" "none" 20 0.2709 0 0.15 2 -2 0.7458 0 0.2517 0.342 0 6.5528 0.1548 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1536
111218 "1" "Active" "none" 20 0.2 0 0.5 0.4584 -0.4584 0.6322 0 0.2652 0.3473 0 8.9272 0.1212 0 0.5 0.4731 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1536
120463 "1" "Active" "none" 20 0.3 0 0.1 0.1 -0.1 1.1741 0 0.1775 1 0 3.7835 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 504
120464 "1" "Active" "none" 20 0.3 0 0.3 1 -1 1.5301 0 0.2607 1 0 0 0.7918 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 504
120467 "1" "Active" "none" 25 0 0 0.1 2 -2 0.895 0 0.2925 0.3165 0 0 0 0 0.5 0.448 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 469.2
120469 "1" "Active" "none" 17.7932 0.2 0 0.2 0.1281 -0.1281 0.7508 0 0.205 1 0 0 0.3121 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 942
120470 "1" "Active" "none" 20 0 0 0.3 0.1 -0.1 1.2382 0 0.3984 1 0 4.0672 0.4 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 672
150441 "1" "Active" "none" 20 0.2 0 0.3 0.1 -0.1 1.0763 0 0.1764 0.3257 0 4.6644 0.2281 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1446
150442 "1" "Active" "none" 20 0.3 0 0.3 0.3611 -0.3611 1.9724 0 0.3748 0.303 0 0 0.4 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1434
160210 "1" "Active" "none" 18.8692 0.2 0 0.1 0.2803 -0.2803 1.0709 0 0.4127 0.2813 0 0.4918 0.5332 0 0.4 0.3532 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 786
210334 "1" "Active" "none" 20 0.2 0 0.15 0.1 -0.1 1.034 0 0.3188 0.3132 0 9.1109 0.4 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1119.12
230259 "1" "Active" "none" 25 0.284 0 0.2 0.1 -0.1 0.8234 0 0.2419 0.2874 0 0 0.4 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1029.6
230260 "1" "Active" "none" 15.2908 0.2 0 0.15 1 -1 0.8496 0 0.3022 0.2529 0 3.3586 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 997.2
230264 "1" "Active" "none" 14.6234 0.2 0 0.3 0.2666 -0.2666 0.6059 0 0.3779 0.3082 0 6.2435 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 708
230265 "1" "Active" "none" 25 0 0 0.3 0.1 -0.1 1.2122 0 0.4432 1 0 1.2418 0 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 708
230266 "1" "Active" "none" 10.5909 0.3 0 0.1 0.1541 -0.1541 1.1961 0 0.2958 0.3044 0 9.1264 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 522
230271 "1" "Active" "none" 10 0 0 0.5 0.3174 -0.3174 1.0308 0 0.4455 0.3217 0 10 0 0 0.5 0.5474 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1026
230272 "1" "Active" "none" 20 0.2 0 0.1 0.1 -0.1 0.5779 0 0.3633 0.2903 0 0 0 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1026
230281 "1" "Active" "none" 19.7104 0 0 0.5 0.1 -0.1 1.1641 0 0.1774 0.2828 0 4.118 0.6969 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 182.4
230282 "1" "Active" "none" 12.138 0.2 0 0.2 0.1052 -0.1052 1.1277 0 0.1584 1 0 2.7146 0.103 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 183.6
250358 "1" "Active" "none" 20 0 0 0.5 1 -1 1.416 0 0.1969 0.2566 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 960
250359 "1" "Active" "none" 13.6016 0.2 0 0.1 0.1 -0.1 0.5157 0 0.3723 1 0 0 0.581 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 966
250360 "1" "Active" "none" 12.3652 0.2 0 0.3 0.3682 -0.3682 0.9286 0 0.4069 0.3349 0 1.1392 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 966
}

DATA (Governor_WTGT_A, [BusNum,GenID,TSDeviceStatus,TSHt,TSHg,TSDShaft,TSKShaft,TSMWCap,TSW])
{
120493 "1" "Active" 4.94 0 1.5 -0.077 119.76 1
150492 "1" "Active" 4.94 0 1.5 -0.077 72 1
150496 "1" "Active" 4.86 0.77 0.58 84.15 144 1
150499 "1" "Active" 4.94 0 1.5 -0.077 270 1
150502 "1" "Active" 4.94 0 1.5 -0.077 193.2 1
150505 "1" "Active" 3.22 0.62 1.5 0 180 1
150507 "1" "Active" 4.876 0.424 1 0.2796 135 1
150510 "1" "Active" 4 0.7 1 125 162.48 1
150512 "1" "Active" 3.22 0.62 1.5 0 132 1
150515 "1" "Active" 7.8 0.542 1.2 136.864 244.8 1
150517 "1" "Active" 4.94 0 1.5 -0.077 81.12 1
150520 "1" "Active" 4.94 0 1.5 -0.077 180 1
150528 "1" "Active" 4.57 0 1.5 0 276 1
150531 "1" "Active" 4 0.62 1.5 0 150 1
150534 "1" "Active" 4.94 0 1.5 -0.077 120.6 1
150549 "1" "Active" 3.76 1.46 1.5 560.24 36.24 1.2
150552 "1" "Active" 4.13 0.62 1.5 0 220.56 1
160263 "1" "Active" 4.876 0.424 13 100 339.84 1
160270 "1" "Active" 25 150 30 3 241.92 0
160273 "1" "Active" 7.8 0.542 1.2 136.864 216 1
160275 "1" "Active" 6.7 5.7 1.5 0.2 241.2 1
160278 "1" "Active" 4.13 0.62 1.5 0 240.12 1
160281 "1" "Active" 4.94 0 1.5 -0.077 225.6 1
160283 "1" "Active" 7.4 0.62 1.5 0 10.8 1
160286 "1" "Active" 4.94 0 1.5 -0.077 271.32 1
160288 "1" "Active" 6.7 5.7 1.5 0.2 241.2 1
160291 "1" "Active" 4.93 0.62 1.5 0 298.8 1
160301 "1" "Active" 4.33 0.62 1.5 0 368.52 1
160303 "1" "Active" 2.891 1.11 1.01 177.46 195.48 1
180119 "1" "Active" 4.94 0 1.5 -0.077 180 1
180121 "1" "Active" 4.876 0.424 1 0.2796 109.44 1
180123 "1" "Active" 3.7 0.62 1.5 0 240 1
180126 "1" "Active" 4.94 0 1.5 -0.077 240 1
180128 "1" "Active" 4.63 0 1.5 -0.077 93.6 1
180131 "1" "Active" 2.891 1.11 1.01 177.46 299.64 1
180134 "1" "Active" 3.76 1.46 1.5 560.24 240 1.2
180137 "1" "Active" 4 0.62 1.5 0 285.12 1
180140 "1" "Active" 4.13 0.62 1.5 0 360 1
180143 "1" "Active" 7.8 0.542 1.2 136.864 240 1
190106 "1" "Active" 4 0.62 1.5 0 192 1
190111 "1" "Active" 3.76 1.46 1.5 560.24 100.8 1.2
190114 "1" "Active" 4.86 0.77 0.58 84.15 156.6 1
190116 "1" "Active" 4.876 0.424 13 100 68.4 1
190118 "1" "Active" 3.22 0.62 1.5 0 180 1
190120 "1" "Active" 4 1 1 120 216 1
190123 "1" "Active" 2.27 0.63 0.4 240 253.2 1
190124 "1" "Active" 4 0.7 1 125 198 1
190126 "1" "Active" 3.76 1.46 1.5 560.24 36 1.2
190129 "1" "Active" 4.94 0 2.3 0 261.6 1
190132 "1" "Active" 2.891 1.11 1.01 177.46 253.44 1
190134 "1" "Active" 4.94 0 2.3 0 180 1
190136 "1" "Active" 3.22 0.62 1.5 0 218.04 1
190139 "1" "Active" 2.891 1.11 1.01 177.46 346.32 1
190142 "1" "Active" 4.876 0.424 1 0.2796 308.4 1
190145 "1" "Active" 4.94 0 1.5 -0.077 240 1
190147 "1" "Active" 4.94 0 1.5 -0.077 240 1
190149 "1" "Active" 4.94 0 1.5 -0.077 193.2 1
190152 "1" "Active" 2.891 1.11 1.01 177.46 232.8 1
190155 "1" "Active" 4.876 0.424 13 100 276.48 1
190157 "1" "Active" 2.891 1.11 1.01 177.46 240 1
190159 "1" "Active" 4.94 0 2.3 0 186.48 1
190162 "1" "Active" 4.94 0 1.5 -0.077 240 1
190165 "1" "Active" 2.27 0.63 0.4 240 359.64 1
190167 "1" "Active" 4.94 0 1.5 -0.077 180 1
190169 "1" "Active" 4.57 0 1.5 0 180 1
190172 "1" "Active" 4.94 0 1.5 -0.077 360 1
190174 "1" "Active" 7.4 0.62 1.5 0 60.48 1
190177 "1" "Active" 4.57 0 1.5 0 178.08 1
190182 "1" "Active" 4 0.62 1.5 0 181.44 1
190185 "1" "Active" 4.94 0 1.5 -0.077 208.8 1
190190 "1" "Active" 4.134 0.62 1.5 0 195.6 1
190193 "1" "Active" 2.27 0.63 0.4 240 303.6 1
190196 "1" "Active" 6.7 5.7 1.5 0.2 420.36 1
190198 "1" "Active" 4.93 0.62 1.5 0 189.6 1
190201 "1" "Active" 2.891 1.11 1.01 177.46 360 1
190203 "1" "Active" 4 0.62 1.5 0 119.28 1
190206 "1" "Active" 14.4347 1.3896 1.5629 102.1 240.24 1
190209 "1" "Active" 4.94 0 1.5 -0.077 252.12 1
200179 "1" "Active" 2.891 1.11 1.01 177.46 300 1
200181 "1" "Active" 4.94 0 1.5 -0.077 240 1
200184 "1" "Active" 4.94 0 1.5 -0.077 241.92 1
200186 "1" "Active" 4.94 0 1.5 -0.077 243.6 1
200189 "1" "Active" 4.13 0.62 1.5 0 273.6 1
200192 "1" "Active" 4.94 0 1.5 -0.077 198 1
200204 "1" "Active" 4.94 0 2.3 0 114.36 1
200207 "1" "Active" 4.876 0.424 13 100 132 1
210346 "1" "Active" 4.94 0 1.5 -0.077 180 1
210349 "1" "Active" 4.134 0.62 1.5 0 240.12 1
210354 "1" "Active" 6.7 5.7 1.5 0.2 240 1
220136 "1" "Active" 3.76 1.46 1.5 560.24 41.16 1.2
220149 "1" "Active" 4 0.7 1 125 333.6 1
220151 "1" "Active" 7.8 0.542 1.2 136.864 99 1
220153 "1" "Active" 4.134 0.62 1.5 0 93.6 1
220156 "1" "Active" 4.876 0.424 1 0 98.4 1
220159 "1" "Active" 7.8 0.542 1.2 136.864 201.24 1
220169 "1" "Active" 4.33 0.62 1.5 0 149.04 1
220171 "1" "Active" 4.57 0 1.5 0 108 1
220174 "1" "Active" 4.94 0 1.5 -0.077 144 0.868739
220176 "1" "Active" 4.134 0.62 1.5 0 144 1
220178 "1" "Active" 4.33 0.62 1.5 0 180 1
220181 "1" "Active" 4.94 0 1.5 -0.077 146.28 1
220183 "1" "Active" 4.86 0.77 0.58 84.15 171 1
220186 "1" "Active" 4.94 0 1.5 -0.077 138.6 1
220188 "1" "Active" 2.891 1.11 1.01 177.46 70.56 1
220191 "2" "Active" 4.94 0 1.5 -0.077 111 1
220192 "1" "Active" 4.94 0 1.5 -0.077 72 1
220195 "1" "Active" 4.94 0 1.5 -0.077 174 1
220209 "1" "Active" 4.134 0.62 1.5 0 253.44 1
220214 "1" "Active" 4 0.62 1.5 0 248.64 1
220216 "1" "Active" 3.76 1.46 1.5 560.24 236.04 1.2
240210 "1" "Active" 7.8 0.542 1.2 136.864 182.4 1
240212 "1" "Active" 4.94 0 1.5 -0.077 45 1
240214 "1" "Active" 4.94 0 1.5 -0.077 118.56 1
240217 "1" "Active" 4.94 0 1.5 -0.077 144.72 1
240219 "1" "Active" 3.76 1.46 1.5 560.24 136.8 1.2
240221 "1" "Active" 4.93 0.62 1.5 0 358.8 1
240222 "1" "Active" 4.134 0.62 1.5 0 268.2 1
240223 "1" "Active" 4 0.62 1.5 0 255.6 1
240225 "1" "Active" 4.94 0 1.5 -0.077 162 1
240228 "1" "Active" 2.891 1.11 1.01 177.46 289.2 1
240230 "1" "Active" 7.8 0.542 1.2 136.864 96.6 1
240233 "1" "Active" 3.76 1.46 1.5 560.24 240 1.2
240236 "1" "Active" 4 0.7 1 125 240 1
240239 "1" "Active" 4.63 0 1.5 -0.077 279 1
240241 "1" "Active" 4.876 0.424 1 0 151.8 1
240244 "1" "Active" 14.4347 1.3896 1.5629 102.1 250.8 1
240246 "1" "Active" 4.94 0 1.5 -0.077 75.6 1
240248 "1" "Active" 4.13 0.62 1.5 0 204.24 1
240250 "1" "Active" 4.57 0 1.5 0 121.44 1
240255 "1" "Active" 4.94 0 1.5 -0.077 96 1
240256 "1" "Active" 4.94 0 1.5 -0.077 83.52 1
240258 "1" "Active" 4.94 0 1.5 -0.077 257.4 1
240259 "1" "Active" 4.93 0.62 1.5 0 223.2 1
240260 "1" "Active" 4.94 0 1.5 -0.077 179.4 1
240261 "1" "Active" 3.76 1.46 1.5 560.24 135 1.2
240266 "1" "Active" 2.6 0.62 1.5 0 203.4 1
240269 "1" "Active" 4.876 0.424 1 0 144 1
240272 "1" "Active" 7.8 0.542 1.2 136.864 194.76 1
240275 "1" "Active" 7.8 0.542 1.2 136.864 239.4 1
240278 "2" "Active" 4.33 0.62 1.5 0 298.8 1
240280 "2" "Active" 4.94 0 1.5 -0.077 236.4 1
240282 "1" "Active" 4.94 0 1.5 -0.077 180 1
240284 "1" "Active" 4 0.62 1.5 0 90 1
240285 "1" "Active" 4.63 0 1.5 -0.077 90 1
240291 "1" "Active" 4.876 0.424 1 0 179.16 1
240293 "1" "Active" 4.94 0 2.3 0 276 1
240296 "1" "Active" 4.57 0 1.5 0 192 1
240301 "1" "Active" 4.33 0.62 1.5 0 300 1
240304 "1" "Active" 4.94 0 1.5 -0.077 360 1
240307 "1" "Active" 4.134 0.62 1.5 0 180 1
240312 "1" "Active" 4.94 0 1.5 -0.077 239.4 1
240317 "1" "Active" 2.6 0.62 1.5 0 362.88 1
240320 "1" "Active" 4.94 0 1.5 -0.077 360 1
}

DATA (Stabilizer_IEEEST, [BusNum,GenID,TSDeviceStatus,WhoAmI,TSIcs,TSA:1,TSA:2,TSA:3,TSA:4,TSA:5,TSA:6,
   TST:1,TST:2,TST:3,TST:4,TST:5,TST:6,TSKs,TSLsmax,TSLsmin,TSVcu,TSVcl,TSTdelay])
{
111180 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111181 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111190 "1" "Not active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111191 "1" "Not active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111208 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111209 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111210 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111211 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111212 "2" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111213 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111214 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111215 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111217 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111218 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111246 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111247 "1" "Not active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111270 "1" "Not active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111280 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111281 "1" "Not active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111282 "1" "Not active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111283 "1" "Not active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111286 "1" "Not active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111287 "1" "Not active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111288 "1" "Not active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111301 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111306 "1" "Not active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111307 "1" "Not active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111308 "1" "Not active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111309 "1" "Not active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111312 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111313 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111314 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111315 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111318 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111319 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111320 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111321 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111322 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111324 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111325 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111326 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111327 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111333 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111334 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111335 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111336 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111339 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111340 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111341 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111347 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111348 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111349 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111350 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111351 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111352 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111355 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111356 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111357 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111360 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111364 "1" "Not active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111365 "1" "Not active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111372 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111373 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111374 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111390 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111391 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111392 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
111404 "1" "Not active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
120438 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
120439 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
120444 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
120445 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
120446 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
120463 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
120464 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
120467 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
120469 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
120470 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
120472 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
120473 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
120474 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
130351 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
130352 "1" "Not active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
130353 "1" "Not active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
130355 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
130356 "1" "Not active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
130359 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
130360 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
130361 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
130362 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
130363 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
130364 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
130365 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
130366 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
140308 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
140309 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
140331 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
140332 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
140333 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
140335 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
140336 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
140337 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
140339 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
140340 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
140357 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
140358 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
140359 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
140361 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
140362 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
140363 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
150428 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
150429 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
150431 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
150432 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
150433 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
150435 "1" "Not active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
150436 "1" "Not active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
150437 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
150438 "1" "Not active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
150441 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
150442 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
150462 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
150463 "1" "Not active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
150476 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
150477 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
150478 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
150481 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
150482 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
150483 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
150484 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
150485 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
150486 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
150488 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
150489 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
150490 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
150523 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
150524 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
150525 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
160189 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
160190 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
160191 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
160194 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
160195 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
160205 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
160206 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
160207 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
160208 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
160210 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
160249 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
160250 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
160251 "1" "Not active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
160253 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
160254 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
160255 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
160258 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
160259 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
160260 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
160266 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
160267 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
170518 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
170519 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
170523 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
170524 "1" "Not active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
170550 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
170551 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
170552 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
170553 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
170554 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
170555 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
170563 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
170564 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
170565 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
180111 "1" "Not active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
180112 "1" "Not active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
200168 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
200169 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
200170 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
200172 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
200173 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
200174 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
210327 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
210328 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
210329 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
210330 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
210331 "1" "Not active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
210334 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
210336 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
210337 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
210338 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
210339 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
210340 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
210341 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
220142 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
220143 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
220144 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
220145 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
220146 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
220147 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
220162 "1" "Not active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
220163 "1" "Not active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
220198 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
220199 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
230259 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
230260 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
230264 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
230265 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
230266 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
230271 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
230272 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
230276 "1" "Not active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
230281 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
230282 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
230284 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
230285 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
230286 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
230287 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
250347 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
250348 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
250354 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
250358 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
250359 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
250360 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
250362 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
250363 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
250364 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
250365 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
250367 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
250368 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
250369 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
250370 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
250371 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
250372 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
260208 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
260209 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
260210 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
260211 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
260212 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
260213 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
270207 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
270208 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
270209 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
270210 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
270212 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
270213 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
270214 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
270215 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
270217 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
270218 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
270219 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
270220 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
270221 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
270222 "1" "Active" "none" 1 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
}

DATA (Stabilizer_WTGPT_A, [BusNum,GenID,TSDeviceStatus,TSTp,TSKpp,TSKip,TSKpc,TSKic,TSThetaMin,TSThetaMax,
   TSRThetaMin,TSRThetaMax,TSKcc,TSMWCap])
{
120493 "1" "Active" 0.3 150 25 0 30 0 27 -10 10 0 0
150492 "1" "Not active" 0.3 100 50 0 15 -5 87 -17 17 0 0
150496 "1" "Active" 0.3 150 25 0.7 25 0 27 -10 10 0 0
150499 "1" "Active" 0.3 180 30 0.9 30 0 27 -10 10 0 0
150502 "1" "Active" 0.3 150 25 1 30 0 27 -10 10 0 0
150505 "1" "Active" 0.3 150 25 0 30 0 27 -10 10 0 0
150510 "1" "Active" 0.1 58.5 13.2 0.4335 0 0 45 -17 17 0 0
150512 "1" "Active" 0.3 150 25 0 30 -4 27 -10 10 0 0
150517 "1" "Not active" 0.3 180 30 0.9 30 0 27 -10 10 0 0
150520 "1" "Active" 0.3 180 30 0.9 30 0 27 -10 10 0 0
150528 "1" "Active" 0.3 0.7 4 0.7 4 0 17 -10 10 0 0
150534 "1" "Active" 0.3 150 25 1 30 0 27 -10 10 0 0
150549 "1" "Not active" 0.3 180 30 0.9 30 0 27 -10 10 0 0
160270 "1" "Active" 0.3 150 25 0.7 10 0 27 -10 10 0 0
160275 "1" "Active" 0.3 0.7 4 0.7 4 0 17 -10 10 0 0
160281 "1" "Active" 0.3 180 30 0.9 30 0 27 -10 10 0 0
160283 "1" "Not active" 0.3 180 30 0.9 30 0 27 -10 10 0 0
160286 "1" "Active" 0.3 150 25 0.7 25 0 27 -10 10 0 0
160288 "1" "Active" 0.3 150 25 1 30 0 27 -10 10 0 0
160291 "1" "Active" 0.3 150 25 0 30 -4 27 -10 10 0 0
160301 "1" "Active" 0.3 150 25 0.7 10 0 27 -10 10 0 0
160303 "1" "Active" 0.3 150 25 0.7 25 0 27 -10 10 0 0
180119 "1" "Active" 0.3 150 25 0 30 0 27 -10 10 0 0
180123 "1" "Active" 0.3 150 25 0.3 30 0 27 -10 10 0 0
180126 "1" "Active" 0.3 0.7 4 0.7 4 0 17 -10 10 0 0
180128 "1" "Not active" 0.3 150 25 0.7 25 0 27 -10 10 0 0
180131 "1" "Active" 0.1 58.5 13.2 0.4335 0 0 45 -17 17 0 0
180134 "1" "Active" 0.3 150 25 0.3 30 0 27 -10 10 0 0
190111 "1" "Active" 0.3 150 25 1 30 0 27 -10 10 0 0
190114 "1" "Active" 0.3 150 25 0 30 -4 27 -10 10 0 0
190118 "1" "Active" 0.3 150 25 0.3 30 0 27 -10 10 0 0
190120 "1" "Active" 0.3 150 25 0.7 25 0 27 -10 10 0 0
190123 "1" "Active" 0.3 100 50 0 15 -5 87 -17 17 0 0
190124 "1" "Active" 0.3 180 30 0.9 30 0 27 -10 10 0 0
190126 "1" "Not active" 0.3 180 30 0.9 30 0 27 -10 10 0 0
190129 "1" "Active" 0.3 150 25 0.7 10 0 27 -10 10 0 0
190132 "1" "Active" 0.3 0.7 4 0.7 4 0 17 -10 10 0 0
190134 "1" "Active" 0.3 150 25 0.7 10 0 27 -10 10 0 0
190136 "1" "Active" 0.3 100 50 0 15 -5 87 -17 17 0 0
190139 "1" "Active" 0.3 150 25 0 30 0 27 -10 10 0 0
190145 "1" "Active" 0.3 150 25 0 30 0 27 -10 10 0 0
190147 "1" "Active" 0.3 150 25 0.7 25 0 27 -10 10 0 0
190149 "1" "Active" 0.1 58.5 13.2 0.4335 0 0 45 -17 17 0 0
190152 "1" "Active" 0.3 160 25 3 30 0 27 -10 10 0 0
190155 "1" "Active" 0.03333334 180 50 30 90 -27 87 -27 27 0 0
190157 "1" "Active" 0.3 150 25 0.7 10 0 27 -10 10 0 0
190159 "1" "Active" 0.3 150 25 0.7 10 0 27 -10 10 0 0
190162 "1" "Active" 0.3 100 50 0 15 -5 87 -17 17 0 0
190165 "1" "Active" 0.3 100 50 0 15 -5 87 -17 17 0 0
190167 "1" "Active" 0.3 100 50 0 15 -5 87 -17 17 0 0
190169 "1" "Active" 0.3 150 25 0.3 30 0 27 -10 10 0 0
190172 "1" "Active" 0.1 58.5 13.2 0.4335 0 0 45 -17 17 0 0
190174 "1" "Not active" 0.3 150 25 0 30 0 27 -10 10 0 0
190177 "1" "Active" 0.3 150 25 0 30 -4 27 -10 10 0 0
190185 "1" "Active" 0.3 150 25 0 30 0 27 -10 10 0 0
190190 "1" "Active" 0.3 0.7 4 0.7 4 0 17 -10 10 0 0
190193 "1" "Active" 0.3 0.7 4 0.7 4 0 17 -10 10 0 0
190196 "1" "Active" 0.1 58.5 13.2 0.4335 0 0 45 -17 17 0 0
190198 "1" "Active" 0.3 150 25 0.7 10 0 27 -10 10 0 0
190201 "1" "Active" 0.3 100 50 0 15 -5 87 -17 17 0 0
190206 "1" "Active" 0.3 150 25 0.7 10 0 27 -10 10 0 0
190209 "1" "Active" 0.3 150 25 1 30 0 27 -10 10 0 0
200179 "1" "Active" 0.3 150 25 0.7 25 0 27 -10 10 0 0
200181 "1" "Active" 0.1 58.5 13.2 0.4335 0 0 45 -17 17 0 0
200184 "1" "Active" 0.3 180 30 0.9 30 0 27 -10 10 0 0
200186 "1" "Active" 0.3 100 50 0 15 -5 87 -17 17 0 0
200192 "1" "Active" 0.3 180 30 0.9 30 0 27 -10 10 0 0
200204 "1" "Active" 0.3 100 50 0 15 -5 87 -17 17 0 0
210346 "1" "Active" 0.3 150 25 0 30 0 27 -10 10 0 0
210349 "1" "Active" 0.3 150 25 0.7 25 0 27 -10 10 0 0
210354 "1" "Active" 0.3 150 25 1 30 0 27 -10 10 0 0
220136 "1" "Not active" 0.3 150 25 0.7 10 0 27 -10 10 0 0
220149 "1" "Active" 0.3 150 25 0.7 10 0 27 -10 10 0 0
220153 "1" "Not active" 0.3 100 50 0 15 -5 87 -17 17 0 0
220169 "1" "Active" 0.3 150 25 0.3 30 0 27 -10 10 0 0
220171 "1" "Active" 0.3 150 25 0.3 30 0 27 -10 10 0 0
220174 "1" "Active" 0.3 150 25 1 30 0 27 -10 10 0 0
220176 "1" "Active" 0.3 100 50 0 15 -5 87 -17 17 0 0
220178 "1" "Active" 0.3 150 25 0.7 25 0 27 -10 10 0 0
220181 "1" "Active" 0.3 0.7 4 0.7 4 0 17 -10 10 0 0
220183 "1" "Active" 0.3 150 25 0.7 25 0 27 -10 10 0 0
220186 "1" "Active" 0.3 150 25 0.7 25 0 27 -10 10 0 0
220188 "1" "Not active" 0.3 150 25 0 30 0 27 -10 10 0 0
220191 "2" "Active" 0.3 100 50 0 15 -5 87 -17 17 0 0
220192 "1" "Not active" 0.3 0.7 4 0.7 4 0 17 -10 10 0 0
220195 "1" "Active" 0.3 150 25 1 30 0 27 -10 10 0 0
220209 "1" "Active" 0.3 180 30 0.9 30 0 27 -10 10 0 0
220216 "1" "Active" 0.3 150 25 0 30 -4 27 -10 10 0 0
240212 "1" "Not active" 0.3 150 25 0.3 30 0 27 -10 10 0 0
240214 "1" "Active" 0.3 180 30 0.9 30 0 27 -10 10 0 0
240217 "1" "Active" 0.3 150 25 0.7 25 0 27 -10 10 0 0
240219 "1" "Active" 0.3 150 25 1 30 0 27 -10 10 0 0
240221 "1" "Active" 0.3 0.7 4 0.7 4 0 17 -10 10 0 0
240222 "1" "Active" 0.3 150 25 0 30 0 27 -10 10 0 0
240225 "1" "Active" 0.3 180 30 0.9 30 0 27 -10 10 0 0
240228 "1" "Active" 0.3 0.7 4 0.7 4 0 17 -10 10 0 0
240233 "1" "Active" 0.3 150 25 0.7 10 0 27 -10 10 0 0
240236 "1" "Active" 0.3 150 25 0.7 25 0 27 -10 10 0 0
240239 "1" "Active" 0.1 58.5 13.2 0.4335 0 0 45 -17 17 0 0
240244 "1" "Active" 0.3 150 25 0 30 0 27 -10 10 0 0
240246 "1" "Not active" 0.3 180 30 0.9 30 0 27 -10 10 0 0
240250 "1" "Active" 0.3 100 50 0 15 -5 87 -17 17 0 0
240255 "1" "Not active" 0.3 150 25 0.7 10 0 27 -10 10 0 0
240256 "1" "Not active" 0.3 150 25 0 30 -4 27 -10 10 0 0
240258 "1" "Active" 0.3 150 25 1 30 0 27 -10 10 0 0
240259 "1" "Active" 0.3 0.7 4 0.7 4 0 17 -10 10 0 0
240260 "1" "Active" 0.3 150 25 0 30 -4 27 -10 10 0 0
240261 "1" "Active" 0.3 150 25 0 30 0 27 -10 10 0 0
240266 "1" "Active" 0.3 0.7 4 0.7 4 0 17 -10 10 0 0
240278 "2" "Active" 0.3 180 30 0.9 30 0 27 -10 10 0 0
240280 "2" "Active" 0.3 150 25 0.7 25 0 27 -10 10 0 0
240282 "1" "Active" 0.3 180 30 0.9 30 0 27 -10 10 0 0
240285 "1" "Not active" 0.3 150 25 0 30 0 27 -10 10 0 0
240293 "1" "Active" 0.3 180 30 0.9 30 0 27 -10 10 0 0
240296 "1" "Active" 0.1 58.5 13.2 0.4335 0 0 45 -17 17 0 0
240301 "1" "Active" 0.1 58.5 13.2 0.4335 0 0 45 -17 17 0 0
240304 "1" "Active" 0.3 150 25 0.7 25 0 27 -10 10 0 0
240307 "1" "Active" 0.3 150 25 0.7 25 0 27 -10 10 0 0
240312 "1" "Active" 0.3 150 25 0 30 0 27 -10 10 0 0
240317 "1" "Active" 0.3 100 50 0 15 -5 87 -17 17 0 0
240320 "1" "Active" 0.3 180 30 0.9 30 0 27 -10 10 0 0
}

DATA (PrefController_WTGTRQ_A, [BusNum,GenID,TSDeviceStatus,TSFlag,TSKip,TSKpp,TSTp,Twref,Temax,Temin,TSP:1,
   TSSpeed:1,TSP:2,TSSpeed:2,TSP:3,TSSpeed:3,TSP:4,TSSpeed:4,TSMWCap])
{
120493 "1" "Active" 1 0.5 2.5 0.06666667 60 1.1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 0
150492 "1" "Active" 1 0.4 2 0.06666667 60 1.12 0 0.4 0.58 0.4 0.73 0.82 0.87 0.97 1 0
150496 "1" "Active" 1 0.5 2.5 0.06666667 60 1.01 0 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 0
150499 "1" "Active" 1 1.5 2.5 0.06666667 60 1.1 0 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 0
150502 "1" "Active" 1 0.4 2 0.06666667 60 1.12 0 0.504 0.58 0.4 0.74 0.76 0.869 0.905 1 0
150505 "1" "Active" 1 0.5 2.5 0.06666667 60 1.1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 0
150510 "1" "Active" 1 0 0 0.06666667 60 1.2 0.08 0.1 0.58 0.4 0.6 0.78 0.86 0.98 1 0
150512 "1" "Active" 1 10 10 0.06666667 60 1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 0
150517 "1" "Active" 1 0.6 3 0.06666667 30 1.12 0.04 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 0
150520 "1" "Active" 1 0.1 0.1 0.06666667 60 1.12 0 0.15 0.58 0.4 0.66 0.95 0.861 1 0.98 0
150528 "1" "Active" 1 0.6 3 0.06666667 30 1.12 0.04 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 0
150534 "1" "Active" 1 0.7 1.1 0.06666667 60 0.97 0 0.13 0.58 0.4 0.67 0.83 0.87 0.976 0.99 0
150549 "1" "Active" 1 0.5 2.5 0.06666667 60 1.01 0 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 0
160270 "1" "Active" 0 0.6 3 0.06666667 60 1.2 0.08 0.2 0.58 0.4 0.72 0.78 0.866 0.98 1 0
160275 "1" "Active" 1 0.5 2.5 0.06666667 60 1.01 0 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 0
160281 "1" "Active" 1 0.6 3 0.06666667 60 1.2 0.08 0.2 0.58 0.4 0.72 0.78 0.866 0.98 1 0
160283 "1" "Active" 1 10 10 0.03333334 60 1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 0
160286 "1" "Active" 1 0.6 3 0.06666667 60 1.2 0.08 0.2 0.58 0.4 0.72 0.78 0.866 0.98 1 0
160288 "1" "Active" 1 0.6 3 0.06666667 60 1.2 0.08 0.2 0.58 0.4 0.72 0.78 0.866 0.98 1 0
160291 "1" "Active" 1 0.7 1.1 0.06666667 60 0.97 0 0.13 0.58 0.4 0.67 0.83 0.87 0.976 0.99 0
160301 "1" "Active" 1 0.5 2.5 0.06666667 60 1.01 0 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 0
160303 "1" "Active" 1 0 0 0.06666667 60 1.2 0.08 0.1 0.58 0.4 0.6 0.78 0.86 0.98 1 0
180119 "1" "Active" 1 10 10 0.06666667 60 1.1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 0
180123 "1" "Active" 1 0.6 3 0.06666667 60 1.2 0.08 0.2 0.58 0.4 0.72 0.78 0.866 0.98 1 0
180126 "1" "Active" 1 0.4 2 0.06666667 60 1.12 0 0.504 0.58 0.4 0.74 0.76 0.869 0.905 1 0
180128 "1" "Active" 1 0 0 0.06666667 60 1.2 0.08 0.1 0.58 0.4 0.6 0.78 0.86 0.98 1 0
180131 "1" "Active" 1 0.1 0.1 0.06666667 60 1.12 0 0.15 0.58 0.4 0.66 0.95 0.861 1 0.98 0
180134 "1" "Active" 1 0.1 0.1 0.06666667 60 1.12 0 0.15 0.58 0.4 0.66 0.95 0.861 1 0.98 0
190111 "1" "Active" 1 0.4 2 0.03333334 60 1.12 0 0.504 0.58 0.4 0.74 0.76 0.869 0.905 1 0
190114 "1" "Active" 1 0.5 2.5 0.06666667 60 1.1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 0
190118 "1" "Active" 1 0.5 2.5 0.06666667 60 1.01 0 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 0
190120 "1" "Active" 1 0.5 2.5 0.06666667 60 1.01 0 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 0
190123 "1" "Active" 1 0.5 2.5 0.06666667 60 1.1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 0
190124 "1" "Active" 1 0.6 3 0.06666667 60 1.2 0.08 0.2 0.58 0.4 0.72 0.78 0.866 0.98 1 0
190126 "1" "Active" 1 10 10 0.03333334 60 1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 0
190129 "1" "Active" 1 0.7 1.1 0.06666667 60 0.97 0 0.13 0.58 0.4 0.67 0.83 0.87 0.976 0.99 0
190132 "1" "Active" 1 0.5 2.5 0.06666667 60 1.1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 0
190134 "1" "Active" 1 0.6 3 0.06666667 60 1.2 0.08 0.2 0.58 0.4 0.72 0.78 0.866 0.98 1 0
190136 "1" "Active" 1 0.5 2.5 0.06666667 60 1.1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 0
190139 "1" "Active" 1 0.5 2.5 0.06666667 60 1.1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 0
190145 "1" "Active" 1 0.6 3 0.06666667 60 1.2 0.08 0.2 0.58 0.4 0.72 0.78 0.866 0.98 1 0
190147 "1" "Active" 1 0.6 3 0.06666667 30 1.12 0.04 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 0
190149 "1" "Active" 2 0.6 3 0.06666667 30 1.2 0.08 0.2 0.58 0.4 0.72 0.78 0.866 0.98 1 0
190152 "1" "Active" 1 10 10 0.06666667 60 1.1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 0
190155 "1" "Active" 1 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
190157 "1" "Active" 1 0.6 3 0.06666667 30 1.12 0.04 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 0
190159 "1" "Active" 1 0.6 3 0.06666667 60 1.2 0.08 0.2 0.58 0.4 0.72 0.78 0.866 0.98 1 0
190162 "1" "Active" 1 0.6 3 0.06666667 60 1.2 0.08 0.2 0.58 0.4 0.72 0.78 0.866 0.98 1 0
190165 "1" "Active" 1 0.5 2.5 0.06666667 60 1.01 0 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 0
190167 "1" "Active" 1 0.6 3 0.06666667 60 1.2 0.08 0.2 0.58 0.4 0.72 0.78 0.866 0.98 1 0
190169 "1" "Active" 1 10 10 0.06666667 60 1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 0
190172 "1" "Active" 1 0.6 3 0.06666667 60 1.2 0.08 0.2 0.58 0.4 0.72 0.78 0.866 0.98 1 0
190174 "1" "Active" 1 0.6 3 0.03333334 30 1.12 0.04 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 0
190177 "1" "Active" 1 0.6 3 0.06666667 60 1.2 0.08 0.2 0.58 0.4 0.72 0.78 0.866 0.98 1 0
190185 "1" "Active" 1 0.6 3 0.06666667 30 1.12 0.04 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 0
190190 "1" "Active" 1 0.4 2 0.06666667 60 1.12 0 0.4 0.58 0.4 0.73 0.82 0.87 0.97 1 0
190193 "1" "Active" 1 10 10 0.06666667 60 1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 0
190196 "1" "Active" 1 0.6 3 0.06666667 30 1.12 0.04 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 0
190198 "1" "Active" 1 0.6 3 0.06666667 60 1.2 0.08 0.2 0.58 0.4 0.72 0.78 0.866 0.98 1 0
190201 "1" "Active" 1 0.7 1.1 0.06666667 60 0.97 0 0.13 0.58 0.4 0.67 0.83 0.87 0.976 0.99 0
190206 "1" "Active" 1 10 10 0.06666667 60 1.1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 0
190209 "1" "Active" 1 0.5 2.5 0.06666667 60 1.01 0 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 0
200179 "1" "Active" 1 0.1 0.1 0.06666667 60 1.12 0 0.15 0.58 0.4 0.66 0.95 0.861 1 0.98 0
200181 "1" "Active" 1 0.4 2 0.06666667 60 1.12 0 0.504 0.58 0.4 0.74 0.76 0.869 0.905 1 0
200184 "1" "Active" 1 0.4 2 0.06666667 60 1.12 0 0.4 0.58 0.4 0.73 0.82 0.87 0.97 1 0
200186 "1" "Active" 1 0.5 2.5 0.06666667 60 1.01 0 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 0
200192 "1" "Active" 1 0.6 3 0.06666667 60 1.2 0.08 0.2 0.58 0.4 0.72 0.78 0.866 0.98 1 0
200204 "1" "Active" 1 0.4 2 0.06666667 60 1.12 0 0.4 0.58 0.4 0.73 0.82 0.87 0.97 1 0
210346 "1" "Active" 1 10 10 0.06666667 60 1.1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 0
210349 "1" "Active" 1 0.6 3 0.06666667 30 1.12 0.04 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 0
210354 "1" "Active" 1 0.5 2.5 0.06666667 60 1.1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 0
220136 "1" "Active" 1 0.6 3 0.03333334 30 1.12 0.04 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 0
220149 "1" "Active" 1 10 10 0.06666667 60 1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 0
220153 "1" "Active" 1 0.5 2.5 0.06666667 60 1.01 0 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 0
220169 "1" "Active" 1 0.6 3 0.06666667 60 1.2 0.08 0.2 0.58 0.4 0.72 0.78 0.866 0.98 1 0
220171 "1" "Active" 1 0.1 0.1 0.06666667 60 1.12 0 0.15 0.58 0.4 0.66 0.95 0.861 1 0.98 0
220174 "1" "Active" 1 10 10 0.06666667 60 1.1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 0
220176 "1" "Active" 1 0.6 3 0.06666667 30 1.12 0.04 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 0
220178 "1" "Active" 1 0.5 2.5 0.06666667 60 1.1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 0
220181 "1" "Active" 1 0.7 1.1 0.06666667 60 0.97 0 0.13 0.58 0.4 0.67 0.83 0.87 0.976 0.99 0
220183 "1" "Active" 1 0.7 1.1 0.06666667 60 0.97 0 0.13 0.58 0.4 0.67 0.83 0.87 0.976 0.99 0
220186 "1" "Active" 1 0.6 3 0.06666667 60 1.2 0.08 0.2 0.58 0.4 0.72 0.78 0.866 0.98 1 0
220188 "1" "Active" 1 0 0 0.033 60 1.2 0.08 0.1 0.58 0.4 0.6 0.78 0.86 0.98 1 0
220191 "2" "Active" 1 0.6 3 0.06666667 30 1.12 0.04 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 0
220192 "1" "Active" 1 0.4 2 0.03333334 60 1.12 0 0.4 0.58 0.4 0.73 0.82 0.87 0.97 1 0
220195 "1" "Active" 1 0.4 2 0.06666667 60 1.12 0 0.4 0.58 0.4 0.73 0.82 0.87 0.97 1 0
220209 "1" "Active" 1 0.6 3 0.06666667 30 1.1 0.04 0.15 0.58 0.4 0.66 0.95 0.861 0.86 1 0
220216 "1" "Active" 1 0.6 3 0.06666667 60 1.2 0.08 0.2 0.58 0.4 0.72 0.78 0.866 0.98 1 0
240212 "1" "Active" 1 10 10 0.03333334 60 1.1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 0
240214 "1" "Active" 1 0.1 0.1 0.06666667 60 1.12 0 0.15 0.58 0.4 0.66 0.95 0.861 1 0.98 0
240217 "1" "Active" 1 0.7 1.1 0.06666667 60 0.97 0 0.13 0.58 0.4 0.67 0.83 0.87 0.976 0.99 0
240219 "1" "Active" 1 10 10 0.06666667 60 1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 0
240221 "1" "Active" 1 0 0 0.06666667 60 1.2 0.08 0.1 0.58 0.4 0.6 0.78 0.86 0.98 1 0
240222 "1" "Active" 1 0.4 2 0.06666667 60 1.12 0 0.4 0.58 0.4 0.73 0.82 0.87 0.97 1 0
240225 "1" "Active" 1 0.6 3 0.06666667 30 1.12 0.04 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 0
240228 "1" "Active" 1 0.7 1.1 0.06666667 60 0.97 0 0.13 0.58 0.4 0.67 0.83 0.87 0.976 0.99 0
240233 "1" "Active" 1 10 10 0.06666667 60 1.1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 0
240236 "1" "Active" 1 10 10 0.06666667 60 1.1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 0
240239 "1" "Active" 1 0.4 2 0.06666667 60 1.12 0 0.4 0.58 0.4 0.73 0.82 0.87 0.97 1 0
240244 "1" "Active" 1 0.6 3 0.06666667 30 1.12 0.04 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 0
240246 "1" "Active" 1 0.5 2.5 0.03333334 60 1.1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 0
240250 "1" "Active" 1 0.5 2.5 0.06666667 60 1.01 0 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 0
240255 "1" "Active" 1 0.6 3 0.06666667 60 1.2 0.08 0.2 0.58 0.4 0.72 0.78 0.866 0.98 1 0
240256 "1" "Active" 1 0.4 2 0.06666667 60 1.12 0 0.4 0.58 0.4 0.73 0.82 0.87 0.97 1 0
240258 "1" "Active" 1 0 0 0.06666667 60 1.2 0.08 0.1 0.58 0.4 0.6 0.78 0.86 0.98 1 0
240259 "1" "Active" 1 0.1 0.1 0.06666667 60 1.12 0 0.15 0.58 0.4 0.66 0.95 0.861 1 0.98 0
240260 "1" "Active" 1 0.5 2.5 0.06666667 60 1.1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 0
240261 "1" "Active" 1 0.4 2 0.06666667 60 1.12 0 0.504 0.58 0.4 0.74 0.76 0.869 0.905 1 0
240266 "1" "Active" 1 0.6 3 0.06666667 60 1.2 0.08 0.2 0.58 0.4 0.72 0.78 0.866 0.98 1 0
240278 "2" "Active" 1 0.6 3 0.06666667 60 1.2 0.08 0.2 0.58 0.4 0.72 0.78 0.866 0.98 1 0
240280 "2" "Active" 1 1.5 2.5 0.06666667 60 1.1 0 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 0
240282 "1" "Active" 1 10 10 0.06666667 60 1.1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 0
240285 "1" "Active" 1 0.6 3 0.06666667 60 1.2 0.08 0.2 0.58 0.4 0.72 0.78 0.866 0.98 1 0
240293 "1" "Active" 1 0 0 0.06666667 60 1.2 0.08 0.1 0.58 0.4 0.6 0.78 0.86 0.98 1 0
240296 "1" "Active" 1 0 0 0.06666667 60 1.2 0.08 0.1 0.58 0.4 0.6 0.78 0.86 0.98 1 0
240301 "1" "Active" 1 0.4 2 0.06666667 60 1.12 0 0.4 0.58 0.4 0.73 0.82 0.87 0.97 1 0
240304 "1" "Active" 1 0.5 2.5 0.06666667 60 1.1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 0
240307 "1" "Active" 1 0.6 3 0.06666667 30 1.12 0.04 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 0
240312 "1" "Active" 1 0.4 2 0.06666667 60 1.12 0 0.4 0.58 0.4 0.73 0.82 0.87 0.97 1 0
240317 "1" "Active" 1 10 10 0.06666667 60 1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 0
240320 "1" "Active" 1 1.5 2.5 0.06666667 60 1.1 0 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 0
}

DATA (PlantController_REPC_A, [BusNum,GenID,TSDeviceStatus,WhoAmI,WhoAmI:1,RefFlag,VcompFlag,FreqFlag,TSTf,TSKp,
   TSKi,Tft,TSTfv,TSVfrz,TSRc,TSXc,TSKc,TSMaxerr,TSMinerr,Dbd,TSQmax,TSQmin,Kpg,
   Kig,TSTp,Dbd:1,Dbd:2,Femax,Femin,TSPmax,TSPmin,TSTlag,Ddn,Dup,TSMWCap,TSFlag])
{
111408 "1" "Active" "Bus '111407'" "none" 1 1 0 0.02 18 5 0 0.05 -999 0 0 0.02 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.05 0 0 999 -999 999 -999 0.05 20 0 0 1
111410 "1" "Active" "Bus '111409'" "none" 1 1 0 0.02 18 5 0 0.05 -999 0 0 0.02 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.05 0 0 999 -999 999 -999 0.05 20 0 0 1
111412 "1" "Active" "Bus '111411'" "none" 1 1 0 0.02 18 5 0 0.05 -999 0 0 0.02 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.05 0 0 999 -999 999 -999 0.05 20 0 0 1
120490 "1" "Active" "Bus '120489'" "none" 1 1 0 0.06666667 18 5 0 0.05 -999 0 0 0.02 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.06666667 0 0 999 -999 999 -999 0.06666667 20 0 0 1
120493 "1" "Active" "Bus '120493'" "none" 1 0 0 0.06666667 2 1 0 0.15 0.7 0 0 0 0.1 -0.1 0 1.2 -1.2 0 0 0.06666667 0 0.003 1 0 1.2 0.08 1 0.99 0 0 1
120498 "1" "Active" "Bus '120497'" "none" 1 1 0 0.06666667 18 5 0 0.05 -999 0 0 0.02 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.06666667 0 0 999 -999 999 -999 0.06666667 20 0 0 1
120500 "1" "Active" "Bus '120499'" "none" 1 1 0 0.06666667 18 5 0 0.05 -999 0 0 0.02 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.06666667 0 0 999 -999 999 -999 0.06666667 20 0 0 1
120503 "2" "Active" "Bus '120501'" "none" 1 1 0 0.06666667 18 5 0 0.05 -999 0 0 0.02 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.06666667 0 0 999 -999 999 -999 0.06666667 20 0 0 1
120507 "1" "Active" "Bus '120506'" "none" 1 1 0 0.06666667 18 5 0 0.05 -999 0 0 0.02 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.06666667 0 0 999 -999 999 -999 0.06666667 20 0 0 1
120512 "1" "Active" "Bus '120511'" "none" 1 1 0 0.06666667 18 5 0 0.05 -999 0 0 0.02 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.06666667 0 0 999 -999 999 -999 0.06666667 20 0 0 1
140377 "1" "Active" "Bus '140376'" "none" 1 1 0 0.06666667 18 5 0 0.05 -999 0 0 0.02 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.06666667 0 0 999 -999 999 -999 0.06666667 20 0 0 1
150492 "1" "Active" "Bus '150492'" "none" 1 0 0 0.06666667 2 1 0 0.15 0.7 0 0 0 0.1 -0.1 0 0.436 -0.436 0 0 0.06666667 0 0.003 1 0 1 0.08 1 0.99 0.99 0 1
150496 "1" "Active" "Bus '150496'" "none" 1 0 0 0.06666667 1 6.6667 0 0 0.85 0 0 0.05 5 -5 0.001 41 -66 0.4 2.67 0.25 0 0.0005 0.1 -0.1 1.1 0 0.1 20 0 0 1
150499 "1" "Active" "Bus '150499'" "none" 1 0 0 0.06666667 5 0.5 0 0.02 0.7 0 0 0.02 1 -1 0 0.231 -0.315 0.1 0.05 0.25 0 0 999 -999 0.9 0 0.1 0.99 0 0 1
150502 "1" "Active" "Bus '150502'" "none" 1 1 0 0.06666667 18 5 0 0.05 0 0 0 0.02 0.1 -0.1 0.05 0.436 -0.436 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1
150505 "1" "Active" "Bus '150505'" "none" 1 0 0 0.06666667 1 6.6667 0 0 0.85 0 0 0.05 5 -5 0.001 0.6 -0.6 0.4 2.67 0.25 0 0.0005 0.1 -0.1 1.1 0 0.1 20 0 0 1
150507 "1" "Active" "Bus '150507'" "none" 1 1 0 0.06666667 8 8 1 1 0.7 0 0 0 1 -1 0 1.1 -1.1 0 0 0.06666667 0 0.003 1 0 1 0.08 1 0.99 0.99 0 1
150510 "1" "Active" "Bus '150510'" "none" 1 0 0 0.06666667 1 6.6667 0 0 0.85 0 0 0.05 999 -999 0 0.203 -0.292 0.4 2.67 0.06666667 0 0 999 -999 1.1 0 0.1 0.99 0 0 1
150512 "1" "Active" "Bus '150512'" "none" 1 0 0 0.06666667 2 1 0 0.15 0.7 0 0 0 0.1 -0.1 0 0.329 -0.484 0 0 0.06666667 0 0.003 1 0 1 0.08 1 0.99 0 0 1
150515 "1" "Active" "Bus '150515'" "none" 1 1 0 0.06666667 8 8 1 1 0.7 0 0 0 1 -1 0 1.1 -1.1 0 0 0.06666667 0 0.003 1 0 1 0.08 1 0.99 0.99 0 1
150517 "1" "Active" "Bus '150517'" "none" 1 0 1 0.06666667 0 0.4571 0 1.5 0.85 0 0 0 0.03 -0.03 0 0.328 -0.328 1 1 0.06666667 0 0 0.0375 -0.1 1 0 1 0.99 0 0 1
150520 "1" "Active" "Bus '150520'" "none" 0 0 1 0.06666667 3 0.006 5 5 0.7 0 0 0 0.1 -0.1 0 0.341 -0.341 0.01 0.01 0.06666667 0 0.003 1 0 1.1 0.04 1 0.99 0.99 0 1
150528 "1" "Active" "Bus '150528'" "none" 1 0 1 0.06666667 0 0.4571 0 1.5 0.85 0 0 0 0.03 -0.03 0 0.328 -0.328 1 1 0.06666667 0 0 0.0375 -0.1 1 0 1 0.99 0 0 1
150531 "1" "Active" "Bus '150531'" "none" 1 1 0 0.06666667 18 5 0 0.15 -1 0 0 0 999 -999 0.03 0.47 -0.47 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1
150534 "1" "Active" "Bus '150534'" "none" 1 1 0 0.06666667 18 5 0 0.05 0 0 0 0.02 0.1 -0.1 0.05 0.436 -0.436 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1
150549 "1" "Active" "Bus '150549'" "none" 0 1 1 0.5 0 1 1 1 0 0 0 1 1 0 1.1 0 -1.1 1 0.5 0 0 1 1.1 -1 1 0 0 0.99 0 0 1
150552 "1" "Active" "Bus '150552'" "none" 1 0 1 0.15 0 0.72 0 0.05 0 0 0 0.02 1 -1 0 1.1 0.9 1.6 1.07 0.125 0 0.0006 0.0333 -0.1 1.2 0 0.1 0.99 0 0 1
150554 "1" "Active" "Bus '150553'" "none" 1 1 0 0.06666667 18 5 0 0.05 -999 0 0 0.02 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.06666667 0 0 999 -999 999 -999 0.06666667 20 0 0 1
160263 "1" "Active" "Bus '160263'" "none" 1 1 0 0.06666667 18 5 0 0.05 0 0 0 0.02 0.1 -0.1 0 0.436 -0.436 0.1 0.05 0.25 0 0 99 -99 99 -99 0.1 20 0 0 1
160270 "1" "Active" "Bus '160270'" "none" 1 0 0 0.06666667 5 0.5 0 0.02 0.7 0 0 0.02 1 -1 0 0.184 -0.257 0.1 0.05 0.25 0 0 999 -999 0.9 0 0.1 0.99 0 0 1
160273 "1" "Active" "Bus '160273'" "none" 1 1 1 0.06666667 1 1 0 0.2 0.3 0 0 0 1 -1 0 99 -99 1 1.4 0.06666667 0 0 0.1 -0.1 1 0 0.3 10 0 0 1
160275 "1" "Active" "Bus '160275'" "none" 1 0 0 0.06666667 1 6.6667 0 0 0.85 0 0 0.05 999 -999 0 0.203 -0.292 0.4 2.67 0.06666667 0 0 999 -999 1.1 0 0.1 0.99 0 0 1
160278 "1" "Active" "Bus '160278'" "none" 1 1 0 0.06666667 8 8 1 1 0.7 0 0 0 1 -1 0 1.1 -1.1 0 0 0.06666667 0 0.003 1 0 1 0.08 1 0.99 0.99 0 1
160281 "1" "Active" "Bus '160281'" "none" 0 0 1 0.06666667 3 0.006 5 5 0.7 0 0 0 0.1 -0.1 0 0.341 -0.341 0.01 0.01 0.06666667 0 0.003 1 0 1.1 0.04 1 0.99 0.99 0 1
160283 "1" "Active" "Bus '160283'" "none" 1 1 0 0.033 18 5 0 0.05 0 0 0 0.02 0.1 -0.1 0.05 0.436 -0.436 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1
160286 "1" "Active" "Bus '160286'" "none" 1 0 0 0.2 3 5 0 0.15 -1 0 0 0 999 -999 0 0.775 -0.775 0.1 0.5 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1
160288 "1" "Active" "Bus '160288'" "none" 1 1 0 0.06666667 2 1 0 0.15 0.7 0 0 0 0.1 -0.1 0 0.436 -0.436 0 0 0.06666667 0 0.003 1 0 1 0.08 1 0.99 0.99 0 1
160291 "1" "Active" "Bus '160291'" "none" 1 0 0 0.06666667 2 1 0 0.15 0.7 0 0 0 0.1 -0.1 0 0.436 -0.436 0 0 0.06666667 0 0.003 1 0 1 0.08 1 0.99 0.99 0 1
160301 "1" "Active" "Bus '160301'" "none" 1 0 0 0.06666667 5 0.5 0 0.02 0.7 0 0 0.02 1 -1 0 0.184 -0.257 0.1 0.05 0.25 0 0 999 -999 0.9 0 0.1 0.99 0 0 1
160303 "1" "Active" "Bus '160303'" "none" 1 0 0 0.06666667 1 6.6667 0 0 0.85 0 0 0.05 5 -5 0.001 132 -132 0.4 2.67 0.25 0 0.0005 0.1 -0.1 1.1 0 0.1 20 0 0 1
170577 "1" "Active" "Bus '170576'" "none" 1 1 0 0.06666667 18 5 0 0.05 -999 0 0 0.02 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.06666667 0 0 999 -999 999 -999 0.06666667 20 0 0 1
170579 "1" "Active" "Bus '170578'" "none" 1 1 0 0.06666667 18 5 0 0.05 -999 0 0 0.02 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.06666667 0 0 999 -999 999 -999 0.06666667 20 0 0 1
170583 "1" "Active" "Bus '170582'" "none" 1 1 0 0.06666667 18 5 0 0.05 -999 0 0 0.02 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.06666667 0 0 999 -999 999 -999 0.06666667 20 0 0 1
180119 "1" "Active" "Bus '180119'" "none" 0 0 1 0.06666667 3 0.006 5 5 0.7 0 0 0 0.1 -0.1 0 0.341 -0.341 0.01 0.01 0.06666667 0 0.003 1 0 1.1 0.04 1 0.99 0 0 1
180121 "1" "Active" "Bus '180121'" "none" 1 0 1 0 0 0.4 1 1 -1 0 0 0.28 999 -999 0 1 -1 0 1 0.25 0 0 0.01 0 1 0 0 0.99 0 0 1
180123 "1" "Active" "Bus '180123'" "none" 1 1 0 0.06666667 18 5 0 0.05 0 0 0 0.02 0.1 -0.1 0.025 0.493 -0.493 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1
180126 "1" "Active" "Bus '180126'" "none" 0 0 1 0.06666667 3 0.006 5 5 0.7 0 0 0 0.1 -0.1 0 0.341 -0.341 0.01 0.01 0.06666667 0 0.003 1 0 1.1 0.04 1 0.99 0 0 1
180128 "1" "Active" "Bus '180128'" "none" 1 0 0 0.06666667 2 1 0 0.5 0.7 0 0 0 0.1 -0.1 0 0.436 -0.436 0 0 0.06666667 0 0.003 1 0 1 0.08 1 0.99 0.99 0 1
180131 "1" "Active" "Bus '180131'" "none" 1 0 0 0.06666667 2 1 0 0.15 0.7 0 0 0 0.1 -0.1 0 0.831 -0.831 0 0 0.06666667 0 0.003 1 0 1.2 0.08 1 0.99 0.99 0 1
180134 "1" "Active" "Bus '180134'" "none" 1 0 0 0.06666667 1 6.6667 0 0 0.85 0 0 0.05 5 -5 0.001 132 -132 0.4 2.67 0.25 0 0.0005 0.1 -0.1 1.1 0 0.1 20 0 0 1
180137 "1" "Active" "Bus '180137'" "none" 1 1 0 0.06666667 18 5 0 0.15 -1 0 0 0 999 -999 0 0.436 -0.436 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 0.99 0 0 1
180140 "1" "Active" "Bus '180140'" "none" 1 0 1 0.15 0 0.72 0 0.05 0 0 0 0.02 1 -1 0 1.1 0.9 1.6 1.07 0.125 0 0.0006 0.0333 -0.1 1.2 0 0.1 0.99 0 0 1
180143 "1" "Active" "Bus '180143'" "none" 1 1 0 0.06666667 18 5 0 0.15 -1 0 0 0 999 -999 0.03 0.47 -0.47 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1
180145 "1" "Active" "Bus '180144'" "none" 1 1 0 0.06666667 18 5 0 0.05 -999 0 0 0.02 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.06666667 0 0 999 -999 999 -999 0.06666667 20 0 0 1
190106 "1" "Active" "Bus '190106'" "none" 1 0 1 0.15 0 0.72 0 0.05 0 0 0 0.02 1 -1 0 1.1 0.9 1.6 1.07 0.125 0 0.0006 0.0333 -0.1 1.2 0 0.1 0.99 0 0 1
190111 "1" "Active" "Bus '190111'" "none" 1 0 0 0.033 5 0.5 0 0.02 0.7 0 0 0.02 1 -1 0 0.231 -0.315 0.1 0.05 0.25 0 0 999 -999 0.9 0 0.1 0.99 0 0 1
190114 "1" "Active" "Bus '190114'" "none" 1 1 0 0.06666667 18 5 0 0.05 0 0 0 0.02 0.1 -0.1 0.05 0.436 -0.436 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1
190116 "1" "Active" "Bus '190116'" "none" 1 1 1 0.033 1 1 0 0.2 0.3 0 0 0 1 -1 0 99 -99 1 1.4 0.0333 0 0 0.1 -0.1 1 0 0.3 10 0 0 1
190118 "1" "Active" "Bus '190118'" "none" 1 1 0 0.06666667 18 5 0 0.05 0 0 0 0.02 0.1 -0.1 0.05 0.436 -0.436 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1
190120 "1" "Active" "Bus '190120'" "none" 1 0 0 0.06666667 5 0.5 0 0.02 0.7 0 0 0.02 1 -1 0 0.231 -0.315 0.1 0.05 0.25 0 0 999 -999 0.9 0 0.1 0.99 0 0 1
190126 "1" "Active" "Bus '190126'" "none" 1 1 0 0.033 18 5 0 0.05 0 0 0 0.02 0.1 -0.1 0.05 0.436 -0.436 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1
190129 "1" "Active" "Bus '190129'" "none" 1 0 0 0.06666667 5 0.5 0 0.02 0.7 0 0 0.02 1 -1 0 0.184 -0.257 0.1 0.05 0.25 0 0 999 -999 0.9 0 0.1 0.99 0 0 1
190132 "1" "Active" "Bus '190132'" "none" 1 0 0 0.06666667 1 6.6667 0 0 0.85 0 0 0.05 5 -5 0.001 132 -132 0.4 2.67 0.25 0 0.0005 0.1 -0.1 1.1 0 0.1 20 0 0 1
190134 "1" "Active" "Bus '190134'" "none" 1 0 0 0.06666667 1 6.6667 0 0 0.85 0 0 0.05 5 -5 0.001 132 -132 0.4 2.67 0.25 0 0.0005 0.1 -0.1 1.1 0 0.1 20 0 0 1
190136 "1" "Active" "Bus '190136'" "none" 0 1 1 0.5 0 1 1 1 0 0 0 1 1 0 1.1 0 -1.1 1 0.5 0 0 1 1.1 -1 1 0 0 0.99 0 0 1
190139 "1" "Active" "Bus '190139'" "none" 1 0 0 0.06666667 1 6.6667 0 0 0.85 0 0 0.05 5 -5 0.001 0.6 -0.6 0.4 2.67 0.25 0 0.0005 0.1 -0.1 1.1 0 0.1 20 0 0 1
190142 "1" "Active" "Bus '190142'" "none" 1 1 0 0.06666667 2 1 0 0.15 0.7 0 0 0 0.1 -0.1 0 0.436 -0.436 0 0 0.06666667 0 0.003 1 0 1.2 0.08 1 0.99 0.99 0 1
190145 "1" "Active" "Bus '190145'" "none" 0 0 1 0.06666667 3 0.006 5 5 0.7 0 0 0 0.1 -0.1 0 0.341 -0.341 0.01 0.01 0.06666667 0 0.003 1 0 1.1 0.04 1 0.99 0.99 0 1
190147 "1" "Active" "Bus '190147'" "none" 1 0 0 0.06666667 2 1 0 0.15 0.7 0 0 0 0.1 -0.1 0 0.484 -0.484 0 0 0.06666667 0 0.003 1 0 1 0.08 1 0.99 0.99 0 1
190149 "1" "Active" "Bus '190149'" "none" 1 1 0 0.06666667 2 1 0 0.15 0.7 0 0 0 0.1 -0.1 0 0.436 -0.436 0 0 0.06666667 0 0.003 1 0 1 0.08 1 0.99 0 0 1
190152 "1" "Active" "Bus '190152'" "none" 1 1 0 0.06666667 18 1 0 0.08 0 0 0 0.02 0.1 -0.1 0.025 0.312 -0.436 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1
190155 "1" "Active" "Bus '190155'" "none" 1 1 0 0.06666667 18 5 0 0.15 -1 0 0 0 999 -999 0 0.436 -0.436 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 0.99 0 0 1
190157 "1" "Active" "Bus '190157'" "none" 1 0 0 0.06666667 1 6.6667 0 0 0.85 0 0 0.05 5 -5 0.001 132 -132 0.4 2.67 0.25 0 0.0005 0.1 -0.1 1.1 0 0.1 20 0 0 1
190159 "1" "Active" "Bus '190159'" "none" 1 0 0 0.06666667 2 1 0 0.15 0.7 0 0 0 0.1 -0.1 0 0.831 -0.831 0 0 0.06666667 0 0.003 1 0 1.2 0.08 1 0.99 0.99 0 1
190162 "1" "Active" "Bus '190162'" "none" 1 0 0 0.06666667 1 6.6667 0 0 0.85 0 0 0.05 999 -999 0 0.203 -0.292 0.4 2.67 0.06666667 0 0 999 -999 1.1 0 0.1 0.99 0 0 1
190165 "1" "Active" "Bus '190165'" "none" 0 0 1 0.06666667 3 0.006 5 5 0.7 0 0 0 0.1 -0.1 0 0.341 -0.341 0.01 0.01 0.06666667 0 0.003 1 0 1.1 0.04 1 0.99 0.99 0 1
190167 "1" "Active" "Bus '190167'" "none" 0 0 1 0.06666667 3 0.006 5 5 0.7 0 0 0 0.1 -0.1 0 0.341 -0.341 0.01 0.01 0.06666667 0 0.003 1 0 1.1 0.04 1 0.99 0.99 0 1
190169 "1" "Active" "Bus '190169'" "none" 1 0 0 0.06666667 2 1 0 0.15 0.7 0 0 0 0.1 -0.1 0 0.484 -0.484 0 0 0.06666667 0 0.003 1 0 1 0.08 1 0.99 0.99 0 1
190172 "1" "Active" "Bus '190172'" "none" 1 0 0 0.06666667 5 0.5 0 0.02 0.7 0 0 0.02 1 -1 0 0.184 -0.257 0.1 0.05 0.25 0 0 999 -999 0.9 0 0.1 0.99 0 0 1
190174 "1" "Active" "Bus '190174'" "none" 1 0 1 0.033 0 1 0 0.15 0 0 0 0 0.1 -0.1 0 0.436 -0.436 0 0 0.0333 0 0.0006 1 -1 1.1 0.08 1 20 20 0 1
190177 "1" "Active" "Bus '190177'" "none" 1 0 0 0.06666667 1 6.6667 0 0 0.85 0 0 0.05 5 -5 0.001 41 -66 0.4 2.67 0.25 0 0.0005 0.1 -0.1 1.1 0 0.1 20 0 0 1
190182 "1" "Active" "Bus '190182'" "none" 1 0 1 0.15 0 0.72 0 0.05 0 0 0 0.02 1 -1 0 1.1 0.9 1.6 1.07 0.125 0 0.0006 0.0333 -0.1 1.2 0 0.1 0.99 0 0 1
190185 "1" "Active" "Bus '190185'" "none" 1 0 0 0.2 3 5 0 0.15 -1 0 0 0 999 -999 0 0.775 -0.775 0.1 0.5 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1
190190 "1" "Active" "Bus '190190'" "none" 1 0 0 0.06666667 2 1 0 0.5 0.7 0 0 0 0.1 -0.1 0 0.436 -0.436 0 0 0.06666667 0 0.003 1 0 1 0.08 1 0.99 0.99 0 1
190193 "1" "Active" "Bus '190193'" "none" 1 0 0 0.06666667 2 1 0 0.15 0.7 0 0 0 0.1 -0.1 0 1.2 -1.2 0 0 0.06666667 0 0.003 1 0 1.2 0.08 1 0.99 0.99 0 1
190196 "1" "Active" "Bus '190196'" "none" 1 1 0 0.06666667 18 5 0 0.05 0 0 0 0.02 0.1 -0.1 0.025 0.493 -0.493 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1
190198 "1" "Active" "Bus '190198'" "none" 1 0 0 0.06666667 25 30 0 0.15 0.7 0 0 0 0.1 -0.1 0.025 0.436 -0.436 0 0 0.06666667 0 0.003 1 0 1 0.08 1 0.99 0.99 0 1
190201 "1" "Active" "Bus '190201'" "none" 1 0 0 0.06666667 2 1 0 0.15 0.7 0 0 0 0.1 -0.1 0 1.2 -1.2 0 0 0.06666667 0 0.003 1 0 1.2 0.08 1 0.99 0 0 1
190203 "1" "Active" "Bus '190203'" "none" 1 1 0 0.033 18 5 0 0.05 0 0 0 0.02 0.1 -0.1 0 0.436 -0.436 0.1 0.05 0.25 0 0 99 -99 99 -99 0.1 20 0 0 1
190206 "1" "Active" "Bus '190206'" "none" 1 0 0 0.06666667 1 6.6667 0 0 0.85 0 0 0.05 5 -5 0.001 0.6 -0.6 0.4 2.67 0.25 0 0.0005 0.1 -0.1 1.1 0 0.1 20 0 0 1
190209 "1" "Active" "Bus '190209'" "none" 1 0 0 0.06666667 1 6.6667 0 0 0.85 0 0 0.05 5 -5 0.001 0.6 -0.6 0.4 2.67 0.25 0 0.0005 0.1 -0.1 1.1 0 0.1 20 0 0 1
200179 "1" "Active" "Bus '200179'" "none" 1 1 0 0.06666667 2 1 0 0.15 0.7 0 0 0 0.1 -0.1 0 0.436 -0.436 0 0 0.06666667 0 0.003 1 0 1 0.08 1 0.99 0.99 0 1
200181 "1" "Active" "Bus '200181'" "none" 1 0 1 0.06666667 0 1 0 0.15 0 0 0 0 0.1 -0.1 0 0.436 -0.436 0 0 0.06666667 0 0.0006 1 -1 1.1 0.08 1 20 20 0 1
200184 "1" "Active" "Bus '200184'" "none" 1 0 0 0.06666667 1 6.6667 0 0 0.85 0 0 0.05 5 -5 0.001 41 -66 0.4 2.67 0.25 0 0.0005 0.1 -0.1 1.1 0 0.1 20 0 0 1
200186 "1" "Active" "Bus '200186'" "none" 1 1 0 0.06666667 18 1 0 0.08 0 0 0 0.02 0.1 -0.1 0.025 0.312 -0.436 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1
200189 "1" "Active" "Bus '200189'" "none" 1 1 0 0.06666667 18 5 0 0.15 -1 0 0 0 999 -999 0 0.436 -0.436 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 0.99 0 0 1
200192 "1" "Active" "Bus '200192'" "none" 1 1 0 0.06666667 18 5 0 0.05 0 0 0 0.02 0.1 -0.1 0.025 0.493 -0.493 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1
200204 "1" "Active" "Bus '200204'" "none" 1 1 0 0.06666667 18 5 0 0.05 0 0 0 0.02 0.1 -0.1 0.025 0.493 -0.493 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1
200207 "1" "Active" "Bus '200207'" "none" 1 1 1 0.06666667 1 1 0 0.2 0.3 0 0 0 1 -1 0 99 -99 1 1.4 0.06666667 0 0 0.1 -0.1 1 0 0.3 10 0 0 1
210346 "1" "Active" "Bus '210346'" "none" 1 0 0 0.2 3 5 0 0.15 -1 0 0 0 999 -999 0 0.775 -0.775 0.1 0.5 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1
210349 "1" "Active" "Bus '210349'" "none" 1 0 0 0.06666667 1 6.6667 0 0 0.85 0 0 0.05 5 -5 0.001 0.6 -0.6 0.4 2.67 0.25 0 0.0005 0.1 -0.1 1.1 0 0.1 20 0 0 1
210351 "1" "Active" "Bus '210350'" "none" 1 1 0 0.02 18 5 0 0.05 -999 0 0 0.02 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.05 0 0 999 -999 999 -999 0.05 20 0 0 1
210354 "1" "Active" "Bus '210354'" "none" 1 0 1 0.06666667 1 6.6667 0 0 0.85 0 0 0.05 999 -999 0 0.203 -0.292 0.4 2.67 0.06666667 0 0 999 -999 1.1 0 0.1 0.99 0 0 1
210358 "1" "Active" "Bus '210357'" "none" 1 1 0 0.02 18 5 0 0.05 -999 0 0 0.02 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.05 0 0 999 -999 999 -999 0.05 20 0 0 1
220136 "1" "Active" "Bus '220136'" "none" 1 0 0 0.02 2 1 0 0.15 0.7 0 0 0 0.1 -0.1 0 1.2 -1.2 0 0 0.02 0 0.003 1 0 1.2 0.08 1 0.99 0 0 1
220149 "1" "Active" "Bus '220149'" "none" 1 0 0 0.06666667 2 1 0 0.15 0.7 0 0 0 0.1 -0.1 0 1.2 -1.2 0 0 0.06666667 0 0.003 1 0 1.2 0.08 1 0.99 0.99 0 1
220151 "1" "Active" "Bus '220151'" "none" 1 1 0 0.06666667 18 5 0 0.15 -1 0 0 0 999 -999 0.03 0.47 -0.47 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1
220153 "1" "Active" "Bus '220153'" "none" 1 0 0 0.2 3 5 0 0.15 -1 0 0 0 999 -999 0 0.867 -0.867 0.1 0.5 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1
220156 "1" "Active" "Bus '220156'" "none" 1 1 1 0.06666667 1 1 0 0.2 0.3 0 0 0 1 -1 0 99 -99 1 1.4 0.06666667 0 0 0.1 -0.1 1 0 0.3 10 0 0 1
220159 "1" "Active" "Bus '220159'" "none" 1 1 0 0.06666667 2 1 0 0.15 0.7 0 0 0 0.1 -0.1 0 0.436 -0.436 0 0 0.06666667 0 0.003 1 0 1.2 0.08 1 0.99 0.99 0 1
220169 "1" "Active" "Bus '220169'" "none" 1 0 1 0.06666667 0 0.4571 0 1.5 0.85 0 0 0 0.03 -0.03 0 0.328 -0.328 1 1 0.06666667 0 0 0.0375 -0.1 1 0 1 0.99 0 0 1
220171 "1" "Active" "Bus '220171'" "none" 0 1 1 0.5 0 1 1 1 0 0 0 1 1 0 1.1 0 -1.1 1 0.5 0 0 1 1.1 -1 1 0 0 0.99 0 0 1
220174 "1" "Active" "Bus '220174'" "none" 1 0 0 0.06666667 2 1 0 0.5 0.7 0 0 0 0.1 -0.1 0 0.436 -0.436 0 0 0.06666667 0 0.003 1 0 1 0.08 1 0.99 0.99 0 1
220176 "1" "Active" "Bus '220176'" "none" 1 0 0 0.06666667 2 1 0 0.5 0.7 0 0 0 0.1 -0.1 0 0.436 -0.436 0 0 0.06666667 0 0.003 1 0 1 0.08 1 0.99 0.99 0 1
220178 "1" "Active" "Bus '220178'" "none" 1 0 0 0.06666667 2 1 0 0.15 0.7 0 0 0 0.1 -0.1 0 0.436 -0.436 0 0 0.06666667 0 0.003 1 0 1 0.08 1 0.99 0.99 0 1
220181 "1" "Active" "Bus '220181'" "none" 1 0 0 0.06666667 1 6.6667 0 0 0.85 0 0 0.05 5 -5 0.001 0.6 -0.6 0.4 2.67 0.25 0 0.0005 0.1 -0.1 1.1 0 0.1 20 0 0 1
220183 "1" "Active" "Bus '220183'" "none" 1 0 1 0.06666667 1 6.6667 0 0 0.85 0 0 0.05 999 -999 0 0.203 -0.292 0.4 2.67 0.06666667 0 0 999 -999 1.1 0 0.1 0.99 0 0 1
220186 "1" "Active" "Bus '220186'" "none" 1 0 0 0.06666667 2 1 0 0.15 0.7 0 0 0 0.1 -0.1 0 0.831 -0.831 0 0 0.06666667 0 0.003 1 0 1.2 0.08 1 0.99 0.99 0 1
220188 "1" "Active" "Bus '220188'" "none" 1 0 0 0.033 2 1 0 0.15 0.7 0 0 0 0.1 -0.1 0 0.484 -0.484 0 0 0.0333 0 0.003 1 0 1 0.08 1 0.99 0 0 1
220195 "1" "Active" "Bus '220195'" "none" 1 0 0 0.06666667 2 1 0 0.15 0.7 0 0 0 0.1 -0.1 0 0.436 -0.436 0 0 0.06666667 0 0.003 1 0 1 0.08 1 0.99 0.99 0 1
220201 "1" "Active" "Bus '220200'" "none" 1 1 0 0.02 18 5 0 0.05 -999 0 0 0.02 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.05 0 0 999 -999 999 -999 0.05 20 0 0 1
220203 "1" "Active" "Bus '220202'" "none" 1 1 0 0.02 18 5 0 0.05 -999 0 0 0.02 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.05 0 0 999 -999 999 -999 0.05 20 0 0 1
220206 "1" "Active" "Bus '220204'" "none" 1 1 0 0.06666667 18 5 0 0.05 -999 0 0 0.02 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.06666667 0 0 999 -999 999 -999 0.06666667 20 0 0 1
220209 "1" "Active" "Bus '220209'" "none" 1 0 0 0.2 3 5 0 0.15 -1 0 0 0 999 -999 0 0.775 -0.775 0.1 0.5 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1
220214 "1" "Active" "Bus '220214'" "none" 1 1 0 0.06666667 18 5 0 0.15 -1 0 0 0 999 -999 0.03 0.47 -0.47 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1
220216 "1" "Active" "Bus '220216'" "none" 1 1 0 0.06666667 18 5 0 0.05 0 0 0 0.02 0.1 -0.1 0.025 0.493 -0.493 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1
220219 "1" "Active" "Bus '220218'" "none" 1 1 0 0.06666667 18 5 0 0.05 -999 0 0 0.02 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.06666667 0 0 999 -999 999 -999 0.06666667 20 0 0 1
220222 "1" "Active" "Bus '220221'" "none" 1 1 0 0.06666667 18 5 0 0.05 -999 0 0 0.02 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.06666667 0 0 999 -999 999 -999 0.06666667 20 0 0 1
220225 "2" "Active" "Bus '220223'" "none" 1 1 0 0.06666667 18 5 0 0.05 -999 0 0 0.02 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.06666667 0 0 999 -999 999 -999 0.06666667 20 0 0 1
220228 "1" "Active" "Bus '220227'" "none" 1 1 0 0.06666667 18 5 0 0.05 -999 0 0 0.02 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.06666667 0 0 999 -999 999 -999 0.06666667 20 0 0 1
220230 "1" "Active" "Bus '220229'" "none" 1 1 0 0.06666667 18 5 0 0.05 -999 0 0 0.02 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.06666667 0 0 999 -999 999 -999 0.06666667 20 0 0 1
220234 "1" "Active" "Bus '220233'" "none" 1 1 0 0.06666667 18 5 0 0.05 -999 0 0 0.02 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.06666667 0 0 999 -999 999 -999 0.06666667 20 0 0 1
220236 "1" "Active" "Bus '220235'" "none" 1 1 0 0.02 18 5 0 0.05 -999 0 0 0.02 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.05 0 0 999 -999 999 -999 0.05 20 0 0 1
220241 "1" "Active" "Bus '220238'" "none" 1 1 0 0.02 18 5 0 0.05 -999 0 0 0.02 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.05 0 0 999 -999 999 -999 0.05 20 0 0 1
220245 "1" "Active" "Bus '220244'" "none" 1 1 0 0.06666667 18 5 0 0.05 -999 0 0 0.02 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.06666667 0 0 999 -999 999 -999 0.06666667 20 0 0 1
220247 "1" "Active" "Bus '220246'" "none" 1 1 0 0.02 18 5 0 0.05 -999 0 0 0.02 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.05 0 0 999 -999 999 -999 0.05 20 0 0 1
220250 "1" "Active" "Bus '220248'" "none" 1 1 0 0.06666667 18 5 0 0.05 -999 0 0 0.02 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.06666667 0 0 999 -999 999 -999 0.06666667 20 0 0 1
220253 "1" "Active" "Bus '220252'" "none" 1 1 0 0.06666667 18 5 0 0.05 -999 0 0 0.02 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.06666667 0 0 999 -999 999 -999 0.06666667 20 0 0 1
220256 "1" "Active" "Bus '220255'" "none" 1 1 0 0.06666667 18 5 0 0.05 -999 0 0 0.02 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.06666667 0 0 999 -999 999 -999 0.06666667 20 0 0 1
240210 "1" "Active" "Bus '240210'" "none" 1 1 1 0.06666667 1 1 0 0.2 0.3 0 0 0 1 -1 0 99 -99 1 1.4 0.06666667 0 0 0.1 -0.1 1 0 0.3 10 0 0 1
240212 "1" "Active" "Bus '240212'" "none" 0 1 1 0.5 0 1 1 1 0 0 0 1 1 0 1.1 0 -1.1 1 0.5 0 0 1 1.1 -1 1 0 0 0.99 0 0 1
240214 "1" "Active" "Bus '240214'" "none" 1 1 0 0.06666667 2 1 0 0.15 0.7 0 0 0 0.1 -0.1 0 0.436 -0.436 0 0 0.06666667 0 0.003 1 0 1 0.08 1 0.99 0.99 0 1
240217 "1" "Active" "Bus '240217'" "none" 1 0 0 0.06666667 1 6.6667 0 0 0.85 0 0 0.05 999 -999 0 0.203 -0.292 0.4 2.67 0.06666667 0 0 999 -999 1.1 0 0.1 0.99 0 0 1
240219 "1" "Active" "Bus '240219'" "none" 1 0 0 0.06666667 5 0.5 0 0.02 0.7 0 0 0.02 1 -1 0 0.184 -0.257 0.1 0.05 0.25 0 0 999 -999 0.9 0 0.1 0.99 0 0 1
240225 "1" "Active" "Bus '240225'" "none" 1 1 0 0.2 3 5 0 0.15 -1 0 0 0 999 -999 0 0.43 -0.43 0.1 0.5 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1
240228 "1" "Active" "Bus '240228'" "none" 0 1 1 0.5 0 1 1 1 0 0 0 1 1 0 1.1 0 -1.1 1 0.5 0 0 1 1.1 -1 1 0 0 0.99 0 0 1
240230 "1" "Active" "Bus '240230'" "none" 1 1 0 0.06666667 18 5 0 0.15 -1 0 0 0 999 -999 0 0.436 -0.436 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 0.99 0 0 1
240233 "1" "Active" "Bus '240233'" "none" 1 1 0 0.06666667 18 5 0 0.05 0 0 0 0.02 0.1 -0.1 0.025 0.493 -0.493 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1
240236 "1" "Active" "Bus '240236'" "none" 1 1 0 0.2 3 5 0 0.15 -1 0 0 0 999 -999 0 0.43 -0.43 0.1 0.5 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1
240239 "1" "Active" "Bus '240239'" "none" 1 0 0 0.06666667 1 6.6667 0 0 0.85 0 0 0.05 999 -999 0 0.203 -0.292 0.4 2.67 0.06666667 0 0 999 -999 1.1 0 0.1 0.99 0 0 1
240241 "1" "Active" "Bus '240241'" "none" 1 1 0 0.06666667 18 5 0 0.15 -1 0 0 0 999 -999 0.03 0.47 -0.47 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1
240244 "1" "Active" "Bus '240244'" "none" 1 1 0 0.06666667 18 1 0 0.08 0 0 0 0.02 0.1 -0.1 0.025 0.312 -0.436 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1
240246 "1" "Active" "Bus '240246'" "none" 1 0 0 0.033 1 6.6667 0 0 0.85 0 0 0.05 999 -999 0 0.203 -0.292 0.4 2.67 0.0333 0 0 999 -999 1.1 0 0.1 0.99 0 0 1
240248 "1" "Active" "Bus '240248'" "none" 1 1 0 0.06666667 18 5 0 0.15 -1 0 0 0 999 -999 0 0.436 -0.436 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 0.99 0 0 1
240250 "1" "Active" "Bus '240250'" "none" 1 0 0 0.06666667 1 6.6667 0 0 0.85 0 0 0.05 5 -5 0.001 132 -132 0.4 2.67 0.25 0 0.0005 0.1 -0.1 1.1 0 0.1 20 0 0 1
240266 "1" "Active" "Bus '240266'" "none" 1 0 0 0.06666667 2 1 0 0.15 0.7 0 0 0 0.1 -0.1 0 0.831 -0.831 0 0 0.06666667 0 0.003 1 0 1.2 0.08 1 0.99 0.99 0 1
240269 "1" "Active" "Bus '240269'" "none" 1 0 1 0.15 0 0.72 0 0.05 0 0 0 0.02 1 -1 0 1.1 0.9 1.6 1.07 0.125 0 0.0006 0.0333 -0.1 1.2 0 0.1 0.99 0 0 1
240272 "1" "Active" "Bus '240272'" "none" 1 1 0 0.06666667 18 5 0 0.05 0 0 0 0.02 0.1 -0.1 0 0.436 -0.436 0.1 0.05 0.25 0 0 99 -99 99 -99 0.1 20 0 0 1
240275 "1" "Active" "Bus '240275'" "none" 1 1 0 0.06666667 18 5 0 0.15 -1 0 0 0 999 -999 0 0.436 -0.436 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 0.99 0 0 1
240278 "2" "Active" "Bus '240278'" "none" 1 1 0 0.2 3 5 0 0.15 -1 0 0 0 999 -999 0 0.43 -0.43 0.1 0.5 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1
240280 "2" "Active" "Bus '240280'" "none" 1 0 0 0.06666667 1 6.6667 0 0 0.85 0 0 0.05 5 -5 0.001 0.6 -0.6 0.4 2.67 0.25 0 0.0005 0.1 -0.1 1.1 0 0.1 20 0 0 1
240282 "1" "Active" "Bus '240282'" "none" 1 0 1 0.06666667 1 6.6667 0 0 0.85 0 0 0.05 999 -999 0 0.203 -0.292 0.4 2.67 0.06666667 0 0 999 -999 1.1 0 0.1 0.99 0 0 1
240288 "1" "Active" "Bus '240286'" "none" 1 1 0 0.06666667 18 5 0 0.05 -999 0 0 0.02 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.06666667 0 0 999 -999 999 -999 0.06666667 20 0 0 1
240291 "1" "Active" "Bus '240291'" "none" 1 1 0 0.06666667 18 5 0 0.15 -1 0 0 0 999 -999 0.03 0.47 -0.47 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1
240293 "1" "Active" "Bus '240293'" "none" 1 0 0 0.2 3 5 0 0.15 -1 0 0 0 999 -999 0 0.775 -0.775 0.1 0.5 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1
240296 "1" "Active" "Bus '240296'" "none" 1 0 0 0.06666667 1 6.6667 0 0 0.85 0 0 0.05 5 -5 0.001 0.6 -0.6 0.4 2.67 0.25 0 0.0005 0.1 -0.1 1.1 0 0.1 20 0 0 1
240298 "1" "Active" "Bus '240297'" "none" 1 1 0 0.02 18 5 0 0.05 -999 0 0 0.02 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.05 0 0 999 -999 999 -999 0.05 20 0 0 1
240301 "1" "Active" "Bus '240301'" "none" 1 0 0 0.06666667 1 6.6667 0 0 0.85 0 0 0.05 5 -5 0.001 132 -132 0.4 2.67 0.25 0 0.0005 0.1 -0.1 1.1 0 0.1 20 0 0 1
240304 "1" "Active" "Bus '240304'" "none" 1 1 0 0.2 3 5 0 0.15 -1 0 0 0 999 -999 0 0.43 -0.43 0.1 0.5 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1
240307 "1" "Active" "Bus '240307'" "none" 1 0 0 0.06666667 0 0.3667 0 0.03 0.85 0 0 0.05 1 -1 0 0.203 -0.292 0.4 2.67 0.06666667 0.02 -0.017 99 -99 1.1 0 0 5 0 0 1
240312 "1" "Active" "Bus '240312'" "none" 1 0 0 0.06666667 5 0.5 0 0.02 0.7 0 0 0.02 1 -1 0 0.231 -0.315 0.1 0.05 0.25 0 0 999 -999 0.9 0 0.1 0.99 0 0 1
240317 "1" "Active" "Bus '240317'" "none" 1 0 0 0.06666667 2 1 0 0.15 0.7 0 0 0 0.1 -0.1 0 0.831 -0.831 0 0 0.06666667 0 0.003 1 0 1.2 0.08 1 0.99 0.99 0 1
240320 "1" "Active" "Bus '240320'" "none" 1 0 0 0.06666667 2 1 0 0.5 0.7 0 0 0 0.1 -0.1 0 0.436 -0.436 0 0 0.06666667 0 0.003 1 0 1 0.08 1 0.99 0 0 1
250376 "1" "Active" "Bus '250375'" "none" 1 1 0 0.06666667 18 5 0 0.05 -999 0 0 0.02 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.06666667 0 0 999 -999 999 -999 0.06666667 20 0 0 1
}

DATA (PlantController_REPC_B, [BusNum,GenID,TSDeviceStatus,WhoAmI,WhoAmI:1,WhoAmI:2,WhoAmI:3,WhoAmI:4,WhoAmI:5,
   WhoAmI:6,WhoAmI:7,WhoAmI:8,WhoAmI:9,WhoAmI:10,WhoAmI:11,WhoAmI:12,WhoAmI:13,
   WhoAmI:14,WhoAmI:15,WhoAmI:16,WhoAmI:17,WhoAmI:18,WhoAmI:19,WhoAmI:20,
   WhoAmI:21,WhoAmI:22,WhoAmI:23,WhoAmI:24,WhoAmI:25,WhoAmI:26,WhoAmI:27,
   WhoAmI:28,WhoAmI:29,WhoAmI:30,WhoAmI:31,WhoAmI:32,WhoAmI:33,WhoAmI:34,
   WhoAmI:35,WhoAmI:36,WhoAmI:37,WhoAmI:38,WhoAmI:39,WhoAmI:40,WhoAmI:41,
   WhoAmI:42,WhoAmI:43,WhoAmI:44,WhoAmI:45,WhoAmI:46,WhoAmI:47,WhoAmI:48,
   WhoAmI:49,WhoAmI:50,WhoAmI:51,RefFlag,VcompFlag,FreqFlag,TSTf,TSKp,TSKi,Tft,
   TSTfv,TSVfrz,TSRc,TSXc,TSKc,TSMaxerr,TSMinerr,Dbd,TSQmax,TSQmin,Kpg,Kig,TSTp,
   Dbd:1,Dbd:2,Femax,Femin,TSPmax,TSPmin,TSTlag,Ddn,Dup,TSKw:1,TSKz:1,TSTw:1,
   TSKw:2,TSKz:2,TSTw:2,TSKw:3,TSKz:3,TSTw:3,TSKw:4,TSKz:4,TSTw:4,TSKw:5,TSKz:5,
   TSTw:5,TSKw:6,TSKz:6,TSTw:6,TSKw:7,TSKz:7,TSTw:7,TSKw:8,TSKz:8,TSTw:8,TSKw:9,
   TSKz:9,TSTw:9,TSKw:10,TSKz:10,TSTw:10,TSKw:11,TSKz:11,TSTw:11,TSKw:12,TSKz:12,
   TSTw:12,TSKw:13,TSKz:13,TSTw:13,TSKw:14,TSKz:14,TSTw:14,TSKw:15,TSKz:15,
   TSTw:15,TSKw:16,TSKz:16,TSTw:16,TSKw:17,TSKz:17,TSTw:17,TSKw:18,TSKz:18,
   TSTw:18,TSKw:19,TSKz:19,TSTw:19,TSKw:20,TSKz:20,TSTw:20,TSKw:21,TSKz:21,
   TSTw:21,TSKw:22,TSKz:22,TSTw:22,TSKw:23,TSKz:23,TSTw:23,TSKw:24,TSKz:24,
   TSTw:24,TSKw:25,TSKz:25,TSTw:25,TSKw:26,TSKz:26,TSTw:26,TSKw:27,TSKz:27,
   TSTw:27,TSKw:28,TSKz:28,TSTw:28,TSKw:29,TSKz:29,TSTw:29,TSKw:30,TSKz:30,
   TSTw:30,TSKw:31,TSKz:31,TSTw:31,TSKw:32,TSKz:32,TSTw:32,TSKw:33,TSKz:33,
   TSTw:33,TSKw:34,TSKz:34,TSTw:34,TSKw:35,TSKz:35,TSTw:35,TSKw:36,TSKz:36,
   TSTw:36,TSKw:37,TSKz:37,TSTw:37,TSKw:38,TSKz:38,TSTw:38,TSKw:39,TSKz:39,
   TSTw:39,TSKw:40,TSKz:40,TSTw:40,TSKw:41,TSKz:41,TSTw:41,TSKw:42,TSKz:42,
   TSTw:42,TSKw:43,TSKz:43,TSTw:43,TSKw:44,TSKz:44,TSTw:44,TSKw:45,TSKz:45,
   TSTw:45,TSKw:46,TSKz:46,TSTw:46,TSKw:47,TSKz:47,TSTw:47,TSKw:48,TSKz:48,
   TSTw:48,TSKw:49,TSKz:49,TSTw:49,TSKw:50,TSKz:50,TSTw:50,TSMWCap,None])
{
190123 "1" "Active" "Bus '190123'" "Branch '190123' '190121' '1'" "Gen '190124' '1'" "Gen '190123' '1'" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" 1 0 1 0.06666667 0 25 0 0.02 0.7 0 0 -0.01 0.001 -0.001 0 1 -1 0.01 0.06 0.25 0 0 999 -999 999 -999 0.1 50 0 1 1 0.06666667 1 1 0.06666667 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 0 ""
220191 "2" "Active" "Bus '220191'" "Branch '220191' '220189' '1'" "Gen '220192' '1'" "Gen '220191' '2'" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" 1 1 1 0.06666667 0.4 0.15 0 0.05 0.7 0 0 0 0.05 -0.05 0 0.66 -0.66 0.5 0.2 0.25 -0.0006 0.0006 0.5 -0.5 1 -1 0.06666667 60.53 0 1 1 0.06666667 1 1 0.06666667 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 0 ""
240223 "1" "Active" "Bus '240223'" "Branch '240223' '240220' '1'" "Gen '240223' '1'" "Gen '240221' '1'" "Gen '240222' '1'" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" 1 0 1 0.06666667 0 25 0 0.02 0.7 0 0 -0.01 0.001 -0.001 0 1 -1 0.01 0.06 0.25 0 0 999 -999 999 -999 0.1 50 0 1 1 0.06666667 1 1 0.06666667 1 1 0.06666667 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 0 ""
240255 "1" "Active" "Bus '240255'" "Branch '240255' '240251' '1'" "Gen '240255' '1'" "Gen '240256' '1'" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" 1 1 1 0.06666667 0 1.5 0 0.5 0.7 0 0 0 0.1 -0.1 0 0.6 -0.6 0 0.06 0.25 0 0 0.5 -0.5 1 -1 0.1 20 0 1 1 0.06666667 1 1 0.06666667 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 0 ""
240260 "1" "Active" "Bus '240260'" "Branch '240260' '240257' '1'" "Gen '240260' '1'" "Gen '240261' '1'" "Gen '240258' '1'" "Gen '240259' '1'" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" 1 1 0 0.06666667 5 1 0 2 0.7 0 0 0 0.05 -0.05 0 0.6 -0.6 0 0.06 0.06666667 0 0 0.5 -0.5 1 -1 0.1 20 0 1 1 0.06666667 1 1 0.06666667 1 1 0.06666667 1 1 0.06666667 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 0 ""
240285 "1" "Active" "Bus '240285'" "Branch '240285' '240283' '1'" "Gen '240284' '1'" "Gen '240285' '1'" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" "none" 0 1 1 0.06666667 0 0.2 0 0.5 0.7 0 0 0 0.033 -0.033 0 0.66 -0.66 0 0.06 0.25 -0.0006 0.0006 0.5 -0.5 1 -1 0.1 27.6 0 0.89 0.89 0.06666667 0.69 0.69 0.06666667 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 1 1 0 0 ""
}

DATA (AerodynamicModel_WTGAR_A, [BusNum,GenID,TSDeviceStatus,TSKa,Theta,TSMWCap])
{
120493 "1" "Active" 0.007 0 0
150492 "1" "Active" 0.007 0 0
150496 "1" "Active" 0.007 0 0
150499 "1" "Active" 0.007 0 0
150502 "1" "Active" 0.007 0 0
150505 "1" "Active" 0.007 0 0
150510 "1" "Active" 0.007 0 0
150512 "1" "Active" 0.007 0 0
150517 "1" "Active" 0.007 0 0
150520 "1" "Active" 0.007 0 0
150528 "1" "Active" 0.007 0 0
150534 "1" "Active" 0.007 0 0
150549 "1" "Active" 0.007 0 0
160270 "1" "Active" 0.007 0 0
160275 "1" "Active" 0.007 0 0
160281 "1" "Active" 0.007 0 0
160283 "1" "Active" 0.007 0 0
160286 "1" "Active" 0.007 0 0
160288 "1" "Active" 0.007 0 0
160291 "1" "Active" 0.007 0 0
160301 "1" "Active" 0.007 0 0
160303 "1" "Active" 0.007 0 0
180119 "1" "Active" 0.007 0 0
180123 "1" "Active" 0.007 0 0
180126 "1" "Active" 0.007 0 0
180128 "1" "Active" 0.007 0 0
180131 "1" "Active" 0.007 0 0
180134 "1" "Active" 0.007 0 0
190111 "1" "Active" 0.007 0 0
190114 "1" "Active" 0.007 0 0
190118 "1" "Active" 0.007 0 0
190120 "1" "Active" 0.007 0 0
190123 "1" "Active" 0.007 0 0
190124 "1" "Active" 0.007 0 0
190126 "1" "Active" 0.007 0 0
190129 "1" "Active" 0.007 0 0
190132 "1" "Active" 0.007 0 0
190134 "1" "Active" 0.007 0 0
190136 "1" "Active" 0.007 0 0
190139 "1" "Active" 0.007 0 0
190145 "1" "Active" 0.007 0 0
190147 "1" "Active" 0.007 0 0
190149 "1" "Active" 0.007 0 0
190152 "1" "Active" 0.007 0 0
190155 "1" "Active" 0.007 0 0
190157 "1" "Active" 0.007 0 0
190159 "1" "Active" 0.007 0 0
190162 "1" "Active" 0.007 0 0
190165 "1" "Active" 0.007 0 0
190167 "1" "Active" 0.007 0 0
190169 "1" "Active" 0.007 0 0
190172 "1" "Active" 0.007 0 0
190174 "1" "Active" 0.007 0 0
190177 "1" "Active" 0.007 0 0
190185 "1" "Active" 0.007 0 0
190190 "1" "Active" 0.007 0 0
190193 "1" "Active" 0.007 0 0
190196 "1" "Active" 0.007 0 0
190198 "1" "Active" 0.007 0 0
190201 "1" "Active" 0.007 0 0
190206 "1" "Active" 0.007 0 0
190209 "1" "Active" 0.007 0 0
200179 "1" "Active" 0.007 0 0
200181 "1" "Active" 0.007 0 0
200184 "1" "Active" 0.007 0 0
200186 "1" "Active" 0.007 0 0
200192 "1" "Active" 0.007 0 0
200204 "1" "Active" 0.007 0 0
210346 "1" "Active" 0.007 0 0
210349 "1" "Active" 0.007 0 0
210354 "1" "Active" 0.007 0 0
220136 "1" "Active" 0.007 0 0
220149 "1" "Active" 0.007 0 0
220153 "1" "Active" 0.007 0 0
220169 "1" "Active" 0.007 0 0
220171 "1" "Active" 0.007 0 0
220174 "1" "Active" 0.007 0 0
220176 "1" "Active" 0.007 0 0
220178 "1" "Active" 0.007 0 0
220181 "1" "Active" 0.007 0 0
220183 "1" "Active" 0.007 0 0
220186 "1" "Active" 0.007 0 0
220188 "1" "Active" 0.007 0 0
220191 "2" "Active" 0.007 0 0
220192 "1" "Active" 0.007 0 0
220195 "1" "Active" 0.007 0 0
220209 "1" "Active" 0.007 0 0
220216 "1" "Active" 0.007 0 0
240212 "1" "Active" 0.007 0 0
240214 "1" "Active" 0.007 0 0
240217 "1" "Active" 0.007 0 0
240219 "1" "Active" 0.007 0 0
240221 "1" "Active" 0.007 0 0
240222 "1" "Active" 0.007 0 0
240225 "1" "Active" 0.007 0 0
240228 "1" "Active" 0.007 0 0
240233 "1" "Active" 0.007 0 0
240236 "1" "Active" 0.007 0 0
240239 "1" "Active" 0.007 0 0
240244 "1" "Active" 0.007 0 0
240246 "1" "Active" 0.007 0 0
240250 "1" "Active" 0.007 0 0
240255 "1" "Active" 0.007 0 0
240256 "1" "Active" 0.007 0 0
240258 "1" "Active" 0.007 0 0
240259 "1" "Active" 0.007 0 0
240260 "1" "Active" 0.007 0 0
240261 "1" "Active" 0.007 0 0
240266 "1" "Active" 0.007 0 0
240278 "2" "Active" 0.007 0 0
240280 "2" "Active" 0.007 0 0
240282 "1" "Active" 0.007 0 0
240285 "1" "Active" 0.007 0 0
240293 "1" "Active" 0.007 0 0
240296 "1" "Active" 0.007 0 0
240301 "1" "Active" 0.007 0 0
240304 "1" "Active" 0.007 0 0
240307 "1" "Active" 0.007 0 0
240312 "1" "Active" 0.007 0 0
240317 "1" "Active" 0.007 0 0
240320 "1" "Active" 0.007 0 0
}

DATA (Gen, [BusNum,GenID,GenMVABase,TSGovRespLimit])
{
111180 "1" 895.2 "Normal"   
111181 "1" 898.8 "Normal"   
111183 "1" 64.8 "Normal"   
111184 "1" 64.8 "Normal"   
111185 "1" 64.8 "Normal"   
111186 "1" 60 "Normal"   
111187 "1" 76.8 "Normal"   
111188 "1" 64.8 "Normal"   
111190 "1" 124.8 "Normal"   
111191 "1" 124.8 "Normal"   
111192 "1" 68.4 "Normal"   
111193 "1" 68.4 "Normal"   
111194 "1" 68.4 "Normal"   
111195 "1" 68.4 "Normal"   
111196 "1" 68.4 "Normal"   
111197 "1" 68.4 "Normal"   
111198 "1" 68.4 "Normal"   
111199 "1" 68.4 "Normal"   
111200 "1" 69.6 "Normal"   
111201 "1" 69.6 "Normal"   
111202 "1" 69.6 "Normal"   
111203 "1" 69.6 "Normal"   
111204 "1" 69.6 "Normal"   
111205 "1" 69.6 "Normal"   
111206 "1" 15.6 "Normal"   
111208 "1" 796.8 "Normal"   
111209 "1" 795.6 "Normal"   
111210 "1" 732 "Normal"   
111211 "1" 692.4 "Normal"   
111212 "1" 15.6 "Normal"   
111212 "2" 662.4 "Normal"   
111213 "1" 327.6 "Normal"   
111214 "1" 202.8 "Normal"   
111215 "1" 202.8 "Normal"   
111217 "1" 1536 "Normal"   
111218 "1" 1536 "Normal"   
111220 "1" 97.2 "Normal"   
111221 "1" 97.2 "Normal"   
111223 "1" 36 "Normal"   
111231 "1" 90 "Normal"   
111232 "1" 90 "Normal"   
111233 "1" 90 "Normal"   
111234 "1" 90 "Normal"   
111237 "1" 51 "Normal"   
111241 "2" 33.6 "Normal"   
111242 "1" 33.6 "Normal"   
111242 "2" 21.6 "Normal"   
111243 "1" 21.6 "Normal"   
111243 "2" 21.6 "Normal"   
111244 "1" 21.6 "Normal"   
111246 "1" 168 "Normal"   
111247 "1" 108 "Normal"   
111248 "1" 38.4 "Normal"   
111249 "1" 38.4 "Normal"   
111249 "2" 38.4 "Normal"   
111251 "1" 79.2 "Normal"   
111252 "1" 79.2 "Normal"   
111253 "1" 74.4 "Normal"   
111254 "1" 82.8 "Normal"   
111260 "1" 82.8 "Normal"   
111264 "1" 42 "Normal"   
111267 "1" 90 "Normal"   
111268 "1" 84 "Normal"   
111270 "1" 144.12 "Normal"   
111271 "1" 82.8 "Normal"   
111272 "1" 83.76 "Normal"   
111273 "1" 83.76 "Normal"   
111274 "1" 84.12 "Normal"   
111275 "1" 84 "Normal"   
111276 "1" 82.08 "Normal"   
111280 "1" 166.8 "Normal"   
111281 "1" 124.8 "Normal"   
111282 "1" 124.8 "Normal"   
111283 "1" 124.8 "Normal"   
111286 "1" 114.72 "Normal"   
111287 "1" 114.72 "Normal"   
111288 "1" 114.24 "Normal"   
111289 "1" 81.96 "Normal"   
111290 "1" 81.96 "Normal"   
111291 "1" 42 "Normal"   
111292 "1" 71.04 "Normal"   
111295 "1" 82.8 "Normal"   
111296 "1" 82.8 "Normal"   
111297 "1" 40.8 "Normal"   
111301 "1" 192 "Normal"   
111302 "1" 87.6 "Normal"   
111303 "1" 87.6 "Normal"   
111304 "1" 87.6 "Normal"   
111306 "1" 130.8 "Normal"   
111307 "1" 130.8 "Normal"   
111308 "1" 130.8 "Normal"   
111309 "1" 130.8 "Normal"   
111312 "1" 198 "Normal"   
111313 "1" 198 "Normal"   
111314 "1" 198 "Normal"   
111315 "1" 198 "Normal"   
111316 "1" 72 "Normal"   
111318 "1" 194.4 "Normal"   
111319 "1" 194.4 "Normal"   
111320 "1" 195.6 "Normal"   
111321 "1" 193.2 "Normal"   
111322 "1" 163.2 "Normal"   
111324 "1" 258 "Normal"   
111325 "1" 222 "Normal"   
111326 "1" 222 "Normal"   
111327 "1" 219.6 "Normal"   
111330 "1" 90 "Normal"   
111333 "1" 330 "Normal"   
111334 "1" 210 "Normal"   
111335 "1" 210 "Normal"   
111336 "1" 210 "Normal"   
111339 "1" 231.6 "Normal"   
111340 "1" 199.2 "Normal"   
111341 "1" 199.2 "Normal"   
111343 "1" 45.6 "Normal"   
111344 "1" 45.6 "Normal"   
111344 "2" 45.6 "Normal"   
111345 "1" 45.6 "Normal"   
111347 "1" 338.4 "Normal"   
111348 "1" 203.76 "Normal"   
111349 "1" 203.76 "Normal"   
111350 "1" 203.76 "Normal"   
111351 "1" 203.76 "Normal"   
111352 "1" 185.76 "Normal"   
111354 "1" 90 "Normal"   
111355 "1" 189.6 "Normal"   
111356 "1" 189.6 "Normal"   
111357 "1" 189.6 "Normal"   
111358 "1" 90 "Normal"   
111360 "1" 203.28 "Normal"   
111361 "1" 60 "Normal"   
111364 "1" 117.6 "Normal"   
111365 "1" 117.6 "Normal"   
111366 "1" 86.4 "Normal"   
111367 "1" 86.4 "Normal"   
111368 "1" 86.4 "Normal"   
111369 "1" 86.4 "Normal"   
111372 "1" 206.4 "Normal"   
111373 "1" 198 "Normal"   
111374 "1" 198 "Normal"   
111376 "1" 14.76 "Normal"   
111378 "1" 57.6 "Normal"   
111382 "1" 88.8 "Normal"   
111386 "1" 84 "Normal"   
111390 "1" 567 "Normal"   
111391 "1" 398.28 "Normal"   
111392 "1" 402.36 "Normal"   
111395 "1" 64.8 "Normal"   
111396 "1" 64.8 "Normal"   
111397 "1" 64.8 "Normal"   
111398 "1" 64.8 "Normal"   
111399 "1" 64.8 "Normal"   
111400 "1" 64.8 "Normal"   
111402 "1" 54 "Normal"   
111402 "2" 54 "Normal"   
111404 "1" 140.4 "Normal"   
111408 "1" 12 "Normal"   
111410 "1" 12 "Normal"   
111412 "1" 12 "Normal"   
120434 "1" 55.2 "Normal"   
120434 "2" 55.2 "Normal"   
120435 "1" 55.2 "Normal"   
120436 "1" 55.2 "Normal"   
120438 "1" 504 "Normal"   
120439 "1" 492 "Normal"   
120442 "1" 57.6 "Normal"   
120442 "2" 57.6 "Normal"   
120443 "1" 57.6 "Normal"   
120443 "2" 56.4 "Normal"   
120444 "1" 494.4 "Normal"   
120445 "1" 276 "Normal"   
120446 "1" 260.4 "Normal"   
120449 "1" 10.08 "Normal"   
120449 "2" 10.08 "Normal"   
120450 "1" 10.08 "Normal"   
120450 "2" 10.08 "Normal"   
120451 "1" 10.08 "Normal"   
120451 "2" 10.08 "Normal"   
120452 "1" 10.08 "Normal"   
120452 "2" 10.08 "Normal"   
120453 "1" 10.08 "Normal"   
120454 "1" 10.08 "Normal"   
120454 "2" 10.08 "Normal"   
120455 "1" 10.08 "Normal"   
120455 "2" 10.08 "Normal"   
120456 "1" 10.08 "Normal"   
120456 "2" 10.08 "Normal"   
120457 "1" 10.08 "Normal"   
120457 "2" 10.08 "Normal"   
120458 "1" 10.08 "Normal"   
120458 "2" 10.08 "Normal"   
120459 "1" 10.08 "Normal"   
120459 "2" 10.08 "Normal"   
120460 "1" 10.08 "Normal"   
120460 "2" 10.08 "Normal"   
120461 "1" 10.08 "Normal"   
120463 "1" 504 "Normal"   
120464 "1" 504 "Normal"   
120467 "1" 469.2 "Normal"   
120469 "1" 942 "Normal"   
120470 "1" 672 "Normal"   
120472 "1" 228 "Normal"   
120473 "1" 196.8 "Normal"   
120474 "1" 196.8 "Normal"   
120490 "1" 16.2 "Normal"   
120493 "1" 119.76 "Fixed"    
120498 "1" 11.88 "Normal"   
120500 "1" 11.88 "Normal"   
120503 "2" 48.84 "Normal"   
120507 "1" 47.52 "Normal"   
120512 "1" 120 "Normal"   
130351 "1" 681.6 "Normal"   
130352 "1" 141.6 "Normal"   
130353 "1" 146.4 "Normal"   
130355 "1" 294.12 "Normal"   
130356 "1" 137.28 "Normal"   
130359 "1" 489.6 "Normal"   
130360 "1" 489.6 "Normal"   
130361 "1" 200.4 "Normal"   
130362 "1" 190.8 "Normal"   
130363 "1" 190.8 "Normal"   
130364 "1" 200.4 "Normal"   
130365 "1" 190.8 "Normal"   
130366 "1" 190.8 "Normal"   
140304 "1" 62.4 "Normal"   
140305 "1" 62.4 "Normal"   
140306 "1" 62.4 "Normal"   
140307 "1" 62.4 "Normal"   
140308 "1" 484.8 "Normal"   
140309 "1" 384 "Normal"   
140311 "1" 9.84 "Normal"   
140311 "2" 10.56 "Normal"   
140313 "1" 32.4 "Normal"   
140314 "1" 32.4 "Normal"   
140320 "1" 23.76 "Normal"   
140321 "1" 23.76 "Normal"   
140327 "1" 43.2 "Normal"   
140328 "1" 43.2 "Normal"   
140328 "2" 43.2 "Normal"   
140331 "1" 402 "Normal"   
140332 "1" 163.2 "Normal"   
140333 "1" 163.2 "Normal"   
140335 "1" 216 "Normal"   
140336 "1" 201.6 "Normal"   
140337 "1" 201.6 "Normal"   
140339 "1" 193.2 "Normal"   
140340 "1" 181.2 "Normal"   
140341 "1" 56.76 "Normal"   
140341 "2" 56.76 "Normal"   
140342 "1" 56.76 "Normal"   
140342 "2" 56.76 "Normal"   
140343 "1" 56.76 "Normal"   
140343 "2" 56.76 "Normal"   
140350 "1" 55.8 "Normal"   
140350 "2" 39.6 "Normal"   
140351 "1" 33.12 "Normal"   
140351 "2" 31.32 "Normal"   
140357 "1" 206.4 "Normal"   
140358 "1" 202.8 "Normal"   
140359 "1" 202.8 "Normal"   
140361 "1" 272.4 "Normal"   
140362 "1" 178.8 "Normal"   
140363 "1" 178.8 "Normal"   
140374 "1" 52.8 "Normal"   
140374 "2" 52.8 "Normal"   
140375 "1" 52.8 "Normal"   
140375 "2" 52.8 "Normal"   
140377 "1" 36 "Normal"   
150428 "1" 468 "Normal"   
150429 "1" 280.8 "Normal"   
150431 "1" 522 "Normal"   
150432 "1" 522 "Normal"   
150433 "1" 474 "Normal"   
150435 "1" 124.8 "Normal"   
150436 "1" 124.8 "Normal"   
150437 "1" 240 "Normal"   
150438 "1" 120 "Normal"   
150439 "1" 79.2 "Normal"   
150441 "1" 1446 "Normal"   
150442 "1" 1434 "Normal"   
150445 "1" 85.2 "Normal"   
150446 "1" 84 "Normal"   
150447 "1" 84 "Normal"   
150448 "1" 85.2 "Normal"   
150451 "1" 23.64 "Normal"   
150452 "1" 23.64 "Normal"   
150454 "1" 23.64 "Normal"   
150454 "2" 20.4 "Normal"   
150462 "1" 195.6 "Normal"   
150463 "1" 124.8 "Normal"   
150476 "1" 336 "Normal"   
150477 "1" 255 "Normal"   
150478 "1" 255 "Normal"   
150481 "1" 348.6 "Normal"   
150482 "1" 348.6 "Normal"   
150483 "1" 198 "Normal"   
150484 "1" 198 "Normal"   
150485 "1" 198 "Normal"   
150486 "1" 198 "Normal"   
150488 "1" 276 "Normal"   
150489 "1" 270 "Normal"   
150490 "1" 270 "Normal"   
150492 "1" 72 "Normal"   
150496 "1" 144 "Fixed"    
150499 "1" 270 "Fixed"    
150502 "1" 193.2 "Fixed"    
150505 "1" 180 "Fixed"    
150507 "1" 135 "Normal"   
150510 "1" 162.48 "Fixed"    
150512 "1" 132 "Fixed"    
150515 "1" 244.8 "Normal"   
150517 "1" 81.12 "Fixed"    
150520 "1" 180 "Normal"   
150523 "1" 549.96 "Normal"   
150524 "1" 393.36 "Normal"   
150525 "1" 395.16 "Normal"   
150528 "1" 276 "Fixed"    
150531 "1" 150 "Fixed"    
150534 "1" 120.6 "Fixed"    
150541 "1" 22.56 "Normal"   
150541 "2" 22.56 "Normal"   
150542 "1" 22.56 "Normal"   
150543 "1" 22.56 "Normal"   
150543 "2" 22.56 "Normal"   
150544 "1" 22.56 "Normal"   
150544 "2" 22.56 "Normal"   
150545 "1" 22.56 "Normal"   
150545 "2" 22.56 "Normal"   
150546 "1" 22.56 "Normal"   
150546 "2" 22.56 "Normal"   
150547 "1" 22.56 "Normal"   
150549 "1" 36.24 "Fixed"    
150552 "1" 220.56 "Fixed"    
150554 "1" 11.88 "Normal"   
160189 "1" 382.8 "Normal"   
160190 "1" 188.4 "Normal"   
160191 "1" 188.4 "Normal"   
160194 "1" 210 "Normal"   
160195 "1" 150 "Normal"   
160198 "1" 58.8 "Normal"   
160199 "1" 58.8 "Normal"   
160199 "2" 57.6 "Normal"   
160200 "1" 44.4 "Normal"   
160200 "2" 12.6 "Normal"   
160201 "1" 12.6 "Normal"   
160205 "1" 382.8 "Normal"   
160206 "1" 188.4 "Normal"   
160207 "1" 188.4 "Normal"   
160208 "1" 360 "Normal"   
160210 "1" 786 "Normal"   
160214 "1" 39 "Normal"   
160216 "1" 86.4 "Normal"   
160217 "1" 86.4 "Normal"   
160218 "1" 86.4 "Normal"   
160219 "1" 86.4 "Normal"   
160220 "1" 86.4 "Normal"   
160221 "1" 86.4 "Normal"   
160222 "1" 69 "Normal"   
160223 "1" 56.76 "Normal"   
160223 "2" 38.4 "Normal"   
160224 "1" 34.2 "Normal"   
160226 "1" 90 "Normal"   
160228 "1" 38.4 "Normal"   
160236 "1" 36 "Normal"   
160236 "2" 36 "Normal"   
160237 "1" 36 "Normal"   
160237 "2" 18 "Normal"   
160238 "1" 18 "Normal"   
160239 "1" 18 "Normal"   
160239 "2" 14.4 "Normal"   
160246 "1" 39.6 "Normal"   
160249 "1" 169.2 "Normal"   
160250 "1" 168 "Normal"   
160251 "1" 102 "Normal"   
160253 "1" 182.4 "Normal"   
160254 "1" 182.4 "Normal"   
160255 "1" 198 "Normal"   
160258 "1" 186 "Normal"   
160259 "1" 186 "Normal"   
160260 "1" 180 "Normal"   
160263 "1" 339.84 "Fixed"    
160266 "1" 171.72 "Normal"   
160267 "1" 171.72 "Normal"   
160270 "1" 241.92 "Fixed"    
160273 "1" 216 "Fixed"    
160275 "1" 241.2 "Fixed"    
160278 "1" 240.12 "Normal"   
160281 "1" 225.6 "Normal"   
160283 "1" 10.8 "Fixed"    
160286 "1" 271.32 "Fixed"    
160288 "1" 241.2 "Normal"   
160291 "1" 298.8 "Normal"   
160293 "1" 54 "Normal"   
160294 "1" 54 "Normal"   
160297 "1" 60 "Normal"   
160298 "1" 60 "Normal"   
160301 "1" 368.52 "Fixed"    
160303 "1" 195.48 "Fixed"    
170518 "1" 627.6 "Normal"   
170519 "1" 470.4 "Normal"   
170522 "1" 90 "Normal"   
170523 "1" 165.6 "Normal"   
170524 "1" 128.4 "Normal"   
170525 "1" 90 "Normal"   
170528 "1" 9.84 "Normal"   
170528 "2" 9.84 "Normal"   
170529 "1" 9.84 "Normal"   
170529 "2" 49.2 "Normal"   
170530 "1" 27.6 "Normal"   
170530 "2" 21.6 "Normal"   
170532 "1" 73.2 "Normal"   
170533 "1" 73.2 "Normal"   
170535 "1" 48 "Normal"   
170536 "1" 48 "Normal"   
170540 "1" 93.6 "Normal"   
170541 "1" 93.6 "Normal"   
170542 "1" 96 "Normal"   
170550 "1" 244.8 "Normal"   
170551 "1" 244.8 "Normal"   
170552 "1" 193.2 "Normal"   
170553 "1" 183.6 "Normal"   
170554 "1" 183.6 "Normal"   
170555 "1" 193.2 "Normal"   
170563 "1" 355.2 "Normal"   
170564 "1" 247.2 "Normal"   
170565 "1" 246 "Normal"   
170577 "1" 12 "Normal"   
170579 "1" 12 "Normal"   
170583 "1" 12 "Normal"   
180111 "1" 108.12 "Normal"   
180112 "1" 104.76 "Normal"   
180114 "1" 12.6 "Normal"   
180115 "1" 12 "Normal"   
180117 "1" 12 "Normal"   
180119 "1" 180 "Fixed"    
180121 "1" 109.44 "Fixed"    
180123 "1" 240 "Fixed"    
180126 "1" 240 "Fixed"    
180128 "1" 93.6 "Normal"   
180131 "1" 299.64 "Normal"   
180134 "1" 240 "Fixed"    
180137 "1" 285.12 "Fixed"    
180140 "1" 360 "Fixed"    
180143 "1" 240 "Fixed"    
180145 "1" 12 "Normal"   
190106 "1" 192 "Fixed"    
190108 "1" 50.4 "Normal"   
190108 "2" 50.4 "Normal"   
190109 "1" 19.2 "Normal"   
190111 "1" 100.8 "Fixed"    
190114 "1" 156.6 "Fixed"    
190116 "1" 68.4 "Fixed"    
190118 "1" 180 "Fixed"    
190120 "1" 216 "Fixed"    
190123 "1" 253.2 "Fixed"    
190124 "1" 198 "Fixed"    
190126 "1" 36 "Fixed"    
190129 "1" 261.6 "Fixed"    
190132 "1" 253.44 "Fixed"    
190134 "1" 180 "Fixed"    
190136 "1" 218.04 "Fixed"    
190139 "1" 346.32 "Fixed"    
190142 "1" 308.4 "Normal"   
190145 "1" 240 "Normal"   
190147 "1" 240 "Normal"   
190149 "1" 193.2 "Fixed"    
190152 "1" 232.8 "Fixed"    
190155 "1" 276.48 "Fixed"    
190157 "1" 240 "Fixed"    
190159 "1" 186.48 "Normal"   
190162 "1" 240 "Fixed"    
190165 "1" 359.64 "Normal"   
190167 "1" 180 "Normal"   
190169 "1" 180 "Normal"   
190172 "1" 360 "Fixed"    
190174 "1" 60.48 "Normal"   
190177 "1" 178.08 "Fixed"    
190182 "1" 181.44 "Fixed"    
190185 "1" 208.8 "Fixed"    
190190 "1" 195.6 "Normal"   
190193 "1" 303.6 "Normal"   
190196 "1" 420.36 "Fixed"    
190198 "1" 189.6 "Normal"   
190201 "1" 360 "Fixed"    
190203 "1" 119.28 "Fixed"    
190206 "1" 240.24 "Fixed"    
190209 "1" 252.12 "Fixed"    
200156 "1" 50.4 "Normal"   
200156 "2" 24 "Normal"   
200157 "1" 54 "Normal"   
200168 "1" 265.2 "Normal"   
200169 "1" 265.2 "Normal"   
200170 "1" 288 "Normal"   
200172 "1" 206.4 "Normal"   
200173 "1" 178.8 "Normal"   
200174 "1" 178.8 "Normal"   
200179 "1" 300 "Normal"   
200181 "1" 240 "Normal"   
200184 "1" 241.92 "Fixed"    
200186 "1" 243.6 "Fixed"    
200189 "1" 273.6 "Fixed"    
200192 "1" 198 "Fixed"    
200195 "1" 21.96 "Normal"   
200195 "2" 21.96 "Normal"   
200196 "1" 21.96 "Normal"   
200197 "1" 21.96 "Normal"   
200198 "1" 21.96 "Normal"   
200198 "2" 21.96 "Normal"   
200199 "1" 21.96 "Normal"   
200200 "1" 21.96 "Normal"   
200201 "1" 21.96 "Normal"   
200201 "2" 21.96 "Normal"   
200202 "1" 21.96 "Normal"   
200202 "2" 21.96 "Normal"   
200204 "1" 114.36 "Fixed"    
200207 "1" 132 "Fixed"    
210319 "1" 21.96 "Normal"   
210319 "2" 21.96 "Normal"   
210320 "1" 21.96 "Normal"   
210322 "1" 16.56 "Normal"   
210325 "1" 25.2 "Normal"   
210325 "2" 25.2 "Normal"   
210327 "1" 240 "Normal"   
210328 "1" 190.8 "Normal"   
210329 "1" 190.8 "Normal"   
210330 "1" 184.8 "Normal"   
210331 "1" 103.2 "Normal"   
210334 "1" 1119.12 "Normal"   
210336 "1" 374.4 "Normal"   
210337 "1" 374.4 "Normal"   
210338 "1" 253.2 "Normal"   
210339 "1" 253.2 "Normal"   
210340 "1" 253.2 "Normal"   
210341 "1" 253.2 "Normal"   
210346 "1" 180 "Fixed"    
210349 "1" 240.12 "Fixed"    
210351 "1" 18.48 "Normal"   
210354 "1" 240 "Fixed"    
210358 "1" 12 "Normal"   
220123 "1" 76.8 "Normal"   
220124 "1" 76.8 "Normal"   
220125 "1" 76.8 "Normal"   
220126 "1" 76.8 "Normal"   
220127 "1" 78 "Normal"   
220132 "1" 85.2 "Normal"   
220133 "1" 85.2 "Normal"   
220134 "1" 84 "Normal"   
220136 "1" 41.16 "Fixed"    
220142 "1" 247.2 "Normal"   
220143 "1" 245.88 "Normal"   
220144 "1" 194.4 "Normal"   
220145 "1" 184.2 "Normal"   
220146 "1" 174.36 "Normal"   
220147 "1" 172.44 "Normal"   
220149 "1" 333.6 "Normal"   
220151 "1" 99 "Fixed"    
220153 "1" 93.6 "Fixed"    
220156 "1" 98.4 "Fixed"    
220159 "1" 201.24 "Normal"   
220162 "1" 117.72 "Normal"   
220163 "1" 117.72 "Normal"   
220164 "1" 84 "Normal"   
220165 "1" 84 "Normal"   
220166 "1" 81.6 "Normal"   
220167 "1" 81.6 "Normal"   
220169 "1" 149.04 "Fixed"    
220171 "1" 108 "Fixed"    
220174 "1" 144 "Normal"   
220176 "1" 144 "Normal"   
220178 "1" 180 "Normal"   
220181 "1" 146.28 "Fixed"    
220183 "1" 171 "Fixed"    
220186 "1" 138.6 "Normal"   
220188 "1" 70.56 "Fixed"    
220191 "2" 111 "Fixed"    
220192 "1" 72 "Fixed"    
220195 "1" 174 "Normal"   
220198 "1" 180 "Normal"   
220199 "1" 180 "Normal"   
220201 "1" 12 "Normal"   
220203 "1" 36.24 "Normal"   
220206 "1" 139.2 "Normal"   
220209 "1" 253.44 "Fixed"    
220214 "1" 248.64 "Fixed"    
220216 "1" 236.04 "Fixed"    
220219 "1" 189 "Normal"   
220222 "1" 242.4 "Normal"   
220225 "2" 216 "Normal"   
220228 "1" 120 "Normal"   
220230 "1" 142.2 "Normal"   
220234 "1" 180 "Normal"   
220236 "1" 60 "Normal"   
220241 "1" 60 "Normal"   
220245 "1" 218.4 "Normal"   
220247 "1" 60 "Normal"   
220250 "1" 300 "Normal"   
220253 "1" 120 "Normal"   
220256 "1" 120 "Normal"   
230259 "1" 1029.6 "Normal"   
230260 "1" 997.2 "Normal"   
230262 "1" 25.2 "Normal"   
230264 "1" 708 "Normal"   
230265 "1" 708 "Normal"   
230266 "1" 522 "Normal"   
230271 "1" 1026 "Normal"   
230272 "1" 1026 "Normal"   
230275 "1" 56.52 "Normal"   
230275 "2" 56.52 "Normal"   
230276 "1" 132 "Normal"   
230281 "1" 182.4 "Normal"   
230282 "1" 183.6 "Normal"   
230284 "1" 474 "Normal"   
230285 "1" 186 "Normal"   
230286 "1" 186 "Normal"   
230287 "1" 186 "Normal"   
230290 "1" 38.88 "Normal"   
230290 "2" 13.2 "Normal"   
230293 "1" 9.96 "Normal"   
230293 "2" 9.96 "Normal"   
230294 "1" 9.96 "Normal"   
230294 "2" 9.96 "Normal"   
230295 "1" 9.96 "Normal"   
230295 "2" 9.96 "Normal"   
240195 "1" 80.4 "Normal"   
240196 "1" 79.2 "Normal"   
240197 "1" 79.2 "Normal"   
240198 "1" 80.4 "Normal"   
240199 "1" 81.6 "Normal"   
240200 "1" 81.6 "Normal"   
240202 "1" 34.8 "Normal"   
240202 "2" 34.8 "Normal"   
240210 "1" 182.4 "Fixed"    
240212 "1" 45 "Fixed"    
240214 "1" 118.56 "Normal"   
240217 "1" 144.72 "Fixed"    
240219 "1" 136.8 "Fixed"    
240221 "1" 358.8 "Fixed"    
240222 "1" 268.2 "Fixed"    
240223 "1" 255.6 "Fixed"    
240225 "1" 162 "Fixed"    
240228 "1" 289.2 "Fixed"    
240230 "1" 96.6 "Fixed"    
240233 "1" 240 "Fixed"    
240236 "1" 240 "Fixed"    
240239 "1" 279 "Fixed"    
240241 "1" 151.8 "Fixed"    
240244 "1" 250.8 "Fixed"    
240246 "1" 75.6 "Fixed"    
240248 "1" 204.24 "Fixed"    
240250 "1" 121.44 "Fixed"    
240255 "1" 96 "Fixed"    
240256 "1" 83.52 "Fixed"    
240258 "1" 257.4 "Fixed"    
240259 "1" 223.2 "Fixed"    
240260 "1" 179.4 "Fixed"    
240261 "1" 135 "Fixed"    
240266 "1" 203.4 "Normal"   
240269 "1" 144 "Fixed"    
240272 "1" 194.76 "Fixed"    
240275 "1" 239.4 "Fixed"    
240278 "2" 298.8 "Fixed"    
240280 "2" 236.4 "Fixed"    
240282 "1" 180 "Fixed"    
240284 "1" 90 "Fixed"    
240285 "1" 90 "Fixed"    
240288 "1" 120 "Normal"   
240291 "1" 179.16 "Fixed"    
240293 "1" 276 "Fixed"    
240296 "1" 192 "Fixed"    
240298 "1" 36 "Normal"   
240301 "1" 300 "Fixed"    
240304 "1" 360 "Fixed"    
240307 "1" 180 "Fixed"    
240312 "1" 239.4 "Fixed"    
240317 "1" 362.88 "Normal"   
240320 "1" 360 "Fixed"    
250347 "1" 602.4 "Normal"   
250348 "1" 200.4 "Normal"   
250354 "1" 282 "Normal"   
250358 "1" 960 "Normal"   
250359 "1" 966 "Normal"   
250360 "1" 966 "Normal"   
250362 "1" 482.4 "Normal"   
250363 "1" 176.4 "Normal"   
250364 "1" 178.8 "Normal"   
250365 "1" 176.4 "Normal"   
250367 "1" 212.4 "Normal"   
250368 "1" 206.4 "Normal"   
250369 "1" 183.6 "Normal"   
250370 "1" 183.6 "Normal"   
250371 "1" 178.8 "Normal"   
250372 "1" 178.8 "Normal"   
250376 "1" 12 "Normal"   
260208 "1" 312 "Normal"   
260209 "1" 312 "Normal"   
260210 "1" 312 "Normal"   
260211 "1" 310.8 "Normal"   
260212 "1" 334.8 "Normal"   
260213 "1" 340.8 "Normal"   
270207 "1" 387.6 "Normal"   
270208 "1" 198 "Normal"   
270209 "1" 184.8 "Normal"   
270210 "1" 184.8 "Normal"   
270212 "1" 252 "Normal"   
270213 "1" 255.6 "Normal"   
270214 "1" 252 "Normal"   
270215 "1" 253.2 "Normal"   
270217 "1" 236.4 "Normal"   
270218 "1" 236.4 "Normal"   
270219 "1" 177.6 "Normal"   
270220 "1" 177.6 "Normal"   
270221 "1" 177.6 "Normal"   
270222 "1" 177.6 "Normal"   
}
DATA (Load, [BusNum,LoadID,LoadModelGroup,DistributionEquivalentType,MVABase,GenMVABase])
{
110001 "1 " "" ""    0.000    0.000
110005 "1 " "" ""    0.000    0.000
110005 "5 " "" ""    0.000    0.000
110009 "1 " "" ""    0.000    0.000
110013 "1 " "" ""    0.000    0.000
110017 "1 " "" ""    0.000    0.000
110021 "1 " "" ""    0.000    0.000
110025 "1 " "" ""    0.000    0.000
110029 "1 " "" ""    0.000    0.000
110033 "1 " "" ""    0.000    0.000
110037 "1 " "" ""    0.000    0.000
110041 "1 " "" ""    0.000    0.000
110045 "1 " "" ""    0.000    0.000
110049 "1 " "" ""    0.000    0.000
110053 "1 " "" ""    0.000    0.000
110057 "1 " "" ""    0.000    0.000
110061 "1 " "" ""    0.000    0.000
110065 "1 " "" ""    0.000    0.000
110069 "1 " "" ""    0.000    0.000
110073 "1 " "" ""    0.000    0.000
110077 "1 " "" ""    0.000    0.000
110081 "1 " "" ""    0.000    0.000
110085 "1 " "" ""    0.000    0.000
110089 "1 " "" ""    0.000    0.000
110093 "1 " "" ""    0.000    0.000
110096 "5 " "" ""    0.000    0.000
110097 "1 " "" ""    0.000    0.000
110101 "1 " "" ""    0.000    0.000
110105 "1 " "" ""    0.000    0.000
110109 "1 " "" ""    0.000    0.000
110113 "1 " "" ""    0.000    0.000
110117 "1 " "" ""    0.000    0.000
110118 "1 " "" ""    0.000    0.000
110119 "1 " "" ""    0.000    0.000
110120 "1 " "" ""    0.000    0.000
110121 "1 " "" ""    0.000    0.000
110122 "1 " "" ""    0.000    0.000
110123 "1 " "" ""    0.000    0.000
110123 "5 " "" ""    0.000    0.000
110124 "1 " "" ""    0.000    0.000
110125 "1 " "" ""    0.000    0.000
110127 "1 " "" ""    0.000    0.000
110127 "5 " "" ""    0.000    0.000
110128 "1 " "" ""    0.000    0.000
110129 "1 " "" ""    0.000    0.000
110129 "2 " "" ""    0.000    0.000
110130 "1 " "" ""    0.000    0.000
110131 "1 " "" ""    0.000    0.000
110132 "1 " "" ""    0.000    0.000
110132 "5 " "" ""    0.000    0.000
110133 "1 " "" ""    0.000    0.000
110134 "1 " "" ""    0.000    0.000
110135 "1 " "" ""    0.000    0.000
110136 "1 " "" ""    0.000    0.000
110137 "1 " "" ""    0.000    0.000
110138 "1 " "" ""    0.000    0.000
110139 "1 " "" ""    0.000    0.000
110140 "1 " "" ""    0.000    0.000
110141 "1 " "" ""    0.000    0.000
110141 "2 " "" ""    0.000    0.000
110142 "1 " "" ""    0.000    0.000
110142 "2 " "" ""    0.000    0.000
110143 "1 " "" ""    0.000    0.000
110144 "1 " "" ""    0.000    0.000
110144 "5 " "" ""    0.000    0.000
110145 "1 " "" ""    0.000    0.000
110146 "1 " "" ""    0.000    0.000
110147 "1 " "" ""    0.000    0.000
110148 "1 " "" ""    0.000    0.000
110149 "1 " "" ""    0.000    0.000
110150 "1 " "" ""    0.000    0.000
110151 "1 " "" ""    0.000    0.000
110152 "1 " "" ""    0.000    0.000
110153 "1 " "" ""    0.000    0.000
110154 "1 " "" ""    0.000    0.000
110155 "1 " "" ""    0.000    0.000
110156 "1 " "" ""    0.000    0.000
110157 "1 " "" ""    0.000    0.000
110158 "1 " "" ""    0.000    0.000
110159 "1 " "" ""    0.000    0.000
110161 "1 " "" ""    0.000    0.000
110161 "2 " "" ""    0.000    0.000
110163 "1 " "" ""    0.000    0.000
110164 "1 " "" ""    0.000    0.000
110164 "2 " "" ""    0.000    0.000
110166 "1 " "" ""    0.000    0.000
110167 "1 " "" ""    0.000    0.000
110168 "1 " "" ""    0.000    0.000
110170 "1 " "" ""    0.000    0.000
110171 "1 " "" ""    0.000    0.000
110173 "1 " "" ""    0.000    0.000
110175 "1 " "" ""    0.000    0.000
110177 "1 " "" ""    0.000    0.000
110177 "2 " "" ""    0.000    0.000
110178 "1 " "" ""    0.000    0.000
110179 "1 " "" ""    0.000    0.000
110180 "1 " "" ""    0.000    0.000
110181 "1 " "" ""    0.000    0.000
110181 "2 " "" ""    0.000    0.000
110182 "1 " "" ""    0.000    0.000
110183 "1 " "" ""    0.000    0.000
110184 "1 " "" ""    0.000    0.000
110185 "1 " "" ""    0.000    0.000
110186 "1 " "" ""    0.000    0.000
110187 "1 " "" ""    0.000    0.000
110187 "2 " "" ""    0.000    0.000
110189 "1 " "" ""    0.000    0.000
110192 "1 " "" ""    0.000    0.000
110193 "1 " "" ""    0.000    0.000
110194 "1 " "" ""    0.000    0.000
110195 "1 " "" ""    0.000    0.000
110196 "1 " "" ""    0.000    0.000
110197 "1 " "" ""    0.000    0.000
110198 "1 " "" ""    0.000    0.000
110198 "2 " "" ""    0.000    0.000
110199 "1 " "" ""    0.000    0.000
110200 "1 " "" ""    0.000    0.000
110201 "1 " "" ""    0.000    0.000
110202 "1 " "" ""    0.000    0.000
110203 "1 " "" ""    0.000    0.000
110204 "1 " "" ""    0.000    0.000
110205 "1 " "" ""    0.000    0.000
110206 "1 " "" ""    0.000    0.000
110207 "1 " "" ""    0.000    0.000
110208 "1 " "" ""    0.000    0.000
110209 "1 " "" ""    0.000    0.000
110210 "1 " "" ""    0.000    0.000
110211 "1 " "" ""    0.000    0.000
110212 "5 " "" ""    0.000    0.000
110213 "1 " "" ""    0.000    0.000
110214 "1 " "" ""    0.000    0.000
110215 "1 " "" ""    0.000    0.000
110216 "1 " "" ""    0.000    0.000
110217 "1 " "" ""    0.000    0.000
110218 "1 " "" ""    0.000    0.000
110219 "1 " "" ""    0.000    0.000
110220 "1 " "" ""    0.000    0.000
110221 "1 " "" ""    0.000    0.000
110222 "1 " "" ""    0.000    0.000
110223 "1 " "" ""    0.000    0.000
110224 "1 " "" ""    0.000    0.000
110225 "1 " "" ""    0.000    0.000
110226 "1 " "" ""    0.000    0.000
110227 "1 " "" ""    0.000    0.000
110228 "1 " "" ""    0.000    0.000
110229 "1 " "" ""    0.000    0.000
110230 "1 " "" ""    0.000    0.000
110231 "1 " "" ""    0.000    0.000
110232 "1 " "" ""    0.000    0.000
110233 "1 " "" ""    0.000    0.000
110234 "1 " "" ""    0.000    0.000
110235 "1 " "" ""    0.000    0.000
110236 "1 " "" ""    0.000    0.000
110237 "1 " "" ""    0.000    0.000
110238 "1 " "" ""    0.000    0.000
110239 "1 " "" ""    0.000    0.000
110240 "1 " "" ""    0.000    0.000
110241 "1 " "" ""    0.000    0.000
110242 "1 " "" ""    0.000    0.000
110243 "1 " "" ""    0.000    0.000
110244 "1 " "" ""    0.000    0.000
110245 "1 " "" ""    0.000    0.000
110246 "1 " "" ""    0.000    0.000
110247 "1 " "" ""    0.000    0.000
110248 "1 " "" ""    0.000    0.000
110249 "1 " "" ""    0.000    0.000
110250 "1 " "" ""    0.000    0.000
110251 "1 " "" ""    0.000    0.000
110252 "1 " "" ""    0.000    0.000
110253 "1 " "" ""    0.000    0.000
110254 "1 " "" ""    0.000    0.000
110255 "1 " "" ""    0.000    0.000
110256 "1 " "" ""    0.000    0.000
110257 "1 " "" ""    0.000    0.000
110258 "1 " "" ""    0.000    0.000
110259 "1 " "" ""    0.000    0.000
110260 "1 " "" ""    0.000    0.000
110261 "1 " "" ""    0.000    0.000
110263 "1 " "" ""    0.000    0.000
110264 "1 " "" ""    0.000    0.000
110265 "1 " "" ""    0.000    0.000
110266 "1 " "" ""    0.000    0.000
110267 "1 " "" ""    0.000    0.000
110268 "1 " "" ""    0.000    0.000
110268 "2 " "" ""    0.000    0.000
110269 "1 " "" ""    0.000    0.000
110270 "1 " "" ""    0.000    0.000
110271 "1 " "" ""    0.000    0.000
110272 "1 " "" ""    0.000    0.000
110274 "1 " "" ""    0.000    0.000
110275 "1 " "" ""    0.000    0.000
110276 "1 " "" ""    0.000    0.000
110277 "1 " "" ""    0.000    0.000
110277 "2 " "" ""    0.000    0.000
110278 "1 " "" ""    0.000    0.000
110278 "2 " "" ""    0.000    0.000
110279 "1 " "" ""    0.000    0.000
110280 "1 " "" ""    0.000    0.000
110281 "1 " "" ""    0.000    0.000
110282 "1 " "" ""    0.000    0.000
110283 "1 " "" ""    0.000    0.000
110284 "1 " "" ""    0.000    0.000
110285 "1 " "" ""    0.000    0.000
110286 "1 " "" ""    0.000    0.000
110287 "1 " "" ""    0.000    0.000
110288 "1 " "" ""    0.000    0.000
110290 "1 " "" ""    0.000    0.000
110292 "1 " "" ""    0.000    0.000
110294 "1 " "" ""    0.000    0.000
110296 "1 " "" ""    0.000    0.000
110299 "1 " "" ""    0.000    0.000
110300 "1 " "" ""    0.000    0.000
110301 "1 " "" ""    0.000    0.000
110302 "1 " "" ""    0.000    0.000
110303 "1 " "" ""    0.000    0.000
110304 "1 " "" ""    0.000    0.000
110305 "1 " "" ""    0.000    0.000
110306 "1 " "" ""    0.000    0.000
110307 "1 " "" ""    0.000    0.000
110308 "1 " "" ""    0.000    0.000
110310 "1 " "" ""    0.000    0.000
110311 "1 " "" ""    0.000    0.000
110312 "1 " "" ""    0.000    0.000
110313 "1 " "" ""    0.000    0.000
110314 "1 " "" ""    0.000    0.000
110315 "1 " "" ""    0.000    0.000
110316 "1 " "" ""    0.000    0.000
110318 "1 " "" ""    0.000    0.000
110319 "1 " "" ""    0.000    0.000
110320 "1 " "" ""    0.000    0.000
110321 "1 " "" ""    0.000    0.000
110322 "1 " "" ""    0.000    0.000
110323 "1 " "" ""    0.000    0.000
110324 "1 " "" ""    0.000    0.000
110326 "1 " "" ""    0.000    0.000
110327 "1 " "" ""    0.000    0.000
110328 "1 " "" ""    0.000    0.000
110330 "1 " "" ""    0.000    0.000
110332 "1 " "" ""    0.000    0.000
110333 "1 " "" ""    0.000    0.000
110335 "1 " "" ""    0.000    0.000
110337 "1 " "" ""    0.000    0.000
110337 "2 " "" ""    0.000    0.000
110338 "5 " "" ""    0.000    0.000
110339 "1 " "" ""    0.000    0.000
110340 "5 " "" ""    0.000    0.000
110341 "1 " "" ""    0.000    0.000
110344 "1 " "" ""    0.000    0.000
110345 "1 " "" ""    0.000    0.000
110346 "1 " "" ""    0.000    0.000
110347 "1 " "" ""    0.000    0.000
110348 "1 " "" ""    0.000    0.000
110349 "1 " "" ""    0.000    0.000
110350 "1 " "" ""    0.000    0.000
110351 "1 " "" ""    0.000    0.000
110352 "1 " "" ""    0.000    0.000
110354 "1 " "" ""    0.000    0.000
110355 "1 " "" ""    0.000    0.000
110355 "2 " "" ""    0.000    0.000
110356 "1 " "" ""    0.000    0.000
110358 "1 " "" ""    0.000    0.000
110359 "1 " "" ""    0.000    0.000
110360 "1 " "" ""    0.000    0.000
110361 "1 " "" ""    0.000    0.000
110362 "1 " "" ""    0.000    0.000
110363 "1 " "" ""    0.000    0.000
110364 "1 " "" ""    0.000    0.000
110364 "2 " "" ""    0.000    0.000
110366 "1 " "" ""    0.000    0.000
110367 "1 " "" ""    0.000    0.000
110369 "1 " "" ""    0.000    0.000
110370 "1 " "" ""    0.000    0.000
110371 "1 " "" ""    0.000    0.000
110372 "1 " "" ""    0.000    0.000
110373 "1 " "" ""    0.000    0.000
110374 "1 " "" ""    0.000    0.000
110376 "1 " "" ""    0.000    0.000
110377 "1 " "" ""    0.000    0.000
110378 "1 " "" ""    0.000    0.000
110379 "1 " "" ""    0.000    0.000
110380 "1 " "" ""    0.000    0.000
110382 "1 " "" ""    0.000    0.000
110384 "1 " "" ""    0.000    0.000
110385 "1 " "" ""    0.000    0.000
110386 "1 " "" ""    0.000    0.000
110388 "1 " "" ""    0.000    0.000
110389 "1 " "" ""    0.000    0.000
110390 "1 " "" ""    0.000    0.000
110390 "2 " "" ""    0.000    0.000
110391 "1 " "" ""    0.000    0.000
110393 "1 " "" ""    0.000    0.000
110393 "2 " "" ""    0.000    0.000
110394 "1 " "" ""    0.000    0.000
110396 "1 " "" ""    0.000    0.000
110399 "1 " "" ""    0.000    0.000
110400 "1 " "" ""    0.000    0.000
110401 "1 " "" ""    0.000    0.000
110401 "2 " "" ""    0.000    0.000
110402 "1 " "" ""    0.000    0.000
110403 "1 " "" ""    0.000    0.000
110404 "5 " "" ""    0.000    0.000
110405 "1 " "" ""    0.000    0.000
110406 "1 " "" ""    0.000    0.000
110406 "2 " "" ""    0.000    0.000
110407 "1 " "" ""    0.000    0.000
110408 "1 " "" ""    0.000    0.000
110409 "1 " "" ""    0.000    0.000
110411 "1 " "" ""    0.000    0.000
110411 "2 " "" ""    0.000    0.000
110415 "1 " "" ""    0.000    0.000
110416 "1 " "" ""    0.000    0.000
110419 "1 " "" ""    0.000    0.000
110420 "1 " "" ""    0.000    0.000
110422 "1 " "" ""    0.000    0.000
110423 "1 " "" ""    0.000    0.000
110424 "1 " "" ""    0.000    0.000
110424 "2 " "" ""    0.000    0.000
110425 "1 " "" ""    0.000    0.000
110426 "1 " "" ""    0.000    0.000
110427 "1 " "" ""    0.000    0.000
110428 "1 " "" ""    0.000    0.000
110430 "1 " "" ""    0.000    0.000
110431 "1 " "" ""    0.000    0.000
110431 "2 " "" ""    0.000    0.000
110433 "1 " "" ""    0.000    0.000
110436 "1 " "" ""    0.000    0.000
110437 "1 " "" ""    0.000    0.000
110439 "1 " "" ""    0.000    0.000
110442 "1 " "" ""    0.000    0.000
110442 "5 " "" ""    0.000    0.000
110446 "1 " "" ""    0.000    0.000
110447 "1 " "" ""    0.000    0.000
110448 "1 " "" ""    0.000    0.000
110449 "5 " "" ""    0.000    0.000
110450 "1 " "" ""    0.000    0.000
110451 "1 " "" ""    0.000    0.000
110452 "1 " "" ""    0.000    0.000
110453 "1 " "" ""    0.000    0.000
110454 "1 " "" ""    0.000    0.000
110455 "1 " "" ""    0.000    0.000
110456 "1 " "" ""    0.000    0.000
110457 "1 " "" ""    0.000    0.000
110459 "1 " "" ""    0.000    0.000
110460 "1 " "" ""    0.000    0.000
110461 "1 " "" ""    0.000    0.000
110463 "1 " "" ""    0.000    0.000
110464 "1 " "" ""    0.000    0.000
110466 "1 " "" ""    0.000    0.000
110467 "1 " "" ""    0.000    0.000
110468 "1 " "" ""    0.000    0.000
110469 "1 " "" ""    0.000    0.000
110470 "1 " "" ""    0.000    0.000
110471 "1 " "" ""    0.000    0.000
110472 "1 " "" ""    0.000    0.000
110473 "1 " "" ""    0.000    0.000
110474 "1 " "" ""    0.000    0.000
110475 "1 " "" ""    0.000    0.000
110476 "1 " "" ""    0.000    0.000
110477 "1 " "" ""    0.000    0.000
110478 "1 " "" ""    0.000    0.000
110479 "1 " "" ""    0.000    0.000
110481 "1 " "" ""    0.000    0.000
110483 "1 " "" ""    0.000    0.000
110484 "5 " "" ""    0.000    0.000
110485 "1 " "" ""    0.000    0.000
110485 "2 " "" ""    0.000    0.000
110486 "1 " "" ""    0.000    0.000
110486 "2 " "" ""    0.000    0.000
110487 "1 " "" ""    0.000    0.000
110488 "1 " "" ""    0.000    0.000
110489 "1 " "" ""    0.000    0.000
110490 "1 " "" ""    0.000    0.000
110491 "1 " "" ""    0.000    0.000
110493 "1 " "" ""    0.000    0.000
110495 "1 " "" ""    0.000    0.000
110496 "1 " "" ""    0.000    0.000
110497 "1 " "" ""    0.000    0.000
110498 "1 " "" ""    0.000    0.000
110499 "1 " "" ""    0.000    0.000
110501 "1 " "" ""    0.000    0.000
110503 "1 " "" ""    0.000    0.000
110503 "2 " "" ""    0.000    0.000
110504 "1 " "" ""    0.000    0.000
110505 "1 " "" ""    0.000    0.000
110506 "1 " "" ""    0.000    0.000
110508 "1 " "" ""    0.000    0.000
110509 "1 " "" ""    0.000    0.000
110510 "1 " "" ""    0.000    0.000
110511 "1 " "" ""    0.000    0.000
110512 "1 " "" ""    0.000    0.000
110514 "1 " "" ""    0.000    0.000
110515 "1 " "" ""    0.000    0.000
110516 "1 " "" ""    0.000    0.000
110517 "1 " "" ""    0.000    0.000
110519 "1 " "" ""    0.000    0.000
110520 "1 " "" ""    0.000    0.000
110521 "1 " "" ""    0.000    0.000
110522 "1 " "" ""    0.000    0.000
110523 "1 " "" ""    0.000    0.000
110525 "1 " "" ""    0.000    0.000
110527 "1 " "" ""    0.000    0.000
110529 "1 " "" ""    0.000    0.000
110530 "1 " "" ""    0.000    0.000
110531 "1 " "" ""    0.000    0.000
110532 "1 " "" ""    0.000    0.000
110533 "1 " "" ""    0.000    0.000
110535 "1 " "" ""    0.000    0.000
110536 "1 " "" ""    0.000    0.000
110536 "2 " "" ""    0.000    0.000
110537 "1 " "" ""    0.000    0.000
110538 "1 " "" ""    0.000    0.000
110539 "1 " "" ""    0.000    0.000
110540 "1 " "" ""    0.000    0.000
110542 "1 " "" ""    0.000    0.000
110543 "1 " "" ""    0.000    0.000
110544 "1 " "" ""    0.000    0.000
110545 "1 " "" ""    0.000    0.000
110546 "1 " "" ""    0.000    0.000
110547 "1 " "" ""    0.000    0.000
110548 "1 " "" ""    0.000    0.000
110549 "1 " "" ""    0.000    0.000
110550 "1 " "" ""    0.000    0.000
110550 "5 " "" ""    0.000    0.000
110551 "1 " "" ""    0.000    0.000
110551 "2 " "" ""    0.000    0.000
110552 "1 " "" ""    0.000    0.000
110554 "1 " "" ""    0.000    0.000
110555 "1 " "" ""    0.000    0.000
110556 "1 " "" ""    0.000    0.000
110556 "2 " "" ""    0.000    0.000
110557 "1 " "" ""    0.000    0.000
110558 "1 " "" ""    0.000    0.000
110559 "1 " "" ""    0.000    0.000
110560 "1 " "" ""    0.000    0.000
110562 "1 " "" ""    0.000    0.000
110565 "1 " "" ""    0.000    0.000
110567 "1 " "" ""    0.000    0.000
110569 "1 " "" ""    0.000    0.000
110570 "1 " "" ""    0.000    0.000
110571 "1 " "" ""    0.000    0.000
110572 "1 " "" ""    0.000    0.000
110573 "1 " "" ""    0.000    0.000
110574 "1 " "" ""    0.000    0.000
110576 "1 " "" ""    0.000    0.000
110577 "1 " "" ""    0.000    0.000
110578 "1 " "" ""    0.000    0.000
110580 "1 " "" ""    0.000    0.000
110582 "1 " "" ""    0.000    0.000
110583 "1 " "" ""    0.000    0.000
110584 "1 " "" ""    0.000    0.000
110587 "1 " "" ""    0.000    0.000
110589 "1 " "" ""    0.000    0.000
110590 "1 " "" ""    0.000    0.000
110590 "2 " "" ""    0.000    0.000
110592 "1 " "" ""    0.000    0.000
110593 "1 " "" ""    0.000    0.000
110594 "1 " "" ""    0.000    0.000
110595 "1 " "" ""    0.000    0.000
110596 "1 " "" ""    0.000    0.000
110598 "1 " "" ""    0.000    0.000
110599 "1 " "" ""    0.000    0.000
110600 "1 " "" ""    0.000    0.000
110601 "1 " "" ""    0.000    0.000
110602 "1 " "" ""    0.000    0.000
110603 "1 " "" ""    0.000    0.000
110604 "1 " "" ""    0.000    0.000
110605 "1 " "" ""    0.000    0.000
110607 "1 " "" ""    0.000    0.000
110608 "1 " "" ""    0.000    0.000
110609 "1 " "" ""    0.000    0.000
110610 "1 " "" ""    0.000    0.000
110611 "1 " "" ""    0.000    0.000
110612 "1 " "" ""    0.000    0.000
110613 "1 " "" ""    0.000    0.000
110614 "1 " "" ""    0.000    0.000
110615 "1 " "" ""    0.000    0.000
110616 "1 " "" ""    0.000    0.000
110617 "1 " "" ""    0.000    0.000
110618 "1 " "" ""    0.000    0.000
110619 "1 " "" ""    0.000    0.000
110620 "1 " "" ""    0.000    0.000
110621 "1 " "" ""    0.000    0.000
110622 "1 " "" ""    0.000    0.000
110623 "1 " "" ""    0.000    0.000
110624 "1 " "" ""    0.000    0.000
110625 "1 " "" ""    0.000    0.000
110626 "1 " "" ""    0.000    0.000
110627 "1 " "" ""    0.000    0.000
110628 "1 " "" ""    0.000    0.000
110629 "1 " "" ""    0.000    0.000
110630 "1 " "" ""    0.000    0.000
110631 "1 " "" ""    0.000    0.000
110632 "1 " "" ""    0.000    0.000
110633 "1 " "" ""    0.000    0.000
110634 "1 " "" ""    0.000    0.000
110636 "1 " "" ""    0.000    0.000
110637 "1 " "" ""    0.000    0.000
110638 "1 " "" ""    0.000    0.000
110639 "1 " "" ""    0.000    0.000
110640 "1 " "" ""    0.000    0.000
110641 "1 " "" ""    0.000    0.000
110642 "1 " "" ""    0.000    0.000
110643 "1 " "" ""    0.000    0.000
110644 "1 " "" ""    0.000    0.000
110645 "1 " "" ""    0.000    0.000
110646 "1 " "" ""    0.000    0.000
110647 "1 " "" ""    0.000    0.000
110648 "1 " "" ""    0.000    0.000
110649 "1 " "" ""    0.000    0.000
110650 "1 " "" ""    0.000    0.000
110651 "1 " "" ""    0.000    0.000
110652 "1 " "" ""    0.000    0.000
110653 "1 " "" ""    0.000    0.000
110654 "1 " "" ""    0.000    0.000
110656 "1 " "" ""    0.000    0.000
110657 "1 " "" ""    0.000    0.000
110658 "1 " "" ""    0.000    0.000
110659 "1 " "" ""    0.000    0.000
110660 "1 " "" ""    0.000    0.000
110661 "1 " "" ""    0.000    0.000
110662 "1 " "" ""    0.000    0.000
110663 "1 " "" ""    0.000    0.000
110664 "1 " "" ""    0.000    0.000
110665 "1 " "" ""    0.000    0.000
110666 "1 " "" ""    0.000    0.000
110667 "1 " "" ""    0.000    0.000
110668 "1 " "" ""    0.000    0.000
110669 "1 " "" ""    0.000    0.000
110670 "1 " "" ""    0.000    0.000
110671 "1 " "" ""    0.000    0.000
110672 "1 " "" ""    0.000    0.000
110673 "1 " "" ""    0.000    0.000
110674 "1 " "" ""    0.000    0.000
110675 "1 " "" ""    0.000    0.000
110676 "1 " "" ""    0.000    0.000
110677 "1 " "" ""    0.000    0.000
110678 "1 " "" ""    0.000    0.000
110679 "1 " "" ""    0.000    0.000
110680 "1 " "" ""    0.000    0.000
110681 "1 " "" ""    0.000    0.000
110682 "1 " "" ""    0.000    0.000
110683 "1 " "" ""    0.000    0.000
110684 "1 " "" ""    0.000    0.000
110685 "1 " "" ""    0.000    0.000
110686 "1 " "" ""    0.000    0.000
110687 "1 " "" ""    0.000    0.000
110688 "1 " "" ""    0.000    0.000
110689 "1 " "" ""    0.000    0.000
110690 "1 " "" ""    0.000    0.000
110691 "1 " "" ""    0.000    0.000
110692 "1 " "" ""    0.000    0.000
110693 "1 " "" ""    0.000    0.000
110694 "1 " "" ""    0.000    0.000
110696 "1 " "" ""    0.000    0.000
110698 "1 " "" ""    0.000    0.000
110702 "1 " "" ""    0.000    0.000
110704 "1 " "" ""    0.000    0.000
110705 "1 " "" ""    0.000    0.000
110706 "1 " "" ""    0.000    0.000
110707 "1 " "" ""    0.000    0.000
110708 "1 " "" ""    0.000    0.000
110709 "1 " "" ""    0.000    0.000
110709 "2 " "" ""    0.000    0.000
110711 "1 " "" ""    0.000    0.000
110713 "1 " "" ""    0.000    0.000
110713 "2 " "" ""    0.000    0.000
110714 "1 " "" ""    0.000    0.000
110715 "1 " "" ""    0.000    0.000
110716 "1 " "" ""    0.000    0.000
110717 "1 " "" ""    0.000    0.000
110718 "1 " "" ""    0.000    0.000
110720 "1 " "" ""    0.000    0.000
110721 "1 " "" ""    0.000    0.000
110722 "1 " "" ""    0.000    0.000
110723 "1 " "" ""    0.000    0.000
110724 "1 " "" ""    0.000    0.000
110726 "1 " "" ""    0.000    0.000
110730 "1 " "" ""    0.000    0.000
110731 "1 " "" ""    0.000    0.000
110732 "1 " "" ""    0.000    0.000
110733 "1 " "" ""    0.000    0.000
110734 "1 " "" ""    0.000    0.000
110736 "1 " "" ""    0.000    0.000
110737 "5 " "" ""    0.000    0.000
110738 "1 " "" ""    0.000    0.000
110739 "1 " "" ""    0.000    0.000
110740 "1 " "" ""    0.000    0.000
110741 "1 " "" ""    0.000    0.000
110743 "5 " "" ""    0.000    0.000
110744 "1 " "" ""    0.000    0.000
110745 "5 " "" ""    0.000    0.000
110746 "1 " "" ""    0.000    0.000
110749 "1 " "" ""    0.000    0.000
110751 "1 " "" ""    0.000    0.000
110752 "1 " "" ""    0.000    0.000
110754 "1 " "" ""    0.000    0.000
110755 "1 " "" ""    0.000    0.000
110756 "1 " "" ""    0.000    0.000
110757 "5 " "" ""    0.000    0.000
110758 "1 " "" ""    0.000    0.000
110759 "1 " "" ""    0.000    0.000
110760 "1 " "" ""    0.000    0.000
110761 "1 " "" ""    0.000    0.000
110763 "1 " "" ""    0.000    0.000
110764 "1 " "" ""    0.000    0.000
110765 "1 " "" ""    0.000    0.000
110766 "1 " "" ""    0.000    0.000
110768 "1 " "" ""    0.000    0.000
110769 "1 " "" ""    0.000    0.000
110770 "1 " "" ""    0.000    0.000
110770 "2 " "" ""    0.000    0.000
110771 "1 " "" ""    0.000    0.000
110771 "2 " "" ""    0.000    0.000
110773 "1 " "" ""    0.000    0.000
110773 "2 " "" ""    0.000    0.000
110776 "1 " "" ""    0.000    0.000
110777 "1 " "" ""    0.000    0.000
110778 "1 " "" ""    0.000    0.000
110779 "1 " "" ""    0.000    0.000
110780 "1 " "" ""    0.000    0.000
110780 "2 " "" ""    0.000    0.000
110782 "1 " "" ""    0.000    0.000
110783 "1 " "" ""    0.000    0.000
110784 "1 " "" ""    0.000    0.000
110785 "1 " "" ""    0.000    0.000
110786 "1 " "" ""    0.000    0.000
110787 "1 " "" ""    0.000    0.000
110787 "2 " "" ""    0.000    0.000
110789 "1 " "" ""    0.000    0.000
110789 "2 " "" ""    0.000    0.000
110791 "1 " "" ""    0.000    0.000
110791 "2 " "" ""    0.000    0.000
110792 "1 " "" ""    0.000    0.000
110793 "5 " "" ""    0.000    0.000
110794 "1 " "" ""    0.000    0.000
110795 "1 " "" ""    0.000    0.000
110797 "1 " "" ""    0.000    0.000
110798 "1 " "" ""    0.000    0.000
110800 "1 " "" ""    0.000    0.000
110800 "2 " "" ""    0.000    0.000
110802 "1 " "" ""    0.000    0.000
110802 "2 " "" ""    0.000    0.000
110804 "1 " "" ""    0.000    0.000
110805 "1 " "" ""    0.000    0.000
110806 "1 " "" ""    0.000    0.000
110808 "1 " "" ""    0.000    0.000
110809 "1 " "" ""    0.000    0.000
110810 "1 " "" ""    0.000    0.000
110811 "1 " "" ""    0.000    0.000
110812 "1 " "" ""    0.000    0.000
110813 "1 " "" ""    0.000    0.000
110814 "1 " "" ""    0.000    0.000
110815 "1 " "" ""    0.000    0.000
110816 "1 " "" ""    0.000    0.000
110817 "1 " "" ""    0.000    0.000
110819 "1 " "" ""    0.000    0.000
110820 "1 " "" ""    0.000    0.000
110821 "1 " "" ""    0.000    0.000
110822 "1 " "" ""    0.000    0.000
110823 "1 " "" ""    0.000    0.000
110825 "1 " "" ""    0.000    0.000
110828 "5 " "" ""    0.000    0.000
110829 "1 " "" ""    0.000    0.000
110831 "1 " "" ""    0.000    0.000
110831 "2 " "" ""    0.000    0.000
110832 "1 " "" ""    0.000    0.000
110833 "1 " "" ""    0.000    0.000
110834 "1 " "" ""    0.000    0.000
110835 "1 " "" ""    0.000    0.000
110836 "1 " "" ""    0.000    0.000
110837 "1 " "" ""    0.000    0.000
110837 "2 " "" ""    0.000    0.000
110838 "1 " "" ""    0.000    0.000
110839 "1 " "" ""    0.000    0.000
110841 "1 " "" ""    0.000    0.000
110842 "1 " "" ""    0.000    0.000
110842 "2 " "" ""    0.000    0.000
110843 "1 " "" ""    0.000    0.000
110844 "1 " "" ""    0.000    0.000
110845 "1 " "" ""    0.000    0.000
110846 "1 " "" ""    0.000    0.000
110847 "1 " "" ""    0.000    0.000
110848 "1 " "" ""    0.000    0.000
110849 "1 " "" ""    0.000    0.000
110850 "1 " "" ""    0.000    0.000
110851 "1 " "" ""    0.000    0.000
110851 "2 " "" ""    0.000    0.000
110853 "1 " "" ""    0.000    0.000
110853 "2 " "" ""    0.000    0.000
110855 "1 " "" ""    0.000    0.000
110857 "1 " "" ""    0.000    0.000
110857 "2 " "" ""    0.000    0.000
110859 "1 " "" ""    0.000    0.000
110861 "1 " "" ""    0.000    0.000
110862 "1 " "" ""    0.000    0.000
110863 "1 " "" ""    0.000    0.000
110864 "1 " "" ""    0.000    0.000
110865 "1 " "" ""    0.000    0.000
110865 "2 " "" ""    0.000    0.000
110867 "1 " "" ""    0.000    0.000
110869 "1 " "" ""    0.000    0.000
110870 "1 " "" ""    0.000    0.000
110871 "1 " "" ""    0.000    0.000
110872 "1 " "" ""    0.000    0.000
110874 "1 " "" ""    0.000    0.000
110875 "1 " "" ""    0.000    0.000
110876 "1 " "" ""    0.000    0.000
110878 "1 " "" ""    0.000    0.000
110880 "1 " "" ""    0.000    0.000
110882 "1 " "" ""    0.000    0.000
110885 "1 " "" ""    0.000    0.000
110886 "1 " "" ""    0.000    0.000
110888 "1 " "" ""    0.000    0.000
110890 "1 " "" ""    0.000    0.000
110893 "1 " "" ""    0.000    0.000
110894 "1 " "" ""    0.000    0.000
110895 "1 " "" ""    0.000    0.000
110896 "1 " "" ""    0.000    0.000
110898 "1 " "" ""    0.000    0.000
110900 "1 " "" ""    0.000    0.000
110900 "2 " "" ""    0.000    0.000
110903 "1 " "" ""    0.000    0.000
110905 "1 " "" ""    0.000    0.000
110906 "1 " "" ""    0.000    0.000
110907 "1 " "" ""    0.000    0.000
110908 "1 " "" ""    0.000    0.000
110909 "1 " "" ""    0.000    0.000
110910 "1 " "" ""    0.000    0.000
110911 "1 " "" ""    0.000    0.000
110912 "1 " "" ""    0.000    0.000
110913 "1 " "" ""    0.000    0.000
110915 "1 " "" ""    0.000    0.000
110916 "5 " "" ""    0.000    0.000
110917 "1 " "" ""    0.000    0.000
110918 "1 " "" ""    0.000    0.000
110920 "1 " "" ""    0.000    0.000
110922 "1 " "" ""    0.000    0.000
110923 "1 " "" ""    0.000    0.000
110924 "1 " "" ""    0.000    0.000
110925 "1 " "" ""    0.000    0.000
110927 "1 " "" ""    0.000    0.000
110930 "1 " "" ""    0.000    0.000
110931 "1 " "" ""    0.000    0.000
110932 "1 " "" ""    0.000    0.000
110933 "1 " "" ""    0.000    0.000
110934 "1 " "" ""    0.000    0.000
110935 "1 " "" ""    0.000    0.000
110936 "1 " "" ""    0.000    0.000
110938 "1 " "" ""    0.000    0.000
110942 "1 " "" ""    0.000    0.000
110944 "5 " "" ""    0.000    0.000
110945 "1 " "" ""    0.000    0.000
110946 "1 " "" ""    0.000    0.000
110948 "1 " "" ""    0.000    0.000
110949 "1 " "" ""    0.000    0.000
110950 "1 " "" ""    0.000    0.000
110952 "1 " "" ""    0.000    0.000
110954 "1 " "" ""    0.000    0.000
110957 "1 " "" ""    0.000    0.000
110960 "1 " "" ""    0.000    0.000
110962 "1 " "" ""    0.000    0.000
110965 "1 " "" ""    0.000    0.000
110967 "1 " "" ""    0.000    0.000
110971 "1 " "" ""    0.000    0.000
110974 "1 " "" ""    0.000    0.000
110976 "1 " "" ""    0.000    0.000
110979 "1 " "" ""    0.000    0.000
110980 "1 " "" ""    0.000    0.000
110981 "1 " "" ""    0.000    0.000
110982 "5 " "" ""    0.000    0.000
110983 "1 " "" ""    0.000    0.000
110986 "1 " "" ""    0.000    0.000
110987 "5 " "" ""    0.000    0.000
110988 "1 " "" ""    0.000    0.000
110991 "1 " "" ""    0.000    0.000
110993 "1 " "" ""    0.000    0.000
110994 "1 " "" ""    0.000    0.000
110995 "1 " "" ""    0.000    0.000
110995 "2 " "" ""    0.000    0.000
110996 "1 " "" ""    0.000    0.000
110996 "2 " "" ""    0.000    0.000
110997 "1 " "" ""    0.000    0.000
110997 "2 " "" ""    0.000    0.000
110999 "1 " "" ""    0.000    0.000
111001 "1 " "" ""    0.000    0.000
111003 "1 " "" ""    0.000    0.000
111005 "1 " "" ""    0.000    0.000
111005 "2 " "" ""    0.000    0.000
111007 "1 " "" ""    0.000    0.000
111007 "2 " "" ""    0.000    0.000
111008 "1 " "" ""    0.000    0.000
111009 "1 " "" ""    0.000    0.000
111010 "1 " "" ""    0.000    0.000
111011 "1 " "" ""    0.000    0.000
111012 "1 " "" ""    0.000    0.000
111013 "1 " "" ""    0.000    0.000
111015 "1 " "" ""    0.000    0.000
111015 "2 " "" ""    0.000    0.000
111016 "1 " "" ""    0.000    0.000
111016 "2 " "" ""    0.000    0.000
111017 "1 " "" ""    0.000    0.000
111018 "1 " "" ""    0.000    0.000
111019 "5 " "" ""    0.000    0.000
111020 "1 " "" ""    0.000    0.000
111023 "1 " "" ""    0.000    0.000
111024 "1 " "" ""    0.000    0.000
111025 "1 " "" ""    0.000    0.000
111027 "1 " "" ""    0.000    0.000
111028 "1 " "" ""    0.000    0.000
111029 "1 " "" ""    0.000    0.000
111030 "1 " "" ""    0.000    0.000
111031 "1 " "" ""    0.000    0.000
111032 "1 " "" ""    0.000    0.000
111034 "1 " "" ""    0.000    0.000
111037 "1 " "" ""    0.000    0.000
111038 "1 " "" ""    0.000    0.000
111039 "1 " "" ""    0.000    0.000
111040 "1 " "" ""    0.000    0.000
111041 "1 " "" ""    0.000    0.000
111043 "1 " "" ""    0.000    0.000
111044 "1 " "" ""    0.000    0.000
111046 "1 " "" ""    0.000    0.000
111047 "1 " "" ""    0.000    0.000
111049 "1 " "" ""    0.000    0.000
111050 "1 " "" ""    0.000    0.000
111050 "2 " "" ""    0.000    0.000
111052 "1 " "" ""    0.000    0.000
111052 "2 " "" ""    0.000    0.000
111054 "1 " "" ""    0.000    0.000
111056 "1 " "" ""    0.000    0.000
111058 "1 " "" ""    0.000    0.000
111059 "1 " "" ""    0.000    0.000
111060 "1 " "" ""    0.000    0.000
111060 "2 " "" ""    0.000    0.000
111062 "1 " "" ""    0.000    0.000
111065 "1 " "" ""    0.000    0.000
111066 "1 " "" ""    0.000    0.000
111068 "5 " "" ""    0.000    0.000
111069 "1 " "" ""    0.000    0.000
111073 "1 " "" ""    0.000    0.000
111074 "1 " "" ""    0.000    0.000
111074 "2 " "" ""    0.000    0.000
111075 "1 " "" ""    0.000    0.000
111076 "1 " "" ""    0.000    0.000
111077 "1 " "" ""    0.000    0.000
111078 "5 " "" ""    0.000    0.000
111079 "1 " "" ""    0.000    0.000
111080 "1 " "" ""    0.000    0.000
111081 "1 " "" ""    0.000    0.000
111083 "1 " "" ""    0.000    0.000
111084 "1 " "" ""    0.000    0.000
111084 "5 " "" ""    0.000    0.000
111085 "1 " "" ""    0.000    0.000
111086 "1 " "" ""    0.000    0.000
111087 "1 " "" ""    0.000    0.000
111089 "1 " "" ""    0.000    0.000
111090 "1 " "" ""    0.000    0.000
111091 "1 " "" ""    0.000    0.000
111091 "5 " "" ""    0.000    0.000
111092 "1 " "" ""    0.000    0.000
111093 "1 " "" ""    0.000    0.000
111094 "1 " "" ""    0.000    0.000
111095 "1 " "" ""    0.000    0.000
111097 "1 " "" ""    0.000    0.000
111099 "1 " "" ""    0.000    0.000
111101 "1 " "" ""    0.000    0.000
111104 "1 " "" ""    0.000    0.000
111106 "1 " "" ""    0.000    0.000
111107 "1 " "" ""    0.000    0.000
111108 "1 " "" ""    0.000    0.000
111109 "1 " "" ""    0.000    0.000
111110 "1 " "" ""    0.000    0.000
111111 "1 " "" ""    0.000    0.000
111112 "1 " "" ""    0.000    0.000
111114 "1 " "" ""    0.000    0.000
111115 "1 " "" ""    0.000    0.000
111115 "2 " "" ""    0.000    0.000
111116 "1 " "" ""    0.000    0.000
111118 "1 " "" ""    0.000    0.000
111118 "2 " "" ""    0.000    0.000
111121 "1 " "" ""    0.000    0.000
111123 "1 " "" ""    0.000    0.000
111123 "2 " "" ""    0.000    0.000
111124 "1 " "" ""    0.000    0.000
111125 "1 " "" ""    0.000    0.000
111126 "1 " "" ""    0.000    0.000
111127 "1 " "" ""    0.000    0.000
111128 "1 " "" ""    0.000    0.000
111129 "1 " "" ""    0.000    0.000
111131 "1 " "" ""    0.000    0.000
111132 "1 " "" ""    0.000    0.000
111133 "1 " "" ""    0.000    0.000
111134 "1 " "" ""    0.000    0.000
111136 "1 " "" ""    0.000    0.000
111138 "1 " "" ""    0.000    0.000
111139 "1 " "" ""    0.000    0.000
111141 "1 " "" ""    0.000    0.000
111142 "1 " "" ""    0.000    0.000
111144 "1 " "" ""    0.000    0.000
111148 "1 " "" ""    0.000    0.000
111149 "1 " "" ""    0.000    0.000
111151 "1 " "" ""    0.000    0.000
111152 "1 " "" ""    0.000    0.000
111153 "1 " "" ""    0.000    0.000
111155 "1 " "" ""    0.000    0.000
111157 "1 " "" ""    0.000    0.000
111161 "1 " "" ""    0.000    0.000
111162 "1 " "" ""    0.000    0.000
111163 "1 " "" ""    0.000    0.000
111164 "1 " "" ""    0.000    0.000
111165 "1 " "" ""    0.000    0.000
111166 "1 " "" ""    0.000    0.000
111168 "1 " "" ""    0.000    0.000
111170 "1 " "" ""    0.000    0.000
111172 "5 " "" ""    0.000    0.000
111173 "1 " "" ""    0.000    0.000
111175 "1 " "" ""    0.000    0.000
111177 "1 " "" ""    0.000    0.000
111178 "1 " "" ""    0.000    0.000
111178 "2 " "" ""    0.000    0.000
111179 "1 " "" ""    0.000    0.000
111245 "1 " "" ""    0.000    0.000
111245 "5 " "" ""    0.000    0.000
111255 "1 " "" ""    0.000    0.000
111263 "1 " "" ""    0.000    0.000
111300 "1 " "" ""    0.000    0.000
111323 "1 " "" ""    0.000    0.000
111332 "1 " "" ""    0.000    0.000
111342 "1 " "" ""    0.000    0.000
111371 "1 " "" ""    0.000    0.000
111377 "1 " "" ""    0.000    0.000
111377 "2 " "" ""    0.000    0.000
111379 "1 " "" ""    0.000    0.000
111381 "1 " "" ""    0.000    0.000
111383 "1 " "" ""    0.000    0.000
111387 "1 " "" ""    0.000    0.000
111387 "2 " "" ""    0.000    0.000
120001 "1 " "" ""    0.000    0.000
120002 "1 " "" ""    0.000    0.000
120004 "1 " "" ""    0.000    0.000
120005 "1 " "" ""    0.000    0.000
120006 "1 " "" ""    0.000    0.000
120007 "1 " "" ""    0.000    0.000
120008 "1 " "" ""    0.000    0.000
120010 "1 " "" ""    0.000    0.000
120012 "1 " "" ""    0.000    0.000
120013 "1 " "" ""    0.000    0.000
120015 "1 " "" ""    0.000    0.000
120017 "1 " "" ""    0.000    0.000
120018 "1 " "" ""    0.000    0.000
120019 "1 " "" ""    0.000    0.000
120020 "1 " "" ""    0.000    0.000
120021 "1 " "" ""    0.000    0.000
120022 "1 " "" ""    0.000    0.000
120022 "5 " "" ""    0.000    0.000
120023 "1 " "" ""    0.000    0.000
120024 "1 " "" ""    0.000    0.000
120025 "1 " "" ""    0.000    0.000
120026 "1 " "" ""    0.000    0.000
120027 "1 " "" ""    0.000    0.000
120028 "1 " "" ""    0.000    0.000
120029 "1 " "" ""    0.000    0.000
120030 "1 " "" ""    0.000    0.000
120032 "1 " "" ""    0.000    0.000
120033 "1 " "" ""    0.000    0.000
120034 "1 " "" ""    0.000    0.000
120035 "1 " "" ""    0.000    0.000
120036 "1 " "" ""    0.000    0.000
120037 "1 " "" ""    0.000    0.000
120038 "1 " "" ""    0.000    0.000
120039 "1 " "" ""    0.000    0.000
120040 "1 " "" ""    0.000    0.000
120041 "1 " "" ""    0.000    0.000
120042 "1 " "" ""    0.000    0.000
120043 "1 " "" ""    0.000    0.000
120044 "1 " "" ""    0.000    0.000
120045 "1 " "" ""    0.000    0.000
120046 "1 " "" ""    0.000    0.000
120047 "1 " "" ""    0.000    0.000
120048 "1 " "" ""    0.000    0.000
120049 "1 " "" ""    0.000    0.000
120050 "1 " "" ""    0.000    0.000
120051 "1 " "" ""    0.000    0.000
120052 "1 " "" ""    0.000    0.000
120053 "1 " "" ""    0.000    0.000
120054 "1 " "" ""    0.000    0.000
120055 "1 " "" ""    0.000    0.000
120056 "1 " "" ""    0.000    0.000
120057 "1 " "" ""    0.000    0.000
120058 "1 " "" ""    0.000    0.000
120059 "1 " "" ""    0.000    0.000
120060 "1 " "" ""    0.000    0.000
120061 "1 " "" ""    0.000    0.000
120062 "1 " "" ""    0.000    0.000
120063 "1 " "" ""    0.000    0.000
120064 "1 " "" ""    0.000    0.000
120065 "1 " "" ""    0.000    0.000
120066 "1 " "" ""    0.000    0.000
120067 "1 " "" ""    0.000    0.000
120068 "1 " "" ""    0.000    0.000
120068 "2 " "" ""    0.000    0.000
120069 "1 " "" ""    0.000    0.000
120070 "1 " "" ""    0.000    0.000
120071 "1 " "" ""    0.000    0.000
120072 "1 " "" ""    0.000    0.000
120073 "1 " "" ""    0.000    0.000
120074 "1 " "" ""    0.000    0.000
120075 "1 " "" ""    0.000    0.000
120076 "1 " "" ""    0.000    0.000
120077 "1 " "" ""    0.000    0.000
120078 "1 " "" ""    0.000    0.000
120079 "1 " "" ""    0.000    0.000
120080 "1 " "" ""    0.000    0.000
120081 "1 " "" ""    0.000    0.000
120082 "1 " "" ""    0.000    0.000
120083 "1 " "" ""    0.000    0.000
120084 "1 " "" ""    0.000    0.000
120085 "1 " "" ""    0.000    0.000
120086 "1 " "" ""    0.000    0.000
120087 "1 " "" ""    0.000    0.000
120087 "2 " "" ""    0.000    0.000
120088 "1 " "" ""    0.000    0.000
120089 "1 " "" ""    0.000    0.000
120090 "1 " "" ""    0.000    0.000
120091 "1 " "" ""    0.000    0.000
120092 "1 " "" ""    0.000    0.000
120093 "1 " "" ""    0.000    0.000
120094 "1 " "" ""    0.000    0.000
120095 "1 " "" ""    0.000    0.000
120096 "1 " "" ""    0.000    0.000
120097 "1 " "" ""    0.000    0.000
120098 "1 " "" ""    0.000    0.000
120099 "1 " "" ""    0.000    0.000
120100 "1 " "" ""    0.000    0.000
120101 "1 " "" ""    0.000    0.000
120103 "1 " "" ""    0.000    0.000
120104 "1 " "" ""    0.000    0.000
120105 "1 " "" ""    0.000    0.000
120106 "1 " "" ""    0.000    0.000
120107 "1 " "" ""    0.000    0.000
120108 "1 " "" ""    0.000    0.000
120109 "1 " "" ""    0.000    0.000
120110 "1 " "" ""    0.000    0.000
120111 "1 " "" ""    0.000    0.000
120112 "1 " "" ""    0.000    0.000
120113 "1 " "" ""    0.000    0.000
120114 "1 " "" ""    0.000    0.000
120115 "1 " "" ""    0.000    0.000
120116 "1 " "" ""    0.000    0.000
120117 "1 " "" ""    0.000    0.000
120118 "1 " "" ""    0.000    0.000
120119 "1 " "" ""    0.000    0.000
120120 "1 " "" ""    0.000    0.000
120121 "1 " "" ""    0.000    0.000
120122 "1 " "" ""    0.000    0.000
120123 "1 " "" ""    0.000    0.000
120124 "1 " "" ""    0.000    0.000
120125 "1 " "" ""    0.000    0.000
120126 "1 " "" ""    0.000    0.000
120127 "1 " "" ""    0.000    0.000
120128 "1 " "" ""    0.000    0.000
120129 "1 " "" ""    0.000    0.000
120130 "1 " "" ""    0.000    0.000
120131 "1 " "" ""    0.000    0.000
120132 "1 " "" ""    0.000    0.000
120133 "1 " "" ""    0.000    0.000
120134 "1 " "" ""    0.000    0.000
120135 "1 " "" ""    0.000    0.000
120136 "1 " "" ""    0.000    0.000
120137 "1 " "" ""    0.000    0.000
120138 "1 " "" ""    0.000    0.000
120139 "1 " "" ""    0.000    0.000
120140 "1 " "" ""    0.000    0.000
120141 "1 " "" ""    0.000    0.000
120142 "1 " "" ""    0.000    0.000
120143 "1 " "" ""    0.000    0.000
120144 "1 " "" ""    0.000    0.000
120145 "1 " "" ""    0.000    0.000
120146 "1 " "" ""    0.000    0.000
120147 "1 " "" ""    0.000    0.000
120149 "1 " "" ""    0.000    0.000
120150 "1 " "" ""    0.000    0.000
120150 "5 " "" ""    0.000    0.000
120152 "1 " "" ""    0.000    0.000
120153 "1 " "" ""    0.000    0.000
120154 "1 " "" ""    0.000    0.000
120155 "1 " "" ""    0.000    0.000
120156 "1 " "" ""    0.000    0.000
120157 "1 " "" ""    0.000    0.000
120158 "1 " "" ""    0.000    0.000
120159 "1 " "" ""    0.000    0.000
120160 "1 " "" ""    0.000    0.000
120161 "1 " "" ""    0.000    0.000
120162 "1 " "" ""    0.000    0.000
120163 "1 " "" ""    0.000    0.000
120164 "1 " "" ""    0.000    0.000
120165 "1 " "" ""    0.000    0.000
120166 "1 " "" ""    0.000    0.000
120167 "1 " "" ""    0.000    0.000
120168 "1 " "" ""    0.000    0.000
120169 "1 " "" ""    0.000    0.000
120170 "1 " "" ""    0.000    0.000
120171 "1 " "" ""    0.000    0.000
120172 "1 " "" ""    0.000    0.000
120173 "1 " "" ""    0.000    0.000
120174 "1 " "" ""    0.000    0.000
120175 "1 " "" ""    0.000    0.000
120176 "1 " "" ""    0.000    0.000
120177 "1 " "" ""    0.000    0.000
120178 "1 " "" ""    0.000    0.000
120179 "1 " "" ""    0.000    0.000
120180 "1 " "" ""    0.000    0.000
120181 "1 " "" ""    0.000    0.000
120182 "1 " "" ""    0.000    0.000
120183 "1 " "" ""    0.000    0.000
120184 "1 " "" ""    0.000    0.000
120185 "1 " "" ""    0.000    0.000
120186 "1 " "" ""    0.000    0.000
120187 "1 " "" ""    0.000    0.000
120188 "1 " "" ""    0.000    0.000
120189 "1 " "" ""    0.000    0.000
120190 "1 " "" ""    0.000    0.000
120191 "1 " "" ""    0.000    0.000
120192 "1 " "" ""    0.000    0.000
120193 "1 " "" ""    0.000    0.000
120194 "1 " "" ""    0.000    0.000
120195 "1 " "" ""    0.000    0.000
120196 "1 " "" ""    0.000    0.000
120197 "1 " "" ""    0.000    0.000
120199 "1 " "" ""    0.000    0.000
120200 "1 " "" ""    0.000    0.000
120201 "1 " "" ""    0.000    0.000
120202 "1 " "" ""    0.000    0.000
120203 "1 " "" ""    0.000    0.000
120204 "1 " "" ""    0.000    0.000
120206 "1 " "" ""    0.000    0.000
120209 "1 " "" ""    0.000    0.000
120210 "1 " "" ""    0.000    0.000
120212 "1 " "" ""    0.000    0.000
120213 "1 " "" ""    0.000    0.000
120214 "1 " "" ""    0.000    0.000
120215 "1 " "" ""    0.000    0.000
120216 "1 " "" ""    0.000    0.000
120217 "1 " "" ""    0.000    0.000
120218 "1 " "" ""    0.000    0.000
120219 "1 " "" ""    0.000    0.000
120220 "1 " "" ""    0.000    0.000
120221 "1 " "" ""    0.000    0.000
120223 "1 " "" ""    0.000    0.000
120223 "2 " "" ""    0.000    0.000
120224 "1 " "" ""    0.000    0.000
120224 "2 " "" ""    0.000    0.000
120225 "1 " "" ""    0.000    0.000
120226 "1 " "" ""    0.000    0.000
120228 "1 " "" ""    0.000    0.000
120229 "1 " "" ""    0.000    0.000
120229 "2 " "" ""    0.000    0.000
120230 "1 " "" ""    0.000    0.000
120231 "1 " "" ""    0.000    0.000
120232 "1 " "" ""    0.000    0.000
120233 "1 " "" ""    0.000    0.000
120234 "1 " "" ""    0.000    0.000
120236 "1 " "" ""    0.000    0.000
120237 "1 " "" ""    0.000    0.000
120238 "1 " "" ""    0.000    0.000
120239 "5 " "" ""    0.000    0.000
120240 "1 " "" ""    0.000    0.000
120242 "1 " "" ""    0.000    0.000
120243 "1 " "" ""    0.000    0.000
120244 "1 " "" ""    0.000    0.000
120246 "1 " "" ""    0.000    0.000
120247 "1 " "" ""    0.000    0.000
120248 "5 " "" ""    0.000    0.000
120249 "1 " "" ""    0.000    0.000
120250 "1 " "" ""    0.000    0.000
120251 "1 " "" ""    0.000    0.000
120253 "1 " "" ""    0.000    0.000
120254 "1 " "" ""    0.000    0.000
120255 "1 " "" ""    0.000    0.000
120256 "1 " "" ""    0.000    0.000
120257 "1 " "" ""    0.000    0.000
120259 "1 " "" ""    0.000    0.000
120261 "1 " "" ""    0.000    0.000
120262 "1 " "" ""    0.000    0.000
120263 "1 " "" ""    0.000    0.000
120264 "1 " "" ""    0.000    0.000
120265 "1 " "" ""    0.000    0.000
120266 "1 " "" ""    0.000    0.000
120267 "1 " "" ""    0.000    0.000
120269 "1 " "" ""    0.000    0.000
120270 "1 " "" ""    0.000    0.000
120271 "1 " "" ""    0.000    0.000
120272 "1 " "" ""    0.000    0.000
120273 "1 " "" ""    0.000    0.000
120274 "1 " "" ""    0.000    0.000
120276 "1 " "" ""    0.000    0.000
120278 "1 " "" ""    0.000    0.000
120280 "1 " "" ""    0.000    0.000
120281 "1 " "" ""    0.000    0.000
120282 "1 " "" ""    0.000    0.000
120283 "1 " "" ""    0.000    0.000
120284 "1 " "" ""    0.000    0.000
120285 "1 " "" ""    0.000    0.000
120286 "1 " "" ""    0.000    0.000
120288 "1 " "" ""    0.000    0.000
120290 "1 " "" ""    0.000    0.000
120291 "1 " "" ""    0.000    0.000
120293 "1 " "" ""    0.000    0.000
120294 "1 " "" ""    0.000    0.000
120295 "1 " "" ""    0.000    0.000
120296 "1 " "" ""    0.000    0.000
120297 "1 " "" ""    0.000    0.000
120298 "1 " "" ""    0.000    0.000
120299 "1 " "" ""    0.000    0.000
120300 "1 " "" ""    0.000    0.000
120301 "1 " "" ""    0.000    0.000
120303 "1 " "" ""    0.000    0.000
120304 "1 " "" ""    0.000    0.000
120305 "1 " "" ""    0.000    0.000
120306 "1 " "" ""    0.000    0.000
120307 "1 " "" ""    0.000    0.000
120308 "1 " "" ""    0.000    0.000
120310 "1 " "" ""    0.000    0.000
120312 "1 " "" ""    0.000    0.000
120316 "1 " "" ""    0.000    0.000
120318 "1 " "" ""    0.000    0.000
120320 "1 " "" ""    0.000    0.000
120322 "1 " "" ""    0.000    0.000
120323 "1 " "" ""    0.000    0.000
120324 "1 " "" ""    0.000    0.000
120325 "1 " "" ""    0.000    0.000
120327 "1 " "" ""    0.000    0.000
120329 "1 " "" ""    0.000    0.000
120331 "1 " "" ""    0.000    0.000
120331 "2 " "" ""    0.000    0.000
120332 "1 " "" ""    0.000    0.000
120333 "1 " "" ""    0.000    0.000
120334 "1 " "" ""    0.000    0.000
120335 "1 " "" ""    0.000    0.000
120337 "1 " "" ""    0.000    0.000
120339 "1 " "" ""    0.000    0.000
120339 "2 " "" ""    0.000    0.000
120341 "1 " "" ""    0.000    0.000
120342 "1 " "" ""    0.000    0.000
120343 "1 " "" ""    0.000    0.000
120344 "1 " "" ""    0.000    0.000
120345 "1 " "" ""    0.000    0.000
120346 "1 " "" ""    0.000    0.000
120347 "1 " "" ""    0.000    0.000
120348 "1 " "" ""    0.000    0.000
120349 "1 " "" ""    0.000    0.000
120350 "1 " "" ""    0.000    0.000
120353 "1 " "" ""    0.000    0.000
120356 "5 " "" ""    0.000    0.000
120357 "1 " "" ""    0.000    0.000
120360 "1 " "" ""    0.000    0.000
120361 "1 " "" ""    0.000    0.000
120362 "1 " "" ""    0.000    0.000
120364 "1 " "" ""    0.000    0.000
120365 "1 " "" ""    0.000    0.000
120366 "1 " "" ""    0.000    0.000
120367 "1 " "" ""    0.000    0.000
120368 "1 " "" ""    0.000    0.000
120370 "1 " "" ""    0.000    0.000
120372 "1 " "" ""    0.000    0.000
120373 "1 " "" ""    0.000    0.000
120375 "1 " "" ""    0.000    0.000
120376 "1 " "" ""    0.000    0.000
120377 "1 " "" ""    0.000    0.000
120378 "1 " "" ""    0.000    0.000
120379 "1 " "" ""    0.000    0.000
120381 "1 " "" ""    0.000    0.000
120382 "1 " "" ""    0.000    0.000
120383 "1 " "" ""    0.000    0.000
120384 "1 " "" ""    0.000    0.000
120385 "1 " "" ""    0.000    0.000
120386 "1 " "" ""    0.000    0.000
120387 "1 " "" ""    0.000    0.000
120388 "1 " "" ""    0.000    0.000
120389 "1 " "" ""    0.000    0.000
120391 "1 " "" ""    0.000    0.000
120392 "1 " "" ""    0.000    0.000
120393 "1 " "" ""    0.000    0.000
120394 "1 " "" ""    0.000    0.000
120395 "1 " "" ""    0.000    0.000
120397 "1 " "" ""    0.000    0.000
120397 "2 " "" ""    0.000    0.000
120399 "1 " "" ""    0.000    0.000
120400 "1 " "" ""    0.000    0.000
120402 "1 " "" ""    0.000    0.000
120404 "1 " "" ""    0.000    0.000
120405 "1 " "" ""    0.000    0.000
120407 "1 " "" ""    0.000    0.000
120408 "1 " "" ""    0.000    0.000
120409 "1 " "" ""    0.000    0.000
120410 "1 " "" ""    0.000    0.000
120412 "1 " "" ""    0.000    0.000
120413 "1 " "" ""    0.000    0.000
120414 "1 " "" ""    0.000    0.000
120416 "5 " "" ""    0.000    0.000
120417 "1 " "" ""    0.000    0.000
120417 "2 " "" ""    0.000    0.000
120419 "1 " "" ""    0.000    0.000
120420 "1 " "" ""    0.000    0.000
120421 "1 " "" ""    0.000    0.000
120422 "1 " "" ""    0.000    0.000
120423 "1 " "" ""    0.000    0.000
120424 "1 " "" ""    0.000    0.000
120425 "1 " "" ""    0.000    0.000
120426 "1 " "" ""    0.000    0.000
120427 "5 " "" ""    0.000    0.000
120428 "1 " "" ""    0.000    0.000
120429 "1 " "" ""    0.000    0.000
120430 "1 " "" ""    0.000    0.000
120430 "2 " "" ""    0.000    0.000
120431 "1 " "" ""    0.000    0.000
120431 "2 " "" ""    0.000    0.000
120432 "1 " "" ""    0.000    0.000
120441 "1 " "" ""    0.000    0.000
120475 "1 " "" ""    0.000    0.000
120492 "1 " "" ""    0.000    0.000
120506 "1 " "" ""    0.000    0.000
120511 "1 " "" ""    0.000    0.000
120519 "1 " "" ""    0.000    0.000
130001 "1 " "" ""    0.000    0.000
130002 "1 " "" ""    0.000    0.000
130003 "1 " "" ""    0.000    0.000
130004 "1 " "" ""    0.000    0.000
130004 "2 " "" ""    0.000    0.000
130005 "1 " "" ""    0.000    0.000
130006 "1 " "" ""    0.000    0.000
130007 "1 " "" ""    0.000    0.000
130008 "1 " "" ""    0.000    0.000
130009 "1 " "" ""    0.000    0.000
130010 "1 " "" ""    0.000    0.000
130011 "1 " "" ""    0.000    0.000
130012 "1 " "" ""    0.000    0.000
130013 "1 " "" ""    0.000    0.000
130014 "1 " "" ""    0.000    0.000
130015 "1 " "" ""    0.000    0.000
130016 "1 " "" ""    0.000    0.000
130016 "2 " "" ""    0.000    0.000
130017 "1 " "" ""    0.000    0.000
130018 "1 " "" ""    0.000    0.000
130018 "2 " "" ""    0.000    0.000
130019 "1 " "" ""    0.000    0.000
130020 "1 " "" ""    0.000    0.000
130021 "1 " "" ""    0.000    0.000
130022 "1 " "" ""    0.000    0.000
130023 "1 " "" ""    0.000    0.000
130024 "1 " "" ""    0.000    0.000
130025 "1 " "" ""    0.000    0.000
130026 "1 " "" ""    0.000    0.000
130027 "1 " "" ""    0.000    0.000
130028 "1 " "" ""    0.000    0.000
130029 "1 " "" ""    0.000    0.000
130030 "1 " "" ""    0.000    0.000
130031 "1 " "" ""    0.000    0.000
130031 "2 " "" ""    0.000    0.000
130032 "1 " "" ""    0.000    0.000
130033 "1 " "" ""    0.000    0.000
130034 "1 " "" ""    0.000    0.000
130036 "1 " "" ""    0.000    0.000
130038 "1 " "" ""    0.000    0.000
130040 "1 " "" ""    0.000    0.000
130040 "2 " "" ""    0.000    0.000
130042 "1 " "" ""    0.000    0.000
130042 "2 " "" ""    0.000    0.000
130043 "1 " "" ""    0.000    0.000
130044 "1 " "" ""    0.000    0.000
130045 "1 " "" ""    0.000    0.000
130046 "1 " "" ""    0.000    0.000
130046 "2 " "" ""    0.000    0.000
130047 "1 " "" ""    0.000    0.000
130047 "2 " "" ""    0.000    0.000
130048 "1 " "" ""    0.000    0.000
130048 "2 " "" ""    0.000    0.000
130049 "1 " "" ""    0.000    0.000
130049 "2 " "" ""    0.000    0.000
130050 "1 " "" ""    0.000    0.000
130050 "2 " "" ""    0.000    0.000
130052 "1 " "" ""    0.000    0.000
130052 "2 " "" ""    0.000    0.000
130054 "1 " "" ""    0.000    0.000
130054 "2 " "" ""    0.000    0.000
130055 "1 " "" ""    0.000    0.000
130055 "2 " "" ""    0.000    0.000
130056 "1 " "" ""    0.000    0.000
130056 "2 " "" ""    0.000    0.000
130057 "1 " "" ""    0.000    0.000
130057 "2 " "" ""    0.000    0.000
130058 "1 " "" ""    0.000    0.000
130058 "2 " "" ""    0.000    0.000
130059 "1 " "" ""    0.000    0.000
130059 "2 " "" ""    0.000    0.000
130060 "1 " "" ""    0.000    0.000
130060 "2 " "" ""    0.000    0.000
130061 "1 " "" ""    0.000    0.000
130061 "2 " "" ""    0.000    0.000
130062 "1 " "" ""    0.000    0.000
130062 "2 " "" ""    0.000    0.000
130063 "1 " "" ""    0.000    0.000
130063 "2 " "" ""    0.000    0.000
130064 "1 " "" ""    0.000    0.000
130064 "2 " "" ""    0.000    0.000
130065 "1 " "" ""    0.000    0.000
130065 "2 " "" ""    0.000    0.000
130067 "1 " "" ""    0.000    0.000
130067 "2 " "" ""    0.000    0.000
130069 "1 " "" ""    0.000    0.000
130069 "2 " "" ""    0.000    0.000
130070 "1 " "" ""    0.000    0.000
130070 "2 " "" ""    0.000    0.000
130071 "1 " "" ""    0.000    0.000
130071 "2 " "" ""    0.000    0.000
130072 "1 " "" ""    0.000    0.000
130072 "2 " "" ""    0.000    0.000
130073 "1 " "" ""    0.000    0.000
130073 "2 " "" ""    0.000    0.000
130075 "1 " "" ""    0.000    0.000
130075 "2 " "" ""    0.000    0.000
130077 "1 " "" ""    0.000    0.000
130078 "1 " "" ""    0.000    0.000
130078 "2 " "" ""    0.000    0.000
130079 "1 " "" ""    0.000    0.000
130081 "1 " "" ""    0.000    0.000
130081 "2 " "" ""    0.000    0.000
130083 "1 " "" ""    0.000    0.000
130083 "2 " "" ""    0.000    0.000
130084 "1 " "" ""    0.000    0.000
130084 "2 " "" ""    0.000    0.000
130085 "1 " "" ""    0.000    0.000
130086 "1 " "" ""    0.000    0.000
130086 "2 " "" ""    0.000    0.000
130087 "1 " "" ""    0.000    0.000
130088 "1 " "" ""    0.000    0.000
130088 "2 " "" ""    0.000    0.000
130089 "1 " "" ""    0.000    0.000
130091 "1 " "" ""    0.000    0.000
130092 "1 " "" ""    0.000    0.000
130092 "2 " "" ""    0.000    0.000
130093 "1 " "" ""    0.000    0.000
130094 "1 " "" ""    0.000    0.000
130095 "1 " "" ""    0.000    0.000
130097 "1 " "" ""    0.000    0.000
130097 "2 " "" ""    0.000    0.000
130098 "1 " "" ""    0.000    0.000
130099 "1 " "" ""    0.000    0.000
130099 "2 " "" ""    0.000    0.000
130101 "1 " "" ""    0.000    0.000
130103 "1 " "" ""    0.000    0.000
130103 "2 " "" ""    0.000    0.000
130104 "5 " "" ""    0.000    0.000
130105 "1 " "" ""    0.000    0.000
130106 "5 " "" ""    0.000    0.000
130107 "1 " "" ""    0.000    0.000
130107 "2 " "" ""    0.000    0.000
130108 "1 " "" ""    0.000    0.000
130110 "1 " "" ""    0.000    0.000
130111 "1 " "" ""    0.000    0.000
130111 "2 " "" ""    0.000    0.000
130112 "1 " "" ""    0.000    0.000
130112 "2 " "" ""    0.000    0.000
130114 "1 " "" ""    0.000    0.000
130114 "2 " "" ""    0.000    0.000
130115 "1 " "" ""    0.000    0.000
130116 "1 " "" ""    0.000    0.000
130116 "2 " "" ""    0.000    0.000
130117 "1 " "" ""    0.000    0.000
130117 "2 " "" ""    0.000    0.000
130119 "1 " "" ""    0.000    0.000
130119 "2 " "" ""    0.000    0.000
130120 "1 " "" ""    0.000    0.000
130120 "2 " "" ""    0.000    0.000
130122 "1 " "" ""    0.000    0.000
130122 "2 " "" ""    0.000    0.000
130124 "1 " "" ""    0.000    0.000
130124 "2 " "" ""    0.000    0.000
130125 "1 " "" ""    0.000    0.000
130125 "2 " "" ""    0.000    0.000
130127 "1 " "" ""    0.000    0.000
130127 "2 " "" ""    0.000    0.000
130127 "3 " "" ""    0.000    0.000
130128 "1 " "" ""    0.000    0.000
130128 "2 " "" ""    0.000    0.000
130129 "1 " "" ""    0.000    0.000
130129 "2 " "" ""    0.000    0.000
130130 "1 " "" ""    0.000    0.000
130130 "2 " "" ""    0.000    0.000
130132 "1 " "" ""    0.000    0.000
130132 "2 " "" ""    0.000    0.000
130134 "1 " "" ""    0.000    0.000
130134 "2 " "" ""    0.000    0.000
130135 "1 " "" ""    0.000    0.000
130135 "2 " "" ""    0.000    0.000
130136 "1 " "" ""    0.000    0.000
130136 "2 " "" ""    0.000    0.000
130137 "1 " "" ""    0.000    0.000
130137 "2 " "" ""    0.000    0.000
130139 "1 " "" ""    0.000    0.000
130139 "2 " "" ""    0.000    0.000
130140 "1 " "" ""    0.000    0.000
130140 "2 " "" ""    0.000    0.000
130142 "1 " "" ""    0.000    0.000
130142 "2 " "" ""    0.000    0.000
130144 "1 " "" ""    0.000    0.000
130144 "2 " "" ""    0.000    0.000
130147 "1 " "" ""    0.000    0.000
130148 "1 " "" ""    0.000    0.000
130148 "2 " "" ""    0.000    0.000
130149 "1 " "" ""    0.000    0.000
130149 "2 " "" ""    0.000    0.000
130150 "1 " "" ""    0.000    0.000
130150 "2 " "" ""    0.000    0.000
130151 "1 " "" ""    0.000    0.000
130151 "2 " "" ""    0.000    0.000
130153 "1 " "" ""    0.000    0.000
130153 "2 " "" ""    0.000    0.000
130155 "1 " "" ""    0.000    0.000
130155 "2 " "" ""    0.000    0.000
130156 "1 " "" ""    0.000    0.000
