  111180 'GENROU' 1  7.850000  0.066700  0.501400  0.066700  5.000000  0.000000  2.000000
  1.885300  0.430500  0.708200  0.373600  0.293400  0.150500  0.446400  /
  111180 'ESST4B' 1  0  3.9769  3.9769  1  -1  0  1  0  1  -1  0  5.2635  0  6.3836  0.08  0  0  /
  111180 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  20.5546  2  0  1  1  0.15  0.5  1.5  0.1266  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  895.2  0  4  5  99  -99  /
  111180 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111181 'GENROU' 1  9.461900  0.069100  1.245100  0.091100  5.000000  0.000000  2.000000
  1.885300  0.265700  0.480500  0.140800  0.107800  0.141700  0.525200  /
  111181 'ESST4B' 1  0  3.0648  3.0648  1  -1  0  1  0  1  -1  0  5.6586  0  7.5669  0.08  0  0  /
  111181 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  24.9751  2  0  1  1  0.15  0.5  2.3968  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  898.8  0  4  5  99  -99  /
  111181 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111183 'GENROU' 1  7.481800  0.066700  0.550300  0.066700  6.958200  0.000000  1.791200
  1.716800  0.442700  0.653900  0.357100  0.280200  0.146500  0.527700  /
  111183 'ESST4B' 1  0  3.29  3.29  1  -1  0  1  0  1  -1  0  6.5984  0  7.8534  0.08  0  0  /
  111183 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.2891  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  64.8  0  4  5  99  -99  /
  111184 'GENROU' 1  6.893600  0.066700  0.895600  0.066700  5.639800  0.000000  1.645900
  1.599600  0.259000  0.465300  0.128900  0.098400  0.080300  0.368600  /
  111184 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.5184  0  0  0  1  0  1.2  0  6.4774  0  0.08  /
  111184 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2704  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  64.8  0  4  5  99  -99  /
  111185 'GENROU' 1  4.911700  0.066700  0.685200  0.068300  2.187600  0.000000  2.523800
  2.308000  0.315600  0.657900  0.273400  0.213500  0.022200  0.346400  /
  111185 'ESST4B' 1  0  3.2602  3.2602  1  -1  0  1  0  1  -1  0  5.1655  0  8.8616  0.08  0  0  /
  111185 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  64.8  0  4  5  99  -99  /
  111186 'GENROU' 1  8.167300  0.066700  1.132500  0.066700  6.462300  0.000000  1.757900
  1.689900  0.224100  0.538400  0.110000  0.083200  0.224700  0.745900  /
  111186 'ESST4B' 1  0  3.7078  3.7078  1  -1  0  1  0  1  -1  0  6.7208  0  7.1191  0.08  0  0  /
  111186 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.7722  2  0  1  1  0.15  0.5  1.4663  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  60  0  4  5  99  -99  /
  111187 'GENROU' 1  7.287600  0.066700  1.139000  0.066700  4.428500  0.000000  2.185200
  2.034800  0.152600  0.364800  0.125000  0.095200  0.032000  0.271700  /
  111187 'ESST4B' 1  0  3.766  3.766  1  -1  0  1  0  1  -1  0  6.2507  0  7.8365  0.08  0  0  /
  111187 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  14.9427  2  0  1  1  0.15  0.3518  1.3429  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  76.8  0  4  5  99  -99  /
  111188 'GENROU' 1  8.559300  0.066700  1.276400  0.066700  8.001400  0.000000  2.535300
  2.317300  0.294400  0.643800  0.174900  0.135000  0.116000  0.406100  /
  111188 'ESST4B' 1  0  3.3848  3.3848  1  -1  0  1  0  1  -1  0  6.5078  0  8.7623  0.08  0  0  /
  111188 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.0016  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  64.8  0  4  5  99  -99  /
  111190 'GENROU' 1  7.202800  0.066700  0.758900  0.066700  5.315300  0.000000  2.176700
  2.027900  0.226600  0.281200  0.165000  0.127200  0.092400  0.460000  /
  111190 'ESST4B' 1  0  3.0664  3.0664  1  -1  0  1  0  1  -1  0  6.4877  0  7.4111  0.08  0  0  /
  111190 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.6899  2.7989  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  124.8  0  4  5  99  -99  /
  111191 'GENROU' 1  6.677600  0.066700  0.559200  0.066700  7.458700  0.000000  1.885900
  1.793200  0.182700  0.210500  0.106900  0.080800  0.100000  0.292300  /
  111191 'EXAC2' 1  0.066667  1  1  1000  0.066667  9.8378  -9.8378  1  29.0988  -29.098801  1.3  4  0  0.49  1  0.1  1.6  1  10  3.0789  0.0084  4.1053  0.0189  /
  111191 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.0556  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  124.8  0  4  5  99  -99  /
  111192 'GENROU' 1  8.705200  0.066700  0.480700  0.076200  8.924800  0.000000  1.841000
  1.757000  0.172200  0.216900  0.121700  0.092600  0.248200  0.733500  /
  111192 'ESST4B' 1  0  3.1658  3.1658  1  -1  0  1  0  1  -1  0  6.6833  0  6.5201  0.08  0  0  /
  111192 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.8278  7.5982  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  68.4  0  4  5  99  -99  /
  111193 'GENROU' 1  8.950500  0.066700  1.253700  0.066700  1.837400  0.000000  1.384900
  1.389000  0.169600  0.490800  0.130200  0.099400  0.001400  0.268100  /
  111193 'ESST4B' 1  0  3.5749  3.5749  1  -1  0  1  0  1  -1  0  6.9217  0  6.1918  0.08  0  0  /
  111193 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.3191  1.4146  0  1  1  0.15  0.3233  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  68.4  0  4  5  99  -99  /
  111194 'GENROU' 1  4.378700  0.066700  1.264200  0.096100  7.025200  0.000000  1.756300
  1.688600  0.272500  0.571000  0.202700  0.157200  0.239700  0.733600  /
  111194 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.8931  0  0  0  1  0  1.2  0  5.5933  0  0.08  /
  111194 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.6124  0  1  1  0.15  0.0574  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  68.4  0  4  5  99  -99  /
  111195 'GENROU' 1  4.260400  0.066700  1.318300  0.075000  4.424100  0.000000  1.446800
  1.438900  0.294900  0.524300  0.138400  0.105900  0.037200  0.232400  /
  111195 'ESST4B' 1  0  3.0981  3.0981  1  -1  0  1  0  1  -1  0  5.5151  0  7.725  0.08  0  0  /
  111195 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.882  6.315  0  1  1  0.15  0.5  1.5849  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  68.4  0  4  5  99  -99  /
  111196 'GENROU' 1  8.115500  0.066700  0.344900  0.066700  7.053200  0.000000  2.386000
  2.196700  0.239000  0.412400  0.103700  0.078300  0.155000  0.436600  /
  111196 'ESST4B' 1  0  3.1108  3.1108  1  -1  0  1  0  1  -1  0  6.7849  0  7.0307  0.08  0  0  /
  111196 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.0493  1.5  0.1558  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  68.4  0  4  5  99  -99  /
  111197 'GENROU' 1  9.692700  0.066700  1.090500  0.066700  7.470400  0.000000  1.730600
  1.668000  0.152600  0.327900  0.132400  0.101100  0.110100  0.640700  /
  111197 'ESST4B' 1  0  3.9457  3.9457  1  -1  0  1  0  1  -1  0  5.511  0  6.0037  0.08  0  0  /
  111197 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.668  2  0  1  1  0.15  0.5  1.4432  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  68.4  0  4  5  99  -99  /
  111198 'GENROU' 1  9.360800  0.066700  0.790600  0.066700  5.930000  0.000000  2.348200
  2.166300  0.262700  0.381200  0.137400  0.105100  0.066500  0.197300  /
  111198 'ESST4B' 1  0  3.9854  3.9854  1  -1  0  1  0  1  -1  0  5.4106  0  8.498  0.08  0  0  /
  111198 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.1295  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  68.4  0  4  5  99  -99  /
  111199 'GENROU' 1  5.068900  0.066700  0.393500  0.066700  8.123600  0.000000  2.042900
  1.919900  0.208100  0.357000  0.134600  0.102900  0.159500  0.763000  /
  111199 'ESST4B' 1  0  3.2906  3.2906  1  -1  0  1  0  1  -1  0  6.005  0  8.1937  0.08  0  0  /
  111199 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2069  1.5  0.2  0.3  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  68.4  0  4  5  99  -99  /
  111200 'GENROU' 1  8.352000  0.066700  1.159200  0.066700  8.621600  0.000000  1.991100
  1.878100  0.292000  0.625600  0.241000  0.187700  0.098400  0.646700  /
  111200 'ESST4B' 1  0  3.9832  3.9832  1  -1  0  1  0  1  -1  0  5.4311  0  6.0451  0.08  0  0  /
  111200 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.4013  1.6054  0  1  1  0.15  0.5  1.5  0.1308  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  69.6  0  4  5  99  -99  /
  111201 'GENROU' 1  9.980100  0.066700  0.745700  0.066700  5.264400  0.000000  2.141300
  1.999300  0.183900  0.202100  0.127900  0.097600  0.116200  0.352700  /
  111201 'ESST4B' 1  0  3.3699  3.3699  1  -1  0  1  0  1  -1  0  6.187  0  8.4266  0.08  0  0  /
  111201 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.3056  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  69.6  0  4  5  99  -99  /
  111202 'GENROU' 1  9.955300  0.066700  1.266100  0.093800  8.648000  0.000000  1.909000
  1.811900  0.377700  0.641200  0.279900  0.218700  0.165700  0.751500  /
  111202 'ESST4B' 1  0  3.0483  3.0483  1  -1  0  1  0  1  -1  0  6.5227  0  7.1598  0.08  0  0  /
  111202 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.4259  2  0  1  1  0.15  0.5  2.366  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  69.6  0  4  5  99  -99  /
  111203 'GENROU' 1  6.612000  0.066700  1.120900  0.066700  3.408400  0.000000  1.729500
  1.667000  0.358500  0.593200  0.287500  0.224800  0.050700  0.333300  /
  111203 'EXAC2' 1  0  1  1  1000  0.066667  8.909  -8.909  1  28.9476  -28.947599  0.55  4  0  0.49  1  0.1  1.6  1  14  3.0938  0.0002  4.1251  0.0104  /
  111203 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.7247  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  69.6  0  4  5  99  -99  /
  111204 'GENROU' 1  4.268000  0.066700  0.426900  0.083700  4.503200  0.000000  2.349400
  2.167300  0.424800  0.588800  0.361000  0.283400  0.053000  0.303300  /
  111204 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.3356  0  0  0  1  0  1.2  0  6.9361  0  0.08  /
  111204 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.7992  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  69.6  0  4  5  99  -99  /
  111205 'GENROU' 1  7.009600  0.066700  0.527800  0.070900  2.537100  0.000000  1.809500
  1.731600  0.169100  0.240800  0.115200  0.087500  0.149500  0.751200  /
  111205 'ESST4B' 1  0  3.1098  3.1098  1  -1  0  1  0  1  -1  0  5.3149  0  7.4259  0.08  0  0  /
  111205 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  5.4959  0  1  1  0.15  0.5  1.3284  0.1491  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  69.6  0  4  5  99  -99  /
  111206 'GENROU' 1  5.087500  0.043700  1.282000  0.022300  4.719800  0.000000  1.890300
  1.796800  0.395000  0.621300  0.234400  0.182500  0.128100  0.395200  /
  111206 'ESST4B' 1  0  3.4814  3.4814  1  -1  0.01  1  0  1  -1  0  5.2078  0  8.0463  0.08  0  0  /
  111206 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  15.6  0  4  5  99  -99  /
  111208 'GENROU' 1  4.253100  0.066700  0.999900  0.066700  2.792400  0.000000  1.989300
  1.892100  0.204500  0.347500  0.149500  0.110200  0.128300  3.056500  /
  111208 'EXAC1' 1  0  0  0  400  0.066667  8.104  -8.104  0.4617  0.035  1  0.2774  0.5  1  2.0831  0.0819  2.7774  0.4095  /
  111208 'IEEEG1' 1 0 0  15.9709  0  0  0.5  0.1727  -0.1727  1.3525  0  0.2627  0.2687  0  3.4348  0.626  0  0  0  0  0  0  0  /
  111208 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111209 'GENROU' 1  9.549700  0.066700  1.243100  0.066700  2.039200  0.000000  1.764300
  1.682300  0.315600  0.725800  0.227300  0.170700  0.178000  4.150300  /
  111209 'IEEET1' 1  0  400  0.2  1  -1  0  0.5  0.1136  0.35  0  2.482  0.0488  3.3093  0.3028  /
  111209 'IEEEG1' 1 0 0  20  0.2515  0  0.5  2  -2  0.6642  0  0.1637  0.3431  0  10  0.1837  0  0  0  0  0  0  0  /
  111209 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111210 'GENROU' 1  9.357200  0.043500  1.456000  0.069200  3.145800  0.000000  2.051100
  1.949600  0.453900  0.336100  0.324300  0.245900  0.112500  2.709300  /
  111210 'ESST4B' 1  0  35.2053  3.7712  6  -6  0.01  1  0  4.6  -4.6  0  5.2881  0  6.1493  0.0625  0  0  /
  111210 'IEEEG1' 1 0 0  20  0.2168  0  0.15  0.1742  -0.1742  1.0622  0  0.2256  0.2508  0  0  0.4  0  0  0  0  0  0  0  /
  111210 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111211 'GENROU' 1  7.331800  0.044900  1.423900  0.078900  3.055400  0.000000  1.909000
  1.817200  0.273000  0.262400  0.197500  0.147500  0.043800  1.198500  /
  111211 'ESAC1A' 1  0  0  0  280.463  0.02  16.5957  -16.595699  1.0339  0.0162  1  0.2  1  1  1.5823  0.0919  2.1097  0.827  9  -9  /
  111211 'IEEEG1' 1 0 0  20  0  0  0.2  0.4193  -0.4193  0.5577  0  0.3352  1  0  1.9336  0.3432  0  0  0  0  0  0  0  /
  111211 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111212 'GENROU' 1  6.055000  0.039100  0.925900  0.027700  6.718400  0.000000  1.843800
  1.759300  0.218000  0.295200  0.101200  0.076200  0.097000  0.268500  /
  111212 'EXAC2' 1  0.01  1  1  400  0.01  10.1384  -10.1384  1  28.6683  -28.668301  0.55  4  0  0.0182  1  0.1  0.8  1  10  3.1303  0.0025  4.1737  0.0128  /
  111212 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.2542  0  1  1  0.15  0.4005  1.0698  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  15.6  0  4  5  99  -99  /
  111212 'GENROU' 2  5.419500  0.066700  0.395000  0.066700  5.000000  0.000000  2.028800
  1.908500  0.391300  0.557400  0.309900  0.242600  0.117900  0.448500  /
  111212 'EXPIC1' 2  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.3923  0  0  0  1  0  1.2  0  6.8347  0  0.08  /
  111212 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  6.1262  0.9808  0  1  1  0.15  0.192  1.0577  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  662.4  0  4  5  99  -99  /
  111212 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111213 'GENROU' 1  4.513400  0.066700  1.296000  0.066700  5.001600  0.000000  1.703800
  1.646300  0.281700  0.437100  0.201300  0.156100  0.091600  0.411600  /
  111213 'ESST4B' 1  0  3.6427  3.6427  1  -1  0  1  0  1  -1  0  6.0884  0  7.0055  0.08  0  0  /
  111213 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.6995  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  327.6  0  4  5  99  -99  /
  111213 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111214 'GENROU' 1  7.860000  0.066700  1.073500  0.066700  3.553700  0.000000  1.762500
  1.693700  0.302400  0.512800  0.184600  0.142700  0.136900  0.590600  /
  111214 'ESST4B' 1  0  3.0839  3.0839  1  -1  0  1  0  1  -1  0  6.0797  0  8.3019  0.08  0  0  /
  111214 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  6.2642  7.7612  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  202.8  0  4  5  99  -99  /
  111214 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111215 'GENROU' 1  9.805600  0.066700  1.219500  0.066700  5.614900  0.000000  1.689500
  1.634800  0.156200  0.366600  0.123300  0.093900  0.077200  0.357100  /
  111215 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.6978  0  0  0  1  0  1.2  0  6.0833  0  0.08  /
  111215 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.2817  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  202.8  0  4  5  99  -99  /
  111215 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111217 'GENROU' 1  6.213700  0.066700  1.161300  0.075800  2.221200  0.000000  2.026100
  1.926300  0.462400  0.523400  0.330200  0.250600  0.133800  3.177900  /
  111217 'IEEET1' 1  0  400  0.2  1  -1  0  0.5431  0.0264  0.35  0  1.7924  0.1224  2.3898  0.3854  /
  111217 'IEEEG1' 1 0 0  20  0.2709  0  0.15  2  -2  0.7458  0  0.2517  0.342  0  6.5528  0.1548  0  0.4  0.3  0  0  0  0  /
  111217 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111218 'GENROU' 1  4.027100  0.066700  1.413900  0.071700  3.462600  0.000000  2.043300
  1.942400  0.286500  0.512300  0.207000  0.154800  0.083600  2.074800  /
  111218 'IEEET1' 1  0  400  0.066667  1  -1  0  0.9855  0.0665  1  0  2.531  0.1424  3.3747  0.4078  /
  111218 'IEEEG1' 1 0 0  20  0.2  0  0.5  0.4584  -0.4584  0.6322  0  0.2652  0.3473  0  8.9272  0.1212  0  0.5  0.4731  0  0  0  0  /
  111218 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111220 'GENROU' 1  5.814400  0.066700  1.096500  0.096400  3.804600  0.000000  2.445200
  2.244500  0.263600  0.485300  0.173400  0.133900  0.054300  0.460700  /
  111220 'ESST4B' 1  0  3.7593  3.7593  1  -1  0  1  0  1  -1  0  5.7677  0  8.5917  0.08  0  0  /
  111220 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  3.5977  0  1  1  0.15  0.5  1.9506  0.1658  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  97.2  0  4  5  99  -99  /
  111221 'GENROU' 1  9.774100  0.066700  0.307500  0.066700  4.775300  0.000000  2.266400
  2.100300  0.408900  0.626700  0.306600  0.240000  0.133000  0.550900  /
  111221 'ESST4B' 1  0  3.8069  3.8069  1  -1  0  1  0  1  -1  0  6.1867  0  7.0317  0.08  0  0  /
  111221 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  97.2  0  4  5  99  -99  /
  111223 'GENROU' 1  7.045500  0.063600  1.457700  0.093600  8.514800  0.000000  1.780000
  1.707800  0.236700  0.303600  0.114200  0.086600  0.000300  0.182800  /
  111223 'EXAC2' 1  0.025  1  1  1000  0.01  10.0921  -10.0921  1  23.5787  -23.578699  0.55  4  0  0.0135  1  0.1  1.6  1  14  3.3039  1.0474  4.4051  1.0913  /
  111223 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  5.8774  0  1  1  0.15  0.388  1.5  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  36  0  4  5  99  -99  /
  111231 'GENROU' 1  5.362900  0.066700  0.620800  0.066700  8.585000  0.000000  1.600100
  1.562700  0.239500  0.294600  0.116300  0.088300  0.059600  0.211600  /
  111231 'ESST4B' 1  0  3.6014  3.6014  1  -1  0  1  0  1  -1  0  6.644  0  6.5486  0.08  0  0  /
  111231 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.3057  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  90  0  4  5  99  -99  /
  111232 'GENROU' 1  8.938000  0.066700  0.964700  0.077300  3.166000  0.000000  2.275600
  2.107700  0.188700  0.202000  0.151000  0.115900  0.007000  0.216800  /
  111232 'ESST4B' 1  0  3.4869  3.4869  1  -1  0  1  0  1  -1  0  6.0132  0  8.1511  0.08  0  0  /
  111232 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  26.8518  2  0  1  1  0.15  0.5  1.5689  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  90  0  4  5  99  -99  /
  111233 'GENROU' 1  8.690000  0.066700  0.633600  0.082700  8.068900  0.000000  1.837400
  1.754100  0.185000  0.283800  0.137800  0.105500  0.139200  0.429600  /
  111233 'ESST4B' 1  0  3.7326  3.7326  1  -1  0  1  0  1  -1  0  6.4003  0  7.9118  0.08  0  0  /
  111233 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.345  2  0  1  1  0.15  0.4934  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  90  0  4  5  99  -99  /
  111234 'GENROU' 1  5.673500  0.066700  1.356800  0.066700  7.608700  0.000000  1.980100
  1.869200  0.347000  0.463700  0.227300  0.176800  0.183200  0.717900  /
  111234 'ESST4B' 1  0  3.3494  3.3494  1  -1  0  1  0  1  -1  0  6.2344  0  8.8448  0.08  0  0  /
  111234 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  90  0  4  5  99  -99  /
  111237 'GENROU' 1  7.646100  0.066700  1.411200  0.080100  8.953700  0.000000  2.418600
  2.223100  0.211200  0.420500  0.166900  0.128600  0.048400  0.349400  /
  111237 'ESST4B' 1  0  3.3212  3.3212  1  -1  0  1  0  1  -1  0  5.9601  0  8.3442  0.08  0  0  /
  111237 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.4263  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  51  0  4  5  99  -99  /
  111241 'GENROU' 2  9.000100  0.040100  0.793100  0.051100  5.752000  0.000000  1.854900
  1.768200  0.418300  0.657500  0.333300  0.261300  0.223500  0.742000  /
  111241 'ESST4B' 2  0  3.3735  3.3735  1  -1  0.01  1  0  1  -1  0  6.2111  0  8.8035  0.08  0  0  /
  111241 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.329  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  33.6  0  4  5  99  -99  /
  111242 'GENROU' 1  5.856400  0.058300  0.553400  0.028800  1.802600  0.000000  2.317300
  2.141300  0.197300  0.228000  0.115100  0.087300  0.053000  0.426700  /
  111242 'ESST4B' 1  0  3.8476  3.8476  1  -1  0.01  1  0  1  -1  0  6.7  0  7.3734  0.08  0  0  /
  111242 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.3092  0  1  1  0.15  0.5  1.5  0.1262  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  33.6  0  4  5  99  -99  /
  111242 'GENROU' 2  6.173700  0.056800  0.612700  0.028100  5.310300  0.000000  2.223800
  2.065900  0.257400  0.362500  0.205700  0.159600  0.139800  0.570800  /
  111242 'ESST4B' 2  0  3.8639  3.8639  1  -1  0.01  1  0  1  -1  0  6.6592  0  6.3241  0.08  0  0  /
  111242 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.4459  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  21.6  0  4  5  99  -99  /
  111243 'GENROU' 1  7.737100  0.038800  1.322000  0.066400  4.501600  0.000000  1.521200
  1.499000  0.245300  0.287100  0.168500  0.129900  0.039600  0.441100  /
  111243 'ESST4B' 1  0  3.9478  3.9478  1  -1  0.01  1  0  1  -1  0  5.2383  0  8.4557  0.08  0  0  /
  111243 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  11.5772  2  0  1  1  0.15  0.5  1.3917  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  21.6  0  4  5  99  -99  /
  111243 'GENROU' 2  6.457500  0.034200  0.488700  0.088800  2.049900  0.000000  2.245700
  2.083600  0.283700  0.676000  0.138600  0.106100  0.029300  0.409800  /
  111243 'ESST4B' 2  0  3.3534  3.3534  1  -1  0.01  1  0  1  -1  0  6.6994  0  7.3575  0.08  0  0  /
  111243 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.3984  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  21.6  0  4  5  99  -99  /
  111244 'GENROU' 1  5.081600  0.046500  0.753000  0.060100  4.431400  0.000000  2.241600
  2.080200  0.288000  0.386500  0.190200  0.147200  0.089600  0.240000  /
  111244 'EXPIC1' 1  0  3  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  7.7083  0  0  0  1  0  1.2  0  5.0742  0  0.08  /
  111244 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  20.8147  2  0  1  1  0.15  0.1727  1.5  0.1213  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  21.6  0  4  5  99  -99  /
  111246 'GENROU' 1  6.377900  0.066700  1.031900  0.066700  3.166200  0.000000  2.183200
  2.033100  0.457100  0.723600  0.292000  0.228400  0.181800  0.583300  /
  111246 'ESST4B' 1  0  3.4615  3.4615  1  -1  0  1  0  1  -1  0  6.5563  0  7.5025  0.08  0  0  /
  111246 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.1576  0  1  1  0.15  0.5  2.2418  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  168  0  4  5  99  -99  /
  111246 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111247 'GENROU' 1  4.919000  0.066700  0.444100  0.069900  5.501500  0.000000  1.803700
  1.726900  0.233900  0.599000  0.192100  0.148700  0.106700  0.321900  /
  111247 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.3153  0  0  0  1  0  1.2  0  6.6854  0  0.08  /
  111247 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.2955  0  1  1  0.15  0.5  2.4519  0.1842  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  108  0  4  5  99  -99  /
  111248 'GENROU' 1  4.879000  0.067300  1.367800  0.098500  9.437200  0.000000  1.746100
  1.680400  0.189800  0.346300  0.141700  0.108600  0.091500  0.630300  /
  111248 'EXAC2' 1  0.01  1  1  1000  0.02  9.0134  -9.0134  1  25.7144  -25.714399  0.55  4  0  0.03  1  0.1  0.8  1  14  4.7276  0.0081  3.5457  0.0186  /
  111248 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  3.3181  0  1  1  0.15  0.3201  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  38.4  0  4  5  99  -99  /
  111249 'GENROU' 1  6.298100  0.036400  0.631800  0.090000  7.373000  0.000000  2.190700
  2.039200  0.294300  0.385700  0.157000  0.120700  0.147300  0.595100  /
  111249 'ESST4B' 1  0  3.4803  3.4803  1  -1  0.01  1  0  1  -1  0  5.9192  0  6.9474  0.08  0  0  /
  111249 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.7767  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  38.4  0  4  5  99  -99  /
  111249 'GENROU' 2  8.750600  0.034800  0.706000  0.039200  4.233000  0.000000  2.196400
  2.043800  0.287700  0.556900  0.182600  0.141200  0.158800  0.601700  /
  111249 'EXAC2' 2  0.01  1  1  1000  0.01  100  -100  1  24.0339  -24.033899  1.3  4  0  0.0151  1  0.1  0.8  1  10  3.2964  0.0053  4.3952  0.0157  /
  111249 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  4.8419  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  38.4  0  4  5  99  -99  /
  111251 'GENROU' 1  7.507500  0.066700  0.801200  0.066700  8.144300  0.000000  1.587700
  1.552600  0.212500  0.493700  0.114200  0.086700  0.068400  0.499900  /
  111251 'ESST4B' 1  0  3.9289  3.9289  1  -1  0  1  0  1  -1  0  5.9491  0  8.726  0.08  0  0  /
  111251 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  19.4585  0.7808  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  79.2  0  4  5  99  -99  /
  111252 'GENROU' 1  9.331300  0.066700  1.091700  0.082000  7.069700  0.000000  1.537200
  1.511800  0.194500  0.334900  0.119100  0.090500  0.227800  0.711500  /
  111252 'ESST4B' 1  0  3.6149  3.6149  1  -1  0  1  0  1  -1  0  5.8838  0  7.2572  0.08  0  0  /
  111252 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.647  0  1  1  0.15  0.1594  1.5  0.1972  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  79.2  0  4  5  99  -99  /
  111253 'GENROU' 1  5.325000  0.068800  0.626500  0.096100  7.116500  0.000000  2.602600
  2.371500  0.246600  0.295200  0.118800  0.090300  0.045400  0.337500  /
  111253 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.7876  0  0  0  1  0  1.2  0  5.7947  0  0.08  /
  111253 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  74.4  0  4  5  99  -99  /
  111254 'GENROU' 1  8.629200  0.066700  0.753000  0.066700  3.789400  0.000000  2.376300
  2.189000  0.224200  0.456200  0.112200  0.085000  0.179600  0.670700  /
  111254 'EXAC2' 1  0  1  1  1000  0.066667  10.5626  -10.5626  1  26.143  -26.143  1.3  4  0  0.49  1  0.1  0.8  1  14  3.2488  0.9914  4.3317  1.0335  /
  111254 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.3718  0.3134  0  1  1  0.15  0.5  2.063  0.194  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  82.8  0  4  5  99  -99  /
  111260 'GENROU' 1  9.448900  0.066700  1.206300  0.091100  5.657600  0.000000  1.459500
  1.449200  0.237000  0.474800  0.146300  0.112200  0.120200  0.695600  /
  111260 'ESST4B' 1  0  3.5427  3.5427  1  -1  0  1  0  1  -1  0  6.2313  0  7.1218  0.08  0  0  /
  111260 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.178  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  82.8  0  4  5  99  -99  /
  111264 'GENROU' 1  8.213500  0.031300  0.309500  0.060700  4.349600  0.000000  2.052200
  1.927500  0.418800  0.662400  0.333700  0.261600  0.085100  0.193600  /
  111264 'EXPIC1' 1  0  4  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  7.5924  0  0  0  1  0  1.2  0  5.7716  0  0.08  /
  111264 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.1571  0  1  1  0.15  0.5  1.5  0.119  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  42  0  4  5  99  -99  /
  111267 'GENROU' 1  8.425300  0.069800  0.369800  0.066700  6.437300  0.000000  2.594500
  2.365000  0.312700  0.676400  0.231600  0.180200  0.068700  0.263600  /
  111267 'ESST4B' 1  0  3.5434  3.5434  1  -1  0  1  0  1  -1  0  6.7399  0  8.452  0.08  0  0  /
  111267 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.2946  0  1  1  0.15  0.1123  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  90  0  4  5  99  -99  /
  111268 'GENROU' 1  5.185000  0.066700  0.548700  0.096900  8.569700  0.000000  1.400000
  1.401100  0.197800  0.483700  0.101700  0.076700  0.146800  0.531200  /
  111268 'ESST4B' 1  0  3.024  3.024  1  -1  0  1  0  1  -1  0  5.4528  0  6.8455  0.08  0  0  /
  111268 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1763  2.4697  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  84  0  4  5  99  -99  /
  111270 'GENROU' 1  9.691500  0.066700  0.384300  0.066700  6.890500  0.000000  1.678300
  1.625700  0.189500  0.395900  0.161700  0.124500  0.073500  0.191700  /
  111270 'ESST4B' 1  0  3.5224  3.5224  1  -1  0  1  0  1  -1  0  6.7372  0  6.4453  0.08  0  0  /
  111270 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.1152  0  1  1  0.15  0.5  2.3156  0.1393  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  144.12  0  4  5  99  -99  /
  111271 'GENROU' 1  9.085300  0.066700  0.450100  0.066700  5.998300  0.000000  1.880000
  1.788500  0.157500  0.206600  0.108500  0.082100  0.032200  0.210700  /
  111271 'ESST4B' 1  0  3.707  3.707  1  -1  0  1  0  1  -1  0  5.4967  0  6.3608  0.08  0  0  /
  111271 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.3614  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  82.8  0  4  5  99  -99  /
  111272 'GENROU' 1  9.425600  0.066700  1.232700  0.086900  6.270700  0.000000  2.398100
  2.206600  0.199700  0.230100  0.141100  0.108100  0.069600  0.476300  /
  111272 'ESST4B' 1  0  3.4038  3.4038  1  -1  0  1  0  1  -1  0  5.3827  0  6.4535  0.08  0  0  /
  111272 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.1528  1.5  0.1552  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  83.76  0  4  5  99  -99  /
  111273 'GENROU' 1  4.213900  0.066700  0.599700  0.066700  7.957500  0.000000  1.408200
  1.407800  0.154800  0.210600  0.134600  0.102900  0.030400  0.281000  /
  111273 'EXAC2' 1  0  1  1  1000  0.066667  100  -100  1  29.7463  -29.7463  1.3  4  0  0.49  1  0.1  1.6  1  14  3.9782  0.9849  5.3042  1.0267  /
  111273 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  83.76  0  4  5  99  -99  /
  111274 'GENROU' 1  6.778200  0.066700  1.122000  0.066700  6.607000  0.000000  2.546600
  2.326400  0.151200  0.269500  0.130100  0.099300  0.140200  0.674900  /
  111274 'ESST4B' 1  0  3.3736  3.3736  1  -1  0  1  0  1  -1  0  5.8621  0  7.9256  0.08  0  0  /
  111274 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  24.2218  0.5147  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  84.12  0  4  5  99  -99  /
  111275 'GENROU' 1  4.991700  0.066700  0.917400  0.066700  3.756100  0.000000  1.977800
  1.867400  0.230100  0.300300  0.140100  0.107300  0.000700  0.266900  /
  111275 'ESST4B' 1  0  3.829  3.829  1  -1  0  1  0  1  -1  0  5.9254  0  8.9653  0.08  0  0  /
  111275 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  84  0  4  5  99  -99  /
  111276 'GENROU' 1  5.451900  0.067000  0.704700  0.067400  6.749100  0.000000  1.468000
  1.456000  0.307400  0.387400  0.205300  0.159300  0.152900  0.661800  /
  111276 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.1551  0  0  0  1  0  1.2  0  6.7136  0  0.08  /
  111276 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  3.0245  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  82.08  0  4  5  99  -99  /
  111280 'GENROU' 1  8.280300  0.066700  1.070700  0.066700  6.416100  0.000000  1.614700
  1.574400  0.271500  0.437200  0.177100  0.136700  0.051400  0.313600  /
  111280 'ESST4B' 1  0  3.1434  3.1434  1  -1  0  1  0  1  -1  0  6.2983  0  6.2735  0.08  0  0  /
  111280 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  5.6841  0  1  1  0.15  0.5  1.4129  0.1447  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  166.8  0  4  5  99  -99  /
  111280 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111281 'GENROU' 1  6.849900  0.066700  1.405900  0.077900  2.779100  0.000000  2.041400
  1.918700  0.177000  0.371300  0.106000  0.080100  0.098500  0.497600  /
  111281 'ESST4B' 1  0  3.4188  3.4188  1  -1  0  1  0  1  -1  0  6.6796  0  7.0997  0.08  0  0  /
  111281 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.6234  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  124.8  0  4  5  99  -99  /
  111282 'GENROU' 1  4.759200  0.066700  1.148900  0.088900  3.041900  0.000000  1.895500
  1.801000  0.279800  0.497000  0.204400  0.158600  0.176000  0.480800  /
  111282 'ESST4B' 1  0  3.5192  3.5192  1  -1  0  1  0  1  -1  0  5.4955  0  7.648  0.08  0  0  /
  111282 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  6.2528  0.487  0  1  1  0.15  0.2209  1.2114  0.1924  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  124.8  0  4  5  99  -99  /
  111283 'GENROU' 1  5.668800  0.066700  0.359700  0.066700  6.435200  0.000000  1.969200
  1.860400  0.210700  0.555900  0.166400  0.128200  0.193600  0.667100  /
  111283 'ESST4B' 1  0  3.5784  3.5784  1  -1  0  1  0  1  -1  0  5.2466  0  7.2137  0.08  0  0  /
  111283 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  124.8  0  4  5  99  -99  /
  111286 'GENROU' 1  9.417700  0.066700  1.245800  0.066700  7.162800  0.000000  1.866700
  1.777800  0.242600  0.396200  0.175000  0.135100  0.064800  0.186200  /
  111286 'ESST4B' 1  0  3.8063  3.8063  1  -1  0  1  0  1  -1  0  5.7117  0  6.9766  0.08  0  0  /
  111286 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  7.6755  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  114.72  0  4  5  99  -99  /
  111287 'GENROU' 1  4.068400  0.066700  0.523300  0.066700  7.381400  0.000000  1.655000
  1.606900  0.311900  0.447200  0.200900  0.155700  0.194500  0.632800  /
  111287 'ESST4B' 1  0  3.017  3.017  1  -1  0  1  0  1  -1  0  5.3562  0  6.5597  0.08  0  0  /
  111287 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  114.72  0  4  5  99  -99  /
  111288 'GENROU' 1  9.933000  0.066700  0.705300  0.073000  8.111300  0.000000  2.063500
  1.936500  0.312700  0.730200  0.153700  0.118100  0.166300  0.614900  /
  111288 'ESST4B' 1  0  3.6827  3.6827  1  -1  0  1  0  1  -1  0  6.6965  0  7.7993  0.08  0  0  /
  111288 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  13.0857  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  114.24  0  4  5  99  -99  /
  111289 'GENROU' 1  6.923600  0.069100  1.497000  0.091900  7.385700  0.000000  2.582900
  2.355600  0.380500  0.569200  0.296500  0.232000  0.256000  0.736300  /
  111289 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.6952  0  0  0  1  0  1.2  0  6.7333  0  0.08  /
  111289 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  5.993  0  1  1  0.15  0.5  1.5  0.1541  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  81.96  0  4  5  99  -99  /
  111290 'GENROU' 1  4.756300  0.066700  1.205000  0.066700  3.869100  0.000000  1.549200
  1.521500  0.256400  0.564700  0.188600  0.146000  0.225400  0.632500  /
  111290 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.9833  0  0  0  1  0  1.2  0  6.9521  0  0.08  /
  111290 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5628  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  81.96  0  4  5  99  -99  /
  111291 'GENROU' 1  7.234800  0.055500  0.322700  0.063300  2.889700  0.000000  1.351600
  1.362100  0.241200  0.460400  0.160500  0.123500  0.111000  0.603700  /
  111291 'ESST4B' 1  0  3.6033  3.6033  1  -1  0.01  1  0  1  -1  0  5.0679  0  8.7742  0.08  0  0  /
  111291 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.0703  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  42  0  4  5  99  -99  /
  111292 'GENROU' 1  5.873900  0.069000  0.441700  0.070300  3.566500  0.000000  1.954200
  1.848400  0.415000  0.624300  0.284500  0.222400  0.015500  0.375700  /
  111292 'ESST4B' 1  0  3.3771  3.3771  1  -1  0  1  0  1  -1  0  5.3602  0  7.9837  0.08  0  0  /
  111292 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2.2999  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  71.04  0  4  5  99  -99  /
  111295 'GENROU' 1  7.377600  0.066700  0.619900  0.076600  3.988800  0.000000  2.589200
  2.360700  0.259000  0.589500  0.191000  0.147900  0.121800  0.319100  /
  111295 'ESST4B' 1  0  3.1307  3.1307  1  -1  0  1  0  1  -1  0  6.2625  0  8.9917  0.08  0  0  /
  111295 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  82.8  0  4  5  99  -99  /
  111296 'GENROU' 1  7.175200  0.066700  1.472700  0.066700  4.050100  0.000000  2.513500
  2.299600  0.364600  0.523900  0.243400  0.189600  0.102400  0.335700  /
  111296 'ESST4B' 1  0  3.2564  3.2564  1  -1  0  1  0  1  -1  0  6.3223  0  8.4282  0.08  0  0  /
  111296 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.9066  0  1  1  0.15  0.5  1.0149  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  82.8  0  4  5  99  -99  /
  111297 'GENROU' 1  9.126400  0.038000  1.223900  0.024200  6.923700  0.000000  1.798200
  1.722400  0.155200  0.325800  0.127000  0.096900  0.081100  0.316400  /
  111297 'ESST4B' 1  0  3.8818  3.8818  1  -1  0.01  1  0  1  -1  0  5.0091  0  6.4294  0.08  0  0  /
  111297 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  40.8  0  4  5  99  -99  /
  111301 'GENROU' 1  8.791400  0.066700  1.449900  0.066700  4.946900  0.000000  2.379100
  2.191200  0.201400  0.486900  0.140700  0.107700  0.174800  0.757100  /
  111301 'ESST4B' 1  0  3.4753  3.4753  1  -1  0  1  0  1  -1  0  6.7159  0  6.0566  0.08  0  0  /
  111301 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  7.1917  0  1  1  0.15  0.4246  1.5  0.1874  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  192  0  4  5  99  -99  /
  111301 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111302 'GENROU' 1  8.830800  0.066700  1.140300  0.066900  5.007000  0.000000  1.588600
  1.553300  0.242000  0.429600  0.198500  0.153800  0.107100  0.472300  /
  111302 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.1617  0  0  0  1  0  1.2  0  6.9085  0  0.08  /
  111302 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  5.3021  0  1  1  0.15  0.5  1.1601  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  87.6  0  4  5  99  -99  /
  111303 'GENROU' 1  7.731500  0.066700  0.986700  0.066700  7.343100  0.000000  1.672100
  1.620700  0.161000  0.223200  0.110500  0.083700  0.124000  0.491800  /
  111303 'ESST4B' 1  0  3.4932  3.4932  1  -1  0  1  0  1  -1  0  5.0864  0  8.3493  0.08  0  0  /
  111303 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.3833  2  0  1  1  0.15  0.5  1.2739  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  87.6  0  4  5  99  -99  /
  111304 'GENROU' 1  4.776600  0.066700  0.594700  0.088400  7.296300  0.000000  2.469000
  2.263800  0.205000  0.416200  0.137300  0.105000  0.158400  0.590800  /
  111304 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.2084  0  0  0  1  0  1.2  0  5.0186  0  0.08  /
  111304 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  9.1077  2  0  1  1  0.15  0.5  1.5  0.1964  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  87.6  0  4  5  99  -99  /
  111306 'GENROU' 1  8.396800  0.066700  1.078900  0.066700  2.847100  0.000000  1.941000
  1.837700  0.354500  0.482200  0.277300  0.216700  0.072600  0.455400  /
  111306 'ESST4B' 1  0  3.2637  3.2637  1  -1  0  1  0  1  -1  0  5.7467  0  6.9346  0.08  0  0  /
  111306 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.0749  0.1663  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  130.8  0  4  5  99  -99  /
  111307 'GENROU' 1  5.192300  0.066700  1.409300  0.066700  5.967700  0.000000  1.761300
  1.692700  0.296500  0.400700  0.170800  0.131800  0.133400  0.557700  /
  111307 'ESST4B' 1  0  3.1329  3.1329  1  -1  0  1  0  1  -1  0  5.4606  0  8.363  0.08  0  0  /
  111307 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  25.402  2  0  1  1  0.15  0.5  2.0509  0.1775  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  130.8  0  4  5  99  -99  /
  111308 'GENROU' 1  7.297600  0.066700  0.805500  0.066700  5.844300  0.000000  1.709900
  1.651200  0.200200  0.253900  0.167000  0.128700  0.060900  0.534800  /
  111308 'ESST4B' 1  0  3.8273  3.8273  1  -1  0  1  0  1  -1  0  6.8616  0  8.8049  0.08  0  0  /
  111308 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.3457  7.3869  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  130.8  0  4  5  99  -99  /
  111309 'GENROU' 1  6.919200  0.066700  0.825500  0.078700  2.968200  0.000000  2.352600
  2.169800  0.447000  0.683200  0.349700  0.274300  0.153600  0.449700  /
  111309 'ESST4B' 1  0  3.5178  3.5178  1  -1  0  1  0  1  -1  0  6.4614  0  7.6152  0.08  0  0  /
  111309 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.518  0  1  1  0.15  0.3932  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  130.8  0  4  5  99  -99  /
  111312 'GENROU' 1  6.135600  0.066700  0.934400  0.072700  3.948100  0.000000  1.685300
  1.631400  0.171100  0.210000  0.129900  0.099200  0.023600  0.222900  /
  111312 'ESST4B' 1  0  3.3813  3.3813  1  -1  0  1  0  1  -1  0  6.7687  0  6.5268  0.08  0  0  /
  111312 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1305  1.4743  0.2  0.3  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  198  0  4  5  99  -99  /
  111312 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111313 'GENROU' 1  8.710100  0.066700  0.574400  0.066700  6.167300  0.000000  2.109900
  1.974000  0.308200  0.487400  0.242500  0.188900  0.143000  0.604600  /
  111313 'ESST4B' 1  0  3.2557  3.2557  1  -1  0  1  0  1  -1  0  5.7826  0  8.506  0.08  0  0  /
  111313 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  16.8347  2  0  1  1  0.15  0.3713  1.1607  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  198  0  4  5  99  -99  /
  111313 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111314 'GENROU' 1  7.226600  0.066700  1.189900  0.073600  5.619200  0.000000  2.067200
  1.939600  0.450300  0.654900  0.355600  0.279000  0.140400  0.548800  /
  111314 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.6881  0  0  0  1  0  1.2  0  6.362  0  0.08  /
  111314 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.7272  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  198  0  4  5  99  -99  /
  111314 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111315 'GENROU' 1  9.304500  0.066700  0.371100  0.072800  3.364000  0.000000  2.050500
  1.926000  0.470700  0.719100  0.348500  0.273400  0.030100  0.312600  /
  111315 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.8344  0  0  0  1  0  1.2  0  6.8265  0  0.08  /
  111315 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  3.2493  0  1  1  0.15  0.5  1.6362  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  198  0  4  5  99  -99  /
  111315 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111316 'GENROU' 1  9.211500  0.066700  0.952500  0.098600  5.705900  0.000000  2.110700
  1.974700  0.221200  0.557600  0.164100  0.126400  0.181600  0.548400  /
  111316 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.1331  0  0  0  1  0  1.2  0  5.3437  0  0.08  /
  111316 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  24.2835  2  0  1  1  0.15  0.5  1.1703  0.1309  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  72  0  4  5  99  -99  /
  111318 'GENROU' 1  9.438100  0.068700  1.363900  0.098100  5.031500  0.000000  2.268900
  2.102300  0.377000  0.733900  0.260100  0.202900  0.037900  0.357000  /
  111318 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.1135  0  0  0  1  0  1.2  0  6.4147  0  0.08  /
  111318 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.171  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  194.4  0  4  5  99  -99  /
  111318 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111319 'GENROU' 1  8.072400  0.066700  1.262400  0.066700  6.306900  0.000000  2.301600
  2.128700  0.206300  0.257600  0.172200  0.132800  0.136600  0.427300  /
  111319 'ESST4B' 1  0  3.4493  3.4493  1  -1  0  1  0  1  -1  0  6.6674  0  6.1105  0.08  0  0  /
  111319 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  2.8196  2  0  1  1  0.15  0.5  1.5  0.1449  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  194.4  0  4  5  99  -99  /
  111319 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111320 'GENROU' 1  4.888500  0.066700  1.311800  0.082700  4.886000  0.000000  1.741000
  1.676300  0.244400  0.362200  0.193300  0.149700  0.169200  0.619500  /
  111320 'EXAC2' 1  0  1  1  400  0.066667  12.3012  -12.3012  1  24.453  -24.452999  1.3  4  0  0.49  1  0  0  1  14  3.0844  0.0055  4.1125  0.0159  /
  111320 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  6.8181  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  195.6  0  4  5  99  -99  /
  111320 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111321 'GENROU' 1  5.264800  0.066700  0.977200  0.066700  6.798600  0.000000  1.579700
  1.546200  0.183200  0.229000  0.131800  0.100600  0.041700  0.438900  /
  111321 'ESST4B' 1  0  3.8941  3.8941  1  -1  0  1  0  1  -1  0  6.8012  0  7.9004  0.08  0  0  /
  111321 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  6.4455  0  1  1  0.15  0.5  1.0325  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  193.2  0  4  5  99  -99  /
  111321 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111322 'GENROU' 1  9.538200  0.066700  0.745600  0.066700  6.007000  0.000000  1.719200
  1.658700  0.243800  0.417500  0.158800  0.122200  0.029800  0.200300  /
  111322 'ESST4B' 1  0  3.9156  3.9156  1  -1  0  1  0  1  -1  0  5.2968  0  8.4492  0.08  0  0  /
  111322 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  27.0028  2  0  1  1  0.15  0.5  1.4418  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  163.2  0  4  5  99  -99  /
  111322 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111324 'GENROU' 1  4.794000  0.066700  1.429800  0.069500  5.473400  0.000000  2.423500
  2.227100  0.150700  0.322900  0.124600  0.094900  0.128700  0.746000  /
  111324 'ESST4B' 1  0  3.1311  3.1311  1  -1  0  1  0  1  -1  0  6.2289  0  7.7509  0.08  0  0  /
  111324 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1517  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  258  0  4  5  99  -99  /
  111324 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111325 'GENROU' 1  6.557100  0.066700  1.174100  0.066700  4.760900  0.000000  2.265100
  2.099200  0.437800  0.663600  0.260700  0.203400  0.093000  0.406300  /
  111325 'ESST4B' 1  0  3.8017  3.8017  1  -1  0  1  0  1  -1  0  5.9413  0  8.5757  0.08  0  0  /
  111325 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  9.744  2  0  1  1  0.15  0.278  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  222  0  4  5  99  -99  /
  111325 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111326 'GENROU' 1  8.411900  0.066700  1.249900  0.074300  3.918000  0.000000  1.576900
  1.543900  0.182900  0.348800  0.118500  0.090000  0.193200  0.556900  /
  111326 'EXAC2' 1  0.066667  1  1  1000  0.066667  100  -100  1  27.7366  -27.736601  0.55  4  0  0.0238  1  0.1  0.8  1  14  3.5114  0.0087  4.6819  0.0192  /
  111326 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  5.3935  0  1  1  0.15  0.5  2.1482  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  222  0  4  5  99  -99  /
  111326 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111327 'GENROU' 1  6.408500  0.066700  0.490700  0.092700  5.005000  0.000000  2.424200
  2.227600  0.303300  0.434200  0.176800  0.136500  0.198200  0.704300  /
  111327 'ESST4B' 1  0  3.2168  3.2168  1  -1  0  1  0  1  -1  0  6.8754  0  6.4383  0.08  0  0  /
  111327 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  219.6  0  4  5  99  -99  /
  111327 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111330 'GENROU' 1  8.060500  0.066700  1.424400  0.066700  6.460600  0.000000  2.343600
  2.162500  0.384900  0.666600  0.218100  0.169400  0.067800  0.399900  /
  111330 'ESST4B' 1  0  3.9895  3.9895  1  -1  0  1  0  1  -1  0  6.9542  0  8.075  0.08  0  0  /
  111330 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.4347  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  90  0  4  5  99  -99  /
  111333 'GENROU' 1  7.462100  0.066700  1.331500  0.066700  4.698800  0.000000  1.993800
  1.880300  0.349900  0.581700  0.223000  0.173400  0.160700  0.482200  /
  111333 'ESST4B' 1  0  3.0373  3.0373  1  -1  0  1  0  1  -1  0  6.056  0  8.7673  0.08  0  0  /
  111333 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  4.1091  0  1  1  0.15  0.5  2.3428  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  330  0  4  5  99  -99  /
  111333 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111334 'GENROU' 1  4.161800  0.066700  0.992600  0.066700  6.690000  0.000000  1.674700
  1.622800  0.305400  0.401500  0.154000  0.118400  0.162900  0.453900  /
  111334 'ESST4B' 1  0  3.8392  3.8392  1  -1  0  1  0  1  -1  0  6.0275  0  8.4949  0.08  0  0  /
  111334 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.3372  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  210  0  4  5  99  -99  /
  111334 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111335 'GENROU' 1  4.067600  0.022500  1.334100  0.064600  5.175700  0.000000  2.447400
  2.246300  0.263300  0.615000  0.153000  0.117600  0.118400  0.494700  /
  111335 'ESST4B' 1  0  3.1139  3.1139  1  -1  0.01  1  0  1  -1  0  6.1132  0  6.5343  0.08  0  0  /
  111335 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.0959  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  210  0  4  5  99  -99  /
  111335 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111336 'GENROU' 1  4.264200  0.066700  0.602600  0.066700  5.368500  0.000000  2.365700
  2.180400  0.169600  0.242500  0.125200  0.095400  0.140100  0.709700  /
  111336 'ESST4B' 1  0  3.5116  3.5116  1  -1  0  1  0  1  -1  0  6.1919  0  7.115  0.08  0  0  /
  111336 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.0631  0  1  1  0.15  0.3854  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  210  0  4  5  99  -99  /
  111336 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111339 'GENROU' 1  7.604500  0.066700  0.397500  0.066700  5.239600  0.000000  1.960500
  1.853400  0.394100  0.557100  0.333200  0.261200  0.089300  0.204100  /
  111339 'ESST4B' 1  0  3.9867  3.9867  1  -1  0  1  0  1  -1  0  5.3381  0  7.2919  0.08  0  0  /
  111339 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.407  1.5  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  231.6  0  4  5  99  -99  /
  111339 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111340 'GENROU' 1  5.727600  0.066700  1.323400  0.066700  3.623200  0.000000  1.852800
  1.766600  0.205000  0.218100  0.129100  0.098500  0.095700  0.464900  /
  111340 'ESST4B' 1  0  3.3848  3.3848  1  -1  0  1  0  1  -1  0  6.8104  0  6.8051  0.08  0  0  /
  111340 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.2971  3.36  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  199.2  0  4  5  99  -99  /
  111340 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111341 'GENROU' 1  4.586300  0.066700  0.583200  0.066700  5.140900  0.000000  1.731500
  1.668600  0.201400  0.237500  0.152100  0.116800  0.204300  0.674300  /
  111341 'EXAC2' 1  0  1  1  1000  0.066667  7.6689  -7.6689  1  24.0026  -24.0026  1.3  4  0  0.49  1  0.1  1.6  1  10  4.4117  0.9738  3.3087  1.0153  /
  111341 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1582  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  199.2  0  4  5  99  -99  /
  111341 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111343 'GENROU' 1  4.223500  0.066700  0.325600  0.066700  5.049300  0.000000  1.646500
  1.600100  0.257700  0.422200  0.141000  0.108000  0.192500  0.628200  /
  111343 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.0287  0  0  0  1  0  1.2  0  6.7496  0  0.08  /
  111343 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.2751  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  45.6  0  4  5  99  -99  /
  111344 'GENROU' 1  9.893800  0.066700  0.944200  0.070300  1.749500  0.000000  1.820800
  1.740700  0.413800  0.580200  0.290800  0.227400  0.000800  0.305900  /
  111344 'ESST4B' 1  0  3.8672  3.8672  1  -1  0  1  0  1  -1  0  6.1368  0  7.1969  0.08  0  0  /
  111344 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4341  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  45.6  0  4  5  99  -99  /
  111344 'GENROU' 2  7.920800  0.066700  1.168900  0.066700  6.733800  0.000000  1.360200
  1.369000  0.213300  0.453600  0.125400  0.095500  0.165500  0.715400  /
  111344 'ESST4B' 2  0  3.3691  3.3691  1  -1  0  1  0  1  -1  0  5.6121  0  7.3012  0.08  0  0  /
  111344 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  1.1971  2.8815  0  1  1  0.15  0.1744  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  45.6  0  4  5  99  -99  /
  111345 'GENROU' 1  6.993700  0.066700  1.121600  0.066700  4.314400  0.000000  2.376100
  2.188800  0.236400  0.514300  0.119700  0.091000  0.019100  0.317600  /
  111345 'EXAC2' 1  0  1  1  1000  0.066667  8.8966  -8.8966  1  22.8038  -22.803801  1.3  4  0  0.49  1  0.1  0.8  1  14  3.9102  0.001  5.2136  0.0112  /
  111345 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.8423  2  0  1  1  0.15  0.5  1.049  0.188  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  45.6  0  4  5  99  -99  /
  111347 'GENROU' 1  4.244900  0.067100  1.275800  0.066700  4.884000  0.000000  1.793400
  1.718600  0.168900  0.439900  0.101200  0.076300  0.002300  0.315600  /
  111347 'ESST4B' 1  0  3.0411  3.0411  1  -1  0  1  0  1  -1  0  6.1226  0  6.7451  0.08  0  0  /
  111347 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.2101  0  1  1  0.15  0.5  1.5  0.1853  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  338.4  0  4  5  99  -99  /
  111347 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111348 'GENROU' 1  5.431700  0.066700  0.323200  0.066700  5.666900  0.000000  1.546700
  1.519500  0.182900  0.279600  0.142200  0.109000  0.139600  0.477900  /
  111348 'EXAC2' 1  0  1  1  1000  0.066667  11.3583  -11.3583  1  22.5807  -22.5807  1.3  4  0  0.0116  1  0.1  0.8  1  10  3.3476  0.9526  4.4635  0.9933  /
  111348 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3414  1.4762  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  203.76  0  4  5  99  -99  /
  111348 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111349 'GENROU' 1  6.273100  0.066700  0.745100  0.085800  3.946500  0.000000  2.313300
  2.138100  0.268700  0.544900  0.117200  0.089000  0.082100  0.228500  /
  111349 'ESST4B' 1  0  3.1712  3.1712  1  -1  0  1  0  1  -1  0  6.4294  0  8.2215  0.08  0  0  /
  111349 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.8563  2  0  1  1  0.15  0.5  1.0612  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  203.76  0  4  5  99  -99  /
  111349 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111350 'GENROU' 1  9.282700  0.066700  1.395500  0.066700  5.796800  0.000000  1.708400
  1.650000  0.192600  0.234100  0.160900  0.123800  0.059500  0.178800  /
  111350 'ESST4B' 1  0  3.3296  3.3296  1  -1  0  1  0  1  -1  0  5.9838  0  7.5846  0.08  0  0  /
  111350 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.9023  0  1  1  0.15  0.5  1.5  0.1075  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  203.76  0  4  5  99  -99  /
  111350 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111351 'GENROU' 1  4.656200  0.066700  0.327700  0.066700  3.292900  0.000000  1.728800
  1.666500  0.264000  0.440000  0.140700  0.107700  0.025100  0.428300  /
  111351 'ESST4B' 1  0  3.433  3.433  1  -1  0  1  0  1  -1  0  6.7851  0  7.815  0.08  0  0  /
  111351 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.0892  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  203.76  0  4  5  99  -99  /
  111351 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111352 'GENROU' 1  8.740200  0.066700  1.291900  0.066700  7.191800  0.000000  2.368900
  2.183000  0.150100  0.416900  0.108400  0.082000  0.153700  0.429100  /
  111352 'ESST4B' 1  0  3.7471  3.7471  1  -1  0  1  0  1  -1  0  5.0112  0  6.7805  0.08  0  0  /
  111352 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.037  1.5  0.1613  0.3  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  185.76  0  4  5  99  -99  /
  111352 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111354 'GENROU' 1  8.077600  0.066700  0.844200  0.091100  7.874600  0.000000  2.227200
  2.068600  0.247400  0.323100  0.122100  0.092900  0.128900  0.485100  /
  111354 'ESST4B' 1  0  3.972  3.972  1  -1  0  1  0  1  -1  0  5.4725  0  8.8623  0.08  0  0  /
  111354 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.1697  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  90  0  4  5  99  -99  /
  111355 'GENROU' 1  4.775500  0.066700  0.682800  0.077700  6.374900  0.000000  1.784600
  1.711500  0.240300  0.315800  0.174300  0.134500  0.137000  0.353100  /
  111355 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.0729  0  0  0  1  0  1.2  0  6.1685  0  0.08  /
  111355 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  16.912  2  0  1  1  0.15  0.5  1.6271  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  189.6  0  4  5  99  -99  /
  111355 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111356 'GENROU' 1  9.316400  0.066700  0.831300  0.072000  6.362200  0.000000  1.709500
  1.650900  0.197600  0.400200  0.116900  0.088800  0.133400  0.486400  /
  111356 'EXAC2' 1  0  1  1  1000  0.066667  7.8635  -7.8635  1  25.3142  -25.314199  1.3  4  0  0.0213  1  0  0  1  14  3.2334  0.0071  4.3112  0.0175  /
  111356 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.4961  6.5454  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  189.6  0  4  5  99  -99  /
  111356 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111357 'GENROU' 1  6.976900  0.066700  1.487400  0.066700  4.757900  0.000000  2.206100
  2.051600  0.320500  0.627200  0.161200  0.124100  0.088900  0.412400  /
  111357 'ESST4B' 1  0  3.2284  3.2284  1  -1  0  1  0  1  -1  0  5.569  0  8.0717  0.08  0  0  /
  111357 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  9.8321  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  189.6  0  4  5  99  -99  /
  111357 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111358 'GENROU' 1  8.916000  0.066700  0.758000  0.072500  3.811400  0.000000  2.548900
  2.328200  0.259700  0.428400  0.194600  0.150700  0.027900  0.302400  /
  111358 'ESST4B' 1  0  3.5933  3.5933  1  -1  0  1  0  1  -1  0  6.4988  0  8.7039  0.08  0  0  /
  111358 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.5159  2.7463  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  90  0  4  5  99  -99  /
  111360 'GENROU' 1  7.519600  0.066700  0.970800  0.066700  4.052900  0.000000  2.095800
  1.962600  0.218700  0.278100  0.163200  0.125700  0.073400  0.189600  /
  111360 'ESST4B' 1  0  3.146  3.146  1  -1  0  1  0  1  -1  0  5.4435  0  6.6636  0.08  0  0  /
  111360 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  11.5746  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  203.28  0  4  5  99  -99  /
  111360 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111361 'GENROU' 1  6.967500  0.066700  1.281700  0.066700  8.684900  0.000000  2.611200
  2.378500  0.204300  0.241300  0.126000  0.096000  0.174600  0.636400  /
  111361 'ESST4B' 1  0  3.8722  3.8722  1  -1  0  1  0  1  -1  0  6.7044  0  7.7176  0.08  0  0  /
  111361 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.9603  1.3365  0  1  1  0.15  0.1675  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  60  0  4  5  99  -99  /
  111364 'GENROU' 1  5.445700  0.066700  0.470500  0.066700  7.120600  0.000000  1.711100
  1.652200  0.219000  0.290900  0.145400  0.111500  0.019800  0.317900  /
  111364 'ESST4B' 1  0  3.9245  3.9245  1  -1  0  1  0  1  -1  0  5.367  0  7.9228  0.08  0  0  /
  111364 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.3885  2  0  1  1  0.15  0.5  1.5  0.1044  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  117.6  0  4  5  99  -99  /
  111365 'GENROU' 1  5.461300  0.066700  0.348700  0.066700  3.610500  0.000000  2.299500
  2.127000  0.356300  0.783600  0.235400  0.183200  0.217300  0.692000  /
  111365 'ESST4B' 1  0  3.6168  3.6168  1  -1  0  1  0  1  -1  0  6.4882  0  6.2802  0.08  0  0  /
  111365 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.1612  0  1  1  0.15  0.4848  1.5  0.1419  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  117.6  0  4  5  99  -99  /
  111366 'GENROU' 1  8.522600  0.066700  0.373000  0.066700  8.475600  0.000000  2.276300
  2.108300  0.253400  0.439800  0.138400  0.105900  0.169800  0.505200  /
  111366 'ESST4B' 1  0  3.1076  3.1076  1  -1  0  1  0  1  -1  0  5.6829  0  8.5572  0.08  0  0  /
  111366 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  5.4455  0.5362  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  86.4  0  4  5  99  -99  /
  111367 'GENROU' 1  6.079500  0.066700  1.159200  0.066700  4.176900  0.000000  1.559000
  1.529500  0.280300  0.358900  0.234700  0.182700  0.199200  0.608800  /
  111367 'ESST4B' 1  0  3.1631  3.1631  1  -1  0  1  0  1  -1  0  5.3366  0  6.9579  0.08  0  0  /
  111367 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.4288  1.973  0  1  1  0.15  0.169  1.5  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  86.4  0  4  5  99  -99  /
  111368 'GENROU' 1  6.555300  0.066700  0.718300  0.066700  5.328100  0.000000  2.158500
  2.013200  0.309600  0.403800  0.200100  0.155100  0.130900  0.632700  /
  111368 'ESST4B' 1  0  3.8645  3.8645  1  -1  0  1  0  1  -1  0  5.9633  0  8.3984  0.08  0  0  /
  111368 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4663  1.2135  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  86.4  0  4  5  99  -99  /
  111369 'GENROU' 1  5.577300  0.066700  0.341600  0.066700  4.962800  0.000000  2.551500
  2.330300  0.457600  0.706600  0.359400  0.282000  0.195900  0.709900  /
  111369 'EXAC2' 1  0  1  1  1000  0.066667  100  -100  1  23.9872  -23.9872  1.3  4  0  0.0282  1  0.1  0.8  1  10  3.4134  0.9503  4.5512  0.991  /
  111369 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  86.4  0  4  5  99  -99  /
  111372 'GENROU' 1  9.047200  0.066700  1.133700  0.076400  3.828300  0.000000  2.299500
  2.126900  0.250400  0.321300  0.181400  0.140200  0.114900  0.326600  /
  111372 'ESST4B' 1  0  3.3504  3.3504  1  -1  0  1  0  1  -1  0  5.6817  0  8.6444  0.08  0  0  /
  111372 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.5756  0  1  1  0.15  0.1443  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  206.4  0  4  5  99  -99  /
  111372 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111373 'GENROU' 1  5.552600  0.066700  1.277000  0.066700  5.857000  0.000000  1.684200
  1.630500  0.289700  0.611800  0.150700  0.115700  0.196600  0.753900  /
  111373 'ESST4B' 1  0  3.4978  3.4978  1  -1  0  1  0  1  -1  0  5.6586  0  6.4741  0.08  0  0  /
  111373 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  198  0  4  5  99  -99  /
  111373 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111374 'GENROU' 1  5.287300  0.066700  0.818700  0.068500  4.883100  0.000000  1.825400
  1.744500  0.270300  0.346800  0.167600  0.129200  0.074700  0.185700  /
  111374 'ESST4B' 1  0  3.124  3.124  1  -1  0  1  0  1  -1  0  5.4247  0  6.3981  0.08  0  0  /
  111374 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.4259  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  198  0  4  5  99  -99  /
  111374 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111376 'GENROU' 1  4.322700  0.055000  1.411800  0.073000  8.272600  0.000000  2.278700
  2.110200  0.481300  0.784800  0.410700  0.323000  0.050200  0.499600  /
  111376 'EXPIC1' 1  0  3.5  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  7.4169  0  0  0  1  0  1.2  0  5.0405  0  0.08  /
  111376 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  6.8284  0  1  1  0.15  0.5  1.2403  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  14.76  0  4  5  99  -99  /
  111378 'GENROU' 1  9.188000  0.066700  1.089100  0.066700  7.432700  0.000000  1.808400
  1.730700  0.170000  0.422000  0.137800  0.105400  0.075400  0.293700  /
  111378 'ESST4B' 1  0  3.623  3.623  1  -1  0  1  0  1  -1  0  6.5925  0  7.1992  0.08  0  0  /
  111378 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  26.3344  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  57.6  0  4  5  99  -99  /
  111382 'GENROU' 1  5.295200  0.068300  0.478600  0.070800  5.462200  0.000000  1.538900
  1.513200  0.265200  0.453900  0.199600  0.154700  0.206100  0.735200  /
  111382 'ESST4B' 1  0  3.5352  3.5352  1  -1  0  1  0  1  -1  0  6.3743  0  6.2445  0.08  0  0  /
  111382 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  7.1446  2  0  1  1  0.15  0.2622  1.5  0.1601  0.3  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  88.8  0  4  5  99  -99  /
  111386 'GENROU' 1  4.550000  0.066700  0.945100  0.066700  7.511300  0.000000  2.525100
  2.309000  0.278300  0.490000  0.210600  0.163500  0.172000  0.704900  /
  111386 'ESST4B' 1  0  3.0189  3.0189  1  -1  0  1  0  1  -1  0  5.6048  0  7.0239  0.08  0  0  /
  111386 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.1784  2  0  1  1  0.15  0.5  1.5  0.1752  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  84  0  4  5  99  -99  /
  111390 'GENROU' 1  9.520500  0.066700  1.377000  0.066700  5.000000  0.000000  1.858400
  1.771000  0.196800  0.328100  0.131000  0.100000  0.071500  0.441500  /
  111390 'ESST4B' 1  0  3.8199  3.8199  1  -1  0  1  0  1  -1  0  6.9066  0  6.1694  0.08  0  0  /
  111390 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1979  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  567  0  4  5  99  -99  /
  111390 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111391 'GENROU' 1  6.994300  0.066700  1.383500  0.077000  5.000000  0.000000  2.292200
  2.121100  0.486400  0.757400  0.404600  0.318100  0.145400  0.601300  /
  111391 'ESST4B' 1  0  3.1369  3.1369  1  -1  0  1  0  1  -1  0  5.0685  0  8.5423  0.08  0  0  /
  111391 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.1453  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  398.28  0  4  5  99  -99  /
  111391 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111392 'GENROU' 1  6.439000  0.066700  1.325800  0.074400  5.000000  0.000000  1.723000
  1.661800  0.231300  0.332800  0.160400  0.123400  0.103900  0.677700  /
  111392 'ESST4B' 1  0  3.1043  3.1043  1  -1  0  1  0  1  -1  0  5.3398  0  7.0593  0.08  0  0  /
  111392 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  9.7286  5.0343  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  402.36  0  4  5  99  -99  /
  111392 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  111395 'GENROU' 1  8.611500  0.066700  1.420700  0.066700  6.680800  0.000000  2.201300
  2.047700  0.205300  0.221300  0.126700  0.096600  0.118800  0.483500  /
  111395 'ESST4B' 1  0  3.3721  3.3721  1  -1  0  1  0  1  -1  0  5.2634  0  8.5919  0.08  0  0  /
  111395 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  14.1923  6.2278  0  1  1  0.15  0.115  1.5  0.171  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  64.8  0  4  5  99  -99  /
  111396 'GENROU' 1  6.387000  0.066700  1.228500  0.085000  8.804500  0.000000  1.371800
  1.378400  0.213100  0.271600  0.122200  0.093000  0.070000  0.436500  /
  111396 'EXAC2' 1  0  1  1  1000  0.066667  100  -100  1  23.1125  -23.112499  0.55  4  0  0.49  1  0.1  0.8  1  14  3.5961  0.0035  4.7948  0.0138  /
  111396 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  26.0451  2  0  1  1  0.15  0.5  1.3822  0.1377  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  64.8  0  4  5  99  -99  /
  111397 'GENROU' 1  6.374400  0.066700  1.204100  0.095600  8.520400  0.000000  1.817400
  1.738000  0.318900  0.611200  0.237500  0.184900  0.065600  0.553200  /
  111397 'ESST4B' 1  0  3.4034  3.4034  1  -1  0  1  0  1  -1  0  6.1634  0  6.8877  0.08  0  0  /
  111397 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  64.8  0  4  5  99  -99  /
  111398 'GENROU' 1  8.102400  0.066700  0.312700  0.066700  8.912700  0.000000  2.097700
  1.964100  0.219200  0.283900  0.121000  0.092100  0.183300  0.608700  /
  111398 'ESST4B' 1  0  3.772  3.772  1  -1  0  1  0  1  -1  0  6.7733  0  6.7495  0.08  0  0  /
  111398 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.9977  0  1  1  0.15  0.2431  1.5  0.1575  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  64.8  0  4  5  99  -99  /
  111399 'GENROU' 1  7.481000  0.066700  0.596000  0.076200  3.633600  0.000000  1.892100
  1.798200  0.235800  0.361600  0.178800  0.138200  0.151800  0.680100  /
  111399 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.7687  0  0  0  1  0  1.2  0  6.8771  0  0.08  /
  111399 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  19.4599  5.8722  0  1  1  0.15  0.5  1.5  0.1344  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  64.8  0  4  5  99  -99  /
  111400 'GENROU' 1  4.475600  0.066700  1.328500  0.066700  3.918400  0.000000  2.354100
  2.171000  0.201400  0.388900  0.133000  0.101600  0.140400  0.531900  /
  111400 'EXAC2' 1  0  1  1  400  0.066667  8.7187  -8.7187  1  22.2808  -22.2808  1.3  4  0  0.0191  1  0.1  0.8  1  10  4.605  0.0047  3.4538  0.015  /
  111400 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.4692  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  64.8  0  4  5  99  -99  /
  111402 'GENROU' 1  9.065900  0.066700  0.671500  0.066700  4.493200  0.000000  1.622100
  1.580400  0.233500  0.482300  0.172100  0.132700  0.042000  0.485200  /
  111402 'ESST4B' 1  0  3.8906  3.8906  1  -1  0  1  0  1  -1  0  6.0729  0  8.2854  0.08  0  0  /
  111402 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  4.6348  0.578  0  1  1  0.15  0.0437  2.3201  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  54  0  4  5  99  -99  /
  111402 'GENROU' 2  5.698800  0.066700  0.709800  0.066700  5.505500  0.000000  1.765400
  1.696000  0.298700  0.423100  0.182400  0.141000  0.030700  0.446800  /
  111402 'ESST4B' 2  0  3.7747  3.7747  1  -1  0  1  0  1  -1  0  6.4939  0  8.009  0.08  0  0  /
  111402 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.0188  1.942  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  54  0  4  5  99  -99  /
  111404 'GENROU' 1  8.446400  0.066700  0.640700  0.090300  6.951600  0.000000  2.242900
  2.081300  0.297900  0.525300  0.175900  0.135800  0.013600  0.250100  /
  111404 'ESST4B' 1  0  3.5873  3.5873  1  -1  0  1  0  1  -1  0  5.0843  0  6.9277  0.08  0  0  /
  111404 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.9771  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  140.4  0  4  5  99  -99  /
  111408 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  111408 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0.1  1  18  5  0  0.02  99  -99  1  0  1.3  0  0.1  1.25  0.9  1.25  0  0  0  0  0  0  0  0  0  0  0  0  /
  111408 'REPCA1' 1  111407  0  0  0  1  1  0  0.02  18  5  0  0.05  -999  0  0  0.02  0.1  -0.1  0  0  0.43  -0.43  0.1  0.05  0.05  0  0  999  -999  999  -999  0.05  20  0  /
  111410 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  111410 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0.1  1  18  5  0  0.02  99  -99  1  0  1.3  0  0.1  1.25  0.9  1.25  0  0  0  0  0  0  0  0  0  0  0  0  /
  111410 'REPCA1' 1  111409  0  0  0  1  1  0  0.02  18  5  0  0.05  -999  0  0  0.02  0.1  -0.1  0  0  0.43  -0.43  0.1  0.05  0.05  0  0  999  -999  999  -999  0.05  20  0  /
  111412 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  111412 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0.1  1  18  5  0  0.02  99  -99  1  0  1.3  0  0.1  1.25  0.9  1.25  0  0  0  0  0  0  0  0  0  0  0  0  /
  111412 'REPCA1' 1  111411  0  0  0  1  1  0  0.02  18  5  0  0.05  -999  0  0  0.02  0.1  -0.1  0  0  0.43  -0.43  0.1  0.05  0.05  0  0  999  -999  999  -999  0.05  20  0  /
  120434 'GENROU' 1  7.845200  0.066700  0.317800  0.066700  3.400200  0.000000  1.536800
  1.511500  0.225100  0.507800  0.146000  0.112000  0.078300  0.288900  /
  120434 'ESST4B' 1  0  3.8222  3.8222  1  -1  0  1  0  1  -1  0  6.3415  0  7.9989  0.08  0  0  /
  120434 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2595  1.187  0.1266  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  55.2  0  4  5  99  -99  /
  120434 'GENROU' 2  8.230000  0.066700  1.459200  0.099600  2.822900  0.000000  2.443200
  2.242900  0.482700  0.789800  0.391500  0.307700  0.092300  0.381200  /
  120434 'ESST4B' 2  0  3.8781  3.8781  1  -1  0  1  0  1  -1  0  5.0679  0  7.9025  0.08  0  0  /
  120434 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  0.7321  0  1  1  0.15  0.5  1.8597  0.1209  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  55.2  0  4  5  99  -99  /
  120435 'GENROU' 1  8.047000  0.068300  0.512600  0.054700  5.646900  0.000000  1.373200
  1.379500  0.170000  0.287700  0.101100  0.076200  0.060100  0.262300  /
  120435 'ESST4B' 1  0  3.3455  3.3455  1  -1  0.01  1  0  1  -1  0  5.5687  0  6.08  0.08  0  0  /
  120435 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  6.0393  2  0  1  1  0.15  0.0702  2.4304  0.1622  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  55.2  0  4  5  99  -99  /
  120436 'GENROU' 1  7.861700  0.066700  0.861400  0.066700  7.826200  0.000000  2.294500
  2.122900  0.469700  0.780900  0.343600  0.269500  0.190800  0.529700  /
  120436 'ESST4B' 1  0  3.3915  3.3915  1  -1  0  1  0  1  -1  0  5.9416  0  8.5013  0.08  0  0  /
  120436 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  5.85  2  0  1  1  0.15  0.3079  1.0868  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  55.2  0  4  5  99  -99  /
  120438 'GENROU' 1  5.063200  0.066700  0.793300  0.066700  5.000000  0.000000  2.100500
  1.966400  0.291200  0.397400  0.242400  0.188800  0.141200  0.499900  /
  120438 'ESST4B' 1  0  3.9283  3.9283  1  -1  0  1  0  1  -1  0  6.3334  0  7.4316  0.08  0  0  /
  120438 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  3.185  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  504  0  4  5  99  -99  /
  120438 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  120439 'GENROU' 1  6.381700  0.066700  0.559800  0.081200  5.000000  0.000000  2.194400
  2.042200  0.401500  0.703300  0.309300  0.242100  0.139200  0.634800  /
  120439 'ESST4B' 1  0  3.5479  3.5479  1  -1  0  1  0  1  -1  0  5.3528  0  8.6517  0.08  0  0  /
  120439 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.6995  0  1  1  0.15  0.2727  1.5  0.16  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  492  0  4  5  99  -99  /
  120439 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  120442 'GENROU' 1  6.494100  0.066700  1.398800  0.093800  3.538600  0.000000  1.368800
  1.376000  0.156500  0.298100  0.121800  0.092700  0.115000  0.359200  /
  120442 'ESST4B' 1  0  3.8325  3.8325  1  -1  0  1  0  1  -1  0  6.404  0  8.1791  0.08  0  0  /
  120442 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.046  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  57.6  0  4  5  99  -99  /
  120442 'GENROU' 2  9.738300  0.066700  1.126200  0.098200  6.117600  0.000000  1.385900
  1.389800  0.264800  0.478100  0.112600  0.085400  0.044600  0.231600  /
  120442 'ESST4B' 2  0  3.4974  3.4974  1  -1  0  1  0  1  -1  0  5.9978  0  6.024  0.08  0  0  /
  120442 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.3687  1.5  0.2  0.3  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  57.6  0  4  5  99  -99  /
  120443 'GENROU' 1  6.987800  0.066700  1.147200  0.072800  4.503400  0.000000  2.628900
  2.392800  0.176800  0.495400  0.151900  0.116700  0.075000  0.389700  /
  120443 'ESST4B' 1  0  3.7332  3.7332  1  -1  0  1  0  1  -1  0  5.3882  0  8.6077  0.08  0  0  /
  120443 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1186  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  57.6  0  4  5  99  -99  /
  120443 'GENROU' 2  6.209200  0.066700  0.863300  0.066700  3.171900  0.000000  1.405300
  1.405400  0.183100  0.296100  0.157000  0.120800  0.025200  0.353900  /
  120443 'EXPIC1' 2  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.5166  0  0  0  1  0  1.2  0  6.225  0  0.08  /
  120443 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  11.5072  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  56.4  0  4  5  99  -99  /
  120444 'GENROU' 1  4.880400  0.066700  0.533600  0.076300  5.000000  0.000000  2.103400
  1.968800  0.233200  0.381300  0.195000  0.151000  0.089800  0.527300  /
  120444 'ESST4B' 1  0  3.3529  3.3529  1  -1  0  1  0  1  -1  0  6.384  0  6.2801  0.08  0  0  /
  120444 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.7766  2  0  1  1  0.15  0.1528  1.768  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  494.4  0  4  5  99  -99  /
  120444 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  120445 'GENROU' 1  5.067400  0.066700  1.090700  0.066700  4.207300  0.000000  1.586600
  1.551800  0.274600  0.546600  0.146500  0.112400  0.026600  0.212900  /
  120445 'EXAC2' 1  0  1  1  1000  0.066667  100  -100  1  20.1318  -20.1318  0.55  4  0  0.49  1  0.1  0.8  1  10  3.5005  0.0036  4.6674  0.014  /
  120445 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.2175  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  276  0  4  5  99  -99  /
  120445 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  120446 'GENROU' 1  6.457700  0.066700  0.494800  0.066700  5.002700  0.000000  1.969000
  1.860300  0.407900  0.597000  0.350000  0.274600  0.070100  0.236300  /
  120446 'ESST4B' 1  0  3.5926  3.5926  1  -1  0  1  0  1  -1  0  6.9049  0  7.3099  0.08  0  0  /
  120446 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  7.629  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  260.4  0  4  5  99  -99  /
  120446 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  120449 'GENROU' 1  8.760500  0.066700  1.201000  0.086500  8.142000  0.000000  2.245300
  2.083200  0.499600  0.774000  0.358200  0.281100  0.189400  0.525800  /
  120449 'ESST4B' 1  0  3.0544  3.0544  1  -1  0  1  0  1  -1  0  6.6799  0  6.6169  0.08  0  0  /
  120449 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  7.3577  1.1372  0  1  1  0.15  0.3408  1.5  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  10.08  0  4  5  99  -99  /
  120449 'GENROU' 2  8.060100  0.066700  0.475300  0.085900  2.886300  0.000000  1.329100
  1.344000  0.185300  0.380200  0.136800  0.104600  0.106800  0.439200  /
  120449 'ESST4B' 2  0  3.8205  3.8205  1  -1  0  1  0  1  -1  0  5.252  0  8.7138  0.08  0  0  /
  120449 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  26.2054  1.0869  0  1  1  0.15  0.5  2.4102  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  10.08  0  4  5  99  -99  /
  120450 'GENROU' 1  9.046800  0.066700  0.357500  0.066700  6.665400  0.000000  2.427700
  2.230400  0.242400  0.350000  0.114600  0.086900  0.006600  0.352100  /
  120450 'ESST4B' 1  0  3.7703  3.7703  1  -1  0  1  0  1  -1  0  5.1022  0  8.4664  0.08  0  0  /
  120450 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  7.867  0  1  1  0.15  0.2354  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  10.08  0  4  5  99  -99  /
  120450 'GENROU' 2  6.033100  0.066700  0.913800  0.066700  6.475700  0.000000  2.337800
  2.157900  0.377500  0.593500  0.259100  0.202100  0.064200  0.345200  /
  120450 'ESST4B' 2  0  3.6794  3.6794  1  -1  0  1  0  1  -1  0  5.5084  0  8.0396  0.08  0  0  /
  120450 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  6.0548  3.7547  0  1  1  0.15  0.5  1.1363  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  10.08  0  4  5  99  -99  /
  120451 'GENROU' 1  4.857400  0.021200  0.993400  0.077500  4.121300  0.000000  2.079600
  1.949500  0.410000  0.642600  0.295300  0.231000  0.072800  0.221800  /
  120451 'ESST4B' 1  0  3.5355  3.5355  1  -1  0.01  1  0  1  -1  0  5.2707  0  7.9035  0.08  0  0  /
  120451 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.964  2  0  1  1  0.15  0.5  1.3616  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  10.08  0  4  5  99  -99  /
  120451 'GENROU' 2  8.782200  0.066700  0.997200  0.066700  5.264700  0.000000  2.262200
  2.096900  0.186800  0.249600  0.146700  0.112500  0.138700  0.539600  /
  120451 'ESST4B' 2  0  3.7268  3.7268  1  -1  0  1  0  1  -1  0  6.937  0  7.2787  0.08  0  0  /
  120451 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.4281  0.1462  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  10.08  0  4  5  99  -99  /
  120452 'GENROU' 1  7.235400  0.066700  1.185000  0.066700  4.363700  0.000000  1.966800
  1.858500  0.228100  0.279900  0.136900  0.104800  0.027500  0.207000  /
  120452 'ESST4B' 1  0  3.1193  3.1193  1  -1  0  1  0  1  -1  0  5.0828  0  6.7053  0.08  0  0  /
  120452 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.4881  0  1  1  0.15  0.5  1.5  0.1431  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  10.08  0  4  5  99  -99  /
  120452 'GENROU' 2  7.555600  0.035600  1.284600  0.061600  7.079300  0.000000  2.443400
  2.243100  0.299900  0.678100  0.238600  0.185800  0.156400  0.569200  /
  120452 'EXPIC1' 2  0  3.5  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  6.7412  0  0  0  1  0  1.2  0  5.7704  0  0.08  /
  120452 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1357  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  10.08  0  4  5  99  -99  /
  120453 'GENROU' 1  6.319300  0.066700  0.303400  0.066700  3.895300  0.000000  1.825100
  1.744100  0.375400  0.601300  0.243600  0.189700  0.175700  0.565500  /
  120453 'EXAC2' 1  0  1  1  1000  0.066667  10.8527  -10.8527  1  22.8934  -22.8934  0.55  4  0  0.49  1  0.1  1.6  1  14  3.7286  0.0081  4.9714  0.0186  /
  120453 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2085  1.5  0.1215  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  10.08  0  4  5  99  -99  /
  120454 'GENROU' 1  9.169500  0.066700  1.453800  0.074200  2.020900  0.000000  2.059200
  1.933100  0.286700  0.604400  0.215300  0.167200  0.098300  0.438700  /
  120454 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.0906  0  0  0  1  0  1.2  0  5.7504  0  0.08  /
  120454 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  7.5264  2  0  1  1  0.15  0.1294  2.2597  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  10.08  0  4  5  99  -99  /
  120454 'GENROU' 2  7.069400  0.066700  0.428100  0.081400  3.165700  0.000000  1.842000
  1.757800  0.422300  0.596600  0.266300  0.207900  0.104000  0.280300  /
  120454 'ESST4B' 2  0  3.5822  3.5822  1  -1  0  1  0  1  -1  0  5.0097  0  8.52  0.08  0  0  /
  120454 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.1611  0.1434  0.3  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  10.08  0  4  5  99  -99  /
  120455 'GENROU' 1  9.716400  0.066700  1.213900  0.066700  9.541600  0.000000  2.111200
  1.975000  0.306100  0.659200  0.174100  0.134400  0.004300  0.331500  /
  120455 'ESST4B' 1  0  3.9213  3.9213  1  -1  0  1  0  1  -1  0  5.6546  0  7.9201  0.08  0  0  /
  120455 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.1962  3.6493  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  10.08  0  4  5  99  -99  /
  120455 'GENROU' 2  7.700700  0.066700  1.006900  0.066700  7.618500  0.000000  2.486200
  2.277600  0.196800  0.496100  0.111000  0.084100  0.110300  0.453400  /
  120455 'ESST4B' 2  0  3.6617  3.6617  1  -1  0  1  0  1  -1  0  6.9973  0  7.7691  0.08  0  0  /
  120455 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  3.7535  0.1183  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  10.08  0  4  5  99  -99  /
  120456 'GENROU' 1  8.858300  0.068100  0.561800  0.072700  9.285500  0.000000  2.396300
  2.205100  0.179000  0.204400  0.148200  0.113800  0.168900  0.673900  /
  120456 'ESST4B' 1  0  3.3974  3.3974  1  -1  0  1  0  1  -1  0  5.3116  0  6.189  0.08  0  0  /
  120456 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1792  1.1956  0.1368  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  10.08  0  4  5  99  -99  /
  120456 'GENROU' 2  6.244600  0.066700  0.818100  0.066700  5.277100  0.000000  2.257800
  2.093300  0.222300  0.469100  0.128600  0.098100  0.047600  0.278600  /
  120456 'ESST4B' 2  0  3.1846  3.1846  1  -1  0  1  0  1  -1  0  5.4676  0  8.0187  0.08  0  0  /
  120456 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  9.8166  3.7521  0  1  1  0.15  0.5  1.3497  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  10.08  0  4  5  99  -99  /
  120457 'GENROU' 1  8.330700  0.066700  1.318200  0.066700  3.414700  0.000000  1.737900
  1.673800  0.315900  0.544400  0.185900  0.143700  0.129300  0.754200  /
  120457 'ESST4B' 1  0  3.7457  3.7457  1  -1  0  1  0  1  -1  0  5.122  0  8.768  0.08  0  0  /
  120457 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.1439  0.1575  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  10.08  0  4  5  99  -99  /
  120457 'GENROU' 2  4.110800  0.066700  0.508300  0.081800  1.776900  0.000000  1.965800
  1.857700  0.351200  0.620400  0.254200  0.198200  0.120500  0.694700  /
  120457 'ESST4B' 2  0  3.1805  3.1805  1  -1  0  1  0  1  -1  0  5.8569  0  6.0093  0.08  0  0  /
  120457 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  15.5404  0.3522  0  1  1  0.15  0.1579  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  10.08  0  4  5  99  -99  /
  120458 'GENROU' 1  5.323100  0.066700  1.451300  0.066700  7.840900  0.000000  1.395100
  1.397200  0.213500  0.401000  0.116400  0.088300  0.104000  0.453300  /
  120458 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.1426  0  0  0  1  0  1.2  0  5.3364  0  0.08  /
  120458 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10.6171  3.8599  0  1  1  0.15  0.345  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  10.08  0  4  5  99  -99  /
  120458 'GENROU' 2  6.668000  0.066700  0.563900  0.066700  5.706400  0.000000  1.593200
  1.557000  0.150900  0.247700  0.129400  0.098800  0.053800  0.494600  /
  120458 'EXPIC1' 2  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.9473  0  0  0  1  0  1.2  0  5.1529  0  0.08  /
  120458 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  5.0164  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  10.08  0  4  5  99  -99  /
  120459 'GENROU' 1  9.694300  0.066700  1.297800  0.077200  8.801300  0.000000  1.805900
  1.728700  0.183200  0.279400  0.106600  0.080600  0.217000  0.647700  /
  120459 'ESST4B' 1  0  3.7088  3.7088  1  -1  0  1  0  1  -1  0  6.7355  0  8.6648  0.08  0  0  /
  120459 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1761  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  10.08  0  4  5  99  -99  /
  120459 'GENROU' 2  5.913400  0.066700  0.872600  0.084500  3.433200  0.000000  2.143300
  2.000900  0.179000  0.203800  0.102800  0.077600  0.154100  0.668400  /
  120459 'ESST4B' 2  0  3.5571  3.5571  1  -1  0  1  0  1  -1  0  6.6225  0  8.9364  0.08  0  0  /
  120459 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2395  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  10.08  0  4  5  99  -99  /
  120460 'GENROU' 1  7.418900  0.066700  1.370000  0.066700  2.414000  0.000000  2.406500
  2.213300  0.266100  0.470000  0.189000  0.146300  0.057400  0.434100  /
  120460 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.9958  0  0  0  1  0  1.2  0  6.5959  0  0.08  /
  120460 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1067  0.3  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  10.08  0  4  5  99  -99  /
  120460 'GENROU' 2  5.012500  0.066700  1.230600  0.099800  4.664100  0.000000  1.684700
  1.630900  0.170700  0.257800  0.104400  0.078800  0.045500  0.310500  /
  120460 'ESST4B' 2  0  3.0424  3.0424  1  -1  0  1  0  1  -1  0  5.2639  0  8.333  0.08  0  0  /
  120460 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  1.6895  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  10.08  0  4  5  99  -99  /
  120461 'GENROU' 1  9.689800  0.066700  1.037800  0.066700  3.963400  0.000000  1.673800
  1.622100  0.157800  0.200100  0.107900  0.081600  0.109000  0.600200  /
  120461 'ESST4B' 1  0  3.8749  3.8749  1  -1  0  1  0  1  -1  0  6.8562  0  7.6644  0.08  0  0  /
  120461 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  15.0272  0.3956  0  1  1  0.15  0.5  1.496  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  10.08  0  4  5  99  -99  /
  120463 'GENROU' 1  7.299400  0.066700  1.065800  0.066700  3.281400  0.000000  1.718200
  1.639400  0.380000  0.363800  0.272400  0.205700  0.132600  3.151100  /
  120463 'ESST4B' 1  0  0.8872  3.8275  1  -1  0  1  0  4.6  -4.6  0  5.9101  0  8.0381  0.089  0  0  /
  120463 'IEEEG1' 1 0 0  20  0.3  0  0.1  0.1  -0.1  1.1741  0  0.1775  1  0  3.7835  0  0  0  0  0  0  0  0  /
  120463 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  120464 'GENROU' 1  8.009200  0.044400  0.970300  0.069600  3.960200  0.000000  2.124800
  2.018300  0.189200  0.469700  0.138800  0.101900  0.108600  2.624100  /
  120464 'ESAC6A' 1  0  531.499  21.3817  3  0.23  0.2  9.08  -9.08  9.08  -9.08  0.5  0  0  1  0  0  0  0  1  4.9386  0.0547  6.5848  0.3648  /
  120464 'IEEEG1' 1 0 0  20  0.3  0  0.3  1  -1  1.5301  0  0.2607  1  0  0  0.7918  0  0  0  0  0  0  0  /
  120464 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  120467 'GENROU' 1  6.150200  0.066700  1.211800  0.072900  2.764300  0.000000  2.325300
  2.205200  0.218700  0.646700  0.159400  0.117900  0.028200  0.854800  /
  120467 'IEEET1' 1  0.066667  400  0.2  1  -1  0  0.8416  0.08  1  0  1.7224  0.1071  2.2966  0.3682  /
  120467 'IEEEG1' 1 0 0  25  0  0  0.1  2  -2  0.895  0  0.2925  0.3165  0  0  0  0  0.5  0.448  0  0  0  0  /
  120467 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  120469 'GENROU' 1  7.580900  0.066700  1.151000  0.078700  3.679800  0.000000  1.866000
  1.777100  0.197900  0.220100  0.144900  0.106600  0.102100  2.481900  /
  120469 'IEEET1' 1  0  400  0.2  1  -1  0  0.2365  0.0377  1  0  2.9089  0.0062  3.8786  0.255  /
  120469 'IEEEG1' 1 0 0  17.7932  0.2  0  0.2  0.1281  -0.1281  0.7508  0  0.205  1  0  0  0.3121  0  0  0  0  0  0  0  /
  120469 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  120470 'GENROU' 1  7.921700  0.066700  1.311500  0.066700  3.417200  0.000000  1.819700
  1.733900  0.384300  0.611300  0.275500  0.208000  0.172800  4.035900  /
  120470 'IEEET1' 1  0  400  0.2  1  -1  0  0.455  0.1085  0.35  0  1.9252  0.0948  2.5669  0.3545  /
  120470 'IEEEG1' 1 0 0  20  0  0  0.3  0.1  -0.1  1.2382  0  0.3984  1  0  4.0672  0.4  0  0  0  0  0  0  0  /
  120470 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  120472 'GENROU' 1  4.917100  0.066700  0.450700  0.085800  5.899600  0.000000  2.457000
  2.254100  0.239300  0.469100  0.167500  0.129100  0.029800  0.254600  /
  120472 'ESST4B' 1  0  3.4028  3.4028  1  -1  0  1  0  1  -1  0  5.4529  0  8.9024  0.08  0  0  /
  120472 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.1185  0  1  1  0.15  0.5  2.4318  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  228  0  4  5  99  -99  /
  120472 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  120473 'GENROU' 1  9.578600  0.066700  0.329700  0.066700  6.442300  0.000000  2.071800
  1.943200  0.178200  0.461600  0.110200  0.083500  0.023300  0.326000  /
  120473 'ESST4B' 1  0  3.5051  3.5051  1  -1  0  1  0  1  -1  0  5.2941  0  7.4175  0.08  0  0  /
  120473 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.3237  0  1  1  0.15  0.5  1.7792  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  196.8  0  4  5  99  -99  /
  120473 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  120474 'GENROU' 1  7.872900  0.066700  1.177900  0.066700  5.403900  0.000000  2.486000
  2.277500  0.356400  0.545000  0.270900  0.211500  0.053600  0.484200  /
  120474 'ESST4B' 1  0  3.1821  3.1821  1  -1  0  1  0  1  -1  0  5.7519  0  7.1314  0.08  0  0  /
  120474 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.6612  1.9201  0  1  1  0.15  0.0522  1.5  0.1903  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  196.8  0  4  5  99  -99  /
  120474 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  120490 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  120490 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0.1  1  18  5  0  0  99  -99  1  0  1.3  0  0.1  1.25  0.9  1.25  0  0  0  0  0  0  0  0  0  0  0  0  /
  120490 'REPCA1' 1  120489  0  0  0  1  1  0  0.066667  18  5  0  0.05  -999  0  0  0.02  0.1  -0.1  0  0  0.43  -0.43  0.1  0.05  0.066667  0  0  999  -999  999  -999  0.066667  20  0  /
  120493 'REGCA1' 1  1  0.016668  0.43  0.9  0.4  1.22  1.2  0.1  0  -1.3  0.02  0.5  77  -77  0.8  /
  120493 'REECA1' 1  0  0  0  1  0  0  0.9  1.1  0  -0.05  0.05  1.2  1  -1  0  -0.05  0  0  0  99  -99  1.1  0.9  0.5  0.1  1.4  0.5  1  0  90  -90  1.1  0  1.4  0.066667  0.1  1.25  0.9  1.25  0  0  0  0  0.1  0.45  0.6  0.45  0.9  1  1  1  /
  120493 'WTPTA1' 1  25  150  30  0  0  0.3  27  0  10  -10  /
  120493 'WTTQA1' 1  1  0.5  2.5  0.066667  60  1.1  0  0.2  0.58  0.4  0.72  0.72  0.866  0.86  1  0  /
  120493 'REPCA1' 1  120493  0  0  0  0  1  0  0.066667  2  1  0  0.15  0.7  0  0  0  0.1  -0.1  0  0  1.2  -1.2  0  0  0.066667  0  0.003  1  0  1.2  0.08  1  0.99  0  /
  120493 'WTARA1' 1  0.007  0  /
  120498 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  120498 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0.1  1  18  5  0  0  99  -99  1  0  1.3  0  0.1  1.25  0.9  1.25  0  0  0  0  0  0  0  0  0  0  0  0  /
  120498 'REPCA1' 1  120497  0  0  0  1  1  0  0.066667  18  5  0  0.05  -999  0  0  0.02  0.1  -0.1  0  0  0.43  -0.43  0.1  0.05  0.066667  0  0  999  -999  999  -999  0.066667  20  0  /
  120500 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  120500 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0.1  1  18  5  0  0  99  -99  1  0  1.3  0  0.1  1.25  0.9  1.25  0  0  0  0  0  0  0  0  0  0  0  0  /
  120500 'REPCA1' 1  120499  0  0  0  1  1  0  0.066667  18  5  0  0.05  -999  0  0  0.02  0.1  -0.1  0  0  0.43  -0.43  0.1  0.05  0.066667  0  0  999  -999  999  -999  0.066667  20  0  /
  120503 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  120503 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0.1  1  18  5  0  0  99  -99  1  0  1.3  0  0.1  1.25  0.9  1.25  0  0  0  0  0  0  0  0  0  0  0  0  /
  120503 'REPCA1' 2  120501  0  0  0  1  1  0  0.066667  18  5  0  0.05  -999  0  0  0.02  0.1  -0.1  0  0  0.43  -0.43  0.1  0.05  0.066667  0  0  999  -999  999  -999  0.066667  20  0  /
  120507 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  120507 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0.1  1  18  5  0  0  99  -99  1  0  1.3  0  0.1  1.25  0.9  1.25  0  0  0  0  0  0  0  0  0  0  0  0  /
  120507 'REPCA1' 1  120506  0  0  0  1  1  0  0.066667  18  5  0  0.05  -999  0  0  0.02  0.1  -0.1  0  0  0.43  -0.43  0.1  0.05  0.066667  0  0  999  -999  999  -999  0.066667  20  0  /
  120512 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  120512 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0.1  1  18  5  0  0  99  -99  1  0  1.3  0  0.1  1.25  0.9  1.25  0  0  0  0  0  0  0  0  0  0  0  0  /
  120512 'REPCA1' 1  120511  0  0  0  1  1  0  0.066667  18  5  0  0.05  -999  0  0  0.02  0.1  -0.1  0  0  0.43  -0.43  0.1  0.05  0.066667  0  0  999  -999  999  -999  0.066667  20  0  /
  130351 'GENROU' 1  6.556200  0.066700  0.308700  0.066700  5.000000  0.000000  2.004500
  1.889000  0.383400  0.583100  0.246100  0.191800  0.214500  0.672100  /
  130351 'ESST4B' 1  0  3.4616  3.4616  1  -1  0  1  0  1  -1  0  5.9922  0  6.7065  0.08  0  0  /
  130351 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1189  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  681.6  0  4  5  99  -99  /
  130351 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  130352 'GENROU' 1  5.912800  0.066700  0.936000  0.074900  6.074800  0.000000  1.730200
  1.667600  0.183300  0.490800  0.104700  0.079100  0.064600  0.534600  /
  130352 'ESST4B' 1  0  3.7939  3.7939  1  -1  0  1  0  1  -1  0  6.7062  0  7.1213  0.08  0  0  /
  130352 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.2481  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  141.6  0  4  5  99  -99  /
  130353 'GENROU' 1  4.058100  0.066700  0.393700  0.073500  4.633100  0.000000  2.401400
  2.209200  0.312500  0.421300  0.200700  0.155600  0.110000  0.315100  /
  130353 'ESST4B' 1  0  3.689  3.689  1  -1  0  1  0  1  -1  0  6.4621  0  7.7357  0.08  0  0  /
  130353 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2.722  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  146.4  0  4  5  99  -99  /
  130355 'GENROU' 1  9.123600  0.024700  0.347600  0.068200  5.167600  0.000000  1.975800
  1.865800  0.419100  0.656100  0.274100  0.214100  0.119100  0.388800  /
  130355 'ESST4B' 1  0  3.6215  3.6215  1  -1  0.01  1  0  1  -1  0  6.4329  0  8.4304  0.08  0  0  /
  130355 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  294.12  0  4  5  99  -99  /
  130355 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  130356 'GENROU' 1  6.954600  0.066700  1.463500  0.066700  3.538300  0.000000  1.912400
  1.814600  0.250500  0.349700  0.129900  0.099100  0.084200  0.538300  /
  130356 'EXAC2' 1  0  1  1  1000  0.066667  7.7387  -7.7387  1  28.0836  -28.083599  1.3  4  0  0.49  1  0  0  1  10  3.6831  0.0011  4.9108  0.0113  /
  130356 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  137.28  0  4  5  99  -99  /
  130359 'GENROU' 1  9.650500  0.066700  1.124800  0.078100  5.000000  0.000000  2.124800
  1.986000  0.462400  0.667900  0.297000  0.232300  0.189300  0.706600  /
  130359 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.5101  0  0  0  1  0  1.2  0  6.0827  0  0.08  /
  130359 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.1648  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  489.6  0  4  5  99  -99  /
  130359 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  130360 'GENROU' 1  5.582700  0.069500  0.727200  0.066700  5.000000  0.000000  1.793000
  1.718200  0.376600  0.568400  0.254900  0.198700  0.081600  0.484800  /
  130360 'EXAC2' 1  0  1  1  1000  0.066667  8.4221  -8.4221  1  28.753  -28.753  1.3  4  0  0.0225  1  0  0  1  10  3.8004  1.0885  5.0672  1.1336  /
  130360 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.5101  2  0  1  1  0.15  0.5  1.5  0.102  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  489.6  0  4  5  99  -99  /
  130360 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  130361 'GENROU' 1  6.078100  0.066700  1.379700  0.066700  3.478600  0.000000  1.880400
  1.788800  0.201700  0.235400  0.125700  0.095800  0.060100  0.388000  /
  130361 'ESST4B' 1  0  3.9028  3.9028  1  -1  0  1  0  1  -1  0  5.4795  0  7.0188  0.08  0  0  /
  130361 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4658  1.8697  0.2  0.3  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  200.4  0  4  5  99  -99  /
  130361 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  130362 'GENROU' 1  4.241000  0.066700  1.320500  0.097200  4.882700  0.000000  2.248400
  2.085700  0.491400  0.737800  0.328000  0.257000  0.095600  0.352200  /
  130362 'ESST4B' 1  0  3.4196  3.4196  1  -1  0  1  0  1  -1  0  6.2511  0  8.038  0.08  0  0  /
  130362 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  190.8  0  4  5  99  -99  /
  130362 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  130363 'GENROU' 1  9.400500  0.066700  1.010700  0.066700  7.002000  0.000000  1.763300
  1.694300  0.199500  0.454100  0.146600  0.112400  0.134300  0.735800  /
  130363 'ESST4B' 1  0  3.0473  3.0473  1  -1  0  1  0  1  -1  0  5.0278  0  7.1041  0.08  0  0  /
  130363 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4311  1.5  0.1248  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  190.8  0  4  5  99  -99  /
  130363 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  130364 'GENROU' 1  4.529200  0.066700  1.232800  0.066700  5.142600  0.000000  2.478500
  2.271400  0.165400  0.265900  0.117100  0.089000  0.089500  0.244300  /
  130364 'ESST4B' 1  0  3.3326  3.3326  1  -1  0  1  0  1  -1  0  6.5824  0  7.7546  0.08  0  0  /
  130364 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2804  1.6525  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  200.4  0  4  5  99  -99  /
  130364 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  130365 'GENROU' 1  5.687100  0.066700  0.622200  0.066700  7.127800  0.000000  2.195900
  2.043300  0.388000  0.757600  0.242200  0.188600  0.169600  0.758700  /
  130365 'ESST4B' 1  0  3.3562  3.3562  1  -1  0  1  0  1  -1  0  6.9413  0  8.9361  0.08  0  0  /
  130365 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2.9862  0  1  1  0.15  0.5  1.0329  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  190.8  0  4  5  99  -99  /
  130365 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  130366 'GENROU' 1  6.554800  0.066700  0.711700  0.066700  7.251600  0.000000  1.930800
  1.829500  0.281600  0.355500  0.199700  0.154800  0.084300  0.332600  /
  130366 'ESST4B' 1  0  3.5098  3.5098  1  -1  0  1  0  1  -1  0  6.933  0  8.6309  0.08  0  0  /
  130366 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.6722  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  190.8  0  4  5  99  -99  /
  130366 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  140304 'GENROU' 1  9.914600  0.066700  0.858100  0.066700  7.210900  0.000000  1.763600
  1.694500  0.264800  0.617000  0.228800  0.178000  0.033400  0.190300  /
  140304 'ESST4B' 1  0  3.9815  3.9815  1  -1  0  1  0  1  -1  0  5.6053  0  8.3361  0.08  0  0  /
  140304 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  62.4  0  4  5  99  -99  /
  140305 'GENROU' 1  9.287400  0.066700  1.162000  0.066700  3.305700  0.000000  1.544100
  1.517500  0.232400  0.499700  0.197200  0.152800  0.117200  0.653800  /
  140305 'ESST4B' 1  0  3.2255  3.2255  1  -1  0  1  0  1  -1  0  5.8099  0  8.5206  0.08  0  0  /
  140305 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  62.4  0  4  5  99  -99  /
  140306 'GENROU' 1  7.453100  0.066700  1.020500  0.072800  6.357900  0.000000  1.604800
  1.566400  0.237000  0.314100  0.163700  0.126100  0.047900  0.451200  /
  140306 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.5487  0  0  0  1  0  1.2  0  5.5009  0  0.08  /
  140306 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.4012  0.1722  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  62.4  0  4  5  99  -99  /
  140307 'GENROU' 1  5.211000  0.066700  1.124500  0.095900  7.423100  0.000000  1.647000
  1.600400  0.294500  0.562700  0.254700  0.198600  0.232700  0.709100  /
  140307 'EXAC2' 1  0  1  1  1000  0.066667  100  -100  1  21.8226  -21.822599  0.55  4  0  0.49  1  0  0  1  10  3.5572  0.0088  4.743  0.0193  /
  140307 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.3364  0.1054  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  62.4  0  4  5  99  -99  /
  140308 'GENROU' 1  7.678600  0.066700  1.497100  0.085000  5.000000  0.000000  1.774400
  1.703300  0.337800  0.534300  0.174500  0.134700  0.091100  0.278200  /
  140308 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.5106  0  0  0  1  0  1.2  0  5.6011  0  0.08  /
  140308 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  9.6007  2  0  1  1  0.15  0.3406  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  484.8  0  4  5  99  -99  /
  140308 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  140309 'GENROU' 1  7.283100  0.066700  1.352200  0.076300  5.000000  0.000000  2.095300
  1.962200  0.408300  0.710200  0.352800  0.276800  0.121100  0.352600  /
  140309 'ESST4B' 1  0  3.7939  3.7939  1  -1  0  1  0  1  -1  0  6.6641  0  6.775  0.08  0  0  /
  140309 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  14.6131  2  0  1  1  0.15  0.5  1.0718  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  384  0  4  5  99  -99  /
  140309 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  140311 'GENSAL' 1  5.703300  0.066700  0.066700  3.220200  0.000000  0.617700  0.399000
  0.213100  0.183700  0.170500  0.188500  0.514100  /
  140311 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  140311 'HYGOV' 1  0.05  0.4388  6.1525  0.4  0.33  0.167  1  0  1.297  1.2  0  0.0768  /
  140311 'GENSAL' 2  3.265500  0.066700  0.066700  1.417700  0.000000  1.168600  0.758400
  0.327300  0.195500  0.144500  0.077600  0.211600  /
  140311 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.924  0.0801  3.8986  0.3672  /
  140311 'HYGOV' 2  0.05  0.3395  6.205  0.066667  0.4  0.2  1  0  1.4572  1.2  0  0.0753  /
  140313 'GENSAL' 1  5.787500  0.066700  0.066700  2.724700  0.000000  0.819400  0.530600
  0.371400  0.333400  0.079700  0.290600  0.792600  /
  140313 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  140313 'HYGOV' 1  0.05  0.9144  4.6546  0.4  0.5  0.167  1  0  0.8178  1.2  0  0.0779  /
  140314 'GENSAL' 1  5.469800  0.066700  0.066700  1.631400  0.000000  1.234200  0.801200
  0.572200  0.490400  0.148000  0.199100  0.543000  /
  140314 'IEEET1' 1  0.066667  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.7327  0.0845  3.6436  0.3872  /
  140314 'HYGOV' 1  0.07  0.2359  5.1132  0.066667  0.33  0.167  1  0  0.6763  1.25  0.5  0.0774  /
  140320 'GENSAL' 1  5.392000  0.066700  0.066700  1.628000  0.000000  0.817600  0.529400
  0.260800  0.189100  0.110100  0.281000  0.766400  /
  140320 'ESDC1A' 1  0.06  40  0.066667  0  0  10  -10  0  0.9  0.0657  1  0  2.4983  0.1379  3.331  0.4136  /
  140320 'HYGOV' 1  0.07  0.6449  8.0861  0.2  0.5  0.167  1  0  1.9892  1.25  0  0.0791  /
  140321 'GENSAL' 1  2.962100  0.066700  0.066700  1.858700  0.000000  1.190800  0.772900
  0.550900  0.539400  0.142300  0.173300  0.472600  /
  140321 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  140321 'HYGOV' 1  0.05  0.6075  7.7188  0.066667  0.5  0.167  1  0  1.2085  1.25  0  0.0776  /
  140327 'GENSAL' 1  3.606900  0.066700  0.066700  2.081500  0.000000  0.802500  0.519500
  0.262000  0.235800  0.093800  0.096800  0.264000  /
  140327 'IEEET1' 1  0.066667  25  0.2  1  -1  0  0.5  0.103  1  0  2.8206  0.0819  3.7608  0.3754  /
  140327 'HYGOV' 1  0.05  0.7803  3.2852  0.066667  0.33  0.167  1  0  0.9461  1.2  0.5  0.0752  /
  140328 'GENSAL' 1  4.878000  0.066700  0.066700  2.297500  0.000000  1.029100  0.667400
  0.308500  0.291800  0.121800  0.218800  0.596700  /
  140328 'ESDC2A' 1  0.033333  9.3  0.066667  0.11  0.5  7.21  -7.21  1  1  0  1  0  1.76  1.76  0.2038  2.3467  /
  140328 'HYGOV' 1  0.05  0.2814  5.3975  0.2  0.33  0.167  1  0  0.7919  1.2  1  0.0759  /
  140328 'GENSAL' 2  5.712500  0.066700  0.066700  2.400200  0.000000  0.908600  0.588800
  0.212500  0.186100  0.077900  0.064200  0.175100  /
  140328 'ESDC1A' 2  0.06  40  0.066667  0  0  10  -10  0  0.9  0.028  1  0  2.3491  0.1376  3.1321  0.4128  /
  140328 'HYGOV' 2  0.05  0.5576  9.8561  0.4  0.5  0.167  1  0  1.7582  1.2  0  0.0794  /
  140331 'GENROU' 1  8.934100  0.062800  1.072700  0.024300  5.000000  0.000000  2.086000
  1.954700  0.204200  0.220300  0.102800  0.077600  0.005200  0.219900  /
  140331 'ESST4B' 1  0  3.486  3.486  1  -1  0.01  1  0  1  -1  0  6.9517  0  6.9568  0.08  0  0  /
  140331 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3642  1.5  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  402  0  4  5  99  -99  /
  140331 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  140332 'GENROU' 1  7.455400  0.069100  1.238500  0.083300  7.368700  0.000000  2.017700
  1.899600  0.200300  0.387900  0.118500  0.090000  0.151900  0.626900  /
  140332 'ESST4B' 1  0  3.6971  3.6971  1  -1  0  1  0  1  -1  0  5.6305  0  7.1762  0.08  0  0  /
  140332 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.5722  0.43  0  1  1  0.15  0.2069  1.1788  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  163.2  0  4  5  99  -99  /
  140332 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  140333 'GENROU' 1  7.115400  0.066700  1.272200  0.066700  4.388800  0.000000  2.500600
  2.289200  0.469300  0.693400  0.308900  0.241900  0.009200  0.211300  /
  140333 'ESST4B' 1  0  3.4871  3.4871  1  -1  0  1  0  1  -1  0  6.3972  0  8.7887  0.08  0  0  /
  140333 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.6113  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  163.2  0  4  5  99  -99  /
  140333 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  140335 'GENROU' 1  5.614200  0.066700  0.755400  0.066700  4.028200  0.000000  1.781400
  1.708900  0.236800  0.466800  0.184000  0.142300  0.072300  0.387900  /
  140335 'ESST4B' 1  0  3.7376  3.7376  1  -1  0  1  0  1  -1  0  5.2368  0  7.5634  0.08  0  0  /
  140335 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  24.6641  2  0  1  1  0.15  0.5  2.4443  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  216  0  4  5  99  -99  /
  140335 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  140336 'GENROU' 1  6.093700  0.066700  0.463900  0.066700  3.920500  0.000000  1.935000
  1.832900  0.347000  0.537700  0.202200  0.156800  0.077100  0.510800  /
  140336 'ESST4B' 1  0  3.4058  3.4058  1  -1  0  1  0  1  -1  0  6.4777  0  8.4218  0.08  0  0  /
  140336 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5776  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  201.6  0  4  5  99  -99  /
  140336 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  140337 'GENROU' 1  9.849100  0.066700  0.841600  0.093700  6.025800  0.000000  2.338800
  2.158700  0.158800  0.283200  0.119200  0.090600  0.173100  0.711000  /
  140337 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.4932  0  0  0  1  0  1.2  0  6.3636  0  0.08  /
  140337 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2.8707  0  1  1  0.15  0.5  1.4397  0.1445  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  201.6  0  4  5  99  -99  /
  140337 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  140339 'GENROU' 1  4.211000  0.066700  0.737700  0.073300  5.356700  0.000000  1.652600
  1.605000  0.429200  0.609600  0.256100  0.199700  0.054200  0.398900  /
  140339 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.1634  0  0  0  1  0  1.2  0  6.5141  0  0.08  /
  140339 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  193.2  0  4  5  99  -99  /
  140339 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  140340 'GENROU' 1  4.013500  0.066700  0.530300  0.066700  3.777100  0.000000  2.092900
  1.960300  0.376100  0.537000  0.232700  0.181100  0.054800  0.449500  /
  140340 'ESST4B' 1  0  3.2096  3.2096  1  -1  0  1  0  1  -1  0  5.6443  0  6.1105  0.08  0  0  /
  140340 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.9628  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  181.2  0  4  5  99  -99  /
  140340 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  140341 'GENROU' 1  7.538400  0.066700  1.479500  0.066700  8.394500  0.000000  1.782600
  1.709800  0.389000  0.541600  0.335100  0.262700  0.014700  0.389000  /
  140341 'ESST4B' 1  0  3.8389  3.8389  1  -1  0  1  0  1  -1  0  6.4172  0  6.4355  0.08  0  0  /
  140341 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.0495  0  1  1  0.15  0.093  1.5  0.1493  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  56.76  0  4  5  99  -99  /
  140341 'GENROU' 2  5.113500  0.066700  1.037200  0.066700  1.930700  0.000000  2.451800
  2.249900  0.345900  0.686600  0.297600  0.232800  0.065700  0.252700  /
  140341 'EXPIC1' 2  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.5697  0  0  0  1  0  1.2  0  5.7903  0  0.08  /
  140341 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  56.76  0  4  5  99  -99  /
  140342 'GENROU' 1  5.535000  0.066700  1.175500  0.082900  9.071800  0.000000  1.509000
  1.489100  0.197500  0.281600  0.142500  0.109200  0.007500  0.251200  /
  140342 'EXAC2' 1  0  1  1  1000  0.066667  100  -100  1  26.202  -26.202  1.3  4  0  0.0143  1  0  0  1  10  3.3622  0.0052  4.4829  0.0155  /
  140342 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  56.76  0  4  5  99  -99  /
  140342 'GENROU' 2  7.605800  0.066700  1.240700  0.087900  1.678000  0.000000  1.879500
  1.788100  0.211600  0.294700  0.176700  0.136400  0.061100  0.234100  /
  140342 'ESST4B' 2  0  3.5824  3.5824  1  -1  0  1  0  1  -1  0  6.0991  0  8.6972  0.08  0  0  /
  140342 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.284  2.1916  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  56.76  0  4  5  99  -99  /
  140343 'GENROU' 1  5.760500  0.066700  0.991300  0.066700  3.344500  0.000000  2.102900
  1.968300  0.221100  0.258300  0.182400  0.141000  0.073500  0.483500  /
  140343 'EXAC2' 1  0  1  1  1000  0.066667  7.912  -7.912  1  24.5564  -24.5564  1.3  4  0  0.49  1  0.1  1.6  1  10  3.2179  0.0091  4.2905  0.0196  /
  140343 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  12.0391  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  56.76  0  4  5  99  -99  /
  140343 'GENROU' 2  9.756500  0.066700  1.107400  0.066700  2.798900  0.000000  1.396700
  1.398500  0.243600  0.396700  0.157200  0.120900  0.103400  0.327200  /
  140343 'ESST4B' 2  0  3.6212  3.6212  1  -1  0  1  0  1  -1  0  6.6234  0  6.355  0.08  0  0  /
  140343 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  56.76  0  4  5  99  -99  /
  140350 'GENROU' 1  8.478000  0.066700  0.587200  0.088400  4.953100  0.000000  2.053800
  1.928700  0.264600  0.642200  0.181700  0.140500  0.129200  0.733600  /
  140350 'ESST4B' 1  0  3.2618  3.2618  1  -1  0  1  0  1  -1  0  6.5318  0  8.1362  0.08  0  0  /
  140350 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  3.5531  0  1  1  0.15  0.3828  1.7875  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  55.8  0  4  5  99  -99  /
  140350 'GENROU' 2  5.324500  0.066700  0.992400  0.067600  8.522100  0.000000  2.077500
  1.947800  0.176800  0.267100  0.111100  0.084200  0.099900  0.341400  /
  140350 'ESST4B' 2  0  3.5564  3.5564  1  -1  0  1  0  1  -1  0  6.1534  0  8.1376  0.08  0  0  /
  140350 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  0.906  0  1  1  0.15  0.5  1.2347  0.1337  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  39.6  0  4  5  99  -99  /
  140351 'GENROU' 1  9.660300  0.066700  1.183100  0.099100  6.287200  0.000000  1.713200
  1.653900  0.255400  0.347900  0.213300  0.165600  0.166700  0.695000  /
  140351 'ESST4B' 1  0  3.147  3.147  1  -1  0  1  0  1  -1  0  6.6013  0  6.4708  0.08  0  0  /
  140351 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.4093  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  33.12  0  4  5  99  -99  /
  140351 'GENROU' 2  5.629700  0.066700  1.322600  0.066700  8.978000  0.000000  1.759700
  1.691400  0.356800  0.569200  0.203100  0.157500  0.161800  0.764800  /
  140351 'ESST4B' 2  0  3.5879  3.5879  1  -1  0  1  0  1  -1  0  6.8675  0  8.0338  0.08  0  0  /
  140351 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  1.8002  2  0  1  1  0.15  0.036  1.5  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  31.32  0  4  5  99  -99  /
  140357 'GENROU' 1  9.077100  0.066700  0.757500  0.067700  4.287600  0.000000  2.407600
  2.214200  0.207000  0.400000  0.109700  0.083100  0.239500  0.742100  /
  140357 'ESST4B' 1  0  3.1458  3.1458  1  -1  0  1  0  1  -1  0  6.8565  0  7.8785  0.08  0  0  /
  140357 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.4401  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  206.4  0  4  5  99  -99  /
  140357 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  140358 'GENROU' 1  9.586500  0.066700  1.057900  0.066700  5.531100  0.000000  1.624800
  1.582500  0.210000  0.409500  0.140900  0.107900  0.130100  0.757300  /
  140358 'ESST4B' 1  0  3.6577  3.6577  1  -1  0  1  0  1  -1  0  6.9136  0  6.6796  0.08  0  0  /
  140358 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.4981  0  1  1  0.15  0.411  1.3409  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  202.8  0  4  5  99  -99  /
  140358 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  140359 'GENROU' 1  8.747900  0.066700  0.358000  0.066700  4.495900  0.000000  1.719400
  1.658900  0.276000  0.512800  0.136500  0.104400  0.078000  0.247600  /
  140359 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.4585  0  0  0  1  0  1.2  0  6.5359  0  0.08  /
  140359 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.4309  0  1  1  0.15  0.5  1.2933  0.1274  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  202.8  0  4  5  99  -99  /
  140359 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  140361 'GENROU' 1  5.579100  0.066700  1.280100  0.098100  5.492400  0.000000  1.580500
  1.546800  0.225200  0.510700  0.148700  0.114100  0.171000  0.482500  /
  140361 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.1703  0  0  0  1  0  1.2  0  5.7262  0  0.08  /
  140361 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.9562  0  1  1  0.15  0.5  1.5  0.136  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  272.4  0  4  5  99  -99  /
  140361 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  140362 'GENROU' 1  4.931400  0.066700  0.692200  0.066700  6.775500  0.000000  1.913500
  1.815500  0.326000  0.684800  0.169200  0.130500  0.025100  0.357300  /
  140362 'ESST4B' 1  0  3.5495  3.5495  1  -1  0  1  0  1  -1  0  5.5041  0  7.916  0.08  0  0  /
  140362 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.4466  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  178.8  0  4  5  99  -99  /
  140362 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  140363 'GENROU' 1  7.353100  0.066700  0.992200  0.066700  7.417000  0.000000  2.008100
  1.891900  0.172800  0.477900  0.132200  0.101000  0.118600  0.549900  /
  140363 'ESST4B' 1  0  3.5991  3.5991  1  -1  0  1  0  1  -1  0  6.9388  0  8.3312  0.08  0  0  /
  140363 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.8534  1.6543  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  178.8  0  4  5  99  -99  /
  140363 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  140374 'GENROU' 1  6.792300  0.066700  1.034100  0.066700  3.482700  0.000000  2.336400
  2.156700  0.156400  0.216100  0.111800  0.084700  0.073600  0.232300  /
  140374 'ESST4B' 1  0  3.3789  3.3789  1  -1  0  1  0  1  -1  0  6.4473  0  6.3231  0.08  0  0  /
  140374 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1651  0.3  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  52.8  0  4  5  99  -99  /
  140374 'GENROU' 2  7.055100  0.066700  0.404800  0.066700  2.768200  0.000000  1.673700
  1.622000  0.171000  0.476100  0.100300  0.075500  0.059000  0.423100  /
  140374 'EXAC2' 2  0  1  1  400  0.066667  9.4246  -9.4246  1  22.5124  -22.5124  0.55  4  0  0.49  1  0.1  1.6  1  14  3.0778  0.004  4.1037  0.0144  /
  140374 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  9.7161  1.5572  0  1  1  0.15  0.5  1.206  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  52.8  0  4  5  99  -99  /
  140375 'GENROU' 1  4.019800  0.066700  0.733800  0.066700  4.904800  0.000000  1.712400
  1.653300  0.223200  0.304400  0.190200  0.147200  0.230200  0.645200  /
  140375 'ESST4B' 1  0  3.7112  3.7112  1  -1  0  1  0  1  -1  0  5.3122  0  7.1366  0.08  0  0  /
  140375 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.4488  2.3451  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  52.8  0  4  5  99  -99  /
  140375 'GENROU' 2  8.601200  0.066700  0.641900  0.083200  6.605600  0.000000  2.418200
  2.222700  0.194600  0.229800  0.112700  0.085400  0.228000  0.666200  /
  140375 'ESST4B' 2  0  3.6121  3.6121  1  -1  0  1  0  1  -1  0  6.1456  0  8.7234  0.08  0  0  /
  140375 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  7.9837  0.8016  0  1  1  0.15  0.115  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  52.8  0  4  5  99  -99  /
  140377 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  140377 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0.1  1  18  5  0  0  99  -99  1  0  1.3  0  0.1  1.25  0.9  1.25  0  0  0  0  0  0  0  0  0  0  0  0  /
  140377 'REPCA1' 1  140376  0  0  0  1  1  0  0.066667  18  5  0  0.05  -999  0  0  0.02  0.1  -0.1  0  0  0.43  -0.43  0.1  0.05  0.066667  0  0  999  -999  999  -999  0.066667  20  0  /
  150428 'GENROU' 1  8.256000  0.066700  1.271400  0.066700  5.000000  0.000000  2.064400
  1.937300  0.166700  0.403200  0.130000  0.099200  0.105100  0.321400  /
  150428 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.5044  0  0  0  1  0  1.2  0  5.3543  0  0.08  /
  150428 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.7576  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  468  0  4  5  99  -99  /
  150428 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  150429 'GENROU' 1  6.611000  0.066700  1.321900  0.097400  5.910500  0.000000  1.860400
  1.772600  0.344300  0.493000  0.273800  0.213800  0.032200  0.295800  /
  150429 'ESST4B' 1  0  3.7699  3.7699  1  -1  0  1  0  1  -1  0  5.3659  0  6.403  0.08  0  0  /
  150429 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.1688  2  0  1  1  0.15  0.5  1.9176  0.2  0.3  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  280.8  0  4  5  99  -99  /
  150429 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  150431 'GENROU' 1  4.944300  0.066700  0.774700  0.066700  5.000000  0.000000  1.823300
  1.742700  0.220500  0.405300  0.169800  0.130900  0.190100  0.563800  /
  150431 'ESST4B' 1  0  3.9404  3.9404  1  -1  0  1  0  1  -1  0  6.821  0  6.8405  0.08  0  0  /
  150431 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.4392  2  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  522  0  4  5  99  -99  /
  150431 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  150432 'GENROU' 1  5.284000  0.032500  1.142500  0.034000  5.000000  0.000000  1.968200
  1.859600  0.195300  0.316700  0.102800  0.077500  0.068900  0.183300  /
  150432 'ESST4B' 1  0  3.4729  3.4729  1  -1  0.01  1  0  1  -1  0  6.5651  0  6.2924  0.08  0  0  /
  150432 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1213  1.4888  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  522  0  4  5  99  -99  /
  150432 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  150433 'GENROU' 1  6.389200  0.066700  0.865600  0.082400  5.000000  0.000000  2.164100
  2.017700  0.284400  0.461200  0.225800  0.175600  0.099600  0.238800  /
  150433 'ESST4B' 1  0  3.0942  3.0942  1  -1  0  1  0  1  -1  0  5.8724  0  8.7654  0.08  0  0  /
  150433 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  7.1514  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  474  0  4  5  99  -99  /
  150433 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  150435 'GENROU' 1  5.711500  0.066700  0.349500  0.066700  7.954100  0.000000  1.855000
  1.768300  0.237100  0.381700  0.164400  0.126600  0.102000  0.300300  /
  150435 'ESST4B' 1  0  3.9156  3.9156  1  -1  0  1  0  1  -1  0  6.7011  0  8.1304  0.08  0  0  /
  150435 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  8.0019  1.6157  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  124.8  0  4  5  99  -99  /
  150436 'GENROU' 1  7.772600  0.066700  0.757800  0.084700  3.179000  0.000000  1.754900
  1.687600  0.238500  0.272700  0.190200  0.147200  0.129800  0.619300  /
  150436 'EXAC2' 1  0  1  1  1000  0.066667  100  -100  1  29.2817  -29.2817  1.3  4  0  0.0206  1  0.1  0.8  1  10  3.3146  1.0109  4.4194  1.0535  /
  150436 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1666  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  124.8  0  4  5  99  -99  /
  150437 'GENROU' 1  8.273900  0.066700  1.420700  0.087800  4.883500  0.000000  2.391200
  2.201000  0.226100  0.437400  0.148300  0.113800  0.154400  0.681000  /
  150437 'ESST4B' 1  0  3.0995  3.0995  1  -1  0  1  0  1  -1  0  6.3277  0  8.0928  0.08  0  0  /
  150437 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.4279  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  240  0  4  5  99  -99  /
  150437 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  150438 'GENROU' 1  8.274400  0.037600  1.323200  0.037400  2.680000  0.000000  1.811300
  1.733100  0.157300  0.338200  0.101400  0.076500  0.182300  0.607000  /
  150438 'ESST4B' 1  0  3.8549  3.8549  1  -1  0.01  1  0  1  -1  0  6.3612  0  7.3936  0.08  0  0  /
  150438 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  4.4633  0  1  1  0.15  0.0483  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  120  0  4  5  99  -99  /
  150439 'GENROU' 1  7.208600  0.066700  0.944300  0.066700  8.535300  0.000000  1.398100
  1.399600  0.189100  0.204600  0.139700  0.107000  0.055100  0.198300  /
  150439 'ESST4B' 1  0  3.152  3.152  1  -1  0  1  0  1  -1  0  5.1332  0  8.6095  0.08  0  0  /
  150439 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4981  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  79.2  0  4  5  99  -99  /
  150441 'GENROU' 1  5.781400  0.066700  0.978900  0.074400  3.517800  0.000000  2.047700
  1.946400  0.454900  0.780100  0.324900  0.246500  0.133900  3.180100  /
  150441 'IEEET1' 1  0  400  0.066667  1  -1  0  0.4163  0.0867  0.35  0  2.9977  0.1951  3.9969  0.4671  /
  150441 'IEEEG1' 1 0 0  20  0.2  0  0.3  0.1  -0.1  1.0763  0  0.1764  0.3257  0  4.6644  0.2281  0  0  0  0  0  0  0  /
  150441 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  150442 'GENROU' 1  6.777300  0.066700  0.506200  0.066700  2.076400  0.000000  1.951200
  1.856500  0.213900  0.621100  0.156100  0.115300  0.125700  2.999800  /
  150442 'IEEET1' 1  0.066667  25  0.2  1  -1  0  0.9753  0.0466  1  0  3.7525  0.122  5.0033  0.3849  /
  150442 'IEEEG1' 1 0 0  20  0.3  0  0.3  0.3611  -0.3611  1.9724  0  0.3748  0.303  0  0  0.4  0  0  0  0  0  0  0  /
  150442 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  150445 'GENROU' 1  9.603500  0.066700  1.420500  0.066700  7.593700  0.000000  2.402100
  2.209700  0.215900  0.475300  0.165100  0.127200  0.187300  0.516000  /
  150445 'ESST4B' 1  0  3.4998  3.4998  1  -1  0  1  0  1  -1  0  5.5213  0  8.6578  0.08  0  0  /
  150445 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  4.7347  2  0  1  1  0.15  0.1038  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  85.2  0  4  5  99  -99  /
  150446 'GENROU' 1  8.898300  0.066700  1.352700  0.072500  2.794000  0.000000  1.432500
  1.427400  0.160300  0.274200  0.116600  0.088500  0.216800  0.705100  /
  150446 'ESST4B' 1  0  3.163  3.163  1  -1  0  1  0  1  -1  0  5.2105  0  8.457  0.08  0  0  /
  150446 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.6692  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  84  0  4  5  99  -99  /
  150447 'GENROU' 1  9.929500  0.066700  1.242600  0.066700  6.910700  0.000000  1.773300
  1.702400  0.309500  0.523800  0.175400  0.135400  0.080200  0.266100  /
  150447 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.3083  0  0  0  1  0  1.2  0  5.0243  0  0.08  /
  150447 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.148  2.4089  0.1382  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  84  0  4  5  99  -99  /
  150448 'GENROU' 1  9.172800  0.066700  0.565000  0.066700  4.969100  0.000000  1.830600
  1.748600  0.368900  0.509700  0.210100  0.163100  0.053200  0.208600  /
  150448 'ESST4B' 1  0  3.6751  3.6751  1  -1  0  1  0  1  -1  0  5.5002  0  7.798  0.08  0  0  /
  150448 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.1854  0  1  1  0.15  0.5  1.5  0.1034  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  85.2  0  4  5  99  -99  /
  150451 'GENROU' 1  4.820900  0.066700  1.367100  0.094700  4.753100  0.000000  2.453900
  2.251500  0.512400  0.764500  0.382400  0.300400  0.019300  0.184200  /
  150451 'ESST4B' 1  0  3.4763  3.4763  1  -1  0  1  0  1  -1  0  5.3102  0  6.9753  0.08  0  0  /
  150451 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2513  1.3332  0.1384  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  23.64  0  4  5  99  -99  /
  150452 'GENROU' 1  6.567500  0.066700  0.616500  0.090600  4.994600  0.000000  2.421700
  2.225600  0.267500  0.629800  0.175000  0.135100  0.113600  0.456700  /
  150452 'ESST4B' 1  0  3.5271  3.5271  1  -1  0  1  0  1  -1  0  5.9097  0  7.2616  0.08  0  0  /
  150452 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.4393  0.1822  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  23.64  0  4  5  99  -99  /
  150454 'GENROU' 1  6.233000  0.066700  1.110300  0.066700  1.611600  0.000000  1.555500
  1.526600  0.168100  0.229800  0.135200  0.103400  0.043700  0.469000  /
  150454 'ESST4B' 1  0  3.2774  3.2774  1  -1  0  1  0  1  -1  0  5.5872  0  8.7762  0.08  0  0  /
  150454 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1329  1.5  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  23.64  0  4  5  99  -99  /
  150454 'GENROU' 2  8.159600  0.066700  0.581200  0.091100  7.125200  0.000000  1.971600
  1.862400  0.236500  0.495100  0.148600  0.114100  0.180400  0.610500  /
  150454 'EXPIC1' 2  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.7951  0  0  0  1  0  1.2  0  6.92  0  0.08  /
  150454 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  5.454  2  0  1  1  0.15  0.0807  1.0022  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  20.4  0  4  5  99  -99  /
  150462 'GENROU' 1  5.168400  0.066700  1.311900  0.066700  4.323800  0.000000  1.579500
  1.546000  0.214400  0.237300  0.116300  0.088300  0.033100  0.442100  /
  150462 'ESST4B' 1  0  3.3542  3.3542  1  -1  0  1  0  1  -1  0  6.6742  0  8.5955  0.08  0  0  /
  150462 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.5867  6.0242  0  1  1  0.15  0.5  1.3976  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  195.6  0  4  5  99  -99  /
  150462 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  150463 'GENROU' 1  8.945900  0.066700  0.919200  0.066700  6.640700  0.000000  1.999200
  1.884600  0.311800  0.629500  0.241500  0.188100  0.112800  0.386400  /
  150463 'EXAC2' 1  0  1  1  400  0.066667  11.1624  -11.1624  1  29.2268  -29.226801  1.3  4  0  0.49  1  0.1  0.8  1  14  3.518  0.0082  4.6907  0.0186  /
  150463 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.8247  0  1  1  0.15  0.4466  1.5  0.1199  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  124.8  0  4  5  99  -99  /
  150476 'GENROU' 1  5.538600  0.066700  1.061400  0.068700  5.094800  0.000000  2.116900
  1.979600  0.382600  0.558100  0.256000  0.199600  0.049000  0.367200  /
  150476 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.5372  0  0  0  1  0  1.2  0  6.4448  0  0.08  /
  150476 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  336  0  4  5  99  -99  /
  150476 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  150477 'GENROU' 1  6.615200  0.066700  0.845000  0.066700  5.190100  0.000000  2.027700
  1.907600  0.237200  0.579200  0.162000  0.124800  0.089200  0.283700  /
  150477 'ESST4B' 1  0  3.4752  3.4752  1  -1  0  1  0  1  -1  0  6.5616  0  6.6184  0.08  0  0  /
  150477 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.276  3.0055  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  255  0  4  5  99  -99  /
  150477 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  150478 'GENROU' 1  6.903300  0.066700  1.061100  0.066700  5.810200  0.000000  2.324500
  2.147200  0.176100  0.479900  0.104400  0.078900  0.080400  0.194300  /
  150478 'ESST4B' 1  0  3.5337  3.5337  1  -1  0  1  0  1  -1  0  5.3779  0  6.9057  0.08  0  0  /
  150478 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  2.7879  0.7833  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  255  0  4  5  99  -99  /
  150478 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  150481 'GENROU' 1  9.437100  0.066700  1.005600  0.077600  4.980100  0.000000  1.736900
  1.673000  0.202700  0.381200  0.175500  0.135500  0.149900  0.546100  /
  150481 'ESST4B' 1  0  3.9735  3.9735  1  -1  0  1  0  1  -1  0  6.5187  0  6.4248  0.08  0  0  /
  150481 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  348.6  0  4  5  99  -99  /
  150481 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  150482 'GENROU' 1  9.255900  0.066700  1.212000  0.070300  5.067300  0.000000  1.640900
  1.595600  0.191700  0.300500  0.139400  0.106700  0.090100  0.319100  /
  150482 'ESST4B' 1  0  3.7342  3.7342  1  -1  0  1  0  1  -1  0  6.9812  0  7.5719  0.08  0  0  /
  150482 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.1602  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  348.6  0  4  5  99  -99  /
  150482 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  150483 'GENROU' 1  6.037400  0.066700  1.056800  0.092700  7.039800  0.000000  2.332000
  2.153200  0.310500  0.531700  0.229700  0.178700  0.181200  0.547100  /
  150483 'ESST4B' 1  0  3.9402  3.9402  1  -1  0  1  0  1  -1  0  5.2827  0  8.0798  0.08  0  0  /
  150483 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  198  0  4  5  99  -99  /
  150483 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  150484 'GENROU' 1  6.700700  0.066700  0.396400  0.070800  5.068500  0.000000  2.007800
  1.891600  0.190900  0.298300  0.115200  0.087500  0.143000  0.657300  /
  150484 'ESST4B' 1  0  3.9336  3.9336  1  -1  0  1  0  1  -1  0  6.7593  0  8.5452  0.08  0  0  /
  150484 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2898  1.5  0.1673  0.3  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  198  0  4  5  99  -99  /
  150484 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  150485 'GENROU' 1  4.397700  0.066700  1.476300  0.066700  4.066800  0.000000  1.770200
  1.699900  0.349100  0.480900  0.214500  0.166600  0.051900  0.333900  /
  150485 'ESST4B' 1  0  3.3906  3.3906  1  -1  0  1  0  1  -1  0  6.7128  0  8.1448  0.08  0  0  /
  150485 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.0707  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  198  0  4  5  99  -99  /
  150485 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  150486 'GENROU' 1  4.874400  0.066700  0.982200  0.090100  3.628100  0.000000  2.018700
  1.900400  0.413800  0.582400  0.331700  0.260000  0.037500  0.409000  /
  150486 'ESST4B' 1  0  3.9033  3.9033  1  -1  0  1  0  1  -1  0  6.5214  0  8.3003  0.08  0  0  /
  150486 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.8489  3.9017  0  1  1  0.15  0.5  1.4789  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  198  0  4  5  99  -99  /
  150486 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  150488 'GENROU' 1  7.282900  0.066700  0.421500  0.066700  4.253500  0.000000  2.243100
  2.081400  0.291000  0.676500  0.135500  0.103600  0.121800  0.336300  /
  150488 'ESST4B' 1  0  3.5081  3.5081  1  -1  0  1  0  1  -1  0  5.4895  0  8.1443  0.08  0  0  /
  150488 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.2004  2  0  1  1  0.15  0.3894  1.2861  0.2  0.3  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  276  0  4  5  99  -99  /
  150488 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  150489 'GENROU' 1  8.393200  0.066700  1.393000  0.066700  4.039100  0.000000  2.349200
  2.167100  0.261100  0.388800  0.164800  0.127000  0.042800  0.450200  /
  150489 'ESST4B' 1  0  3.1354  3.1354  1  -1  0  1  0  1  -1  0  5.8351  0  6.9601  0.08  0  0  /
  150489 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.1811  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  270  0  4  5  99  -99  /
  150489 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  150490 'GENROU' 1  7.442600  0.066700  1.273500  0.066700  5.073200  0.000000  2.407000
  2.213700  0.377700  0.648100  0.273300  0.213400  0.018400  0.336700  /
  150490 'ESST4B' 1  0  3.8271  3.8271  1  -1  0  1  0  1  -1  0  5.3204  0  6.3049  0.08  0  0  /
  150490 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.1107  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  270  0  4  5  99  -99  /
  150490 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  150492 'REGCA1' 1  1  0.02  10  0.8  0.4  1.22  1.2  0.06  0.05  -1.3  0.03  0.5  100  -200  0.8  /
  150492 'REECA1' 1  0  0  1  1  0  0  0  1.1  0  0  0  0  1  -1  0  0  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  0.45  -0.45  1.12  0.04  1.7  0  0.1  1.25  0.4  1.25  0  0  0  0  0  0  0.4  1.1  0.8  1.1  2  1.1  /
  150492 'WTTQA1' 1  1  0.4  2  0.066667  60  1.12  0  0.4  0.58  0.4  0.73  0.82  0.87  0.97  1  0  /
  150492 'REPCA1' 1  150492  0  0  0  0  1  0  0.066667  2  1  0  0.15  0.7  0  0  0  0.1  -0.1  0  0  0.436  -0.436  0  0  0.066667  0  0.003  1  0  1  0.08  1  0.99  0.99  /
  150492 'WTARA1' 1  0.007  0  /
  150496 'REGCA1' 1  1  0.02  10  0.9  0.4  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  99  -99  0.8  /
  150496 'REECA1' 1  0  0  0  1  0  0  0.9  1.1  0  -0.05  0.05  1.2  1  -1  0  -0.05  0  0  0  99  -99  1.1  0.9  0.5  0.1  1.4  0.5  1  0  90  -90  1.1  0  1.4  0.066667  0.1  1.25  0.9  1.25  0  0  0  0  0.1  0.45  0.6  0.45  0.9  1  1  1  /
  150496 'WTPTA1' 1  25  150  25  0.7  0  0.3  27  0  10  -10  /
  150496 'WTTQA1' 1  1  0.5  2.5  0.066667  60  1.01  0  0.15  0.58  0.4  0.66  0.95  0.861  1.1  0.98  0  /
  150496 'REPCA1' 1  150496  0  0  0  0  1  0  0.066667  1  6.6667  0  0  0.85  0  0  0.05  5  -5  0.001  0  41  -66  0.4  2.67  0.25  0  0.0005  0.1  -0.1  1.1  0  0.1  20  0  /
  150496 'WTARA1' 1  0.007  0  /
  150499 'REGCA1' 1  1  0.02  1.2  0.9  0  1.22  1.2  0.8  0  -1.3  0.02  0.5  77  -77  0.8  /
  150499 'REECA1' 1  0  0  1  1  0  0  0.9  1.13  0  -0.12  0.12  2.4  1  -1  0  0.15  0  0  0  0.184  -0.2574  1.1  0.9  0.7  1  1.5  0.5  0  0  99  -99  0.993  0  1.4  0  0.1  1.25  0.2  1.25  0  0  0  0  0  0  0.2  0.5  0.89  0.5  0.91  1.01  /
  150499 'WTPTA1' 1  30  180  30  0.9  0  0.3  27  0  10  -10  /
  150499 'WTTQA1' 1  1  1.5  2.5  0.066667  60  1.1  0  0.15  0.58  0.4  0.66  0.95  0.861  1.1  0.98  0  /
  150499 'REPCA1' 1  150499  0  0  0  0  1  0  0.066667  5  0.5  0  0.02  0.7  0  0  0.02  1  -1  0  0  0.231  -0.315  0.1  0.05  0.25  0  0  999  -999  0.9  0  0.1  0.99  0  /
  150499 'WTARA1' 1  0.007  0  /
  150502 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  9999  -9999  0.8  /
  150502 'WTPTA1' 1  25  150  30  1  0  0.3  27  0  10  -10  /
  150502 'WTTQA1' 1  1  0.4  2  0.066667  60  1.12  0  0.504  0.58  0.4  0.74  0.76  0.869  0.905  1  0  /
  150502 'REPCA1' 1  150502  0  0  0  1  1  0  0.066667  18  5  0  0.05  0  0  0  0.02  0.1  -0.1  0.05  0  0.436  -0.436  0.1  0.05  0.25  0  0  999  -999  999  -999  0.1  20  0  /
  150502 'WTARA1' 1  0.007  0  /
  150505 'REGCA1' 1  1  0.02  10  0.8  0.4  1.22  1.2  0.06  0.05  -1.3  0.03  0.5  100  -200  0.8  /
  150505 'REECA1' 1  0  0  1  1  0  0  0  1.1  0  0  0  0  1  -1  0  0  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  0.45  -0.45  1.12  0.04  1.5  0  0.1  1.25  0.8  1.25  0  0  0  0  0.4  1.25  0.8  1.25  1.1  1.25  0  0  /
  150505 'WTPTA1' 1  25  150  30  0  0  0.3  27  0  10  -10  /
  150505 'WTTQA1' 1  1  0.5  2.5  0.066667  60  1.1  0  0.2  0.58  0.4  0.72  0.72  0.866  0.86  1  0  /
  150505 'REPCA1' 1  150505  0  0  0  0  1  0  0.066667  1  6.6667  0  0  0.85  0  0  0.05  5  -5  0.001  0  0.6  -0.6  0.4  2.67  0.25  0  0.0005  0.1  -0.1  1.1  0  0.1  20  0  /
  150505 'WTARA1' 1  0.007  0  /
  150507 'REGCA1' 1  1  0  10  0.15  0.06  1.2  1.2  0.1  -999  -1  0.03  1  106.15  -106.150002  0.8  /
  150507 'REECA1' 1  0  0  1  1  1  0  -99  99  0  -0.05  0.05  0  1.05  -1.05  0  0.15  0  0  0  0.47  -0.47  1.1  0.9  0.1  1  1.5  70  0  0  99  -99  1  0  1.7  0.066667  0.1  1.25  0.4  1.25  0  0  0  0  0  1.15  1.1  1.24  2  1.24  0  0  /
  150507 'REPCA1' 1  150507  0  0  0  1  1  0  0.066667  8  8  1  1  0.7  0  0  0  1  -1  0  0  1.1  -1.1  0  0  0.066667  0  0.003  1  0  1  0.08  1  0.99  0.99  /
  150510 'REGCA1' 1  1  0.005  0.88  1  0.1  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  99  -99  0.8  /
  150510 'REECA1' 1  0  0  1  1  0  0  0.999  1.0001  0  0  0  1  1  -1  0  0  0  0  0  0.436  -0.436  1.1  0.9  0.01  1  5.5  30  0  0  0.45  -0.45  1.12  0.04  1.5  0  0.1  1.35  0.8  1.35  0  0  0  0  0.4  1.25  0.8  1.25  1.1  1.25  0  0  /
  150510 'WTPTA1' 1  13.2  58.5  0  0.4335  0  0.1  45  0  17  -17  /
  150510 'WTTQA1' 1  1  0  0  0.066667  60  1.2  0.08  0.1  0.58  0.4  0.6  0.78  0.86  0.98  1  0  /
  150510 'REPCA1' 1  150510  0  0  0  0  1  0  0.066667  1  6.6667  0  0  0.85  0  0  0.05  999  -999  0  0  0.203  -0.292  0.4  2.67  0.066667  0  0  999  -999  1.1  0  0.1  0.99  0  /
  150510 'WTARA1' 1  0.007  0  /
  150512 'REGCA1' 1  1  0.005  0.65  0.9  0.4  1.22  1.2  0.2  0.1  -1.3  1  0.5  49  -49  0.8  /
  150512 'REECA1' 1  0  0  1  1  0  0  0  1.1  0  0  0  0  1  -1  0  0  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  0.45  -0.45  1.12  0.04  1.5  0  0.1  1.25  0.8  1.25  0  0  0  0  0.4  1.25  0.8  1.25  1.1  1.25  0  0  /
  150512 'WTPTA1' 1  25  150  30  0  0  0.3  27  -4  10  -10  /
  150512 'WTTQA1' 1  1  10  10  0.066667  60  1  0  0.2  0.58  0.4  0.72  0.72  0.866  0.86  1  0  /
  150512 'REPCA1' 1  150512  0  0  0  0  1  0  0.066667  2  1  0  0.15  0.7  0  0  0  0.1  -0.1  0  0  0.329  -0.484  0  0  0.066667  0  0.003  1  0  1  0.08  1  0.99  0  /
  150512 'WTARA1' 1  0.007  0  /
  150515 'REGCA1' 1  1  0  10  0.15  0.06  1.2  1.2  0.1  -999  -1  0.03  1  106.15  -106.150002  0.8  /
  150515 'REECA1' 1  0  0  1  1  1  0  0.3  1.15  0  -0.05  0.05  0  1.05  -1.05  0  0  0.05  0  0  0.4  -0.4  1.1  0.9  0.1  1  1.5  55  0  0  99  -99  1  0  1.51  0.066667  0.1  1.25  0.8  1.25  0  0  0  0  0.05  0.19  0.2  0.6  0.35  0.52  0.7  0.99  /
  150515 'REPCA1' 1  150515  0  0  0  1  1  0  0.066667  8  8  1  1  0.7  0  0  0  1  -1  0  0  1.1  -1.1  0  0  0.066667  0  0.003  1  0  1  0.08  1  0.99  0.99  /
  150517 'REGCA1' 1  1  0.02  10  0.9  0.4  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  999  -999  0.8  /
  150517 'REECA1' 1  0  0  0  1  0  0  0.9  1.1  0  -0.05  0.05  1.2  1  -1  0  -0.05  0  0  0  99  -99  1.1  0.9  0.5  0.1  1.4  0.5  1  0  90  -90  1.1  0  1.4  0.066667  0.1  1.25  0.9  1.25  0  0  0  0  0.1  0.45  0.6  0.45  0.9  1  1  1  /
  150517 'WTTQA1' 1  1  0.6  3  0.066667  30  1.12  0.04  0.15  0.58  0.4  0.66  0.95  0.861  1.1  0.98  0  /
  150517 'REPCA1' 1  150517  0  0  0  0  1  1  0.066667  0  0.4571  0  1.5  0.85  0  0  0  0.03  -0.03  0  0  0.328  -0.328  1  1  0.066667  0  0  0.0375  -0.1  1  0  1  0.99  0  /
  150517 'WTARA1' 1  0.007  0  /
  150520 'REGCA1' 1  1  0.02  10  0.9  0.4  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  99  -99  0.8  /
  150520 'REECA1' 1  0  0  1  1  0  0  -99  99  0  -0.05  0.05  0  1.05  -1.05  0  0.15  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  99  -99  1.12  0.04  1.82  0  0.1  1.25  0.9  1.25  0  0  0  0  -1  1.1  2  1.1  0  0  0  0  /
  150520 'WTPTA1' 1  30  180  30  0.9  0  0.3  27  0  10  -10  /
  150520 'WTTQA1' 1  1  0.1  0.1  0.066667  60  1.12  0  0.15  0.58  0.4  0.66  0.95  0.861  1  0.98  0  /
  150520 'REPCA1' 1  150520  0  0  0  0  0  1  0.066667  3  0.006  5  5  0.7  0  0  0  0.1  -0.1  0  0  0.341  -0.341  0.01  0.01  0.066667  0  0.003  1  0  1.1  0.04  1  0.99  0.99  /
  150520 'WTARA1' 1  0.007  0  /
  150523 'GENROU' 1  9.185600  0.054100  1.403800  0.022600  5.000000  0.000000  1.908800
  1.811700  0.194200  0.281100  0.102400  0.077200  0.115000  0.460400  /
  150523 'EXPIC1' 1  0  4  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  8.2107  0  0  0  1  0  1.2  0  6.137  0  0.08  /
  150523 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.0487  0  1  1  0.15  0.3092  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  549.96  0  4  5  99  -99  /
  150523 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  150524 'GENROU' 1  6.182100  0.066700  0.738700  0.081600  5.000000  0.000000  1.908600
  1.811500  0.179300  0.235800  0.126200  0.096200  0.007900  0.184000  /
  150524 'ESST4B' 1  0  3.8089  3.8089  1  -1  0  1  0  1  -1  0  6.305  0  8.2735  0.08  0  0  /
  150524 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.6924  0  1  1  0.15  0.3284  1.5  0.112  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  393.36  0  4  5  99  -99  /
  150524 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  150525 'GENROU' 1  5.828300  0.066700  0.323000  0.066700  5.000000  0.000000  2.236800
  2.076300  0.317400  0.694200  0.197200  0.152800  0.083200  0.574400  /
  150525 'ESST4B' 1  0  3.2623  3.2623  1  -1  0  1  0  1  -1  0  5.8935  0  8.4148  0.08  0  0  /
  150525 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3575  1.0512  0.2  0.3  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  395.16  0  4  5  99  -99  /
  150525 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  150528 'REGCA1' 1  1  0.02  10  0.9  0.4  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  99  -99  0.8  /
  150528 'REECA1' 1  0  0  1  1  0  0  0  1.1  0  0  0  0  1  -1  0  0  0  0  0  0.484  -0.484  1.1  0.9  0.1  1  1.5  30  0  0  0.45  -0.45  1.12  0.04  1.7  0  0.1  1.25  0.4  1.25  0  0  0  0  0  0  0.4  1.1  0.8  1.1  2  1.1  /
  150528 'WTPTA1' 1  4  0.7  4  0.7  0  0.3  17  0  10  -10  /
  150528 'WTTQA1' 1  1  0.6  3  0.066667  30  1.12  0.04  0.15  0.58  0.4  0.66  0.95  0.861  1.1  0.98  0  /
  150528 'REPCA1' 1  150528  0  0  0  0  1  1  0.066667  0  0.4571  0  1.5  0.85  0  0  0  0.03  -0.03  0  0  0.328  -0.328  1  1  0.066667  0  0  0.0375  -0.1  1  0  1  0.99  0  /
  150528 'WTARA1' 1  0.007  0  /
  150531 'REGCA1' 1  1  0.02  2  0.9  0.05  1.22  1.05  0.8  -0.4  -1.3  0.02  1  999  -999  0.8  /
  150531 'REECA1' 1  0  0  1  1  1  0  0.3  1.15  0  -0.05  0.05  0  1.05  -1.05  0  0  0.05  0  0  0.4  -0.4  1.1  0.9  0.1  1  1.5  40  0  0  99  -99  1  0  1.51  0.066667  0.1  1.25  0.8  1.25  0  0  0  0  0.05  0.19  0.2  0.6  0.35  0.52  0.7  0.99  /
  150531 'REPCA1' 1  150531  0  0  0  1  1  0  0.066667  18  5  0  0.15  -1  0  0  0  999  -999  0.03  0  0.47  -0.47  0.1  0.05  0.25  0  0  999  -999  999  -999  0.1  20  0  /
  150534 'REGCA1' 1  1  0.02  1.2  0.9  0  1.22  1.2  0.8  0  -1.3  0.02  0.5  77  -77  0.8  /
  150534 'REECA1' 1  0  0  1  1  0  0  0.5  1.15  0.1  -0.2  0.2  1  -1.05  -1.05  0  0  0  0  0  0.4  -0.4  1.1  0.9  0.9  1  1.5  0.5  0  0  99  -99  1  0  1.5  0.066667  0.1  1.25  1  1.25  0  0  0  0  0.3  1.25  1  1.25  2  1.25  3  1.25  /
  150534 'WTPTA1' 1  25  150  30  1  0  0.3  27  0  10  -10  /
  150534 'WTTQA1' 1  1  0.7  1.1  0.066667  60  0.97  0  0.13  0.58  0.4  0.67  0.83  0.87  0.976  0.99  0  /
  150534 'REPCA1' 1  150534  0  0  0  1  1  0  0.066667  18  5  0  0.05  0  0  0  0.02  0.1  -0.1  0.05  0  0.436  -0.436  0.1  0.05  0.25  0  0  999  -999  999  -999  0.1  20  0  /
  150534 'WTARA1' 1  0.007  0  /
  150541 'GENROU' 1  7.492200  0.066700  0.664500  0.066700  7.847100  0.000000  1.664300
  1.614400  0.238400  0.521200  0.104300  0.078700  0.131600  0.395700  /
  150541 'ESST4B' 1  0  3.318  3.318  1  -1  0  1  0  1  -1  0  5.252  0  7.4561  0.08  0  0  /
  150541 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.7945  2  0  1  1  0.15  0.5  1.899  0.1941  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  22.56  0  4  5  99  -99  /
  150541 'GENROU' 2  7.320300  0.066700  0.725800  0.066700  6.993200  0.000000  2.482000
  2.274200  0.156200  0.307500  0.101600  0.076600  0.171100  0.576500  /
  150541 'EXAC2' 2  0  1  1  1000  0.066667  7.9304  -7.9304  1  23.2714  -23.2714  1.3  4  0  0.49  1  0  0  1  14  4.1082  0.0095  3.0811  0.02  /
  150541 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  1.0761  0  1  1  0.15  0.0637  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  22.56  0  4  5  99  -99  /
  150542 'GENROU' 1  9.633300  0.066700  0.953800  0.088600  7.339900  0.000000  1.501100
  1.482700  0.302300  0.428400  0.186900  0.144600  0.175300  0.609300  /
  150542 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.4773  0  0  0  1  0  1.2  0  6.6223  0  0.08  /
  150542 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  7.5474  0  1  1  0.15  0.5  1.5  0.14  0.3  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  22.56  0  4  5  99  -99  /
  150543 'GENROU' 1  5.683100  0.066700  1.179600  0.066700  7.995000  0.000000  2.210400
  2.055100  0.179100  0.300900  0.135800  0.103900  0.064800  0.457800  /
  150543 'ESST4B' 1  0  3.1282  3.1282  1  -1  0  1  0  1  -1  0  6.5608  0  8.1311  0.08  0  0  /
  150543 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  5.8746  2  0  1  1  0.15  0.5  1.1085  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  22.56  0  4  5  99  -99  /
  150543 'GENROU' 2  9.871300  0.066700  0.315600  0.066700  5.229600  0.000000  2.658300
  2.416500  0.250800  0.444000  0.126400  0.096400  0.061100  0.425900  /
  150543 'EXPIC1' 2  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.2335  0  0  0  1  0  1.2  0  6.7631  0  0.08  /
  150543 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  11.1797  2  0  1  1  0.15  0.0676  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  22.56  0  4  5  99  -99  /
  150544 'GENROU' 1  7.034900  0.069600  0.614300  0.081700  2.299300  0.000000  1.619500
  1.578300  0.269700  0.339500  0.228700  0.177900  0.039700  0.432600  /
  150544 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.5152  0  0  0  1  0  1.2  0  6.7749  0  0.08  /
  150544 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2604  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  22.56  0  4  5  99  -99  /
  150544 'GENROU' 2  8.139800  0.066700  0.593900  0.066700  5.929700  0.000000  2.619300
  2.385000  0.151400  0.288400  0.106600  0.080500  0.040400  0.392700  /
  150544 'ESST4B' 2  0  3.0575  3.0575  1  -1  0  1  0  1  -1  0  6.7465  0  6.2642  0.08  0  0  /
  150544 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  1.9156  0  1  1  0.15  0.4892  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  22.56  0  4  5  99  -99  /
  150545 'GENROU' 1  7.556400  0.066700  0.502700  0.066700  9.421800  0.000000  2.224000
  2.066100  0.240900  0.601400  0.200600  0.155500  0.035200  0.181800  /
  150545 'ESST4B' 1  0  3.586  3.586  1  -1  0  1  0  1  -1  0  5.3855  0  7.5889  0.08  0  0  /
  150545 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  9.0128  2.1861  0  1  1  0.15  0.2197  1.1565  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  22.56  0  4  5  99  -99  /
  150545 'GENROU' 2  5.900100  0.066700  1.336900  0.077800  9.060700  0.000000  1.902000
  1.806300  0.480100  0.684900  0.324400  0.254200  0.209600  0.688700  /
  150545 'ESST4B' 2  0  3.5894  3.5894  1  -1  0  1  0  1  -1  0  6.2862  0  8.3701  0.08  0  0  /
  150545 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.288  0.1696  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  22.56  0  4  5  99  -99  /
  150546 'GENROU' 1  5.339400  0.066700  0.481700  0.073600  1.884100  0.000000  1.709400
  1.650800  0.168300  0.296700  0.121400  0.092400  0.016600  0.356500  /
  150546 'ESST4B' 1  0  3.0462  3.0462  1  -1  0  1  0  1  -1  0  5.6402  0  8.4919  0.08  0  0  /
  150546 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1906  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  22.56  0  4  5  99  -99  /
  150546 'GENROU' 2  6.053600  0.066700  1.428000  0.066700  5.614700  0.000000  1.831100
  1.749000  0.226200  0.277400  0.111000  0.084100  0.034400  0.204300  /
  150546 'EXPIC1' 2  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.1825  0  0  0  1  0  1.2  0  6.8075  0  0.08  /
  150546 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  1.8665  5.5664  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  22.56  0  4  5  99  -99  /
  150547 'GENROU' 1  9.384400  0.066700  1.237300  0.066700  2.259500  0.000000  1.419200
  1.416600  0.189900  0.419300  0.108100  0.081800  0.195800  0.711100  /
  150547 'ESST4B' 1  0  3.7109  3.7109  1  -1  0  1  0  1  -1  0  5.703  0  6.1854  0.08  0  0  /
  150547 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.265  2  0  1  1  0.15  0.5  1.6176  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  22.56  0  4  5  99  -99  /
  150549 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  1  999  -999  0.8  /
  150549 'WTTQA1' 1  1  0.5  2.5  0.066667  60  1.01  0  0.15  0.58  0.4  0.66  0.95  0.861  1.1  0.98  0  /
  150549 'REPCA1' 1  150549  0  0  0  1  0  1  0.5  0  1  1  1  0  0  0  1  1  0  1.1  0  0  -1.1  1  0.5  0  0  1  1.1  -1  1  0  0  0.99  0  /
  150549 'WTARA1' 1  0.007  0  /
  150552 'REGCA1' 1  1  0.02  2  0.5  0  0.3  1.1  0.4  -0.8  -1.3  0.05  0.7  999  -999  0.8  /
  150552 'REECA1' 1  0  0  1  1  0  0  0  1.1  0  0  0  0  1  -1  0  0  0  0  0  0.6  -0.6  1.1  0.9  0.9  1  1.5  0.5  0  0  0.45  -0.45  1.12  0.04  1.7  0  0.1  1.25  0.4  1.25  0  0  0  0  0  0  0.4  1.1  0.8  1.1  2  1.1  /
  150552 'REPCA1' 1  150552  0  0  0  0  1  1  0.15  0  0.72  0  0.05  0  0  0  0.02  1  -1  0  0  1.1  0.9  1.6  1.07  0.125  0  0.0006  0.0333  -0.1  1.2  0  0.1  0.99  0  /
  150554 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  150554 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0.1  1  18  5  0  0  99  -99  1  0  1.3  0  0.1  1.25  0.9  1.25  0  0  0  0  0  0  0  0  0  0  0  0  /
  150554 'REPCA1' 1  150553  0  0  0  1  1  0  0.066667  18  5  0  0.05  -999  0  0  0.02  0.1  -0.1  0  0  0.43  -0.43  0.1  0.05  0.066667  0  0  999  -999  999  -999  0.066667  20  0  /
  160189 'GENROU' 1  7.636200  0.066700  0.431600  0.066700  5.000000  0.000000  1.832900
  1.750500  0.373200  0.541400  0.235500  0.183300  0.078500  0.464800  /
  160189 'EXAC2' 1  0  1  1  1000  0.066667  100  -100  1  26.761  -26.761  0.55  4  0  0.0151  1  0.1  0.8  1  14  4.848  0.0007  3.636  0.0109  /
  160189 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  3.0343  0  1  1  0.15  0.5  1.4428  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  382.8  0  4  5  99  -99  /
  160189 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  160190 'GENROU' 1  8.431100  0.066700  0.714500  0.084100  6.960500  0.000000  2.221600
  2.064100  0.291500  0.585800  0.168000  0.129500  0.257000  0.725800  /
  160190 'ESST4B' 1  0  3.8552  3.8552  1  -1  0  1  0  1  -1  0  6.2445  0  8.6081  0.08  0  0  /
  160190 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  188.4  0  4  5  99  -99  /
  160190 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  160191 'GENROU' 1  9.802100  0.066700  1.208900  0.066700  6.852200  0.000000  1.622000
  1.580300  0.301200  0.382900  0.174500  0.134700  0.087000  0.360500  /
  160191 'ESST4B' 1  0  3.8246  3.8246  1  -1  0  1  0  1  -1  0  6.332  0  6.1963  0.08  0  0  /
  160191 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  6.6452  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  188.4  0  4  5  99  -99  /
  160191 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  160194 'GENROU' 1  4.314700  0.066700  0.910900  0.066700  4.804800  0.000000  2.460000
  2.256500  0.281400  0.557200  0.163800  0.126100  0.171500  0.717200  /
  160194 'EXAC2' 1  0  1  1  1000  0.066667  10.2935  -10.2935  1  22.2834  -22.2834  0.55  4  0  0.0244  1  0  0  1  14  3.651  0.0055  4.868  0.0158  /
  160194 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.26  0.1042  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  210  0  4  5  99  -99  /
  160194 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  160195 'GENROU' 1  6.935300  0.066700  1.486700  0.066700  3.399400  0.000000  2.351300
  2.168800  0.326700  0.473800  0.198000  0.153400  0.055400  0.385600  /
  160195 'ESST4B' 1  0  3.8193  3.8193  1  -1  0  1  0  1  -1  0  6.5301  0  8.3027  0.08  0  0  /
  160195 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  26.4418  2  0  1  1  0.15  0.5  1.5  0.191  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  150  0  4  5  99  -99  /
  160195 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  160198 'GENROU' 1  9.601000  0.066700  0.334600  0.066700  8.109100  0.000000  1.710500
  1.651700  0.279600  0.410600  0.210800  0.163600  0.135300  0.539200  /
  160198 'ESST4B' 1  0  3.2806  3.2806  1  -1  0  1  0  1  -1  0  6.6333  0  7.5295  0.08  0  0  /
  160198 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2931  1.22  0.1569  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  58.8  0  4  5  99  -99  /
  160199 'GENROU' 1  7.252700  0.066700  1.053100  0.091000  1.942400  0.000000  1.473500
  1.460500  0.180600  0.509900  0.120900  0.091900  0.019300  0.184600  /
  160199 'EXAC2' 1  0  1  1  1000  0.066667  11.2884  -11.2884  1  29.6925  -29.692499  1.3  4  0  0.49  1  0  0  1  10  4.9068  0.0025  3.6801  0.0128  /
  160199 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.3956  2  0  1  1  0.15  0.4559  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  58.8  0  4  5  99  -99  /
  160199 'GENROU' 2  6.315600  0.066700  0.544200  0.067200  7.101700  0.000000  1.371000
  1.377800  0.204000  0.381600  0.131700  0.100600  0.192700  0.618900  /
  160199 'EXPIC1' 2  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.5682  0  0  0  1  0  1.2  0  5.878  0  0.08  /
  160199 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  57.6  0  4  5  99  -99  /
  160200 'GENROU' 1  8.053300  0.066700  0.430000  0.085900  7.072600  0.000000  1.354400
  1.364300  0.247900  0.425500  0.119100  0.090500  0.203600  0.717400  /
  160200 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.2583  0  0  0  1  0  1.2  0  5.9585  0  0.08  /
  160200 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  20.6438  2  0  1  1  0.15  0.5  1.5101  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  44.4  0  4  5  99  -99  /
  160200 'GENROU' 2  9.332800  0.066300  0.870800  0.098000  8.193700  0.000000  2.219400
  2.062300  0.336200  0.588200  0.212600  0.165100  0.096900  0.565500  /
  160200 'EXPIC1' 2  0  3  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  8.2824  0  0  0  1  0  1.2  0  5.5017  0  0.08  /
  160200 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  19.0546  0.7749  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  12.6  0  4  5  99  -99  /
  160201 'GENROU' 1  5.264500  0.048000  1.266500  0.036100  1.727200  0.000000  1.319600
  1.336200  0.167700  0.240600  0.100300  0.075500  0.052000  0.289200  /
  160201 'ESST4B' 1  0  3.0906  3.0906  1  -1  0.01  1  0  1  -1  0  6.3424  0  6.5885  0.08  0  0  /
  160201 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.3515  2  0  1  1  0.15  0.5  1.5  0.1427  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  12.6  0  4  5  99  -99  /
  160205 'GENROU' 1  7.290400  0.067900  1.038800  0.049000  5.000000  0.000000  1.921900
  1.822300  0.294300  0.378200  0.163800  0.126200  0.133800  0.740400  /
  160205 'ESST4B' 1  0  3.1927  3.1927  1  -1  0.01  1  0  1  -1  0  6.3001  0  7.4209  0.08  0  0  /
  160205 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.1764  0.2  0.3  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  382.8  0  4  5  99  -99  /
  160205 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  160206 'GENROU' 1  4.027400  0.066700  0.478500  0.066700  5.484300  0.000000  1.959100
  1.852300  0.231600  0.290100  0.142600  0.109300  0.118300  0.375600  /
  160206 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.7844  0  0  0  1  0  1.2  0  5.8466  0  0.08  /
  160206 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.6778  0  1  1  0.15  0.3915  1.5  0.1559  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  188.4  0  4  5  99  -99  /
  160206 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  160207 'GENROU' 1  4.537200  0.066700  1.318900  0.085100  4.695100  0.000000  1.742000
  1.677100  0.273600  0.609100  0.219600  0.170700  0.050900  0.311200  /
  160207 'ESST4B' 1  0  3.4934  3.4934  1  -1  0  1  0  1  -1  0  5.5522  0  8.8925  0.08  0  0  /
  160207 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.3271  2  0  1  1  0.15  0.2954  1.2169  0.1425  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  188.4  0  4  5  99  -99  /
  160207 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  160208 'GENROU' 1  9.687600  0.067000  1.267500  0.066700  5.000000  0.000000  1.779600
  1.707500  0.359200  0.550000  0.199600  0.154700  0.079100  0.529000  /
  160208 'ESST4B' 1  0  3.7826  3.7826  1  -1  0  1  0  1  -1  0  6.8026  0  6.9629  0.08  0  0  /
  160208 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  19.3361  2  0  1  1  0.15  0.2738  1.5  0.119  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  360  0  4  5  99  -99  /
  160208 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  160210 'GENROU' 1  4.815600  0.066700  1.320000  0.069800  2.431400  0.000000  2.271100
  2.154700  0.360300  0.450000  0.258600  0.195000  0.067800  1.725900  /
  160210 'ESST4B' 1  0  4.1718  0.5244  6  -6  0  1  0  4.6  -4.6  0  5.5858  0  8.7317  0.0349  0  0  /
  160210 'IEEEG1' 1 0 0  18.8692  0.2  0  0.1  0.2803  -0.2803  1.0709  0  0.4127  0.2813  0  0.4918  0.5332  0  0.4  0.3532  0  0  0  0  /
  160210 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  160214 'GENROU' 1  4.053100  0.066700  1.233200  0.066700  2.559400  0.000000  1.936100
  1.833700  0.298100  0.466700  0.195600  0.151500  0.235700  0.729200  /
  160214 'ESST4B' 1  0  3.6523  3.6523  1  -1  0  1  0  1  -1  0  5.0315  0  7.449  0.08  0  0  /
  160214 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  4.012  0  1  1  0.15  0.4814  1.5  0.2  0.3  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  39  0  4  5  99  -99  /
  160216 'GENROU' 1  6.649400  0.066700  0.613200  0.097800  2.045600  0.000000  2.087500
  1.955900  0.221600  0.488900  0.130000  0.099200  0.152700  0.707800  /
  160216 'ESST4B' 1  0  3.2997  3.2997  1  -1  0  1  0  1  -1  0  6.5325  0  6.9721  0.08  0  0  /
  160216 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10.7841  2.6161  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  86.4  0  4  5  99  -99  /
  160217 'GENROU' 1  6.653400  0.066700  0.477400  0.066700  7.046800  0.000000  1.400100
  1.401200  0.153100  0.217800  0.105600  0.079700  0.079100  0.534900  /
  160217 'ESST4B' 1  0  3.3951  3.3951  1  -1  0  1  0  1  -1  0  5.7923  0  6.6367  0.08  0  0  /
  160217 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  15.7875  2  0  1  1  0.15  0.5  1.0629  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  86.4  0  4  5  99  -99  /
  160218 'GENROU' 1  9.144400  0.066700  1.220300  0.066700  8.234700  0.000000  1.651300
  1.603900  0.207300  0.519900  0.121700  0.092600  0.029300  0.325600  /
  160218 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.6236  0  0  0  1  0  1.2  0  6.2842  0  0.08  /
  160218 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3144  1.5  0.1324  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  86.4  0  4  5  99  -99  /
  160219 'GENROU' 1  4.547100  0.066700  0.330400  0.066700  8.007800  0.000000  1.911000
  1.813500  0.169000  0.294700  0.118300  0.089900  0.049600  0.235200  /
  160219 'ESST4B' 1  0  3.6778  3.6778  1  -1  0  1  0  1  -1  0  6.1242  0  8.4508  0.08  0  0  /
  160219 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.2049  2  0  1  1  0.15  0.169  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  86.4  0  4  5  99  -99  /
  160220 'GENROU' 1  9.534500  0.066700  0.861100  0.069100  7.664300  0.000000  2.262400
  2.097000  0.322400  0.556800  0.164500  0.126700  0.041400  0.313100  /
  160220 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.0244  0  0  0  1  0  1.2  0  5.1082  0  0.08  /
  160220 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.2348  2  0  1  1  0.15  0.4288  1.5  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  86.4  0  4  5  99  -99  /
  160221 'GENROU' 1  4.259600  0.066700  1.433800  0.066700  3.505400  0.000000  1.941900
  1.838500  0.188300  0.323300  0.136000  0.104000  0.119100  0.429900  /
  160221 'ESST4B' 1  0  3.1986  3.1986  1  -1  0  1  0  1  -1  0  5.9006  0  8.8028  0.08  0  0  /
  160221 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.1958  2  0  1  1  0.15  0.436  2.3306  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  86.4  0  4  5  99  -99  /
  160222 'GENROU' 1  4.687400  0.066700  0.572500  0.066700  3.843100  0.000000  1.403800
  1.404200  0.245300  0.325700  0.122400  0.093100  0.149700  0.449900  /
  160222 'EXAC2' 1  0  1  1  400  0.066667  100  -100  1  24.2294  -24.229401  1.3  4  0  0.49  1  0.1  0.8  1  14  3.7983  0.91  5.0645  0.9494  /
  160222 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.2649  0  1  1  0.15  0.0343  2.4715  0.1931  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  69  0  4  5  99  -99  /
  160223 'GENROU' 1  6.422000  0.066700  0.604000  0.066700  2.969300  0.000000  2.288600
  2.118100  0.249100  0.302800  0.143100  0.109600  0.109500  0.396400  /
  160223 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.0662  0  0  0  1  0  1.2  0  5.7924  0  0.08  /
  160223 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  56.76  0  4  5  99  -99  /
  160223 'GENROU' 2  7.779300  0.066700  0.946200  0.066700  4.106500  0.000000  2.538000
  2.319400  0.191200  0.408200  0.143900  0.110300  0.196200  0.622100  /
  160223 'ESST4B' 2  0  3.7593  3.7593  1  -1  0  1  0  1  -1  0  6.6507  0  7.5854  0.08  0  0  /
  160223 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  0.9093  0  1  1  0.15  0.5  1.2384  0.1691  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  38.4  0  4  5  99  -99  /
  160224 'GENROU' 1  7.219800  0.066700  0.891100  0.066700  3.802800  0.000000  2.112800
  1.976300  0.345300  0.461400  0.298300  0.233300  0.154800  0.569100  /
  160224 'ESST4B' 1  0  3.8864  3.8864  1  -1  0  1  0  1  -1  0  6.7989  0  6.7476  0.08  0  0  /
  160224 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.396  0  1  1  0.15  0.5  1.0546  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  34.2  0  4  5  99  -99  /
  160226 'GENROU' 1  6.895800  0.066700  1.335100  0.066700  2.448100  0.000000  2.186400
  2.035700  0.359300  0.595300  0.304100  0.238000  0.020100  0.268500  /
  160226 'ESST4B' 1  0  3.5234  3.5234  1  -1  0  1  0  1  -1  0  6.1717  0  6.915  0.08  0  0  /
  160226 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  5.2952  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  90  0  4  5  99  -99  /
  160228 'GENROU' 1  7.212100  0.068200  1.210600  0.066700  2.417400  0.000000  1.837400
  1.754100  0.256800  0.407700  0.193700  0.150000  0.071300  0.575900  /
  160228 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.4133  0  0  0  1  0  1.2  0  6.3999  0  0.08  /
  160228 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  38.4  0  4  5  99  -99  /
  160236 'GENROU' 1  8.598900  0.066700  0.844100  0.067700  9.245300  0.000000  1.521000
  1.498800  0.232900  0.370300  0.138000  0.105600  0.167600  0.649100  /
  160236 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.3996  0  0  0  1  0  1.2  0  5.1078  0  0.08  /
  160236 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.032  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  36  0  4  5  99  -99  /
  160236 'GENROU' 2  8.684600  0.066700  1.431000  0.066700  1.922000  0.000000  1.498100
  1.480300  0.239700  0.310300  0.137400  0.105200  0.172100  0.672000  /
  160236 'ESST4B' 2  0  3.7862  3.7862  1  -1  0  1  0  1  -1  0  6.4108  0  8.745  0.08  0  0  /
  160236 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  4.701  4.2883  0  1  1  0.15  0.5  1.8048  0.1896  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  36  0  4  5  99  -99  /
  160237 'GENROU' 1  9.016100  0.066700  0.603100  0.092300  3.160900  0.000000  1.472300
  1.459500  0.282400  0.516200  0.234300  0.182300  0.260200  0.749100  /
  160237 'ESST4B' 1  0  3.2029  3.2029  1  -1  0  1  0  1  -1  0  6.4058  0  7.4017  0.08  0  0  /
  160237 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.8528  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  36  0  4  5  99  -99  /
  160237 'GENROU' 2  7.396700  0.044400  1.469600  0.039800  4.230100  0.000000  2.267700
  2.101300  0.470900  0.694800  0.366500  0.287800  0.011300  0.251700  /
  160237 'ESST4B' 2  0  3.1137  3.1137  1  -1  0.01  1  0  1  -1  0  6.5636  0  7.5457  0.08  0  0  /
  160237 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  18  0  4  5  99  -99  /
  160238 'GENROU' 1  4.605900  0.057400  0.824700  0.097100  1.610500  0.000000  1.513800
  1.493000  0.198900  0.237900  0.155500  0.119600  0.214700  0.641000  /
  160238 'ESST4B' 1  0  3.2892  3.2892  1  -1  0.01  1  0  1  -1  0  5.3012  0  8.2614  0.08  0  0  /
  160238 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.067  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  18  0  4  5  99  -99  /
  160239 'GENROU' 1  6.392400  0.065600  0.861400  0.045000  7.662600  0.000000  2.015000
  1.897400  0.198600  0.324600  0.101000  0.076100  0.026500  0.207000  /
  160239 'EXAC2' 1  0.01  1  1  1000  0.01  9.5028  -9.5028  1  21.2283  -21.2283  0.55  4  0  0.0195  1  0.1  1.6  1  10  3.8477  0.0089  5.1303  0.0194  /
  160239 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  18  0  4  5  99  -99  /
  160239 'GENROU' 2  6.376500  0.067100  1.114600  0.056100  7.797200  0.000000  1.669000
  1.618200  0.421700  0.604700  0.262200  0.204600  0.036800  0.459800  /
  160239 'ESST4B' 2  0  3.3974  3.3974  1  -1  0.01  1  0  1  -1  0  6.0304  0  7.4448  0.08  0  0  /
  160239 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2963  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  14.4  0  4  5  99  -99  /
  160246 'GENROU' 1  7.091900  0.066700  0.709400  0.087900  5.607400  0.000000  1.798700
  1.722900  0.251300  0.367500  0.214600  0.166700  0.251300  0.709200  /
  160246 'ESST4B' 1  0  3.8736  3.8736  1  -1  0  1  0  1  -1  0  5.1317  0  7.5019  0.08  0  0  /
  160246 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  5.4567  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  39.6  0  4  5  99  -99  /
  160249 'GENROU' 1  4.482200  0.066700  1.436600  0.066700  6.890700  0.000000  1.625300
  1.582900  0.308100  0.575900  0.163600  0.126000  0.111800  0.599600  /
  160249 'ESST4B' 1  0  3.6661  3.6661  1  -1  0  1  0  1  -1  0  6.6794  0  6.412  0.08  0  0  /
  160249 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.3141  0  1  1  0.15  0.5  2.0477  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  169.2  0  4  5  99  -99  /
  160249 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  160250 'GENROU' 1  5.377100  0.066700  1.104000  0.066700  6.334300  0.000000  1.500000
  1.481800  0.180600  0.309200  0.156000  0.120000  0.008900  0.180000  /
  160250 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.2529  0  0  0  1  0  1.2  0  6.71  0  0.08  /
  160250 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  168  0  4  5  99  -99  /
  160250 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  160251 'GENROU' 1  6.940100  0.066700  1.036500  0.066700  6.196900  0.000000  2.398400
  2.206700  0.200700  0.300200  0.108800  0.082300  0.057900  0.451800  /
  160251 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.2912  0  0  0  1  0  1.2  0  6.7079  0  0.08  /
  160251 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  18.9812  2  0  1  1  0.15  0.2448  1.5  0.1714  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  102  0  4  5  99  -99  /
  160253 'GENROU' 1  4.806700  0.066700  1.043900  0.066700  5.119300  0.000000  2.099100
  1.965300  0.179100  0.310600  0.108900  0.082400  0.035700  0.315100  /
  160253 'ESST4B' 1  0  3.173  3.173  1  -1  0  1  0  1  -1  0  6.3159  0  6.8119  0.08  0  0  /
  160253 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.1921  0  1  1  0.15  0.0686  1.5  0.125  0.3  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  182.4  0  4  5  99  -99  /
  160253 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  160254 'GENROU' 1  7.096800  0.026100  1.461900  0.074100  3.751800  0.000000  1.826800
  1.745500  0.188300  0.286800  0.123700  0.094200  0.092300  0.230800  /
  160254 'EXPIC1' 1  0  4  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  7.9354  0  0  0  1  0  1.2  0  5.0323  0  0.08  /
  160254 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  5.2937  2  0  1  1  0.15  0.5  2.0529  0.1999  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  182.4  0  4  5  99  -99  /
  160254 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  160255 'GENROU' 1  7.293900  0.066700  0.397300  0.077900  6.547300  0.000000  2.397100
  2.205700  0.199100  0.424100  0.143500  0.110000  0.113200  0.538900  /
  160255 'ESST4B' 1  0  3.8386  3.8386  1  -1  0  1  0  1  -1  0  6.0233  0  8.1271  0.08  0  0  /
  160255 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.4952  0.1182  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  198  0  4  5  99  -99  /
  160255 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  160258 'GENROU' 1  7.181900  0.066700  1.421900  0.072600  3.088100  0.000000  2.052300
  1.927500  0.340900  0.446500  0.293400  0.229500  0.194500  0.590700  /
  160258 'ESST4B' 1  0  3.9069  3.9069  1  -1  0  1  0  1  -1  0  6.2393  0  8.4927  0.08  0  0  /
  160258 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  186  0  4  5  99  -99  /
  160258 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  160259 'GENROU' 1  8.582900  0.066700  0.513800  0.066700  6.133200  0.000000  2.198000
  2.045000  0.239000  0.315600  0.182200  0.140900  0.149400  0.440100  /
  160259 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.6686  0  0  0  1  0  1.2  0  5.9719  0  0.08  /
  160259 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.9881  0.1652  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  186  0  4  5  99  -99  /
  160259 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  160260 'GENROU' 1  8.829600  0.066700  0.445900  0.066700  5.645000  0.000000  1.904500
  1.808300  0.178800  0.249400  0.143900  0.110300  0.093200  0.476300  /
  160260 'ESST4B' 1  0  3.4295  3.4295  1  -1  0  1  0  1  -1  0  6.6835  0  8.5492  0.08  0  0  /
  160260 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  180  0  4  5  99  -99  /
  160260 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  160263 'REGCA1' 1  0  0.01  10  1  0  1  1.2  0.78  0.3  -1.05  0.02  1  999  -999  0.8  /
  160263 'REECA1' 1  0  0  1  1  0  0  -99  99  0  -0.05  0.05  0  1.05  -1.05  0  0.15  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  99  -99  1.12  0.04  1.82  0  0.1  1.25  0.9  1.25  0  0  0  0  -1  1.1  2  1.1  0  0  0  0  /
  160263 'REPCA1' 1  160263  0  0  0  1  1  0  0.066667  18  5  0  0.05  0  0  0  0.02  0.1  -0.1  0  0  0.436  -0.436  0.1  0.05  0.25  0  0  99  -99  99  -99  0.1  20  0  /
  160266 'GENROU' 1  9.828700  0.066700  1.104200  0.091000  5.268200  0.000000  1.491100
  1.474700  0.351900  0.507700  0.226600  0.176200  0.195900  0.692300  /
  160266 'ESST4B' 1  0  3.2201  3.2201  1  -1  0  1  0  1  -1  0  6.7993  0  6.5651  0.08  0  0  /
  160266 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.8678  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  171.72  0  4  5  99  -99  /
  160266 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  160267 'GENROU' 1  9.185600  0.066700  0.385200  0.075500  6.561300  0.000000  1.579100
  1.545700  0.176500  0.207800  0.141500  0.108400  0.066900  0.524500  /
  160267 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.4609  0  0  0  1  0  1.2  0  6.7415  0  0.08  /
  160267 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.1604  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  171.72  0  4  5  99  -99  /
  160267 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  160270 'REGCA1' 1  1  0.02  1.2  0.9  0  1.22  1.2  0.8  0  -1.3  0.02  0.5  77  -77  0.8  /
  160270 'REECA1' 1  0  0  1  1  0  0  0  1.1  0  0  0  0  1  -1  0  0  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  0.45  -0.45  1.12  0.04  1.5  0  0.1  1.25  0.8  1.25  0  0  0  0  0.4  1.25  0.8  1.25  1.1  1.25  0  0  /
  160270 'WTPTA1' 1  25  150  10  0.7  0  0.3  27  0  10  -10  /
  160270 'WTTQA1' 1  0  0.6  3  0.066667  60  1.2  0.08  0.2  0.58  0.4  0.72  0.78  0.866  0.98  1  0  /
  160270 'REPCA1' 1  160270  0  0  0  0  1  0  0.066667  5  0.5  0  0.02  0.7  0  0  0.02  1  -1  0  0  0.184  -0.257  0.1  0.05  0.25  0  0  999  -999  0.9  0  0.1  0.99  0  /
  160270 'WTARA1' 1  0.007  0  /
  160273 'REGCA1' 1  1  0.02  10  0.9  0.4  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  99  -99  0.8  /
  160273 'REECA1' 1  0  0  1  1  0  0  -99  99  0  -0.05  0.05  0  1.05  -1.05  0  0.15  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  99  -99  1.12  0.04  1.82  0  0.1  1.25  0.9  1.25  0  0  0  0  -1  1.1  2  1.1  0  0  0  0  /
  160273 'REPCA1' 1  160273  0  0  0  1  1  1  0.066667  1  1  0  0.2  0.3  0  0  0  1  -1  0  0  99  -99  1  1.4  0.066667  0  0  0.1  -0.1  1  0  0.3  10  0  /
  160275 'REGCA1' 1  0  0.016668  10  0.9  0.4  1.2  1.2  0.001  0  -1.3  0.02  0.7  99  -99  0.8  /
  160275 'REECA1' 1  0  0  1  1  0  0  0  1.1  0  0  0  0  1  -1  0  0  0  0  0  0.329  -0.484  1.1  0.9  0.1  1  1.5  30  0  0  0.45  -0.45  1.12  0.04  1.7  0  0.1  1.25  0.4  1.25  0  0  0  0  0  0  0.4  1.1  0.8  1.1  2  1.1  /
  160275 'WTPTA1' 1  4  0.7  4  0.7  0  0.3  17  0  10  -10  /
  160275 'WTTQA1' 1  1  0.5  2.5  0.066667  60  1.01  0  0.15  0.58  0.4  0.66  0.95  0.861  1.1  0.98  0  /
  160275 'REPCA1' 1  160275  0  0  0  0  1  0  0.066667  1  6.6667  0  0  0.85  0  0  0.05  999  -999  0  0  0.203  -0.292  0.4  2.67  0.066667  0  0  999  -999  1.1  0  0.1  0.99  0  /
  160275 'WTARA1' 1  0.007  0  /
  160278 'REGCA1' 1  1  0.02  10  0.9  0.4  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  999  -999  0.8  /
  160278 'REECA1' 1  0  0  1  1  0  0  -99  99  0  -0.1  0.1  0  1.1  -1.1  0  0.15  0  0  0  0.4  -0.4  1.1  0.9  0.1  1  1.5  23  0  0  99  -99  1  0  1.5  0.066667  0.1  1.25  0.8  1.25  0  0  0  0  0  1.15  1.1  1.24  2  1.24  0  0  /
  160278 'REPCA1' 1  160278  0  0  0  1  1  0  0.066667  8  8  1  1  0.7  0  0  0  1  -1  0  0  1.1  -1.1  0  0  0.066667  0  0.003  1  0  1  0.08  1  0.99  0.99  /
  160281 'REGCA1' 1  1  0.02  10  0.9  0.4  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  99  -99  0.8  /
  160281 'REECA1' 1  0  0  1  0  0  0  0.85  1.1  0  -0.1  0.1  0  1.1  -1.1  0  0  0  0  0  99  -99  1.1  0.9  0.2  0.01  1.1  2  0  0  99  -99  1.2  0  1.55  0  0.1  1.25  0.8  1.25  0  0  0  0  0.2  0.3  0.4  0.84375  0.5  1.125  0.6  1.35  /
  160281 'WTPTA1' 1  30  180  30  0.9  0  0.3  27  0  10  -10  /
  160281 'WTTQA1' 1  1  0.6  3  0.066667  60  1.2  0.08  0.2  0.58  0.4  0.72  0.78  0.866  0.98  1  0  /
  160281 'REPCA1' 1  160281  0  0  0  0  0  1  0.066667  3  0.006  5  5  0.7  0  0  0  0.1  -0.1  0  0  0.341  -0.341  0.01  0.01  0.066667  0  0.003  1  0  1.1  0.04  1  0.99  0.99  /
  160281 'WTARA1' 1  0.007  0  /
  160283 'REGCA1' 1  1  0.02  1.2  0.9  0  1.22  1.2  0.8  0  -1.3  0.02  0.5  77  -77  0.8  /
  160283 'REECA1' 1  0  0  1  1  0  0  -99  99  0  -0.05  0.05  0  1.05  -1.05  0  0.15  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0.033333  99  -99  1  0  1.82  0.033333  0.1  1.25  0.9  1.25  0  0  0  0  -1  1.1  2  1.1  0  0  0  0  /
  160283 'WTTQA1' 1  1  10  10  0.033333  60  1  0  0.2  0.58  0.4  0.72  0.72  0.866  0.86  1  0  /
  160283 'REPCA1' 1  160283  0  0  0  1  1  0  0.033  18  5  0  0.05  0  0  0  0.02  0.1  -0.1  0.05  0  0.436  -0.436  0.1  0.05  0.25  0  0  999  -999  999  -999  0.1  20  0  /
  160283 'WTARA1' 1  0.007  0  /
  160286 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  9999  -9999  0.8  /
  160286 'REECA1' 1  0  0  1  1  0  0  0.5  1.15  0.1  -0.2  0.2  1  -1.05  -1.05  0  0  0  0  0  0.4  -0.4  1.1  0.9  0.9  1  1.5  0.5  0  0  99  -99  1  0  1.5  0.066667  0.1  1.25  1  1.25  0  0  0  0  0.3  1.25  1  1.25  2  1.25  3  1.25  /
  160286 'WTPTA1' 1  25  150  25  0.7  0  0.3  27  0  10  -10  /
  160286 'WTTQA1' 1  1  0.6  3  0.066667  60  1.2  0.08  0.2  0.58  0.4  0.72  0.78  0.866  0.98  1  0  /
  160286 'REPCA1' 1  160286  0  0  0  0  1  0  0.2  3  5  0  0.15  -1  0  0  0  999  -999  0  0  0.775  -0.775  0.1  0.5  0.25  0  0  999  -999  999  -999  0.1  20  0  /
  160286 'WTARA1' 1  0.007  0  /
  160288 'REGCA1' 1  1  0.02  10  0.9  0.4  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  999  -999  0.8  /
  160288 'REECA1' 1  0  0  1  1  0  0  0  1.1  0  0  0  0  1  -1  0  0  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  0.45  -0.45  1.12  0.04  1.82  0  0.1  1.25  0.9  1.25  0  0  0  0  -1  1.1  2  1.1  0  0  0  0  /
  160288 'WTPTA1' 1  25  150  30  1  0  0.3  27  0  10  -10  /
  160288 'WTTQA1' 1  1  0.6  3  0.066667  60  1.2  0.08  0.2  0.58  0.4  0.72  0.78  0.866  0.98  1  0  /
  160288 'REPCA1' 1  160288  0  0  0  1  1  0  0.066667  2  1  0  0.15  0.7  0  0  0  0.1  -0.1  0  0  0.436  -0.436  0  0  0.066667  0  0.003  1  0  1  0.08  1  0.99  0.99  /
  160288 'WTARA1' 1  0.007  0  /
  160291 'REGCA1' 1  1  0.02  1.2  0.9  -9999  1.22  1.2  0.2  -999  -1.3  0.02  1  77  -77  0.8  /
  160291 'REECA1' 1  0  0  1  1  0  0  0.5  1.15  0.1  -0.2  0.2  1  -1.05  -1.05  0  0  0  0  0  0.4  -0.4  1.1  0.9  0.9  1  1.5  0.5  0  0  99  -99  1  0  1.5  0.066667  0.1  1.25  1  1.25  0  0  0  0  0.3  1.25  1  1.25  2  1.25  3  1.25  /
  160291 'WTPTA1' 1  25  150  30  0  0  0.3  27  -4  10  -10  /
  160291 'WTTQA1' 1  1  0.7  1.1  0.066667  60  0.97  0  0.13  0.58  0.4  0.67  0.83  0.87  0.976  0.99  0  /
  160291 'REPCA1' 1  160291  0  0  0  0  1  0  0.066667  2  1  0  0.15  0.7  0  0  0  0.1  -0.1  0  0  0.436  -0.436  0  0  0.066667  0  0.003  1  0  1  0.08  1  0.99  0.99  /
  160291 'WTARA1' 1  0.007  0  /
  160293 'GENROU' 1  4.581000  0.066700  0.601300  0.066700  4.673100  0.000000  1.943100
  1.839400  0.235700  0.399100  0.118400  0.089900  0.062200  0.336100  /
  160293 'ESST4B' 1  0  3.793  3.793  1  -1  0  1  0  1  -1  0  5.9743  0  6.7229  0.08  0  0  /
  160293 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1902  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  54  0  4  5  99  -99  /
  160294 'GENROU' 1  4.324200  0.066700  1.316500  0.066700  6.133000  0.000000  1.882400
  1.790400  0.237500  0.450200  0.191000  0.147900  0.096000  0.367900  /
  160294 'ESST4B' 1  0  3.2505  3.2505  1  -1  0  1  0  1  -1  0  5.4714  0  8.1133  0.08  0  0  /
  160294 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.4429  4.5218  0  1  1  0.15  0.5  1.5  0.1024  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  54  0  4  5  99  -99  /
  160297 'GENROU' 1  5.024100  0.066700  1.301600  0.066700  7.711500  0.000000  1.640400
  1.595200  0.297900  0.475200  0.183200  0.141600  0.056800  0.254000  /
  160297 'ESST4B' 1  0  3.0971  3.0971  1  -1  0  1  0  1  -1  0  5.2985  0  6.682  0.08  0  0  /
  160297 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.0202  0.1678  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  60  0  4  5  99  -99  /
  160298 'GENROU' 1  9.735300  0.066700  0.707800  0.084100  8.217800  0.000000  2.317100
  2.141200  0.348100  0.562100  0.259600  0.202500  0.167000  0.450400  /
  160298 'ESST4B' 1  0  3.7206  3.7206  1  -1  0  1  0  1  -1  0  6.9015  0  6.2342  0.08  0  0  /
  160298 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  60  0  4  5  99  -99  /
  160301 'REGCA1' 1  1  0.005  0.65  0.9  0.4  1.22  1.2  0.2  0.1  -1.3  1  0.5  49  -49  0.8  /
  160301 'REECA1' 1  0  0  1  0  0  0  0.85  1.1  0  -0.1  0.1  0  1.1  -1.1  0  0  0  0  0  99  -99  1.1  0.9  0.2  0.01  1.1  2  0  0  99  -99  1.2  0  1.55  0  0.1  1.25  0.8  1.25  0  0  0  0  0.2  0.3  0.4  0.84375  0.5  1.125  0.6  1.35  /
  160301 'WTPTA1' 1  25  150  10  0.7  0  0.3  27  0  10  -10  /
  160301 'WTTQA1' 1  1  0.5  2.5  0.066667  60  1.01  0  0.15  0.58  0.4  0.66  0.95  0.861  1.1  0.98  0  /
  160301 'REPCA1' 1  160301  0  0  0  0  1  0  0.066667  5  0.5  0  0.02  0.7  0  0  0.02  1  -1  0  0  0.184  -0.257  0.1  0.05  0.25  0  0  999  -999  0.9  0  0.1  0.99  0  /
  160301 'WTARA1' 1  0.007  0  /
  160303 'REGCA1' 1  1  0.005  0.88  1  0.1  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  99  -99  0.8  /
  160303 'REECA1' 1  0  0  1  0  0  0  0.9  1.13  0  -0.12  0.12  2.4  1  -1  0  0.15  0  0  0  0.5  -0.5  1.1  0.9  3  5  5  5  0  0  99  -99  1  0  1.4  0  0.1  1.25  0.2  1.25  0  0  0  0  0  0  0.2  0.5  0.89  0.5  0.91  1.01  /
  160303 'WTPTA1' 1  25  150  25  0.7  0  0.3  27  0  10  -10  /
  160303 'WTTQA1' 1  1  0  0  0.066667  60  1.2  0.08  0.1  0.58  0.4  0.6  0.78  0.86  0.98  1  0  /
  160303 'REPCA1' 1  160303  0  0  0  0  1  0  0.066667  1  6.6667  0  0  0.85  0  0  0.05  5  -5  0.001  0  132  -132  0.4  2.67  0.25  0  0.0005  0.1  -0.1  1.1  0  0.1  20  0  /
  160303 'WTARA1' 1  0.007  0  /
  170518 'GENROU' 1  6.358800  0.066700  0.831300  0.066700  5.000000  0.000000  2.029800
  1.909300  0.274000  0.398100  0.189800  0.146900  0.218200  0.606800  /
  170518 'ESST4B' 1  0  3.382  3.382  1  -1  0  1  0  1  -1  0  5.8349  0  8.1262  0.08  0  0  /
  170518 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.4165  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  627.6  0  4  5  99  -99  /
  170518 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  170519 'GENROU' 1  9.259300  0.066700  0.968100  0.066700  5.000000  0.000000  1.851100
  1.765100  0.207100  0.249700  0.105400  0.079600  0.064600  0.490000  /
  170519 'ESST4B' 1  0  3.2198  3.2198  1  -1  0  1  0  1  -1  0  6.3511  0  7.4796  0.08  0  0  /
  170519 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.919  0.1058  0  1  1  0.15  0.0587  2.4227  0.1445  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  470.4  0  4  5  99  -99  /
  170519 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  170522 'GENROU' 1  6.959800  0.066700  0.500600  0.066700  6.410900  0.000000  2.238700
  2.077900  0.185500  0.329400  0.145900  0.111900  0.247800  0.718000  /
  170522 'ESST4B' 1  0  3.1815  3.1815  1  -1  0  1  0  1  -1  0  6.1274  0  8.2999  0.08  0  0  /
  170522 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.165  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  90  0  4  5  99  -99  /
  170523 'GENROU' 1  7.108700  0.066700  1.076200  0.066700  3.642200  0.000000  1.631600
  1.588000  0.251800  0.459000  0.135700  0.103700  0.099300  0.641300  /
  170523 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.1097  0  0  0  1  0  1.2  0  6.2444  0  0.08  /
  170523 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.2218  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  165.6  0  4  5  99  -99  /
  170523 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  170524 'GENROU' 1  8.102300  0.068400  1.117700  0.066700  2.426800  0.000000  2.035500
  1.913900  0.329600  0.487500  0.167000  0.128700  0.110900  0.701000  /
  170524 'ESST4B' 1  0  3.3528  3.3528  1  -1  0  1  0  1  -1  0  5.9721  0  8.2684  0.08  0  0  /
  170524 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.3218  0  1  1  0.15  0.5  1.1855  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  128.4  0  4  5  99  -99  /
  170525 'GENROU' 1  8.164500  0.066700  0.849800  0.074000  4.323800  0.000000  2.588900
  2.360500  0.174800  0.345900  0.127500  0.097200  0.150100  0.430800  /
  170525 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.6306  0  0  0  1  0  1.2  0  6.709  0  0.08  /
  170525 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.9103  2  0  1  1  0.15  0.5  1.5  0.1126  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  90  0  4  5  99  -99  /
  170528 'GENROU' 1  4.933500  0.066700  0.673100  0.088700  6.177100  0.000000  1.855000
  1.768300  0.226700  0.338600  0.147100  0.112900  0.127600  0.630600  /
  170528 'ESST4B' 1  0  3.7812  3.7812  1  -1  0  1  0  1  -1  0  6.3446  0  6.183  0.08  0  0  /
  170528 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.0914  3.1716  0  1  1  0.15  0.5  1.1865  0.2  0.3  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  9.84  0  4  5  99  -99  /
  170528 'GENROU' 2  9.253200  0.029000  1.470900  0.063900  2.748200  0.000000  1.610500
  1.571000  0.233300  0.320000  0.195700  0.151600  0.106500  0.257600  /
  170528 'EXPIC1' 2  0  4  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  7.2612  0  0  0  1  0  1.2  0  6.9022  0  0.08  /
  170528 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  2.146  0  1  1  0.15  0.4623  1.0992  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  9.84  0  4  5  99  -99  /
  170529 'GENROU' 1  4.438700  0.066700  0.517200  0.092800  1.183800  0.000000  1.498700
  1.480800  0.230600  0.347900  0.147100  0.112800  0.046400  0.306800  /
  170529 'ESST4B' 1  0  3.8275  3.8275  1  -1  0  1  0  1  -1  0  6.1316  0  7.834  0.08  0  0  /
  170529 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  3.7845  2  0  1  1  0.15  0.0831  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  9.84  0  4  5  99  -99  /
  170529 'GENROU' 2  7.419600  0.066700  1.338600  0.094300  6.293200  0.000000  1.861000
  1.773100  0.403900  0.597000  0.236200  0.183900  0.002900  0.243400  /
  170529 'EXPIC1' 2  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.3912  0  0  0  1  0  1.2  0  5.4488  0  0.08  /
  170529 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1606  1.16  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  49.2  0  4  5  99  -99  /
  170530 'GENROU' 1  7.809700  0.066700  1.427300  0.067200  2.768900  0.000000  2.438700
  2.239300  0.250000  0.384500  0.139600  0.106900  0.138300  0.688900  /
  170530 'ESST4B' 1  0  3.1618  3.1618  1  -1  0  1  0  1  -1  0  5.7288  0  6.0562  0.08  0  0  /
  170530 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  5.612  0  1  1  0.15  0.0602  1.5  0.1129  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  27.6  0  4  5  99  -99  /
  170530 'GENROU' 2  6.493800  0.066700  0.379200  0.066700  5.385800  0.000000  1.544500
  1.517800  0.182300  0.213900  0.153500  0.118000  0.119100  0.435200  /
  170530 'ESST4B' 2  0  3.9652  3.9652  1  -1  0  1  0  1  -1  0  5.26  0  8.875  0.08  0  0  /
  170530 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  25.4  0.5994  0  1  1  0.15  0.1751  1.5  0.2  0.3  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  21.6  0  4  5  99  -99  /
  170532 'GENROU' 1  4.058800  0.066700  0.902700  0.066700  8.456800  0.000000  1.857600
  1.770400  0.198000  0.209000  0.147200  0.112900  0.186200  0.667000  /
  170532 'ESST4B' 1  0  3.8402  3.8402  1  -1  0  1  0  1  -1  0  6.7785  0  7.0684  0.08  0  0  /
  170532 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1098  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  73.2  0  4  5  99  -99  /
  170533 'GENROU' 1  6.290800  0.066700  1.331600  0.066700  6.063700  0.000000  2.196600
  2.043900  0.263300  0.359500  0.148800  0.114200  0.047300  0.371200  /
  170533 'ESST4B' 1  0  3.3881  3.3881  1  -1  0  1  0  1  -1  0  6.2123  0  7.0023  0.08  0  0  /
  170533 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.2485  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  73.2  0  4  5  99  -99  /
  170535 'GENSAL' 1  5.707600  0.066700  0.066700  2.097900  0.000000  0.800600  0.518300
  0.239800  0.195700  0.131100  0.205800  0.561300  /
  170535 'ESDC1A' 1  0.06  40  0.066667  0  0  10  -10  0  0.9  0.0302  1  0  2.4997  0.1303  3.3329  0.3908  /
  170535 'HYGOV' 1  0.05  0.8825  8.0818  0.066667  0.5  0.2  1  0  1.267  1.2  0.5  0.0714  /
  170536 'GENSAL' 1  4.053100  0.066700  0.066700  2.357600  0.000000  0.819200  0.530500
  0.414700  0.373300  0.116200  0.109400  0.298400  /
  170536 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  170536 'HYGOV' 1  0.07  0.6454  7.1678  0.066667  0.5  0.167  1  0  0.4758  1.2  1  0.0728  /
  170540 'GENROU' 1  4.185900  0.066700  0.662600  0.089500  6.756600  0.000000  1.844900
  1.760200  0.292800  0.615900  0.252400  0.196800  0.068400  0.466900  /
  170540 'ESST4B' 1  0  3.4014  3.4014  1  -1  0  1  0  1  -1  0  5.8514  0  6.3296  0.08  0  0  /
  170540 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  1.3668  1.3215  0  1  1  0.15  0.4092  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  93.6  0  4  5  99  -99  /
  170541 'GENROU' 1  8.176500  0.066700  1.457100  0.080700  3.900800  0.000000  1.797000
  1.721500  0.293800  0.557600  0.146500  0.112400  0.100300  0.321100  /
  170541 'ESST4B' 1  0  3.036  3.036  1  -1  0  1  0  1  -1  0  6.903  0  8.8253  0.08  0  0  /
  170541 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  5.9939  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  93.6  0  4  5  99  -99  /
  170542 'GENROU' 1  8.363500  0.066700  0.996400  0.066700  7.342800  0.000000  2.050000
  1.925700  0.200200  0.488800  0.101000  0.076100  0.060800  0.211600  /
  170542 'ESST4B' 1  0  3.3329  3.3329  1  -1  0  1  0  1  -1  0  5.23  0  8.2015  0.08  0  0  /
  170542 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.7038  0  1  1  0.15  0.5  1.5  0.1511  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  96  0  4  5  99  -99  /
  170550 'GENROU' 1  9.774100  0.066700  0.942300  0.095700  4.627800  0.000000  2.020400
  1.901700  0.216600  0.252300  0.167100  0.128800  0.101200  0.421700  /
  170550 'ESST4B' 1  0  3.3924  3.3924  1  -1  0  1  0  1  -1  0  6.4452  0  8.3625  0.08  0  0  /
  170550 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.3945  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  244.8  0  4  5  99  -99  /
  170550 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  170551 'GENROU' 1  9.614000  0.066700  0.489500  0.075000  6.174100  0.000000  2.371600
  2.185100  0.218100  0.288300  0.123100  0.093700  0.057300  0.332500  /
  170551 'EXAC2' 1  0.066667  1  1  1000  0.066667  100  -100  1  21.4897  -21.4897  1.3  4  0  0.49  1  0  0  1  14  3.6098  0.0092  4.8131  0.0197  /
  170551 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  19.355  2  0  1  1  0.15  0.5  1.5  0.1876  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  244.8  0  4  5  99  -99  /
  170551 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  170552 'GENROU' 1  4.280600  0.066700  0.375800  0.066700  5.413400  0.000000  1.510700
  1.490500  0.157600  0.216600  0.110500  0.083700  0.075500  0.534400  /
  170552 'ESST4B' 1  0  3.6518  3.6518  1  -1  0  1  0  1  -1  0  6.7286  0  8.8935  0.08  0  0  /
  170552 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  19.9031  0.5721  0  1  1  0.15  0.5  1.1929  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  193.2  0  4  5  99  -99  /
  170552 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  170553 'GENROU' 1  4.885600  0.066700  1.425800  0.066700  7.287700  0.000000  1.634300
  1.590200  0.241800  0.543700  0.115600  0.087800  0.195300  0.630900  /
  170553 'ESST4B' 1  0  3.3264  3.3264  1  -1  0  1  0  1  -1  0  6.0008  0  8.3521  0.08  0  0  /
  170553 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  183.6  0  4  5  99  -99  /
  170553 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  170554 'GENROU' 1  6.434500  0.066700  0.646000  0.079300  7.106100  0.000000  1.983300
  1.871800  0.266800  0.361700  0.167700  0.129300  0.175800  0.605300  /
  170554 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.726  0  0  0  1  0  1.2  0  5.4916  0  0.08  /
  170554 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2.6264  0  1  1  0.15  0.1168  1.3742  0.1498  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  183.6  0  4  5  99  -99  /
  170554 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  170555 'GENROU' 1  7.149600  0.066700  0.456700  0.089500  4.992400  0.000000  1.978800
  1.868200  0.417600  0.678700  0.360800  0.283200  0.228500  0.687000  /
  170555 'ESST4B' 1  0  3.4273  3.4273  1  -1  0  1  0  1  -1  0  6.4251  0  8.0804  0.08  0  0  /
  170555 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.5179  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  193.2  0  4  5  99  -99  /
  170555 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  170563 'GENROU' 1  6.571100  0.049500  1.311000  0.096000  4.971700  0.000000  2.334700
  2.155300  0.344400  0.640100  0.269400  0.210300  0.054900  0.493000  /
  170563 'ESST4B' 1  0  3.7509  3.7509  1  -1  0.01  1  0  1  -1  0  5.3294  0  8.6434  0.08  0  0  /
  170563 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.7275  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  355.2  0  4  5  99  -99  /
  170563 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  170564 'GENROU' 1  6.107500  0.066700  1.316100  0.066700  4.143300  0.000000  1.844700
  1.760000  0.209400  0.252100  0.101700  0.076600  0.013000  0.316500  /
  170564 'ESST4B' 1  0  3.2647  3.2647  1  -1  0  1  0  1  -1  0  6.5577  0  7.211  0.08  0  0  /
  170564 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1045  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  247.2  0  4  5  99  -99  /
  170564 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  170565 'GENROU' 1  6.015300  0.066700  1.148100  0.066700  5.821600  0.000000  2.371800
  2.185300  0.222000  0.265500  0.144900  0.111100  0.023500  0.360800  /
  170565 'ESST4B' 1  0  3.2335  3.2335  1  -1  0  1  0  1  -1  0  5.8368  0  8.5886  0.08  0  0  /
  170565 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  15.5047  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  246  0  4  5  99  -99  /
  170565 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  170577 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  170577 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0.1  1  18  5  0  0  99  -99  1  0  1.3  0  0.1  1.25  0.9  1.25  0  0  0  0  0  0  0  0  0  0  0  0  /
  170577 'REPCA1' 1  170576  0  0  0  1  1  0  0.066667  18  5  0  0.05  -999  0  0  0.02  0.1  -0.1  0  0  0.43  -0.43  0.1  0.05  0.066667  0  0  999  -999  999  -999  0.066667  20  0  /
  170579 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  170579 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0.1  1  18  5  0  0  99  -99  1  0  1.3  0  0.1  1.25  0.9  1.25  0  0  0  0  0  0  0  0  0  0  0  0  /
  170579 'REPCA1' 1  170578  0  0  0  1  1  0  0.066667  18  5  0  0.05  -999  0  0  0.02  0.1  -0.1  0  0  0.43  -0.43  0.1  0.05  0.066667  0  0  999  -999  999  -999  0.066667  20  0  /
  170583 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  170583 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0.1  1  18  5  0  0  99  -99  1  0  1.3  0  0.1  1.25  0.9  1.25  0  0  0  0  0  0  0  0  0  0  0  0  /
  170583 'REPCA1' 1  170582  0  0  0  1  1  0  0.066667  18  5  0  0.05  -999  0  0  0.02  0.1  -0.1  0  0  0.43  -0.43  0.1  0.05  0.066667  0  0  999  -999  999  -999  0.066667  20  0  /
  180111 'GENROU' 1  4.328000  0.066700  0.612900  0.066700  5.085200  0.000000  1.546100
  1.519000  0.183800  0.365700  0.102400  0.077200  0.021500  0.211600  /
  180111 'EXAC2' 1  0  1  1  1000  0.066667  10.7754  -10.7754  1  24.4327  -24.432699  1.3  4  0  0.49  1  0.1  0.8  1  10  3.5985  0.0004  4.7979  0.0106  /
  180111 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  15.1087  0.4917  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  108.12  0  4  5  99  -99  /
  180112 'GENROU' 1  8.285200  0.061900  1.162800  0.052900  5.712400  0.000000  1.832200
  1.749900  0.235800  0.476200  0.163500  0.126000  0.051400  0.490700  /
  180112 'EXPIC1' 1  0  4  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  7.2413  0  0  0  1  0  1.2  0  6.9326  0  0.08  /
  180112 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.5582  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  104.76  0  4  5  99  -99  /
  180114 'GENSAL' 1  2.565400  0.066700  0.066700  2.062100  0.000000  0.588300  0.379800
  0.255700  0.252400  0.203800  0.111700  0.304600  /
  180114 'ESDC1A' 1  0  40  0.066667  0  0  10  -10  0  0.9  0.0451  1  0  2.3192  0.1424  3.0922  0.4271  /
  180114 'HYGOV' 1  0.04  0.8604  5.0465  0.4  0.5  0.167  1  0  1.901  1.25  0.2  0.0773  /
  180115 'GENSAL' 1  5.477300  0.036300  0.055800  3.669400  0.000000  1.230200  0.798600
  0.563800  0.470500  0.147500  0.242700  0.661900  /
  180115 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  180115 'HYGOV' 1  0.05  0.5112  4.5966  0.4  0.4  0.07  1  0  0.887  1.25  0  0.0749  /
  180117 'GENSAL' 1  5.132400  0.066700  0.066700  1.825300  0.000000  0.703900  0.455200
  0.245500  0.198800  0.080400  0.208400  0.568400  /
  180117 'ESDC1A' 1  0.06  40  0.066667  0  0  10  -10  0  0.9  0.0405  1  0  2.2983  0.1241  3.0644  0.3723  /
  180117 'HYGOV' 1  0.07  0.7641  6.1589  0.4  0.33  0.167  1  0  1.8391  1.2  0.2  0.0786  /
  180119 'REGCA1' 1  1  0.02  10  0.9  0.4  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  99  -99  0.8  /
  180119 'REECA1' 1  0  0  1  1  0  0  0.5  1.15  0.1  -0.2  0.2  1  -1.05  -1.05  0  0  0  0  0  0.4  -0.4  1.1  0.9  0.9  1  1.5  0.5  0  0  99  -99  1  0  1.5  0.066667  0.1  1.25  1  1.25  0  0  0  0  0.3  1.25  1  1.25  2  1.25  3  1.25  /
  180119 'WTPTA1' 1  25  150  30  0  0  0.3  27  0  10  -10  /
  180119 'WTTQA1' 1  1  10  10  0.066667  60  1.1  0  0.2  0.58  0.4  0.72  0.72  0.866  0.86  1  0  /
  180119 'REPCA1' 1  180119  0  0  0  0  0  1  0.066667  3  0.006  5  5  0.7  0  0  0  0.1  -0.1  0  0  0.341  -0.341  0.01  0.01  0.066667  0  0.003  1  0  1.1  0.04  1  0.99  0  /
  180119 'WTARA1' 1  0.007  0  /
  180121 'REGCA1' 1  1  0.02  2  0.9  0.05  1.22  1.05  0.8  -0.4  -1.3  0.02  1  999  -999  0.8  /
  180121 'REECA1' 1  0  0  1  1  1  0  -99  99  0  -0.05  0.05  0  1.05  -1.05  0  0.15  0  0  0  0.47  -0.47  1.1  0.9  0.1  1  1.5  70  0  0  99  -99  1  0  1.7  0.066667  0.1  1.25  0.4  1.25  0  0  0  0  0  1.15  1.1  1.24  2  1.24  0  0  /
  180121 'REPCA1' 1  180121  0  0  0  0  1  1  0  0  0.4  1  1  -1  0  0  0.28  999  -999  0  0  1  -1  0  1  0.25  0  0  0.01  0  1  0  0  0.99  0  /
  180123 'REGCA1' 1  1  0.005  0.88  1  0.1  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  99  -99  0.8  /
  180123 'REECA1' 1  0  0  1  1  0  0  0.9  1.13  0  -0.12  0.12  2.4  1  -1  0  0.15  0  0  0  0.184  -0.2574  1.1  0.9  0.7  1  1.5  0.5  0  0  99  -99  0.993  0  1.4  0  0.1  1.25  0.2  1.25  0  0  0  0  0  0  0.2  0.5  0.89  0.5  0.91  1.01  /
  180123 'WTPTA1' 1  25  150  30  0.3  0  0.3  27  0  10  -10  /
  180123 'WTTQA1' 1  1  0.6  3  0.066667  60  1.2  0.08  0.2  0.58  0.4  0.72  0.78  0.866  0.98  1  0  /
  180123 'REPCA1' 1  180123  0  0  0  1  1  0  0.066667  18  5  0  0.05  0  0  0  0.02  0.1  -0.1  0.025  0  0.493  -0.493  0.1  0.05  0.25  0  0  999  -999  999  -999  0.1  20  0  /
  180123 'WTARA1' 1  0.007  0  /
  180126 'REGCA1' 1  1  0.02  1.2  0.9  0  1.22  1.2  0.8  0  -1.3  0.02  0.5  77  -77  0.8  /
  180126 'REECA1' 1  0  0  1  1  0  0  0  1.1  0  0  0  0  1  -1  0  0  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  0.45  -0.45  1.12  0.04  1.7  0  0.1  1.25  0.4  1.25  0  0  0  0  0  0  0.4  1.1  0.8  1.1  2  1.1  /
  180126 'WTPTA1' 1  4  0.7  4  0.7  0  0.3  17  0  10  -10  /
  180126 'WTTQA1' 1  1  0.4  2  0.066667  60  1.12  0  0.504  0.58  0.4  0.74  0.76  0.869  0.905  1  0  /
  180126 'REPCA1' 1  180126  0  0  0  0  0  1  0.066667  3  0.006  5  5  0.7  0  0  0  0.1  -0.1  0  0  0.341  -0.341  0.01  0.01  0.066667  0  0.003  1  0  1.1  0.04  1  0.99  0  /
  180126 'WTARA1' 1  0.007  0  /
  180128 'REGCA1' 1  1  0.02  1.2  0.9  0  1.22  1.2  0.8  0  -1.3  0.02  0.5  77  -77  0.8  /
  180128 'REECA1' 1  0  0  1  0  0  0  -99  99  0  -0.05  0.05  0  1.05  -1.05  0  0.15  0  0  0  0.4  -0.4  1.1  0.9  0.1  1  1.5  40  0  0  99  -99  1  0  1.7  0.066667  0.1  1.25  0.4  1.25  0  0  0  0  0  1.15  1.1  1.24  2  1.24  0  0  /
  180128 'WTTQA1' 1  1  0  0  0.066667  60  1.2  0.08  0.1  0.58  0.4  0.6  0.78  0.86  0.98  1  0  /
  180128 'REPCA1' 1  180128  0  0  0  0  1  0  0.066667  2  1  0  0.5  0.7  0  0  0  0.1  -0.1  0  0  0.436  -0.436  0  0  0.066667  0  0.003  1  0  1  0.08  1  0.99  0.99  /
  180128 'WTARA1' 1  0.007  0  /
  180131 'REGCA1' 1  1  0.016668  0.43  0.9  0.4  1.22  1.2  0.1  0  -1.3  0.02  0.5  77  -77  0.8  /
  180131 'REECA1' 1  0  0  0  1  0  0  0.9  1.1  0  -0.05  0.05  1.2  1  -1  0  -0.05  0  0  0  99  -99  1.1  0.9  0.5  0.1  1.4  0.5  1  0  90  -90  1.1  0  1.4  0.066667  0.1  1.25  0.9  1.25  0  0  0  0  0.1  0.45  0.6  0.45  0.9  1  1  1  /
  180131 'WTPTA1' 1  13.2  58.5  0  0.4335  0  0.1  45  0  17  -17  /
  180131 'WTTQA1' 1  1  0.1  0.1  0.066667  60  1.12  0  0.15  0.58  0.4  0.66  0.95  0.861  1  0.98  0  /
  180131 'REPCA1' 1  180131  0  0  0  0  1  0  0.066667  2  1  0  0.15  0.7  0  0  0  0.1  -0.1  0  0  0.831  -0.831  0  0  0.066667  0  0.003  1  0  1.2  0.08  1  0.99  0.99  /
  180131 'WTARA1' 1  0.007  0  /
  180134 'REGCA1' 1  1  0.02  10  0.9  0.4  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  999  -999  0.8  /
  180134 'REECA1' 1  0  0  1  1  0  0  -99  99  0  -0.05  0.05  0  1.05  -1.05  0  0.15  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.2  23  0  0  99  -99  1.12  0.04  1.82  0  0.1  1.25  0.9  1.25  0  0  0  0  -1  1.1  2  1.1  0  0  0  0  /
  180134 'WTPTA1' 1  25  150  30  0.3  0  0.3  27  0  10  -10  /
  180134 'WTTQA1' 1  1  0.1  0.1  0.066667  60  1.12  0  0.15  0.58  0.4  0.66  0.95  0.861  1  0.98  0  /
  180134 'REPCA1' 1  180134  0  0  0  0  1  0  0.066667  1  6.6667  0  0  0.85  0  0  0.05  5  -5  0.001  0  132  -132  0.4  2.67  0.25  0  0.0005  0.1  -0.1  1.1  0  0.1  20  0  /
  180134 'WTARA1' 1  0.007  0  /
  180137 'REGCA1' 1  1  0.02  2  1  0  1.11  1.2  0.8  0.4  -1.3  0.02  0.7  9999  -9999  0.8  /
  180137 'REECA1' 1  0  0  1  1  0  0  -99  99  0  -0.05  0.05  0  1.05  -1.05  0  0.15  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  99  -99  1.12  0.04  1.82  0  0.1  1.25  0.9  1.25  0  0  0  0  -1  1.1  2  1.1  0  0  0  0  /
  180137 'REPCA1' 1  180137  0  0  0  1  1  0  0.066667  18  5  0  0.15  -1  0  0  0  999  -999  0  0  0.436  -0.436  0.1  0.05  0.25  0  0  999  -999  999  -999  0.1  0.99  0  /
  180140 'REGCA1' 1  1  0.02  2  1  0  1.11  1.2  0.8  0.4  -1.3  0.02  0.7  9999  -9999  0.8  /
  180140 'REECA1' 1  0  0  1  1  0  0  0  1.1  0  0  0  0  1  -1  0  0  0  0  0  0.6  -0.6  1.1  0.9  0.9  1  1.5  0.5  0  0  0.45  -0.45  1.12  0.04  1.7  0  0.1  1.25  0.4  1.25  0  0  0  0  0  0  0.4  1.1  0.8  1.1  2  1.1  /
  180140 'REPCA1' 1  180140  0  0  0  0  1  1  0.15  0  0.72  0  0.05  0  0  0  0.02  1  -1  0  0  1.1  0.9  1.6  1.07  0.125  0  0.0006  0.0333  -0.1  1.2  0  0.1  0.99  0  /
  180143 'REGCA1' 1  1  0.02  2  0.9  0.05  1.22  1.05  0.8  -0.4  -1.3  0.02  1  999  -999  0.8  /
  180143 'REECA1' 1  0  0  1  1  1  0  0.3  1.15  0  -0.05  0.05  0  1.05  -1.05  0  0  0.05  0  0  0.4  -0.4  1.1  0.9  0.1  1  1.5  55  0  0  99  -99  1  0  1.51  0.066667  0.1  1.25  0.8  1.25  0  0  0  0  0.05  0.19  0.2  0.6  0.35  0.52  0.7  0.99  /
  180143 'REPCA1' 1  180143  0  0  0  1  1  0  0.066667  18  5  0  0.15  -1  0  0  0  999  -999  0.03  0  0.47  -0.47  0.1  0.05  0.25  0  0  999  -999  999  -999  0.1  20  0  /
  180145 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  180145 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0.1  1  18  5  0  0  99  -99  1  0  1.3  0  0.1  1.25  0.9  1.25  0  0  0  0  0  0  0  0  0  0  0  0  /
  180145 'REPCA1' 1  180144  0  0  0  1  1  0  0.066667  18  5  0  0.05  -999  0  0  0.02  0.1  -0.1  0  0  0.43  -0.43  0.1  0.05  0.066667  0  0  999  -999  999  -999  0.066667  20  0  /
  190106 'REGCA1' 1  1  0.02  2  0.5  0  0.3  1.1  0.4  -0.8  -1.3  0.05  0.7  999  -999  0.8  /
  190106 'REECA1' 1  0  0  1  1  0  0  -99  99  0  -0.1  0.1  0  1.1  -1.1  0  0.15  0  0  0  0.4  -0.4  1.1  0.9  0.1  1  1.5  23  0  0  99  -99  1  0  1.5  0.066667  0.1  1.25  0.9  1.25  0  0  0  0  0  1.15  1.1  1.24  2  1.24  0  0  /
  190106 'REPCA1' 1  190106  0  0  0  0  1  1  0.15  0  0.72  0  0.05  0  0  0  0.02  1  -1  0  0  1.1  0.9  1.6  1.07  0.125  0  0.0006  0.0333  -0.1  1.2  0  0.1  0.99  0  /
  190108 'GENROU' 1  4.548800  0.050500  0.459400  0.021400  8.420700  0.000000  2.587900
  2.359700  0.437500  0.731700  0.296900  0.232300  0.128500  0.732000  /
  190108 'ESST4B' 1  0  3.6317  3.6317  1  -1  0.01  1  0  1  -1  0  5.7056  0  8.2118  0.08  0  0  /
  190108 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  20.2757  0.3906  0  1  1  0.15  0.1119  1.5  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  50.4  0  4  5  99  -99  /
  190108 'GENROU' 2  9.636900  0.024700  1.228100  0.067600  3.828800  0.000000  2.509000
  2.296000  0.208500  0.265600  0.173000  0.133500  0.087500  0.221600  /
  190108 'ESST4B' 2  0  3.1321  3.1321  1  -1  0.01  1  0  1  -1  0  6.437  0  6.4246  0.08  0  0  /
  190108 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  50.4  0  4  5  99  -99  /
  190109 'GENROU' 1  6.220900  0.040900  1.141600  0.059900  5.516300  0.000000  2.020800
  1.902000  0.153900  0.224300  0.109700  0.083000  0.104000  0.462600  /
  190109 'ESST4B' 1  0  3.8737  3.8737  1  -1  0.01  1  0  1  -1  0  6.0071  0  8.7392  0.08  0  0  /
  190109 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.4427  0.1763  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  19.2  0  4  5  99  -99  /
  190111 'REGCA1' 1  1  0.02  10  0.8  0.4  1.22  1.2  0.06  0.05  -1.3  0.03  0.5  100  -200  0.8  /
  190111 'REECA1' 1  0  0  0  1  0  0  0.9  1.1  0.01  -0.05  0.05  1.2  1  -1  0  -0.05  0  0  0  99  -99  1.1  0.9  0.5  0.1  1.4  0.5  1  0.02  90  -90  1.1  0  1.4  0.04  0.1  1.25  0.9  1.25  0  0  0  0  0.1  0.45  0.6  0.45  0.9  1  1  1  /
  190111 'WTPTA1' 1  25  150  30  1  0  0.3  27  0  10  -10  /
  190111 'WTTQA1' 1  1  0.4  2  0.033333  60  1.12  0  0.504  0.58  0.4  0.74  0.76  0.869  0.905  1  0  /
  190111 'REPCA1' 1  190111  0  0  0  0  1  0  0.033  5  0.5  0  0.02  0.7  0  0  0.02  1  -1  0  0  0.231  -0.315  0.1  0.05  0.25  0  0  999  -999  0.9  0  0.1  0.99  0  /
  190111 'WTARA1' 1  0.007  0  /
  190114 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  9999  -9999  0.8  /
  190114 'REECA1' 1  0  0  1  0  0  0  -99  99  0  -0.05  0.05  0  1.05  -1.05  0  0.15  0  0  0  0.4  -0.4  1.1  0.9  0.1  1  1.5  40  0  0  99  -99  1  0  1.7  0.066667  0.1  1.25  0.4  1.25  0  0  0  0  0  1.15  1.1  1.24  2  1.24  0  0  /
  190114 'WTPTA1' 1  25  150  30  0  0  0.3  27  -4  10  -10  /
  190114 'WTTQA1' 1  1  0.5  2.5  0.066667  60  1.1  0  0.2  0.58  0.4  0.72  0.72  0.866  0.86  1  0  /
  190114 'REPCA1' 1  190114  0  0  0  1  1  0  0.066667  18  5  0  0.05  0  0  0  0.02  0.1  -0.1  0.05  0  0.436  -0.436  0.1  0.05  0.25  0  0  999  -999  999  -999  0.1  20  0  /
  190114 'WTARA1' 1  0.007  0  /
  190116 'REGCA1' 1  1  0  10  0.15  0.06  1.2  1.2  0.1  -999  -1  0.03  1  106.15  -106.150002  0.8  /
  190116 'REECA1' 1  0  0  1  1  0  0  0.9  1.13  0.033333  -0.1  0.1  0  1.1  -1.1  0  0.15  0  0  0  0.4  -0.4  1.1  0.9  0.1  1  1.5  40  0  0.033333  99  -99  1  0  1.5  0.04  0.1  1.25  1.33  1.25  0  0  0  0  0  1.15  1.1  1.24  2  1.24  0  0  /
  190116 'REPCA1' 1  190116  0  0  0  1  1  1  0.033  1  1  0  0.2  0.3  0  0  0  1  -1  0  0  99  -99  1  1.4  0.0333  0  0  0.1  -0.1  1  0  0.3  10  0  /
  190118 'REGCA1' 1  1  0.02  1.2  0.9  -9999  1.22  1.2  0.2  -999  -1.3  0.02  1  77  -77  0.8  /
  190118 'REECA1' 1  0  0  1  1  0  0  0  1.1  0  0  0  0  1  -1  0  0  0  0  0  0.484  -0.484  1.1  0.9  0.1  1  1.5  30  0  0  0.45  -0.45  1.12  0.04  1.7  0  0.1  1.25  0.4  1.25  0  0  0  0  0  0  0.4  1.1  0.8  1.1  2  1.1  /
  190118 'WTPTA1' 1  25  150  30  0.3  0  0.3  27  0  10  -10  /
  190118 'WTTQA1' 1  1  0.5  2.5  0.066667  60  1.01  0  0.15  0.58  0.4  0.66  0.95  0.861  1.1  0.98  0  /
  190118 'REPCA1' 1  190118  0  0  0  1  1  0  0.066667  18  5  0  0.05  0  0  0  0.02  0.1  -0.1  0.05  0  0.436  -0.436  0.1  0.05  0.25  0  0  999  -999  999  -999  0.1  20  0  /
  190118 'WTARA1' 1  0.007  0  /
  190120 'REGCA1' 1  1  0.02  0.45  0.9  -9999  1.22  1.2  0.2  -9999  -1.3  0.02  0.5  77  -77  0.8  /
  190120 'REECA1' 1  0  0  1  1  0  0  0  1.1  0  0  0  0  1  -1  0  0  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  0.45  -0.45  1.12  0.04  1.5  0  0.1  1.25  0.8  1.25  0  0  0  0  0.4  1.25  0.8  1.25  1.1  1.25  0  0  /
  190120 'WTPTA1' 1  25  150  25  0.7  0  0.3  27  0  10  -10  /
  190120 'WTTQA1' 1  1  0.5  2.5  0.066667  60  1.01  0  0.15  0.58  0.4  0.66  0.95  0.861  1.1  0.98  0  /
  190120 'REPCA1' 1  190120  0  0  0  0  1  0  0.066667  5  0.5  0  0.02  0.7  0  0  0.02  1  -1  0  0  0.231  -0.315  0.1  0.05  0.25  0  0  999  -999  0.9  0  0.1  0.99  0  /
  190120 'WTARA1' 1  0.007  0  /
  190123 'REGCA1' 1  0  0.02  10  0.9  0.4  1.2  1.2  0.8  0.4  -1.3  0.02  0.7  99  -99  0.8  /
  190123 'REECA1' 1  0  0  1  1  0  0  0  1.1  0  0  0  0  1  -1  0  0  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  0.45  -0.45  1.12  0.04  1.7  0  0.1  1.25  0.4  1.25  0  0  0  0  0  0  0.4  1.1  0.8  1.1  2  1.1  /
  190123 'WTPTA1' 1  50  100  15  0  0  0.3  87  -5  17  -17  /
  190123 'WTTQA1' 1  1  0.5  2.5  0.066667  60  1.1  0  0.2  0.58  0.4  0.72  0.72  0.866  0.86  1  0  /
  190123 'USRBUS' 'PLNTBU1' 504 0 7 28 7 15 190123 190121 190123 '1'  0  1  1  0.066667  0  25  0  0.02  0.7  0  0  -0.01  0.001  -0.001  0  0  1  -1  0.01  0.06  0.25  0  0  999  -999  999  -999  0.1  50  0  0  /
  190124 'USRMDL' 1 'REAX3BU1' 107 0 1 7 2 4  190123  0.066667  1  1  9999  -9999  9999  -9999  /
  190123 'USRMDL' 1 'REAX3BU1' 107 0 1 7 2 4  190123  0.066667  1  1  9999  -9999  9999  -9999  /
  190123 'WTARA1' 1  0.007  0  /
  190124 'REGCA1' 1  1  0.02  10  0.9  0.4  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  100  -100  0.8  /
  190124 'REECA1' 1  0  0  1  1  0  0  0  1.1  0  0  0  0  1  -1  0  0  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  0.45  -0.45  1.12  0.04  1.5  0  0.1  1.25  0.8  1.25  0  0  0  0  0.4  1.25  0.8  1.25  1.1  1.25  0  0  /
  190124 'WTPTA1' 1  30  180  30  0.9  0  0.3  27  0  10  -10  /
  190124 'WTTQA1' 1  1  0.6  3  0.066667  60  1.2  0.08  0.2  0.58  0.4  0.72  0.78  0.866  0.98  1  0  /
  190124 'WTARA1' 1  0.007  0  /
  190126 'REGCA1' 1  0  0.02  10  0.9  0.4  1.2  1.2  0.8  0.4  -1.3  0.02  0.7  99  -99  0.8  /
  190126 'REECA1' 1  0  0  1  1  0  0  0  1.1  0.033333  0  0  0  1  -1  0  0  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0.033333  0.45  -0.45  1.12  0.04  1.5  0.033333  0.1  1.25  0.8  1.25  0  0  0  0  0.4  1.25  0.8  1.25  1.1  1.25  0  0  /
  190126 'WTTQA1' 1  1  10  10  0.033333  60  1  0  0.2  0.58  0.4  0.72  0.72  0.866  0.86  1  0  /
  190126 'REPCA1' 1  190126  0  0  0  1  1  0  0.033  18  5  0  0.05  0  0  0  0.02  0.1  -0.1  0.05  0  0.436  -0.436  0.1  0.05  0.25  0  0  999  -999  999  -999  0.1  20  0  /
  190126 'WTARA1' 1  0.007  0  /
  190129 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  9999  -9999  0.8  /
  190129 'REECA1' 1  0  0  0  1  0  0  0.9  1.1  0  -0.05  0.05  1.2  1  -1  0  -0.05  0  0  0  99  -99  1.1  0.9  0.5  0.1  1.4  0.5  1  0  90  -90  1.1  0  1.4  0.066667  0.1  1.25  0.9  1.25  0  0  0  0  0.1  0.45  0.6  0.45  0.9  1  1  1  /
  190129 'WTPTA1' 1  25  150  10  0.7  0  0.3  27  0  10  -10  /
  190129 'WTTQA1' 1  1  0.7  1.1  0.066667  60  0.97  0  0.13  0.58  0.4  0.67  0.83  0.87  0.976  0.99  0  /
  190129 'REPCA1' 1  190129  0  0  0  0  1  0  0.066667  5  0.5  0  0.02  0.7  0  0  0.02  1  -1  0  0  0.184  -0.257  0.1  0.05  0.25  0  0  999  -999  0.9  0  0.1  0.99  0  /
  190129 'WTARA1' 1  0.007  0  /
  190132 'REGCA1' 1  0  0.02  10  0.9  0.5  1.22  1.2  0.9  0.5  -1.3  0.02  1  999  -999  0.8  /
  190132 'REECA1' 1  0  0  0  1  0  0  0.9  1.1  0  -0.05  0.05  1.2  1  -1  0  -0.05  0  0  0  99  -99  1.1  0.9  0.5  0.1  1.4  0.5  1  0  90  -90  1.1  0  1.4  0.066667  0.1  1.25  0.9  1.25  0  0  0  0  0.1  0.45  0.6  0.45  0.9  1  1  1  /
  190132 'WTPTA1' 1  4  0.7  4  0.7  0  0.3  17  0  10  -10  /
  190132 'WTTQA1' 1  1  0.5  2.5  0.066667  60  1.1  0  0.2  0.58  0.4  0.72  0.72  0.866  0.86  1  0  /
  190132 'REPCA1' 1  190132  0  0  0  0  1  0  0.066667  1  6.6667  0  0  0.85  0  0  0.05  5  -5  0.001  0  132  -132  0.4  2.67  0.25  0  0.0005  0.1  -0.1  1.1  0  0.1  20  0  /
  190132 'WTARA1' 1  0.007  0  /
  190134 'REGCA1' 1  1  0.005  0.88  1  0.1  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  99  -99  0.8  /
  190134 'REECA1' 1  0  0  1  1  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  2  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  190134 'WTPTA1' 1  25  150  10  0.7  0  0.3  27  0  10  -10  /
  190134 'WTTQA1' 1  1  0.6  3  0.066667  60  1.2  0.08  0.2  0.58  0.4  0.72  0.78  0.866  0.98  1  0  /
  190134 'REPCA1' 1  190134  0  0  0  0  1  0  0.066667  1  6.6667  0  0  0.85  0  0  0.05  5  -5  0.001  0  132  -132  0.4  2.67  0.25  0  0.0005  0.1  -0.1  1.1  0  0.1  20  0  /
  190134 'WTARA1' 1  0.007  0  /
  190136 'REGCA1' 1  1  0.02  10  0.9  0.4  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  100  -100  0.8  /
  190136 'REECA1' 1  0  0  1  1  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  2  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  190136 'WTPTA1' 1  50  100  15  0  0  0.3  87  -5  17  -17  /
  190136 'WTTQA1' 1  1  0.5  2.5  0.066667  60  1.1  0  0.2  0.58  0.4  0.72  0.72  0.866  0.86  1  0  /
  190136 'REPCA1' 1  190136  0  0  0  1  0  1  0.5  0  1  1  1  0  0  0  1  1  0  1.1  0  0  -1.1  1  0.5  0  0  1  1.1  -1  1  0  0  0.99  0  /
  190136 'WTARA1' 1  0.007  0  /
  190139 'REGCA1' 1  0  0.02  100  0.9  0.4  1.22  1.2  0.8  0.4  -1.3  0.02  1  99  -99  0.8  /
  190139 'REECA1' 1  0  0  1  1  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  2  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  190139 'WTPTA1' 1  25  150  30  0  0  0.3  27  0  10  -10  /
  190139 'WTTQA1' 1  1  0.5  2.5  0.066667  60  1.1  0  0.2  0.58  0.4  0.72  0.72  0.866  0.86  1  0  /
  190139 'REPCA1' 1  190139  0  0  0  0  1  0  0.066667  1  6.6667  0  0  0.85  0  0  0.05  5  -5  0.001  0  0.6  -0.6  0.4  2.67  0.25  0  0.0005  0.1  -0.1  1.1  0  0.1  20  0  /
  190139 'WTARA1' 1  0.007  0  /
  190142 'REGCA1' 1  1  0.02  10  0.9  0.4  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  999  -999  0.8  /
  190142 'REECA1' 1  0  0  1  1  1  0  0.3  1.15  0  -0.05  0.05  0  1.05  -1.05  0  0  0.05  0  0  0.4  -0.4  1.1  0.9  0.1  1  1.5  40  0  0  99  -99  1  0  1.51  0.066667  0.1  1.25  0.8  1.25  0  0  0  0  0.05  0.19  0.2  0.6  0.35  0.52  0.7  0.99  /
  190142 'REPCA1' 1  190142  0  0  0  1  1  0  0.066667  2  1  0  0.15  0.7  0  0  0  0.1  -0.1  0  0  0.436  -0.436  0  0  0.066667  0  0.003  1  0  1.2  0.08  1  0.99  0.99  /
  190145 'REGCA1' 1  1  0.02  0.45  0.9  -9999  1.22  1.2  0.2  -9999  -1.3  0.02  0.5  77  -77  0.8  /
  190145 'REECA1' 1  0  0  1  1  0  0  0  1.1  0  0  0  0  1  -1  0  0  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  0.45  -0.45  1.12  0.04  1.82  0  0.1  1.25  0.9  1.25  0  0  0  0  -1  1.1  2  1.1  0  0  0  0  /
  190145 'WTPTA1' 1  25  150  30  0  0  0.3  27  0  10  -10  /
  190145 'WTTQA1' 1  1  0.6  3  0.066667  60  1.2  0.08  0.2  0.58  0.4  0.72  0.78  0.866  0.98  1  0  /
  190145 'REPCA1' 1  190145  0  0  0  0  0  1  0.066667  3  0.006  5  5  0.7  0  0  0  0.1  -0.1  0  0  0.341  -0.341  0.01  0.01  0.066667  0  0.003  1  0  1.1  0.04  1  0.99  0.99  /
  190145 'WTARA1' 1  0.007  0  /
  190147 'REGCA1' 1  0  0.02  10  0.9  0.5  1.22  1.2  0.9  0.5  -1.3  0.02  1  999  -999  0.8  /
  190147 'REECA1' 1  0  0  1  0  0  0  0  1.1  0  0  0  0  1  -1  0  0  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  0.45  -0.45  1.12  0.04  1.5  0  0.1  1.25  0.8  1.25  0  0  0  0  0.4  1.25  0.8  1.25  1.1  1.25  0  0  /
  190147 'WTPTA1' 1  25  150  25  0.7  0  0.3  27  0  10  -10  /
  190147 'WTTQA1' 1  1  0.6  3  0.066667  30  1.12  0.04  0.15  0.58  0.4  0.66  0.95  0.861  1.1  0.98  0  /
  190147 'REPCA1' 1  190147  0  0  0  0  1  0  0.066667  2  1  0  0.15  0.7  0  0  0  0.1  -0.1  0  0  0.484  -0.484  0  0  0.066667  0  0.003  1  0  1  0.08  1  0.99  0.99  /
  190147 'WTARA1' 1  0.007  0  /
  190149 'REGCA1' 1  1  0.005  0.65  0.9  0.4  1.22  1.2  0.2  0.1  -1.3  1  0.5  49  -49  0.8  /
  190149 'REECA1' 1  0  0  1  1  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  2  5  0  0.033333  99  -99  1  0  1.5  0  -1  1.45  2  1.45  0  0  0  0  0  0  0  0  0  0  0  0  /
  190149 'WTPTA1' 1  13.2  58.5  0  0.4335  0  0.1  45  0  17  -17  /
  190149 'WTTQA1' 1  2  0.6  3  0.066667  30  1.2  0.08  0.2  0.58  0.4  0.72  0.78  0.866  0.98  1  0  /
  190149 'REPCA1' 1  190149  0  0  0  1  1  0  0.066667  2  1  0  0.15  0.7  0  0  0  0.1  -0.1  0  0  0.436  -0.436  0  0  0.066667  0  0.003  1  0  1  0.08  1  0.99  0  /
  190149 'WTARA1' 1  0.007  0  /
  190152 'REGCA1' 1  1  0.02  10  0.8  0.4  1.22  1.2  0.06  0.05  -1.3  0.03  0.5  100  -200  0.8  /
  190152 'REECA1' 1  0  0  1  1  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  2  5  0  0.033333  99  -99  1  0  1.5  0  -1  1.45  2  1.45  0  0  0  0  0  0  0  0  0  0  0  0  /
  190152 'WTPTA1' 1  25  160  30  3  0  0.3  27  0  10  -10  /
  190152 'WTTQA1' 1  1  10  10  0.066667  60  1.1  0  0.2  0.58  0.4  0.72  0.72  0.866  0.86  1  0  /
  190152 'REPCA1' 1  190152  0  0  0  1  1  0  0.066667  18  1  0  0.08  0  0  0  0.02  0.1  -0.1  0.025  0  0.312  -0.436  0.1  0.05  0.25  0  0  999  -999  999  -999  0.1  20  0  /
  190152 'WTARA1' 1  0.007  0  /
  190155 'REGCA1' 1  1  0.02  10  0.9  0.4  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  999  -999  0.8  /
  190155 'REECA1' 1  0  0  1  1  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  2  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  190155 'WTPTA1' 1  50  180  90  30  0  0.033333  87  -27  27  -27  /
  190155 'WTTQA1' 1  1  1  0.5  0  60  1.002  0  0.2  0.58  0.4  0.72  0.6  0.86  0.8  1  0  /
  190155 'REPCA1' 1  190155  0  0  0  1  1  0  0.066667  18  5  0  0.15  -1  0  0  0  999  -999  0  0  0.436  -0.436  0.1  0.05  0.25  0  0  999  -999  999  -999  0.1  0.99  0  /
  190155 'WTARA1' 1  0.007  0  /
  190157 'REGCA1' 1  1  0.02  10  0.9  0.4  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  100  -100  0.8  /
  190157 'WTPTA1' 1  25  150  10  0.7  0  0.3  27  0  10  -10  /
  190157 'WTTQA1' 1  1  0.6  3  0.066667  30  1.12  0.04  0.15  0.58  0.4  0.66  0.95  0.861  1.1  0.98  0  /
  190157 'REPCA1' 1  190157  0  0  0  0  1  0  0.066667  1  6.6667  0  0  0.85  0  0  0.05  5  -5  0.001  0  132  -132  0.4  2.67  0.25  0  0.0005  0.1  -0.1  1.1  0  0.1  20  0  /
  190157 'WTARA1' 1  0.007  0  /
  190159 'REGCA1' 1  1  0.02  10  0.8  0.4  1.22  1.2  0.06  0.05  -1.3  0.03  0.5  100  -200  0.8  /
  190159 'REECA1' 1  0  0  1  1  0  0  -99  99  0  -0.05  0.05  0  1.05  -1.05  0  0.15  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.2  23  0  0  99  -99  1.12  0.04  1.82  0  0.1  1.25  0.9  1.25  0  0  0  0  -1  1.1  2  1.1  0  0  0  0  /
  190159 'WTPTA1' 1  25  150  10  0.7  0  0.3  27  0  10  -10  /
  190159 'WTTQA1' 1  1  0.6  3  0.066667  60  1.2  0.08  0.2  0.58  0.4  0.72  0.78  0.866  0.98  1  0  /
  190159 'REPCA1' 1  190159  0  0  0  0  1  0  0.066667  2  1  0  0.15  0.7  0  0  0  0.1  -0.1  0  0  0.831  -0.831  0  0  0.066667  0  0.003  1  0  1.2  0.08  1  0.99  0.99  /
  190159 'WTARA1' 1  0.007  0  /
  190162 'REGCA1' 1  1  0.02  1.2  0.9  -9999  1.22  1.2  0.2  -999  -1.3  0.02  1  77  -77  0.8  /
  190162 'REECA1' 1  0  0  1  1  0  0  0  1.1  0  0  0  0  1  -1  0  0  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  0.45  -0.45  1.12  0.04  1.7  0  0.1  1.25  0.4  1.25  0  0  0  0  0.4  1.15  1.1  1.24  2  1.24  0  0  /
  190162 'WTPTA1' 1  50  100  15  0  0  0.3  87  -5  17  -17  /
  190162 'WTTQA1' 1  1  0.6  3  0.066667  60  1.2  0.08  0.2  0.58  0.4  0.72  0.78  0.866  0.98  1  0  /
  190162 'REPCA1' 1  190162  0  0  0  0  1  0  0.066667  1  6.6667  0  0  0.85  0  0  0.05  999  -999  0  0  0.203  -0.292  0.4  2.67  0.066667  0  0  999  -999  1.1  0  0.1  0.99  0  /
  190162 'WTARA1' 1  0.007  0  /
  190165 'REGCA1' 1  1  0.02  10  0.9  0.4  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  99  -99  0.8  /
  190165 'REECA1' 1  0  0  1  1  0  0  0  1.1  0  0  0  0  1  -1  0  0  0  0  0  0.484  -0.484  1.1  0.9  0.1  1  1.5  30  0  0  0.45  -0.45  1.12  0.04  1.7  0  0.1  1.25  0.4  1.25  0  0  0  0  0  0  0.4  1.1  0.8  1.1  2  1.1  /
  190165 'WTPTA1' 1  50  100  15  0  0  0.3  87  -5  17  -17  /
  190165 'WTTQA1' 1  1  0.5  2.5  0.066667  60  1.01  0  0.15  0.58  0.4  0.66  0.95  0.861  1.1  0.98  0  /
  190165 'REPCA1' 1  190165  0  0  0  0  0  1  0.066667  3  0.006  5  5  0.7  0  0  0  0.1  -0.1  0  0  0.341  -0.341  0.01  0.01  0.066667  0  0.003  1  0  1.1  0.04  1  0.99  0.99  /
  190165 'WTARA1' 1  0.007  0  /
  190167 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  1  999  -999  0.8  /
  190167 'REECA1' 1  0  0  1  1  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  2  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  190167 'WTPTA1' 1  50  100  15  0  0  0.3  87  -5  17  -17  /
  190167 'WTTQA1' 1  1  0.6  3  0.066667  60  1.2  0.08  0.2  0.58  0.4  0.72  0.78  0.866  0.98  1  0  /
  190167 'REPCA1' 1  190167  0  0  0  0  0  1  0.066667  3  0.006  5  5  0.7  0  0  0  0.1  -0.1  0  0  0.341  -0.341  0.01  0.01  0.066667  0  0.003  1  0  1.1  0.04  1  0.99  0.99  /
  190167 'WTARA1' 1  0.007  0  /
  190169 'REGCA1' 1  0  0.016668  10  0.9  0.4  1.2  1.2  0.001  0  -1.3  0.02  0.7  99  -99  0.8  /
  190169 'REECA1' 1  0  0  1  1  0  0  0  1.1  0  0  0  0  1  -1  0  0  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  0.45  -0.45  1.12  0.04  1.5  0  0.1  1.25  0.8  1.25  0  0  0  0  0.4  1.25  0.8  1.25  1.1  1.25  0  0  /
  190169 'WTPTA1' 1  25  150  30  0.3  0  0.3  27  0  10  -10  /
  190169 'WTTQA1' 1  1  10  10  0.066667  60  1  0  0.2  0.58  0.4  0.72  0.72  0.866  0.86  1  0  /
  190169 'REPCA1' 1  190169  0  0  0  0  1  0  0.066667  2  1  0  0.15  0.7  0  0  0  0.1  -0.1  0  0  0.484  -0.484  0  0  0.066667  0  0.003  1  0  1  0.08  1  0.99  0.99  /
  190169 'WTARA1' 1  0.007  0  /
  190172 'REGCA1' 1  0  0.016668  10  0.9  0.4  1.2  1.2  0.001  0  -1.3  0.02  0.7  99  -99  0.8  /
  190172 'REECA1' 1  0  0  0  1  0  0  0.9  1.1  0  -0.05  0.05  1.2  1  -1  0  -0.05  0  0  0  99  -99  1.1  0.9  0.5  0.1  1.4  0.5  1  0  90  -90  1.1  0  1.4  0.066667  0.1  1.25  0.9  1.25  0  0  0  0  0.1  0.45  0.6  0.45  0.9  1  1  1  /
  190172 'WTPTA1' 1  13.2  58.5  0  0.4335  0  0.1  45  0  17  -17  /
  190172 'WTTQA1' 1  1  0.6  3  0.066667  60  1.2  0.08  0.2  0.58  0.4  0.72  0.78  0.866  0.98  1  0  /
  190172 'REPCA1' 1  190172  0  0  0  0  1  0  0.066667  5  0.5  0  0.02  0.7  0  0  0.02  1  -1  0  0  0.184  -0.257  0.1  0.05  0.25  0  0  999  -999  0.9  0  0.1  0.99  0  /
  190172 'WTARA1' 1  0.007  0  /
  190174 'REGCA1' 1  1  0.02  1.2  0.9  0  1.22  1.2  0.8  0  -1.3  0.02  0.5  77  -77  0.8  /
  190174 'REECA1' 1  0  0  1  0  0  0  0.9  1.13  0.033333  -0.12  0.12  2.4  1  -1  0  0.15  0  0  0  0.5  -0.5  1.1  0.9  3  5  5  5  0  0.033333  99  -99  1  0  1.4  0.033333  0.1  1.25  0.2  1.25  0  0  0  0  0  0  0.2  0.5  0.89  0.5  0.91  1.01  /
  190174 'WTTQA1' 1  1  0.6  3  0.033333  30  1.12  0.04  0.15  0.58  0.4  0.66  0.95  0.861  1.1  0.98  0  /
  190174 'REPCA1' 1  190174  0  0  0  0  1  1  0.033  0  1  0  0.15  0  0  0  0  0.1  -0.1  0  0  0.436  -0.436  0  0  0.0333  0  0.0006  1  -1  1.1  0.08  1  20  20  /
  190174 'WTARA1' 1  0.007  0  /
  190177 'REGCA1' 1  1  0.02  1.2  0.9  -9999  1.22  1.2  0.2  -999  -1.3  0.02  1  77  -77  0.8  /
  190177 'REECA1' 1  0  0  0  1  0  0  0.9  1.1  0  -0.05  0.05  1.2  1  -1  0  -0.05  0  0  0  99  -99  1.1  0.9  0.5  0.1  1.4  0.5  1  0  90  -90  1.1  0  1.4  0.066667  0.1  1.25  0.9  1.25  0  0  0  0  0.1  0.45  0.6  0.45  0.9  1  1  1  /
  190177 'WTPTA1' 1  25  150  30  0  0  0.3  27  -4  10  -10  /
  190177 'WTTQA1' 1  1  0.6  3  0.066667  60  1.2  0.08  0.2  0.58  0.4  0.72  0.78  0.866  0.98  1  0  /
  190177 'REPCA1' 1  190177  0  0  0  0  1  0  0.066667  1  6.6667  0  0  0.85  0  0  0.05  5  -5  0.001  0  41  -66  0.4  2.67  0.25  0  0.0005  0.1  -0.1  1.1  0  0.1  20  0  /
  190177 'WTARA1' 1  0.007  0  /
  190182 'REGCA1' 1  1  0.02  10  0.9  0.4  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  99  -99  0.8  /
  190182 'REECA1' 1  0  0  1  1  1  0  0.3  1.15  0  -0.05  0.05  0  1.05  -1.05  0  0  0.05  0  0  0.4  -0.4  1.1  0.9  0.1  1  1.5  55  0  0  99  -99  1  0  1.51  0.066667  0.1  1.25  0.8  1.25  0  0  0  0  0.05  0.19  0.2  0.6  0.35  0.52  0.7  0.99  /
  190182 'REPCA1' 1  190182  0  0  0  0  1  1  0.15  0  0.72  0  0.05  0  0  0  0.02  1  -1  0  0  1.1  0.9  1.6  1.07  0.125  0  0.0006  0.0333  -0.1  1.2  0  0.1  0.99  0  /
  190185 'REGCA1' 1  1  0.02  10  0.9  0.4  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  99  -99  0.8  /
  190185 'REECA1' 1  0  0  1  0  0  0  0.85  1.1  0  -0.1  0.1  0  1.1  -1.1  0  0  0  0  0  99  -99  1.1  0.9  0.2  0.01  1.1  2  0  0  99  -99  1.2  0  1.55  0  0.1  1.25  0.8  1.25  0  0  0  0  0.2  0.3  0.4  0.84375  0.5  1.125  0.6  1.35  /
  190185 'WTPTA1' 1  25  150  30  0  0  0.3  27  0  10  -10  /
  190185 'WTTQA1' 1  1  0.6  3  0.066667  30  1.12  0.04  0.15  0.58  0.4  0.66  0.95  0.861  1.1  0.98  0  /
  190185 'REPCA1' 1  190185  0  0  0  0  1  0  0.2  3  5  0  0.15  -1  0  0  0  999  -999  0  0  0.775  -0.775  0.1  0.5  0.25  0  0  999  -999  999  -999  0.1  20  0  /
  190185 'WTARA1' 1  0.007  0  /
  190190 'REGCA1' 1  0  0.02  100  0.9  0.4  1.22  1.2  0.8  0.4  -1.3  0.02  1  99  -99  0.8  /
  190190 'REECA1' 1  0  0  1  1  0  0  0  1.1  0  0  0  0  1  -1  0  0  0  0  0  0.329  -0.484  1.1  0.9  0.1  1  1.5  30  0  0  0.45  -0.45  1.12  0.04  1.7  0  0.1  1.25  0.4  1.25  0  0  0  0  0  0  0.4  1.1  0.8  1.1  2  1.1  /
  190190 'WTPTA1' 1  4  0.7  4  0.7  0  0.3  17  0  10  -10  /
  190190 'WTTQA1' 1  1  0.4  2  0.066667  60  1.12  0  0.4  0.58  0.4  0.73  0.82  0.87  0.97  1  0  /
  190190 'REPCA1' 1  190190  0  0  0  0  1  0  0.066667  2  1  0  0.5  0.7  0  0  0  0.1  -0.1  0  0  0.436  -0.436  0  0  0.066667  0  0.003  1  0  1  0.08  1  0.99  0.99  /
  190190 'WTARA1' 1  0.007  0  /
  190193 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  999  -999  0.8  /
  190193 'REECA1' 1  0  0  1  1  0  0  -99  99  0  -0.05  0.05  0  1.05  -1.05  0  0.15  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  99  -99  1.12  0.04  1.82  0  0.1  1.25  0.9  1.25  0  0  0  0  -1  1.1  2  1.1  0  0  0  0  /
  190193 'WTPTA1' 1  4  0.7  4  0.7  0  0.3  17  0  10  -10  /
  190193 'WTTQA1' 1  1  10  10  0.066667  60  1  0  0.2  0.58  0.4  0.72  0.72  0.866  0.86  1  0  /
  190193 'REPCA1' 1  190193  0  0  0  0  1  0  0.066667  2  1  0  0.15  0.7  0  0  0  0.1  -0.1  0  0  1.2  -1.2  0  0  0.066667  0  0.003  1  0  1.2  0.08  1  0.99  0.99  /
  190193 'WTARA1' 1  0.007  0  /
  190196 'REGCA1' 1  1  0.02  10  0.9  0.4  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  99  -99  0.8  /
  190196 'REECA1' 1  0  0  0  1  0  0  0.9  1.1  0  -0.05  0.05  1.2  1  -1  0  -0.05  0  0  0  99  -99  1.1  0.9  0.5  0.1  1.4  0.5  0  0  90  -90  1.1  0  1.4  0.066667  0.1  1.25  0.9  1.25  0  0  0  0  0.1  0.45  0.6  0.45  0.9  1  1  1  /
  190196 'WTPTA1' 1  13.2  58.5  0  0.4335  0  0.1  45  0  17  -17  /
  190196 'WTTQA1' 1  1  0.6  3  0.066667  30  1.12  0.04  0.15  0.58  0.4  0.66  0.95  0.861  1.1  0.98  0  /
  190196 'REPCA1' 1  190196  0  0  0  1  1  0  0.066667  18  5  0  0.05  0  0  0  0.02  0.1  -0.1  0.025  0  0.493  -0.493  0.1  0.05  0.25  0  0  999  -999  999  -999  0.1  20  0  /
  190196 'WTARA1' 1  0.007  0  /
  190198 'REGCA1' 1  1  0.005  0.65  0.9  0.4  1.22  1.2  0.2  0.1  -1.3  1  0.5  49  -49  0.8  /
  190198 'REECA1' 1  0  0  1  1  0  0  0.9  1.13  0  -0.12  0.12  2.4  1  -1  0  0.15  0  0  0  0.184  -0.2574  1.1  0.9  0.7  1  1.5  0.5  0  0  99  -99  0.993  0  1.4  0  0.1  1.25  0.2  1.25  0  0  0  0  0  0  0.2  0.5  0.89  0.5  0.91  1.01  /
  190198 'WTPTA1' 1  25  150  10  0.7  0  0.3  27  0  10  -10  /
  190198 'WTTQA1' 1  1  0.6  3  0.066667  60  1.2  0.08  0.2  0.58  0.4  0.72  0.78  0.866  0.98  1  0  /
  190198 'REPCA1' 1  190198  0  0  0  0  1  0  0.066667  25  30  0  0.15  0.7  0  0  0  0.1  -0.1  0.025  0  0.436  -0.436  0  0  0.066667  0  0.003  1  0  1  0.08  1  0.99  0.99  /
  190198 'WTARA1' 1  0.007  0  /
  190201 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  9999  -9999  0.8  /
  190201 'REECA1' 1  0  0  1  0  0  0  0.85  1.1  0  -0.1  0.1  0  1.1  -1.1  0  0  0  0  0  99  -99  1.1  0.9  0.2  0.01  1.1  2  0  0  99  -99  1.2  0  1.55  0  0.1  1.25  0.8  1.25  0  0  0  0  0.2  0.3  0.4  0.84375  0.5  1.125  0.6  1.35  /
  190201 'WTPTA1' 1  50  100  15  0  0  0.3  87  -5  17  -17  /
  190201 'WTTQA1' 1  1  0.7  1.1  0.066667  60  0.97  0  0.13  0.58  0.4  0.67  0.83  0.87  0.976  0.99  0  /
  190201 'REPCA1' 1  190201  0  0  0  0  1  0  0.066667  2  1  0  0.15  0.7  0  0  0  0.1  -0.1  0  0  1.2  -1.2  0  0  0.066667  0  0.003  1  0  1.2  0.08  1  0.99  0  /
  190201 'WTARA1' 1  0.007  0  /
  190203 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  999  -999  0.8  /
  190203 'REECA1' 1  0  0  1  1  1  0  -99  99  0  -0.05  0.05  0  1.05  -1.05  0  0.15  0  0  0  0.47  -0.47  1.1  0.9  0.1  1  1.5  70  0  0.033333  99  -99  1  0  1.7  0.04  0.1  1.25  0.4  1.25  0  0  0  0  0  1.15  1.1  1.24  2  1.24  0  0  /
  190203 'REPCA1' 1  190203  0  0  0  1  1  0  0.033  18  5  0  0.05  0  0  0  0.02  0.1  -0.1  0  0  0.436  -0.436  0.1  0.05  0.25  0  0  99  -99  99  -99  0.1  20  0  /
  190206 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  999  -999  0.8  /
  190206 'REECA1' 1  0  0  1  0  0  0  0.85  1.1  0  -0.1  0.1  0  1.1  -1.1  0  0  0  0  0  99  -99  1.1  0.9  0.2  0.01  1.1  2  0  0  99  -99  1.2  0  1.55  0  0.1  1.25  0.8  1.25  0  0  0  0  0.2  0.3  0.4  0.84375  0.5  1.125  0.6  1.35  /
  190206 'WTPTA1' 1  25  150  10  0.7  0  0.3  27  0  10  -10  /
  190206 'WTTQA1' 1  1  10  10  0.066667  60  1.1  0  0.2  0.58  0.4  0.72  0.72  0.866  0.86  1  0  /
  190206 'REPCA1' 1  190206  0  0  0  0  1  0  0.066667  1  6.6667  0  0  0.85  0  0  0.05  5  -5  0.001  0  0.6  -0.6  0.4  2.67  0.25  0  0.0005  0.1  -0.1  1.1  0  0.1  20  0  /
  190206 'WTARA1' 1  0.007  0  /
  190209 'REGCA1' 1  0  0.02  100  0.9  0.4  1.22  1.2  0.06  0.05  -1.3  0.02  1  99  -99  0.8  /
  190209 'REECA1' 1  0  0  1  1  0  0  0  1.1  0  0  0  0  1  -1  0  0  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  0.45  -0.45  1.12  0.04  1.7  0  0.1  1.25  0.4  1.25  0  0  0  0  0.4  1.15  1.1  1.24  2  1.24  0  0  /
  190209 'WTPTA1' 1  25  150  30  1  0  0.3  27  0  10  -10  /
  190209 'WTTQA1' 1  1  0.5  2.5  0.066667  60  1.01  0  0.15  0.58  0.4  0.66  0.95  0.861  1.1  0.98  0  /
  190209 'REPCA1' 1  190209  0  0  0  0  1  0  0.066667  1  6.6667  0  0  0.85  0  0  0.05  5  -5  0.001  0  0.6  -0.6  0.4  2.67  0.25  0  0.0005  0.1  -0.1  1.1  0  0.1  20  0  /
  190209 'WTARA1' 1  0.007  0  /
  200156 'GENROU' 1  5.366300  0.066700  1.274800  0.092200  7.299100  0.000000  2.026500
  1.906700  0.275400  0.556800  0.121900  0.092800  0.024300  0.256800  /
  200156 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.4683  0  0  0  1  0  1.2  0  5.6875  0  0.08  /
  200156 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.7586  0  1  1  0.15  0.5  2.1028  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  50.4  0  4  5  99  -99  /
  200156 'GENROU' 2  5.570200  0.066700  0.426600  0.083600  8.593000  0.000000  1.612800
  1.572900  0.321900  0.584900  0.160900  0.123900  0.128700  0.351400  /
  200156 'EXPIC1' 2  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.6715  0  0  0  1  0  1.2  0  5.2824  0  0.08  /
  200156 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2845  1.4052  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  24  0  4  5  99  -99  /
  200157 'GENROU' 1  7.310900  0.066700  0.393800  0.066700  8.737600  0.000000  2.132100
  1.991900  0.154100  0.256400  0.124400  0.094700  0.117100  0.408900  /
  200157 'ESST4B' 1  0  3.8061  3.8061  1  -1  0  1  0  1  -1  0  6.645  0  6.6483  0.08  0  0  /
  200157 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  2.2266  3.3001  0  1  1  0.15  0.5  1.1888  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  54  0  4  5  99  -99  /
  200168 'GENROU' 1  9.610700  0.066700  0.799700  0.076500  5.476300  0.000000  1.857900
  1.770700  0.335100  0.645400  0.227300  0.176800  0.117800  0.665400  /
  200168 'EXAC2' 1  0.066667  1  1  1000  0.066667  9.5212  -9.5212  1  27.9559  -27.9559  0.55  4  0  0.49  1  0  0  1  10  3.4768  0.0031  4.6357  0.0134  /
  200168 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.0195  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  265.2  0  4  5  99  -99  /
  200168 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  200169 'GENROU' 1  5.800800  0.066700  0.848900  0.094200  5.905400  0.000000  2.132900
  1.992600  0.215700  0.358500  0.109600  0.083000  0.143800  0.750600  /
  200169 'EXAC2' 1  0  1  1  1000  0.066667  7.9422  -7.9422  1  28.8642  -28.864201  0.55  4  0  0.49  1  0.1  1.6  1  10  3.3862  1.0925  4.515  1.1378  /
  200169 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5776  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  265.2  0  4  5  99  -99  /
  200169 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  200170 'GENROU' 1  5.645800  0.036900  1.338200  0.063500  4.598600  0.000000  1.896400
  1.801700  0.174300  0.327600  0.141100  0.108000  0.105100  0.540800  /
  200170 'ESST4B' 1  0  3.6799  3.6799  1  -1  0.01  1  0  1  -1  0  5.2583  0  7.3374  0.08  0  0  /
  200170 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3984  2.0754  0.1662  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  288  0  4  5  99  -99  /
  200170 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  200172 'GENROU' 1  6.411600  0.066700  0.707300  0.098200  4.444700  0.000000  1.823400
  1.742800  0.198300  0.526500  0.156000  0.120000  0.115700  0.384700  /
  200172 'ESST4B' 1  0  3.2774  3.2774  1  -1  0  1  0  1  -1  0  6.8584  0  8.6031  0.08  0  0  /
  200172 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  206.4  0  4  5  99  -99  /
  200172 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  200173 'GENROU' 1  6.953200  0.066700  1.113700  0.066700  3.674000  0.000000  2.477200
  2.270300  0.357700  0.475500  0.286800  0.224200  0.100300  0.448000  /
  200173 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.688  0  0  0  1  0  1.2  0  6.0521  0  0.08  /
  200173 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.8518  0  1  1  0.15  0.1047  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  178.8  0  4  5  99  -99  /
  200173 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  200174 'GENROU' 1  4.497200  0.067000  0.826000  0.066700  4.113400  0.000000  2.428400
  2.231000  0.151100  0.261500  0.108100  0.081800  0.049100  0.188900  /
  200174 'ESST4B' 1  0  3.5739  3.5739  1  -1  0  1  0  1  -1  0  5.5419  0  6.9532  0.08  0  0  /
  200174 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  178.8  0  4  5  99  -99  /
  200174 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  200179 'REGCA1' 1  1  0.005  0.88  1  0.1  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  99  -99  0.8  /
  200179 'REECA1' 1  0  0  1  1  0  0  0  1.1  0  0  0  0  1  -1  0  0  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  0.45  -0.45  1.12  0.04  1.5  0  0.1  1.25  0.8  1.25  0  0  0  0  0.4  1.25  0.8  1.25  1.1  1.25  0  0  /
  200179 'WTPTA1' 1  25  150  25  0.7  0  0.3  27  0  10  -10  /
  200179 'WTTQA1' 1  1  0.1  0.1  0.066667  60  1.12  0  0.15  0.58  0.4  0.66  0.95  0.861  1  0.98  0  /
  200179 'REPCA1' 1  200179  0  0  0  1  1  0  0.066667  2  1  0  0.15  0.7  0  0  0  0.1  -0.1  0  0  0.436  -0.436  0  0  0.066667  0  0.003  1  0  1  0.08  1  0.99  0.99  /
  200179 'WTARA1' 1  0.007  0  /
  200181 'REGCA1' 1  0  0.02  100  0.9  0.4  1.22  1.2  0.06  0.05  -1.3  0.02  1  99  -99  0.8  /
  200181 'REECA1' 1  0  0  1  1  0  0  0  1.1  0  0  0  0  1  -1  0  0  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  0.45  -0.45  1.12  0.04  1.5  0  0.1  1.25  0.8  1.25  0  0  0  0  0.4  1.25  0.8  1.25  1.1  1.25  0  0  /
  200181 'WTPTA1' 1  13.2  58.5  0  0.4335  0  0.1  45  0  17  -17  /
  200181 'WTTQA1' 1  1  0.4  2  0.066667  60  1.12  0  0.504  0.58  0.4  0.74  0.76  0.869  0.905  1  0  /
  200181 'REPCA1' 1  200181  0  0  0  0  1  1  0.066667  0  1  0  0.15  0  0  0  0  0.1  -0.1  0  0  0.436  -0.436  0  0  0.066667  0  0.0006  1  -1  1.1  0.08  1  20  20  /
  200181 'WTARA1' 1  0.007  0  /
  200184 'REGCA1' 1  1  0.005  0.88  1  0.1  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  99  -99  0.8  /
  200184 'REECA1' 1  0  0  1  1  0  0  0.5  1.15  0.1  -0.2  0.2  1  -1.05  -1.05  0  0  0  0  0  0.4  -0.4  1.1  0.9  0.9  1  1.5  0.5  0  0  99  -99  1  0  1.5  0.066667  0.1  1.25  1  1.25  0  0  0  0  0.3  1.25  1  1.25  2  1.25  3  1.25  /
  200184 'WTPTA1' 1  30  180  30  0.9  0  0.3  27  0  10  -10  /
  200184 'WTTQA1' 1  1  0.4  2  0.066667  60  1.12  0  0.4  0.58  0.4  0.73  0.82  0.87  0.97  1  0  /
  200184 'REPCA1' 1  200184  0  0  0  0  1  0  0.066667  1  6.6667  0  0  0.85  0  0  0.05  5  -5  0.001  0  41  -66  0.4  2.67  0.25  0  0.0005  0.1  -0.1  1.1  0  0.1  20  0  /
  200184 'WTARA1' 1  0.007  0  /
  200186 'REGCA1' 1  1  0.005  0.65  0.9  0.4  1.22  1.2  0.2  0.1  -1.3  1  0.5  49  -49  0.8  /
  200186 'REECA1' 1  0  0  1  1  0  0  0  1.1  0  0  0  0  1  -1  0  0  0  0  0  0.329  -0.484  1.1  0.9  0.1  1  1.5  30  0  0  0.45  -0.45  1.12  0.04  1.7  0  0.1  1.25  0.4  1.25  0  0  0  0  0  0  0.4  1.1  0.8  1.1  2  1.1  /
  200186 'WTPTA1' 1  50  100  15  0  0  0.3  87  -5  17  -17  /
  200186 'WTTQA1' 1  1  0.5  2.5  0.066667  60  1.01  0  0.15  0.58  0.4  0.66  0.95  0.861  1.1  0.98  0  /
  200186 'REPCA1' 1  200186  0  0  0  1  1  0  0.066667  18  1  0  0.08  0  0  0  0.02  0.1  -0.1  0.025  0  0.312  -0.436  0.1  0.05  0.25  0  0  999  -999  999  -999  0.1  20  0  /
  200186 'WTARA1' 1  0.007  0  /
  200189 'REGCA1' 1  0  0.01  10  1  0  1  1.2  0.78  0.3  -1.05  0.02  1  999  -999  0.8  /
  200189 'REECA1' 1  0  0  1  1  0  0  0  1.1  0  0  0  0  1  -1  0  0  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  0.45  -0.45  1.12  0.04  1.5  0  0.1  1.25  0.8  1.25  0  0  0  0  0.4  1.25  0.8  1.25  1.1  1.25  0  0  /
  200189 'REPCA1' 1  200189  0  0  0  1  1  0  0.066667  18  5  0  0.15  -1  0  0  0  999  -999  0  0  0.436  -0.436  0.1  0.05  0.25  0  0  999  -999  999  -999  0.1  0.99  0  /
  200192 'REGCA1' 1  0  0.02  10  0.9  0.4  1.2  1.2  0.8  0.4  -1.3  0.02  0.7  99  -99  0.8  /
  200192 'REECA1' 1  0  0  1  1  0  0  0.9  1.13  0  -0.12  0.12  2.4  1  -1  0  0.15  0  0  0  0.184  -0.2574  1.1  0.9  0.7  1  1.5  0.5  0  0  99  -99  0.993  0  1.4  0  0.1  1.25  0.2  1.25  0  0  0  0  0  0  0.2  0.5  0.89  0.5  0.91  1.01  /
  200192 'WTPTA1' 1  30  180  30  0.9  0  0.3  27  0  10  -10  /
  200192 'WTTQA1' 1  1  0.6  3  0.066667  60  1.2  0.08  0.2  0.58  0.4  0.72  0.78  0.866  0.98  1  0  /
  200192 'REPCA1' 1  200192  0  0  0  1  1  0  0.066667  18  5  0  0.05  0  0  0  0.02  0.1  -0.1  0.025  0  0.493  -0.493  0.1  0.05  0.25  0  0  999  -999  999  -999  0.1  20  0  /
  200192 'WTARA1' 1  0.007  0  /
  200195 'GENROU' 1  4.098700  0.066700  1.003200  0.066700  5.591700  0.000000  2.139900
  1.998200  0.186400  0.275600  0.150000  0.115100  0.110100  0.492300  /
  200195 'EXAC2' 1  0  1  1  1000  0.066667  10.2708  -10.2708  1  27.285  -27.285  1.3  4  0  0.49  1  0.1  0.8  1  10  3.2187  0.0063  4.2916  0.0167  /
  200195 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.2464  2  0  1  1  0.15  0.5  1.4745  0.1717  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  21.96  0  4  5  99  -99  /
  200195 'GENROU' 2  8.494200  0.066700  1.289500  0.066700  2.014100  0.000000  2.195100
  2.042700  0.289900  0.362600  0.225800  0.175600  0.130600  0.711700  /
  200195 'EXPIC1' 2  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.95  0  0  0  1  0  1.2  0  6.1203  0  0.08  /
  200195 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  1.6622  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  21.96  0  4  5  99  -99  /
  200196 'GENROU' 1  4.757500  0.066700  0.716500  0.066700  5.559600  0.000000  2.504300
  2.292200  0.286800  0.390000  0.155700  0.119700  0.038800  0.272600  /
  200196 'ESST4B' 1  0  3.4424  3.4424  1  -1  0  1  0  1  -1  0  5.5925  0  7.1172  0.08  0  0  /
  200196 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.0243  1.5  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  21.96  0  4  5  99  -99  /
  200197 'GENROU' 1  6.757200  0.066700  0.682700  0.066700  6.252600  0.000000  1.428400
  1.424100  0.196800  0.309600  0.132000  0.100900  0.093500  0.226600  /
  200197 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.1284  0  0  0  1  0  1.2  0  5.2472  0  0.08  /
  200197 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.3141  2  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  21.96  0  4  5  99  -99  /
  200198 'GENROU' 1  4.221000  0.066700  1.203000  0.066700  4.368000  0.000000  1.783400
  1.710500  0.331900  0.489500  0.213900  0.166100  0.147900  0.461300  /
  200198 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.4264  0  0  0  1  0  1.2  0  5.9735  0  0.08  /
  200198 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.0229  2.4291  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  21.96  0  4  5  99  -99  /
  200198 'GENROU' 2  8.147100  0.066700  1.234600  0.066700  8.876000  0.000000  1.773200
  1.702300  0.220100  0.287000  0.188600  0.146000  0.117900  0.600700  /
  200198 'ESST4B' 2  0  3.099  3.099  1  -1  0  1  0  1  -1  0  5.5463  0  7.2364  0.08  0  0  /
  200198 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  27.445  3.5939  0  1  1  0.15  0.5  1.3316  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  21.96  0  4  5  99  -99  /
  200199 'GENROU' 1  7.840800  0.068900  0.614300  0.066700  6.547600  0.000000  1.333600
  1.347600  0.222900  0.372200  0.145200  0.111300  0.117300  0.416300  /
  200199 'ESST4B' 1  0  3.8945  3.8945  1  -1  0  1  0  1  -1  0  6.1328  0  6.7361  0.08  0  0  /
  200199 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.8819  0  1  1  0.15  0.5  1.3574  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  21.96  0  4  5  99  -99  /
  200200 'GENROU' 1  6.445800  0.066700  0.575400  0.066700  6.523800  0.000000  2.071600
  1.943000  0.208800  0.311100  0.160500  0.123500  0.047800  0.265100  /
  200200 'EXAC2' 1  0  1  1  1000  0.066667  100  -100  1  28.8952  -28.895201  1.3  4  0  0.49  1  0  0  1  14  4.3426  0.9295  3.257  0.9696  /
  200200 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  21.96  0  4  5  99  -99  /
  200201 'GENROU' 1  5.493400  0.066700  0.798800  0.086600  9.462200  0.000000  1.580600
  1.546900  0.182500  0.399300  0.125600  0.095700  0.147300  0.460000  /
  200201 'ESST4B' 1  0  3.8113  3.8113  1  -1  0  1  0  1  -1  0  5.3506  0  8.9606  0.08  0  0  /
  200201 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  21.96  0  4  5  99  -99  /
  200201 'GENROU' 2  5.181100  0.066700  1.422700  0.066700  4.995900  0.000000  2.163300
  2.017100  0.323000  0.451300  0.226200  0.175900  0.005000  0.328600  /
  200201 'ESST4B' 2  0  3.706  3.706  1  -1  0  1  0  1  -1  0  5.9194  0  6.431  0.08  0  0  /
  200201 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  15.0946  2  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  21.96  0  4  5  99  -99  /
  200202 'GENROU' 1  7.400600  0.066700  1.469700  0.085600  6.460200  0.000000  1.415700
  1.413800  0.229000  0.365000  0.166300  0.128200  0.106700  0.477800  /
  200202 'ESST4B' 1  0  3.3821  3.3821  1  -1  0  1  0  1  -1  0  5.8861  0  7.31  0.08  0  0  /
  200202 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  21.96  0  4  5  99  -99  /
  200202 'GENROU' 2  9.478100  0.066700  0.557600  0.066700  9.598200  0.000000  2.473800
  2.267600  0.415500  0.667200  0.356500  0.279800  0.089400  0.589500  /
  200202 'ESST4B' 2  0  3.6116  3.6116  1  -1  0  1  0  1  -1  0  6.2244  0  6.5999  0.08  0  0  /
  200202 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  1.9632  2  0  1  1  0.15  0.5  1.9273  0.1468  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  21.96  0  4  5  99  -99  /
  200204 'REGCA1' 1  1  0.02  10  0.8  0.4  1.22  1.2  0.06  0.05  -1.3  0.03  0.5  100  -200  0.8  /
  200204 'REECA1' 1  0  0  1  1  0  0  0  1.1  0  0  0  0  1  -1  0  0  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  0.45  -0.45  1.12  0.04  1.5  0  0.1  1.25  0.8  1.25  0  0  0  0  0.4  1.25  0.8  1.25  1.1  1.25  0  0  /
  200204 'WTPTA1' 1  50  100  15  0  0  0.3  87  -5  17  -17  /
  200204 'WTTQA1' 1  1  0.4  2  0.066667  60  1.12  0  0.4  0.58  0.4  0.73  0.82  0.87  0.97  1  0  /
  200204 'REPCA1' 1  200204  0  0  0  1  1  0  0.066667  18  5  0  0.05  0  0  0  0.02  0.1  -0.1  0.025  0  0.493  -0.493  0.1  0.05  0.25  0  0  999  -999  999  -999  0.1  20  0  /
  200204 'WTARA1' 1  0.007  0  /
  200207 'REGCA1' 1  1  0.02  10  0.9  0.4  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  99  -99  0.8  /
  200207 'REECA1' 1  0  0  1  1  0  0  -99  99  0  -0.05  0.05  0  1.05  -1.05  0  0.15  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  99  -99  1.12  0.04  1.82  0  0.1  1.25  0.9  1.25  0  0  0  0  -1  1.1  2  1.1  0  0  0  0  /
  200207 'REPCA1' 1  200207  0  0  0  1  1  1  0.066667  1  1  0  0.2  0.3  0  0  0  1  -1  0  0  99  -99  1  1.4  0.066667  0  0  0.1  -0.1  1  0  0.3  10  0  /
  210319 'GENSAL' 1  5.967700  0.030100  0.022600  2.937800  0.000000  1.114900  0.723400
  0.528300  0.407800  0.133300  0.075400  0.205600  /
  210319 'ESDC2A' 1  0.02  9.3  0.01  0.1  0.75  7.21  -7.21  1  1  0  1  0  1.33  1.33  0.1833  1.7733  /
  210319 'HYGOV' 1  0.05  0.3891  5.8638  0.04  0.5  0.07  1  0  1.4983  1.2  0  0.0748  /
  210319 'GENSAL' 2  2.839900  0.066700  0.066700  2.128400  0.000000  0.919300  0.595700
  0.419500  0.323700  0.180000  0.233700  0.637400  /
  210319 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.9825  0.0851  3.9766  0.3901  /
  210319 'HYGOV' 2  0.05  0.535  4.7318  0.066667  0.33  0.167  1  0  1.0701  1.25  0.2  0.0776  /
  210320 'GENSAL' 1  3.480200  0.066700  0.066700  2.548200  0.000000  0.747500  0.483700
  0.314400  0.228500  0.228500  0.118800  0.324000  /
  210320 'ESDC2A' 1  0.033333  9.3  0.066667  0.11  0.5  1.17  -1.17  1  1  0  0.15  0  1.76  1.76  0.1607  2.3467  /
  210320 'HYGOV' 1  0.05  0.2633  9.4941  0.066667  0.33  0.167  1  0  1.9747  1.2  0.5  0.0758  /
  210322 'GENSAL' 1  2.974600  0.057000  0.022900  2.214200  0.000000  0.611500  0.394900
  0.200700  0.147500  0.091200  0.238300  0.649900  /
  210322 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  210322 'HYGOV' 1  0.05  0.9137  3.5125  0.04  0.33  0.167  1  0  1.5042  1.25  1  0.0704  /
  210325 'GENSAL' 1  5.151500  0.066700  0.066700  3.469700  0.000000  0.850300  0.550800
  0.418800  0.418200  0.201300  0.178200  0.486000  /
  210325 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  210325 'HYGOV' 1  0.04  0.2585  4.5391  0.066667  0.5  0.167  1  0  0.7407  1.2  0  0.0746  /
  210325 'GENSAL' 2  2.902800  0.066700  0.066700  3.510800  0.000000  1.158300  0.751700
  0.459800  0.431800  0.109900  0.133100  0.363000  /
  210325 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  210325 'HYGOV' 2  0.05  0.3164  8.9605  0.066667  0.4  0.07  1  0  1.2893  1.2  0  0.0793  /
  210327 'GENROU' 1  8.216600  0.066700  1.457500  0.087500  4.411500  0.000000  1.562700
  1.532400  0.298900  0.487900  0.151900  0.116700  0.141500  0.703700  /
  210327 'ESST4B' 1  0  3.4702  3.4702  1  -1  0  1  0  1  -1  0  5.3635  0  8.7  0.08  0  0  /
  210327 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  240  0  4  5  99  -99  /
  210327 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  210328 'GENROU' 1  9.145700  0.066700  1.251500  0.066700  5.906000  0.000000  2.032100
  1.911200  0.255100  0.325100  0.220100  0.171000  0.051200  0.411100  /
  210328 'ESST4B' 1  0  3.5169  3.5169  1  -1  0  1  0  1  -1  0  5.7517  0  7.6264  0.08  0  0  /
  210328 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.1341  4.6  0  1  1  0.15  0.5  1.5  0.1384  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  190.8  0  4  5  99  -99  /
  210328 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  210329 'GENROU' 1  7.884700  0.066700  0.700400  0.070400  3.734900  0.000000  1.679000
  1.626300  0.378500  0.595500  0.324500  0.254300  0.150400  0.508200  /
  210329 'ESST4B' 1  0  3.5822  3.5822  1  -1  0  1  0  1  -1  0  5.4787  0  7.2151  0.08  0  0  /
  210329 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.1741  1.0388  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  190.8  0  4  5  99  -99  /
  210329 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  210330 'GENROU' 1  9.381100  0.066700  0.711100  0.066700  4.544200  0.000000  1.680000
  1.627100  0.262400  0.541600  0.208100  0.161500  0.169500  0.687100  /
  210330 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.8061  0  0  0  1  0  1.2  0  6.5634  0  0.08  /
  210330 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  4.6633  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  184.8  0  4  5  99  -99  /
  210330 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  210331 'GENROU' 1  5.154100  0.066700  0.466400  0.066700  5.978500  0.000000  2.580300
  2.353600  0.317300  0.689100  0.247300  0.192700  0.007700  0.336800  /
  210331 'ESST4B' 1  0  3.6093  3.6093  1  -1  0  1  0  1  -1  0  5.8187  0  7.2543  0.08  0  0  /
  210331 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.8037  0  1  1  0.15  0.5  1.2946  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  103.2  0  4  5  99  -99  /
  210334 'GENROU' 1  8.790200  0.066700  1.230800  0.066700  2.780900  0.000000  1.879200
  1.789400  0.252400  0.214100  0.183100  0.136300  0.109900  2.653700  /
  210334 'ESST4B' 1  0  3.9278  6.9265  1  -1  0  1  0  1  -1  0  6.4634  0  8.617  0.1014  0  0  /
  210334 'IEEEG1' 1 0 0  20  0.2  0  0.15  0.1  -0.1  1.034  0  0.3188  0.3132  0  9.1109  0.4  0  0  0  0  0  0  0  /
  210334 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  210336 'GENROU' 1  8.253000  0.066700  0.425800  0.066700  5.000000  0.000000  2.272400
  2.105100  0.168600  0.469900  0.105600  0.079800  0.039400  0.294000  /
  210336 'EXAC2' 1  0  1  1  1000  0.066667  9.7578  -9.7578  1  28.6835  -28.6835  0.55  4  0  0.0236  1  0  0  1  14  3.6098  0.0058  4.8131  0.0162  /
  210336 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  374.4  0  4  5  99  -99  /
  210336 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  210337 'GENROU' 1  5.415700  0.066700  0.754000  0.096900  5.000000  0.000000  2.231900
  2.072400  0.185800  0.230100  0.104900  0.079200  0.171300  0.487800  /
  210337 'ESST4B' 1  0  3.0237  3.0237  1  -1  0  1  0  1  -1  0  6.4147  0  8.0252  0.08  0  0  /
  210337 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.7057  2  0  1  1  0.15  0.5  1.5  0.1491  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  374.4  0  4  5  99  -99  /
  210337 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  210338 'GENROU' 1  4.951600  0.065200  0.769000  0.035400  4.798600  0.000000  2.082100
  1.951500  0.318000  0.493800  0.218800  0.170000  0.112200  0.282200  /
  210338 'ESST4B' 1  0  3.6786  3.6786  1  -1  0.01  1  0  1  -1  0  5.908  0  6.4281  0.08  0  0  /
  210338 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1457  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  253.2  0  4  5  99  -99  /
  210338 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  210339 'GENROU' 1  6.487100  0.066700  1.126700  0.066700  4.591500  0.000000  1.635300
  1.591000  0.213900  0.485700  0.111300  0.084300  0.156400  0.760900  /
  210339 'ESST4B' 1  0  3.7074  3.7074  1  -1  0  1  0  1  -1  0  6.3001  0  6.9298  0.08  0  0  /
  210339 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.1953  0  1  1  0.15  0.2844  1.1381  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  253.2  0  4  5  99  -99  /
  210339 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  210340 'GENROU' 1  8.790900  0.066700  0.697500  0.066700  5.392900  0.000000  2.428400
  2.231000  0.314800  0.488600  0.266100  0.207700  0.024300  0.232900  /
  210340 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.2054  0  0  0  1  0  1.2  0  6.9542  0  0.08  /
  210340 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  7.9715  2  0  1  1  0.15  0.5  1.5  0.185  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  253.2  0  4  5  99  -99  /
  210340 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  210341 'GENROU' 1  6.456400  0.066700  0.872200  0.083600  3.849100  0.000000  2.093400
  1.960700  0.259600  0.329200  0.189600  0.146800  0.173100  0.612300  /
  210341 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.7236  0  0  0  1  0  1.2  0  6.6247  0  0.08  /
  210341 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.2799  2  0  1  1  0.15  0.5  1.5702  0.136  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  253.2  0  4  5  99  -99  /
  210341 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  210346 'REGCA1' 1  1  0.005  0.65  0.9  0.4  1.22  1.2  0.2  0.1  -1.3  1  0.5  49  -49  0.8  /
  210346 'REECA1' 1  0  0  1  1  0  0  -99  99  0  -0.05  0.05  0  1.05  -1.05  0  0.15  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  99  -99  1  0  1.82  0  0.1  1.25  0.9  1.25  0  0  0  0  -1  1.1  2  1.1  0  0  0  0  /
  210346 'WTPTA1' 1  25  150  30  0  0  0.3  27  0  10  -10  /
  210346 'WTTQA1' 1  1  10  10  0.066667  60  1.1  0  0.2  0.58  0.4  0.72  0.72  0.866  0.86  1  0  /
  210346 'REPCA1' 1  210346  0  0  0  0  1  0  0.2  3  5  0  0.15  -1  0  0  0  999  -999  0  0  0.775  -0.775  0.1  0.5  0.25  0  0  999  -999  999  -999  0.1  20  0  /
  210346 'WTARA1' 1  0.007  0  /
  210349 'REGCA1' 1  0  0.02  10  0.9  0.5  1.22  1.2  0.9  0.5  -1.3  0.02  1  999  -999  0.8  /
  210349 'REECA1' 1  0  0  1  1  0  0  0  1.1  0  0  0  0  1  -1  0  0  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  0.45  -0.45  1.12  0.04  1.5  0  0.1  1.25  0.8  1.25  0  0  0  0  0.4  1.25  0.8  1.25  1.1  1.25  0  0  /
  210349 'WTPTA1' 1  25  150  25  0.7  0  0.3  27  0  10  -10  /
  210349 'WTTQA1' 1  1  0.6  3  0.066667  30  1.12  0.04  0.15  0.58  0.4  0.66  0.95  0.861  1.1  0.98  0  /
  210349 'REPCA1' 1  210349  0  0  0  0  1  0  0.066667  1  6.6667  0  0  0.85  0  0  0.05  5  -5  0.001  0  0.6  -0.6  0.4  2.67  0.25  0  0.0005  0.1  -0.1  1.1  0  0.1  20  0  /
  210349 'WTARA1' 1  0.007  0  /
  210351 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  210351 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0.1  1  18  5  0  0.02  99  -99  1  0  1.3  0  0.1  1.25  0.9  1.25  0  0  0  0  0  0  0  0  0  0  0  0  /
  210351 'REPCA1' 1  210350  0  0  0  1  1  0  0.02  18  5  0  0.05  -999  0  0  0.02  0.1  -0.1  0  0  0.43  -0.43  0.1  0.05  0.05  0  0  999  -999  999  -999  0.05  20  0  /
  210354 'REGCA1' 1  0  0.02  100  0.9  0.4  1.22  1.2  0.06  0.05  -1.3  0.02  1  99  -99  0.8  /
  210354 'REECA1' 1  0  0  1  0  0  0  0.9  1.13  0  -0.12  0.12  2.4  1  -1  0  0.15  0  0  0  0.5  -0.5  1.1  0.9  3  5  5  5  0  0  99  -99  1  0  1.4  0  0.1  1.25  0.2  1.25  0  0  0  0  0  0  0.2  0.5  0.89  0.5  0.91  1.01  /
  210354 'WTPTA1' 1  25  150  30  1  0  0.3  27  0  10  -10  /
  210354 'WTTQA1' 1  1  0.5  2.5  0.066667  60  1.1  0  0.2  0.58  0.4  0.72  0.72  0.866  0.86  1  0  /
  210354 'REPCA1' 1  210354  0  0  0  0  1  1  0.066667  1  6.6667  0  0  0.85  0  0  0.05  999  -999  0  0  0.203  -0.292  0.4  2.67  0.066667  0  0  999  -999  1.1  0  0.1  0.99  0  /
  210354 'WTARA1' 1  0.007  0  /
  210358 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  210358 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0.1  1  18  5  0  0.02  99  -99  1  0  1.3  0  0.1  1.25  0.9  1.25  0  0  0  0  0  0  0  0  0  0  0  0  /
  210358 'REPCA1' 1  210357  0  0  0  1  1  0  0.02  18  5  0  0.05  -999  0  0  0.02  0.1  -0.1  0  0  0.43  -0.43  0.1  0.05  0.05  0  0  999  -999  999  -999  0.05  20  0  /
  220123 'GENROU' 1  4.153500  0.066700  0.440300  0.086300  5.721800  0.000000  2.189800
  2.038400  0.313800  0.694300  0.225900  0.175700  0.054300  0.404400  /
  220123 'EXAC2' 1  0.066667  1  1  1000  0.066667  8.4684  -8.4684  1  21.5069  -21.506901  1.3  4  0  0.49  1  0  0  1  10  3.6551  0.9271  4.8734  0.967  /
  220123 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1203  0.3  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  76.8  0  4  5  99  -99  /
  220124 'GENROU' 1  6.174500  0.066700  1.037400  0.068100  5.360700  0.000000  2.603100
  2.371900  0.160000  0.216000  0.103900  0.078400  0.050900  0.223400  /
  220124 'ESST4B' 1  0  3.1375  3.1375  1  -1  0  1  0  1  -1  0  6.8386  0  6.5368  0.08  0  0  /
  220124 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.0928  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  76.8  0  4  5  99  -99  /
  220125 'GENROU' 1  6.976100  0.066700  0.312900  0.066700  5.312200  0.000000  2.408600
  2.215000  0.396700  0.700200  0.241100  0.187700  0.115800  0.662800  /
  220125 'ESST4B' 1  0  3.0593  3.0593  1  -1  0  1  0  1  -1  0  6.163  0  6.442  0.08  0  0  /
  220125 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.9116  2  0  1  1  0.15  0.5  1.046  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  76.8  0  4  5  99  -99  /
  220126 'GENROU' 1  6.870800  0.066700  1.082700  0.069600  4.064800  0.000000  1.993700
  1.880200  0.180700  0.292200  0.130700  0.099800  0.185500  0.756200  /
  220126 'ESST4B' 1  0  3.6761  3.6761  1  -1  0  1  0  1  -1  0  5.5864  0  7.4599  0.08  0  0  /
  220126 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.813  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  76.8  0  4  5  99  -99  /
  220127 'GENROU' 1  6.912700  0.066700  1.273200  0.066700  6.863600  0.000000  2.557600
  2.335200  0.518600  0.775400  0.419400  0.329900  0.046800  0.221900  /
  220127 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.4194  0  0  0  1  0  1.2  0  5.9842  0  0.08  /
  220127 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  26.178  2  0  1  1  0.15  0.4903  1.1614  0.1964  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  78  0  4  5  99  -99  /
  220132 'GENROU' 1  9.504200  0.066700  1.178700  0.087100  6.665700  0.000000  1.490900
  1.474500  0.164700  0.248300  0.100300  0.075600  0.082700  0.218100  /
  220132 'ESST4B' 1  0  3.663  3.663  1  -1  0  1  0  1  -1  0  5.3217  0  6.8831  0.08  0  0  /
  220132 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3251  1.5397  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  85.2  0  4  5  99  -99  /
  220133 'GENROU' 1  9.643300  0.066700  0.587700  0.085700  8.054500  0.000000  1.456900
  1.447100  0.172800  0.228500  0.105900  0.080000  0.154200  0.666200  /
  220133 'ESST4B' 1  0  3.0611  3.0611  1  -1  0  1  0  1  -1  0  5.1229  0  7.3277  0.08  0  0  /
  220133 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  4.9037  0  1  1  0.15  0.5  2.1937  0.1557  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  85.2  0  4  5  99  -99  /
  220134 'GENROU' 1  5.373700  0.066700  0.829800  0.080500  8.635200  0.000000  2.003400
  1.888100  0.223100  0.434400  0.127400  0.097200  0.073000  0.222000  /
  220134 'ESST4B' 1  0  3.5681  3.5681  1  -1  0  1  0  1  -1  0  6.8966  0  6.9003  0.08  0  0  /
  220134 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  84  0  4  5  99  -99  /
  220136 'REGCA1' 1  0  0.02  100  0.9  0.4  1.22  1.2  0.06  0.05  -1.3  0.02  1  99  -99  0.8  /
  220136 'REECA1' 1  0  0  1  1  0  0  0.5  1.15  0.1  -0.2  0.2  1  -1.05  -1.05  0  0  0  0  0  0.4  -0.4  1.1  0.9  0.9  1  1.5  0.5  0  0.033333  99  -99  1  0  1.5  0.04  0.1  1.25  1  1.25  0  0  0  0  0.3  1.25  1  1.25  2  1.25  3  1.25  /
  220136 'WTTQA1' 1  1  0.6  3  0.033333  30  1.12  0.04  0.15  0.58  0.4  0.66  0.95  0.861  1.1  0.98  0  /
  220136 'REPCA1' 1  220136  0  0  0  0  1  0  0.02  2  1  0  0.15  0.7  0  0  0  0.1  -0.1  0  0  1.2  -1.2  0  0  0.02  0  0.003  1  0  1.2  0.08  1  0.99  0  /
  220136 'WTARA1' 1  0.007  0  /
  220142 'GENROU' 1  9.949000  0.066700  0.588800  0.074500  5.211100  0.000000  1.683100
  1.629600  0.206000  0.508300  0.130100  0.099300  0.054900  0.351000  /
  220142 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.2925  0  0  0  1  0  1.2  0  6.8681  0  0.08  /
  220142 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  6.0893  0.6019  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  247.2  0  4  5  99  -99  /
  220142 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  220143 'GENROU' 1  8.637500  0.066700  0.642600  0.066700  4.637900  0.000000  2.399300
  2.207500  0.165900  0.329400  0.104200  0.078700  0.028000  0.198600  /
  220143 'ESST4B' 1  0  3.6403  3.6403  1  -1  0  1  0  1  -1  0  6.3164  0  8.2499  0.08  0  0  /
  220143 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.7112  2  0  1  1  0.15  0.5  1.5  0.1019  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  245.88  0  4  5  99  -99  /
  220143 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  220144 'GENROU' 1  6.722300  0.066700  1.312400  0.088700  5.956000  0.000000  2.398900
  2.207200  0.240400  0.587400  0.129800  0.099100  0.001000  0.340500  /
  220144 'ESST4B' 1  0  3.1261  3.1261  1  -1  0  1  0  1  -1  0  6.7634  0  7.0022  0.08  0  0  /
  220144 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  3.5135  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  194.4  0  4  5  99  -99  /
  220144 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  220145 'GENROU' 1  5.055100  0.066700  1.297000  0.066700  5.462400  0.000000  1.517500
  1.495900  0.185100  0.278400  0.127500  0.097300  0.151600  0.605000  /
  220145 'ESST4B' 1  0  3.5951  3.5951  1  -1  0  1  0  1  -1  0  6.8654  0  7.9752  0.08  0  0  /
  220145 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  1.3434  2  0  1  1  0.15  0.5  1.2833  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  184.2  0  4  5  99  -99  /
  220145 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  220146 'GENROU' 1  4.790800  0.066700  0.461400  0.066700  3.073700  0.000000  2.103900
  1.969200  0.382300  0.636300  0.274200  0.214200  0.003800  0.198600  /
  220146 'ESST4B' 1  0  3.1364  3.1364  1  -1  0  1  0  1  -1  0  6.7001  0  7.1195  0.08  0  0  /
  220146 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.3636  2  0  1  1  0.15  0.4411  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  174.36  0  4  5  99  -99  /
  220146 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  220147 'GENROU' 1  9.126600  0.066700  0.492100  0.066700  3.200400  0.000000  1.793800
  1.719000  0.358200  0.591600  0.260800  0.203500  0.019200  0.217400  /
  220147 'ESST4B' 1  0  3.5215  3.5215  1  -1  0  1  0  1  -1  0  6.0126  0  7.4155  0.08  0  0  /
  220147 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.8261  2  0  1  1  0.15  0.362  1.2975  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  172.44  0  4  5  99  -99  /
  220147 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  220149 'REGCA1' 1  0  0.02  10  0.9  0.4  1.2  1.2  0.8  0.4  -1.3  0.02  0.7  99  -99  0.8  /
  220149 'REECA1' 1  0  0  1  1  0  0  0  1.1  0  0  0  0  1  -1  0  0  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  0.45  -0.45  1.12  0.04  1.7  0  0.1  1.25  0.4  1.25  0  0  0  0  0.4  1.15  1.1  1.24  2  1.24  0  0  /
  220149 'WTPTA1' 1  25  150  10  0.7  0  0.3  27  0  10  -10  /
  220149 'WTTQA1' 1  1  10  10  0.066667  60  1  0  0.2  0.58  0.4  0.72  0.72  0.866  0.86  1  0  /
  220149 'REPCA1' 1  220149  0  0  0  0  1  0  0.066667  2  1  0  0.15  0.7  0  0  0  0.1  -0.1  0  0  1.2  -1.2  0  0  0.066667  0  0.003  1  0  1.2  0.08  1  0.99  0.99  /
  220149 'WTARA1' 1  0.007  0  /
  220151 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  99  -99  0.8  /
  220151 'REECA1' 1  0  0  1  1  0  0  0  1.1  0  0  0  0  1  -1  0  0  0  0  0  0.6  -0.6  1.1  0.9  0.9  1  1.5  0.5  0  0  0.45  -0.45  1.12  0.04  1.7  0  0.1  1.25  0.4  1.25  0  0  0  0  0  0  0.4  1.1  0.8  1.1  2  1.1  /
  220151 'REPCA1' 1  220151  0  0  0  1  1  0  0.066667  18  5  0  0.15  -1  0  0  0  999  -999  0.03  0  0.47  -0.47  0.1  0.05  0.25  0  0  999  -999  999  -999  0.1  20  0  /
  220153 'REGCA1' 1  0  0.02  10  0.9  0.5  1.22  1.2  0.9  0.5  -1.3  0.02  1  999  -999  0.8  /
  220153 'REECA1' 1  0  0  1  0  0  0  0.9  1.13  0  -0.12  0.12  2.4  1  -1  0  0.15  0  0  0  0.5  -0.5  1.1  0.9  3  5  5  5  0  0  99  -99  1  0  1.4  0  0.1  1.25  0.2  1.25  0  0  0  0  0  0  0.2  0.5  0.89  0.5  0.91  1.01  /
  220153 'WTTQA1' 1  1  0.5  2.5  0.066667  60  1.01  0  0.15  0.58  0.4  0.66  0.95  0.861  1.1  0.98  0  /
  220153 'REPCA1' 1  220153  0  0  0  0  1  0  0.2  3  5  0  0.15  -1  0  0  0  999  -999  0  0  0.867  -0.867  0.1  0.5  0.25  0  0  999  -999  999  -999  0.1  20  0  /
  220153 'WTARA1' 1  0.007  0  /
  220156 'REGCA1' 1  1  0.02  2  1  0  1.11  1.2  0.8  0.4  -1.3  0.02  0.7  9999  -9999  0.8  /
  220156 'REECA1' 1  0  0  1  1  0  0  0  1.1  0  0  0  0  1  -1  0  0  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  0.45  -0.45  1.12  0.04  1.5  0  0.1  1.25  0.8  1.25  0  0  0  0  0.4  1.25  0.8  1.25  1.1  1.25  0  0  /
  220156 'REPCA1' 1  220156  0  0  0  1  1  1  0.066667  1  1  0  0.2  0.3  0  0  0  1  -1  0  0  99  -99  1  1.4  0.066667  0  0  0.1  -0.1  1  0  0.3  10  0  /
  220159 'REGCA1' 1  1  0.02  10  0.9  0.4  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  999  -999  0.8  /
  220159 'REECA1' 1  0  0  1  1  1  0  -99  99  0  -0.05  0.05  0  1.05  -1.05  0  0.15  0  0  0  0.47  -0.47  1.1  0.9  0.1  1  1.5  70  0  0  99  -99  1  0  1.7  0.066667  0.1  1.25  0.4  1.25  0  0  0  0  0  1.15  1.1  1.24  2  1.24  0  0  /
  220159 'REPCA1' 1  220159  0  0  0  1  1  0  0.066667  2  1  0  0.15  0.7  0  0  0  0.1  -0.1  0  0  0.436  -0.436  0  0  0.066667  0  0.003  1  0  1.2  0.08  1  0.99  0.99  /
  220162 'GENROU' 1  6.108300  0.066700  1.127900  0.066700  2.743500  0.000000  1.829600
  1.747800  0.161500  0.240300  0.122600  0.093400  0.002800  0.279800  /
  220162 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.7761  0  0  0  1  0  1.2  0  6.4617  0  0.08  /
  220162 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.6275  2  0  1  1  0.15  0.5  1.2926  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  117.72  0  4  5  99  -99  /
  220163 'GENROU' 1  6.838700  0.066700  0.951300  0.066700  2.585200  0.000000  2.509600
  2.296500  0.155900  0.330600  0.116300  0.088300  0.097800  0.414500  /
  220163 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.558  0  0  0  1  0  1.2  0  6.0831  0  0.08  /
  220163 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.2369  0.107  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  117.72  0  4  5  99  -99  /
  220164 'GENROU' 1  4.272000  0.066700  1.454400  0.066700  8.720100  0.000000  1.785700
  1.712400  0.167000  0.399000  0.119100  0.090500  0.051800  0.459400  /
  220164 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.9293  0  0  0  1  0  1.2  0  6.2046  0  0.08  /
  220164 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  3.3759  0  1  1  0.15  0.3708  1.5  0.1411  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  84  0  4  5  99  -99  /
  220165 'GENROU' 1  7.974700  0.066700  0.395000  0.066700  6.902300  0.000000  2.363100
  2.178300  0.159600  0.251700  0.128200  0.097800  0.118000  0.669600  /
  220165 'ESST4B' 1  0  3.9565  3.9565  1  -1  0  1  0  1  -1  0  5.5906  0  7.7708  0.08  0  0  /
  220165 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  6.0208  1.8984  0  1  1  0.15  0.5  1.9193  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  84  0  4  5  99  -99  /
  220166 'GENROU' 1  5.204100  0.066700  0.994500  0.066700  4.426100  0.000000  2.300900
  2.128100  0.189800  0.235700  0.154000  0.118400  0.173800  0.681700  /
  220166 'ESST4B' 1  0  3.4702  3.4702  1  -1  0  1  0  1  -1  0  6.626  0  8.6018  0.08  0  0  /
  220166 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.0811  0  1  1  0.15  0.5  1.5  0.1093  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  81.6  0  4  5  99  -99  /
  220167 'GENROU' 1  9.585300  0.066700  1.137000  0.072900  8.516400  0.000000  1.876800
  1.785900  0.172500  0.242800  0.133300  0.101900  0.110800  0.464000  /
  220167 'ESST4B' 1  0  3.8456  3.8456  1  -1  0  1  0  1  -1  0  6.4615  0  6.8385  0.08  0  0  /
  220167 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  81.6  0  4  5  99  -99  /
  220169 'REGCA1' 1  1  0.005  0.65  0.9  0.4  1.22  1.2  0.2  0.1  -1.3  1  0.5  49  -49  0.8  /
  220169 'REECA1' 1  0  0  1  0  0  0  0.85  1.1  0  -0.1  0.1  0  1.1  -1.1  0  0  0  0  0  99  -99  1.1  0.9  0.2  0.01  1.1  2  0  0  99  -99  1.2  0  1.55  0  0.1  1.25  0.8  1.25  0  0  0  0  0.2  0.3  0.4  0.84375  0.5  1.125  0.6  1.35  /
  220169 'WTPTA1' 1  25  150  30  0.3  0  0.3  27  0  10  -10  /
  220169 'WTTQA1' 1  1  0.6  3  0.066667  60  1.2  0.08  0.2  0.58  0.4  0.72  0.78  0.866  0.98  1  0  /
  220169 'REPCA1' 1  220169  0  0  0  0  1  1  0.066667  0  0.4571  0  1.5  0.85  0  0  0  0.03  -0.03  0  0  0.328  -0.328  1  1  0.066667  0  0  0.0375  -0.1  1  0  1  0.99  0  /
  220169 'WTARA1' 1  0.007  0  /
  220171 'REGCA1' 1  0  0.02  100  0.9  0.4  1.22  1.2  0.8  0.4  -1.3  0.02  1  99  -99  0.8  /
  220171 'REECA1' 1  0  0  1  1  0  0  -99  99  0  -0.05  0.05  0  1.05  -1.05  0  0.15  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  99  -99  1.12  0.04  1.82  0  0.1  1.25  0.9  1.25  0  0  0  0  -1  1.1  2  1.1  0  0  0  0  /
  220171 'WTPTA1' 1  25  150  30  0.3  0  0.3  27  0  10  -10  /
  220171 'WTTQA1' 1  1  0.1  0.1  0.066667  60  1.12  0  0.15  0.58  0.4  0.66  0.95  0.861  1  0.98  0  /
  220171 'REPCA1' 1  220171  0  0  0  1  0  1  0.5  0  1  1  1  0  0  0  1  1  0  1.1  0  0  -1.1  1  0.5  0  0  1  1.1  -1  1  0  0  0.99  0  /
  220171 'WTARA1' 1  0.007  0  /
  220174 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  999  -999  0.8  /
  220174 'REECA1' 1  0  0  1  1  0  0  0  1.1  0  0  0  0  1  -1  0  0  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  0.45  -0.45  1.12  0.04  1.82  0  0.1  1.25  0.9  1.25  0  0  0  0  -1  1.1  2  1.1  0  0  0  0  /
  220174 'WTPTA1' 1  25  150  30  1  0  0.3  27  0  10  -10  /
  220174 'WTTQA1' 1  1  10  10  0.066667  60  1.1  0  0.2  0.58  0.4  0.72  0.72  0.866  0.86  1  0  /
  220174 'REPCA1' 1  220174  0  0  0  0  1  0  0.066667  2  1  0  0.5  0.7  0  0  0  0.1  -0.1  0  0  0.436  -0.436  0  0  0.066667  0  0.003  1  0  1  0.08  1  0.99  0.99  /
  220174 'WTARA1' 1  0.007  0  /
  220176 'REGCA1' 1  0  0.02  100  0.9  0.4  1.22  1.2  0.06  0.05  -1.3  0.02  1  99  -99  0.8  /
  220176 'REECA1' 1  0  0  1  1  0  0  0.9  1.13  0  -0.12  0.12  2.4  1  -1  0  0.15  0  0  0  0.184  -0.2574  1.1  0.9  0.7  1  1.5  0.5  0  0  99  -99  0.993  0  1.4  0  0.1  1.25  0.2  1.25  0  0  0  0  0  0  0.2  0.5  0.89  0.5  0.91  1.01  /
  220176 'WTPTA1' 1  50  100  15  0  0  0.3  87  -5  17  -17  /
  220176 'WTTQA1' 1  1  0.6  3  0.066667  30  1.12  0.04  0.15  0.58  0.4  0.66  0.95  0.861  1.1  0.98  0  /
  220176 'REPCA1' 1  220176  0  0  0  0  1  0  0.066667  2  1  0  0.5  0.7  0  0  0  0.1  -0.1  0  0  0.436  -0.436  0  0  0.066667  0  0.003  1  0  1  0.08  1  0.99  0.99  /
  220176 'WTARA1' 1  0.007  0  /
  220178 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  9999  -9999  0.8  /
  220178 'REECA1' 1  0  0  1  1  0  0  0.5  1.15  0.1  -0.2  0.2  1  -1.05  -1.05  0  0  0  0  0  0.4  -0.4  1.1  0.9  0.9  1  1.5  0.5  0  0  99  -99  1  0  1.5  0.066667  0.1  1.25  1  1.25  0  0  0  0  0.3  1.25  1  1.25  2  1.25  3  1.25  /
  220178 'WTPTA1' 1  25  150  25  0.7  0  0.3  27  0  10  -10  /
  220178 'WTTQA1' 1  1  0.5  2.5  0.066667  60  1.1  0  0.2  0.58  0.4  0.72  0.72  0.866  0.86  1  0  /
  220178 'REPCA1' 1  220178  0  0  0  0  1  0  0.066667  2  1  0  0.15  0.7  0  0  0  0.1  -0.1  0  0  0.436  -0.436  0  0  0.066667  0  0.003  1  0  1  0.08  1  0.99  0.99  /
  220178 'WTARA1' 1  0.007  0  /
  220181 'REGCA1' 1  0  0.02  10  0.9  0.5  1.22  1.2  0.9  0.5  -1.3  0.02  1  999  -999  0.8  /
  220181 'REECA1' 1  0  0  1  0  0  0  0.9  1.13  0  -0.12  0.12  2.4  1  -1  0  0.15  0  0  0  0.5  -0.5  1.1  0.9  3  5  5  5  0  0  99  -99  1  0  1.4  0  0.1  1.25  0.2  1.25  0  0  0  0  0  0  0.2  0.5  0.89  0.5  0.91  1.01  /
  220181 'WTPTA1' 1  4  0.7  4  0.7  0  0.3  17  0  10  -10  /
  220181 'WTTQA1' 1  1  0.7  1.1  0.066667  60  0.97  0  0.13  0.58  0.4  0.67  0.83  0.87  0.976  0.99  0  /
  220181 'REPCA1' 1  220181  0  0  0  0  1  0  0.066667  1  6.6667  0  0  0.85  0  0  0.05  5  -5  0.001  0  0.6  -0.6  0.4  2.67  0.25  0  0.0005  0.1  -0.1  1.1  0  0.1  20  0  /
  220181 'WTARA1' 1  0.007  0  /
  220183 'REGCA1' 1  0  0.02  10  0.9  0.4  1.2  1.2  0.8  0.4  -1.3  0.02  0.7  99  -99  0.8  /
  220183 'REECA1' 1  0  0  1  1  0  0  0  1.1  0  0  0  0  1  -1  0  0  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  0.45  -0.45  1.12  0.04  1.7  0  0.1  1.25  0.4  1.25  0  0  0  0  0.4  1.15  1.1  1.24  2  1.24  0  0  /
  220183 'WTPTA1' 1  25  150  25  0.7  0  0.3  27  0  10  -10  /
  220183 'WTTQA1' 1  1  0.7  1.1  0.066667  60  0.97  0  0.13  0.58  0.4  0.67  0.83  0.87  0.976  0.99  0  /
  220183 'REPCA1' 1  220183  0  0  0  0  1  1  0.066667  1  6.6667  0  0  0.85  0  0  0.05  999  -999  0  0  0.203  -0.292  0.4  2.67  0.066667  0  0  999  -999  1.1  0  0.1  0.99  0  /
  220183 'WTARA1' 1  0.007  0  /
  220186 'REGCA1' 1  1  0.02  10  0.9  0.4  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  100  -100  0.8  /
  220186 'REECA1' 1  0  0  1  0  0  0  0  1.1  0  0  0  0  1  -1  0  0  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  0.45  -0.45  1.12  0.04  1.5  0  0.1  1.25  0.8  1.25  0  0  0  0  0.4  1.25  0.8  1.25  1.1  1.25  0  0  /
  220186 'WTPTA1' 1  25  150  25  0.7  0  0.3  27  0  10  -10  /
  220186 'WTTQA1' 1  1  0.6  3  0.066667  60  1.2  0.08  0.2  0.58  0.4  0.72  0.78  0.866  0.98  1  0  /
  220186 'REPCA1' 1  220186  0  0  0  0  1  0  0.066667  2  1  0  0.15  0.7  0  0  0  0.1  -0.1  0  0  0.831  -0.831  0  0  0.066667  0  0.003  1  0  1.2  0.08  1  0.99  0.99  /
  220186 'WTARA1' 1  0.007  0  /
  220188 'REGCA1' 1  0  0.02  10  0.9  0.5  1.22  1.2  0.9  0.5  -1.3  0.02  1  999  -999  0.8  /
  220188 'REECA1' 1  0  0  1  0  0  0  0.9  1.13  0.033333  -0.12  0.12  2.4  1  -1  0  0.15  0  0  0  0.5  -0.5  1.1  0.9  3  5  5  5  0  0.033333  99  -99  1  0  1.4  0.033333  0.1  1.25  0.2  1.25  0  0  0  0  0  0  0.2  0.5  0.89  0.5  0.91  1.01  /
  220188 'WTTQA1' 1  1  0  0  0.033  60  1.2  0.08  0.1  0.58  0.4  0.6  0.78  0.86  0.98  1  0  /
  220188 'REPCA1' 1  220188  0  0  0  0  1  0  0.033  2  1  0  0.15  0.7  0  0  0  0.1  -0.1  0  0  0.484  -0.484  0  0  0.0333  0  0.003  1  0  1  0.08  1  0.99  0  /
  220188 'WTARA1' 1  0.007  0  /
  220191 'REGCA1' 2  0  0.02  100  0.9  0.4  1.22  1.2  0.8  0.4  -1.3  0.02  1  99  -99  0.8  /
  220191 'REECA1' 2  0  0  1  1  0  0  0.9  1.13  0  -0.12  0.12  2.4  1  -1  0  0.15  0  0  0  0.231  -0.3149  1.1  0.9  0.7  1  1.5  0.5  0  0  99  -99  0.993  0  1.4  0  0.1  1.25  0.2  1.25  0  0  0  0  0  0  0.2  0.5  0.89  0.5  0.91  1.01  /
  220191 'WTPTA1' 2  50  100  15  0  0  0.3  87  -5  17  -17  /
  220191 'WTTQA1' 2  1  0.6  3  0.066667  30  1.12  0.04  0.15  0.58  0.4  0.66  0.95  0.861  1.1  0.98  0  /
  220191 'USRBUS' 'PLNTBU1' 504 0 7 28 7 15 220191 220189 220191 '1'  1  1  1  0.066667  0.4  0.15  0  0.05  0.7  0  0  0  0.05  -0.05  0  0  0.66  -0.66  0.5  0.2  0.25  -0.0006  0.0006  0.5  -0.5  1  -1  0.066667  60.53  0  0  /
  220192 'USRMDL' 1 'REAX3BU1' 107 0 1 7 2 4  220191  0.066667  1  1  9999  -9999  9999  -9999  /
  220191 'USRMDL' 2 'REAX3BU1' 107 0 1 7 2 4  220191  0.066667  1  1  9999  -9999  9999  -9999  /
  220191 'WTARA1' 2  0.007  0  /
  220192 'REGCA1' 1  0  0.02  100  0.9  0.4  1.22  1.2  0.06  0.05  -1.3  0.02  1  99  -99  0.8  /
  220192 'REECA1' 1  0  0  1  1  0  0  0  1.1  0.033333  0  0  0  1  -1  0  0  0  0  0  0.329  -0.484  1.1  0.9  0.1  1  1.5  30  0  0.033333  0.45  -0.45  1.12  0.04  1.7  0.033333  0.1  1.25  0.4  1.25  0  0  0  0  0  0  0.4  1.1  0.8  1.1  2  1.1  /
  220192 'WTTQA1' 1  1  0.4  2  0.033333  60  1.12  0  0.4  0.58  0.4  0.73  0.82  0.87  0.97  1  0  /
  220192 'WTARA1' 1  0.007  0  /
  220195 'REGCA1' 1  1  0.02  0.45  0.9  -9999  1.22  1.2  0.2  -9999  -1.3  0.02  0.5  77  -77  0.8  /
  220195 'REECA1' 1  0  0  1  1  0  0  0.5  1.15  0.1  -0.2  0.2  1  -1.05  -1.05  0  0  0  0  0  0.4  -0.4  1.1  0.9  0.9  1  1.5  0.5  0  0  99  -99  1  0  1.5  0.066667  0.1  1.25  1  1.25  0  0  0  0  0.3  1.25  1  1.25  2  1.25  3  1.25  /
  220195 'WTPTA1' 1  25  150  30  1  0  0.3  27  0  10  -10  /
  220195 'WTTQA1' 1  1  0.4  2  0.066667  60  1.12  0  0.4  0.58  0.4  0.73  0.82  0.87  0.97  1  0  /
  220195 'REPCA1' 1  220195  0  0  0  0  1  0  0.066667  2  1  0  0.15  0.7  0  0  0  0.1  -0.1  0  0  0.436  -0.436  0  0  0.066667  0  0.003  1  0  1  0.08  1  0.99  0.99  /
  220195 'WTARA1' 1  0.007  0  /
  220198 'GENROU' 1  7.908800  0.047500  0.750400  0.044500  3.263400  0.000000  1.733400
  1.670200  0.184200  0.410600  0.113500  0.086100  0.103800  0.548500  /
  220198 'ESST4B' 1  0  3.5651  3.5651  1  -1  0.01  1  0  1  -1  0  5.3159  0  7.5782  0.08  0  0  /
  220198 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.0342  0  1  1  0.15  0.5  1.6202  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  180  0  4  5  99  -99  /
  220198 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  220199 'GENROU' 1  4.100500  0.066700  0.393500  0.066700  6.516900  0.000000  1.682200
  1.628900  0.395200  0.577300  0.312500  0.244700  0.038600  0.317500  /
  220199 'ESST4B' 1  0  3.3078  3.3078  1  -1  0  1  0  1  -1  0  6.8505  0  6.3984  0.08  0  0  /
  220199 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.7784  0  1  1  0.15  0.2171  1.9144  0.1461  0.3  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  180  0  4  5  99  -99  /
  220199 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  220201 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  220201 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0.1  1  18  5  0  0.02  99  -99  1  0  1.3  0  0.1  1.25  0.9  1.25  0  0  0  0  0  0  0  0  0  0  0  0  /
  220201 'REPCA1' 1  220200  0  0  0  1  1  0  0.02  18  5  0  0.05  -999  0  0  0.02  0.1  -0.1  0  0  0.43  -0.43  0.1  0.05  0.05  0  0  999  -999  999  -999  0.05  20  0  /
  220203 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  220203 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0.1  1  18  5  0  0.02  99  -99  1  0  1.3  0  0.1  1.25  0.9  1.25  0  0  0  0  0  0  0  0  0  0  0  0  /
  220203 'REPCA1' 1  220202  0  0  0  1  1  0  0.02  18  5  0  0.05  -999  0  0  0.02  0.1  -0.1  0  0  0.43  -0.43  0.1  0.05  0.05  0  0  999  -999  999  -999  0.05  20  0  /
  220206 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  220206 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0.1  1  18  5  0  0  99  -99  1  0  1.3  0  0.1  1.25  0.9  1.25  0  0  0  0  0  0  0  0  0  0  0  0  /
  220206 'REPCA1' 1  220204  0  0  0  1  1  0  0.066667  18  5  0  0.05  -999  0  0  0.02  0.1  -0.1  0  0  0.43  -0.43  0.1  0.05  0.066667  0  0  999  -999  999  -999  0.066667  20  0  /
  220209 'REGCA1' 1  1  0.02  10  0.9  0.4  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  99  -99  0.8  /
  220209 'REECA1' 1  0  0  0  1  0  0  0.9  1.1  0  -0.05  0.05  1.2  1  -1  0  -0.05  0  0  0  99  -99  1.1  0.9  0.5  0.1  1.4  0.5  0  0  90  -90  1.1  0  1.4  0.066667  0.1  1.25  0.9  1.25  0  0  0  0  0.1  0.45  0.6  0.45  0.9  1  1  1  /
  220209 'WTPTA1' 1  30  180  30  0.9  0  0.3  27  0  10  -10  /
  220209 'WTTQA1' 1  1  0.6  3  0.066667  30  1.1  0.04  0.15  0.58  0.4  0.66  0.95  0.861  0.86  1  0  /
  220209 'REPCA1' 1  220209  0  0  0  0  1  0  0.2  3  5  0  0.15  -1  0  0  0  999  -999  0  0  0.775  -0.775  0.1  0.5  0.25  0  0  999  -999  999  -999  0.1  20  0  /
  220209 'WTARA1' 1  0.007  0  /
  220214 'REGCA1' 1  1  0  10  0.15  0.06  1.2  1.2  0.1  -999  -1  0.03  1  106.15  -106.150002  0.8  /
  220214 'REECA1' 1  0  0  1  1  0  0  0.9  1.13  0  -0.1  0.1  0  1.1  -1.1  0  0.15  0  0  0  0.4  -0.4  1.1  0.9  0.1  1  1.5  55  0  0  99  -99  1  0  1.5  0.066667  0.1  1.25  0.8  1.25  0  0  0  0  0  1.15  1.1  1.24  2  1.24  0  0  /
  220214 'REPCA1' 1  220214  0  0  0  1  1  0  0.066667  18  5  0  0.15  -1  0  0  0  999  -999  0.03  0  0.47  -0.47  0.1  0.05  0.25  0  0  999  -999  999  -999  0.1  20  0  /
  220216 'REGCA1' 1  0  0.02  10  0.9  0.5  1.22  1.2  0.9  0.5  -1.3  0.02  1  999  -999  0.8  /
  220216 'REECA1' 1  0  0  1  1  0  0  0  1.1  0  0  0  0  1  -1  0  0  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  0.45  -0.45  1.12  0.04  1.82  0  0.1  1.25  0.9  1.25  0  0  0  0  -1  1.1  2  1.1  0  0  0  0  /
  220216 'WTPTA1' 1  25  150  30  0  0  0.3  27  -4  10  -10  /
  220216 'WTTQA1' 1  1  0.6  3  0.066667  60  1.2  0.08  0.2  0.58  0.4  0.72  0.78  0.866  0.98  1  0  /
  220216 'REPCA1' 1  220216  0  0  0  1  1  0  0.066667  18  5  0  0.05  0  0  0  0.02  0.1  -0.1  0.025  0  0.493  -0.493  0.1  0.05  0.25  0  0  999  -999  999  -999  0.1  20  0  /
  220216 'WTARA1' 1  0.007  0  /
  220219 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  220219 'REECA1' 1  0  0  1  1  0  0  0.999  1.0001  0  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0.01  1  4.1  30  0  0  99  -99  1  0  1.42  0  0.1  1.35  0.9  1.35  0  0  0  0  0  0  0  0  0  0  0  0  /
  220219 'REPCA1' 1  220218  0  0  0  1  1  0  0.066667  18  5  0  0.05  -999  0  0  0.02  0.1  -0.1  0  0  0.43  -0.43  0.1  0.05  0.066667  0  0  999  -999  999  -999  0.066667  20  0  /
  220222 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  220222 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0.1  1  18  5  0  0  99  -99  1  0  1.3  0  0.1  1.25  0.9  1.25  0  0  0  0  0  0  0  0  0  0  0  0  /
  220222 'REPCA1' 1  220221  0  0  0  1  1  0  0.066667  18  5  0  0.05  -999  0  0  0.02  0.1  -0.1  0  0  0.43  -0.43  0.1  0.05  0.066667  0  0  999  -999  999  -999  0.066667  20  0  /
  220225 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  220225 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0.1  1  18  5  0  0  99  -99  1  0  1.3  0  0.1  1.25  0.9  1.25  0  0  0  0  0  0  0  0  0  0  0  0  /
  220225 'REPCA1' 2  220223  0  0  0  1  1  0  0.066667  18  5  0  0.05  -999  0  0  0.02  0.1  -0.1  0  0  0.43  -0.43  0.1  0.05  0.066667  0  0  999  -999  999  -999  0.066667  20  0  /
  220228 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  220228 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0.1  1  18  5  0  0  99  -99  1  0  1.3  0  0.1  1.25  0.9  1.25  0  0  0  0  0  0  0  0  0  0  0  0  /
  220228 'REPCA1' 1  220227  0  0  0  1  1  0  0.066667  18  5  0  0.05  -999  0  0  0.02  0.1  -0.1  0  0  0.43  -0.43  0.1  0.05  0.066667  0  0  999  -999  999  -999  0.066667  20  0  /
  220230 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  220230 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0.1  1  18  5  0  0  99  -99  1  0  1.3  0  0.1  1.25  0.9  1.25  0  0  0  0  0  0  0  0  0  0  0  0  /
  220230 'REPCA1' 1  220229  0  0  0  1  1  0  0.066667  18  5  0  0.05  -999  0  0  0.02  0.1  -0.1  0  0  0.43  -0.43  0.1  0.05  0.066667  0  0  999  -999  999  -999  0.066667  20  0  /
  220234 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  220234 'REPCA1' 1  220233  0  0  0  1  1  0  0.066667  18  5  0  0.05  -999  0  0  0.02  0.1  -0.1  0  0  0.43  -0.43  0.1  0.05  0.066667  0  0  999  -999  999  -999  0.066667  20  0  /
  220236 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  220236 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0.1  1  18  5  0  0.02  99  -99  1  0  1.3  0  0.1  1.25  0.9  1.25  0  0  0  0  0  0  0  0  0  0  0  0  /
  220236 'REPCA1' 1  220235  0  0  0  1  1  0  0.02  18  5  0  0.05  -999  0  0  0.02  0.1  -0.1  0  0  0.43  -0.43  0.1  0.05  0.05  0  0  999  -999  999  -999  0.05  20  0  /
  220241 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  220241 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0.1  1  18  5  0  0.02  99  -99  1  0  1.3  0  0.1  1.25  0.9  1.25  0  0  0  0  0  0  0  0  0  0  0  0  /
  220241 'REPCA1' 1  220238  0  0  0  1  1  0  0.02  18  5  0  0.05  -999  0  0  0.02  0.1  -0.1  0  0  0.43  -0.43  0.1  0.05  0.05  0  0  999  -999  999  -999  0.05  20  0  /
  220245 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  220245 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0.1  1  18  5  0  0  99  -99  1  0  1.3  0  0.1  1.25  0.9  1.25  0  0  0  0  0  0  0  0  0  0  0  0  /
  220245 'REPCA1' 1  220244  0  0  0  1  1  0  0.066667  18  5  0  0.05  -999  0  0  0.02  0.1  -0.1  0  0  0.43  -0.43  0.1  0.05  0.066667  0  0  999  -999  999  -999  0.066667  20  0  /
  220247 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  220247 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0.1  1  18  5  0  0.02  99  -99  1  0  1.3  0  0.1  1.25  0.9  1.25  0  0  0  0  0  0  0  0  0  0  0  0  /
  220247 'REPCA1' 1  220246  0  0  0  1  1  0  0.02  18  5  0  0.05  -999  0  0  0.02  0.1  -0.1  0  0  0.43  -0.43  0.1  0.05  0.05  0  0  999  -999  999  -999  0.05  20  0  /
  220250 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  220250 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0.1  1  18  5  0  0  99  -99  1  0  1.3  0  0.1  1.25  0.9  1.25  0  0  0  0  0  0  0  0  0  0  0  0  /
  220250 'REPCA1' 1  220248  0  0  0  1  1  0  0.066667  18  5  0  0.05  -999  0  0  0.02  0.1  -0.1  0  0  0.43  -0.43  0.1  0.05  0.066667  0  0  999  -999  999  -999  0.066667  20  0  /
  220253 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  220253 'REPCA1' 1  220252  0  0  0  1  1  0  0.066667  18  5  0  0.05  -999  0  0  0.02  0.1  -0.1  0  0  0.43  -0.43  0.1  0.05  0.066667  0  0  999  -999  999  -999  0.066667  20  0  /
  220256 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  220256 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0.1  1  18  5  0  0  99  -99  1  0  1.3  0  0.1  1.25  0.9  1.25  0  0  0  0  0  0  0  0  0  0  0  0  /
  220256 'REPCA1' 1  220255  0  0  0  1  1  0  0.066667  18  5  0  0.05  -999  0  0  0.02  0.1  -0.1  0  0  0.43  -0.43  0.1  0.05  0.066667  0  0  999  -999  999  -999  0.066667  20  0  /
  230259 'GENROU' 1  8.129100  0.066700  0.626800  0.066700  2.406600  0.000000  2.208500
  2.096400  0.510500  0.573700  0.363900  0.276800  0.115300  2.771300  /
  230259 'IEEET1' 1  0.066667  25  0.066667  1  -1  0  0.5036  0.0786  1  0  3.9102  0.2193  5.2136  0.4941  /
  230259 'IEEEG1' 1 0 0  25  0.284  0  0.2  0.1  -0.1  0.8234  0  0.2419  0.2874  0  0  0.4  0  0  0  0  0  0  0  /
  230259 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  230260 'GENROU' 1  7.155300  0.066700  0.541900  0.077200  2.091100  0.000000  1.786800
  1.703300  0.343100  0.425800  0.246600  0.185600  0.167100  3.910600  /
  230260 'ESAC6A' 1  0.066667  476.499  16.7671  3  0.23  0.9  9.08  -9.08  9.08  -9.08  1  0  0  1  0  0  0  0  1  4.8384  0.0607  6.4511  0.4049  /
  230260 'IEEEG1' 1 0 0  15.2908  0.2  0  0.15  1  -1  0.8496  0  0.3022  0.2529  0  3.3586  0  0  0  0  0  0  0  0  /
  230260 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  230262 'GENROU' 1  9.673000  0.062700  1.257700  0.020800  5.422100  0.000000  2.443300
  2.243000  0.442600  0.692500  0.352500  0.276600  0.175200  0.666000  /
  230262 'EXPIC1' 1  0  4  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  7.6986  0  0  0  1  0  1.2  0  6.6464  0  0.08  /
  230262 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.3523  0  1  1  0.15  0.0676  1.3196  0.1759  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  25.2  0  4  5  99  -99  /
  230264 'GENROU' 1  9.533200  0.066700  1.187300  0.069900  3.217100  0.000000  2.161800
  2.052800  0.441400  0.686300  0.315500  0.239100  0.108400  2.620400  /
  230264 'ESAC6A' 1  0.066667  573.272  14.2794  2  0.23  0.9  9.08  -9.08  9.08  -9.08  1  0  0  10  0  0  0  0  1  3.6374  0.1227  4.8498  0.8181  /
  230264 'IEEEG1' 1 0 0  14.6234  0.2  0  0.3  0.2666  -0.2666  0.6059  0  0.3779  0.3082  0  6.2435  0  0  0  0  0  0  0  0  /
  230264 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  230265 'GENROU' 1  4.122500  0.066700  1.142200  0.066700  2.025300  0.000000  2.154100
  2.045600  0.315600  0.719800  0.227300  0.170600  0.091000  2.236700  /
  230265 'IEEET1' 1  0  400  0.066667  7  -7  0  0.5  0.1177  0.35  0  1.9191  0.1583  2.5588  0.4257  /
  230265 'IEEEG1' 1 0 0  25  0  0  0.3  0.1  -0.1  1.2122  0  0.4432  1  0  1.2418  0  0  0.4  0.3  0  0  0  0  /
  230265 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  230266 'GENROU' 1  4.585500  0.057100  0.537800  0.051500  3.870300  0.000000  1.990100
  1.892800  0.347500  0.336900  0.249700  0.188100  0.128100  3.052600  /
  230266 'ESAC1A' 1  0  0  0  357.376  0.02  50  -50  0.9187  0.0287  1  0.2  1  1  5.725  0.1554  7.6333  1.3988  9  -9  /
  230266 'IEEEG1' 1 0 0  10.5909  0.3  0  0.1  0.1541  -0.1541  1.1961  0  0.2958  0.3044  0  9.1264  0  0  0  0  0  0  0  0  /
  230266 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  230271 'GENROU' 1  6.204300  0.066700  0.981600  0.066700  2.491100  0.000000  1.977400
  1.880900  0.296000  0.315700  0.213600  0.160000  0.129600  3.087000  /
  230271 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.08  1  0  2.4177  0.4992  3.2237  0.8083  /
  230271 'IEEEG1' 1 0 0  10  0  0  0.5  0.3174  -0.3174  1.0308  0  0.4455  0.3217  0  10  0  0  0.5  0.5474  0  0  0  0  /
  230271 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  230272 'GENROU' 1  9.315400  0.066700  0.745500  0.066700  3.009600  0.000000  2.162700
  2.053600  0.287500  0.488700  0.207700  0.155400  0.094700  2.318100  /
  230272 'IEEET1' 1  0  400  0.066667  1  -1  0  0.9032  0.08  0.35  0  3.3544  0.1599  4.4725  0.4275  /
  230272 'IEEEG1' 1 0 0  20  0.2  0  0.1  0.1  -0.1  0.5779  0  0.3633  0.2903  0  0  0  0  0.4  0.3  0  0  0  0  /
  230272 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  230275 'GENROU' 1  4.221400  0.050900  0.743500  0.049700  6.163000  0.000000  2.339800
  2.159500  0.316700  0.412200  0.169400  0.130700  0.074800  0.511800  /
  230275 'ESST4B' 1  0  3.1669  3.1669  1  -1  0.01  1  0  1  -1  0  6.0203  0  8.1678  0.08  0  0  /
  230275 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3777  1.5  0.1976  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  56.52  0  4  5  99  -99  /
  230275 'GENROU' 2  6.624800  0.041300  0.821000  0.026500  4.854200  0.000000  1.964900
  1.857000  0.247000  0.364800  0.175600  0.135600  0.128500  0.619800  /
  230275 'ESST4B' 2  0  3.0772  3.0772  1  -1  0.01  1  0  1  -1  0  6.934  0  6.1684  0.08  0  0  /
  230275 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1732  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  56.52  0  4  5  99  -99  /
  230276 'GENROU' 1  5.708400  0.066700  1.180700  0.070800  7.600100  0.000000  1.558000
  1.528700  0.271900  0.494500  0.205200  0.159200  0.093300  0.418900  /
  230276 'ESST4B' 1  0  3.0764  3.0764  1  -1  0  1  0  1  -1  0  6.8689  0  8.1009  0.08  0  0  /
  230276 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.7787  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  132  0  4  5  99  -99  /
  230281 'GENROU' 1  9.295700  0.066700  1.175700  0.073500  1.998000  0.000000  1.444400
  1.384100  0.280100  0.238500  0.202400  0.151300  0.137600  3.261200  /
  230281 'EXAC1' 1  0  0  0  400  0.066667  5.5487  -5.5487  1.1  0.035  1  0.2135  0.5  1  4.1959  0.067  5.5945  0.3351  /
  230281 'IEEEG1' 1 0 0  19.7104  0  0  0.5  0.1  -0.1  1.1641  0  0.1774  0.2828  0  4.118  0.6969  0  0  0  0  0  0  0  /
  230281 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  230282 'GENROU' 1  7.777900  0.066700  0.917800  0.076500  4.467500  0.000000  1.550400
  1.482900  0.215000  0.592100  0.156800  0.115900  0.143500  3.392600  /
  230282 'ESAC1A' 1  0.033333  0  0  750  0.066667  50  -50  1.0302  0.0189  1  0.2  1  1  2.6603  0.0125  3.547  0.1124  9  -9  /
  230282 'IEEEG1' 1 0 0  12.138  0.2  0  0.2  0.1052  -0.1052  1.1277  0  0.1584  1  0  2.7146  0.103  0  0  0  0  0  0  0  /
  230282 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  230284 'GENROU' 1  8.237500  0.066700  1.387700  0.088900  5.000000  0.000000  1.888500
  1.795400  0.219500  0.283500  0.171500  0.132300  0.149500  0.550700  /
  230284 'ESST4B' 1  0  3.9025  3.9025  1  -1  0  1  0  1  -1  0  5.8025  0  8.3201  0.08  0  0  /
  230284 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  474  0  4  5  99  -99  /
  230284 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  230285 'GENROU' 1  8.377300  0.066700  0.961400  0.066700  5.573500  0.000000  1.505000
  1.485900  0.281000  0.499800  0.186900  0.144600  0.040200  0.430300  /
  230285 'EXAC2' 1  0  1  1  1000  0.066667  7.3295  -7.3295  1  24.5521  -24.552099  0.55  4  0  0.49  1  0  0  1  10  3.07  0.0089  4.0933  0.0194  /
  230285 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  6.9336  2  0  1  1  0.15  0.0659  1.1581  0.1322  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  186  0  4  5  99  -99  /
  230285 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  230286 'GENROU' 1  4.652500  0.066700  1.236900  0.078800  3.287000  0.000000  2.177700
  2.028700  0.318300  0.547200  0.168800  0.130100  0.050700  0.343800  /
  230286 'ESST4B' 1  0  3.7348  3.7348  1  -1  0  1  0  1  -1  0  6.3382  0  6.4119  0.08  0  0  /
  230286 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  6.9021  0.0065  0  1  1  0.15  0.3839  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  186  0  4  5  99  -99  /
  230286 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  230287 'GENROU' 1  4.267000  0.066700  1.036000  0.084500  7.330000  0.000000  1.969400
  1.860600  0.382200  0.608100  0.266600  0.208100  0.107600  0.344700  /
  230287 'EXAC2' 1  0.066667  1  1  1000  0.066667  9.4769  -9.4769  1  25.5878  -25.587799  1.3  4  0  0.49  1  0.1  0.8  1  10  4.9772  0.0071  3.7329  0.0176  /
  230287 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.0665  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  186  0  4  5  99  -99  /
  230287 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  230290 'GENROU' 1  7.118100  0.066700  1.250900  0.066700  9.238600  0.000000  2.578200
  2.351900  0.203800  0.366400  0.146200  0.112100  0.036800  0.268300  /
  230290 'ESST4B' 1  0  3.4963  3.4963  1  -1  0  1  0  1  -1  0  5.7744  0  8.4641  0.08  0  0  /
  230290 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.3713  0.8694  0  1  1  0.15  0.5  2.4736  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  38.88  0  4  5  99  -99  /
  230290 'GENROU' 2  8.323900  0.066700  0.447700  0.080100  8.601000  0.000000  2.281100
  2.112100  0.337300  0.597000  0.274100  0.214100  0.200800  0.573000  /
  230290 'EXPIC1' 2  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.1421  0  0  0  1  0  1.2  0  5.7984  0  0.08  /
  230290 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  13.2  0  4  5  99  -99  /
  230293 'GENROU' 1  8.276300  0.025900  1.488100  0.041800  6.367200  0.000000  2.578600
  2.352200  0.235900  0.392500  0.114200  0.086600  0.085900  0.608900  /
  230293 'ESST4B' 1  0  3.5676  3.5676  1  -1  0.01  1  0  1  -1  0  6.2234  0  6.6977  0.08  0  0  /
  230293 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.5408  0.7225  0  1  1  0.15  0.5  1.1245  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  9.96  0  4  5  99  -99  /
  230293 'GENROU' 2  4.252200  0.066700  0.891200  0.066700  7.844600  0.000000  1.865200
  1.776500  0.168200  0.382300  0.118000  0.089600  0.032300  0.350900  /
  230293 'EXPIC1' 2  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.9689  0  0  0  1  0  1.2  0  6.3001  0  0.08  /
  230293 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1585  1.5  0.1882  0.3  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  9.96  0  4  5  99  -99  /
  230294 'GENROU' 1  9.799200  0.066700  0.478000  0.077000  8.567600  0.000000  2.684400
  2.437600  0.191600  0.242400  0.109200  0.082700  0.163100  0.500700  /
  230294 'ESST4B' 1  0  3.2692  3.2692  1  -1  0  1  0  1  -1  0  6.6966  0  6.7573  0.08  0  0  /
  230294 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.0458  0  1  1  0.15  0.0792  1.5  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  9.96  0  4  5  99  -99  /
  230294 'GENROU' 2  6.633700  0.066700  0.443100  0.086900  3.992400  0.000000  2.056300
  1.930700  0.164200  0.248900  0.122200  0.093000  0.003600  0.258100  /
  230294 'ESST4B' 2  0  3.1764  3.1764  1  -1  0  1  0  1  -1  0  6.8885  0  8.8858  0.08  0  0  /
  230294 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2864  1.5  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  9.96  0  4  5  99  -99  /
  230295 'GENROU' 1  9.745000  0.066700  0.993900  0.066700  3.029200  0.000000  2.618800
  2.384600  0.249600  0.575400  0.167800  0.129300  0.106700  0.455200  /
  230295 'ESST4B' 1  0  3.8408  3.8408  1  -1  0  1  0  1  -1  0  5.7689  0  8.7832  0.08  0  0  /
  230295 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.6725  2  0  1  1  0.15  0.5  1.366  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  9.96  0  4  5  99  -99  /
  230295 'GENROU' 2  6.019900  0.066700  0.546800  0.084100  5.970400  0.000000  2.383300
  2.194600  0.270100  0.399500  0.197700  0.153200  0.111300  0.391700  /
  230295 'ESST4B' 2  0  3.3331  3.3331  1  -1  0  1  0  1  -1  0  6.3575  0  8.3882  0.08  0  0  /
  230295 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  3.338  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  9.96  0  4  5  99  -99  /
  240195 'GENROU' 1  7.008200  0.041100  1.121000  0.044300  5.133100  0.000000  2.280600
  2.111700  0.213000  0.277700  0.127700  0.097400  0.160000  0.751800  /
  240195 'ESST4B' 1  0  3.1856  3.1856  1  -1  0.01  1  0  1  -1  0  6.242  0  6.3407  0.08  0  0  /
  240195 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.2057  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  80.4  0  4  5  99  -99  /
  240196 'GENROU' 1  5.273900  0.031900  1.002900  0.056900  7.464100  0.000000  1.736600
  1.672700  0.415500  0.635200  0.317500  0.248700  0.044100  0.423000  /
  240196 'ESST4B' 1  0  3.2614  3.2614  1  -1  0.01  1  0  1  -1  0  5.2048  0  7.5841  0.08  0  0  /
  240196 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  79.2  0  4  5  99  -99  /
  240197 'GENROU' 1  8.557600  0.051500  1.129600  0.095600  3.532400  0.000000  1.511800
  1.491400  0.216100  0.451900  0.111700  0.084700  0.211700  0.683700  /
  240197 'EXAC2' 1  0.01  1  1  1000  0.01  11.5182  -11.5182  1  22.667  -22.667  1.3  4  0  0.49  1  0.1  1.6  1  14  3.5932  0.0061  4.7909  0.0164  /
  240197 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  79.2  0  4  5  99  -99  /
  240198 'GENROU' 1  4.432500  0.053500  0.644900  0.045500  5.113500  0.000000  1.915300
  1.817000  0.302900  0.386000  0.237500  0.184900  0.129700  0.631700  /
  240198 'ESST4B' 1  0  3.3643  3.3643  1  -1  0.01  1  0  1  -1  0  6.0782  0  7.2943  0.08  0  0  /
  240198 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.1601  0  1  1  0.15  0.2538  1.5  0.1649  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  80.4  0  4  5  99  -99  /
  240199 'GENROU' 1  8.655400  0.069500  1.461200  0.068900  7.139700  0.000000  2.140400
  1.998600  0.184500  0.421200  0.132100  0.100900  0.205400  0.669800  /
  240199 'EXAC2' 1  0.01  1  1  400  0.01  12.2149  -12.2149  1  26.5955  -26.595501  1.3  4  0  0.49  1  0  0  1  14  3.7896  0.0037  5.0529  0.014  /
  240199 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  81.6  0  4  5  99  -99  /
  240200 'GENROU' 1  9.841300  0.047400  0.808700  0.039500  5.334300  0.000000  2.490400
  2.281000  0.222100  0.354800  0.187500  0.145000  0.155200  0.620300  /
  240200 'ESST4B' 1  0  3.2807  3.2807  1  -1  0.01  1  0  1  -1  0  5.0633  0  6.0452  0.08  0  0  /
  240200 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.3725  0  1  1  0.15  0.3136  1.5  0.1306  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  81.6  0  4  5  99  -99  /
  240202 'GENSAL' 1  3.958600  0.066700  0.066700  2.593000  0.000000  1.181900  0.767000
  0.302200  0.282600  0.233200  0.264000  0.720000  /
  240202 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.6131  0.0878  3.4841  0.4026  /
  240202 'HYGOV' 1  0.05  0.915  2.3067  0.066667  0.33  0.167  1  0  1.154  1.2  0.5  0.0756  /
  240202 'GENSAL' 2  5.024000  0.066700  0.066700  1.985000  0.000000  1.144200  0.742500
  0.526000  0.459900  0.125600  0.076100  0.207500  /
  240202 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  240202 'HYGOV' 2  0.05  0.9052  7.3788  0.066667  0.5  0.167  1  0  0.7046  1.25  0.2  0.07  /
  240210 'REGCA1' 1  1  0.02  2  1  0  1.11  1.2  0.8  0.4  -1.3  0.02  0.7  9999  -9999  0.8  /
  240210 'REECA1' 1  0  0  1  1  0  0  0  1.1  0  0  0  0  1  -1  0  0  0  0  0  0.6  -0.6  1.1  0.9  0.9  1  1.5  0.5  0  0  0.45  -0.45  1.12  0.04  1.7  0  0.1  1.25  0.4  1.25  0  0  0  0  0  0  0.4  1.1  0.8  1.1  2  1.1  /
  240210 'REPCA1' 1  240210  0  0  0  1  1  1  0.066667  1  1  0  0.2  0.3  0  0  0  1  -1  0  0  99  -99  1  1.4  0.066667  0  0  0.1  -0.1  1  0  0.3  10  0  /
  240212 'REGCA1' 1  1  0.02  0.45  0.9  -9999  1.22  1.2  0.2  -9999  -1.3  0.02  0.5  77  -77  0.8  /
  240212 'REECA1' 1  0  0  1  1  0  0  0  1.1  0.033333  0  0  0  1  -1  0  0  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0.033333  0.45  -0.45  1.12  0.04  1.7  0.033333  0.1  1.25  0.4  1.25  0  0  0  0  0  0  0.4  1.1  0.8  1.1  2  1.1  /
  240212 'WTTQA1' 1  1  10  10  0.033333  60  1.1  0  0.2  0.58  0.4  0.72  0.72  0.866  0.86  1  0  /
  240212 'REPCA1' 1  240212  0  0  0  1  0  1  0.5  0  1  1  1  0  0  0  1  1  0  1.1  0  0  -1.1  1  0.5  0  0  1  1.1  -1  1  0  0  0.99  0  /
  240212 'WTARA1' 1  0.007  0  /
  240214 'REGCA1' 1  1  0.02  1.2  0.9  0  1.22  1.2  0.8  0  -1.3  0.02  0.5  77  -77  0.8  /
  240214 'REECA1' 1  0  0  0  1  0  0  0.9  1.1  0  -0.05  0.05  1.2  1  -1  0  -0.05  0  0  0  99  -99  1.1  0.9  0.5  0.1  1.4  0.5  1  0  90  -90  1.1  0  1.4  0.066667  0.1  1.25  0.9  1.25  0  0  0  0  0.1  0.45  0.6  0.45  0.9  1  1  1  /
  240214 'WTPTA1' 1  30  180  30  0.9  0  0.3  27  0  10  -10  /
  240214 'WTTQA1' 1  1  0.1  0.1  0.066667  60  1.12  0  0.15  0.58  0.4  0.66  0.95  0.861  1  0.98  0  /
  240214 'REPCA1' 1  240214  0  0  0  1  1  0  0.066667  2  1  0  0.15  0.7  0  0  0  0.1  -0.1  0  0  0.436  -0.436  0  0  0.066667  0  0.003  1  0  1  0.08  1  0.99  0.99  /
  240214 'WTARA1' 1  0.007  0  /
  240217 'REGCA1' 1  0  0.02  100  0.9  0.4  1.22  1.2  0.06  0.05  -1.3  0.02  1  99  -99  0.8  /
  240217 'REECA1' 1  0  0  1  1  0  0  -99  99  0  -0.05  0.05  0  1.05  -1.05  0  0.15  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  99  -99  1.12  0.04  1.82  0  0.1  1.25  0.9  1.25  0  0  0  0  -1  1.1  2  1.1  0  0  0  0  /
  240217 'WTPTA1' 1  25  150  25  0.7  0  0.3  27  0  10  -10  /
  240217 'WTTQA1' 1  1  0.7  1.1  0.066667  60  0.97  0  0.13  0.58  0.4  0.67  0.83  0.87  0.976  0.99  0  /
  240217 'REPCA1' 1  240217  0  0  0  0  1  0  0.066667  1  6.6667  0  0  0.85  0  0  0.05  999  -999  0  0  0.203  -0.292  0.4  2.67  0.066667  0  0  999  -999  1.1  0  0.1  0.99  0  /
  240217 'WTARA1' 1  0.007  0  /
  240219 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  9999  -9999  0.8  /
  240219 'WTPTA1' 1  25  150  30  1  0  0.3  27  0  10  -10  /
  240219 'WTTQA1' 1  1  10  10  0.066667  60  1  0  0.2  0.58  0.4  0.72  0.72  0.866  0.86  1  0  /
  240219 'REPCA1' 1  240219  0  0  0  0  1  0  0.066667  5  0.5  0  0.02  0.7  0  0  0.02  1  -1  0  0  0.184  -0.257  0.1  0.05  0.25  0  0  999  -999  0.9  0  0.1  0.99  0  /
  240219 'WTARA1' 1  0.007  0  /
  240221 'REGCA1' 1  1  0.02  1.2  0.9  -9999  1.22  1.2  0.2  -999  -1.3  0.02  1  77  -77  0.8  /
  240221 'REECA1' 1  0  0  1  1  0  0  -99  99  0  -0.05  0.05  0  1.05  -1.05  0  0.15  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  99  -99  1  0  1.82  0  0.1  1.25  0.9  1.25  0  0  0  0  -1  1.1  2  1.1  0  0  0  0  /
  240221 'WTPTA1' 1  4  0.7  4  0.7  0  0.3  17  0  10  -10  /
  240221 'WTTQA1' 1  1  0  0  0.066667  60  1.2  0.08  0.1  0.58  0.4  0.6  0.78  0.86  0.98  1  0  /
  240221 'WTARA1' 1  0.007  0  /
  240222 'REGCA1' 1  1  0.02  1.2  0.9  0  1.22  1.2  0.8  0  -1.3  0.02  0.5  77  -77  0.8  /
  240222 'REECA1' 1  0  0  1  1  0  0  -99  99  0  -0.05  0.05  0  1.05  -1.05  0  0.15  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.2  23  0  0  99  -99  1.12  0.04  1.82  0  0.1  1.25  0.9  1.25  0  0  0  0  -1  1.1  2  1.1  0  0  0  0  /
  240222 'WTPTA1' 1  25  150  30  0  0  0.3  27  0  10  -10  /
  240222 'WTTQA1' 1  1  0.4  2  0.066667  60  1.12  0  0.4  0.58  0.4  0.73  0.82  0.87  0.97  1  0  /
  240222 'WTARA1' 1  0.007  0  /
  240223 'REGCA1' 1  0  0.01  10  1  0  1  1.2  0.78  0.3  -1.05  0.02  1  999  -999  0.8  /
  240223 'REECA1' 1  0  0  1  1  0  0  -99  99  0  -0.1  0.1  0  1.1  -1.1  0  0.15  0  0  0  0.4  -0.4  1.1  0.9  0.1  1  1.5  23  0  0  99  -99  1  0  1.5  0.066667  0.1  1.25  0.9  1.25  0  0  0  0  0  1.15  1.1  1.24  2  1.24  0  0  /
  240223 'USRBUS' 'PLNTBU1' 504 0 7 28 7 15 240223 240220 240223 '1'  0  1  1  0.066667  0  25  0  0.02  0.7  0  0  -0.01  0.001  -0.001  0  0  1  -1  0.01  0.06  0.25  0  0  999  -999  999  -999  0.1  50  0  0  /
  240223 'USRMDL' 1 'REAX4BU1' 107 0 1 7 2 4  240223  0.066667  1  1  9999  -9999  9999  -9999  /
  240221 'USRMDL' 1 'REAX3BU1' 107 0 1 7 2 4  240223  0.066667  1  1  9999  -9999  9999  -9999  /
  240222 'USRMDL' 1 'REAX3BU1' 107 0 1 7 2 4  240223  0.066667  1  1  9999  -9999  9999  -9999  /
  240225 'REGCA1' 1  1  0.02  0.45  0.9  -9999  1.22  1.2  0.2  -9999  -1.3  0.02  0.5  77  -77  0.8  /
  240225 'REECA1' 1  0  0  1  0  0  0  0.9  1.13  0  -0.12  0.12  2.4  1  -1  0  0.15  0  0  0  0.5  -0.5  1.1  0.9  3  5  5  5  0  0  99  -99  1  0  1.4  0  0.1  1.25  0.2  1.25  0  0  0  0  0  0  0.2  0.5  0.89  0.5  0.91  1.01  /
  240225 'WTPTA1' 1  30  180  30  0.9  0  0.3  27  0  10  -10  /
  240225 'WTTQA1' 1  1  0.6  3  0.066667  30  1.12  0.04  0.15  0.58  0.4  0.66  0.95  0.861  1.1  0.98  0  /
  240225 'REPCA1' 1  240225  0  0  0  1  1  0  0.2  3  5  0  0.15  -1  0  0  0  999  -999  0  0  0.43  -0.43  0.1  0.5  0.25  0  0  999  -999  999  -999  0.1  20  0  /
  240225 'WTARA1' 1  0.007  0  /
  240228 'REGCA1' 1  1  0.016668  0.43  0.9  0.4  1.22  1.2  0.1  0  -1.3  0.02  0.5  77  -77  0.8  /
  240228 'REECA1' 1  0  0  1  1  0  0  -99  99  0  -0.05  0.05  0  1.05  -1.05  0  0.15  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  99  -99  1.12  0.04  1.82  0  0.1  1.25  0.9  1.25  0  0  0  0  -1  1.1  2  1.1  0  0  0  0  /
  240228 'WTPTA1' 1  4  0.7  4  0.7  0  0.3  17  0  10  -10  /
  240228 'WTTQA1' 1  1  0.7  1.1  0.066667  60  0.97  0  0.13  0.58  0.4  0.67  0.83  0.87  0.976  0.99  0  /
  240228 'REPCA1' 1  240228  0  0  0  1  0  1  0.5  0  1  1  1  0  0  0  1  1  0  1.1  0  0  -1.1  1  0.5  0  0  1  1.1  -1  1  0  0  0.99  0  /
  240228 'WTARA1' 1  0.007  0  /
  240230 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  99  -99  0.8  /
  240230 'REECA1' 1  0  0  1  1  0  0  0.9  1.13  0  -0.1  0.1  0  1.1  -1.1  0  0.15  0  0  0  0.4  -0.4  1.1  0.9  0.1  1  1.5  55  0  0  99  -99  1  0  1.5  0.066667  0.1  1.25  0.9  1.25  0  0  0  0  0  1.15  1.1  1.24  2  1.24  0  0  /
  240230 'REPCA1' 1  240230  0  0  0  1  1  0  0.066667  18  5  0  0.15  -1  0  0  0  999  -999  0  0  0.436  -0.436  0.1  0.05  0.25  0  0  999  -999  999  -999  0.1  0.99  0  /
  240233 'REGCA1' 1  0  0.02  10  0.9  0.4  1.2  1.2  0.8  0.4  -1.3  0.02  0.7  99  -99  0.8  /
  240233 'REECA1' 1  0  0  1  0  0  0  0  1.1  0  0  0  0  1  -1  0  0  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  0.45  -0.45  1.12  0.04  1.5  0  0.1  1.25  0.8  1.25  0  0  0  0  0.4  1.25  0.8  1.25  1.1  1.25  0  0  /
  240233 'WTPTA1' 1  25  150  10  0.7  0  0.3  27  0  10  -10  /
  240233 'WTTQA1' 1  1  10  10  0.066667  60  1.1  0  0.2  0.58  0.4  0.72  0.72  0.866  0.86  1  0  /
  240233 'REPCA1' 1  240233  0  0  0  1  1  0  0.066667  18  5  0  0.05  0  0  0  0.02  0.1  -0.1  0.025  0  0.493  -0.493  0.1  0.05  0.25  0  0  999  -999  999  -999  0.1  20  0  /
  240233 'WTARA1' 1  0.007  0  /
  240236 'REGCA1' 1  1  0.016668  0.43  0.9  0.4  1.22  1.2  0.1  0  -1.3  0.02  0.5  77  -77  0.8  /
  240236 'REECA1' 1  0  0  1  1  0  0  0  1.1  0  0  0  0  1  -1  0  0  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  0.45  -0.45  1.12  0.04  1.5  0  0.1  1.25  0.8  1.25  0  0  0  0  0.4  1.25  0.8  1.25  1.1  1.25  0  0  /
  240236 'WTPTA1' 1  25  150  25  0.7  0  0.3  27  0  10  -10  /
  240236 'WTTQA1' 1  1  10  10  0.066667  60  1.1  0  0.2  0.58  0.4  0.72  0.72  0.866  0.86  1  0  /
  240236 'REPCA1' 1  240236  0  0  0  1  1  0  0.2  3  5  0  0.15  -1  0  0  0  999  -999  0  0  0.43  -0.43  0.1  0.5  0.25  0  0  999  -999  999  -999  0.1  20  0  /
  240236 'WTARA1' 1  0.007  0  /
  240239 'REGCA1' 1  1  0.02  0.45  0.9  -9999  1.22  1.2  0.2  -9999  -1.3  0.02  0.5  77  -77  0.8  /
  240239 'REECA1' 1  0  0  1  1  0  0  0  1.1  0  0  0  0  1  -1  0  0  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  0.45  -0.45  1.12  0.04  1.82  0  0.1  1.25  0.9  1.25  0  0  0  0  -1  1.1  2  1.1  0  0  0  0  /
  240239 'WTPTA1' 1  13.2  58.5  0  0.4335  0  0.1  45  0  17  -17  /
  240239 'WTTQA1' 1  1  0.4  2  0.066667  60  1.12  0  0.4  0.58  0.4  0.73  0.82  0.87  0.97  1  0  /
  240239 'REPCA1' 1  240239  0  0  0  0  1  0  0.066667  1  6.6667  0  0  0.85  0  0  0.05  999  -999  0  0  0.203  -0.292  0.4  2.67  0.066667  0  0  999  -999  1.1  0  0.1  0.99  0  /
  240239 'WTARA1' 1  0.007  0  /
  240241 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  999  -999  0.8  /
  240241 'REECA1' 1  0  0  1  1  0  0  -99  99  0  -0.1  0.1  0  1.1  -1.1  0  0.15  0  0  0  0.4  -0.4  1.1  0.9  0.1  1  1.5  23  0  0  99  -99  1  0  1.5  0.066667  0.1  1.25  0.8  1.25  0  0  0  0  0  1.15  1.1  1.24  2  1.24  0  0  /
  240241 'REPCA1' 1  240241  0  0  0  1  1  0  0.066667  18  5  0  0.15  -1  0  0  0  999  -999  0.03  0  0.47  -0.47  0.1  0.05  0.25  0  0  999  -999  999  -999  0.1  20  0  /
  240244 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  999  -999  0.8  /
  240244 'REECA1' 1  0  0  1  0  0  0  -99  99  0  -0.05  0.05  0  1.05  -1.05  0  0.15  0  0  0  0.4  -0.4  1.1  0.9  0.1  1  1.5  55  0  0  99  -99  1  0  1.7  0.066667  0.1  1.25  0.4  1.25  0  0  0  0  0  1.15  1.1  1.24  2  1.24  0  0  /
  240244 'WTPTA1' 1  25  150  30  0  0  0.3  27  0  10  -10  /
  240244 'WTTQA1' 1  1  0.6  3  0.066667  30  1.12  0.04  0.15  0.58  0.4  0.66  0.95  0.861  1.1  0.98  0  /
  240244 'REPCA1' 1  240244  0  0  0  1  1  0  0.066667  18  1  0  0.08  0  0  0  0.02  0.1  -0.1  0.025  0  0.312  -0.436  0.1  0.05  0.25  0  0  999  -999  999  -999  0.1  20  0  /
  240244 'WTARA1' 1  0.007  0  /
  240246 'REGCA1' 1  0  0.02  100  0.9  0.4  1.22  1.2  0.06  0.05  -1.3  0.02  1  99  -99  0.8  /
  240246 'REECA1' 1  0  0  1  1  0  0  0  1.1  0.033333  0  0  0  1  -1  0  0  0  0  0  0.329  -0.484  1.1  0.9  0.1  1  1.5  30  0  0.033333  0.45  -0.45  1.12  0.04  1.7  0.033333  0.1  1.25  0.4  1.25  0  0  0  0  0  0  0.4  1.1  0.8  1.1  2  1.1  /
  240246 'WTTQA1' 1  1  0.5  2.5  0.033333  60  1.1  0  0.2  0.58  0.4  0.72  0.72  0.866  0.86  1  0  /
  240246 'REPCA1' 1  240246  0  0  0  0  1  0  0.033  1  6.6667  0  0  0.85  0  0  0.05  999  -999  0  0  0.203  -0.292  0.4  2.67  0.0333  0  0  999  -999  1.1  0  0.1  0.99  0  /
  240246 'WTARA1' 1  0.007  0  /
  240248 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  99  -99  0.8  /
  240248 'REECA1' 1  0  0  1  1  0  0  0  1.1  0  0  0  0  1  -1  0  0  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  0.45  -0.45  1.12  0.04  1.5  0  0.1  1.25  0.8  1.25  0  0  0  0  0.4  1.25  0.8  1.25  1.1  1.25  0  0  /
  240248 'REPCA1' 1  240248  0  0  0  1  1  0  0.066667  18  5  0  0.15  -1  0  0  0  999  -999  0  0  0.436  -0.436  0.1  0.05  0.25  0  0  999  -999  999  -999  0.1  0.99  0  /
  240250 'REGCA1' 1  0  0.02  10  0.9  0.5  1.22  1.2  0.9  0.5  -1.3  0.02  1  999  -999  0.8  /
  240250 'REECA1' 1  0  0  1  1  0  0  0  1.1  0  0  0  0  1  -1  0  0  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  0.45  -0.45  1.12  0.04  1.5  0  0.1  1.25  0.8  1.25  0  0  0  0  0.4  1.25  0.8  1.25  1.1  1.25  0  0  /
  240250 'WTPTA1' 1  50  100  15  0  0  0.3  87  -5  17  -17  /
  240250 'WTTQA1' 1  1  0.5  2.5  0.066667  60  1.01  0  0.15  0.58  0.4  0.66  0.95  0.861  1.1  0.98  0  /
  240250 'REPCA1' 1  240250  0  0  0  0  1  0  0.066667  1  6.6667  0  0  0.85  0  0  0.05  5  -5  0.001  0  132  -132  0.4  2.67  0.25  0  0.0005  0.1  -0.1  1.1  0  0.1  20  0  /
  240250 'WTARA1' 1  0.007  0  /
  240255 'REGCA1' 1  1  0.016668  0.43  0.9  0.4  1.22  1.2  0.1  0  -1.3  0.02  0.5  77  -77  0.8  /
  240255 'REECA1' 1  0  0  1  0  0  0  0.85  1.1  0  -0.1  0.1  0  1.1  -1.1  0  0  0  0  0  99  -99  1.1  0.9  0.2  0.01  1.1  2  0  0  99  -99  1.2  0  1.55  0  0.1  1.25  0.8  1.25  0  0  0  0  0.2  0.3  0.4  0.84375  0.5  1.125  0.6  1.35  /
  240255 'WTTQA1' 1  1  0.6  3  0.066667  60  1.2  0.08  0.2  0.58  0.4  0.72  0.78  0.866  0.98  1  0  /
  240255 'USRBUS' 'PLNTBU1' 504 0 7 28 7 15 240255 240251 240255 '1'  1  1  1  0.066667  0  1.5  0  0.5  0.7  0  0  0  0.1  -0.1  0  0  0.6  -0.6  0  0.06  0.25  0  0  0.5  -0.5  1  -1  0.1  20  0  0  /
  240255 'USRMDL' 1 'REAX3BU1' 107 0 1 7 2 4  240255  0.066667  1  1  9999  -9999  9999  -9999  /
  240256 'USRMDL' 1 'REAX3BU1' 107 0 1 7 2 4  240255  0.066667  1  1  9999  -9999  9999  -9999  /
  240255 'WTARA1' 1  0.007  0  /
  240256 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  999  -999  0.8  /
  240256 'REECA1' 1  0  0  1  1  0  0  0.9  1.13  0  -0.12  0.12  2.4  1  -1  0  0.15  0  0  0  0.231  -0.3149  1.1  0.9  0.7  1  1.5  0.5  0  0  99  -99  0.993  0  1.4  0  0.1  1.25  0.2  1.25  0  0  0  0  0  0  0.2  0.5  0.89  0.5  0.91  1.01  /
  240256 'WTTQA1' 1  1  0.4  2  0.066667  60  1.12  0  0.4  0.58  0.4  0.73  0.82  0.87  0.97  1  0  /
  240256 'WTARA1' 1  0.007  0  /
  240258 'REGCA1' 1  1  0.02  10  0.8  0.4  1.22  1.2  0.06  0.05  -1.3  0.03  0.5  100  -200  0.8  /
  240258 'REECA1' 1  0  0  1  1  0  0  0.9  1.13  0  -0.12  0.12  2.4  1  -1  0  0.15  0  0  0  0.184  -0.2574  1.1  0.9  0.7  1  1.5  0.5  0  0  99  -99  0.993  0  1.4  0  0.1  1.25  0.2  1.25  0  0  0  0  0  0  0.2  0.5  0.89  0.5  0.91  1.01  /
  240258 'WTPTA1' 1  25  150  30  1  0  0.3  27  0  10  -10  /
  240258 'WTTQA1' 1  1  0  0  0.066667  60  1.2  0.08  0.1  0.58  0.4  0.6  0.78  0.86  0.98  1  0  /
  240258 'WTARA1' 1  0.007  0  /
  240259 'REGCA1' 1  0  0.02  10  0.9  0.5  1.22  1.2  0.9  0.5  -1.3  0.02  1  999  -999  0.8  /
  240259 'REECA1' 1  0  0  1  1  0  0  -99  99  0  -0.05  0.05  0  1.05  -1.05  0  0.15  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  99  -99  1  0  1.82  0  0.1  1.25  0.9  1.25  0  0  0  0  -1  1.1  2  1.1  0  0  0  0  /
  240259 'WTPTA1' 1  4  0.7  4  0.7  0  0.3  17  0  10  -10  /
  240259 'WTTQA1' 1  1  0.1  0.1  0.066667  60  1.12  0  0.15  0.58  0.4  0.66  0.95  0.861  1  0.98  0  /
  240259 'WTARA1' 1  0.007  0  /
  240260 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  999  -999  0.8  /
  240260 'REECA1' 1  0  0  1  1  0  0  0  1.1  0  0  0  0  1  -1  0  0  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  0.45  -0.45  1.12  0.04  1.5  0  0.1  1.25  0.8  1.25  0  0  0  0  0.4  1.25  0.8  1.25  1.1  1.25  0  0  /
  240260 'WTPTA1' 1  25  150  30  0  0  0.3  27  -4  10  -10  /
  240260 'WTTQA1' 1  1  0.5  2.5  0.066667  60  1.1  0  0.2  0.58  0.4  0.72  0.72  0.866  0.86  1  0  /
  240260 'USRBUS' 'PLNTBU1' 504 0 7 28 7 15 240260 240257 240260 '1'  1  1  0  0.066667  5  1  0  2  0.7  0  0  0  0.05  -0.05  0  0  0.6  -0.6  0  0.06  0.066667  0  0  0.5  -0.5  1  -1  0.1  20  0  0  /
  240260 'USRMDL' 1 'REAX3BU1' 107 0 1 7 2 4  240260  0.066667  1  1  9999  -9999  9999  -9999  /
  240261 'USRMDL' 1 'REAX3BU1' 107 0 1 7 2 4  240260  0.066667  1  1  9999  -9999  9999  -9999  /
  240258 'USRMDL' 1 'REAX3BU1' 107 0 1 7 2 4  240260  0.066667  1  1  9999  -9999  9999  -9999  /
  240259 'USRMDL' 1 'REAX3BU1' 107 0 1 7 2 4  240260  0.066667  1  1  9999  -9999  9999  -9999  /
  240260 'WTARA1' 1  0.007  0  /
  240261 'REGCA1' 1  0  0.016668  10  0.9  0.4  1.2  1.2  0.001  0  -1.3  0.02  0.7  99  -99  0.8  /
  240261 'REECA1' 1  0  0  1  1  0  0  -99  99  0  -0.05  0.05  0  1.05  -1.05  0  0.15  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  99  -99  1  0  1.82  0  0.1  1.25  0.9  1.25  0  0  0  0  -1  1.1  2  1.1  0  0  0  0  /
  240261 'WTPTA1' 1  25  150  30  0  0  0.3  27  0  10  -10  /
  240261 'WTTQA1' 1  1  0.4  2  0.066667  60  1.12  0  0.504  0.58  0.4  0.74  0.76  0.869  0.905  1  0  /
  240261 'WTARA1' 1  0.007  0  /
  240266 'REGCA1' 1  1  0.005  0.88  1  0.1  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  99  -99  0.8  /
  240266 'REECA1' 1  0  0  1  0  0  0  0.9  1.13  0  -0.12  0.12  2.4  1  -1  0  0.15  0  0  0  0.5  -0.5  1.1  0.9  3  5  5  5  0  0  99  -99  1  0  1.4  0  0.1  1.25  0.2  1.25  0  0  0  0  0  0  0.2  0.5  0.89  0.5  0.91  1.01  /
  240266 'WTPTA1' 1  4  0.7  4  0.7  0  0.3  17  0  10  -10  /
  240266 'WTTQA1' 1  1  0.6  3  0.066667  60  1.2  0.08  0.2  0.58  0.4  0.72  0.78  0.866  0.98  1  0  /
  240266 'REPCA1' 1  240266  0  0  0  0  1  0  0.066667  2  1  0  0.15  0.7  0  0  0  0.1  -0.1  0  0  0.831  -0.831  0  0  0.066667  0  0.003  1  0  1.2  0.08  1  0.99  0.99  /
  240266 'WTARA1' 1  0.007  0  /
  240269 'REGCA1' 1  1  0.02  10  0.9  0.4  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  999  -999  0.8  /
  240269 'REECA1' 1  0  0  1  1  0  0  0.9  1.13  0  -0.1  0.1  0  1.1  -1.1  0  0.15  0  0  0  0.4  -0.4  1.1  0.9  0.1  1  1.5  55  0  0  99  -99  1  0  1.5  0.066667  0.1  1.25  0.9  1.25  0  0  0  0  0  1.15  1.1  1.24  2  1.24  0  0  /
  240269 'REPCA1' 1  240269  0  0  0  0  1  1  0.15  0  0.72  0  0.05  0  0  0  0.02  1  -1  0  0  1.1  0.9  1.6  1.07  0.125  0  0.0006  0.0333  -0.1  1.2  0  0.1  0.99  0  /
  240272 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  999  -999  0.8  /
  240272 'REECA1' 1  0  0  1  1  1  0  -99  99  0  -0.05  0.05  0  1.05  -1.05  0  0.15  0  0  0  0.47  -0.47  1.1  0.9  0.1  1  1.5  70  0  0  99  -99  1  0  1.7  0.066667  0.1  1.25  0.4  1.25  0  0  0  0  0  1.15  1.1  1.24  2  1.24  0  0  /
  240272 'REPCA1' 1  240272  0  0  0  1  1  0  0.066667  18  5  0  0.05  0  0  0  0.02  0.1  -0.1  0  0  0.436  -0.436  0.1  0.05  0.25  0  0  99  -99  99  -99  0.1  20  0  /
  240275 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  99  -99  0.8  /
  240275 'REECA1' 1  0  0  1  1  0  0  0  1.1  0  0  0  0  1  -1  0  0  0  0  0  0.6  -0.6  1.1  0.9  0.9  1  1.5  0.5  0  0  0.45  -0.45  1.12  0.04  1.7  0  0.1  1.25  0.4  1.25  0  0  0  0  0  0  0.4  1.1  0.8  1.1  2  1.1  /
  240275 'REPCA1' 1  240275  0  0  0  1  1  0  0.066667  18  5  0  0.15  -1  0  0  0  999  -999  0  0  0.436  -0.436  0.1  0.05  0.25  0  0  999  -999  999  -999  0.1  0.99  0  /
  240278 'REGCA1' 2  0  0.016668  10  0.9  0.4  1.2  1.2  0.001  0  -1.3  0.02  0.7  99  -99  0.8  /
  240278 'REECA1' 2  0  0  1  1  0  0  -99  99  0  -0.05  0.05  0  1.05  -1.05  0  0.15  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  99  -99  1  0  1.82  0  0.1  1.25  0.9  1.25  0  0  0  0  -1  1.1  2  1.1  0  0  0  0  /
  240278 'WTPTA1' 2  30  180  30  0.9  0  0.3  27  0  10  -10  /
  240278 'WTTQA1' 2  1  0.6  3  0.066667  60  1.2  0.08  0.2  0.58  0.4  0.72  0.78  0.866  0.98  1  0  /
  240278 'REPCA1' 2  240278  0  0  0  1  1  0  0.2  3  5  0  0.15  -1  0  0  0  999  -999  0  0  0.43  -0.43  0.1  0.5  0.25  0  0  999  -999  999  -999  0.1  20  0  /
  240278 'WTARA1' 2  0.007  0  /
  240280 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  9999  -9999  0.8  /
  240280 'WTPTA1' 2  25  150  25  0.7  0  0.3  27  0  10  -10  /
  240280 'WTTQA1' 2  1  1.5  2.5  0.066667  60  1.1  0  0.15  0.58  0.4  0.66  0.95  0.861  1.1  0.98  0  /
  240280 'REPCA1' 2  240280  0  0  0  0  1  0  0.066667  1  6.6667  0  0  0.85  0  0  0.05  5  -5  0.001  0  0.6  -0.6  0.4  2.67  0.25  0  0.0005  0.1  -0.1  1.1  0  0.1  20  0  /
  240280 'WTARA1' 2  0.007  0  /
  240282 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  9999  -9999  0.8  /
  240282 'REECA1' 1  0  0  1  1  0  0  -99  99  0  -0.05  0.05  0  1.05  -1.05  0  0.15  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.2  23  0  0  99  -99  1.12  0.04  1.82  0  0.1  1.25  0.9  1.25  0  0  0  0  -1  1.1  2  1.1  0  0  0  0  /
  240282 'WTPTA1' 1  30  180  30  0.9  0  0.3  27  0  10  -10  /
  240282 'WTTQA1' 1  1  10  10  0.066667  60  1.1  0  0.2  0.58  0.4  0.72  0.72  0.866  0.86  1  0  /
  240282 'REPCA1' 1  240282  0  0  0  0  1  1  0.066667  1  6.6667  0  0  0.85  0  0  0.05  999  -999  0  0  0.203  -0.292  0.4  2.67  0.066667  0  0  999  -999  1.1  0  0.1  0.99  0  /
  240282 'WTARA1' 1  0.007  0  /
  240284 'REGCA1' 1  1  0  10  0.15  0.06  1.2  1.2  0.1  -999  -1  0.03  1  106.15  -106.150002  0.8  /
  240284 'REECA1' 1  0  0  1  1  0  0  0  1.1  0  0  0  0  1  -1  0  0  0  0  0  0.6  -0.6  1.1  0.9  0.9  1  1.5  0.5  0  0  0.45  -0.45  1.12  0.04  1.7  0  0.1  1.25  0.4  1.25  0  0  0  0  0  0  0.4  1.1  0.8  1.1  2  1.1  /
  240285 'REGCA1' 1  1  0.02  10  0.8  0.4  1.22  1.2  0.06  0.05  -1.3  0.03  0.5  100  -200  0.8  /
  240285 'REECA1' 1  0  0  1  1  0  0  0  1.1  0  0  0  0  1  -1  0  0  0  0  0  0.329  -0.484  1.1  0.9  0.1  1  1.5  30  0  0  0.45  -0.45  1.12  0.04  1.7  0  0.1  1.25  0.4  1.25  0  0  0  0  0  0  0.4  1.1  0.8  1.1  2  1.1  /
  240285 'WTTQA1' 1  1  0.6  3  0.066667  60  1.2  0.08  0.2  0.58  0.4  0.72  0.78  0.866  0.98  1  0  /
  240285 'USRBUS' 'PLNTBU1' 504 0 7 28 7 15 240285 240283 240285 '1'  1  0  1  0.066667  0  0.2  0  0.5  0.7  0  0  0  0.033  -0.033  0  0  0.66  -0.66  0  0.06  0.25  -0.0006  0.0006  0.5  -0.5  1  -1  0.1  27.6  0  0  /
  240284 'USRMDL' 1 'REAX4BU1' 107 0 1 7 2 4  240285  0.066667  0.89  0.89  9999  -9999  9999  -9999  /
  240285 'USRMDL' 1 'REAX3BU1' 107 0 1 7 2 4  240285  0.066667  0.69  0.69  9999  -9999  9999  -9999  /
  240285 'WTARA1' 1  0.007  0  /
  240288 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  240288 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0.1  1  18  5  0  0  99  -99  1  0  1.3  0  0.1  1.25  0.9  1.25  0  0  0  0  0  0  0  0  0  0  0  0  /
  240288 'REPCA1' 1  240286  0  0  0  1  1  0  0.066667  18  5  0  0.05  -999  0  0  0.02  0.1  -0.1  0  0  0.43  -0.43  0.1  0.05  0.066667  0  0  999  -999  999  -999  0.066667  20  0  /
  240291 'REGCA1' 1  1  0.02  2  1  0  1.11  1.2  0.8  0.4  -1.3  0.02  0.7  9999  -9999  0.8  /
  240291 'REECA1' 1  0  0  1  1  1  0  0.3  1.15  0  -0.05  0.05  0  1.05  -1.05  0  0  0.05  0  0  0.4  -0.4  1.1  0.9  0.1  1  1.5  55  0  0  99  -99  1  0  1.51  0.066667  0.1  1.25  0.8  1.25  0  0  0  0  0.05  0.19  0.2  0.6  0.35  0.52  0.7  0.99  /
  240291 'REPCA1' 1  240291  0  0  0  1  1  0  0.066667  18  5  0  0.15  -1  0  0  0  999  -999  0.03  0  0.47  -0.47  0.1  0.05  0.25  0  0  999  -999  999  -999  0.1  20  0  /
  240293 'REGCA1' 1  1  0.005  0.65  0.9  0.4  1.22  1.2  0.2  0.1  -1.3  1  0.5  49  -49  0.8  /
  240293 'REECA1' 1  0  0  1  1  0  0  0  1.1  0  0  0  0  1  -1  0  0  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  0.45  -0.45  1.12  0.04  1.5  0  0.1  1.25  0.8  1.25  0  0  0  0  0.4  1.25  0.8  1.25  1.1  1.25  0  0  /
  240293 'WTPTA1' 1  30  180  30  0.9  0  0.3  27  0  10  -10  /
  240293 'WTTQA1' 1  1  0  0  0.066667  60  1.2  0.08  0.1  0.58  0.4  0.6  0.78  0.86  0.98  1  0  /
  240293 'REPCA1' 1  240293  0  0  0  0  1  0  0.2  3  5  0  0.15  -1  0  0  0  999  -999  0  0  0.775  -0.775  0.1  0.5  0.25  0  0  999  -999  999  -999  0.1  20  0  /
  240293 'WTARA1' 1  0.007  0  /
  240296 'REGCA1' 1  1  0.005  0.65  0.9  0.4  1.22  1.2  0.2  0.1  -1.3  1  0.5  49  -49  0.8  /
  240296 'REECA1' 1  0  0  1  1  0  0  -99  99  0  -0.05  0.05  0  1.05  -1.05  0  0.15  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  99  -99  1.12  0.04  1.82  0  0.1  1.25  0.9  1.25  0  0  0  0  -1  1.1  2  1.1  0  0  0  0  /
  240296 'WTPTA1' 1  13.2  58.5  0  0.4335  0  0.1  45  0  17  -17  /
  240296 'WTTQA1' 1  1  0  0  0.066667  60  1.2  0.08  0.1  0.58  0.4  0.6  0.78  0.86  0.98  1  0  /
  240296 'REPCA1' 1  240296  0  0  0  0  1  0  0.066667  1  6.6667  0  0  0.85  0  0  0.05  5  -5  0.001  0  0.6  -0.6  0.4  2.67  0.25  0  0.0005  0.1  -0.1  1.1  0  0.1  20  0  /
  240296 'WTARA1' 1  0.007  0  /
  240298 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  240298 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0.1  1  18  5  0  0.02  99  -99  1  0  1.3  0  0.1  1.25  0.9  1.25  0  0  0  0  0  0  0  0  0  0  0  0  /
  240298 'REPCA1' 1  240297  0  0  0  1  1  0  0.02  18  5  0  0.05  -999  0  0  0.02  0.1  -0.1  0  0  0.43  -0.43  0.1  0.05  0.05  0  0  999  -999  999  -999  0.05  20  0  /
  240301 'REGCA1' 1  1  0.02  10  0.9  0.4  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  99  -99  0.8  /
  240301 'REECA1' 1  0  0  1  1  0  0  0  1.1  0  0  0  0  1  -1  0  0  0  0  0  0.329  -0.484  1.1  0.9  0.1  1  1.5  30  0  0  0.45  -0.45  1.12  0.04  1.7  0  0.1  1.25  0.4  1.25  0  0  0  0  0  0  0.4  1.1  0.8  1.1  2  1.1  /
  240301 'WTPTA1' 1  13.2  58.5  0  0.4335  0  0.1  45  0  17  -17  /
  240301 'WTTQA1' 1  1  0.4  2  0.066667  60  1.12  0  0.4  0.58  0.4  0.73  0.82  0.87  0.97  1  0  /
  240301 'REPCA1' 1  240301  0  0  0  0  1  0  0.066667  1  6.6667  0  0  0.85  0  0  0.05  5  -5  0.001  0  132  -132  0.4  2.67  0.25  0  0.0005  0.1  -0.1  1.1  0  0.1  20  0  /
  240301 'WTARA1' 1  0.007  0  /
  240304 'REGCA1' 1  1  0.005  0.65  0.9  0.4  1.22  1.2  0.2  0.1  -1.3  1  0.5  49  -49  0.8  /
  240304 'REECA1' 1  0  0  1  0  0  0  0  1.1  0  0  0  0  1  -1  0  0  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  0.45  -0.45  1.12  0.04  1.5  0  0.1  1.25  0.8  1.25  0  0  0  0  0.4  1.25  0.8  1.25  1.1  1.25  0  0  /
  240304 'WTPTA1' 1  25  150  25  0.7  0  0.3  27  0  10  -10  /
  240304 'WTTQA1' 1  1  0.5  2.5  0.066667  60  1.1  0  0.2  0.58  0.4  0.72  0.72  0.866  0.86  1  0  /
  240304 'REPCA1' 1  240304  0  0  0  1  1  0  0.2  3  5  0  0.15  -1  0  0  0  999  -999  0  0  0.43  -0.43  0.1  0.5  0.25  0  0  999  -999  999  -999  0.1  20  0  /
  240304 'WTARA1' 1  0.007  0  /
  240307 'REGCA1' 1  0  0.02  100  0.9  0.4  1.22  1.2  0.8  0.4  -1.3  0.02  1  99  -99  0.8  /
  240307 'REECA1' 1  0  0  1  1  0  0  0.5  1.15  0.1  -0.2  0.2  1  -1.05  -1.05  0  0  0  0  0  0.4  -0.4  1.1  0.9  0.9  1  1.5  0.5  0  0  99  -99  1  0  1.5  0.066667  0.1  1.25  1  1.25  0  0  0  0  0.3  1.25  1  1.25  2  1.25  3  1.25  /
  240307 'WTPTA1' 1  25  150  25  0.7  0  0.3  27  0  10  -10  /
  240307 'WTTQA1' 1  1  0.6  3  0.066667  30  1.12  0.04  0.15  0.58  0.4  0.66  0.95  0.861  1.1  0.98  0  /
  240307 'REPCA1' 1  240307  0  0  0  0  1  0  0.066667  0  0.3667  0  0.03  0.85  0  0  0.05  1  -1  0  0  0.203  -0.292  0.4  2.67  0.066667  0.02  -0.017  99  -99  1.1  0  0  5  0  /
  240307 'WTARA1' 1  0.007  0  /
  240312 'REGCA1' 1  1  0.016668  0.43  0.9  0.4  1.22  1.2  0.1  0  -1.3  0.02  0.5  77  -77  0.8  /
  240312 'REECA1' 1  0  0  1  1  0  0  0  1.1  0  0  0  0  1  -1  0  0  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  0.45  -0.45  1.12  0.04  1.82  0  0.1  1.25  0.9  1.25  0  0  0  0  -1  1.1  2  1.1  0  0  0  0  /
  240312 'WTPTA1' 1  25  150  30  0  0  0.3  27  0  10  -10  /
  240312 'WTTQA1' 1  1  0.4  2  0.066667  60  1.12  0  0.4  0.58  0.4  0.73  0.82  0.87  0.97  1  0  /
  240312 'REPCA1' 1  240312  0  0  0  0  1  0  0.066667  5  0.5  0  0.02  0.7  0  0  0.02  1  -1  0  0  0.231  -0.315  0.1  0.05  0.25  0  0  999  -999  0.9  0  0.1  0.99  0  /
  240312 'WTARA1' 1  0.007  0  /
  240317 'REGCA1' 1  1  0.02  1.2  0.9  -9999  1.22  1.2  0.2  -999  -1.3  0.02  1  77  -77  0.8  /
  240317 'REECA1' 1  0  0  1  1  0  0  -99  99  0  -0.05  0.05  0  1.05  -1.05  0  0.15  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  99  -99  1.12  0.04  1.82  0  0.1  1.25  0.9  1.25  0  0  0  0  -1  1.1  2  1.1  0  0  0  0  /
  240317 'WTPTA1' 1  50  100  15  0  0  0.3  87  -5  17  -17  /
  240317 'WTTQA1' 1  1  10  10  0.066667  60  1  0  0.2  0.58  0.4  0.72  0.72  0.866  0.86  1  0  /
  240317 'REPCA1' 1  240317  0  0  0  0  1  0  0.066667  2  1  0  0.15  0.7  0  0  0  0.1  -0.1  0  0  0.831  -0.831  0  0  0.066667  0  0.003  1  0  1.2  0.08  1  0.99  0.99  /
  240317 'WTARA1' 1  0.007  0  /
  240320 'REGCA1' 1  1  0.005  0.65  0.9  0.4  1.22  1.2  0.2  0.1  -1.3  1  0.5  49  -49  0.8  /
  240320 'REECA1' 1  0  0  1  1  0  0  -99  99  0  -0.05  0.05  0  1.05  -1.05  0  0.15  0  0  0  0.436  -0.436  1.1  0.9  0.1  1  1.5  30  0  0  99  -99  1.12  0.04  1.82  0  0.1  1.25  0.9  1.25  0  0  0  0  -1  1.1  2  1.1  0  0  0  0  /
  240320 'WTPTA1' 1  30  180  30  0.9  0  0.3  27  0  10  -10  /
  240320 'WTTQA1' 1  1  1.5  2.5  0.066667  60  1.1  0  0.15  0.58  0.4  0.66  0.95  0.861  1.1  0.98  0  /
  240320 'REPCA1' 1  240320  0  0  0  0  1  0  0.066667  2  1  0  0.5  0.7  0  0  0  0.1  -0.1  0  0  0.436  -0.436  0  0  0.066667  0  0.003  1  0  1  0.08  1  0.99  0  /
  240320 'WTARA1' 1  0.007  0  /
  250347 'GENROU' 1  5.877300  0.066700  0.908600  0.066700  5.000000  0.000000  2.009000
  1.892500  0.394000  0.658700  0.338900  0.265800  0.024800  0.400600  /
  250347 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.2978  0  0  0  1  0  1.2  0  6.0686  0  0.08  /
  250347 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2.2086  0  1  1  0.15  0.5  2.2995  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  602.4  0  4  5  99  -99  /
  250347 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  250348 'GENROU' 1  9.895400  0.066700  1.205400  0.086400  6.884200  0.000000  1.991800
  1.878700  0.347600  0.611900  0.221500  0.172200  0.135500  0.721900  /
  250348 'ESST4B' 1  0  3.6429  3.6429  1  -1  0  1  0  1  -1  0  5.3499  0  7.6746  0.08  0  0  /
  250348 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.1281  2  0  1  1  0.15  0.5  1.2408  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  200.4  0  4  5  99  -99  /
  250348 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  250354 'GENROU' 1  7.057800  0.066700  0.342400  0.066700  6.042500  0.000000  2.290800
  2.120000  0.476100  0.758100  0.400800  0.315100  0.020200  0.195800  /
  250354 'EXAC2' 1  0.066667  1  1  1000  0.066667  8.0285  -8.0285  1  26.3535  -26.3535  1.3  4  0  0.49  1  0.1  0.8  1  10  3.6429  0.9293  4.8571  0.9693  /
  250354 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  23.0329  2  0  1  1  0.15  0.5  1.3854  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  282  0  4  5  99  -99  /
  250354 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  250358 'GENROU' 1  6.738200  0.066700  0.573500  0.066700  3.424400  0.000000  1.779700
  1.696600  0.230600  0.361900  0.167800  0.124400  0.041400  1.146300  /
  250358 'IEEET1' 1  0  50  0.066667  1  -1  -0.06  0.6  0.09  1.46  0  2.8  0.04  3.73  0.33  /
  250358 'IEEEG1' 1 0 0  20  0  0  0.5  1  -1  1.416  0  0.1969  0.2566  0  0  0  0  0  0  0  0  0  0  /
  250358 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  250359 'GENROU' 1  9.884600  0.066700  1.040000  0.072300  3.132600  0.000000  2.075800
  1.972700  0.313600  0.336200  0.225900  0.169600  0.047200  1.272600  /
  250359 'IEEET1' 1  0  50  0.066667  1  -1  -0.06  0.6  0.09  1.46  0  2.8  0.04  3.73  0.33  /
  250359 'IEEEG1' 1 0 0  13.6016  0.2  0  0.1  0.1  -0.1  0.5157  0  0.3723  1  0  0  0.581  0  0  0  0  0  0  0  /
  250359 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  250360 'GENROU' 1  8.042000  0.066700  1.239200  0.074100  3.546700  0.000000  1.889100
  1.798600  0.320900  0.353400  0.231000  0.173500  0.186800  4.344700  /
  250360 'EXAC1' 1  0  0  0  400  0.066667  7.3705  -7.3705  1.1  0.035  1  0.242  0.5  1  2.2362  0.0251  2.9815  0.1253  /
  250360 'IEEEG1' 1 0 0  12.3652  0.2  0  0.3  0.3682  -0.3682  0.9286  0  0.4069  0.3349  0  1.1392  0  0  0  0  0  0  0  0  /
  250360 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  250362 'GENROU' 1  7.646400  0.069800  0.706500  0.036800  5.000000  0.000000  1.942700
  1.839000  0.188300  0.236900  0.152900  0.117400  0.088000  0.413600  /
  250362 'EXAC2' 1  0.01  1  1  1000  0.01  12.5719  -12.5719  1  24.1368  -24.136801  0.55  4  0  0.016  1  0.1  1.6  1  14  3.8064  0.9609  5.0752  1.0019  /
  250362 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.5167  0  1  1  0.15  0.5  1.5  0.101  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  482.4  0  4  5  99  -99  /
  250362 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  250363 'GENROU' 1  8.090400  0.068700  0.594200  0.098400  6.219100  0.000000  2.512700
  2.299000  0.151100  0.214300  0.113600  0.086200  0.049400  0.205000  /
  250363 'ESST4B' 1  0  3.4169  3.4169  1  -1  0  1  0  1  -1  0  6.9564  0  8.3229  0.08  0  0  /
  250363 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.2132  0  1  1  0.15  0.3377  1.2357  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  176.4  0  4  5  99  -99  /
  250363 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  250364 'GENROU' 1  7.743000  0.066700  0.330400  0.066700  6.828400  0.000000  1.529200
  1.505400  0.189700  0.454800  0.109100  0.082500  0.088300  0.220900  /
  250364 'EXAC2' 1  0  0  0  300  0.066667  8  -8  20  105  -85  0.3  10  1  0.03  1.2  0.3  0.4  1  4.4  3.3  0.01  4.4  0.08  /
  250364 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.431  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  178.8  0  4  5  99  -99  /
  250364 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  250365 'GENROU' 1  8.946100  0.066700  1.466100  0.066700  4.650100  0.000000  1.794700
  1.719600  0.240300  0.420200  0.103300  0.077900  0.088800  0.557300  /
  250365 'ESST4B' 1  0  3.8042  3.8042  1  -1  0  1  0  1  -1  0  5.2535  0  8.0728  0.08  0  0  /
  250365 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2.3658  0  1  1  0.15  0.5  2.4144  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  176.4  0  4  5  99  -99  /
  250365 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  250367 'GENROU' 1  8.505000  0.066700  0.958400  0.075000  3.716500  0.000000  1.916700
  1.818100  0.239500  0.431500  0.145400  0.111500  0.187300  0.696700  /
  250367 'ESST4B' 1  0  3.5225  3.5225  1  -1  0  1  0  1  -1  0  5.3742  0  7.4197  0.08  0  0  /
  250367 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.9891  0.1105  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  212.4  0  4  5  99  -99  /
  250367 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  250368 'GENROU' 1  5.521600  0.066700  0.558300  0.097600  4.661600  0.000000  1.917700
  1.818900  0.231300  0.379800  0.164100  0.126400  0.074500  0.384200  /
  250368 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.5049  0  0  0  1  0  1.2  0  6.0025  0  0.08  /
  250368 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.8093  2  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  206.4  0  4  5  99  -99  /
  250368 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  250369 'GENROU' 1  8.995000  0.066700  0.771300  0.066700  6.708500  0.000000  1.518300
  1.496600  0.257200  0.320900  0.161400  0.124300  0.207300  0.743700  /
  250369 'ESST4B' 1  0  3.9974  3.9974  1  -1  0  1  0  1  -1  0  6.7025  0  7.7983  0.08  0  0  /
  250369 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.3536  0  1  1  0.15  0.5  1.0242  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  183.6  0  4  5  99  -99  /
  250369 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  250370 'GENROU' 1  4.270400  0.066700  0.906700  0.094000  5.683200  0.000000  1.881300
  1.789500  0.214700  0.262300  0.144800  0.111000  0.101500  0.598600  /
  250370 'ESST4B' 1  0  3.9118  3.9118  1  -1  0  1  0  1  -1  0  5.3339  0  7.62  0.08  0  0  /
  250370 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.104  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  183.6  0  4  5  99  -99  /
  250370 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  250371 'GENROU' 1  4.370500  0.066700  0.671200  0.066700  5.655500  0.000000  1.497300
  1.479600  0.248100  0.431400  0.191900  0.148500  0.246600  0.724500  /
  250371 'ESST4B' 1  0  3.9638  3.9638  1  -1  0  1  0  1  -1  0  6.5397  0  6.32  0.08  0  0  /
  250371 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.3333  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  178.8  0  4  5  99  -99  /
  250371 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  250372 'GENROU' 1  6.252600  0.066700  0.770800  0.067400  3.958300  0.000000  2.355000
  2.171700  0.178900  0.261500  0.121900  0.092800  0.202200  0.731900  /
  250372 'ESST4B' 1  0  3.3039  3.3039  1  -1  0  1  0  1  -1  0  6.8823  0  8.4945  0.08  0  0  /
  250372 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.7818  0  1  1  0.15  0.5  1.1826  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  178.8  0  4  5  99  -99  /
  250372 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  250376 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  250376 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0.1  1  18  5  0  0  99  -99  1  0  1.3  0  0.1  1.25  0.9  1.25  0  0  0  0  0  0  0  0  0  0  0  0  /
  250376 'REPCA1' 1  250375  0  0  0  1  1  0  0.066667  18  5  0  0.05  -999  0  0  0.02  0.1  -0.1  0  0  0.43  -0.43  0.1  0.05  0.066667  0  0  999  -999  999  -999  0.066667  20  0  /
  260208 'GENROU' 1  6.942800  0.066700  0.684500  0.066700  4.909900  0.000000  2.261800
  2.096500  0.369900  0.619400  0.237400  0.184800  0.023600  0.292500  /
  260208 'ESST4B' 1  0  3.7482  3.7482  1  -1  0  1  0  1  -1  0  6.2201  0  8.3827  0.08  0  0  /
  260208 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  13.846  0.0219  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  312  0  4  5  99  -99  /
  260208 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  260209 'GENROU' 1  4.009500  0.066700  1.306500  0.092700  4.938800  0.000000  1.666000
  1.615800  0.269400  0.599100  0.211300  0.164000  0.117200  0.357900  /
  260209 'ESST4B' 1  0  3.1077  3.1077  1  -1  0  1  0  1  -1  0  6.661  0  7.3201  0.08  0  0  /
  260209 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  14.6632  1.8826  0  1  1  0.15  0.0151  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  312  0  4  5  99  -99  /
  260209 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  260210 'GENROU' 1  4.270900  0.066700  0.762800  0.066700  5.142700  0.000000  2.055900
  1.930400  0.265900  0.461800  0.210900  0.163700  0.004900  0.319300  /
  260210 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.9821  0  0  0  1  0  1.2  0  6.5434  0  0.08  /
  260210 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  6.2311  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  312  0  4  5  99  -99  /
  260210 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  260211 'GENROU' 1  5.029000  0.066700  1.242900  0.066700  4.787100  0.000000  1.806700
  1.729300  0.208800  0.398200  0.138000  0.105600  0.121900  0.495600  /
  260211 'ESST4B' 1  0  3.0558  3.0558  1  -1  0  1  0  1  -1  0  5.2889  0  7.5715  0.08  0  0  /
  260211 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.1026  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  310.8  0  4  5  99  -99  /
  260211 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  260212 'GENROU' 1  7.012000  0.066700  0.318500  0.066700  5.285200  0.000000  2.184400
  2.034100  0.236400  0.269900  0.114900  0.087200  0.065400  0.224600  /
  260212 'EXAC2' 1  0  1  1  400  0.066667  12.2861  -12.2861  1  21.7705  -21.7705  1.3  4  0  0.49  1  0  0  1  14  3.4208  0.0003  4.5611  0.0105  /
  260212 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  2.0186  0.0805  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  334.8  0  4  5  99  -99  /
  260212 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  260213 'GENROU' 1  6.835600  0.069900  1.283700  0.095600  4.961300  0.000000  1.940600
  1.837400  0.252900  0.525700  0.128900  0.098400  0.069200  0.384300  /
  260213 'ESST4B' 1  0  3.139  3.139  1  -1  0  1  0  1  -1  0  6.5115  0  7.0929  0.08  0  0  /
  260213 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.7805  2  0  1  1  0.15  0.5  1.5  0.1145  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  340.8  0  4  5  99  -99  /
  260213 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  270207 'GENROU' 1  4.975300  0.066700  1.407400  0.066700  5.000000  0.000000  1.979100
  1.868400  0.174300  0.325500  0.143200  0.109800  0.147100  0.569000  /
  270207 'ESST4B' 1  0  3.3867  3.3867  1  -1  0  1  0  1  -1  0  5.7851  0  7.1221  0.08  0  0  /
  270207 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.0903  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  387.6  0  4  5  99  -99  /
  270207 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  270208 'GENROU' 1  9.838100  0.066700  0.833800  0.066700  6.526500  0.000000  2.155400
  2.010700  0.340600  0.573900  0.292700  0.228900  0.168900  0.757700  /
  270208 'ESST4B' 1  0  3.2519  3.2519  1  -1  0  1  0  1  -1  0  5.1692  0  6.1351  0.08  0  0  /
  270208 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.7071  0  1  1  0.15  0.5  1.5  0.1862  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  198  0  4  5  99  -99  /
  270208 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  270209 'GENROU' 1  4.781600  0.066700  1.072300  0.066700  6.849200  0.000000  1.991100
  1.878100  0.275600  0.374400  0.182500  0.141100  0.126500  0.475900  /
  270209 'ESST4B' 1  0  3.6196  3.6196  1  -1  0  1  0  1  -1  0  5.3889  0  7.0362  0.08  0  0  /
  270209 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  15.5171  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  184.8  0  4  5  99  -99  /
  270209 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  270210 'GENROU' 1  9.571000  0.066700  0.831000  0.067500  3.401600  0.000000  2.482300
  2.274500  0.285400  0.354000  0.172300  0.132900  0.016200  0.221300  /
  270210 'ESST4B' 1  0  3.8334  3.8334  1  -1  0  1  0  1  -1  0  5.2835  0  6.7676  0.08  0  0  /
  270210 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  27.8803  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  184.8  0  4  5  99  -99  /
  270210 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  270212 'GENROU' 1  6.068200  0.066700  1.445400  0.066700  3.909900  0.000000  2.055500
  1.930100  0.253300  0.364600  0.175200  0.135200  0.088300  0.502900  /
  270212 'ESST4B' 1  0  3.3245  3.3245  1  -1  0  1  0  1  -1  0  5.0853  0  6.6841  0.08  0  0  /
  270212 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.4042  2.5966  0  1  1  0.15  0.3833  2.2224  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  252  0  4  5  99  -99  /
  270212 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  270213 'GENROU' 1  4.648400  0.023800  1.079600  0.054400  3.897000  0.000000  2.298200
  2.125900  0.152100  0.224300  0.124800  0.095000  0.076000  0.289100  /
  270213 'EXPIC1' 1  0  4  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  8.2193  0  0  0  1  0  1.2  0  5.1  0  0.08  /
  270213 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  255.6  0  4  5  99  -99  /
  270213 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  270214 'GENROU' 1  8.660000  0.066700  1.068700  0.066700  6.164800  0.000000  2.008800
  1.892400  0.178900  0.486800  0.140200  0.107400  0.050000  0.249600  /
  270214 'ESST4B' 1  0  3.6816  3.6816  1  -1  0  1  0  1  -1  0  5.686  0  7.6177  0.08  0  0  /
  270214 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.0042  3.6175  0  1  1  0.15  0.1445  1.5  0.1357  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  252  0  4  5  99  -99  /
  270214 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  270215 'GENROU' 1  7.808900  0.069200  0.527000  0.066700  3.815600  0.000000  2.366300
  2.180900  0.368200  0.604600  0.274100  0.214100  0.105900  0.454400  /
  270215 'EXAC2' 1  0  1  1  1000  0.066667  8.4215  -8.4215  1  28.3292  -28.329201  1.3  4  0  0.014  1  0.1  0.8  1  14  3.4065  0.0082  4.542  0.0187  /
  270215 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2539  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  253.2  0  4  5  99  -99  /
  270215 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  270217 'GENROU' 1  6.821200  0.066700  0.423500  0.066700  5.262500  0.000000  1.705300
  1.647500  0.280700  0.525500  0.200200  0.155200  0.195400  0.547000  /
  270217 'ESST4B' 1  0  3.5093  3.5093  1  -1  0  1  0  1  -1  0  5.4022  0  8.9863  0.08  0  0  /
  270217 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  3.4016  2  0  1  1  0.15  0.1137  2.4857  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  236.4  0  4  5  99  -99  /
  270217 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  270218 'GENROU' 1  5.946100  0.066700  1.128600  0.066700  5.180400  0.000000  1.616800
  1.576100  0.184600  0.357300  0.131800  0.100700  0.112500  0.602600  /
  270218 'ESST4B' 1  0  3.0842  3.0842  1  -1  0  1  0  1  -1  0  5.4336  0  8.652  0.08  0  0  /
  270218 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  236.4  0  4  5  99  -99  /
  270218 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  270219 'GENROU' 1  6.850200  0.066700  1.398300  0.066700  5.937300  0.000000  1.737400
  1.673400  0.229400  0.580200  0.162200  0.124900  0.078600  0.197200  /
  270219 'ESST4B' 1  0  3.8338  3.8338  1  -1  0  1  0  1  -1  0  6.085  0  6.0249  0.08  0  0  /
  270219 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  6.4363  0  1  1  0.15  0.5  1.2796  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  177.6  0  4  5  99  -99  /
  270219 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  270220 'GENROU' 1  7.696600  0.066700  0.733300  0.066700  4.662300  0.000000  2.207900
  2.053000  0.225700  0.438100  0.144800  0.111000  0.067000  0.351100  /
  270220 'ESST4B' 1  0  3.6533  3.6533  1  -1  0  1  0  1  -1  0  6.2924  0  8.5596  0.08  0  0  /
  270220 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1583  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  177.6  0  4  5  99  -99  /
  270220 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  270221 'GENROU' 1  6.006900  0.066700  0.892800  0.081900  5.153300  0.000000  1.738800
  1.674500  0.264900  0.471700  0.144400  0.110700  0.050200  0.234400  /
  270221 'ESST4B' 1  0  3.7123  3.7123  1  -1  0  1  0  1  -1  0  5.7044  0  8.2697  0.08  0  0  /
  270221 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.3077  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  177.6  0  4  5  99  -99  /
  270221 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  270222 'GENROU' 1  6.033700  0.066700  0.959200  0.066700  3.092800  0.000000  1.736800
  1.673000  0.175500  0.236700  0.112600  0.085300  0.213500  0.696300  /
  270222 'ESST4B' 1  0  3.2517  3.2517  1  -1  0  1  0  1  -1  0  6.67  0  8.5279  0.08  0  0  /
  270222 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.1418  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  177.6  0  4  5  99  -99  /
  270222 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
