#-----------------------------------------------------------------------------------------
# Header Section From EPC
#-----------------------------------------------------------------------------------------
# title
# This is a synthetic electric grid designed by researchers at Texas A&M University, created for use in the ARPA-E PERFORM 
# program
# Reference: A. B. Birchfield, T. Xu, K. M. Gegner, K. S. Shetye, and T. J. Overbye, "Grid structural characteristics as validation 
# criteria for synthetic networks," IEEE Transactions on Power Systems, vol. 32, no. 4, pp. 3258-3265, Jul. 2017.
#
# comments
#
#-----------------------------------------------------------------------------------------
# NETTING Section
#-----------------------------------------------------------------------------------------
netting
   111266 "DEER PARK 13 2"  13.80   120524 "LACKLAND A F B 23 2"  18.00   200162 "SANTA ROSA 2 2"  13.80   250374 "SACUL 2 2"  18.00
lodrep
#-----------------------------------------------------------------------------------------
# Load Characteristic Models
#-----------------------------------------------------------------------------------------
wlwscc   110001 "EDNA 1 1" 138.0000 "1" : #9 0 1 1 0 0 0 0 0 0 0 0
models
#-----------------------------------------------------------------------------------------
# Generator Models
#-----------------------------------------------------------------------------------------
genrou   111180 "BAYTOWN 10 2"   20.00 "1" : #9 mva=895.2 7.85 0.0667 0.5014 0.0667 5 0 2 1.8853 0.4305 0.7082 0.3736 0.2934 0.1505 0.4464 0 0 0
esst4b   111180 "BAYTOWN 10 2"   20.00 "1" : #9 0 3.9769 3.9769 0 1 -1 1 0 1 -1 0 5.2635 0 0 0.08 0 6.3836 999
ggov1    111180 "BAYTOWN 10 2"   20.00 "1" : #9 mwcap=895.2 0.04 1 1 0.05 -0.05 20.5546 2 0 1 1 0.15 0.5 1.5 0.1266 0.1 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111180 "BAYTOWN 10 2"   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111181 "BAYTOWN 10 3"   13.80 "1" : #9 mva=898.8 9.4619 0.0691 1.2451 0.0911 5 0 2 1.8853 0.2657 0.4805 0.1408 0.1078 0.1417 0.5252 0 0 0
esst4b   111181 "BAYTOWN 10 3"   13.80 "1" : #9 0 3.0648 3.0648 0 1 -1 1 0 1 -1 0 5.6586 0 0 0.08 0 7.5669 999
ggov1    111181 "BAYTOWN 10 3"   13.80 "1" : #9 mwcap=898.8 0.04 1 1 0.05 -0.05 24.9751 2 0 1 1 0.15 0.5 2.3968 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111181 "BAYTOWN 10 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111183 "GALENA PARK 18 2"   13.80 "1" : #9 mva=64.8 7.4818 0.0667 0.5503 0.0667 6.9582 0 1.7912 1.7168 0.4427 0.6539 0.3571 0.2802 0.1465 0.5277 0 0 0
esst4b   111183 "GALENA PARK 18 2"   13.80 "1" : #9 0 3.29 3.29 0 1 -1 1 0 1 -1 0 6.5984 0 0 0.08 0 7.8534 999
ggov1    111183 "GALENA PARK 18 2"   13.80 "1" : #9 mwcap=64.8 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.2891 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111184 "GALENA PARK 18 3"   13.80 "1" : #9 mva=64.8 6.8936 0.0667 0.8956 0.0667 5.6398 0 1.6459 1.5996 0.259 0.4653 0.1289 0.0984 0.0803 0.3686 0 0 0
expic1   111184 "GALENA PARK 18 3"   13.80 "1" : #9 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.5184 0 0 0 1 0 1.2 0 6.4774 0 0.08
ggov1    111184 "GALENA PARK 18 3"   13.80 "1" : #9 mwcap=64.8 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.2704 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111185 "GALENA PARK 18 4"   13.80 "1" : #9 mva=64.8 4.9117 0.0667 0.6852 0.0683 2.1876 0 2.5238 2.308 0.3156 0.6579 0.2734 0.2135 0.0222 0.3464 0 0 0
esst4b   111185 "GALENA PARK 18 4"   13.80 "1" : #9 0 3.2602 3.2602 0 1 -1 1 0 1 -1 0 5.1655 0 0 0.08 0 8.8616 999
ggov1    111185 "GALENA PARK 18 4"   13.80 "1" : #9 mwcap=64.8 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111186 "GALENA PARK 18 5"   13.80 "1" : #9 mva=60 8.1673 0.0667 1.1325 0.0667 6.4623 0 1.7579 1.6899 0.2241 0.5384 0.11 0.0832 0.2247 0.7459 0 0 0
esst4b   111186 "GALENA PARK 18 5"   13.80 "1" : #9 0 3.7078 3.7078 0 1 -1 1 0 1 -1 0 6.7208 0 0 0.08 0 7.1191 999
ggov1    111186 "GALENA PARK 18 5"   13.80 "1" : #9 mwcap=60 0.04 1 1 0.05 -0.05 6.7722 2 0 1 1 0.15 0.5 1.4663 0.2 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111187 "GALENA PARK 18 6"   13.80 "1" : #9 mva=76.8 7.2876 0.0667 1.139 0.0667 4.4285 0 2.1852 2.0348 0.1526 0.3648 0.125 0.0952 0.032 0.2717 0 0 0
esst4b   111187 "GALENA PARK 18 6"   13.80 "1" : #9 0 3.766 3.766 0 1 -1 1 0 1 -1 0 6.2507 0 0 0.08 0 7.8365 999
ggov1    111187 "GALENA PARK 18 6"   13.80 "1" : #9 mwcap=76.8 0.04 1 1 0.05 -0.05 14.9427 2 0 1 1 0.15 0.3518 1.3429 0.2 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111188 "GALENA PARK 18 7"   18.00 "1" : #9 mva=64.8 8.5593 0.0667 1.2764 0.0667 8.0014 0 2.5353 2.3173 0.2944 0.6438 0.1749 0.135 0.116 0.4061 0 0 0
esst4b   111188 "GALENA PARK 18 7"   18.00 "1" : #9 0 3.3848 3.3848 0 1 -1 1 0 1 -1 0 6.5078 0 0 0.08 0 8.7623 999
ggov1    111188 "GALENA PARK 18 7"   18.00 "1" : #9 mwcap=64.8 0.04 1 1 0.05 -0.05 3.0016 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111190 "CYPRESS 54 2"   13.80 "1" : #9 mva=124.8 7.2028 0.0667 0.7589 0.0667 5.3153 0 2.1767 2.0279 0.2266 0.2812 0.165 0.1272 0.0924 0.46 0 0 0
esst4b   111190 "CYPRESS 54 2"   13.80 "1" : #9 0 3.0664 3.0664 0 1 -1 1 0 1 -1 0 6.4877 0 0 0.08 0 7.4111 999
ggov1    111190 "CYPRESS 54 2"   13.80 "1" : #9 mwcap=124.8 0.04 1 1 0.05 -0.05 3.6899 2.7989 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111190 "CYPRESS 54 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111191 "CYPRESS 54 3"   13.80 "1" : #9 mva=124.8 6.6776 0.0667 0.5592 0.0667 7.4587 0 1.8859 1.7932 0.1827 0.2105 0.1069 0.0808 0.1 0.2923 0 0 0
exac2    111191 "CYPRESS 54 3"   13.80 "1" : #9 0.066667 1 1 1000 0.066667 9.8378 -9.8378 1 29.0988 -29.098801 1.3 4 0 0.49 1 0.1 1.6 1 10 3.0789 0.0084 4.1053 0.0189 0
ggov1    111191 "CYPRESS 54 3"   13.80 "1" : #9 mwcap=124.8 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.0556 0.2 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111191 "CYPRESS 54 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111192 "CYPRESS 54 4"   13.80 "1" : #9 mva=68.4 8.7052 0.0667 0.4807 0.0762 8.9248 0 1.841 1.757 0.1722 0.2169 0.1217 0.0926 0.2482 0.7335 0 0 0
esst4b   111192 "CYPRESS 54 4"   13.80 "1" : #9 0 3.1658 3.1658 0 1 -1 1 0 1 -1 0 6.6833 0 0 0.08 0 6.5201 999
ggov1    111192 "CYPRESS 54 4"   13.80 "1" : #9 mwcap=68.4 0.04 1 1 0.05 -0.05 6.8278 7.5982 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111193 "CYPRESS 54 5"   13.80 "1" : #9 mva=68.4 8.9505 0.0667 1.2537 0.0667 1.8374 0 1.3849 1.389 0.1696 0.4908 0.1302 0.0994 0.0014 0.2681 0 0 0
esst4b   111193 "CYPRESS 54 5"   13.80 "1" : #9 0 3.5749 3.5749 0 1 -1 1 0 1 -1 0 6.9217 0 0 0.08 0 6.1918 999
ggov1    111193 "CYPRESS 54 5"   13.80 "1" : #9 mwcap=68.4 0.04 1 1 0.05 -0.05 8.3191 1.4146 0 1 1 0.15 0.3233 1.5 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111194 "CYPRESS 54 6"   18.00 "1" : #9 mva=68.4 4.3787 0.0667 1.2642 0.0961 7.0252 0 1.7563 1.6886 0.2725 0.571 0.2027 0.1572 0.2397 0.7336 0 0 0
expic1   111194 "CYPRESS 54 6"   18.00 "1" : #9 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.8931 0 0 0 1 0 1.2 0 5.5933 0 0.08
ggov1    111194 "CYPRESS 54 6"   18.00 "1" : #9 mwcap=68.4 0.05 1 1 0.05 -0.05 10 1.6124 0 1 1 0.15 0.0574 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111195 "CYPRESS 54 7"   13.80 "1" : #9 mva=68.4 4.2604 0.0667 1.3183 0.075 4.4241 0 1.4468 1.4389 0.2949 0.5243 0.1384 0.1059 0.0372 0.2324 0 0 0
esst4b   111195 "CYPRESS 54 7"   13.80 "1" : #9 0 3.0981 3.0981 0 1 -1 1 0 1 -1 0 5.5151 0 0 0.08 0 7.725 999
ggov1    111195 "CYPRESS 54 7"   13.80 "1" : #9 mwcap=68.4 0.04 1 1 0.05 -0.05 2.882 6.315 0 1 1 0.15 0.5 1.5849 0.2 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111196 "CYPRESS 54 8"   13.80 "1" : #9 mva=68.4 8.1155 0.0667 0.3449 0.0667 7.0532 0 2.386 2.1967 0.239 0.4124 0.1037 0.0783 0.155 0.4366 0 0 0
esst4b   111196 "CYPRESS 54 8"   13.80 "1" : #9 0 3.1108 3.1108 0 1 -1 1 0 1 -1 0 6.7849 0 0 0.08 0 7.0307 999
ggov1    111196 "CYPRESS 54 8"   13.80 "1" : #9 mwcap=68.4 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.0493 1.5 0.1558 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111197 "CYPRESS 54 9"   13.80 "1" : #9 mva=68.4 9.6927 0.0667 1.0905 0.0667 7.4704 0 1.7306 1.668 0.1526 0.3279 0.1324 0.1011 0.1101 0.6407 0 0 0
esst4b   111197 "CYPRESS 54 9"   13.80 "1" : #9 0 3.9457 3.9457 0 1 -1 1 0 1 -1 0 5.511 0 0 0.08 0 6.0037 999
ggov1    111197 "CYPRESS 54 9"   13.80 "1" : #9 mwcap=68.4 0.04 1 1 0.05 -0.05 3.668 2 0 1 1 0.15 0.5 1.4432 0.2 0.1 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111198 "CYPRESS 54 10"   24.00 "1" : #9 mva=68.4 9.3608 0.0667 0.7906 0.0667 5.93 0 2.3482 2.1663 0.2627 0.3812 0.1374 0.1051 0.0665 0.1973 0 0 0
esst4b   111198 "CYPRESS 54 10"   24.00 "1" : #9 0 3.9854 3.9854 0 1 -1 1 0 1 -1 0 5.4106 0 0 0.08 0 8.498 999
ggov1    111198 "CYPRESS 54 10"   24.00 "1" : #9 mwcap=68.4 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.1295 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111199 "CYPRESS 54 11"   13.80 "1" : #9 mva=68.4 5.0689 0.0667 0.3935 0.0667 8.1236 0 2.0429 1.9199 0.2081 0.357 0.1346 0.1029 0.1595 0.763 0 0 0
esst4b   111199 "CYPRESS 54 11"   13.80 "1" : #9 0 3.2906 3.2906 0 1 -1 1 0 1 -1 0 6.005 0 0 0.08 0 8.1937 999
ggov1    111199 "CYPRESS 54 11"   13.80 "1" : #9 mwcap=68.4 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.2069 1.5 0.2 0.3 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111200 "CYPRESS 54 12"   24.00 "1" : #9 mva=69.6 8.352 0.0667 1.1592 0.0667 8.6216 0 1.9911 1.8781 0.292 0.6256 0.241 0.1877 0.0984 0.6467 0 0 0
esst4b   111200 "CYPRESS 54 12"   24.00 "1" : #9 0 3.9832 3.9832 0 1 -1 1 0 1 -1 0 5.4311 0 0 0.08 0 6.0451 999
ggov1    111200 "CYPRESS 54 12"   24.00 "1" : #9 mwcap=69.6 0.04 1 1 0.05 -0.05 8.4013 1.6054 0 1 1 0.15 0.5 1.5 0.1308 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111201 "CYPRESS 54 13"   13.80 "1" : #9 mva=69.6 9.9801 0.0667 0.7457 0.0667 5.2644 0 2.1413 1.9993 0.1839 0.2021 0.1279 0.0976 0.1162 0.3527 0 0 0
esst4b   111201 "CYPRESS 54 13"   13.80 "1" : #9 0 3.3699 3.3699 0 1 -1 1 0 1 -1 0 6.187 0 0 0.08 0 8.4266 999
ggov1    111201 "CYPRESS 54 13"   13.80 "1" : #9 mwcap=69.6 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.3056 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111202 "CYPRESS 54 14"   18.00 "1" : #9 mva=69.6 9.9553 0.0667 1.2661 0.0938 8.648 0 1.909 1.8119 0.3777 0.6412 0.2799 0.2187 0.1657 0.7515 0 0 0
esst4b   111202 "CYPRESS 54 14"   18.00 "1" : #9 0 3.0483 3.0483 0 1 -1 1 0 1 -1 0 6.5227 0 0 0.08 0 7.1598 999
ggov1    111202 "CYPRESS 54 14"   18.00 "1" : #9 mwcap=69.6 0.04 1 1 0.05 -0.05 9.4259 2 0 1 1 0.15 0.5 2.366 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111203 "CYPRESS 54 15"   13.80 "1" : #9 mva=69.6 6.612 0.0667 1.1209 0.0667 3.4084 0 1.7295 1.667 0.3585 0.5932 0.2875 0.2248 0.0507 0.3333 0 0 0
exac2    111203 "CYPRESS 54 15"   13.80 "1" : #9 0 1 1 1000 0.066667 8.909 -8.909 1 28.9476 -28.947599 0.55 4 0 0.49 1 0.1 1.6 1 14 3.0938 0.0002 4.1251 0.0104 0
ggov1    111203 "CYPRESS 54 15"   13.80 "1" : #9 mwcap=69.6 0.04 1 1 0.05 -0.05 7.7247 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111204 "CYPRESS 54 16"   13.80 "1" : #9 mva=69.6 4.268 0.0667 0.4269 0.0837 4.5032 0 2.3494 2.1673 0.4248 0.5888 0.361 0.2834 0.053 0.3033 0 0 0
expic1   111204 "CYPRESS 54 16"   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.3356 0 0 0 1 0 1.2 0 6.9361 0 0.08
ggov1    111204 "CYPRESS 54 16"   13.80 "1" : #9 mwcap=69.6 0.04 1 1 0.05 -0.05 1.7992 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111205 "CYPRESS 54 17"   13.80 "1" : #9 mva=69.6 7.0096 0.0667 0.5278 0.0709 2.5371 0 1.8095 1.7316 0.1691 0.2408 0.1152 0.0875 0.1495 0.7512 0 0 0
esst4b   111205 "CYPRESS 54 17"   13.80 "1" : #9 0 3.1098 3.1098 0 1 -1 1 0 1 -1 0 5.3149 0 0 0.08 0 7.4259 999
ggov1    111205 "CYPRESS 54 17"   13.80 "1" : #9 mwcap=69.6 0.05 1 1 0.05 -0.05 10 5.4959 0 1 1 0.15 0.5 1.3284 0.1491 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111206 "CYPRESS 54 18"   13.80 "1" : #9 mva=15.6 5.0875 0.0437 1.282 0.0223 4.7198 0 1.8903 1.7968 0.395 0.6213 0.2344 0.1825 0.1281 0.3952 0 0 0
esst4b   111206 "CYPRESS 54 18"   13.80 "1" : #9 0 3.4814 3.4814 0.01 1 -1 1 0 1 -1 0 5.2078 0 0 0.08 0 8.0463 999
ggov1    111206 "CYPRESS 54 18"   13.80 "1" : #9 mwcap=15.6 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111208 "THOMPSONS 6 2"   24.00 "1" : #9 mva=796.8 4.2531 0.0667 0.9999 0.0667 2.7924 0 1.9893 1.8921 0.2045 0.3475 0.1495 0.1102 0.1283 3.0565 0 0 0
exac1    111208 "THOMPSONS 6 2"   24.00 "1" : #9 0 0 0 400 0.066667 8.104 -8.104 0.4617 0.035 1 0.2774 0.5 1 2.0831 0.0819 2.7774 0.4095 8.104 -8.104
ieeeg1   111208 "THOMPSONS 6 2"   24.00 "1" : #9 15.9709 0 0 0.5 0.1727 -0.1727 1.3525 0 0.2627 0.2687 0 3.4348 0.626 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest   111208 "THOMPSONS 6 2"   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111209 "THOMPSONS 6 3"   13.80 "1" : #9 mva=795.6 9.5497 0.0667 1.2431 0.0667 2.0392 0 1.7643 1.6823 0.3156 0.7258 0.2273 0.1707 0.178 4.1503 0 0 0
ieeet1   111209 "THOMPSONS 6 3"   13.80 "1" : #9 0 400 0.2 1 -1 0 0.5 0.1136 0.35 0 2.482 0.0488 3.3093 0.3028 0
ieeeg1   111209 "THOMPSONS 6 3"   13.80 "1" : #9 20 0.2515 0 0.5 2 -2 0.6642 0 0.1637 0.3431 0 10 0.1837 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest   111209 "THOMPSONS 6 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111210 "THOMPSONS 6 4"   13.80 "1" : #9 mva=732 9.3572 0.0435 1.456 0.0692 3.1458 0 2.0511 1.9496 0.4539 0.3361 0.3243 0.2459 0.1125 2.7093 0 0 0
esst4b   111210 "THOMPSONS 6 4"   13.80 "1" : #9 0 35.2053 3.7712 0.01 6 -6 1 0 4.6 -4.6 0 5.2881 0 0 0.0625 0 6.1493 999
ieeeg1   111210 "THOMPSONS 6 4"   13.80 "1" : #9 20 0.2168 0 0.15 0.1742 -0.1742 1.0622 0 0.2256 0.2508 0 0 0.4 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest   111210 "THOMPSONS 6 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111211 "THOMPSONS 6 5"   20.00 "1" : #9 mva=692.4 7.3318 0.0449 1.4239 0.0789 3.0554 0 1.909 1.8172 0.273 0.2624 0.1975 0.1475 0.0438 1.1985 0 0 0
esac1a   111211 "THOMPSONS 6 5"   20.00 "1" : #9 0 0 0 280.463 0.02 16.5957 -16.595699 1.0339 0.0162 1 0.2 1 1 1.5823 0.0919 2.1097 0.827 9 -9 0
ieeeg1   111211 "THOMPSONS 6 5"   20.00 "1" : #9 20 0 0 0.2 0.4193 -0.4193 0.5577 0 0.3352 1 0 1.9336 0.3432 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest   111211 "THOMPSONS 6 5"   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111212 "THOMPSONS 6 6"   22.00 "1" : #9 mva=15.6 6.055 0.0391 0.9259 0.0277 6.7184 0 1.8438 1.7593 0.218 0.2952 0.1012 0.0762 0.097 0.2685 0 0 0
exac2    111212 "THOMPSONS 6 6"   22.00 "1" : #9 0.01 1 1 400 0.01 10.1384 -10.1384 1 28.6683 -28.668301 0.55 4 0 0.0182 1 0.1 0.8 1 10 3.1303 0.0025 4.1737 0.0128 0
ggov1    111212 "THOMPSONS 6 6"   22.00 "1" : #9 mwcap=15.6 0.04 1 1 0.05 -0.05 10 1.2542 0 1 1 0.15 0.4005 1.0698 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111212 "THOMPSONS 6 6"   22.00 "2" : #9 mva=662.4 5.4195 0.0667 0.395 0.0667 5 0 2.0288 1.9085 0.3913 0.5574 0.3099 0.2426 0.1179 0.4485 0 0 0
expic1   111212 "THOMPSONS 6 6"   22.00 "2" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.3923 0 0 0 1 0 1.2 0 6.8347 0 0.08
ggov1    111212 "THOMPSONS 6 6"   22.00 "2" : #9 mwcap=662.4 0.04 1 1 0.05 -0.05 6.1262 0.9808 0 1 1 0.15 0.192 1.0577 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111212 "THOMPSONS 6 6"   22.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111213 "THOMPSONS 6 7"   13.80 "1" : #9 mva=327.6 4.5134 0.0667 1.296 0.0667 5.0016 0 1.7038 1.6463 0.2817 0.4371 0.2013 0.1561 0.0916 0.4116 0 0 0
esst4b   111213 "THOMPSONS 6 7"   13.80 "1" : #9 0 3.6427 3.6427 0 1 -1 1 0 1 -1 0 6.0884 0 0 0.08 0 7.0055 999
ggov1    111213 "THOMPSONS 6 7"   13.80 "1" : #9 mwcap=327.6 0.04 1 1 0.05 -0.05 8.6995 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111213 "THOMPSONS 6 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111214 "THOMPSONS 6 8"   13.80 "1" : #9 mva=202.8 7.86 0.0667 1.0735 0.0667 3.5537 0 1.7625 1.6937 0.3024 0.5128 0.1846 0.1427 0.1369 0.5906 0 0 0
esst4b   111214 "THOMPSONS 6 8"   13.80 "1" : #9 0 3.0839 3.0839 0 1 -1 1 0 1 -1 0 6.0797 0 0 0.08 0 8.3019 999
ggov1    111214 "THOMPSONS 6 8"   13.80 "1" : #9 mwcap=202.8 0.05 1 1 0.05 -0.05 6.2642 7.7612 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111214 "THOMPSONS 6 8"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111215 "THOMPSONS 6 9"   18.00 "1" : #9 mva=202.8 9.8056 0.0667 1.2195 0.0667 5.6149 0 1.6895 1.6348 0.1562 0.3666 0.1233 0.0939 0.0772 0.3571 0 0 0
expic1   111215 "THOMPSONS 6 9"   18.00 "1" : #9 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.6978 0 0 0 1 0 1.2 0 6.0833 0 0.08
ggov1    111215 "THOMPSONS 6 9"   18.00 "1" : #9 mwcap=202.8 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.2817 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111215 "THOMPSONS 6 9"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111217 "ELMATON 3 2 "   13.80 "1" : #9 mva=1536 6.2137 0.0667 1.1613 0.0758 2.2212 0 2.0261 1.9263 0.4624 0.5234 0.3302 0.2506 0.1338 3.1779 0 0 0
ieeet1   111217 "ELMATON 3 2 "   13.80 "1" : #9 0 400 0.2 1 -1 0 0.5431 0.0264 0.35 0 1.7924 0.1224 2.3898 0.3854 0
ieeeg1   111217 "ELMATON 3 2 "   13.80 "1" : #9 20 0.2709 0 0.15 2 -2 0.7458 0 0.2517 0.342 0 6.5528 0.1548 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest   111217 "ELMATON 3 2 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111218 "ELMATON 3 3 "   18.00 "1" : #9 mva=1536 4.0271 0.0667 1.4139 0.0717 3.4626 0 2.0433 1.9424 0.2865 0.5123 0.207 0.1548 0.0836 2.0748 0 0 0
ieeet1   111218 "ELMATON 3 3 "   18.00 "1" : #9 0 400 0.066667 1 -1 0 0.9855 0.0665 1 0 2.531 0.1424 3.3747 0.4078 0
ieeeg1   111218 "ELMATON 3 3 "   18.00 "1" : #9 20 0.2 0 0.5 0.4584 -0.4584 0.6322 0 0.2652 0.3473 0 8.9272 0.1212 0 0.5 0.4731 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest   111218 "ELMATON 3 3 "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111220 "LA PORTE 9 2"   18.00 "1" : #9 mva=97.2 5.8144 0.0667 1.0965 0.0964 3.8046 0 2.4452 2.2445 0.2636 0.4853 0.1734 0.1339 0.0543 0.4607 0 0 0
esst4b   111220 "LA PORTE 9 2"   18.00 "1" : #9 0 3.7593 3.7593 0 1 -1 1 0 1 -1 0 5.7677 0 0 0.08 0 8.5917 999
ggov1    111220 "LA PORTE 9 2"   18.00 "1" : #9 mwcap=97.2 0.04 1 1 0.05 -0.05 10 3.5977 0 1 1 0.15 0.5 1.9506 0.1658 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111221 "LA PORTE 9 3"   13.80 "1" : #9 mva=97.2 9.7741 0.0667 0.3075 0.0667 4.7753 0 2.2664 2.1003 0.4089 0.6267 0.3066 0.24 0.133 0.5509 0 0 0
esst4b   111221 "LA PORTE 9 3"   13.80 "1" : #9 0 3.8069 3.8069 0 1 -1 1 0 1 -1 0 6.1867 0 0 0.08 0 7.0317 999
ggov1    111221 "LA PORTE 9 3"   13.80 "1" : #9 mwcap=97.2 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.3 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111223 "LIVERPOOL 4 2"   13.80 "1" : #9 mva=36 7.0455 0.0636 1.4577 0.0936 8.5148 0 1.78 1.7078 0.2367 0.3036 0.1142 0.0866 0.0003 0.1828 0 0 0
exac2    111223 "LIVERPOOL 4 2"   13.80 "1" : #9 0.025 1 1 1000 0.01 10.0921 -10.0921 1 23.5787 -23.578699 0.55 4 0 0.0135 1 0.1 1.6 1 14 3.3039 1.0474 4.4051 1.0913 0
ggov1    111223 "LIVERPOOL 4 2"   13.80 "1" : #9 mwcap=36 0.04 1 1 0.05 -0.05 10 5.8774 0 1 1 0.15 0.388 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111231 "SEABROOK 8 2"   13.80 "1" : #9 mva=90 5.3629 0.0667 0.6208 0.0667 8.585 0 1.6001 1.5627 0.2395 0.2946 0.1163 0.0883 0.0596 0.2116 0 0 0
esst4b   111231 "SEABROOK 8 2"   13.80 "1" : #9 0 3.6014 3.6014 0 1 -1 1 0 1 -1 0 6.644 0 0 0.08 0 6.5486 999
ggov1    111231 "SEABROOK 8 2"   13.80 "1" : #9 mwcap=90 0.04 1 1 0.05 -0.05 3.3057 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111232 "SEABROOK 8 3"   13.80 "1" : #9 mva=90 8.938 0.0667 0.9647 0.0773 3.166 0 2.2756 2.1077 0.1887 0.202 0.151 0.1159 0.007 0.2168 0 0 0
esst4b   111232 "SEABROOK 8 3"   13.80 "1" : #9 0 3.4869 3.4869 0 1 -1 1 0 1 -1 0 6.0132 0 0 0.08 0 8.1511 999
ggov1    111232 "SEABROOK 8 3"   13.80 "1" : #9 mwcap=90 0.05 1 1 0.05 -0.05 26.8518 2 0 1 1 0.15 0.5 1.5689 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111233 "SEABROOK 8 4"   20.00 "1" : #9 mva=90 8.69 0.0667 0.6336 0.0827 8.0689 0 1.8374 1.7541 0.185 0.2838 0.1378 0.1055 0.1392 0.4296 0 0 0
esst4b   111233 "SEABROOK 8 4"   20.00 "1" : #9 0 3.7326 3.7326 0 1 -1 1 0 1 -1 0 6.4003 0 0 0.08 0 7.9118 999
ggov1    111233 "SEABROOK 8 4"   20.00 "1" : #9 mwcap=90 0.04 1 1 0.05 -0.05 6.345 2 0 1 1 0.15 0.4934 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111234 "SEABROOK 8 5"   13.80 "1" : #9 mva=90 5.6735 0.0667 1.3568 0.0667 7.6087 0 1.9801 1.8692 0.347 0.4637 0.2273 0.1768 0.1832 0.7179 0 0 0
esst4b   111234 "SEABROOK 8 5"   13.80 "1" : #9 0 3.3494 3.3494 0 1 -1 1 0 1 -1 0 6.2344 0 0 0.08 0 8.8448 999
ggov1    111234 "SEABROOK 8 5"   13.80 "1" : #9 mwcap=90 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111237 "LIVERPOOL 5 3"   22.00 "1" : #9 mva=51 7.6461 0.0667 1.4112 0.0801 8.9537 0 2.4186 2.2231 0.2112 0.4205 0.1669 0.1286 0.0484 0.3494 0 0 0
esst4b   111237 "LIVERPOOL 5 3"   22.00 "1" : #9 0 3.3212 3.3212 0 1 -1 1 0 1 -1 0 5.9601 0 0 0.08 0 8.3442 999
ggov1    111237 "LIVERPOOL 5 3"   22.00 "1" : #9 mwcap=51 0.04 1 1 0.05 -0.05 2.4263 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111241 "BAYTOWN 11 2"   18.00 "2" : #9 mva=33.6 9.0001 0.0401 0.7931 0.0511 5.752 0 1.8549 1.7682 0.4183 0.6575 0.3333 0.2613 0.2235 0.742 0 0 0
esst4b   111241 "BAYTOWN 11 2"   18.00 "2" : #9 0 3.3735 3.3735 0.01 1 -1 1 0 1 -1 0 6.2111 0 0 0.08 0 8.8035 999
ggov1    111241 "BAYTOWN 11 2"   18.00 "2" : #9 mwcap=33.6 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.329 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111242 "BAYTOWN 11 3"   13.80 "1" : #9 mva=33.6 5.8564 0.0583 0.5534 0.0288 1.8026 0 2.3173 2.1413 0.1973 0.228 0.1151 0.0873 0.053 0.4267 0 0 0
esst4b   111242 "BAYTOWN 11 3"   13.80 "1" : #9 0 3.8476 3.8476 0.01 1 -1 1 0 1 -1 0 6.7 0 0 0.08 0 7.3734 999
ggov1    111242 "BAYTOWN 11 3"   13.80 "1" : #9 mwcap=33.6 0.04 1 1 0.05 -0.05 10 0.3092 0 1 1 0.15 0.5 1.5 0.1262 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111242 "BAYTOWN 11 3"   13.80 "2" : #9 mva=21.6 6.1737 0.0568 0.6127 0.0281 5.3103 0 2.2238 2.0659 0.2574 0.3625 0.2057 0.1596 0.1398 0.5708 0 0 0
esst4b   111242 "BAYTOWN 11 3"   13.80 "2" : #9 0 3.8639 3.8639 0.01 1 -1 1 0 1 -1 0 6.6592 0 0 0.08 0 6.3241 999
ggov1    111242 "BAYTOWN 11 3"   13.80 "2" : #9 mwcap=21.6 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.4459 0.2 0.5 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111243 "BAYTOWN 11 4"   18.00 "1" : #9 mva=21.6 7.7371 0.0388 1.322 0.0664 4.5016 0 1.5212 1.499 0.2453 0.2871 0.1685 0.1299 0.0396 0.4411 0 0 0
esst4b   111243 "BAYTOWN 11 4"   18.00 "1" : #9 0 3.9478 3.9478 0.01 1 -1 1 0 1 -1 0 5.2383 0 0 0.08 0 8.4557 999
ggov1    111243 "BAYTOWN 11 4"   18.00 "1" : #9 mwcap=21.6 0.04 1 1 0.05 -0.05 11.5772 2 0 1 1 0.15 0.5 1.3917 0.2 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111243 "BAYTOWN 11 4"   18.00 "2" : #9 mva=21.6 6.4575 0.0342 0.4887 0.0888 2.0499 0 2.2457 2.0836 0.2837 0.676 0.1386 0.1061 0.0293 0.4098 0 0 0
esst4b   111243 "BAYTOWN 11 4"   18.00 "2" : #9 0 3.3534 3.3534 0.01 1 -1 1 0 1 -1 0 6.6994 0 0 0.08 0 7.3575 999
ggov1    111243 "BAYTOWN 11 4"   18.00 "2" : #9 mwcap=21.6 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.3984 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111244 "BAYTOWN 11 5"   13.80 "1" : #9 mva=21.6 5.0816 0.0465 0.753 0.0601 4.4314 0 2.2416 2.0802 0.288 0.3865 0.1902 0.1472 0.0896 0.24 0 0 0
expic1   111244 "BAYTOWN 11 5"   13.80 "1" : #9 0 3 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 7.7083 0 0 0 1 0 1.2 0 5.0742 0 0.08
ggov1    111244 "BAYTOWN 11 5"   13.80 "1" : #9 mwcap=21.6 0.04 1 1 0.05 -0.05 20.8147 2 0 1 1 0.15 0.1727 1.5 0.1213 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111246 "BAYTOWN 12 2"   13.80 "1" : #9 mva=168 6.3779 0.0667 1.0319 0.0667 3.1662 0 2.1832 2.0331 0.4571 0.7236 0.292 0.2284 0.1818 0.5833 0 0 0
esst4b   111246 "BAYTOWN 12 2"   13.80 "1" : #9 0 3.4615 3.4615 0 1 -1 1 0 1 -1 0 6.5563 0 0 0.08 0 7.5025 999
ggov1    111246 "BAYTOWN 12 2"   13.80 "1" : #9 mwcap=168 0.04 1 1 0.05 -0.05 10 1.1576 0 1 1 0.15 0.5 2.2418 0.2 0.1 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111246 "BAYTOWN 12 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111247 "BAYTOWN 12 3"   13.80 "1" : #9 mva=108 4.919 0.0667 0.4441 0.0699 5.5015 0 1.8037 1.7269 0.2339 0.599 0.1921 0.1487 0.1067 0.3219 0 0 0
expic1   111247 "BAYTOWN 12 3"   13.80 "1" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.3153 0 0 0 1 0 1.2 0 6.6854 0 0.08
ggov1    111247 "BAYTOWN 12 3"   13.80 "1" : #9 mwcap=108 0.05 1 1 0.05 -0.05 10 1.2955 0 1 1 0.15 0.5 2.4519 0.1842 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111247 "BAYTOWN 12 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111248 "BAYTOWN 12 4"   13.80 "1" : #9 mva=38.4 4.879 0.0673 1.3678 0.0985 9.4372 0 1.7461 1.6804 0.1898 0.3463 0.1417 0.1086 0.0915 0.6303 0 0 0
exac2    111248 "BAYTOWN 12 4"   13.80 "1" : #9 0.01 1 1 1000 0.02 9.0134 -9.0134 1 25.7144 -25.714399 0.55 4 0 0.03 1 0.1 0.8 1 14 4.7276 0.0081 3.5457 0.0186 0
ggov1    111248 "BAYTOWN 12 4"   13.80 "1" : #9 mwcap=38.4 0.04 1 1 0.05 -0.05 10 3.3181 0 1 1 0.15 0.3201 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111249 "BAYTOWN 12 5"   13.80 "1" : #9 mva=38.4 6.2981 0.0364 0.6318 0.09 7.373 0 2.1907 2.0392 0.2943 0.3857 0.157 0.1207 0.1473 0.5951 0 0 0
esst4b   111249 "BAYTOWN 12 5"   13.80 "1" : #9 0 3.4803 3.4803 0.01 1 -1 1 0 1 -1 0 5.9192 0 0 0.08 0 6.9474 999
ggov1    111249 "BAYTOWN 12 5"   13.80 "1" : #9 mwcap=38.4 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.7767 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111249 "BAYTOWN 12 5"   13.80 "2" : #9 mva=38.4 8.7506 0.0348 0.706 0.0392 4.233 0 2.1964 2.0438 0.2877 0.5569 0.1826 0.1412 0.1588 0.6017 0 0 0
exac2    111249 "BAYTOWN 12 5"   13.80 "2" : #9 0.01 1 1 1000 0.01 100 -100 1 24.0339 -24.033899 1.3 4 0 0.0151 1 0.1 0.8 1 10 3.2964 0.0053 4.3952 0.0157 0
ggov1    111249 "BAYTOWN 12 5"   13.80 "2" : #9 mwcap=38.4 0.04 1 1 0.05 -0.05 10 4.8419 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111251 "DEER PARK 12 2"   18.00 "1" : #9 mva=79.2 7.5075 0.0667 0.8012 0.0667 8.1443 0 1.5877 1.5526 0.2125 0.4937 0.1142 0.0867 0.0684 0.4999 0 0 0
esst4b   111251 "DEER PARK 12 2"   18.00 "1" : #9 0 3.9289 3.9289 0 1 -1 1 0 1 -1 0 5.9491 0 0 0.08 0 8.726 999
ggov1    111251 "DEER PARK 12 2"   18.00 "1" : #9 mwcap=79.2 0.04 1 1 0.05 -0.05 19.4585 0.7808 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111252 "DEER PARK 12 3"   13.80 "1" : #9 mva=79.2 9.3313 0.0667 1.0917 0.082 7.0697 0 1.5372 1.5118 0.1945 0.3349 0.1191 0.0905 0.2278 0.7115 0 0 0
esst4b   111252 "DEER PARK 12 3"   13.80 "1" : #9 0 3.6149 3.6149 0 1 -1 1 0 1 -1 0 5.8838 0 0 0.08 0 7.2572 999
ggov1    111252 "DEER PARK 12 3"   13.80 "1" : #9 mwcap=79.2 0.04 1 1 0.05 -0.05 10 0.647 0 1 1 0.15 0.1594 1.5 0.1972 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111253 "DEER PARK 12 4"   13.80 "1" : #9 mva=74.4 5.325 0.0688 0.6265 0.0961 7.1165 0 2.6026 2.3715 0.2466 0.2952 0.1188 0.0903 0.0454 0.3375 0 0 0
expic1   111253 "DEER PARK 12 4"   13.80 "1" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.7876 0 0 0 1 0 1.2 0 5.7947 0 0.08
ggov1    111253 "DEER PARK 12 4"   13.80 "1" : #9 mwcap=74.4 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.3 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111254 "DEER PARK 12 5"   20.00 "1" : #9 mva=82.8 8.6292 0.0667 0.753 0.0667 3.7894 0 2.3763 2.189 0.2242 0.4562 0.1122 0.085 0.1796 0.6707 0 0 0
exac2    111254 "DEER PARK 12 5"   20.00 "1" : #9 0 1 1 1000 0.066667 10.5626 -10.5626 1 26.143 -26.143 1.3 4 0 0.49 1 0.1 0.8 1 14 3.2488 0.9914 4.3317 1.0335 0
ggov1    111254 "DEER PARK 12 5"   20.00 "1" : #9 mwcap=82.8 0.04 1 1 0.05 -0.05 1.3718 0.3134 0 1 1 0.15 0.5 2.063 0.194 0.5 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111260 "BOLING 1 2  "   18.00 "1" : #9 mva=82.8 9.4489 0.0667 1.2063 0.0911 5.6576 0 1.4595 1.4492 0.237 0.4748 0.1463 0.1122 0.1202 0.6956 0 0 0
esst4b   111260 "BOLING 1 2  "   18.00 "1" : #9 0 3.5427 3.5427 0 1 -1 1 0 1 -1 0 6.2313 0 0 0.08 0 7.1218 999
ggov1    111260 "BOLING 1 2  "   18.00 "1" : #9 mwcap=82.8 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.178 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111264 "GALENA PARK 19 2"   13.80 "1" : #9 mva=42 8.2135 0.0313 0.3095 0.0607 4.3496 0 2.0522 1.9275 0.4188 0.6624 0.3337 0.2616 0.0851 0.1936 0 0 0
expic1   111264 "GALENA PARK 19 2"   13.80 "1" : #9 0 4 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 7.5924 0 0 0 1 0 1.2 0 5.7716 0 0.08
ggov1    111264 "GALENA PARK 19 2"   13.80 "1" : #9 mwcap=42 0.04 1 1 0.05 -0.05 10 1.1571 0 1 1 0.15 0.5 1.5 0.119 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111267 "DEER PARK 13 3"   13.80 "1" : #9 mva=90 8.4253 0.0698 0.3698 0.0667 6.4373 0 2.5945 2.365 0.3127 0.6764 0.2316 0.1802 0.0687 0.2636 0 0 0
esst4b   111267 "DEER PARK 13 3"   13.80 "1" : #9 0 3.5434 3.5434 0 1 -1 1 0 1 -1 0 6.7399 0 0 0.08 0 8.452 999
ggov1    111267 "DEER PARK 13 3"   13.80 "1" : #9 mwcap=90 0.04 1 1 0.05 -0.05 10 1.2946 0 1 1 0.15 0.1123 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111268 "DEER PARK 13 4"   13.80 "1" : #9 mva=84 5.185 0.0667 0.5487 0.0969 8.5697 0 1.4 1.4011 0.1978 0.4837 0.1017 0.0767 0.1468 0.5312 0 0 0
esst4b   111268 "DEER PARK 13 4"   13.80 "1" : #9 0 3.024 3.024 0 1 -1 1 0 1 -1 0 5.4528 0 0 0.08 0 6.8455 999
ggov1    111268 "DEER PARK 13 4"   13.80 "1" : #9 mwcap=84 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.1763 2.4697 0.2 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111270 "CHANNELVIEW 13 2"   20.00 "1" : #9 mva=144.12 9.6915 0.0667 0.3843 0.0667 6.8905 0 1.6783 1.6257 0.1895 0.3959 0.1617 0.1245 0.0735 0.1917 0 0 0
esst4b   111270 "CHANNELVIEW 13 2"   20.00 "1" : #9 0 3.5224 3.5224 0 1 -1 1 0 1 -1 0 6.7372 0 0 0.08 0 6.4453 999
ggov1    111270 "CHANNELVIEW 13 2"   20.00 "1" : #9 mwcap=144.12 0.04 1 1 0.05 -0.05 10 1.1152 0 1 1 0.15 0.5 2.3156 0.1393 0.5 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111270 "CHANNELVIEW 13 2"   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111271 "CHANNELVIEW 13 3"   13.80 "1" : #9 mva=82.8 9.0853 0.0667 0.4501 0.0667 5.9983 0 1.88 1.7885 0.1575 0.2066 0.1085 0.0821 0.0322 0.2107 0 0 0
esst4b   111271 "CHANNELVIEW 13 3"   13.80 "1" : #9 0 3.707 3.707 0 1 -1 1 0 1 -1 0 5.4967 0 0 0.08 0 6.3608 999
ggov1    111271 "CHANNELVIEW 13 3"   13.80 "1" : #9 mwcap=82.8 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.3614 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111272 "CHANNELVIEW 13 4"   22.00 "1" : #9 mva=83.76 9.4256 0.0667 1.2327 0.0869 6.2707 0 2.3981 2.2066 0.1997 0.2301 0.1411 0.1081 0.0696 0.4763 0 0 0
esst4b   111272 "CHANNELVIEW 13 4"   22.00 "1" : #9 0 3.4038 3.4038 0 1 -1 1 0 1 -1 0 5.3827 0 0 0.08 0 6.4535 999
ggov1    111272 "CHANNELVIEW 13 4"   22.00 "1" : #9 mwcap=83.76 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.1528 1.5 0.1552 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111273 "CHANNELVIEW 13 5"   13.80 "1" : #9 mva=83.76 4.2139 0.0667 0.5997 0.0667 7.9575 0 1.4082 1.4078 0.1548 0.2106 0.1346 0.1029 0.0304 0.281 0 0 0
exac2    111273 "CHANNELVIEW 13 5"   13.80 "1" : #9 0 1 1 1000 0.066667 100 -100 1 29.7463 -29.7463 1.3 4 0 0.49 1 0.1 1.6 1 14 3.9782 0.9849 5.3042 1.0267 0
ggov1    111273 "CHANNELVIEW 13 5"   13.80 "1" : #9 mwcap=83.76 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111274 "CHANNELVIEW 13 6"   13.80 "1" : #9 mva=84.12 6.7782 0.0667 1.122 0.0667 6.607 0 2.5466 2.3264 0.1512 0.2695 0.1301 0.0993 0.1402 0.6749 0 0 0
esst4b   111274 "CHANNELVIEW 13 6"   13.80 "1" : #9 0 3.3736 3.3736 0 1 -1 1 0 1 -1 0 5.8621 0 0 0.08 0 7.9256 999
ggov1    111274 "CHANNELVIEW 13 6"   13.80 "1" : #9 mwcap=84.12 0.04 1 1 0.05 -0.05 24.2218 0.5147 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111275 "CHANNELVIEW 13 7"   18.00 "1" : #9 mva=84 4.9917 0.0667 0.9174 0.0667 3.7561 0 1.9778 1.8674 0.2301 0.3003 0.1401 0.1073 0.0007 0.2669 0 0 0
esst4b   111275 "CHANNELVIEW 13 7"   18.00 "1" : #9 0 3.829 3.829 0 1 -1 1 0 1 -1 0 5.9254 0 0 0.08 0 8.9653 999
ggov1    111275 "CHANNELVIEW 13 7"   18.00 "1" : #9 mwcap=84 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111276 "CHANNELVIEW 13 8"   13.80 "1" : #9 mva=82.08 5.4519 0.067 0.7047 0.0674 6.7491 0 1.468 1.456 0.3074 0.3874 0.2053 0.1593 0.1529 0.6618 0 0 0
expic1   111276 "CHANNELVIEW 13 8"   13.80 "1" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.1551 0 0 0 1 0 1.2 0 6.7136 0 0.08
ggov1    111276 "CHANNELVIEW 13 8"   13.80 "1" : #9 mwcap=82.08 0.04 1 1 0.05 -0.05 10 3.0245 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111280 "TEXAS CITY 7 2"   13.80 "1" : #9 mva=166.8 8.2803 0.0667 1.0707 0.0667 6.4161 0 1.6147 1.5744 0.2715 0.4372 0.1771 0.1367 0.0514 0.3136 0 0 0
esst4b   111280 "TEXAS CITY 7 2"   13.80 "1" : #9 0 3.1434 3.1434 0 1 -1 1 0 1 -1 0 6.2983 0 0 0.08 0 6.2735 999
ggov1    111280 "TEXAS CITY 7 2"   13.80 "1" : #9 mwcap=166.8 0.04 1 1 0.05 -0.05 10 5.6841 0 1 1 0.15 0.5 1.4129 0.1447 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111280 "TEXAS CITY 7 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111281 "TEXAS CITY 7 3"   18.00 "1" : #9 mva=124.8 6.8499 0.0667 1.4059 0.0779 2.7791 0 2.0414 1.9187 0.177 0.3713 0.106 0.0801 0.0985 0.4976 0 0 0
esst4b   111281 "TEXAS CITY 7 3"   18.00 "1" : #9 0 3.4188 3.4188 0 1 -1 1 0 1 -1 0 6.6796 0 0 0.08 0 7.0997 999
ggov1    111281 "TEXAS CITY 7 3"   18.00 "1" : #9 mwcap=124.8 0.04 1 1 0.05 -0.05 10 0.6234 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111281 "TEXAS CITY 7 3"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111282 "TEXAS CITY 7 4"   18.00 "1" : #9 mva=124.8 4.7592 0.0667 1.1489 0.0889 3.0419 0 1.8955 1.801 0.2798 0.497 0.2044 0.1586 0.176 0.4808 0 0 0
esst4b   111282 "TEXAS CITY 7 4"   18.00 "1" : #9 0 3.5192 3.5192 0 1 -1 1 0 1 -1 0 5.4955 0 0 0.08 0 7.648 999
ggov1    111282 "TEXAS CITY 7 4"   18.00 "1" : #9 mwcap=124.8 0.05 1 1 0.05 -0.05 6.2528 0.487 0 1 1 0.15 0.2209 1.2114 0.1924 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111282 "TEXAS CITY 7 4"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111283 "TEXAS CITY 7 5"   13.80 "1" : #9 mva=124.8 5.6688 0.0667 0.3597 0.0667 6.4352 0 1.9692 1.8604 0.2107 0.5559 0.1664 0.1282 0.1936 0.6671 0 0 0
esst4b   111283 "TEXAS CITY 7 5"   13.80 "1" : #9 0 3.5784 3.5784 0 1 -1 1 0 1 -1 0 5.2466 0 0 0.08 0 7.2137 999
ggov1    111283 "TEXAS CITY 7 5"   13.80 "1" : #9 mwcap=124.8 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111283 "TEXAS CITY 7 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111286 "CLUTE 5 3   "   13.80 "1" : #9 mva=114.72 9.4177 0.0667 1.2458 0.0667 7.1628 0 1.8667 1.7778 0.2426 0.3962 0.175 0.1351 0.0648 0.1862 0 0 0
esst4b   111286 "CLUTE 5 3   "   13.80 "1" : #9 0 3.8063 3.8063 0 1 -1 1 0 1 -1 0 5.7117 0 0 0.08 0 6.9766 999
ggov1    111286 "CLUTE 5 3   "   13.80 "1" : #9 mwcap=114.72 0.04 1 1 0.05 -0.05 10 7.6755 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111286 "CLUTE 5 3   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111287 "CLUTE 5 4   "   13.80 "1" : #9 mva=114.72 4.0684 0.0667 0.5233 0.0667 7.3814 0 1.655 1.6069 0.3119 0.4472 0.2009 0.1557 0.1945 0.6328 0 0 0
esst4b   111287 "CLUTE 5 4   "   13.80 "1" : #9 0 3.017 3.017 0 1 -1 1 0 1 -1 0 5.3562 0 0 0.08 0 6.5597 999
ggov1    111287 "CLUTE 5 4   "   13.80 "1" : #9 mwcap=114.72 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111287 "CLUTE 5 4   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111288 "CLUTE 5 5   "   13.80 "1" : #9 mva=114.24 9.933 0.0667 0.7053 0.073 8.1113 0 2.0635 1.9365 0.3127 0.7302 0.1537 0.1181 0.1663 0.6149 0 0 0
esst4b   111288 "CLUTE 5 5   "   13.80 "1" : #9 0 3.6827 3.6827 0 1 -1 1 0 1 -1 0 6.6965 0 0 0.08 0 7.7993 999
ggov1    111288 "CLUTE 5 5   "   13.80 "1" : #9 mwcap=114.24 0.05 1 1 0.05 -0.05 13.0857 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111288 "CLUTE 5 5   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111289 "CLUTE 5 6   "   13.80 "1" : #9 mva=81.96 6.9236 0.0691 1.497 0.0919 7.3857 0 2.5829 2.3556 0.3805 0.5692 0.2965 0.232 0.256 0.7363 0 0 0
expic1   111289 "CLUTE 5 6   "   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.6952 0 0 0 1 0 1.2 0 6.7333 0 0.08
ggov1    111289 "CLUTE 5 6   "   13.80 "1" : #9 mwcap=81.96 0.04 1 1 0.05 -0.05 10 5.993 0 1 1 0.15 0.5 1.5 0.1541 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111290 "CLUTE 5 7   "   13.80 "1" : #9 mva=81.96 4.7563 0.0667 1.205 0.0667 3.8691 0 1.5492 1.5215 0.2564 0.5647 0.1886 0.146 0.2254 0.6325 0 0 0
expic1   111290 "CLUTE 5 7   "   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.9833 0 0 0 1 0 1.2 0 6.9521 0 0.08
ggov1    111290 "CLUTE 5 7   "   13.80 "1" : #9 mwcap=81.96 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5628 0.2 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111291 "CLUTE 5 8   "   13.80 "1" : #9 mva=42 7.2348 0.0555 0.3227 0.0633 2.8897 0 1.3516 1.3621 0.2412 0.4604 0.1605 0.1235 0.111 0.6037 0 0 0
esst4b   111291 "CLUTE 5 8   "   13.80 "1" : #9 0 3.6033 3.6033 0.01 1 -1 1 0 1 -1 0 5.0679 0 0 0.08 0 8.7742 999
ggov1    111291 "CLUTE 5 8   "   13.80 "1" : #9 mwcap=42 0.04 1 1 0.05 -0.05 10 1.0703 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111292 "CLUTE 5 9   "   20.00 "1" : #9 mva=71.04 5.8739 0.069 0.4417 0.0703 3.5665 0 1.9542 1.8484 0.415 0.6243 0.2845 0.2224 0.0155 0.3757 0 0 0
esst4b   111292 "CLUTE 5 9   "   20.00 "1" : #9 0 3.3771 3.3771 0 1 -1 1 0 1 -1 0 5.3602 0 0 0.08 0 7.9837 999
ggov1    111292 "CLUTE 5 9   "   20.00 "1" : #9 mwcap=71.04 0.04 1 1 0.05 -0.05 10 2.2999 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111295 "TEXAS CITY 8 3"   13.80 "1" : #9 mva=82.8 7.3776 0.0667 0.6199 0.0766 3.9888 0 2.5892 2.3607 0.259 0.5895 0.191 0.1479 0.1218 0.3191 0 0 0
esst4b   111295 "TEXAS CITY 8 3"   13.80 "1" : #9 0 3.1307 3.1307 0 1 -1 1 0 1 -1 0 6.2625 0 0 0.08 0 8.9917 999
ggov1    111295 "TEXAS CITY 8 3"   13.80 "1" : #9 mwcap=82.8 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111296 "TEXAS CITY 8 4"   13.80 "1" : #9 mva=82.8 7.1752 0.0667 1.4727 0.0667 4.0501 0 2.5135 2.2996 0.3646 0.5239 0.2434 0.1896 0.1024 0.3357 0 0 0
esst4b   111296 "TEXAS CITY 8 4"   13.80 "1" : #9 0 3.2564 3.2564 0 1 -1 1 0 1 -1 0 6.3223 0 0 0.08 0 8.4282 999
ggov1    111296 "TEXAS CITY 8 4"   13.80 "1" : #9 mwcap=82.8 0.05 1 1 0.05 -0.05 10 0.9066 0 1 1 0.15 0.5 1.0149 0.2 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111297 "TEXAS CITY 8 5"   18.00 "1" : #9 mva=40.8 9.1264 0.038 1.2239 0.0242 6.9237 0 1.7982 1.7224 0.1552 0.3258 0.127 0.0969 0.0811 0.3164 0 0 0
esst4b   111297 "TEXAS CITY 8 5"   18.00 "1" : #9 0 3.8818 3.8818 0.01 1 -1 1 0 1 -1 0 5.0091 0 0 0.08 0 6.4294 999
ggov1    111297 "TEXAS CITY 8 5"   18.00 "1" : #9 mwcap=40.8 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111301 "FREEPORT 2 2"   13.80 "1" : #9 mva=192 8.7914 0.0667 1.4499 0.0667 4.9469 0 2.3791 2.1912 0.2014 0.4869 0.1407 0.1077 0.1748 0.7571 0 0 0
esst4b   111301 "FREEPORT 2 2"   13.80 "1" : #9 0 3.4753 3.4753 0 1 -1 1 0 1 -1 0 6.7159 0 0 0.08 0 6.0566 999
ggov1    111301 "FREEPORT 2 2"   13.80 "1" : #9 mwcap=192 0.04 1 1 0.05 -0.05 10 7.1917 0 1 1 0.15 0.4246 1.5 0.1874 0.5 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111301 "FREEPORT 2 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111302 "FREEPORT 2 3"   20.00 "1" : #9 mva=87.6 8.8308 0.0667 1.1403 0.0669 5.007 0 1.5886 1.5533 0.242 0.4296 0.1985 0.1538 0.1071 0.4723 0 0 0
expic1   111302 "FREEPORT 2 3"   20.00 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.1617 0 0 0 1 0 1.2 0 6.9085 0 0.08
ggov1    111302 "FREEPORT 2 3"   20.00 "1" : #9 mwcap=87.6 0.04 1 1 0.05 -0.05 10 5.3021 0 1 1 0.15 0.5 1.1601 0.2 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111303 "FREEPORT 2 4"   18.00 "1" : #9 mva=87.6 7.7315 0.0667 0.9867 0.0667 7.3431 0 1.6721 1.6207 0.161 0.2232 0.1105 0.0837 0.124 0.4918 0 0 0
esst4b   111303 "FREEPORT 2 4"   18.00 "1" : #9 0 3.4932 3.4932 0 1 -1 1 0 1 -1 0 5.0864 0 0 0.08 0 8.3493 999
ggov1    111303 "FREEPORT 2 4"   18.00 "1" : #9 mwcap=87.6 0.04 1 1 0.05 -0.05 1.3833 2 0 1 1 0.15 0.5 1.2739 0.2 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111304 "FREEPORT 2 5"   24.00 "1" : #9 mva=87.6 4.7766 0.0667 0.5947 0.0884 7.2963 0 2.469 2.2638 0.205 0.4162 0.1373 0.105 0.1584 0.5908 0 0 0
expic1   111304 "FREEPORT 2 5"   24.00 "1" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.2084 0 0 0 1 0 1.2 0 5.0186 0 0.08
ggov1    111304 "FREEPORT 2 5"   24.00 "1" : #9 mwcap=87.6 0.05 1 1 0.05 -0.05 9.1077 2 0 1 1 0.15 0.5 1.5 0.1964 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111306 "SWEENY 5 2  "   18.00 "1" : #9 mva=130.8 8.3968 0.0667 1.0789 0.0667 2.8471 0 1.941 1.8377 0.3545 0.4822 0.2773 0.2167 0.0726 0.4554 0 0 0
esst4b   111306 "SWEENY 5 2  "   18.00 "1" : #9 0 3.2637 3.2637 0 1 -1 1 0 1 -1 0 5.7467 0 0 0.08 0 6.9346 999
ggov1    111306 "SWEENY 5 2  "   18.00 "1" : #9 mwcap=130.8 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.0749 0.1663 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111306 "SWEENY 5 2  "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111307 "SWEENY 5 3  "   24.00 "1" : #9 mva=130.8 5.1923 0.0667 1.4093 0.0667 5.9677 0 1.7613 1.6927 0.2965 0.4007 0.1708 0.1318 0.1334 0.5577 0 0 0
esst4b   111307 "SWEENY 5 3  "   24.00 "1" : #9 0 3.1329 3.1329 0 1 -1 1 0 1 -1 0 5.4606 0 0 0.08 0 8.363 999
ggov1    111307 "SWEENY 5 3  "   24.00 "1" : #9 mwcap=130.8 0.05 1 1 0.05 -0.05 25.402 2 0 1 1 0.15 0.5 2.0509 0.1775 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111307 "SWEENY 5 3  "   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111308 "SWEENY 5 4  "   20.00 "1" : #9 mva=130.8 7.2976 0.0667 0.8055 0.0667 5.8443 0 1.7099 1.6512 0.2002 0.2539 0.167 0.1287 0.0609 0.5348 0 0 0
esst4b   111308 "SWEENY 5 4  "   20.00 "1" : #9 0 3.8273 3.8273 0 1 -1 1 0 1 -1 0 6.8616 0 0 0.08 0 8.8049 999
ggov1    111308 "SWEENY 5 4  "   20.00 "1" : #9 mwcap=130.8 0.04 1 1 0.05 -0.05 2.3457 7.3869 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111308 "SWEENY 5 4  "   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111309 "SWEENY 5 5  "   18.00 "1" : #9 mva=130.8 6.9192 0.0667 0.8255 0.0787 2.9682 0 2.3526 2.1698 0.447 0.6832 0.3497 0.2743 0.1536 0.4497 0 0 0
esst4b   111309 "SWEENY 5 5  "   18.00 "1" : #9 0 3.5178 3.5178 0 1 -1 1 0 1 -1 0 6.4614 0 0 0.08 0 7.6152 999
ggov1    111309 "SWEENY 5 5  "   18.00 "1" : #9 mwcap=130.8 0.04 1 1 0.05 -0.05 10 1.518 0 1 1 0.15 0.3932 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111309 "SWEENY 5 5  "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111312 "PASADENA 7 3"   13.80 "1" : #9 mva=198 6.1356 0.0667 0.9344 0.0727 3.9481 0 1.6853 1.6314 0.1711 0.21 0.1299 0.0992 0.0236 0.2229 0 0 0
esst4b   111312 "PASADENA 7 3"   13.80 "1" : #9 0 3.3813 3.3813 0 1 -1 1 0 1 -1 0 6.7687 0 0 0.08 0 6.5268 999
ggov1    111312 "PASADENA 7 3"   13.80 "1" : #9 mwcap=198 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.1305 1.4743 0.2 0.3 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111312 "PASADENA 7 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111313 "PASADENA 7 4"   13.80 "1" : #9 mva=198 8.7101 0.0667 0.5744 0.0667 6.1673 0 2.1099 1.974 0.3082 0.4874 0.2425 0.1889 0.143 0.6046 0 0 0
esst4b   111313 "PASADENA 7 4"   13.80 "1" : #9 0 3.2557 3.2557 0 1 -1 1 0 1 -1 0 5.7826 0 0 0.08 0 8.506 999
ggov1    111313 "PASADENA 7 4"   13.80 "1" : #9 mwcap=198 0.05 1 1 0.05 -0.05 16.8347 2 0 1 1 0.15 0.3713 1.1607 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111313 "PASADENA 7 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111314 "PASADENA 7 5"   13.20 "1" : #9 mva=198 7.2266 0.0667 1.1899 0.0736 5.6192 0 2.0672 1.9396 0.4503 0.6549 0.3556 0.279 0.1404 0.5488 0 0 0
expic1   111314 "PASADENA 7 5"   13.20 "1" : #9 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.6881 0 0 0 1 0 1.2 0 6.362 0 0.08
ggov1    111314 "PASADENA 7 5"   13.20 "1" : #9 mwcap=198 0.05 1 1 0.05 -0.05 10 0.7272 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111314 "PASADENA 7 5"   13.20 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111315 "PASADENA 7 6"   13.80 "1" : #9 mva=198 9.3045 0.0667 0.3711 0.0728 3.364 0 2.0505 1.926 0.4707 0.7191 0.3485 0.2734 0.0301 0.3126 0 0 0
expic1   111315 "PASADENA 7 6"   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.8344 0 0 0 1 0 1.2 0 6.8265 0 0.08
ggov1    111315 "PASADENA 7 6"   13.80 "1" : #9 mwcap=198 0.04 1 1 0.05 -0.05 10 3.2493 0 1 1 0.15 0.5 1.6362 0.2 0.1 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111315 "PASADENA 7 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111316 "PASADENA 7 7"   18.00 "1" : #9 mva=72 9.2115 0.0667 0.9525 0.0986 5.7059 0 2.1107 1.9747 0.2212 0.5576 0.1641 0.1264 0.1816 0.5484 0 0 0
expic1   111316 "PASADENA 7 7"   18.00 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.1331 0 0 0 1 0 1.2 0 5.3437 0 0.08
ggov1    111316 "PASADENA 7 7"   18.00 "1" : #9 mwcap=72 0.05 1 1 0.05 -0.05 24.2835 2 0 1 1 0.15 0.5 1.1703 0.1309 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111318 "CHANNELVIEW 14 2"   22.00 "1" : #9 mva=194.4 9.4381 0.0687 1.3639 0.0981 5.0315 0 2.2689 2.1023 0.377 0.7339 0.2601 0.2029 0.0379 0.357 0 0 0
expic1   111318 "CHANNELVIEW 14 2"   22.00 "1" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.1135 0 0 0 1 0 1.2 0 6.4147 0 0.08
ggov1    111318 "CHANNELVIEW 14 2"   22.00 "1" : #9 mwcap=194.4 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.171 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111318 "CHANNELVIEW 14 2"   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111319 "CHANNELVIEW 14 3"   13.80 "1" : #9 mva=194.4 8.0724 0.0667 1.2624 0.0667 6.3069 0 2.3016 2.1287 0.2063 0.2576 0.1722 0.1328 0.1366 0.4273 0 0 0
esst4b   111319 "CHANNELVIEW 14 3"   13.80 "1" : #9 0 3.4493 3.4493 0 1 -1 1 0 1 -1 0 6.6674 0 0 0.08 0 6.1105 999
ggov1    111319 "CHANNELVIEW 14 3"   13.80 "1" : #9 mwcap=194.4 0.05 1 1 0.05 -0.05 2.8196 2 0 1 1 0.15 0.5 1.5 0.1449 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111319 "CHANNELVIEW 14 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111320 "CHANNELVIEW 14 4"   13.80 "1" : #9 mva=195.6 4.8885 0.0667 1.3118 0.0827 4.886 0 1.741 1.6763 0.2444 0.3622 0.1933 0.1497 0.1692 0.6195 0 0 0
exac2    111320 "CHANNELVIEW 14 4"   13.80 "1" : #9 0 1 1 400 0.066667 12.3012 -12.3012 1 24.453 -24.452999 1.3 4 0 0.49 1 0 0 1 14 3.0844 0.0055 4.1125 0.0159 0
ggov1    111320 "CHANNELVIEW 14 4"   13.80 "1" : #9 mwcap=195.6 0.05 1 1 0.05 -0.05 6.8181 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111320 "CHANNELVIEW 14 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111321 "CHANNELVIEW 14 5"   13.80 "1" : #9 mva=193.2 5.2648 0.0667 0.9772 0.0667 6.7986 0 1.5797 1.5462 0.1832 0.229 0.1318 0.1006 0.0417 0.4389 0 0 0
esst4b   111321 "CHANNELVIEW 14 5"   13.80 "1" : #9 0 3.8941 3.8941 0 1 -1 1 0 1 -1 0 6.8012 0 0 0.08 0 7.9004 999
ggov1    111321 "CHANNELVIEW 14 5"   13.80 "1" : #9 mwcap=193.2 0.04 1 1 0.05 -0.05 10 6.4455 0 1 1 0.15 0.5 1.0325 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111321 "CHANNELVIEW 14 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111322 "CHANNELVIEW 14 6"   13.80 "1" : #9 mva=163.2 9.5382 0.0667 0.7456 0.0667 6.007 0 1.7192 1.6587 0.2438 0.4175 0.1588 0.1222 0.0298 0.2003 0 0 0
esst4b   111322 "CHANNELVIEW 14 6"   13.80 "1" : #9 0 3.9156 3.9156 0 1 -1 1 0 1 -1 0 5.2968 0 0 0.08 0 8.4492 999
ggov1    111322 "CHANNELVIEW 14 6"   13.80 "1" : #9 mwcap=163.2 0.04 1 1 0.05 -0.05 27.0028 2 0 1 1 0.15 0.5 1.4418 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111322 "CHANNELVIEW 14 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111324 "GALENA PARK 21 2"   18.00 "1" : #9 mva=258 4.794 0.0667 1.4298 0.0695 5.4734 0 2.4235 2.2271 0.1507 0.3229 0.1246 0.0949 0.1287 0.746 0 0 0
esst4b   111324 "GALENA PARK 21 2"   18.00 "1" : #9 0 3.1311 3.1311 0 1 -1 1 0 1 -1 0 6.2289 0 0 0.08 0 7.7509 999
ggov1    111324 "GALENA PARK 21 2"   18.00 "1" : #9 mwcap=258 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1517 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111324 "GALENA PARK 21 2"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111325 "GALENA PARK 21 3"   13.20 "1" : #9 mva=222 6.5571 0.0667 1.1741 0.0667 4.7609 0 2.2651 2.0992 0.4378 0.6636 0.2607 0.2034 0.093 0.4063 0 0 0
esst4b   111325 "GALENA PARK 21 3"   13.20 "1" : #9 0 3.8017 3.8017 0 1 -1 1 0 1 -1 0 5.9413 0 0 0.08 0 8.5757 999
ggov1    111325 "GALENA PARK 21 3"   13.20 "1" : #9 mwcap=222 0.05 1 1 0.05 -0.05 9.744 2 0 1 1 0.15 0.278 1.5 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111325 "GALENA PARK 21 3"   13.20 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111326 "GALENA PARK 21 4"   13.80 "1" : #9 mva=222 8.4119 0.0667 1.2499 0.0743 3.918 0 1.5769 1.5439 0.1829 0.3488 0.1185 0.09 0.1932 0.5569 0 0 0
exac2    111326 "GALENA PARK 21 4"   13.80 "1" : #9 0.066667 1 1 1000 0.066667 100 -100 1 27.7366 -27.736601 0.55 4 0 0.0238 1 0.1 0.8 1 14 3.5114 0.0087 4.6819 0.0192 0
ggov1    111326 "GALENA PARK 21 4"   13.80 "1" : #9 mwcap=222 0.04 1 1 0.05 -0.05 10 5.3935 0 1 1 0.15 0.5 2.1482 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111326 "GALENA PARK 21 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111327 "GALENA PARK 21 5"   22.00 "1" : #9 mva=219.6 6.4085 0.0667 0.4907 0.0927 5.005 0 2.4242 2.2276 0.3033 0.4342 0.1768 0.1365 0.1982 0.7043 0 0 0
esst4b   111327 "GALENA PARK 21 5"   22.00 "1" : #9 0 3.2168 3.2168 0 1 -1 1 0 1 -1 0 6.8754 0 0 0.08 0 6.4383 999
ggov1    111327 "GALENA PARK 21 5"   22.00 "1" : #9 mwcap=219.6 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111327 "GALENA PARK 21 5"   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111330 "CLUTE 6 3   "   13.80 "1" : #9 mva=90 8.0605 0.0667 1.4244 0.0667 6.4606 0 2.3436 2.1625 0.3849 0.6666 0.2181 0.1694 0.0678 0.3999 0 0 0
esst4b   111330 "CLUTE 6 3   "   13.80 "1" : #9 0 3.9895 3.9895 0 1 -1 1 0 1 -1 0 6.9542 0 0 0.08 0 8.075 999
ggov1    111330 "CLUTE 6 3   "   13.80 "1" : #9 mwcap=90 0.05 1 1 0.05 -0.05 10 0.4347 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111333 "BAYTOWN 13 2"   18.00 "1" : #9 mva=330 7.4621 0.0667 1.3315 0.0667 4.6988 0 1.9938 1.8803 0.3499 0.5817 0.223 0.1734 0.1607 0.4822 0 0 0
esst4b   111333 "BAYTOWN 13 2"   18.00 "1" : #9 0 3.0373 3.0373 0 1 -1 1 0 1 -1 0 6.056 0 0 0.08 0 8.7673 999
ggov1    111333 "BAYTOWN 13 2"   18.00 "1" : #9 mwcap=330 0.04 1 1 0.05 -0.05 10 4.1091 0 1 1 0.15 0.5 2.3428 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111333 "BAYTOWN 13 2"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111334 "BAYTOWN 13 3"   13.80 "1" : #9 mva=210 4.1618 0.0667 0.9926 0.0667 6.69 0 1.6747 1.6228 0.3054 0.4015 0.154 0.1184 0.1629 0.4539 0 0 0
esst4b   111334 "BAYTOWN 13 3"   13.80 "1" : #9 0 3.8392 3.8392 0 1 -1 1 0 1 -1 0 6.0275 0 0 0.08 0 8.4949 999
ggov1    111334 "BAYTOWN 13 3"   13.80 "1" : #9 mwcap=210 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.3372 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111334 "BAYTOWN 13 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111335 "BAYTOWN 13 4"   13.80 "1" : #9 mva=210 4.0676 0.0225 1.3341 0.0646 5.1757 0 2.4474 2.2463 0.2633 0.615 0.153 0.1176 0.1184 0.4947 0 0 0
esst4b   111335 "BAYTOWN 13 4"   13.80 "1" : #9 0 3.1139 3.1139 0.01 1 -1 1 0 1 -1 0 6.1132 0 0 0.08 0 6.5343 999
ggov1    111335 "BAYTOWN 13 4"   13.80 "1" : #9 mwcap=210 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.0959 1.5 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111335 "BAYTOWN 13 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111336 "BAYTOWN 13 5"   13.80 "1" : #9 mva=210 4.2642 0.0667 0.6026 0.0667 5.3685 0 2.3657 2.1804 0.1696 0.2425 0.1252 0.0954 0.1401 0.7097 0 0 0
esst4b   111336 "BAYTOWN 13 5"   13.80 "1" : #9 0 3.5116 3.5116 0 1 -1 1 0 1 -1 0 6.1919 0 0 0.08 0 7.115 999
ggov1    111336 "BAYTOWN 13 5"   13.80 "1" : #9 mwcap=210 0.04 1 1 0.05 -0.05 10 0.0631 0 1 1 0.15 0.3854 1.5 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111336 "BAYTOWN 13 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111339 "THOMPSONS 7 3"   18.00 "1" : #9 mva=231.6 7.6045 0.0667 0.3975 0.0667 5.2396 0 1.9605 1.8534 0.3941 0.5571 0.3332 0.2612 0.0893 0.2041 0 0 0
esst4b   111339 "THOMPSONS 7 3"   18.00 "1" : #9 0 3.9867 3.9867 0 1 -1 1 0 1 -1 0 5.3381 0 0 0.08 0 7.2919 999
ggov1    111339 "THOMPSONS 7 3"   18.00 "1" : #9 mwcap=231.6 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.407 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111339 "THOMPSONS 7 3"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111340 "THOMPSONS 7 4"   18.00 "1" : #9 mva=199.2 5.7276 0.0667 1.3234 0.0667 3.6232 0 1.8528 1.7666 0.205 0.2181 0.1291 0.0985 0.0957 0.4649 0 0 0
esst4b   111340 "THOMPSONS 7 4"   18.00 "1" : #9 0 3.3848 3.3848 0 1 -1 1 0 1 -1 0 6.8104 0 0 0.08 0 6.8051 999
ggov1    111340 "THOMPSONS 7 4"   18.00 "1" : #9 mwcap=199.2 0.04 1 1 0.05 -0.05 4.2971 3.36 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111340 "THOMPSONS 7 4"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111341 "THOMPSONS 7 5"   13.80 "1" : #9 mva=199.2 4.5863 0.0667 0.5832 0.0667 5.1409 0 1.7315 1.6686 0.2014 0.2375 0.1521 0.1168 0.2043 0.6743 0 0 0
exac2    111341 "THOMPSONS 7 5"   13.80 "1" : #9 0 1 1 1000 0.066667 7.6689 -7.6689 1 24.0026 -24.0026 1.3 4 0 0.49 1 0.1 1.6 1 10 4.4117 0.9738 3.3087 1.0153 0
ggov1    111341 "THOMPSONS 7 5"   13.80 "1" : #9 mwcap=199.2 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1582 0.5 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111341 "THOMPSONS 7 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111343 "LA PORTE 10 2"   18.00 "1" : #9 mva=45.6 4.2235 0.0667 0.3256 0.0667 5.0493 0 1.6465 1.6001 0.2577 0.4222 0.141 0.108 0.1925 0.6282 0 0 0
expic1   111343 "LA PORTE 10 2"   18.00 "1" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.0287 0 0 0 1 0 1.2 0 6.7496 0 0.08
ggov1    111343 "LA PORTE 10 2"   18.00 "1" : #9 mwcap=45.6 0.04 1 1 0.05 -0.05 3.2751 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111344 "LA PORTE 10 3"   13.80 "1" : #9 mva=45.6 9.8938 0.0667 0.9442 0.0703 1.7495 0 1.8208 1.7407 0.4138 0.5802 0.2908 0.2274 0.0008 0.3059 0 0 0
esst4b   111344 "LA PORTE 10 3"   13.80 "1" : #9 0 3.8672 3.8672 0 1 -1 1 0 1 -1 0 6.1368 0 0 0.08 0 7.1969 999
ggov1    111344 "LA PORTE 10 3"   13.80 "1" : #9 mwcap=45.6 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.4341 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111344 "LA PORTE 10 3"   13.80 "2" : #9 mva=45.6 7.9208 0.0667 1.1689 0.0667 6.7338 0 1.3602 1.369 0.2133 0.4536 0.1254 0.0955 0.1655 0.7154 0 0 0
esst4b   111344 "LA PORTE 10 3"   13.80 "2" : #9 0 3.3691 3.3691 0 1 -1 1 0 1 -1 0 5.6121 0 0 0.08 0 7.3012 999
ggov1    111344 "LA PORTE 10 3"   13.80 "2" : #9 mwcap=45.6 0.05 1 1 0.05 -0.05 1.1971 2.8815 0 1 1 0.15 0.1744 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111345 "LA PORTE 10 4"   13.80 "1" : #9 mva=45.6 6.9937 0.0667 1.1216 0.0667 4.3144 0 2.3761 2.1888 0.2364 0.5143 0.1197 0.091 0.0191 0.3176 0 0 0
exac2    111345 "LA PORTE 10 4"   13.80 "1" : #9 0 1 1 1000 0.066667 8.8966 -8.8966 1 22.8038 -22.803801 1.3 4 0 0.49 1 0.1 0.8 1 14 3.9102 0.001 5.2136 0.0112 0
ggov1    111345 "LA PORTE 10 4"   13.80 "1" : #9 mwcap=45.6 0.04 1 1 0.05 -0.05 2.8423 2 0 1 1 0.15 0.5 1.049 0.188 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111347 "DEER PARK 14 2"   13.80 "1" : #9 mva=338.4 4.2449 0.0671 1.2758 0.0667 4.884 0 1.7934 1.7186 0.1689 0.4399 0.1012 0.0763 0.0023 0.3156 0 0 0
esst4b   111347 "DEER PARK 14 2"   13.80 "1" : #9 0 3.0411 3.0411 0 1 -1 1 0 1 -1 0 6.1226 0 0 0.08 0 6.7451 999
ggov1    111347 "DEER PARK 14 2"   13.80 "1" : #9 mwcap=338.4 0.04 1 1 0.05 -0.05 10 1.2101 0 1 1 0.15 0.5 1.5 0.1853 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111347 "DEER PARK 14 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111348 "DEER PARK 14 3"   13.80 "1" : #9 mva=203.76 5.4317 0.0667 0.3232 0.0667 5.6669 0 1.5467 1.5195 0.1829 0.2796 0.1422 0.109 0.1396 0.4779 0 0 0
exac2    111348 "DEER PARK 14 3"   13.80 "1" : #9 0 1 1 1000 0.066667 11.3583 -11.3583 1 22.5807 -22.5807 1.3 4 0 0.0116 1 0.1 0.8 1 10 3.3476 0.9526 4.4635 0.9933 0
ggov1    111348 "DEER PARK 14 3"   13.80 "1" : #9 mwcap=203.76 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.3414 1.4762 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111348 "DEER PARK 14 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111349 "DEER PARK 14 4"   20.00 "1" : #9 mva=203.76 6.2731 0.0667 0.7451 0.0858 3.9465 0 2.3133 2.1381 0.2687 0.5449 0.1172 0.089 0.0821 0.2285 0 0 0
esst4b   111349 "DEER PARK 14 4"   20.00 "1" : #9 0 3.1712 3.1712 0 1 -1 1 0 1 -1 0 6.4294 0 0 0.08 0 8.2215 999
ggov1    111349 "DEER PARK 14 4"   20.00 "1" : #9 mwcap=203.76 0.04 1 1 0.05 -0.05 8.8563 2 0 1 1 0.15 0.5 1.0612 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111349 "DEER PARK 14 4"   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111350 "DEER PARK 14 5"   13.80 "1" : #9 mva=203.76 9.2827 0.0667 1.3955 0.0667 5.7968 0 1.7084 1.65 0.1926 0.2341 0.1609 0.1238 0.0595 0.1788 0 0 0
esst4b   111350 "DEER PARK 14 5"   13.80 "1" : #9 0 3.3296 3.3296 0 1 -1 1 0 1 -1 0 5.9838 0 0 0.08 0 7.5846 999
ggov1    111350 "DEER PARK 14 5"   13.80 "1" : #9 mwcap=203.76 0.04 1 1 0.05 -0.05 10 0.9023 0 1 1 0.15 0.5 1.5 0.1075 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111350 "DEER PARK 14 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111351 "DEER PARK 14 6"   18.00 "1" : #9 mva=203.76 4.6562 0.0667 0.3277 0.0667 3.2929 0 1.7288 1.6665 0.264 0.44 0.1407 0.1077 0.0251 0.4283 0 0 0
esst4b   111351 "DEER PARK 14 6"   18.00 "1" : #9 0 3.433 3.433 0 1 -1 1 0 1 -1 0 6.7851 0 0 0.08 0 7.815 999
ggov1    111351 "DEER PARK 14 6"   18.00 "1" : #9 mwcap=203.76 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.0892 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111351 "DEER PARK 14 6"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111352 "DEER PARK 14 7"   20.00 "1" : #9 mva=185.76 8.7402 0.0667 1.2919 0.0667 7.1918 0 2.3689 2.183 0.1501 0.4169 0.1084 0.082 0.1537 0.4291 0 0 0
esst4b   111352 "DEER PARK 14 7"   20.00 "1" : #9 0 3.7471 3.7471 0 1 -1 1 0 1 -1 0 5.0112 0 0 0.08 0 6.7805 999
ggov1    111352 "DEER PARK 14 7"   20.00 "1" : #9 mwcap=185.76 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.037 1.5 0.1613 0.3 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111352 "DEER PARK 14 7"   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111354 "TEXAS CITY 9 2"   24.00 "1" : #9 mva=90 8.0776 0.0667 0.8442 0.0911 7.8746 0 2.2272 2.0686 0.2474 0.3231 0.1221 0.0929 0.1289 0.4851 0 0 0
esst4b   111354 "TEXAS CITY 9 2"   24.00 "1" : #9 0 3.972 3.972 0 1 -1 1 0 1 -1 0 5.4725 0 0 0.08 0 8.8623 999
ggov1    111354 "TEXAS CITY 9 2"   24.00 "1" : #9 mwcap=90 0.05 1 1 0.05 -0.05 10 0.1697 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111355 "TEXAS CITY 9 3"   18.00 "1" : #9 mva=189.6 4.7755 0.0667 0.6828 0.0777 6.3749 0 1.7846 1.7115 0.2403 0.3158 0.1743 0.1345 0.137 0.3531 0 0 0
expic1   111355 "TEXAS CITY 9 3"   18.00 "1" : #9 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.0729 0 0 0 1 0 1.2 0 6.1685 0 0.08
ggov1    111355 "TEXAS CITY 9 3"   18.00 "1" : #9 mwcap=189.6 0.04 1 1 0.05 -0.05 16.912 2 0 1 1 0.15 0.5 1.6271 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111355 "TEXAS CITY 9 3"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111356 "TEXAS CITY 9 4"   18.00 "1" : #9 mva=189.6 9.3164 0.0667 0.8313 0.072 6.3622 0 1.7095 1.6509 0.1976 0.4002 0.1169 0.0888 0.1334 0.4864 0 0 0
exac2    111356 "TEXAS CITY 9 4"   18.00 "1" : #9 0 1 1 1000 0.066667 7.8635 -7.8635 1 25.3142 -25.314199 1.3 4 0 0.0213 1 0 0 1 14 3.2334 0.0071 4.3112 0.0175 0
ggov1    111356 "TEXAS CITY 9 4"   18.00 "1" : #9 mwcap=189.6 0.04 1 1 0.05 -0.05 7.4961 6.5454 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111356 "TEXAS CITY 9 4"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111357 "TEXAS CITY 9 5"   20.00 "1" : #9 mva=189.6 6.9769 0.0667 1.4874 0.0667 4.7579 0 2.2061 2.0516 0.3205 0.6272 0.1612 0.1241 0.0889 0.4124 0 0 0
esst4b   111357 "TEXAS CITY 9 5"   20.00 "1" : #9 0 3.2284 3.2284 0 1 -1 1 0 1 -1 0 5.569 0 0 0.08 0 8.0717 999
ggov1    111357 "TEXAS CITY 9 5"   20.00 "1" : #9 mwcap=189.6 0.05 1 1 0.05 -0.05 9.8321 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111357 "TEXAS CITY 9 5"   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111358 "TEXAS CITY 9 6"   24.00 "1" : #9 mva=90 8.916 0.0667 0.758 0.0725 3.8114 0 2.5489 2.3282 0.2597 0.4284 0.1946 0.1507 0.0279 0.3024 0 0 0
esst4b   111358 "TEXAS CITY 9 6"   24.00 "1" : #9 0 3.5933 3.5933 0 1 -1 1 0 1 -1 0 6.4988 0 0 0.08 0 8.7039 999
ggov1    111358 "TEXAS CITY 9 6"   24.00 "1" : #9 mwcap=90 0.04 1 1 0.05 -0.05 1.5159 2.7463 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111360 "CLUTE 7 2   "   18.00 "1" : #9 mva=203.28 7.5196 0.0667 0.9708 0.0667 4.0529 0 2.0958 1.9626 0.2187 0.2781 0.1632 0.1257 0.0734 0.1896 0 0 0
esst4b   111360 "CLUTE 7 2   "   18.00 "1" : #9 0 3.146 3.146 0 1 -1 1 0 1 -1 0 5.4435 0 0 0.08 0 6.6636 999
ggov1    111360 "CLUTE 7 2   "   18.00 "1" : #9 mwcap=203.28 0.04 1 1 0.05 -0.05 11.5746 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111360 "CLUTE 7 2   "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111361 "CLUTE 7 3   "   13.80 "1" : #9 mva=60 6.9675 0.0667 1.2817 0.0667 8.6849 0 2.6112 2.3785 0.2043 0.2413 0.126 0.096 0.1746 0.6364 0 0 0
esst4b   111361 "CLUTE 7 3   "   13.80 "1" : #9 0 3.8722 3.8722 0 1 -1 1 0 1 -1 0 6.7044 0 0 0.08 0 7.7176 999
ggov1    111361 "CLUTE 7 3   "   13.80 "1" : #9 mwcap=60 0.04 1 1 0.05 -0.05 7.9603 1.3365 0 1 1 0.15 0.1675 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111364 "WHARTON 3 3 "   13.80 "1" : #9 mva=117.6 5.4457 0.0667 0.4705 0.0667 7.1206 0 1.7111 1.6522 0.219 0.2909 0.1454 0.1115 0.0198 0.3179 0 0 0
esst4b   111364 "WHARTON 3 3 "   13.80 "1" : #9 0 3.9245 3.9245 0 1 -1 1 0 1 -1 0 5.367 0 0 0.08 0 7.9228 999
ggov1    111364 "WHARTON 3 3 "   13.80 "1" : #9 mwcap=117.6 0.04 1 1 0.05 -0.05 9.3885 2 0 1 1 0.15 0.5 1.5 0.1044 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111364 "WHARTON 3 3 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111365 "WHARTON 3 4 "   13.80 "1" : #9 mva=117.6 5.4613 0.0667 0.3487 0.0667 3.6105 0 2.2995 2.127 0.3563 0.7836 0.2354 0.1832 0.2173 0.692 0 0 0
esst4b   111365 "WHARTON 3 4 "   13.80 "1" : #9 0 3.6168 3.6168 0 1 -1 1 0 1 -1 0 6.4882 0 0 0.08 0 6.2802 999
ggov1    111365 "WHARTON 3 4 "   13.80 "1" : #9 mwcap=117.6 0.04 1 1 0.05 -0.05 10 0.1612 0 1 1 0.15 0.4848 1.5 0.1419 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111365 "WHARTON 3 4 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111366 "WHARTON 3 5 "   18.00 "1" : #9 mva=86.4 8.5226 0.0667 0.373 0.0667 8.4756 0 2.2763 2.1083 0.2534 0.4398 0.1384 0.1059 0.1698 0.5052 0 0 0
esst4b   111366 "WHARTON 3 5 "   18.00 "1" : #9 0 3.1076 3.1076 0 1 -1 1 0 1 -1 0 5.6829 0 0 0.08 0 8.5572 999
ggov1    111366 "WHARTON 3 5 "   18.00 "1" : #9 mwcap=86.4 0.05 1 1 0.05 -0.05 5.4455 0.5362 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111367 "WHARTON 3 6 "   13.80 "1" : #9 mva=86.4 6.0795 0.0667 1.1592 0.0667 4.1769 0 1.559 1.5295 0.2803 0.3589 0.2347 0.1827 0.1992 0.6088 0 0 0
esst4b   111367 "WHARTON 3 6 "   13.80 "1" : #9 0 3.1631 3.1631 0 1 -1 1 0 1 -1 0 5.3366 0 0 0.08 0 6.9579 999
ggov1    111367 "WHARTON 3 6 "   13.80 "1" : #9 mwcap=86.4 0.04 1 1 0.05 -0.05 9.4288 1.973 0 1 1 0.15 0.169 1.5 0.2 0.1 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111368 "WHARTON 3 7 "   13.80 "1" : #9 mva=86.4 6.5553 0.0667 0.7183 0.0667 5.3281 0 2.1585 2.0132 0.3096 0.4038 0.2001 0.1551 0.1309 0.6327 0 0 0
esst4b   111368 "WHARTON 3 7 "   13.80 "1" : #9 0 3.8645 3.8645 0 1 -1 1 0 1 -1 0 5.9633 0 0 0.08 0 8.3984 999
ggov1    111368 "WHARTON 3 7 "   13.80 "1" : #9 mwcap=86.4 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.4663 1.2135 0.2 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111369 "WHARTON 3 8 "   13.80 "1" : #9 mva=86.4 5.5773 0.0667 0.3416 0.0667 4.9628 0 2.5515 2.3303 0.4576 0.7066 0.3594 0.282 0.1959 0.7099 0 0 0
exac2    111369 "WHARTON 3 8 "   13.80 "1" : #9 0 1 1 1000 0.066667 100 -100 1 23.9872 -23.9872 1.3 4 0 0.0282 1 0.1 0.8 1 10 3.4134 0.9503 4.5512 0.991 0
ggov1    111369 "WHARTON 3 8 "   13.80 "1" : #9 mwcap=86.4 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111372 "BAYTOWN 14 3"   20.00 "1" : #9 mva=206.4 9.0472 0.0667 1.1337 0.0764 3.8283 0 2.2995 2.1269 0.2504 0.3213 0.1814 0.1402 0.1149 0.3266 0 0 0
esst4b   111372 "BAYTOWN 14 3"   20.00 "1" : #9 0 3.3504 3.3504 0 1 -1 1 0 1 -1 0 5.6817 0 0 0.08 0 8.6444 999
ggov1    111372 "BAYTOWN 14 3"   20.00 "1" : #9 mwcap=206.4 0.05 1 1 0.05 -0.05 10 1.5756 0 1 1 0.15 0.1443 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111372 "BAYTOWN 14 3"   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111373 "BAYTOWN 14 4"   13.80 "1" : #9 mva=198 5.5526 0.0667 1.277 0.0667 5.857 0 1.6842 1.6305 0.2897 0.6118 0.1507 0.1157 0.1966 0.7539 0 0 0
esst4b   111373 "BAYTOWN 14 4"   13.80 "1" : #9 0 3.4978 3.4978 0 1 -1 1 0 1 -1 0 5.6586 0 0 0.08 0 6.4741 999
ggov1    111373 "BAYTOWN 14 4"   13.80 "1" : #9 mwcap=198 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111373 "BAYTOWN 14 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111374 "BAYTOWN 14 5"   13.80 "1" : #9 mva=198 5.2873 0.0667 0.8187 0.0685 4.8831 0 1.8254 1.7445 0.2703 0.3468 0.1676 0.1292 0.0747 0.1857 0 0 0
esst4b   111374 "BAYTOWN 14 5"   13.80 "1" : #9 0 3.124 3.124 0 1 -1 1 0 1 -1 0 5.4247 0 0 0.08 0 6.3981 999
ggov1    111374 "BAYTOWN 14 5"   13.80 "1" : #9 mwcap=198 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.4259 0.2 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111374 "BAYTOWN 14 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111376 "MONT BELVIEU 5 2"   13.80 "1" : #9 mva=14.76 4.3227 0.055 1.4118 0.073 8.2726 0 2.2787 2.1102 0.4813 0.7848 0.4107 0.323 0.0502 0.4996 0 0 0
expic1   111376 "MONT BELVIEU 5 2"   13.80 "1" : #9 0 3.5 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 7.4169 0 0 0 1 0 1.2 0 5.0405 0 0.08
ggov1    111376 "MONT BELVIEU 5 2"   13.80 "1" : #9 mwcap=14.76 0.04 1 1 0.05 -0.05 10 6.8284 0 1 1 0.15 0.5 1.2403 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111378 "HOUSTON 50 2"   22.00 "1" : #9 mva=57.6 9.188 0.0667 1.0891 0.0667 7.4327 0 1.8084 1.7307 0.17 0.422 0.1378 0.1054 0.0754 0.2937 0 0 0
esst4b   111378 "HOUSTON 50 2"   22.00 "1" : #9 0 3.623 3.623 0 1 -1 1 0 1 -1 0 6.5925 0 0 0.08 0 7.1992 999
ggov1    111378 "HOUSTON 50 2"   22.00 "1" : #9 mwcap=57.6 0.05 1 1 0.05 -0.05 26.3344 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111382 "THOMPSONS 8 2"   13.80 "1" : #9 mva=88.8 5.2952 0.0683 0.4786 0.0708 5.4622 0 1.5389 1.5132 0.2652 0.4539 0.1996 0.1547 0.2061 0.7352 0 0 0
esst4b   111382 "THOMPSONS 8 2"   13.80 "1" : #9 0 3.5352 3.5352 0 1 -1 1 0 1 -1 0 6.3743 0 0 0.08 0 6.2445 999
ggov1    111382 "THOMPSONS 8 2"   13.80 "1" : #9 mwcap=88.8 0.05 1 1 0.05 -0.05 7.1446 2 0 1 1 0.15 0.2622 1.5 0.1601 0.3 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111386 "FREEPORT 3 2"   13.80 "1" : #9 mva=84 4.55 0.0667 0.9451 0.0667 7.5113 0 2.5251 2.309 0.2783 0.49 0.2106 0.1635 0.172 0.7049 0 0 0
esst4b   111386 "FREEPORT 3 2"   13.80 "1" : #9 0 3.0189 3.0189 0 1 -1 1 0 1 -1 0 5.6048 0 0 0.08 0 7.0239 999
ggov1    111386 "FREEPORT 3 2"   13.80 "1" : #9 mwcap=84 0.04 1 1 0.05 -0.05 2.1784 2 0 1 1 0.15 0.5 1.5 0.1752 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111390 "WHARTON 4 2 "   18.00 "1" : #9 mva=567 9.5205 0.0667 1.377 0.0667 5 0 1.8584 1.771 0.1968 0.3281 0.131 0.1 0.0715 0.4415 0 0 0
esst4b   111390 "WHARTON 4 2 "   18.00 "1" : #9 0 3.8199 3.8199 0 1 -1 1 0 1 -1 0 6.9066 0 0 0.08 0 6.1694 999
ggov1    111390 "WHARTON 4 2 "   18.00 "1" : #9 mwcap=567 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1979 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111390 "WHARTON 4 2 "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111391 "WHARTON 4 3 "   24.00 "1" : #9 mva=398.28 6.9943 0.0667 1.3835 0.077 5 0 2.2922 2.1211 0.4864 0.7574 0.4046 0.3181 0.1454 0.6013 0 0 0
esst4b   111391 "WHARTON 4 3 "   24.00 "1" : #9 0 3.1369 3.1369 0 1 -1 1 0 1 -1 0 5.0685 0 0 0.08 0 8.5423 999
ggov1    111391 "WHARTON 4 3 "   24.00 "1" : #9 mwcap=398.28 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.1453 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111391 "WHARTON 4 3 "   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111392 "WHARTON 4 4 "   13.80 "1" : #9 mva=402.36 6.439 0.0667 1.3258 0.0744 5 0 1.723 1.6618 0.2313 0.3328 0.1604 0.1234 0.1039 0.6777 0 0 0
esst4b   111392 "WHARTON 4 4 "   13.80 "1" : #9 0 3.1043 3.1043 0 1 -1 1 0 1 -1 0 5.3398 0 0 0.08 0 7.0593 999
ggov1    111392 "WHARTON 4 4 "   13.80 "1" : #9 mwcap=402.36 0.05 1 1 0.05 -0.05 9.7286 5.0343 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111392 "WHARTON 4 4 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   111395 "BACLIFF 3 3 "   24.00 "1" : #9 mva=64.8 8.6115 0.0667 1.4207 0.0667 6.6808 0 2.2013 2.0477 0.2053 0.2213 0.1267 0.0966 0.1188 0.4835 0 0 0
esst4b   111395 "BACLIFF 3 3 "   24.00 "1" : #9 0 3.3721 3.3721 0 1 -1 1 0 1 -1 0 5.2634 0 0 0.08 0 8.5919 999
ggov1    111395 "BACLIFF 3 3 "   24.00 "1" : #9 mwcap=64.8 0.04 1 1 0.05 -0.05 14.1923 6.2278 0 1 1 0.15 0.115 1.5 0.171 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111396 "BACLIFF 3 4 "   13.80 "1" : #9 mva=64.8 6.387 0.0667 1.2285 0.085 8.8045 0 1.3718 1.3784 0.2131 0.2716 0.1222 0.093 0.07 0.4365 0 0 0
exac2    111396 "BACLIFF 3 4 "   13.80 "1" : #9 0 1 1 1000 0.066667 100 -100 1 23.1125 -23.112499 0.55 4 0 0.49 1 0.1 0.8 1 14 3.5961 0.0035 4.7948 0.0138 0
ggov1    111396 "BACLIFF 3 4 "   13.80 "1" : #9 mwcap=64.8 0.05 1 1 0.05 -0.05 26.0451 2 0 1 1 0.15 0.5 1.3822 0.1377 0.5 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111397 "BACLIFF 3 5 "   18.00 "1" : #9 mva=64.8 6.3744 0.0667 1.2041 0.0956 8.5204 0 1.8174 1.738 0.3189 0.6112 0.2375 0.1849 0.0656 0.5532 0 0 0
esst4b   111397 "BACLIFF 3 5 "   18.00 "1" : #9 0 3.4034 3.4034 0 1 -1 1 0 1 -1 0 6.1634 0 0 0.08 0 6.8877 999
ggov1    111397 "BACLIFF 3 5 "   18.00 "1" : #9 mwcap=64.8 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111398 "BACLIFF 3 6 "   13.80 "1" : #9 mva=64.8 8.1024 0.0667 0.3127 0.0667 8.9127 0 2.0977 1.9641 0.2192 0.2839 0.121 0.0921 0.1833 0.6087 0 0 0
esst4b   111398 "BACLIFF 3 6 "   13.80 "1" : #9 0 3.772 3.772 0 1 -1 1 0 1 -1 0 6.7733 0 0 0.08 0 6.7495 999
ggov1    111398 "BACLIFF 3 6 "   13.80 "1" : #9 mwcap=64.8 0.04 1 1 0.05 -0.05 10 0.9977 0 1 1 0.15 0.2431 1.5 0.1575 0.5 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111399 "BACLIFF 3 7 "   13.80 "1" : #9 mva=64.8 7.481 0.0667 0.596 0.0762 3.6336 0 1.8921 1.7982 0.2358 0.3616 0.1788 0.1382 0.1518 0.6801 0 0 0
expic1   111399 "BACLIFF 3 7 "   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.7687 0 0 0 1 0 1.2 0 6.8771 0 0.08
ggov1    111399 "BACLIFF 3 7 "   13.80 "1" : #9 mwcap=64.8 0.04 1 1 0.05 -0.05 19.4599 5.8722 0 1 1 0.15 0.5 1.5 0.1344 0.1 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111400 "BACLIFF 3 8 "   13.20 "1" : #9 mva=64.8 4.4756 0.0667 1.3285 0.0667 3.9184 0 2.3541 2.171 0.2014 0.3889 0.133 0.1016 0.1404 0.5319 0 0 0
exac2    111400 "BACLIFF 3 8 "   13.20 "1" : #9 0 1 1 400 0.066667 8.7187 -8.7187 1 22.2808 -22.2808 1.3 4 0 0.0191 1 0.1 0.8 1 10 4.605 0.0047 3.4538 0.015 0
ggov1    111400 "BACLIFF 3 8 "   13.20 "1" : #9 mwcap=64.8 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.4692 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111402 "CROSBY 6 2  "   18.00 "1" : #9 mva=54 9.0659 0.0667 0.6715 0.0667 4.4932 0 1.6221 1.5804 0.2335 0.4823 0.1721 0.1327 0.042 0.4852 0 0 0
esst4b   111402 "CROSBY 6 2  "   18.00 "1" : #9 0 3.8906 3.8906 0 1 -1 1 0 1 -1 0 6.0729 0 0 0.08 0 8.2854 999
ggov1    111402 "CROSBY 6 2  "   18.00 "1" : #9 mwcap=54 0.05 1 1 0.05 -0.05 4.6348 0.578 0 1 1 0.15 0.0437 2.3201 0.2 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111402 "CROSBY 6 2  "   18.00 "2" : #9 mva=54 5.6988 0.0667 0.7098 0.0667 5.5055 0 1.7654 1.696 0.2987 0.4231 0.1824 0.141 0.0307 0.4468 0 0 0
esst4b   111402 "CROSBY 6 2  "   18.00 "2" : #9 0 3.7747 3.7747 0 1 -1 1 0 1 -1 0 6.4939 0 0 0.08 0 8.009 999
ggov1    111402 "CROSBY 6 2  "   18.00 "2" : #9 mwcap=54 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.0188 1.942 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   111404 "BELLAIRE 43 2"   18.00 "1" : #9 mva=140.4 8.4464 0.0667 0.6407 0.0903 6.9516 0 2.2429 2.0813 0.2979 0.5253 0.1759 0.1358 0.0136 0.2501 0 0 0
esst4b   111404 "BELLAIRE 43 2"   18.00 "1" : #9 0 3.5873 3.5873 0 1 -1 1 0 1 -1 0 5.0843 0 0 0.08 0 6.9277 999
ggov1    111404 "BELLAIRE 43 2"   18.00 "1" : #9 mwcap=140.4 0.04 1 1 0.05 -0.05 10 0.9771 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   111404 "BELLAIRE 43 2"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
regc_a   111408 "WALLIS 2 2  "   18.00 "1" : #9 mva=12 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a   111408 "WALLIS 2 2  "   18.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0
repc_a   111408 "WALLIS 2 2  "   18.00 "1"    111407 "WALLIS 2 1  "  138.00 : #9 0 0.02 18 5 0 0.05 1 -999 0 0 0.02 1 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.05 0 0 999 -999 999 -999 0.05 20 0 0 1 1
regc_a   111410 "ORCHARD 2 2 "   13.80 "1" : #9 mva=12 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a   111410 "ORCHARD 2 2 "   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0
repc_a   111410 "ORCHARD 2 2 "   13.80 "1"    111409 "ORCHARD 2 1 "  138.00 : #9 0 0.02 18 5 0 0.05 1 -999 0 0 0.02 1 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.05 0 0 999 -999 999 -999 0.05 20 0 0 1 1
regc_a   111412 "LANE CITY 3 2"   13.80 "1" : #9 mva=12 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a   111412 "LANE CITY 3 2"   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0
repc_a   111412 "LANE CITY 3 2"   13.80 "1"    111411 "LANE CITY 3 1"  138.00 : #9 0 0.02 18 5 0 0.05 1 -999 0 0 0.02 1 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.05 0 0 999 -999 999 -999 0.05 20 0 0 1 1
genrou   120434 "LACKLAND A F B 20 2"   18.00 "1" : #9 mva=55.2 7.8452 0.0667 0.3178 0.0667 3.4002 0 1.5368 1.5115 0.2251 0.5078 0.146 0.112 0.0783 0.2889 0 0 0
esst4b   120434 "LACKLAND A F B 20 2"   18.00 "1" : #9 0 3.8222 3.8222 0 1 -1 1 0 1 -1 0 6.3415 0 0 0.08 0 7.9989 999
ggov1    120434 "LACKLAND A F B 20 2"   18.00 "1" : #9 mwcap=55.2 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.2595 1.187 0.1266 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   120434 "LACKLAND A F B 20 2"   18.00 "2" : #9 mva=55.2 8.23 0.0667 1.4592 0.0996 2.8229 0 2.4432 2.2429 0.4827 0.7898 0.3915 0.3077 0.0923 0.3812 0 0 0
esst4b   120434 "LACKLAND A F B 20 2"   18.00 "2" : #9 0 3.8781 3.8781 0 1 -1 1 0 1 -1 0 5.0679 0 0 0.08 0 7.9025 999
ggov1    120434 "LACKLAND A F B 20 2"   18.00 "2" : #9 mwcap=55.2 0.04 1 1 0.05 -0.05 10 0.7321 0 1 1 0.15 0.5 1.8597 0.1209 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   120435 "LACKLAND A F B 20 3"   13.80 "1" : #9 mva=55.2 8.047 0.0683 0.5126 0.0547 5.6469 0 1.3732 1.3795 0.17 0.2877 0.1011 0.0762 0.0601 0.2623 0 0 0
esst4b   120435 "LACKLAND A F B 20 3"   13.80 "1" : #9 0 3.3455 3.3455 0.01 1 -1 1 0 1 -1 0 5.5687 0 0 0.08 0 6.08 999
ggov1    120435 "LACKLAND A F B 20 3"   13.80 "1" : #9 mwcap=55.2 0.05 1 1 0.05 -0.05 6.0393 2 0 1 1 0.15 0.0702 2.4304 0.1622 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   120436 "LACKLAND A F B 20 4"   24.00 "1" : #9 mva=55.2 7.8617 0.0667 0.8614 0.0667 7.8262 0 2.2945 2.1229 0.4697 0.7809 0.3436 0.2695 0.1908 0.5297 0 0 0
esst4b   120436 "LACKLAND A F B 20 4"   24.00 "1" : #9 0 3.3915 3.3915 0 1 -1 1 0 1 -1 0 5.9416 0 0 0.08 0 8.5013 999
ggov1    120436 "LACKLAND A F B 20 4"   24.00 "1" : #9 mwcap=55.2 0.05 1 1 0.05 -0.05 5.85 2 0 1 1 0.15 0.3079 1.0868 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   120438 "ADKINS 6 2  "   13.80 "1" : #9 mva=504 5.0632 0.0667 0.7933 0.0667 5 0 2.1005 1.9664 0.2912 0.3974 0.2424 0.1888 0.1412 0.4999 0 0 0
esst4b   120438 "ADKINS 6 2  "   13.80 "1" : #9 0 3.9283 3.9283 0 1 -1 1 0 1 -1 0 6.3334 0 0 0.08 0 7.4316 999
ggov1    120438 "ADKINS 6 2  "   13.80 "1" : #9 mwcap=504 0.04 1 1 0.05 -0.05 10 3.185 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   120438 "ADKINS 6 2  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   120439 "ADKINS 6 3  "   18.00 "1" : #9 mva=492 6.3817 0.0667 0.5598 0.0812 5 0 2.1944 2.0422 0.4015 0.7033 0.3093 0.2421 0.1392 0.6348 0 0 0
esst4b   120439 "ADKINS 6 3  "   18.00 "1" : #9 0 3.5479 3.5479 0 1 -1 1 0 1 -1 0 5.3528 0 0 0.08 0 8.6517 999
ggov1    120439 "ADKINS 6 3  "   18.00 "1" : #9 mwcap=492 0.04 1 1 0.05 -0.05 10 0.6995 0 1 1 0.15 0.2727 1.5 0.16 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   120439 "ADKINS 6 3  "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   120442 "ELMENDORF 11 3"   22.00 "1" : #9 mva=57.6 6.4941 0.0667 1.3988 0.0938 3.5386 0 1.3688 1.376 0.1565 0.2981 0.1218 0.0927 0.115 0.3592 0 0 0
esst4b   120442 "ELMENDORF 11 3"   22.00 "1" : #9 0 3.8325 3.8325 0 1 -1 1 0 1 -1 0 6.404 0 0 0.08 0 8.1791 999
ggov1    120442 "ELMENDORF 11 3"   22.00 "1" : #9 mwcap=57.6 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.046 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   120442 "ELMENDORF 11 3"   22.00 "2" : #9 mva=57.6 9.7383 0.0667 1.1262 0.0982 6.1176 0 1.3859 1.3898 0.2648 0.4781 0.1126 0.0854 0.0446 0.2316 0 0 0
esst4b   120442 "ELMENDORF 11 3"   22.00 "2" : #9 0 3.4974 3.4974 0 1 -1 1 0 1 -1 0 5.9978 0 0 0.08 0 6.024 999
ggov1    120442 "ELMENDORF 11 3"   22.00 "2" : #9 mwcap=57.6 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.3687 1.5 0.2 0.3 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   120443 "ELMENDORF 11 4"   24.00 "1" : #9 mva=57.6 6.9878 0.0667 1.1472 0.0728 4.5034 0 2.6289 2.3928 0.1768 0.4954 0.1519 0.1167 0.075 0.3897 0 0 0
esst4b   120443 "ELMENDORF 11 4"   24.00 "1" : #9 0 3.7332 3.7332 0 1 -1 1 0 1 -1 0 5.3882 0 0 0.08 0 8.6077 999
ggov1    120443 "ELMENDORF 11 4"   24.00 "1" : #9 mwcap=57.6 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1186 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   120443 "ELMENDORF 11 4"   24.00 "2" : #9 mva=56.4 6.2092 0.0667 0.8633 0.0667 3.1719 0 1.4053 1.4054 0.1831 0.2961 0.157 0.1208 0.0252 0.3539 0 0 0
expic1   120443 "ELMENDORF 11 4"   24.00 "2" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.5166 0 0 0 1 0 1.2 0 6.225 0 0.08
ggov1    120443 "ELMENDORF 11 4"   24.00 "2" : #9 mwcap=56.4 0.04 1 1 0.05 -0.05 11.5072 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   120444 "ELMENDORF 11 5"   18.00 "1" : #9 mva=494.4 4.8804 0.0667 0.5336 0.0763 5 0 2.1034 1.9688 0.2332 0.3813 0.195 0.151 0.0898 0.5273 0 0 0
esst4b   120444 "ELMENDORF 11 5"   18.00 "1" : #9 0 3.3529 3.3529 0 1 -1 1 0 1 -1 0 6.384 0 0 0.08 0 6.2801 999
ggov1    120444 "ELMENDORF 11 5"   18.00 "1" : #9 mwcap=494.4 0.04 1 1 0.05 -0.05 1.7766 2 0 1 1 0.15 0.1528 1.768 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   120444 "ELMENDORF 11 5"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   120445 "ELMENDORF 11 6"   13.80 "1" : #9 mva=276 5.0674 0.0667 1.0907 0.0667 4.2073 0 1.5866 1.5518 0.2746 0.5466 0.1465 0.1124 0.0266 0.2129 0 0 0
exac2    120445 "ELMENDORF 11 6"   13.80 "1" : #9 0 1 1 1000 0.066667 100 -100 1 20.1318 -20.1318 0.55 4 0 0.49 1 0.1 0.8 1 10 3.5005 0.0036 4.6674 0.014 0
ggov1    120445 "ELMENDORF 11 6"   13.80 "1" : #9 mwcap=276 0.04 1 1 0.05 -0.05 10 1.2175 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   120445 "ELMENDORF 11 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   120446 "ELMENDORF 11 7"   13.80 "1" : #9 mva=260.4 6.4577 0.0667 0.4948 0.0667 5.0027 0 1.969 1.8603 0.4079 0.597 0.35 0.2746 0.0701 0.2363 0 0 0
esst4b   120446 "ELMENDORF 11 7"   13.80 "1" : #9 0 3.5926 3.5926 0 1 -1 1 0 1 -1 0 6.9049 0 0 0.08 0 7.3099 999
ggov1    120446 "ELMENDORF 11 7"   13.80 "1" : #9 mwcap=260.4 0.05 1 1 0.05 -0.05 10 7.629 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   120446 "ELMENDORF 11 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   120449 "PEARSALL 6 3"   13.80 "1" : #9 mva=10.08 8.7605 0.0667 1.201 0.0865 8.142 0 2.2453 2.0832 0.4996 0.774 0.3582 0.2811 0.1894 0.5258 0 0 0
esst4b   120449 "PEARSALL 6 3"   13.80 "1" : #9 0 3.0544 3.0544 0 1 -1 1 0 1 -1 0 6.6799 0 0 0.08 0 6.6169 999
ggov1    120449 "PEARSALL 6 3"   13.80 "1" : #9 mwcap=10.08 0.05 1 1 0.05 -0.05 7.3577 1.1372 0 1 1 0.15 0.3408 1.5 0.2 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   120449 "PEARSALL 6 3"   13.80 "2" : #9 mva=10.08 8.0601 0.0667 0.4753 0.0859 2.8863 0 1.3291 1.344 0.1853 0.3802 0.1368 0.1046 0.1068 0.4392 0 0 0
esst4b   120449 "PEARSALL 6 3"   13.80 "2" : #9 0 3.8205 3.8205 0 1 -1 1 0 1 -1 0 5.252 0 0 0.08 0 8.7138 999
ggov1    120449 "PEARSALL 6 3"   13.80 "2" : #9 mwcap=10.08 0.04 1 1 0.05 -0.05 26.2054 1.0869 0 1 1 0.15 0.5 2.4102 0.2 0.5 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   120450 "PEARSALL 6 4"   13.80 "1" : #9 mva=10.08 9.0468 0.0667 0.3575 0.0667 6.6654 0 2.4277 2.2304 0.2424 0.35 0.1146 0.0869 0.0066 0.3521 0 0 0
esst4b   120450 "PEARSALL 6 4"   13.80 "1" : #9 0 3.7703 3.7703 0 1 -1 1 0 1 -1 0 5.1022 0 0 0.08 0 8.4664 999
ggov1    120450 "PEARSALL 6 4"   13.80 "1" : #9 mwcap=10.08 0.05 1 1 0.05 -0.05 10 7.867 0 1 1 0.15 0.2354 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   120450 "PEARSALL 6 4"   13.80 "2" : #9 mva=10.08 6.0331 0.0667 0.9138 0.0667 6.4757 0 2.3378 2.1579 0.3775 0.5935 0.2591 0.2021 0.0642 0.3452 0 0 0
esst4b   120450 "PEARSALL 6 4"   13.80 "2" : #9 0 3.6794 3.6794 0 1 -1 1 0 1 -1 0 5.5084 0 0 0.08 0 8.0396 999
ggov1    120450 "PEARSALL 6 4"   13.80 "2" : #9 mwcap=10.08 0.04 1 1 0.05 -0.05 6.0548 3.7547 0 1 1 0.15 0.5 1.1363 0.2 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   120451 "PEARSALL 6 5"   20.00 "1" : #9 mva=10.08 4.8574 0.0212 0.9934 0.0775 4.1213 0 2.0796 1.9495 0.41 0.6426 0.2953 0.231 0.0728 0.2218 0 0 0
esst4b   120451 "PEARSALL 6 5"   20.00 "1" : #9 0 3.5355 3.5355 0.01 1 -1 1 0 1 -1 0 5.2707 0 0 0.08 0 7.9035 999
ggov1    120451 "PEARSALL 6 5"   20.00 "1" : #9 mwcap=10.08 0.04 1 1 0.05 -0.05 7.964 2 0 1 1 0.15 0.5 1.3616 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   120451 "PEARSALL 6 5"   20.00 "2" : #9 mva=10.08 8.7822 0.0667 0.9972 0.0667 5.2647 0 2.2622 2.0969 0.1868 0.2496 0.1467 0.1125 0.1387 0.5396 0 0 0
esst4b   120451 "PEARSALL 6 5"   20.00 "2" : #9 0 3.7268 3.7268 0 1 -1 1 0 1 -1 0 6.937 0 0 0.08 0 7.2787 999
ggov1    120451 "PEARSALL 6 5"   20.00 "2" : #9 mwcap=10.08 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.4281 0.1462 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   120452 "PEARSALL 6 6"   18.00 "1" : #9 mva=10.08 7.2354 0.0667 1.185 0.0667 4.3637 0 1.9668 1.8585 0.2281 0.2799 0.1369 0.1048 0.0275 0.207 0 0 0
esst4b   120452 "PEARSALL 6 6"   18.00 "1" : #9 0 3.1193 3.1193 0 1 -1 1 0 1 -1 0 5.0828 0 0 0.08 0 6.7053 999
ggov1    120452 "PEARSALL 6 6"   18.00 "1" : #9 mwcap=10.08 0.04 1 1 0.05 -0.05 10 1.4881 0 1 1 0.15 0.5 1.5 0.1431 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   120452 "PEARSALL 6 6"   18.00 "2" : #9 mva=10.08 7.5556 0.0356 1.2846 0.0616 7.0793 0 2.4434 2.2431 0.2999 0.6781 0.2386 0.1858 0.1564 0.5692 0 0 0
expic1   120452 "PEARSALL 6 6"   18.00 "2" : #9 0 3.5 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 6.7412 0 0 0 1 0 1.2 0 5.7704 0 0.08
ggov1    120452 "PEARSALL 6 6"   18.00 "2" : #9 mwcap=10.08 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1357 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   120453 "PEARSALL 6 7"   22.00 "1" : #9 mva=10.08 6.3193 0.0667 0.3034 0.0667 3.8953 0 1.8251 1.7441 0.3754 0.6013 0.2436 0.1897 0.1757 0.5655 0 0 0
exac2    120453 "PEARSALL 6 7"   22.00 "1" : #9 0 1 1 1000 0.066667 10.8527 -10.8527 1 22.8934 -22.8934 0.55 4 0 0.49 1 0.1 1.6 1 14 3.7286 0.0081 4.9714 0.0186 0
ggov1    120453 "PEARSALL 6 7"   22.00 "1" : #9 mwcap=10.08 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.2085 1.5 0.1215 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   120454 "PEARSALL 6 8"   13.80 "1" : #9 mva=10.08 9.1695 0.0667 1.4538 0.0742 2.0209 0 2.0592 1.9331 0.2867 0.6044 0.2153 0.1672 0.0983 0.4387 0 0 0
expic1   120454 "PEARSALL 6 8"   13.80 "1" : #9 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.0906 0 0 0 1 0 1.2 0 5.7504 0 0.08
ggov1    120454 "PEARSALL 6 8"   13.80 "1" : #9 mwcap=10.08 0.05 1 1 0.05 -0.05 7.5264 2 0 1 1 0.15 0.1294 2.2597 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   120454 "PEARSALL 6 8"   13.80 "2" : #9 mva=10.08 7.0694 0.0667 0.4281 0.0814 3.1657 0 1.842 1.7578 0.4223 0.5966 0.2663 0.2079 0.104 0.2803 0 0 0
esst4b   120454 "PEARSALL 6 8"   13.80 "2" : #9 0 3.5822 3.5822 0 1 -1 1 0 1 -1 0 5.0097 0 0 0.08 0 8.52 999
ggov1    120454 "PEARSALL 6 8"   13.80 "2" : #9 mwcap=10.08 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.1611 0.1434 0.3 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   120455 "PEARSALL 6 9"   22.00 "1" : #9 mva=10.08 9.7164 0.0667 1.2139 0.0667 9.5416 0 2.1112 1.975 0.3061 0.6592 0.1741 0.1344 0.0043 0.3315 0 0 0
esst4b   120455 "PEARSALL 6 9"   22.00 "1" : #9 0 3.9213 3.9213 0 1 -1 1 0 1 -1 0 5.6546 0 0 0.08 0 7.9201 999
ggov1    120455 "PEARSALL 6 9"   22.00 "1" : #9 mwcap=10.08 0.04 1 1 0.05 -0.05 5.1962 3.6493 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   120455 "PEARSALL 6 9"   22.00 "2" : #9 mva=10.08 7.7007 0.0667 1.0069 0.0667 7.6185 0 2.4862 2.2776 0.1968 0.4961 0.111 0.0841 0.1103 0.4534 0 0 0
esst4b   120455 "PEARSALL 6 9"   22.00 "2" : #9 0 3.6617 3.6617 0 1 -1 1 0 1 -1 0 6.9973 0 0 0.08 0 7.7691 999
ggov1    120455 "PEARSALL 6 9"   22.00 "2" : #9 mwcap=10.08 0.04 1 1 0.05 -0.05 3.7535 0.1183 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   120456 "PEARSALL 6 10"   13.80 "1" : #9 mva=10.08 8.8583 0.0681 0.5618 0.0727 9.2855 0 2.3963 2.2051 0.179 0.2044 0.1482 0.1138 0.1689 0.6739 0 0 0
esst4b   120456 "PEARSALL 6 10"   13.80 "1" : #9 0 3.3974 3.3974 0 1 -1 1 0 1 -1 0 5.3116 0 0 0.08 0 6.189 999
ggov1    120456 "PEARSALL 6 10"   13.80 "1" : #9 mwcap=10.08 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.1792 1.1956 0.1368 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   120456 "PEARSALL 6 10"   13.80 "2" : #9 mva=10.08 6.2446 0.0667 0.8181 0.0667 5.2771 0 2.2578 2.0933 0.2223 0.4691 0.1286 0.0981 0.0476 0.2786 0 0 0
esst4b   120456 "PEARSALL 6 10"   13.80 "2" : #9 0 3.1846 3.1846 0 1 -1 1 0 1 -1 0 5.4676 0 0 0.08 0 8.0187 999
ggov1    120456 "PEARSALL 6 10"   13.80 "2" : #9 mwcap=10.08 0.04 1 1 0.05 -0.05 9.8166 3.7521 0 1 1 0.15 0.5 1.3497 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   120457 "PEARSALL 6 11"   13.80 "1" : #9 mva=10.08 8.3307 0.0667 1.3182 0.0667 3.4147 0 1.7379 1.6738 0.3159 0.5444 0.1859 0.1437 0.1293 0.7542 0 0 0
esst4b   120457 "PEARSALL 6 11"   13.80 "1" : #9 0 3.7457 3.7457 0 1 -1 1 0 1 -1 0 5.122 0 0 0.08 0 8.768 999
ggov1    120457 "PEARSALL 6 11"   13.80 "1" : #9 mwcap=10.08 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.1439 0.1575 0.5 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   120457 "PEARSALL 6 11"   13.80 "2" : #9 mva=10.08 4.1108 0.0667 0.5083 0.0818 1.7769 0 1.9658 1.8577 0.3512 0.6204 0.2542 0.1982 0.1205 0.6947 0 0 0
esst4b   120457 "PEARSALL 6 11"   13.80 "2" : #9 0 3.1805 3.1805 0 1 -1 1 0 1 -1 0 5.8569 0 0 0.08 0 6.0093 999
ggov1    120457 "PEARSALL 6 11"   13.80 "2" : #9 mwcap=10.08 0.04 1 1 0.05 -0.05 15.5404 0.3522 0 1 1 0.15 0.1579 1.5 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   120458 "PEARSALL 6 12"   13.80 "1" : #9 mva=10.08 5.3231 0.0667 1.4513 0.0667 7.8409 0 1.3951 1.3972 0.2135 0.401 0.1164 0.0883 0.104 0.4533 0 0 0
expic1   120458 "PEARSALL 6 12"   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.1426 0 0 0 1 0 1.2 0 5.3364 0 0.08
ggov1    120458 "PEARSALL 6 12"   13.80 "1" : #9 mwcap=10.08 0.04 1 1 0.05 -0.05 10.6171 3.8599 0 1 1 0.15 0.345 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   120458 "PEARSALL 6 12"   13.80 "2" : #9 mva=10.08 6.668 0.0667 0.5639 0.0667 5.7064 0 1.5932 1.557 0.1509 0.2477 0.1294 0.0988 0.0538 0.4946 0 0 0
expic1   120458 "PEARSALL 6 12"   13.80 "2" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.9473 0 0 0 1 0 1.2 0 5.1529 0 0.08
ggov1    120458 "PEARSALL 6 12"   13.80 "2" : #9 mwcap=10.08 0.04 1 1 0.05 -0.05 5.0164 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   120459 "PEARSALL 6 13"   18.00 "1" : #9 mva=10.08 9.6943 0.0667 1.2978 0.0772 8.8013 0 1.8059 1.7287 0.1832 0.2794 0.1066 0.0806 0.217 0.6477 0 0 0
esst4b   120459 "PEARSALL 6 13"   18.00 "1" : #9 0 3.7088 3.7088 0 1 -1 1 0 1 -1 0 6.7355 0 0 0.08 0 8.6648 999
ggov1    120459 "PEARSALL 6 13"   18.00 "1" : #9 mwcap=10.08 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1761 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   120459 "PEARSALL 6 13"   18.00 "2" : #9 mva=10.08 5.9134 0.0667 0.8726 0.0845 3.4332 0 2.1433 2.0009 0.179 0.2038 0.1028 0.0776 0.1541 0.6684 0 0 0
esst4b   120459 "PEARSALL 6 13"   18.00 "2" : #9 0 3.5571 3.5571 0 1 -1 1 0 1 -1 0 6.6225 0 0 0.08 0 8.9364 999
ggov1    120459 "PEARSALL 6 13"   18.00 "2" : #9 mwcap=10.08 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.2395 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   120460 "PEARSALL 6 14"   13.80 "1" : #9 mva=10.08 7.4189 0.0667 1.37 0.0667 2.414 0 2.4065 2.2133 0.2661 0.47 0.189 0.1463 0.0574 0.4341 0 0 0
expic1   120460 "PEARSALL 6 14"   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.9958 0 0 0 1 0 1.2 0 6.5959 0 0.08
ggov1    120460 "PEARSALL 6 14"   13.80 "1" : #9 mwcap=10.08 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1067 0.3 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   120460 "PEARSALL 6 14"   13.80 "2" : #9 mva=10.08 5.0125 0.0667 1.2306 0.0998 4.6641 0 1.6847 1.6309 0.1707 0.2578 0.1044 0.0788 0.0455 0.3105 0 0 0
esst4b   120460 "PEARSALL 6 14"   13.80 "2" : #9 0 3.0424 3.0424 0 1 -1 1 0 1 -1 0 5.2639 0 0 0.08 0 8.333 999
ggov1    120460 "PEARSALL 6 14"   13.80 "2" : #9 mwcap=10.08 0.05 1 1 0.05 -0.05 10 1.6895 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   120461 "PEARSALL 6 15"   18.00 "1" : #9 mva=10.08 9.6898 0.0667 1.0378 0.0667 3.9634 0 1.6738 1.6221 0.1578 0.2001 0.1079 0.0816 0.109 0.6002 0 0 0
esst4b   120461 "PEARSALL 6 15"   18.00 "1" : #9 0 3.8749 3.8749 0 1 -1 1 0 1 -1 0 6.8562 0 0 0.08 0 7.6644 999
ggov1    120461 "PEARSALL 6 15"   18.00 "1" : #9 mwcap=10.08 0.04 1 1 0.05 -0.05 15.0272 0.3956 0 1 1 0.15 0.5 1.496 0.2 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   120463 "ADKINS 7 2  "   18.00 "1" : #9 mva=504 7.2994 0.0667 1.0658 0.0667 3.2814 0 1.7182 1.6394 0.38 0.3638 0.2724 0.2057 0.1326 3.1511 0 0 0
esst4b   120463 "ADKINS 7 2  "   18.00 "1" : #9 0 0.8872 3.8275 0 1 -1 1 0 4.6 -4.6 0 5.9101 0 0 0.089 0 8.0381 999
ieeeg1   120463 "ADKINS 7 2  "   18.00 "1" : #9 20 0.3 0 0.1 0.1 -0.1 1.1741 0 0.1775 1 0 3.7835 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest   120463 "ADKINS 7 2  "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   120464 "ADKINS 7 3  "   22.00 "1" : #9 mva=504 8.0092 0.0444 0.9703 0.0696 3.9602 0 2.1248 2.0183 0.1892 0.4697 0.1388 0.1019 0.1086 2.6241 0 0 0
esac6a   120464 "ADKINS 7 3  "   22.00 "1" : #9 0 531.499 21.3817 3 0.23 0.2 9.08 -9.08 9.08 -9.08 0.5 0 0 0 0 1 0 0 1 4.9386 0.0547 6.5848 0.3648 0
ieeeg1   120464 "ADKINS 7 3  "   22.00 "1" : #9 20 0.3 0 0.3 1 -1 1.5301 0 0.2607 1 0 0 0.7918 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest   120464 "ADKINS 7 3  "   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   120467 "CHRISTINE 4 2"   20.00 "1" : #9 mva=469.2 6.1502 0.0667 1.2118 0.0729 2.7643 0 2.3253 2.2052 0.2187 0.6467 0.1594 0.1179 0.0282 0.8548 0 0 0
ieeet1   120467 "CHRISTINE 4 2"   20.00 "1" : #9 0.066667 400 0.2 1 -1 0 0.8416 0.08 1 0 1.7224 0.1071 2.2966 0.3682 0
ieeeg1   120467 "CHRISTINE 4 2"   20.00 "1" : #9 25 0 0 0.1 2 -2 0.895 0 0.2925 0.3165 0 0 0 0 0.5 0.448 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest   120467 "CHRISTINE 4 2"   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   120469 "ADKINS 8 2  "   13.80 "1" : #9 mva=942 7.5809 0.0667 1.151 0.0787 3.6798 0 1.866 1.7771 0.1979 0.2201 0.1449 0.1066 0.1021 2.4819 0 0 0
ieeet1   120469 "ADKINS 8 2  "   13.80 "1" : #9 0 400 0.2 1 -1 0 0.2365 0.0377 1 0 2.9089 0.0062 3.8786 0.255 0
ieeeg1   120469 "ADKINS 8 2  "   13.80 "1" : #9 17.7932 0.2 0 0.2 0.1281 -0.1281 0.7508 0 0.205 1 0 0 0.3121 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest   120469 "ADKINS 8 2  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   120470 "ADKINS 8 3  "   13.80 "1" : #9 mva=672 7.9217 0.0667 1.3115 0.0667 3.4172 0 1.8197 1.7339 0.3843 0.6113 0.2755 0.208 0.1728 4.0359 0 0 0
ieeet1   120470 "ADKINS 8 3  "   13.80 "1" : #9 0 400 0.2 1 -1 0 0.455 0.1085 0.35 0 1.9252 0.0948 2.5669 0.3545 0
ieeeg1   120470 "ADKINS 8 3  "   13.80 "1" : #9 20 0 0 0.3 0.1 -0.1 1.2382 0 0.3984 1 0 4.0672 0.4 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest   120470 "ADKINS 8 3  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   120472 "ELMENDORF 12 2"   13.80 "1" : #9 mva=228 4.9171 0.0667 0.4507 0.0858 5.8996 0 2.457 2.2541 0.2393 0.4691 0.1675 0.1291 0.0298 0.2546 0 0 0
esst4b   120472 "ELMENDORF 12 2"   13.80 "1" : #9 0 3.4028 3.4028 0 1 -1 1 0 1 -1 0 5.4529 0 0 0.08 0 8.9024 999
ggov1    120472 "ELMENDORF 12 2"   13.80 "1" : #9 mwcap=228 0.05 1 1 0.05 -0.05 10 0.1185 0 1 1 0.15 0.5 2.4318 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   120472 "ELMENDORF 12 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   120473 "ELMENDORF 12 3"   13.80 "1" : #9 mva=196.8 9.5786 0.0667 0.3297 0.0667 6.4423 0 2.0718 1.9432 0.1782 0.4616 0.1102 0.0835 0.0233 0.326 0 0 0
esst4b   120473 "ELMENDORF 12 3"   13.80 "1" : #9 0 3.5051 3.5051 0 1 -1 1 0 1 -1 0 5.2941 0 0 0.08 0 7.4175 999
ggov1    120473 "ELMENDORF 12 3"   13.80 "1" : #9 mwcap=196.8 0.05 1 1 0.05 -0.05 10 1.3237 0 1 1 0.15 0.5 1.7792 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   120473 "ELMENDORF 12 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   120474 "ELMENDORF 12 4"   13.80 "1" : #9 mva=196.8 7.8729 0.0667 1.1779 0.0667 5.4039 0 2.486 2.2775 0.3564 0.545 0.2709 0.2115 0.0536 0.4842 0 0 0
esst4b   120474 "ELMENDORF 12 4"   13.80 "1" : #9 0 3.1821 3.1821 0 1 -1 1 0 1 -1 0 5.7519 0 0 0.08 0 7.1314 999
ggov1    120474 "ELMENDORF 12 4"   13.80 "1" : #9 mwcap=196.8 0.04 1 1 0.05 -0.05 4.6612 1.9201 0 1 1 0.15 0.0522 1.5 0.1903 0.5 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   120474 "ELMENDORF 12 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
regc_a   120490 "ELMENDORF 13 2"   24.00 "1" : #9 mva=16.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a   120490 "ELMENDORF 13 2"   24.00 "1" : #9 0 0.85 1.15 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0 99 -99 1 0 1.3 0 0 0 0 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0
repc_a   120490 "ELMENDORF 13 2"   24.00 "1"    120489 "ELMENDORF 13 1"   69.00 : #9 0 0.066667 18 5 0 0.05 1 -999 0 0 0.02 1 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.066667 0 0 999 -999 999 -999 0.066667 20 0 0 1 1
regc_a   120493 "BRACKETTVILLE 4 2"   13.80 "1" : #9 mva=119.76 1 0.43 0.9 0.4 1.22 1.2 0.1 0 -1.3 0.5 0.016668 0.02 77 -77 0
reec_a   120493 "BRACKETTVILLE 4 2"   13.80 "1" : #9 0 0.9 1.1 0 -0.05 0.05 1.2 1 -1 0 -0.05 0 0 0 99 -99 1.1 0.9 0.5 0.1 1.4 0.5 1 0 90 -90 1.1 0 1.4 0.066667 0 0 1 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0.1 0.45 0.6 0.45 0.9 1 1 1
wtgt_a   120493 "BRACKETTVILLE 4 2"   13.80 "1" : #9 119.76 4.94 0 1.5 -0.077 1
wtgp_a   120493 "BRACKETTVILLE 4 2"   13.80 "1" : #9 0 25 150 30 0 0 0.3 27 0 10 -10
wtgq_a   120493 "BRACKETTVILLE 4 2"   13.80 "1" : #9 0 0.5 2.5 0.066667 60 1.1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 1
repc_a   120493 "BRACKETTVILLE 4 2"   13.80 "1" : #9 0 0.066667 2 1 0 0.15 1 0.7 0 0 0 0 0.1 -0.1 0 1.2 -1.2 0 0 0.066667 0 0.003 1 0 1.2 0.08 1 0.99 0 0 0 1
wtga_a   120493 "BRACKETTVILLE 4 2"   13.80 "1" : #9 0 0.007 0
regc_a   120498 "ELMENDORF 14 2"   24.00 "1" : #9 mva=11.88 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a   120498 "ELMENDORF 14 2"   24.00 "1" : #9 0 0.85 1.15 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0 99 -99 1 0 1.3 0 0 0 0 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0
repc_a   120498 "ELMENDORF 14 2"   24.00 "1"    120497 "ELMENDORF 14 1"   69.00 : #9 0 0.066667 18 5 0 0.05 1 -999 0 0 0.02 1 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.066667 0 0 999 -999 999 -999 0.066667 20 0 0 1 1
regc_a   120500 "ELMENDORF 15 2"   13.80 "1" : #9 mva=11.88 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a   120500 "ELMENDORF 15 2"   13.80 "1" : #9 0 0.85 1.15 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0 99 -99 1 0 1.3 0 0 0 0 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0
repc_a   120500 "ELMENDORF 15 2"   13.80 "1"    120499 "ELMENDORF 15 1"   69.00 : #9 0 0.066667 18 5 0 0.05 1 -999 0 0 0.02 1 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.066667 0 0 999 -999 999 -999 0.066667 20 0 0 1 1
regc_a   120503 "ELMENDORF 16 3"   18.00 "2" : #9 mva=48.84 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a   120503 "ELMENDORF 16 3"   18.00 "2" : #9 0 0.85 1.15 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0 99 -99 1 0 1.3 0 0 0 0 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0
repc_a   120503 "ELMENDORF 16 3"   18.00 "2"    120501 "ELMENDORF 16 1"  138.00 : #9 0 0.066667 18 5 0 0.05 1 -999 0 0 0.02 1 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.066667 0 0 999 -999 999 -999 0.066667 20 0 0 1 1
regc_a   120507 "BRACKETTVILLE 5 2"   22.00 "1" : #9 mva=47.52 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a   120507 "BRACKETTVILLE 5 2"   22.00 "1" : #9 0 0.85 1.15 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0 99 -99 1 0 1.3 0 0 0 0 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0
repc_a   120507 "BRACKETTVILLE 5 2"   22.00 "1"    120506 "BRACKETTVILLE 5 1"  138.00 : #9 0 0.066667 18 5 0 0.05 1 -999 0 0 0.02 1 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.066667 0 0 999 -999 999 -999 0.066667 20 0 0 1 1
regc_a   120512 "KNIPPA 4 2  "   22.00 "1" : #9 mva=120 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a   120512 "KNIPPA 4 2  "   22.00 "1" : #9 0 0.85 1.15 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0 99 -99 1 0 1.3 0 0 0 0 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0
repc_a   120512 "KNIPPA 4 2  "   22.00 "1"    120511 "KNIPPA 4 1  "  138.00 : #9 0 0.066667 18 5 0 0.05 1 -999 0 0 0.02 1 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.066667 0 0 999 -999 999 -999 0.066667 20 0 0 1 1
genrou   130351 "DUNCANVILLE 14 2"   13.80 "1" : #9 mva=681.6 6.5562 0.0667 0.3087 0.0667 5 0 2.0045 1.889 0.3834 0.5831 0.2461 0.1918 0.2145 0.6721 0 0 0
esst4b   130351 "DUNCANVILLE 14 2"   13.80 "1" : #9 0 3.4616 3.4616 0 1 -1 1 0 1 -1 0 5.9922 0 0 0.08 0 6.7065 999
ggov1    130351 "DUNCANVILLE 14 2"   13.80 "1" : #9 mwcap=681.6 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1189 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   130351 "DUNCANVILLE 14 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   130352 "DUNCANVILLE 14 3"   13.80 "1" : #9 mva=141.6 5.9128 0.0667 0.936 0.0749 6.0748 0 1.7302 1.6676 0.1833 0.4908 0.1047 0.0791 0.0646 0.5346 0 0 0
esst4b   130352 "DUNCANVILLE 14 3"   13.80 "1" : #9 0 3.7939 3.7939 0 1 -1 1 0 1 -1 0 6.7062 0 0 0.08 0 7.1213 999
ggov1    130352 "DUNCANVILLE 14 3"   13.80 "1" : #9 mwcap=141.6 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.2481 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   130352 "DUNCANVILLE 14 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   130353 "DUNCANVILLE 14 4"   13.80 "1" : #9 mva=146.4 4.0581 0.0667 0.3937 0.0735 4.6331 0 2.4014 2.2092 0.3125 0.4213 0.2007 0.1556 0.11 0.3151 0 0 0
esst4b   130353 "DUNCANVILLE 14 4"   13.80 "1" : #9 0 3.689 3.689 0 1 -1 1 0 1 -1 0 6.4621 0 0 0.08 0 7.7357 999
ggov1    130353 "DUNCANVILLE 14 4"   13.80 "1" : #9 mwcap=146.4 0.05 1 1 0.05 -0.05 10 2.722 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   130353 "DUNCANVILLE 14 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   130355 "BARDWELL 2 2"   20.00 "1" : #9 mva=294.12 9.1236 0.0247 0.3476 0.0682 5.1676 0 1.9758 1.8658 0.4191 0.6561 0.2741 0.2141 0.1191 0.3888 0 0 0
esst4b   130355 "BARDWELL 2 2"   20.00 "1" : #9 0 3.6215 3.6215 0.01 1 -1 1 0 1 -1 0 6.4329 0 0 0.08 0 8.4304 999
ggov1    130355 "BARDWELL 2 2"   20.00 "1" : #9 mwcap=294.12 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   130355 "BARDWELL 2 2"   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   130356 "BARDWELL 2 3"   24.00 "1" : #9 mva=137.28 6.9546 0.0667 1.4635 0.0667 3.5383 0 1.9124 1.8146 0.2505 0.3497 0.1299 0.0991 0.0842 0.5383 0 0 0
exac2    130356 "BARDWELL 2 3"   24.00 "1" : #9 0 1 1 1000 0.066667 7.7387 -7.7387 1 28.0836 -28.083599 1.3 4 0 0.49 1 0 0 1 10 3.6831 0.0011 4.9108 0.0113 0
ggov1    130356 "BARDWELL 2 3"   24.00 "1" : #9 mwcap=137.28 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   130356 "BARDWELL 2 3"   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   130359 "FORNEY 3 3  "   13.80 "1" : #9 mva=489.6 9.6505 0.0667 1.1248 0.0781 5 0 2.1248 1.986 0.4624 0.6679 0.297 0.2323 0.1893 0.7066 0 0 0
expic1   130359 "FORNEY 3 3  "   13.80 "1" : #9 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.5101 0 0 0 1 0 1.2 0 6.0827 0 0.08
ggov1    130359 "FORNEY 3 3  "   13.80 "1" : #9 mwcap=489.6 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.1648 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   130359 "FORNEY 3 3  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   130360 "FORNEY 3 4  "   20.00 "1" : #9 mva=489.6 5.5827 0.0695 0.7272 0.0667 5 0 1.793 1.7182 0.3766 0.5684 0.2549 0.1987 0.0816 0.4848 0 0 0
exac2    130360 "FORNEY 3 4  "   20.00 "1" : #9 0 1 1 1000 0.066667 8.4221 -8.4221 1 28.753 -28.753 1.3 4 0 0.0225 1 0 0 1 10 3.8004 1.0885 5.0672 1.1336 0
ggov1    130360 "FORNEY 3 4  "   20.00 "1" : #9 mwcap=489.6 0.04 1 1 0.05 -0.05 3.5101 2 0 1 1 0.15 0.5 1.5 0.102 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   130360 "FORNEY 3 4  "   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   130361 "FORNEY 3 5  "   13.80 "1" : #9 mva=200.4 6.0781 0.0667 1.3797 0.0667 3.4786 0 1.8804 1.7888 0.2017 0.2354 0.1257 0.0958 0.0601 0.388 0 0 0
esst4b   130361 "FORNEY 3 5  "   13.80 "1" : #9 0 3.9028 3.9028 0 1 -1 1 0 1 -1 0 5.4795 0 0 0.08 0 7.0188 999
ggov1    130361 "FORNEY 3 5  "   13.80 "1" : #9 mwcap=200.4 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.4658 1.8697 0.2 0.3 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   130361 "FORNEY 3 5  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   130362 "FORNEY 3 6  "   13.80 "1" : #9 mva=190.8 4.241 0.0667 1.3205 0.0972 4.8827 0 2.2484 2.0857 0.4914 0.7378 0.328 0.257 0.0956 0.3522 0 0 0
esst4b   130362 "FORNEY 3 6  "   13.80 "1" : #9 0 3.4196 3.4196 0 1 -1 1 0 1 -1 0 6.2511 0 0 0.08 0 8.038 999
ggov1    130362 "FORNEY 3 6  "   13.80 "1" : #9 mwcap=190.8 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   130362 "FORNEY 3 6  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   130363 "FORNEY 3 7  "   13.80 "1" : #9 mva=190.8 9.4005 0.0667 1.0107 0.0667 7.002 0 1.7633 1.6943 0.1995 0.4541 0.1466 0.1124 0.1343 0.7358 0 0 0
esst4b   130363 "FORNEY 3 7  "   13.80 "1" : #9 0 3.0473 3.0473 0 1 -1 1 0 1 -1 0 5.0278 0 0 0.08 0 7.1041 999
ggov1    130363 "FORNEY 3 7  "   13.80 "1" : #9 mwcap=190.8 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.4311 1.5 0.1248 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   130363 "FORNEY 3 7  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   130364 "FORNEY 3 8  "   24.00 "1" : #9 mva=200.4 4.5292 0.0667 1.2328 0.0667 5.1426 0 2.4785 2.2714 0.1654 0.2659 0.1171 0.089 0.0895 0.2443 0 0 0
esst4b   130364 "FORNEY 3 8  "   24.00 "1" : #9 0 3.3326 3.3326 0 1 -1 1 0 1 -1 0 6.5824 0 0 0.08 0 7.7546 999
ggov1    130364 "FORNEY 3 8  "   24.00 "1" : #9 mwcap=200.4 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.2804 1.6525 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   130364 "FORNEY 3 8  "   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   130365 "FORNEY 3 9  "   13.80 "1" : #9 mva=190.8 5.6871 0.0667 0.6222 0.0667 7.1278 0 2.1959 2.0433 0.388 0.7576 0.2422 0.1886 0.1696 0.7587 0 0 0
esst4b   130365 "FORNEY 3 9  "   13.80 "1" : #9 0 3.3562 3.3562 0 1 -1 1 0 1 -1 0 6.9413 0 0 0.08 0 8.9361 999
ggov1    130365 "FORNEY 3 9  "   13.80 "1" : #9 mwcap=190.8 0.04 1 1 0.05 -0.05 10 2.9862 0 1 1 0.15 0.5 1.0329 0.2 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   130365 "FORNEY 3 9  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   130366 "FORNEY 3 10 "   13.80 "1" : #9 mva=190.8 6.5548 0.0667 0.7117 0.0667 7.2516 0 1.9308 1.8295 0.2816 0.3555 0.1997 0.1548 0.0843 0.3326 0 0 0
esst4b   130366 "FORNEY 3 10 "   13.80 "1" : #9 0 3.5098 3.5098 0 1 -1 1 0 1 -1 0 6.933 0 0 0.08 0 8.6309 999
ggov1    130366 "FORNEY 3 10 "   13.80 "1" : #9 mwcap=190.8 0.04 1 1 0.05 -0.05 4.6722 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   130366 "FORNEY 3 10 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   140304 "MANOR 7 2   "   13.80 "1" : #9 mva=62.4 9.9146 0.0667 0.8581 0.0667 7.2109 0 1.7636 1.6945 0.2648 0.617 0.2288 0.178 0.0334 0.1903 0 0 0
esst4b   140304 "MANOR 7 2   "   13.80 "1" : #9 0 3.9815 3.9815 0 1 -1 1 0 1 -1 0 5.6053 0 0 0.08 0 8.3361 999
ggov1    140304 "MANOR 7 2   "   13.80 "1" : #9 mwcap=62.4 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   140305 "MANOR 7 3   "   24.00 "1" : #9 mva=62.4 9.2874 0.0667 1.162 0.0667 3.3057 0 1.5441 1.5175 0.2324 0.4997 0.1972 0.1528 0.1172 0.6538 0 0 0
esst4b   140305 "MANOR 7 3   "   24.00 "1" : #9 0 3.2255 3.2255 0 1 -1 1 0 1 -1 0 5.8099 0 0 0.08 0 8.5206 999
ggov1    140305 "MANOR 7 3   "   24.00 "1" : #9 mwcap=62.4 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   140306 "MANOR 7 4   "   13.80 "1" : #9 mva=62.4 7.4531 0.0667 1.0205 0.0728 6.3579 0 1.6048 1.5664 0.237 0.3141 0.1637 0.1261 0.0479 0.4512 0 0 0
expic1   140306 "MANOR 7 4   "   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.5487 0 0 0 1 0 1.2 0 5.5009 0 0.08
ggov1    140306 "MANOR 7 4   "   13.80 "1" : #9 mwcap=62.4 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.4012 0.1722 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   140307 "MANOR 7 5   "   13.80 "1" : #9 mva=62.4 5.211 0.0667 1.1245 0.0959 7.4231 0 1.647 1.6004 0.2945 0.5627 0.2547 0.1986 0.2327 0.7091 0 0 0
exac2    140307 "MANOR 7 5   "   13.80 "1" : #9 0 1 1 1000 0.066667 100 -100 1 21.8226 -21.822599 0.55 4 0 0.49 1 0 0 1 10 3.5572 0.0088 4.743 0.0193 0
ggov1    140307 "MANOR 7 5   "   13.80 "1" : #9 mwcap=62.4 0.04 1 1 0.05 -0.05 3.3364 0.1054 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   140308 "MANOR 7 6   "   18.00 "1" : #9 mva=484.8 7.6786 0.0667 1.4971 0.085 5 0 1.7744 1.7033 0.3378 0.5343 0.1745 0.1347 0.0911 0.2782 0 0 0
expic1   140308 "MANOR 7 6   "   18.00 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.5106 0 0 0 1 0 1.2 0 5.6011 0 0.08
ggov1    140308 "MANOR 7 6   "   18.00 "1" : #9 mwcap=484.8 0.05 1 1 0.05 -0.05 9.6007 2 0 1 1 0.15 0.3406 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   140308 "MANOR 7 6   "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   140309 "MANOR 7 7   "   13.80 "1" : #9 mva=384 7.2831 0.0667 1.3522 0.0763 5 0 2.0953 1.9622 0.4083 0.7102 0.3528 0.2768 0.1211 0.3526 0 0 0
esst4b   140309 "MANOR 7 7   "   13.80 "1" : #9 0 3.7939 3.7939 0 1 -1 1 0 1 -1 0 6.6641 0 0 0.08 0 6.775 999
ggov1    140309 "MANOR 7 7   "   13.80 "1" : #9 mwcap=384 0.04 1 1 0.05 -0.05 14.6131 2 0 1 1 0.15 0.5 1.0718 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   140309 "MANOR 7 7   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal   140311 "AUSTIN 55 2 "   13.80 "1" : #9 mva=9.84 5.7033 0.0667 0.0667 3.2202 0 0.6177 0.399 0.2131 0.1837 0.1705 0.1885 0.5141 0 0 0
scrx     140311 "AUSTIN 55 2 "   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov    140311 "AUSTIN 55 2 "   13.80 "1" : #9 mwcap=9.8 0.05 0.4388 6.1525 0.4 0.33 0.167 1 0 1.297 1.2 0 0.0768 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
gensal   140311 "AUSTIN 55 2 "   13.80 "2" : #9 mva=10.56 3.2655 0.0667 0.0667 1.4177 0 1.1686 0.7584 0.3273 0.1955 0.1445 0.0776 0.2116 0 0 0
ieeet1   140311 "AUSTIN 55 2 "   13.80 "2" : #9 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.924 0.0801 3.8986 0.3672 0
hygov    140311 "AUSTIN 55 2 "   13.80 "2" : #9 mwcap=10.6 0.05 0.3395 6.205 0.066667 0.4 0.2 1 0 1.4572 1.2 0 0.0753 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
gensal   140313 "HORSESHOE BAY 4 2"   13.80 "1" : #9 mva=32.4 5.7875 0.0667 0.0667 2.7247 0 0.8194 0.5306 0.3714 0.3334 0.0797 0.2906 0.7926 0 0 0
scrx     140313 "HORSESHOE BAY 4 2"   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov    140313 "HORSESHOE BAY 4 2"   13.80 "1" : #9 mwcap=32.4 0.05 0.9144 4.6546 0.4 0.5 0.167 1 0 0.8178 1.2 0 0.0779 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
gensal   140314 "HORSESHOE BAY 4 3"   13.80 "1" : #9 mva=32.4 5.4698 0.0667 0.0667 1.6314 0 1.2342 0.8012 0.5722 0.4904 0.148 0.1991 0.543 0 0 0
ieeet1   140314 "HORSESHOE BAY 4 3"   13.80 "1" : #9 0.066667 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.7327 0.0845 3.6436 0.3872 0
hygov    140314 "HORSESHOE BAY 4 3"   13.80 "1" : #9 mwcap=32.4 0.07 0.2359 5.1132 0.066667 0.33 0.167 1 0 0.6763 1.25 0.5 0.0774 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
gensal   140320 "MARBLE FALLS 7 5"   13.80 "1" : #9 mva=23.76 5.392 0.0667 0.0667 1.628 0 0.8176 0.5294 0.2608 0.1891 0.1101 0.281 0.7664 0 0 0
esdc1a   140320 "MARBLE FALLS 7 5"   13.80 "1" : #9 0.06 40 0.066667 0 0 10 -10 0 0.9 0.0657 1 0 2.4983 0.1379 3.331 0.4136 0 1
hygov    140320 "MARBLE FALLS 7 5"   13.80 "1" : #9 mwcap=23.76 0.07 0.6449 8.0861 0.2 0.5 0.167 1 0 1.9892 1.25 0 0.0791 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
gensal   140321 "MARBLE FALLS 7 6"   13.80 "1" : #9 mva=23.76 2.9621 0.0667 0.0667 1.8587 0 1.1908 0.7729 0.5509 0.5394 0.1423 0.1733 0.4726 0 0 0
scrx     140321 "MARBLE FALLS 7 6"   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov    140321 "MARBLE FALLS 7 6"   13.80 "1" : #9 mwcap=23.8 0.05 0.6075 7.7188 0.066667 0.5 0.167 1 0 1.2085 1.25 0 0.0776 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
gensal   140327 "CEDAR PARK 25 5"   13.80 "1" : #9 mva=43.2 3.6069 0.0667 0.0667 2.0815 0 0.8025 0.5195 0.262 0.2358 0.0938 0.0968 0.264 0 0 0
ieeet1   140327 "CEDAR PARK 25 5"   13.80 "1" : #9 0.066667 25 0.2 1 -1 0 0.5 0.103 1 0 2.8206 0.0819 3.7608 0.3754 0
hygov    140327 "CEDAR PARK 25 5"   13.80 "1" : #9 mwcap=43.2 0.05 0.7803 3.2852 0.066667 0.33 0.167 1 0 0.9461 1.2 0.5 0.0752 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
gensal   140328 "CEDAR PARK 25 6"   13.80 "1" : #9 mva=43.2 4.878 0.0667 0.0667 2.2975 0 1.0291 0.6674 0.3085 0.2918 0.1218 0.2188 0.5967 0 0 0
esdc2a   140328 "CEDAR PARK 25 6"   13.80 "1" : #9 0.033333 9.3 0.066667 0.11 0.5 7.21 -7.21 1 1 0 1 0 1.76 1.76 0.2038 2.3467 0.8153 0
hygov    140328 "CEDAR PARK 25 6"   13.80 "1" : #9 mwcap=43.2 0.05 0.2814 5.3975 0.2 0.33 0.167 1 0 0.7919 1.2 1 0.0759 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
gensal   140328 "CEDAR PARK 25 6"   13.80 "2" : #9 mva=43.2 5.7125 0.0667 0.0667 2.4002 0 0.9086 0.5888 0.2125 0.1861 0.0779 0.0642 0.1751 0 0 0
esdc1a   140328 "CEDAR PARK 25 6"   13.80 "2" : #9 0.06 40 0.066667 0 0 10 -10 0 0.9 0.028 1 0 2.3491 0.1376 3.1321 0.4128 0 1
hygov    140328 "CEDAR PARK 25 6"   13.80 "2" : #9 mwcap=43.2 0.05 0.5576 9.8561 0.4 0.5 0.167 1 0 1.7582 1.2 0 0.0794 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
genrou   140331 "BASTROP 5 3 "   13.80 "1" : #9 mva=402 8.9341 0.0628 1.0727 0.0243 5 0 2.086 1.9547 0.2042 0.2203 0.1028 0.0776 0.0052 0.2199 0 0 0
esst4b   140331 "BASTROP 5 3 "   13.80 "1" : #9 0 3.486 3.486 0.01 1 -1 1 0 1 -1 0 6.9517 0 0 0.08 0 6.9568 999
ggov1    140331 "BASTROP 5 3 "   13.80 "1" : #9 mwcap=402 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.3642 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   140331 "BASTROP 5 3 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   140332 "BASTROP 5 4 "   13.80 "1" : #9 mva=163.2 7.4554 0.0691 1.2385 0.0833 7.3687 0 2.0177 1.8996 0.2003 0.3879 0.1185 0.09 0.1519 0.6269 0 0 0
esst4b   140332 "BASTROP 5 4 "   13.80 "1" : #9 0 3.6971 3.6971 0 1 -1 1 0 1 -1 0 5.6305 0 0 0.08 0 7.1762 999
ggov1    140332 "BASTROP 5 4 "   13.80 "1" : #9 mwcap=163.2 0.04 1 1 0.05 -0.05 4.5722 0.43 0 1 1 0.15 0.2069 1.1788 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   140332 "BASTROP 5 4 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   140333 "BASTROP 5 5 "   18.00 "1" : #9 mva=163.2 7.1154 0.0667 1.2722 0.0667 4.3888 0 2.5006 2.2892 0.4693 0.6934 0.3089 0.2419 0.0092 0.2113 0 0 0
esst4b   140333 "BASTROP 5 5 "   18.00 "1" : #9 0 3.4871 3.4871 0 1 -1 1 0 1 -1 0 6.3972 0 0 0.08 0 8.7887 999
ggov1    140333 "BASTROP 5 5 "   18.00 "1" : #9 mwcap=163.2 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.6113 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   140333 "BASTROP 5 5 "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   140335 "HORSESHOE BAY 5 2"   13.80 "1" : #9 mva=216 5.6142 0.0667 0.7554 0.0667 4.0282 0 1.7814 1.7089 0.2368 0.4668 0.184 0.1423 0.0723 0.3879 0 0 0
esst4b   140335 "HORSESHOE BAY 5 2"   13.80 "1" : #9 0 3.7376 3.7376 0 1 -1 1 0 1 -1 0 5.2368 0 0 0.08 0 7.5634 999
ggov1    140335 "HORSESHOE BAY 5 2"   13.80 "1" : #9 mwcap=216 0.04 1 1 0.05 -0.05 24.6641 2 0 1 1 0.15 0.5 2.4443 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   140335 "HORSESHOE BAY 5 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   140336 "HORSESHOE BAY 5 3"   13.80 "1" : #9 mva=201.6 6.0937 0.0667 0.4639 0.0667 3.9205 0 1.935 1.8329 0.347 0.5377 0.2022 0.1568 0.0771 0.5108 0 0 0
esst4b   140336 "HORSESHOE BAY 5 3"   13.80 "1" : #9 0 3.4058 3.4058 0 1 -1 1 0 1 -1 0 6.4777 0 0 0.08 0 8.4218 999
ggov1    140336 "HORSESHOE BAY 5 3"   13.80 "1" : #9 mwcap=201.6 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5776 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   140336 "HORSESHOE BAY 5 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   140337 "HORSESHOE BAY 5 4"   13.80 "1" : #9 mva=201.6 9.8491 0.0667 0.8416 0.0937 6.0258 0 2.3388 2.1587 0.1588 0.2832 0.1192 0.0906 0.1731 0.711 0 0 0
expic1   140337 "HORSESHOE BAY 5 4"   13.80 "1" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.4932 0 0 0 1 0 1.2 0 6.3636 0 0.08
ggov1    140337 "HORSESHOE BAY 5 4"   13.80 "1" : #9 mwcap=201.6 0.05 1 1 0.05 -0.05 10 2.8707 0 1 1 0.15 0.5 1.4397 0.1445 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   140337 "HORSESHOE BAY 5 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   140339 "DEL VALLE 10 2"   13.80 "1" : #9 mva=193.2 4.211 0.0667 0.7377 0.0733 5.3567 0 1.6526 1.605 0.4292 0.6096 0.2561 0.1997 0.0542 0.3989 0 0 0
expic1   140339 "DEL VALLE 10 2"   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.1634 0 0 0 1 0 1.2 0 6.5141 0 0.08
ggov1    140339 "DEL VALLE 10 2"   13.80 "1" : #9 mwcap=193.2 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   140339 "DEL VALLE 10 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   140340 "DEL VALLE 10 3"   13.80 "1" : #9 mva=181.2 4.0135 0.0667 0.5303 0.0667 3.7771 0 2.0929 1.9603 0.3761 0.537 0.2327 0.1811 0.0548 0.4495 0 0 0
esst4b   140340 "DEL VALLE 10 3"   13.80 "1" : #9 0 3.2096 3.2096 0 1 -1 1 0 1 -1 0 5.6443 0 0 0.08 0 6.1105 999
ggov1    140340 "DEL VALLE 10 3"   13.80 "1" : #9 mwcap=181.2 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.9628 0.2 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   140340 "DEL VALLE 10 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   140341 "DEL VALLE 10 4"   13.80 "1" : #9 mva=56.76 7.5384 0.0667 1.4795 0.0667 8.3945 0 1.7826 1.7098 0.389 0.5416 0.3351 0.2627 0.0147 0.389 0 0 0
esst4b   140341 "DEL VALLE 10 4"   13.80 "1" : #9 0 3.8389 3.8389 0 1 -1 1 0 1 -1 0 6.4172 0 0 0.08 0 6.4355 999
ggov1    140341 "DEL VALLE 10 4"   13.80 "1" : #9 mwcap=56.76 0.04 1 1 0.05 -0.05 10 0.0495 0 1 1 0.15 0.093 1.5 0.1493 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   140341 "DEL VALLE 10 4"   13.80 "2" : #9 mva=56.76 5.1135 0.0667 1.0372 0.0667 1.9307 0 2.4518 2.2499 0.3459 0.6866 0.2976 0.2328 0.0657 0.2527 0 0 0
expic1   140341 "DEL VALLE 10 4"   13.80 "2" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.5697 0 0 0 1 0 1.2 0 5.7903 0 0.08
ggov1    140341 "DEL VALLE 10 4"   13.80 "2" : #9 mwcap=56.76 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   140342 "DEL VALLE 10 5"   13.80 "1" : #9 mva=56.76 5.535 0.0667 1.1755 0.0829 9.0718 0 1.509 1.4891 0.1975 0.2816 0.1425 0.1092 0.0075 0.2512 0 0 0
exac2    140342 "DEL VALLE 10 5"   13.80 "1" : #9 0 1 1 1000 0.066667 100 -100 1 26.202 -26.202 1.3 4 0 0.0143 1 0 0 1 10 3.3622 0.0052 4.4829 0.0155 0
ggov1    140342 "DEL VALLE 10 5"   13.80 "1" : #9 mwcap=56.76 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   140342 "DEL VALLE 10 5"   13.80 "2" : #9 mva=56.76 7.6058 0.0667 1.2407 0.0879 1.678 0 1.8795 1.7881 0.2116 0.2947 0.1767 0.1364 0.0611 0.2341 0 0 0
esst4b   140342 "DEL VALLE 10 5"   13.80 "2" : #9 0 3.5824 3.5824 0 1 -1 1 0 1 -1 0 6.0991 0 0 0.08 0 8.6972 999
ggov1    140342 "DEL VALLE 10 5"   13.80 "2" : #9 mwcap=56.76 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.284 2.1916 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   140343 "DEL VALLE 10 6"   13.80 "1" : #9 mva=56.76 5.7605 0.0667 0.9913 0.0667 3.3445 0 2.1029 1.9683 0.2211 0.2583 0.1824 0.141 0.0735 0.4835 0 0 0
exac2    140343 "DEL VALLE 10 6"   13.80 "1" : #9 0 1 1 1000 0.066667 7.912 -7.912 1 24.5564 -24.5564 1.3 4 0 0.49 1 0.1 1.6 1 10 3.2179 0.0091 4.2905 0.0196 0
ggov1    140343 "DEL VALLE 10 6"   13.80 "1" : #9 mwcap=56.76 0.04 1 1 0.05 -0.05 12.0391 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   140343 "DEL VALLE 10 6"   13.80 "2" : #9 mva=56.76 9.7565 0.0667 1.1074 0.0667 2.7989 0 1.3967 1.3985 0.2436 0.3967 0.1572 0.1209 0.1034 0.3272 0 0 0
esst4b   140343 "DEL VALLE 10 6"   13.80 "2" : #9 0 3.6212 3.6212 0 1 -1 1 0 1 -1 0 6.6234 0 0 0.08 0 6.355 999
ggov1    140343 "DEL VALLE 10 6"   13.80 "2" : #9 mwcap=56.76 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   140350 "AUSTIN 56 2 "   24.00 "1" : #9 mva=55.8 8.478 0.0667 0.5872 0.0884 4.9531 0 2.0538 1.9287 0.2646 0.6422 0.1817 0.1405 0.1292 0.7336 0 0 0
esst4b   140350 "AUSTIN 56 2 "   24.00 "1" : #9 0 3.2618 3.2618 0 1 -1 1 0 1 -1 0 6.5318 0 0 0.08 0 8.1362 999
ggov1    140350 "AUSTIN 56 2 "   24.00 "1" : #9 mwcap=55.8 0.04 1 1 0.05 -0.05 10 3.5531 0 1 1 0.15 0.3828 1.7875 0.2 0.5 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   140350 "AUSTIN 56 2 "   24.00 "2" : #9 mva=39.6 5.3245 0.0667 0.9924 0.0676 8.5221 0 2.0775 1.9478 0.1768 0.2671 0.1111 0.0842 0.0999 0.3414 0 0 0
esst4b   140350 "AUSTIN 56 2 "   24.00 "2" : #9 0 3.5564 3.5564 0 1 -1 1 0 1 -1 0 6.1534 0 0 0.08 0 8.1376 999
ggov1    140350 "AUSTIN 56 2 "   24.00 "2" : #9 mwcap=39.6 0.04 1 1 0.05 -0.05 10 0.906 0 1 1 0.15 0.5 1.2347 0.1337 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   140351 "AUSTIN 56 3 "   13.80 "1" : #9 mva=33.12 9.6603 0.0667 1.1831 0.0991 6.2872 0 1.7132 1.6539 0.2554 0.3479 0.2133 0.1656 0.1667 0.695 0 0 0
esst4b   140351 "AUSTIN 56 3 "   13.80 "1" : #9 0 3.147 3.147 0 1 -1 1 0 1 -1 0 6.6013 0 0 0.08 0 6.4708 999
ggov1    140351 "AUSTIN 56 3 "   13.80 "1" : #9 mwcap=33.12 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.4093 0.2 0.5 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   140351 "AUSTIN 56 3 "   13.80 "2" : #9 mva=31.32 5.6297 0.0667 1.3226 0.0667 8.978 0 1.7597 1.6914 0.3568 0.5692 0.2031 0.1575 0.1618 0.7648 0 0 0
esst4b   140351 "AUSTIN 56 3 "   13.80 "2" : #9 0 3.5879 3.5879 0 1 -1 1 0 1 -1 0 6.8675 0 0 0.08 0 8.0338 999
ggov1    140351 "AUSTIN 56 3 "   13.80 "2" : #9 mwcap=31.32 0.05 1 1 0.05 -0.05 1.8002 2 0 1 1 0.15 0.036 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   140357 "BASTROP 6 5 "   13.80 "1" : #9 mva=206.4 9.0771 0.0667 0.7575 0.0677 4.2876 0 2.4076 2.2142 0.207 0.4 0.1097 0.0831 0.2395 0.7421 0 0 0
esst4b   140357 "BASTROP 6 5 "   13.80 "1" : #9 0 3.1458 3.1458 0 1 -1 1 0 1 -1 0 6.8565 0 0 0.08 0 7.8785 999
ggov1    140357 "BASTROP 6 5 "   13.80 "1" : #9 mwcap=206.4 0.04 1 1 0.05 -0.05 7.4401 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   140357 "BASTROP 6 5 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   140358 "BASTROP 6 6 "   13.80 "1" : #9 mva=202.8 9.5865 0.0667 1.0579 0.0667 5.5311 0 1.6248 1.5825 0.21 0.4095 0.1409 0.1079 0.1301 0.7573 0 0 0
esst4b   140358 "BASTROP 6 6 "   13.80 "1" : #9 0 3.6577 3.6577 0 1 -1 1 0 1 -1 0 6.9136 0 0 0.08 0 6.6796 999
ggov1    140358 "BASTROP 6 6 "   13.80 "1" : #9 mwcap=202.8 0.04 1 1 0.05 -0.05 10 0.4981 0 1 1 0.15 0.411 1.3409 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   140358 "BASTROP 6 6 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   140359 "BASTROP 6 7 "   13.80 "1" : #9 mva=202.8 8.7479 0.0667 0.358 0.0667 4.4959 0 1.7194 1.6589 0.276 0.5128 0.1365 0.1044 0.078 0.2476 0 0 0
expic1   140359 "BASTROP 6 7 "   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.4585 0 0 0 1 0 1.2 0 6.5359 0 0.08
ggov1    140359 "BASTROP 6 7 "   13.80 "1" : #9 mwcap=202.8 0.05 1 1 0.05 -0.05 10 1.4309 0 1 1 0.15 0.5 1.2933 0.1274 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   140359 "BASTROP 6 7 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   140361 "DEL VALLE 11 2"   13.80 "1" : #9 mva=272.4 5.5791 0.0667 1.2801 0.0981 5.4924 0 1.5805 1.5468 0.2252 0.5107 0.1487 0.1141 0.171 0.4825 0 0 0
expic1   140361 "DEL VALLE 11 2"   13.80 "1" : #9 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.1703 0 0 0 1 0 1.2 0 5.7262 0 0.08
ggov1    140361 "DEL VALLE 11 2"   13.80 "1" : #9 mwcap=272.4 0.04 1 1 0.05 -0.05 10 1.9562 0 1 1 0.15 0.5 1.5 0.136 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   140361 "DEL VALLE 11 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   140362 "DEL VALLE 11 3"   18.00 "1" : #9 mva=178.8 4.9314 0.0667 0.6922 0.0667 6.7755 0 1.9135 1.8155 0.326 0.6848 0.1692 0.1305 0.0251 0.3573 0 0 0
esst4b   140362 "DEL VALLE 11 3"   18.00 "1" : #9 0 3.5495 3.5495 0 1 -1 1 0 1 -1 0 5.5041 0 0 0.08 0 7.916 999
ggov1    140362 "DEL VALLE 11 3"   18.00 "1" : #9 mwcap=178.8 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.4466 0.2 0.5 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   140362 "DEL VALLE 11 3"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   140363 "DEL VALLE 11 4"   22.00 "1" : #9 mva=178.8 7.3531 0.0667 0.9922 0.0667 7.417 0 2.0081 1.8919 0.1728 0.4779 0.1322 0.101 0.1186 0.5499 0 0 0
esst4b   140363 "DEL VALLE 11 4"   22.00 "1" : #9 0 3.5991 3.5991 0 1 -1 1 0 1 -1 0 6.9388 0 0 0.08 0 8.3312 999
ggov1    140363 "DEL VALLE 11 4"   22.00 "1" : #9 mwcap=178.8 0.04 1 1 0.05 -0.05 1.8534 1.6543 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   140363 "DEL VALLE 11 4"   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   140374 "WEST POINT 3 3"   18.00 "1" : #9 mva=52.8 6.7923 0.0667 1.0341 0.0667 3.4827 0 2.3364 2.1567 0.1564 0.2161 0.1118 0.0847 0.0736 0.2323 0 0 0
esst4b   140374 "WEST POINT 3 3"   18.00 "1" : #9 0 3.3789 3.3789 0 1 -1 1 0 1 -1 0 6.4473 0 0 0.08 0 6.3231 999
ggov1    140374 "WEST POINT 3 3"   18.00 "1" : #9 mwcap=52.8 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1651 0.3 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   140374 "WEST POINT 3 3"   18.00 "2" : #9 mva=52.8 7.0551 0.0667 0.4048 0.0667 2.7682 0 1.6737 1.622 0.171 0.4761 0.1003 0.0755 0.059 0.4231 0 0 0
exac2    140374 "WEST POINT 3 3"   18.00 "2" : #9 0 1 1 400 0.066667 9.4246 -9.4246 1 22.5124 -22.5124 0.55 4 0 0.49 1 0.1 1.6 1 14 3.0778 0.004 4.1037 0.0144 0
ggov1    140374 "WEST POINT 3 3"   18.00 "2" : #9 mwcap=52.8 0.04 1 1 0.05 -0.05 9.7161 1.5572 0 1 1 0.15 0.5 1.206 0.2 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   140375 "WEST POINT 3 4"   13.80 "1" : #9 mva=52.8 4.0198 0.0667 0.7338 0.0667 4.9048 0 1.7124 1.6533 0.2232 0.3044 0.1902 0.1472 0.2302 0.6452 0 0 0
esst4b   140375 "WEST POINT 3 4"   13.80 "1" : #9 0 3.7112 3.7112 0 1 -1 1 0 1 -1 0 5.3122 0 0 0.08 0 7.1366 999
ggov1    140375 "WEST POINT 3 4"   13.80 "1" : #9 mwcap=52.8 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.4488 2.3451 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   140375 "WEST POINT 3 4"   13.80 "2" : #9 mva=52.8 8.6012 0.0667 0.6419 0.0832 6.6056 0 2.4182 2.2227 0.1946 0.2298 0.1127 0.0854 0.228 0.6662 0 0 0
esst4b   140375 "WEST POINT 3 4"   13.80 "2" : #9 0 3.6121 3.6121 0 1 -1 1 0 1 -1 0 6.1456 0 0 0.08 0 8.7234 999
ggov1    140375 "WEST POINT 3 4"   13.80 "2" : #9 mwcap=52.8 0.04 1 1 0.05 -0.05 7.9837 0.8016 0 1 1 0.15 0.115 1.5 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
regc_a   140377 "MANOR 9 2   "   18.00 "1" : #9 mva=36 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a   140377 "MANOR 9 2   "   18.00 "1" : #9 0 0.85 1.15 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0 99 -99 1 0 1.3 0 0 0 0 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0
repc_a   140377 "MANOR 9 2   "   18.00 "1"    140376 "MANOR 9 1   "  138.00 : #9 0 0.066667 18 5 0 0.05 1 -999 0 0 0.02 1 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.066667 0 0 999 -999 999 -999 0.066667 20 0 0 1 1
genrou   150428 "GRAHAM 3 3  "   13.80 "1" : #9 mva=468 8.256 0.0667 1.2714 0.0667 5 0 2.0644 1.9373 0.1667 0.4032 0.13 0.0992 0.1051 0.3214 0 0 0
expic1   150428 "GRAHAM 3 3  "   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.5044 0 0 0 1 0 1.2 0 5.3543 0 0.08
ggov1    150428 "GRAHAM 3 3  "   13.80 "1" : #9 mwcap=468 0.04 1 1 0.05 -0.05 1.7576 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   150428 "GRAHAM 3 3  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   150429 "GRAHAM 3 4  "   13.80 "1" : #9 mva=280.8 6.611 0.0667 1.3219 0.0974 5.9105 0 1.8604 1.7726 0.3443 0.493 0.2738 0.2138 0.0322 0.2958 0 0 0
esst4b   150429 "GRAHAM 3 4  "   13.80 "1" : #9 0 3.7699 3.7699 0 1 -1 1 0 1 -1 0 5.3659 0 0 0.08 0 6.403 999
ggov1    150429 "GRAHAM 3 4  "   13.80 "1" : #9 mwcap=280.8 0.04 1 1 0.05 -0.05 2.1688 2 0 1 1 0.15 0.5 1.9176 0.2 0.3 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   150429 "GRAHAM 3 4  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   150431 "KENNEDALE 8 2"   22.00 "1" : #9 mva=522 4.9443 0.0667 0.7747 0.0667 5 0 1.8233 1.7427 0.2205 0.4053 0.1698 0.1309 0.1901 0.5638 0 0 0
esst4b   150431 "KENNEDALE 8 2"   22.00 "1" : #9 0 3.9404 3.9404 0 1 -1 1 0 1 -1 0 6.821 0 0 0.08 0 6.8405 999
ggov1    150431 "KENNEDALE 8 2"   22.00 "1" : #9 mwcap=522 0.04 1 1 0.05 -0.05 4.4392 2 0 1 1 0.15 0.5 1.5 0.2 0.3 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   150431 "KENNEDALE 8 2"   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   150432 "KENNEDALE 8 3"   13.80 "1" : #9 mva=522 5.284 0.0325 1.1425 0.034 5 0 1.9682 1.8596 0.1953 0.3167 0.1028 0.0775 0.0689 0.1833 0 0 0
esst4b   150432 "KENNEDALE 8 3"   13.80 "1" : #9 0 3.4729 3.4729 0.01 1 -1 1 0 1 -1 0 6.5651 0 0 0.08 0 6.2924 999
ggov1    150432 "KENNEDALE 8 3"   13.80 "1" : #9 mwcap=522 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.1213 1.4888 0.2 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   150432 "KENNEDALE 8 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   150433 "KENNEDALE 8 4"   24.00 "1" : #9 mva=474 6.3892 0.0667 0.8656 0.0824 5 0 2.1641 2.0177 0.2844 0.4612 0.2258 0.1756 0.0996 0.2388 0 0 0
esst4b   150433 "KENNEDALE 8 4"   24.00 "1" : #9 0 3.0942 3.0942 0 1 -1 1 0 1 -1 0 5.8724 0 0 0.08 0 8.7654 999
ggov1    150433 "KENNEDALE 8 4"   24.00 "1" : #9 mwcap=474 0.05 1 1 0.05 -0.05 7.1514 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   150433 "KENNEDALE 8 4"   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   150435 "GORDON 3 2  "   13.80 "1" : #9 mva=124.8 5.7115 0.0667 0.3495 0.0667 7.9541 0 1.855 1.7683 0.2371 0.3817 0.1644 0.1266 0.102 0.3003 0 0 0
esst4b   150435 "GORDON 3 2  "   13.80 "1" : #9 0 3.9156 3.9156 0 1 -1 1 0 1 -1 0 6.7011 0 0 0.08 0 8.1304 999
ggov1    150435 "GORDON 3 2  "   13.80 "1" : #9 mwcap=124.8 0.05 1 1 0.05 -0.05 8.0019 1.6157 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   150435 "GORDON 3 2  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   150436 "GORDON 3 3  "   22.00 "1" : #9 mva=124.8 7.7726 0.0667 0.7578 0.0847 3.179 0 1.7549 1.6876 0.2385 0.2727 0.1902 0.1472 0.1298 0.6193 0 0 0
exac2    150436 "GORDON 3 3  "   22.00 "1" : #9 0 1 1 1000 0.066667 100 -100 1 29.2817 -29.2817 1.3 4 0 0.0206 1 0.1 0.8 1 10 3.3146 1.0109 4.4194 1.0535 0
ggov1    150436 "GORDON 3 3  "   22.00 "1" : #9 mwcap=124.8 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1666 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   150436 "GORDON 3 3  "   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   150437 "GORDON 3 4  "   13.80 "1" : #9 mva=240 8.2739 0.0667 1.4207 0.0878 4.8835 0 2.3912 2.201 0.2261 0.4374 0.1483 0.1138 0.1544 0.681 0 0 0
esst4b   150437 "GORDON 3 4  "   13.80 "1" : #9 0 3.0995 3.0995 0 1 -1 1 0 1 -1 0 6.3277 0 0 0.08 0 8.0928 999
ggov1    150437 "GORDON 3 4  "   13.80 "1" : #9 mwcap=240 0.05 1 1 0.05 -0.05 10 0.4279 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   150437 "GORDON 3 4  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   150438 "GORDON 3 5  "   18.00 "1" : #9 mva=120 8.2744 0.0376 1.3232 0.0374 2.68 0 1.8113 1.7331 0.1573 0.3382 0.1014 0.0765 0.1823 0.607 0 0 0
esst4b   150438 "GORDON 3 5  "   18.00 "1" : #9 0 3.8549 3.8549 0.01 1 -1 1 0 1 -1 0 6.3612 0 0 0.08 0 7.3936 999
ggov1    150438 "GORDON 3 5  "   18.00 "1" : #9 mwcap=120 0.04 1 1 0.05 -0.05 10 4.4633 0 1 1 0.15 0.0483 1.5 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   150438 "GORDON 3 5  "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   150439 "GORDON 3 6  "   13.80 "1" : #9 mva=79.2 7.2086 0.0667 0.9443 0.0667 8.5353 0 1.3981 1.3996 0.1891 0.2046 0.1397 0.107 0.0551 0.1983 0 0 0
esst4b   150439 "GORDON 3 6  "   13.80 "1" : #9 0 3.152 3.152 0 1 -1 1 0 1 -1 0 5.1332 0 0 0.08 0 8.6095 999
ggov1    150439 "GORDON 3 6  "   13.80 "1" : #9 mwcap=79.2 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.4981 1.5 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   150441 "GLEN ROSE 5 2"   13.80 "1" : #9 mva=1446 5.7814 0.0667 0.9789 0.0744 3.5178 0 2.0477 1.9464 0.4549 0.7801 0.3249 0.2465 0.1339 3.1801 0 0 0
ieeet1   150441 "GLEN ROSE 5 2"   13.80 "1" : #9 0 400 0.066667 1 -1 0 0.4163 0.0867 0.35 0 2.9977 0.1951 3.9969 0.4671 0
ieeeg1   150441 "GLEN ROSE 5 2"   13.80 "1" : #9 20 0.2 0 0.3 0.1 -0.1 1.0763 0 0.1764 0.3257 0 4.6644 0.2281 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest   150441 "GLEN ROSE 5 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   150442 "GLEN ROSE 5 3"   13.80 "1" : #9 mva=1434 6.7773 0.0667 0.5062 0.0667 2.0764 0 1.9512 1.8565 0.2139 0.6211 0.1561 0.1153 0.1257 2.9998 0 0 0
ieeet1   150442 "GLEN ROSE 5 3"   13.80 "1" : #9 0.066667 25 0.2 1 -1 0 0.9753 0.0466 1 0 3.7525 0.122 5.0033 0.3849 0
ieeeg1   150442 "GLEN ROSE 5 3"   13.80 "1" : #9 20 0.3 0 0.3 0.3611 -0.3611 1.9724 0 0.3748 0.303 0 0 0.4 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest   150442 "GLEN ROSE 5 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   150445 "GRANBURY 10 3"   13.80 "1" : #9 mva=85.2 9.6035 0.0667 1.4205 0.0667 7.5937 0 2.4021 2.2097 0.2159 0.4753 0.1651 0.1272 0.1873 0.516 0 0 0
esst4b   150445 "GRANBURY 10 3"   13.80 "1" : #9 0 3.4998 3.4998 0 1 -1 1 0 1 -1 0 5.5213 0 0 0.08 0 8.6578 999
ggov1    150445 "GRANBURY 10 3"   13.80 "1" : #9 mwcap=85.2 0.05 1 1 0.05 -0.05 4.7347 2 0 1 1 0.15 0.1038 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   150446 "GRANBURY 10 4"   24.00 "1" : #9 mva=84 8.8983 0.0667 1.3527 0.0725 2.794 0 1.4325 1.4274 0.1603 0.2742 0.1166 0.0885 0.2168 0.7051 0 0 0
esst4b   150446 "GRANBURY 10 4"   24.00 "1" : #9 0 3.163 3.163 0 1 -1 1 0 1 -1 0 5.2105 0 0 0.08 0 8.457 999
ggov1    150446 "GRANBURY 10 4"   24.00 "1" : #9 mwcap=84 0.04 1 1 0.05 -0.05 10 0.6692 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   150447 "GRANBURY 10 5"   13.80 "1" : #9 mva=84 9.9295 0.0667 1.2426 0.0667 6.9107 0 1.7733 1.7024 0.3095 0.5238 0.1754 0.1354 0.0802 0.2661 0 0 0
expic1   150447 "GRANBURY 10 5"   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.3083 0 0 0 1 0 1.2 0 5.0243 0 0.08
ggov1    150447 "GRANBURY 10 5"   13.80 "1" : #9 mwcap=84 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.148 2.4089 0.1382 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   150448 "GRANBURY 10 6"   13.80 "1" : #9 mva=85.2 9.1728 0.0667 0.565 0.0667 4.9691 0 1.8306 1.7486 0.3689 0.5097 0.2101 0.1631 0.0532 0.2086 0 0 0
esst4b   150448 "GRANBURY 10 6"   13.80 "1" : #9 0 3.6751 3.6751 0 1 -1 1 0 1 -1 0 5.5002 0 0 0.08 0 7.798 999
ggov1    150448 "GRANBURY 10 6"   13.80 "1" : #9 mwcap=85.2 0.04 1 1 0.05 -0.05 10 0.1854 0 1 1 0.15 0.5 1.5 0.1034 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   150451 "WICHITA FALLS 11 3"   18.00 "1" : #9 mva=23.64 4.8209 0.0667 1.3671 0.0947 4.7531 0 2.4539 2.2515 0.5124 0.7645 0.3824 0.3004 0.0193 0.1842 0 0 0
esst4b   150451 "WICHITA FALLS 11 3"   18.00 "1" : #9 0 3.4763 3.4763 0 1 -1 1 0 1 -1 0 5.3102 0 0 0.08 0 6.9753 999
ggov1    150451 "WICHITA FALLS 11 3"   18.00 "1" : #9 mwcap=23.64 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.2513 1.3332 0.1384 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   150452 "WICHITA FALLS 11 4"   18.00 "1" : #9 mva=23.64 6.5675 0.0667 0.6165 0.0906 4.9946 0 2.4217 2.2256 0.2675 0.6298 0.175 0.1351 0.1136 0.4567 0 0 0
esst4b   150452 "WICHITA FALLS 11 4"   18.00 "1" : #9 0 3.5271 3.5271 0 1 -1 1 0 1 -1 0 5.9097 0 0 0.08 0 7.2616 999
ggov1    150452 "WICHITA FALLS 11 4"   18.00 "1" : #9 mwcap=23.64 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.4393 0.1822 0.5 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   150454 "WICHITA FALLS 11 6"   13.80 "1" : #9 mva=23.64 6.233 0.0667 1.1103 0.0667 1.6116 0 1.5555 1.5266 0.1681 0.2298 0.1352 0.1034 0.0437 0.469 0 0 0
esst4b   150454 "WICHITA FALLS 11 6"   13.80 "1" : #9 0 3.2774 3.2774 0 1 -1 1 0 1 -1 0 5.5872 0 0 0.08 0 8.7762 999
ggov1    150454 "WICHITA FALLS 11 6"   13.80 "1" : #9 mwcap=23.64 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.1329 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   150454 "WICHITA FALLS 11 6"   13.80 "2" : #9 mva=20.4 8.1596 0.0667 0.5812 0.0911 7.1252 0 1.9716 1.8624 0.2365 0.4951 0.1486 0.1141 0.1804 0.6105 0 0 0
expic1   150454 "WICHITA FALLS 11 6"   13.80 "2" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.7951 0 0 0 1 0 1.2 0 6.92 0 0.08
ggov1    150454 "WICHITA FALLS 11 6"   13.80 "2" : #9 mwcap=20.4 0.04 1 1 0.05 -0.05 5.454 2 0 1 1 0.15 0.0807 1.0022 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   150462 "JOSHUA 7 3  "   22.00 "1" : #9 mva=195.6 5.1684 0.0667 1.3119 0.0667 4.3238 0 1.5795 1.546 0.2144 0.2373 0.1163 0.0883 0.0331 0.4421 0 0 0
esst4b   150462 "JOSHUA 7 3  "   22.00 "1" : #9 0 3.3542 3.3542 0 1 -1 1 0 1 -1 0 6.6742 0 0 0.08 0 8.5955 999
ggov1    150462 "JOSHUA 7 3  "   22.00 "1" : #9 mwcap=195.6 0.04 1 1 0.05 -0.05 3.5867 6.0242 0 1 1 0.15 0.5 1.3976 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   150462 "JOSHUA 7 3  "   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   150463 "JOSHUA 7 4  "   13.80 "1" : #9 mva=124.8 8.9459 0.0667 0.9192 0.0667 6.6407 0 1.9992 1.8846 0.3118 0.6295 0.2415 0.1881 0.1128 0.3864 0 0 0
exac2    150463 "JOSHUA 7 4  "   13.80 "1" : #9 0 1 1 400 0.066667 11.1624 -11.1624 1 29.2268 -29.226801 1.3 4 0 0.49 1 0.1 0.8 1 14 3.518 0.0082 4.6907 0.0186 0
ggov1    150463 "JOSHUA 7 4  "   13.80 "1" : #9 mwcap=124.8 0.04 1 1 0.05 -0.05 10 0.8247 0 1 1 0.15 0.4466 1.5 0.1199 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   150463 "JOSHUA 7 4  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   150476 "RAINBOW 4 2 "   13.80 "1" : #9 mva=336 5.5386 0.0667 1.0614 0.0687 5.0948 0 2.1169 1.9796 0.3826 0.5581 0.256 0.1996 0.049 0.3672 0 0 0
expic1   150476 "RAINBOW 4 2 "   13.80 "1" : #9 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.5372 0 0 0 1 0 1.2 0 6.4448 0 0.08
ggov1    150476 "RAINBOW 4 2 "   13.80 "1" : #9 mwcap=336 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   150476 "RAINBOW 4 2 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   150477 "RAINBOW 4 3 "   13.80 "1" : #9 mva=255 6.6152 0.0667 0.845 0.0667 5.1901 0 2.0277 1.9076 0.2372 0.5792 0.162 0.1248 0.0892 0.2837 0 0 0
esst4b   150477 "RAINBOW 4 3 "   13.80 "1" : #9 0 3.4752 3.4752 0 1 -1 1 0 1 -1 0 6.5616 0 0 0.08 0 6.6184 999
ggov1    150477 "RAINBOW 4 3 "   13.80 "1" : #9 mwcap=255 0.04 1 1 0.05 -0.05 3.276 3.0055 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   150477 "RAINBOW 4 3 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   150478 "RAINBOW 4 4 "   13.80 "1" : #9 mva=255 6.9033 0.0667 1.0611 0.0667 5.8102 0 2.3245 2.1472 0.1761 0.4799 0.1044 0.0789 0.0804 0.1943 0 0 0
esst4b   150478 "RAINBOW 4 4 "   13.80 "1" : #9 0 3.5337 3.5337 0 1 -1 1 0 1 -1 0 5.3779 0 0 0.08 0 6.9057 999
ggov1    150478 "RAINBOW 4 4 "   13.80 "1" : #9 mwcap=255 0.05 1 1 0.05 -0.05 2.7879 0.7833 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   150478 "RAINBOW 4 4 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   150481 "PERRIN 2 3  "   20.00 "1" : #9 mva=348.6 9.4371 0.0667 1.0056 0.0776 4.9801 0 1.7369 1.673 0.2027 0.3812 0.1755 0.1355 0.1499 0.5461 0 0 0
esst4b   150481 "PERRIN 2 3  "   20.00 "1" : #9 0 3.9735 3.9735 0 1 -1 1 0 1 -1 0 6.5187 0 0 0.08 0 6.4248 999
ggov1    150481 "PERRIN 2 3  "   20.00 "1" : #9 mwcap=348.6 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   150481 "PERRIN 2 3  "   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   150482 "PERRIN 2 4  "   13.80 "1" : #9 mva=348.6 9.2559 0.0667 1.212 0.0703 5.0673 0 1.6409 1.5956 0.1917 0.3005 0.1394 0.1067 0.0901 0.3191 0 0 0
esst4b   150482 "PERRIN 2 4  "   13.80 "1" : #9 0 3.7342 3.7342 0 1 -1 1 0 1 -1 0 6.9812 0 0 0.08 0 7.5719 999
ggov1    150482 "PERRIN 2 4  "   13.80 "1" : #9 mwcap=348.6 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.1602 0.2 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   150482 "PERRIN 2 4  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   150483 "PERRIN 2 5  "   13.80 "1" : #9 mva=198 6.0374 0.0667 1.0568 0.0927 7.0398 0 2.332 2.1532 0.3105 0.5317 0.2297 0.1787 0.1812 0.5471 0 0 0
esst4b   150483 "PERRIN 2 5  "   13.80 "1" : #9 0 3.9402 3.9402 0 1 -1 1 0 1 -1 0 5.2827 0 0 0.08 0 8.0798 999
ggov1    150483 "PERRIN 2 5  "   13.80 "1" : #9 mwcap=198 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   150483 "PERRIN 2 5  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   150484 "PERRIN 2 6  "   13.80 "1" : #9 mva=198 6.7007 0.0667 0.3964 0.0708 5.0685 0 2.0078 1.8916 0.1909 0.2983 0.1152 0.0875 0.143 0.6573 0 0 0
esst4b   150484 "PERRIN 2 6  "   13.80 "1" : #9 0 3.9336 3.9336 0 1 -1 1 0 1 -1 0 6.7593 0 0 0.08 0 8.5452 999
ggov1    150484 "PERRIN 2 6  "   13.80 "1" : #9 mwcap=198 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.2898 1.5 0.1673 0.3 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   150484 "PERRIN 2 6  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   150485 "PERRIN 2 7  "   13.80 "1" : #9 mva=198 4.3977 0.0667 1.4763 0.0667 4.0668 0 1.7702 1.6999 0.3491 0.4809 0.2145 0.1666 0.0519 0.3339 0 0 0
esst4b   150485 "PERRIN 2 7  "   13.80 "1" : #9 0 3.3906 3.3906 0 1 -1 1 0 1 -1 0 6.7128 0 0 0.08 0 8.1448 999
ggov1    150485 "PERRIN 2 7  "   13.80 "1" : #9 mwcap=198 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.0707 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   150485 "PERRIN 2 7  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   150486 "PERRIN 2 8  "   13.80 "1" : #9 mva=198 4.8744 0.0667 0.9822 0.0901 3.6281 0 2.0187 1.9004 0.4138 0.5824 0.3317 0.26 0.0375 0.409 0 0 0
esst4b   150486 "PERRIN 2 8  "   13.80 "1" : #9 0 3.9033 3.9033 0 1 -1 1 0 1 -1 0 6.5214 0 0 0.08 0 8.3003 999
ggov1    150486 "PERRIN 2 8  "   13.80 "1" : #9 mwcap=198 0.04 1 1 0.05 -0.05 9.8489 3.9017 0 1 1 0.15 0.5 1.4789 0.2 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   150486 "PERRIN 2 8  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   150488 "POOLVILLE 2 2"   13.80 "1" : #9 mva=276 7.2829 0.0667 0.4215 0.0667 4.2535 0 2.2431 2.0814 0.291 0.6765 0.1355 0.1036 0.1218 0.3363 0 0 0
esst4b   150488 "POOLVILLE 2 2"   13.80 "1" : #9 0 3.5081 3.5081 0 1 -1 1 0 1 -1 0 5.4895 0 0 0.08 0 8.1443 999
ggov1    150488 "POOLVILLE 2 2"   13.80 "1" : #9 mwcap=276 0.04 1 1 0.05 -0.05 1.2004 2 0 1 1 0.15 0.3894 1.2861 0.2 0.3 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   150488 "POOLVILLE 2 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   150489 "POOLVILLE 2 3"   18.00 "1" : #9 mva=270 8.3932 0.0667 1.393 0.0667 4.0391 0 2.3492 2.1671 0.2611 0.3888 0.1648 0.127 0.0428 0.4502 0 0 0
esst4b   150489 "POOLVILLE 2 3"   18.00 "1" : #9 0 3.1354 3.1354 0 1 -1 1 0 1 -1 0 5.8351 0 0 0.08 0 6.9601 999
ggov1    150489 "POOLVILLE 2 3"   18.00 "1" : #9 mwcap=270 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.1811 1.5 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   150489 "POOLVILLE 2 3"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   150490 "POOLVILLE 2 4"   13.80 "1" : #9 mva=270 7.4426 0.0667 1.2735 0.0667 5.0732 0 2.407 2.2137 0.3777 0.6481 0.2733 0.2134 0.0184 0.3367 0 0 0
esst4b   150490 "POOLVILLE 2 4"   13.80 "1" : #9 0 3.8271 3.8271 0 1 -1 1 0 1 -1 0 5.3204 0 0 0.08 0 6.3049 999
ggov1    150490 "POOLVILLE 2 4"   13.80 "1" : #9 mwcap=270 0.04 1 1 0.05 -0.05 10 1.1107 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   150490 "POOLVILLE 2 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
regc_a   150492 "DESDEMONA 3 2"   13.80 "1" : #9 mva=72 1 10 0.8 0.4 1.22 1.2 0.06 0.05 -1.3 0.5 0.02 0.03 100 -200 0
reec_a   150492 "DESDEMONA 3 2"   13.80 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 1.7 0 0 1 1 0 0 0.1 1.25 0.4 1.25 0 0 0 0 0 0 0.4 1.1 0.8 1.1 2 1.1
wtgt_a   150492 "DESDEMONA 3 2"   13.80 "1" : #9 72 4.94 0 1.5 -0.077 1
wtgp_a   150492 "DESDEMONA 3 2"   13.80 "1" : #9 0 50 100 15 0 0 0.3 87 -5 17 -17
wtgq_a   150492 "DESDEMONA 3 2"   13.80 "1" : #9 0 0.4 2 0.066667 60 1.12 0 0.4 0.58 0.4 0.73 0.82 0.87 0.97 1 1
repc_a   150492 "DESDEMONA 3 2"   13.80 "1" : #9 0 0.066667 2 1 0 0.15 1 0.7 0 0 0 0 0.1 -0.1 0 0.436 -0.436 0 0 0.066667 0 0.003 1 0 1 0.08 1 0.99 0.99 0 1 1
wtga_a   150492 "DESDEMONA 3 2"   13.80 "1" : #9 0 0.007 0
regc_a   150496 "BRYSON 1 2  "   18.00 "1" : #9 mva=144 1 10 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 99 -99 0
reec_a   150496 "BRYSON 1 2  "   18.00 "1" : #9 0 0.9 1.1 0 -0.05 0.05 1.2 1 -1 0 -0.05 0 0 0 99 -99 1.1 0.9 0.5 0.1 1.4 0.5 1 0 90 -90 1.1 0 1.4 0.066667 0 0 1 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0.1 0.45 0.6 0.45 0.9 1 1 1
wtgt_a   150496 "BRYSON 1 2  "   18.00 "1" : #9 144 4.86 0.77 0.58 84.15 1
wtgp_a   150496 "BRYSON 1 2  "   18.00 "1" : #9 0 25 150 25 0.7 0 0.3 27 0 10 -10
wtgq_a   150496 "BRYSON 1 2  "   18.00 "1" : #9 0 0.5 2.5 0.066667 60 1.01 0 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 1
repc_a   150496 "BRYSON 1 2  "   18.00 "1" : #9 0 0.066667 1 6.6667 0 0 1 0.85 0 0 0.05 0 5 -5 0.001 41 -66 0.4 2.67 0.25 0 0.0005 0.1 -0.1 1.1 0 0.1 20 0 0 0 1
wtga_a   150496 "BRYSON 1 2  "   18.00 "1" : #9 0 0.007 0
regc_a   150499 "OLNEY 2 3   "   18.00 "1" : #9 mva=270 1 1.2 0.9 0 1.22 1.2 0.8 0 -1.3 0.5 0.02 0.02 77 -77 0
reec_a   150499 "OLNEY 2 3   "   18.00 "1" : #9 0 0.9 1.13 0 -0.12 0.12 2.4 1 -1 0 0.15 0 0 0 0.184 -0.2574 1.1 0.9 0.7 1 1.5 0.5 0 0 99 -99 0.993 0 1.4 0 0 1 1 0 0 0.1 1.25 0.2 1.25 0 0 0 0 0 0 0.2 0.5 0.89 0.5 0.91 1.01
wtgt_a   150499 "OLNEY 2 3   "   18.00 "1" : #9 270 4.94 0 1.5 -0.077 1
wtgp_a   150499 "OLNEY 2 3   "   18.00 "1" : #9 0 30 180 30 0.9 0 0.3 27 0 10 -10
wtgq_a   150499 "OLNEY 2 3   "   18.00 "1" : #9 0 1.5 2.5 0.066667 60 1.1 0 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 1
repc_a   150499 "OLNEY 2 3   "   18.00 "1" : #9 0 0.066667 5 0.5 0 0.02 1 0.7 0 0 0.02 0 1 -1 0 0.231 -0.315 0.1 0.05 0.25 0 0 999 -999 0.9 0 0.1 0.99 0 0 1 1
wtga_a   150499 "OLNEY 2 3   "   18.00 "1" : #9 0 0.007 0
regc_a   150502 "WINDTHORST 2 3"   20.00 "1" : #9 mva=193.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 9999 -9999 0.8
reec_a   150502 "WINDTHORST 2 3"   20.00 "1" : #9 0 0.85 1.15 0.033333 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 2 5 0 0.033333 99 -99 1 0 1.3 0 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a   150502 "WINDTHORST 2 3"   20.00 "1" : #9 193.2 4.94 0 1.5 -0.077 1
wtgp_a   150502 "WINDTHORST 2 3"   20.00 "1" : #9 0 25 150 30 1 0 0.3 27 0 10 -10
wtgq_a   150502 "WINDTHORST 2 3"   20.00 "1" : #9 0 0.4 2 0.066667 60 1.12 0 0.504 0.58 0.4 0.74 0.76 0.869 0.905 1 1
repc_a   150502 "WINDTHORST 2 3"   20.00 "1" : #9 0 0.066667 18 5 0 0.05 1 0 0 0 0.02 1 0.1 -0.1 0.05 0.436 -0.436 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1 1
wtga_a   150502 "WINDTHORST 2 3"   20.00 "1" : #9 0 0.007 0
regc_a   150505 "BRYSON 2 3  "   13.80 "1" : #9 mva=180 1 10 0.8 0.4 1.22 1.2 0.06 0.05 -1.3 0.5 0.02 0.03 100 -200 0
reec_a   150505 "BRYSON 2 3  "   13.80 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 1.5 0 0 1 1 0 0 0.1 1.25 0.8 1.25 0 0 0 0 0.4 1.25 0.8 1.25 1.1 1.25 0 0
wtgt_a   150505 "BRYSON 2 3  "   13.80 "1" : #9 180 3.22 0.62 1.5 0 1
wtgp_a   150505 "BRYSON 2 3  "   13.80 "1" : #9 0 25 150 30 0 0 0.3 27 0 10 -10
wtgq_a   150505 "BRYSON 2 3  "   13.80 "1" : #9 0 0.5 2.5 0.066667 60 1.1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 1
repc_a   150505 "BRYSON 2 3  "   13.80 "1" : #9 0 0.066667 1 6.6667 0 0 1 0.85 0 0 0.05 0 5 -5 0.001 0.6 -0.6 0.4 2.67 0.25 0 0.0005 0.1 -0.1 1.1 0 0.1 20 0 0 1 1
wtga_a   150505 "BRYSON 2 3  "   13.80 "1" : #9 0 0.007 0
regc_a   150507 "MUENSTER 5 2"   13.80 "1" : #9 mva=135 1 10 0.15 0.06 1.2 1.2 0.1 -999 -1 1 0 0.03 106.15 -106.150002 0
reec_a   150507 "MUENSTER 5 2"   13.80 "1" : #9 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.47 -0.47 1.1 0.9 0.1 1 1.5 70 0 0 99 -99 1 0 1.7 0.066667 0 1 1 1 0 0.1 1.25 0.4 1.25 0 0 0 0 0 1.15 1.1 1.24 2 1.24 0 0
wtgt_a   150507 "MUENSTER 5 2"   13.80 "1" : #9 135 4.876 0.424 1 0.2796 1
repc_a   150507 "MUENSTER 5 2"   13.80 "1" : #9 0 0.066667 8 8 1 1 1 0.7 0 0 0 1 1 -1 0 1.1 -1.1 0 0 0.066667 0 0.003 1 0 1 0.08 1 0.99 0.99 0 1 1
regc_a   150510 "ODELL 1 2   "   13.80 "1" : #9 mva=162.48 1 0.88 1 0.1 1.22 1.2 0.8 0.4 -1.3 0.7 0.005 0.02 99 -99 0
reec_a   150510 "ODELL 1 2   "   13.80 "1" : #9 0 0.999 1.0001 0 0 0 1 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.01 1 5.5 30 0 0 0.45 -0.45 1.12 0.04 1.5 0 0 1 1 0 0 0.1 1.35 0.8 1.35 0 0 0 0 0.4 1.25 0.8 1.25 1.1 1.25 0 0
wtgt_a   150510 "ODELL 1 2   "   13.80 "1" : #9 162.48 4 0.7 1 125 1
wtgp_a   150510 "ODELL 1 2   "   13.80 "1" : #9 0 13.2 58.5 0 0.4335 0 0.1 45 0 17 -17
wtgq_a   150510 "ODELL 1 2   "   13.80 "1" : #9 0 0 0 0.066667 60 1.2 0.08 0.1 0.58 0.4 0.6 0.78 0.86 0.98 1 1
repc_a   150510 "ODELL 1 2   "   13.80 "1" : #9 0 0.066667 1 6.6667 0 0 1 0.85 0 0 0.05 0 999 -999 0 0.203 -0.292 0.4 2.67 0.066667 0 0 999 -999 1.1 0 0.1 0.99 0 0 1 1
wtga_a   150510 "ODELL 1 2   "   13.80 "1" : #9 0 0.007 0
regc_a   150512 "JACKSBORO 3 2"   13.80 "1" : #9 mva=132 1 0.65 0.9 0.4 1.22 1.2 0.2 0.1 -1.3 0.5 0.005 1 49 -49 0
reec_a   150512 "JACKSBORO 3 2"   13.80 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 1.5 0 0 1 1 0 0 0.1 1.25 0.8 1.25 0 0 0 0 0.4 1.25 0.8 1.25 1.1 1.25 0 0
wtgt_a   150512 "JACKSBORO 3 2"   13.80 "1" : #9 132 3.22 0.62 1.5 0 1
wtgp_a   150512 "JACKSBORO 3 2"   13.80 "1" : #9 0 25 150 30 0 0 0.3 27 -4 10 -10
wtgq_a   150512 "JACKSBORO 3 2"   13.80 "1" : #9 0 10 10 0.066667 60 1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 1
repc_a   150512 "JACKSBORO 3 2"   13.80 "1" : #9 0 0.066667 2 1 0 0.15 1 0.7 0 0 0 0 0.1 -0.1 0 0.329 -0.484 0 0 0.066667 0 0.003 1 0 1 0.08 1 0.99 0 0 1 1
wtga_a   150512 "JACKSBORO 3 2"   13.80 "1" : #9 0 0.007 0
regc_a   150515 "WINDTHORST 3 3"   13.80 "1" : #9 mva=244.8 1 10 0.15 0.06 1.2 1.2 0.1 -999 -1 1 0 0.03 106.15 -106.150002 0
reec_a   150515 "WINDTHORST 3 3"   13.80 "1" : #9 0 0.3 1.15 0 -0.05 0.05 0 1.05 -1.05 0 0 0.05 0 0 0.4 -0.4 1.1 0.9 0.1 1 1.5 55 0 0 99 -99 1 0 1.51 0.066667 0 1 1 1 0 0.1 1.25 0.8 1.25 0 0 0 0 0.05 0.19 0.2 0.6 0.35 0.52 0.7 0.99
wtgt_a   150515 "WINDTHORST 3 3"   13.80 "1" : #9 244.8 7.8 0.542 1.2 136.864 1
repc_a   150515 "WINDTHORST 3 3"   13.80 "1" : #9 0 0.066667 8 8 1 1 1 0.7 0 0 0 1 1 -1 0 1.1 -1.1 0 0 0.066667 0 0.003 1 0 1 0.08 1 0.99 0.99 0 1 1
regc_a   150517 "WINDTHORST 4 2"   13.80 "1" : #9 mva=81.12 1 10 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 999 -999 0
reec_a   150517 "WINDTHORST 4 2"   13.80 "1" : #9 0 0.9 1.1 0 -0.05 0.05 1.2 1 -1 0 -0.05 0 0 0 99 -99 1.1 0.9 0.5 0.1 1.4 0.5 1 0 90 -90 1.1 0 1.4 0.066667 0 0 1 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0.1 0.45 0.6 0.45 0.9 1 1 1
wtgt_a   150517 "WINDTHORST 4 2"   13.80 "1" : #9 81.12 4.94 0 1.5 -0.077 1
wtgp_a   150517 "WINDTHORST 4 2"   13.80 "1" : #9 0 30 180 30 0.9 0 0.3 27 0 10 -10
wtgq_a   150517 "WINDTHORST 4 2"   13.80 "1" : #9 0 0.6 3 0.066667 30 1.12 0.04 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 1
repc_a   150517 "WINDTHORST 4 2"   13.80 "1" : #9 0 0.066667 0 0.4571 0 1.5 1 0.85 0 0 0 0 0.03 -0.03 0 0.328 -0.328 1 1 0.066667 0 0 0.0375 -0.1 1 0 1 0.99 0 1 0 1
wtga_a   150517 "WINDTHORST 4 2"   13.80 "1" : #9 0 0.007 0
regc_a   150520 "SEYMOUR 3 2 "   24.00 "1" : #9 mva=180 1 10 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 99 -99 0
reec_a   150520 "SEYMOUR 3 2 "   24.00 "1" : #9 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 99 -99 1.12 0.04 1.82 0 0 1 1 0 0 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0
wtgt_a   150520 "SEYMOUR 3 2 "   24.00 "1" : #9 180 4.94 0 1.5 -0.077 1
wtgp_a   150520 "SEYMOUR 3 2 "   24.00 "1" : #9 0 30 180 30 0.9 0 0.3 27 0 10 -10
wtgq_a   150520 "SEYMOUR 3 2 "   24.00 "1" : #9 0 0.1 0.1 0.066667 60 1.12 0 0.15 0.58 0.4 0.66 0.95 0.861 1 0.98 1
repc_a   150520 "SEYMOUR 3 2 "   24.00 "1" : #9 0 0.066667 3 0.006 5 5 0 0.7 0 0 0 0 0.1 -0.1 0 0.341 -0.341 0.01 0.01 0.066667 0 0.003 1 0 1.1 0.04 1 0.99 0.99 1 1 1
wtga_a   150520 "SEYMOUR 3 2 "   24.00 "1" : #9 0 0.007 0
genrou   150523 "RAINBOW 5 3 "   22.00 "1" : #9 mva=549.96 9.1856 0.0541 1.4038 0.0226 5 0 1.9088 1.8117 0.1942 0.2811 0.1024 0.0772 0.115 0.4604 0 0 0
expic1   150523 "RAINBOW 5 3 "   22.00 "1" : #9 0 4 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 8.2107 0 0 0 1 0 1.2 0 6.137 0 0.08
ggov1    150523 "RAINBOW 5 3 "   22.00 "1" : #9 mwcap=549.96 0.04 1 1 0.05 -0.05 10 1.0487 0 1 1 0.15 0.3092 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   150523 "RAINBOW 5 3 "   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   150524 "RAINBOW 5 4 "   13.80 "1" : #9 mva=393.36 6.1821 0.0667 0.7387 0.0816 5 0 1.9086 1.8115 0.1793 0.2358 0.1262 0.0962 0.0079 0.184 0 0 0
esst4b   150524 "RAINBOW 5 4 "   13.80 "1" : #9 0 3.8089 3.8089 0 1 -1 1 0 1 -1 0 6.305 0 0 0.08 0 8.2735 999
ggov1    150524 "RAINBOW 5 4 "   13.80 "1" : #9 mwcap=393.36 0.04 1 1 0.05 -0.05 10 1.6924 0 1 1 0.15 0.3284 1.5 0.112 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   150524 "RAINBOW 5 4 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   150525 "RAINBOW 5 5 "   13.80 "1" : #9 mva=395.16 5.8283 0.0667 0.323 0.0667 5 0 2.2368 2.0763 0.3174 0.6942 0.1972 0.1528 0.0832 0.5744 0 0 0
esst4b   150525 "RAINBOW 5 5 "   13.80 "1" : #9 0 3.2623 3.2623 0 1 -1 1 0 1 -1 0 5.8935 0 0 0.08 0 8.4148 999
ggov1    150525 "RAINBOW 5 5 "   13.80 "1" : #9 mwcap=395.16 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.3575 1.0512 0.2 0.3 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   150525 "RAINBOW 5 5 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
regc_a   150528 "OKLAUNION 2 3"   18.00 "1" : #9 mva=276 1 10 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 99 -99 0
reec_a   150528 "OKLAUNION 2 3"   18.00 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.484 -0.484 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 1.7 0 0 1 1 0 0 0.1 1.25 0.4 1.25 0 0 0 0 0 0 0.4 1.1 0.8 1.1 2 1.1
wtgt_a   150528 "OKLAUNION 2 3"   18.00 "1" : #9 276 4.57 0 1.5 0 1
wtgp_a   150528 "OKLAUNION 2 3"   18.00 "1" : #9 0 4 0.7 4 0.7 0 0.3 17 0 10 -10
wtgq_a   150528 "OKLAUNION 2 3"   18.00 "1" : #9 0 0.6 3 0.066667 30 1.12 0.04 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 1
repc_a   150528 "OKLAUNION 2 3"   18.00 "1" : #9 0 0.066667 0 0.4571 0 1.5 1 0.85 0 0 0 0 0.03 -0.03 0 0.328 -0.328 1 1 0.066667 0 0 0.0375 -0.1 1 0 1 0.99 0 1 1 1
wtga_a   150528 "OKLAUNION 2 3"   18.00 "1" : #9 0 0.007 0
regc_a   150531 "MUENSTER 6 3"   18.00 "1" : #9 mva=150 1 2 0.9 0.05 1.22 1.05 0.8 -0.4 -1.3 1 0.02 0.02 999 -999 0
reec_a   150531 "MUENSTER 6 3"   18.00 "1" : #9 0 0.3 1.15 0 -0.05 0.05 0 1.05 -1.05 0 0 0.05 0 0 0.4 -0.4 1.1 0.9 0.1 1 1.5 40 0 0 99 -99 1 0 1.51 0.066667 0 1 1 1 0 0.1 1.25 0.8 1.25 0 0 0 0 0.05 0.19 0.2 0.6 0.35 0.52 0.7 0.99
wtgt_a   150531 "MUENSTER 6 3"   18.00 "1" : #9 150 4 0.62 1.5 0 1
repc_a   150531 "MUENSTER 6 3"   18.00 "1" : #9 0 0.066667 18 5 0 0.15 1 -1 0 0 0 1 999 -999 0.03 0.47 -0.47 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1 1
regc_a   150534 "MINGUS 4 3  "   18.00 "1" : #9 mva=120.6 1 1.2 0.9 0 1.22 1.2 0.8 0 -1.3 0.5 0.02 0.02 77 -77 0
reec_a   150534 "MINGUS 4 3  "   18.00 "1" : #9 0 0.5 1.15 0.1 -0.2 0.2 1 -1.05 -1.05 0 0 0 0 0 0.4 -0.4 1.1 0.9 0.9 1 1.5 0.5 0 0 99 -99 1 0 1.5 0.066667 0 1 1 0 0 0.1 1.25 1 1.25 0 0 0 0 0.3 1.25 1 1.25 2 1.25 3 1.25
wtgt_a   150534 "MINGUS 4 3  "   18.00 "1" : #9 120.6 4.94 0 1.5 -0.077 1
wtgp_a   150534 "MINGUS 4 3  "   18.00 "1" : #9 0 25 150 30 1 0 0.3 27 0 10 -10
wtgq_a   150534 "MINGUS 4 3  "   18.00 "1" : #9 0 0.7 1.1 0.066667 60 0.97 0 0.13 0.58 0.4 0.67 0.83 0.87 0.976 0.99 1
repc_a   150534 "MINGUS 4 3  "   18.00 "1" : #9 0 0.066667 18 5 0 0.05 1 0 0 0 0.02 1 0.1 -0.1 0.05 0.436 -0.436 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1 1
wtga_a   150534 "MINGUS 4 3  "   18.00 "1" : #9 0 0.007 0
genrou   150541 "DENTON 2 3  "   18.00 "1" : #9 mva=22.56 7.4922 0.0667 0.6645 0.0667 7.8471 0 1.6643 1.6144 0.2384 0.5212 0.1043 0.0787 0.1316 0.3957 0 0 0
esst4b   150541 "DENTON 2 3  "   18.00 "1" : #9 0 3.318 3.318 0 1 -1 1 0 1 -1 0 5.252 0 0 0.08 0 7.4561 999
ggov1    150541 "DENTON 2 3  "   18.00 "1" : #9 mwcap=22.56 0.04 1 1 0.05 -0.05 3.7945 2 0 1 1 0.15 0.5 1.899 0.1941 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   150541 "DENTON 2 3  "   18.00 "2" : #9 mva=22.56 7.3203 0.0667 0.7258 0.0667 6.9932 0 2.482 2.2742 0.1562 0.3075 0.1016 0.0766 0.1711 0.5765 0 0 0
exac2    150541 "DENTON 2 3  "   18.00 "2" : #9 0 1 1 1000 0.066667 7.9304 -7.9304 1 23.2714 -23.2714 1.3 4 0 0.49 1 0 0 1 14 4.1082 0.0095 3.0811 0.02 0
ggov1    150541 "DENTON 2 3  "   18.00 "2" : #9 mwcap=22.56 0.04 1 1 0.05 -0.05 10 1.0761 0 1 1 0.15 0.0637 1.5 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   150542 "DENTON 2 4  "   18.00 "1" : #9 mva=22.56 9.6333 0.0667 0.9538 0.0886 7.3399 0 1.5011 1.4827 0.3023 0.4284 0.1869 0.1446 0.1753 0.6093 0 0 0
expic1   150542 "DENTON 2 4  "   18.00 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.4773 0 0 0 1 0 1.2 0 6.6223 0 0.08
ggov1    150542 "DENTON 2 4  "   18.00 "1" : #9 mwcap=22.56 0.05 1 1 0.05 -0.05 10 7.5474 0 1 1 0.15 0.5 1.5 0.14 0.3 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   150543 "DENTON 2 5  "   20.00 "1" : #9 mva=22.56 5.6831 0.0667 1.1796 0.0667 7.995 0 2.2104 2.0551 0.1791 0.3009 0.1358 0.1039 0.0648 0.4578 0 0 0
esst4b   150543 "DENTON 2 5  "   20.00 "1" : #9 0 3.1282 3.1282 0 1 -1 1 0 1 -1 0 6.5608 0 0 0.08 0 8.1311 999
ggov1    150543 "DENTON 2 5  "   20.00 "1" : #9 mwcap=22.56 0.05 1 1 0.05 -0.05 5.8746 2 0 1 1 0.15 0.5 1.1085 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   150543 "DENTON 2 5  "   20.00 "2" : #9 mva=22.56 9.8713 0.0667 0.3156 0.0667 5.2296 0 2.6583 2.4165 0.2508 0.444 0.1264 0.0964 0.0611 0.4259 0 0 0
expic1   150543 "DENTON 2 5  "   20.00 "2" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.2335 0 0 0 1 0 1.2 0 6.7631 0 0.08
ggov1    150543 "DENTON 2 5  "   20.00 "2" : #9 mwcap=22.56 0.04 1 1 0.05 -0.05 11.1797 2 0 1 1 0.15 0.0676 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   150544 "DENTON 2 6  "   13.80 "1" : #9 mva=22.56 7.0349 0.0696 0.6143 0.0817 2.2993 0 1.6195 1.5783 0.2697 0.3395 0.2287 0.1779 0.0397 0.4326 0 0 0
expic1   150544 "DENTON 2 6  "   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.5152 0 0 0 1 0 1.2 0 6.7749 0 0.08
ggov1    150544 "DENTON 2 6  "   13.80 "1" : #9 mwcap=22.56 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.2604 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   150544 "DENTON 2 6  "   13.80 "2" : #9 mva=22.56 8.1398 0.0667 0.5939 0.0667 5.9297 0 2.6193 2.385 0.1514 0.2884 0.1066 0.0805 0.0404 0.3927 0 0 0
esst4b   150544 "DENTON 2 6  "   13.80 "2" : #9 0 3.0575 3.0575 0 1 -1 1 0 1 -1 0 6.7465 0 0 0.08 0 6.2642 999
ggov1    150544 "DENTON 2 6  "   13.80 "2" : #9 mwcap=22.56 0.04 1 1 0.05 -0.05 10 1.9156 0 1 1 0.15 0.4892 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   150545 "DENTON 2 7  "   18.00 "1" : #9 mva=22.56 7.5564 0.0667 0.5027 0.0667 9.4218 0 2.224 2.0661 0.2409 0.6014 0.2006 0.1555 0.0352 0.1818 0 0 0
esst4b   150545 "DENTON 2 7  "   18.00 "1" : #9 0 3.586 3.586 0 1 -1 1 0 1 -1 0 5.3855 0 0 0.08 0 7.5889 999
ggov1    150545 "DENTON 2 7  "   18.00 "1" : #9 mwcap=22.56 0.05 1 1 0.05 -0.05 9.0128 2.1861 0 1 1 0.15 0.2197 1.1565 0.2 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   150545 "DENTON 2 7  "   18.00 "2" : #9 mva=22.56 5.9001 0.0667 1.3369 0.0778 9.0607 0 1.902 1.8063 0.4801 0.6849 0.3244 0.2542 0.2096 0.6887 0 0 0
esst4b   150545 "DENTON 2 7  "   18.00 "2" : #9 0 3.5894 3.5894 0 1 -1 1 0 1 -1 0 6.2862 0 0 0.08 0 8.3701 999
ggov1    150545 "DENTON 2 7  "   18.00 "2" : #9 mwcap=22.56 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.288 0.1696 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   150546 "DENTON 2 8  "   18.00 "1" : #9 mva=22.56 5.3394 0.0667 0.4817 0.0736 1.8841 0 1.7094 1.6508 0.1683 0.2967 0.1214 0.0924 0.0166 0.3565 0 0 0
esst4b   150546 "DENTON 2 8  "   18.00 "1" : #9 0 3.0462 3.0462 0 1 -1 1 0 1 -1 0 5.6402 0 0 0.08 0 8.4919 999
ggov1    150546 "DENTON 2 8  "   18.00 "1" : #9 mwcap=22.56 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1906 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   150546 "DENTON 2 8  "   18.00 "2" : #9 mva=22.56 6.0536 0.0667 1.428 0.0667 5.6147 0 1.8311 1.749 0.2262 0.2774 0.111 0.0841 0.0344 0.2043 0 0 0
expic1   150546 "DENTON 2 8  "   18.00 "2" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.1825 0 0 0 1 0 1.2 0 6.8075 0 0.08
ggov1    150546 "DENTON 2 8  "   18.00 "2" : #9 mwcap=22.56 0.04 1 1 0.05 -0.05 1.8665 5.5664 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   150547 "DENTON 2 9  "   13.80 "1" : #9 mva=22.56 9.3844 0.0667 1.2373 0.0667 2.2595 0 1.4192 1.4166 0.1899 0.4193 0.1081 0.0818 0.1958 0.7111 0 0 0
esst4b   150547 "DENTON 2 9  "   13.80 "1" : #9 0 3.7109 3.7109 0 1 -1 1 0 1 -1 0 5.703 0 0 0.08 0 6.1854 999
ggov1    150547 "DENTON 2 9  "   13.80 "1" : #9 mwcap=22.56 0.04 1 1 0.05 -0.05 3.265 2 0 1 1 0.15 0.5 1.6176 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
regc_a   150549 "SEYMOUR 4 2 "   18.00 "1" : #9 mva=36.24 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 1 0.02 0.02 999 -999 0.8
reec_a   150549 "SEYMOUR 4 2 "   18.00 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 1.7 0 0 1 1 0 0 0.1 1.25 0.4 1.25 0 0 0 0 0 0 0.4 1.1 0.8 1.1 2 1.1
wtgt_a   150549 "SEYMOUR 4 2 "   18.00 "1" : #9 36.24 3.76 1.46 1.5 560.24 1.2
wtgp_a   150549 "SEYMOUR 4 2 "   18.00 "1" : #9 0 30 180 30 0.9 0 0.3 27 0 10 -10
wtgq_a   150549 "SEYMOUR 4 2 "   18.00 "1" : #9 0 0.5 2.5 0.066667 60 1.01 0 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 1
repc_a   150549 "SEYMOUR 4 2 "   18.00 "1" : #9 0 0.5 0 1 1 1 0 0 0 0 1 1 1 0 1.1 0 -1.1 1 0.5 0 0 1 1.1 -1 1 0 0 0.99 0 1 1 1
wtga_a   150549 "SEYMOUR 4 2 "   18.00 "1" : #9 0 0.007 0
regc_a   150552 "VERNON 2 3  "   13.80 "1" : #9 mva=220.56 1 2 0.5 0 0.3 1.1 0.4 -0.8 -1.3 0.7 0.02 0.05 999 -999 0
reec_a   150552 "VERNON 2 3  "   13.80 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.6 -0.6 1.1 0.9 0.9 1 1.5 0.5 0 0 0.45 -0.45 1.12 0.04 1.7 0 0 1 1 0 0 0.1 1.25 0.4 1.25 0 0 0 0 0 0 0.4 1.1 0.8 1.1 2 1.1
wtgt_a   150552 "VERNON 2 3  "   13.80 "1" : #9 220.56 4.13 0.62 1.5 0 1
repc_a   150552 "VERNON 2 3  "   13.80 "1" : #9 0 0.15 0 0.72 0 0.05 1 0 0 0 0.02 0 1 -1 0 1.1 0.9 1.6 1.07 0.125 0 0.0006 0.0333 -0.1 1.2 0 0.1 0.99 0 1 1 1
regc_a   150554 "BLUM 2 2    "   18.00 "1" : #9 mva=11.88 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a   150554 "BLUM 2 2    "   18.00 "1" : #9 0 0.85 1.15 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0 99 -99 1 0 1.3 0 0 0 0 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0
repc_a   150554 "BLUM 2 2    "   18.00 "1"    150553 "BLUM 2 1    "  138.00 : #9 0 0.066667 18 5 0 0.05 1 -999 0 0 0.02 1 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.066667 0 0 999 -999 999 -999 0.066667 20 0 0 1 1
genrou   160189 "CORPUS CHRISTI 27 2"   13.80 "1" : #9 mva=382.8 7.6362 0.0667 0.4316 0.0667 5 0 1.8329 1.7505 0.3732 0.5414 0.2355 0.1833 0.0785 0.4648 0 0 0
exac2    160189 "CORPUS CHRISTI 27 2"   13.80 "1" : #9 0 1 1 1000 0.066667 100 -100 1 26.761 -26.761 0.55 4 0 0.0151 1 0.1 0.8 1 14 4.848 0.0007 3.636 0.0109 0
ggov1    160189 "CORPUS CHRISTI 27 2"   13.80 "1" : #9 mwcap=382.8 0.04 1 1 0.05 -0.05 10 3.0343 0 1 1 0.15 0.5 1.4428 0.2 0.5 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   160189 "CORPUS CHRISTI 27 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   160190 "CORPUS CHRISTI 27 3"   18.00 "1" : #9 mva=188.4 8.4311 0.0667 0.7145 0.0841 6.9605 0 2.2216 2.0641 0.2915 0.5858 0.168 0.1295 0.257 0.7258 0 0 0
esst4b   160190 "CORPUS CHRISTI 27 3"   18.00 "1" : #9 0 3.8552 3.8552 0 1 -1 1 0 1 -1 0 6.2445 0 0 0.08 0 8.6081 999
ggov1    160190 "CORPUS CHRISTI 27 3"   18.00 "1" : #9 mwcap=188.4 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   160190 "CORPUS CHRISTI 27 3"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   160191 "CORPUS CHRISTI 27 4"   13.80 "1" : #9 mva=188.4 9.8021 0.0667 1.2089 0.0667 6.8522 0 1.622 1.5803 0.3012 0.3829 0.1745 0.1347 0.087 0.3605 0 0 0
esst4b   160191 "CORPUS CHRISTI 27 4"   13.80 "1" : #9 0 3.8246 3.8246 0 1 -1 1 0 1 -1 0 6.332 0 0 0.08 0 6.1963 999
ggov1    160191 "CORPUS CHRISTI 27 4"   13.80 "1" : #9 mwcap=188.4 0.04 1 1 0.05 -0.05 10 6.6452 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   160191 "CORPUS CHRISTI 27 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   160194 "VICTORIA 10 3"   18.00 "1" : #9 mva=210 4.3147 0.0667 0.9109 0.0667 4.8048 0 2.46 2.2565 0.2814 0.5572 0.1638 0.1261 0.1715 0.7172 0 0 0
exac2    160194 "VICTORIA 10 3"   18.00 "1" : #9 0 1 1 1000 0.066667 10.2935 -10.2935 1 22.2834 -22.2834 0.55 4 0 0.0244 1 0 0 1 14 3.651 0.0055 4.868 0.0158 0
ggov1    160194 "VICTORIA 10 3"   18.00 "1" : #9 mwcap=210 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.26 0.1042 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   160194 "VICTORIA 10 3"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   160195 "VICTORIA 10 4"   13.20 "1" : #9 mva=150 6.9353 0.0667 1.4867 0.0667 3.3994 0 2.3513 2.1688 0.3267 0.4738 0.198 0.1534 0.0554 0.3856 0 0 0
esst4b   160195 "VICTORIA 10 4"   13.20 "1" : #9 0 3.8193 3.8193 0 1 -1 1 0 1 -1 0 6.5301 0 0 0.08 0 8.3027 999
ggov1    160195 "VICTORIA 10 4"   13.20 "1" : #9 mwcap=150 0.04 1 1 0.05 -0.05 26.4418 2 0 1 1 0.15 0.5 1.5 0.191 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   160195 "VICTORIA 10 4"   13.20 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   160198 "NURSERY 3 3 "   13.80 "1" : #9 mva=58.8 9.601 0.0667 0.3346 0.0667 8.1091 0 1.7105 1.6517 0.2796 0.4106 0.2108 0.1636 0.1353 0.5392 0 0 0
esst4b   160198 "NURSERY 3 3 "   13.80 "1" : #9 0 3.2806 3.2806 0 1 -1 1 0 1 -1 0 6.6333 0 0 0.08 0 7.5295 999
ggov1    160198 "NURSERY 3 3 "   13.80 "1" : #9 mwcap=58.8 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.2931 1.22 0.1569 0.5 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   160199 "NURSERY 3 4 "   13.80 "1" : #9 mva=58.8 7.2527 0.0667 1.0531 0.091 1.9424 0 1.4735 1.4605 0.1806 0.5099 0.1209 0.0919 0.0193 0.1846 0 0 0
exac2    160199 "NURSERY 3 4 "   13.80 "1" : #9 0 1 1 1000 0.066667 11.2884 -11.2884 1 29.6925 -29.692499 1.3 4 0 0.49 1 0 0 1 10 4.9068 0.0025 3.6801 0.0128 0
ggov1    160199 "NURSERY 3 4 "   13.80 "1" : #9 mwcap=58.8 0.04 1 1 0.05 -0.05 3.3956 2 0 1 1 0.15 0.4559 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   160199 "NURSERY 3 4 "   13.80 "2" : #9 mva=57.6 6.3156 0.0667 0.5442 0.0672 7.1017 0 1.371 1.3778 0.204 0.3816 0.1317 0.1006 0.1927 0.6189 0 0 0
expic1   160199 "NURSERY 3 4 "   13.80 "2" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.5682 0 0 0 1 0 1.2 0 5.878 0 0.08
ggov1    160199 "NURSERY 3 4 "   13.80 "2" : #9 mwcap=57.6 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   160200 "NURSERY 3 5 "   22.00 "1" : #9 mva=44.4 8.0533 0.0667 0.43 0.0859 7.0726 0 1.3544 1.3643 0.2479 0.4255 0.1191 0.0905 0.2036 0.7174 0 0 0
expic1   160200 "NURSERY 3 5 "   22.00 "1" : #9 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.2583 0 0 0 1 0 1.2 0 5.9585 0 0.08
ggov1    160200 "NURSERY 3 5 "   22.00 "1" : #9 mwcap=44.4 0.04 1 1 0.05 -0.05 20.6438 2 0 1 1 0.15 0.5 1.5101 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   160200 "NURSERY 3 5 "   22.00 "2" : #9 mva=12.6 9.3328 0.0663 0.8708 0.098 8.1937 0 2.2194 2.0623 0.3362 0.5882 0.2126 0.1651 0.0969 0.5655 0 0 0
expic1   160200 "NURSERY 3 5 "   22.00 "2" : #9 0 3 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 8.2824 0 0 0 1 0 1.2 0 5.5017 0 0.08
ggov1    160200 "NURSERY 3 5 "   22.00 "2" : #9 mwcap=12.6 0.04 1 1 0.05 -0.05 19.0546 0.7749 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   160201 "NURSERY 3 6 "   18.00 "1" : #9 mva=12.6 5.2645 0.048 1.2665 0.0361 1.7272 0 1.3196 1.3362 0.1677 0.2406 0.1003 0.0755 0.052 0.2892 0 0 0
esst4b   160201 "NURSERY 3 6 "   18.00 "1" : #9 0 3.0906 3.0906 0.01 1 -1 1 0 1 -1 0 6.3424 0 0 0.08 0 6.5885 999
ggov1    160201 "NURSERY 3 6 "   18.00 "1" : #9 mwcap=12.6 0.04 1 1 0.05 -0.05 8.3515 2 0 1 1 0.15 0.5 1.5 0.1427 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   160205 "CORPUS CHRISTI 28 3"   13.80 "1" : #9 mva=382.8 7.2904 0.0679 1.0388 0.049 5 0 1.9219 1.8223 0.2943 0.3782 0.1638 0.1262 0.1338 0.7404 0 0 0
esst4b   160205 "CORPUS CHRISTI 28 3"   13.80 "1" : #9 0 3.1927 3.1927 0.01 1 -1 1 0 1 -1 0 6.3001 0 0 0.08 0 7.4209 999
ggov1    160205 "CORPUS CHRISTI 28 3"   13.80 "1" : #9 mwcap=382.8 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.1764 0.2 0.3 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   160205 "CORPUS CHRISTI 28 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   160206 "CORPUS CHRISTI 28 4"   18.00 "1" : #9 mva=188.4 4.0274 0.0667 0.4785 0.0667 5.4843 0 1.9591 1.8523 0.2316 0.2901 0.1426 0.1093 0.1183 0.3756 0 0 0
expic1   160206 "CORPUS CHRISTI 28 4"   18.00 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.7844 0 0 0 1 0 1.2 0 5.8466 0 0.08
ggov1    160206 "CORPUS CHRISTI 28 4"   18.00 "1" : #9 mwcap=188.4 0.04 1 1 0.05 -0.05 10 1.6778 0 1 1 0.15 0.3915 1.5 0.1559 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   160206 "CORPUS CHRISTI 28 4"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   160207 "CORPUS CHRISTI 28 5"   13.80 "1" : #9 mva=188.4 4.5372 0.0667 1.3189 0.0851 4.6951 0 1.742 1.6771 0.2736 0.6091 0.2196 0.1707 0.0509 0.3112 0 0 0
esst4b   160207 "CORPUS CHRISTI 28 5"   13.80 "1" : #9 0 3.4934 3.4934 0 1 -1 1 0 1 -1 0 5.5522 0 0 0.08 0 8.8925 999
ggov1    160207 "CORPUS CHRISTI 28 5"   13.80 "1" : #9 mwcap=188.4 0.04 1 1 0.05 -0.05 4.3271 2 0 1 1 0.15 0.2954 1.2169 0.1425 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   160207 "CORPUS CHRISTI 28 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   160208 "CORPUS CHRISTI 28 6"   13.80 "1" : #9 mva=360 9.6876 0.067 1.2675 0.0667 5 0 1.7796 1.7075 0.3592 0.55 0.1996 0.1547 0.0791 0.529 0 0 0
esst4b   160208 "CORPUS CHRISTI 28 6"   13.80 "1" : #9 0 3.7826 3.7826 0 1 -1 1 0 1 -1 0 6.8026 0 0 0.08 0 6.9629 999
ggov1    160208 "CORPUS CHRISTI 28 6"   13.80 "1" : #9 mwcap=360 0.05 1 1 0.05 -0.05 19.3361 2 0 1 1 0.15 0.2738 1.5 0.119 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   160208 "CORPUS CHRISTI 28 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   160210 "FANNIN 6 2  "   22.00 "1" : #9 mva=786 4.8156 0.0667 1.32 0.0698 2.4314 0 2.2711 2.1547 0.3603 0.45 0.2586 0.195 0.0678 1.7259 0 0 0
esst4b   160210 "FANNIN 6 2  "   22.00 "1" : #9 0 4.1718 0.5244 0 6 -6 1 0 4.6 -4.6 0 5.5858 0 0 0.0349 0 8.7317 999
ieeeg1   160210 "FANNIN 6 2  "   22.00 "1" : #9 18.8692 0.2 0 0.1 0.2803 -0.2803 1.0709 0 0.4127 0.2813 0 0.4918 0.5332 0 0.4 0.3532 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest   160210 "FANNIN 6 2  "   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   160214 "BISHOP 4 2  "   13.80 "1" : #9 mva=39 4.0531 0.0667 1.2332 0.0667 2.5594 0 1.9361 1.8337 0.2981 0.4667 0.1956 0.1515 0.2357 0.7292 0 0 0
esst4b   160214 "BISHOP 4 2  "   13.80 "1" : #9 0 3.6523 3.6523 0 1 -1 1 0 1 -1 0 5.0315 0 0 0.08 0 7.449 999
ggov1    160214 "BISHOP 4 2  "   13.80 "1" : #9 mwcap=39 0.04 1 1 0.05 -0.05 10 4.012 0 1 1 0.15 0.4814 1.5 0.2 0.3 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   160216 "POINT COMFORT 5 2"   13.80 "1" : #9 mva=86.4 6.6494 0.0667 0.6132 0.0978 2.0456 0 2.0875 1.9559 0.2216 0.4889 0.13 0.0992 0.1527 0.7078 0 0 0
esst4b   160216 "POINT COMFORT 5 2"   13.80 "1" : #9 0 3.2997 3.2997 0 1 -1 1 0 1 -1 0 6.5325 0 0 0.08 0 6.9721 999
ggov1    160216 "POINT COMFORT 5 2"   13.80 "1" : #9 mwcap=86.4 0.04 1 1 0.05 -0.05 10.7841 2.6161 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   160217 "POINT COMFORT 5 3"   18.00 "1" : #9 mva=86.4 6.6534 0.0667 0.4774 0.0667 7.0468 0 1.4001 1.4012 0.1531 0.2178 0.1056 0.0797 0.0791 0.5349 0 0 0
esst4b   160217 "POINT COMFORT 5 3"   18.00 "1" : #9 0 3.3951 3.3951 0 1 -1 1 0 1 -1 0 5.7923 0 0 0.08 0 6.6367 999
ggov1    160217 "POINT COMFORT 5 3"   18.00 "1" : #9 mwcap=86.4 0.04 1 1 0.05 -0.05 15.7875 2 0 1 1 0.15 0.5 1.0629 0.2 0.5 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   160218 "POINT COMFORT 5 4"   13.80 "1" : #9 mva=86.4 9.1444 0.0667 1.2203 0.0667 8.2347 0 1.6513 1.6039 0.2073 0.5199 0.1217 0.0926 0.0293 0.3256 0 0 0
expic1   160218 "POINT COMFORT 5 4"   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.6236 0 0 0 1 0 1.2 0 6.2842 0 0.08
ggov1    160218 "POINT COMFORT 5 4"   13.80 "1" : #9 mwcap=86.4 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.3144 1.5 0.1324 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   160219 "POINT COMFORT 5 5"   13.80 "1" : #9 mva=86.4 4.5471 0.0667 0.3304 0.0667 8.0078 0 1.911 1.8135 0.169 0.2947 0.1183 0.0899 0.0496 0.2352 0 0 0
esst4b   160219 "POINT COMFORT 5 5"   13.80 "1" : #9 0 3.6778 3.6778 0 1 -1 1 0 1 -1 0 6.1242 0 0 0.08 0 8.4508 999
ggov1    160219 "POINT COMFORT 5 5"   13.80 "1" : #9 mwcap=86.4 0.04 1 1 0.05 -0.05 8.2049 2 0 1 1 0.15 0.169 1.5 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   160220 "POINT COMFORT 5 6"   13.80 "1" : #9 mva=86.4 9.5345 0.0667 0.8611 0.0691 7.6643 0 2.2624 2.097 0.3224 0.5568 0.1645 0.1267 0.0414 0.3131 0 0 0
expic1   160220 "POINT COMFORT 5 6"   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.0244 0 0 0 1 0 1.2 0 5.1082 0 0.08
ggov1    160220 "POINT COMFORT 5 6"   13.80 "1" : #9 mwcap=86.4 0.04 1 1 0.05 -0.05 5.2348 2 0 1 1 0.15 0.4288 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   160221 "POINT COMFORT 5 7"   13.80 "1" : #9 mva=86.4 4.2596 0.0667 1.4338 0.0667 3.5054 0 1.9419 1.8385 0.1883 0.3233 0.136 0.104 0.1191 0.4299 0 0 0
esst4b   160221 "POINT COMFORT 5 7"   13.80 "1" : #9 0 3.1986 3.1986 0 1 -1 1 0 1 -1 0 5.9006 0 0 0.08 0 8.8028 999
ggov1    160221 "POINT COMFORT 5 7"   13.80 "1" : #9 mwcap=86.4 0.04 1 1 0.05 -0.05 6.1958 2 0 1 1 0.15 0.436 2.3306 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   160222 "POINT COMFORT 5 8"   13.80 "1" : #9 mva=69 4.6874 0.0667 0.5725 0.0667 3.8431 0 1.4038 1.4042 0.2453 0.3257 0.1224 0.0931 0.1497 0.4499 0 0 0
exac2    160222 "POINT COMFORT 5 8"   13.80 "1" : #9 0 1 1 400 0.066667 100 -100 1 24.2294 -24.229401 1.3 4 0 0.49 1 0.1 0.8 1 14 3.7983 0.91 5.0645 0.9494 0
ggov1    160222 "POINT COMFORT 5 8"   13.80 "1" : #9 mwcap=69 0.04 1 1 0.05 -0.05 10 1.2649 0 1 1 0.15 0.0343 2.4715 0.1931 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   160223 "POINT COMFORT 5 9"   13.80 "1" : #9 mva=56.76 6.422 0.0667 0.604 0.0667 2.9693 0 2.2886 2.1181 0.2491 0.3028 0.1431 0.1096 0.1095 0.3964 0 0 0
expic1   160223 "POINT COMFORT 5 9"   13.80 "1" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.0662 0 0 0 1 0 1.2 0 5.7924 0 0.08
ggov1    160223 "POINT COMFORT 5 9"   13.80 "1" : #9 mwcap=56.76 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   160223 "POINT COMFORT 5 9"   13.80 "2" : #9 mva=38.4 7.7793 0.0667 0.9462 0.0667 4.1065 0 2.538 2.3194 0.1912 0.4082 0.1439 0.1103 0.1962 0.6221 0 0 0
esst4b   160223 "POINT COMFORT 5 9"   13.80 "2" : #9 0 3.7593 3.7593 0 1 -1 1 0 1 -1 0 6.6507 0 0 0.08 0 7.5854 999
ggov1    160223 "POINT COMFORT 5 9"   13.80 "2" : #9 mwcap=38.4 0.04 1 1 0.05 -0.05 10 0.9093 0 1 1 0.15 0.5 1.2384 0.1691 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   160224 "POINT COMFORT 5 10"   13.80 "1" : #9 mva=34.2 7.2198 0.0667 0.8911 0.0667 3.8028 0 2.1128 1.9763 0.3453 0.4614 0.2983 0.2333 0.1548 0.5691 0 0 0
esst4b   160224 "POINT COMFORT 5 10"   13.80 "1" : #9 0 3.8864 3.8864 0 1 -1 1 0 1 -1 0 6.7989 0 0 0.08 0 6.7476 999
ggov1    160224 "POINT COMFORT 5 10"   13.80 "1" : #9 mwcap=34.2 0.04 1 1 0.05 -0.05 10 1.396 0 1 1 0.15 0.5 1.0546 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   160226 "BLOOMINGTON 3 2"   18.00 "1" : #9 mva=90 6.8958 0.0667 1.3351 0.0667 2.4481 0 2.1864 2.0357 0.3593 0.5953 0.3041 0.238 0.0201 0.2685 0 0 0
esst4b   160226 "BLOOMINGTON 3 2"   18.00 "1" : #9 0 3.5234 3.5234 0 1 -1 1 0 1 -1 0 6.1717 0 0 0.08 0 6.915 999
ggov1    160226 "BLOOMINGTON 3 2"   18.00 "1" : #9 mwcap=90 0.05 1 1 0.05 -0.05 5.2952 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   160228 "CORPUS CHRISTI 29 2"   13.80 "1" : #9 mva=38.4 7.2121 0.0682 1.2106 0.0667 2.4174 0 1.8374 1.7541 0.2568 0.4077 0.1937 0.15 0.0713 0.5759 0 0 0
expic1   160228 "CORPUS CHRISTI 29 2"   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.4133 0 0 0 1 0 1.2 0 6.3999 0 0.08
ggov1    160228 "CORPUS CHRISTI 29 2"   13.80 "1" : #9 mwcap=38.4 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   160236 "TIVOLI 5 3  "   18.00 "1" : #9 mva=36 8.5989 0.0667 0.8441 0.0677 9.2453 0 1.521 1.4988 0.2329 0.3703 0.138 0.1056 0.1676 0.6491 0 0 0
expic1   160236 "TIVOLI 5 3  "   18.00 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.3996 0 0 0 1 0 1.2 0 5.1078 0 0.08
ggov1    160236 "TIVOLI 5 3  "   18.00 "1" : #9 mwcap=36 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.032 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   160236 "TIVOLI 5 3  "   18.00 "2" : #9 mva=36 8.6846 0.0667 1.431 0.0667 1.922 0 1.4981 1.4803 0.2397 0.3103 0.1374 0.1052 0.1721 0.672 0 0 0
esst4b   160236 "TIVOLI 5 3  "   18.00 "2" : #9 0 3.7862 3.7862 0 1 -1 1 0 1 -1 0 6.4108 0 0 0.08 0 8.745 999
ggov1    160236 "TIVOLI 5 3  "   18.00 "2" : #9 mwcap=36 0.04 1 1 0.05 -0.05 4.701 4.2883 0 1 1 0.15 0.5 1.8048 0.1896 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   160237 "TIVOLI 5 4  "   24.00 "1" : #9 mva=36 9.0161 0.0667 0.6031 0.0923 3.1609 0 1.4723 1.4595 0.2824 0.5162 0.2343 0.1823 0.2602 0.7491 0 0 0
esst4b   160237 "TIVOLI 5 4  "   24.00 "1" : #9 0 3.2029 3.2029 0 1 -1 1 0 1 -1 0 6.4058 0 0 0.08 0 7.4017 999
ggov1    160237 "TIVOLI 5 4  "   24.00 "1" : #9 mwcap=36 0.04 1 1 0.05 -0.05 2.8528 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   160237 "TIVOLI 5 4  "   24.00 "2" : #9 mva=18 7.3967 0.0444 1.4696 0.0398 4.2301 0 2.2677 2.1013 0.4709 0.6948 0.3665 0.2878 0.0113 0.2517 0 0 0
esst4b   160237 "TIVOLI 5 4  "   24.00 "2" : #9 0 3.1137 3.1137 0.01 1 -1 1 0 1 -1 0 6.5636 0 0 0.08 0 7.5457 999
ggov1    160237 "TIVOLI 5 4  "   24.00 "2" : #9 mwcap=18 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   160238 "TIVOLI 5 5  "   24.00 "1" : #9 mva=18 4.6059 0.0574 0.8247 0.0971 1.6105 0 1.5138 1.493 0.1989 0.2379 0.1555 0.1196 0.2147 0.641 0 0 0
esst4b   160238 "TIVOLI 5 5  "   24.00 "1" : #9 0 3.2892 3.2892 0.01 1 -1 1 0 1 -1 0 5.3012 0 0 0.08 0 8.2614 999
ggov1    160238 "TIVOLI 5 5  "   24.00 "1" : #9 mwcap=18 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.067 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   160239 "TIVOLI 5 6  "   22.00 "1" : #9 mva=18 6.3924 0.0656 0.8614 0.045 7.6626 0 2.015 1.8974 0.1986 0.3246 0.101 0.0761 0.0265 0.207 0 0 0
exac2    160239 "TIVOLI 5 6  "   22.00 "1" : #9 0.01 1 1 1000 0.01 9.5028 -9.5028 1 21.2283 -21.2283 0.55 4 0 0.0195 1 0.1 1.6 1 10 3.8477 0.0089 5.1303 0.0194 0
ggov1    160239 "TIVOLI 5 6  "   22.00 "1" : #9 mwcap=18 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   160239 "TIVOLI 5 6  "   22.00 "2" : #9 mva=14.4 6.3765 0.0671 1.1146 0.0561 7.7972 0 1.669 1.6182 0.4217 0.6047 0.2622 0.2046 0.0368 0.4598 0 0 0
esst4b   160239 "TIVOLI 5 6  "   22.00 "2" : #9 0 3.3974 3.3974 0.01 1 -1 1 0 1 -1 0 6.0304 0 0 0.08 0 7.4448 999
ggov1    160239 "TIVOLI 5 6  "   22.00 "2" : #9 mwcap=14.4 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.2963 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   160246 "ODEM 5 2    "   18.00 "1" : #9 mva=39.6 7.0919 0.0667 0.7094 0.0879 5.6074 0 1.7987 1.7229 0.2513 0.3675 0.2146 0.1667 0.2513 0.7092 0 0 0
esst4b   160246 "ODEM 5 2    "   18.00 "1" : #9 0 3.8736 3.8736 0 1 -1 1 0 1 -1 0 5.1317 0 0 0.08 0 7.5019 999
ggov1    160246 "ODEM 5 2    "   18.00 "1" : #9 mwcap=39.6 0.05 1 1 0.05 -0.05 10 5.4567 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   160249 "GREGORY 3 3 "   20.00 "1" : #9 mva=169.2 4.4822 0.0667 1.4366 0.0667 6.8907 0 1.6253 1.5829 0.3081 0.5759 0.1636 0.126 0.1118 0.5996 0 0 0
esst4b   160249 "GREGORY 3 3 "   20.00 "1" : #9 0 3.6661 3.6661 0 1 -1 1 0 1 -1 0 6.6794 0 0 0.08 0 6.412 999
ggov1    160249 "GREGORY 3 3 "   20.00 "1" : #9 mwcap=169.2 0.05 1 1 0.05 -0.05 10 1.3141 0 1 1 0.15 0.5 2.0477 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   160249 "GREGORY 3 3 "   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   160250 "GREGORY 3 4 "   13.80 "1" : #9 mva=168 5.3771 0.0667 1.104 0.0667 6.3343 0 1.5 1.4818 0.1806 0.3092 0.156 0.12 0.0089 0.18 0 0 0
expic1   160250 "GREGORY 3 4 "   13.80 "1" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.2529 0 0 0 1 0 1.2 0 6.71 0 0.08
ggov1    160250 "GREGORY 3 4 "   13.80 "1" : #9 mwcap=168 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   160250 "GREGORY 3 4 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   160251 "GREGORY 3 5 "   20.00 "1" : #9 mva=102 6.9401 0.0667 1.0365 0.0667 6.1969 0 2.3984 2.2067 0.2007 0.3002 0.1088 0.0823 0.0579 0.4518 0 0 0
expic1   160251 "GREGORY 3 5 "   20.00 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.2912 0 0 0 1 0 1.2 0 6.7079 0 0.08
ggov1    160251 "GREGORY 3 5 "   20.00 "1" : #9 mwcap=102 0.04 1 1 0.05 -0.05 18.9812 2 0 1 1 0.15 0.2448 1.5 0.1714 0.5 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   160251 "GREGORY 3 5 "   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   160253 "CORPUS CHRISTI 31 2"   13.20 "1" : #9 mva=182.4 4.8067 0.0667 1.0439 0.0667 5.1193 0 2.0991 1.9653 0.1791 0.3106 0.1089 0.0824 0.0357 0.3151 0 0 0
esst4b   160253 "CORPUS CHRISTI 31 2"   13.20 "1" : #9 0 3.173 3.173 0 1 -1 1 0 1 -1 0 6.3159 0 0 0.08 0 6.8119 999
ggov1    160253 "CORPUS CHRISTI 31 2"   13.20 "1" : #9 mwcap=182.4 0.04 1 1 0.05 -0.05 10 1.1921 0 1 1 0.15 0.0686 1.5 0.125 0.3 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   160253 "CORPUS CHRISTI 31 2"   13.20 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   160254 "CORPUS CHRISTI 31 3"   13.80 "1" : #9 mva=182.4 7.0968 0.0261 1.4619 0.0741 3.7518 0 1.8268 1.7455 0.1883 0.2868 0.1237 0.0942 0.0923 0.2308 0 0 0
expic1   160254 "CORPUS CHRISTI 31 3"   13.80 "1" : #9 0 4 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 7.9354 0 0 0 1 0 1.2 0 5.0323 0 0.08
ggov1    160254 "CORPUS CHRISTI 31 3"   13.80 "1" : #9 mwcap=182.4 0.05 1 1 0.05 -0.05 5.2937 2 0 1 1 0.15 0.5 2.0529 0.1999 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   160254 "CORPUS CHRISTI 31 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   160255 "CORPUS CHRISTI 31 4"   18.00 "1" : #9 mva=198 7.2939 0.0667 0.3973 0.0779 6.5473 0 2.3971 2.2057 0.1991 0.4241 0.1435 0.11 0.1132 0.5389 0 0 0
esst4b   160255 "CORPUS CHRISTI 31 4"   18.00 "1" : #9 0 3.8386 3.8386 0 1 -1 1 0 1 -1 0 6.0233 0 0 0.08 0 8.1271 999
ggov1    160255 "CORPUS CHRISTI 31 4"   18.00 "1" : #9 mwcap=198 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.4952 0.1182 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   160255 "CORPUS CHRISTI 31 4"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   160258 "INGLESIDE 4 3"   13.80 "1" : #9 mva=186 7.1819 0.0667 1.4219 0.0726 3.0881 0 2.0523 1.9275 0.3409 0.4465 0.2934 0.2295 0.1945 0.5907 0 0 0
esst4b   160258 "INGLESIDE 4 3"   13.80 "1" : #9 0 3.9069 3.9069 0 1 -1 1 0 1 -1 0 6.2393 0 0 0.08 0 8.4927 999
ggov1    160258 "INGLESIDE 4 3"   13.80 "1" : #9 mwcap=186 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   160258 "INGLESIDE 4 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   160259 "INGLESIDE 4 4"   18.00 "1" : #9 mva=186 8.5829 0.0667 0.5138 0.0667 6.1332 0 2.198 2.045 0.239 0.3156 0.1822 0.1409 0.1494 0.4401 0 0 0
expic1   160259 "INGLESIDE 4 4"   18.00 "1" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.6686 0 0 0 1 0 1.2 0 5.9719 0 0.08
ggov1    160259 "INGLESIDE 4 4"   18.00 "1" : #9 mwcap=186 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.9881 0.1652 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   160259 "INGLESIDE 4 4"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   160260 "INGLESIDE 4 5"   13.80 "1" : #9 mva=180 8.8296 0.0667 0.4459 0.0667 5.645 0 1.9045 1.8083 0.1788 0.2494 0.1439 0.1103 0.0932 0.4763 0 0 0
esst4b   160260 "INGLESIDE 4 5"   13.80 "1" : #9 0 3.4295 3.4295 0 1 -1 1 0 1 -1 0 6.6835 0 0 0.08 0 8.5492 999
ggov1    160260 "INGLESIDE 4 5"   13.80 "1" : #9 mwcap=180 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   160260 "INGLESIDE 4 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
regc_a   160263 "ARMSTRONG 2 3"   13.80 "1" : #9 mva=339.84 0 10 1 0 1 1.2 0.78 0.3 -1.05 1 0.01 0.02 999 -999 0
reec_a   160263 "ARMSTRONG 2 3"   13.80 "1" : #9 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 99 -99 1.12 0.04 1.82 0 0 1 1 0 0 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0
wtgt_a   160263 "ARMSTRONG 2 3"   13.80 "1" : #9 339.84 4.876 0.424 13 100 1
repc_a   160263 "ARMSTRONG 2 3"   13.80 "1" : #9 0 0.066667 18 5 0 0.05 1 0 0 0 0.02 1 0.1 -0.1 0 0.436 -0.436 0.1 0.05 0.25 0 0 99 -99 99 -99 0.1 20 0 0 1 1
genrou   160266 "POINT COMFORT 6 3"   13.80 "1" : #9 mva=171.72 9.8287 0.0667 1.1042 0.091 5.2682 0 1.4911 1.4747 0.3519 0.5077 0.2266 0.1762 0.1959 0.6923 0 0 0
esst4b   160266 "POINT COMFORT 6 3"   13.80 "1" : #9 0 3.2201 3.2201 0 1 -1 1 0 1 -1 0 6.7993 0 0 0.08 0 6.5651 999
ggov1    160266 "POINT COMFORT 6 3"   13.80 "1" : #9 mwcap=171.72 0.04 1 1 0.05 -0.05 10 1.8678 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   160266 "POINT COMFORT 6 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   160267 "POINT COMFORT 6 4"   13.80 "1" : #9 mva=171.72 9.1856 0.0667 0.3852 0.0755 6.5613 0 1.5791 1.5457 0.1765 0.2078 0.1415 0.1084 0.0669 0.5245 0 0 0
expic1   160267 "POINT COMFORT 6 4"   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.4609 0 0 0 1 0 1.2 0 6.7415 0 0.08
ggov1    160267 "POINT COMFORT 6 4"   13.80 "1" : #9 mwcap=171.72 0.04 1 1 0.05 -0.05 10 1.1604 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   160267 "POINT COMFORT 6 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
regc_a   160270 "ARMSTRONG 3 3"   18.00 "1" : #9 mva=241.92 1 1.2 0.9 0 1.22 1.2 0.8 0 -1.3 0.5 0.02 0.02 77 -77 0
reec_a   160270 "ARMSTRONG 3 3"   18.00 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 1.5 0 0 1 1 0 0 0.1 1.25 0.8 1.25 0 0 0 0 0.4 1.25 0.8 1.25 1.1 1.25 0 0
wtgt_a   160270 "ARMSTRONG 3 3"   18.00 "1" : #9 241.92 25 150 30 3 0
wtgp_a   160270 "ARMSTRONG 3 3"   18.00 "1" : #9 0 25 150 10 0.7 0 0.3 27 0 10 -10
wtgq_a   160270 "ARMSTRONG 3 3"   18.00 "1" : #9 0 0.6 3 0.066667 60 1.2 0.08 0.2 0.58 0.4 0.72 0.78 0.866 0.98 1 0
repc_a   160270 "ARMSTRONG 3 3"   18.00 "1" : #9 0 0.066667 5 0.5 0 0.02 1 0.7 0 0 0.02 0 1 -1 0 0.184 -0.257 0.1 0.05 0.25 0 0 999 -999 0.9 0 0.1 0.99 0 0 1 1
wtga_a   160270 "ARMSTRONG 3 3"   18.00 "1" : #9 0 0.007 0
regc_a   160273 "PORTLAND 3 3"   20.00 "1" : #9 mva=216 1 10 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 99 -99 0
reec_a   160273 "PORTLAND 3 3"   20.00 "1" : #9 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 99 -99 1.12 0.04 1.82 0 0 1 1 0 0 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0
wtgt_a   160273 "PORTLAND 3 3"   20.00 "1" : #9 216 7.8 0.542 1.2 136.864 1
repc_a   160273 "PORTLAND 3 3"   20.00 "1" : #9 0 0.066667 1 1 0 0.2 1 0.3 0 0 0 1 1 -1 0 99 -99 1 1.4 0.066667 0 0 0.1 -0.1 1 0 0.3 10 0 1 1 1
regc_a   160275 "RIVIERA 5 2 "   13.80 "1" : #9 mva=241.2 0 10 0.9 0.4 1.2 1.2 0.001 0 -1.3 0.7 0.016668 0.02 99 -99 0
reec_a   160275 "RIVIERA 5 2 "   13.80 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.329 -0.484 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 1.7 0 0 1 1 0 0 0.1 1.25 0.4 1.25 0 0 0 0 0 0 0.4 1.1 0.8 1.1 2 1.1
wtgt_a   160275 "RIVIERA 5 2 "   13.80 "1" : #9 241.2 6.7 5.7 1.5 0.2 1
wtgp_a   160275 "RIVIERA 5 2 "   13.80 "1" : #9 0 4 0.7 4 0.7 0 0.3 17 0 10 -10
wtgq_a   160275 "RIVIERA 5 2 "   13.80 "1" : #9 0 0.5 2.5 0.066667 60 1.01 0 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 1
repc_a   160275 "RIVIERA 5 2 "   13.80 "1" : #9 0 0.066667 1 6.6667 0 0 1 0.85 0 0 0.05 0 999 -999 0 0.203 -0.292 0.4 2.67 0.066667 0 0 999 -999 1.1 0 0.1 0.99 0 0 1 1
wtga_a   160275 "RIVIERA 5 2 "   13.80 "1" : #9 0 0.007 0
regc_a   160278 "TAFT 3 3    "   13.80 "1" : #9 mva=240.12 1 10 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 999 -999 0
reec_a   160278 "TAFT 3 3    "   13.80 "1" : #9 0 -99 99 0 -0.1 0.1 0 1.1 -1.1 0 0.15 0 0 0 0.4 -0.4 1.1 0.9 0.1 1 1.5 23 0 0 99 -99 1 0 1.5 0.066667 0 1 1 0 0 0.1 1.25 0.8 1.25 0 0 0 0 0 1.15 1.1 1.24 2 1.24 0 0
wtgt_a   160278 "TAFT 3 3    "   13.80 "1" : #9 240.12 4.13 0.62 1.5 0 1
repc_a   160278 "TAFT 3 3    "   13.80 "1" : #9 0 0.066667 8 8 1 1 1 0.7 0 0 0 1 1 -1 0 1.1 -1.1 0 0 0.066667 0 0.003 1 0 1 0.08 1 0.99 0.99 0 1 1
regc_a   160281 "RIVIERA 6 3 "   13.80 "1" : #9 mva=225.6 1 10 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 99 -99 0
reec_a   160281 "RIVIERA 6 3 "   13.80 "1" : #9 0 0.85 1.1 0 -0.1 0.1 0 1.1 -1.1 0 0 0 0 0 99 -99 1.1 0.9 0.2 0.01 1.1 2 0 0 99 -99 1.2 0 1.55 0 0 1 0 0 0 0.1 1.25 0.8 1.25 0 0 0 0 0.2 0.3 0.4 0.84375 0.5 1.125 0.6 1.35
wtgt_a   160281 "RIVIERA 6 3 "   13.80 "1" : #9 225.6 4.94 0 1.5 -0.077 1
wtgp_a   160281 "RIVIERA 6 3 "   13.80 "1" : #9 0 30 180 30 0.9 0 0.3 27 0 10 -10
wtgq_a   160281 "RIVIERA 6 3 "   13.80 "1" : #9 0 0.6 3 0.066667 60 1.2 0.08 0.2 0.58 0.4 0.72 0.78 0.866 0.98 1 1
repc_a   160281 "RIVIERA 6 3 "   13.80 "1" : #9 0 0.066667 3 0.006 5 5 0 0.7 0 0 0 0 0.1 -0.1 0 0.341 -0.341 0.01 0.01 0.066667 0 0.003 1 0 1.1 0.04 1 0.99 0.99 1 1 1
wtga_a   160281 "RIVIERA 6 3 "   13.80 "1" : #9 0 0.007 0
regc_a   160283 "CORPUS CHRISTI 32 2"   13.80 "1" : #9 mva=10.8 1 1.2 0.9 0 1.22 1.2 0.8 0 -1.3 0.5 0.02 0.02 77 -77 0
reec_a   160283 "CORPUS CHRISTI 32 2"   13.80 "1" : #9 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0.033333 99 -99 1 0 1.82 0.033333 0 1 1 0 0 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0
wtgt_a   160283 "CORPUS CHRISTI 32 2"   13.80 "1" : #9 10.8 7.4 0.62 1.5 0 1
wtgp_a   160283 "CORPUS CHRISTI 32 2"   13.80 "1" : #9 0 30 180 30 0.9 0 0.3 27 0 10 -10
wtgq_a   160283 "CORPUS CHRISTI 32 2"   13.80 "1" : #9 0 10 10 0.033333 60 1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 1
repc_a   160283 "CORPUS CHRISTI 32 2"   13.80 "1" : #9 0 0.033 18 5 0 0.05 1 0 0 0 0.02 1 0.1 -0.1 0.05 0.436 -0.436 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1 1
wtga_a   160283 "CORPUS CHRISTI 32 2"   13.80 "1" : #9 0 0.007 0
regc_a   160286 "BISHOP 5 3  "   18.00 "1" : #9 mva=271.32 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 9999 -9999 0.8
reec_a   160286 "BISHOP 5 3  "   18.00 "1" : #9 0 0.5 1.15 0.1 -0.2 0.2 1 -1.05 -1.05 0 0 0 0 0 0.4 -0.4 1.1 0.9 0.9 1 1.5 0.5 0 0 99 -99 1 0 1.5 0.066667 0 1 1 0 0 0.1 1.25 1 1.25 0 0 0 0 0.3 1.25 1 1.25 2 1.25 3 1.25
wtgt_a   160286 "BISHOP 5 3  "   18.00 "1" : #9 271.32 4.94 0 1.5 -0.077 1
wtgp_a   160286 "BISHOP 5 3  "   18.00 "1" : #9 0 25 150 25 0.7 0 0.3 27 0 10 -10
wtgq_a   160286 "BISHOP 5 3  "   18.00 "1" : #9 0 0.6 3 0.066667 60 1.2 0.08 0.2 0.58 0.4 0.72 0.78 0.866 0.98 1 1
repc_a   160286 "BISHOP 5 3  "   18.00 "1" : #9 0 0.2 3 5 0 0.15 1 -1 0 0 0 0 999 -999 0 0.775 -0.775 0.1 0.5 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1 1
wtga_a   160286 "BISHOP 5 3  "   18.00 "1" : #9 0 0.007 0
regc_a   160288 "ARMSTRONG 4 2"   13.80 "1" : #9 mva=241.2 1 10 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 999 -999 0
reec_a   160288 "ARMSTRONG 4 2"   13.80 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 1.82 0 0 1 1 0 0 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0
wtgt_a   160288 "ARMSTRONG 4 2"   13.80 "1" : #9 241.2 6.7 5.7 1.5 0.2 1
wtgp_a   160288 "ARMSTRONG 4 2"   13.80 "1" : #9 0 25 150 30 1 0 0.3 27 0 10 -10
wtgq_a   160288 "ARMSTRONG 4 2"   13.80 "1" : #9 0 0.6 3 0.066667 60 1.2 0.08 0.2 0.58 0.4 0.72 0.78 0.866 0.98 1 1
repc_a   160288 "ARMSTRONG 4 2"   13.80 "1" : #9 0 0.066667 2 1 0 0.15 1 0.7 0 0 0 1 0.1 -0.1 0 0.436 -0.436 0 0 0.066667 0 0.003 1 0 1 0.08 1 0.99 0.99 0 1 1
wtga_a   160288 "ARMSTRONG 4 2"   13.80 "1" : #9 0 0.007 0
regc_a   160291 "CORPUS CHRISTI 33 3"   18.00 "1" : #9 mva=298.8 1 1.2 0.9 -9999 1.22 1.2 0.2 -999 -1.3 1 0.02 0.02 77 -77 0
reec_a   160291 "CORPUS CHRISTI 33 3"   18.00 "1" : #9 0 0.5 1.15 0.1 -0.2 0.2 1 -1.05 -1.05 0 0 0 0 0 0.4 -0.4 1.1 0.9 0.9 1 1.5 0.5 0 0 99 -99 1 0 1.5 0.066667 0 1 1 0 0 0.1 1.25 1 1.25 0 0 0 0 0.3 1.25 1 1.25 2 1.25 3 1.25
wtgt_a   160291 "CORPUS CHRISTI 33 3"   18.00 "1" : #9 298.8 4.93 0.62 1.5 0 1
wtgp_a   160291 "CORPUS CHRISTI 33 3"   18.00 "1" : #9 0 25 150 30 0 0 0.3 27 -4 10 -10
wtgq_a   160291 "CORPUS CHRISTI 33 3"   18.00 "1" : #9 0 0.7 1.1 0.066667 60 0.97 0 0.13 0.58 0.4 0.67 0.83 0.87 0.976 0.99 1
repc_a   160291 "CORPUS CHRISTI 33 3"   18.00 "1" : #9 0 0.066667 2 1 0 0.15 1 0.7 0 0 0 0 0.1 -0.1 0 0.436 -0.436 0 0 0.066667 0 0.003 1 0 1 0.08 1 0.99 0.99 0 1 1
wtga_a   160291 "CORPUS CHRISTI 33 3"   18.00 "1" : #9 0 0.007 0
genrou   160293 "POINT COMFORT 7 2"   13.80 "1" : #9 mva=54 4.581 0.0667 0.6013 0.0667 4.6731 0 1.9431 1.8394 0.2357 0.3991 0.1184 0.0899 0.0622 0.3361 0 0 0
esst4b   160293 "POINT COMFORT 7 2"   13.80 "1" : #9 0 3.793 3.793 0 1 -1 1 0 1 -1 0 5.9743 0 0 0.08 0 6.7229 999
ggov1    160293 "POINT COMFORT 7 2"   13.80 "1" : #9 mwcap=54 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1902 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   160294 "POINT COMFORT 7 3"   13.80 "1" : #9 mva=54 4.3242 0.0667 1.3165 0.0667 6.133 0 1.8824 1.7904 0.2375 0.4502 0.191 0.1479 0.096 0.3679 0 0 0
esst4b   160294 "POINT COMFORT 7 3"   13.80 "1" : #9 0 3.2505 3.2505 0 1 -1 1 0 1 -1 0 5.4714 0 0 0.08 0 8.1133 999
ggov1    160294 "POINT COMFORT 7 3"   13.80 "1" : #9 mwcap=54 0.04 1 1 0.05 -0.05 3.4429 4.5218 0 1 1 0.15 0.5 1.5 0.1024 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   160297 "BLOOMINGTON 5 2"   18.00 "1" : #9 mva=60 5.0241 0.0667 1.3016 0.0667 7.7115 0 1.6404 1.5952 0.2979 0.4752 0.1832 0.1416 0.0568 0.254 0 0 0
esst4b   160297 "BLOOMINGTON 5 2"   18.00 "1" : #9 0 3.0971 3.0971 0 1 -1 1 0 1 -1 0 5.2985 0 0 0.08 0 6.682 999
ggov1    160297 "BLOOMINGTON 5 2"   18.00 "1" : #9 mwcap=60 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.0202 0.1678 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   160298 "BLOOMINGTON 5 3"   13.80 "1" : #9 mva=60 9.7353 0.0667 0.7078 0.0841 8.2178 0 2.3171 2.1412 0.3481 0.5621 0.2596 0.2025 0.167 0.4504 0 0 0
esst4b   160298 "BLOOMINGTON 5 3"   13.80 "1" : #9 0 3.7206 3.7206 0 1 -1 1 0 1 -1 0 6.9015 0 0 0.08 0 6.2342 999
ggov1    160298 "BLOOMINGTON 5 3"   13.80 "1" : #9 mwcap=60 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
regc_a   160301 "MATHIS 4 3  "   24.00 "1" : #9 mva=368.52 1 0.65 0.9 0.4 1.22 1.2 0.2 0.1 -1.3 0.5 0.005 1 49 -49 0
reec_a   160301 "MATHIS 4 3  "   24.00 "1" : #9 0 0.85 1.1 0 -0.1 0.1 0 1.1 -1.1 0 0 0 0 0 99 -99 1.1 0.9 0.2 0.01 1.1 2 0 0 99 -99 1.2 0 1.55 0 0 1 0 0 0 0.1 1.25 0.8 1.25 0 0 0 0 0.2 0.3 0.4 0.84375 0.5 1.125 0.6 1.35
wtgt_a   160301 "MATHIS 4 3  "   24.00 "1" : #9 368.52 4.33 0.62 1.5 0 1
wtgp_a   160301 "MATHIS 4 3  "   24.00 "1" : #9 0 25 150 10 0.7 0 0.3 27 0 10 -10
wtgq_a   160301 "MATHIS 4 3  "   24.00 "1" : #9 0 0.5 2.5 0.066667 60 1.01 0 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 1
repc_a   160301 "MATHIS 4 3  "   24.00 "1" : #9 0 0.066667 5 0.5 0 0.02 1 0.7 0 0 0.02 0 1 -1 0 0.184 -0.257 0.1 0.05 0.25 0 0 999 -999 0.9 0 0.1 0.99 0 0 1 1
wtga_a   160301 "MATHIS 4 3  "   24.00 "1" : #9 0 0.007 0
regc_a   160303 "GREGORY 4 2 "   13.80 "1" : #9 mva=195.48 1 0.88 1 0.1 1.22 1.2 0.8 0.4 -1.3 0.7 0.005 0.02 99 -99 0
reec_a   160303 "GREGORY 4 2 "   13.80 "1" : #9 0 0.9 1.13 0 -0.12 0.12 2.4 1 -1 0 0.15 0 0 0 0.5 -0.5 1.1 0.9 3 5 5 5 0 0 99 -99 1 0 1.4 0 0 1 0 0 0 0.1 1.25 0.2 1.25 0 0 0 0 0 0 0.2 0.5 0.89 0.5 0.91 1.01
wtgt_a   160303 "GREGORY 4 2 "   13.80 "1" : #9 195.48 2.891 1.11 1.01 177.46 1
wtgp_a   160303 "GREGORY 4 2 "   13.80 "1" : #9 0 25 150 25 0.7 0 0.3 27 0 10 -10
wtgq_a   160303 "GREGORY 4 2 "   13.80 "1" : #9 0 0 0 0.066667 60 1.2 0.08 0.1 0.58 0.4 0.6 0.78 0.86 0.98 1 1
repc_a   160303 "GREGORY 4 2 "   13.80 "1" : #9 0 0.066667 1 6.6667 0 0 1 0.85 0 0 0.05 0 5 -5 0.001 132 -132 0.4 2.67 0.25 0 0.0005 0.1 -0.1 1.1 0 0.1 20 0 0 1 1
wtga_a   160303 "GREGORY 4 2 "   13.80 "1" : #9 0 0.007 0
genrou   170518 "SUNNYVALE 6 2"   13.80 "1" : #9 mva=627.6 6.3588 0.0667 0.8313 0.0667 5 0 2.0298 1.9093 0.274 0.3981 0.1898 0.1469 0.2182 0.6068 0 0 0
esst4b   170518 "SUNNYVALE 6 2"   13.80 "1" : #9 0 3.382 3.382 0 1 -1 1 0 1 -1 0 5.8349 0 0 0.08 0 8.1262 999
ggov1    170518 "SUNNYVALE 6 2"   13.80 "1" : #9 mwcap=627.6 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.4165 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   170518 "SUNNYVALE 6 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   170519 "SUNNYVALE 6 3"   13.80 "1" : #9 mva=470.4 9.2593 0.0667 0.9681 0.0667 5 0 1.8511 1.7651 0.2071 0.2497 0.1054 0.0796 0.0646 0.49 0 0 0
esst4b   170519 "SUNNYVALE 6 3"   13.80 "1" : #9 0 3.2198 3.2198 0 1 -1 1 0 1 -1 0 6.3511 0 0 0.08 0 7.4796 999
ggov1    170519 "SUNNYVALE 6 3"   13.80 "1" : #9 mwcap=470.4 0.04 1 1 0.05 -0.05 1.919 0.1058 0 1 1 0.15 0.0587 2.4227 0.1445 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   170519 "SUNNYVALE 6 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   170522 "LAVON 5 3   "   24.00 "1" : #9 mva=90 6.9598 0.0667 0.5006 0.0667 6.4109 0 2.2387 2.0779 0.1855 0.3294 0.1459 0.1119 0.2478 0.718 0 0 0
esst4b   170522 "LAVON 5 3   "   24.00 "1" : #9 0 3.1815 3.1815 0 1 -1 1 0 1 -1 0 6.1274 0 0 0.08 0 8.2999 999
ggov1    170522 "LAVON 5 3   "   24.00 "1" : #9 mwcap=90 0.04 1 1 0.05 -0.05 10 1.165 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   170523 "LAVON 5 4   "   13.80 "1" : #9 mva=165.6 7.1087 0.0667 1.0762 0.0667 3.6422 0 1.6316 1.588 0.2518 0.459 0.1357 0.1037 0.0993 0.6413 0 0 0
expic1   170523 "LAVON 5 4   "   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.1097 0 0 0 1 0 1.2 0 6.2444 0 0.08
ggov1    170523 "LAVON 5 4   "   13.80 "1" : #9 mwcap=165.6 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.2218 0.2 0.1 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   170523 "LAVON 5 4   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   170524 "LAVON 5 5   "   13.80 "1" : #9 mva=128.4 8.1023 0.0684 1.1177 0.0667 2.4268 0 2.0355 1.9139 0.3296 0.4875 0.167 0.1287 0.1109 0.701 0 0 0
esst4b   170524 "LAVON 5 5   "   13.80 "1" : #9 0 3.3528 3.3528 0 1 -1 1 0 1 -1 0 5.9721 0 0 0.08 0 8.2684 999
ggov1    170524 "LAVON 5 5   "   13.80 "1" : #9 mwcap=128.4 0.04 1 1 0.05 -0.05 10 0.3218 0 1 1 0.15 0.5 1.1855 0.2 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   170524 "LAVON 5 5   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   170525 "LAVON 5 6   "   22.00 "1" : #9 mva=90 8.1645 0.0667 0.8498 0.074 4.3238 0 2.5889 2.3605 0.1748 0.3459 0.1275 0.0972 0.1501 0.4308 0 0 0
expic1   170525 "LAVON 5 6   "   22.00 "1" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.6306 0 0 0 1 0 1.2 0 6.709 0 0.08
ggov1    170525 "LAVON 5 6   "   22.00 "1" : #9 mwcap=90 0.04 1 1 0.05 -0.05 2.9103 2 0 1 1 0.15 0.5 1.5 0.1126 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   170528 "GREENVILLE 8 3"   24.00 "1" : #9 mva=9.84 4.9335 0.0667 0.6731 0.0887 6.1771 0 1.855 1.7683 0.2267 0.3386 0.1471 0.1129 0.1276 0.6306 0 0 0
esst4b   170528 "GREENVILLE 8 3"   24.00 "1" : #9 0 3.7812 3.7812 0 1 -1 1 0 1 -1 0 6.3446 0 0 0.08 0 6.183 999
ggov1    170528 "GREENVILLE 8 3"   24.00 "1" : #9 mwcap=9.84 0.04 1 1 0.05 -0.05 6.0914 3.1716 0 1 1 0.15 0.5 1.1865 0.2 0.3 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   170528 "GREENVILLE 8 3"   24.00 "2" : #9 mva=9.84 9.2532 0.029 1.4709 0.0639 2.7482 0 1.6105 1.571 0.2333 0.32 0.1957 0.1516 0.1065 0.2576 0 0 0
expic1   170528 "GREENVILLE 8 3"   24.00 "2" : #9 0 4 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 7.2612 0 0 0 1 0 1.2 0 6.9022 0 0.08
ggov1    170528 "GREENVILLE 8 3"   24.00 "2" : #9 mwcap=9.84 0.05 1 1 0.05 -0.05 10 2.146 0 1 1 0.15 0.4623 1.0992 0.2 0.1 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   170529 "GREENVILLE 8 4"   13.80 "1" : #9 mva=9.84 4.4387 0.0667 0.5172 0.0928 1.1838 0 1.4987 1.4808 0.2306 0.3479 0.1471 0.1128 0.0464 0.3068 0 0 0
esst4b   170529 "GREENVILLE 8 4"   13.80 "1" : #9 0 3.8275 3.8275 0 1 -1 1 0 1 -1 0 6.1316 0 0 0.08 0 7.834 999
ggov1    170529 "GREENVILLE 8 4"   13.80 "1" : #9 mwcap=9.84 0.05 1 1 0.05 -0.05 3.7845 2 0 1 1 0.15 0.0831 1.5 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   170529 "GREENVILLE 8 4"   13.80 "2" : #9 mva=49.2 7.4196 0.0667 1.3386 0.0943 6.2932 0 1.861 1.7731 0.4039 0.597 0.2362 0.1839 0.0029 0.2434 0 0 0
expic1   170529 "GREENVILLE 8 4"   13.80 "2" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.3912 0 0 0 1 0 1.2 0 5.4488 0 0.08
ggov1    170529 "GREENVILLE 8 4"   13.80 "2" : #9 mwcap=49.2 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.1606 1.16 0.2 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   170530 "GREENVILLE 8 5"   13.80 "1" : #9 mva=27.6 7.8097 0.0667 1.4273 0.0672 2.7689 0 2.4387 2.2393 0.25 0.3845 0.1396 0.1069 0.1383 0.6889 0 0 0
esst4b   170530 "GREENVILLE 8 5"   13.80 "1" : #9 0 3.1618 3.1618 0 1 -1 1 0 1 -1 0 5.7288 0 0 0.08 0 6.0562 999
ggov1    170530 "GREENVILLE 8 5"   13.80 "1" : #9 mwcap=27.6 0.04 1 1 0.05 -0.05 10 5.612 0 1 1 0.15 0.0602 1.5 0.1129 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   170530 "GREENVILLE 8 5"   13.80 "2" : #9 mva=21.6 6.4938 0.0667 0.3792 0.0667 5.3858 0 1.5445 1.5178 0.1823 0.2139 0.1535 0.118 0.1191 0.4352 0 0 0
esst4b   170530 "GREENVILLE 8 5"   13.80 "2" : #9 0 3.9652 3.9652 0 1 -1 1 0 1 -1 0 5.26 0 0 0.08 0 8.875 999
ggov1    170530 "GREENVILLE 8 5"   13.80 "2" : #9 mwcap=21.6 0.04 1 1 0.05 -0.05 25.4 0.5994 0 1 1 0.15 0.1751 1.5 0.2 0.3 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   170532 "DENTON 9 2  "   22.00 "1" : #9 mva=73.2 4.0588 0.0667 0.9027 0.0667 8.4568 0 1.8576 1.7704 0.198 0.209 0.1472 0.1129 0.1862 0.667 0 0 0
esst4b   170532 "DENTON 9 2  "   22.00 "1" : #9 0 3.8402 3.8402 0 1 -1 1 0 1 -1 0 6.7785 0 0 0.08 0 7.0684 999
ggov1    170532 "DENTON 9 2  "   22.00 "1" : #9 mwcap=73.2 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.1098 1.5 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   170533 "DENTON 9 3  "   18.00 "1" : #9 mva=73.2 6.2908 0.0667 1.3316 0.0667 6.0637 0 2.1966 2.0439 0.2633 0.3595 0.1488 0.1142 0.0473 0.3712 0 0 0
esst4b   170533 "DENTON 9 3  "   18.00 "1" : #9 0 3.3881 3.3881 0 1 -1 1 0 1 -1 0 6.2123 0 0 0.08 0 7.0023 999
ggov1    170533 "DENTON 9 3  "   18.00 "1" : #9 mwcap=73.2 0.05 1 1 0.05 -0.05 10 0.2485 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
gensal   170535 "CARTWRIGHT 2 2"   13.80 "1" : #9 mva=48 5.7076 0.0667 0.0667 2.0979 0 0.8006 0.5183 0.2398 0.1957 0.1311 0.2058 0.5613 0 0 0
esdc1a   170535 "CARTWRIGHT 2 2"   13.80 "1" : #9 0.06 40 0.066667 0 0 10 -10 0 0.9 0.0302 1 0 2.4997 0.1303 3.3329 0.3908 0 1
hygov    170535 "CARTWRIGHT 2 2"   13.80 "1" : #9 mwcap=48 0.05 0.8825 8.0818 0.066667 0.5 0.2 1 0 1.267 1.2 0.5 0.0714 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
gensal   170536 "CARTWRIGHT 2 3"   13.80 "1" : #9 mva=48 4.0531 0.0667 0.0667 2.3576 0 0.8192 0.5305 0.4147 0.3733 0.1162 0.1094 0.2984 0 0 0
scrx     170536 "CARTWRIGHT 2 3"   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov    170536 "CARTWRIGHT 2 3"   13.80 "1" : #9 mwcap=48 0.07 0.6454 7.1678 0.066667 0.5 0.167 1 0 0.4758 1.2 1 0.0728 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
genrou   170540 "PARIS 6 3   "   13.80 "1" : #9 mva=93.6 4.1859 0.0667 0.6626 0.0895 6.7566 0 1.8449 1.7602 0.2928 0.6159 0.2524 0.1968 0.0684 0.4669 0 0 0
esst4b   170540 "PARIS 6 3   "   13.80 "1" : #9 0 3.4014 3.4014 0 1 -1 1 0 1 -1 0 5.8514 0 0 0.08 0 6.3296 999
ggov1    170540 "PARIS 6 3   "   13.80 "1" : #9 mwcap=93.6 0.05 1 1 0.05 -0.05 1.3668 1.3215 0 1 1 0.15 0.4092 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   170541 "PARIS 6 4   "   13.80 "1" : #9 mva=93.6 8.1765 0.0667 1.4571 0.0807 3.9008 0 1.797 1.7215 0.2938 0.5576 0.1465 0.1124 0.1003 0.3211 0 0 0
esst4b   170541 "PARIS 6 4   "   13.80 "1" : #9 0 3.036 3.036 0 1 -1 1 0 1 -1 0 6.903 0 0 0.08 0 8.8253 999
ggov1    170541 "PARIS 6 4   "   13.80 "1" : #9 mwcap=93.6 0.04 1 1 0.05 -0.05 10 5.9939 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   170542 "PARIS 6 5   "   22.00 "1" : #9 mva=96 8.3635 0.0667 0.9964 0.0667 7.3428 0 2.05 1.9257 0.2002 0.4888 0.101 0.0761 0.0608 0.2116 0 0 0
esst4b   170542 "PARIS 6 5   "   22.00 "1" : #9 0 3.3329 3.3329 0 1 -1 1 0 1 -1 0 5.23 0 0 0.08 0 8.2015 999
ggov1    170542 "PARIS 6 5   "   22.00 "1" : #9 mwcap=96 0.04 1 1 0.05 -0.05 10 0.7038 0 1 1 0.15 0.5 1.5 0.1511 0.5 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   170550 "PARIS 7 3   "   13.80 "1" : #9 mva=244.8 9.7741 0.0667 0.9423 0.0957 4.6278 0 2.0204 1.9017 0.2166 0.2523 0.1671 0.1288 0.1012 0.4217 0 0 0
esst4b   170550 "PARIS 7 3   "   13.80 "1" : #9 0 3.3924 3.3924 0 1 -1 1 0 1 -1 0 6.4452 0 0 0.08 0 8.3625 999
ggov1    170550 "PARIS 7 3   "   13.80 "1" : #9 mwcap=244.8 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.3945 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   170550 "PARIS 7 3   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   170551 "PARIS 7 4   "   13.80 "1" : #9 mva=244.8 9.614 0.0667 0.4895 0.075 6.1741 0 2.3716 2.1851 0.2181 0.2883 0.1231 0.0937 0.0573 0.3325 0 0 0
exac2    170551 "PARIS 7 4   "   13.80 "1" : #9 0.066667 1 1 1000 0.066667 100 -100 1 21.4897 -21.4897 1.3 4 0 0.49 1 0 0 1 14 3.6098 0.0092 4.8131 0.0197 0
ggov1    170551 "PARIS 7 4   "   13.80 "1" : #9 mwcap=244.8 0.04 1 1 0.05 -0.05 19.355 2 0 1 1 0.15 0.5 1.5 0.1876 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   170551 "PARIS 7 4   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   170552 "PARIS 7 5   "   13.80 "1" : #9 mva=193.2 4.2806 0.0667 0.3758 0.0667 5.4134 0 1.5107 1.4905 0.1576 0.2166 0.1105 0.0837 0.0755 0.5344 0 0 0
esst4b   170552 "PARIS 7 5   "   13.80 "1" : #9 0 3.6518 3.6518 0 1 -1 1 0 1 -1 0 6.7286 0 0 0.08 0 8.8935 999
ggov1    170552 "PARIS 7 5   "   13.80 "1" : #9 mwcap=193.2 0.05 1 1 0.05 -0.05 19.9031 0.5721 0 1 1 0.15 0.5 1.1929 0.2 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   170552 "PARIS 7 5   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   170553 "PARIS 7 6   "   13.80 "1" : #9 mva=183.6 4.8856 0.0667 1.4258 0.0667 7.2877 0 1.6343 1.5902 0.2418 0.5437 0.1156 0.0878 0.1953 0.6309 0 0 0
esst4b   170553 "PARIS 7 6   "   13.80 "1" : #9 0 3.3264 3.3264 0 1 -1 1 0 1 -1 0 6.0008 0 0 0.08 0 8.3521 999
ggov1    170553 "PARIS 7 6   "   13.80 "1" : #9 mwcap=183.6 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   170553 "PARIS 7 6   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   170554 "PARIS 7 7   "   13.80 "1" : #9 mva=183.6 6.4345 0.0667 0.646 0.0793 7.1061 0 1.9833 1.8718 0.2668 0.3617 0.1677 0.1293 0.1758 0.6053 0 0 0
expic1   170554 "PARIS 7 7   "   13.80 "1" : #9 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.726 0 0 0 1 0 1.2 0 5.4916 0 0.08
ggov1    170554 "PARIS 7 7   "   13.80 "1" : #9 mwcap=183.6 0.05 1 1 0.05 -0.05 10 2.6264 0 1 1 0.15 0.1168 1.3742 0.1498 0.1 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   170554 "PARIS 7 7   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   170555 "PARIS 7 8   "   13.80 "1" : #9 mva=193.2 7.1496 0.0667 0.4567 0.0895 4.9924 0 1.9788 1.8682 0.4176 0.6787 0.3608 0.2832 0.2285 0.687 0 0 0
esst4b   170555 "PARIS 7 8   "   13.80 "1" : #9 0 3.4273 3.4273 0 1 -1 1 0 1 -1 0 6.4251 0 0 0.08 0 8.0804 999
ggov1    170555 "PARIS 7 8   "   13.80 "1" : #9 mwcap=193.2 0.04 1 1 0.05 -0.05 4.5179 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   170555 "PARIS 7 8   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   170563 "SHERMAN 5 2 "   13.80 "1" : #9 mva=355.2 6.5711 0.0495 1.311 0.096 4.9717 0 2.3347 2.1553 0.3444 0.6401 0.2694 0.2103 0.0549 0.493 0 0 0
esst4b   170563 "SHERMAN 5 2 "   13.80 "1" : #9 0 3.7509 3.7509 0.01 1 -1 1 0 1 -1 0 5.3294 0 0 0.08 0 8.6434 999
ggov1    170563 "SHERMAN 5 2 "   13.80 "1" : #9 mwcap=355.2 0.04 1 1 0.05 -0.05 2.7275 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   170563 "SHERMAN 5 2 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   170564 "SHERMAN 5 3 "   18.00 "1" : #9 mva=247.2 6.1075 0.0667 1.3161 0.0667 4.1433 0 1.8447 1.76 0.2094 0.2521 0.1017 0.0766 0.013 0.3165 0 0 0
esst4b   170564 "SHERMAN 5 3 "   18.00 "1" : #9 0 3.2647 3.2647 0 1 -1 1 0 1 -1 0 6.5577 0 0 0.08 0 7.211 999
ggov1    170564 "SHERMAN 5 3 "   18.00 "1" : #9 mwcap=247.2 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1045 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   170564 "SHERMAN 5 3 "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   170565 "SHERMAN 5 4 "   13.80 "1" : #9 mva=246 6.0153 0.0667 1.1481 0.0667 5.8216 0 2.3718 2.1853 0.222 0.2655 0.1449 0.1111 0.0235 0.3608 0 0 0
esst4b   170565 "SHERMAN 5 4 "   13.80 "1" : #9 0 3.2335 3.2335 0 1 -1 1 0 1 -1 0 5.8368 0 0 0.08 0 8.5886 999
ggov1    170565 "SHERMAN 5 4 "   13.80 "1" : #9 mwcap=246 0.04 1 1 0.05 -0.05 15.5047 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   170565 "SHERMAN 5 4 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
regc_a   170577 "WHITEWRIGHT 2 2"   13.80 "1" : #9 mva=12 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a   170577 "WHITEWRIGHT 2 2"   13.80 "1" : #9 0 0.85 1.15 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0 99 -99 1 0 1.3 0 0 0 0 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0
repc_a   170577 "WHITEWRIGHT 2 2"   13.80 "1"    170576 "WHITEWRIGHT 2 1"  138.00 : #9 0 0.066667 18 5 0 0.05 1 -999 0 0 0.02 1 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.066667 0 0 999 -999 999 -999 0.066667 20 0 0 1 1
regc_a   170579 "CADDO MILLS 6 2"   20.00 "1" : #9 mva=12 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a   170579 "CADDO MILLS 6 2"   20.00 "1" : #9 0 0.85 1.15 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0 99 -99 1 0 1.3 0 0 0 0 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0
repc_a   170579 "CADDO MILLS 6 2"   20.00 "1"    170578 "CADDO MILLS 6 1"  138.00 : #9 0 0.066667 18 5 0 0.05 1 -999 0 0 0.02 1 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.066667 0 0 999 -999 999 -999 0.066667 20 0 0 1 1
regc_a   170583 "GREENVILLE 9 2"   13.80 "1" : #9 mva=12 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a   170583 "GREENVILLE 9 2"   13.80 "1" : #9 0 0.85 1.15 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0 99 -99 1 0 1.3 0 0 0 0 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0
repc_a   170583 "GREENVILLE 9 2"   13.80 "1"    170582 "GREENVILLE 9 1"  138.00 : #9 0 0.066667 18 5 0 0.05 1 -999 0 0 0.02 1 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.066667 0 0 999 -999 999 -999 0.066667 20 0 0 1 1
genrou   180111 "LAREDO 31 2 "   13.80 "1" : #9 mva=108.12 4.328 0.0667 0.6129 0.0667 5.0852 0 1.5461 1.519 0.1838 0.3657 0.1024 0.0772 0.0215 0.2116 0 0 0
exac2    180111 "LAREDO 31 2 "   13.80 "1" : #9 0 1 1 1000 0.066667 10.7754 -10.7754 1 24.4327 -24.432699 1.3 4 0 0.49 1 0.1 0.8 1 10 3.5985 0.0004 4.7979 0.0106 0
ggov1    180111 "LAREDO 31 2 "   13.80 "1" : #9 mwcap=108.12 0.04 1 1 0.05 -0.05 15.1087 0.4917 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   180111 "LAREDO 31 2 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   180112 "LAREDO 31 3 "   18.00 "1" : #9 mva=104.76 8.2852 0.0619 1.1628 0.0529 5.7124 0 1.8322 1.7499 0.2358 0.4762 0.1635 0.126 0.0514 0.4907 0 0 0
expic1   180112 "LAREDO 31 3 "   18.00 "1" : #9 0 4 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 7.2413 0 0 0 1 0 1.2 0 6.9326 0 0.08
ggov1    180112 "LAREDO 31 3 "   18.00 "1" : #9 mwcap=104.76 0.04 1 1 0.05 -0.05 10 0.5582 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   180112 "LAREDO 31 3 "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal   180114 "FALCON HEIGHTS 1 2"   13.80 "1" : #9 mva=12.6 2.5654 0.0667 0.0667 2.0621 0 0.5883 0.3798 0.2557 0.2524 0.2038 0.1117 0.3046 0 0 0
esdc1a   180114 "FALCON HEIGHTS 1 2"   13.80 "1" : #9 0 40 0.066667 0 0 10 -10 0 0.9 0.0451 1 0 2.3192 0.1424 3.0922 0.4271 0 1
hygov    180114 "FALCON HEIGHTS 1 2"   13.80 "1" : #9 mwcap=12.6 0.04 0.8604 5.0465 0.4 0.5 0.167 1 0 1.901 1.25 0.2 0.0773 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
gensal   180115 "FALCON HEIGHTS 1 3"   13.80 "1" : #9 mva=12 5.4773 0.0363 0.0558 3.6694 0 1.2302 0.7986 0.5638 0.4705 0.1475 0.2427 0.6619 0 0 0
scrx     180115 "FALCON HEIGHTS 1 3"   13.80 "1" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov    180115 "FALCON HEIGHTS 1 3"   13.80 "1" : #9 mwcap=12 0.05 0.5112 4.5966 0.4 0.4 0.07 1 0 0.887 1.25 0 0.0749 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
gensal   180117 "FALCON HEIGHTS 1 5"   13.20 "1" : #9 mva=12 5.1324 0.0667 0.0667 1.8253 0 0.7039 0.4552 0.2455 0.1988 0.0804 0.2084 0.5684 0 0 0
esdc1a   180117 "FALCON HEIGHTS 1 5"   13.20 "1" : #9 0.06 40 0.066667 0 0 10 -10 0 0.9 0.0405 1 0 2.2983 0.1241 3.0644 0.3723 0 1
hygov    180117 "FALCON HEIGHTS 1 5"   13.20 "1" : #9 mwcap=12 0.07 0.7641 6.1589 0.4 0.33 0.167 1 0 1.8391 1.2 0.2 0.0786 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
regc_a   180119 "OILTON 5 2  "   18.00 "1" : #9 mva=180 1 10 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 99 -99 0
reec_a   180119 "OILTON 5 2  "   18.00 "1" : #9 0 0.5 1.15 0.1 -0.2 0.2 1 -1.05 -1.05 0 0 0 0 0 0.4 -0.4 1.1 0.9 0.9 1 1.5 0.5 0 0 99 -99 1 0 1.5 0.066667 0 1 1 0 0 0.1 1.25 1 1.25 0 0 0 0 0.3 1.25 1 1.25 2 1.25 3 1.25
wtgt_a   180119 "OILTON 5 2  "   18.00 "1" : #9 180 4.94 0 1.5 -0.077 1
wtgp_a   180119 "OILTON 5 2  "   18.00 "1" : #9 0 25 150 30 0 0 0.3 27 0 10 -10
wtgq_a   180119 "OILTON 5 2  "   18.00 "1" : #9 0 10 10 0.066667 60 1.1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 1
repc_a   180119 "OILTON 5 2  "   18.00 "1" : #9 0 0.066667 3 0.006 5 5 0 0.7 0 0 0 0 0.1 -0.1 0 0.341 -0.341 0.01 0.01 0.066667 0 0.003 1 0 1.1 0.04 1 0.99 0 1 1 1
wtga_a   180119 "OILTON 5 2  "   18.00 "1" : #9 0 0.007 0
regc_a   180121 "MIRANDO CITY 6 2"   13.80 "1" : #9 mva=109.44 1 2 0.9 0.05 1.22 1.05 0.8 -0.4 -1.3 1 0.02 0.02 999 -999 0
reec_a   180121 "MIRANDO CITY 6 2"   13.80 "1" : #9 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.47 -0.47 1.1 0.9 0.1 1 1.5 70 0 0 99 -99 1 0 1.7 0.066667 0 1 1 1 0 0.1 1.25 0.4 1.25 0 0 0 0 0 1.15 1.1 1.24 2 1.24 0 0
wtgt_a   180121 "MIRANDO CITY 6 2"   13.80 "1" : #9 109.44 4.876 0.424 1 0.2796 1
repc_a   180121 "MIRANDO CITY 6 2"   13.80 "1" : #9 0 0 0 0.4 1 1 1 -1 0 0 0.28 0 999 -999 0 1 -1 0 1 0.25 0 0 0.01 0 1 0 0 0.99 0 1 1 1
regc_a   180123 "RIO GRANDE CITY 5 2"   18.00 "1" : #9 mva=240 1 0.88 1 0.1 1.22 1.2 0.8 0.4 -1.3 0.7 0.005 0.02 99 -99 0
reec_a   180123 "RIO GRANDE CITY 5 2"   18.00 "1" : #9 0 0.9 1.13 0 -0.12 0.12 2.4 1 -1 0 0.15 0 0 0 0.184 -0.2574 1.1 0.9 0.7 1 1.5 0.5 0 0 99 -99 0.993 0 1.4 0 0 1 1 0 0 0.1 1.25 0.2 1.25 0 0 0 0 0 0 0.2 0.5 0.89 0.5 0.91 1.01
wtgt_a   180123 "RIO GRANDE CITY 5 2"   18.00 "1" : #9 240 3.7 0.62 1.5 0 1
wtgp_a   180123 "RIO GRANDE CITY 5 2"   18.00 "1" : #9 0 25 150 30 0.3 0 0.3 27 0 10 -10
wtgq_a   180123 "RIO GRANDE CITY 5 2"   18.00 "1" : #9 0 0.6 3 0.066667 60 1.2 0.08 0.2 0.58 0.4 0.72 0.78 0.866 0.98 1 1
repc_a   180123 "RIO GRANDE CITY 5 2"   18.00 "1" : #9 0 0.066667 18 5 0 0.05 1 0 0 0 0.02 1 0.1 -0.1 0.025 0.493 -0.493 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1 1
wtga_a   180123 "RIO GRANDE CITY 5 2"   18.00 "1" : #9 0 0.007 0
regc_a   180126 "GRULLA 2 3  "   13.80 "1" : #9 mva=240 1 1.2 0.9 0 1.22 1.2 0.8 0 -1.3 0.5 0.02 0.02 77 -77 0
reec_a   180126 "GRULLA 2 3  "   13.80 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 1.7 0 0 1 1 0 0 0.1 1.25 0.4 1.25 0 0 0 0 0 0 0.4 1.1 0.8 1.1 2 1.1
wtgt_a   180126 "GRULLA 2 3  "   13.80 "1" : #9 240 4.94 0 1.5 -0.077 1
wtgp_a   180126 "GRULLA 2 3  "   13.80 "1" : #9 0 4 0.7 4 0.7 0 0.3 17 0 10 -10
wtgq_a   180126 "GRULLA 2 3  "   13.80 "1" : #9 0 0.4 2 0.066667 60 1.12 0 0.504 0.58 0.4 0.74 0.76 0.869 0.905 1 1
repc_a   180126 "GRULLA 2 3  "   13.80 "1" : #9 0 0.066667 3 0.006 5 5 0 0.7 0 0 0 0 0.1 -0.1 0 0.341 -0.341 0.01 0.01 0.066667 0 0.003 1 0 1.1 0.04 1 0.99 0 1 1 1
wtga_a   180126 "GRULLA 2 3  "   13.80 "1" : #9 0 0.007 0
regc_a   180128 "HEBBRONVILLE 3 2"   24.00 "1" : #9 mva=93.6 1 1.2 0.9 0 1.22 1.2 0.8 0 -1.3 0.5 0.02 0.02 77 -77 0
reec_a   180128 "HEBBRONVILLE 3 2"   24.00 "1" : #9 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.4 -0.4 1.1 0.9 0.1 1 1.5 40 0 0 99 -99 1 0 1.7 0.066667 0 1 0 0 0 0.1 1.25 0.4 1.25 0 0 0 0 0 1.15 1.1 1.24 2 1.24 0 0
wtgt_a   180128 "HEBBRONVILLE 3 2"   24.00 "1" : #9 93.6 4.63 0 1.5 -0.077 1
wtgp_a   180128 "HEBBRONVILLE 3 2"   24.00 "1" : #9 0 25 150 25 0.7 0 0.3 27 0 10 -10
wtgq_a   180128 "HEBBRONVILLE 3 2"   24.00 "1" : #9 0 0 0 0.066667 60 1.2 0.08 0.1 0.58 0.4 0.6 0.78 0.86 0.98 1 1
repc_a   180128 "HEBBRONVILLE 3 2"   24.00 "1" : #9 0 0.066667 2 1 0 0.5 1 0.7 0 0 0 0 0.1 -0.1 0 0.436 -0.436 0 0 0.066667 0 0.003 1 0 1 0.08 1 0.99 0.99 0 1 1
wtga_a   180128 "HEBBRONVILLE 3 2"   24.00 "1" : #9 0 0.007 0
regc_a   180131 "MIRANDO CITY 7 3"   13.80 "1" : #9 mva=299.64 1 0.43 0.9 0.4 1.22 1.2 0.1 0 -1.3 0.5 0.016668 0.02 77 -77 0
reec_a   180131 "MIRANDO CITY 7 3"   13.80 "1" : #9 0 0.9 1.1 0 -0.05 0.05 1.2 1 -1 0 -0.05 0 0 0 99 -99 1.1 0.9 0.5 0.1 1.4 0.5 1 0 90 -90 1.1 0 1.4 0.066667 0 0 1 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0.1 0.45 0.6 0.45 0.9 1 1 1
wtgt_a   180131 "MIRANDO CITY 7 3"   13.80 "1" : #9 299.64 2.891 1.11 1.01 177.46 1
wtgp_a   180131 "MIRANDO CITY 7 3"   13.80 "1" : #9 0 13.2 58.5 0 0.4335 0 0.1 45 0 17 -17
wtgq_a   180131 "MIRANDO CITY 7 3"   13.80 "1" : #9 0 0.1 0.1 0.066667 60 1.12 0 0.15 0.58 0.4 0.66 0.95 0.861 1 0.98 1
repc_a   180131 "MIRANDO CITY 7 3"   13.80 "1" : #9 0 0.066667 2 1 0 0.15 1 0.7 0 0 0 0 0.1 -0.1 0 0.831 -0.831 0 0 0.066667 0 0.003 1 0 1.2 0.08 1 0.99 0.99 0 0 1
wtga_a   180131 "MIRANDO CITY 7 3"   13.80 "1" : #9 0 0.007 0
regc_a   180134 "BRUNI 2 3   "   13.80 "1" : #9 mva=240 1 10 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 999 -999 0
reec_a   180134 "BRUNI 2 3   "   13.80 "1" : #9 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.2 23 0 0 99 -99 1.12 0.04 1.82 0 0 1 1 0 0 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0
wtgt_a   180134 "BRUNI 2 3   "   13.80 "1" : #9 240 3.76 1.46 1.5 560.24 1.2
wtgp_a   180134 "BRUNI 2 3   "   13.80 "1" : #9 0 25 150 30 0.3 0 0.3 27 0 10 -10
wtgq_a   180134 "BRUNI 2 3   "   13.80 "1" : #9 0 0.1 0.1 0.066667 60 1.12 0 0.15 0.58 0.4 0.66 0.95 0.861 1 0.98 1
repc_a   180134 "BRUNI 2 3   "   13.80 "1" : #9 0 0.066667 1 6.6667 0 0 1 0.85 0 0 0.05 0 5 -5 0.001 132 -132 0.4 2.67 0.25 0 0.0005 0.1 -0.1 1.1 0 0.1 20 0 0 1 1
wtga_a   180134 "BRUNI 2 3   "   13.80 "1" : #9 0 0.007 0
regc_a   180137 "LOPENO 3 3  "   13.80 "1" : #9 mva=285.12 1 2 1 0 1.11 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 9999 -9999 0
reec_a   180137 "LOPENO 3 3  "   13.80 "1" : #9 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 99 -99 1.12 0.04 1.82 0 0 1 1 0 0 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0
wtgt_a   180137 "LOPENO 3 3  "   13.80 "1" : #9 285.12 4 0.62 1.5 0 1
repc_a   180137 "LOPENO 3 3  "   13.80 "1" : #9 0 0.066667 18 5 0 0.15 1 -1 0 0 0 1 999 -999 0 0.436 -0.436 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 0.99 0 0 1 1
regc_a   180140 "BRUNI 3 3   "   13.80 "1" : #9 mva=360 1 2 1 0 1.11 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 9999 -9999 0
reec_a   180140 "BRUNI 3 3   "   13.80 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.6 -0.6 1.1 0.9 0.9 1 1.5 0.5 0 0 0.45 -0.45 1.12 0.04 1.7 0 0 1 1 0 0 0.1 1.25 0.4 1.25 0 0 0 0 0 0 0.4 1.1 0.8 1.1 2 1.1
wtgt_a   180140 "BRUNI 3 3   "   13.80 "1" : #9 360 4.13 0.62 1.5 0 1
repc_a   180140 "BRUNI 3 3   "   13.80 "1" : #9 0 0.15 0 0.72 0 0.05 1 0 0 0 0.02 0 1 -1 0 1.1 0.9 1.6 1.07 0.125 0 0.0006 0.0333 -0.1 1.2 0 0.1 0.99 0 1 1 1
regc_a   180143 "RIO GRANDE CITY 6 3"   24.00 "1" : #9 mva=240 1 2 0.9 0.05 1.22 1.05 0.8 -0.4 -1.3 1 0.02 0.02 999 -999 0
reec_a   180143 "RIO GRANDE CITY 6 3"   24.00 "1" : #9 0 0.3 1.15 0 -0.05 0.05 0 1.05 -1.05 0 0 0.05 0 0 0.4 -0.4 1.1 0.9 0.1 1 1.5 55 0 0 99 -99 1 0 1.51 0.066667 0 1 1 1 0 0.1 1.25 0.8 1.25 0 0 0 0 0.05 0.19 0.2 0.6 0.35 0.52 0.7 0.99
wtgt_a   180143 "RIO GRANDE CITY 6 3"   24.00 "1" : #9 240 7.8 0.542 1.2 136.864 1
repc_a   180143 "RIO GRANDE CITY 6 3"   24.00 "1" : #9 0 0.066667 18 5 0 0.15 1 -1 0 0 0 1 999 -999 0.03 0.47 -0.47 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1 1
regc_a   180145 "BRUNI 4 2   "   13.80 "1" : #9 mva=12 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a   180145 "BRUNI 4 2   "   13.80 "1" : #9 0 0.85 1.15 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0 99 -99 1 0 1.3 0 0 0 0 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0
repc_a   180145 "BRUNI 4 2   "   13.80 "1"    180144 "BRUNI 4 1   "  138.00 : #9 0 0.066667 18 5 0 0.05 1 -999 0 0 0.02 1 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.066667 0 0 999 -999 999 -999 0.066667 20 0 0 1 1
regc_a   190106 "FLUVANNA 1 3"   13.80 "1" : #9 mva=192 1 2 0.5 0 0.3 1.1 0.4 -0.8 -1.3 0.7 0.02 0.05 999 -999 0
reec_a   190106 "FLUVANNA 1 3"   13.80 "1" : #9 0 -99 99 0 -0.1 0.1 0 1.1 -1.1 0 0.15 0 0 0 0.4 -0.4 1.1 0.9 0.1 1 1.5 23 0 0 99 -99 1 0 1.5 0.066667 0 1 1 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0 1.15 1.1 1.24 2 1.24 0 0
wtgt_a   190106 "FLUVANNA 1 3"   13.80 "1" : #9 192 4 0.62 1.5 0 1
repc_a   190106 "FLUVANNA 1 3"   13.80 "1" : #9 0 0.15 0 0.72 0 0.05 1 0 0 0 0.02 0 1 -1 0 1.1 0.9 1.6 1.07 0.125 0 0.0006 0.0333 -0.1 1.2 0 0.1 0.99 0 1 1 1
genrou   190108 "SNYDER 1 2  "   13.80 "1" : #9 mva=50.4 4.5488 0.0505 0.4594 0.0214 8.4207 0 2.5879 2.3597 0.4375 0.7317 0.2969 0.2323 0.1285 0.732 0 0 0
esst4b   190108 "SNYDER 1 2  "   13.80 "1" : #9 0 3.6317 3.6317 0.01 1 -1 1 0 1 -1 0 5.7056 0 0 0.08 0 8.2118 999
ggov1    190108 "SNYDER 1 2  "   13.80 "1" : #9 mwcap=50.4 0.05 1 1 0.05 -0.05 20.2757 0.3906 0 1 1 0.15 0.1119 1.5 0.2 0.1 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   190108 "SNYDER 1 2  "   13.80 "2" : #9 mva=50.4 9.6369 0.0247 1.2281 0.0676 3.8288 0 2.509 2.296 0.2085 0.2656 0.173 0.1335 0.0875 0.2216 0 0 0
esst4b   190108 "SNYDER 1 2  "   13.80 "2" : #9 0 3.1321 3.1321 0.01 1 -1 1 0 1 -1 0 6.437 0 0 0.08 0 6.4246 999
ggov1    190108 "SNYDER 1 2  "   13.80 "2" : #9 mwcap=50.4 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   190109 "SNYDER 1 3  "   13.80 "1" : #9 mva=19.2 6.2209 0.0409 1.1416 0.0599 5.5163 0 2.0208 1.902 0.1539 0.2243 0.1097 0.083 0.104 0.4626 0 0 0
esst4b   190109 "SNYDER 1 3  "   13.80 "1" : #9 0 3.8737 3.8737 0.01 1 -1 1 0 1 -1 0 6.0071 0 0 0.08 0 8.7392 999
ggov1    190109 "SNYDER 1 3  "   13.80 "1" : #9 mwcap=19.2 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.4427 0.1763 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
regc_a   190111 "FLUVANNA 2 2"   13.80 "1" : #9 mva=100.8 1 10 0.8 0.4 1.22 1.2 0.06 0.05 -1.3 0.5 0.02 0.03 100 -200 0
reec_a   190111 "FLUVANNA 2 2"   13.80 "1" : #9 0 0.9 1.1 0.01 -0.05 0.05 1.2 1 -1 0 -0.05 0 0 0 99 -99 1.1 0.9 0.5 0.1 1.4 0.5 1 0.02 90 -90 1.1 0 1.4 0.04 0 0 1 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0.1 0.45 0.6 0.45 0.9 1 1 1
wtgt_a   190111 "FLUVANNA 2 2"   13.80 "1" : #9 100.8 3.76 1.46 1.5 560.24 1.2
wtgp_a   190111 "FLUVANNA 2 2"   13.80 "1" : #9 0 25 150 30 1 0 0.3 27 0 10 -10
wtgq_a   190111 "FLUVANNA 2 2"   13.80 "1" : #9 0 0.4 2 0.033333 60 1.12 0 0.504 0.58 0.4 0.74 0.76 0.869 0.905 1 1
repc_a   190111 "FLUVANNA 2 2"   13.80 "1" : #9 0 0.033 5 0.5 0 0.02 1 0.7 0 0 0.02 0 1 -1 0 0.231 -0.315 0.1 0.05 0.25 0 0 999 -999 0.9 0 0.1 0.99 0 0 0 1
wtga_a   190111 "FLUVANNA 2 2"   13.80 "1" : #9 0 0.007 0
regc_a   190114 "IRA 3 3     "   13.20 "1" : #9 mva=156.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 9999 -9999 0.8
reec_a   190114 "IRA 3 3     "   13.20 "1" : #9 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.4 -0.4 1.1 0.9 0.1 1 1.5 40 0 0 99 -99 1 0 1.7 0.066667 0 1 0 0 0 0.1 1.25 0.4 1.25 0 0 0 0 0 1.15 1.1 1.24 2 1.24 0 0
wtgt_a   190114 "IRA 3 3     "   13.20 "1" : #9 156.6 4.86 0.77 0.58 84.15 1
wtgp_a   190114 "IRA 3 3     "   13.20 "1" : #9 0 25 150 30 0 0 0.3 27 -4 10 -10
wtgq_a   190114 "IRA 3 3     "   13.20 "1" : #9 0 0.5 2.5 0.066667 60 1.1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 1
repc_a   190114 "IRA 3 3     "   13.20 "1" : #9 0 0.066667 18 5 0 0.05 1 0 0 0 0.02 1 0.1 -0.1 0.05 0.436 -0.436 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1 1
wtga_a   190114 "IRA 3 3     "   13.20 "1" : #9 0 0.007 0
regc_a   190116 "DOUGHERTY 1 2"   13.20 "1" : #9 mva=68.4 1 10 0.15 0.06 1.2 1.2 0.1 -999 -1 1 0 0.03 106.15 -106.150002 0
reec_a   190116 "DOUGHERTY 1 2"   13.20 "1" : #9 0 0.9 1.13 0.033333 -0.1 0.1 0 1.1 -1.1 0 0.15 0 0 0 0.4 -0.4 1.1 0.9 0.1 1 1.5 40 0 0.033333 99 -99 1 0 1.5 0.04 0 1 1 0 0 0.1 1.25 1.33 1.25 0 0 0 0 0 1.15 1.1 1.24 2 1.24 0 0
wtgt_a   190116 "DOUGHERTY 1 2"   13.20 "1" : #9 68.4 4.876 0.424 13 100 1
repc_a   190116 "DOUGHERTY 1 2"   13.20 "1" : #9 0 0.033 1 1 0 0.2 1 0.3 0 0 0 1 1 -1 0 99 -99 1 1.4 0.0333 0 0 0.1 -0.1 1 0 0.3 10 0 1 1 1
regc_a   190118 "MCADOO 1 2  "   18.00 "1" : #9 mva=180 1 1.2 0.9 -9999 1.22 1.2 0.2 -999 -1.3 1 0.02 0.02 77 -77 0
reec_a   190118 "MCADOO 1 2  "   18.00 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.484 -0.484 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 1.7 0 0 1 1 0 0 0.1 1.25 0.4 1.25 0 0 0 0 0 0 0.4 1.1 0.8 1.1 2 1.1
wtgt_a   190118 "MCADOO 1 2  "   18.00 "1" : #9 180 3.22 0.62 1.5 0 1
wtgp_a   190118 "MCADOO 1 2  "   18.00 "1" : #9 0 25 150 30 0.3 0 0.3 27 0 10 -10
wtgq_a   190118 "MCADOO 1 2  "   18.00 "1" : #9 0 0.5 2.5 0.066667 60 1.01 0 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 1
repc_a   190118 "MCADOO 1 2  "   18.00 "1" : #9 0 0.066667 18 5 0 0.05 1 0 0 0 0.02 1 0.1 -0.1 0.05 0.436 -0.436 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1 1
wtga_a   190118 "MCADOO 1 2  "   18.00 "1" : #9 0 0.007 0
regc_a   190120 "ODONNELL 1 2"   13.80 "1" : #9 mva=216 1 0.45 0.9 -9999 1.22 1.2 0.2 -9999 -1.3 0.5 0.02 0.02 77 -77 0
reec_a   190120 "ODONNELL 1 2"   13.80 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 1.5 0 0 1 1 0 0 0.1 1.25 0.8 1.25 0 0 0 0 0.4 1.25 0.8 1.25 1.1 1.25 0 0
wtgt_a   190120 "ODONNELL 1 2"   13.80 "1" : #9 216 4 1 1 120 1
wtgp_a   190120 "ODONNELL 1 2"   13.80 "1" : #9 0 25 150 25 0.7 0 0.3 27 0 10 -10
wtgq_a   190120 "ODONNELL 1 2"   13.80 "1" : #9 0 0.5 2.5 0.066667 60 1.01 0 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 1
repc_a   190120 "ODONNELL 1 2"   13.80 "1" : #9 0 0.066667 5 0.5 0 0.02 1 0.7 0 0 0.02 0 1 -1 0 0.231 -0.315 0.1 0.05 0.25 0 0 999 -999 0.9 0 0.1 0.99 0 0 1 1
wtga_a   190120 "ODONNELL 1 2"   13.80 "1" : #9 0 0.007 0
regc_a   190123 "ODONNELL 2 3"   18.00 "1" : #9 mva=253.2 0 10 0.9 0.4 1.2 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 99 -99 0
reec_a   190123 "ODONNELL 2 3"   18.00 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 1.7 0 0 1 1 0 0 0.1 1.25 0.4 1.25 0 0 0 0 0 0 0.4 1.1 0.8 1.1 2 1.1
wtgt_a   190123 "ODONNELL 2 3"   18.00 "1" : #9 253.2 2.27 0.63 0.4 240 1
wtgp_a   190123 "ODONNELL 2 3"   18.00 "1" : #9 0 50 100 15 0 0 0.3 87 -5 17 -17
wtgq_a   190123 "ODONNELL 2 3"   18.00 "1" : #9 0 0.5 2.5 0.066667 60 1.1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 1
repc_b   190123 "ODONNELL 2 3"   18.00 "1"   190123 "ODONNELL 2 3"   18.00 !  !   190123 "ODONNELL 2 3"   18.00   190121 "ODONNELL 2 1"  345.00 "1" : #9 0.066667 0 25 0 0.02 1 0.7 0 0 -0.01 0 0.001 -0.001 0 1 -1 0.01 0.06 0.25 0 0 999 -999 999 -999 0.1 50 0 1 190124 1 1 1 0.066667 190123 1 1 1 0.066667
wtga_a   190123 "ODONNELL 2 3"   18.00 "1" : #9 0 0.007 0
regc_a   190124 "ODONNELL 2 4"   13.80 "1" : #9 mva=198 1 10 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 100 -100 0
reec_a   190124 "ODONNELL 2 4"   13.80 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 1.5 0 0 1 1 0 0 0.1 1.25 0.8 1.25 0 0 0 0 0.4 1.25 0.8 1.25 1.1 1.25 0 0
wtgt_a   190124 "ODONNELL 2 4"   13.80 "1" : #9 198 4 0.7 1 125 1
wtgp_a   190124 "ODONNELL 2 4"   13.80 "1" : #9 0 30 180 30 0.9 0 0.3 27 0 10 -10
wtgq_a   190124 "ODONNELL 2 4"   13.80 "1" : #9 0 0.6 3 0.066667 60 1.2 0.08 0.2 0.58 0.4 0.72 0.78 0.866 0.98 1 1
wtga_a   190124 "ODONNELL 2 4"   13.80 "1" : #9 0 0.007 0
regc_a   190126 "ROTAN 2 2   "   20.00 "1" : #9 mva=36 0 10 0.9 0.4 1.2 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 99 -99 0
reec_a   190126 "ROTAN 2 2   "   20.00 "1" : #9 0 0 1.1 0.033333 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0.033333 0.45 -0.45 1.12 0.04 1.5 0.033333 0 1 1 0 0 0.1 1.25 0.8 1.25 0 0 0 0 0.4 1.25 0.8 1.25 1.1 1.25 0 0
wtgt_a   190126 "ROTAN 2 2   "   20.00 "1" : #9 36 3.76 1.46 1.5 560.24 1.2
wtgp_a   190126 "ROTAN 2 2   "   20.00 "1" : #9 0 30 180 30 0.9 0 0.3 27 0 10 -10
wtgq_a   190126 "ROTAN 2 2   "   20.00 "1" : #9 0 10 10 0.033333 60 1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 1
repc_a   190126 "ROTAN 2 2   "   20.00 "1" : #9 0 0.033 18 5 0 0.05 1 0 0 0 0.02 1 0.1 -0.1 0.05 0.436 -0.436 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1 1
wtga_a   190126 "ROTAN 2 2   "   20.00 "1" : #9 0 0.007 0
regc_a   190129 "WHITE DEER 1 3"   24.00 "1" : #9 mva=261.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 9999 -9999 0.8
reec_a   190129 "WHITE DEER 1 3"   24.00 "1" : #9 0 0.9 1.1 0 -0.05 0.05 1.2 1 -1 0 -0.05 0 0 0 99 -99 1.1 0.9 0.5 0.1 1.4 0.5 1 0 90 -90 1.1 0 1.4 0.066667 0 0 1 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0.1 0.45 0.6 0.45 0.9 1 1 1
wtgt_a   190129 "WHITE DEER 1 3"   24.00 "1" : #9 261.6 4.94 0 2.3 0 1
wtgp_a   190129 "WHITE DEER 1 3"   24.00 "1" : #9 0 25 150 10 0.7 0 0.3 27 0 10 -10
wtgq_a   190129 "WHITE DEER 1 3"   24.00 "1" : #9 0 0.7 1.1 0.066667 60 0.97 0 0.13 0.58 0.4 0.67 0.83 0.87 0.976 0.99 1
repc_a   190129 "WHITE DEER 1 3"   24.00 "1" : #9 0 0.066667 5 0.5 0 0.02 1 0.7 0 0 0.02 0 1 -1 0 0.184 -0.257 0.1 0.05 0.25 0 0 999 -999 0.9 0 0.1 0.99 0 0 0 1
wtga_a   190129 "WHITE DEER 1 3"   24.00 "1" : #9 0 0.007 0
regc_a   190132 "PANHANDLE 4 2"   18.00 "1" : #9 mva=253.44 0 10 0.9 0.5 1.22 1.2 0.9 0.5 -1.3 1 0.02 0.02 999 -999 0
reec_a   190132 "PANHANDLE 4 2"   18.00 "1" : #9 0 0.9 1.1 0 -0.05 0.05 1.2 1 -1 0 -0.05 0 0 0 99 -99 1.1 0.9 0.5 0.1 1.4 0.5 1 0 90 -90 1.1 0 1.4 0.066667 0 0 1 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0.1 0.45 0.6 0.45 0.9 1 1 1
wtgt_a   190132 "PANHANDLE 4 2"   18.00 "1" : #9 253.44 2.891 1.11 1.01 177.46 1
wtgp_a   190132 "PANHANDLE 4 2"   18.00 "1" : #9 0 4 0.7 4 0.7 0 0.3 17 0 10 -10
wtgq_a   190132 "PANHANDLE 4 2"   18.00 "1" : #9 0 0.5 2.5 0.066667 60 1.1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 1
repc_a   190132 "PANHANDLE 4 2"   18.00 "1" : #9 0 0.066667 1 6.6667 0 0 1 0.85 0 0 0.05 0 5 -5 0.001 132 -132 0.4 2.67 0.25 0 0.0005 0.1 -0.1 1.1 0 0.1 20 0 0 0 1
wtga_a   190132 "PANHANDLE 4 2"   18.00 "1" : #9 0 0.007 0
regc_a   190134 "PANHANDLE 5 2"   13.80 "1" : #9 mva=180 1 0.88 1 0.1 1.22 1.2 0.8 0.4 -1.3 0.7 0.005 0.02 99 -99 0
reec_a   190134 "PANHANDLE 5 2"   13.80 "1" : #9 0 0.85 1.15 0.033333 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 2 5 0 0.033333 99 -99 1 0 1.3 0 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a   190134 "PANHANDLE 5 2"   13.80 "1" : #9 180 4.94 0 2.3 0 1
wtgp_a   190134 "PANHANDLE 5 2"   13.80 "1" : #9 0 25 150 10 0.7 0 0.3 27 0 10 -10
wtgq_a   190134 "PANHANDLE 5 2"   13.80 "1" : #9 0 0.6 3 0.066667 60 1.2 0.08 0.2 0.58 0.4 0.72 0.78 0.866 0.98 1 1
repc_a   190134 "PANHANDLE 5 2"   13.80 "1" : #9 0 0.066667 1 6.6667 0 0 1 0.85 0 0 0.05 0 5 -5 0.001 132 -132 0.4 2.67 0.25 0 0.0005 0.1 -0.1 1.1 0 0.1 20 0 0 1 1
wtga_a   190134 "PANHANDLE 5 2"   13.80 "1" : #9 0 0.007 0
regc_a   190136 "PANHANDLE 6 2"   24.00 "1" : #9 mva=218.04 1 10 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 100 -100 0
reec_a   190136 "PANHANDLE 6 2"   24.00 "1" : #9 0 0.85 1.15 0.033333 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 2 5 0 0.033333 99 -99 1 0 1.3 0 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a   190136 "PANHANDLE 6 2"   24.00 "1" : #9 218.04 3.22 0.62 1.5 0 1
wtgp_a   190136 "PANHANDLE 6 2"   24.00 "1" : #9 0 50 100 15 0 0 0.3 87 -5 17 -17
wtgq_a   190136 "PANHANDLE 6 2"   24.00 "1" : #9 0 0.5 2.5 0.066667 60 1.1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 1
repc_a   190136 "PANHANDLE 6 2"   24.00 "1" : #9 0 0.5 0 1 1 1 0 0 0 0 1 1 1 0 1.1 0 -1.1 1 0.5 0 0 1 1.1 -1 1 0 0 0.99 0 1 1 1
wtga_a   190136 "PANHANDLE 6 2"   24.00 "1" : #9 0 0.007 0
regc_a   190139 "MOBEETIE 1 2"   20.00 "1" : #9 mva=346.32 0 100 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 1 0.02 0.02 99 -99 0
reec_a   190139 "MOBEETIE 1 2"   20.00 "1" : #9 0 0.85 1.15 0.033333 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 2 5 0 0.033333 99 -99 1 0 1.3 0 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a   190139 "MOBEETIE 1 2"   20.00 "1" : #9 346.32 2.891 1.11 1.01 177.46 1
wtgp_a   190139 "MOBEETIE 1 2"   20.00 "1" : #9 0 25 150 30 0 0 0.3 27 0 10 -10
wtgq_a   190139 "MOBEETIE 1 2"   20.00 "1" : #9 0 0.5 2.5 0.066667 60 1.1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 1
repc_a   190139 "MOBEETIE 1 2"   20.00 "1" : #9 0 0.066667 1 6.6667 0 0 1 0.85 0 0 0.05 0 5 -5 0.001 0.6 -0.6 0.4 2.67 0.25 0 0.0005 0.1 -0.1 1.1 0 0.1 20 0 0 1 1
wtga_a   190139 "MOBEETIE 1 2"   20.00 "1" : #9 0 0.007 0
regc_a   190142 "DOUGHERTY 2 2"   13.80 "1" : #9 mva=308.4 1 10 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 999 -999 0
reec_a   190142 "DOUGHERTY 2 2"   13.80 "1" : #9 0 0.3 1.15 0 -0.05 0.05 0 1.05 -1.05 0 0 0.05 0 0 0.4 -0.4 1.1 0.9 0.1 1 1.5 40 0 0 99 -99 1 0 1.51 0.066667 0 1 1 1 0 0.1 1.25 0.8 1.25 0 0 0 0 0.05 0.19 0.2 0.6 0.35 0.52 0.7 0.99
wtgt_a   190142 "DOUGHERTY 2 2"   13.80 "1" : #9 308.4 4.876 0.424 1 0.2796 1
repc_a   190142 "DOUGHERTY 2 2"   13.80 "1" : #9 0 0.066667 2 1 0 0.15 1 0.7 0 0 0 1 0.1 -0.1 0 0.436 -0.436 0 0 0.066667 0 0.003 1 0 1.2 0.08 1 0.99 0.99 0 1 1
regc_a   190145 "SOUTH PLAINS 1 3"   13.80 "1" : #9 mva=240 1 0.45 0.9 -9999 1.22 1.2 0.2 -9999 -1.3 0.5 0.02 0.02 77 -77 0
reec_a   190145 "SOUTH PLAINS 1 3"   13.80 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 1.82 0 0 1 1 0 0 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0
wtgt_a   190145 "SOUTH PLAINS 1 3"   13.80 "1" : #9 240 4.94 0 1.5 -0.077 1
wtgp_a   190145 "SOUTH PLAINS 1 3"   13.80 "1" : #9 0 25 150 30 0 0 0.3 27 0 10 -10
wtgq_a   190145 "SOUTH PLAINS 1 3"   13.80 "1" : #9 0 0.6 3 0.066667 60 1.2 0.08 0.2 0.58 0.4 0.72 0.78 0.866 0.98 1 1
repc_a   190145 "SOUTH PLAINS 1 3"   13.80 "1" : #9 0 0.066667 3 0.006 5 5 0 0.7 0 0 0 0 0.1 -0.1 0 0.341 -0.341 0.01 0.01 0.066667 0 0.003 1 0 1.1 0.04 1 0.99 0.99 1 1 1
wtga_a   190145 "SOUTH PLAINS 1 3"   13.80 "1" : #9 0 0.007 0
regc_a   190147 "UMBARGER 3 2"   18.00 "1" : #9 mva=240 0 10 0.9 0.5 1.22 1.2 0.9 0.5 -1.3 1 0.02 0.02 999 -999 0
reec_a   190147 "UMBARGER 3 2"   18.00 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 1.5 0 0 1 0 0 0 0.1 1.25 0.8 1.25 0 0 0 0 0.4 1.25 0.8 1.25 1.1 1.25 0 0
wtgt_a   190147 "UMBARGER 3 2"   18.00 "1" : #9 240 4.94 0 1.5 -0.077 1
wtgp_a   190147 "UMBARGER 3 2"   18.00 "1" : #9 0 25 150 25 0.7 0 0.3 27 0 10 -10
wtgq_a   190147 "UMBARGER 3 2"   18.00 "1" : #9 0 0.6 3 0.066667 30 1.12 0.04 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 1
repc_a   190147 "UMBARGER 3 2"   18.00 "1" : #9 0 0.066667 2 1 0 0.15 1 0.7 0 0 0 0 0.1 -0.1 0 0.484 -0.484 0 0 0.066667 0 0.003 1 0 1 0.08 1 0.99 0.99 0 1 1
wtga_a   190147 "UMBARGER 3 2"   18.00 "1" : #9 0 0.007 0
regc_a   190149 "ADRIAN 1 2  "   13.80 "1" : #9 mva=193.2 1 0.65 0.9 0.4 1.22 1.2 0.2 0.1 -1.3 0.5 0.005 1 49 -49 0
reec_a   190149 "ADRIAN 1 2  "   13.80 "1" : #9 0 0.85 1.15 0.033333 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 2 5 0 0.033333 99 -99 1 0 1.5 0 0 1 1 0 0 -1 1.45 2 1.45 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a   190149 "ADRIAN 1 2  "   13.80 "1" : #9 193.2 4.94 0 1.5 -0.077 1
wtgp_a   190149 "ADRIAN 1 2  "   13.80 "1" : #9 0 13.2 58.5 0 0.4335 0 0.1 45 0 17 -17
wtgq_a   190149 "ADRIAN 1 2  "   13.80 "1" : #9 0 0.6 3 0.066667 30 1.2 0.08 0.2 0.58 0.4 0.72 0.78 0.866 0.98 1 2
repc_a   190149 "ADRIAN 1 2  "   13.80 "1" : #9 0 0.066667 2 1 0 0.15 1 0.7 0 0 0 1 0.1 -0.1 0 0.436 -0.436 0 0 0.066667 0 0.003 1 0 1 0.08 1 0.99 0 0 1 1
wtga_a   190149 "ADRIAN 1 2  "   13.80 "1" : #9 0 0.007 0
regc_a   190152 "ADRIAN 2 2  "   18.00 "1" : #9 mva=232.8 1 10 0.8 0.4 1.22 1.2 0.06 0.05 -1.3 0.5 0.02 0.03 100 -200 0
reec_a   190152 "ADRIAN 2 2  "   18.00 "1" : #9 0 0.85 1.15 0.033333 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 2 5 0 0.033333 99 -99 1 0 1.5 0 0 1 1 0 0 -1 1.45 2 1.45 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a   190152 "ADRIAN 2 2  "   18.00 "1" : #9 232.8 2.891 1.11 1.01 177.46 1
wtgp_a   190152 "ADRIAN 2 2  "   18.00 "1" : #9 0 25 160 30 3 0 0.3 27 0 10 -10
wtgq_a   190152 "ADRIAN 2 2  "   18.00 "1" : #9 0 10 10 0.066667 60 1.1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 1
repc_a   190152 "ADRIAN 2 2  "   18.00 "1" : #9 0 0.066667 18 1 0 0.08 1 0 0 0 0.02 1 0.1 -0.1 0.025 0.312 -0.436 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1 1
wtga_a   190152 "ADRIAN 2 2  "   18.00 "1" : #9 0 0.007 0
regc_a   190155 "SUMMERFIELD 3 2"   13.80 "1" : #9 mva=276.48 1 10 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 999 -999 0
reec_a   190155 "SUMMERFIELD 3 2"   13.80 "1" : #9 0 0.85 1.15 0.033333 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 2 5 0 0.033333 99 -99 1 0 1.3 0 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a   190155 "SUMMERFIELD 3 2"   13.80 "1" : #9 276.48 4.876 0.424 13 100 1
wtgp_a   190155 "SUMMERFIELD 3 2"   13.80 "1" : #9 0 50 180 90 30 0 0.033333 87 -27 27 -27
wtgq_a   190155 "SUMMERFIELD 3 2"   13.80 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
repc_a   190155 "SUMMERFIELD 3 2"   13.80 "1" : #9 0 0.066667 18 5 0 0.15 1 -1 0 0 0 1 999 -999 0 0.436 -0.436 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 0.99 0 0 1 1
wtga_a   190155 "SUMMERFIELD 3 2"   13.80 "1" : #9 0 0.007 0
regc_a   190157 "GROOM 2 2   "   18.00 "1" : #9 mva=240 1 10 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 100 -100 0
reec_a   190157 "GROOM 2 2   "   18.00 "1" : #9 0 0.9 1.1 0 -0.05 0.05 1.2 1 -1 0 -0.05 0 0 0 99 -99 1.1 0.9 0.5 0.1 1.4 0.5 0 0 90 -90 1.1 0 1.4 0.066667 0 0 1 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0.1 0.45 0.6 0.45 0.9 1 1 1
wtgt_a   190157 "GROOM 2 2   "   18.00 "1" : #9 240 2.891 1.11 1.01 177.46 1
wtgp_a   190157 "GROOM 2 2   "   18.00 "1" : #9 0 25 150 10 0.7 0 0.3 27 0 10 -10
wtgq_a   190157 "GROOM 2 2   "   18.00 "1" : #9 0 0.6 3 0.066667 30 1.12 0.04 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 1
repc_a   190157 "GROOM 2 2   "   18.00 "1" : #9 0 0.066667 1 6.6667 0 0 1 0.85 0 0 0.05 0 5 -5 0.001 132 -132 0.4 2.67 0.25 0 0.0005 0.1 -0.1 1.1 0 0.1 20 0 0 1 1
wtga_a   190157 "GROOM 2 2   "   18.00 "1" : #9 0 0.007 0
regc_a   190159 "FLUVANNA 3 2"   24.00 "1" : #9 mva=186.48 1 10 0.8 0.4 1.22 1.2 0.06 0.05 -1.3 0.5 0.02 0.03 100 -200 0
reec_a   190159 "FLUVANNA 3 2"   24.00 "1" : #9 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.2 23 0 0 99 -99 1.12 0.04 1.82 0 0 1 1 0 0 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0
wtgt_a   190159 "FLUVANNA 3 2"   24.00 "1" : #9 186.48 4.94 0 2.3 0 1
wtgp_a   190159 "FLUVANNA 3 2"   24.00 "1" : #9 0 25 150 10 0.7 0 0.3 27 0 10 -10
wtgq_a   190159 "FLUVANNA 3 2"   24.00 "1" : #9 0 0.6 3 0.066667 60 1.2 0.08 0.2 0.58 0.4 0.72 0.78 0.866 0.98 1 1
repc_a   190159 "FLUVANNA 3 2"   24.00 "1" : #9 0 0.066667 2 1 0 0.15 1 0.7 0 0 0 0 0.1 -0.1 0 0.831 -0.831 0 0 0.066667 0 0.003 1 0 1.2 0.08 1 0.99 0.99 0 1 1
wtga_a   190159 "FLUVANNA 3 2"   24.00 "1" : #9 0 0.007 0
regc_a   190162 "LOCKNEY 3 3 "   18.00 "1" : #9 mva=240 1 1.2 0.9 -9999 1.22 1.2 0.2 -999 -1.3 1 0.02 0.02 77 -77 0
reec_a   190162 "LOCKNEY 3 3 "   18.00 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 1.7 0 0 1 1 0 0 0.1 1.25 0.4 1.25 0 0 0 0 0.4 1.15 1.1 1.24 2 1.24 0 0
wtgt_a   190162 "LOCKNEY 3 3 "   18.00 "1" : #9 240 4.94 0 1.5 -0.077 1
wtgp_a   190162 "LOCKNEY 3 3 "   18.00 "1" : #9 0 50 100 15 0 0 0.3 87 -5 17 -17
wtgq_a   190162 "LOCKNEY 3 3 "   18.00 "1" : #9 0 0.6 3 0.066667 60 1.2 0.08 0.2 0.58 0.4 0.72 0.78 0.866 0.98 1 1
repc_a   190162 "LOCKNEY 3 3 "   18.00 "1" : #9 0 0.066667 1 6.6667 0 0 1 0.85 0 0 0.05 0 999 -999 0 0.203 -0.292 0.4 2.67 0.066667 0 0 999 -999 1.1 0 0.1 0.99 0 0 1 1
wtga_a   190162 "LOCKNEY 3 3 "   18.00 "1" : #9 0 0.007 0
regc_a   190165 "UMBARGER 4 3"   13.80 "1" : #9 mva=359.64 1 10 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 99 -99 0
reec_a   190165 "UMBARGER 4 3"   13.80 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.484 -0.484 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 1.7 0 0 1 1 0 0 0.1 1.25 0.4 1.25 0 0 0 0 0 0 0.4 1.1 0.8 1.1 2 1.1
wtgt_a   190165 "UMBARGER 4 3"   13.80 "1" : #9 359.64 2.27 0.63 0.4 240 1
wtgp_a   190165 "UMBARGER 4 3"   13.80 "1" : #9 0 50 100 15 0 0 0.3 87 -5 17 -17
wtgq_a   190165 "UMBARGER 4 3"   13.80 "1" : #9 0 0.5 2.5 0.066667 60 1.01 0 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 1
repc_a   190165 "UMBARGER 4 3"   13.80 "1" : #9 0 0.066667 3 0.006 5 5 0 0.7 0 0 0 0 0.1 -0.1 0 0.341 -0.341 0.01 0.01 0.066667 0 0.003 1 0 1.1 0.04 1 0.99 0.99 1 1 1
wtga_a   190165 "UMBARGER 4 3"   13.80 "1" : #9 0 0.007 0
regc_a   190167 "GOREE 1 2   "   24.00 "1" : #9 mva=180 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 1 0.02 0.02 999 -999 0.8
reec_a   190167 "GOREE 1 2   "   24.00 "1" : #9 0 0.85 1.15 0.033333 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 2 5 0 0.033333 99 -99 1 0 1.3 0 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a   190167 "GOREE 1 2   "   24.00 "1" : #9 180 4.94 0 1.5 -0.077 1
wtgp_a   190167 "GOREE 1 2   "   24.00 "1" : #9 0 50 100 15 0 0 0.3 87 -5 17 -17
wtgq_a   190167 "GOREE 1 2   "   24.00 "1" : #9 0 0.6 3 0.066667 60 1.2 0.08 0.2 0.58 0.4 0.72 0.78 0.866 0.98 1 1
repc_a   190167 "GOREE 1 2   "   24.00 "1" : #9 0 0.066667 3 0.006 5 5 0 0.7 0 0 0 0 0.1 -0.1 0 0.341 -0.341 0.01 0.01 0.066667 0 0.003 1 0 1.1 0.04 1 0.99 0.99 1 1 1
wtga_a   190167 "GOREE 1 2   "   24.00 "1" : #9 0 0.007 0
regc_a   190169 "SILVERTON 1 2"   13.80 "1" : #9 mva=180 0 10 0.9 0.4 1.2 1.2 0.001 0 -1.3 0.7 0.016668 0.02 99 -99 0
reec_a   190169 "SILVERTON 1 2"   13.80 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 1.5 0 0 1 1 0 0 0.1 1.25 0.8 1.25 0 0 0 0 0.4 1.25 0.8 1.25 1.1 1.25 0 0
wtgt_a   190169 "SILVERTON 1 2"   13.80 "1" : #9 180 4.57 0 1.5 0 1
wtgp_a   190169 "SILVERTON 1 2"   13.80 "1" : #9 0 25 150 30 0.3 0 0.3 27 0 10 -10
wtgq_a   190169 "SILVERTON 1 2"   13.80 "1" : #9 0 10 10 0.066667 60 1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 1
repc_a   190169 "SILVERTON 1 2"   13.80 "1" : #9 0 0.066667 2 1 0 0.15 1 0.7 0 0 0 0 0.1 -0.1 0 0.484 -0.484 0 0 0.066667 0 0.003 1 0 1 0.08 1 0.99 0.99 0 1 1
wtga_a   190169 "SILVERTON 1 2"   13.80 "1" : #9 0 0.007 0
regc_a   190172 "LOCKNEY 4 3 "   18.00 "1" : #9 mva=360 0 10 0.9 0.4 1.2 1.2 0.001 0 -1.3 0.7 0.016668 0.02 99 -99 0
reec_a   190172 "LOCKNEY 4 3 "   18.00 "1" : #9 0 0.9 1.1 0 -0.05 0.05 1.2 1 -1 0 -0.05 0 0 0 99 -99 1.1 0.9 0.5 0.1 1.4 0.5 1 0 90 -90 1.1 0 1.4 0.066667 0 0 1 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0.1 0.45 0.6 0.45 0.9 1 1 1
wtgt_a   190172 "LOCKNEY 4 3 "   18.00 "1" : #9 360 4.94 0 1.5 -0.077 1
wtgp_a   190172 "LOCKNEY 4 3 "   18.00 "1" : #9 0 13.2 58.5 0 0.4335 0 0.1 45 0 17 -17
wtgq_a   190172 "LOCKNEY 4 3 "   18.00 "1" : #9 0 0.6 3 0.066667 60 1.2 0.08 0.2 0.58 0.4 0.72 0.78 0.866 0.98 1 1
repc_a   190172 "LOCKNEY 4 3 "   18.00 "1" : #9 0 0.066667 5 0.5 0 0.02 1 0.7 0 0 0.02 0 1 -1 0 0.184 -0.257 0.1 0.05 0.25 0 0 999 -999 0.9 0 0.1 0.99 0 0 0 1
wtga_a   190172 "LOCKNEY 4 3 "   18.00 "1" : #9 0 0.007 0
regc_a   190174 "FLOYDADA 1 2"   18.00 "1" : #9 mva=60.48 1 1.2 0.9 0 1.22 1.2 0.8 0 -1.3 0.5 0.02 0.02 77 -77 0
reec_a   190174 "FLOYDADA 1 2"   18.00 "1" : #9 0 0.9 1.13 0.033333 -0.12 0.12 2.4 1 -1 0 0.15 0 0 0 0.5 -0.5 1.1 0.9 3 5 5 5 0 0.033333 99 -99 1 0 1.4 0.033333 0 1 0 0 0 0.1 1.25 0.2 1.25 0 0 0 0 0 0 0.2 0.5 0.89 0.5 0.91 1.01
wtgt_a   190174 "FLOYDADA 1 2"   18.00 "1" : #9 60.48 7.4 0.62 1.5 0 1
wtgp_a   190174 "FLOYDADA 1 2"   18.00 "1" : #9 0 25 150 30 0 0 0.3 27 0 10 -10
wtgq_a   190174 "FLOYDADA 1 2"   18.00 "1" : #9 0 0.6 3 0.033333 30 1.12 0.04 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 1
repc_a   190174 "FLOYDADA 1 2"   18.00 "1" : #9 0 0.033 0 1 0 0.15 1 0 0 0 0 0 0.1 -0.1 0 0.436 -0.436 0 0 0.0333 0 0.0006 1 -1 1.1 0.08 1 20 20 1 1 1
wtga_a   190174 "FLOYDADA 1 2"   18.00 "1" : #9 0 0.007 0
regc_a   190177 "ENOCHS 1 2  "   13.80 "1" : #9 mva=178.08 1 1.2 0.9 -9999 1.22 1.2 0.2 -999 -1.3 1 0.02 0.02 77 -77 0
reec_a   190177 "ENOCHS 1 2  "   13.80 "1" : #9 0 0.9 1.1 0 -0.05 0.05 1.2 1 -1 0 -0.05 0 0 0 99 -99 1.1 0.9 0.5 0.1 1.4 0.5 1 0 90 -90 1.1 0 1.4 0.066667 0 0 1 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0.1 0.45 0.6 0.45 0.9 1 1 1
wtgt_a   190177 "ENOCHS 1 2  "   13.80 "1" : #9 178.08 4.57 0 1.5 0 1
wtgp_a   190177 "ENOCHS 1 2  "   13.80 "1" : #9 0 25 150 30 0 0 0.3 27 -4 10 -10
wtgq_a   190177 "ENOCHS 1 2  "   13.80 "1" : #9 0 0.6 3 0.066667 60 1.2 0.08 0.2 0.58 0.4 0.72 0.78 0.866 0.98 1 1
repc_a   190177 "ENOCHS 1 2  "   13.80 "1" : #9 0 0.066667 1 6.6667 0 0 1 0.85 0 0 0.05 0 5 -5 0.001 41 -66 0.4 2.67 0.25 0 0.0005 0.1 -0.1 1.1 0 0.1 20 0 0 0 1
wtga_a   190177 "ENOCHS 1 2  "   13.80 "1" : #9 0 0.007 0
regc_a   190182 "FLOYDADA 2 5"   13.80 "1" : #9 mva=181.44 1 10 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 99 -99 0
reec_a   190182 "FLOYDADA 2 5"   13.80 "1" : #9 0 0.3 1.15 0 -0.05 0.05 0 1.05 -1.05 0 0 0.05 0 0 0.4 -0.4 1.1 0.9 0.1 1 1.5 55 0 0 99 -99 1 0 1.51 0.066667 0 1 1 1 0 0.1 1.25 0.8 1.25 0 0 0 0 0.05 0.19 0.2 0.6 0.35 0.52 0.7 0.99
wtgt_a   190182 "FLOYDADA 2 5"   13.80 "1" : #9 181.44 4 0.62 1.5 0 1
repc_a   190182 "FLOYDADA 2 5"   13.80 "1" : #9 0 0.15 0 0.72 0 0.05 1 0 0 0 0.02 0 1 -1 0 1.1 0.9 1.6 1.07 0.125 0 0.0006 0.0333 -0.1 1.2 0 0.1 0.99 0 1 1 1
regc_a   190185 "GROOM 3 3   "   13.80 "1" : #9 mva=208.8 1 10 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 99 -99 0
reec_a   190185 "GROOM 3 3   "   13.80 "1" : #9 0 0.85 1.1 0 -0.1 0.1 0 1.1 -1.1 0 0 0 0 0 99 -99 1.1 0.9 0.2 0.01 1.1 2 0 0 99 -99 1.2 0 1.55 0 0 1 0 0 0 0.1 1.25 0.8 1.25 0 0 0 0 0.2 0.3 0.4 0.84375 0.5 1.125 0.6 1.35
wtgt_a   190185 "GROOM 3 3   "   13.80 "1" : #9 208.8 4.94 0 1.5 -0.077 1
wtgp_a   190185 "GROOM 3 3   "   13.80 "1" : #9 0 25 150 30 0 0 0.3 27 0 10 -10
wtgq_a   190185 "GROOM 3 3   "   13.80 "1" : #9 0 0.6 3 0.066667 30 1.12 0.04 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 1
repc_a   190185 "GROOM 3 3   "   13.80 "1" : #9 0 0.2 3 5 0 0.15 1 -1 0 0 0 0 999 -999 0 0.775 -0.775 0.1 0.5 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1 1
wtga_a   190185 "GROOM 3 3   "   13.80 "1" : #9 0 0.007 0
regc_a   190190 "UMBARGER 5 3"   13.80 "1" : #9 mva=195.6 0 100 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 1 0.02 0.02 99 -99 0
reec_a   190190 "UMBARGER 5 3"   13.80 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.329 -0.484 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 1.7 0 0 1 1 0 0 0.1 1.25 0.4 1.25 0 0 0 0 0 0 0.4 1.1 0.8 1.1 2 1.1
wtgt_a   190190 "UMBARGER 5 3"   13.80 "1" : #9 195.6 4.134 0.62 1.5 0 1
wtgp_a   190190 "UMBARGER 5 3"   13.80 "1" : #9 0 4 0.7 4 0.7 0 0.3 17 0 10 -10
wtgq_a   190190 "UMBARGER 5 3"   13.80 "1" : #9 0 0.4 2 0.066667 60 1.12 0 0.4 0.58 0.4 0.73 0.82 0.87 0.97 1 1
repc_a   190190 "UMBARGER 5 3"   13.80 "1" : #9 0 0.066667 2 1 0 0.5 1 0.7 0 0 0 0 0.1 -0.1 0 0.436 -0.436 0 0 0.066667 0 0.003 1 0 1 0.08 1 0.99 0.99 0 1 1
wtga_a   190190 "UMBARGER 5 3"   13.80 "1" : #9 0 0.007 0
regc_a   190193 "SNYDER 2 3  "   13.80 "1" : #9 mva=303.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 999 -999 0
reec_a   190193 "SNYDER 2 3  "   13.80 "1" : #9 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 99 -99 1.12 0.04 1.82 0 0 1 1 0 0 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0
wtgt_a   190193 "SNYDER 2 3  "   13.80 "1" : #9 303.6 2.27 0.63 0.4 240 1
wtgp_a   190193 "SNYDER 2 3  "   13.80 "1" : #9 0 4 0.7 4 0.7 0 0.3 17 0 10 -10
wtgq_a   190193 "SNYDER 2 3  "   13.80 "1" : #9 0 10 10 0.066667 60 1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 1
repc_a   190193 "SNYDER 2 3  "   13.80 "1" : #9 0 0.066667 2 1 0 0.15 1 0.7 0 0 0 0 0.1 -0.1 0 1.2 -1.2 0 0 0.066667 0 0.003 1 0 1.2 0.08 1 0.99 0.99 0 1 1
wtga_a   190193 "SNYDER 2 3  "   13.80 "1" : #9 0 0.007 0
regc_a   190196 "CROWELL 2 3 "   13.80 "1" : #9 mva=420.36 1 10 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 99 -99 0
reec_a   190196 "CROWELL 2 3 "   13.80 "1" : #9 0 0.9 1.1 0 -0.05 0.05 1.2 1 -1 0 -0.05 0 0 0 99 -99 1.1 0.9 0.5 0.1 1.4 0.5 0 0 90 -90 1.1 0 1.4 0.066667 0 0 1 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0.1 0.45 0.6 0.45 0.9 1 1 1
wtgt_a   190196 "CROWELL 2 3 "   13.80 "1" : #9 420.36 6.7 5.7 1.5 0.2 1
wtgp_a   190196 "CROWELL 2 3 "   13.80 "1" : #9 0 13.2 58.5 0 0.4335 0 0.1 45 0 17 -17
wtgq_a   190196 "CROWELL 2 3 "   13.80 "1" : #9 0 0.6 3 0.066667 30 1.12 0.04 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 1
repc_a   190196 "CROWELL 2 3 "   13.80 "1" : #9 0 0.066667 18 5 0 0.05 1 0 0 0 0.02 1 0.1 -0.1 0.025 0.493 -0.493 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 20 0 0 0 1
wtga_a   190196 "CROWELL 2 3 "   13.80 "1" : #9 0 0.007 0
regc_a   190198 "FLUVANNA 4 2"   13.80 "1" : #9 mva=189.6 1 0.65 0.9 0.4 1.22 1.2 0.2 0.1 -1.3 0.5 0.005 1 49 -49 0
reec_a   190198 "FLUVANNA 4 2"   13.80 "1" : #9 0 0.9 1.13 0 -0.12 0.12 2.4 1 -1 0 0.15 0 0 0 0.184 -0.2574 1.1 0.9 0.7 1 1.5 0.5 0 0 99 -99 0.993 0 1.4 0 0 1 1 0 0 0.1 1.25 0.2 1.25 0 0 0 0 0 0 0.2 0.5 0.89 0.5 0.91 1.01
wtgt_a   190198 "FLUVANNA 4 2"   13.80 "1" : #9 189.6 4.93 0.62 1.5 0 1
wtgp_a   190198 "FLUVANNA 4 2"   13.80 "1" : #9 0 25 150 10 0.7 0 0.3 27 0 10 -10
wtgq_a   190198 "FLUVANNA 4 2"   13.80 "1" : #9 0 0.6 3 0.066667 60 1.2 0.08 0.2 0.58 0.4 0.72 0.78 0.866 0.98 1 1
repc_a   190198 "FLUVANNA 4 2"   13.80 "1" : #9 0 0.066667 25 30 0 0.15 1 0.7 0 0 0 0 0.1 -0.1 0.025 0.436 -0.436 0 0 0.066667 0 0.003 1 0 1 0.08 1 0.99 0.99 0 1 1
wtga_a   190198 "FLUVANNA 4 2"   13.80 "1" : #9 0 0.007 0
regc_a   190201 "TAHOKA 1 2  "   13.80 "1" : #9 mva=360 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 9999 -9999 0.8
reec_a   190201 "TAHOKA 1 2  "   13.80 "1" : #9 0 0.85 1.1 0 -0.1 0.1 0 1.1 -1.1 0 0 0 0 0 99 -99 1.1 0.9 0.2 0.01 1.1 2 0 0 99 -99 1.2 0 1.55 0 0 1 0 0 0 0.1 1.25 0.8 1.25 0 0 0 0 0.2 0.3 0.4 0.84375 0.5 1.125 0.6 1.35
wtgt_a   190201 "TAHOKA 1 2  "   13.80 "1" : #9 360 2.891 1.11 1.01 177.46 1
wtgp_a   190201 "TAHOKA 1 2  "   13.80 "1" : #9 0 50 100 15 0 0 0.3 87 -5 17 -17
wtgq_a   190201 "TAHOKA 1 2  "   13.80 "1" : #9 0 0.7 1.1 0.066667 60 0.97 0 0.13 0.58 0.4 0.67 0.83 0.87 0.976 0.99 1
repc_a   190201 "TAHOKA 1 2  "   13.80 "1" : #9 0 0.066667 2 1 0 0.15 1 0.7 0 0 0 0 0.1 -0.1 0 1.2 -1.2 0 0 0.066667 0 0.003 1 0 1.2 0.08 1 0.99 0 0 1 1
wtga_a   190201 "TAHOKA 1 2  "   13.80 "1" : #9 0 0.007 0
regc_a   190203 "CHILLICOTHE 2 2"   13.80 "1" : #9 mva=119.28 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 999 -999 0
reec_a   190203 "CHILLICOTHE 2 2"   13.80 "1" : #9 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.47 -0.47 1.1 0.9 0.1 1 1.5 70 0 0.033333 99 -99 1 0 1.7 0.04 0 1 1 1 0 0.1 1.25 0.4 1.25 0 0 0 0 0 1.15 1.1 1.24 2 1.24 0 0
wtgt_a   190203 "CHILLICOTHE 2 2"   13.80 "1" : #9 119.28 4 0.62 1.5 0 1
repc_a   190203 "CHILLICOTHE 2 2"   13.80 "1" : #9 0 0.033 18 5 0 0.05 1 0 0 0 0.02 1 0.1 -0.1 0 0.436 -0.436 0.1 0.05 0.25 0 0 99 -99 99 -99 0.1 20 0 0 1 1
regc_a   190206 "CHILLICOTHE 3 3"   24.00 "1" : #9 mva=240.24 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 999 -999 0
reec_a   190206 "CHILLICOTHE 3 3"   24.00 "1" : #9 0 0.85 1.1 0 -0.1 0.1 0 1.1 -1.1 0 0 0 0 0 99 -99 1.1 0.9 0.2 0.01 1.1 2 0 0 99 -99 1.2 0 1.55 0 0 1 0 0 0 0.1 1.25 0.8 1.25 0 0 0 0 0.2 0.3 0.4 0.84375 0.5 1.125 0.6 1.35
wtgt_a   190206 "CHILLICOTHE 3 3"   24.00 "1" : #9 240.24 14.4347 1.3896 1.5629 102.1 1
wtgp_a   190206 "CHILLICOTHE 3 3"   24.00 "1" : #9 0 25 150 10 0.7 0 0.3 27 0 10 -10
wtgq_a   190206 "CHILLICOTHE 3 3"   24.00 "1" : #9 0 10 10 0.066667 60 1.1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 1
repc_a   190206 "CHILLICOTHE 3 3"   24.00 "1" : #9 0 0.066667 1 6.6667 0 0 1 0.85 0 0 0.05 0 5 -5 0.001 0.6 -0.6 0.4 2.67 0.25 0 0.0005 0.1 -0.1 1.1 0 0.1 20 0 0 1 1
wtga_a   190206 "CHILLICOTHE 3 3"   24.00 "1" : #9 0 0.007 0
regc_a   190209 "WILDORADO 2 3"   13.80 "1" : #9 mva=252.12 0 100 0.9 0.4 1.22 1.2 0.06 0.05 -1.3 1 0.02 0.02 99 -99 0
reec_a   190209 "WILDORADO 2 3"   13.80 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 1.7 0 0 1 1 0 0 0.1 1.25 0.4 1.25 0 0 0 0 0.4 1.15 1.1 1.24 2 1.24 0 0
wtgt_a   190209 "WILDORADO 2 3"   13.80 "1" : #9 252.12 4.94 0 1.5 -0.077 1
wtgp_a   190209 "WILDORADO 2 3"   13.80 "1" : #9 0 25 150 30 1 0 0.3 27 0 10 -10
wtgq_a   190209 "WILDORADO 2 3"   13.80 "1" : #9 0 0.5 2.5 0.066667 60 1.01 0 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 1
repc_a   190209 "WILDORADO 2 3"   13.80 "1" : #9 0 0.066667 1 6.6667 0 0 1 0.85 0 0 0.05 0 5 -5 0.001 0.6 -0.6 0.4 2.67 0.25 0 0.0005 0.1 -0.1 1.1 0 0.1 20 0 0 1 1
wtga_a   190209 "WILDORADO 2 3"   13.80 "1" : #9 0 0.007 0
genrou   200156 "BROWNSVILLE 15 2"   13.80 "1" : #9 mva=50.4 5.3663 0.0667 1.2748 0.0922 7.2991 0 2.0265 1.9067 0.2754 0.5568 0.1219 0.0928 0.0243 0.2568 0 0 0
expic1   200156 "BROWNSVILLE 15 2"   13.80 "1" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.4683 0 0 0 1 0 1.2 0 5.6875 0 0.08
ggov1    200156 "BROWNSVILLE 15 2"   13.80 "1" : #9 mwcap=50.4 0.04 1 1 0.05 -0.05 10 0.7586 0 1 1 0.15 0.5 2.1028 0.2 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   200156 "BROWNSVILLE 15 2"   13.80 "2" : #9 mva=24 5.5702 0.0667 0.4266 0.0836 8.593 0 1.6128 1.5729 0.3219 0.5849 0.1609 0.1239 0.1287 0.3514 0 0 0
expic1   200156 "BROWNSVILLE 15 2"   13.80 "2" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.6715 0 0 0 1 0 1.2 0 5.2824 0 0.08
ggov1    200156 "BROWNSVILLE 15 2"   13.80 "2" : #9 mwcap=24 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.2845 1.4052 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   200157 "BROWNSVILLE 15 3"   13.80 "1" : #9 mva=54 7.3109 0.0667 0.3938 0.0667 8.7376 0 2.1321 1.9919 0.1541 0.2564 0.1244 0.0947 0.1171 0.4089 0 0 0
esst4b   200157 "BROWNSVILLE 15 3"   13.80 "1" : #9 0 3.8061 3.8061 0 1 -1 1 0 1 -1 0 6.645 0 0 0.08 0 6.6483 999
ggov1    200157 "BROWNSVILLE 15 3"   13.80 "1" : #9 mwcap=54 0.05 1 1 0.05 -0.05 2.2266 3.3001 0 1 1 0.15 0.5 1.1888 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   200168 "EDINBURG 15 2"   13.80 "1" : #9 mva=265.2 9.6107 0.0667 0.7997 0.0765 5.4763 0 1.8579 1.7707 0.3351 0.6454 0.2273 0.1768 0.1178 0.6654 0 0 0
exac2    200168 "EDINBURG 15 2"   13.80 "1" : #9 0.066667 1 1 1000 0.066667 9.5212 -9.5212 1 27.9559 -27.9559 0.55 4 0 0.49 1 0 0 1 10 3.4768 0.0031 4.6357 0.0134 0
ggov1    200168 "EDINBURG 15 2"   13.80 "1" : #9 mwcap=265.2 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.0195 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   200168 "EDINBURG 15 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   200169 "EDINBURG 15 3"   24.00 "1" : #9 mva=265.2 5.8008 0.0667 0.8489 0.0942 5.9054 0 2.1329 1.9926 0.2157 0.3585 0.1096 0.083 0.1438 0.7506 0 0 0
exac2    200169 "EDINBURG 15 3"   24.00 "1" : #9 0 1 1 1000 0.066667 7.9422 -7.9422 1 28.8642 -28.864201 0.55 4 0 0.49 1 0.1 1.6 1 10 3.3862 1.0925 4.515 1.1378 0
ggov1    200169 "EDINBURG 15 3"   24.00 "1" : #9 mwcap=265.2 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5776 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   200169 "EDINBURG 15 3"   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   200170 "EDINBURG 15 4"   13.80 "1" : #9 mva=288 5.6458 0.0369 1.3382 0.0635 4.5986 0 1.8964 1.8017 0.1743 0.3276 0.1411 0.108 0.1051 0.5408 0 0 0
esst4b   200170 "EDINBURG 15 4"   13.80 "1" : #9 0 3.6799 3.6799 0.01 1 -1 1 0 1 -1 0 5.2583 0 0 0.08 0 7.3374 999
ggov1    200170 "EDINBURG 15 4"   13.80 "1" : #9 mwcap=288 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.3984 2.0754 0.1662 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   200170 "EDINBURG 15 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   200172 "EDINBURG 16 2"   13.80 "1" : #9 mva=206.4 6.4116 0.0667 0.7073 0.0982 4.4447 0 1.8234 1.7428 0.1983 0.5265 0.156 0.12 0.1157 0.3847 0 0 0
esst4b   200172 "EDINBURG 16 2"   13.80 "1" : #9 0 3.2774 3.2774 0 1 -1 1 0 1 -1 0 6.8584 0 0 0.08 0 8.6031 999
ggov1    200172 "EDINBURG 16 2"   13.80 "1" : #9 mwcap=206.4 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   200172 "EDINBURG 16 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   200173 "EDINBURG 16 3"   22.00 "1" : #9 mva=178.8 6.9532 0.0667 1.1137 0.0667 3.674 0 2.4772 2.2703 0.3577 0.4755 0.2868 0.2242 0.1003 0.448 0 0 0
expic1   200173 "EDINBURG 16 3"   22.00 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.688 0 0 0 1 0 1.2 0 6.0521 0 0.08
ggov1    200173 "EDINBURG 16 3"   22.00 "1" : #9 mwcap=178.8 0.04 1 1 0.05 -0.05 10 0.8518 0 1 1 0.15 0.1047 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   200173 "EDINBURG 16 3"   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   200174 "EDINBURG 16 4"   13.80 "1" : #9 mva=178.8 4.4972 0.067 0.826 0.0667 4.1134 0 2.4284 2.231 0.1511 0.2615 0.1081 0.0818 0.0491 0.1889 0 0 0
esst4b   200174 "EDINBURG 16 4"   13.80 "1" : #9 0 3.5739 3.5739 0 1 -1 1 0 1 -1 0 5.5419 0 0 0.08 0 6.9532 999
ggov1    200174 "EDINBURG 16 4"   13.80 "1" : #9 mwcap=178.8 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   200174 "EDINBURG 16 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
regc_a   200179 "PENITAS 2 5 "   24.00 "1" : #9 mva=300 1 0.88 1 0.1 1.22 1.2 0.8 0.4 -1.3 0.7 0.005 0.02 99 -99 0
reec_a   200179 "PENITAS 2 5 "   24.00 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 1.5 0 0 1 1 0 0 0.1 1.25 0.8 1.25 0 0 0 0 0.4 1.25 0.8 1.25 1.1 1.25 0 0
wtgt_a   200179 "PENITAS 2 5 "   24.00 "1" : #9 300 2.891 1.11 1.01 177.46 1
wtgp_a   200179 "PENITAS 2 5 "   24.00 "1" : #9 0 25 150 25 0.7 0 0.3 27 0 10 -10
wtgq_a   200179 "PENITAS 2 5 "   24.00 "1" : #9 0 0.1 0.1 0.066667 60 1.12 0 0.15 0.58 0.4 0.66 0.95 0.861 1 0.98 1
repc_a   200179 "PENITAS 2 5 "   24.00 "1" : #9 0 0.066667 2 1 0 0.15 1 0.7 0 0 0 1 0.1 -0.1 0 0.436 -0.436 0 0 0.066667 0 0.003 1 0 1 0.08 1 0.99 0.99 0 1 1
wtga_a   200179 "PENITAS 2 5 "   24.00 "1" : #9 0 0.007 0
regc_a   200181 "HARLINGEN 6 2"   13.80 "1" : #9 mva=240 0 100 0.9 0.4 1.22 1.2 0.06 0.05 -1.3 1 0.02 0.02 99 -99 0
reec_a   200181 "HARLINGEN 6 2"   13.80 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 1.5 0 0 1 1 0 0 0.1 1.25 0.8 1.25 0 0 0 0 0.4 1.25 0.8 1.25 1.1 1.25 0 0
wtgt_a   200181 "HARLINGEN 6 2"   13.80 "1" : #9 240 4.94 0 1.5 -0.077 1
wtgp_a   200181 "HARLINGEN 6 2"   13.80 "1" : #9 0 13.2 58.5 0 0.4335 0 0.1 45 0 17 -17
wtgq_a   200181 "HARLINGEN 6 2"   13.80 "1" : #9 0 0.4 2 0.066667 60 1.12 0 0.504 0.58 0.4 0.74 0.76 0.869 0.905 1 1
repc_a   200181 "HARLINGEN 6 2"   13.80 "1" : #9 0 0.066667 0 1 0 0.15 1 0 0 0 0 0 0.1 -0.1 0 0.436 -0.436 0 0 0.066667 0 0.0006 1 -1 1.1 0.08 1 20 20 1 1 1
wtga_a   200181 "HARLINGEN 6 2"   13.80 "1" : #9 0 0.007 0
regc_a   200184 "LYFORD 2 3  "   13.80 "1" : #9 mva=241.92 1 0.88 1 0.1 1.22 1.2 0.8 0.4 -1.3 0.7 0.005 0.02 99 -99 0
reec_a   200184 "LYFORD 2 3  "   13.80 "1" : #9 0 0.5 1.15 0.1 -0.2 0.2 1 -1.05 -1.05 0 0 0 0 0 0.4 -0.4 1.1 0.9 0.9 1 1.5 0.5 0 0 99 -99 1 0 1.5 0.066667 0 1 1 0 0 0.1 1.25 1 1.25 0 0 0 0 0.3 1.25 1 1.25 2 1.25 3 1.25
wtgt_a   200184 "LYFORD 2 3  "   13.80 "1" : #9 241.92 4.94 0 1.5 -0.077 1
wtgp_a   200184 "LYFORD 2 3  "   13.80 "1" : #9 0 30 180 30 0.9 0 0.3 27 0 10 -10
wtgq_a   200184 "LYFORD 2 3  "   13.80 "1" : #9 0 0.4 2 0.066667 60 1.12 0 0.4 0.58 0.4 0.73 0.82 0.87 0.97 1 1
repc_a   200184 "LYFORD 2 3  "   13.80 "1" : #9 0 0.066667 1 6.6667 0 0 1 0.85 0 0 0.05 0 5 -5 0.001 41 -66 0.4 2.67 0.25 0 0.0005 0.1 -0.1 1.1 0 0.1 20 0 0 1 1
wtga_a   200184 "LYFORD 2 3  "   13.80 "1" : #9 0 0.007 0
regc_a   200186 "RAYMONDVILLE 4 2"   13.80 "1" : #9 mva=243.6 1 0.65 0.9 0.4 1.22 1.2 0.2 0.1 -1.3 0.5 0.005 1 49 -49 0
reec_a   200186 "RAYMONDVILLE 4 2"   13.80 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.329 -0.484 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 1.7 0 0 1 1 0 0 0.1 1.25 0.4 1.25 0 0 0 0 0 0 0.4 1.1 0.8 1.1 2 1.1
wtgt_a   200186 "RAYMONDVILLE 4 2"   13.80 "1" : #9 243.6 4.94 0 1.5 -0.077 1
wtgp_a   200186 "RAYMONDVILLE 4 2"   13.80 "1" : #9 0 50 100 15 0 0 0.3 87 -5 17 -17
wtgq_a   200186 "RAYMONDVILLE 4 2"   13.80 "1" : #9 0 0.5 2.5 0.066667 60 1.01 0 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 1
repc_a   200186 "RAYMONDVILLE 4 2"   13.80 "1" : #9 0 0.066667 18 1 0 0.08 1 0 0 0 0.02 1 0.1 -0.1 0.025 0.312 -0.436 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1 1
wtga_a   200186 "RAYMONDVILLE 4 2"   13.80 "1" : #9 0 0.007 0
regc_a   200189 "SAN PERLITA 3 3"   22.00 "1" : #9 mva=273.6 0 10 1 0 1 1.2 0.78 0.3 -1.05 1 0.01 0.02 999 -999 0
reec_a   200189 "SAN PERLITA 3 3"   22.00 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 1.5 0 0 1 1 0 0 0.1 1.25 0.8 1.25 0 0 0 0 0.4 1.25 0.8 1.25 1.1 1.25 0 0
wtgt_a   200189 "SAN PERLITA 3 3"   22.00 "1" : #9 273.6 4.13 0.62 1.5 0 1
repc_a   200189 "SAN PERLITA 3 3"   22.00 "1" : #9 0 0.066667 18 5 0 0.15 1 -1 0 0 0 1 999 -999 0 0.436 -0.436 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 0.99 0 0 1 1
regc_a   200192 "RIO HONDO 4 3"   13.80 "1" : #9 mva=198 0 10 0.9 0.4 1.2 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 99 -99 0
reec_a   200192 "RIO HONDO 4 3"   13.80 "1" : #9 0 0.9 1.13 0 -0.12 0.12 2.4 1 -1 0 0.15 0 0 0 0.184 -0.2574 1.1 0.9 0.7 1 1.5 0.5 0 0 99 -99 0.993 0 1.4 0 0 1 1 0 0 0.1 1.25 0.2 1.25 0 0 0 0 0 0 0.2 0.5 0.89 0.5 0.91 1.01
wtgt_a   200192 "RIO HONDO 4 3"   13.80 "1" : #9 198 4.94 0 1.5 -0.077 1
wtgp_a   200192 "RIO HONDO 4 3"   13.80 "1" : #9 0 30 180 30 0.9 0 0.3 27 0 10 -10
wtgq_a   200192 "RIO HONDO 4 3"   13.80 "1" : #9 0 0.6 3 0.066667 60 1.2 0.08 0.2 0.58 0.4 0.72 0.78 0.866 0.98 1 1
repc_a   200192 "RIO HONDO 4 3"   13.80 "1" : #9 0 0.066667 18 5 0 0.05 1 0 0 0 0.02 1 0.1 -0.1 0.025 0.493 -0.493 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1 1
wtga_a   200192 "RIO HONDO 4 3"   13.80 "1" : #9 0 0.007 0
genrou   200195 "HARGILL 5 3 "   13.80 "1" : #9 mva=21.96 4.0987 0.0667 1.0032 0.0667 5.5917 0 2.1399 1.9982 0.1864 0.2756 0.15 0.1151 0.1101 0.4923 0 0 0
exac2    200195 "HARGILL 5 3 "   13.80 "1" : #9 0 1 1 1000 0.066667 10.2708 -10.2708 1 27.285 -27.285 1.3 4 0 0.49 1 0.1 0.8 1 10 3.2187 0.0063 4.2916 0.0167 0
ggov1    200195 "HARGILL 5 3 "   13.80 "1" : #9 mwcap=21.96 0.04 1 1 0.05 -0.05 3.2464 2 0 1 1 0.15 0.5 1.4745 0.1717 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   200195 "HARGILL 5 3 "   13.80 "2" : #9 mva=21.96 8.4942 0.0667 1.2895 0.0667 2.0141 0 2.1951 2.0427 0.2899 0.3626 0.2258 0.1756 0.1306 0.7117 0 0 0
expic1   200195 "HARGILL 5 3 "   13.80 "2" : #9 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.95 0 0 0 1 0 1.2 0 6.1203 0 0.08
ggov1    200195 "HARGILL 5 3 "   13.80 "2" : #9 mwcap=21.96 0.04 1 1 0.05 -0.05 10 1.6622 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   200196 "HARGILL 5 4 "   13.80 "1" : #9 mva=21.96 4.7575 0.0667 0.7165 0.0667 5.5596 0 2.5043 2.2922 0.2868 0.39 0.1557 0.1197 0.0388 0.2726 0 0 0
esst4b   200196 "HARGILL 5 4 "   13.80 "1" : #9 0 3.4424 3.4424 0 1 -1 1 0 1 -1 0 5.5925 0 0 0.08 0 7.1172 999
ggov1    200196 "HARGILL 5 4 "   13.80 "1" : #9 mwcap=21.96 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.0243 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   200197 "HARGILL 5 5 "   13.80 "1" : #9 mva=21.96 6.7572 0.0667 0.6827 0.0667 6.2526 0 1.4284 1.4241 0.1968 0.3096 0.132 0.1009 0.0935 0.2266 0 0 0
expic1   200197 "HARGILL 5 5 "   13.80 "1" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.1284 0 0 0 1 0 1.2 0 5.2472 0 0.08
ggov1    200197 "HARGILL 5 5 "   13.80 "1" : #9 mwcap=21.96 0.04 1 1 0.05 -0.05 8.3141 2 0 1 1 0.15 0.5 1.5 0.2 0.3 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   200198 "HARGILL 5 6 "   13.80 "1" : #9 mva=21.96 4.221 0.0667 1.203 0.0667 4.368 0 1.7834 1.7105 0.3319 0.4895 0.2139 0.1661 0.1479 0.4613 0 0 0
expic1   200198 "HARGILL 5 6 "   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.4264 0 0 0 1 0 1.2 0 5.9735 0 0.08
ggov1    200198 "HARGILL 5 6 "   13.80 "1" : #9 mwcap=21.96 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.0229 2.4291 0.2 0.1 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   200198 "HARGILL 5 6 "   13.80 "2" : #9 mva=21.96 8.1471 0.0667 1.2346 0.0667 8.876 0 1.7732 1.7023 0.2201 0.287 0.1886 0.146 0.1179 0.6007 0 0 0
esst4b   200198 "HARGILL 5 6 "   13.80 "2" : #9 0 3.099 3.099 0 1 -1 1 0 1 -1 0 5.5463 0 0 0.08 0 7.2364 999
ggov1    200198 "HARGILL 5 6 "   13.80 "2" : #9 mwcap=21.96 0.04 1 1 0.05 -0.05 27.445 3.5939 0 1 1 0.15 0.5 1.3316 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   200199 "HARGILL 5 7 "   24.00 "1" : #9 mva=21.96 7.8408 0.0689 0.6143 0.0667 6.5476 0 1.3336 1.3476 0.2229 0.3722 0.1452 0.1113 0.1173 0.4163 0 0 0
esst4b   200199 "HARGILL 5 7 "   24.00 "1" : #9 0 3.8945 3.8945 0 1 -1 1 0 1 -1 0 6.1328 0 0 0.08 0 6.7361 999
ggov1    200199 "HARGILL 5 7 "   24.00 "1" : #9 mwcap=21.96 0.04 1 1 0.05 -0.05 10 1.8819 0 1 1 0.15 0.5 1.3574 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   200200 "HARGILL 5 8 "   13.80 "1" : #9 mva=21.96 6.4458 0.0667 0.5754 0.0667 6.5238 0 2.0716 1.943 0.2088 0.3111 0.1605 0.1235 0.0478 0.2651 0 0 0
exac2    200200 "HARGILL 5 8 "   13.80 "1" : #9 0 1 1 1000 0.066667 100 -100 1 28.8952 -28.895201 1.3 4 0 0.49 1 0 0 1 14 4.3426 0.9295 3.257 0.9696 0
ggov1    200200 "HARGILL 5 8 "   13.80 "1" : #9 mwcap=21.96 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   200201 "HARGILL 5 9 "   20.00 "1" : #9 mva=21.96 5.4934 0.0667 0.7988 0.0866 9.4622 0 1.5806 1.5469 0.1825 0.3993 0.1256 0.0957 0.1473 0.46 0 0 0
esst4b   200201 "HARGILL 5 9 "   20.00 "1" : #9 0 3.8113 3.8113 0 1 -1 1 0 1 -1 0 5.3506 0 0 0.08 0 8.9606 999
ggov1    200201 "HARGILL 5 9 "   20.00 "1" : #9 mwcap=21.96 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.3 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   200201 "HARGILL 5 9 "   20.00 "2" : #9 mva=21.96 5.1811 0.0667 1.4227 0.0667 4.9959 0 2.1633 2.0171 0.323 0.4513 0.2262 0.1759 0.005 0.3286 0 0 0
esst4b   200201 "HARGILL 5 9 "   20.00 "2" : #9 0 3.706 3.706 0 1 -1 1 0 1 -1 0 5.9194 0 0 0.08 0 6.431 999
ggov1    200201 "HARGILL 5 9 "   20.00 "2" : #9 mwcap=21.96 0.04 1 1 0.05 -0.05 15.0946 2 0 1 1 0.15 0.5 1.5 0.2 0.3 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   200202 "HARGILL 5 10"   13.80 "1" : #9 mva=21.96 7.4006 0.0667 1.4697 0.0856 6.4602 0 1.4157 1.4138 0.229 0.365 0.1663 0.1282 0.1067 0.4778 0 0 0
esst4b   200202 "HARGILL 5 10"   13.80 "1" : #9 0 3.3821 3.3821 0 1 -1 1 0 1 -1 0 5.8861 0 0 0.08 0 7.31 999
ggov1    200202 "HARGILL 5 10"   13.80 "1" : #9 mwcap=21.96 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   200202 "HARGILL 5 10"   13.80 "2" : #9 mva=21.96 9.4781 0.0667 0.5576 0.0667 9.5982 0 2.4738 2.2676 0.4155 0.6672 0.3565 0.2798 0.0894 0.5895 0 0 0
esst4b   200202 "HARGILL 5 10"   13.80 "2" : #9 0 3.6116 3.6116 0 1 -1 1 0 1 -1 0 6.2244 0 0 0.08 0 6.5999 999
ggov1    200202 "HARGILL 5 10"   13.80 "2" : #9 mwcap=21.96 0.05 1 1 0.05 -0.05 1.9632 2 0 1 1 0.15 0.5 1.9273 0.1468 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
regc_a   200204 "LOS FRESNOS 3 2"   18.00 "1" : #9 mva=114.36 1 10 0.8 0.4 1.22 1.2 0.06 0.05 -1.3 0.5 0.02 0.03 100 -200 0
reec_a   200204 "LOS FRESNOS 3 2"   18.00 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 1.5 0 0 1 1 0 0 0.1 1.25 0.8 1.25 0 0 0 0 0.4 1.25 0.8 1.25 1.1 1.25 0 0
wtgt_a   200204 "LOS FRESNOS 3 2"   18.00 "1" : #9 114.36 4.94 0 2.3 0 1
wtgp_a   200204 "LOS FRESNOS 3 2"   18.00 "1" : #9 0 50 100 15 0 0 0.3 87 -5 17 -17
wtgq_a   200204 "LOS FRESNOS 3 2"   18.00 "1" : #9 0 0.4 2 0.066667 60 1.12 0 0.4 0.58 0.4 0.73 0.82 0.87 0.97 1 1
repc_a   200204 "LOS FRESNOS 3 2"   18.00 "1" : #9 0 0.066667 18 5 0 0.05 1 0 0 0 0.02 1 0.1 -0.1 0.025 0.493 -0.493 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1 1
wtga_a   200204 "LOS FRESNOS 3 2"   18.00 "1" : #9 0 0.007 0
regc_a   200207 "SULLIVAN CITY 3 3"   18.00 "1" : #9 mva=132 1 10 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 99 -99 0
reec_a   200207 "SULLIVAN CITY 3 3"   18.00 "1" : #9 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 99 -99 1.12 0.04 1.82 0 0 1 1 0 0 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0
wtgt_a   200207 "SULLIVAN CITY 3 3"   18.00 "1" : #9 132 4.876 0.424 13 100 1
repc_a   200207 "SULLIVAN CITY 3 3"   18.00 "1" : #9 0 0.066667 1 1 0 0.2 1 0.3 0 0 0 1 1 -1 0 99 -99 1 1.4 0.066667 0 0 0.1 -0.1 1 0 0.3 10 0 1 1 1
gensal   210319 "BUCHANAN DAM 2 3"   13.80 "1" : #9 mva=21.96 5.9677 0.0301 0.0226 2.9378 0 1.1149 0.7234 0.5283 0.4078 0.1333 0.0754 0.2056 0 0 0
esdc2a   210319 "BUCHANAN DAM 2 3"   13.80 "1" : #9 0.02 9.3 0.01 0.1 0.75 7.21 -7.21 1 1 0 1 0 1.33 1.33 0.1833 1.7733 0.7333 0
hygov    210319 "BUCHANAN DAM 2 3"   13.80 "1" : #9 0.05 0.3891 5.8638 0.04 0.5 0.07 1 0 1.4983 1.2 0 0.0748 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
gensal   210319 "BUCHANAN DAM 2 3"   13.80 "2" : #9 mva=21.96 2.8399 0.0667 0.0667 2.1284 0 0.9193 0.5957 0.4195 0.3237 0.18 0.2337 0.6374 0 0 0
ieeet1   210319 "BUCHANAN DAM 2 3"   13.80 "2" : #9 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.9825 0.0851 3.9766 0.3901 0
hygov    210319 "BUCHANAN DAM 2 3"   13.80 "2" : #9 mwcap=22 0.05 0.535 4.7318 0.066667 0.33 0.167 1 0 1.0701 1.25 0.2 0.0776 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
gensal   210320 "BUCHANAN DAM 2 4"   18.00 "1" : #9 mva=21.96 3.4802 0.0667 0.0667 2.5482 0 0.7475 0.4837 0.3144 0.2285 0.2285 0.1188 0.324 0 0 0
esdc2a   210320 "BUCHANAN DAM 2 4"   18.00 "1" : #9 0.033333 9.3 0.066667 0.11 0.5 1.17 -1.17 1 1 0 0.15 0 1.76 1.76 0.1607 2.3467 0.643 0
hygov    210320 "BUCHANAN DAM 2 4"   18.00 "1" : #9 mwcap=22 0.05 0.2633 9.4941 0.066667 0.33 0.167 1 0 1.9747 1.2 0.5 0.0758 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
gensal   210322 "BUCHANAN DAM 3 2"   18.00 "1" : #9 mva=16.56 2.9746 0.057 0.0229 2.2142 0 0.6115 0.3949 0.2007 0.1475 0.0912 0.2383 0.6499 0 0 0
scrx     210322 "BUCHANAN DAM 3 2"   18.00 "1" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov    210322 "BUCHANAN DAM 3 2"   18.00 "1" : #9 0.05 0.9137 3.5125 0.04 0.33 0.167 1 0 1.5042 1.25 1 0.0704 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
gensal   210325 "WHITNEY 4 3 "   20.00 "1" : #9 mva=25.2 5.1515 0.0667 0.0667 3.4697 0 0.8503 0.5508 0.4188 0.4182 0.2013 0.1782 0.486 0 0 0
scrx     210325 "WHITNEY 4 3 "   20.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov    210325 "WHITNEY 4 3 "   20.00 "1" : #9 mwcap=25.2 0.04 0.2585 4.5391 0.066667 0.5 0.167 1 0 0.7407 1.2 0 0.0746 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
gensal   210325 "WHITNEY 4 3 "   20.00 "2" : #9 mva=25.2 2.9028 0.0667 0.0667 3.5108 0 1.1583 0.7517 0.4598 0.4318 0.1099 0.1331 0.363 0 0 0
scrx     210325 "WHITNEY 4 3 "   20.00 "2" : #9 0.1 10.01 100 0 -4 5 0 0
hygov    210325 "WHITNEY 4 3 "   20.00 "2" : #9 mwcap=25.2 0.05 0.3164 8.9605 0.066667 0.4 0.07 1 0 1.2893 1.2 0 0.0793 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
genrou   210327 "WHITNEY 5 2 "   24.00 "1" : #9 mva=240 8.2166 0.0667 1.4575 0.0875 4.4115 0 1.5627 1.5324 0.2989 0.4879 0.1519 0.1167 0.1415 0.7037 0 0 0
esst4b   210327 "WHITNEY 5 2 "   24.00 "1" : #9 0 3.4702 3.4702 0 1 -1 1 0 1 -1 0 5.3635 0 0 0.08 0 8.7 999
ggov1    210327 "WHITNEY 5 2 "   24.00 "1" : #9 mwcap=240 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   210327 "WHITNEY 5 2 "   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   210328 "WHITNEY 5 3 "   13.80 "1" : #9 mva=190.8 9.1457 0.0667 1.2515 0.0667 5.906 0 2.0321 1.9112 0.2551 0.3251 0.2201 0.171 0.0512 0.4111 0 0 0
esst4b   210328 "WHITNEY 5 3 "   13.80 "1" : #9 0 3.5169 3.5169 0 1 -1 1 0 1 -1 0 5.7517 0 0 0.08 0 7.6264 999
ggov1    210328 "WHITNEY 5 3 "   13.80 "1" : #9 mwcap=190.8 0.04 1 1 0.05 -0.05 1.1341 4.6 0 1 1 0.15 0.5 1.5 0.1384 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   210328 "WHITNEY 5 3 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   210329 "WHITNEY 5 4 "   20.00 "1" : #9 mva=190.8 7.8847 0.0667 0.7004 0.0704 3.7349 0 1.679 1.6263 0.3785 0.5955 0.3245 0.2543 0.1504 0.5082 0 0 0
esst4b   210329 "WHITNEY 5 4 "   20.00 "1" : #9 0 3.5822 3.5822 0 1 -1 1 0 1 -1 0 5.4787 0 0 0.08 0 7.2151 999
ggov1    210329 "WHITNEY 5 4 "   20.00 "1" : #9 mwcap=190.8 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.1741 1.0388 0.2 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   210329 "WHITNEY 5 4 "   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   210330 "WHITNEY 5 5 "   13.80 "1" : #9 mva=184.8 9.3811 0.0667 0.7111 0.0667 4.5442 0 1.68 1.6271 0.2624 0.5416 0.2081 0.1615 0.1695 0.6871 0 0 0
expic1   210330 "WHITNEY 5 5 "   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.8061 0 0 0 1 0 1.2 0 6.5634 0 0.08
ggov1    210330 "WHITNEY 5 5 "   13.80 "1" : #9 mwcap=184.8 0.04 1 1 0.05 -0.05 10 4.6633 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   210330 "WHITNEY 5 5 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   210331 "WHITNEY 5 6 "   13.80 "1" : #9 mva=103.2 5.1541 0.0667 0.4664 0.0667 5.9785 0 2.5803 2.3536 0.3173 0.6891 0.2473 0.1927 0.0077 0.3368 0 0 0
esst4b   210331 "WHITNEY 5 6 "   13.80 "1" : #9 0 3.6093 3.6093 0 1 -1 1 0 1 -1 0 5.8187 0 0 0.08 0 7.2543 999
ggov1    210331 "WHITNEY 5 6 "   13.80 "1" : #9 mwcap=103.2 0.04 1 1 0.05 -0.05 10 0.8037 0 1 1 0.15 0.5 1.2946 0.2 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   210331 "WHITNEY 5 6 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   210334 "RIESEL 5 3  "   13.80 "1" : #9 mva=1119.12 8.7902 0.0667 1.2308 0.0667 2.7809 0 1.8792 1.7894 0.2524 0.2141 0.1831 0.1363 0.1099 2.6537 0 0 0
esst4b   210334 "RIESEL 5 3  "   13.80 "1" : #9 0 3.9278 6.9265 0 1 -1 1 0 1 -1 0 6.4634 0 0 0.1014 0 8.617 999
ieeeg1   210334 "RIESEL 5 3  "   13.80 "1" : #9 20 0.2 0 0.15 0.1 -0.1 1.034 0 0.3188 0.3132 0 9.1109 0.4 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest   210334 "RIESEL 5 3  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   210336 "TEMPLE 7 2  "   24.00 "1" : #9 mva=374.4 8.253 0.0667 0.4258 0.0667 5 0 2.2724 2.1051 0.1686 0.4699 0.1056 0.0798 0.0394 0.294 0 0 0
exac2    210336 "TEMPLE 7 2  "   24.00 "1" : #9 0 1 1 1000 0.066667 9.7578 -9.7578 1 28.6835 -28.6835 0.55 4 0 0.0236 1 0 0 1 14 3.6098 0.0058 4.8131 0.0162 0
ggov1    210336 "TEMPLE 7 2  "   24.00 "1" : #9 mwcap=374.4 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   210336 "TEMPLE 7 2  "   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   210337 "TEMPLE 7 3  "   13.80 "1" : #9 mva=374.4 5.4157 0.0667 0.754 0.0969 5 0 2.2319 2.0724 0.1858 0.2301 0.1049 0.0792 0.1713 0.4878 0 0 0
esst4b   210337 "TEMPLE 7 3  "   13.80 "1" : #9 0 3.0237 3.0237 0 1 -1 1 0 1 -1 0 6.4147 0 0 0.08 0 8.0252 999
ggov1    210337 "TEMPLE 7 3  "   13.80 "1" : #9 mwcap=374.4 0.04 1 1 0.05 -0.05 2.7057 2 0 1 1 0.15 0.5 1.5 0.1491 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   210337 "TEMPLE 7 3  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   210338 "TEMPLE 7 4  "   13.80 "1" : #9 mva=253.2 4.9516 0.0652 0.769 0.0354 4.7986 0 2.0821 1.9515 0.318 0.4938 0.2188 0.17 0.1122 0.2822 0 0 0
esst4b   210338 "TEMPLE 7 4  "   13.80 "1" : #9 0 3.6786 3.6786 0.01 1 -1 1 0 1 -1 0 5.908 0 0 0.08 0 6.4281 999
ggov1    210338 "TEMPLE 7 4  "   13.80 "1" : #9 mwcap=253.2 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1457 0.1 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   210338 "TEMPLE 7 4  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   210339 "TEMPLE 7 5  "   18.00 "1" : #9 mva=253.2 6.4871 0.0667 1.1267 0.0667 4.5915 0 1.6353 1.591 0.2139 0.4857 0.1113 0.0843 0.1564 0.7609 0 0 0
esst4b   210339 "TEMPLE 7 5  "   18.00 "1" : #9 0 3.7074 3.7074 0 1 -1 1 0 1 -1 0 6.3001 0 0 0.08 0 6.9298 999
ggov1    210339 "TEMPLE 7 5  "   18.00 "1" : #9 mwcap=253.2 0.04 1 1 0.05 -0.05 10 0.1953 0 1 1 0.15 0.2844 1.1381 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   210339 "TEMPLE 7 5  "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   210340 "TEMPLE 7 6  "   13.80 "1" : #9 mva=253.2 8.7909 0.0667 0.6975 0.0667 5.3929 0 2.4284 2.231 0.3148 0.4886 0.2661 0.2077 0.0243 0.2329 0 0 0
expic1   210340 "TEMPLE 7 6  "   13.80 "1" : #9 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.2054 0 0 0 1 0 1.2 0 6.9542 0 0.08
ggov1    210340 "TEMPLE 7 6  "   13.80 "1" : #9 mwcap=253.2 0.05 1 1 0.05 -0.05 7.9715 2 0 1 1 0.15 0.5 1.5 0.185 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   210340 "TEMPLE 7 6  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   210341 "TEMPLE 7 7  "   13.80 "1" : #9 mva=253.2 6.4564 0.0667 0.8722 0.0836 3.8491 0 2.0934 1.9607 0.2596 0.3292 0.1896 0.1468 0.1731 0.6123 0 0 0
expic1   210341 "TEMPLE 7 7  "   13.80 "1" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.7236 0 0 0 1 0 1.2 0 6.6247 0 0.08
ggov1    210341 "TEMPLE 7 7  "   13.80 "1" : #9 mwcap=253.2 0.04 1 1 0.05 -0.05 1.2799 2 0 1 1 0.15 0.5 1.5702 0.136 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   210341 "TEMPLE 7 7  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
regc_a   210346 "GOLDTHWAITE 6 5"   22.00 "1" : #9 mva=180 1 0.65 0.9 0.4 1.22 1.2 0.2 0.1 -1.3 0.5 0.005 1 49 -49 0
reec_a   210346 "GOLDTHWAITE 6 5"   22.00 "1" : #9 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 99 -99 1 0 1.82 0 0 1 1 0 0 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0
wtgt_a   210346 "GOLDTHWAITE 6 5"   22.00 "1" : #9 180 4.94 0 1.5 -0.077 1
wtgp_a   210346 "GOLDTHWAITE 6 5"   22.00 "1" : #9 0 25 150 30 0 0 0.3 27 0 10 -10
wtgq_a   210346 "GOLDTHWAITE 6 5"   22.00 "1" : #9 0 10 10 0.066667 60 1.1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 1
repc_a   210346 "GOLDTHWAITE 6 5"   22.00 "1" : #9 0 0.2 3 5 0 0.15 1 -1 0 0 0 0 999 -999 0 0.775 -0.775 0.1 0.5 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1 1
wtga_a   210346 "GOLDTHWAITE 6 5"   22.00 "1" : #9 0 0.007 0
regc_a   210349 "COMANCHE 4 3"   22.00 "1" : #9 mva=240.12 0 10 0.9 0.5 1.22 1.2 0.9 0.5 -1.3 1 0.02 0.02 999 -999 0
reec_a   210349 "COMANCHE 4 3"   22.00 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 1.5 0 0 1 1 0 0 0.1 1.25 0.8 1.25 0 0 0 0 0.4 1.25 0.8 1.25 1.1 1.25 0 0
wtgt_a   210349 "COMANCHE 4 3"   22.00 "1" : #9 240.12 4.134 0.62 1.5 0 1
wtgp_a   210349 "COMANCHE 4 3"   22.00 "1" : #9 0 25 150 25 0.7 0 0.3 27 0 10 -10
wtgq_a   210349 "COMANCHE 4 3"   22.00 "1" : #9 0 0.6 3 0.066667 30 1.12 0.04 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 1
repc_a   210349 "COMANCHE 4 3"   22.00 "1" : #9 0 0.066667 1 6.6667 0 0 1 0.85 0 0 0.05 0 5 -5 0.001 0.6 -0.6 0.4 2.67 0.25 0 0.0005 0.1 -0.1 1.1 0 0.1 20 0 0 1 1
wtga_a   210349 "COMANCHE 4 3"   22.00 "1" : #9 0 0.007 0
regc_a   210351 "FORT HOOD 6 2"   13.80 "1" : #9 mva=18.48 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a   210351 "FORT HOOD 6 2"   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0
repc_a   210351 "FORT HOOD 6 2"   13.80 "1"    210350 "FORT HOOD 6 1"  138.00 : #9 0 0.02 18 5 0 0.05 1 -999 0 0 0.02 1 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.05 0 0 999 -999 999 -999 0.05 20 0 0 1 1
regc_a   210354 "PRIDDY 4 3  "   13.80 "1" : #9 mva=240 0 100 0.9 0.4 1.22 1.2 0.06 0.05 -1.3 1 0.02 0.02 99 -99 0
reec_a   210354 "PRIDDY 4 3  "   13.80 "1" : #9 0 0.9 1.13 0 -0.12 0.12 2.4 1 -1 0 0.15 0 0 0 0.5 -0.5 1.1 0.9 3 5 5 5 0 0 99 -99 1 0 1.4 0 0 1 0 0 0 0.1 1.25 0.2 1.25 0 0 0 0 0 0 0.2 0.5 0.89 0.5 0.91 1.01
wtgt_a   210354 "PRIDDY 4 3  "   13.80 "1" : #9 240 6.7 5.7 1.5 0.2 1
wtgp_a   210354 "PRIDDY 4 3  "   13.80 "1" : #9 0 25 150 30 1 0 0.3 27 0 10 -10
wtgq_a   210354 "PRIDDY 4 3  "   13.80 "1" : #9 0 0.5 2.5 0.066667 60 1.1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 1
repc_a   210354 "PRIDDY 4 3  "   13.80 "1" : #9 0 0.066667 1 6.6667 0 0 1 0.85 0 0 0.05 0 999 -999 0 0.203 -0.292 0.4 2.67 0.066667 0 0 999 -999 1.1 0 0.1 0.99 0 1 1 1
wtga_a   210354 "PRIDDY 4 3  "   13.80 "1" : #9 0 0.007 0
regc_a   210358 "EDDY 2 2    "   13.80 "1" : #9 mva=12 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a   210358 "EDDY 2 2    "   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0
repc_a   210358 "EDDY 2 2    "   13.80 "1"    210357 "EDDY 2 1    "  138.00 : #9 0 0.02 18 5 0 0.05 1 -999 0 0 0.02 1 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.05 0 0 999 -999 999 -999 0.05 20 0 0 1 1
genrou   220123 "WICKETT 1 5 "   13.80 "1" : #9 mva=76.8 4.1535 0.0667 0.4403 0.0863 5.7218 0 2.1898 2.0384 0.3138 0.6943 0.2259 0.1757 0.0543 0.4044 0 0 0
exac2    220123 "WICKETT 1 5 "   13.80 "1" : #9 0.066667 1 1 1000 0.066667 8.4684 -8.4684 1 21.5069 -21.506901 1.3 4 0 0.49 1 0 0 1 10 3.6551 0.9271 4.8734 0.967 0
ggov1    220123 "WICKETT 1 5 "   13.80 "1" : #9 mwcap=76.8 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1203 0.3 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   220124 "WICKETT 1 6 "   13.80 "1" : #9 mva=76.8 6.1745 0.0667 1.0374 0.0681 5.3607 0 2.6031 2.3719 0.16 0.216 0.1039 0.0784 0.0509 0.2234 0 0 0
esst4b   220124 "WICKETT 1 6 "   13.80 "1" : #9 0 3.1375 3.1375 0 1 -1 1 0 1 -1 0 6.8386 0 0 0.08 0 6.5368 999
ggov1    220124 "WICKETT 1 6 "   13.80 "1" : #9 mwcap=76.8 0.04 1 1 0.05 -0.05 4.0928 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   220125 "WICKETT 1 7 "   13.80 "1" : #9 mva=76.8 6.9761 0.0667 0.3129 0.0667 5.3122 0 2.4086 2.215 0.3967 0.7002 0.2411 0.1877 0.1158 0.6628 0 0 0
esst4b   220125 "WICKETT 1 7 "   13.80 "1" : #9 0 3.0593 3.0593 0 1 -1 1 0 1 -1 0 6.163 0 0 0.08 0 6.442 999
ggov1    220125 "WICKETT 1 7 "   13.80 "1" : #9 mwcap=76.8 0.04 1 1 0.05 -0.05 3.9116 2 0 1 1 0.15 0.5 1.046 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   220126 "WICKETT 1 8 "   20.00 "1" : #9 mva=76.8 6.8708 0.0667 1.0827 0.0696 4.0648 0 1.9937 1.8802 0.1807 0.2922 0.1307 0.0998 0.1855 0.7562 0 0 0
esst4b   220126 "WICKETT 1 8 "   20.00 "1" : #9 0 3.6761 3.6761 0 1 -1 1 0 1 -1 0 5.5864 0 0 0.08 0 7.4599 999
ggov1    220126 "WICKETT 1 8 "   20.00 "1" : #9 mwcap=76.8 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.813 0.2 0.5 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   220127 "WICKETT 1 9 "   24.00 "1" : #9 mva=78 6.9127 0.0667 1.2732 0.0667 6.8636 0 2.5576 2.3352 0.5186 0.7754 0.4194 0.3299 0.0468 0.2219 0 0 0
expic1   220127 "WICKETT 1 9 "   24.00 "1" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.4194 0 0 0 1 0 1.2 0 5.9842 0 0.08
ggov1    220127 "WICKETT 1 9 "   24.00 "1" : #9 mwcap=78 0.04 1 1 0.05 -0.05 26.178 2 0 1 1 0.15 0.4903 1.1614 0.1964 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   220132 "BIG SPRING 8 5"   13.80 "1" : #9 mva=85.2 9.5042 0.0667 1.1787 0.0871 6.6657 0 1.4909 1.4745 0.1647 0.2483 0.1003 0.0756 0.0827 0.2181 0 0 0
esst4b   220132 "BIG SPRING 8 5"   13.80 "1" : #9 0 3.663 3.663 0 1 -1 1 0 1 -1 0 5.3217 0 0 0.08 0 6.8831 999
ggov1    220132 "BIG SPRING 8 5"   13.80 "1" : #9 mwcap=85.2 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.3251 1.5397 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   220133 "BIG SPRING 8 6"   20.00 "1" : #9 mva=85.2 9.6433 0.0667 0.5877 0.0857 8.0545 0 1.4569 1.4471 0.1728 0.2285 0.1059 0.08 0.1542 0.6662 0 0 0
esst4b   220133 "BIG SPRING 8 6"   20.00 "1" : #9 0 3.0611 3.0611 0 1 -1 1 0 1 -1 0 5.1229 0 0 0.08 0 7.3277 999
ggov1    220133 "BIG SPRING 8 6"   20.00 "1" : #9 mwcap=85.2 0.04 1 1 0.05 -0.05 10 4.9037 0 1 1 0.15 0.5 2.1937 0.1557 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   220134 "BIG SPRING 8 7"   13.80 "1" : #9 mva=84 5.3737 0.0667 0.8298 0.0805 8.6352 0 2.0034 1.8881 0.2231 0.4344 0.1274 0.0972 0.073 0.222 0 0 0
esst4b   220134 "BIG SPRING 8 7"   13.80 "1" : #9 0 3.5681 3.5681 0 1 -1 1 0 1 -1 0 6.8966 0 0 0.08 0 6.9003 999
ggov1    220134 "BIG SPRING 8 7"   13.80 "1" : #9 mwcap=84 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
regc_a   220136 "BIG SPRING 9 2"   13.80 "1" : #9 mva=41.16 0 100 0.9 0.4 1.22 1.2 0.06 0.05 -1.3 1 0.02 0.02 99 -99 0
reec_a   220136 "BIG SPRING 9 2"   13.80 "1" : #9 0 0.5 1.15 0.1 -0.2 0.2 1 -1.05 -1.05 0 0 0 0 0 0.4 -0.4 1.1 0.9 0.9 1 1.5 0.5 0 0.033333 99 -99 1 0 1.5 0.04 0 1 1 0 0 0.1 1.25 1 1.25 0 0 0 0 0.3 1.25 1 1.25 2 1.25 3 1.25
wtgt_a   220136 "BIG SPRING 9 2"   13.80 "1" : #9 41.16 3.76 1.46 1.5 560.24 1.2
wtgp_a   220136 "BIG SPRING 9 2"   13.80 "1" : #9 0 25 150 10 0.7 0 0.3 27 0 10 -10
wtgq_a   220136 "BIG SPRING 9 2"   13.80 "1" : #9 0 0.6 3 0.033333 30 1.12 0.04 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 1
repc_a   220136 "BIG SPRING 9 2"   13.80 "1" : #9 0 0.02 2 1 0 0.15 1 0.7 0 0 0 0 0.1 -0.1 0 1.2 -1.2 0 0 0.02 0 0.003 1 0 1.2 0.08 1 0.99 0 0 1 1
wtga_a   220136 "BIG SPRING 9 2"   13.80 "1" : #9 0 0.007 0
genrou   220142 "ODESSA 18 2 "   22.00 "1" : #9 mva=247.2 9.949 0.0667 0.5888 0.0745 5.2111 0 1.6831 1.6296 0.206 0.5083 0.1301 0.0993 0.0549 0.351 0 0 0
expic1   220142 "ODESSA 18 2 "   22.00 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.2925 0 0 0 1 0 1.2 0 6.8681 0 0.08
ggov1    220142 "ODESSA 18 2 "   22.00 "1" : #9 mwcap=247.2 0.05 1 1 0.05 -0.05 6.0893 0.6019 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   220142 "ODESSA 18 2 "   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   220143 "ODESSA 18 3 "   13.80 "1" : #9 mva=245.88 8.6375 0.0667 0.6426 0.0667 4.6379 0 2.3993 2.2075 0.1659 0.3294 0.1042 0.0787 0.028 0.1986 0 0 0
esst4b   220143 "ODESSA 18 3 "   13.80 "1" : #9 0 3.6403 3.6403 0 1 -1 1 0 1 -1 0 6.3164 0 0 0.08 0 8.2499 999
ggov1    220143 "ODESSA 18 3 "   13.80 "1" : #9 mwcap=245.88 0.04 1 1 0.05 -0.05 7.7112 2 0 1 1 0.15 0.5 1.5 0.1019 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   220143 "ODESSA 18 3 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   220144 "ODESSA 18 4 "   24.00 "1" : #9 mva=194.4 6.7223 0.0667 1.3124 0.0887 5.956 0 2.3989 2.2072 0.2404 0.5874 0.1298 0.0991 0.001 0.3405 0 0 0
esst4b   220144 "ODESSA 18 4 "   24.00 "1" : #9 0 3.1261 3.1261 0 1 -1 1 0 1 -1 0 6.7634 0 0 0.08 0 7.0022 999
ggov1    220144 "ODESSA 18 4 "   24.00 "1" : #9 mwcap=194.4 0.04 1 1 0.05 -0.05 10 3.5135 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   220144 "ODESSA 18 4 "   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   220145 "ODESSA 18 5 "   13.80 "1" : #9 mva=184.2 5.0551 0.0667 1.297 0.0667 5.4624 0 1.5175 1.4959 0.1851 0.2784 0.1275 0.0973 0.1516 0.605 0 0 0
esst4b   220145 "ODESSA 18 5 "   13.80 "1" : #9 0 3.5951 3.5951 0 1 -1 1 0 1 -1 0 6.8654 0 0 0.08 0 7.9752 999
ggov1    220145 "ODESSA 18 5 "   13.80 "1" : #9 mwcap=184.2 0.05 1 1 0.05 -0.05 1.3434 2 0 1 1 0.15 0.5 1.2833 0.2 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   220145 "ODESSA 18 5 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   220146 "ODESSA 18 6 "   22.00 "1" : #9 mva=174.36 4.7908 0.0667 0.4614 0.0667 3.0737 0 2.1039 1.9692 0.3823 0.6363 0.2742 0.2142 0.0038 0.1986 0 0 0
esst4b   220146 "ODESSA 18 6 "   22.00 "1" : #9 0 3.1364 3.1364 0 1 -1 1 0 1 -1 0 6.7001 0 0 0.08 0 7.1195 999
ggov1    220146 "ODESSA 18 6 "   22.00 "1" : #9 mwcap=174.36 0.04 1 1 0.05 -0.05 6.3636 2 0 1 1 0.15 0.4411 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   220146 "ODESSA 18 6 "   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   220147 "ODESSA 18 7 "   13.80 "1" : #9 mva=172.44 9.1266 0.0667 0.4921 0.0667 3.2004 0 1.7938 1.719 0.3582 0.5916 0.2608 0.2035 0.0192 0.2174 0 0 0
esst4b   220147 "ODESSA 18 7 "   13.80 "1" : #9 0 3.5215 3.5215 0 1 -1 1 0 1 -1 0 6.0126 0 0 0.08 0 7.4155 999
ggov1    220147 "ODESSA 18 7 "   13.80 "1" : #9 mwcap=172.44 0.04 1 1 0.05 -0.05 5.8261 2 0 1 1 0.15 0.362 1.2975 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   220147 "ODESSA 18 7 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
regc_a   220149 "MC CAMEY 2 2"   18.00 "1" : #9 mva=333.6 0 10 0.9 0.4 1.2 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 99 -99 0
reec_a   220149 "MC CAMEY 2 2"   18.00 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 1.7 0 0 1 1 0 0 0.1 1.25 0.4 1.25 0 0 0 0 0.4 1.15 1.1 1.24 2 1.24 0 0
wtgt_a   220149 "MC CAMEY 2 2"   18.00 "1" : #9 333.6 4 0.7 1 125 1
wtgp_a   220149 "MC CAMEY 2 2"   18.00 "1" : #9 0 25 150 10 0.7 0 0.3 27 0 10 -10
wtgq_a   220149 "MC CAMEY 2 2"   18.00 "1" : #9 0 10 10 0.066667 60 1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 1
repc_a   220149 "MC CAMEY 2 2"   18.00 "1" : #9 0 0.066667 2 1 0 0.15 1 0.7 0 0 0 0 0.1 -0.1 0 1.2 -1.2 0 0 0.066667 0 0.003 1 0 1.2 0.08 1 0.99 0.99 0 1 1
wtga_a   220149 "MC CAMEY 2 2"   18.00 "1" : #9 0 0.007 0
regc_a   220151 "IRAAN 3 2   "   13.80 "1" : #9 mva=99 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 99 -99 0
reec_a   220151 "IRAAN 3 2   "   13.80 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.6 -0.6 1.1 0.9 0.9 1 1.5 0.5 0 0 0.45 -0.45 1.12 0.04 1.7 0 0 1 1 0 0 0.1 1.25 0.4 1.25 0 0 0 0 0 0 0.4 1.1 0.8 1.1 2 1.1
wtgt_a   220151 "IRAAN 3 2   "   13.80 "1" : #9 99 7.8 0.542 1.2 136.864 1
repc_a   220151 "IRAAN 3 2   "   13.80 "1" : #9 0 0.066667 18 5 0 0.15 1 -1 0 0 0 1 999 -999 0.03 0.47 -0.47 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1 1
regc_a   220153 "IMPERIAL 1 2"   13.80 "1" : #9 mva=93.6 0 10 0.9 0.5 1.22 1.2 0.9 0.5 -1.3 1 0.02 0.02 999 -999 0
reec_a   220153 "IMPERIAL 1 2"   13.80 "1" : #9 0 0.9 1.13 0 -0.12 0.12 2.4 1 -1 0 0.15 0 0 0 0.5 -0.5 1.1 0.9 3 5 5 5 0 0 99 -99 1 0 1.4 0 0 1 0 0 0 0.1 1.25 0.2 1.25 0 0 0 0 0 0 0.2 0.5 0.89 0.5 0.91 1.01
wtgt_a   220153 "IMPERIAL 1 2"   13.80 "1" : #9 93.6 4.134 0.62 1.5 0 1
wtgp_a   220153 "IMPERIAL 1 2"   13.80 "1" : #9 0 50 100 15 0 0 0.3 87 -5 17 -17
wtgq_a   220153 "IMPERIAL 1 2"   13.80 "1" : #9 0 0.5 2.5 0.066667 60 1.01 0 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 1
repc_a   220153 "IMPERIAL 1 2"   13.80 "1" : #9 0 0.2 3 5 0 0.15 1 -1 0 0 0 0 999 -999 0 0.867 -0.867 0.1 0.5 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1 1
wtga_a   220153 "IMPERIAL 1 2"   13.80 "1" : #9 0 0.007 0
regc_a   220156 "IMPERIAL 2 3"   13.80 "1" : #9 mva=98.4 1 2 1 0 1.11 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 9999 -9999 0
reec_a   220156 "IMPERIAL 2 3"   13.80 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 1.5 0 0 1 1 0 0 0.1 1.25 0.8 1.25 0 0 0 0 0.4 1.25 0.8 1.25 1.1 1.25 0 0
wtgt_a   220156 "IMPERIAL 2 3"   13.80 "1" : #9 98.4 4.876 0.424 1 0 1
repc_a   220156 "IMPERIAL 2 3"   13.80 "1" : #9 0 0.066667 1 1 0 0.2 1 0.3 0 0 0 1 1 -1 0 99 -99 1 1.4 0.066667 0 0 0.1 -0.1 1 0 0.3 10 0 1 1 1
regc_a   220159 "IRAAN 4 3   "   13.80 "1" : #9 mva=201.24 1 10 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 999 -999 0
reec_a   220159 "IRAAN 4 3   "   13.80 "1" : #9 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.47 -0.47 1.1 0.9 0.1 1 1.5 70 0 0 99 -99 1 0 1.7 0.066667 0 1 1 1 0 0.1 1.25 0.4 1.25 0 0 0 0 0 1.15 1.1 1.24 2 1.24 0 0
wtgt_a   220159 "IRAAN 4 3   "   13.80 "1" : #9 201.24 7.8 0.542 1.2 136.864 1
repc_a   220159 "IRAAN 4 3   "   13.80 "1" : #9 0 0.066667 2 1 0 0.15 1 0.7 0 0 0 1 0.1 -0.1 0 0.436 -0.436 0 0 0.066667 0 0.003 1 0 1.2 0.08 1 0.99 0.99 0 1 1
genrou   220162 "ODESSA 19 3 "   13.80 "1" : #9 mva=117.72 6.1083 0.0667 1.1279 0.0667 2.7435 0 1.8296 1.7478 0.1615 0.2403 0.1226 0.0934 0.0028 0.2798 0 0 0
expic1   220162 "ODESSA 19 3 "   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.7761 0 0 0 1 0 1.2 0 6.4617 0 0.08
ggov1    220162 "ODESSA 19 3 "   13.80 "1" : #9 mwcap=117.72 0.04 1 1 0.05 -0.05 9.6275 2 0 1 1 0.15 0.5 1.2926 0.2 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   220162 "ODESSA 19 3 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   220163 "ODESSA 19 4 "   13.80 "1" : #9 mva=117.72 6.8387 0.0667 0.9513 0.0667 2.5852 0 2.5096 2.2965 0.1559 0.3306 0.1163 0.0883 0.0978 0.4145 0 0 0
expic1   220163 "ODESSA 19 4 "   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.558 0 0 0 1 0 1.2 0 6.0831 0 0.08
ggov1    220163 "ODESSA 19 4 "   13.80 "1" : #9 mwcap=117.72 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.2369 0.107 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   220163 "ODESSA 19 4 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   220164 "ODESSA 19 5 "   13.80 "1" : #9 mva=84 4.272 0.0667 1.4544 0.0667 8.7201 0 1.7857 1.7124 0.167 0.399 0.1191 0.0905 0.0518 0.4594 0 0 0
expic1   220164 "ODESSA 19 5 "   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.9293 0 0 0 1 0 1.2 0 6.2046 0 0.08
ggov1    220164 "ODESSA 19 5 "   13.80 "1" : #9 mwcap=84 0.05 1 1 0.05 -0.05 10 3.3759 0 1 1 0.15 0.3708 1.5 0.1411 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   220165 "ODESSA 19 6 "   20.00 "1" : #9 mva=84 7.9747 0.0667 0.395 0.0667 6.9023 0 2.3631 2.1783 0.1596 0.2517 0.1282 0.0978 0.118 0.6696 0 0 0
esst4b   220165 "ODESSA 19 6 "   20.00 "1" : #9 0 3.9565 3.9565 0 1 -1 1 0 1 -1 0 5.5906 0 0 0.08 0 7.7708 999
ggov1    220165 "ODESSA 19 6 "   20.00 "1" : #9 mwcap=84 0.05 1 1 0.05 -0.05 6.0208 1.8984 0 1 1 0.15 0.5 1.9193 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   220166 "ODESSA 19 7 "   22.00 "1" : #9 mva=81.6 5.2041 0.0667 0.9945 0.0667 4.4261 0 2.3009 2.1281 0.1898 0.2357 0.154 0.1184 0.1738 0.6817 0 0 0
esst4b   220166 "ODESSA 19 7 "   22.00 "1" : #9 0 3.4702 3.4702 0 1 -1 1 0 1 -1 0 6.626 0 0 0.08 0 8.6018 999
ggov1    220166 "ODESSA 19 7 "   22.00 "1" : #9 mwcap=81.6 0.04 1 1 0.05 -0.05 10 0.0811 0 1 1 0.15 0.5 1.5 0.1093 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   220167 "ODESSA 19 8 "   13.80 "1" : #9 mva=81.6 9.5853 0.0667 1.137 0.0729 8.5164 0 1.8768 1.7859 0.1725 0.2428 0.1333 0.1019 0.1108 0.464 0 0 0
esst4b   220167 "ODESSA 19 8 "   13.80 "1" : #9 0 3.8456 3.8456 0 1 -1 1 0 1 -1 0 6.4615 0 0 0.08 0 6.8385 999
ggov1    220167 "ODESSA 19 8 "   13.80 "1" : #9 mwcap=81.6 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
regc_a   220169 "FORSAN 3 2  "   13.20 "1" : #9 mva=149.04 1 0.65 0.9 0.4 1.22 1.2 0.2 0.1 -1.3 0.5 0.005 1 49 -49 0
reec_a   220169 "FORSAN 3 2  "   13.20 "1" : #9 0 0.85 1.1 0 -0.1 0.1 0 1.1 -1.1 0 0 0 0 0 99 -99 1.1 0.9 0.2 0.01 1.1 2 0 0 99 -99 1.2 0 1.55 0 0 1 0 0 0 0.1 1.25 0.8 1.25 0 0 0 0 0.2 0.3 0.4 0.84375 0.5 1.125 0.6 1.35
wtgt_a   220169 "FORSAN 3 2  "   13.20 "1" : #9 149.04 4.33 0.62 1.5 0 1
wtgp_a   220169 "FORSAN 3 2  "   13.20 "1" : #9 0 25 150 30 0.3 0 0.3 27 0 10 -10
wtgq_a   220169 "FORSAN 3 2  "   13.20 "1" : #9 0 0.6 3 0.066667 60 1.2 0.08 0.2 0.58 0.4 0.72 0.78 0.866 0.98 1 1
repc_a   220169 "FORSAN 3 2  "   13.20 "1" : #9 0 0.066667 0 0.4571 0 1.5 1 0.85 0 0 0 0 0.03 -0.03 0 0.328 -0.328 1 1 0.066667 0 0 0.0375 -0.1 1 0 1 0.99 0 1 1 1
wtga_a   220169 "FORSAN 3 2  "   13.20 "1" : #9 0 0.007 0
regc_a   220171 "FORSAN 4 2  "   13.80 "1" : #9 mva=108 0 100 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 1 0.02 0.02 99 -99 0
reec_a   220171 "FORSAN 4 2  "   13.80 "1" : #9 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 99 -99 1.12 0.04 1.82 0 0 1 1 0 0 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0
wtgt_a   220171 "FORSAN 4 2  "   13.80 "1" : #9 108 4.57 0 1.5 0 1
wtgp_a   220171 "FORSAN 4 2  "   13.80 "1" : #9 0 25 150 30 0.3 0 0.3 27 0 10 -10
wtgq_a   220171 "FORSAN 4 2  "   13.80 "1" : #9 0 0.1 0.1 0.066667 60 1.12 0 0.15 0.58 0.4 0.66 0.95 0.861 1 0.98 1
repc_a   220171 "FORSAN 4 2  "   13.80 "1" : #9 0 0.5 0 1 1 1 0 0 0 0 1 1 1 0 1.1 0 -1.1 1 0.5 0 0 1 1.1 -1 1 0 0 0.99 0 1 1 1
wtga_a   220171 "FORSAN 4 2  "   13.80 "1" : #9 0 0.007 0
regc_a   220174 "LENORAH 1 3 "   13.80 "1" : #9 mva=144 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 999 -999 0
reec_a   220174 "LENORAH 1 3 "   13.80 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 1.82 0 0 1 1 0 0 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0
wtgt_a   220174 "LENORAH 1 3 "   13.80 "1" : #9 144 4.94 0 1.5 -0.077 0.868739
wtgp_a   220174 "LENORAH 1 3 "   13.80 "1" : #9 0 25 150 30 1 0 0.3 27 0 10 -10
wtgq_a   220174 "LENORAH 1 3 "   13.80 "1" : #9 0 10 10 0.066667 60 1.1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 1
repc_a   220174 "LENORAH 1 3 "   13.80 "1" : #9 0 0.066667 2 1 0 0.5 1 0.7 0 0 0 0 0.1 -0.1 0 0.436 -0.436 0 0 0.066667 0 0.003 1 0 1 0.08 1 0.99 0.99 0 1 1
wtga_a   220174 "LENORAH 1 3 "   13.80 "1" : #9 0 0.007 0
regc_a   220176 "BIG SPRING 10 2"   22.00 "1" : #9 mva=144 0 100 0.9 0.4 1.22 1.2 0.06 0.05 -1.3 1 0.02 0.02 99 -99 0
reec_a   220176 "BIG SPRING 10 2"   22.00 "1" : #9 0 0.9 1.13 0 -0.12 0.12 2.4 1 -1 0 0.15 0 0 0 0.184 -0.2574 1.1 0.9 0.7 1 1.5 0.5 0 0 99 -99 0.993 0 1.4 0 0 1 1 0 0 0.1 1.25 0.2 1.25 0 0 0 0 0 0 0.2 0.5 0.89 0.5 0.91 1.01
wtgt_a   220176 "BIG SPRING 10 2"   22.00 "1" : #9 144 4.134 0.62 1.5 0 1
wtgp_a   220176 "BIG SPRING 10 2"   22.00 "1" : #9 0 50 100 15 0 0 0.3 87 -5 17 -17
wtgq_a   220176 "BIG SPRING 10 2"   22.00 "1" : #9 0 0.6 3 0.066667 30 1.12 0.04 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 1
repc_a   220176 "BIG SPRING 10 2"   22.00 "1" : #9 0 0.066667 2 1 0 0.5 1 0.7 0 0 0 0 0.1 -0.1 0 0.436 -0.436 0 0 0.066667 0 0.003 1 0 1 0.08 1 0.99 0.99 0 1 1
wtga_a   220176 "BIG SPRING 10 2"   22.00 "1" : #9 0 0.007 0
regc_a   220178 "IRAAN 5 2   "   13.80 "1" : #9 mva=180 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 9999 -9999 0.8
reec_a   220178 "IRAAN 5 2   "   13.80 "1" : #9 0 0.5 1.15 0.1 -0.2 0.2 1 -1.05 -1.05 0 0 0 0 0 0.4 -0.4 1.1 0.9 0.9 1 1.5 0.5 0 0 99 -99 1 0 1.5 0.066667 0 1 1 0 0 0.1 1.25 1 1.25 0 0 0 0 0.3 1.25 1 1.25 2 1.25 3 1.25
wtgt_a   220178 "IRAAN 5 2   "   13.80 "1" : #9 180 4.33 0.62 1.5 0 1
wtgp_a   220178 "IRAAN 5 2   "   13.80 "1" : #9 0 25 150 25 0.7 0 0.3 27 0 10 -10
wtgq_a   220178 "IRAAN 5 2   "   13.80 "1" : #9 0 0.5 2.5 0.066667 60 1.1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 1
repc_a   220178 "IRAAN 5 2   "   13.80 "1" : #9 0 0.066667 2 1 0 0.15 1 0.7 0 0 0 0 0.1 -0.1 0 0.436 -0.436 0 0 0.066667 0 0.003 1 0 1 0.08 1 0.99 0.99 0 1 1
wtga_a   220178 "IRAAN 5 2   "   13.80 "1" : #9 0 0.007 0
regc_a   220181 "FORSAN 5 3  "   13.80 "1" : #9 mva=146.28 0 10 0.9 0.5 1.22 1.2 0.9 0.5 -1.3 1 0.02 0.02 999 -999 0
reec_a   220181 "FORSAN 5 3  "   13.80 "1" : #9 0 0.9 1.13 0 -0.12 0.12 2.4 1 -1 0 0.15 0 0 0 0.5 -0.5 1.1 0.9 3 5 5 5 0 0 99 -99 1 0 1.4 0 0 1 0 0 0 0.1 1.25 0.2 1.25 0 0 0 0 0 0 0.2 0.5 0.89 0.5 0.91 1.01
wtgt_a   220181 "FORSAN 5 3  "   13.80 "1" : #9 146.28 4.94 0 1.5 -0.077 1
wtgp_a   220181 "FORSAN 5 3  "   13.80 "1" : #9 0 4 0.7 4 0.7 0 0.3 17 0 10 -10
wtgq_a   220181 "FORSAN 5 3  "   13.80 "1" : #9 0 0.7 1.1 0.066667 60 0.97 0 0.13 0.58 0.4 0.67 0.83 0.87 0.976 0.99 1
repc_a   220181 "FORSAN 5 3  "   13.80 "1" : #9 0 0.066667 1 6.6667 0 0 1 0.85 0 0 0.05 0 5 -5 0.001 0.6 -0.6 0.4 2.67 0.25 0 0.0005 0.1 -0.1 1.1 0 0.1 20 0 0 1 1
wtga_a   220181 "FORSAN 5 3  "   13.80 "1" : #9 0 0.007 0
regc_a   220183 "FORSAN 6 2  "   13.80 "1" : #9 mva=171 0 10 0.9 0.4 1.2 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 99 -99 0
reec_a   220183 "FORSAN 6 2  "   13.80 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 1.7 0 0 1 1 0 0 0.1 1.25 0.4 1.25 0 0 0 0 0.4 1.15 1.1 1.24 2 1.24 0 0
wtgt_a   220183 "FORSAN 6 2  "   13.80 "1" : #9 171 4.86 0.77 0.58 84.15 1
wtgp_a   220183 "FORSAN 6 2  "   13.80 "1" : #9 0 25 150 25 0.7 0 0.3 27 0 10 -10
wtgq_a   220183 "FORSAN 6 2  "   13.80 "1" : #9 0 0.7 1.1 0.066667 60 0.97 0 0.13 0.58 0.4 0.67 0.83 0.87 0.976 0.99 1
repc_a   220183 "FORSAN 6 2  "   13.80 "1" : #9 0 0.066667 1 6.6667 0 0 1 0.85 0 0 0.05 0 999 -999 0 0.203 -0.292 0.4 2.67 0.066667 0 0 999 -999 1.1 0 0.1 0.99 0 1 1 1
wtga_a   220183 "FORSAN 6 2  "   13.80 "1" : #9 0 0.007 0
regc_a   220186 "FORSAN 7 3  "   13.80 "1" : #9 mva=138.6 1 10 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 100 -100 0
reec_a   220186 "FORSAN 7 3  "   13.80 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 1.5 0 0 1 0 0 0 0.1 1.25 0.8 1.25 0 0 0 0 0.4 1.25 0.8 1.25 1.1 1.25 0 0
wtgt_a   220186 "FORSAN 7 3  "   13.80 "1" : #9 138.6 4.94 0 1.5 -0.077 1
wtgp_a   220186 "FORSAN 7 3  "   13.80 "1" : #9 0 25 150 25 0.7 0 0.3 27 0 10 -10
wtgq_a   220186 "FORSAN 7 3  "   13.80 "1" : #9 0 0.6 3 0.066667 60 1.2 0.08 0.2 0.58 0.4 0.72 0.78 0.866 0.98 1 1
repc_a   220186 "FORSAN 7 3  "   13.80 "1" : #9 0 0.066667 2 1 0 0.15 1 0.7 0 0 0 0 0.1 -0.1 0 0.831 -0.831 0 0 0.066667 0 0.003 1 0 1.2 0.08 1 0.99 0.99 0 1 1
wtga_a   220186 "FORSAN 7 3  "   13.80 "1" : #9 0 0.007 0
regc_a   220188 "FORSAN 8 2  "   13.80 "1" : #9 mva=70.56 0 10 0.9 0.5 1.22 1.2 0.9 0.5 -1.3 1 0.02 0.02 999 -999 0
reec_a   220188 "FORSAN 8 2  "   13.80 "1" : #9 0 0.9 1.13 0.033333 -0.12 0.12 2.4 1 -1 0 0.15 0 0 0 0.5 -0.5 1.1 0.9 3 5 5 5 0 0.033333 99 -99 1 0 1.4 0.033333 0 1 0 0 0 0.1 1.25 0.2 1.25 0 0 0 0 0 0 0.2 0.5 0.89 0.5 0.91 1.01
wtgt_a   220188 "FORSAN 8 2  "   13.80 "1" : #9 70.56 2.891 1.11 1.01 177.46 1
wtgp_a   220188 "FORSAN 8 2  "   13.80 "1" : #9 0 25 150 30 0 0 0.3 27 0 10 -10
wtgq_a   220188 "FORSAN 8 2  "   13.80 "1" : #9 0 0 0 0.033 60 1.2 0.08 0.1 0.58 0.4 0.6 0.78 0.86 0.98 1 1
repc_a   220188 "FORSAN 8 2  "   13.80 "1" : #9 0 0.033 2 1 0 0.15 1 0.7 0 0 0 0 0.1 -0.1 0 0.484 -0.484 0 0 0.0333 0 0.003 1 0 1 0.08 1 0.99 0 0 1 1
wtga_a   220188 "FORSAN 8 2  "   13.80 "1" : #9 0 0.007 0
regc_a   220191 "GOLDSMITH 4 3"   13.80 "2" : #9 mva=111 0 100 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 1 0.02 0.02 99 -99 0
reec_a   220191 "GOLDSMITH 4 3"   13.80 "2" : #9 0 0.9 1.13 0 -0.12 0.12 2.4 1 -1 0 0.15 0 0 0 0.231 -0.3149 1.1 0.9 0.7 1 1.5 0.5 0 0 99 -99 0.993 0 1.4 0 0 1 1 0 0 0.1 1.25 0.2 1.25 0 0 0 0 0 0 0.2 0.5 0.89 0.5 0.91 1.01
wtgt_a   220191 "GOLDSMITH 4 3"   13.80 "2" : #9 111 4.94 0 1.5 -0.077 1
wtgp_a   220191 "GOLDSMITH 4 3"   13.80 "2" : #9 0 50 100 15 0 0 0.3 87 -5 17 -17
wtgq_a   220191 "GOLDSMITH 4 3"   13.80 "2" : #9 0 0.6 3 0.066667 30 1.12 0.04 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 1
repc_b   220191 "GOLDSMITH 4 3"   13.80 "2"   220191 "GOLDSMITH 4 3"   13.80 !  !   220191 "GOLDSMITH 4 3"   13.80   220189 "GOLDSMITH 4 1"  345.00 "1" : #9 0.066667 0.4 0.15 0 0.05 1 0.7 0 0 0 1 0.05 -0.05 0 0.66 -0.66 0.5 0.2 0.25 -0.0006 0.0006 0.5 -0.5 1 -1 0.066667 60.53 0 1 220192 1 1 1 0.066667 220191 2 1 1 0.066667
wtga_a   220191 "GOLDSMITH 4 3"   13.80 "2" : #9 0 0.007 0
regc_a   220192 "GOLDSMITH 4 4"   18.00 "1" : #9 mva=72 0 100 0.9 0.4 1.22 1.2 0.06 0.05 -1.3 1 0.02 0.02 99 -99 0
reec_a   220192 "GOLDSMITH 4 4"   18.00 "1" : #9 0 0 1.1 0.033333 0 0 0 1 -1 0 0 0 0 0 0.329 -0.484 1.1 0.9 0.1 1 1.5 30 0 0.033333 0.45 -0.45 1.12 0.04 1.7 0.033333 0 1 1 0 0 0.1 1.25 0.4 1.25 0 0 0 0 0 0 0.4 1.1 0.8 1.1 2 1.1
wtgt_a   220192 "GOLDSMITH 4 4"   18.00 "1" : #9 72 4.94 0 1.5 -0.077 1
wtgp_a   220192 "GOLDSMITH 4 4"   18.00 "1" : #9 0 4 0.7 4 0.7 0 0.3 17 0 10 -10
wtgq_a   220192 "GOLDSMITH 4 4"   18.00 "1" : #9 0 0.4 2 0.033333 60 1.12 0 0.4 0.58 0.4 0.73 0.82 0.87 0.97 1 1
wtga_a   220192 "GOLDSMITH 4 4"   18.00 "1" : #9 0 0.007 0
regc_a   220195 "FORT STOCKTON 3 2"   18.00 "1" : #9 mva=174 1 0.45 0.9 -9999 1.22 1.2 0.2 -9999 -1.3 0.5 0.02 0.02 77 -77 0
reec_a   220195 "FORT STOCKTON 3 2"   18.00 "1" : #9 0 0.5 1.15 0.1 -0.2 0.2 1 -1.05 -1.05 0 0 0 0 0 0.4 -0.4 1.1 0.9 0.9 1 1.5 0.5 0 0 99 -99 1 0 1.5 0.066667 0 1 1 0 0 0.1 1.25 1 1.25 0 0 0 0 0.3 1.25 1 1.25 2 1.25 3 1.25
wtgt_a   220195 "FORT STOCKTON 3 2"   18.00 "1" : #9 174 4.94 0 1.5 -0.077 1
wtgp_a   220195 "FORT STOCKTON 3 2"   18.00 "1" : #9 0 25 150 30 1 0 0.3 27 0 10 -10
wtgq_a   220195 "FORT STOCKTON 3 2"   18.00 "1" : #9 0 0.4 2 0.066667 60 1.12 0 0.4 0.58 0.4 0.73 0.82 0.87 0.97 1 1
repc_a   220195 "FORT STOCKTON 3 2"   18.00 "1" : #9 0 0.066667 2 1 0 0.15 1 0.7 0 0 0 0 0.1 -0.1 0 0.436 -0.436 0 0 0.066667 0 0.003 1 0 1 0.08 1 0.99 0.99 0 1 1
wtga_a   220195 "FORT STOCKTON 3 2"   18.00 "1" : #9 0 0.007 0
genrou   220198 "GOLDSMITH 5 2"   13.80 "1" : #9 mva=180 7.9088 0.0475 0.7504 0.0445 3.2634 0 1.7334 1.6702 0.1842 0.4106 0.1135 0.0861 0.1038 0.5485 0 0 0
esst4b   220198 "GOLDSMITH 5 2"   13.80 "1" : #9 0 3.5651 3.5651 0.01 1 -1 1 0 1 -1 0 5.3159 0 0 0.08 0 7.5782 999
ggov1    220198 "GOLDSMITH 5 2"   13.80 "1" : #9 mwcap=180 0.04 1 1 0.05 -0.05 10 0.0342 0 1 1 0.15 0.5 1.6202 0.2 0.1 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   220198 "GOLDSMITH 5 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   220199 "GOLDSMITH 5 3"   13.80 "1" : #9 mva=180 4.1005 0.0667 0.3935 0.0667 6.5169 0 1.6822 1.6289 0.3952 0.5773 0.3125 0.2447 0.0386 0.3175 0 0 0
esst4b   220199 "GOLDSMITH 5 3"   13.80 "1" : #9 0 3.3078 3.3078 0 1 -1 1 0 1 -1 0 6.8505 0 0 0.08 0 6.3984 999
ggov1    220199 "GOLDSMITH 5 3"   13.80 "1" : #9 mwcap=180 0.04 1 1 0.05 -0.05 10 0.7784 0 1 1 0.15 0.2171 1.9144 0.1461 0.3 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   220199 "GOLDSMITH 5 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
regc_a   220201 "PRESIDIO 4 2"   13.80 "1" : #9 mva=12 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a   220201 "PRESIDIO 4 2"   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0
repc_a   220201 "PRESIDIO 4 2"   13.80 "1"    220200 "PRESIDIO 4 1"  138.00 : #9 0 0.02 18 5 0 0.05 1 -999 0 0 0.02 1 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.05 0 0 999 -999 999 -999 0.05 20 0 0 1 1
regc_a   220203 "SARAGOSA 1 2"   13.80 "1" : #9 mva=36.24 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a   220203 "SARAGOSA 1 2"   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0
repc_a   220203 "SARAGOSA 1 2"   13.80 "1"    220202 "SARAGOSA 1 1"  138.00 : #9 0 0.02 18 5 0 0.05 1 -999 0 0 0.02 1 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.05 0 0 999 -999 999 -999 0.05 20 0 0 1 1
regc_a   220206 "MC CAMEY 3 3"   13.80 "1" : #9 mva=139.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a   220206 "MC CAMEY 3 3"   13.80 "1" : #9 0 0.85 1.15 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0 99 -99 1 0 1.3 0 0 0 0 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0
repc_a   220206 "MC CAMEY 3 3"   13.80 "1"    220204 "MC CAMEY 3 1"  345.00 : #9 0 0.066667 18 5 0 0.05 1 -999 0 0 0.02 1 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.066667 0 0 999 -999 999 -999 0.066667 20 0 0 1 1
regc_a   220209 "ACKERLY 2 2 "   13.80 "1" : #9 mva=253.44 1 10 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 99 -99 0
reec_a   220209 "ACKERLY 2 2 "   13.80 "1" : #9 0 0.9 1.1 0 -0.05 0.05 1.2 1 -1 0 -0.05 0 0 0 99 -99 1.1 0.9 0.5 0.1 1.4 0.5 0 0 90 -90 1.1 0 1.4 0.066667 0 0 1 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0.1 0.45 0.6 0.45 0.9 1 1 1
wtgt_a   220209 "ACKERLY 2 2 "   13.80 "1" : #9 253.44 4.134 0.62 1.5 0 1
wtgp_a   220209 "ACKERLY 2 2 "   13.80 "1" : #9 0 30 180 30 0.9 0 0.3 27 0 10 -10
wtgq_a   220209 "ACKERLY 2 2 "   13.80 "1" : #9 0 0.6 3 0.066667 30 1.1 0.04 0.15 0.58 0.4 0.66 0.95 0.861 0.86 1 1
repc_a   220209 "ACKERLY 2 2 "   13.80 "1" : #9 0 0.2 3 5 0 0.15 1 -1 0 0 0 0 999 -999 0 0.775 -0.775 0.1 0.5 0.25 0 0 999 -999 999 -999 0.1 20 0 0 0 1
wtga_a   220209 "ACKERLY 2 2 "   13.80 "1" : #9 0 0.007 0
regc_a   220214 "GARDEN CITY 3 5"   18.00 "1" : #9 mva=248.64 1 10 0.15 0.06 1.2 1.2 0.1 -999 -1 1 0 0.03 106.15 -106.150002 0
reec_a   220214 "GARDEN CITY 3 5"   18.00 "1" : #9 0 0.9 1.13 0 -0.1 0.1 0 1.1 -1.1 0 0.15 0 0 0 0.4 -0.4 1.1 0.9 0.1 1 1.5 55 0 0 99 -99 1 0 1.5 0.066667 0 1 1 0 0 0.1 1.25 0.8 1.25 0 0 0 0 0 1.15 1.1 1.24 2 1.24 0 0
wtgt_a   220214 "GARDEN CITY 3 5"   18.00 "1" : #9 248.64 4 0.62 1.5 0 1
repc_a   220214 "GARDEN CITY 3 5"   18.00 "1" : #9 0 0.066667 18 5 0 0.15 1 -1 0 0 0 1 999 -999 0.03 0.47 -0.47 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1 1
regc_a   220216 "GARDEN CITY 4 2"   18.00 "1" : #9 mva=236.04 0 10 0.9 0.5 1.22 1.2 0.9 0.5 -1.3 1 0.02 0.02 999 -999 0
reec_a   220216 "GARDEN CITY 4 2"   18.00 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 1.82 0 0 1 1 0 0 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0
wtgt_a   220216 "GARDEN CITY 4 2"   18.00 "1" : #9 236.04 3.76 1.46 1.5 560.24 1.2
wtgp_a   220216 "GARDEN CITY 4 2"   18.00 "1" : #9 0 25 150 30 0 0 0.3 27 -4 10 -10
wtgq_a   220216 "GARDEN CITY 4 2"   18.00 "1" : #9 0 0.6 3 0.066667 60 1.2 0.08 0.2 0.58 0.4 0.72 0.78 0.866 0.98 1 1
repc_a   220216 "GARDEN CITY 4 2"   18.00 "1" : #9 0 0.066667 18 5 0 0.05 1 0 0 0 0.02 1 0.1 -0.1 0.025 0.493 -0.493 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1 1
wtga_a   220216 "GARDEN CITY 4 2"   18.00 "1" : #9 0 0.007 0
regc_a   220219 "SARAGOSA 2 2"   13.80 "1" : #9 mva=189 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a   220219 "SARAGOSA 2 2"   13.80 "1" : #9 0 0.999 1.0001 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.01 1 4.1 30 0 0 99 -99 1 0 1.42 0 0 1 1 0 0 0.1 1.35 0.9 1.35 0 0 0 0 0 0 0 0 0 0 0 0
repc_a   220219 "SARAGOSA 2 2"   13.80 "1"    220218 "SARAGOSA 2 1"  138.00 : #9 0 0.066667 18 5 0 0.05 1 -999 0 0 0.02 1 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.066667 0 0 999 -999 999 -999 0.066667 20 0 0 1 1
regc_a   220222 "FORT STOCKTON 4 2"   13.80 "1" : #9 mva=242.4 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a   220222 "FORT STOCKTON 4 2"   13.80 "1" : #9 0 0.85 1.15 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0 99 -99 1 0 1.3 0 0 0 0 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0
repc_a   220222 "FORT STOCKTON 4 2"   13.80 "1"    220221 "FORT STOCKTON 4 1"  138.00 : #9 0 0.066667 18 5 0 0.05 1 -999 0 0 0.02 1 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.066667 0 0 999 -999 999 -999 0.066667 20 0 0 1 1
regc_a   220225 "MC CAMEY 4 3"   24.00 "2" : #9 mva=216 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a   220225 "MC CAMEY 4 3"   24.00 "2" : #9 0 0.85 1.15 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0 99 -99 1 0 1.3 0 0 0 0 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0
repc_a   220225 "MC CAMEY 4 3"   24.00 "2"    220223 "MC CAMEY 4 1"  345.00 : #9 0 0.066667 18 5 0 0.05 1 -999 0 0 0.02 1 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.066667 0 0 999 -999 999 -999 0.066667 20 0 0 1 1
regc_a   220228 "LAMESA 2 2  "   13.80 "1" : #9 mva=120 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a   220228 "LAMESA 2 2  "   13.80 "1" : #9 0 0.85 1.15 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0 99 -99 1 0 1.3 0 0 0 0 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0
repc_a   220228 "LAMESA 2 2  "   13.80 "1"    220227 "LAMESA 2 1  "  138.00 : #9 0 0.066667 18 5 0 0.05 1 -999 0 0 0.02 1 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.066667 0 0 999 -999 999 -999 0.066667 20 0 0 1 1
regc_a   220230 "MC CAMEY 5 2"   13.80 "1" : #9 mva=142.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a   220230 "MC CAMEY 5 2"   13.80 "1" : #9 0 0.85 1.15 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0 99 -99 1 0 1.3 0 0 0 0 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0
repc_a   220230 "MC CAMEY 5 2"   13.80 "1"    220229 "MC CAMEY 5 1"  138.00 : #9 0 0.066667 18 5 0 0.05 1 -999 0 0 0.02 1 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.066667 0 0 999 -999 999 -999 0.066667 20 0 0 1 1
regc_a   220234 "MC CAMEY 6 2"   13.80 "1" : #9 mva=180 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a   220234 "MC CAMEY 6 2"   13.80 "1" : #9 0 0.85 1.15 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0 99 -99 1 0 1.3 0 0 0 0 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0
repc_a   220234 "MC CAMEY 6 2"   13.80 "1"    220233 "MC CAMEY 6 1"  138.00 : #9 0 0.066667 18 5 0 0.05 1 -999 0 0 0.02 1 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.066667 0 0 999 -999 999 -999 0.066667 20 0 0 1 1
regc_a   220236 "MC CAMEY 7 2"   13.80 "1" : #9 mva=60 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a   220236 "MC CAMEY 7 2"   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0
repc_a   220236 "MC CAMEY 7 2"   13.80 "1"    220235 "MC CAMEY 7 1"  138.00 : #9 0 0.02 18 5 0 0.05 1 -999 0 0 0.02 1 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.05 0 0 999 -999 999 -999 0.05 20 0 0 1 1
regc_a   220241 "MARATHON 2 4"   13.80 "1" : #9 mva=60 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a   220241 "MARATHON 2 4"   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0
repc_a   220241 "MARATHON 2 4"   13.80 "1"    220238 "MARATHON 2 1"  138.00 : #9 0 0.02 18 5 0 0.05 1 -999 0 0 0.02 1 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.05 0 0 999 -999 999 -999 0.05 20 0 0 1 1
regc_a   220245 "MC CAMEY 8 2"   13.80 "1" : #9 mva=218.4 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a   220245 "MC CAMEY 8 2"   13.80 "1" : #9 0 0.85 1.15 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0 99 -99 1 0 1.3 0 0 0 0 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0
repc_a   220245 "MC CAMEY 8 2"   13.80 "1"    220244 "MC CAMEY 8 1"  138.00 : #9 0 0.066667 18 5 0 0.05 1 -999 0 0 0.02 1 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.066667 0 0 999 -999 999 -999 0.066667 20 0 0 1 1
regc_a   220247 "LAMESA 3 2  "   13.80 "1" : #9 mva=60 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a   220247 "LAMESA 3 2  "   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0
repc_a   220247 "LAMESA 3 2  "   13.80 "1"    220246 "LAMESA 3 1  "  138.00 : #9 0 0.02 18 5 0 0.05 1 -999 0 0 0.02 1 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.05 0 0 999 -999 999 -999 0.05 20 0 0 1 1
regc_a   220250 "KERMIT 2 3  "   13.80 "1" : #9 mva=300 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a   220250 "KERMIT 2 3  "   13.80 "1" : #9 0 0.85 1.15 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0 99 -99 1 0 1.3 0 0 0 0 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0
repc_a   220250 "KERMIT 2 3  "   13.80 "1"    220248 "KERMIT 2 1  "  345.00 : #9 0 0.066667 18 5 0 0.05 1 -999 0 0 0.02 1 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.066667 0 0 999 -999 999 -999 0.066667 20 0 0 1 1
regc_a   220253 "PECOS 3 2   "   20.00 "1" : #9 mva=120 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a   220253 "PECOS 3 2   "   20.00 "1" : #9 0 0.85 1.15 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0 99 -99 1 0 1.3 0 0 0 0 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0
repc_a   220253 "PECOS 3 2   "   20.00 "1"    220252 "PECOS 3 1   "  138.00 : #9 0 0.066667 18 5 0 0.05 1 -999 0 0 0.02 1 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.066667 0 0 999 -999 999 -999 0.066667 20 0 0 1 1
regc_a   220256 "ANDREWS 3 2 "   18.00 "1" : #9 mva=120 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a   220256 "ANDREWS 3 2 "   18.00 "1" : #9 0 0.85 1.15 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0 99 -99 1 0 1.3 0 0 0 0 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0
repc_a   220256 "ANDREWS 3 2 "   18.00 "1"    220255 "ANDREWS 3 1 "  138.00 : #9 0 0.066667 18 5 0 0.05 1 -999 0 0 0.02 1 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.066667 0 0 999 -999 999 -999 0.066667 20 0 0 1 1
genrou   230259 "DONIE 3 3   "   13.80 "1" : #9 mva=1029.6 8.1291 0.0667 0.6268 0.0667 2.4066 0 2.2085 2.0964 0.5105 0.5737 0.3639 0.2768 0.1153 2.7713 0 0 0
ieeet1   230259 "DONIE 3 3   "   13.80 "1" : #9 0.066667 25 0.066667 1 -1 0 0.5036 0.0786 1 0 3.9102 0.2193 5.2136 0.4941 0
ieeeg1   230259 "DONIE 3 3   "   13.80 "1" : #9 25 0.284 0 0.2 0.1 -0.1 0.8234 0 0.2419 0.2874 0 0 0.4 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest   230259 "DONIE 3 3   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   230260 "DONIE 3 4   "   18.00 "1" : #9 mva=997.2 7.1553 0.0667 0.5419 0.0772 2.0911 0 1.7868 1.7033 0.3431 0.4258 0.2466 0.1856 0.1671 3.9106 0 0 0
esac6a   230260 "DONIE 3 4   "   18.00 "1" : #9 0.066667 476.499 16.7671 3 0.23 0.9 9.08 -9.08 9.08 -9.08 1 0 0 0 0 1 0 0 1 4.8384 0.0607 6.4511 0.4049 0
ieeeg1   230260 "DONIE 3 4   "   18.00 "1" : #9 15.2908 0.2 0 0.15 1 -1 0.8496 0 0.3022 0.2529 0 3.3586 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest   230260 "DONIE 3 4   "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   230262 "BRYAN 13 2  "   13.80 "1" : #9 mva=25.2 9.673 0.0627 1.2577 0.0208 5.4221 0 2.4433 2.243 0.4426 0.6925 0.3525 0.2766 0.1752 0.666 0 0 0
expic1   230262 "BRYAN 13 2  "   13.80 "1" : #9 0 4 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 7.6986 0 0 0 1 0 1.2 0 6.6464 0 0.08
ggov1    230262 "BRYAN 13 2  "   13.80 "1" : #9 mwcap=25.2 0.04 1 1 0.05 -0.05 10 0.3523 0 1 1 0.15 0.0676 1.3196 0.1759 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   230264 "FAYETTEVILLE 2 2"   13.80 "1" : #9 mva=708 9.5332 0.0667 1.1873 0.0699 3.2171 0 2.1618 2.0528 0.4414 0.6863 0.3155 0.2391 0.1084 2.6204 0 0 0
esac6a   230264 "FAYETTEVILLE 2 2"   13.80 "1" : #9 0.066667 573.272 14.2794 2 0.23 0.9 9.08 -9.08 9.08 -9.08 1 0 0 0 0 10 0 0 1 3.6374 0.1227 4.8498 0.8181 0
ieeeg1   230264 "FAYETTEVILLE 2 2"   13.80 "1" : #9 14.6234 0.2 0 0.3 0.2666 -0.2666 0.6059 0 0.3779 0.3082 0 6.2435 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest   230264 "FAYETTEVILLE 2 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   230265 "FAYETTEVILLE 2 3"   13.80 "1" : #9 mva=708 4.1225 0.0667 1.1422 0.0667 2.0253 0 2.1541 2.0456 0.3156 0.7198 0.2273 0.1706 0.091 2.2367 0 0 0
ieeet1   230265 "FAYETTEVILLE 2 3"   13.80 "1" : #9 0 400 0.066667 7 -7 0 0.5 0.1177 0.35 0 1.9191 0.1583 2.5588 0.4257 0
ieeeg1   230265 "FAYETTEVILLE 2 3"   13.80 "1" : #9 25 0 0 0.3 0.1 -0.1 1.2122 0 0.4432 1 0 1.2418 0 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest   230265 "FAYETTEVILLE 2 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   230266 "FAYETTEVILLE 2 4"   13.80 "1" : #9 mva=522 4.5855 0.0571 0.5378 0.0515 3.8703 0 1.9901 1.8928 0.3475 0.3369 0.2497 0.1881 0.1281 3.0526 0 0 0
esac1a   230266 "FAYETTEVILLE 2 4"   13.80 "1" : #9 0 0 0 357.376 0.02 50 -50 0.9187 0.0287 1 0.2 1 1 5.725 0.1554 7.6333 1.3988 9 -9 0
ieeeg1   230266 "FAYETTEVILLE 2 4"   13.80 "1" : #9 10.5909 0.3 0 0.1 0.1541 -0.1541 1.1961 0 0.2958 0.3044 0 9.1264 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest   230266 "FAYETTEVILLE 2 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   230271 "FRANKLIN 6 5"   20.00 "1" : #9 mva=1026 6.2043 0.0667 0.9816 0.0667 2.4911 0 1.9774 1.8809 0.296 0.3157 0.2136 0.16 0.1296 3.087 0 0 0
ieeet1   230271 "FRANKLIN 6 5"   20.00 "1" : #9 0 25 0.2 1 -1 0 0.5 0.08 1 0 2.4177 0.4992 3.2237 0.8083 0
ieeeg1   230271 "FRANKLIN 6 5"   20.00 "1" : #9 10 0 0 0.5 0.3174 -0.3174 1.0308 0 0.4455 0.3217 0 10 0 0 0.5 0.5474 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest   230271 "FRANKLIN 6 5"   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   230272 "FRANKLIN 6 6"   24.00 "1" : #9 mva=1026 9.3154 0.0667 0.7455 0.0667 3.0096 0 2.1627 2.0536 0.2875 0.4887 0.2077 0.1554 0.0947 2.3181 0 0 0
ieeet1   230272 "FRANKLIN 6 6"   24.00 "1" : #9 0 400 0.066667 1 -1 0 0.9032 0.08 0.35 0 3.3544 0.1599 4.4725 0.4275 0
ieeeg1   230272 "FRANKLIN 6 6"   24.00 "1" : #9 20 0.2 0 0.1 0.1 -0.1 0.5779 0 0.3633 0.2903 0 0 0 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest   230272 "FRANKLIN 6 6"   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   230275 "MUMFORD 2 3 "   13.80 "1" : #9 mva=56.52 4.2214 0.0509 0.7435 0.0497 6.163 0 2.3398 2.1595 0.3167 0.4122 0.1694 0.1307 0.0748 0.5118 0 0 0
esst4b   230275 "MUMFORD 2 3 "   13.80 "1" : #9 0 3.1669 3.1669 0.01 1 -1 1 0 1 -1 0 6.0203 0 0 0.08 0 8.1678 999
ggov1    230275 "MUMFORD 2 3 "   13.80 "1" : #9 mwcap=56.52 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.3777 1.5 0.1976 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   230275 "MUMFORD 2 3 "   13.80 "2" : #9 mva=56.52 6.6248 0.0413 0.821 0.0265 4.8542 0 1.9649 1.857 0.247 0.3648 0.1756 0.1356 0.1285 0.6198 0 0 0
esst4b   230275 "MUMFORD 2 3 "   13.80 "2" : #9 0 3.0772 3.0772 0.01 1 -1 1 0 1 -1 0 6.934 0 0 0.08 0 6.1684 999
ggov1    230275 "MUMFORD 2 3 "   13.80 "2" : #9 mwcap=56.52 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1732 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   230276 "MUMFORD 2 4 "   13.80 "1" : #9 mva=132 5.7084 0.0667 1.1807 0.0708 7.6001 0 1.558 1.5287 0.2719 0.4945 0.2052 0.1592 0.0933 0.4189 0 0 0
esst4b   230276 "MUMFORD 2 4 "   13.80 "1" : #9 0 3.0764 3.0764 0 1 -1 1 0 1 -1 0 6.8689 0 0 0.08 0 8.1009 999
ggov1    230276 "MUMFORD 2 4 "   13.80 "1" : #9 mwcap=132 0.04 1 1 0.05 -0.05 10 1.7787 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   230276 "MUMFORD 2 4 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   230281 "BREMOND 4 5 "   13.80 "1" : #9 mva=182.4 9.2957 0.0667 1.1757 0.0735 1.998 0 1.4444 1.3841 0.2801 0.2385 0.2024 0.1513 0.1376 3.2612 0 0 0
exac1    230281 "BREMOND 4 5 "   13.80 "1" : #9 0 0 0 400 0.066667 5.5487 -5.5487 1.1 0.035 1 0.2135 0.5 1 4.1959 0.067 5.5945 0.3351 5.5487 -5.5487
ieeeg1   230281 "BREMOND 4 5 "   13.80 "1" : #9 19.7104 0 0 0.5 0.1 -0.1 1.1641 0 0.1774 0.2828 0 4.118 0.6969 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest   230281 "BREMOND 4 5 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   230282 "BREMOND 4 6 "   13.80 "1" : #9 mva=183.6 7.7779 0.0667 0.9178 0.0765 4.4675 0 1.5504 1.4829 0.215 0.5921 0.1568 0.1159 0.1435 3.3926 0 0 0
esac1a   230282 "BREMOND 4 6 "   13.80 "1" : #9 0.033333 0 0 750 0.066667 50 -50 1.0302 0.0189 1 0.2 1 1 2.6603 0.0125 3.547 0.1124 9 -9 0
ieeeg1   230282 "BREMOND 4 6 "   13.80 "1" : #9 12.138 0.2 0 0.2 0.1052 -0.1052 1.1277 0 0.1584 1 0 2.7146 0.103 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest   230282 "BREMOND 4 6 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   230284 "SHIRO 3 2   "   24.00 "1" : #9 mva=474 8.2375 0.0667 1.3877 0.0889 5 0 1.8885 1.7954 0.2195 0.2835 0.1715 0.1323 0.1495 0.5507 0 0 0
esst4b   230284 "SHIRO 3 2   "   24.00 "1" : #9 0 3.9025 3.9025 0 1 -1 1 0 1 -1 0 5.8025 0 0 0.08 0 8.3201 999
ggov1    230284 "SHIRO 3 2   "   24.00 "1" : #9 mwcap=474 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   230284 "SHIRO 3 2   "   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   230285 "SHIRO 3 3   "   13.80 "1" : #9 mva=186 8.3773 0.0667 0.9614 0.0667 5.5735 0 1.505 1.4859 0.281 0.4998 0.1869 0.1446 0.0402 0.4303 0 0 0
exac2    230285 "SHIRO 3 3   "   13.80 "1" : #9 0 1 1 1000 0.066667 7.3295 -7.3295 1 24.5521 -24.552099 0.55 4 0 0.49 1 0 0 1 10 3.07 0.0089 4.0933 0.0194 0
ggov1    230285 "SHIRO 3 3   "   13.80 "1" : #9 mwcap=186 0.05 1 1 0.05 -0.05 6.9336 2 0 1 1 0.15 0.0659 1.1581 0.1322 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   230285 "SHIRO 3 3   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   230286 "SHIRO 3 4   "   13.80 "1" : #9 mva=186 4.6525 0.0667 1.2369 0.0788 3.287 0 2.1777 2.0287 0.3183 0.5472 0.1688 0.1301 0.0507 0.3438 0 0 0
esst4b   230286 "SHIRO 3 4   "   13.80 "1" : #9 0 3.7348 3.7348 0 1 -1 1 0 1 -1 0 6.3382 0 0 0.08 0 6.4119 999
ggov1    230286 "SHIRO 3 4   "   13.80 "1" : #9 mwcap=186 0.05 1 1 0.05 -0.05 6.9021 0.0065 0 1 1 0.15 0.3839 1.5 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   230286 "SHIRO 3 4   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   230287 "SHIRO 3 5   "   18.00 "1" : #9 mva=186 4.267 0.0667 1.036 0.0845 7.33 0 1.9694 1.8606 0.3822 0.6081 0.2666 0.2081 0.1076 0.3447 0 0 0
exac2    230287 "SHIRO 3 5   "   18.00 "1" : #9 0.066667 1 1 1000 0.066667 9.4769 -9.4769 1 25.5878 -25.587799 1.3 4 0 0.49 1 0.1 0.8 1 10 4.9772 0.0071 3.7329 0.0176 0
ggov1    230287 "SHIRO 3 5   "   18.00 "1" : #9 mwcap=186 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.0665 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   230287 "SHIRO 3 5   "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   230290 "COLLEGE STATION 12 3"   13.80 "1" : #9 mva=38.88 7.1181 0.0667 1.2509 0.0667 9.2386 0 2.5782 2.3519 0.2038 0.3664 0.1462 0.1121 0.0368 0.2683 0 0 0
esst4b   230290 "COLLEGE STATION 12 3"   13.80 "1" : #9 0 3.4963 3.4963 0 1 -1 1 0 1 -1 0 5.7744 0 0 0.08 0 8.4641 999
ggov1    230290 "COLLEGE STATION 12 3"   13.80 "1" : #9 mwcap=38.88 0.04 1 1 0.05 -0.05 1.3713 0.8694 0 1 1 0.15 0.5 2.4736 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   230290 "COLLEGE STATION 12 3"   13.80 "2" : #9 mva=13.2 8.3239 0.0667 0.4477 0.0801 8.601 0 2.2811 2.1121 0.3373 0.597 0.2741 0.2141 0.2008 0.573 0 0 0
expic1   230290 "COLLEGE STATION 12 3"   13.80 "2" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.1421 0 0 0 1 0 1.2 0 5.7984 0 0.08
ggov1    230290 "COLLEGE STATION 12 3"   13.80 "2" : #9 mwcap=13.2 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   230293 "ROCK ISLAND 2 2"   13.80 "1" : #9 mva=9.96 8.2763 0.0259 1.4881 0.0418 6.3672 0 2.5786 2.3522 0.2359 0.3925 0.1142 0.0866 0.0859 0.6089 0 0 0
esst4b   230293 "ROCK ISLAND 2 2"   13.80 "1" : #9 0 3.5676 3.5676 0.01 1 -1 1 0 1 -1 0 6.2234 0 0 0.08 0 6.6977 999
ggov1    230293 "ROCK ISLAND 2 2"   13.80 "1" : #9 mwcap=9.96 0.04 1 1 0.05 -0.05 6.5408 0.7225 0 1 1 0.15 0.5 1.1245 0.2 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   230293 "ROCK ISLAND 2 2"   13.80 "2" : #9 mva=9.96 4.2522 0.0667 0.8912 0.0667 7.8446 0 1.8652 1.7765 0.1682 0.3823 0.118 0.0896 0.0323 0.3509 0 0 0
expic1   230293 "ROCK ISLAND 2 2"   13.80 "2" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.9689 0 0 0 1 0 1.2 0 6.3001 0 0.08
ggov1    230293 "ROCK ISLAND 2 2"   13.80 "2" : #9 mwcap=9.96 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.1585 1.5 0.1882 0.3 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   230294 "ROCK ISLAND 2 3"   18.00 "1" : #9 mva=9.96 9.7992 0.0667 0.478 0.077 8.5676 0 2.6844 2.4376 0.1916 0.2424 0.1092 0.0827 0.1631 0.5007 0 0 0
esst4b   230294 "ROCK ISLAND 2 3"   18.00 "1" : #9 0 3.2692 3.2692 0 1 -1 1 0 1 -1 0 6.6966 0 0 0.08 0 6.7573 999
ggov1    230294 "ROCK ISLAND 2 3"   18.00 "1" : #9 mwcap=9.96 0.04 1 1 0.05 -0.05 10 0.0458 0 1 1 0.15 0.0792 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   230294 "ROCK ISLAND 2 3"   18.00 "2" : #9 mva=9.96 6.6337 0.0667 0.4431 0.0869 3.9924 0 2.0563 1.9307 0.1642 0.2489 0.1222 0.093 0.0036 0.2581 0 0 0
esst4b   230294 "ROCK ISLAND 2 3"   18.00 "2" : #9 0 3.1764 3.1764 0 1 -1 1 0 1 -1 0 6.8885 0 0 0.08 0 8.8858 999
ggov1    230294 "ROCK ISLAND 2 3"   18.00 "2" : #9 mwcap=9.96 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.2864 1.5 0.2 0.5 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   230295 "ROCK ISLAND 2 4"   13.80 "1" : #9 mva=9.96 9.745 0.0667 0.9939 0.0667 3.0292 0 2.6188 2.3846 0.2496 0.5754 0.1678 0.1293 0.1067 0.4552 0 0 0
esst4b   230295 "ROCK ISLAND 2 4"   13.80 "1" : #9 0 3.8408 3.8408 0 1 -1 1 0 1 -1 0 5.7689 0 0 0.08 0 8.7832 999
ggov1    230295 "ROCK ISLAND 2 4"   13.80 "1" : #9 mwcap=9.96 0.04 1 1 0.05 -0.05 1.6725 2 0 1 1 0.15 0.5 1.366 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   230295 "ROCK ISLAND 2 4"   13.80 "2" : #9 mva=9.96 6.0199 0.0667 0.5468 0.0841 5.9704 0 2.3833 2.1946 0.2701 0.3995 0.1977 0.1532 0.1113 0.3917 0 0 0
esst4b   230295 "ROCK ISLAND 2 4"   13.80 "2" : #9 0 3.3331 3.3331 0 1 -1 1 0 1 -1 0 6.3575 0 0 0.08 0 8.3882 999
ggov1    230295 "ROCK ISLAND 2 4"   13.80 "2" : #9 mwcap=9.96 0.04 1 1 0.05 -0.05 3.338 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   240195 "COLORADO CITY 3 2"   18.00 "1" : #9 mva=80.4 7.0082 0.0411 1.121 0.0443 5.1331 0 2.2806 2.1117 0.213 0.2777 0.1277 0.0974 0.16 0.7518 0 0 0
esst4b   240195 "COLORADO CITY 3 2"   18.00 "1" : #9 0 3.1856 3.1856 0.01 1 -1 1 0 1 -1 0 6.242 0 0 0.08 0 6.3407 999
ggov1    240195 "COLORADO CITY 3 2"   18.00 "1" : #9 mwcap=80.4 0.04 1 1 0.05 -0.05 10 1.2057 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   240196 "COLORADO CITY 3 3"   24.00 "1" : #9 mva=79.2 5.2739 0.0319 1.0029 0.0569 7.4641 0 1.7366 1.6727 0.4155 0.6352 0.3175 0.2487 0.0441 0.423 0 0 0
esst4b   240196 "COLORADO CITY 3 3"   24.00 "1" : #9 0 3.2614 3.2614 0.01 1 -1 1 0 1 -1 0 5.2048 0 0 0.08 0 7.5841 999
ggov1    240196 "COLORADO CITY 3 3"   24.00 "1" : #9 mwcap=79.2 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   240197 "COLORADO CITY 3 4"   13.80 "1" : #9 mva=79.2 8.5576 0.0515 1.1296 0.0956 3.5324 0 1.5118 1.4914 0.2161 0.4519 0.1117 0.0847 0.2117 0.6837 0 0 0
exac2    240197 "COLORADO CITY 3 4"   13.80 "1" : #9 0.01 1 1 1000 0.01 11.5182 -11.5182 1 22.667 -22.667 1.3 4 0 0.49 1 0.1 1.6 1 14 3.5932 0.0061 4.7909 0.0164 0
ggov1    240197 "COLORADO CITY 3 4"   13.80 "1" : #9 mwcap=79.2 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   240198 "COLORADO CITY 3 5"   13.80 "1" : #9 mva=80.4 4.4325 0.0535 0.6449 0.0455 5.1135 0 1.9153 1.817 0.3029 0.386 0.2375 0.1849 0.1297 0.6317 0 0 0
esst4b   240198 "COLORADO CITY 3 5"   13.80 "1" : #9 0 3.3643 3.3643 0.01 1 -1 1 0 1 -1 0 6.0782 0 0 0.08 0 7.2943 999
ggov1    240198 "COLORADO CITY 3 5"   13.80 "1" : #9 mwcap=80.4 0.04 1 1 0.05 -0.05 10 0.1601 0 1 1 0.15 0.2538 1.5 0.1649 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   240199 "COLORADO CITY 3 6"   18.00 "1" : #9 mva=81.6 8.6554 0.0695 1.4612 0.0689 7.1397 0 2.1404 1.9986 0.1845 0.4212 0.1321 0.1009 0.2054 0.6698 0 0 0
exac2    240199 "COLORADO CITY 3 6"   18.00 "1" : #9 0.01 1 1 400 0.01 12.2149 -12.2149 1 26.5955 -26.595501 1.3 4 0 0.49 1 0 0 1 14 3.7896 0.0037 5.0529 0.014 0
ggov1    240199 "COLORADO CITY 3 6"   18.00 "1" : #9 mwcap=81.6 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
genrou   240200 "COLORADO CITY 3 7"   22.00 "1" : #9 mva=81.6 9.8413 0.0474 0.8087 0.0395 5.3343 0 2.4904 2.281 0.2221 0.3548 0.1875 0.145 0.1552 0.6203 0 0 0
esst4b   240200 "COLORADO CITY 3 7"   22.00 "1" : #9 0 3.2807 3.2807 0.01 1 -1 1 0 1 -1 0 5.0633 0 0 0.08 0 6.0452 999
ggov1    240200 "COLORADO CITY 3 7"   22.00 "1" : #9 mwcap=81.6 0.05 1 1 0.05 -0.05 10 0.3725 0 1 1 0.15 0.3136 1.5 0.1306 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
gensal   240202 "LAUGHLIN A F B 10 2"   18.00 "1" : #9 mva=34.8 3.9586 0.0667 0.0667 2.593 0 1.1819 0.767 0.3022 0.2826 0.2332 0.264 0.72 0 0 0
ieeet1   240202 "LAUGHLIN A F B 10 2"   18.00 "1" : #9 0 25 0.2 1 -1 0 0.5 0.103 1 0 2.6131 0.0878 3.4841 0.4026 0
hygov    240202 "LAUGHLIN A F B 10 2"   18.00 "1" : #9 mwcap=34.8 0.05 0.915 2.3067 0.066667 0.33 0.167 1 0 1.154 1.2 0.5 0.0756 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
gensal   240202 "LAUGHLIN A F B 10 2"   18.00 "2" : #9 mva=34.8 5.024 0.0667 0.0667 1.985 0 1.1442 0.7425 0.526 0.4599 0.1256 0.0761 0.2075 0 0 0
scrx     240202 "LAUGHLIN A F B 10 2"   18.00 "2" : #9 0.1 10.01 100 0 -4 5 0 0
hygov    240202 "LAUGHLIN A F B 10 2"   18.00 "2" : #9 mwcap=34.8 0.05 0.9052 7.3788 0.066667 0.5 0.167 1 0 0.7046 1.25 0.2 0.07 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
regc_a   240210 "TRENT 1 3   "   13.80 "1" : #9 mva=182.4 1 2 1 0 1.11 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 9999 -9999 0
reec_a   240210 "TRENT 1 3   "   13.80 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.6 -0.6 1.1 0.9 0.9 1 1.5 0.5 0 0 0.45 -0.45 1.12 0.04 1.7 0 0 1 1 0 0 0.1 1.25 0.4 1.25 0 0 0 0 0 0 0.4 1.1 0.8 1.1 2 1.1
wtgt_a   240210 "TRENT 1 3   "   13.80 "1" : #9 182.4 7.8 0.542 1.2 136.864 1
repc_a   240210 "TRENT 1 3   "   13.80 "1" : #9 0 0.066667 1 1 0 0.2 1 0.3 0 0 0 1 1 -1 0 99 -99 1 1.4 0.066667 0 0 0.1 -0.1 1 0 0.3 10 0 1 1 1
regc_a   240212 "SWEETWATER 2 2"   13.80 "1" : #9 mva=45 1 0.45 0.9 -9999 1.22 1.2 0.2 -9999 -1.3 0.5 0.02 0.02 77 -77 0
reec_a   240212 "SWEETWATER 2 2"   13.80 "1" : #9 0 0 1.1 0.033333 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0.033333 0.45 -0.45 1.12 0.04 1.7 0.033333 0 1 1 0 0 0.1 1.25 0.4 1.25 0 0 0 0 0 0 0.4 1.1 0.8 1.1 2 1.1
wtgt_a   240212 "SWEETWATER 2 2"   13.80 "1" : #9 45 4.94 0 1.5 -0.077 1
wtgp_a   240212 "SWEETWATER 2 2"   13.80 "1" : #9 0 25 150 30 0.3 0 0.3 27 0 10 -10
wtgq_a   240212 "SWEETWATER 2 2"   13.80 "1" : #9 0 10 10 0.033333 60 1.1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 1
repc_a   240212 "SWEETWATER 2 2"   13.80 "1" : #9 0 0.5 0 1 1 1 0 0 0 0 1 1 1 0 1.1 0 -1.1 1 0.5 0 0 1 1.1 -1 1 0 0 0.99 0 1 1 1
wtga_a   240212 "SWEETWATER 2 2"   13.80 "1" : #9 0 0.007 0
regc_a   240214 "SWEETWATER 3 2"   18.00 "1" : #9 mva=118.56 1 1.2 0.9 0 1.22 1.2 0.8 0 -1.3 0.5 0.02 0.02 77 -77 0
reec_a   240214 "SWEETWATER 3 2"   18.00 "1" : #9 0 0.9 1.1 0 -0.05 0.05 1.2 1 -1 0 -0.05 0 0 0 99 -99 1.1 0.9 0.5 0.1 1.4 0.5 1 0 90 -90 1.1 0 1.4 0.066667 0 0 1 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0.1 0.45 0.6 0.45 0.9 1 1 1
wtgt_a   240214 "SWEETWATER 3 2"   18.00 "1" : #9 118.56 4.94 0 1.5 -0.077 1
wtgp_a   240214 "SWEETWATER 3 2"   18.00 "1" : #9 0 30 180 30 0.9 0 0.3 27 0 10 -10
wtgq_a   240214 "SWEETWATER 3 2"   18.00 "1" : #9 0 0.1 0.1 0.066667 60 1.12 0 0.15 0.58 0.4 0.66 0.95 0.861 1 0.98 1
repc_a   240214 "SWEETWATER 3 2"   18.00 "1" : #9 0 0.066667 2 1 0 0.15 1 0.7 0 0 0 1 0.1 -0.1 0 0.436 -0.436 0 0 0.066667 0 0.003 1 0 1 0.08 1 0.99 0.99 0 0 1
wtga_a   240214 "SWEETWATER 3 2"   18.00 "1" : #9 0 0.007 0
regc_a   240217 "NOLAN 3 3   "   18.00 "1" : #9 mva=144.72 0 100 0.9 0.4 1.22 1.2 0.06 0.05 -1.3 1 0.02 0.02 99 -99 0
reec_a   240217 "NOLAN 3 3   "   18.00 "1" : #9 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 99 -99 1.12 0.04 1.82 0 0 1 1 0 0 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0
wtgt_a   240217 "NOLAN 3 3   "   18.00 "1" : #9 144.72 4.94 0 1.5 -0.077 1
wtgp_a   240217 "NOLAN 3 3   "   18.00 "1" : #9 0 25 150 25 0.7 0 0.3 27 0 10 -10
wtgq_a   240217 "NOLAN 3 3   "   18.00 "1" : #9 0 0.7 1.1 0.066667 60 0.97 0 0.13 0.58 0.4 0.67 0.83 0.87 0.976 0.99 1
repc_a   240217 "NOLAN 3 3   "   18.00 "1" : #9 0 0.066667 1 6.6667 0 0 1 0.85 0 0 0.05 0 999 -999 0 0.203 -0.292 0.4 2.67 0.066667 0 0 999 -999 1.1 0 0.1 0.99 0 0 1 1
wtga_a   240217 "NOLAN 3 3   "   18.00 "1" : #9 0 0.007 0
regc_a   240219 "TYE 3 2     "   13.80 "1" : #9 mva=136.8 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 9999 -9999 0.8
reec_a   240219 "TYE 3 2     "   13.80 "1" : #9 0 0.85 1.15 0.033333 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 2 5 0 0.033333 99 -99 1 0 1.3 0 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a   240219 "TYE 3 2     "   13.80 "1" : #9 136.8 3.76 1.46 1.5 560.24 1.2
wtgp_a   240219 "TYE 3 2     "   13.80 "1" : #9 0 25 150 30 1 0 0.3 27 0 10 -10
wtgq_a   240219 "TYE 3 2     "   13.80 "1" : #9 0 10 10 0.066667 60 1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 1
repc_a   240219 "TYE 3 2     "   13.80 "1" : #9 0 0.066667 5 0.5 0 0.02 1 0.7 0 0 0.02 0 1 -1 0 0.184 -0.257 0.1 0.05 0.25 0 0 999 -999 0.9 0 0.1 0.99 0 0 1 1
wtga_a   240219 "TYE 3 2     "   13.80 "1" : #9 0 0.007 0
regc_a   240221 "WINGATE 3 2 "   13.80 "1" : #9 mva=358.8 1 1.2 0.9 -9999 1.22 1.2 0.2 -999 -1.3 1 0.02 0.02 77 -77 0
reec_a   240221 "WINGATE 3 2 "   13.80 "1" : #9 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 99 -99 1 0 1.82 0 0 1 1 0 0 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0
wtgt_a   240221 "WINGATE 3 2 "   13.80 "1" : #9 358.8 4.93 0.62 1.5 0 1
wtgp_a   240221 "WINGATE 3 2 "   13.80 "1" : #9 0 4 0.7 4 0.7 0 0.3 17 0 10 -10
wtgq_a   240221 "WINGATE 3 2 "   13.80 "1" : #9 0 0 0 0.066667 60 1.2 0.08 0.1 0.58 0.4 0.6 0.78 0.86 0.98 1 1
wtga_a   240221 "WINGATE 3 2 "   13.80 "1" : #9 0 0.007 0
regc_a   240222 "WINGATE 3 3 "   13.80 "1" : #9 mva=268.2 1 1.2 0.9 0 1.22 1.2 0.8 0 -1.3 0.5 0.02 0.02 77 -77 0
reec_a   240222 "WINGATE 3 3 "   13.80 "1" : #9 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.2 23 0 0 99 -99 1.12 0.04 1.82 0 0 1 1 0 0 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0
wtgt_a   240222 "WINGATE 3 3 "   13.80 "1" : #9 268.2 4.134 0.62 1.5 0 1
wtgp_a   240222 "WINGATE 3 3 "   13.80 "1" : #9 0 25 150 30 0 0 0.3 27 0 10 -10
wtgq_a   240222 "WINGATE 3 3 "   13.80 "1" : #9 0 0.4 2 0.066667 60 1.12 0 0.4 0.58 0.4 0.73 0.82 0.87 0.97 1 1
wtga_a   240222 "WINGATE 3 3 "   13.80 "1" : #9 0 0.007 0
regc_a   240223 "WINGATE 3 4 "   13.80 "1" : #9 mva=255.6 0 10 1 0 1 1.2 0.78 0.3 -1.05 1 0.01 0.02 999 -999 0
reec_a   240223 "WINGATE 3 4 "   13.80 "1" : #9 0 -99 99 0 -0.1 0.1 0 1.1 -1.1 0 0.15 0 0 0 0.4 -0.4 1.1 0.9 0.1 1 1.5 23 0 0 99 -99 1 0 1.5 0.066667 0 1 1 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0 1.15 1.1 1.24 2 1.24 0 0
wtgt_a   240223 "WINGATE 3 4 "   13.80 "1" : #9 255.6 4 0.62 1.5 0 1
repc_b   240223 "WINGATE 3 4 "   13.80 "1"   240223 "WINGATE 3 4 "   13.80 !  !   240223 "WINGATE 3 4 "   13.80   240220 "WINGATE 3 1 "  345.00 "1" : #9 0.066667 0 25 0 0.02 1 0.7 0 0 -0.01 0 0.001 -0.001 0 1 -1 0.01 0.06 0.25 0 0 999 -999 999 -999 0.1 50 0 1 240223 1 1 1 0.066667 240221 1 1 1 0.066667 240222 1 1 1 0.066667
regc_a   240225 "MARYNEAL 1 2"   13.80 "1" : #9 mva=162 1 0.45 0.9 -9999 1.22 1.2 0.2 -9999 -1.3 0.5 0.02 0.02 77 -77 0
reec_a   240225 "MARYNEAL 1 2"   13.80 "1" : #9 0 0.9 1.13 0 -0.12 0.12 2.4 1 -1 0 0.15 0 0 0 0.5 -0.5 1.1 0.9 3 5 5 5 0 0 99 -99 1 0 1.4 0 0 1 0 0 0 0.1 1.25 0.2 1.25 0 0 0 0 0 0 0.2 0.5 0.89 0.5 0.91 1.01
wtgt_a   240225 "MARYNEAL 1 2"   13.80 "1" : #9 162 4.94 0 1.5 -0.077 1
wtgp_a   240225 "MARYNEAL 1 2"   13.80 "1" : #9 0 30 180 30 0.9 0 0.3 27 0 10 -10
wtgq_a   240225 "MARYNEAL 1 2"   13.80 "1" : #9 0 0.6 3 0.066667 30 1.12 0.04 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 1
repc_a   240225 "MARYNEAL 1 2"   13.80 "1" : #9 0 0.2 3 5 0 0.15 1 -1 0 0 0 1 999 -999 0 0.43 -0.43 0.1 0.5 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1 1
wtga_a   240225 "MARYNEAL 1 2"   13.80 "1" : #9 0 0.007 0
regc_a   240228 "MARYNEAL 2 3"   22.00 "1" : #9 mva=289.2 1 0.43 0.9 0.4 1.22 1.2 0.1 0 -1.3 0.5 0.016668 0.02 77 -77 0
reec_a   240228 "MARYNEAL 2 3"   22.00 "1" : #9 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 99 -99 1.12 0.04 1.82 0 0 1 1 0 0 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0
wtgt_a   240228 "MARYNEAL 2 3"   22.00 "1" : #9 289.2 2.891 1.11 1.01 177.46 1
wtgp_a   240228 "MARYNEAL 2 3"   22.00 "1" : #9 0 4 0.7 4 0.7 0 0.3 17 0 10 -10
wtgq_a   240228 "MARYNEAL 2 3"   22.00 "1" : #9 0 0.7 1.1 0.066667 60 0.97 0 0.13 0.58 0.4 0.67 0.83 0.87 0.976 0.99 1
repc_a   240228 "MARYNEAL 2 3"   22.00 "1" : #9 0 0.5 0 1 1 1 0 0 0 0 1 1 1 0 1.1 0 -1.1 1 0.5 0 0 1 1.1 -1 1 0 0 0.99 0 1 1 1
wtga_a   240228 "MARYNEAL 2 3"   22.00 "1" : #9 0 0.007 0
regc_a   240230 "MARYNEAL 3 2"   22.00 "1" : #9 mva=96.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 99 -99 0
reec_a   240230 "MARYNEAL 3 2"   22.00 "1" : #9 0 0.9 1.13 0 -0.1 0.1 0 1.1 -1.1 0 0.15 0 0 0 0.4 -0.4 1.1 0.9 0.1 1 1.5 55 0 0 99 -99 1 0 1.5 0.066667 0 1 1 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0 1.15 1.1 1.24 2 1.24 0 0
wtgt_a   240230 "MARYNEAL 3 2"   22.00 "1" : #9 96.6 7.8 0.542 1.2 136.864 1
repc_a   240230 "MARYNEAL 3 2"   22.00 "1" : #9 0 0.066667 18 5 0 0.15 1 -1 0 0 0 1 999 -999 0 0.436 -0.436 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 0.99 0 0 1 1
regc_a   240233 "ABILENE 6 3 "   13.80 "1" : #9 mva=240 0 10 0.9 0.4 1.2 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 99 -99 0
reec_a   240233 "ABILENE 6 3 "   13.80 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 1.5 0 0 1 0 0 0 0.1 1.25 0.8 1.25 0 0 0 0 0.4 1.25 0.8 1.25 1.1 1.25 0 0
wtgt_a   240233 "ABILENE 6 3 "   13.80 "1" : #9 240 3.76 1.46 1.5 560.24 1.2
wtgp_a   240233 "ABILENE 6 3 "   13.80 "1" : #9 0 25 150 10 0.7 0 0.3 27 0 10 -10
wtgq_a   240233 "ABILENE 6 3 "   13.80 "1" : #9 0 10 10 0.066667 60 1.1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 1
repc_a   240233 "ABILENE 6 3 "   13.80 "1" : #9 0 0.066667 18 5 0 0.05 1 0 0 0 0.02 1 0.1 -0.1 0.025 0.493 -0.493 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1 1
wtga_a   240233 "ABILENE 6 3 "   13.80 "1" : #9 0 0.007 0
regc_a   240236 "ABILENE 7 3 "   18.00 "1" : #9 mva=240 1 0.43 0.9 0.4 1.22 1.2 0.1 0 -1.3 0.5 0.016668 0.02 77 -77 0
reec_a   240236 "ABILENE 7 3 "   18.00 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 1.5 0 0 1 1 0 0 0.1 1.25 0.8 1.25 0 0 0 0 0.4 1.25 0.8 1.25 1.1 1.25 0 0
wtgt_a   240236 "ABILENE 7 3 "   18.00 "1" : #9 240 4 0.7 1 125 1
wtgp_a   240236 "ABILENE 7 3 "   18.00 "1" : #9 0 25 150 25 0.7 0 0.3 27 0 10 -10
wtgq_a   240236 "ABILENE 7 3 "   18.00 "1" : #9 0 10 10 0.066667 60 1.1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 1
repc_a   240236 "ABILENE 7 3 "   18.00 "1" : #9 0 0.2 3 5 0 0.15 1 -1 0 0 0 1 999 -999 0 0.43 -0.43 0.1 0.5 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1 1
wtga_a   240236 "ABILENE 7 3 "   18.00 "1" : #9 0 0.007 0
regc_a   240239 "NOLAN 4 3   "   13.80 "1" : #9 mva=279 1 0.45 0.9 -9999 1.22 1.2 0.2 -9999 -1.3 0.5 0.02 0.02 77 -77 0
reec_a   240239 "NOLAN 4 3   "   13.80 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 1.82 0 0 1 1 0 0 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0
wtgt_a   240239 "NOLAN 4 3   "   13.80 "1" : #9 279 4.63 0 1.5 -0.077 1
wtgp_a   240239 "NOLAN 4 3   "   13.80 "1" : #9 0 13.2 58.5 0 0.4335 0 0.1 45 0 17 -17
wtgq_a   240239 "NOLAN 4 3   "   13.80 "1" : #9 0 0.4 2 0.066667 60 1.12 0 0.4 0.58 0.4 0.73 0.82 0.87 0.97 1 1
repc_a   240239 "NOLAN 4 3   "   13.80 "1" : #9 0 0.066667 1 6.6667 0 0 1 0.85 0 0 0.05 0 999 -999 0 0.203 -0.292 0.4 2.67 0.066667 0 0 999 -999 1.1 0 0.1 0.99 0 0 1 1
wtga_a   240239 "NOLAN 4 3   "   13.80 "1" : #9 0 0.007 0
regc_a   240241 "LORAINE 2 2 "   13.80 "1" : #9 mva=151.8 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 999 -999 0
reec_a   240241 "LORAINE 2 2 "   13.80 "1" : #9 0 -99 99 0 -0.1 0.1 0 1.1 -1.1 0 0.15 0 0 0 0.4 -0.4 1.1 0.9 0.1 1 1.5 23 0 0 99 -99 1 0 1.5 0.066667 0 1 1 0 0 0.1 1.25 0.8 1.25 0 0 0 0 0 1.15 1.1 1.24 2 1.24 0 0
wtgt_a   240241 "LORAINE 2 2 "   13.80 "1" : #9 151.8 4.876 0.424 1 0 1
repc_a   240241 "LORAINE 2 2 "   13.80 "1" : #9 0 0.066667 18 5 0 0.15 1 -1 0 0 0 1 999 -999 0.03 0.47 -0.47 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1 1
regc_a   240244 "LORAINE 3 3 "   13.80 "1" : #9 mva=250.8 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 999 -999 0
reec_a   240244 "LORAINE 3 3 "   13.80 "1" : #9 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.4 -0.4 1.1 0.9 0.1 1 1.5 55 0 0 99 -99 1 0 1.7 0.066667 0 1 0 0 0 0.1 1.25 0.4 1.25 0 0 0 0 0 1.15 1.1 1.24 2 1.24 0 0
wtgt_a   240244 "LORAINE 3 3 "   13.80 "1" : #9 250.8 14.4347 1.3896 1.5629 102.1 1
wtgp_a   240244 "LORAINE 3 3 "   13.80 "1" : #9 0 25 150 30 0 0 0.3 27 0 10 -10
wtgq_a   240244 "LORAINE 3 3 "   13.80 "1" : #9 0 0.6 3 0.066667 30 1.12 0.04 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 1
repc_a   240244 "LORAINE 3 3 "   13.80 "1" : #9 0 0.066667 18 1 0 0.08 1 0 0 0 0.02 1 0.1 -0.1 0.025 0.312 -0.436 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1 1
wtga_a   240244 "LORAINE 3 3 "   13.80 "1" : #9 0 0.007 0
regc_a   240246 "HERMLEIGH 2 2"   13.80 "1" : #9 mva=75.6 0 100 0.9 0.4 1.22 1.2 0.06 0.05 -1.3 1 0.02 0.02 99 -99 0
reec_a   240246 "HERMLEIGH 2 2"   13.80 "1" : #9 0 0 1.1 0.033333 0 0 0 1 -1 0 0 0 0 0 0.329 -0.484 1.1 0.9 0.1 1 1.5 30 0 0.033333 0.45 -0.45 1.12 0.04 1.7 0.033333 0 1 1 0 0 0.1 1.25 0.4 1.25 0 0 0 0 0 0 0.4 1.1 0.8 1.1 2 1.1
wtgt_a   240246 "HERMLEIGH 2 2"   13.80 "1" : #9 75.6 4.94 0 1.5 -0.077 1
wtgp_a   240246 "HERMLEIGH 2 2"   13.80 "1" : #9 0 30 180 30 0.9 0 0.3 27 0 10 -10
wtgq_a   240246 "HERMLEIGH 2 2"   13.80 "1" : #9 0 0.5 2.5 0.033333 60 1.1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 1
repc_a   240246 "HERMLEIGH 2 2"   13.80 "1" : #9 0 0.033 1 6.6667 0 0 1 0.85 0 0 0.05 0 999 -999 0 0.203 -0.292 0.4 2.67 0.0333 0 0 999 -999 1.1 0 0.1 0.99 0 0 1 1
wtga_a   240246 "HERMLEIGH 2 2"   13.80 "1" : #9 0 0.007 0
regc_a   240248 "NOLAN 5 2   "   18.00 "1" : #9 mva=204.24 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 99 -99 0
reec_a   240248 "NOLAN 5 2   "   18.00 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 1.5 0 0 1 1 0 0 0.1 1.25 0.8 1.25 0 0 0 0 0.4 1.25 0.8 1.25 1.1 1.25 0 0
wtgt_a   240248 "NOLAN 5 2   "   18.00 "1" : #9 204.24 4.13 0.62 1.5 0 1
repc_a   240248 "NOLAN 5 2   "   18.00 "1" : #9 0 0.066667 18 5 0 0.15 1 -1 0 0 0 1 999 -999 0 0.436 -0.436 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 0.99 0 0 1 1
regc_a   240250 "MERKEL 5 2  "   22.00 "1" : #9 mva=121.44 0 10 0.9 0.5 1.22 1.2 0.9 0.5 -1.3 1 0.02 0.02 999 -999 0
reec_a   240250 "MERKEL 5 2  "   22.00 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 1.5 0 0 1 1 0 0 0.1 1.25 0.8 1.25 0 0 0 0 0.4 1.25 0.8 1.25 1.1 1.25 0 0
wtgt_a   240250 "MERKEL 5 2  "   22.00 "1" : #9 121.44 4.57 0 1.5 0 1
wtgp_a   240250 "MERKEL 5 2  "   22.00 "1" : #9 0 50 100 15 0 0 0.3 87 -5 17 -17
wtgq_a   240250 "MERKEL 5 2  "   22.00 "1" : #9 0 0.5 2.5 0.066667 60 1.01 0 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 1
repc_a   240250 "MERKEL 5 2  "   22.00 "1" : #9 0 0.066667 1 6.6667 0 0 1 0.85 0 0 0.05 0 5 -5 0.001 132 -132 0.4 2.67 0.25 0 0.0005 0.1 -0.1 1.1 0 0.1 20 0 0 1 1
wtga_a   240250 "MERKEL 5 2  "   22.00 "1" : #9 0 0.007 0
regc_a   240255 "SILVER 2 5  "   13.80 "1" : #9 mva=96 1 0.43 0.9 0.4 1.22 1.2 0.1 0 -1.3 0.5 0.016668 0.02 77 -77 0
reec_a   240255 "SILVER 2 5  "   13.80 "1" : #9 0 0.85 1.1 0 -0.1 0.1 0 1.1 -1.1 0 0 0 0 0 99 -99 1.1 0.9 0.2 0.01 1.1 2 0 0 99 -99 1.2 0 1.55 0 0 1 0 0 0 0.1 1.25 0.8 1.25 0 0 0 0 0.2 0.3 0.4 0.84375 0.5 1.125 0.6 1.35
wtgt_a   240255 "SILVER 2 5  "   13.80 "1" : #9 96 4.94 0 1.5 -0.077 1
wtgp_a   240255 "SILVER 2 5  "   13.80 "1" : #9 0 25 150 10 0.7 0 0.3 27 0 10 -10
wtgq_a   240255 "SILVER 2 5  "   13.80 "1" : #9 0 0.6 3 0.066667 60 1.2 0.08 0.2 0.58 0.4 0.72 0.78 0.866 0.98 1 1
repc_b   240255 "SILVER 2 5  "   13.80 "1"   240255 "SILVER 2 5  "   13.80 !  !   240255 "SILVER 2 5  "   13.80   240251 "SILVER 2 1  "  345.00 "1" : #9 0.066667 0 1.5 0 0.5 1 0.7 0 0 0 1 0.1 -0.1 0 0.6 -0.6 0 0.06 0.25 0 0 0.5 -0.5 1 -1 0.1 20 0 1 240255 1 1 1 0.066667 240256 1 1 1 0.066667
wtga_a   240255 "SILVER 2 5  "   13.80 "1" : #9 0 0.007 0
regc_a   240256 "SILVER 2 6  "   24.00 "1" : #9 mva=83.52 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 999 -999 0
reec_a   240256 "SILVER 2 6  "   24.00 "1" : #9 0 0.9 1.13 0 -0.12 0.12 2.4 1 -1 0 0.15 0 0 0 0.231 -0.3149 1.1 0.9 0.7 1 1.5 0.5 0 0 99 -99 0.993 0 1.4 0 0 1 1 0 0 0.1 1.25 0.2 1.25 0 0 0 0 0 0 0.2 0.5 0.89 0.5 0.91 1.01
wtgt_a   240256 "SILVER 2 6  "   24.00 "1" : #9 83.52 4.94 0 1.5 -0.077 1
wtgp_a   240256 "SILVER 2 6  "   24.00 "1" : #9 0 25 150 30 0 0 0.3 27 -4 10 -10
wtgq_a   240256 "SILVER 2 6  "   24.00 "1" : #9 0 0.4 2 0.066667 60 1.12 0 0.4 0.58 0.4 0.73 0.82 0.87 0.97 1 1
wtga_a   240256 "SILVER 2 6  "   24.00 "1" : #9 0 0.007 0
regc_a   240258 "STERLING CITY 2 2"   13.80 "1" : #9 mva=257.4 1 10 0.8 0.4 1.22 1.2 0.06 0.05 -1.3 0.5 0.02 0.03 100 -200 0
reec_a   240258 "STERLING CITY 2 2"   13.80 "1" : #9 0 0.9 1.13 0 -0.12 0.12 2.4 1 -1 0 0.15 0 0 0 0.184 -0.2574 1.1 0.9 0.7 1 1.5 0.5 0 0 99 -99 0.993 0 1.4 0 0 1 1 0 0 0.1 1.25 0.2 1.25 0 0 0 0 0 0 0.2 0.5 0.89 0.5 0.91 1.01
wtgt_a   240258 "STERLING CITY 2 2"   13.80 "1" : #9 257.4 4.94 0 1.5 -0.077 1
wtgp_a   240258 "STERLING CITY 2 2"   13.80 "1" : #9 0 25 150 30 1 0 0.3 27 0 10 -10
wtgq_a   240258 "STERLING CITY 2 2"   13.80 "1" : #9 0 0 0 0.066667 60 1.2 0.08 0.1 0.58 0.4 0.6 0.78 0.86 0.98 1 1
wtga_a   240258 "STERLING CITY 2 2"   13.80 "1" : #9 0 0.007 0
regc_a   240259 "STERLING CITY 2 3"   18.00 "1" : #9 mva=223.2 0 10 0.9 0.5 1.22 1.2 0.9 0.5 -1.3 1 0.02 0.02 999 -999 0
reec_a   240259 "STERLING CITY 2 3"   18.00 "1" : #9 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 99 -99 1 0 1.82 0 0 1 1 0 0 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0
wtgt_a   240259 "STERLING CITY 2 3"   18.00 "1" : #9 223.2 4.93 0.62 1.5 0 1
wtgp_a   240259 "STERLING CITY 2 3"   18.00 "1" : #9 0 4 0.7 4 0.7 0 0.3 17 0 10 -10
wtgq_a   240259 "STERLING CITY 2 3"   18.00 "1" : #9 0 0.1 0.1 0.066667 60 1.12 0 0.15 0.58 0.4 0.66 0.95 0.861 1 0.98 1
wtga_a   240259 "STERLING CITY 2 3"   18.00 "1" : #9 0 0.007 0
regc_a   240260 "STERLING CITY 2 4"   13.80 "1" : #9 mva=179.4 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 999 -999 0
reec_a   240260 "STERLING CITY 2 4"   13.80 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 1.5 0 0 1 1 0 0 0.1 1.25 0.8 1.25 0 0 0 0 0.4 1.25 0.8 1.25 1.1 1.25 0 0
wtgt_a   240260 "STERLING CITY 2 4"   13.80 "1" : #9 179.4 4.94 0 1.5 -0.077 1
wtgp_a   240260 "STERLING CITY 2 4"   13.80 "1" : #9 0 25 150 30 0 0 0.3 27 -4 10 -10
wtgq_a   240260 "STERLING CITY 2 4"   13.80 "1" : #9 0 0.5 2.5 0.066667 60 1.1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 1
repc_b   240260 "STERLING CITY 2 4"   13.80 "1"   240260 "STERLING CITY 2 4"   13.80 !  !   240260 "STERLING CITY 2 4"   13.80   240257 "STERLING CITY 2 1"  345.00 "1" : #9 0.066667 5 1 0 2 1 0.7 0 0 0 1 0.05 -0.05 0 0.6 -0.6 0 0.06 0.066667 0 0 0.5 -0.5 1 -1 0.1 20 0 0 240260 1 1 1 0.066667 240261 1 1 1 0.066667 240258 1 1 1 0.066667 240259 1 1 1 0.066667
wtga_a   240260 "STERLING CITY 2 4"   13.80 "1" : #9 0 0.007 0
regc_a   240261 "STERLING CITY 2 5"   20.00 "1" : #9 mva=135 0 10 0.9 0.4 1.2 1.2 0.001 0 -1.3 0.7 0.016668 0.02 99 -99 0
reec_a   240261 "STERLING CITY 2 5"   20.00 "1" : #9 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 99 -99 1 0 1.82 0 0 1 1 0 0 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0
wtgt_a   240261 "STERLING CITY 2 5"   20.00 "1" : #9 135 3.76 1.46 1.5 560.24 1.2
wtgp_a   240261 "STERLING CITY 2 5"   20.00 "1" : #9 0 25 150 30 0 0 0.3 27 0 10 -10
wtgq_a   240261 "STERLING CITY 2 5"   20.00 "1" : #9 0 0.4 2 0.066667 60 1.12 0 0.504 0.58 0.4 0.74 0.76 0.869 0.905 1 1
wtga_a   240261 "STERLING CITY 2 5"   20.00 "1" : #9 0 0.007 0
regc_a   240266 "BLACKWELL 2 5"   13.80 "1" : #9 mva=203.4 1 0.88 1 0.1 1.22 1.2 0.8 0.4 -1.3 0.7 0.005 0.02 99 -99 0
reec_a   240266 "BLACKWELL 2 5"   13.80 "1" : #9 0 0.9 1.13 0 -0.12 0.12 2.4 1 -1 0 0.15 0 0 0 0.5 -0.5 1.1 0.9 3 5 5 5 0 0 99 -99 1 0 1.4 0 0 1 0 0 0 0.1 1.25 0.2 1.25 0 0 0 0 0 0 0.2 0.5 0.89 0.5 0.91 1.01
wtgt_a   240266 "BLACKWELL 2 5"   13.80 "1" : #9 203.4 2.6 0.62 1.5 0 1
wtgp_a   240266 "BLACKWELL 2 5"   13.80 "1" : #9 0 4 0.7 4 0.7 0 0.3 17 0 10 -10
wtgq_a   240266 "BLACKWELL 2 5"   13.80 "1" : #9 0 0.6 3 0.066667 60 1.2 0.08 0.2 0.58 0.4 0.72 0.78 0.866 0.98 1 1
repc_a   240266 "BLACKWELL 2 5"   13.80 "1" : #9 0 0.066667 2 1 0 0.15 1 0.7 0 0 0 0 0.1 -0.1 0 0.831 -0.831 0 0 0.066667 0 0.003 1 0 1.2 0.08 1 0.99 0.99 0 1 1
wtga_a   240266 "BLACKWELL 2 5"   13.80 "1" : #9 0 0.007 0
regc_a   240269 "HERMLEIGH 3 3"   20.00 "1" : #9 mva=144 1 10 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 999 -999 0
reec_a   240269 "HERMLEIGH 3 3"   20.00 "1" : #9 0 0.9 1.13 0 -0.1 0.1 0 1.1 -1.1 0 0.15 0 0 0 0.4 -0.4 1.1 0.9 0.1 1 1.5 55 0 0 99 -99 1 0 1.5 0.066667 0 1 1 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0 1.15 1.1 1.24 2 1.24 0 0
wtgt_a   240269 "HERMLEIGH 3 3"   20.00 "1" : #9 144 4.876 0.424 1 0 1
repc_a   240269 "HERMLEIGH 3 3"   20.00 "1" : #9 0 0.15 0 0.72 0 0.05 1 0 0 0 0.02 0 1 -1 0 1.1 0.9 1.6 1.07 0.125 0 0.0006 0.0333 -0.1 1.2 0 0.1 0.99 0 1 1 1
regc_a   240272 "LUEDERS 2 3 "   13.80 "1" : #9 mva=194.76 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 999 -999 0
reec_a   240272 "LUEDERS 2 3 "   13.80 "1" : #9 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.47 -0.47 1.1 0.9 0.1 1 1.5 70 0 0 99 -99 1 0 1.7 0.066667 0 1 1 1 0 0.1 1.25 0.4 1.25 0 0 0 0 0 1.15 1.1 1.24 2 1.24 0 0
wtgt_a   240272 "LUEDERS 2 3 "   13.80 "1" : #9 194.76 7.8 0.542 1.2 136.864 1
repc_a   240272 "LUEDERS 2 3 "   13.80 "1" : #9 0 0.066667 18 5 0 0.05 1 0 0 0 0.02 1 0.1 -0.1 0 0.436 -0.436 0.1 0.05 0.25 0 0 99 -99 99 -99 0.1 20 0 0 1 1
regc_a   240275 "STERLING CITY 3 3"   13.80 "1" : #9 mva=239.4 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 99 -99 0
reec_a   240275 "STERLING CITY 3 3"   13.80 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.6 -0.6 1.1 0.9 0.9 1 1.5 0.5 0 0 0.45 -0.45 1.12 0.04 1.7 0 0 1 1 0 0 0.1 1.25 0.4 1.25 0 0 0 0 0 0 0.4 1.1 0.8 1.1 2 1.1
wtgt_a   240275 "STERLING CITY 3 3"   13.80 "1" : #9 239.4 7.8 0.542 1.2 136.864 1
repc_a   240275 "STERLING CITY 3 3"   13.80 "1" : #9 0 0.066667 18 5 0 0.15 1 -1 0 0 0 1 999 -999 0 0.436 -0.436 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 0.99 0 0 1 1
regc_a   240278 "HERMLEIGH 4 3"   13.80 "2" : #9 mva=298.8 0 10 0.9 0.4 1.2 1.2 0.001 0 -1.3 0.7 0.016668 0.02 99 -99 0
reec_a   240278 "HERMLEIGH 4 3"   13.80 "2" : #9 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 99 -99 1 0 1.82 0 0 1 1 0 0 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0
wtgt_a   240278 "HERMLEIGH 4 3"   13.80 "2" : #9 298.8 4.33 0.62 1.5 0 1
wtgp_a   240278 "HERMLEIGH 4 3"   13.80 "2" : #9 0 30 180 30 0.9 0 0.3 27 0 10 -10
wtgq_a   240278 "HERMLEIGH 4 3"   13.80 "2" : #9 0 0.6 3 0.066667 60 1.2 0.08 0.2 0.58 0.4 0.72 0.78 0.866 0.98 1 1
repc_a   240278 "HERMLEIGH 4 3"   13.80 "2" : #9 0 0.2 3 5 0 0.15 1 -1 0 0 0 1 999 -999 0 0.43 -0.43 0.1 0.5 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1 1
wtga_a   240278 "HERMLEIGH 4 3"   13.80 "2" : #9 0 0.007 0
regc_a   240280 "ROSCOE 1 2  "   13.80 "2" : #9 mva=236.4 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 9999 -9999 0.8
reec_a   240280 "ROSCOE 1 2  "   13.80 "2" : #9 0 0.85 1.15 0.033333 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 2 5 0 0.033333 99 -99 1 0 1.3 0 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a   240280 "ROSCOE 1 2  "   13.80 "2" : #9 236.4 4.94 0 1.5 -0.077 1
wtgp_a   240280 "ROSCOE 1 2  "   13.80 "2" : #9 0 25 150 25 0.7 0 0.3 27 0 10 -10
wtgq_a   240280 "ROSCOE 1 2  "   13.80 "2" : #9 0 1.5 2.5 0.066667 60 1.1 0 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 1
repc_a   240280 "ROSCOE 1 2  "   13.80 "2" : #9 0 0.066667 1 6.6667 0 0 1 0.85 0 0 0.05 0 5 -5 0.001 0.6 -0.6 0.4 2.67 0.25 0 0.0005 0.1 -0.1 1.1 0 0.1 20 0 0 1 1
wtga_a   240280 "ROSCOE 1 2  "   13.80 "2" : #9 0 0.007 0
regc_a   240282 "KNICKERBOCKER 7 2"   13.80 "1" : #9 mva=180 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 9999 -9999 0.8
reec_a   240282 "KNICKERBOCKER 7 2"   13.80 "1" : #9 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.2 23 0 0 99 -99 1.12 0.04 1.82 0 0 1 1 0 0 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0
wtgt_a   240282 "KNICKERBOCKER 7 2"   13.80 "1" : #9 180 4.94 0 1.5 -0.077 1
wtgp_a   240282 "KNICKERBOCKER 7 2"   13.80 "1" : #9 0 30 180 30 0.9 0 0.3 27 0 10 -10
wtgq_a   240282 "KNICKERBOCKER 7 2"   13.80 "1" : #9 0 10 10 0.066667 60 1.1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 1
repc_a   240282 "KNICKERBOCKER 7 2"   13.80 "1" : #9 0 0.066667 1 6.6667 0 0 1 0.85 0 0 0.05 0 999 -999 0 0.203 -0.292 0.4 2.67 0.066667 0 0 999 -999 1.1 0 0.1 0.99 0 1 1 1
wtga_a   240282 "KNICKERBOCKER 7 2"   13.80 "1" : #9 0 0.007 0
regc_a   240284 "LORAINE 4 2 "   22.00 "1" : #9 mva=90 1 10 0.15 0.06 1.2 1.2 0.1 -999 -1 1 0 0.03 106.15 -106.150002 0
reec_a   240284 "LORAINE 4 2 "   22.00 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.6 -0.6 1.1 0.9 0.9 1 1.5 0.5 0 0 0.45 -0.45 1.12 0.04 1.7 0 0 1 1 0 0 0.1 1.25 0.4 1.25 0 0 0 0 0 0 0.4 1.1 0.8 1.1 2 1.1
wtgt_a   240284 "LORAINE 4 2 "   22.00 "1" : #9 90 4 0.62 1.5 0 1
regc_a   240285 "LORAINE 4 3 "   13.80 "1" : #9 mva=90 1 10 0.8 0.4 1.22 1.2 0.06 0.05 -1.3 0.5 0.02 0.03 100 -200 0
reec_a   240285 "LORAINE 4 3 "   13.80 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.329 -0.484 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 1.7 0 0 1 1 0 0 0.1 1.25 0.4 1.25 0 0 0 0 0 0 0.4 1.1 0.8 1.1 2 1.1
wtgt_a   240285 "LORAINE 4 3 "   13.80 "1" : #9 90 4.63 0 1.5 -0.077 1
wtgp_a   240285 "LORAINE 4 3 "   13.80 "1" : #9 0 25 150 30 0 0 0.3 27 0 10 -10
wtgq_a   240285 "LORAINE 4 3 "   13.80 "1" : #9 0 0.6 3 0.066667 60 1.2 0.08 0.2 0.58 0.4 0.72 0.78 0.866 0.98 1 1
repc_b   240285 "LORAINE 4 3 "   13.80 "1"   240285 "LORAINE 4 3 "   13.80 !  !   240285 "LORAINE 4 3 "   13.80   240283 "LORAINE 4 1 "  138.00 "1" : #9 0.066667 0 0.2 0 0.5 0 0.7 0 0 0 1 0.033 -0.033 0 0.66 -0.66 0 0.06 0.25 -0.0006 0.0006 0.5 -0.5 1 -1 0.1 27.6 0 1 240284 1 0.89 0.89 0.066667 240285 1 0.69 0.69 0.066667
wtga_a   240285 "LORAINE 4 3 "   13.80 "1" : #9 0 0.007 0
regc_a   240288 "HASKELL 2 3 "   13.80 "1" : #9 mva=120 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a   240288 "HASKELL 2 3 "   13.80 "1" : #9 0 0.85 1.15 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0 99 -99 1 0 1.3 0 0 0 0 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0
repc_a   240288 "HASKELL 2 3 "   13.80 "1"    240286 "HASKELL 2 1 "  345.00 : #9 0 0.066667 18 5 0 0.05 1 -999 0 0 0.02 1 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.066667 0 0 999 -999 999 -999 0.066667 20 0 0 1 1
regc_a   240291 "DEL RIO 10 2"   13.80 "1" : #9 mva=179.16 1 2 1 0 1.11 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 9999 -9999 0
reec_a   240291 "DEL RIO 10 2"   13.80 "1" : #9 0 0.3 1.15 0 -0.05 0.05 0 1.05 -1.05 0 0 0.05 0 0 0.4 -0.4 1.1 0.9 0.1 1 1.5 55 0 0 99 -99 1 0 1.51 0.066667 0 1 1 1 0 0.1 1.25 0.8 1.25 0 0 0 0 0.05 0.19 0.2 0.6 0.35 0.52 0.7 0.99
wtgt_a   240291 "DEL RIO 10 2"   13.80 "1" : #9 179.16 4.876 0.424 1 0 1
repc_a   240291 "DEL RIO 10 2"   13.80 "1" : #9 0 0.066667 18 5 0 0.15 1 -1 0 0 0 1 999 -999 0.03 0.47 -0.47 0.1 0.05 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1 1
regc_a   240293 "WEINERT 2 2 "   13.80 "1" : #9 mva=276 1 0.65 0.9 0.4 1.22 1.2 0.2 0.1 -1.3 0.5 0.005 1 49 -49 0
reec_a   240293 "WEINERT 2 2 "   13.80 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 1.5 0 0 1 1 0 0 0.1 1.25 0.8 1.25 0 0 0 0 0.4 1.25 0.8 1.25 1.1 1.25 0 0
wtgt_a   240293 "WEINERT 2 2 "   13.80 "1" : #9 276 4.94 0 2.3 0 1
wtgp_a   240293 "WEINERT 2 2 "   13.80 "1" : #9 0 30 180 30 0.9 0 0.3 27 0 10 -10
wtgq_a   240293 "WEINERT 2 2 "   13.80 "1" : #9 0 0 0 0.066667 60 1.2 0.08 0.1 0.58 0.4 0.6 0.78 0.86 0.98 1 1
repc_a   240293 "WEINERT 2 2 "   13.80 "1" : #9 0 0.2 3 5 0 0.15 1 -1 0 0 0 0 999 -999 0 0.775 -0.775 0.1 0.5 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1 1
wtga_a   240293 "WEINERT 2 2 "   13.80 "1" : #9 0 0.007 0
regc_a   240296 "DOOLE 1 2   "   13.80 "1" : #9 mva=192 1 0.65 0.9 0.4 1.22 1.2 0.2 0.1 -1.3 0.5 0.005 1 49 -49 0
reec_a   240296 "DOOLE 1 2   "   13.80 "1" : #9 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 99 -99 1.12 0.04 1.82 0 0 1 1 0 0 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0
wtgt_a   240296 "DOOLE 1 2   "   13.80 "1" : #9 192 4.57 0 1.5 0 1
wtgp_a   240296 "DOOLE 1 2   "   13.80 "1" : #9 0 13.2 58.5 0 0.4335 0 0.1 45 0 17 -17
wtgq_a   240296 "DOOLE 1 2   "   13.80 "1" : #9 0 0 0 0.066667 60 1.2 0.08 0.1 0.58 0.4 0.6 0.78 0.86 0.98 1 1
repc_a   240296 "DOOLE 1 2   "   13.80 "1" : #9 0 0.066667 1 6.6667 0 0 1 0.85 0 0 0.05 0 5 -5 0.001 0.6 -0.6 0.4 2.67 0.25 0 0.0005 0.1 -0.1 1.1 0 0.1 20 0 0 1 1
wtga_a   240296 "DOOLE 1 2   "   13.80 "1" : #9 0 0.007 0
regc_a   240298 "SILVER 3 2  "   13.80 "1" : #9 mva=36 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a   240298 "SILVER 3 2  "   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0
repc_a   240298 "SILVER 3 2  "   13.80 "1"    240297 "SILVER 3 1  "  138.00 : #9 0 0.02 18 5 0 0.05 1 -999 0 0 0.02 1 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.05 0 0 999 -999 999 -999 0.05 20 0 0 1 1
regc_a   240301 "WEINERT 3 3 "   18.00 "1" : #9 mva=300 1 10 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 99 -99 0
reec_a   240301 "WEINERT 3 3 "   18.00 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.329 -0.484 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 1.7 0 0 1 1 0 0 0.1 1.25 0.4 1.25 0 0 0 0 0 0 0.4 1.1 0.8 1.1 2 1.1
wtgt_a   240301 "WEINERT 3 3 "   18.00 "1" : #9 300 4.33 0.62 1.5 0 1
wtgp_a   240301 "WEINERT 3 3 "   18.00 "1" : #9 0 13.2 58.5 0 0.4335 0 0.1 45 0 17 -17
wtgq_a   240301 "WEINERT 3 3 "   18.00 "1" : #9 0 0.4 2 0.066667 60 1.12 0 0.4 0.58 0.4 0.73 0.82 0.87 0.97 1 1
repc_a   240301 "WEINERT 3 3 "   18.00 "1" : #9 0 0.066667 1 6.6667 0 0 1 0.85 0 0 0.05 0 5 -5 0.001 132 -132 0.4 2.67 0.25 0 0.0005 0.1 -0.1 1.1 0 0.1 20 0 0 1 1
wtga_a   240301 "WEINERT 3 3 "   18.00 "1" : #9 0 0.007 0
regc_a   240304 "BARNHART 1 3"   13.80 "1" : #9 mva=360 1 0.65 0.9 0.4 1.22 1.2 0.2 0.1 -1.3 0.5 0.005 1 49 -49 0
reec_a   240304 "BARNHART 1 3"   13.80 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 1.5 0 0 1 0 0 0 0.1 1.25 0.8 1.25 0 0 0 0 0.4 1.25 0.8 1.25 1.1 1.25 0 0
wtgt_a   240304 "BARNHART 1 3"   13.80 "1" : #9 360 4.94 0 1.5 -0.077 1
wtgp_a   240304 "BARNHART 1 3"   13.80 "1" : #9 0 25 150 25 0.7 0 0.3 27 0 10 -10
wtgq_a   240304 "BARNHART 1 3"   13.80 "1" : #9 0 0.5 2.5 0.066667 60 1.1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 1
repc_a   240304 "BARNHART 1 3"   13.80 "1" : #9 0 0.2 3 5 0 0.15 1 -1 0 0 0 1 999 -999 0 0.43 -0.43 0.1 0.5 0.25 0 0 999 -999 999 -999 0.1 20 0 0 1 1
wtga_a   240304 "BARNHART 1 3"   13.80 "1" : #9 0 0.007 0
regc_a   240307 "EDEN 2 3    "   13.80 "1" : #9 mva=180 0 100 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 1 0.02 0.02 99 -99 0
reec_a   240307 "EDEN 2 3    "   13.80 "1" : #9 0 0.5 1.15 0.1 -0.2 0.2 1 -1.05 -1.05 0 0 0 0 0 0.4 -0.4 1.1 0.9 0.9 1 1.5 0.5 0 0 99 -99 1 0 1.5 0.066667 0 1 1 0 0 0.1 1.25 1 1.25 0 0 0 0 0.3 1.25 1 1.25 2 1.25 3 1.25
wtgt_a   240307 "EDEN 2 3    "   13.80 "1" : #9 180 4.134 0.62 1.5 0 1
wtgp_a   240307 "EDEN 2 3    "   13.80 "1" : #9 0 25 150 25 0.7 0 0.3 27 0 10 -10
wtgq_a   240307 "EDEN 2 3    "   13.80 "1" : #9 0 0.6 3 0.066667 30 1.12 0.04 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 1
repc_a   240307 "EDEN 2 3    "   13.80 "1" : #9 0 0.066667 0 0.3667 0 0.03 1 0.85 0 0 0.05 0 1 -1 0 0.203 -0.292 0.4 2.67 0.066667 0.02 -0.017 99 -99 1.1 0 0 5 0 0 1 1
wtga_a   240307 "EDEN 2 3    "   13.80 "1" : #9 0 0.007 0
regc_a   240312 "ELDORADO 4 5"   13.80 "1" : #9 mva=239.4 1 0.43 0.9 0.4 1.22 1.2 0.1 0 -1.3 0.5 0.016668 0.02 77 -77 0
reec_a   240312 "ELDORADO 4 5"   13.80 "1" : #9 0 0 1.1 0 0 0 0 1 -1 0 0 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 0.45 -0.45 1.12 0.04 1.82 0 0 1 1 0 0 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0
wtgt_a   240312 "ELDORADO 4 5"   13.80 "1" : #9 239.4 4.94 0 1.5 -0.077 1
wtgp_a   240312 "ELDORADO 4 5"   13.80 "1" : #9 0 25 150 30 0 0 0.3 27 0 10 -10
wtgq_a   240312 "ELDORADO 4 5"   13.80 "1" : #9 0 0.4 2 0.066667 60 1.12 0 0.4 0.58 0.4 0.73 0.82 0.87 0.97 1 1
repc_a   240312 "ELDORADO 4 5"   13.80 "1" : #9 0 0.066667 5 0.5 0 0.02 1 0.7 0 0 0.02 0 1 -1 0 0.231 -0.315 0.1 0.05 0.25 0 0 999 -999 0.9 0 0.1 0.99 0 0 1 1
wtga_a   240312 "ELDORADO 4 5"   13.80 "1" : #9 0 0.007 0
regc_a   240317 "BARNHART 2 3"   13.80 "1" : #9 mva=362.88 1 1.2 0.9 -9999 1.22 1.2 0.2 -999 -1.3 1 0.02 0.02 77 -77 0
reec_a   240317 "BARNHART 2 3"   13.80 "1" : #9 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 99 -99 1.12 0.04 1.82 0 0 1 1 0 0 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0
wtgt_a   240317 "BARNHART 2 3"   13.80 "1" : #9 362.88 2.6 0.62 1.5 0 1
wtgp_a   240317 "BARNHART 2 3"   13.80 "1" : #9 0 50 100 15 0 0 0.3 87 -5 17 -17
wtgq_a   240317 "BARNHART 2 3"   13.80 "1" : #9 0 10 10 0.066667 60 1 0 0.2 0.58 0.4 0.72 0.72 0.866 0.86 1 1
repc_a   240317 "BARNHART 2 3"   13.80 "1" : #9 0 0.066667 2 1 0 0.15 1 0.7 0 0 0 0 0.1 -0.1 0 0.831 -0.831 0 0 0.066667 0 0.003 1 0 1.2 0.08 1 0.99 0.99 0 1 1
wtga_a   240317 "BARNHART 2 3"   13.80 "1" : #9 0 0.007 0
regc_a   240320 "OZONA 4 3   "   13.80 "1" : #9 mva=360 1 0.65 0.9 0.4 1.22 1.2 0.2 0.1 -1.3 0.5 0.005 1 49 -49 0
reec_a   240320 "OZONA 4 3   "   13.80 "1" : #9 0 -99 99 0 -0.05 0.05 0 1.05 -1.05 0 0.15 0 0 0 0.436 -0.436 1.1 0.9 0.1 1 1.5 30 0 0 99 -99 1.12 0.04 1.82 0 0 1 1 0 0 0.1 1.25 0.9 1.25 0 0 0 0 -1 1.1 2 1.1 0 0 0 0
wtgt_a   240320 "OZONA 4 3   "   13.80 "1" : #9 360 4.94 0 1.5 -0.077 1
wtgp_a   240320 "OZONA 4 3   "   13.80 "1" : #9 0 30 180 30 0.9 0 0.3 27 0 10 -10
wtgq_a   240320 "OZONA 4 3   "   13.80 "1" : #9 0 1.5 2.5 0.066667 60 1.1 0 0.15 0.58 0.4 0.66 0.95 0.861 1.1 0.98 1
repc_a   240320 "OZONA 4 3   "   13.80 "1" : #9 0 0.066667 2 1 0 0.5 1 0.7 0 0 0 0 0.1 -0.1 0 0.436 -0.436 0 0 0.066667 0 0.003 1 0 1 0.08 1 0.99 0 0 1 1
wtga_a   240320 "OZONA 4 3   "   13.80 "1" : #9 0 0.007 0
genrou   250347 "REKLAW 4 3  "   13.80 "1" : #9 mva=602.4 5.8773 0.0667 0.9086 0.0667 5 0 2.009 1.8925 0.394 0.6587 0.3389 0.2658 0.0248 0.4006 0 0 0
expic1   250347 "REKLAW 4 3  "   13.80 "1" : #9 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.2978 0 0 0 1 0 1.2 0 6.0686 0 0.08
ggov1    250347 "REKLAW 4 3  "   13.80 "1" : #9 mwcap=602.4 0.04 1 1 0.05 -0.05 10 2.2086 0 1 1 0.15 0.5 2.2995 0.2 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   250347 "REKLAW 4 3  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   250348 "REKLAW 4 4  "   13.80 "1" : #9 mva=200.4 9.8954 0.0667 1.2054 0.0864 6.8842 0 1.9918 1.8787 0.3476 0.6119 0.2215 0.1722 0.1355 0.7219 0 0 0
esst4b   250348 "REKLAW 4 4  "   13.80 "1" : #9 0 3.6429 3.6429 0 1 -1 1 0 1 -1 0 5.3499 0 0 0.08 0 7.6746 999
ggov1    250348 "REKLAW 4 4  "   13.80 "1" : #9 mwcap=200.4 0.04 1 1 0.05 -0.05 9.1281 2 0 1 1 0.15 0.5 1.2408 0.2 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   250348 "REKLAW 4 4  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   250354 "TRINIDAD 5 3"   18.00 "1" : #9 mva=282 7.0578 0.0667 0.3424 0.0667 6.0425 0 2.2908 2.12 0.4761 0.7581 0.4008 0.3151 0.0202 0.1958 0 0 0
exac2    250354 "TRINIDAD 5 3"   18.00 "1" : #9 0.066667 1 1 1000 0.066667 8.0285 -8.0285 1 26.3535 -26.3535 1.3 4 0 0.49 1 0.1 0.8 1 10 3.6429 0.9293 4.8571 0.9693 0
ggov1    250354 "TRINIDAD 5 3"   18.00 "1" : #9 mwcap=282 0.04 1 1 0.05 -0.05 23.0329 2 0 1 1 0.15 0.5 1.3854 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   250354 "TRINIDAD 5 3"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   250358 "TATUM 4 2   "   18.00 "1" : #9 mva=960 6.7382 0.0667 0.5735 0.0667 3.4244 0 1.7797 1.6966 0.2306 0.3619 0.1678 0.1244 0.0414 1.1463 0 0 0
ieeet1   250358 "TATUM 4 2   "   18.00 "1" : #9 0 50 0.066667 1 -1 -0.06 0.6 0.09 1.46 0 2.8 0.04 3.73 0.33 0
ieeeg1   250358 "TATUM 4 2   "   18.00 "1" : #9 20 0 0 0.5 1 -1 1.416 0 0.1969 0.2566 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest   250358 "TATUM 4 2   "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   250359 "TATUM 4 3   "   24.00 "1" : #9 mva=966 9.8846 0.0667 1.04 0.0723 3.1326 0 2.0758 1.9727 0.3136 0.3362 0.2259 0.1696 0.0472 1.2726 0 0 0
ieeet1   250359 "TATUM 4 3   "   24.00 "1" : #9 0 50 0.066667 1 -1 -0.06 0.6 0.09 1.46 0 2.8 0.04 3.73 0.33 0
ieeeg1   250359 "TATUM 4 3   "   24.00 "1" : #9 13.6016 0.2 0 0.1 0.1 -0.1 0.5157 0 0.3723 1 0 0 0.581 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest   250359 "TATUM 4 3   "   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   250360 "TATUM 4 4   "   13.80 "1" : #9 mva=966 8.042 0.0667 1.2392 0.0741 3.5467 0 1.8891 1.7986 0.3209 0.3534 0.231 0.1735 0.1868 4.3447 0 0 0
exac1    250360 "TATUM 4 4   "   13.80 "1" : #9 0 0 0 400 0.066667 7.3705 -7.3705 1.1 0.035 1 0.242 0.5 1 2.2362 0.0251 2.9815 0.1253 7.3705 -7.3705
ieeeg1   250360 "TATUM 4 4   "   13.80 "1" : #9 12.3652 0.2 0 0.3 0.3682 -0.3682 0.9286 0 0.4069 0.3349 0 1.1392 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest   250360 "TATUM 4 4   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   250362 "LONG BRANCH 3 2"   18.00 "1" : #9 mva=482.4 7.6464 0.0698 0.7065 0.0368 5 0 1.9427 1.839 0.1883 0.2369 0.1529 0.1174 0.088 0.4136 0 0 0
exac2    250362 "LONG BRANCH 3 2"   18.00 "1" : #9 0.01 1 1 1000 0.01 12.5719 -12.5719 1 24.1368 -24.136801 0.55 4 0 0.016 1 0.1 1.6 1 14 3.8064 0.9609 5.0752 1.0019 0
ggov1    250362 "LONG BRANCH 3 2"   18.00 "1" : #9 mwcap=482.4 0.04 1 1 0.05 -0.05 10 1.5167 0 1 1 0.15 0.5 1.5 0.101 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   250362 "LONG BRANCH 3 2"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   250363 "LONG BRANCH 3 3"   18.00 "1" : #9 mva=176.4 8.0904 0.0687 0.5942 0.0984 6.2191 0 2.5127 2.299 0.1511 0.2143 0.1136 0.0862 0.0494 0.205 0 0 0
esst4b   250363 "LONG BRANCH 3 3"   18.00 "1" : #9 0 3.4169 3.4169 0 1 -1 1 0 1 -1 0 6.9564 0 0 0.08 0 8.3229 999
ggov1    250363 "LONG BRANCH 3 3"   18.00 "1" : #9 mwcap=176.4 0.04 1 1 0.05 -0.05 10 1.2132 0 1 1 0.15 0.3377 1.2357 0.2 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   250363 "LONG BRANCH 3 3"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   250364 "LONG BRANCH 3 4"   18.00 "1" : #9 mva=178.8 7.743 0.0667 0.3304 0.0667 6.8284 0 1.5292 1.5054 0.1897 0.4548 0.1091 0.0825 0.0883 0.2209 0 0 0
exac2    250364 "LONG BRANCH 3 4"   18.00 "1" : #9 0 0 0 300 0.066667 8 -8 20 105 -85 0.3 10 1 0.03 1.2 0.3 0.4 1 4.4 3.3 0.01 4.4 0.08 0
ggov1    250364 "LONG BRANCH 3 4"   18.00 "1" : #9 mwcap=178.8 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.431 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   250364 "LONG BRANCH 3 4"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   250365 "LONG BRANCH 3 5"   18.00 "1" : #9 mva=176.4 8.9461 0.0667 1.4661 0.0667 4.6501 0 1.7947 1.7196 0.2403 0.4202 0.1033 0.0779 0.0888 0.5573 0 0 0
esst4b   250365 "LONG BRANCH 3 5"   18.00 "1" : #9 0 3.8042 3.8042 0 1 -1 1 0 1 -1 0 5.2535 0 0 0.08 0 8.0728 999
ggov1    250365 "LONG BRANCH 3 5"   18.00 "1" : #9 mwcap=176.4 0.04 1 1 0.05 -0.05 10 2.3658 0 1 1 0.15 0.5 2.4144 0.2 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   250365 "LONG BRANCH 3 5"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   250367 "FAIRFIELD 5 2"   24.00 "1" : #9 mva=212.4 8.505 0.0667 0.9584 0.075 3.7165 0 1.9167 1.8181 0.2395 0.4315 0.1454 0.1115 0.1873 0.6967 0 0 0
esst4b   250367 "FAIRFIELD 5 2"   24.00 "1" : #9 0 3.5225 3.5225 0 1 -1 1 0 1 -1 0 5.3742 0 0 0.08 0 7.4197 999
ggov1    250367 "FAIRFIELD 5 2"   24.00 "1" : #9 mwcap=212.4 0.04 1 1 0.05 -0.05 3.9891 0.1105 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   250367 "FAIRFIELD 5 2"   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   250368 "FAIRFIELD 5 3"   18.00 "1" : #9 mva=206.4 5.5216 0.0667 0.5583 0.0976 4.6616 0 1.9177 1.8189 0.2313 0.3798 0.1641 0.1264 0.0745 0.3842 0 0 0
expic1   250368 "FAIRFIELD 5 3"   18.00 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.5049 0 0 0 1 0 1.2 0 6.0025 0 0.08
ggov1    250368 "FAIRFIELD 5 3"   18.00 "1" : #9 mwcap=206.4 0.04 1 1 0.05 -0.05 2.8093 2 0 1 1 0.15 0.5 1.5 0.2 0.3 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   250368 "FAIRFIELD 5 3"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   250369 "FAIRFIELD 5 4"   13.80 "1" : #9 mva=183.6 8.995 0.0667 0.7713 0.0667 6.7085 0 1.5183 1.4966 0.2572 0.3209 0.1614 0.1243 0.2073 0.7437 0 0 0
esst4b   250369 "FAIRFIELD 5 4"   13.80 "1" : #9 0 3.9974 3.9974 0 1 -1 1 0 1 -1 0 6.7025 0 0 0.08 0 7.7983 999
ggov1    250369 "FAIRFIELD 5 4"   13.80 "1" : #9 mwcap=183.6 0.05 1 1 0.05 -0.05 10 1.3536 0 1 1 0.15 0.5 1.0242 0.2 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   250369 "FAIRFIELD 5 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   250370 "FAIRFIELD 5 5"   13.80 "1" : #9 mva=183.6 4.2704 0.0667 0.9067 0.094 5.6832 0 1.8813 1.7895 0.2147 0.2623 0.1448 0.111 0.1015 0.5986 0 0 0
esst4b   250370 "FAIRFIELD 5 5"   13.80 "1" : #9 0 3.9118 3.9118 0 1 -1 1 0 1 -1 0 5.3339 0 0 0.08 0 7.62 999
ggov1    250370 "FAIRFIELD 5 5"   13.80 "1" : #9 mwcap=183.6 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.104 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   250370 "FAIRFIELD 5 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   250371 "FAIRFIELD 5 6"   13.80 "1" : #9 mva=178.8 4.3705 0.0667 0.6712 0.0667 5.6555 0 1.4973 1.4796 0.2481 0.4314 0.1919 0.1485 0.2466 0.7245 0 0 0
esst4b   250371 "FAIRFIELD 5 6"   13.80 "1" : #9 0 3.9638 3.9638 0 1 -1 1 0 1 -1 0 6.5397 0 0 0.08 0 6.32 999
ggov1    250371 "FAIRFIELD 5 6"   13.80 "1" : #9 mwcap=178.8 0.04 1 1 0.05 -0.05 7.3333 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   250371 "FAIRFIELD 5 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   250372 "FAIRFIELD 5 7"   22.00 "1" : #9 mva=178.8 6.2526 0.0667 0.7708 0.0674 3.9583 0 2.355 2.1717 0.1789 0.2615 0.1219 0.0928 0.2022 0.7319 0 0 0
esst4b   250372 "FAIRFIELD 5 7"   22.00 "1" : #9 0 3.3039 3.3039 0 1 -1 1 0 1 -1 0 6.8823 0 0 0.08 0 8.4945 999
ggov1    250372 "FAIRFIELD 5 7"   22.00 "1" : #9 mwcap=178.8 0.05 1 1 0.05 -0.05 10 0.7818 0 1 1 0.15 0.5 1.1826 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   250372 "FAIRFIELD 5 7"   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
regc_a   250376 "BLOSSOM 5 2 "   13.80 "1" : #9 mva=12 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a   250376 "BLOSSOM 5 2 "   13.80 "1" : #9 0 0.85 1.15 0 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0.1 1 18 5 0 0 99 -99 1 0 1.3 0 0 0 0 0 0 0.1 1.25 0.9 1.25 0 0 0 0 0 0 0 0 0 0 0 0
repc_a   250376 "BLOSSOM 5 2 "   13.80 "1"    250375 "BLOSSOM 5 1 "  138.00 : #9 0 0.066667 18 5 0 0.05 1 -999 0 0 0.02 1 0.1 -0.1 0 0.43 -0.43 0.1 0.05 0.066667 0 0 999 -999 999 -999 0.066667 20 0 0 1 1
genrou   260208 "VENUS 3 3   "   13.20 "1" : #9 mva=312 6.9428 0.0667 0.6845 0.0667 4.9099 0 2.2618 2.0965 0.3699 0.6194 0.2374 0.1848 0.0236 0.2925 0 0 0
esst4b   260208 "VENUS 3 3   "   13.20 "1" : #9 0 3.7482 3.7482 0 1 -1 1 0 1 -1 0 6.2201 0 0 0.08 0 8.3827 999
ggov1    260208 "VENUS 3 3   "   13.20 "1" : #9 mwcap=312 0.04 1 1 0.05 -0.05 13.846 0.0219 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   260208 "VENUS 3 3   "   13.20 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   260209 "VENUS 3 4   "   13.80 "1" : #9 mva=312 4.0095 0.0667 1.3065 0.0927 4.9388 0 1.666 1.6158 0.2694 0.5991 0.2113 0.164 0.1172 0.3579 0 0 0
esst4b   260209 "VENUS 3 4   "   13.80 "1" : #9 0 3.1077 3.1077 0 1 -1 1 0 1 -1 0 6.661 0 0 0.08 0 7.3201 999
ggov1    260209 "VENUS 3 4   "   13.80 "1" : #9 mwcap=312 0.04 1 1 0.05 -0.05 14.6632 1.8826 0 1 1 0.15 0.0151 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   260209 "VENUS 3 4   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   260210 "VENUS 3 5   "   13.80 "1" : #9 mva=312 4.2709 0.0667 0.7628 0.0667 5.1427 0 2.0559 1.9304 0.2659 0.4618 0.2109 0.1637 0.0049 0.3193 0 0 0
expic1   260210 "VENUS 3 5   "   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.9821 0 0 0 1 0 1.2 0 6.5434 0 0.08
ggov1    260210 "VENUS 3 5   "   13.80 "1" : #9 mwcap=312 0.05 1 1 0.05 -0.05 10 6.2311 0 1 1 0.15 0.5 1.5 0.2 0.3 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   260210 "VENUS 3 5   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   260211 "VENUS 3 6   "   13.80 "1" : #9 mva=310.8 5.029 0.0667 1.2429 0.0667 4.7871 0 1.8067 1.7293 0.2088 0.3982 0.138 0.1056 0.1219 0.4956 0 0 0
esst4b   260211 "VENUS 3 6   "   13.80 "1" : #9 0 3.0558 3.0558 0 1 -1 1 0 1 -1 0 5.2889 0 0 0.08 0 7.5715 999
ggov1    260211 "VENUS 3 6   "   13.80 "1" : #9 mwcap=310.8 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.1026 1.5 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   260211 "VENUS 3 6   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   260212 "VENUS 3 7   "   13.80 "1" : #9 mva=334.8 7.012 0.0667 0.3185 0.0667 5.2852 0 2.1844 2.0341 0.2364 0.2699 0.1149 0.0872 0.0654 0.2246 0 0 0
exac2    260212 "VENUS 3 7   "   13.80 "1" : #9 0 1 1 400 0.066667 12.2861 -12.2861 1 21.7705 -21.7705 1.3 4 0 0.49 1 0 0 1 14 3.4208 0.0003 4.5611 0.0105 0
ggov1    260212 "VENUS 3 7   "   13.80 "1" : #9 mwcap=334.8 0.05 1 1 0.05 -0.05 2.0186 0.0805 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   260212 "VENUS 3 7   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   260213 "VENUS 3 8   "   24.00 "1" : #9 mva=340.8 6.8356 0.0699 1.2837 0.0956 4.9613 0 1.9406 1.8374 0.2529 0.5257 0.1289 0.0984 0.0692 0.3843 0 0 0
esst4b   260213 "VENUS 3 8   "   24.00 "1" : #9 0 3.139 3.139 0 1 -1 1 0 1 -1 0 6.5115 0 0 0.08 0 7.0929 999
ggov1    260213 "VENUS 3 8   "   24.00 "1" : #9 mwcap=340.8 0.04 1 1 0.05 -0.05 5.7805 2 0 1 1 0.15 0.5 1.5 0.1145 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   260213 "VENUS 3 8   "   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   270207 "SEGUIN 10 2 "   13.80 "1" : #9 mva=387.6 4.9753 0.0667 1.4074 0.0667 5 0 1.9791 1.8684 0.1743 0.3255 0.1432 0.1098 0.1471 0.569 0 0 0
esst4b   270207 "SEGUIN 10 2 "   13.80 "1" : #9 0 3.3867 3.3867 0 1 -1 1 0 1 -1 0 5.7851 0 0 0.08 0 7.1221 999
ggov1    270207 "SEGUIN 10 2 "   13.80 "1" : #9 mwcap=387.6 0.04 1 1 0.05 -0.05 10 1.0903 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   270207 "SEGUIN 10 2 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   270208 "SEGUIN 10 3 "   13.80 "1" : #9 mva=198 9.8381 0.0667 0.8338 0.0667 6.5265 0 2.1554 2.0107 0.3406 0.5739 0.2927 0.2289 0.1689 0.7577 0 0 0
esst4b   270208 "SEGUIN 10 3 "   13.80 "1" : #9 0 3.2519 3.2519 0 1 -1 1 0 1 -1 0 5.1692 0 0 0.08 0 6.1351 999
ggov1    270208 "SEGUIN 10 3 "   13.80 "1" : #9 mwcap=198 0.05 1 1 0.05 -0.05 10 0.7071 0 1 1 0.15 0.5 1.5 0.1862 0.1 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   270208 "SEGUIN 10 3 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   270209 "SEGUIN 10 4 "   13.80 "1" : #9 mva=184.8 4.7816 0.0667 1.0723 0.0667 6.8492 0 1.9911 1.8781 0.2756 0.3744 0.1825 0.1411 0.1265 0.4759 0 0 0
esst4b   270209 "SEGUIN 10 4 "   13.80 "1" : #9 0 3.6196 3.6196 0 1 -1 1 0 1 -1 0 5.3889 0 0 0.08 0 7.0362 999
ggov1    270209 "SEGUIN 10 4 "   13.80 "1" : #9 mwcap=184.8 0.04 1 1 0.05 -0.05 15.5171 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   270209 "SEGUIN 10 4 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   270210 "SEGUIN 10 5 "   24.00 "1" : #9 mva=184.8 9.571 0.0667 0.831 0.0675 3.4016 0 2.4823 2.2745 0.2854 0.354 0.1723 0.1329 0.0162 0.2213 0 0 0
esst4b   270210 "SEGUIN 10 5 "   24.00 "1" : #9 0 3.8334 3.8334 0 1 -1 1 0 1 -1 0 5.2835 0 0 0.08 0 6.7676 999
ggov1    270210 "SEGUIN 10 5 "   24.00 "1" : #9 mwcap=184.8 0.05 1 1 0.05 -0.05 27.8803 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   270210 "SEGUIN 10 5 "   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   270212 "SAN MARCOS 7 2"   13.80 "1" : #9 mva=252 6.0682 0.0667 1.4454 0.0667 3.9099 0 2.0555 1.9301 0.2533 0.3646 0.1752 0.1352 0.0883 0.5029 0 0 0
esst4b   270212 "SAN MARCOS 7 2"   13.80 "1" : #9 0 3.3245 3.3245 0 1 -1 1 0 1 -1 0 5.0853 0 0 0.08 0 6.6841 999
ggov1    270212 "SAN MARCOS 7 2"   13.80 "1" : #9 mwcap=252 0.04 1 1 0.05 -0.05 7.4042 2.5966 0 1 1 0.15 0.3833 2.2224 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   270212 "SAN MARCOS 7 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   270213 "SAN MARCOS 7 3"   13.80 "1" : #9 mva=255.6 4.6484 0.0238 1.0796 0.0544 3.897 0 2.2982 2.1259 0.1521 0.2243 0.1248 0.095 0.076 0.2891 0 0 0
expic1   270213 "SAN MARCOS 7 3"   13.80 "1" : #9 0 4 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 8.2193 0 0 0 1 0 1.2 0 5.1 0 0.08
ggov1    270213 "SAN MARCOS 7 3"   13.80 "1" : #9 mwcap=255.6 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   270213 "SAN MARCOS 7 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   270214 "SAN MARCOS 7 4"   22.00 "1" : #9 mva=252 8.66 0.0667 1.0687 0.0667 6.1648 0 2.0088 1.8924 0.1789 0.4868 0.1402 0.1074 0.05 0.2496 0 0 0
esst4b   270214 "SAN MARCOS 7 4"   22.00 "1" : #9 0 3.6816 3.6816 0 1 -1 1 0 1 -1 0 5.686 0 0 0.08 0 7.6177 999
ggov1    270214 "SAN MARCOS 7 4"   22.00 "1" : #9 mwcap=252 0.04 1 1 0.05 -0.05 8.0042 3.6175 0 1 1 0.15 0.1445 1.5 0.1357 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   270214 "SAN MARCOS 7 4"   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   270215 "SAN MARCOS 7 5"   13.80 "1" : #9 mva=253.2 7.8089 0.0692 0.527 0.0667 3.8156 0 2.3663 2.1809 0.3682 0.6046 0.2741 0.2141 0.1059 0.4544 0 0 0
exac2    270215 "SAN MARCOS 7 5"   13.80 "1" : #9 0 1 1 1000 0.066667 8.4215 -8.4215 1 28.3292 -28.329201 1.3 4 0 0.014 1 0.1 0.8 1 14 3.4065 0.0082 4.542 0.0187 0
ggov1    270215 "SAN MARCOS 7 5"   13.80 "1" : #9 mwcap=253.2 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.2539 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   270215 "SAN MARCOS 7 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   270217 "MARION 2 2  "   24.00 "1" : #9 mva=236.4 6.8212 0.0667 0.4235 0.0667 5.2625 0 1.7053 1.6475 0.2807 0.5255 0.2002 0.1552 0.1954 0.547 0 0 0
esst4b   270217 "MARION 2 2  "   24.00 "1" : #9 0 3.5093 3.5093 0 1 -1 1 0 1 -1 0 5.4022 0 0 0.08 0 8.9863 999
ggov1    270217 "MARION 2 2  "   24.00 "1" : #9 mwcap=236.4 0.05 1 1 0.05 -0.05 3.4016 2 0 1 1 0.15 0.1137 2.4857 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   270217 "MARION 2 2  "   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   270218 "MARION 2 3  "   13.80 "1" : #9 mva=236.4 5.9461 0.0667 1.1286 0.0667 5.1804 0 1.6168 1.5761 0.1846 0.3573 0.1318 0.1007 0.1125 0.6026 0 0 0
esst4b   270218 "MARION 2 3  "   13.80 "1" : #9 0 3.0842 3.0842 0 1 -1 1 0 1 -1 0 5.4336 0 0 0.08 0 8.652 999
ggov1    270218 "MARION 2 3  "   13.80 "1" : #9 mwcap=236.4 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   270218 "MARION 2 3  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   270219 "MARION 2 4  "   22.00 "1" : #9 mva=177.6 6.8502 0.0667 1.3983 0.0667 5.9373 0 1.7374 1.6734 0.2294 0.5802 0.1622 0.1249 0.0786 0.1972 0 0 0
esst4b   270219 "MARION 2 4  "   22.00 "1" : #9 0 3.8338 3.8338 0 1 -1 1 0 1 -1 0 6.085 0 0 0.08 0 6.0249 999
ggov1    270219 "MARION 2 4  "   22.00 "1" : #9 mwcap=177.6 0.04 1 1 0.05 -0.05 10 6.4363 0 1 1 0.15 0.5 1.2796 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   270219 "MARION 2 4  "   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   270220 "MARION 2 5  "   13.80 "1" : #9 mva=177.6 7.6966 0.0667 0.7333 0.0667 4.6623 0 2.2079 2.053 0.2257 0.4381 0.1448 0.111 0.067 0.3511 0 0 0
esst4b   270220 "MARION 2 5  "   13.80 "1" : #9 0 3.6533 3.6533 0 1 -1 1 0 1 -1 0 6.2924 0 0 0.08 0 8.5596 999
ggov1    270220 "MARION 2 5  "   13.80 "1" : #9 mwcap=177.6 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1583 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   270220 "MARION 2 5  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   270221 "MARION 2 6  "   18.00 "1" : #9 mva=177.6 6.0069 0.0667 0.8928 0.0819 5.1533 0 1.7388 1.6745 0.2649 0.4717 0.1444 0.1107 0.0502 0.2344 0 0 0
esst4b   270221 "MARION 2 6  "   18.00 "1" : #9 0 3.7123 3.7123 0 1 -1 1 0 1 -1 0 5.7044 0 0 0.08 0 8.2697 999
ggov1    270221 "MARION 2 6  "   18.00 "1" : #9 mwcap=177.6 0.05 1 1 0.05 -0.05 10 0.3077 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   270221 "MARION 2 6  "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou   270222 "MARION 2 7  "   13.80 "1" : #9 mva=177.6 6.0337 0.0667 0.9592 0.0667 3.0928 0 1.7368 1.673 0.1755 0.2367 0.1126 0.0853 0.2135 0.6963 0 0 0
esst4b   270222 "MARION 2 7  "   13.80 "1" : #9 0 3.2517 3.2517 0 1 -1 1 0 1 -1 0 6.67 0 0 0.08 0 8.5279 999
ggov1    270222 "MARION 2 7  "   13.80 "1" : #9 mwcap=177.6 0.04 1 1 0.05 -0.05 9.1418 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest   270222 "MARION 2 7  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
#-----------------------------------------------------------------------------------------
# list of out of service models
#-----------------------------------------------------------------------------------------
list of out of service models
ieeest   111190 "CYPRESS 54 2"   13.80 "1" : 0
ieeest   111191 "CYPRESS 54 3"   13.80 "1" : 0
ieeest   111247 "BAYTOWN 12 3"   13.80 "1" : 0
ieeest   111270 "CHANNELVIEW 13 2"   20.00 "1" : 0
ieeest   111281 "TEXAS CITY 7 3"   18.00 "1" : 0
ieeest   111282 "TEXAS CITY 7 4"   18.00 "1" : 0
ieeest   111283 "TEXAS CITY 7 5"   13.80 "1" : 0
ieeest   111286 "CLUTE 5 3   "   13.80 "1" : 0
ieeest   111287 "CLUTE 5 4   "   13.80 "1" : 0
ieeest   111288 "CLUTE 5 5   "   13.80 "1" : 0
ieeest   111306 "SWEENY 5 2  "   18.00 "1" : 0
ieeest   111307 "SWEENY 5 3  "   24.00 "1" : 0
ieeest   111308 "SWEENY 5 4  "   20.00 "1" : 0
ieeest   111309 "SWEENY 5 5  "   18.00 "1" : 0
ieeest   111364 "WHARTON 3 3 "   13.80 "1" : 0
ieeest   111365 "WHARTON 3 4 "   13.80 "1" : 0
ieeest   111404 "BELLAIRE 43 2"   18.00 "1" : 0
ieeest   130352 "DUNCANVILLE 14 3"   13.80 "1" : 0
ieeest   130353 "DUNCANVILLE 14 4"   13.80 "1" : 0
ieeest   130356 "BARDWELL 2 3"   24.00 "1" : 0
ieeest   150435 "GORDON 3 2  "   13.80 "1" : 0
ieeest   150436 "GORDON 3 3  "   22.00 "1" : 0
ieeest   150438 "GORDON 3 5  "   18.00 "1" : 0
ieeest   150463 "JOSHUA 7 4  "   13.80 "1" : 0
wtgp_a   150492 "DESDEMONA 3 2"   13.80 "1" : 0
reec_a   150502 "WINDTHORST 2 3"   20.00 "1" : 0
wtgp_a   150517 "WINDTHORST 4 2"   13.80 "1" : 0
reec_a   150549 "SEYMOUR 4 2 "   18.00 "1" : 0
wtgp_a   150549 "SEYMOUR 4 2 "   18.00 "1" : 0
ieeest   160251 "GREGORY 3 5 "   20.00 "1" : 0
wtgp_a   160283 "CORPUS CHRISTI 32 2"   13.80 "1" : 0
ieeest   170524 "LAVON 5 5   "   13.80 "1" : 0
ieeest   180111 "LAREDO 31 2 "   13.80 "1" : 0
ieeest   180112 "LAREDO 31 3 "   18.00 "1" : 0
wtgp_a   180128 "HEBBRONVILLE 3 2"   24.00 "1" : 0
wtgp_a   190126 "ROTAN 2 2   "   20.00 "1" : 0
reec_a   190157 "GROOM 2 2   "   18.00 "1" : 0
wtgp_a   190174 "FLOYDADA 1 2"   18.00 "1" : 0
ieeest   210331 "WHITNEY 5 6 "   13.80 "1" : 0
wtgp_a   220136 "BIG SPRING 9 2"   13.80 "1" : 0
wtgp_a   220153 "IMPERIAL 1 2"   13.80 "1" : 0
ieeest   220162 "ODESSA 19 3 "   13.80 "1" : 0
ieeest   220163 "ODESSA 19 4 "   13.80 "1" : 0
wtgp_a   220188 "FORSAN 8 2  "   13.80 "1" : 0
wtgp_a   220192 "GOLDSMITH 4 4"   18.00 "1" : 0
reec_a   220234 "MC CAMEY 6 2"   13.80 "1" : 0
reec_a   220253 "PECOS 3 2   "   20.00 "1" : 0
ieeest   230276 "MUMFORD 2 4 "   13.80 "1" : 0
wtgp_a   240212 "SWEETWATER 2 2"   13.80 "1" : 0
reec_a   240219 "TYE 3 2     "   13.80 "1" : 0
wtgp_a   240246 "HERMLEIGH 2 2"   13.80 "1" : 0
wtgp_a   240255 "SILVER 2 5  "   13.80 "1" : 0
wtgp_a   240256 "SILVER 2 6  "   24.00 "1" : 0
reec_a   240280 "ROSCOE 1 2  "   13.80 "2" : 0
wtgp_a   240285 "LORAINE 4 3 "   13.80 "1" : 0
