title
 13/05/91 CYME INTERNATIONAL    100.0 1991 S                
 IEEE 300-BUS TEST SYSTEM                                   
!
comments
!
solution parameters
tap    1    tcul  enabled/disabled
phas   1    ps    enabled/disabled
area   1    area  enabled/disabled
svd    1    svd   enabled/disabled
dctap  1    dc    enabled/disabled
gcd    1    gcd   enabled/disabled
jump  0.000290    jumper threshold
toler   0.0100    newton tolerance
sbase 100.0000    system mva base
!
bus data  [300]               ty  vsched   volt     angle    ar zone  vmax   vmin   date_in date_out pid L own st  latitude  longitude island    sdmon   vmax1      vmin1      dvmax
      1 "1           " 115.0000 :  1 1.027004 1.027004   6.51787   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
      2 "1           " 115.0000 :  1 1.034051 1.034051   8.27514   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
      3 "1           " 230.0000 :  1 0.993794 0.993794   7.21755   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
      4 "1           " 345.0000 :  1 1.027393 1.027393   5.20755   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
      5 "1           " 115.0000 :  1 1.017498 1.017498   5.24905   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
      6 "1           " 115.0000 :  1 1.029553 1.029553   7.53697   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
      7 "1           " 230.0000 :  1 0.990285 0.990285   6.77871   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
      8 "1           " 115.0000 :  2 1.01530 1.013740   2.86568   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
      9 "1           " 115.0000 :  1 1.002135 1.002135   3.39023   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     10 "1           " 230.0000 :  2 1.02050 1.018692   1.88064   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     11 "1           " 115.0000 :  1 1.004775 1.004775   2.97764   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     12 "1           " 230.0000 :  1 0.995159 0.995159   5.77686   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     13 "1           " 115.0000 :  1 0.996378 0.996378  -0.04166   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     14 "1           " 115.0000 :  1 0.996941 0.996941  -4.49238   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     15 "1           " 115.0000 :  1 1.032029 1.032029  -8.39808   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     16 "1           " 345.0000 :  1 1.028494 1.028494  -2.45123   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     17 "1           " 115.0000 :  1 1.062854 1.062854 -12.95127   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     19 "1           " 230.0000 :  1 0.979798 0.979798   1.56962   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     20 "1           " 115.0000 :  2 1.00100 0.999302  -1.95296   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     21 "1           " 230.0000 :  1 0.973342 0.973342   2.14052   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     22 "1           " 115.0000 :  1 0.994847 0.994847  -1.46795   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     23 "1           " 115.0000 :  1 1.049696 1.049696   4.44344   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     24 "1           " 230.0000 :  1 1.004908 1.004908   6.53755   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     25 "1           " 115.0000 :  1 1.022803 1.022803   1.94378   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     26 "1           " 115.0000 :  1 0.997768 0.997768  -1.23156   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     27 "1           " 115.0000 :  1 0.973830 0.973830  -4.39772   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     33 "1           " 115.0000 :  1 1.023331 1.023331 -12.16438   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     34 "1           " 345.0000 :  1 1.039763 1.039763  -8.06413   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     35 "1           " 115.0000 :  1 0.975632 0.975632 -26.17168   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     36 "1           " 230.0000 :  1 1.001003 1.001003 -23.03520   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     37 "1           " 115.0000 :  1 1.019028 1.019028 -11.32316   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     38 "1           " 115.0000 :  1 1.019148 1.019148 -12.71108   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     39 "1           " 345.0000 :  1 1.052163 1.052163  -5.93223   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     40 "1           " 115.0000 :  1 1.020507 1.020507 -12.90482   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     41 "1           " 115.0000 :  1 1.027995 1.027995 -10.57831   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     42 "1           " 345.0000 :  1 1.043208 1.043208  -7.56922   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     43 "1           " 115.0000 :  1 1.000134 1.000134 -17.17311   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     44 "1           " 115.0000 :  1 1.008658 1.008658 -17.99577   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     45 "1           " 230.0000 :  1 1.021908 1.021908 -15.30519   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     46 "1           " 345.0000 :  1 1.033138 1.033138 -12.07863   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     47 "1           " 115.0000 :  1 0.977887 0.977887 -23.63373   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     48 "1           " 115.0000 :  1 1.001346 1.001346 -16.23376   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     49 "1           " 115.0000 :  1 1.047301 1.047301  -2.98524   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     51 "1           " 115.0000 :  1 1.024527 1.024527  -8.36243   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     52 "1           " 115.0000 :  1 0.997564 0.997564 -12.39373   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     53 "1           " 115.0000 :  1 0.995642 0.995642 -18.05285   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     54 "1           " 115.0000 :  1 1.005104 1.005104 -16.81477   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     55 "1           " 115.0000 :  1 1.015364 1.015364 -12.97932   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     57 "1           " 115.0000 :  1 1.033802 1.033802  -9.58061   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     58 "1           " 115.0000 :  1 0.991485 0.991485  -7.92487   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     59 "1           " 115.0000 :  1 0.978606 0.978606  -7.32940   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     60 "1           " 230.0000 :  1 1.026591 1.026591 -10.79438   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     61 "1           " 115.0000 :  1 0.990571 0.990571  -5.56165   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     62 "1           " 230.0000 :  1 1.016829 1.016829  -3.40329   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     63 "1           " 115.0000 :  2 0.95830 0.958300 -19.76483   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     64 "1           " 230.0000 :  1 0.948397 0.948397 -15.15243   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     69 "1           " 115.0000 :  1 0.962978 0.962978 -26.09032   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     70 "1           " 115.0000 :  1 0.951275 0.951275 -35.61436   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     71 "1           " 115.0000 :  1 0.979349 0.979349 -30.33471   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     72 "1           " 115.0000 :  1 0.969565 0.969565 -27.92746   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     73 "1           " 115.0000 :  1 0.977512 0.977512 -26.22846   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     74 "1           " 230.0000 :  1 0.996487 0.996487 -22.47263   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     76 "1           " 115.0000 :  2 0.96320 0.963209 -26.99224   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     77 "1           " 115.0000 :  1 0.983747 0.983747 -25.38895   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     78 "1           " 115.0000 :  1 0.989971 0.989971 -24.49851   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     79 "1           " 115.0000 :  1 0.981971 0.981971 -25.42246   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     80 "1           " 115.0000 :  1 0.987178 0.987178 -25.40942   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     81 "1           " 345.0000 :  1 1.033556 1.033556 -19.29759   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     84 "1           " 115.0000 :  2 1.02500 1.025000 -17.61133   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     85 "1           " 230.0000 :  1 0.986726 0.986726 -17.65541   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     86 "1           " 230.0000 :  1 0.990123 0.990123 -14.09331   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     87 "1           " 230.0000 :  1 0.990409 0.990409  -7.50751   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     88 "1           " 230.0000 :  1 1.014960 1.014960 -21.39662   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     89 "1           " 115.0000 :  1 1.030830 1.030830 -11.07484   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     90 "1           " 115.0000 :  1 1.026325 1.026325 -11.25729   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     91 "1           " 115.0000 :  2 1.05200 1.052000  -9.33098   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     92 "1           " 115.0000 :  2 1.05200 1.052000  -6.23256   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     94 "1           " 115.0000 :  1 0.991907 0.991907  -9.19836   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     97 "1           " 115.0000 :  1 1.018028 1.018028 -13.17769   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     98 "1           " 115.0000 :  2 1.00000 1.000000 -14.54541   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     99 "1           " 115.0000 :  1 0.989327 0.989327 -20.29518   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    100 "1           " 115.0000 :  1 1.005824 1.005824 -14.38330   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    102 "1           " 115.0000 :  1 1.000469 1.000469 -15.16422   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    103 "1           " 115.0000 :  1 1.028570 1.028570 -12.08023   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    104 "1           " 115.0000 :  1 0.995550 0.995550 -17.29012   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    105 "1           " 115.0000 :  1 1.022056 1.022056 -12.98620   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    107 "1           " 115.0000 :  1 1.009190 1.009190 -16.11174   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    108 "1           " 115.0000 :  2 0.99000 0.990000 -20.28360   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    109 "1           " 115.0000 :  1 0.974886 0.974886 -26.24392   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    110 "1           " 115.0000 :  1 0.972864 0.972864 -24.82871   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    112 "1           " 115.0000 :  1 0.972560 0.972560 -28.90554   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    113 "1           " 115.0000 :  1 0.970146 0.970146 -25.76196   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    114 "1           " 115.0000 :  1 0.974731 0.974731 -28.81112   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    115 "2           " 115.0000 :  1 0.918745 0.918745  11.59429   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    116 "2           " 115.0000 :  1 0.980600 0.980600  18.93551   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    117 "2           " 115.0000 :  1 0.908937 0.908937  25.06689   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    118 "2           " 115.0000 :  1 0.903903 0.903903  26.21122   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    119 "2           " 115.0000 :  2 1.04350 1.043500  40.98735   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    120 "2           " 115.0000 :  1 0.998190 0.998190  37.72662   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    121 "2           " 115.0000 :  1 0.848444 0.848444  14.98824   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    122 "2           " 115.0000 :  1 0.896427 0.896427   9.24224   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    123 "2           " 115.0000 :  1 0.920551 0.920551   4.22662   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    124 "2           " 115.0000 :  2 1.02330 0.963434  15.61398   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    125 "2           " 115.0000 :  2 1.01030 0.944556  -6.23819   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    126 "2           " 115.0000 :  1 0.942907 0.942907  -1.53154   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    127 "2           " 230.0000 :  1 0.975808 0.975808  -7.15345   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    128 "2           " 230.0000 :  1 0.989786 0.989786  -5.11979   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    129 "2           " 230.0000 :  1 0.987555 0.987555  -4.26299   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    130 "2           " 230.0000 :  1 1.012488 1.012488   6.37601   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    131 "2           " 230.0000 :  1 0.982240 0.982240   6.71463   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    132 "2           " 230.0000 :  1 0.996553 0.996553   4.65404   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    133 "2           " 230.0000 :  1 0.991131 0.991131  -7.36010   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    134 "2           " 230.0000 :  1 1.010793 1.010793  -6.35890   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    135 "2           " 230.0000 :  1 1.013241 1.013241  -6.49676   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    136 "2           " 230.0000 :  1 1.045974 1.045974  -1.13525   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    137 "2           " 230.0000 :  1 1.042548 1.042548  -7.39968   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    138 "2           " 230.0000 :  2 1.05500 1.051505 -16.85407   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    139 "2           " 115.0000 :  1 1.010375 1.010375  -9.30551   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    140 "2           " 230.0000 :  1 1.039870 1.039870  -9.18534   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    141 "2           " 230.0000 :  2 1.05100 1.051000  -5.48007   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    142 "2           " 230.0000 :  1 1.013722 1.013722  -7.51556   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    143 "2           " 230.0000 :  2 1.04350 1.043500  -0.17052   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    144 "2           " 230.0000 :  1 1.016669 1.016669  -3.14896   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    145 "2           " 230.0000 :  1 1.007570 1.007570  -4.84072   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    146 "2           " 230.0000 :  2 1.05280 1.052384  -0.72953   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    147 "2           " 230.0000 :  2 1.05280 1.052800   3.22547   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    148 "2           " 230.0000 :  1 1.057652 1.057652  -4.01665   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    149 "2           " 230.0000 :  2 1.07350 1.073175   0.85160   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    150 "2           " 230.0000 :  1 0.982759 0.982759   7.00008   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    151 "2           " 230.0000 :  1 0.998169 0.998169   5.05571   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    152 "2           " 230.0000 :  2 1.05350 1.053500   6.18706   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    153 "2           " 230.0000 :  2 1.04350 1.043500   6.46610   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    154 "2           " 115.0000 :  1 0.965218 0.965218  -6.20253   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    155 "2           " 230.0000 :  1 1.014362 1.014362   1.98873   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    156 "2           " 115.0000 :  2 0.96300 0.959749   0.40107   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    157 "2           " 230.0000 :  1 0.911986 0.911986  10.97921   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    158 "2           " 230.0000 :  1 0.920468 0.920468  10.50475   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    159 "2           " 230.0000 :  1 0.900856 0.900856  15.32342   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    160 "2           " 230.0000 :  1 0.934904 0.934904  13.27313   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    161 "2           " 230.0000 :  1 1.034729 1.034729   4.59788   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    162 "2           " 230.0000 :  1 0.989566 0.989566  13.57324   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    163 "2           " 230.0000 :  1 1.035817 1.035817  -2.64178   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    164 "2           " 230.0000 :  1 0.980527 0.980527   4.68812   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    165 "2           " 230.0000 :  1 0.998982 0.998982  21.40444   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    166 "2           " 230.0000 :  1 0.996571 0.996571  25.32319   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    167 "2           " 230.0000 :  1 0.956010 0.956010  -6.84393   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    168 "2           " 230.0000 :  1 0.989810 0.989810  -5.14556   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    169 "2           " 230.0000 :  1 0.971418 0.971418  -6.71420   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    170 "2           " 115.0000 :  2 0.92900 0.921775   1.29799   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    171 "2           " 115.0000 :  2 0.98290 0.971734 -11.93627   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    172 "2           " 115.0000 :  1 1.023878 1.023878 -11.75373   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    173 "2           " 115.0000 :  1 0.982328 0.982328 -17.92188   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    174 "2           " 115.0000 :  1 1.061971 1.061971  -8.17962   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    175 "2           " 115.0000 :  1 0.971477 0.971477 -11.99359   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    176 "2           " 115.0000 :  2 1.05220 1.052200  -0.10799   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    177 "2           " 115.0000 :  2 1.00770 1.007542  -4.08304   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    178 "2           " 115.0000 :  1 0.939167 0.939167 -11.19098   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    179 "2           " 115.0000 :  1 0.968734 0.968734 -13.96406   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    180 "2           " 115.0000 :  1 0.978737 0.978737  -7.75588   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    181 "2           " 230.0000 :  1 1.046668 1.046668  -7.92154   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    182 "2           " 230.0000 :  1 1.042157 1.042157  -9.93955   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    183 "2           " 115.0000 :  1 0.971439 0.971439   3.05846   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    184 "2           " 230.0000 :  1 1.034152 1.034152  -5.18278   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    185 "2           " 230.0000 :  2 1.05220 1.052200  -2.68263   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    186 "2           " 230.0000 :  2 1.06500 1.065000  -4.15477   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    187 "2           " 230.0000 :  2 1.06500 1.065000  -5.17607   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    188 "2           " 230.0000 :  1 1.049104 1.049104  -7.26184   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    189 "3           "  66.0000 :  1 0.997531 0.997531 -26.24329   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    190 "3           " 345.0000 :  2 1.05510 1.055100 -21.04358   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    191 "3           " 230.0000 :  2 1.04350 1.043500  11.82372   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    192 "3           " 230.0000 :  1 0.937455 0.937455 -11.60560   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    193 "3           "  66.0000 :  1 0.989636 0.989636 -26.48479   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    194 "3           " 345.0000 :  1 1.048661 1.048661 -19.63112   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    195 "3           " 345.0000 :  1 1.035574 1.035574 -21.20837   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    196 "3           " 115.0000 :  1 0.969474 0.969474 -25.73155   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    197 "3           " 115.0000 :  1 0.990673 0.990673 -24.13432   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    198 "3           " 115.0000 :  2 1.01500 1.015000 -21.00071   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    199 "3           " 115.0000 :  1 0.952844 0.952844 -26.45994   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    200 "3           " 115.0000 :  1 0.955080 0.955080 -26.34964   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    201 "1           "  66.0000 :  1 0.969104 0.969104 -27.90938   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    202 "3           "  66.0000 :  1 0.990810 0.990810 -25.75172   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    203 "3           " 115.0000 :  1 1.003313 1.003313 -22.76951   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    204 "3           "  66.0000 :  1 0.971748 0.971748 -26.10238   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    205 "3           "  66.0000 :  1 0.983766 0.983766 -26.45763   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    206 "3           "  66.0000 :  1 0.999390 0.999390 -27.71761   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    207 "1           "  66.0000 :  1 1.014124 1.014124 -27.71326   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    208 "3           "  66.0000 :  1 0.992833 0.992833 -26.66364   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    209 "3           "  66.0000 :  1 0.999910 0.999910 -26.05926   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    210 "3           " 115.0000 :  1 0.978814 0.978814 -24.63394   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    211 "3           " 115.0000 :  1 1.001611 1.001611 -23.73510   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    212 "3           " 138.0000 :  1 1.013118 1.013118 -22.92822   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    213 "3           "  16.5000 :  2 1.01000 1.010000 -12.09652   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    214 "3           " 138.0000 :  1 0.991867 0.991867 -17.95525   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    215 "3           " 138.0000 :  1 0.986625 0.986625 -20.65592   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    216 "3           " 138.0000 :  1 0.975132 0.975132 -22.95247   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    217 "3           " 138.0000 :  1 1.021495 1.021495 -22.62265   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    218 "3           " 138.0000 :  1 1.007513 1.007513 -23.05188   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    219 "3           " 345.0000 :  1 1.055353 1.055353 -21.57282   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    220 "3           " 138.0000 :  2 1.00800 1.008000 -22.15042   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    221 "3           " 138.0000 :  2 1.00000 1.000000 -22.91434   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    222 "3           "  20.0000 :  2 1.05000 1.050000 -23.59055   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    223 "3           " 138.0000 :  1 0.996551 0.996551 -23.12466   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    224 "3           " 230.0000 :  1 1.000243 1.000243 -21.97787   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    225 "3           " 230.0000 :  1 0.945272 0.945272 -11.76958   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    226 "3           " 230.0000 :  1 1.017990 1.017990 -22.03314   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    227 "3           "  27.0000 :  2 1.00000 1.000000 -27.64300   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    228 "3           " 138.0000 :  1 1.042334 1.042334 -21.36449   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    229 "3           " 138.0000 :  1 1.049536 1.049536 -20.36887   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    230 "3           "  20.0000 :  2 1.04000 1.040000 -14.24736   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    231 "3           " 345.0000 :  1 1.053512 1.053512 -21.64695   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    232 "3           " 138.0000 :  1 1.041441 1.041441 -23.62102   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    233 "3           "  66.0000 :  2 1.00000 1.000000 -26.32275   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    234 "3           " 138.0000 :  1 1.038666 1.038666 -21.31866   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    235 "3           " 138.0000 :  1 1.009514 1.009514 -21.45326   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    236 "3           "  20.0000 :  2 1.01650 1.016429 -15.82260   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    237 "3           " 345.0000 :  1 1.055813 1.055813 -21.52407   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    238 "3           " 138.0000 :  2 1.01000 1.010000 -21.36555   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    239 "3           " 138.0000 :  2 1.00000 1.000000 -16.28673   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    240 "3           " 230.0000 :  1 1.023776 1.023776 -20.56084   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    241 "3           "  20.0000 :  2 1.05000 1.050000 -16.93527   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    242 "3           " 138.0000 :  2 0.99300 0.993000 -17.95080   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    243 "3           "  66.0000 :  2 1.01000 1.010000 -19.69504   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    244 "3           "  66.0000 :  1 0.992144 0.992144 -20.63392   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    245 "3           "  66.0000 :  1 0.971077 0.971077 -21.31799   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    246 "3           "  66.0000 :  1 0.965104 0.965104 -22.16279   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    247 "3           "  66.0000 :  1 0.968861 0.968861 -22.08905   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    248 "3           "  66.0000 :  1 0.976040 0.976040 -25.64731   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    249 "3           "  66.0000 :  1 0.975263 0.975263 -26.07171   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    250 "3           "  66.0000 :  1 1.019608 1.019608 -24.21380   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    281 "3           " 230.0000 :  1 1.025125 1.025125 -20.48803   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    319 "1           " 230.0000 :  1 1.014457 1.014457   1.98553   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    320 "1           " 115.0000 :  1 1.013792 1.013792  -1.73271   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    322 "1           " 115.0000 :  1 1.000246 1.000246 -17.57909   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    323 "1           " 230.0000 :  1 0.980185 0.980185 -13.59285   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    324 "1           " 115.0000 :  1 0.974945 0.974945 -23.44196   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    526 "1           " 115.0000 :  1 0.942873 0.942873 -36.45323   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    528 "1           " 115.0000 :  1 0.972344 0.972344 -38.03336   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    531 "1           " 115.0000 :  1 0.960420 0.960420 -29.55083   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    552 "1           " 115.0000 :  1 1.000881 1.000881 -23.80816   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    562 "1           " 230.0000 :  1 0.977727 0.977727 -28.47380   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    609 "1           " 115.0000 :  1 0.958284 0.958284 -29.23786   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    664 "3           " 345.0000 :  1 1.030694 1.030694 -17.41765   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1190 "1190        "  86.0000 :  1 1.035823 1.035823  39.77975   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1200 "1200        "  86.0000 :  1 0.989981 0.989981  39.06030   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1201 "2           " 115.0000 :  1 1.197770 1.197770  50.77990   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   2040 "3           " 115.0000 :  1 0.965316 0.965316 -15.35265   3    3 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   7001 "1           "  13.8000 :  2 1.05070 1.050700  11.36638   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   7002 "1           "  13.8000 :  2 1.05070 1.050700  13.02313   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   7003 "1           "  13.8000 :  2 1.03230 1.029055  14.38136   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   7011 "1           "  13.8000 :  2 1.01450 1.014500   5.50774   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   7012 "1           "  13.8000 :  2 1.05070 1.050700  12.14987   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   7017 "1           "  13.8000 :  2 1.05070 1.049109 -10.30837   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   7023 "1           "  13.8000 :  2 1.05070 1.050700   6.65443   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   7024 "1           "  13.8000 :  2 1.02900 1.029000  13.11742   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   7039 "1           "  20.0000 :  2 1.05000 1.050000   1.99798   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   7044 "1           "  13.8000 :  2 1.01450 1.014500 -14.44539   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   7049 "1           "  13.8000 :  0 1.05070 1.050700   0.00000   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   7055 "1           "  13.8000 :  2 0.99670 0.996700  -8.26846   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   7057 "1           "  13.8000 :  2 1.02120 1.021200  -5.02707   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   7061 "1           "  13.8000 :  2 1.01450 1.014500  -0.12573   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   7062 "1           "  13.8000 :  2 1.00170 1.001700   3.48343   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   7071 "1           "  13.8000 :  2 0.98930 0.989305 -25.80524   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   7130 "2           "  13.8000 :  2 1.05070 1.050700  19.93204   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   7139 "2           "  13.8000 :  2 1.05070 1.050700  -2.98349   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   7166 "2           "  13.8000 :  2 1.01450 1.014500  30.15514   2    2 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   9001 "1           " 115.0000 :  1 1.015217 1.015217 -11.34325   1    9 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   9002 "1           "   6.6000 :  2 0.99450 0.993531 -18.96604   1    9 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   9003 "1           "   6.6000 :  1 0.971700 0.971700 -19.95465   1    9 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   9004 "1           "   6.6000 :  1 0.965110 0.965110 -20.09484   1    9 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   9005 "1           " 115.0000 :  1 1.015176 1.015176 -11.41648   1    9 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   9006 "1           "   6.6000 :  1 0.991755 0.991755 -17.64537   1    9 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   9007 "1           "   6.6000 :  1 0.979959 0.979959 -18.93309   1    9 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   9012 "1           "   6.6000 :  1 1.001328 1.001328 -17.37228   1    9 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   9021 "1           "   6.6000 :  1 0.987747 0.987747 -19.18711   1    9 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   9022 "1           "   0.6000 :  1 0.963884 0.963884 -21.76451   1    9 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   9023 "1           "   6.6000 :  1 0.973715 0.973715 -19.49683   1    9 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   9024 "1           "   0.6000 :  1 0.969509 0.969509 -21.53692   1    9 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   9025 "1           "   0.6000 :  1 0.963757 0.963757 -20.56008   1    9 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   9026 "1           "   0.6000 :  1 0.964608 0.964608 -20.47064   1    9 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   9031 "1           "   0.6000 :  1 0.919328 0.919328 -25.42814   1    9 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   9032 "1           "   0.6000 :  1 0.931879 0.931879 -24.20874   1    9 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   9033 "1           "   0.6000 :  1 0.916327 0.916327 -25.75195   1    9 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   9034 "1           "   0.6000 :  1 0.985192 0.985192 -21.39797   1    9 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   9035 "1           "   0.6000 :  1 0.938333 0.938333 -23.53689   1    9 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   9036 "1           "   2.3000 :  1 0.947732 0.947732 -23.01381   1    9 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   9037 "1           "   0.6000 :  1 0.945039 0.945039 -22.92950   1    9 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   9038 "1           "   0.6000 :  1 0.926876 0.926876 -24.80706   1    9 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   9041 "1           "   0.6000 :  1 0.951670 0.951670 -21.63189   1    9 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   9042 "1           "   0.6000 :  1 0.938195 0.938195 -22.82494   1    9 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   9043 "1           "   2.3000 :  1 0.952807 0.952807 -21.73846   1    9 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   9044 "1           "   6.6000 :  1 0.967319 0.967319 -20.05387   1    9 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   9051 "1           "  13.8000 :  2 1.00000 1.000000 -19.62255   1    9 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   9052 "1           "  13.8000 :  1 0.982777 0.982777 -17.29602   1    9 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   9053 "1           "  13.8000 :  2 1.00000 1.000000 -17.78187   1    9 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   9054 "1           "  13.8000 :  2 1.00000 1.000000  -6.93594   1    9 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   9055 "1           "  13.8000 :  2 1.00000 1.000000  -7.64451   1    9 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   9071 "1           "   0.6000 :  1 0.963806 0.963806 -20.75906   1    9 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   9072 "1           "   0.6000 :  1 0.968901 0.968901 -20.19252   1    9 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   9121 "1           "   6.6000 :  1 0.978912 0.978912 -19.40040   1    9 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   9533 "1           "   2.3000 :  1 1.040517 1.040517 -18.29568   1    9 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
branch data  [  306]                                          ck  se  ------------long_id_------------    st resist   react   charge   rate1  rate2  rate3  rate4 aloss  lngth 
      1 "1           " 115.00       5 "1           " 115.00  "1 "  1 "                                " :  1  0.001000  0.006000  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
      2 "1           " 115.00       6 "1           " 115.00  "1 "  1 "                                " :  1  0.001000  0.009000  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
      2 "1           " 115.00       8 "1           " 115.00  "1 "  1 "                                " :  1  0.006000  0.027000  0.054000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
      3 "1           " 230.00       7 "1           " 230.00  "1 "  1 "                                " :  1  0.000000  0.003000  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
      3 "1           " 230.00      19 "1           " 230.00  "1 "  1 "                                " :  1  0.008000  0.069000  0.139000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
      3 "1           " 230.00     150 "2           " 230.00  "1 "  1 "                                " :  1  0.001000  0.007000  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
      4 "1           " 345.00      16 "1           " 345.00  "1 "  1 "                                " :  1  0.002000  0.019000  1.127000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
      5 "1           " 115.00       9 "1           " 115.00  "1 "  1 "                                " :  1  0.006000  0.029000  0.018000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
      7 "1           " 230.00      12 "1           " 230.00  "1 "  1 "                                " :  1  0.001000  0.009000  0.070000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
      7 "1           " 230.00     131 "2           " 230.00  "1 "  1 "                                " :  1  0.001000  0.007000  0.014000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
      8 "1           " 115.00      11 "1           " 115.00  "1 "  1 "                                " :  1  0.013000  0.059500  0.033000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
      8 "1           " 115.00      14 "1           " 115.00  "1 "  1 "                                " :  1  0.013000  0.042000  0.081000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
      9 "1           " 115.00      11 "1           " 115.00  "1 "  1 "                                " :  1  0.006000  0.027000  0.013000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     11 "1           " 115.00      13 "1           " 115.00  "1 "  1 "                                " :  1  0.008000  0.034000  0.018000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     12 "1           " 230.00      21 "1           " 230.00  "1 "  1 "                                " :  1  0.002000  0.015000  0.118000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     13 "1           " 115.00      20 "1           " 115.00  "1 "  1 "                                " :  1  0.006000  0.034000  0.016000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     14 "1           " 115.00      15 "1           " 115.00  "1 "  1 "                                " :  1  0.014000  0.042000  0.097000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     15 "1           " 115.00      37 "1           " 115.00  "1 "  1 "                                " :  1  0.065000  0.248000  0.121000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     15 "1           " 115.00      89 "1           " 115.00  "1 "  1 "                                " :  1  0.099000  0.248000  0.035000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     15 "1           " 115.00      90 "1           " 115.00  "1 "  1 "                                " :  1  0.096000  0.363000  0.048000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     16 "1           " 345.00      42 "1           " 345.00  "1 "  1 "                                " :  1  0.002000  0.022000  1.280000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     19 "1           " 230.00      21 "1           " 230.00  "1 "  1 "                                " :  1  0.002000  0.018000  0.036000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     19 "1           " 230.00      87 "1           " 230.00  "1 "  1 "                                " :  1  0.013000  0.080000  0.151000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     20 "1           " 115.00      22 "1           " 115.00  "1 "  1 "                                " :  1  0.016000  0.033000  0.015000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     20 "1           " 115.00      27 "1           " 115.00  "1 "  1 "                                " :  1  0.069000  0.186000  0.098000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     21 "1           " 230.00      24 "1           " 230.00  "1 "  1 "                                " :  1  0.004000  0.034000  0.280000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     22 "1           " 115.00      23 "1           " 115.00  "1 "  1 "                                " :  1  0.052000  0.111000  0.050000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     23 "1           " 115.00      25 "1           " 115.00  "1 "  1 "                                " :  1  0.019000  0.039000  0.018000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     24 "1           " 230.00     319 "1           " 230.00  "1 "  1 "                                " :  1  0.007000  0.068000  0.134000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     25 "1           " 115.00      26 "1           " 115.00  "1 "  1 "                                " :  1  0.036000  0.071000  0.034000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     26 "1           " 115.00      27 "1           " 115.00  "1 "  1 "                                " :  1  0.045000  0.120000  0.065000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     26 "1           " 115.00     320 "1           " 115.00  "1 "  1 "                                " :  1  0.043000  0.130000  0.014000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     33 "1           " 115.00      34 "1           " 345.00  "1 "  1 "                                " :  1  0.000000  0.063000  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     33 "1           " 115.00      38 "1           " 115.00  "1 "  1 "                                " :  1  0.002500  0.012000  0.013000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     33 "1           " 115.00      40 "1           " 115.00  "1 "  1 "                                " :  1  0.006000  0.029000  0.020000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     33 "1           " 115.00      41 "1           " 115.00  "1 "  1 "                                " :  1  0.007000  0.043000  0.026000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     34 "1           " 345.00      42 "1           " 345.00  "1 "  1 "                                " :  1  0.001000  0.008000  0.042000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     35 "1           " 115.00      72 "1           " 115.00  "1 "  1 "                                " :  1  0.012000  0.060000  0.008000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     35 "1           " 115.00      76 "1           " 115.00  "1 "  1 "                                " :  1  0.006000  0.014000  0.002000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     35 "1           " 115.00      77 "1           " 115.00  "1 "  1 "                                " :  1  0.010000  0.029000  0.003000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     36 "1           " 230.00      88 "1           " 230.00  "1 "  1 "                                " :  1  0.004000  0.027000  0.043000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     37 "1           " 115.00      38 "1           " 115.00  "1 "  1 "                                " :  1  0.008000  0.047000  0.008000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     37 "1           " 115.00      40 "1           " 115.00  "1 "  1 "                                " :  1  0.022000  0.064000  0.007000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     37 "1           " 115.00      41 "1           " 115.00  "1 "  1 "                                " :  1  0.010000  0.036000  0.020000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     37 "1           " 115.00      49 "1           " 115.00  "1 "  1 "                                " :  1  0.017000  0.081000  0.048000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     37 "1           " 115.00      89 "1           " 115.00  "1 "  1 "                                " :  1  0.102000  0.254000  0.033000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     37 "1           " 115.00      90 "1           " 115.00  "1 "  1 "                                " :  1  0.047000  0.127000  0.016000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     38 "1           " 115.00      41 "1           " 115.00  "1 "  1 "                                " :  1  0.008000  0.037000  0.020000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     38 "1           " 115.00      43 "1           " 115.00  "1 "  1 "                                " :  1  0.032000  0.087000  0.040000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     39 "1           " 345.00      42 "1           " 345.00  "1 "  1 "                                " :  1  0.000600  0.006400  0.404000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     40 "1           " 115.00      48 "1           " 115.00  "1 "  1 "                                " :  1  0.026000  0.154000  0.022000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     41 "1           " 115.00      42 "1           " 345.00  "1 "  1 "                                " :  1  0.000000  0.029000  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     41 "1           " 115.00      49 "1           " 115.00  "1 "  1 "                                " :  1  0.065000  0.191000  0.020000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     41 "1           " 115.00      51 "1           " 115.00  "1 "  1 "                                " :  1  0.031000  0.089000  0.036000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     42 "1           " 345.00      46 "1           " 345.00  "1 "  1 "                                " :  1  0.002000  0.014000  0.806000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     43 "1           " 115.00      44 "1           " 115.00  "1 "  1 "                                " :  1  0.026000  0.072000  0.035000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     43 "1           " 115.00      48 "1           " 115.00  "1 "  1 "                                " :  1  0.095000  0.262000  0.032000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     43 "1           " 115.00      53 "1           " 115.00  "1 "  1 "                                " :  1  0.013000  0.039000  0.016000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     44 "1           " 115.00      47 "1           " 115.00  "1 "  1 "                                " :  1  0.027000  0.084000  0.039000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     44 "1           " 115.00      54 "1           " 115.00  "1 "  1 "                                " :  1  0.028000  0.084000  0.037000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     45 "1           " 230.00      60 "1           " 230.00  "1 "  1 "                                " :  1  0.007000  0.041000  0.312000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     45 "1           " 230.00      74 "1           " 230.00  "1 "  1 "                                " :  1  0.009000  0.054000  0.411000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     46 "1           " 345.00      81 "1           " 345.00  "1 "  1 "                                " :  1  0.005000  0.042000  0.690000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     47 "1           " 115.00      73 "1           " 115.00  "1 "  1 "                                " :  1  0.052000  0.145000  0.073000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     47 "1           " 115.00     113 "1           " 115.00  "1 "  1 "                                " :  1  0.043000  0.118000  0.013000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     48 "1           " 115.00     107 "1           " 115.00  "1 "  1 "                                " :  1  0.025000  0.062000  0.007000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     49 "1           " 115.00      51 "1           " 115.00  "1 "  1 "                                " :  1  0.031000  0.094000  0.043000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     51 "1           " 115.00      52 "1           " 115.00  "1 "  1 "                                " :  1  0.037000  0.109000  0.049000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     52 "1           " 115.00      55 "1           " 115.00  "1 "  1 "                                " :  1  0.027000  0.080000  0.036000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     53 "1           " 115.00      54 "1           " 115.00  "1 "  1 "                                " :  1  0.025000  0.073000  0.035000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     54 "1           " 115.00      55 "1           " 115.00  "1 "  1 "                                " :  1  0.035000  0.103000  0.047000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     55 "1           " 115.00      57 "1           " 115.00  "1 "  1 "                                " :  1  0.065000  0.169000  0.082000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     57 "1           " 115.00      58 "1           " 115.00  "1 "  1 "                                " :  1  0.046000  0.080000  0.036000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     57 "1           " 115.00      63 "1           " 115.00  "1 "  1 "                                " :  1  0.159000  0.537000  0.071000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     58 "1           " 115.00      59 "1           " 115.00  "1 "  1 "                                " :  1  0.009000  0.026000  0.005000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     59 "1           " 115.00      61 "1           " 115.00  "1 "  1 "                                " :  1  0.002000  0.013000  0.015000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     60 "1           " 230.00      62 "1           " 230.00  "1 "  1 "                                " :  1  0.009000  0.065000  0.485000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     62 "1           " 230.00      64 "1           " 230.00  "1 "  1 "                                " :  1  0.016000  0.105000  0.203000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     62 "1           " 230.00     144 "2           " 230.00  "1 "  1 "                                " :  1  0.001000  0.007000  0.013000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     63 "1           " 115.00     526 "1           " 115.00  "1 "  1 "                                " :  1  0.026500  0.172000  0.026000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     69 "1           " 115.00      79 "1           " 115.00  "1 "  1 "                                " :  1  0.051000  0.157000  0.023000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     69 "1           " 115.00     211 "3           " 115.00  "1 "  1 "                                " :  1  0.051000  0.232000  0.028000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     70 "1           " 115.00      71 "1           " 115.00  "1 "  1 "                                " :  1  0.032000  0.100000  0.062000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     70 "1           " 115.00     528 "1           " 115.00  "1 "  1 "                                " :  1  0.020000  0.123400  0.028000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     71 "1           " 115.00      72 "1           " 115.00  "1 "  1 "                                " :  1  0.036000  0.131000  0.068000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     71 "1           " 115.00      73 "1           " 115.00  "1 "  1 "                                " :  1  0.034000  0.099000  0.047000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     72 "1           " 115.00      77 "1           " 115.00  "1 "  1 "                                " :  1  0.018000  0.087000  0.011000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     72 "1           " 115.00     531 "1           " 115.00  "1 "  1 "                                " :  1  0.025600  0.193000  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     73 "1           " 115.00      76 "1           " 115.00  "1 "  1 "                                " :  1  0.021000  0.057000  0.030000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     73 "1           " 115.00      79 "1           " 115.00  "1 "  1 "                                " :  1  0.018000  0.052000  0.018000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     74 "1           " 230.00      88 "1           " 230.00  "1 "  1 "                                " :  1  0.004000  0.027000  0.050000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     74 "1           " 230.00     562 "1           " 230.00  "1 "  1 "                                " :  1  0.028600  0.201300  0.379000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     76 "1           " 115.00      77 "1           " 115.00  "1 "  1 "                                " :  1  0.016000  0.043000  0.004000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     77 "1           " 115.00      78 "1           " 115.00  "1 "  1 "                                " :  1  0.001000  0.006000  0.007000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     77 "1           " 115.00      80 "1           " 115.00  "1 "  1 "                                " :  1  0.014000  0.070000  0.038000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     77 "1           " 115.00     552 "1           " 115.00  "1 "  1 "                                " :  1  0.089100  0.267600  0.029000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     77 "1           " 115.00     609 "1           " 115.00  "1 "  1 "                                " :  1  0.078200  0.212700  0.022000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     78 "1           " 115.00      79 "1           " 115.00  "1 "  1 "                                " :  1  0.006000  0.022000  0.011000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     78 "1           " 115.00      84 "1           " 115.00  "1 "  1 "                                " :  1  0.000000  0.036000  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     79 "1           " 115.00     211 "3           " 115.00  "1 "  1 "                                " :  1  0.099000  0.375000  0.051000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     80 "1           " 115.00     211 "3           " 115.00  "1 "  1 "                                " :  1  0.022000  0.107000  0.058000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     81 "1           " 345.00     194 "3           " 345.00  "1 "  1 "                                " :  1  0.003500  0.033000  0.530000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     81 "1           " 345.00     195 "3           " 345.00  "1 "  1 "                                " :  1  0.003500  0.033000  0.530000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     85 "1           " 230.00      86 "1           " 230.00  "1 "  1 "                                " :  1  0.008000  0.064000  0.128000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     86 "1           " 230.00      87 "1           " 230.00  "1 "  1 "                                " :  1  0.012000  0.093000  0.183000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     86 "1           " 230.00     323 "1           " 230.00  "1 "  1 "                                " :  1  0.006000  0.048000  0.092000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     89 "1           " 115.00      91 "1           " 115.00  "1 "  1 "                                " :  1  0.047000  0.119000  0.014000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     90 "1           " 115.00      92 "1           " 115.00  "1 "  1 "                                " :  1  0.032000  0.174000  0.024000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     91 "1           " 115.00      94 "1           " 115.00  "1 "  1 "                                " :  1  0.100000  0.253000  0.031000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     91 "1           " 115.00      97 "1           " 115.00  "1 "  1 "                                " :  1  0.022000  0.077000  0.039000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     92 "1           " 115.00     103 "1           " 115.00  "1 "  1 "                                " :  1  0.019000  0.144000  0.017000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     92 "1           " 115.00     105 "1           " 115.00  "1 "  1 "                                " :  1  0.017000  0.092000  0.012000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     94 "1           " 115.00      97 "1           " 115.00  "1 "  1 "                                " :  1  0.278000  0.427000  0.043000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     97 "1           " 115.00     100 "1           " 115.00  "1 "  1 "                                " :  1  0.022000  0.053000  0.007000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     97 "1           " 115.00     102 "1           " 115.00  "1 "  1 "                                " :  1  0.038000  0.092000  0.012000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     97 "1           " 115.00     103 "1           " 115.00  "1 "  1 "                                " :  1  0.048000  0.122000  0.015000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     98 "1           " 115.00     100 "1           " 115.00  "1 "  1 "                                " :  1  0.024000  0.064000  0.007000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     98 "1           " 115.00     102 "1           " 115.00  "1 "  1 "                                " :  1  0.034000  0.121000  0.015000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     99 "1           " 115.00     107 "1           " 115.00  "1 "  1 "                                " :  1  0.053000  0.135000  0.017000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     99 "1           " 115.00     108 "1           " 115.00  "1 "  1 "                                " :  1  0.002000  0.004000  0.002000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     99 "1           " 115.00     109 "1           " 115.00  "1 "  1 "                                " :  1  0.045000  0.354000  0.044000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     99 "1           " 115.00     110 "1           " 115.00  "1 "  1 "                                " :  1  0.050000  0.174000  0.022000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    100 "1           " 115.00     102 "1           " 115.00  "1 "  1 "                                " :  1  0.016000  0.038000  0.004000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    102 "1           " 115.00     104 "1           " 115.00  "1 "  1 "                                " :  1  0.043000  0.064000  0.027000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    103 "1           " 115.00     105 "1           " 115.00  "1 "  1 "                                " :  1  0.019000  0.062000  0.008000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    104 "1           " 115.00     108 "1           " 115.00  "1 "  1 "                                " :  1  0.076000  0.130000  0.044000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    104 "1           " 115.00     322 "1           " 115.00  "1 "  1 "                                " :  1  0.044000  0.124000  0.015000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    105 "1           " 115.00     107 "1           " 115.00  "1 "  1 "                                " :  1  0.012000  0.088000  0.011000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    105 "1           " 115.00     110 "1           " 115.00  "1 "  1 "                                " :  1  0.157000  0.400000  0.047000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    108 "1           " 115.00     324 "1           " 115.00  "1 "  1 "                                " :  1  0.074000  0.208000  0.026000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    109 "1           " 115.00     110 "1           " 115.00  "1 "  1 "                                " :  1  0.070000  0.184000  0.021000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    109 "1           " 115.00     113 "1           " 115.00  "1 "  1 "                                " :  1  0.100000  0.274000  0.031000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    109 "1           " 115.00     114 "1           " 115.00  "1 "  1 "                                " :  1  0.109000  0.393000  0.036000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    110 "1           " 115.00     112 "1           " 115.00  "1 "  1 "                                " :  1  0.142000  0.404000  0.050000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    112 "1           " 115.00     114 "1           " 115.00  "1 "  1 "                                " :  1  0.017000  0.042000  0.006000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    115 "2           " 115.00     122 "2           " 115.00  "1 "  1 "                                " :  1  0.003600  0.019900  0.004000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    116 "2           " 115.00     120 "2           " 115.00  "1 "  1 "                                " :  1  0.002000  0.104900  0.001000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    117 "2           " 115.00     118 "2           " 115.00  "1 "  1 "                                " :  1  0.000100  0.001800  0.017000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    118 "2           " 115.00     119 "2           " 115.00  "1 "  1 "                                " :  1  0.000000  0.027100  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    118 "2           " 115.00     121 "2           " 115.00  "1 "  1 "                                " :  1  0.002200  0.291500  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    118 "2           " 115.00    1201 "2           " 115.00  "1 "  1 "                                " :  1  0.000000  0.616300  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    119 "2           " 115.00     120 "2           " 115.00  "1 "  1 "                                " :  1  0.000000  0.033900  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    119 "2           " 115.00     121 "2           " 115.00  "1 "  1 "                                " :  1  0.000000  0.058200  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    119 "2           " 115.00    1190 "1190        "  86.00  "1 "  1 "                                " :  1  0.001000  0.023000  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    120 "2           " 115.00    1200 "1200        "  86.00  "1 "  1 "                                " :  1  0.000000  0.023000  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    120 "2           " 115.00    1201 "2           " 115.00  "1 "  1 "                                " :  1  0.000000 -0.369700  0.000000    0.0    0.0    0.0    0.0 1.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    122 "2           " 115.00     123 "2           " 115.00  "1 "  1 "                                " :  1  0.080800  0.234400  0.029000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    122 "2           " 115.00     125 "2           " 115.00  "1 "  1 "                                " :  1  0.096500  0.366900  0.054000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    123 "2           " 115.00     124 "2           " 115.00  "1 "  1 "                                " :  1  0.036000  0.107600  0.117000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    123 "2           " 115.00     125 "2           " 115.00  "1 "  1 "                                " :  1  0.047600  0.141400  0.149000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    125 "2           " 115.00     126 "2           " 115.00  "1 "  1 "                                " :  1  0.000600  0.019700  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    126 "2           " 115.00     127 "2           " 230.00  "1 "  1 "                                " :  1  0.005900  0.040500  0.250000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    126 "2           " 115.00     129 "2           " 230.00  "1 "  1 "                                " :  1  0.011500  0.110600  0.185000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    126 "2           " 115.00     132 "2           " 230.00  "1 "  1 "                                " :  1  0.019800  0.168800  0.321000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    126 "2           " 115.00     157 "2           " 230.00  "1 "  1 "                                " :  1  0.005000  0.050000  0.330000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    126 "2           " 115.00     158 "2           " 230.00  "1 "  1 "                                " :  1  0.007700  0.053800  0.335000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    126 "2           " 115.00     169 "2           " 230.00  "1 "  1 "                                " :  1  0.016500  0.115700  0.171000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    127 "2           " 230.00     128 "2           " 230.00  "1 "  1 "                                " :  1  0.005900  0.057700  0.095000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    127 "2           " 230.00     134 "2           " 230.00  "1 "  1 "                                " :  1  0.004900  0.033600  0.208000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    127 "2           " 230.00     168 "2           " 230.00  "1 "  1 "                                " :  1  0.005900  0.057700  0.095000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    128 "2           " 230.00     130 "2           " 230.00  "1 "  1 "                                " :  1  0.007800  0.077300  0.126000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    128 "2           " 230.00     133 "2           " 230.00  "1 "  1 "                                " :  1  0.002600  0.019300  0.030000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    129 "2           " 230.00     130 "2           " 230.00  "1 "  1 "                                " :  1  0.007600  0.075200  0.122000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    129 "2           " 230.00     133 "2           " 230.00  "1 "  1 "                                " :  1  0.002100  0.018600  0.030000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    130 "2           " 230.00     132 "2           " 230.00  "1 "  1 "                                " :  1  0.001600  0.016400  0.026000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    130 "2           " 230.00     151 "2           " 230.00  "1 "  1 "                                " :  1  0.001700  0.016500  0.026000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    130 "2           " 230.00     167 "2           " 230.00  "1 "  1 "                                " :  1  0.007900  0.079300  0.127000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    130 "2           " 230.00     168 "2           " 230.00  "1 "  1 "                                " :  1  0.007800  0.078400  0.125000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    133 "2           " 230.00     137 "2           " 230.00  "1 "  1 "                                " :  1  0.001700  0.011700  0.289000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    133 "2           " 230.00     168 "2           " 230.00  "1 "  1 "                                " :  1  0.002600  0.019300  0.030000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    133 "2           " 230.00     169 "2           " 230.00  "1 "  1 "                                " :  1  0.002100  0.018600  0.030000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    133 "2           " 230.00     171 "2           " 115.00  "1 "  1 "                                " :  1  0.000200  0.010100  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    134 "2           " 230.00     135 "2           " 230.00  "1 "  1 "                                " :  1  0.004300  0.029300  0.180000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    134 "2           " 230.00     184 "2           " 230.00  "1 "  1 "                                " :  1  0.003900  0.038100  0.258000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    135 "2           " 230.00     136 "2           " 230.00  "1 "  1 "                                " :  1  0.009100  0.062300  0.385000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    136 "2           " 230.00     137 "2           " 230.00  "1 "  1 "                                " :  1  0.012500  0.089000  0.540000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    136 "2           " 230.00     152 "2           " 230.00  "1 "  1 "                                " :  1  0.005600  0.039000  0.953000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    137 "2           " 230.00     140 "2           " 230.00  "1 "  1 "                                " :  1  0.001500  0.011400  0.284000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    137 "2           " 230.00     181 "2           " 230.00  "1 "  1 "                                " :  1  0.000500  0.003400  0.021000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    137 "2           " 230.00     186 "2           " 230.00  "1 "  1 "                                " :  1  0.000700  0.015100  0.126000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    137 "2           " 230.00     188 "2           " 230.00  "1 "  1 "                                " :  1  0.000500  0.003400  0.021000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    138 "2           " 230.00     181 "2           " 230.00  "1 "  1 "                                " :  1  0.000400  0.020200  0.000000    0.0    0.0    0.0    0.0 1.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    138 "2           " 230.00     188 "2           " 230.00  "1 "  1 "                                " :  1  0.000400  0.020200  0.000000    0.0    0.0    0.0    0.0 1.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    139 "2           " 115.00     172 "2           " 115.00  "1 "  1 "                                " :  1  0.056200  0.224800  0.081000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    140 "2           " 230.00     141 "2           " 230.00  "1 "  1 "                                " :  1  0.012000  0.083600  0.123000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    140 "2           " 230.00     142 "2           " 230.00  "1 "  1 "                                " :  1  0.015200  0.113200  0.684000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    140 "2           " 230.00     145 "2           " 230.00  "1 "  1 "                                " :  1  0.046800  0.336900  0.519000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    140 "2           " 230.00     146 "2           " 230.00  "1 "  1 "                                " :  1  0.043000  0.303100  0.463000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    140 "2           " 230.00     147 "2           " 230.00  "1 "  1 "                                " :  1  0.048900  0.349200  0.538000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    140 "2           " 230.00     182 "2           " 230.00  "1 "  1 "                                " :  1  0.001300  0.008900  0.119000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    141 "2           " 230.00     146 "2           " 230.00  "1 "  1 "                                " :  1  0.029100  0.226700  0.342000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    142 "2           " 230.00     143 "2           " 230.00  "1 "  1 "                                " :  1  0.006000  0.057000  0.767000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    143 "2           " 230.00     145 "2           " 230.00  "1 "  1 "                                " :  1  0.007500  0.077300  0.119000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    143 "2           " 230.00     149 "2           " 230.00  "1 "  1 "                                " :  1  0.012700  0.090900  0.135000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    145 "2           " 230.00     146 "2           " 230.00  "1 "  1 "                                " :  1  0.008500  0.058800  0.087000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    145 "2           " 230.00     149 "2           " 230.00  "1 "  1 "                                " :  1  0.021800  0.151100  0.223000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    146 "2           " 230.00     147 "2           " 230.00  "1 "  1 "                                " :  1  0.007300  0.050400  0.074000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    148 "2           " 230.00     178 "2           " 115.00  "1 "  1 "                                " :  1  0.052300  0.152600  0.074000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    148 "2           " 230.00     179 "2           " 115.00  "1 "  1 "                                " :  1  0.137100  0.391900  0.076000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    152 "2           " 230.00     153 "2           " 230.00  "1 "  1 "                                " :  1  0.013700  0.095700  0.141000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    153 "2           " 230.00     161 "2           " 230.00  "1 "  1 "                                " :  1  0.005500  0.028800  0.190000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    154 "2           " 115.00     156 "2           " 115.00  "1 "  1 "                                " :  1  0.174600  0.316100  0.040000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    154 "2           " 115.00     183 "2           " 115.00  "1 "  1 "                                " :  1  0.080400  0.305400  0.045000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    155 "2           " 230.00     161 "2           " 230.00  "1 "  1 "                                " :  1  0.011000  0.056800  0.388000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    157 "2           " 230.00     159 "2           " 230.00  "1 "  1 "                                " :  1  0.000800  0.009800  0.069000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    158 "2           " 230.00     159 "2           " 230.00  "1 "  1 "                                " :  1  0.002900  0.028500  0.190000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    158 "2           " 230.00     160 "2           " 230.00  "1 "  1 "                                " :  1  0.006600  0.044800  0.277000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    162 "2           " 230.00     164 "2           " 230.00  "1 "  1 "                                " :  1  0.002400  0.032600  0.236000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    162 "2           " 230.00     165 "2           " 230.00  "1 "  1 "                                " :  1  0.001800  0.024500  1.662000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    163 "2           " 230.00     164 "2           " 230.00  "1 "  1 "                                " :  1  0.004400  0.051400  3.597000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    165 "2           " 230.00     166 "2           " 230.00  "1 "  1 "                                " :  1  0.000200  0.012300  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    167 "2           " 230.00     169 "2           " 230.00  "1 "  1 "                                " :  1  0.001800  0.017800  0.029000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    172 "2           " 115.00     173 "2           " 115.00  "1 "  1 "                                " :  1  0.066900  0.484300  0.063000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    172 "2           " 115.00     174 "2           " 115.00  "1 "  1 "                                " :  1  0.055800  0.221000  0.031000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    173 "2           " 115.00     174 "2           " 115.00  "1 "  1 "                                " :  1  0.080700  0.333100  0.049000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    173 "2           " 115.00     175 "2           " 115.00  "1 "  1 "                                " :  1  0.073900  0.307100  0.043000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    173 "2           " 115.00     176 "2           " 115.00  "1 "  1 "                                " :  1  0.179900  0.501700  0.069000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    175 "2           " 115.00     176 "2           " 115.00  "1 "  1 "                                " :  1  0.090400  0.362600  0.048000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    175 "2           " 115.00     179 "2           " 115.00  "1 "  1 "                                " :  1  0.077000  0.309200  0.054000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    176 "2           " 115.00     177 "2           " 115.00  "1 "  1 "                                " :  1  0.025100  0.082900  0.047000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    177 "2           " 115.00     178 "2           " 115.00  "1 "  1 "                                " :  1  0.022200  0.084700  0.050000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    178 "2           " 115.00     179 "2           " 115.00  "1 "  1 "                                " :  1  0.049800  0.185500  0.029000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    178 "2           " 115.00     180 "2           " 115.00  "1 "  1 "                                " :  1  0.006100  0.029000  0.084000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    181 "2           " 230.00     187 "2           " 230.00  "1 "  1 "                                " :  1  0.000400  0.008300  0.115000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    184 "2           " 230.00     185 "2           " 230.00  "1 "  1 "                                " :  1  0.002500  0.024500  0.164000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    186 "2           " 230.00     188 "2           " 230.00  "1 "  1 "                                " :  1  0.000700  0.008600  0.115000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    187 "2           " 230.00     188 "2           " 230.00  "1 "  1 "                                " :  1  0.000700  0.008600  0.115000    0.0    0.0    0.0    0.0 0.000    1.0 /
   2    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    189 "3           "  66.00     208 "3           "  66.00  "1 "  1 "                                " :  1  0.033000  0.095000  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    189 "3           "  66.00     209 "3           "  66.00  "1 "  1 "                                " :  1  0.046000  0.069000  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    190 "3           " 345.00     229 "3           " 138.00  "1 "  1 "                                " :  1  0.000000  0.062600  0.000000    0.0    0.0    0.0    0.0 1.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    190 "3           " 345.00     231 "3           " 345.00  "1 "  1 "                                " :  1  0.000400  0.002200  6.200000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    190 "3           " 345.00     240 "3           " 230.00  "1 "  1 "                                " :  1  0.000000  0.027500  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    191 "3           " 230.00     192 "3           " 230.00  "1 "  1 "                                " :  1  0.003000  0.048000  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    191 "3           " 230.00     225 "3           " 230.00  "1 "  1 "                                " :  1  0.001000  0.061000  0.000000    0.0    0.0    0.0    0.0 1.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    192 "3           " 230.00     225 "3           " 230.00  "1 "  1 "                                " :  1  0.002000  0.009000  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    193 "3           "  66.00     205 "3           "  66.00  "1 "  1 "                                " :  1  0.045000  0.063000  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    193 "3           "  66.00     208 "3           "  66.00  "1 "  1 "                                " :  1  0.048000  0.127000  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    194 "3           " 345.00     219 "3           " 345.00  "1 "  1 "                                " :  1  0.003100  0.028600  0.500000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    194 "3           " 345.00     664 "3           " 345.00  "1 "  1 "                                " :  1  0.002400  0.035500  0.360000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    195 "3           " 345.00     219 "3           " 345.00  "1 "  1 "                                " :  1  0.003100  0.028600  0.500000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    196 "3           " 115.00     197 "3           " 115.00  "1 "  1 "                                " :  1  0.014000  0.040000  0.004000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    196 "3           " 115.00     210 "3           " 115.00  "1 "  1 "                                " :  1  0.030000  0.081000  0.010000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    197 "3           " 115.00     198 "3           " 115.00  "1 "  1 "                                " :  1  0.010000  0.060000  0.009000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    197 "3           " 115.00     211 "3           " 115.00  "1 "  1 "                                " :  1  0.015000  0.040000  0.006000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    198 "3           " 115.00     202 "3           "  66.00  "1 "  1 "                                " :  1  0.332000  0.688000  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    198 "3           " 115.00     203 "3           " 115.00  "1 "  1 "                                " :  1  0.009000  0.046000  0.025000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    198 "3           " 115.00     210 "3           " 115.00  "1 "  1 "                                " :  1  0.020000  0.073000  0.008000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    198 "3           " 115.00     211 "3           " 115.00  "1 "  1 "                                " :  1  0.034000  0.109000  0.032000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    199 "3           " 115.00     200 "3           " 115.00  "1 "  1 "                                " :  1  0.076000  0.135000  0.009000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    199 "3           " 115.00     210 "3           " 115.00  "1 "  1 "                                " :  1  0.040000  0.102000  0.005000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    200 "3           " 115.00     210 "3           " 115.00  "1 "  1 "                                " :  1  0.081000  0.128000  0.014000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    201 "1           "  66.00     204 "3           "  66.00  "1 "  1 "                                " :  1  0.124000  0.183000  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    203 "3           " 115.00     211 "3           " 115.00  "1 "  1 "                                " :  1  0.010000  0.059000  0.008000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    204 "3           "  66.00     205 "3           "  66.00  "1 "  1 "                                " :  1  0.046000  0.068000  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    205 "3           "  66.00     206 "3           "  66.00  "1 "  1 "                                " :  1  0.302000  0.446000  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    206 "3           "  66.00     207 "1           "  66.00  "1 "  1 "                                " :  1  0.073000  0.093000  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    206 "3           "  66.00     208 "3           "  66.00  "1 "  1 "                                " :  1  0.240000  0.421000  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    212 "3           " 138.00     215 "3           " 138.00  "1 "  1 "                                " :  1  0.013900  0.077800  0.086000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    214 "3           " 138.00     215 "3           " 138.00  "1 "  1 "                                " :  1  0.001700  0.018500  0.020000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    214 "3           " 138.00     242 "3           " 138.00  "1 "  1 "                                " :  1  0.001500  0.010800  0.002000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    215 "3           " 138.00     216 "3           " 138.00  "1 "  1 "                                " :  1  0.004500  0.024900  0.026000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    216 "3           " 138.00     217 "3           " 138.00  "1 "  1 "                                " :  1  0.004000  0.049700  0.018000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    217 "3           " 138.00     218 "3           " 138.00  "1 "  1 "                                " :  1  0.000000  0.045600  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    217 "3           " 138.00     219 "3           " 345.00  "1 "  1 "                                " :  1  0.000500  0.017700  0.020000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    217 "3           " 138.00     220 "3           " 138.00  "1 "  1 "                                " :  1  0.002700  0.039500  0.832000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    218 "3           " 138.00     220 "3           " 138.00  "1 "  1 "                                " :  1  0.003700  0.048400  0.430000    0.0    0.0    0.0    0.0 1.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    219 "3           " 345.00     237 "3           " 345.00  "1 "  1 "                                " :  1  0.000300  0.001800  5.200000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    220 "3           " 138.00     221 "3           " 138.00  "1 "  1 "                                " :  1  0.001000  0.029500  0.503000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    220 "3           " 138.00     238 "3           " 138.00  "1 "  1 "                                " :  1  0.001600  0.004600  0.402000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    221 "3           " 138.00     223 "3           " 138.00  "1 "  1 "                                " :  1  0.000300  0.001300  1.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    224 "3           " 230.00     225 "3           " 230.00  "1 "  1 "                                " :  1  0.010000  0.064000  0.480000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    224 "3           " 230.00     226 "3           " 230.00  "1 "  1 "                                " :  1  0.001900  0.008100  0.860000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    226 "3           " 230.00     231 "3           " 345.00  "1 "  1 "                                " :  1  0.000500  0.021200  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    228 "3           " 138.00     229 "3           " 138.00  "1 "  1 "                                " :  1  0.001900  0.008700  1.280000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    228 "3           " 138.00     231 "3           " 345.00  "1 "  1 "                                " :  1  0.002600  0.091700  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    228 "3           " 138.00     234 "3           " 138.00  "1 "  1 "                                " :  1  0.001300  0.028800  0.810000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    231 "3           " 345.00     232 "3           " 138.00  "1 "  1 "                                " :  1  0.000200  0.006900  1.364000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    231 "3           " 345.00     237 "3           " 345.00  "1 "  1 "                                " :  1  0.000100  0.000600  3.570000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    232 "3           " 138.00     233 "3           "  66.00  "1 "  1 "                                " :  1  0.001700  0.048500  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    234 "3           " 138.00     235 "3           " 138.00  "1 "  1 "                                " :  1  0.000200  0.025900  0.144000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    234 "3           " 138.00     237 "3           " 345.00  "1 "  1 "                                " :  1  0.000600  0.027200  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    235 "3           " 138.00     238 "3           " 138.00  "1 "  1 "                                " :  1  0.000200  0.000600  0.800000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    240 "3           " 230.00     281 "3           " 230.00  "1 "  1 "                                " :  1  0.000300  0.004300  0.009000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    242 "3           " 138.00     245 "3           "  66.00  "1 "  1 "                                " :  1  0.008200  0.085100  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    242 "3           " 138.00     247 "3           "  66.00  "1 "  1 "                                " :  1  0.011200  0.072300  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    243 "3           "  66.00     244 "3           "  66.00  "1 "  1 "                                " :  1  0.012700  0.035500  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    243 "3           "  66.00     245 "3           "  66.00  "1 "  1 "                                " :  1  0.032600  0.180400  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    244 "3           "  66.00     246 "3           "  66.00  "1 "  1 "                                " :  1  0.019500  0.055100  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    245 "3           "  66.00     246 "3           "  66.00  "1 "  1 "                                " :  1  0.015700  0.073200  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    245 "3           "  66.00     247 "3           "  66.00  "1 "  1 "                                " :  1  0.036000  0.211900  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    246 "3           "  66.00     247 "3           "  66.00  "1 "  1 "                                " :  1  0.026800  0.128500  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    247 "3           "  66.00     248 "3           "  66.00  "1 "  1 "                                " :  1  0.042800  0.121500  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    248 "3           "  66.00     249 "3           "  66.00  "1 "  1 "                                " :  1  0.035100  0.100400  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    249 "3           "  66.00     250 "3           "  66.00  "1 "  1 "                                " :  1  0.061600  0.185700  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   3    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   9001 "1           " 115.00    9005 "1           " 115.00  "1 "  1 "                                " :  1  0.000800  0.003480  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    9  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   9002 "1           "   6.60    9012 "1           "   6.60  "1 "  1 "                                " :  1  0.076220  0.432860  0.000000    0.0    0.0    0.0    0.0 1.000    1.0 /
   1    9  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   9002 "1           "   6.60    9012 "1           "   6.60  "2 "  1 "                                " :  1  0.076220  0.432860  0.000000    0.0    0.0    0.0    0.0 1.000    1.0 /
   1    9  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   9002 "1           "   6.60    9021 "1           "   6.60  "1 "  1 "                                " :  1  0.053700  0.070260  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    9  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   9003 "1           "   6.60    9006 "1           "   6.60  "1 "  1 "                                " :  1  0.111180  0.493320  0.000000    0.0    0.0    0.0    0.0 1.000    1.0 /
   1    9  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   9003 "1           "   6.60    9006 "1           "   6.60  "2 "  1 "                                " :  1  0.111180  0.493320  0.000000    0.0    0.0    0.0    0.0 1.000    1.0 /
   1    9  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   9003 "1           "   6.60    9007 "1           "   6.60  "1 "  1 "                                " :  1  0.055800  0.246660  0.000000    0.0    0.0    0.0    0.0 1.000    1.0 /
   1    9  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   9003 "1           "   6.60    9044 "1           "   6.60  "1 "  1 "                                " :  1  0.073780  0.063520  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    9  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   9004 "1           "   6.60    9044 "1           "   6.60  "1 "  1 "                                " :  1  0.038320  0.028940  0.000000    0.0    0.0    0.0    0.0 1.000    1.0 /
   1    9  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   9006 "1           "   6.60    9007 "1           "   6.60  "1 "  1 "                                " :  1  0.055580  0.246660  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    9  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   9012 "1           "   6.60    9121 "1           "   6.60  "1 "  1 "                                " :  1  0.235520  0.990360  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    9  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   9021 "1           "   6.60    9023 "1           "   6.60  "1 "  1 "                                " :  1  1.106800  0.952780  0.000000    0.0    0.0    0.0    0.0 0.000    1.0 /
   1    9  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
transformer data  [ 105]                                     ck   ------------long_id_------------     st ty --no---    reg_name          zt         int                              tert                   ar zone  tbase   ps_r    ps_x    pt_r    pt_x    ts_r    ts_x
      3 "1           " 230.00       1 "1           " 115.00  "1 " "                                " :  1  2       1 "1           " 115.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 0.000000E+000 5.200000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 230.000000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  0.947000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
      3 "1           " 230.00       2 "1           " 115.00  "1 " "                                " :  1  2       2 "1           " 115.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 0.000000E+000 5.200000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 230.000000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  0.956000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
      3 "1           " 230.00       4 "1           " 345.00  "1 " "                                " :  1  2       4 "1           " 345.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 0.000000E+000 5.000000E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 230.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  0.971000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
      7 "1           " 230.00       5 "1           " 115.00  "1 " "                                " :  1  2       5 "1           " 115.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 0.000000E+000 3.900000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 230.000000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  0.948000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
      7 "1           " 230.00       6 "1           " 115.00  "1 " "                                " :  1  2       6 "1           " 115.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 0.000000E+000 3.900000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 230.000000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  0.959000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
     10 "1           " 230.00      11 "1           " 115.00  "1 " "                                " :  1  2      11 "1           " 115.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 0.000000E+000 8.900000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 230.000000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  1.046000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
     12 "1           " 230.00      10 "1           " 230.00  "1 " "                                " :  1  2      10 "1           " 230.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 0.000000E+000 5.300000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 230.000000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  0.985000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
     15 "1           " 115.00      17 "1           " 115.00  "1 " "                                " :  1  2      17 "1           " 115.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.940000E-002 3.110000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  0.956100  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
     16 "1           " 345.00      15 "1           " 115.00  "1 " "                                " :  1  2      15 "1           " 115.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.000000E-003 3.800000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 345.000000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  0.971000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
     21 "1           " 230.00      20 "1           " 115.00  "1 " "                                " :  1  2      20 "1           " 115.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 0.000000E+000 1.400000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 230.000000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  0.952000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
     24 "1           " 230.00      23 "1           " 115.00  "1 " "                                " :  1  2      23 "1           " 115.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 0.000000E+000 6.400000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 230.000000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  0.943000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
     36 "1           " 230.00      35 "1           " 115.00  "1 " "                                " :  1  2      35 "1           " 115.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 0.000000E+000 4.700000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 230.000000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  1.010000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
     37 "1           " 115.00    9001 "1           " 115.00  "1 " "                                " :  1  3       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    9 100.000000 6.000000E-005 4.600000E-004 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0   75.0    0.0 0.000  1.104300  0.904300 15.000001  0.000000 -0.004000  1.003670  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
     45 "1           " 230.00      44 "1           " 115.00  "1 " "                                " :  1  2      44 "1           " 115.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 0.000000E+000 2.000000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 230.000000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  1.008000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
     45 "1           " 230.00      46 "1           " 345.00  "1 " "                                " :  1  2      46 "1           " 345.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 0.000000E+000 2.100000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 230.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
     62 "1           " 230.00      61 "1           " 115.00  "1 " "                                " :  1  2      61 "1           " 115.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 0.000000E+000 5.900000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 230.000000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  0.975000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
     63 "1           " 115.00      64 "1           " 230.00  "1 " "                                " :  1  2      64 "1           " 230.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 0.000000E+000 3.800000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  1.017000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
     73 "1           " 115.00      74 "1           " 230.00  "1 " "                                " :  1  2      74 "1           " 230.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 0.000000E+000 2.440000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
     81 "1           " 345.00      88 "1           " 230.00  "1 " "                                " :  1  2      88 "1           " 230.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 0.000000E+000 2.000000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 345.000000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
     85 "1           " 230.00      99 "1           " 115.00  "1 " "                                " :  1  2      99 "1           " 115.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 0.000000E+000 4.800000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 230.000000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
     86 "1           " 230.00     102 "1           " 115.00  "1 " "                                " :  1  2     102 "1           " 115.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 0.000000E+000 4.800000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 230.000000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
     87 "1           " 230.00      94 "1           " 115.00  "1 " "                                " :  1  2      94 "1           " 115.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 0.000000E+000 4.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 230.000000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  1.015000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    114 "1           " 115.00     207 "1           "  66.00  "1 " "                                " :  1  2     207 "1           "  66.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 0.000000E+000 1.490000E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 66.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  0.967000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    116 "2           " 115.00     124 "2           " 115.00  "1 " "                                " :  1  2     124 "2           " 115.00  0       0 "            "   0.00       0 "            "   0.00    2    2 100.000000 5.200000E-003 1.740000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  1.010000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    121 "2           " 115.00     115 "2           " 115.00  "1 " "                                " :  1  2     115 "2           " 115.00  0       0 "            "   0.00       0 "            "   0.00    2    2 100.000000 0.000000E+000 2.800000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  0.900000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    122 "2           " 115.00     157 "2           " 230.00  "1 " "                                " :  1  2     157 "2           " 230.00  0       0 "            "   0.00       0 "            "   0.00    2    2 100.000000 5.000000E-004 1.950000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  0.964000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    130 "2           " 230.00     131 "2           " 230.00  "1 " "                                " :  1  2     131 "2           " 230.00  0       0 "            "   0.00       0 "            "   0.00    2    2 100.000000 0.000000E+000 1.800000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 230.000000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  1.052200  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    130 "2           " 230.00     150 "2           " 230.00  "1 " "                                " :  1  2     150 "2           " 230.00  0       0 "            "   0.00       0 "            "   0.00    2    2 100.000000 0.000000E+000 1.400000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 230.000000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  1.052200  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    132 "2           " 230.00     170 "2           " 115.00  "1 " "                                " :  1  2     170 "2           " 115.00  0       0 "            "   0.00       0 "            "   0.00    2    2 100.000000 1.000000E-003 4.020000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 230.000000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  1.050000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    141 "2           " 230.00     174 "2           " 115.00  "1 " "                                " :  1  2     174 "2           " 115.00  0       0 "            "   0.00       0 "            "   0.00    2    2 100.000000 2.400000E-003 6.030000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 230.000000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  0.975000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    142 "2           " 230.00     175 "2           " 115.00  "1 " "                                " :  1  2     175 "2           " 115.00  0       0 "            "   0.00       0 "            "   0.00    2    2 100.000000 2.400000E-003 4.980000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 230.000000 115.000000  0.000000  0.000000 0.000000E+000 -8.700000E-002    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    143 "2           " 230.00     144 "2           " 230.00  "1 " "                                " :  1  2     144 "2           " 230.00  0       0 "            "   0.00       0 "            "   0.00    2    2 100.000000 0.000000E+000 8.330000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 230.000000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  1.035000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    143 "2           " 230.00     148 "2           " 230.00  "1 " "                                " :  1  2     148 "2           " 230.00  0       0 "            "   0.00       0 "            "   0.00    2    2 100.000000 1.300000E-003 3.710000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 230.000000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  0.956500  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    145 "2           " 230.00     180 "2           " 115.00  "1 " "                                " :  1  2     180 "2           " 115.00  0       0 "            "   0.00       0 "            "   0.00    2    2 100.000000 5.000000E-004 1.820000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 230.000000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    151 "2           " 230.00     170 "2           " 115.00  "1 " "                                " :  1  2     170 "2           " 115.00  0       0 "            "   0.00       0 "            "   0.00    2    2 100.000000 1.000000E-003 3.920000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 230.000000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  1.050000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    153 "2           " 230.00     183 "2           " 115.00  "1 " "                                " :  1  2     183 "2           " 115.00  0       0 "            "   0.00       0 "            "   0.00    2    2 100.000000 2.700000E-003 6.390000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 230.000000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  1.073000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    155 "2           " 230.00     156 "2           " 115.00  "1 " "                                " :  1  2     156 "2           " 115.00  0       0 "            "   0.00       0 "            "   0.00    2    2 100.000000 8.000000E-004 2.560000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 230.000000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  1.050000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    159 "2           " 230.00     117 "2           " 115.00  "1 " "                                " :  1  2     117 "2           " 115.00  0       0 "            "   0.00       0 "            "   0.00    2    2 100.000000 0.000000E+000 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 230.000000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  0.968600  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    160 "2           " 230.00     124 "2           " 115.00  "1 " "                                " :  1  2     124 "2           " 115.00  0       0 "            "   0.00       0 "            "   0.00    2    2 100.000000 1.200000E-003 3.960000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 230.000000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  0.975000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    163 "2           " 230.00     137 "2           " 230.00  "1 " "                                " :  1  2     137 "2           " 230.00  0       0 "            "   0.00       0 "            "   0.00    2    2 100.000000 1.300000E-003 3.840000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 230.000000 230.000000  0.000000  0.000000 0.000000E+000 -5.700000E-002    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  0.980000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    164 "2           " 230.00     155 "2           " 230.00  "1 " "                                " :  1  2     155 "2           " 230.00  0       0 "            "   0.00       0 "            "   0.00    2    2 100.000000 9.000000E-004 2.310000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 230.000000 230.000000  0.000000  0.000000 0.000000E+000 -3.300000E-002    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  0.956000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    182 "2           " 230.00     139 "2           " 115.00  "1 " "                                " :  1  2     139 "2           " 115.00  0       0 "            "   0.00       0 "            "   0.00    2    2 100.000000 3.000000E-004 1.310000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 230.000000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  1.050000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    189 "3           "  66.00     210 "3           " 115.00  "1 " "                                " :  1  2     210 "3           " 115.00  0       0 "            "   0.00       0 "            "   0.00    3    3 100.000000 0.000000E+000 2.520000E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 66.000000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  1.030000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    193 "3           "  66.00     196 "3           " 115.00  "1 " "                                " :  1  2     196 "3           " 115.00  0       0 "            "   0.00       0 "            "   0.00    3    3 100.000000 0.000000E+000 2.370000E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 66.000000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  1.030000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    195 "3           " 345.00     212 "3           " 138.00  "1 " "                                " :  1  2     212 "3           " 138.00  0       0 "            "   0.00       0 "            "   0.00    3    3 100.000000 8.000000E-004 3.660000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 345.000000 138.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  0.985000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    196 "3           " 115.00    2040 "3           " 115.00  "1 " "                                " :  1  4       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    3 100.000000 1.000000E-004 2.000000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 115.000000  0.000000 -11.400000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  0.000000 -15.000000 85.000002 80.000001 -0.300000  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    200 "3           " 115.00     248 "3           "  66.00  "1 " "                                " :  1  2     248 "3           "  66.00  0       0 "            "   0.00       0 "            "   0.00    3    3 100.000000 0.000000E+000 2.200000E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 66.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    201 "1           "  66.00      69 "1           " 115.00  "2 " "                                " :  1  2      69 "1           " 115.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 0.000000E+000 9.800000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 66.000000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  1.030000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    202 "3           "  66.00     211 "3           " 115.00  "1 " "                                " :  1  2     211 "3           " 115.00  0       0 "            "   0.00       0 "            "   0.00    3    3 100.000000 0.000000E+000 1.280000E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 66.000000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  1.010000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    204 "3           "  66.00    2040 "3           " 115.00  "1 " "                                " :  1  2     196 "3           " 115.00  0       0 "            "   0.00       0 "            "   0.00    3    3 100.000000 2.000000E-002 2.040000E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 66.000000 115.000000  0.000000  0.000000 0.000000E+000 -1.200000E-002    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  1.050000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    209 "3           "  66.00     198 "3           " 115.00  "1 " "                                " :  1  2     198 "3           " 115.00  0       0 "            "   0.00       0 "            "   0.00    3    3 100.000000 2.600000E-002 2.110000E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 66.000000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  1.030000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    211 "3           " 115.00     212 "3           " 138.00  "1 " "                                " :  1  2     212 "3           " 138.00  0       0 "            "   0.00       0 "            "   0.00    3    3 100.000000 3.000000E-003 1.220000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 138.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    213 "3           "  16.50     214 "3           " 138.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    3 100.000000 2.500000E-003 3.800000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 16.500000 138.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    218 "3           " 138.00     219 "3           " 345.00  "1 " "                                " :  1  2     219 "3           " 345.00  0       0 "            "   0.00       0 "            "   0.00    3    3 100.000000 1.000000E-003 3.540000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 138.000000 345.000000  0.000000  0.000000 0.000000E+000 -1.000000E-002    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  0.970000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    222 "3           "  20.00     237 "3           " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    3 100.000000 1.400000E-003 5.140000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 20.000000 345.000000  0.000000  0.000000 0.000000E+000 3.300000E-001    0.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    223 "3           " 138.00     224 "3           " 230.00  "1 " "                                " :  1  2     224 "3           " 230.00  0       0 "            "   0.00       0 "            "   0.00    3    3 100.000000 1.200000E-003 1.950000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 138.000000 230.000000  0.000000  0.000000 0.000000E+000 -3.640000E-001    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    227 "3           "  27.00     231 "3           " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    3 100.000000 9.000000E-004 4.720000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 27.000000 345.000000  0.000000  0.000000 0.000000E+000 1.860000E-001    0.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    229 "3           " 138.00     230 "3           "  20.00  "1 " "                                " :  1  2     230 "3           "  20.00  0       0 "            "   0.00       0 "            "   0.00    3    3 100.000000 1.000000E-003 3.320000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 138.000000 20.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  1.020000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    234 "3           " 138.00     236 "3           "  20.00  "1 " "                                " :  1  2     236 "3           "  20.00  0       0 "            "   0.00       0 "            "   0.00    3    3 100.000000 5.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 138.000000 20.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  1.070000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    238 "3           " 138.00     239 "3           " 138.00  "1 " "                                " :  1  2     239 "3           " 138.00  0       0 "            "   0.00       0 "            "   0.00    3    3 100.000000 5.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 138.000000 138.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.100000  0.900000  1.100000  0.900000 -0.002000  1.020000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    241 "3           "  20.00     237 "3           " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    3 100.000000 5.000000E-004 1.540000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 20.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   7001 "1           "  13.80       1 "1           " 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 0.000000E+000 1.953000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   7002 "1           "  13.80       2 "1           " 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.000000E-003 1.460000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   7003 "1           "  13.80       3 "1           " 230.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 0.000000E+000 1.054000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   7011 "1           "  13.80      11 "1           " 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 0.000000E+000 1.923000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   7012 "1           "  13.80      12 "1           " 230.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 0.000000E+000 3.120000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   7017 "1           "  13.80      17 "1           " 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 0.000000E+000 1.654000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.942000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   7023 "1           "  13.80      23 "1           " 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 0.000000E+000 2.300000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   7024 "1           "  13.80      24 "1           " 230.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 0.000000E+000 2.890000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   7039 "1           "  20.00      39 "1           " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 0.000000E+000 3.159000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 20.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.965000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   7044 "1           "  13.80      44 "1           " 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 0.000000E+000 1.818100E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.942000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   7049 "1           "  13.80      49 "1           " 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 0.000000E+000 1.240000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   7055 "1           "  13.80      55 "1           " 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 0.000000E+000 1.960700E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.942000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   7057 "1           "  13.80      57 "1           " 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 0.000000E+000 5.347000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.950000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   7061 "1           "  13.80      61 "1           " 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 0.000000E+000 2.380000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   7062 "1           "  13.80      62 "1           " 230.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 0.000000E+000 3.214000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.950000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   7071 "1           "  13.80      71 "1           " 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 0.000000E+000 6.896000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.956500  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   7130 "2           "  13.80     130 "2           " 230.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    2 100.000000 0.000000E+000 1.930000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   7139 "2           "  13.80     139 "2           " 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    2 100.000000 0.000000E+000 1.670000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   7166 "2           "  13.80     166 "2           " 230.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    2 100.000000 0.000000E+000 1.540000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   9001 "1           " 115.00    9006 "1           "   6.60  "1 " "                                " :  1  2    9006 "1           "   6.60  0       0 "            "   0.00       0 "            "   0.00    1    9 100.000000 2.439000E-002 4.368200E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000  6.600000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.147800  0.939100  1.010000  0.990000 -0.004170  0.979310  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   9001 "1           " 115.00    9012 "1           "   6.60  "1 " "                                " :  1  2    9012 "1           "   6.60  0       0 "            "   0.00       0 "            "   0.00    1    9 100.000000 3.624000E-002 6.489800E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000  6.600000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.147800  0.939100  1.010000  0.990000 -0.004170  0.983770  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   9002 "1           "   6.60    9024 "1           "   0.60  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    9 100.000000 5.074800E-001 3.220200E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
  6.600000  0.600000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   9003 "1           "   6.60    9031 "1           "   0.60  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    9 100.000000 7.363300E-001 4.672400E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
  6.600000  0.600000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   9003 "1           "   6.60    9032 "1           "   0.60  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    9 100.000000 7.697800E-001 4.884600E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
  6.600000  0.600000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   9003 "1           "   6.60    9033 "1           "   0.60  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    9 100.000000 7.573200E-001 4.805600E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
  6.600000  0.600000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   9003 "1           "   6.60    9034 "1           "   0.60  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    9 100.000000 1.300600E-001 1.391200E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
  6.600000  0.600000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   9003 "1           "   6.60    9035 "1           "   0.60  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    9 100.000000 5.448400E-001 3.457200E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
  6.600000  0.600000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   9003 "1           "   6.60    9036 "1           "   2.30  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    9 100.000000 1.542600E-001 1.672900E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
  6.600000  2.300000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   9003 "1           "   6.60    9037 "1           "   0.60  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    9 100.000000 3.849000E-001 2.571200E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
  6.600000  0.600000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   9003 "1           "   6.60    9038 "1           "   0.60  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    9 100.000000 4.412000E-001 2.966800E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
  6.600000  0.600000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   9004 "1           "   6.60    9041 "1           "   0.60  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    9 100.000000 3.661400E-001 2.456000E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
  6.600000  0.600000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   9004 "1           "   6.60    9042 "1           "   0.60  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    9 100.000000 1.059300E+000 5.453600E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
  6.600000  0.600000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   9004 "1           "   6.60    9043 "1           "   2.30  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    9 100.000000 1.567000E-001 1.699400E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
  6.600000  2.300000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   9005 "1           " 115.00    9051 "1           "  13.80  "1 " "                                " :  1  2    9051 "1           "  13.80  0       0 "            "   0.00       0 "            "   0.00    1    9 100.000000 1.578000E-002 3.748600E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 13.800000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.147800  0.939100  1.010000  0.990000 -0.004170  1.060180  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   9005 "1           " 115.00    9052 "1           "  13.80  "1 " "                                " :  1  2    9052 "1           "  13.80  0       0 "            "   0.00       0 "            "   0.00    1    9 100.000000 1.578000E-002 3.748600E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 13.800000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.147800  0.939100  1.010000  0.990000 -0.004170  0.939100  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   9005 "1           " 115.00    9053 "1           "  13.80  "1 " "                                " :  1  2    9053 "1           "  13.80  0       0 "            "   0.00       0 "            "   0.00    1    9 100.000000 1.602000E-002 3.804600E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 13.800000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.147800  0.939100  1.010000  0.990000 -0.004170  1.047670  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   9005 "1           " 115.00    9054 "1           "  13.80  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    9 100.000000 0.000000E+000 1.520000E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 13.800000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.043500  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   9005 "1           " 115.00    9055 "1           "  13.80  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    9 100.000000 0.000000E+000 8.000000E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 13.800000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.043500  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   9007 "1           "   6.60    9071 "1           "   0.60  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    9 100.000000 4.412000E-001 2.966800E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
  6.600000  0.600000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   9007 "1           "   6.60    9072 "1           "   0.60  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    9 100.000000 3.079200E-001 2.057000E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
  6.600000  0.600000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   9021 "1           "   6.60    9022 "1           "   0.60  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    9 100.000000 4.436400E-001 2.815200E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
  6.600000  0.600000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   9023 "1           "   6.60    9025 "1           "   0.60  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    9 100.000000 6.668800E-001 3.944000E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
  6.600000  0.600000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   9023 "1           "   6.60    9026 "1           "   0.60  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    9 100.000000 6.113000E-001 3.615200E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
  6.600000  0.600000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   9053 "1           "  13.80    9533 "1           "   2.30  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    9 100.000000 0.000000E+000 7.500000E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000  2.300000  0.000000  0.000000 0.000000E+000 0.000000E+000    0.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.958300  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
generator data  [  69]         id   ------------long_id_------------    st ---no--     reg_name           prf  qrf  ar zone   pgen   pmax   pmin   qgen   qmax   qmin   mbase  cmp_r cmp_x gen_r gen_x           hbus                         tbus                date_in date_out pid N
      8 "1           " 115.00 "1 " "                                " :  1       8 "1           " 115.00  0.000000  1.000000   1    1  -5.000000 9998.999786 -9998.999786 10.000000 10.000000 -10.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
     10 "1           " 230.00 "1 " "                                " :  1      10 "1           " 230.00  0.000000  1.000000   1    1  -5.000000 9998.999786 -9998.999786 20.000000 20.000000 -20.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
     20 "1           " 115.00 "1 " "                                " :  1      20 "1           " 115.00  0.000000  1.000000   1    1 -10.000000 9998.999786 -9998.999786 20.000000 20.000000 -20.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
     63 "1           " 115.00 "1 " "                                " :  1      63 "1           " 115.00  0.000000  1.000000   1    1   0.000000 9998.999786 -9998.999786 24.467564 25.000000 -25.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
     76 "1           " 115.00 "1 " "                                " :  1      76 "1           " 115.00  0.000000  1.000000   1    1   0.000000 9998.999786 -9998.999786 34.999999 34.999999 12.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
     84 "1           " 115.00 "1 " "                                " :  1      84 "1           " 115.00  0.000000  1.000000   1    1 375.000000 9998.999786 -9998.999786 133.073449 240.000010 -240.000010 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
     91 "1           " 115.00 "1 " "                                " :  1      91 "1           " 115.00  0.000000  1.000000   1    1 154.999995 9998.999786 -9998.999786 45.529884 95.999998 -11.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
     92 "1           " 115.00 "1 " "                                " :  1      92 "1           " 115.00  0.000000  1.000000   1    1 290.000010 9998.999786 -9998.999786 31.853464 152.999997 -152.999997 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
     98 "1           " 115.00 "1 " "                                " :  1      98 "1           " 115.00  0.000000  1.000000   1    1  68.000001 9998.999786 -9998.999786 -10.250309 56.000000 -30.000001 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
    108 "1           " 115.00 "1 " "                                " :  1     108 "1           " 115.00  0.000000  1.000000   1    1 116.999996 9998.999786 -9998.999786 21.595818 76.999998 -23.999999 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
    119 "2           " 115.00 "1 " "                                " :  1     119 "2           " 115.00  0.000000  1.000000   2    2 1929.999924 9998.999786 -9998.999786 1366.663361 1500.000000 -500.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
    124 "2           " 115.00 "1 " "                                " :  1     124 "2           " 115.00  0.000000  1.000000   2    2 240.000010 9998.999786 -9998.999786 120.000005 120.000005 -60.000002 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
    125 "2           " 115.00 "1 " "                                " :  1     125 "2           " 115.00  0.000000  1.000000   2    2   0.000000 9998.999786 -9998.999786 200.000000 200.000000 -25.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
    138 "2           " 230.00 "1 " "                                " :  1     138 "2           " 230.00  0.000000  1.000000   2    2 -925.033951 9998.999786 -9998.999786 350.000000 350.000000 -125.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
    141 "2           " 230.00 "1 " "                                " :  1     141 "2           " 230.00  0.000000  1.000000   2    2 280.999994 9998.999786 -9998.999786 70.012188 75.000000 -50.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
    143 "2           " 230.00 "1 " "                                " :  1     143 "2           " 230.00  0.000000  1.000000   2    2 696.000004 9998.999786 -9998.999786 124.796975 300.000000 -100.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
    146 "2           " 230.00 "1 " "                                " :  1     146 "2           " 230.00  0.000000  1.000000   2    2  83.999997 9998.999786 -9998.999786 34.999999 34.999999 -15.000001 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
    147 "2           " 230.00 "1 " "                                " :  1     147 "2           " 230.00  0.000000  1.000000   2    2 217.000008 9998.999786 -9998.999786 -47.693557 100.000000 -50.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
    149 "2           " 230.00 "1 " "                                " :  1     149 "2           " 230.00  0.000000  1.000000   2    2 102.999997 9998.999786 -9998.999786 50.000000 50.000000 -25.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
    152 "2           " 230.00 "1 " "                                " :  1     152 "2           " 230.00  0.000000  1.000000   2    2 372.000003 9998.999786 -9998.999786 -48.290995 175.000000 -50.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
    153 "2           " 230.00 "1 " "                                " :  1     153 "2           " 230.00  0.000000  1.000000   2    2 216.000009 9998.999786 -9998.999786 -18.886445 89.999998 -50.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
    156 "2           " 115.00 "1 " "                                " :  1     156 "2           " 115.00  0.000000  1.000000   2    2   0.000000 9998.999786 -9998.999786 15.000001 15.000001 -10.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
    170 "2           " 115.00 "1 " "                                " :  1     170 "2           " 115.00  0.000000  1.000000   2    2 204.999995 9998.999786 -9998.999786 89.999998 89.999998 -40.000001 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
    171 "2           " 115.00 "1 " "                                " :  1     171 "2           " 115.00  0.000000  1.000000   2    2   0.000000 9998.999786 -9998.999786 150.000000 150.000000 -50.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
    176 "2           " 115.00 "1 " "                                " :  1     176 "2           " 115.00  0.000000  1.000000   2    2 227.999997 9998.999786 -9998.999786 40.901917 89.999998 -44.999999 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
    177 "2           " 115.00 "1 " "                                " :  1     177 "2           " 115.00  0.000000  1.000000   2    2  83.999997 9998.999786 -9998.999786 34.999999 34.999999 -15.000001 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
    185 "2           " 230.00 "1 " "                                " :  1     185 "2           " 230.00  0.000000  1.000000   2    2 200.000000 9998.999786 -9998.999786 52.252263 80.000001 -50.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
    186 "2           " 230.00 "1 " "                                " :  1     186 "2           " 230.00  0.000000  1.000000   2    2 1200.000000 9998.999786 -9998.999786 318.750215 400.000000 -100.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
    187 "2           " 230.00 "1 " "                                " :  1     187 "2           " 230.00  0.000000  1.000000   2    2 1200.000000 9998.999786 -9998.999786 396.266198 400.000000 -100.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
    190 "3           " 345.00 "1 " "                                " :  1     190 "3           " 345.00  0.000000  1.000000   3    3 475.000000 9998.999786 -9998.999786 -65.518749 300.000000 -300.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
    191 "3           " 230.00 "1 " "                                " :  1     191 "3           " 230.00  0.000000  1.000000   3    3 1972.999954 9998.999786 -9998.999786 692.082787 1000.000000 -1000.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
    198 "3           " 115.00 "1 " "                                " :  1     198 "3           " 115.00  0.000000  1.000000   3    3 423.999977 9998.999786 -9998.999786 101.143157 259.999990 -259.999990 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
    213 "3           "  16.50 "1 " "                                " :  1     213 "3           "  16.50  0.000000  1.000000   3    3 272.000003 9998.999786 -9998.999786 44.071513 150.000000 -150.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
    220 "3           " 138.00 "1 " "                                " :  1     220 "3           " 138.00  0.000000  1.000000   3    3 100.000000 9998.999786 -9998.999786 35.906583 60.000002 -60.000002 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
    221 "3           " 138.00 "1 " "                                " :  1     221 "3           " 138.00  0.000000  1.000000   3    3 450.000000 9998.999786 -9998.999786 160.371590 320.000005 -320.000005 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
    222 "3           "  20.00 "1 " "                                " :  1     222 "3           "  20.00  0.000000  1.000000   3    3 250.000000 9998.999786 -9998.999786 161.461258 300.000000 -300.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
    227 "3           "  27.00 "1 " "                                " :  1     227 "3           "  27.00  0.000000  1.000000   3    3 302.999997 9998.999786 -9998.999786 263.018680 300.000000 -300.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
    230 "3           "  20.00 "1 " "                                " :  1     230 "3           "  20.00  0.000000  1.000000   3    3 345.000005 9998.999786 -9998.999786 42.580691 250.000000 -250.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
    233 "3           "  66.00 "1 " "                                " :  1     233 "3           "  66.00  0.000000  1.000000   3    3 300.000000 9998.999786 -9998.999786 132.586527 500.000000 -500.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
    236 "3           "  20.00 "1 " "                                " :  1     236 "3           "  20.00  0.000000  1.000000   3    3 600.000000 9998.999786 -9998.999786 300.000000 300.000000 -300.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
    238 "3           " 138.00 "1 " "                                " :  1     238 "3           " 138.00  0.000000  1.000000   3    3 250.000000 9998.999786 -9998.999786 164.180994 200.000000 -200.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
    239 "3           " 138.00 "1 " "                                " :  1     239 "3           " 138.00  0.000000  1.000000   3    3 550.000000 9998.999786 -9998.999786 68.384701 400.000000 -400.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
    241 "3           "  20.00 "1 " "                                " :  1     241 "3           "  20.00  0.000000  1.000000   3    3 574.783993 9998.999786 -9998.999786 -35.220179 600.000000 -600.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
    242 "3           " 138.00 "1 " "                                " :  1     242 "3           " 138.00  0.000000  1.000000   3    3 170.000005 9998.999786 -9998.999786 52.193427 100.000000 40.000001 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
    243 "3           "  66.00 "1 " "                                " :  1     243 "3           "  66.00  0.000000  1.000000   3    3  83.999997 9998.999786 -9998.999786 52.324092 80.000001 40.000001 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
   7001 "1           "  13.80 "1 " "                                " :  1    7001 "1           "  13.80  0.000000  1.000000   1    1 467.000008 9998.999786 -9998.999786 147.248948 209.999990 -209.999990 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
   7002 "1           "  13.80 "1 " "                                " :  1    7002 "1           "  13.80  0.000000  1.000000   1    1 623.000002 9998.999786 -9998.999786 102.679682 279.999995 -279.999995 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
   7003 "1           "  13.80 "1 " "                                " :  1    7003 "1           "  13.80  0.000000  1.000000   1    1 1210.000038 9998.999786 -9998.999786 419.999981 419.999981 -419.999981 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
   7011 "1           "  13.80 "1 " "                                " :  1    7011 "1           "  13.80  0.000000  1.000000   1    1 233.999991 9998.999786 -9998.999786 56.470454 100.000000 -100.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
   7012 "1           "  13.80 "1 " "                                " :  1    7012 "1           "  13.80  0.000000  1.000000   1    1 372.000003 9998.999786 -9998.999786 207.750392 224.000001 -224.000001 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
   7017 "1           "  13.80 "1 " "                                " :  1    7017 "1           "  13.80  0.000000  1.000000   1    1 329.999995 9998.999786 -9998.999786 350.000000 350.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
   7023 "1           "  13.80 "1 " "                                " :  1    7023 "1           "  13.80  0.000000  1.000000   1    1 185.000002 9998.999786 -9998.999786  8.156200 120.000005  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
   7024 "1           "  13.80 "1 " "                                " :  1    7024 "1           "  13.80  0.000000  1.000000   1    1 409.999990 9998.999786 -9998.999786 109.348750 224.000001 -224.000001 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
   7039 "1           "  20.00 "1 " "                                " :  1    7039 "1           "  20.00  0.000000  1.000000   1    1 500.000000 9998.999786 -9998.999786 158.379149 200.000000 -200.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
   7044 "1           "  13.80 "1 " "                                " :  1    7044 "1           "  13.80  0.000000  1.000000   1    1  37.000000 9998.999786 -9998.999786 41.608420 41.999999  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
   7049 "1           "  13.80 "1 " "                                " :  1    7049 "1           "  13.80  0.000000  1.000000   1    1 462.155914 9998.999786 -9998.999786 40.835842  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
   7055 "1           "  13.80 "1 " "                                " :  1    7055 "1           "  13.80  0.000000  1.000000   1    1  44.999999 9998.999786 -9998.999786 24.895407 25.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
   7057 "1           "  13.80 "1 " "                                " :  1    7057 "1           "  13.80  0.000000  1.000000   1    1 164.999998 9998.999786 -9998.999786 89.278060 89.999998 -89.999998 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
   7061 "1           "  13.80 "1 " "                                " :  1    7061 "1           "  13.80  0.000000  1.000000   1    1 400.000000 9998.999786 -9998.999786 120.987356 150.000000 -150.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
   7062 "1           "  13.80 "1 " "                                " :  1    7062 "1           "  13.80  0.000000  1.000000   1    1 400.000000 9998.999786 -9998.999786 147.395694 150.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
   7071 "1           "  13.80 "1 " "                                " :  1    7071 "1           "  13.80  0.000000  1.000000   1    1 115.999997 9998.999786 -9998.999786 87.000000 87.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
   7130 "2           "  13.80 "1 " "                                " :  1    7130 "2           "  13.80  0.000000  1.000000   2    2 1292.000008 9998.999786 -9998.999786 361.578369 600.000000 -100.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
   7139 "2           "  13.80 "1 " "                                " :  1    7139 "2           "  13.80  0.000000  1.000000   2    2 700.000000 9998.999786 -9998.999786 292.363620 325.000000 -125.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
   7166 "2           "  13.80 "1 " "                                " :  1    7166 "2           "  13.80  0.000000  1.000000   2    2 553.000021 9998.999786 -9998.999786 141.440964 300.000000 -200.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
   9002 "1           "   6.60 "1 " "                                " :  1    9002 "1           "   6.60  0.000000  1.000000   1    9  -4.200000 9998.999786 -9998.999786  2.000000  2.000000 -2.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
   9051 "1           "  13.80 "1 " "                                " :  1    9051 "1           "  13.80  0.000000  1.000000   1    9 -35.810003 9998.999786 -9998.999786 15.446898 17.350000 -17.350000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
   9053 "1           "  13.80 "1 " "                                " :  1    9053 "1           "  13.80  0.000000  1.000000   1    9 -26.479998 9998.999786 -9998.999786 11.314687 12.830000 -12.800001 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
   9054 "1           "  13.80 "1 " "                                " :  1    9054 "1           "  13.80  0.000000  1.000000   1    9  50.000000 9998.999786 -9998.999786 19.813225 38.000000 -38.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
   9055 "1           "  13.80 "1 " "                                " :  1    9055 "1           "  13.80  0.000000  1.000000   1    9   8.000000 9998.999786 -9998.999786  3.656306  6.000000 -6.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000    0 0.000    0 0.000    0 0.000    0 0.000    0   0   0   0   0   0   0    0.0 0 0  1.000000
load data  [ 197]             id   ------------long_id_------------     st      mw      mvar    mw_i    mvar_i  mw_z      mvar_z  ar zone  date_in date_out pid N own M nonc  thr_bus flg
      1 "1           " 115.00 "1 " "                                "  :  1 89.999998 49.000001 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
      2 "1           " 115.00 "1 " "                                "  :  1 56.000000 15.000001 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
      3 "1           " 230.00 "1 " "                                "  :  1 20.000000 0.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
      5 "1           " 115.00 "1 " "                                "  :  1 352.999997 129.999995 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
      6 "1           " 115.00 "1 " "                                "  :  1 120.000005 41.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
      8 "1           " 115.00 "1 " "                                "  :  1 57.999998 14.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
      9 "1           " 115.00 "1 " "                                "  :  1 95.999998 43.000001 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     10 "1           " 230.00 "1 " "                                "  :  1 148.000002 33.000001 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     11 "1           " 115.00 "1 " "                                "  :  1 82.999998 20.999999 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     13 "1           " 115.00 "1 " "                                "  :  1 57.999998 10.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     14 "1           " 115.00 "1 " "                                "  :  1 160.000002 60.000002 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     15 "1           " 115.00 "1 " "                                "  :  1 126.699996 23.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     17 "1           " 115.00 "1 " "                                "  :  1 561.000013 220.000005 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     20 "1           " 115.00 "1 " "                                "  :  1 594.999981 120.000005 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     21 "1           " 230.00 "1 " "                                "  :  1 76.999998 1.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     22 "1           " 115.00 "1 " "                                "  :  1 81.000000 23.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     23 "1           " 115.00 "1 " "                                "  :  1 20.999999 7.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     25 "1           " 115.00 "1 " "                                "  :  1 44.999999 12.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     26 "1           " 115.00 "1 " "                                "  :  1 28.000000 9.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     27 "1           " 115.00 "1 " "                                "  :  1 69.000000 13.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     33 "1           " 115.00 "1 " "                                "  :  1 55.000001 6.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     37 "1           " 115.00 "1 " "                                "  :  1 85.000002 31.999999 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     38 "1           " 115.00 "1 " "                                "  :  1 154.999995 18.000001 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     40 "1           " 115.00 "1 " "                                "  :  1 46.000001 -20.999999 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     41 "1           " 115.00 "1 " "                                "  :  1 86.000001 0.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     43 "1           " 115.00 "1 " "                                "  :  1 38.999999 9.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     44 "1           " 115.00 "1 " "                                "  :  1 195.000005 28.999999 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     47 "1           " 115.00 "1 " "                                "  :  1 57.999998 11.800000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     48 "1           " 115.00 "1 " "                                "  :  1 41.000000 19.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     49 "1           " 115.00 "1 " "                                "  :  1 92.000002 25.999999 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     51 "1           " 115.00 "1 " "                                "  :  1 -5.000000 5.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     52 "1           " 115.00 "1 " "                                "  :  1 61.000001 28.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     53 "1           " 115.00 "1 " "                                "  :  1 69.000000 3.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     54 "1           " 115.00 "1 " "                                "  :  1 10.000000 1.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     55 "1           " 115.00 "1 " "                                "  :  1 22.000000 10.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     57 "1           " 115.00 "1 " "                                "  :  1 98.000002 20.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     58 "1           " 115.00 "1 " "                                "  :  1 14.000000 1.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     59 "1           " 115.00 "1 " "                                "  :  1 218.000007 105.999994 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     61 "1           " 115.00 "1 " "                                "  :  1 226.999998 110.000002 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     63 "1           " 115.00 "1 " "                                "  :  1 69.999999 30.000001 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     70 "1           " 115.00 "1 " "                                "  :  1 56.000000 20.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     71 "1           " 115.00 "1 " "                                "  :  1 115.999997 38.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     72 "1           " 115.00 "1 " "                                "  :  1 56.999999 19.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     73 "1           " 115.00 "1 " "                                "  :  1 224.000001 70.999998 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     76 "1           " 115.00 "1 " "                                "  :  1 207.999992 107.000005 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     77 "1           " 115.00 "1 " "                                "  :  1 74.000001 28.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     79 "1           " 115.00 "1 " "                                "  :  1 47.999999 14.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     80 "1           " 115.00 "1 " "                                "  :  1 28.000000 7.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     84 "1           " 115.00 "1 " "                                "  :  1 37.000000 13.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     89 "1           " 115.00 "1 " "                                "  :  1 44.200000 0.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     90 "1           " 115.00 "1 " "                                "  :  1 66.000003 0.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     91 "1           " 115.00 "1 " "                                "  :  1 17.399999 0.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     92 "1           " 115.00 "1 " "                                "  :  1 15.800001 0.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     94 "1           " 115.00 "1 " "                                "  :  1 60.299999 0.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     97 "1           " 115.00 "1 " "                                "  :  1 39.899999 0.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     98 "1           " 115.00 "1 " "                                "  :  1 66.700000 0.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     99 "1           " 115.00 "1 " "                                "  :  1 83.499998 0.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    102 "1           " 115.00 "1 " "                                "  :  1 77.800000 0.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    103 "1           " 115.00 "1 " "                                "  :  1 31.999999 0.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    104 "1           " 115.00 "1 " "                                "  :  1 8.600000 0.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    105 "1           " 115.00 "1 " "                                "  :  1 49.599999 0.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    107 "1           " 115.00 "1 " "                                "  :  1 4.600000 0.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    108 "1           " 115.00 "1 " "                                "  :  1 112.100005 0.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    109 "1           " 115.00 "1 " "                                "  :  1 30.700001 0.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    110 "1           " 115.00 "1 " "                                "  :  1 63.000000 0.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    112 "1           " 115.00 "1 " "                                "  :  1 19.599999 0.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    113 "1           " 115.00 "1 " "                                "  :  1 26.199999 0.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    114 "1           " 115.00 "1 " "                                "  :  1 18.200000 0.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    118 "2           " 115.00 "1 " "                                "  :  1 14.100000 650.000000 0.000000 0.000000 0.000000 0.000000   2    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    121 "2           " 115.00 "1 " "                                "  :  1 534.999990 55.000001 0.000000 0.000000 0.000000 0.000000   2    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    122 "2           " 115.00 "1 " "                                "  :  1 229.099989 11.800000 0.000000 0.000000 0.000000 0.000000   2    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    123 "2           " 115.00 "1 " "                                "  :  1 77.999997 1.400000 0.000000 0.000000 0.000000 0.000000   2    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    124 "2           " 115.00 "1 " "                                "  :  1 276.399994 59.299999 0.000000 0.000000 0.000000 0.000000   2    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    125 "2           " 115.00 "1 " "                                "  :  1 514.799976 82.700002 0.000000 0.000000 0.000000 0.000000   2    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    126 "2           " 115.00 "1 " "                                "  :  1 57.900000 5.100000 0.000000 0.000000 0.000000 0.000000   2    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    127 "2           " 230.00 "1 " "                                "  :  1 380.800009 37.000000 0.000000 0.000000 0.000000 0.000000   2    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    135 "2           " 230.00 "1 " "                                "  :  1 169.200003 41.600001 0.000000 0.000000 0.000000 0.000000   2    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    136 "2           " 230.00 "1 " "                                "  :  1 55.199999 18.200000 0.000000 0.000000 0.000000 0.000000   2    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    137 "2           " 230.00 "1 " "                                "  :  1 273.600006 99.800003 0.000000 0.000000 0.000000 0.000000   2    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    138 "2           " 230.00 "1 " "                                "  :  1 826.700020 135.200000 0.000000 0.000000 0.000000 0.000000   2    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    139 "2           " 115.00 "1 " "                                "  :  1 594.999981 83.300000 0.000000 0.000000 0.000000 0.000000   2    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    140 "2           " 230.00 "1 " "                                "  :  1 387.700009 114.699996 0.000000 0.000000 0.000000 0.000000   2    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    141 "2           " 230.00 "1 " "                                "  :  1 145.000005 57.999998 0.000000 0.000000 0.000000 0.000000   2    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    142 "2           " 230.00 "1 " "                                "  :  1 56.500000 24.500000 0.000000 0.000000 0.000000 0.000000   2    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    143 "2           " 230.00 "1 " "                                "  :  1 89.499998 35.499999 0.000000 0.000000 0.000000 0.000000   2    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    145 "2           " 230.00 "1 " "                                "  :  1 23.999999 14.000000 0.000000 0.000000 0.000000 0.000000   2    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    148 "2           " 230.00 "1 " "                                "  :  1 63.000000 25.000000 0.000000 0.000000 0.000000 0.000000   2    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    152 "2           " 230.00 "1 " "                                "  :  1 17.000000 9.000000 0.000000 0.000000 0.000000 0.000000   2    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    154 "2           " 115.00 "1 " "                                "  :  1 69.999999 5.000000 0.000000 0.000000 0.000000 0.000000   2    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    155 "2           " 230.00 "1 " "                                "  :  1 200.000000 50.000000 0.000000 0.000000 0.000000 0.000000   2    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    156 "2           " 115.00 "1 " "                                "  :  1 75.000000 50.000000 0.000000 0.000000 0.000000 0.000000   2    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    157 "2           " 230.00 "1 " "                                "  :  1 123.500001 -24.300000 0.000000 0.000000 0.000000 0.000000   2    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    159 "2           " 230.00 "1 " "                                "  :  1 33.000001 16.500001 0.000000 0.000000 0.000000 0.000000   2    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    161 "2           " 230.00 "1 " "                                "  :  1 34.999999 15.000001 0.000000 0.000000 0.000000 0.000000   2    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    162 "2           " 230.00 "1 " "                                "  :  1 85.000002 23.999999 0.000000 0.000000 0.000000 0.000000   2    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    163 "2           " 230.00 "1 " "                                "  :  1 0.000000 0.400000 0.000000 0.000000 0.000000 0.000000   2    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    167 "2           " 230.00 "1 " "                                "  :  1 299.900007 95.700002 0.000000 0.000000 0.000000 0.000000   2    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    170 "2           " 115.00 "1 " "                                "  :  1 481.799984 204.999995 0.000000 0.000000 0.000000 0.000000   2    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    171 "2           " 115.00 "1 " "                                "  :  1 763.600016 291.100001 0.000000 0.000000 0.000000 0.000000   2    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    172 "2           " 115.00 "1 " "                                "  :  1 26.499999 0.000000 0.000000 0.000000 0.000000 0.000000   2    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    173 "2           " 115.00 "1 " "                                "  :  1 163.499999 43.000001 0.000000 0.000000 0.000000 0.000000   2    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    175 "2           " 115.00 "1 " "                                "  :  1 175.999999 82.999998 0.000000 0.000000 0.000000 0.000000   2    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    176 "2           " 115.00 "1 " "                                "  :  1 5.000000 4.000000 0.000000 0.000000 0.000000 0.000000   2    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    177 "2           " 115.00 "1 " "                                "  :  1 28.000000 12.000000 0.000000 0.000000 0.000000 0.000000   2    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    178 "2           " 115.00 "1 " "                                "  :  1 427.400017 173.599994 0.000000 0.000000 0.000000 0.000000   2    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    179 "2           " 115.00 "1 " "                                "  :  1 74.000001 28.999999 0.000000 0.000000 0.000000 0.000000   2    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    180 "2           " 115.00 "1 " "                                "  :  1 69.499999 49.300000 0.000000 0.000000 0.000000 0.000000   2    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    181 "2           " 230.00 "1 " "                                "  :  1 73.400003 0.000000 0.000000 0.000000 0.000000 0.000000   2    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    182 "2           " 230.00 "1 " "                                "  :  1 240.700006 88.999999 0.000000 0.000000 0.000000 0.000000   2    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    183 "2           " 115.00 "1 " "                                "  :  1 40.000001 4.000000 0.000000 0.000000 0.000000 0.000000   2    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    184 "2           " 230.00 "1 " "                                "  :  1 136.800003 16.599999 0.000000 0.000000 0.000000 0.000000   2    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    186 "2           " 230.00 "1 " "                                "  :  1 59.799999 24.300000 0.000000 0.000000 0.000000 0.000000   2    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    187 "2           " 230.00 "1 " "                                "  :  1 59.799999 24.300000 0.000000 0.000000 0.000000 0.000000   2    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    188 "2           " 230.00 "1 " "                                "  :  1 182.599998 43.599999 0.000000 0.000000 0.000000 0.000000   2    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    189 "3           "  66.00 "1 " "                                "  :  1 7.000000 2.000000 0.000000 0.000000 0.000000 0.000000   3    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    191 "3           " 230.00 "1 " "                                "  :  1 488.999987 52.999997 0.000000 0.000000 0.000000 0.000000   3    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    192 "3           " 230.00 "1 " "                                "  :  1 800.000000 72.000003 0.000000 0.000000 0.000000 0.000000   3    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    196 "3           " 115.00 "1 " "                                "  :  1 10.000000 3.000000 0.000000 0.000000 0.000000 0.000000   3    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    197 "3           " 115.00 "1 " "                                "  :  1 43.000001 14.000000 0.000000 0.000000 0.000000 0.000000   3    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    198 "3           " 115.00 "1 " "                                "  :  1 63.999999 20.999999 0.000000 0.000000 0.000000 0.000000   3    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    199 "3           " 115.00 "1 " "                                "  :  1 34.999999 12.000000 0.000000 0.000000 0.000000 0.000000   3    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    200 "3           " 115.00 "1 " "                                "  :  1 27.000001 12.000000 0.000000 0.000000 0.000000 0.000000   3    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    201 "1           "  66.00 "1 " "                                "  :  1 41.000000 14.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    202 "3           "  66.00 "1 " "                                "  :  1 38.000000 13.000000 0.000000 0.000000 0.000000 0.000000   3    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    203 "3           " 115.00 "1 " "                                "  :  1 41.999999 14.000000 0.000000 0.000000 0.000000 0.000000   3    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    204 "3           "  66.00 "1 " "                                "  :  1 72.000003 23.999999 0.000000 0.000000 0.000000 0.000000   3    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    205 "3           "  66.00 "1 " "                                "  :  1 0.000000 -5.000000 0.000000 0.000000 0.000000 0.000000   3    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    206 "3           "  66.00 "1 " "                                "  :  1 12.000000 2.000000 0.000000 0.000000 0.000000 0.000000   3    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    207 "1           "  66.00 "1 " "                                "  :  1 -20.999999 -14.200000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    208 "3           "  66.00 "1 " "                                "  :  1 7.000000 2.000000 0.000000 0.000000 0.000000 0.000000   3    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    209 "3           "  66.00 "1 " "                                "  :  1 38.000000 13.000000 0.000000 0.000000 0.000000 0.000000   3    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    211 "3           " 115.00 "1 " "                                "  :  1 95.999998 7.000000 0.000000 0.000000 0.000000 0.000000   3    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    214 "3           " 138.00 "1 " "                                "  :  1 22.000000 16.000000 0.000000 0.000000 0.000000 0.000000   3    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    215 "3           " 138.00 "1 " "                                "  :  1 47.000000 25.999999 0.000000 0.000000 0.000000 0.000000   3    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    216 "3           " 138.00 "1 " "                                "  :  1 175.999999 104.999995 0.000000 0.000000 0.000000 0.000000   3    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    217 "3           " 138.00 "1 " "                                "  :  1 100.000000 75.000000 0.000000 0.000000 0.000000 0.000000   3    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    218 "3           " 138.00 "1 " "                                "  :  1 130.999994 95.999998 0.000000 0.000000 0.000000 0.000000   3    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    220 "3           " 138.00 "1 " "                                "  :  1 284.999990 100.000000 0.000000 0.000000 0.000000 0.000000   3    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    221 "3           " 138.00 "1 " "                                "  :  1 171.000004 69.999999 0.000000 0.000000 0.000000 0.000000   3    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    222 "3           "  20.00 "1 " "                                "  :  1 327.999997 188.000000 0.000000 0.000000 0.000000 0.000000   3    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    223 "3           " 138.00 "1 " "                                "  :  1 428.000021 231.999993 0.000000 0.000000 0.000000 0.000000   3    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    224 "3           " 230.00 "1 " "                                "  :  1 173.000002 99.000001 0.000000 0.000000 0.000000 0.000000   3    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    225 "3           " 230.00 "1 " "                                "  :  1 409.999990 40.000001 0.000000 0.000000 0.000000 0.000000   3    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    227 "3           "  27.00 "1 " "                                "  :  1 538.000011 369.000006 0.000000 0.000000 0.000000 0.000000   3    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    228 "3           " 138.00 "1 " "                                "  :  1 223.000002 148.000002 0.000000 0.000000 0.000000 0.000000   3    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    229 "3           " 138.00 "1 " "                                "  :  1 95.999998 46.000001 0.000000 0.000000 0.000000 0.000000   3    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    231 "3           " 345.00 "1 " "                                "  :  1 159.000003 107.000005 0.000000 0.000000 0.000000 0.000000   3    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    232 "3           " 138.00 "1 " "                                "  :  1 448.000002 142.999995 0.000000 0.000000 0.000000 0.000000   3    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    233 "3           "  66.00 "1 " "                                "  :  1 403.999996 211.999989 0.000000 0.000000 0.000000 0.000000   3    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    234 "3           " 138.00 "1 " "                                "  :  1 571.999979 244.000006 0.000000 0.000000 0.000000 0.000000   3    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    235 "3           " 138.00 "1 " "                                "  :  1 269.000006 157.000005 0.000000 0.000000 0.000000 0.000000   3    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    238 "3           " 138.00 "1 " "                                "  :  1 254.999995 149.000001 0.000000 0.000000 0.000000 0.000000   3    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    243 "3           "  66.00 "1 " "                                "  :  1 8.000000 3.000000 0.000000 0.000000 0.000000 0.000000   3    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    245 "3           "  66.00 "1 " "                                "  :  1 61.000001 30.000001 0.000000 0.000000 0.000000 0.000000   3    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    246 "3           "  66.00 "1 " "                                "  :  1 76.999998 33.000001 0.000000 0.000000 0.000000 0.000000   3    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    247 "3           "  66.00 "1 " "                                "  :  1 61.000001 30.000001 0.000000 0.000000 0.000000 0.000000   3    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    248 "3           "  66.00 "1 " "                                "  :  1 28.999999 14.000000 0.000000 0.000000 0.000000 0.000000   3    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    249 "3           "  66.00 "1 " "                                "  :  1 28.999999 14.000000 0.000000 0.000000 0.000000 0.000000   3    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    250 "3           "  66.00 "1 " "                                "  :  1 -23.000000 -17.000000 0.000000 0.000000 0.000000 0.000000   3    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    281 "3           " 230.00 "1 " "                                "  :  1 -33.100000 -29.400000 0.000000 0.000000 0.000000 0.000000   3    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    319 "1           " 230.00 "1 " "                                "  :  1 115.799999 -23.999999 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    320 "1           " 115.00 "1 " "                                "  :  1 2.400000 -12.600000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    322 "1           " 115.00 "1 " "                                "  :  1 2.400000 -3.900000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    323 "1           " 230.00 "1 " "                                "  :  1 -14.900000 26.499999 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    324 "1           " 115.00 "1 " "                                "  :  1 24.699999 -1.200000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    526 "1           " 115.00 "1 " "                                "  :  1 145.299995 -34.900001 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    528 "1           " 115.00 "1 " "                                "  :  1 28.099999 -20.500000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    531 "1           " 115.00 "1 " "                                "  :  1 14.000000 2.500000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    552 "1           " 115.00 "1 " "                                "  :  1 -11.100000 -1.400000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    562 "1           " 230.00 "1 " "                                "  :  1 50.500000 17.399999 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    609 "1           " 115.00 "1 " "                                "  :  1 29.600000 0.600000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    664 "3           " 345.00 "1 " "                                "  :  1 -113.699996 76.700002 0.000000 0.000000 0.000000 0.000000   3    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1190 "1190        "  86.00 "1 " "                                "  :  1 100.310004 29.170001 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1200 "1200        "  86.00 "1 " "                                "  :  1 -100.000000 34.169999 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   9003 "1           "   6.60 "1 " "                                "  :  1 2.710000 0.940000 0.000000 0.000000 0.000000 0.000000   1    9   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   9004 "1           "   6.60 "1 " "                                "  :  1 0.860000 0.280000 0.000000 0.000000 0.000000 0.000000   1    9   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   9021 "1           "   6.60 "1 " "                                "  :  1 4.750000 1.560000 0.000000 0.000000 0.000000 0.000000   1    9   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   9022 "1           "   0.60 "1 " "                                "  :  1 1.530000 0.530000 0.000000 0.000000 0.000000 0.000000   1    9   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   9024 "1           "   0.60 "1 " "                                "  :  1 1.350000 0.470000 0.000000 0.000000 0.000000 0.000000   1    9   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   9025 "1           "   0.60 "1 " "                                "  :  1 0.450000 0.160000 0.000000 0.000000 0.000000 0.000000   1    9   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   9026 "1           "   0.60 "1 " "                                "  :  1 0.450000 0.160000 0.000000 0.000000 0.000000 0.000000   1    9   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   9031 "1           "   0.60 "1 " "                                "  :  1 1.840000 0.640000 0.000000 0.000000 0.000000 0.000000   1    9   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   9032 "1           "   0.60 "1 " "                                "  :  1 1.390000 0.480000 0.000000 0.000000 0.000000 0.000000   1    9   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   9033 "1           "   0.60 "1 " "                                "  :  1 1.890000 0.650000 0.000000 0.000000 0.000000 0.000000   1    9   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   9034 "1           "   0.60 "1 " "                                "  :  1 1.550000 0.540000 0.000000 0.000000 0.000000 0.000000   1    9   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   9035 "1           "   0.60 "1 " "                                "  :  1 1.660000 0.580000 0.000000 0.000000 0.000000 0.000000   1    9   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   9036 "1           "   2.30 "1 " "                                "  :  1 3.030000 1.000000 0.000000 0.000000 0.000000 0.000000   1    9   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   9037 "1           "   0.60 "1 " "                                "  :  1 1.860000 0.640000 0.000000 0.000000 0.000000 0.000000   1    9   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   9038 "1           "   0.60 "1 " "                                "  :  1 2.580000 0.890000 0.000000 0.000000 0.000000 0.000000   1    9   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   9041 "1           "   0.60 "1 " "                                "  :  1 1.010000 0.350000 0.000000 0.000000 0.000000 0.000000   1    9   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   9042 "1           "   0.60 "1 " "                                "  :  1 0.810000 0.280000 0.000000 0.000000 0.000000 0.000000   1    9   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   9043 "1           "   2.30 "1 " "                                "  :  1 1.600000 0.520000 0.000000 0.000000 0.000000 0.000000   1    9   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   9052 "1           "  13.80 "1 " "                                "  :  1 30.000001 23.000000 0.000000 0.000000 0.000000 0.000000   1    9   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   9071 "1           "   0.60 "1 " "                                "  :  1 1.020000 0.350000 0.000000 0.000000 0.000000 0.000000   1    9   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   9072 "1           "   0.60 "1 " "                                "  :  1 1.020000 0.350000 0.000000 0.000000 0.000000 0.000000   1    9   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   9121 "1           "   6.60 "1 " "                                "  :  1 3.800000 1.250000 0.000000 0.000000 0.000000 0.000000   1    9   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   9533 "1           "   2.30 "1 " "                                "  :  1 1.190000 0.410000 0.000000 0.000000 0.000000 0.000000   1    9   400101   391231   0 0   1 0    0       0 "            "   0.00   0
shunt data  [  29]             id                                 ck  se  ------------long_id_------------     st ar  zone    pu_mw  pu_mvar  date_in date_out pid N own part1 own part2 own part3 own part4 --num-- ----name----  --kv-- M --num--  ----name----  --kv--  ID  st
    117 "2           " 115.00 "b "       0 "            "   0.00 "  "  0 "                                "  :  1   2    2 0.000000 3.250000   400101   391231   0 0   1 1.000   0 0.000   0 0.000   0 0.000      -1 "            "   0.00 "  "  0 0
    120 "2           " 115.00 "b "       0 "            "   0.00 "  "  0 "                                "  :  1   2    2 0.000000 0.550000   400101   391231   0 0   1 1.000   0 0.000   0 0.000   0 0.000      -1 "            "   0.00 "  "  0 0
    154 "2           " 115.00 "b "       0 "            "   0.00 "  "  0 "                                "  :  1   2    2 0.000000 0.345000   400101   391231   0 0   1 1.000   0 0.000   0 0.000   0 0.000      -1 "            "   0.00 "  "  0 0
    164 "2           " 230.00 "b "       0 "            "   0.00 "  "  0 "                                "  :  1   2    2 0.000000 -2.120000   400101   391231   0 0   1 1.000   0 0.000   0 0.000   0 0.000      -1 "            "   0.00 "  "  0 0
    166 "2           " 230.00 "b "       0 "            "   0.00 "  "  0 "                                "  :  1   2    2 0.000000 -1.030000   400101   391231   0 0   1 1.000   0 0.000   0 0.000   0 0.000      -1 "            "   0.00 "  "  0 0
    173 "2           " 115.00 "b "       0 "            "   0.00 "  "  0 "                                "  :  1   2    2 0.000000 0.530000   400101   391231   0 0   1 1.000   0 0.000   0 0.000   0 0.000      -1 "            "   0.00 "  "  0 0
    179 "2           " 115.00 "b "       0 "            "   0.00 "  "  0 "                                "  :  1   2    2 0.000000 0.450000   400101   391231   0 0   1 1.000   0 0.000   0 0.000   0 0.000      -1 "            "   0.00 "  "  0 0
    190 "3           " 345.00 "b "       0 "            "   0.00 "  "  0 "                                "  :  1   3    3 0.000000 -1.500000   400101   391231   0 0   1 1.000   0 0.000   0 0.000   0 0.000      -1 "            "   0.00 "  "  0 0
    231 "3           " 345.00 "b "       0 "            "   0.00 "  "  0 "                                "  :  1   3    3 0.000000 -3.000000   400101   391231   0 0   1 1.000   0 0.000   0 0.000   0 0.000      -1 "            "   0.00 "  "  0 0
    238 "3           " 138.00 "b "       0 "            "   0.00 "  "  0 "                                "  :  1   3    3 0.000000 -1.500000   400101   391231   0 0   1 1.000   0 0.000   0 0.000   0 0.000      -1 "            "   0.00 "  "  0 0
    240 "3           " 230.00 "b "       0 "            "   0.00 "  "  0 "                                "  :  1   3    3 0.000000 -1.400000   400101   391231   0 0   1 1.000   0 0.000   0 0.000   0 0.000      -1 "            "   0.00 "  "  0 0
    248 "3           "  66.00 "b "       0 "            "   0.00 "  "  0 "                                "  :  1   3    3 0.000000 0.456000   400101   391231   0 0   1 1.000   0 0.000   0 0.000   0 0.000      -1 "            "   0.00 "  "  0 0
   9003 "1           "   6.60 "b "       0 "            "   0.00 "  "  0 "                                "  :  1   1    9 0.001400 0.024000   400101   391231   0 0   1 1.000   0 0.000   0 0.000   0 0.000      -1 "            "   0.00 "  "  0 0
   9022 "1           "   0.60 "b "       0 "            "   0.00 "  "  0 "                                "  :  1   1    9 0.000800 0.000000   400101   391231   0 0   1 1.000   0 0.000   0 0.000   0 0.000      -1 "            "   0.00 "  "  0 0
   9024 "1           "   0.60 "b "       0 "            "   0.00 "  "  0 "                                "  :  1   1    9 0.000700 0.000000   400101   391231   0 0   1 1.000   0 0.000   0 0.000   0 0.000      -1 "            "   0.00 "  "  0 0
   9025 "1           "   0.60 "b "       0 "            "   0.00 "  "  0 "                                "  :  1   1    9 0.000200 0.000000   400101   391231   0 0   1 1.000   0 0.000   0 0.000   0 0.000      -1 "            "   0.00 "  "  0 0
   9026 "1           "   0.60 "b "       0 "            "   0.00 "  "  0 "                                "  :  1   1    9 0.000200 0.000000   400101   391231   0 0   1 1.000   0 0.000   0 0.000   0 0.000      -1 "            "   0.00 "  "  0 0
   9031 "1           "   0.60 "b "       0 "            "   0.00 "  "  0 "                                "  :  1   1    9 0.001000 0.000000   400101   391231   0 0   1 1.000   0 0.000   0 0.000   0 0.000      -1 "            "   0.00 "  "  0 0
   9032 "1           "   0.60 "b "       0 "            "   0.00 "  "  0 "                                "  :  1   1    9 0.000700 0.000000   400101   391231   0 0   1 1.000   0 0.000   0 0.000   0 0.000      -1 "            "   0.00 "  "  0 0
   9033 "1           "   0.60 "b "       0 "            "   0.00 "  "  0 "                                "  :  1   1    9 0.001000 0.000000   400101   391231   0 0   1 1.000   0 0.000   0 0.000   0 0.000      -1 "            "   0.00 "  "  0 0
   9034 "1           "   0.60 "b "       0 "            "   0.00 "  "  0 "                                "  :  1   1    9 0.000800 0.017200   400101   391231   0 0   1 1.000   0 0.000   0 0.000   0 0.000      -1 "            "   0.00 "  "  0 0
   9035 "1           "   0.60 "b "       0 "            "   0.00 "  "  0 "                                "  :  1   1    9 0.000900 0.000000   400101   391231   0 0   1 1.000   0 0.000   0 0.000   0 0.000      -1 "            "   0.00 "  "  0 0
   9037 "1           "   0.60 "b "       0 "            "   0.00 "  "  0 "                                "  :  1   1    9 0.001000 0.000000   400101   391231   0 0   1 1.000   0 0.000   0 0.000   0 0.000      -1 "            "   0.00 "  "  0 0
   9038 "1           "   0.60 "b "       0 "            "   0.00 "  "  0 "                                "  :  1   1    9 0.001400 0.000000   400101   391231   0 0   1 1.000   0 0.000   0 0.000   0 0.000      -1 "            "   0.00 "  "  0 0
   9041 "1           "   0.60 "b "       0 "            "   0.00 "  "  0 "                                "  :  1   1    9 0.000500 0.000000   400101   391231   0 0   1 1.000   0 0.000   0 0.000   0 0.000      -1 "            "   0.00 "  "  0 0
   9042 "1           "   0.60 "b "       0 "            "   0.00 "  "  0 "                                "  :  1   1    9 0.000400 0.000000   400101   391231   0 0   1 1.000   0 0.000   0 0.000   0 0.000      -1 "            "   0.00 "  "  0 0
   9071 "1           "   0.60 "b "       0 "            "   0.00 "  "  0 "                                "  :  1   1    9 0.000500 0.000000   400101   391231   0 0   1 1.000   0 0.000   0 0.000   0 0.000      -1 "            "   0.00 "  "  0 0
   9072 "1           "   0.60 "b "       0 "            "   0.00 "  "  0 "                                "  :  1   1    9 0.000500 0.000000   400101   391231   0 0   1 1.000   0 0.000   0 0.000   0 0.000      -1 "            "   0.00 "  "  0 0
   9533 "1           "   2.30 "b "       0 "            "   0.00 "  "  0 "                                "  :  1   1    9 0.001000 0.000000   400101   391231   0 0   1 1.000   0 0.000   0 0.000   0 0.000      -1 "            "   0.00 "  "  0 0
svd data  [   0]               id   ------------long_id_------------    st ty --no---     reg_name           ar zone      g      b  min_c  max_c  vband   bmin   bmax  date_in date_out pid N own part1 own part2 own part3 own part4 M st
area data  [  3]                            swing  desired    tol      pnet     qnet
    1 "0                               "    7049  100.000    5.000  100.709   65.051 0
    2 "0                               "     138  -40.000    5.000  -40.702 -197.526 0
    3 "0                               "     241  -60.000    5.000  -60.008  132.475 0
zone data  [   4]                            pnet     qnet
    1 "1                               "  180.349   73.376 0
    2 "2                               "  -40.702 -197.526 0
    3 "3                               "  -60.008  132.475 0
    9 "9                               "  -79.639   -8.325 0
interface data  [   0]                      pnet     qnet   -rate1- -rate2- -rate3- -rate4- -rate5- -rate6- -rate7- -rate8-
interface branch data  [    0]                              ck      -i_no-  part_fac  
dc bus data  [ 2]                 ty  ar  zone    vsched     dc_volt  date_in date_out pid own M
      1 "Bus1        "  85.9970  :  1   2     2   85.9970  85.9970   400101   391231   0   1 0
      2 "Bus2        "  85.9970  :  2   2     2   85.9970  85.9970   400101   391231   0   1 0
dc line data  [ 1]                                            ck   ------------long_id_------------     st ar zone    resist   react    capac   rate1  rate2  rate3  rate4  len  aloss    date_in date_out PID N  rate5  rate6  rate7  rate8
      1 "Bus1        "  86.00       2 "Bus2        "  86.00 "1 " "                                "  :  1   2    2  6.200000  0.000000  0.000000    0.0    0.0    0.0    0.0    0.0    0.0   400101   391231   0 1    0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 
dc converter data  [ 2]                                        id  ------------long_id_------------    st ty md nb fg  --no---                   reg   ar zone  date_in date_out
     119 "2           " 115.00       1 "Bus1    "  86.00 "1 " "                                " :  1  1   0  4  1      -1 "            "   0.00    2    2   400101   391231 /
 217.391297 461.347839 100.293005  34.411827   0.000000   0.000000 461.347826  0.000000  0.000000 300.0000   0.0000 115.0000  85.9970 /
 16.814823 15.000000 20.000000  0.000000  0.000000 90.000000   0.0000  6.800000  0.000000  0.000000 /
  100.000  1.000000  1.000000  0.993650  1.000000  0.510000  1.500000  0.006250 0.000000 0.000000    0.0    0.0   0.00   0 1 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 
     120 "2           " 115.00       2 "Bus2    "  86.00 "1 " "                                " :  1  2   5  4  1      -1 "            "   0.00    2    2   400101   391231 /
 217.391297 460.000000 -99.999997  40.251130 100.000000 217.391296 460.000000 21.739130  0.000000 300.0000   0.0000 115.0000  85.9970 /
  0.000000  0.000000 90.000000 20.130261 20.000000 18.000000   0.0000  6.800000  0.000000  0.000000 /
  100.000  1.000000  1.000000  0.935000  1.000000  0.510000  1.500000  0.006250 0.000000 0.000000    0.0    0.0   0.00   0 1 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 
z table data  [ 0]  -tap2 fact2 -tap3 fact3 -tap4 fact4 -tap5 fact5 -tap6 fact6 -tap7 fact7 -tap8 fact8 -tap9 fact9 tap10 fac10 tap11 fac11
gcd data  [   0]
transaction data  [    0]              st    sch_mw   sch_mvar  flag stn pid         transaction name
owner data  [    1]    owner name           s name       net_mw   net_mvar     sch_mw   sch_mvar  ar
       1 "1                               " "    " :     0.000      0.000      0.000      0.000   0 0 


qtable data     [   0]   id     p[0]   qmx[0]  qmn[0]  ....
end
