title
!
comments
!
solution parameters
tap    1    tcul  enabled/disabled
phas   1    ps    enabled/disabled
area   1    area  enabled/disabled
svd    1    svd   enabled/disabled
dctap  1    dc    enabled/disabled
gcd    0    gcd   enabled/disabled
jump  0.000200    jumper threshold
toler   0.1000    newton tolerance
sbase 100.0000    system mva base
!
bus data  [73]               ty  vsched   volt     angle    ar zone  vmax   vmin   date_in date_out pid L own st  latitude  longitude island    sdmon   vmax1      vmin1      dvmax
    101 "Abel        " 138.0000 :  2 1.00000 1.223630  40.57849  11   11 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    102 "Adams       " 138.0000 :  2 1.00000 1.229112  40.47574  11   12 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    103 "Adler       " 138.0000 :  1 1.057850 1.057850  42.20222  11   11 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    104 "Agricola    " 138.0000 :  1 1.148801 1.148801  39.22883  11   11 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    105 "Alken       " 138.0000 :  1 1.214073 1.214073  39.01649  11   11 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    106 "Alber       " 138.0000 :  1 1.343523 1.343523  36.26053  11   12 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    107 "Alder       " 138.0000 :  2 1.00000 1.249477  41.33445  11   12 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    108 "Alger       " 138.0000 :  1 1.192819 1.192819  38.73328  11   12 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    109 "Ali         " 138.0000 :  1 1.111362 1.111362  41.42106  11   13 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    110 "Allen       " 138.0000 :  1 1.225740 1.225740  39.71470  11   13 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    111 "Anna        " 230.0000 :  1 1.104528 1.104528  45.23515  11   13 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    112 "Archer      " 230.0000 :  1 1.108235 1.108235  46.69015  11   13 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    113 "Arne        " 230.0000 :  2 1.00000 1.118486  49.22574  12   14 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    114 "Arnold      " 230.0000 :  2 1.00000 1.040342  47.12169  12   16 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    115 "Arthur      " 230.0000 :  2 1.00000 0.973660  56.22546  12   16 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    116 "Asser       " 230.0000 :  2 1.00000 0.980767  56.33909  12   16 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    117 "Aston       " 230.0000 :  1 0.976346 0.976346  61.60330  12   17 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    118 "Astor       " 230.0000 :  2 1.00000 0.976277  63.26502  12   17 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    119 "Attar       " 230.0000 :  1 0.976581 0.976581  54.96732  12   15 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    120 "Attila      " 230.0000 :  1 0.983537 0.983537  55.89727  12   15 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    121 "Attlee      " 230.0000 :  2 1.00000 0.979806  64.24286  12   17 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    122 "Aubrey      " 230.0000 :  2 1.00000 0.983696  70.62426  12   17 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    123 "Austen      " 230.0000 :  0 1.00000 1.000000  58.50646  12   15 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    124 "Avery       " 230.0000 :  1 0.993987 0.993987  50.44224  12   16 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    201 "Bach        " 138.0000 :  2 1.00000 1.545223  39.69625  21   21 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    202 "Bacon       " 138.0000 :  2 1.00000 1.553076  39.60189  21   22 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    203 "Baffin      " 138.0000 :  1 1.322960 1.322960  41.56800  21   21 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    204 "Bailey      " 138.0000 :  1 1.456339 1.456339  39.05663  21   21 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    205 "Baln        " 138.0000 :  1 1.539738 1.539738  38.77816  21   21 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    206 "Bajer       " 138.0000 :  1 1.710890 1.710890  36.50212  21   22 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    207 "Baker       " 138.0000 :  2 1.00000 1.488745  40.40609  21   22 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    208 "Balch       " 138.0000 :  1 1.465377 1.465377  38.68314  21   22 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    209 "Balzac      " 138.0000 :  1 1.397470 1.397470  40.66252  21   23 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    210 "Banks       " 138.0000 :  1 1.549684 1.549684  39.28407  21   23 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    211 "Bardeen     " 230.0000 :  1 1.384302 1.384302  43.10342  21   23 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    212 "Barkla      " 230.0000 :  1 1.395634 1.395634  43.99086  21   23 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    213 "Barlow      " 230.0000 :  2 1.00000 1.377742  45.41780  22   24 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    214 "Barry       " 230.0000 :  2 1.00000 1.307139  44.93912  22   26 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    215 "Barton      " 230.0000 :  2 1.00000 1.207499  51.69985  22   26 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    216 "Basov       " 230.0000 :  2 1.00000 1.219082  51.79676  22   26 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    217 "Bates       " 230.0000 :  1 1.193085 1.193085  56.13909  22   27 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    218 "Bayle       " 230.0000 :  2 1.00000 1.212193  57.29099  22   27 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    219 "Bede        " 230.0000 :  1 1.226468 1.226468  50.61763  22   25 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    220 "Beethoven   " 230.0000 :  1 1.256278 1.256278  51.27441  22   25 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    221 "Behring     " 230.0000 :  2 1.00000 1.229345  58.82178  22   27 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    222 "Bell        " 230.0000 :  2 1.00000 1.223113  62.57172  22   27 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    223 "Bloch       " 230.0000 :  2 1.00000 1.278997  52.60038  22   25 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    224 "Bordet      " 230.0000 :  1 1.243444 1.243444  47.44672  22   26 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    301 "Cabell      " 138.0000 :  2 1.00000 0.782871  22.20281  31   31 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    302 "Cabot       " 138.0000 :  2 1.00000 0.784008  22.03010  31   32 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    303 "Caesar      " 138.0000 :  1 0.719201 0.719201  24.29408  31   31 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    304 "Caine       " 138.0000 :  1 0.725092 0.725092  17.95040  31   31 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    305 "Calvin      " 138.0000 :  1 0.761949 0.761949  17.77403  31   31 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    306 "Camus       " 138.0000 :  1 0.826595 0.826595  12.82804  31   32 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    307 "Carew       " 138.0000 :  2 1.00000 0.749138  22.83980  31   32 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    308 "Carrel      " 138.0000 :  1 0.708001 0.708001  15.71142  31   32 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    309 "Carter      " 138.0000 :  1 0.727335 0.727335  22.32479  31   33 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    310 "Caruso      " 138.0000 :  1 0.778728 0.778728  18.92238  31   33 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    311 "Cary        " 230.0000 :  1 0.762514 0.762514  31.06674  31   33 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    312 "Caxton      " 230.0000 :  1 0.765375 0.765375  34.00246  31   33 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    313 "Cecil       " 230.0000 :  2 1.00000 0.795430  37.74334  32   34 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    314 "Chain       " 230.0000 :  2 1.00000 0.773381  35.12383  32   36 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    315 "Chase       " 230.0000 :  2 1.00000 0.836450  50.65450  32   36 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    316 "Chifa       " 230.0000 :  2 1.00000 0.846516  50.38208  32   36 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    317 "Chuhsi      " 230.0000 :  1 0.919696 0.919696  56.61201  32   37 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    318 "Clark       " 230.0000 :  2 1.00000 0.962099  58.05680  32   37 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    319 "Clay        " 230.0000 :  1 0.836640 0.836640  48.34671  32   35 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    320 "Clive       " 230.0000 :  1 0.847597 0.847597  50.52819  32   35 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    321 "Cobb        " 230.0000 :  2 1.00000 0.939186  61.66841  32   37 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    322 "Cole        " 230.0000 :  2 1.00000 0.932482  67.95980  32   37 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    323 "Comte       " 230.0000 :  2 1.00000 0.865680  53.83509  32   35 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    324 "Curie       " 230.0000 :  1 0.764836 0.764836  41.78121  32   36 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    325 "Curtiss     " 230.0000 :  1 0.873089 0.873089  54.87031  32   35 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
branch data  [  110]                                          ck  se  ------------long_id_------------    st resist   react   charge   rate1  rate2  rate3  rate4 aloss  lngth 
    101 "Abel        " 138.00     102 "Adams       " 138.00  "1 "  1 "                                " :  1  0.003000  0.014000  0.461000  175.0    0.0    0.0    0.0 0.000    1.0 /
  11   12  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    101 "Abel        " 138.00     103 "Adler       " 138.00  "1 "  1 "                                " :  1  0.055000  0.211000  0.057000  175.0    0.0    0.0    0.0 0.000    1.0 /
  11   11  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    101 "Abel        " 138.00     105 "Alken       " 138.00  "1 "  1 "                                " :  1  0.022000  0.085000  0.023000  175.0    0.0    0.0    0.0 0.000    1.0 /
  11   11  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    102 "Adams       " 138.00     104 "Agricola    " 138.00  "1 "  1 "                                " :  1  0.033000  0.127000  0.034000  175.0    0.0    0.0    0.0 0.000    1.0 /
  11   11  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    102 "Adams       " 138.00     106 "Alber       " 138.00  "1 "  1 "                                " :  1  0.050000  0.192000  0.052000  175.0    0.0    0.0    0.0 0.000    1.0 /
  11   12  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    103 "Adler       " 138.00     109 "Ali         " 138.00  "1 "  1 "                                " :  1  0.031000  0.119000  0.032000  500.0    0.0    0.0    0.0 0.000    1.0 /
  11   13  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    103 "Adler       " 138.00     124 "Avery       " 230.00  "1 "  1 "                                " :  1  0.002000  0.084000  0.000000  400.0    0.0    0.0    0.0 0.000    1.0 /
  12   16  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    104 "Agricola    " 138.00     109 "Ali         " 138.00  "1 "  1 "                                " :  1  0.027000  0.104000  0.028000  175.0    0.0    0.0    0.0 0.000    1.0 /
  11   13  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    105 "Alken       " 138.00     110 "Allen       " 138.00  "1 "  1 "                                " :  1  0.023000  0.088000  0.024000  175.0    0.0    0.0    0.0 0.000    1.0 /
  11   13  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    106 "Alber       " 138.00     110 "Allen       " 138.00  "1 "  1 "                                " :  1  0.014000  0.061000  2.459000  175.0    0.0    0.0    0.0 0.000    1.0 /
  11   13  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    107 "Alder       " 138.00     108 "Alger       " 138.00  "1 "  1 "                                " :  1  0.016000  0.061000  0.017000 1500.0    0.0    0.0    0.0 0.000    1.0 /
  11   12  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    107 "Alder       " 138.00     203 "Baffin      " 138.00  "1 "  1 "                                " :  1  0.042000  0.161000  0.044000  500.0    0.0    0.0    0.0 0.000    1.0 /
  21   21  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    108 "Alger       " 138.00     109 "Ali         " 138.00  "1 "  1 "                                " :  1  0.043000  0.165000  0.045000  500.0    0.0    0.0    0.0 0.000    1.0 /
  11   13  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    108 "Alger       " 138.00     110 "Allen       " 138.00  "1 "  1 "                                " :  1  0.043000  0.165000  0.045000  500.0    0.0    0.0    0.0 0.000    1.0 /
  11   13  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    109 "Ali         " 138.00     111 "Anna        " 230.00  "1 "  1 "                                " :  1  0.002000  0.084000  0.000000  400.0    0.0    0.0    0.0 0.000    1.0 /
  11   13  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    109 "Ali         " 138.00     112 "Archer      " 230.00  "1 "  1 "                                " :  1  0.002000  0.084000  0.000000  400.0    0.0    0.0    0.0 0.000    1.0 /
  11   13  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    110 "Allen       " 138.00     111 "Anna        " 230.00  "1 "  1 "                                " :  1  0.002000  0.084000  0.000000  400.0    0.0    0.0    0.0 0.000    1.0 /
  11   13  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    110 "Allen       " 138.00     112 "Archer      " 230.00  "1 "  1 "                                " :  1  0.002000  0.084000  0.000000  400.0    0.0    0.0    0.0 0.000    1.0 /
  11   13  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    111 "Anna        " 230.00     113 "Arne        " 230.00  "1 "  1 "                                " :  1  0.006000  0.048000  0.100000 2000.0    0.0    0.0    0.0 0.000    1.0 /
  12   14  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    111 "Anna        " 230.00     114 "Arnold      " 230.00  "1 "  1 "                                " :  1  0.005000  0.042000  0.088000 2000.0    0.0    0.0    0.0 0.000    1.0 /
  12   16  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    112 "Archer      " 230.00     113 "Arne        " 230.00  "1 "  1 "                                " :  1  0.006000  0.048000  0.100000 2000.0    0.0    0.0    0.0 0.000    1.0 /
  12   14  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    112 "Archer      " 230.00     123 "Austen      " 230.00  "1 "  1 "                                " :  1  0.012000  0.097000  0.203000  750.0    0.0    0.0    0.0 0.000    1.0 /
  12   15  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    113 "Arne        " 230.00     123 "Austen      " 230.00  "1 "  1 "                                " :  1  0.011000  0.087000  0.182000 2000.0    0.0    0.0    0.0 0.000    1.0 /
  12   15  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    113 "Arne        " 230.00     215 "Barton      " 230.00  "1 "  1 "                                " :  1  0.010000  0.075000  0.158000 2000.0    0.0    0.0    0.0 0.000    1.0 /
  22   26  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    114 "Arnold      " 230.00     116 "Asser       " 230.00  "1 "  1 "                                " :  1  0.005000  0.059000  0.082000  750.0    0.0    0.0    0.0 0.000    1.0 /
  12   16  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    115 "Arthur      " 230.00     116 "Asser       " 230.00  "1 "  1 "                                " :  1  0.002000  0.017000  0.036000  500.0    0.0    0.0    0.0 0.000    1.0 /
  12   16  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    115 "Arthur      " 230.00     121 "Attlee      " 230.00  "1 "  1 "                                " :  1  0.006000  0.049000  0.103000  500.0    0.0    0.0    0.0 0.000    1.0 /
  12   17  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    115 "Arthur      " 230.00     124 "Avery       " 230.00  "1 "  1 "                                " :  1  0.007000  0.052000  0.109000  500.0    0.0    0.0    0.0 0.000    1.0 /
  12   16  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    116 "Asser       " 230.00     117 "Aston       " 230.00  "1 "  1 "                                " :  1  0.003000  0.026000  0.055000  750.0    0.0    0.0    0.0 0.000    1.0 /
  12   17  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    116 "Asser       " 230.00     119 "Attar       " 230.00  "1 "  1 "                                " :  1  0.003000  0.023000  0.049000  500.0    0.0    0.0    0.0 0.000    1.0 /
  12   15  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    117 "Aston       " 230.00     118 "Astor       " 230.00  "1 "  1 "                                " :  1  0.002000  0.014000  0.030000  750.0    0.0    0.0    0.0 0.000    1.0 /
  12   17  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    117 "Aston       " 230.00     122 "Aubrey      " 230.00  "1 "  1 "                                " :  1  0.014000  0.105000  0.221000  500.0    0.0    0.0    0.0 0.000    1.0 /
  12   17  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    118 "Astor       " 230.00     121 "Attlee      " 230.00  "1 "  1 "                                " :  1  0.003000  0.026000  0.055000  500.0    0.0    0.0    0.0 0.000    1.0 /
  12   17  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    118 "Astor       " 230.00     121 "Attlee      " 230.00  "2 "  1 "                                " :  1  0.003000  0.026000  0.055000  500.0    0.0    0.0    0.0 0.000    1.0 /
  12   17  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    119 "Attar       " 230.00     120 "Attila      " 230.00  "1 "  1 "                                " :  1  0.005000  0.040000  0.083000  500.0    0.0    0.0    0.0 0.000    1.0 /
  12   15  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    119 "Attar       " 230.00     120 "Attila      " 230.00  "2 "  1 "                                " :  1  0.005000  0.040000  0.083000  500.0    0.0    0.0    0.0 0.000    1.0 /
  12   15  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    120 "Attila      " 230.00     123 "Austen      " 230.00  "1 "  1 "                                " :  1  0.003000  0.022000  0.046000  750.0    0.0    0.0    0.0 0.000    1.0 /
  12   15  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    121 "Attlee      " 230.00     122 "Aubrey      " 230.00  "1 "  1 "                                " :  1  0.009000  0.068000  0.142000  500.0    0.0    0.0    0.0 0.000    1.0 /
  12   17  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    123 "Austen      " 230.00     217 "Bates       " 230.00  "1 "  1 "                                " :  1  0.010000  0.074000  0.155000  750.0    0.0    0.0    0.0 0.000    1.0 /
  22   27  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    201 "Bach        " 138.00     202 "Bacon       " 138.00  "1 "  1 "                                " :  1  0.003000  0.014000  0.461000  175.0    0.0    0.0    0.0 0.000    1.0 /
  21   22  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    201 "Bach        " 138.00     203 "Baffin      " 138.00  "1 "  1 "                                " :  1  0.055000  0.211000  0.057000  175.0    0.0    0.0    0.0 0.000    1.0 /
  21   21  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    201 "Bach        " 138.00     205 "Baln        " 138.00  "1 "  1 "                                " :  1  0.022000  0.085000  0.023000  175.0    0.0    0.0    0.0 0.000    1.0 /
  21   21  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    202 "Bacon       " 138.00     204 "Bailey      " 138.00  "1 "  1 "                                " :  1  0.033000  0.127000  0.034000  175.0    0.0    0.0    0.0 0.000    1.0 /
  21   21  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    202 "Bacon       " 138.00     206 "Bajer       " 138.00  "1 "  1 "                                " :  1  0.050000  0.192000  0.052000  175.0    0.0    0.0    0.0 0.000    1.0 /
  21   22  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    203 "Baffin      " 138.00     209 "Balzac      " 138.00  "1 "  1 "                                " :  1  0.031000  0.119000  0.032000  500.0    0.0    0.0    0.0 0.000    1.0 /
  21   23  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    203 "Baffin      " 138.00     224 "Bordet      " 230.00  "1 "  1 "                                " :  1  0.002000  0.084000  0.000000  400.0    0.0    0.0    0.0 0.000    1.0 /
  22   26  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    204 "Bailey      " 138.00     209 "Balzac      " 138.00  "1 "  1 "                                " :  1  0.027000  0.104000  0.028000  175.0    0.0    0.0    0.0 0.000    1.0 /
  21   23  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    205 "Baln        " 138.00     210 "Banks       " 138.00  "1 "  1 "                                " :  1  0.023000  0.088000  0.024000  175.0    0.0    0.0    0.0 0.000    1.0 /
  21   23  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    206 "Bajer       " 138.00     210 "Banks       " 138.00  "1 "  1 "                                " :  1  0.014000  0.061000  2.459000  175.0    0.0    0.0    0.0 0.000    1.0 /
  21   23  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    207 "Baker       " 138.00     208 "Balch       " 138.00  "1 "  1 "                                " :  1  0.016000  0.061000  0.017000  175.0    0.0    0.0    0.0 0.000    1.0 /
  21   22  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    208 "Balch       " 138.00     209 "Balzac      " 138.00  "1 "  1 "                                " :  1  0.043000  0.165000  0.045000  175.0    0.0    0.0    0.0 0.000    1.0 /
  21   23  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    208 "Balch       " 138.00     210 "Banks       " 138.00  "1 "  1 "                                " :  1  0.043000  0.165000  0.045000  175.0    0.0    0.0    0.0 0.000    1.0 /
  21   23  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    209 "Balzac      " 138.00     211 "Bardeen     " 230.00  "1 "  1 "                                " :  1  0.002000  0.084000  0.000000  400.0    0.0    0.0    0.0 0.000    1.0 /
  21   23  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    209 "Balzac      " 138.00     212 "Barkla      " 230.00  "1 "  1 "                                " :  1  0.002000  0.084000  0.000000  400.0    0.0    0.0    0.0 0.000    1.0 /
  21   23  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    210 "Banks       " 138.00     211 "Bardeen     " 230.00  "1 "  1 "                                " :  1  0.002000  0.084000  0.000000  400.0    0.0    0.0    0.0 0.000    1.0 /
  21   23  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    210 "Banks       " 138.00     212 "Barkla      " 230.00  "1 "  1 "                                " :  1  0.002000  0.084000  0.000000  400.0    0.0    0.0    0.0 0.000    1.0 /
  21   23  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    211 "Bardeen     " 230.00     213 "Barlow      " 230.00  "1 "  1 "                                " :  1  0.006000  0.048000  0.100000  500.0    0.0    0.0    0.0 0.000    1.0 /
  22   24  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    211 "Bardeen     " 230.00     214 "Barry       " 230.00  "1 "  1 "                                " :  1  0.005000  0.042000  0.088000  500.0    0.0    0.0    0.0 0.000    1.0 /
  22   26  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    212 "Barkla      " 230.00     213 "Barlow      " 230.00  "1 "  1 "                                " :  1  0.006000  0.048000  0.100000  500.0    0.0    0.0    0.0 0.000    1.0 /
  22   24  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    212 "Barkla      " 230.00     223 "Bloch       " 230.00  "1 "  1 "                                " :  1  0.012000  0.097000  0.203000  500.0    0.0    0.0    0.0 0.000    1.0 /
  22   25  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    213 "Barlow      " 230.00     223 "Bloch       " 230.00  "1 "  1 "                                " :  1  0.011000  0.087000  0.182000  500.0    0.0    0.0    0.0 0.000    1.0 /
  22   25  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    214 "Barry       " 230.00     216 "Basov       " 230.00  "1 "  1 "                                " :  1  0.005000  0.059000  0.082000  500.0    0.0    0.0    0.0 0.000    1.0 /
  22   26  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    215 "Barton      " 230.00     216 "Basov       " 230.00  "1 "  1 "                                " :  1  0.002000  0.017000  0.036000  750.0    0.0    0.0    0.0 0.000    1.0 /
  22   26  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    215 "Barton      " 230.00     221 "Behring     " 230.00  "1 "  1 "                                " :  1  0.006000  0.049000  0.103000  500.0    0.0    0.0    0.0 0.000    1.0 /
  22   27  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    215 "Barton      " 230.00     224 "Bordet      " 230.00  "1 "  1 "                                " :  1  0.007000  0.052000  0.109000  500.0    0.0    0.0    0.0 0.000    1.0 /
  22   26  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    216 "Basov       " 230.00     217 "Bates       " 230.00  "1 "  1 "                                " :  1  0.003000  0.026000  0.055000  750.0    0.0    0.0    0.0 0.000    1.0 /
  22   27  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    216 "Basov       " 230.00     219 "Bede        " 230.00  "1 "  1 "                                " :  1  0.003000  0.023000  0.049000  750.0    0.0    0.0    0.0 0.000    1.0 /
  22   25  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    217 "Bates       " 230.00     218 "Bayle       " 230.00  "1 "  1 "                                " :  1  0.002000  0.014000  0.030000  500.0    0.0    0.0    0.0 0.000    1.0 /
  22   27  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    217 "Bates       " 230.00     222 "Bell        " 230.00  "1 "  1 "                                " :  1  0.014000  0.105000  0.221000  500.0    0.0    0.0    0.0 0.000    1.0 /
  22   27  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    218 "Bayle       " 230.00     221 "Behring     " 230.00  "1 "  1 "                                " :  1  0.003000  0.026000  0.055000  500.0    0.0    0.0    0.0 0.000    1.0 /
  22   27  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    219 "Bede        " 230.00     220 "Beethoven   " 230.00  "1 "  1 "                                " :  1  0.005000  0.040000  0.083000  750.0    0.0    0.0    0.0 0.000    1.0 /
  22   25  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    220 "Beethoven   " 230.00     223 "Bloch       " 230.00  "1 "  1 "                                " :  1  0.003000  0.022000  0.046000  750.0    0.0    0.0    0.0 0.000    1.0 /
  22   25  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    221 "Behring     " 230.00     222 "Bell        " 230.00  "1 "  1 "                                " :  1  0.009000  0.068000  0.142000  500.0    0.0    0.0    0.0 0.000    1.0 /
  22   27  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    301 "Cabell      " 138.00     302 "Cabot       " 138.00  "1 "  1 "                                " :  1  0.003000  0.014000  0.461000  175.0    0.0    0.0    0.0 0.000    1.0 /
  31   32  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    301 "Cabell      " 138.00     303 "Caesar      " 138.00  "1 "  1 "                                " :  1  0.055000  0.211000  0.057000  175.0    0.0    0.0    0.0 0.000    1.0 /
  31   31  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    301 "Cabell      " 138.00     305 "Calvin      " 138.00  "1 "  1 "                                " :  1  0.022000  0.085000  0.023000  175.0    0.0    0.0    0.0 0.000    1.0 /
  31   31  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    302 "Cabot       " 138.00     304 "Caine       " 138.00  "1 "  1 "                                " :  1  0.033000  0.127000  0.034000  175.0    0.0    0.0    0.0 0.000    1.0 /
  31   31  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    302 "Cabot       " 138.00     306 "Camus       " 138.00  "1 "  1 "                                " :  1  0.050000  0.192000  0.052000  175.0    0.0    0.0    0.0 0.000    1.0 /
  31   32  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    303 "Caesar      " 138.00     309 "Carter      " 138.00  "1 "  1 "                                " :  1  0.031000  0.119000  0.032000  175.0    0.0    0.0    0.0 0.000    1.0 /
  31   33  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    303 "Caesar      " 138.00     324 "Curie       " 230.00  "1 "  1 "                                " :  1  0.002000  0.084000  0.000000  400.0    0.0    0.0    0.0 0.000    1.0 /
  32   36  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    304 "Caine       " 138.00     309 "Carter      " 138.00  "1 "  1 "                                " :  1  0.027000  0.104000  0.028000  175.0    0.0    0.0    0.0 0.000    1.0 /
  31   33  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    305 "Calvin      " 138.00     310 "Caruso      " 138.00  "1 "  1 "                                " :  1  0.023000  0.088000  0.024000  175.0    0.0    0.0    0.0 0.000    1.0 /
  31   33  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    306 "Camus       " 138.00     310 "Caruso      " 138.00  "1 "  1 "                                " :  1  0.014000  0.061000  2.459000  175.0    0.0    0.0    0.0 0.000    1.0 /
  31   33  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    307 "Carew       " 138.00     308 "Carrel      " 138.00  "1 "  1 "                                " :  1  0.016000  0.061000  0.017000  175.0    0.0    0.0    0.0 0.000    1.0 /
  31   32  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    308 "Carrel      " 138.00     309 "Carter      " 138.00  "1 "  1 "                                " :  1  0.043000  0.165000  0.045000  175.0    0.0    0.0    0.0 0.000    1.0 /
  31   33  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    308 "Carrel      " 138.00     310 "Caruso      " 138.00  "1 "  1 "                                " :  1  0.043000  0.165000  0.045000  175.0    0.0    0.0    0.0 0.000    1.0 /
  31   33  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    309 "Carter      " 138.00     311 "Cary        " 230.00  "1 "  1 "                                " :  1  0.002000  0.084000  0.000000  400.0    0.0    0.0    0.0 0.000    1.0 /
  31   33  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    309 "Carter      " 138.00     312 "Caxton      " 230.00  "1 "  1 "                                " :  1  0.002000  0.084000  0.000000  400.0    0.0    0.0    0.0 0.000    1.0 /
  31   33  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    310 "Caruso      " 138.00     311 "Cary        " 230.00  "1 "  1 "                                " :  1  0.002000  0.084000  0.000000  400.0    0.0    0.0    0.0 0.000    1.0 /
  31   33  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    310 "Caruso      " 138.00     312 "Caxton      " 230.00  "1 "  1 "                                " :  1  0.002000  0.084000  0.000000  400.0    0.0    0.0    0.0 0.000    1.0 /
  31   33  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    311 "Cary        " 230.00     313 "Cecil       " 230.00  "1 "  1 "                                " :  1  0.006000  0.048000  0.100000  500.0    0.0    0.0    0.0 0.000    1.0 /
  32   34  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    311 "Cary        " 230.00     314 "Chain       " 230.00  "1 "  1 "                                " :  1  0.005000  0.042000  0.088000  500.0    0.0    0.0    0.0 0.000    1.0 /
  32   36  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    312 "Caxton      " 230.00     313 "Cecil       " 230.00  "1 "  1 "                                " :  1  0.006000  0.048000  0.100000    0.0    0.0    0.0    0.0 0.000    1.0 /
  32   34  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    312 "Caxton      " 230.00     323 "Comte       " 230.00  "1 "  1 "                                " :  1  0.012000  0.097000  0.203000  500.0    0.0    0.0    0.0 0.000    1.0 /
  32   35  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    313 "Cecil       " 230.00     323 "Comte       " 230.00  "1 "  1 "                                " :  1  0.011000  0.087000  0.182000  500.0    0.0    0.0    0.0 0.000    1.0 /
  32   35  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    314 "Chain       " 230.00     316 "Chifa       " 230.00  "1 "  1 "                                " :  1  0.005000  0.059000  0.082000  500.0    0.0    0.0    0.0 0.000    1.0 /
  32   36  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    315 "Chase       " 230.00     316 "Chifa       " 230.00  "1 "  1 "                                " :  1  0.002000  0.017000  0.036000  500.0    0.0    0.0    0.0 0.000    1.0 /
  32   36  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    315 "Chase       " 230.00     321 "Cobb        " 230.00  "1 "  1 "                                " :  1  0.006000  0.049000  0.103000  500.0    0.0    0.0    0.0 0.000    1.0 /
  32   37  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    315 "Chase       " 230.00     324 "Curie       " 230.00  "1 "  1 "                                " :  1  0.007000  0.052000  0.109000  500.0    0.0    0.0    0.0 0.000    1.0 /
  32   36  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    316 "Chifa       " 230.00     317 "Chuhsi      " 230.00  "1 "  1 "                                " :  1  0.003000  0.026000  0.055000  500.0    0.0    0.0    0.0 0.000    1.0 /
  32   37  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    316 "Chifa       " 230.00     319 "Clay        " 230.00  "1 "  1 "                                " :  1  0.003000  0.023000  0.049000  500.0    0.0    0.0    0.0 0.000    1.0 /
  32   35  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    317 "Chuhsi      " 230.00     318 "Clark       " 230.00  "1 "  1 "                                " :  1  0.002000  0.014000  0.030000  500.0    0.0    0.0    0.0 0.000    1.0 /
  32   37  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    317 "Chuhsi      " 230.00     322 "Cole        " 230.00  "1 "  1 "                                " :  1  0.014000  0.105000  0.221000  500.0    0.0    0.0    0.0 0.000    1.0 /
  32   37  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    318 "Clark       " 230.00     223 "Bloch       " 230.00  "1 "  1 "                                " :  1  0.013000  0.104000  0.218000  750.0    0.0    0.0    0.0 0.000    1.0 /
  22   25  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    318 "Clark       " 230.00     321 "Cobb        " 230.00  "1 "  1 "                                " :  1  0.003000  0.026000  0.055000  500.0    0.0    0.0    0.0 0.000    1.0 /
  32   37  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    319 "Clay        " 230.00     320 "Clive       " 230.00  "1 "  1 "                                " :  1  0.005000  0.040000  0.083000  500.0    0.0    0.0    0.0 0.000    1.0 /
  32   35  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    320 "Clive       " 230.00     323 "Comte       " 230.00  "1 "  1 "                                " :  1  0.003000  0.022000  0.046000    0.0    0.0    0.0    0.0 0.000    1.0 /
  32   35  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    321 "Cobb        " 230.00     322 "Cole        " 230.00  "1 "  1 "                                " :  1  0.009000  0.068000  0.142000  500.0    0.0    0.0    0.0 0.000    1.0 /
  32   37  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    323 "Comte       " 230.00     325 "Curtiss     " 230.00  "1 "  1 "                                " :  1  0.000000  0.009000  0.000000 1000.0    0.0    0.0    0.0 0.000    1.0 /
  32   35  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    325 "Curtiss     " 230.00     121 "Attlee      " 230.00  "1 "  1 "                                " :  1  0.012000  0.097000  0.203000 1000.0    0.0    0.0    0.0 0.000    1.0 /
  12   17  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
transformer data  [   0]                                     ck   ------------long_id_------------     st ty --no---    reg_name          zt         int                              tert                   ar zone  tbase   ps_r    ps_x    pt_r    pt_x    ts_r    ts_x
generator data  [  33]         id   ------------long_id_------------    st ---no--     reg_name           prf  qrf  ar zone   pgen   pmax   pmin   qgen   qmax   qmin   mbase  cmp_r cmp_x gen_r gen_x           hbus                         tbus                date_in date_out pid N
    101 "Abel        " 138.00 "1 " "                                " :  1     101 "Abel        " 138.00  0.000000  1.000000  11   11 172.000003 1000.000000   0.000000 28.200001 28.200001 28.200001 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 1  1.000000
    102 "Adams       " 138.00 "1 " "                                " :  1     102 "Adams       " 138.00  0.000000  1.000000  11   12 172.000003 1000.000000   0.000000 14.000000 14.000000 14.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 1  1.000000
    107 "Alder       " 138.00 "1 " "                                " :  1     107 "Alder       " 138.00  0.000000  1.000000  11   12 240.000010 1000.000000   0.000000 51.599997 51.599997 51.599997 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 1  1.000000
    113 "Arne        " 230.00 "1 " "                                " :  1     113 "Arne        " 230.00  0.000000  1.000000  12   14 285.299993 10000.000000   0.000000 122.000003 122.000003 122.000003 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 1  1.000000
    114 "Arnold      " 230.00 "1 " "                                " :  1     114 "Arnold      " 230.00  0.000000  1.000000  12   16   0.000000 1000.000000   0.000000 13.699999 13.699999 13.699999 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 1  1.000000
    115 "Arthur      " 230.00 "1 " "                                " :  1     115 "Arthur      " 230.00  0.000000  1.000000  12   16 215.000010 1000.000000   0.000000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 1  1.000000
    116 "Asser       " 230.00 "1 " "                                " :  1     116 "Asser       " 230.00  0.000000  1.000000  12   16 154.999995 1000.000000   0.000000 25.220001 25.220001 25.220001 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 1  1.000000
    118 "Astor       " 230.00 "1 " "                                " :  1     118 "Astor       " 230.00  0.000000  1.000000  12   17 400.000000 1000.000000   0.000000 25.220001 25.220001 25.220001 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 1  1.000000
    121 "Attlee      " 230.00 "1 " "                                " :  1     121 "Attlee      " 230.00  0.000000  1.000000  12   17 400.000000 1000.000000   0.000000 108.200002 108.200002 108.200002 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 1  1.000000
    122 "Aubrey      " 230.00 "1 " "                                " :  1     122 "Aubrey      " 230.00  0.000000  1.000000  12   17 300.000000 1000.000000   0.000000 -24.800000 -24.800000 -24.800000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 1  1.000000
    123 "Austen      " 230.00 "1 " "                                " :  1     123 "Austen      " 230.00  0.000000  1.000000  12   15 650.399637 1000.000000   0.000000 -500.111294 9900.000000 -9900.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
    201 "Bach        " 138.00 "1 " "                                " :  1     201 "Bach        " 138.00  0.000000  1.000000  21   21 172.000003 1000.000000   0.000000 28.200001 28.200001 28.200001 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 1  1.000000
    202 "Bacon       " 138.00 "1 " "                                " :  1     202 "Bacon       " 138.00  0.000000  1.000000  21   22 172.000003 1000.000000   0.000000 14.000000 14.000000 14.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 1  1.000000
    207 "Baker       " 138.00 "1 " "                                " :  1     207 "Baker       " 138.00  0.000000  1.000000  21   22 240.000010 1000.000000   0.000000 51.599997 51.599997 51.599997 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 1  1.000000
    213 "Barlow      " 230.00 "1 " "                                " :  1     213 "Barlow      " 230.00  0.000000  1.000000  22   24 285.299993 1000.000000   0.000000 122.099996 122.099996 122.099996 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 1  1.000000
    214 "Barry       " 230.00 "1 " "                                " :  1     214 "Barry       " 230.00  0.000000  1.000000  22   26   0.000000 1000.000000   0.000000 13.680001 13.680001 13.680001 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 1  1.000000
    215 "Barton      " 230.00 "1 " "                                " :  1     215 "Barton      " 230.00  0.000000  1.000000  22   26 215.000010 1000.000000   0.000000  0.048000  0.048000  0.048000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 1  1.000000
    216 "Basov       " 230.00 "1 " "                                " :  1     216 "Basov       " 230.00  0.000000  1.000000  22   26 154.999995 1000.000000   0.000000 25.220001 25.220001 25.220001 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 1  1.000000
    218 "Bayle       " 230.00 "1 " "                                " :  1     218 "Bayle       " 230.00  0.000000  1.000000  22   27 400.000000 1000.000000   0.000000 137.399995 137.399995 137.399995 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 1  1.000000
    221 "Behring     " 230.00 "1 " "                                " :  1     221 "Behring     " 230.00  0.000000  1.000000  22   27 400.000000 1000.000000   0.000000 108.200002 108.200002 108.200002 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 1  1.000000
    222 "Bell        " 230.00 "1 " "                                " :  1     222 "Bell        " 230.00  0.000000  1.000000  22   27 300.000000 1000.000000   0.000000 -29.760000 -29.760000 -29.760000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 1  1.000000
    223 "Bloch       " 230.00 "1 " "                                " :  1     223 "Bloch       " 230.00  0.000000  1.000000  22   25 609.999990 1000.000000   0.000000 135.360003 135.360003 135.360003 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 1  1.000000
    301 "Cabell      " 138.00 "1 " "                                " :  1     301 "Cabell      " 138.00  0.000000  1.000000  31   31 172.000003 1000.000000   0.000000 28.200001 28.200001 28.200001 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 1  1.000000
    302 "Cabot       " 138.00 "1 " "                                " :  1     302 "Cabot       " 138.00  0.000000  1.000000  31   32 172.000003 1000.000000   0.000000 14.000000 14.000000 14.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 1  1.000000
    307 "Carew       " 138.00 "1 " "                                " :  1     307 "Carew       " 138.00  0.000000  1.000000  31   32 240.000010 1000.000000   0.000000 51.599997 51.599997 51.599997 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 1  1.000000
    313 "Cecil       " 230.00 "1 " "                                " :  1     313 "Cecil       " 230.00  0.000000  1.000000  32   34 285.299993 1000.000000   0.000000 122.099996 122.099996 122.099996 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 1  1.000000
    314 "Chain       " 230.00 "1 " "                                " :  1     314 "Chain       " 230.00  0.000000  1.000000  32   36   0.000000 1000.000000   0.000000 13.680001 13.680001 13.680001 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 1  1.000000
    315 "Chase       " 230.00 "1 " "                                " :  1     315 "Chase       " 230.00  0.000000  1.000000  32   36 215.000010 1000.000000   0.000000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 1  1.000000
    316 "Chifa       " 230.00 "1 " "                                " :  1     316 "Chifa       " 230.00  0.000000  1.000000  32   36 154.999995 1000.000000   0.000000 25.220001 25.220001 25.220001 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 1  1.000000
    318 "Clark       " 230.00 "1 " "                                " :  1     318 "Clark       " 230.00  0.000000  1.000000  32   37 400.000000 1000.000000   0.000000 137.399995 137.399995 137.399995 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 1  1.000000
    321 "Cobb        " 230.00 "1 " "                                " :  1     321 "Cobb        " 230.00  0.000000  1.000000  32   37 400.000000 1000.000000   0.000000 108.200002 108.200002 108.200002 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 1  1.000000
    322 "Cole        " 230.00 "1 " "                                " :  1     322 "Cole        " 230.00  0.000000  1.000000  32   37 300.000000 1000.000000   0.000000 -29.760000 -29.760000 -29.760000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 1  1.000000
    323 "Comte       " 230.00 "1 " "                                " :  1     323 "Comte       " 230.00  0.000000  1.000000  32   35 519.999981 1000.000000   0.000000 135.360003 135.360003 135.360003 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 1  1.000000
load data  [  51]             id   ------------long_id_------------     st      mw      mvar    mw_i    mvar_i  mw_z      mvar_z  ar zone  date_in date_out pid N own M nonc  thr_bus flg
    101 "Abel        " 138.00 "1 " "                                "  :  1 108.000004 22.000000 0.000000 0.000000 0.000000 0.000000  11   11   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    102 "Adams       " 138.00 "1 " "                                "  :  1 97.000003 20.000000 0.000000 0.000000 0.000000 0.000000  11   12   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    103 "Adler       " 138.00 "1 " "                                "  :  1 179.999995 37.000000 0.000000 0.000000 0.000000 0.000000  11   11   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    104 "Agricola    " 138.00 "1 " "                                "  :  1 74.000001 15.000001 0.000000 0.000000 0.000000 0.000000  11   11   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    105 "Alken       " 138.00 "1 " "                                "  :  1 70.999998 14.000000 0.000000 0.000000 0.000000 0.000000  11   11   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    106 "Alber       " 138.00 "1 " "                                "  :  1 136.000001 28.000000 0.000000 0.000000 0.000000 0.000000  11   12   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    107 "Alder       " 138.00 "1 " "                                "  :  1 125.000000 25.000000 0.000000 0.000000 0.000000 0.000000  11   12   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    108 "Alger       " 138.00 "1 " "                                "  :  1 171.000004 34.999999 0.000000 0.000000 0.000000 0.000000  11   12   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    109 "Ali         " 138.00 "1 " "                                "  :  1 175.000000 36.000001 0.000000 0.000000 0.000000 0.000000  11   13   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    110 "Allen       " 138.00 "1 " "                                "  :  1 195.000005 40.000001 0.000000 0.000000 0.000000 0.000000  11   13   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    113 "Arne        " 230.00 "1 " "                                "  :  1 265.000010 54.000002 0.000000 0.000000 0.000000 0.000000  12   14   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    114 "Arnold      " 230.00 "1 " "                                "  :  1 194.000006 38.999999 0.000000 0.000000 0.000000 0.000000  12   16   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    115 "Arthur      " 230.00 "1 " "                                "  :  1 317.000008 63.999999 0.000000 0.000000 0.000000 0.000000  12   16   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    116 "Asser       " 230.00 "1 " "                                "  :  1 100.000000 20.000000 0.000000 0.000000 0.000000 0.000000  12   16   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    118 "Astor       " 230.00 "1 " "                                "  :  1 332.999992 68.000001 0.000000 0.000000 0.000000 0.000000  12   17   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    119 "Attar       " 230.00 "1 " "                                "  :  1 180.999994 37.000000 0.000000 0.000000 0.000000 0.000000  12   15   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    120 "Attila      " 230.00 "1 " "                                "  :  1 127.999997 25.999999 0.000000 0.000000 0.000000 0.000000  12   15   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    201 "Bach        " 138.00 "1 " "                                "  :  1 108.000004 22.000000 0.000000 0.000000 0.000000 0.000000  21   21   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    202 "Bacon       " 138.00 "1 " "                                "  :  1 97.000003 20.000000 0.000000 0.000000 0.000000 0.000000  21   22   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    203 "Baffin      " 138.00 "1 " "                                "  :  1 179.999995 37.000000 0.000000 0.000000 0.000000 0.000000  21   21   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    204 "Bailey      " 138.00 "1 " "                                "  :  1 74.000001 15.000001 0.000000 0.000000 0.000000 0.000000  21   21   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    205 "Baln        " 138.00 "1 " "                                "  :  1 70.999998 14.000000 0.000000 0.000000 0.000000 0.000000  21   21   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    206 "Bajer       " 138.00 "1 " "                                "  :  1 136.000001 28.000000 0.000000 0.000000 0.000000 0.000000  21   22   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    207 "Baker       " 138.00 "1 " "                                "  :  1 125.000000 25.000000 0.000000 0.000000 0.000000 0.000000  21   22   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    208 "Balch       " 138.00 "1 " "                                "  :  1 171.000004 34.999999 0.000000 0.000000 0.000000 0.000000  21   22   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    209 "Balzac      " 138.00 "1 " "                                "  :  1 175.000000 36.000001 0.000000 0.000000 0.000000 0.000000  21   23   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    210 "Banks       " 138.00 "1 " "                                "  :  1 195.000005 40.000001 0.000000 0.000000 0.000000 0.000000  21   23   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    213 "Barlow      " 230.00 "1 " "                                "  :  1 265.000010 54.000002 0.000000 0.000000 0.000000 0.000000  22   24   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    214 "Barry       " 230.00 "1 " "                                "  :  1 194.000006 38.999999 0.000000 0.000000 0.000000 0.000000  22   26   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    215 "Barton      " 230.00 "1 " "                                "  :  1 317.000008 63.999999 0.000000 0.000000 0.000000 0.000000  22   26   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    216 "Basov       " 230.00 "1 " "                                "  :  1 100.000000 20.000000 0.000000 0.000000 0.000000 0.000000  22   26   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    218 "Bayle       " 230.00 "1 " "                                "  :  1 332.999992 68.000001 0.000000 0.000000 0.000000 0.000000  22   27   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    219 "Bede        " 230.00 "1 " "                                "  :  1 180.999994 37.000000 0.000000 0.000000 0.000000 0.000000  22   25   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    220 "Beethoven   " 230.00 "1 " "                                "  :  1 127.999997 25.999999 0.000000 0.000000 0.000000 0.000000  22   25   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    301 "Cabell      " 138.00 "1 " "                                "  :  1 108.000004 22.000000 0.000000 0.000000 0.000000 0.000000  31   31   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    302 "Cabot       " 138.00 "1 " "                                "  :  1 97.000003 20.000000 0.000000 0.000000 0.000000 0.000000  31   32   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    303 "Caesar      " 138.00 "1 " "                                "  :  1 179.999995 37.000000 0.000000 0.000000 0.000000 0.000000  31   31   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    304 "Caine       " 138.00 "1 " "                                "  :  1 74.000001 15.000001 0.000000 0.000000 0.000000 0.000000  31   31   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    305 "Calvin      " 138.00 "1 " "                                "  :  1 70.999998 14.000000 0.000000 0.000000 0.000000 0.000000  31   31   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    306 "Camus       " 138.00 "1 " "                                "  :  1 136.000001 28.000000 0.000000 0.000000 0.000000 0.000000  31   32   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    307 "Carew       " 138.00 "1 " "                                "  :  1 125.000000 25.000000 0.000000 0.000000 0.000000 0.000000  31   32   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    308 "Carrel      " 138.00 "1 " "                                "  :  1 171.000004 34.999999 0.000000 0.000000 0.000000 0.000000  31   32   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    309 "Carter      " 138.00 "1 " "                                "  :  1 175.000000 36.000001 0.000000 0.000000 0.000000 0.000000  31   33   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    310 "Caruso      " 138.00 "1 " "                                "  :  1 195.000005 40.000001 0.000000 0.000000 0.000000 0.000000  31   33   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    313 "Cecil       " 230.00 "1 " "                                "  :  1 265.000010 54.000002 0.000000 0.000000 0.000000 0.000000  32   34   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    314 "Chain       " 230.00 "1 " "                                "  :  1 194.000006 38.999999 0.000000 0.000000 0.000000 0.000000  32   36   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    315 "Chase       " 230.00 "1 " "                                "  :  1 317.000008 63.999999 0.000000 0.000000 0.000000 0.000000  32   36   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    316 "Chifa       " 230.00 "1 " "                                "  :  1 100.000000 20.000000 0.000000 0.000000 0.000000 0.000000  32   36   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    318 "Clark       " 230.00 "1 " "                                "  :  1 332.999992 68.000001 0.000000 0.000000 0.000000 0.000000  32   37   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    319 "Clay        " 230.00 "1 " "                                "  :  1 180.999994 37.000000 0.000000 0.000000 0.000000 0.000000  32   35   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    320 "Clive       " 230.00 "1 " "                                "  :  1 127.999997 25.999999 0.000000 0.000000 0.000000 0.000000  32   35   400101   391231   0 0   1 0    0       0 "            "   0.00   0
shunt data  [   3]             id                                 ck  se  ------------long_id_------------     st ar  zone    pu_mw  pu_mvar  date_in date_out pid N own part1 own part2 own part3 own part4 --num-- ----name----  --kv-- M --num--  ----name----  --kv--  ID  st
    106 "Alber       " 138.00 "b "       0 "            "   0.00 "  "  0 "                                "  :  1  11   12 0.000000 1.000000   400101   391231   0 0   1 1.000   0 0.000   0 0.000   0 0.000       0 "            "   0.00 "  "  0 0
    206 "Bajer       " 138.00 "b "       0 "            "   0.00 "  "  0 "                                "  :  1  21   22 0.000000 1.000000   400101   391231   0 0   1 1.000   0 0.000   0 0.000   0 0.000       0 "            "   0.00 "  "  0 0
    306 "Camus       " 138.00 "b "       0 "            "   0.00 "  "  0 "                                "  :  1  31   32 0.000000 1.000000   400101   391231   0 0   1 1.000   0 0.000   0 0.000   0 0.000       0 "            "   0.00 "  "  0 0
svd data  [   0]               id   ------------long_id_------------    st ty --no---     reg_name           ar zone      g      b  min_c  max_c  vband   bmin   bmax  date_in date_out pid N own part1 own part2 own part3 own part4 M st
area data  [  6]                            swing  desired    tol      pnet     qnet
   11 "11                              "       0    0.000    1.000 -770.793  354.122 0
   12 "12                              "       0    0.000    1.000  842.086 -736.632 0
   21 "21                              "       0    0.000    1.000 -780.641  743.228 0
   22 "22                              "       0    0.000    1.000  785.720   19.839 0
   31 "31                              "       0    0.000    1.000 -766.764  -91.902 0
   32 "32                              "       0    0.000    1.000  690.393 -288.655 0
zone data  [  21]                            pnet     qnet
   11 "11                              " -266.005  -63.341 0
   12 "12                              " -122.376  197.982 0
   13 "13                              " -382.413  219.481 0
   14 "14                              "   18.065   74.869 0
   15 "15                              "  325.924 -617.661 0
   16 "16                              " -250.141 -164.878 0
   17 "17                              "  748.238  -28.962 0
   21 "21                              " -269.806  -61.351 0
   22 "22                              " -122.264  358.271 0
   23 "23                              " -388.571  446.308 0
   24 "24                              "   19.103   96.828 0
   25 "25                              "  274.126  -18.060 0
   26 "26                              " -252.559 -142.337 0
   27 "27                              "  745.050   83.407 0
   31 "31                              " -263.915  -64.496 0
   32 "32                              " -123.339   34.260 0
   33 "33                              " -379.511  -61.666 0
   34 "34                              "   17.016   53.991 0
   35 "35                              "  188.847  -68.207 0
   36 "36                              " -255.981 -260.122 0
   37 "37                              "  740.511  -14.317 0
interface data  [   0]                      pnet     qnet   -rate1- -rate2- -rate3- -rate4- -rate5- -rate6- -rate7- -rate8-
interface branch data  [    0]                              ck      -i_no-  part_fac  
dc bus data  [ 0]             ty ar  zone   vsched     dc_volt  date_in date_out pid own
dc converter data  [ 0]                               id   long_id_    st ty md nb fg  --no---           reg   ar zone  date_in date_out
z table data  [ 0]  -tap2 fact2 -tap3 fact3 -tap4 fact4 -tap5 fact5 -tap6 fact6 -tap7 fact7 -tap8 fact8 -tap9 fact9 tap10 fac10 tap11 fac11
gcd data  [   0]
transaction data  [    0]              st    sch_mw   sch_mvar  flag stn pid         transaction name
owner data  [    1]    owner name           s name       net_mw   net_mvar     sch_mw   sch_mvar  ar
       1 "1                               " "    " :     0.000      0.000      0.000      0.000   0 0 


qtable data     [   0]   id     p[0]   qmx[0]  qmn[0]  ....
end
