% Case saved by PowerWorld Simulator, version 20 Beta, build date March 13, 2017
function mpc = SouthCarolina500
mpc.version = '2';
mpc.baseMVA =  100.00;

%% bus data 
mpc.bus = [
1	1	0.00	0.00	0.00	0.00	1	1.0121698	-7.292752	138.00	2	1.100	0.900	24.43	-0.01	0	0
2	1	42.80	11.41	0.00	0.00	1	1.0115901	-7.364558	138.00	2	1.100	0.900	24.43	-0.01	0	0
3	1	0.00	0.00	0.00	0.00	1	1.0062368	-8.595016	138.00	2	1.100	0.900	24.43	-0.00	0	0
4	1	132.69	35.38	0.00	0.00	1	1.0040728	-8.845873	138.00	2	1.100	0.900	24.43	-0.00	0	0
5	1	0.00	0.00	0.00	0.00	1	1.0148661	2.141622	138.00	1	1.100	0.900	12.61	0.73	0	0
6	1	3.21	0.86	0.00	0.00	1	1.0148184	2.135518	138.00	1	1.100	0.900	12.61	0.73	0	0
7	1	0.00	0.00	0.00	0.00	1	1.0338692	-3.454433	345.00	2	1.100	0.900	24.43	-0.00	0	0
8	1	0.00	0.00	0.00	0.00	1	1.0269704	-5.235297	138.00	2	1.100	0.900	24.43	-0.01	0	0
9	2	0.00	0.00	0.00	0.00	1	1.0400000	-0.655940	13.80	2	1.100	0.900	24.43	0.00	0	0
10	1	0.00	0.00	0.00	0.00	1	1.0167297	-10.329334	138.00	2	1.100	0.900	24.42	-0.03	0	0
11	1	2.47	0.66	0.00	0.00	1	1.0166930	-10.333481	138.00	2	1.100	0.900	24.42	-0.03	0	0
12	1	0.00	0.00	0.00	0.00	1	0.9918219	-11.062240	138.00	1	1.100	0.900	24.25	-0.01	0	0
13	1	37.16	9.91	0.00	0.00	1	0.9912744	-11.126515	138.00	1	1.100	0.900	24.25	-0.01	0	0
14	1	0.00	0.00	0.00	0.00	1	1.0300943	0.068827	345.00	1	1.100	0.900	24.14	0.00	0	0
15	1	0.00	0.00	0.00	0.00	1	1.0213900	-2.551455	138.00	1	1.100	0.900	24.14	0.00	0	0
16	2	0.00	0.00	0.00	0.00	1	1.0400000	2.912436	13.80	1	1.100	0.900	24.14	0.00	0	0
17	3	0.00	0.00	0.00	0.00	1	1.0400000	3.474048	13.80	1	1.100	0.900	24.14	0.00	0	0
18	2	0.00	0.00	0.00	0.00	1	1.0400000	4.367797	13.80	1	1.100	0.900	24.14	0.00	0	0
19	1	0.00	0.00	0.00	0.00	1	1.0183660	-10.796902	138.00	2	1.100	0.900	24.38	-0.01	0	0
20	1	4.54	1.21	0.00	0.00	1	1.0182956	-10.806292	138.00	2	1.100	0.900	24.38	-0.01	0	0
21	1	0.00	0.00	0.00	0.00	1	1.0095419	-8.858856	138.00	2	1.100	0.900	24.42	-0.01	0	0
22	1	148.70	39.65	0.00	0.00	1	1.0074160	-9.111627	138.00	2	1.100	0.900	24.42	-0.01	0	0
23	1	0.00	0.00	0.00	0.00	1	1.0273104	-4.460516	345.00	1	1.100	0.900	23.94	0.01	0	0
24	1	0.00	0.00	0.00	0.00	1	1.0123575	-7.345727	138.00	1	1.100	0.900	23.96	0.01	0	0
25	1	2.28	0.61	0.00	0.00	1	1.0123218	-7.350150	138.00	1	1.100	0.900	23.96	0.01	0	0
26	1	21.66	5.78	0.00	0.00	1	1.0120238	-7.389089	138.00	1	1.100	0.900	23.96	0.01	0	0
27	1	0.00	0.00	0.00	50.00	1	1.0132313	-13.077732	138.00	1	1.100	0.900	24.77	-0.20	0	0
28	1	62.93	16.78	0.00	0.00	1	1.0121446	-13.210629	138.00	1	1.100	0.900	24.77	-0.20	0	0
29	1	0.00	0.00	0.00	0.00	1	1.0094428	-11.107322	138.00	2	1.100	0.900	24.43	-0.01	0	0
30	1	99.97	26.66	0.00	0.00	1	1.0079543	-11.283761	138.00	2	1.100	0.900	24.43	-0.01	0	0
31	1	0.00	0.00	0.00	100.00	1	1.0324654	-13.545102	138.00	2	1.100	0.900	24.35	-0.01	0	0
32	1	9.76	2.60	0.00	0.00	1	1.0323197	-13.562228	138.00	2	1.100	0.900	24.35	-0.01	0	0
33	1	0.00	0.00	0.00	0.00	1	1.0062239	-11.732164	138.00	2	1.100	0.900	24.41	-0.02	0	0
34	1	25.00	6.67	0.00	0.00	1	1.0058508	-11.776277	138.00	2	1.100	0.900	24.41	-0.02	0	0
35	1	0.00	0.00	0.00	0.00	1	1.0176654	-12.374649	138.00	2	1.100	0.900	24.35	-0.00	0	0
36	1	43.35	11.56	0.00	0.00	1	1.0170718	-12.443631	138.00	2	1.100	0.900	24.35	-0.00	0	0
37	1	0.00	0.00	0.00	0.00	1	1.0194635	2.515492	138.00	1	1.100	0.900	19.18	0.49	0	0
38	1	0.13	0.03	0.00	0.00	1	1.0194615	2.515231	138.00	1	1.100	0.900	19.18	0.49	0	0
39	1	0.00	0.00	0.00	0.00	1	1.0295491	-4.337351	345.00	1	1.100	0.900	23.87	0.02	0	0
40	1	0.00	0.00	0.00	0.00	1	1.0230935	-5.544633	138.00	1	1.100	0.900	23.87	0.02	0	0
41	1	57.99	15.46	0.00	0.00	1	1.0221398	-5.663918	138.00	1	1.100	0.900	23.87	0.02	0	0
42	1	0.00	0.00	0.00	0.00	1	1.0241285	-10.118250	138.00	2	1.100	0.900	24.33	-0.00	0	0
43	1	4.46	1.19	0.00	0.00	1	1.0240687	-10.125499	138.00	2	1.100	0.900	24.33	-0.00	0	0
44	1	0.00	0.00	0.00	0.00	1	1.0183507	-6.304916	138.00	2	1.100	0.900	24.43	-0.01	0	0
45	1	2.03	0.54	0.00	0.00	1	1.0183174	-6.309076	138.00	2	1.100	0.900	24.43	-0.01	0	0
46	1	0.00	0.00	0.00	0.00	1	1.0041684	-9.706521	138.00	1	1.100	0.900	23.92	0.01	0	0
47	1	43.41	11.58	0.00	0.00	1	1.0035085	-9.787813	138.00	1	1.100	0.900	23.92	0.01	0	0
48	1	0.00	0.00	0.00	0.00	1	1.0009610	-14.274961	138.00	1	1.100	0.900	24.24	-0.00	0	0
49	2	0.00	0.00	0.00	0.00	1	1.0028100	-14.072881	13.80	1	1.100	0.900	24.24	-0.00	0	0
50	2	0.00	0.00	0.00	0.00	1	1.0031133	-14.037239	13.80	1	1.100	0.900	24.24	-0.00	0	0
51	1	0.35	0.09	0.00	0.00	1	1.0009552	-14.275669	138.00	1	1.100	0.900	24.24	-0.00	0	0
52	1	23.39	6.24	0.00	0.00	1	1.0006075	-14.317466	138.00	1	1.100	0.900	24.24	-0.00	0	0
53	1	0.00	0.00	0.00	0.00	1	1.0165413	-9.773880	138.00	2	1.100	0.900	24.43	-0.01	0	0
54	1	34.81	9.28	0.00	0.00	1	1.0160280	-9.829491	138.00	2	1.100	0.900	24.43	-0.01	0	0
55	1	0.00	0.00	0.00	0.00	1	1.0191402	-9.690781	138.00	1	1.100	0.900	24.31	-0.01	0	0
56	1	2.25	0.60	0.00	0.00	1	1.0191065	-9.694682	138.00	1	1.100	0.900	24.31	-0.01	0	0
57	1	0.00	0.00	0.00	0.00	1	1.0102475	-6.150022	345.00	1	1.100	0.900	24.22	-0.01	0	0
58	1	0.00	0.00	0.00	0.00	1	1.0019893	-8.970641	138.00	1	1.100	0.900	24.24	-0.01	0	0
59	1	140.94	37.58	0.00	0.00	1	0.9996543	-9.267558	138.00	1	1.100	0.900	24.24	-0.01	0	0
60	1	0.00	0.00	0.00	0.00	1	1.0195591	-6.104997	138.00	1	1.100	0.900	23.88	0.02	0	0
61	1	0.20	0.05	0.00	0.00	1	1.0195561	-6.105377	138.00	1	1.100	0.900	23.88	0.02	0	0
62	1	0.00	0.00	0.00	0.00	1	1.0098116	-8.434965	138.00	1	1.100	0.900	24.43	-0.00	0	0
63	2	0.00	0.00	0.00	0.00	1	1.0098116	-8.434965	13.80	1	1.100	0.900	24.43	-0.00	0	0
64	1	34.78	9.27	0.00	0.00	1	1.0092824	-8.495522	138.00	1	1.100	0.900	24.43	-0.00	0	0
65	1	0.00	0.00	0.00	0.00	1	1.0254115	-7.156160	345.00	1	1.100	0.900	24.31	-0.01	0	0
66	1	0.00	0.00	0.00	0.00	1	1.0213159	-8.854026	138.00	1	1.100	0.900	24.30	-0.01	0	0
67	1	4.57	1.22	0.00	0.00	1	1.0212462	-8.862013	138.00	1	1.100	0.900	24.30	-0.01	0	0
68	1	0.00	0.00	0.00	0.00	1	1.0095945	-10.090655	138.00	1	1.100	0.900	25.02	-0.26	0	0
69	1	16.96	4.52	0.00	0.00	1	1.0093027	-10.127086	138.00	1	1.100	0.900	25.02	-0.26	0	0
70	1	0.00	0.00	0.00	0.00	1	0.9952231	-11.369091	138.00	1	1.100	0.900	24.33	-0.03	0	0
71	2	0.00	0.00	0.00	0.00	1	0.9959526	-11.266604	13.80	1	1.100	0.900	24.33	-0.03	0	0
72	2	0.00	0.00	0.00	0.00	1	0.9963937	-11.203047	13.80	1	1.100	0.900	24.33	-0.03	0	0
73	2	0.00	0.00	0.00	0.00	1	0.9968667	-11.152281	13.80	1	1.100	0.900	24.33	-0.03	0	0
74	1	0.00	0.00	0.00	0.00	1	1.0250482	-13.384749	138.00	2	1.100	0.900	24.36	-0.01	0	0
75	1	5.30	1.41	0.00	0.00	1	1.0249719	-13.393951	138.00	2	1.100	0.900	24.36	-0.01	0	0
76	1	0.00	0.00	0.00	0.00	1	1.0179378	3.392810	138.00	1	1.100	0.900	17.71	0.58	0	0
77	1	6.95	1.85	0.00	0.00	1	1.0178300	3.380789	138.00	1	1.100	0.900	17.71	0.58	0	0
78	1	0.00	0.00	0.00	0.00	1	1.0126626	-4.970777	138.00	1	1.100	0.900	24.16	0.00	0	0
79	1	0.38	0.10	0.00	0.00	1	1.0126570	-4.971439	138.00	1	1.100	0.900	24.16	0.00	0	0
80	1	0.00	0.00	0.00	0.00	1	1.0318844	-6.691338	345.00	2	1.100	0.900	24.33	-0.00	0	0
81	1	0.00	0.00	0.00	0.00	1	1.0262073	-9.277308	138.00	2	1.100	0.900	24.33	-0.00	0	0
82	2	0.00	0.00	0.00	0.00	1	1.0400000	-0.674854	13.80	2	1.100	0.900	24.33	0.00	0	0
83	1	0.00	0.00	0.00	0.00	1	1.0043072	-12.128203	138.00	2	1.100	0.900	24.41	-0.02	0	0
84	1	61.41	16.38	0.00	0.00	1	1.0033182	-12.249896	138.00	2	1.100	0.900	24.41	-0.02	0	0
85	1	0.00	0.00	0.00	0.00	1	1.0261623	-12.363804	138.00	2	1.100	0.900	24.36	-0.01	0	0
86	1	17.59	4.69	0.00	0.00	1	1.0258718	-12.399491	138.00	2	1.100	0.900	24.36	-0.01	0	0
87	1	0.00	0.00	0.00	0.00	1	1.0011574	4.158676	138.00	1	1.100	0.900	3.97	-0.61	0	0
88	1	5.25	1.40	0.00	0.00	1	1.0010748	4.148458	138.00	1	1.100	0.900	3.97	-0.61	0	0
89	1	0.00	0.00	0.00	0.00	1	1.0178133	-7.650794	138.00	2	1.100	0.900	24.43	-0.01	0	0
90	1	5.90	1.57	0.00	0.00	1	1.0177214	-7.662924	138.00	2	1.100	0.900	24.43	-0.01	0	0
91	1	0.00	0.00	0.00	0.00	1	1.0117641	-4.102061	138.00	1	1.100	0.900	24.14	0.00	0	0
92	1	65.03	17.34	0.00	0.00	1	1.0107733	-4.228292	138.00	1	1.100	0.900	24.14	0.00	0	0
93	1	0.00	0.00	0.00	0.00	1	1.0154965	-2.983319	138.00	2	1.100	0.900	25.54	-0.38	0	0
94	1	5.21	1.39	0.00	0.00	1	1.0154240	-2.992412	138.00	2	1.100	0.900	25.54	-0.38	0	0
95	1	0.00	0.00	0.00	0.00	1	1.0121837	-4.069760	138.00	1	1.100	0.900	24.15	-0.00	0	0
96	1	34.00	9.07	0.00	0.00	1	1.0117025	-4.128795	138.00	1	1.100	0.900	24.15	-0.00	0	0
97	1	0.00	0.00	0.00	0.00	1	1.0046761	-14.693085	138.00	1	1.100	0.900	24.21	0.00	0	0
98	1	37.09	9.89	0.00	0.00	1	1.0040723	-14.773864	138.00	1	1.100	0.900	24.21	0.00	0	0
99	1	0.00	0.00	0.00	0.00	1	1.0222120	-5.694555	138.00	1	1.100	0.900	24.06	-0.01	0	0
100	1	13.52	3.61	0.00	0.00	1	1.0219989	-5.720127	138.00	1	1.100	0.900	24.06	-0.01	0	0
101	1	0.89	0.24	0.00	0.00	1	1.0221983	-5.696073	138.00	1	1.100	0.900	24.06	-0.01	0	0
102	1	0.00	0.00	0.00	0.00	1	1.0029464	-13.120671	138.00	1	1.100	0.900	24.27	-0.01	0	0
103	1	38.80	10.35	0.00	0.00	1	1.0023077	-13.202725	138.00	1	1.100	0.900	24.27	-0.01	0	0
104	1	0.00	0.00	0.00	0.00	1	1.0184142	-13.946336	138.00	2	1.100	0.900	24.35	-0.00	0	0
105	1	80.33	21.42	0.00	0.00	1	1.0170891	-14.105046	138.00	2	1.100	0.900	24.35	-0.00	0	0
106	1	0.00	0.00	0.00	0.00	1	1.0202871	-11.273091	138.00	2	1.100	0.900	24.36	-0.01	0	0
107	1	16.01	4.27	0.00	0.00	1	1.0200627	-11.299992	138.00	2	1.100	0.900	24.36	-0.01	0	0
108	1	0.00	0.00	0.00	0.00	1	1.0151481	-6.628576	138.00	1	1.100	0.900	23.95	0.01	0	0
109	1	47.58	12.69	0.00	0.00	1	1.0144622	-6.703604	138.00	1	1.100	0.900	23.95	0.01	0	0
110	1	0.00	0.00	0.00	50.00	1	1.0274051	-1.483451	138.00	1	1.100	0.900	15.68	0.73	0	0
111	1	62.29	16.61	0.00	0.00	1	1.0264830	-1.604187	138.00	1	1.100	0.900	15.68	0.73	0	0
112	1	0.00	0.00	0.00	0.00	1	1.0140999	-10.274984	138.00	2	1.100	0.900	24.40	-0.01	0	0
113	1	45.99	12.26	0.00	0.00	1	1.0134291	-10.350557	138.00	2	1.100	0.900	24.40	-0.01	0	0
114	1	0.00	0.00	0.00	0.00	1	1.0191588	-12.782173	138.00	2	1.100	0.900	24.35	-0.00	0	0
115	1	5.06	1.35	0.00	0.00	1	1.0190891	-12.791178	138.00	2	1.100	0.900	24.35	-0.00	0	0
116	1	3.10	0.83	0.00	0.00	1	1.0191157	-12.787773	138.00	2	1.100	0.900	24.35	-0.00	0	0
117	1	0.00	0.00	0.00	0.00	1	1.0045358	-10.440633	138.00	1	1.100	0.900	24.39	-0.04	0	0
118	1	8.83	2.36	0.00	0.00	1	1.0043897	-10.459100	138.00	1	1.100	0.900	24.39	-0.04	0	0
119	1	0.00	0.00	0.00	0.00	1	0.9871138	-11.917873	138.00	1	1.100	0.900	24.20	-0.01	0	0
120	1	31.65	8.44	0.00	0.00	1	0.9866733	-11.972067	138.00	1	1.100	0.900	24.20	-0.01	0	0
121	1	0.00	0.00	0.00	0.00	1	1.0129162	-10.493538	138.00	2	1.100	0.900	24.43	-0.01	0	0
122	1	53.36	14.23	0.00	0.00	1	1.0120809	-10.603845	138.00	2	1.100	0.900	24.43	-0.01	0	0
123	1	0.00	0.00	0.00	0.00	1	1.0300924	-0.277505	345.00	1	1.100	0.900	24.16	-0.00	0	0
124	1	0.00	0.00	0.00	0.00	1	1.0276545	-0.980921	138.00	1	1.100	0.900	24.16	-0.00	0	0
125	2	0.00	0.00	0.00	0.00	1	1.0300924	-0.277505	13.80	1	1.100	0.900	24.16	-0.00	0	0
126	2	0.00	0.00	0.00	0.00	1	1.0300924	-0.277505	13.80	1	1.100	0.900	24.16	-0.00	0	0
127	2	0.00	0.00	0.00	0.00	1	1.0400000	3.872702	13.80	1	1.100	0.900	24.16	0.00	0	0
128	2	0.00	0.00	0.00	0.00	1	1.0395329	1.091191	13.80	1	1.100	0.900	24.16	-0.00	0	0
129	1	0.00	0.00	0.00	0.00	1	0.9842219	-12.434626	138.00	1	1.100	0.900	24.23	-0.01	0	0
130	1	103.24	27.53	0.00	0.00	1	0.9825808	-12.620261	138.00	1	1.100	0.900	24.23	-0.01	0	0
131	1	0.00	0.00	0.00	0.00	1	1.0202726	-5.976244	138.00	1	1.100	0.900	23.88	0.02	0	0
132	1	25.20	6.72	0.00	0.00	1	1.0198676	-6.023923	138.00	1	1.100	0.900	23.88	0.02	0	0
133	1	0.00	0.00	0.00	0.00	1	1.0129144	-4.028597	138.00	1	1.100	0.900	24.14	0.00	0	0
134	1	42.65	11.37	0.00	0.00	1	1.0123504	-4.098777	138.00	1	1.100	0.900	24.14	0.00	0	0
135	1	0.00	0.00	0.00	0.00	1	1.0152767	-7.851748	138.00	2	1.100	0.900	24.43	-0.01	0	0
136	1	26.76	7.14	0.00	0.00	1	1.0148742	-7.904033	138.00	2	1.100	0.900	24.43	-0.01	0	0
137	1	0.00	0.00	0.00	0.00	1	1.0068454	-10.557650	138.00	1	1.100	0.900	24.43	-0.04	0	0
138	1	78.71	20.99	0.00	0.00	1	1.0056159	-10.719761	138.00	1	1.100	0.900	24.43	-0.04	0	0
139	1	0.00	0.00	0.00	0.00	1	1.0158451	-6.638370	138.00	1	1.100	0.900	23.90	0.02	0	0
140	1	0.26	0.07	0.00	0.00	1	1.0158414	-6.638798	138.00	1	1.100	0.900	23.90	0.02	0	0
141	1	0.00	0.00	0.00	50.00	1	1.0007397	0.904733	138.00	1	1.100	0.900	39.46	-3.31	0	0
142	1	161.34	43.02	0.00	0.00	1	0.9981432	0.605476	138.00	1	1.100	0.900	39.46	-3.31	0	0
143	1	0.00	0.00	0.00	0.00	1	1.0188568	9.880967	138.00	1	1.100	0.900	8.20	-0.08	0	0
144	2	0.00	0.00	0.00	0.00	1	1.0400000	22.413557	13.80	1	1.100	0.900	8.36	0.00	0	0
145	2	0.00	0.00	0.00	0.00	1	1.0400000	12.557682	13.80	1	1.100	0.900	8.26	0.00	0	0
146	1	0.00	0.00	0.00	0.00	1	1.0288075	-4.406195	345.00	2	1.100	0.900	24.45	-0.02	0	0
147	1	0.00	0.00	0.00	0.00	1	1.0171769	-5.091067	138.00	2	1.100	0.900	24.83	-0.13	0	0
148	1	57.42	15.31	0.00	0.00	1	1.0162469	-5.211278	138.00	2	1.100	0.900	24.83	-0.13	0	0
149	1	0.00	0.00	0.00	0.00	1	1.0220765	-10.214261	138.00	2	1.100	0.900	24.33	-0.00	0	0
150	1	1.50	0.40	0.00	0.00	1	1.0220520	-10.217156	138.00	2	1.100	0.900	24.33	-0.00	0	0
151	1	0.00	0.00	0.00	0.00	1	1.0281989	-4.565813	345.00	1	1.100	0.900	23.92	0.01	0	0
152	1	0.00	0.00	0.00	70.00	1	1.0273743	-6.964574	138.00	1	1.100	0.900	23.92	0.01	0	0
153	1	93.15	24.84	0.00	0.00	1	1.0261367	-7.114999	138.00	1	1.100	0.900	23.92	0.01	0	0
154	1	0.00	0.00	0.00	0.00	1	1.0102394	-7.509774	138.00	1	1.100	0.900	23.89	0.02	0	0
155	1	66.84	17.82	0.00	0.00	1	1.0093542	-7.617307	138.00	1	1.100	0.900	23.89	0.02	0	0
156	1	0.00	0.00	0.00	0.00	1	0.9894585	-11.146434	138.00	1	1.100	0.900	23.93	0.01	0	0
157	1	105.45	28.12	0.00	0.00	1	0.9877951	-11.357826	138.00	1	1.100	0.900	23.93	0.01	0	0
158	1	0.00	0.00	0.00	0.00	1	1.0108595	-10.054788	138.00	2	1.100	0.900	24.43	-0.01	0	0
159	1	22.85	6.09	0.00	0.00	1	1.0104897	-10.102379	138.00	2	1.100	0.900	24.43	-0.01	0	0
160	1	0.00	0.00	0.00	0.00	1	1.0198550	-11.525286	138.00	2	1.100	0.900	24.34	-0.00	0	0
161	1	25.95	6.92	0.00	0.00	1	1.0194710	-11.574194	138.00	2	1.100	0.900	24.34	-0.00	0	0
162	1	0.00	0.00	0.00	0.00	1	1.0290960	-4.368150	345.00	2	1.100	0.900	24.43	-0.02	0	0
163	1	0.00	0.00	0.00	0.00	1	1.0252144	-5.148050	138.00	2	1.100	0.900	24.43	-0.01	0	0
164	1	98.15	26.17	0.00	0.00	1	1.0235650	-5.352447	138.00	2	1.100	0.900	24.43	-0.01	0	0
165	1	0.00	0.00	0.00	0.00	1	1.0303945	0.075112	345.00	1	1.100	0.900	24.15	-0.00	0	0
166	1	0.00	0.00	0.00	0.00	1	1.0245915	-1.492964	138.00	1	1.100	0.900	24.15	-0.00	0	0
167	2	0.00	0.00	0.00	0.00	1	1.0400000	2.295907	13.80	1	1.100	0.900	24.15	0.00	0	0
168	2	0.00	0.00	0.00	0.00	1	1.0400000	3.744285	13.80	1	1.100	0.900	24.15	0.00	0	0
169	2	0.00	0.00	0.00	0.00	1	1.0400000	5.365912	13.80	1	1.100	0.900	24.15	0.00	0	0
170	1	0.00	0.00	0.00	0.00	1	1.0117002	-4.207722	138.00	1	1.100	0.900	24.14	-0.00	0	0
171	1	12.38	3.30	0.00	0.00	1	1.0115142	-4.232925	138.00	1	1.100	0.900	24.14	-0.00	0	0
172	1	0.00	0.00	0.00	0.00	1	1.0050215	-9.319500	138.00	1	1.100	0.900	24.91	-0.19	0	0
173	1	3.14	0.84	0.00	0.00	1	1.0049743	-9.324753	138.00	1	1.100	0.900	24.91	-0.19	0	0
174	1	7.30	1.95	0.00	0.00	1	1.0049199	-9.331447	138.00	1	1.100	0.900	24.91	-0.19	0	0
175	1	0.00	0.00	0.00	0.00	1	1.0339762	-0.091223	345.00	1	1.100	0.900	23.71	0.07	0	0
176	1	0.00	0.00	0.00	0.00	1	1.0231628	0.719265	138.00	1	1.100	0.900	22.18	0.17	0	0
177	1	8.78	2.34	0.00	0.00	1	1.0230314	0.702440	138.00	1	1.100	0.900	22.18	0.17	0	0
178	1	6.81	1.82	0.00	0.00	1	1.0230611	0.708178	138.00	1	1.100	0.900	22.18	0.17	0	0
179	1	0.00	0.00	0.00	0.00	1	1.0042596	-11.279192	138.00	2	1.100	0.900	24.43	-0.01	0	0
180	1	14.14	3.77	0.00	0.00	1	1.0040378	-11.304231	138.00	2	1.100	0.900	24.43	-0.01	0	0
181	1	0.00	0.00	0.00	60.00	1	1.0112415	-14.491345	138.00	1	1.100	0.900	24.20	0.00	0	0
182	1	82.61	22.03	0.00	0.00	1	1.0099107	-14.655747	138.00	1	1.100	0.900	24.20	0.00	0	0
183	1	0.00	0.00	0.00	0.00	1	1.0249616	-3.219058	138.00	1	1.100	0.900	19.19	0.40	0	0
184	1	30.18	8.05	0.00	0.00	1	1.0245654	-3.266209	138.00	1	1.100	0.900	19.19	0.40	0	0
185	1	0.00	0.00	0.00	0.00	1	1.0095536	-5.782083	138.00	1	1.100	0.900	24.14	0.00	0	0
186	1	45.35	12.09	0.00	0.00	1	1.0089328	-5.856463	138.00	1	1.100	0.900	24.14	0.00	0	0
187	1	0.00	0.00	0.00	0.00	1	1.0171144	-8.036407	138.00	2	1.100	0.900	24.43	-0.01	0	0
188	1	11.05	2.95	0.00	0.00	1	1.0169504	-8.054561	138.00	2	1.100	0.900	24.43	-0.01	0	0
189	1	0.00	0.00	0.00	0.00	1	1.0278332	-13.669316	138.00	2	1.100	0.900	24.36	-0.01	0	0
190	1	14.07	3.75	0.00	0.00	1	1.0276288	-13.690888	138.00	2	1.100	0.900	24.36	-0.01	0	0
191	1	0.00	0.00	0.00	0.00	1	1.0196378	-12.257347	138.00	2	1.100	0.900	24.35	-0.00	0	0
192	1	16.44	4.38	0.00	0.00	1	1.0193655	-12.289803	138.00	2	1.100	0.900	24.35	-0.00	0	0
193	1	0.00	0.00	0.00	0.00	1	1.0153213	-10.756351	138.00	2	1.100	0.900	24.39	-0.01	0	0
194	1	28.69	7.65	0.00	0.00	1	1.0148374	-10.814059	138.00	2	1.100	0.900	24.39	-0.01	0	0
195	1	0.00	0.00	0.00	0.00	1	1.0290973	-4.395098	345.00	2	1.100	0.900	24.44	-0.01	0	0
196	1	0.00	0.00	0.00	0.00	1	1.0197133	-6.645405	138.00	2	1.100	0.900	24.43	-0.02	0	0
197	2	0.00	0.00	0.00	0.00	1	1.0400000	0.472472	13.80	2	1.100	0.900	24.44	0.00	0	0
198	2	0.00	0.00	0.00	0.00	1	1.0400000	-1.980408	13.80	2	1.100	0.900	24.44	0.00	0	0
199	1	86.39	23.04	0.00	0.00	1	1.0183724	-6.794483	138.00	2	1.100	0.900	24.43	-0.01	0	0
200	1	0.00	0.00	0.00	0.00	1	1.0207106	-5.906055	138.00	2	1.100	0.900	24.43	-0.01	0	0
201	1	8.89	2.37	0.00	0.00	1	1.0205771	-5.920679	138.00	2	1.100	0.900	24.43	-0.01	0	0
202	1	0.00	0.00	0.00	0.00	1	1.0023389	-8.828161	138.00	1	1.100	0.900	25.21	-0.28	0	0
203	1	4.69	1.25	0.00	0.00	1	1.0022637	-8.837377	138.00	1	1.100	0.900	25.21	-0.28	0	0
204	1	45.67	12.18	0.00	0.00	1	1.0016124	-8.925678	138.00	1	1.100	0.900	25.21	-0.28	0	0
205	1	0.00	0.00	0.00	0.00	1	1.0217253	-13.176651	138.00	2	1.100	0.900	24.35	-0.00	0	0
206	1	3.01	0.80	0.00	0.00	1	1.0216852	-13.181408	138.00	2	1.100	0.900	24.35	-0.00	0	0
207	1	22.57	6.02	0.00	0.00	1	1.0213626	-13.220352	138.00	2	1.100	0.900	24.35	-0.00	0	0
208	1	0.00	0.00	0.00	80.00	1	1.0073296	-12.974040	138.00	1	1.100	0.900	24.40	-0.06	0	0
209	1	81.85	21.83	0.00	0.00	1	1.0061265	-13.134330	138.00	1	1.100	0.900	24.40	-0.06	0	0
210	1	0.00	0.00	0.00	0.00	1	1.0031029	-8.727880	138.00	1	1.100	0.900	23.95	0.01	0	0
211	1	34.28	9.14	0.00	0.00	1	1.0025251	-8.798224	138.00	1	1.100	0.900	23.95	0.01	0	0
212	1	0.00	0.00	0.00	0.00	1	1.0200276	-11.342618	138.00	2	1.100	0.900	24.34	-0.00	0	0
213	1	97.48	26.00	0.00	0.00	1	1.0184806	-11.531751	138.00	2	1.100	0.900	24.34	-0.00	0	0
214	1	0.00	0.00	0.00	0.00	1	1.0039075	-11.400785	138.00	1	1.100	0.900	24.43	-0.04	0	0
215	1	84.48	22.53	0.00	0.00	1	1.0025586	-11.576747	138.00	1	1.100	0.900	24.43	-0.04	0	0
216	1	0.00	0.00	0.00	0.00	1	0.9909753	-11.707994	138.00	1	1.100	0.900	24.30	-0.02	0	0
217	1	55.10	14.69	0.00	0.00	1	0.9901757	-11.803528	138.00	1	1.100	0.900	24.30	-0.02	0	0
218	1	0.00	0.00	0.00	0.00	1	1.0265369	-12.099791	138.00	2	1.100	0.900	24.35	-0.00	0	0
219	1	0.33	0.09	0.00	0.00	1	1.0265318	-12.100425	138.00	2	1.100	0.900	24.35	-0.00	0	0
220	1	0.00	0.00	0.00	0.00	1	1.0358639	-0.428585	345.00	1	1.100	0.900	24.33	-0.02	0	0
221	1	0.00	0.00	0.00	0.00	1	1.0200311	-3.712403	138.00	1	1.100	0.900	26.11	-0.43	0	0
222	2	0.00	0.00	0.00	0.00	1	1.0363164	-0.367348	13.80	1	1.100	0.900	24.33	-0.02	0	0
223	2	0.00	0.00	0.00	0.00	1	1.0379892	-0.137000	13.80	1	1.100	0.900	24.33	-0.02	0	0
224	2	0.00	0.00	0.00	0.00	1	1.0400000	2.836025	13.80	1	1.100	0.900	24.33	0.00	0	0
225	2	0.00	0.00	0.00	0.00	1	1.0400000	1.268607	13.80	1	1.100	0.900	24.33	0.00	0	0
226	1	0.00	0.00	0.00	0.00	1	1.0121583	-4.208302	138.00	1	1.100	0.900	24.14	0.00	0	0
227	1	5.42	1.45	0.00	0.00	1	1.0120747	-4.217917	138.00	1	1.100	0.900	24.14	0.00	0	0
228	1	0.00	0.00	0.00	0.00	1	1.0008090	-6.608071	138.00	1	1.100	0.900	24.11	-0.00	0	0
229	1	54.09	14.42	0.00	0.00	1	0.9999706	-6.714348	138.00	1	1.100	0.900	24.11	-0.00	0	0
230	1	0.00	0.00	0.00	0.00	1	1.0107070	-9.320226	138.00	1	1.100	0.900	24.18	0.00	0	0
231	2	0.00	0.00	0.00	0.00	1	1.0133156	-9.016752	13.80	1	1.100	0.900	24.18	0.00	0	0
232	1	0.00	0.00	0.00	0.00	1	1.0291975	-5.274035	345.00	2	1.100	0.900	24.43	-0.01	0	0
233	1	0.00	0.00	0.00	0.00	1	1.0189403	-8.598549	138.00	2	1.100	0.900	24.43	-0.01	0	0
234	1	59.96	15.99	0.00	0.00	1	1.0180776	-8.706779	138.00	2	1.100	0.900	24.43	-0.01	0	0
235	1	0.00	0.00	0.00	0.00	1	1.0297076	-9.093426	345.00	2	1.100	0.900	24.35	-0.00	0	0
236	1	0.00	0.00	0.00	0.00	1	1.0223669	-10.330842	138.00	2	1.100	0.900	24.37	-0.01	0	0
237	1	2.71	0.72	0.00	0.00	1	1.0223247	-10.335544	138.00	2	1.100	0.900	24.37	-0.01	0	0
238	1	0.00	0.00	0.00	0.00	1	1.0159732	-8.325659	138.00	1	1.100	0.900	23.92	0.01	0	0
239	1	39.13	10.44	0.00	0.00	1	1.0154029	-8.401332	138.00	1	1.100	0.900	23.92	0.01	0	0
240	1	0.00	0.00	0.00	0.00	1	1.0231244	-13.050689	138.00	2	1.100	0.900	24.36	-0.01	0	0
241	1	19.74	5.26	0.00	0.00	1	1.0228149	-13.092182	138.00	2	1.100	0.900	24.36	-0.01	0	0
242	1	0.00	0.00	0.00	70.00	1	1.0199622	-12.474632	138.00	2	1.100	0.900	24.43	-0.01	0	0
243	1	74.47	19.86	0.00	0.00	1	1.0187944	-12.620015	138.00	2	1.100	0.900	24.43	-0.01	0	0
244	1	0.00	0.00	0.00	0.00	1	1.0080807	-9.530664	138.00	1	1.100	0.900	24.68	-0.12	0	0
245	1	11.83	3.16	0.00	0.00	1	1.0079117	-9.550640	138.00	1	1.100	0.900	24.68	-0.12	0	0
246	1	0.00	0.00	0.00	0.00	1	1.0315871	-4.101969	345.00	1	1.100	0.900	23.65	0.04	0	0
247	1	0.00	0.00	0.00	0.00	1	1.0261999	-3.418177	138.00	1	1.100	0.900	20.18	0.27	0	0
248	2	0.00	0.00	0.00	0.00	1	1.0315871	-4.101969	13.80	1	1.100	0.900	23.65	0.04	0	0
249	2	0.00	0.00	0.00	0.00	1	1.0315871	-4.101969	13.80	1	1.100	0.900	23.65	0.04	0	0
250	2	0.00	0.00	0.00	0.00	1	1.0315871	-4.101969	13.80	1	1.100	0.900	23.65	0.04	0	0
251	1	0.00	0.00	0.00	0.00	1	0.9904439	-11.292591	138.00	1	1.100	0.900	24.05	0.01	0	0
252	1	118.68	31.65	0.00	0.00	1	0.9884035	-11.548685	138.00	1	1.100	0.900	24.05	0.01	0	0
253	1	0.00	0.00	0.00	0.00	1	0.9907149	-11.316476	138.00	1	1.100	0.900	24.18	-0.01	0	0
254	2	0.00	0.00	0.00	0.00	1	0.9907149	-11.316476	13.80	1	1.100	0.900	24.18	-0.01	0	0
255	2	0.00	0.00	0.00	0.00	1	0.9907149	-11.316476	13.80	1	1.100	0.900	24.18	-0.01	0	0
256	2	0.00	0.00	0.00	0.00	1	0.9907149	-11.316476	13.80	1	1.100	0.900	24.18	-0.01	0	0
257	2	0.00	0.00	0.00	0.00	1	0.9907149	-11.316476	13.80	1	1.100	0.900	24.18	-0.01	0	0
258	2	0.00	0.00	0.00	0.00	1	0.9921542	-11.153017	13.80	1	1.100	0.900	24.18	-0.01	0	0
259	1	8.16	2.18	0.00	0.00	1	0.9905826	-11.332697	138.00	1	1.100	0.900	24.18	-0.01	0	0
260	1	0.00	0.00	0.00	0.00	1	1.0255211	-1.331372	138.00	1	1.100	0.900	24.15	-0.00	0	0
261	1	18.68	4.98	0.00	0.00	1	1.0252552	-1.363573	138.00	1	1.100	0.900	24.15	-0.00	0	0
262	1	0.00	0.00	0.00	0.00	1	1.0285098	-5.550482	345.00	2	1.100	0.900	24.43	-0.01	0	0
263	1	0.00	0.00	0.00	120.00	1	1.0224596	-9.780224	138.00	2	1.100	0.900	24.43	-0.01	0	0
264	2	0.00	0.00	0.00	0.00	1	1.0285098	-5.550482	13.80	2	1.100	0.900	24.43	-0.01	0	0
265	2	0.00	0.00	0.00	0.00	1	1.0285098	-5.550482	13.80	2	1.100	0.900	24.43	-0.01	0	0
266	1	61.78	16.48	0.00	0.00	1	1.0215633	-9.890489	138.00	2	1.100	0.900	24.43	-0.01	0	0
267	1	0.00	0.00	0.00	0.00	1	1.0158974	-14.734017	138.00	2	1.100	0.900	24.35	-0.00	0	0
268	1	117.15	31.24	0.00	0.00	1	1.0142084	-14.958157	138.00	2	1.100	0.900	24.35	-0.00	0	0
269	1	0.00	0.00	0.00	0.00	1	1.0157057	-3.826934	138.00	2	1.100	0.900	25.28	-0.29	0	0
270	1	6.80	1.81	0.00	0.00	1	1.0155963	-3.841378	138.00	2	1.100	0.900	25.28	-0.29	0	0
271	1	0.00	0.00	0.00	0.00	1	1.0290714	-9.283817	345.00	2	1.100	0.900	24.35	-0.00	0	0
272	1	0.00	0.00	0.00	0.00	1	1.0236548	-11.034203	138.00	2	1.100	0.900	24.37	-0.01	0	0
273	1	9.49	2.53	0.00	0.00	1	1.0235032	-11.054167	138.00	2	1.100	0.900	24.37	-0.01	0	0
274	1	0.00	0.00	0.00	0.00	1	1.0263400	-2.281491	138.00	1	1.100	0.900	17.31	0.61	0	0
275	2	0.00	0.00	0.00	0.00	1	1.0263400	-2.281491	13.80	1	1.100	0.900	17.31	0.61	0	0
276	1	0.00	0.00	0.00	0.00	1	1.0169420	-10.286664	138.00	2	1.100	0.900	24.43	-0.01	0	0
277	1	0.41	0.11	0.00	0.00	1	1.0169360	-10.287454	138.00	2	1.100	0.900	24.43	-0.01	0	0
278	1	5.77	1.54	0.00	0.00	1	1.0168537	-10.298520	138.00	2	1.100	0.900	24.43	-0.01	0	0
279	1	0.00	0.00	0.00	0.00	1	1.0019637	-7.781733	138.00	1	1.100	0.900	24.06	0.00	0	0
280	1	16.94	4.52	0.00	0.00	1	1.0017077	-7.809755	138.00	1	1.100	0.900	24.06	0.00	0	0
281	1	0.00	0.00	0.00	0.00	1	0.9936976	-12.807325	138.00	1	1.100	0.900	24.21	-0.00	0	0
282	1	117.30	31.28	0.00	0.00	1	0.9919111	-13.044162	138.00	1	1.100	0.900	24.21	-0.00	0	0
283	1	0.00	0.00	0.00	0.00	1	1.0168254	-10.799206	138.00	2	1.100	0.900	24.38	-0.01	0	0
284	1	32.65	8.71	0.00	0.00	1	1.0162757	-10.868290	138.00	2	1.100	0.900	24.38	-0.01	0	0
285	1	0.00	0.00	0.00	0.00	1	1.0092940	-11.082634	138.00	1	1.100	0.900	24.19	0.00	0	0
286	1	8.27	2.20	0.00	0.00	1	1.0091680	-11.096995	138.00	1	1.100	0.900	24.19	0.00	0	0
287	1	0.00	0.00	0.00	0.00	1	1.0143806	-9.095155	138.00	2	1.100	0.900	24.43	-0.01	0	0
288	1	58.11	15.50	0.00	0.00	1	1.0135043	-9.214423	138.00	2	1.100	0.900	24.43	-0.01	0	0
289	1	0.00	0.00	0.00	0.00	1	1.0180172	-3.022267	138.00	1	1.100	0.900	24.13	-0.00	0	0
290	1	3.69	0.98	0.00	0.00	1	1.0179608	-3.029738	138.00	1	1.100	0.900	24.13	-0.00	0	0
291	1	0.00	0.00	0.00	0.00	1	1.0074632	-10.732599	138.00	2	1.100	0.900	24.43	-0.01	0	0
292	1	7.62	2.03	0.00	0.00	1	1.0073543	-10.745784	138.00	2	1.100	0.900	24.43	-0.01	0	0
293	1	0.00	0.00	0.00	0.00	1	1.0189966	-11.465560	138.00	2	1.100	0.900	24.34	-0.00	0	0
294	1	25.60	6.83	0.00	0.00	1	1.0186136	-11.509633	138.00	2	1.100	0.900	24.34	-0.00	0	0
295	1	0.00	0.00	0.00	0.00	1	1.0099246	-8.648863	138.00	1	1.100	0.900	25.13	-0.28	0	0
296	1	7.79	2.08	0.00	0.00	1	1.0098130	-8.663266	138.00	1	1.100	0.900	25.13	-0.28	0	0
297	1	0.00	0.00	0.00	0.00	1	1.0184993	-6.871108	345.00	1	1.100	0.900	24.29	-0.01	0	0
298	1	0.00	0.00	0.00	0.00	1	1.0155534	-8.332813	138.00	1	1.100	0.900	24.36	-0.02	0	0
299	1	14.57	3.88	0.00	0.00	1	1.0153368	-8.361065	138.00	1	1.100	0.900	24.36	-0.02	0	0
300	1	0.00	0.00	0.00	40.00	1	1.0054082	-1.309734	138.00	1	1.100	0.900	35.45	-2.71	0	0
301	2	0.00	0.00	0.00	0.00	1	1.0065671	-1.178191	13.80	1	1.100	0.900	35.46	-2.70	0	0
302	2	0.00	0.00	0.00	0.00	1	1.0065633	-1.183918	13.80	1	1.100	0.900	35.46	-2.70	0	0
303	1	86.76	23.14	0.00	0.00	1	1.0039237	-1.498088	138.00	1	1.100	0.900	35.44	-2.71	0	0
304	1	0.00	0.00	0.00	0.00	1	0.9852308	-12.146423	138.00	1	1.100	0.900	24.25	-0.01	0	0
305	2	0.00	0.00	0.00	0.00	1	0.9875094	-11.835484	13.80	1	1.100	0.900	24.25	-0.01	0	0
306	2	0.00	0.00	0.00	0.00	1	0.9876712	-11.796083	13.80	1	1.100	0.900	24.25	-0.01	0	0
307	1	76.04	20.28	0.00	0.00	1	0.9840905	-12.295649	138.00	1	1.100	0.900	24.25	-0.01	0	0
308	1	0.00	0.00	0.00	0.00	1	1.0123223	-11.091898	138.00	1	1.100	0.900	24.29	-0.01	0	0
309	1	9.03	2.41	0.00	0.00	1	1.0121685	-11.111186	138.00	1	1.100	0.900	24.29	-0.01	0	0
310	1	0.00	0.00	0.00	50.00	1	1.0015761	-13.832172	138.00	1	1.100	0.900	24.22	-0.00	0	0
311	1	43.83	11.69	0.00	0.00	1	1.0008859	-13.917900	138.00	1	1.100	0.900	24.22	-0.00	0	0
312	1	0.00	0.00	0.00	0.00	1	1.0193231	-13.121684	138.00	2	1.100	0.900	24.35	-0.00	0	0
313	1	12.44	3.32	0.00	0.00	1	1.0191153	-13.147788	138.00	2	1.100	0.900	24.35	-0.00	0	0
314	1	0.00	0.00	0.00	0.00	1	1.0097092	-9.572890	138.00	1	1.100	0.900	25.06	-0.27	0	0
315	1	0.43	0.11	0.00	0.00	1	1.0097034	-9.573608	138.00	1	1.100	0.900	25.06	-0.27	0	0
316	1	0.00	0.00	0.00	0.00	1	1.0195198	0.596183	138.00	1	1.100	0.900	13.88	0.78	0	0
317	1	3.75	1.00	0.00	0.00	1	1.0194652	0.590252	138.00	1	1.100	0.900	13.88	0.78	0	0
318	1	0.00	0.00	0.00	0.00	1	1.0216049	-0.277828	138.00	1	1.100	0.900	24.21	-0.14	0	0
319	2	0.00	0.00	0.00	0.00	1	1.0337116	1.449400	13.80	1	1.100	0.900	24.22	-0.14	0	0
320	1	0.00	0.00	0.00	0.00	1	1.0098314	-12.634855	138.00	2	1.100	0.900	24.43	-0.01	0	0
321	1	150.42	40.11	0.00	0.00	1	1.0074431	-12.927271	138.00	2	1.100	0.900	24.43	-0.01	0	0
322	1	0.00	0.00	0.00	0.00	1	0.9971270	-10.791121	138.00	1	1.100	0.900	24.27	-0.02	0	0
323	1	45.27	12.07	0.00	0.00	1	0.9964504	-10.867707	138.00	1	1.100	0.900	24.27	-0.02	0	0
324	1	0.00	0.00	0.00	0.00	1	0.9880346	-11.996281	138.00	1	1.100	0.900	24.26	-0.02	0	0
325	1	103.46	27.59	0.00	0.00	1	0.9864263	-12.213363	138.00	1	1.100	0.900	24.26	-0.02	0	0
326	1	0.00	0.00	0.00	0.00	1	1.0140992	-11.469161	138.00	2	1.100	0.900	24.43	-0.01	0	0
327	1	121.07	32.28	0.00	0.00	1	1.0123917	-11.674624	138.00	2	1.100	0.900	24.43	-0.01	0	0
328	1	0.00	0.00	0.00	0.00	1	0.9984627	-9.375057	138.00	1	1.100	0.900	24.19	0.00	0	0
329	1	26.02	6.94	0.00	0.00	1	0.9981071	-9.418234	138.00	1	1.100	0.900	24.19	0.00	0	0
330	1	0.00	0.00	0.00	0.00	1	1.0150952	-6.694205	138.00	1	1.100	0.900	23.90	0.02	0	0
331	1	57.17	15.25	0.00	0.00	1	1.0141880	-6.812884	138.00	1	1.100	0.900	23.90	0.02	0	0
332	1	0.00	0.00	0.00	0.00	1	1.0293700	-4.263444	345.00	1	1.100	0.900	23.87	0.01	0	0
333	1	0.00	0.00	0.00	0.00	1	1.0206099	-5.882425	138.00	1	1.100	0.900	23.89	0.02	0	0
334	1	0.50	0.13	0.00	0.00	1	1.0206024	-5.883257	138.00	1	1.100	0.900	23.89	0.02	0	0
335	1	0.83	0.22	0.00	0.00	1	1.0205970	-5.883978	138.00	1	1.100	0.900	23.89	0.02	0	0
336	1	0.00	0.00	0.00	0.00	1	1.0158272	-1.581842	138.00	1	1.100	0.900	25.92	-0.48	0	0
337	1	5.67	1.51	0.00	0.00	1	1.0157376	-1.593667	138.00	1	1.100	0.900	25.92	-0.48	0	0
338	1	0.00	0.00	0.00	0.00	1	1.0112290	8.581534	138.00	1	1.100	0.900	7.84	-0.17	0	0
339	1	75.10	20.03	0.00	0.00	1	1.0100912	8.434906	138.00	1	1.100	0.900	7.82	-0.17	0	0
340	1	0.00	0.00	0.00	0.00	1	1.0015759	-8.376352	138.00	1	1.100	0.900	23.99	0.01	0	0
341	1	24.22	6.46	0.00	0.00	1	1.0011778	-8.427321	138.00	1	1.100	0.900	23.99	0.01	0	0
342	1	0.00	0.00	0.00	0.00	1	1.0114371	-11.100402	138.00	2	1.100	0.900	24.42	-0.03	0	0
343	1	2.51	0.67	0.00	0.00	1	1.0113988	-11.105288	138.00	2	1.100	0.900	24.42	-0.03	0	0
344	1	2.43	0.65	0.00	0.00	1	1.0113986	-11.105470	138.00	2	1.100	0.900	24.42	-0.03	0	0
345	1	0.00	0.00	0.00	0.00	1	1.0019406	-11.491395	138.00	2	1.100	0.900	24.43	-0.01	0	0
346	1	47.58	12.69	0.00	0.00	1	1.0012713	-11.573950	138.00	2	1.100	0.900	24.43	-0.01	0	0
347	1	0.00	0.00	0.00	0.00	1	0.9876867	-11.893277	138.00	1	1.100	0.900	24.15	-0.00	0	0
348	1	86.40	23.04	0.00	0.00	1	0.9864480	-12.043902	138.00	1	1.100	0.900	24.15	-0.00	0	0
349	1	0.00	0.00	0.00	0.00	1	1.0194579	-9.931307	138.00	2	1.100	0.900	24.42	-0.03	0	0
350	2	0.00	0.00	0.00	0.00	1	1.0238292	-9.350271	13.80	2	1.100	0.900	24.42	-0.03	0	0
351	2	0.00	0.00	0.00	0.00	1	1.0215300	-9.666072	13.80	2	1.100	0.900	24.42	-0.03	0	0
352	2	0.00	0.00	0.00	0.00	1	1.0237324	-9.370478	13.80	2	1.100	0.900	24.42	-0.03	0	0
353	2	0.00	0.00	0.00	0.00	1	1.0398507	-7.083908	13.80	2	1.100	0.900	24.42	-0.03	0	0
354	1	0.00	0.00	0.00	0.00	1	1.0221402	-5.731120	138.00	2	1.100	0.900	24.43	-0.00	0	0
355	1	19.97	5.32	0.00	0.00	1	1.0218095	-5.770291	138.00	2	1.100	0.900	24.43	-0.00	0	0
356	1	0.00	0.00	0.00	0.00	1	1.0046471	-13.684892	138.00	1	1.100	0.900	24.50	-0.10	0	0
357	1	55.73	14.86	0.00	0.00	1	1.0038318	-13.788673	138.00	1	1.100	0.900	24.50	-0.10	0	0
358	1	0.00	0.00	0.00	0.00	1	1.0022690	-14.361021	138.00	1	1.100	0.900	24.22	-0.00	0	0
359	1	14.59	3.89	0.00	0.00	1	1.0020352	-14.388712	138.00	1	1.100	0.900	24.22	-0.00	0	0
360	1	0.00	0.00	0.00	0.00	1	1.0019580	-9.227190	138.00	1	1.100	0.900	24.01	0.01	0	0
361	2	0.00	0.00	0.00	0.00	1	1.0019580	-9.227190	13.80	1	1.100	0.900	24.01	0.01	0	0
362	2	0.00	0.00	0.00	0.00	1	1.0019580	-9.227190	13.80	1	1.100	0.900	24.01	0.01	0	0
363	2	0.00	0.00	0.00	0.00	1	1.0019580	-9.227190	13.80	1	1.100	0.900	24.01	0.01	0	0
364	1	30.44	8.12	0.00	0.00	1	1.0015131	-9.286644	138.00	1	1.100	0.900	24.01	0.01	0	0
365	1	0.00	0.00	0.00	0.00	1	1.0079786	-10.721402	138.00	2	1.100	0.900	24.43	-0.01	0	0
366	1	56.49	15.06	0.00	0.00	1	1.0070872	-10.841643	138.00	2	1.100	0.900	24.43	-0.01	0	0
367	1	0.00	0.00	0.00	0.00	1	1.0139402	-4.270806	138.00	1	1.100	0.900	24.14	-0.00	0	0
368	1	11.45	3.05	0.00	0.00	1	1.0137849	-4.290448	138.00	1	1.100	0.900	24.14	-0.00	0	0
369	1	0.00	0.00	0.00	0.00	1	1.0178094	-3.078614	138.00	1	1.100	0.900	24.15	-0.00	0	0
370	1	35.60	9.49	0.00	0.00	1	1.0173238	-3.135977	138.00	1	1.100	0.900	24.15	-0.00	0	0
371	1	0.00	0.00	0.00	0.00	1	1.0281778	-5.117190	345.00	2	1.100	0.900	24.43	-0.01	0	0
372	1	0.00	0.00	0.00	0.00	1	1.0189367	-8.669438	138.00	2	1.100	0.900	24.41	-0.01	0	0
373	1	28.84	7.69	0.00	0.00	1	1.0185317	-8.717608	138.00	2	1.100	0.900	24.41	-0.01	0	0
374	1	0.00	0.00	0.00	0.00	1	1.0051008	-11.173224	138.00	2	1.100	0.900	24.43	-0.01	0	0
375	1	24.76	6.60	0.00	0.00	1	1.0047794	-11.213601	138.00	2	1.100	0.900	24.43	-0.01	0	0
376	1	0.00	0.00	0.00	0.00	1	1.0074444	-7.883051	138.00	1	1.100	0.900	23.93	0.02	0	0
377	1	90.39	24.10	0.00	0.00	1	1.0061857	-8.047602	138.00	1	1.100	0.900	23.93	0.02	0	0
378	1	0.00	0.00	0.00	0.00	1	1.0200120	-0.612468	138.00	1	1.100	0.900	24.56	-0.20	0	0
379	1	13.01	3.47	0.00	0.00	1	1.0198071	-0.638715	138.00	1	1.100	0.900	24.56	-0.20	0	0
380	1	0.00	0.00	0.00	0.00	1	1.0083997	-6.750357	138.00	1	1.100	0.900	25.60	-0.37	0	0
381	1	10.13	2.70	0.00	0.00	1	1.0082503	-6.770050	138.00	1	1.100	0.900	25.60	-0.37	0	0
382	1	0.00	0.00	0.00	0.00	1	1.0071700	-13.637093	138.00	1	1.100	0.900	24.63	-0.15	0	0
383	1	29.95	7.99	0.00	0.00	1	1.0067252	-13.695118	138.00	1	1.100	0.900	24.63	-0.15	0	0
384	1	0.00	0.00	0.00	0.00	1	0.9943625	-11.393845	138.00	1	1.100	0.900	24.23	-0.00	0	0
385	1	36.62	9.77	0.00	0.00	1	0.9938432	-11.457468	138.00	1	1.100	0.900	24.23	-0.00	0	0
386	1	0.00	0.00	0.00	0.00	1	1.0266335	-1.226698	345.00	1	1.100	0.900	24.14	0.00	0	0
387	1	0.00	0.00	0.00	0.00	1	1.0206152	-3.009932	138.00	1	1.100	0.900	24.15	0.00	0	0
388	2	0.00	0.00	0.00	0.00	1	1.0266335	-1.226698	13.80	1	1.100	0.900	24.14	0.00	0	0
389	2	0.00	0.00	0.00	0.00	1	1.0266335	-1.226698	13.80	1	1.100	0.900	24.14	0.00	0	0
390	2	0.00	0.00	0.00	0.00	1	1.0266335	-1.226698	13.80	1	1.100	0.900	24.14	0.00	0	0
391	2	0.00	0.00	0.00	0.00	1	1.0266335	-1.226698	13.80	1	1.100	0.900	24.14	0.00	0	0
392	2	0.00	0.00	0.00	0.00	1	1.0266335	-1.226698	13.80	1	1.100	0.900	24.14	0.00	0	0
393	2	0.00	0.00	0.00	0.00	1	1.0266335	-1.226698	13.80	1	1.100	0.900	24.14	0.00	0	0
394	2	0.00	0.00	0.00	0.00	1	1.0266335	-1.226698	13.80	1	1.100	0.900	24.14	0.00	0	0
395	2	0.00	0.00	0.00	0.00	1	1.0266335	-1.226698	13.80	1	1.100	0.900	24.14	0.00	0	0
396	2	0.00	0.00	0.00	0.00	1	1.0266335	-1.226698	13.80	1	1.100	0.900	24.14	0.00	0	0
397	1	39.95	10.65	0.00	0.00	1	1.0200685	-3.079479	138.00	1	1.100	0.900	24.15	0.00	0	0
398	1	16.77	4.47	0.00	0.00	1	1.0203653	-3.036877	138.00	1	1.100	0.900	24.15	0.00	0	0
399	1	0.00	0.00	0.00	0.00	1	1.0227257	-11.285340	138.00	2	1.100	0.900	24.34	-0.00	0	0
400	1	23.03	6.14	0.00	0.00	1	1.0223308	-11.333046	138.00	2	1.100	0.900	24.34	-0.00	0	0
401	1	0.00	0.00	0.00	0.00	1	1.0078994	5.352075	138.00	1	1.100	0.900	10.10	0.42	0	0
402	1	88.35	23.56	0.00	0.00	1	1.0065771	5.173661	138.00	1	1.100	0.900	10.09	0.42	0	0
403	1	0.00	0.00	0.00	0.00	1	1.0124612	-10.656147	138.00	1	1.100	0.900	24.42	-0.04	0	0
404	1	19.77	5.27	0.00	0.00	1	1.0121602	-10.692646	138.00	1	1.100	0.900	24.42	-0.04	0	0
405	1	0.00	0.00	0.00	0.00	1	1.0046163	-1.926837	138.00	1	1.100	0.900	33.12	-2.21	0	0
406	1	5.25	1.40	0.00	0.00	1	1.0045363	-1.936958	138.00	1	1.100	0.900	33.12	-2.21	0	0
407	1	0.00	0.00	0.00	0.00	1	1.0342658	-7.626534	345.00	2	1.100	0.900	24.34	-0.00	0	0
408	1	0.00	0.00	0.00	0.00	1	1.0278129	-9.753571	138.00	2	1.100	0.900	24.34	-0.00	0	0
409	2	0.00	0.00	0.00	0.00	1	1.0342658	-7.626534	13.80	2	1.100	0.900	24.34	-0.00	0	0
410	2	0.00	0.00	0.00	0.00	1	1.0400000	-5.852628	13.80	2	1.100	0.900	24.34	0.00	0	0
411	2	0.00	0.00	0.00	0.00	1	1.0400000	-6.634787	13.80	2	1.100	0.900	24.34	0.00	0	0
412	2	0.00	0.00	0.00	0.00	1	1.0400000	-6.489418	13.80	2	1.100	0.900	24.34	0.00	0	0
413	2	0.00	0.00	0.00	0.00	1	1.0400000	-6.306531	13.80	2	1.100	0.900	24.34	0.00	0	0
414	2	0.00	0.00	0.00	0.00	1	1.0342658	-7.626534	13.80	2	1.100	0.900	24.34	-0.00	0	0
415	1	0.00	0.00	0.00	0.00	1	1.0093973	-10.073566	138.00	2	1.100	0.900	24.43	-0.01	0	0
416	1	6.06	1.62	0.00	0.00	1	1.0093040	-10.086155	138.00	2	1.100	0.900	24.43	-0.01	0	0
417	1	0.00	0.00	0.00	110.00	1	0.9978630	-10.594968	138.00	1	1.100	0.900	24.09	0.00	0	0
418	1	63.62	16.96	0.00	0.00	1	0.9968489	-10.717493	138.00	1	1.100	0.900	24.09	0.00	0	0
419	1	0.00	0.00	0.00	0.00	1	1.0018956	-13.685886	138.00	1	1.100	0.900	24.26	-0.01	0	0
420	1	5.23	1.39	0.00	0.00	1	1.0018139	-13.696634	138.00	1	1.100	0.900	24.26	-0.01	0	0
421	1	0.00	0.00	0.00	0.00	1	1.0132959	-7.108386	138.00	2	1.100	0.900	24.43	-0.01	0	0
422	1	49.18	13.11	0.00	0.00	1	1.0125876	-7.189074	138.00	2	1.100	0.900	24.43	-0.01	0	0
423	1	0.00	0.00	0.00	0.00	1	0.9972302	4.520694	138.00	1	1.100	0.900	4.98	-0.59	0	0
424	1	157.10	41.89	0.00	0.00	1	0.9945067	4.186558	138.00	1	1.100	0.900	4.93	-0.60	0	0
425	1	0.00	0.00	0.00	0.00	1	1.0176581	-7.163014	345.00	1	1.100	0.900	24.31	-0.02	0	0
426	1	0.00	0.00	0.00	50.00	1	1.0124748	-9.535529	138.00	1	1.100	0.900	24.43	-0.04	0	0
427	1	14.43	3.85	0.00	0.00	1	1.0122632	-9.558495	138.00	1	1.100	0.900	24.43	-0.04	0	0
428	1	0.00	0.00	0.00	0.00	1	1.0309847	-4.099621	345.00	1	1.100	0.900	23.86	0.01	0	0
429	1	0.00	0.00	0.00	0.00	1	1.0205752	-5.962056	138.00	1	1.100	0.900	23.88	0.02	0	0
430	2	0.00	0.00	0.00	0.00	1	1.0312326	-4.065618	13.80	1	1.100	0.900	23.86	0.01	0	0
431	2	0.00	0.00	0.00	0.00	1	1.0314438	-4.035047	13.80	1	1.100	0.900	23.86	0.01	0	0
432	2	0.00	0.00	0.00	0.00	1	1.0311292	-4.079144	13.80	1	1.100	0.900	23.86	0.01	0	0
433	2	0.00	0.00	0.00	0.00	1	1.0332852	-3.772880	13.80	1	1.100	0.900	23.86	0.01	0	0
434	2	0.00	0.00	0.00	0.00	1	1.0313593	-4.047431	13.80	1	1.100	0.900	23.86	0.01	0	0
435	2	0.00	0.00	0.00	0.00	1	1.0309847	-4.099621	13.80	1	1.100	0.900	23.86	0.01	0	0
436	2	0.00	0.00	0.00	0.00	1	1.0309847	-4.099621	13.80	1	1.100	0.900	23.86	0.01	0	0
437	2	0.00	0.00	0.00	0.00	1	1.0400000	-2.162013	13.80	1	1.100	0.900	23.86	0.00	0	0
438	2	0.00	0.00	0.00	0.00	1	1.0400000	-1.665755	13.80	1	1.100	0.900	23.86	0.00	0	0
439	2	0.00	0.00	0.00	0.00	1	1.0400000	-2.575123	13.80	1	1.100	0.900	23.86	0.01	0	0
440	1	0.00	0.00	0.00	0.00	1	1.0150125	-5.540316	345.00	1	1.100	0.900	24.23	-0.00	0	0
441	1	0.00	0.00	0.00	0.00	1	0.9990922	-9.735273	138.00	1	1.100	0.900	24.24	-0.01	0	0
442	2	0.00	0.00	0.00	0.00	1	1.0150125	-5.540316	13.80	1	1.100	0.900	24.23	-0.00	0	0
443	2	0.00	0.00	0.00	0.00	1	1.0150125	-5.540316	13.80	1	1.100	0.900	24.23	-0.00	0	0
444	2	0.00	0.00	0.00	0.00	1	1.0150125	-5.540316	13.80	1	1.100	0.900	24.23	-0.00	0	0
445	1	0.00	0.00	0.00	40.00	1	1.0071918	-7.214979	138.00	1	1.100	0.900	24.14	0.00	0	0
446	1	88.68	23.65	0.00	0.00	1	1.0057458	-7.385417	138.00	1	1.100	0.900	24.14	0.00	0	0
447	1	0.00	0.00	0.00	0.00	1	1.0101328	-6.948107	138.00	1	1.100	0.900	25.57	-0.37	0	0
448	1	57.56	15.35	0.00	0.00	1	1.0092168	-7.067413	138.00	1	1.100	0.900	25.57	-0.37	0	0
449	1	0.00	0.00	0.00	0.00	1	1.0118121	-7.194697	138.00	1	1.100	0.900	23.91	0.01	0	0
450	1	1.12	0.30	0.00	0.00	1	1.0117965	-7.196699	138.00	1	1.100	0.900	23.91	0.01	0	0
451	1	2.21	0.59	0.00	0.00	1	1.0117820	-7.198475	138.00	1	1.100	0.900	23.91	0.01	0	0
452	1	11.16	2.98	0.00	0.00	1	1.0166529	4.666646	138.00	1	1.100	0.900	15.70	0.62	0	0
453	1	0.00	0.00	0.00	0.00	1	1.0311111	-5.409487	345.00	2	1.100	0.900	24.43	-0.01	0	0
454	1	0.00	0.00	0.00	0.00	1	1.0149543	-9.677108	138.00	2	1.100	0.900	24.43	-0.01	0	0
455	2	0.00	0.00	0.00	0.00	1	1.0400000	-4.840120	13.80	2	1.100	0.900	24.43	0.00	0	0
456	2	0.00	0.00	0.00	0.00	1	1.0400000	-4.222310	13.80	2	1.100	0.900	24.43	0.00	0	0
457	1	0.00	0.00	0.00	0.00	1	1.0217015	-5.818733	138.00	2	1.100	0.900	24.43	-0.01	0	0
458	2	0.00	0.00	0.00	0.00	1	1.0209166	-1.469096	13.80	2	1.100	0.900	24.43	-0.01	0	0
459	1	74.47	19.86	0.00	0.00	1	1.0093842	8.105476	138.00	1	1.100	0.900	7.55	-0.23	0	0
460	1	26.34	7.02	0.00	0.00	1	1.0040313	-8.264570	138.00	1	1.100	0.900	23.95	0.01	0	0
461	1	91.72	24.46	0.00	0.00	1	1.0023676	-7.207273	138.00	1	1.100	0.900	24.14	0.00	0	0
462	1	0.00	0.00	0.00	0.00	1	1.0187381	-6.574754	138.00	1	1.100	0.900	24.40	-0.07	0	0
463	2	0.00	0.00	0.00	0.00	1	1.0187381	-6.574754	13.80	1	1.100	0.900	24.40	-0.07	0	0
464	1	0.00	0.00	0.00	0.00	1	1.0284977	-4.368305	345.00	1	1.100	0.900	23.96	0.00	0	0
465	1	12.52	3.34	0.00	0.00	1	1.0235457	-5.568621	138.00	1	1.100	0.900	24.13	-0.02	0	0
466	1	43.34	11.56	0.00	0.00	1	1.0187092	-6.239069	138.00	1	1.100	0.900	23.88	0.02	0	0
467	1	0.81	0.22	0.00	0.00	1	1.0145867	-4.392555	138.00	1	1.100	0.900	24.15	0.00	0	0
468	1	3.76	1.00	0.00	0.00	1	1.0037520	-7.171671	138.00	1	1.100	0.900	24.10	-0.00	0	0
469	1	128.53	34.28	0.00	0.00	1	0.9913744	-10.854541	138.00	1	1.100	0.900	24.01	0.01	0	0
470	1	42.56	11.35	0.00	0.00	1	1.0158343	-3.986923	138.00	1	1.100	0.900	24.15	0.00	0	0
471	1	0.00	0.00	0.00	0.00	1	1.0293499	-4.053457	345.00	1	1.100	0.900	23.93	0.01	0	0
472	1	49.71	13.26	0.00	0.00	1	1.0219352	-5.603552	138.00	1	1.100	0.900	23.97	0.01	0	0
473	1	1.00	0.27	0.00	0.00	1	1.0163433	-3.527788	138.00	1	1.100	0.900	24.14	0.00	0	0
474	1	167.22	44.59	0.00	0.00	1	0.9844919	-11.192895	138.00	1	1.100	0.900	24.10	-0.00	0	0
475	1	0.16	0.04	0.00	0.00	1	1.0165787	-4.494705	138.00	2	1.100	0.900	25.05	-0.21	0	0
476	1	59.86	15.96	0.00	0.00	1	1.0169675	-9.929758	138.00	2	1.100	0.900	24.43	-0.01	0	0
477	1	31.33	8.35	0.00	0.00	1	1.0113558	-8.131637	138.00	1	1.100	0.900	24.83	-0.19	0	0
478	1	9.16	2.44	0.00	0.00	1	1.0156302	-3.187302	138.00	1	1.100	0.900	28.55	-1.11	0	0
479	1	0.00	0.00	0.00	0.00	1	1.0334179	-4.045123	138.00	2	1.100	0.900	24.43	-0.00	0	0
480	2	0.00	0.00	0.00	0.00	1	1.0400000	-2.175207	13.80	2	1.100	0.900	24.43	0.00	0	0
481	2	0.00	0.00	0.00	0.00	1	1.0400000	-2.731321	13.80	2	1.100	0.900	24.43	0.00	0	0
482	2	0.00	0.00	0.00	0.00	1	1.0391527	-3.292465	13.80	2	1.100	0.900	24.43	-0.00	0	0
483	2	0.00	0.00	0.00	0.00	1	1.0400000	-2.768415	13.80	2	1.100	0.900	24.43	0.00	0	0
484	2	0.00	0.00	0.00	0.00	1	1.0393857	-3.233645	13.80	2	1.100	0.900	24.43	-0.00	0	0
485	1	27.88	7.43	0.00	0.00	1	1.0120732	-10.514253	138.00	2	1.100	0.900	24.43	-0.01	0	0
486	1	68.54	18.28	0.00	0.00	1	1.0151341	-9.652946	138.00	2	1.100	0.900	24.43	-0.01	0	0
487	1	11.67	3.11	0.00	0.00	1	1.0094233	-13.019004	138.00	1	1.100	0.900	24.20	0.00	0	0
488	1	97.90	26.11	0.00	0.00	1	0.9923017	-10.515578	138.00	1	1.100	0.900	23.93	0.01	0	0
489	1	3.68	0.98	0.00	0.00	1	1.0202176	-10.334766	138.00	2	1.100	0.900	24.32	-0.01	0	0
490	1	29.81	7.95	0.00	0.00	1	0.9978639	-11.172195	138.00	1	1.100	0.900	24.36	-0.03	0	0
491	1	119.53	31.87	0.00	50.00	1	1.0166971	-11.575040	138.00	2	1.100	0.900	24.43	-0.01	0	0
492	1	59.54	15.88	0.00	0.00	1	1.0040523	-2.595004	138.00	1	1.100	0.900	30.15	-1.50	0	0
493	1	4.05	1.08	0.00	0.00	1	1.0137889	-5.260422	138.00	1	1.100	0.900	25.86	-0.41	0	0
494	2	0.00	0.00	0.00	0.00	1	1.0137889	-5.260422	13.80	1	1.100	0.900	25.86	-0.41	0	0
495	1	75.17	20.05	0.00	0.00	1	1.0092641	-7.572984	138.00	1	1.100	0.900	23.93	0.01	0	0
496	1	0.00	0.00	0.00	0.00	1	1.0126151	8.371793	138.00	1	1.100	0.900	7.30	-0.28	0	0
497	2	0.00	0.00	0.00	0.00	1	1.0272915	10.491781	13.80	1	1.100	0.900	7.35	-0.26	0	0
498	2	0.00	0.00	0.00	0.00	1	1.0210722	9.529038	13.80	1	1.100	0.900	7.33	-0.27	0	0
499	1	122.33	32.62	0.00	0.00	1	1.0034533	-11.801914	138.00	2	1.100	0.900	24.42	-0.01	0	0
500	1	23.43	6.25	0.00	0.00	1	1.0168736	-10.468172	138.00	2	1.100	0.900	24.31	-0.01	0	0
];

%% generator data 
mpc.gen = [
9	771.80	105.66	359.66	-94.16	1.0400	926.16	1	771.80	231.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
16	444.45	84.63	163.56	-36.44	1.0400	533.34	1	444.45	133.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
17	888.30	150.05	327.12	-72.89	1.0400	1066.68	1	888.90	266.67	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
18	157.60	21.67	58.00	-12.92	1.0400	189.12	1	157.60	47.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
49	1.30	0.61	0.61	-0.16	1.0400	1.56	1	1.30	0.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
50	2.60	1.21	1.21	-0.32	1.0400	3.12	1	2.60	0.78	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
63	0.00	0.00	1.63	-0.36	1.0400	3.84	0	3.20	0.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
71	4.00	1.54	1.54	-0.20	1.0400	4.80	1	4.00	1.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
72	2.00	0.77	0.77	-0.10	1.0400	2.40	1	2.00	0.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
73	1.40	0.54	0.54	-0.07	1.0400	1.68	1	1.40	0.42	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
82	361.90	41.10	138.97	-17.73	1.0400	434.28	1	361.90	108.57	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
125	0.00	0.00	62.21	-7.94	1.0400	194.40	0	162.00	48.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
126	0.00	0.00	62.21	-7.94	1.0400	194.40	0	162.00	48.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
127	162.00	26.08	62.21	-7.94	1.0400	194.40	1	162.00	48.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
128	162.00	62.21	62.21	-7.94	1.0400	194.40	1	162.00	48.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
144	602.55	111.38	221.74	-49.41	1.0400	723.06	1	602.55	180.76	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
145	298.15	126.83	221.74	-49.41	1.0400	723.06	1	602.55	180.76	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
167	193.50	45.89	74.30	-9.48	1.0400	232.20	1	193.50	58.05	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
168	193.50	32.76	74.30	-9.48	1.0400	232.20	1	193.50	58.05	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
169	387.00	51.61	148.61	-18.96	1.0400	464.40	1	387.00	116.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
197	293.60	43.32	136.82	-35.82	1.0400	352.32	1	293.60	88.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
198	207.30	52.58	96.60	-25.29	1.0400	248.76	1	207.30	62.19	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
222	5.20	2.00	2.00	-0.25	1.0400	6.24	1	5.20	1.56	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
223	18.00	6.91	6.91	-0.88	1.0400	21.60	1	18.00	5.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
224	511.20	39.98	196.30	-25.05	1.0400	613.44	1	511.20	153.36	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
225	514.80	69.42	197.68	-25.23	1.0400	617.76	1	514.80	154.44	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
231	2.90	1.35	1.35	-0.35	1.0400	3.48	1	2.90	0.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
248	0.00	0.00	67.80	-14.79	1.0400	159.84	0	133.20	39.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
249	0.00	0.00	67.80	-14.79	1.0400	159.84	0	133.20	39.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
250	0.00	0.00	271.20	-59.14	1.0400	639.36	0	532.80	159.84	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
254	0.00	0.00	1.91	-0.50	1.0400	4.92	0	4.10	1.23	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
255	0.00	0.00	1.54	-0.40	1.0400	3.96	0	3.30	0.99	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
256	0.00	0.00	1.35	-0.35	1.0400	3.48	0	2.90	0.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
257	0.00	0.00	2.52	-0.66	1.0400	6.48	0	5.40	1.62	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
258	1.10	0.51	0.51	-0.13	1.0400	1.32	1	1.10	0.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
264	0.00	0.00	19.95	-4.35	1.0400	47.04	0	39.20	11.76	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
265	0.00	0.00	5.40	-1.18	1.0400	12.72	0	10.60	3.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
275	0.00	0.00	51.51	-11.23	1.0400	121.44	0	101.20	30.36	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
301	2.90	1.35	1.35	-0.35	1.0400	3.48	1	2.90	0.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
302	2.90	1.35	1.35	-0.35	1.0400	3.48	1	2.90	0.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
305	1.00	0.38	0.38	-0.05	1.0400	1.20	1	1.00	0.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
306	2.40	0.92	0.92	-0.12	1.0400	2.88	1	2.40	0.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
319	42.30	16.24	16.24	-2.07	1.0400	50.76	1	42.30	12.69	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
350	15.00	5.76	5.76	-0.74	1.0400	18.00	1	15.00	4.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
351	6.20	2.38	2.38	-0.30	1.0400	7.44	1	6.20	1.86	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
352	14.40	5.53	5.53	-0.71	1.0400	17.28	1	14.40	4.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
353	74.00	28.42	28.42	-3.63	1.0400	88.80	1	74.00	22.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
361	0.00	0.00	0.81	-0.18	1.0400	1.92	0	1.60	0.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
362	0.00	0.00	5.60	-1.22	1.0400	13.20	0	11.00	3.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
363	0.00	0.00	1.63	-0.36	1.0400	3.84	0	3.20	0.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
388	0.00	0.00	5.09	-1.11	1.0400	12.00	0	10.00	3.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
389	0.00	0.00	88.23	-19.24	1.0400	208.00	0	173.33	52.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
390	0.00	0.00	88.23	-19.24	1.0400	208.00	0	173.33	52.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
391	0.00	0.00	88.23	-19.24	1.0400	208.00	0	173.33	52.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
392	0.00	0.00	59.25	-12.92	1.0400	139.68	0	116.40	34.92	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
393	0.00	0.00	59.25	-12.92	1.0400	139.68	0	116.40	34.92	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
394	0.00	0.00	59.25	-12.92	1.0400	139.68	0	116.40	34.92	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
395	0.00	0.00	59.25	-12.92	1.0400	139.68	0	116.40	34.92	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
396	0.00	0.00	59.25	-12.92	1.0400	139.68	0	116.40	34.92	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
409	0.00	0.00	50.90	-11.10	1.0400	120.00	0	100.00	30.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
410	79.43	14.93	69.71	-15.20	1.0400	164.34	1	136.95	41.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
411	79.43	25.53	69.71	-15.20	1.0400	164.34	1	136.95	41.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
412	79.43	22.34	69.71	-15.20	1.0400	164.34	1	136.95	41.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
413	61.60	14.63	69.71	-15.20	1.0400	164.34	1	136.95	41.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
414	0.00	0.00	56.55	-12.33	1.0400	133.32	0	111.10	33.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
430	1.00	0.38	0.38	-0.05	1.0400	1.20	1	1.00	0.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
431	3.30	1.27	1.27	-0.16	1.0400	3.96	1	3.30	0.99	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
432	1.20	0.46	0.46	-0.06	1.0400	1.44	1	1.20	0.36	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
433	6.70	2.57	2.57	-0.33	1.0400	8.04	1	6.70	2.01	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
434	4.30	1.65	1.65	-0.21	1.0400	5.16	1	4.30	1.29	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
435	0.00	0.00	75.65	-9.65	1.0400	236.40	0	197.00	59.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
436	0.00	0.00	75.65	-9.65	1.0400	236.40	0	197.00	59.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
437	197.00	52.67	75.65	-9.65	1.0400	236.40	1	197.00	59.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
438	197.00	40.10	75.65	-9.65	1.0400	236.40	1	197.00	59.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
439	197.00	65.56	75.65	-9.65	1.0400	236.40	1	197.00	59.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
442	0.00	0.00	54.97	-11.99	1.0400	129.60	0	108.00	32.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
443	0.00	0.00	89.07	-19.43	1.0400	210.00	0	175.00	52.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
444	0.00	0.00	1.68	-0.37	1.0400	3.96	0	3.30	0.99	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
455	66.85	56.46	113.42	-24.73	1.0400	267.40	1	222.83	66.85	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
456	133.70	55.60	226.84	-49.47	1.0400	534.80	1	445.67	133.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
458	109.60	0.00	0.00	0.00	1.0400	131.52	1	109.60	32.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
463	0.00	0.00	3.36	-0.88	1.0400	8.64	0	7.20	2.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
480	56.00	9.62	21.50	-2.74	1.0400	67.20	1	56.00	16.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
481	45.00	12.10	17.28	-2.21	1.0400	54.00	1	45.00	13.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
482	45.00	17.28	17.28	-2.21	1.0400	54.00	1	45.00	13.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
483	24.00	6.25	9.22	-1.18	1.0400	28.80	1	24.00	7.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
484	28.00	10.75	10.75	-1.37	1.0400	33.60	1	28.00	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
494	0.00	0.00	2.70	-0.71	1.0400	6.96	0	5.80	1.74	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
497	60.00	23.04	23.04	-2.94	1.0400	72.00	1	60.00	18.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
498	18.00	6.91	6.91	-0.88	1.0400	21.60	1	18.00	5.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
];

%% generator cost data
mpc.gencost = [
2	0	0	4	0.0000	0.002	19.000	1424.48
2	0	0	4	0.0000	0.000	5.867	1266.47
2	0	0	4	0.0000	0.000	8.412	1319.13
2	0	0	4	0.0000	0.000	9.275	1076.21
2	0	0	4	0.0000	0.002	19.000	236.03
2	0	0	4	0.0000	0.002	19.000	236.07
2	0	0	4	0.0000	0.002	23.152	604.80
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	6.870	1363.88
2	0	0	4	0.0000	0.000	8.143	1060.19
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	19.000	1081.02
2	0	0	4	0.0000	0.002	19.000	879.08
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	19.000	236.08
2	0	0	4	0.0000	0.002	24.033	799.80
2	0	0	4	0.0000	0.002	24.033	799.80
2	0	0	4	0.0000	0.002	26.742	2763.98
2	0	0	4	0.0000	0.002	19.000	236.11
2	0	0	4	0.0000	0.002	19.000	236.09
2	0	0	4	0.0000	0.002	19.000	236.08
2	0	0	4	0.0000	0.002	19.000	236.14
2	0	0	4	0.0000	0.002	19.000	236.03
2	0	0	4	0.0000	0.002	23.396	658.80
2	0	0	4	0.0000	0.002	23.202	615.90
2	0	0	4	0.0000	0.002	23.816	751.80
2	0	0	4	0.0000	0.002	19.000	236.08
2	0	0	4	0.0000	0.002	19.000	236.08
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	23.141	602.40
2	0	0	4	0.0000	0.002	23.205	616.50
2	0	0	4	0.0000	0.002	23.152	604.80
2	0	0	4	0.0000	0.002	23.198	615.00
2	0	0	4	0.0000	0.002	24.305	859.99
2	0	0	4	0.0000	0.002	24.305	859.99
2	0	0	4	0.0000	0.002	24.305	859.99
2	0	0	4	0.0000	0.002	23.919	774.60
2	0	0	4	0.0000	0.002	23.919	774.60
2	0	0	4	0.0000	0.002	23.919	774.60
2	0	0	4	0.0000	0.002	23.919	774.60
2	0	0	4	0.0000	0.002	23.919	774.60
2	0	0	4	0.0000	0.002	23.808	750.00
2	0	0	4	0.0000	0.002	24.059	805.42
2	0	0	4	0.0000	0.002	24.059	805.42
2	0	0	4	0.0000	0.002	24.059	805.42
2	0	0	4	0.0000	0.002	24.059	805.42
2	0	0	4	0.0000	0.002	23.883	766.65
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	23.862	762.00
2	0	0	4	0.0000	0.002	24.316	862.50
2	0	0	4	0.0000	0.002	23.152	604.95
2	0	0	4	0.0000	0.002	24.641	934.24
2	0	0	4	0.0000	0.002	26.152	1344.19
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	19.000	236.19
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	19.000	236.15
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
];

%% branch data
mpc.branch = [
2	1	0.000531	0.003140	0.00000	76.50	0.00	0.00	0.00000	0.000	1	0.00	0.00	-42.80	-11.41	42.81	11.47	0	0	0	0
44	1	0.005479	0.050257	0.01781	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.33	7.95	-36.25	-9.10	0	0	0	0
421	1	0.005369	0.051555	0.01664	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.56	0.69	-6.56	-2.37	0	0	0	0
4	3	0.000692	0.003518	0.00000	225.06	0.00	0.00	0.00000	0.000	1	0.00	0.00	-132.69	-35.38	132.82	36.04	0	0	0	0
62	3	0.002718	0.026098	0.00842	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.19	12.15	-12.18	-12.93	0	0	0	0
3	479	0.007258	0.069699	0.02250	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-120.64	-23.12	121.72	31.13	0	0	0	0
6	5	0.000556	0.003563	0.00000	4.49	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.21	-0.86	3.21	0.86	0	0	0	0
316	5	0.002445	0.023480	0.00758	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-115.32	33.43	115.66	-30.95	0	0	0	0
401	5	0.004886	0.046920	0.01515	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	119.59	-24.77	-118.88	30.09	0	0	0	0
8	7	0.000355	0.012900	0.00000	567.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-256.99	-43.87	257.22	52.19	0	0	0	0
9	7	0.000120	0.013620	0.00000	680.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	385.90	52.83	-385.73	-33.72	0	0	0	0
9	7	0.000120	0.013620	0.00000	680.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	385.90	52.83	-385.73	-33.72	0	0	0	0
7	232	0.001119	0.014808	0.31205	1493.89	0.00	0.00	0.00000	0.000	1	0.00	0.00	229.60	2.21	-229.04	-28.06	0	0	0	0
7	262	0.000947	0.013749	0.23994	1493.89	0.00	0.00	0.00000	0.000	1	0.00	0.00	284.65	13.05	-283.92	-28.06	0	0	0	0
8	287	0.003727	0.035786	0.01155	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	198.26	21.48	-196.85	-9.18	0	0	0	0
8	457	0.001974	0.018955	0.00612	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	58.73	22.40	-58.66	-22.32	0	0	0	0
11	10	0.000655	0.003201	0.00000	3.96	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.47	-0.66	2.47	0.66	0	0	0	0
342	10	0.002825	0.027123	0.00876	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.47	-14.38	52.56	14.26	0	0	0	0
10	349	0.001402	0.013460	0.00434	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.03	-14.92	55.07	14.89	0	0	0	0
13	12	0.000623	0.003134	0.00000	65.50	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.16	-9.91	37.17	9.96	0	0	0	0
12	216	0.003962	0.038048	0.01228	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.05	-1.26	-29.01	0.38	0	0	0	0
12	304	0.002310	0.021191	0.00751	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	89.64	21.53	-89.44	-20.43	0	0	0	0
12	441	0.001565	0.015025	0.00485	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-155.85	-30.23	156.25	33.60	0	0	0	0
15	14	0.000208	0.011220	0.00000	682.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-429.84	-61.47	430.21	81.74	0	0	0	0
16	14	0.000326	0.012020	0.00000	596.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	444.45	84.63	-443.83	-61.88	0	0	0	0
17	14	0.000279	0.014380	0.00000	674.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	443.98	76.19	-443.46	-49.21	0	0	0	0
17	14	0.000354	0.014380	0.00000	674.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	444.32	73.86	-443.66	-46.89	0	0	0	0
18	14	0.001417	0.051150	0.00000	340.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	157.60	21.67	-157.27	-9.70	0	0	0	0
386	14	0.000317	0.004547	0.08136	1493.89	0.00	0.00	0.00000	0.000	1	0.00	0.00	-528.36	-39.65	529.20	43.15	0	0	0	0
386	14	0.000320	0.004550	0.08136	1493.90	0.00	0.00	0.00000	0.000	1	0.00	0.00	-527.96	-39.30	528.81	42.78	0	0	0	0
15	91	0.004799	0.046085	0.01488	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.31	14.89	-62.12	-14.60	0	0	0	0
15	230	0.010894	0.104607	0.03377	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	116.85	3.38	-115.42	6.85	0	0	0	0
367	15	0.001918	0.018416	0.00594	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-170.88	-20.99	171.43	25.69	0	0	0	0
15	369	0.001854	0.017010	0.00603	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.91	15.13	-57.85	-15.17	0	0	0	0
15	473	0.009225	0.084621	0.02999	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.33	2.38	-21.29	-5.11	0	0	0	0
20	19	0.000541	0.003886	0.00000	7.53	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.54	-1.21	4.54	1.21	0	0	0	0
19	112	0.004722	0.045345	0.01464	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.53	10.95	19.55	-12.23	0	0	0	0
193	19	0.002221	0.021323	0.00688	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.90	-15.05	-1.90	14.38	0	0	0	0
19	272	0.002293	0.022020	0.00711	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.88	-26.55	-16.86	26.01	0	0	0	0
22	21	0.000587	0.003174	0.00000	254.15	0.00	0.00	0.00000	0.000	1	0.00	0.00	-148.70	-39.65	148.84	40.39	0	0	0	0
21	112	0.005092	0.048896	0.01578	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.29	-14.81	-50.15	14.50	0	0	0	0
21	196	0.002207	0.020247	0.00718	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-199.12	-25.58	199.99	32.85	0	0	0	0
24	23	0.000330	0.017640	0.00000	626.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-298.12	-72.76	298.43	88.97	0	0	0	0
151	23	0.000182	0.002607	0.04665	1493.89	0.00	0.00	0.00000	0.000	1	0.00	0.00	-71.68	37.65	71.69	-42.41	0	0	0	0
23	386	0.001642	0.023851	0.41623	1493.89	0.00	0.00	0.00000	0.000	1	0.00	0.00	-247.59	5.04	248.55	-34.92	0	0	0	0
23	464	0.000947	0.012532	0.26411	1493.89	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.22	-22.58	14.22	-5.29	0	0	0	0
23	471	0.000532	0.007041	0.14837	1493.89	0.00	0.00	0.00000	0.000	1	0.00	0.00	-108.31	-29.02	108.37	14.15	0	0	0	0
25	24	0.000613	0.003629	0.00000	3.56	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.28	-0.61	2.28	0.61	0	0	0	0
26	24	0.000563	0.003729	0.00000	29.46	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.66	-5.78	21.67	5.80	0	0	0	0
210	24	0.002218	0.020344	0.00721	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-123.75	-31.05	124.11	33.61	0	0	0	0
24	360	0.002365	0.022714	0.00733	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	150.07	32.75	-149.52	-28.26	0	0	0	0
28	27	0.000687	0.003963	0.00000	108.61	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.93	-16.78	62.96	16.95	0	0	0	0
27	68	0.005607	0.053845	0.01738	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-96.97	18.63	97.50	-15.28	0	0	0	0
27	382	0.003370	0.030912	0.01095	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.01	15.76	-33.96	-16.45	0	0	0	0
30	29	0.000616	0.003298	0.00000	156.98	0.00	0.00	0.00000	0.000	1	0.00	0.00	-99.97	-26.66	100.04	27.01	0	0	0	0
454	29	0.002470	0.022656	0.00803	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	114.35	13.22	-114.04	-11.12	0	0	0	0
29	491	0.005607	0.053837	0.01738	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.00	-15.88	-13.98	14.32	0	0	0	0
32	31	0.000625	0.003429	0.00000	15.70	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.77	-2.60	9.77	2.61	0	0	0	0
31	85	0.005303	0.050926	0.01644	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.07	16.62	41.17	-17.41	0	0	0	0
104	31	0.005526	0.053062	0.01713	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.50	-26.09	16.55	24.75	0	0	0	0
31	189	0.005707	0.054800	0.01769	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.05	7.26	-5.05	-9.09	0	0	0	0
31	205	0.007797	0.074869	0.02417	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.43	14.33	7.46	-16.67	0	0	0	0
31	218	0.008273	0.079446	0.02565	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.45	10.14	32.54	-11.98	0	0	0	0
267	31	0.004897	0.047021	0.01518	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.43	-30.95	49.58	30.89	0	0	0	0
34	33	0.000624	0.003284	0.00000	43.35	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.00	-6.67	25.00	6.69	0	0	0	0
83	33	0.005287	0.050764	0.01639	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.00	-3.11	14.01	1.56	0	0	0	0
112	33	0.007061	0.067808	0.02189	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.12	7.07	-39.01	-8.25	0	0	0	0
36	35	0.000583	0.003030	0.00000	62.87	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.35	-11.56	43.36	11.62	0	0	0	0
191	35	0.004038	0.037042	0.01313	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.25	4.07	-6.25	-5.41	0	0	0	0
35	399	0.005636	0.054123	0.01747	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.11	-6.21	37.19	5.12	0	0	0	0
38	37	0.000546	0.003823	0.00000	0.18	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.13	-0.03	0.13	0.03	0	0	0	0
76	37	0.001474	0.014156	0.00457	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	110.00	-21.80	-109.82	23.05	0	0	0	0
37	176	0.003039	0.029180	0.00942	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	109.70	-23.08	-109.33	25.62	0	0	0	0
40	39	0.000700	0.025310	0.00000	428.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-88.31	-22.73	88.37	24.74	0	0	0	0
39	332	0.000403	0.005786	0.10355	1493.89	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.29	-0.66	23.29	-10.28	0	0	0	0
39	428	0.000521	0.006898	0.14538	1493.89	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.08	-24.08	65.10	8.94	0	0	0	0
41	40	0.000631	0.003923	0.00000	97.47	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.99	-15.46	58.01	15.60	0	0	0	0
40	131	0.002909	0.026681	0.00946	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.30	7.13	-30.27	-7.87	0	0	0	0
43	42	0.000542	0.003119	0.00000	7.70	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.46	-1.19	4.46	1.19	0	0	0	0
81	42	0.002361	0.021660	0.00768	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.49	2.17	-71.38	-1.93	0	0	0	0
42	191	0.006368	0.058420	0.02070	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	66.92	0.74	-66.65	-0.40	0	0	0	0
45	44	0.000637	0.003876	0.00000	2.84	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.03	-0.54	2.03	0.54	0	0	0	0
44	200	0.002105	0.019311	0.00684	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.36	-8.49	38.39	8.06	0	0	0	0
47	46	0.000602	0.003454	0.00000	63.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.41	-11.58	43.42	11.65	0	0	0	0
46	156	0.006611	0.063482	0.02049	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.36	18.42	-41.22	-19.14	0	0	0	0
238	46	0.003134	0.030093	0.00971	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	85.03	31.48	-84.78	-30.07	0	0	0	0
49	48	0.013310	0.278530	0.00000	57.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	1.30	0.61	-1.30	-0.60	0	0	0	0
50	48	0.007150	0.163560	0.00000	70.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	2.60	1.21	-2.60	-1.20	0	0	0	0
51	48	0.000658	0.003672	0.00000	0.56	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.35	-0.09	0.35	0.09	0	0	0	0
52	48	0.000620	0.003342	0.00000	37.95	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.39	-6.24	23.39	6.26	0	0	0	0
358	48	0.004500	0.041283	0.01463	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.26	2.80	3.27	-4.26	0	0	0	0
419	48	0.004637	0.044525	0.01437	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.14	-0.91	-23.11	-0.29	0	0	0	0
54	53	0.000680	0.003061	0.00000	51.27	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.81	-9.28	34.82	9.32	0	0	0	0
233	53	0.002362	0.021667	0.00768	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	98.23	1.18	-98.01	0.04	0	0	0	0
53	276	0.001502	0.014424	0.00466	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.19	-9.36	-63.13	9.45	0	0	0	0
56	55	0.000641	0.003310	0.00000	3.15	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.25	-0.60	2.25	0.60	0	0	0	0
55	66	0.004330	0.041575	0.01342	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.69	-1.94	36.75	1.09	0	0	0	0
55	500	0.004481	0.041102	0.01457	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.44	1.34	-34.39	-2.38	0	0	0	0
58	57	0.000120	0.017620	0.00000	675.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-282.96	-38.07	283.06	52.38	0	0	0	0
58	57	0.000120	0.017620	0.00000	675.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-282.96	-38.07	283.06	52.38	0	0	0	0
57	123	0.001682	0.024427	0.42627	1493.89	0.00	0.00	0.00000	0.000	1	0.00	0.00	-437.92	-51.31	441.10	53.06	0	0	0	0
440	57	0.000601	0.008726	0.15227	1493.89	0.00	0.00	0.00000	0.000	1	0.00	0.00	128.31	39.42	-128.20	-53.45	0	0	0	0
59	58	0.000620	0.003848	0.00000	252.93	0.00	0.00	0.00000	0.000	1	0.00	0.00	-140.94	-37.58	141.07	38.40	0	0	0	0
58	253	0.004532	0.043520	0.01405	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	95.23	17.25	-94.81	-14.57	0	0	0	0
322	58	0.002019	0.019385	0.00626	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-164.28	-5.61	164.83	10.25	0	0	0	0
322	58	0.002020	0.019390	0.00626	320.30	0.00	0.00	0.00000	0.000	1	0.00	0.00	-164.24	-5.60	164.79	10.25	0	0	0	0
61	60	0.000529	0.003518	0.00000	0.32	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.20	-0.05	0.20	0.05	0	0	0	0
60	131	0.001985	0.018208	0.00645	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.12	-2.89	13.12	2.25	0	0	0	0
466	60	0.002011	0.019314	0.00623	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.91	-3.45	12.91	2.83	0	0	0	0
63	62	0.003200	0.163530	0.00000	70.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
64	62	0.000661	0.003274	0.00000	45.58	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.78	-9.27	34.78	9.32	0	0	0	0
287	62	0.005453	0.052365	0.01690	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.37	10.34	21.40	-11.77	0	0	0	0
62	457	0.007267	0.069786	0.02253	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-68.37	-9.69	68.71	10.62	0	0	0	0
66	65	0.000808	0.030880	0.00000	405.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-100.73	-9.42	100.81	12.45	0	0	0	0
80	65	0.000960	0.013773	0.24648	1493.89	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.40	31.07	-65.35	-56.34	0	0	0	0
65	297	0.000920	0.013192	0.23607	1493.89	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.46	43.89	35.50	-67.99	0	0	0	0
67	66	0.000661	0.003359	0.00000	6.71	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.57	-1.22	4.57	1.22	0	0	0	0
66	308	0.007180	0.068950	0.02226	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	59.41	7.12	-59.17	-7.04	0	0	0	0
69	68	0.000669	0.003998	0.00000	27.64	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.96	-4.52	16.96	4.54	0	0	0	0
68	295	0.004469	0.040995	0.01453	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.85	5.98	62.02	-5.90	0	0	0	0
68	314	0.001805	0.017334	0.00560	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.62	4.77	52.67	-4.86	0	0	0	0
71	70	0.001030	0.044720	0.00000	133.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	4.00	1.54	-4.00	-1.53	0	0	0	0
72	70	0.002920	0.144810	0.00000	60.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	2.00	0.77	-2.00	-0.76	0	0	0	0
73	70	0.012696	0.273030	0.00000	49.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	1.40	0.54	-1.40	-0.53	0	0	0	0
216	70	0.002596	0.023810	0.00844	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.11	-15.17	26.13	14.56	0	0	0	0
70	490	0.002127	0.019512	0.00691	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.73	-11.74	18.74	11.15	0	0	0	0
75	74	0.000584	0.003339	0.00000	8.81	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.30	-1.41	5.30	1.41	0	0	0	0
74	189	0.005632	0.054084	0.01746	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.03	-7.11	-9.02	5.33	0	0	0	0
240	74	0.004434	0.040670	0.01441	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.34	-7.11	-14.33	5.70	0	0	0	0
77	76	0.000695	0.003313	0.00000	12.16	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.95	-1.85	6.95	1.86	0	0	0	0
452	76	0.002012	0.019322	0.00624	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	117.23	-17.97	-116.95	19.95	0	0	0	0
79	78	0.000622	0.003279	0.00000	0.52	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.38	-0.10	0.38	0.10	0	0	0	0
78	328	0.005432	0.049829	0.01766	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	157.75	16.75	-156.42	-6.29	0	0	0	0
78	387	0.002354	0.022609	0.00730	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-158.13	-16.85	158.71	21.67	0	0	0	0
81	80	0.000650	0.034810	0.00000	529.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-137.46	-11.07	137.58	17.36	0	0	0	0
82	80	0.000430	0.031130	0.00000	628.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	361.90	41.10	-361.37	-2.92	0	0	0	0
407	80	0.000818	0.010825	0.22813	1493.89	0.00	0.00	0.00000	0.000	1	0.00	0.00	-158.19	23.82	158.39	-45.50	0	0	0	0
149	81	0.002879	0.026410	0.00936	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.84	-8.77	65.96	8.90	0	0	0	0
84	83	0.000638	0.003655	0.00000	105.41	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.41	-16.38	61.43	16.52	0	0	0	0
83	342	0.004116	0.039520	0.01276	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.43	-13.41	47.53	13.06	0	0	0	0
86	85	0.000652	0.003901	0.00000	30.04	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.59	-4.69	17.59	4.70	0	0	0	0
272	85	0.004412	0.040470	0.01434	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	58.91	-12.82	-58.76	12.71	0	0	0	0
88	87	0.000623	0.003569	0.00000	7.69	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.25	-1.40	5.25	1.40	0	0	0	0
87	141	0.001846	0.017727	0.00572	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	318.54	-21.99	-316.66	39.44	0	0	0	0
87	143	0.003820	0.035043	0.01242	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-290.70	-4.99	293.92	33.28	0	0	0	0
423	87	0.001836	0.017627	0.00569	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.13	-25.84	-33.09	25.58	0	0	0	0
90	89	0.000554	0.003864	0.00000	10.48	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.90	-1.57	5.90	1.57	0	0	0	0
89	187	0.002116	0.020322	0.00656	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.29	-0.29	-34.27	-0.15	0	0	0	0
89	457	0.009012	0.082666	0.02929	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-40.19	-1.28	40.33	-0.48	0	0	0	0
92	91	0.000572	0.003617	0.00000	104.24	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.03	-17.34	65.05	17.50	0	0	0	0
91	133	0.005040	0.048401	0.01562	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.93	-2.90	2.93	1.30	0	0	0	0
94	93	0.000536	0.003281	0.00000	8.18	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.21	-1.39	5.21	1.39	0	0	0	0
269	93	0.003921	0.035965	0.01275	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.63	4.78	41.70	-5.48	0	0	0	0
336	93	0.005795	0.053155	0.01884	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.04	-4.89	-46.91	4.09	0	0	0	0
96	95	0.000563	0.003253	0.00000	56.18	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.00	-9.07	34.01	9.11	0	0	0	0
95	170	0.002111	0.020268	0.00654	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.29	0.81	-12.28	-1.45	0	0	0	0
95	369	0.004094	0.039316	0.01269	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.29	-9.92	46.38	9.47	0	0	0	0
98	97	0.000569	0.003986	0.00000	66.43	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.09	-9.89	37.10	9.95	0	0	0	0
181	97	0.002992	0.028734	0.00928	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.70	21.12	-14.68	-21.87	0	0	0	0
358	97	0.002676	0.024552	0.00870	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.44	-12.64	-22.42	11.92	0	0	0	0
100	99	0.000644	0.003620	0.00000	22.69	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.52	-3.61	13.52	3.61	0	0	0	0
101	99	0.000699	0.003294	0.00000	1.37	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.89	-0.24	0.89	0.24	0	0	0	0
99	465	0.002689	0.025820	0.00834	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.35	-4.73	9.36	3.89	0	0	0	0
472	99	0.003318	0.031864	0.01029	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.06	-1.95	-5.06	0.88	0	0	0	0
103	102	0.000614	0.003874	0.00000	64.60	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.80	-10.35	38.81	10.41	0	0	0	0
102	308	0.005650	0.054254	0.01751	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-67.20	-10.04	67.46	10.74	0	0	0	0
419	102	0.003638	0.034938	0.01128	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.36	-0.49	28.39	-0.37	0	0	0	0
105	104	0.000673	0.003751	0.00000	144.23	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.33	-21.42	80.38	21.67	0	0	0	0
104	191	0.005177	0.047485	0.01683	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.88	4.42	64.08	-4.28	0	0	0	0
107	106	0.000575	0.003206	0.00000	24.46	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.01	-4.27	16.01	4.28	0	0	0	0
106	191	0.004468	0.042904	0.01385	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.40	-3.13	-41.33	2.40	0	0	0	0
236	106	0.003115	0.029915	0.00966	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.51	1.09	-57.41	-1.15	0	0	0	0
109	108	0.000658	0.003010	0.00000	62.91	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.58	-12.69	47.60	12.76	0	0	0	0
108	472	0.002033	0.019521	0.00630	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.60	-24.61	97.80	25.87	0	0	0	0
108	495	0.003611	0.034672	0.01119	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.00	11.85	-49.91	-12.10	0	0	0	0
111	110	0.000527	0.003708	0.00000	87.02	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.29	-16.61	62.31	16.76	0	0	0	0
274	110	0.003126	0.030018	0.00969	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.74	1.26	48.81	-1.61	0	0	0	0
110	316	0.003439	0.033025	0.01066	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-111.12	37.63	111.57	-34.43	0	0	0	0
113	112	0.000644	0.003119	0.00000	72.98	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.99	-12.26	46.00	12.33	0	0	0	0
193	112	0.002867	0.027534	0.00889	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.60	7.36	30.63	-8.01	0	0	0	0
112	236	0.006329	0.060777	0.01962	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.22	-14.83	-0.21	12.90	0	0	0	0
112	283	0.008619	0.082760	0.02672	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.94	-5.80	-10.93	3.16	0	0	0	0
372	112	0.002007	0.019267	0.00622	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	151.50	11.58	-151.05	-7.94	0	0	0	0
112	499	0.005577	0.051155	0.01813	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.73	14.91	-54.56	-15.14	0	0	0	0
115	114	0.000506	0.003360	0.00000	6.74	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.06	-1.35	5.06	1.35	0	0	0	0
116	114	0.000505	0.003411	0.00000	5.26	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.10	-0.83	3.10	0.83	0	0	0	0
114	191	0.005557	0.053364	0.01723	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.73	0.12	17.75	-1.75	0	0	0	0
114	312	0.006609	0.063462	0.02049	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.57	-2.30	-9.57	0.22	0	0	0	0
118	117	0.000634	0.003851	0.00000	12.80	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.83	-2.36	8.83	2.36	0	0	0	0
117	426	0.003172	0.029099	0.01031	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.47	-21.23	57.59	21.25	0	0	0	0
490	117	0.002999	0.027508	0.00975	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.55	-19.10	48.64	18.87	0	0	0	0
120	119	0.000556	0.003059	0.00000	46.58	0.00	0.00	0.00000	0.000	1	0.00	0.00	-31.65	-8.44	31.66	8.47	0	0	0	0
119	129	0.002350	0.021554	0.00764	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.62	8.52	-41.58	-8.86	0	0	0	0
253	119	0.001494	0.014350	0.00463	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	73.36	17.37	-73.28	-16.99	0	0	0	0
122	121	0.000555	0.003846	0.00000	70.42	0.00	0.00	0.00000	0.000	1	0.00	0.00	-53.36	-14.23	53.38	14.34	0	0	0	0
121	276	0.002548	0.024463	0.00790	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.75	-15.30	16.77	14.61	0	0	0	0
121	287	0.007088	0.068058	0.02197	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.63	0.96	36.72	-2.32	0	0	0	0
124	123	0.000200	0.014380	0.00000	488.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-90.59	-15.61	90.61	16.76	0	0	0	0
125	123	0.000280	0.040640	0.00000	346.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	-0.00	0	0	0	0
126	123	0.000150	0.021890	0.00000	352.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
127	123	0.000380	0.047920	0.00000	378.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	162.00	26.08	-161.91	-14.15	0	0	0	0
128	123	0.000160	0.015850	0.00000	391.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	162.00	62.21	-161.96	-57.79	0	0	0	0
165	123	0.000216	0.003138	0.05475	1493.89	0.00	0.00	0.00000	0.000	1	0.00	0.00	207.93	-6.66	-207.84	2.13	0	0	0	0
124	260	0.002040	0.018709	0.00663	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.32	7.62	-35.30	-8.09	0	0	0	0
124	369	0.007693	0.070568	0.02501	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	55.27	7.98	-55.04	-8.50	0	0	0	0
130	129	0.000698	0.003221	0.00000	165.98	0.00	0.00	0.00000	0.000	1	0.00	0.00	-103.24	-27.53	103.32	27.91	0	0	0	0
304	129	0.003063	0.029412	0.00949	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.76	1.22	-16.75	-2.05	0	0	0	0
324	129	0.001878	0.017231	0.00611	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.04	16.82	-45.00	-17.00	0	0	0	0
132	131	0.000673	0.003615	0.00000	41.59	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.20	-6.72	25.21	6.74	0	0	0	0
131	333	0.002227	0.021386	0.00690	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.05	-1.12	8.05	0.42	0	0	0	0
134	133	0.000515	0.003083	0.00000	66.01	0.00	0.00	0.00000	0.000	1	0.00	0.00	-42.64	-11.37	42.65	11.43	0	0	0	0
133	226	0.006440	0.059077	0.02094	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.52	-0.37	-5.52	-1.76	0	0	0	0
133	369	0.006155	0.056462	0.02001	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.84	-6.20	30.90	4.67	0	0	0	0
473	133	0.004755	0.045657	0.01474	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	20.29	4.84	-20.27	-6.17	0	0	0	0
136	135	0.000549	0.003660	0.00000	45.59	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.76	-7.14	26.76	7.16	0	0	0	0
135	287	0.007568	0.069421	0.02460	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.99	-3.10	-31.92	1.25	0	0	0	0
135	457	0.006865	0.062973	0.02232	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.75	-4.07	58.98	3.87	0	0	0	0
138	137	0.000556	0.003788	0.00000	122.92	0.00	0.00	0.00000	0.000	1	0.00	0.00	-78.70	-20.99	78.74	21.24	0	0	0	0
137	214	0.003120	0.029961	0.00967	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.17	4.52	-50.09	-4.75	0	0	0	0
137	426	0.002998	0.028792	0.00929	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.45	-12.88	64.58	13.16	0	0	0	0
137	426	0.003000	0.028790	0.00929	320.30	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.46	-12.88	64.58	13.15	0	0	0	0
140	139	0.000600	0.003182	0.00000	0.36	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.25	-0.07	0.26	0.07	0	0	0	0
139	376	0.002676	0.025697	0.00830	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	89.10	24.44	-88.88	-23.16	0	0	0	0
429	139	0.001468	0.014094	0.00455	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	89.48	25.21	-89.36	-24.51	0	0	0	0
142	141	0.000687	0.003417	0.00000	209.78	0.00	0.00	0.00000	0.000	1	0.00	0.00	-161.34	-43.02	161.54	43.98	0	0	0	0
300	141	0.002670	0.024495	0.00868	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-154.46	38.63	155.13	-33.35	0	0	0	0
144	143	0.001520	0.076600	0.00000	336.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	301.28	55.69	-299.96	10.79	0	0	0	0
144	143	0.001520	0.076600	0.00000	336.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	301.28	55.69	-299.96	10.79	0	0	0	0
145	143	0.001190	0.033700	0.00000	322.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	149.08	63.42	-148.79	-55.24	0	0	0	0
145	143	0.001190	0.033700	0.00000	322.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	149.08	63.42	-148.79	-55.24	0	0	0	0
143	338	0.002116	0.019409	0.00688	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	123.43	27.59	-123.10	-25.31	0	0	0	0
143	401	0.004057	0.038957	0.01258	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	209.71	14.40	-207.98	0.90	0	0	0	0
143	452	0.007537	0.072370	0.02336	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	129.61	-5.68	-128.39	14.99	0	0	0	0
496	143	0.002039	0.019581	0.00632	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-140.42	-16.15	140.82	19.31	0	0	0	0
147	146	0.001007	0.055650	0.00000	272.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-22.85	-20.71	22.86	21.22	0	0	0	0
146	162	0.000285	0.004083	0.07307	1493.89	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.64	-9.90	17.64	2.18	0	0	0	0
146	195	0.000327	0.004333	0.09131	1493.89	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.22	-11.32	5.22	1.66	0	0	0	0
148	147	0.000593	0.003935	0.00000	102.39	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.42	-15.31	57.44	15.45	0	0	0	0
475	147	0.003185	0.030585	0.00987	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.63	-5.92	-34.59	5.26	0	0	0	0
150	149	0.000680	0.003693	0.00000	2.36	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1.50	-0.40	1.50	0.40	0	0	0	0
293	149	0.004385	0.042112	0.01359	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.14	-1.93	54.26	1.70	0	0	0	0
489	149	0.002444	0.023466	0.00758	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.08	-7.42	10.08	6.66	0	0	0	0
152	151	0.000342	0.020300	0.00000	570.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-217.73	4.05	217.88	5.07	0	0	0	0
428	151	0.000454	0.006011	0.12668	1493.89	0.00	0.00	0.00000	0.000	1	0.00	0.00	146.30	30.57	-146.20	-42.71	0	0	0	0
153	152	0.000529	0.003112	0.00000	130.11	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.15	-24.84	93.20	25.12	0	0	0	0
238	152	0.002155	0.020690	0.00668	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-124.17	-41.98	124.53	44.72	0	0	0	0
155	154	0.000533	0.003005	0.00000	89.97	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.84	-17.82	66.87	17.97	0	0	0	0
154	429	0.002119	0.020352	0.00657	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-140.45	-35.17	140.89	38.66	0	0	0	0
154	488	0.008007	0.073450	0.02603	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	73.59	17.20	-73.14	-15.66	0	0	0	0
157	156	0.000597	0.003579	0.00000	164.26	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.45	-28.12	105.53	28.56	0	0	0	0
488	156	0.001861	0.017075	0.00605	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	64.39	9.56	-64.31	-9.41	0	0	0	0
159	158	0.000601	0.003873	0.00000	31.35	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.85	-6.09	22.85	6.11	0	0	0	0
158	233	0.006097	0.055925	0.01982	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.77	-9.82	47.91	9.07	0	0	0	0
158	291	0.005133	0.049293	0.01591	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.91	3.70	-24.88	-5.01	0	0	0	0
161	160	0.000556	0.003568	0.00000	44.84	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.95	-6.92	25.96	6.95	0	0	0	0
160	212	0.002567	0.024650	0.00796	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.38	0.29	13.39	-1.07	0	0	0	0
160	399	0.004015	0.036828	0.01305	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.58	-7.23	12.58	5.94	0	0	0	0
163	162	0.000345	0.019820	0.00000	510.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-72.77	-18.32	72.79	19.38	0	0	0	0
163	162	0.000366	0.019820	0.00000	510.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-72.79	-18.24	72.81	19.30	0	0	0	0
162	195	0.000226	0.003275	0.05716	1493.89	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.13	-4.11	-15.13	-1.94	0	0	0	0
162	220	0.001390	0.018388	0.38750	1493.89	0.00	0.00	0.00000	0.000	1	0.00	0.00	-397.85	-14.63	399.93	0.81	0	0	0	0
162	232	0.000529	0.007594	0.13589	1493.89	0.00	0.00	0.00000	0.000	1	0.00	0.00	219.48	-22.13	-219.23	11.21	0	0	0	0
164	163	0.000650	0.003987	0.00000	174.51	0.00	0.00	0.00000	0.000	1	0.00	0.00	-98.15	-26.17	98.22	26.57	0	0	0	0
200	163	0.003267	0.029965	0.01062	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.28	-10.44	47.35	10.00	0	0	0	0
166	165	0.000183	0.008710	0.00000	606.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-332.88	-56.72	333.08	66.18	0	0	0	0
167	165	0.000463	0.021570	0.00000	411.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	193.50	45.89	-193.33	-38.00	0	0	0	0
168	165	0.000290	0.035490	0.00000	445.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	193.50	32.76	-193.40	-20.12	0	0	0	0
169	165	0.000350	0.025580	0.00000	543.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	387.00	51.61	-386.51	-15.56	0	0	0	0
165	386	0.000718	0.010423	0.18188	1493.89	0.00	0.00	0.00000	0.000	1	0.00	0.00	232.22	14.16	-231.85	-28.05	0	0	0	0
166	228	0.004845	0.044445	0.01575	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	210.18	40.28	-208.06	-22.47	0	0	0	0
260	166	0.001990	0.018250	0.00647	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.61	3.10	-16.61	-3.72	0	0	0	0
166	289	0.002113	0.020294	0.00655	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	139.30	20.17	-138.90	-17.02	0	0	0	0
171	170	0.000513	0.003774	0.00000	20.92	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.37	-3.30	12.38	3.31	0	0	0	0
170	226	0.004631	0.042483	0.01506	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.09	-1.85	0.09	0.31	0	0	0	0
173	172	0.000675	0.003134	0.00000	4.69	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.13	-0.84	3.14	0.84	0	0	0	0
174	172	0.000586	0.003039	0.00000	12.34	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.30	-1.95	7.31	1.95	0	0	0	0
202	172	0.004073	0.039112	0.01263	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.15	-9.62	-21.13	8.55	0	0	0	0
172	244	0.003291	0.031599	0.01020	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.69	-11.34	-10.68	10.38	0	0	0	0
176	175	0.000390	0.038570	0.00000	273.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	38.51	-28.80	-38.50	29.65	0	0	0	0
175	220	0.001099	0.015960	0.27851	1493.89	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.50	-29.65	-38.48	0.08	0	0	0	0
177	176	0.000557	0.003649	0.00000	12.91	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.78	-2.34	8.78	2.34	0	0	0	0
178	176	0.000684	0.003156	0.00000	10.65	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.81	-1.82	6.81	1.82	0	0	0	0
318	176	0.003427	0.032909	0.01062	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.13	0.83	55.23	-0.98	0	0	0	0
180	179	0.000694	0.003302	0.00000	25.21	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.14	-3.77	14.14	3.78	0	0	0	0
179	291	0.005964	0.057270	0.01849	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.24	-4.67	17.26	2.98	0	0	0	0
345	179	0.005081	0.046608	0.01652	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.44	-4.88	8.44	3.26	0	0	0	0
179	374	0.003774	0.036236	0.01170	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.34	-2.36	5.34	1.19	0	0	0	0
182	181	0.000631	0.003715	0.00000	145.73	0.00	0.00	0.00000	0.000	1	0.00	0.00	-82.61	-22.03	82.66	22.30	0	0	0	0
181	487	0.002751	0.026421	0.00853	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.36	17.94	97.62	-16.27	0	0	0	0
184	183	0.000542	0.003008	0.00000	40.45	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.18	-8.05	30.18	8.08	0	0	0	0
183	247	0.001965	0.018868	0.00609	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.48	-8.94	-18.47	8.37	0	0	0	0
183	274	0.003673	0.035265	0.01138	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.66	0.86	48.74	-1.26	0	0	0	0
186	185	0.000562	0.003066	0.00000	76.88	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.35	-12.09	45.36	12.16	0	0	0	0
445	185	0.003074	0.028201	0.00999	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.89	1.98	90.14	-0.75	0	0	0	0
185	467	0.002016	0.018496	0.00655	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-135.50	-11.41	135.86	14.09	0	0	0	0
188	187	0.000670	0.003145	0.00000	19.87	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.05	-2.95	11.05	2.95	0	0	0	0
187	454	0.013848	0.127035	0.04502	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.22	-2.80	-23.14	-1.19	0	0	0	0
190	189	0.000690	0.003010	0.00000	22.90	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.07	-3.75	14.07	3.76	0	0	0	0
192	191	0.000684	0.003764	0.00000	27.24	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.44	-4.38	16.44	4.39	0	0	0	0
191	205	0.005326	0.051141	0.01651	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.93	-8.08	-31.88	6.89	0	0	0	0
191	293	0.005164	0.049592	0.01601	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.48	3.65	28.53	-4.92	0	0	0	0
194	193	0.000696	0.003802	0.00000	49.31	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.70	-7.65	28.70	7.68	0	0	0	0
196	195	0.000230	0.014430	0.00000	560.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-286.44	-56.14	286.63	67.96	0	0	0	0
197	195	0.000600	0.031020	0.00000	597.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	293.60	43.32	-293.11	-18.06	0	0	0	0
198	195	0.000386	0.021850	0.00000	527.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	207.30	52.58	-207.14	-43.34	0	0	0	0
371	195	0.000451	0.005966	0.12573	1493.89	0.00	0.00	0.00000	0.000	1	0.00	0.00	-223.32	-4.21	223.53	-6.28	0	0	0	0
199	196	0.000693	0.003312	0.00000	123.99	0.00	0.00	0.00000	0.000	1	0.00	0.00	-86.39	-23.04	86.45	23.29	0	0	0	0
201	200	0.000686	0.003174	0.00000	14.82	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.89	-2.37	8.89	2.37	0	0	0	0
203	202	0.000644	0.003618	0.00000	6.57	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.69	-1.25	4.69	1.25	0	0	0	0
204	202	0.000553	0.003889	0.00000	72.65	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.67	-12.18	45.68	12.26	0	0	0	0
380	202	0.005360	0.051470	0.01661	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.79	4.84	-71.52	-3.90	0	0	0	0
206	205	0.000554	0.003028	0.00000	4.37	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.01	-0.80	3.01	0.80	0	0	0	0
207	205	0.000653	0.003700	0.00000	30.41	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.57	-6.02	22.58	6.04	0	0	0	0
205	312	0.006767	0.062072	0.02200	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1.16	2.93	1.17	-5.21	0	0	0	0
209	208	0.000514	0.003601	0.00000	141.36	0.00	0.00	0.00000	0.000	1	0.00	0.00	-81.85	-21.83	81.89	22.08	0	0	0	0
322	208	0.002860	0.027459	0.00886	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	134.29	-48.82	-133.70	53.56	0	0	0	0
356	208	0.002554	0.024525	0.00792	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.74	-5.68	51.81	5.54	0	0	0	0
211	210	0.000679	0.003783	0.00000	54.30	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.28	-9.14	34.29	9.19	0	0	0	0
488	210	0.003712	0.035641	0.01151	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.15	-20.00	89.46	21.86	0	0	0	0
213	212	0.000628	0.003685	0.00000	155.03	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.48	-26.00	97.54	26.36	0	0	0	0
212	399	0.003344	0.032113	0.01037	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.10	-8.68	4.10	7.63	0	0	0	0
408	212	0.002879	0.027648	0.00893	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	107.16	18.77	-106.83	-16.60	0	0	0	0
215	214	0.000578	0.003813	0.00000	124.11	0.00	0.00	0.00000	0.000	1	0.00	0.00	-84.48	-22.53	84.52	22.82	0	0	0	0
214	403	0.004217	0.040493	0.01307	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.43	-18.07	34.50	17.34	0	0	0	0
217	216	0.000600	0.003129	0.00000	71.72	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.10	-14.69	55.12	14.80	0	0	0	0
219	218	0.000581	0.003657	0.00000	0.60	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.33	-0.09	0.33	0.09	0	0	0	0
218	399	0.004545	0.043647	0.01409	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.88	11.89	32.93	-12.85	0	0	0	0
221	220	0.000872	0.029010	0.00000	556.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-209.94	-43.38	210.32	56.19	0	0	0	0
222	220	0.000485	0.022250	0.00000	228.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	5.20	2.00	-5.20	-1.99	0	0	0	0
223	220	0.000575	0.030620	0.00000	248.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	18.00	6.91	-18.00	-6.81	0	0	0	0
224	220	0.000543	0.024040	0.00000	588.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	255.64	19.39	-255.30	-4.78	0	0	0	0
224	220	0.000430	0.024040	0.00000	588.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	255.57	20.59	-255.30	-5.98	0	0	0	0
225	220	0.000180	0.012420	0.00000	628.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	257.40	34.71	-257.29	-26.96	0	0	0	0
225	220	0.000180	0.012420	0.00000	628.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	257.40	34.71	-257.29	-26.96	0	0	0	0
220	471	0.000978	0.014205	0.24789	1493.89	0.00	0.00	0.00000	0.000	1	0.00	0.00	476.61	16.40	-474.53	-12.65	0	0	0	0
221	447	0.003970	0.038119	0.01231	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	154.11	14.11	-153.19	-6.60	0	0	0	0
221	478	0.003036	0.029155	0.00941	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.61	18.24	30.65	-18.86	0	0	0	0
221	493	0.003413	0.032773	0.01058	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	86.45	11.03	-86.20	-9.73	0	0	0	0
227	226	0.000667	0.003347	0.00000	8.92	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.42	-1.45	5.42	1.45	0	0	0	0
229	228	0.000590	0.003589	0.00000	77.87	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.09	-14.42	54.11	14.54	0	0	0	0
228	468	0.004892	0.046972	0.01516	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	20.18	-9.03	-20.15	7.73	0	0	0	0
228	474	0.006513	0.059749	0.02117	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	133.78	16.96	-132.60	-8.18	0	0	0	0
231	230	0.003680	0.188770	0.00000	65.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	2.90	1.35	-2.90	-1.33	0	0	0	0
285	230	0.002749	0.026397	0.00852	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-117.94	8.27	118.32	-5.52	0	0	0	0
233	232	0.000460	0.020700	0.00000	628.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-294.58	-35.42	294.97	52.97	0	0	0	0
262	232	0.000253	0.003627	0.06490	1493.89	0.00	0.00	0.00000	0.000	1	0.00	0.00	-141.47	-12.73	141.52	6.55	0	0	0	0
232	371	0.000494	0.006532	0.13765	1493.89	0.00	0.00	0.00000	0.000	1	0.00	0.00	-42.88	12.08	42.89	-26.51	0	0	0	0
232	453	0.000324	0.004292	0.09045	1493.89	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.67	-54.74	-54.66	45.36	0	0	0	0
234	233	0.000551	0.003415	0.00000	95.68	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.96	-15.99	59.98	16.12	0	0	0	0
233	486	0.002266	0.021759	0.00702	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.46	9.05	-88.29	-8.12	0	0	0	0
236	235	0.000240	0.027880	0.00000	507.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-81.76	-25.33	81.78	27.29	0	0	0	0
235	271	0.000313	0.004136	0.08716	1493.89	0.00	0.00	0.00000	0.000	1	0.00	0.00	85.85	4.87	-85.83	-13.82	0	0	0	0
235	407	0.001237	0.016366	0.34490	1493.89	0.00	0.00	0.00000	0.000	1	0.00	0.00	-167.63	-32.16	167.96	-0.20	0	0	0	0
237	236	0.000696	0.003348	0.00000	4.32	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.71	-0.72	2.71	0.72	0	0	0	0
283	236	0.004516	0.041425	0.01468	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.73	-11.91	21.76	10.62	0	0	0	0
239	238	0.000513	0.003619	0.00000	64.09	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.13	-10.44	39.14	10.49	0	0	0	0
241	240	0.000540	0.003983	0.00000	27.17	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.74	-5.26	19.74	5.28	0	0	0	0
240	272	0.011645	0.106820	0.03785	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.08	1.83	34.21	-4.60	0	0	0	0
243	242	0.000606	0.003702	0.00000	130.70	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.47	-19.86	74.50	20.07	0	0	0	0
242	287	0.007052	0.067713	0.02186	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-87.96	19.09	88.52	-16.05	0	0	0	0
242	320	0.003028	0.029073	0.00938	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.46	33.66	-13.42	-34.26	0	0	0	0
245	244	0.000598	0.003153	0.00000	15.81	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.83	-3.16	11.84	3.16	0	0	0	0
244	426	0.003700	0.033941	0.01203	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1.15	-13.54	1.16	12.36	0	0	0	0
247	246	0.001230	0.067850	0.00000	271.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	18.47	-8.37	-18.46	8.64	0	0	0	0
248	246	0.001314	0.054410	0.00000	336.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
249	246	0.001385	0.054270	0.00000	333.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
250	246	0.000410	0.020160	0.00000	628.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
250	246	0.000393	0.020160	0.00000	628.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
246	332	0.000921	0.013370	0.23332	1493.89	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.45	3.11	-23.45	-27.78	0	0	0	0
428	246	0.001101	0.014563	0.30689	1493.89	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.02	-20.57	0.02	-12.06	0	0	0	0
246	471	0.001086	0.014374	0.30292	1493.89	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.01	0.32	5.02	-32.45	0	0	0	0
252	251	0.000661	0.003863	0.00000	171.55	0.00	0.00	0.00000	0.000	1	0.00	0.00	-118.68	-31.65	118.78	32.24	0	0	0	0
251	360	0.004529	0.041546	0.01472	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-87.87	-17.04	88.24	18.96	0	0	0	0
417	251	0.004262	0.040930	0.01321	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.97	14.38	-30.92	-15.20	0	0	0	0
254	253	0.004220	0.134530	0.00000	134.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	-0.00	0.00	0.00	0	0	0	0
255	253	0.002730	0.105980	0.00000	75.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
256	253	0.006590	0.188710	0.00000	65.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	-0.00	0.00	0.00	0	0	0	0
257	253	0.002550	0.080970	0.00000	142.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
258	253	0.009350	0.259290	0.00000	52.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	1.10	0.51	-1.10	-0.51	0	0	0	0
259	253	0.000652	0.003579	0.00000	11.94	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.16	-2.18	8.16	2.18	0	0	0	0
253	347	0.002550	0.024489	0.00791	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.08	7.79	-41.03	-8.12	0	0	0	0
253	417	0.005333	0.048916	0.01733	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.69	-12.26	26.74	10.96	0	0	0	0
261	260	0.000574	0.003316	0.00000	31.44	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.68	-4.98	18.69	4.99	0	0	0	0
263	262	0.000384	0.018270	0.00000	656.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-424.73	-9.25	425.39	40.79	0	0	0	0
264	262	0.000520	0.050050	0.00000	255.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
265	262	0.000230	0.033790	0.00000	241.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
266	263	0.000571	0.003406	0.00000	107.16	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.78	-16.48	61.80	16.61	0	0	0	0
263	276	0.000864	0.008296	0.00268	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	116.65	56.21	-116.52	-55.15	0	0	0	0
263	326	0.002523	0.024229	0.00782	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	128.60	23.34	-128.19	-20.19	0	0	0	0
263	476	0.001806	0.017343	0.00560	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.82	30.15	-18.80	-30.52	0	0	0	0
263	491	0.003463	0.033251	0.01073	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	98.85	8.40	-98.52	-6.38	0	0	0	0
268	267	0.000502	0.003575	0.00000	206.87	0.00	0.00	0.00000	0.000	1	0.00	0.00	-117.15	-31.24	117.22	31.75	0	0	0	0
312	267	0.004476	0.042984	0.01388	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.99	1.28	-67.79	-0.80	0	0	0	0
270	269	0.000574	0.003977	0.00000	10.95	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.80	-1.81	6.80	1.82	0	0	0	0
475	269	0.003534	0.033937	0.01096	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.79	5.88	34.83	-6.60	0	0	0	0
272	271	0.001006	0.037650	0.00000	484.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-85.76	-11.13	85.83	13.82	0	0	0	0
273	272	0.000567	0.003997	0.00000	15.37	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.49	-2.53	9.49	2.53	0	0	0	0
275	274	0.001200	0.040810	0.00000	225.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	-0.00	0.00	0.00	0	0	0	0
277	276	0.000539	0.003663	0.00000	0.66	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.40	-0.11	0.41	0.11	0	0	0	0
278	276	0.000529	0.003850	0.00000	8.45	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.77	-1.54	5.77	1.54	0	0	0	0
276	320	0.003210	0.030825	0.00995	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	137.74	11.40	-137.15	-6.72	0	0	0	0
276	485	0.002629	0.024118	0.00855	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.97	18.05	-18.95	-18.77	0	0	0	0
280	279	0.000691	0.003081	0.00000	24.56	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.94	-4.52	16.95	4.53	0	0	0	0
279	340	0.005965	0.057279	0.01849	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.07	-2.04	-18.05	0.37	0	0	0	0
279	468	0.003204	0.030766	0.00993	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.01	-2.49	35.05	1.87	0	0	0	0
282	281	0.000539	0.003617	0.00000	203.73	0.00	0.00	0.00000	0.000	1	0.00	0.00	-117.30	-31.28	117.38	31.82	0	0	0	0
310	281	0.002251	0.021614	0.00698	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-77.64	44.98	77.82	-43.93	0	0	0	0
281	328	0.004967	0.045560	0.01615	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-129.55	6.84	130.39	-0.67	0	0	0	0
281	384	0.003830	0.036780	0.01187	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.66	5.27	65.83	-4.83	0	0	0	0
284	283	0.000645	0.003988	0.00000	48.08	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.65	-8.71	32.66	8.75	0	0	0	0
286	285	0.000667	0.003266	0.00000	13.41	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.27	-2.20	8.27	2.21	0	0	0	0
285	487	0.003238	0.031094	0.01004	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	109.67	-10.48	-109.29	13.16	0	0	0	0
288	287	0.000507	0.003818	0.00000	89.94	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.11	-15.50	58.12	15.63	0	0	0	0
287	415	0.004281	0.039274	0.01392	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.42	7.58	-45.33	-8.19	0	0	0	0
287	476	0.007441	0.068262	0.02419	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.36	-7.26	-21.32	5.09	0	0	0	0
290	289	0.000543	0.003807	0.00000	5.93	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.69	-0.98	3.69	0.98	0	0	0	0
468	289	0.005770	0.055406	0.01789	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-134.18	-7.94	135.21	16.04	0	0	0	0
292	291	0.000582	0.003221	0.00000	12.61	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.62	-2.03	7.62	2.03	0	0	0	0
294	293	0.000645	0.003290	0.00000	35.71	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.61	-6.83	25.61	6.85	0	0	0	0
296	295	0.000531	0.003433	0.00000	10.75	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.79	-2.08	7.79	2.08	0	0	0	0
314	295	0.003193	0.030657	0.00990	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-53.09	4.75	53.18	-4.90	0	0	0	0
295	447	0.003420	0.031369	0.01112	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-95.30	10.58	95.61	-8.89	0	0	0	0
477	295	0.003486	0.033470	0.01080	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.71	1.01	-27.68	-1.86	0	0	0	0
298	297	0.000588	0.031350	0.00000	348.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-84.29	-6.89	84.33	9.06	0	0	0	0
425	297	0.000275	0.003997	0.06976	1493.89	0.00	0.00	0.00000	0.000	1	0.00	0.00	-132.92	-15.54	132.97	9.00	0	0	0	0
297	440	0.000652	0.009346	0.16726	1493.89	0.00	0.00	0.00000	0.000	1	0.00	0.00	-252.80	49.93	253.23	-61.15	0	0	0	0
299	298	0.000540	0.003634	0.00000	20.05	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.57	-3.88	14.57	3.89	0	0	0	0
298	426	0.003241	0.031118	0.01005	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.72	3.00	-69.57	-2.56	0	0	0	0
301	300	0.002450	0.081260	0.00000	67.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	2.90	1.35	-2.90	-1.34	0	0	0	0
302	300	0.003670	0.078340	0.00000	75.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	2.90	1.35	-2.90	-1.34	0	0	0	0
303	300	0.000646	0.003997	0.00000	139.23	0.00	0.00	0.00000	0.000	1	0.00	0.00	-86.76	-23.14	86.81	23.45	0	0	0	0
405	300	0.003374	0.032399	0.01046	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.45	0.68	33.49	-1.38	0	0	0	0
300	478	0.008364	0.080315	0.02593	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.96	-17.59	-39.81	16.42	0	0	0	0
305	304	0.020660	0.535930	0.00000	28.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	1.00	0.38	-1.00	-0.38	0	0	0	0
306	304	0.005220	0.249920	0.00000	63.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	2.40	0.92	-2.40	-0.90	0	0	0	0
307	304	0.000547	0.003467	0.00000	122.19	0.00	0.00	0.00000	0.000	1	0.00	0.00	-76.04	-20.28	76.08	20.50	0	0	0	0
309	308	0.000658	0.003995	0.00000	13.62	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.03	-2.41	9.03	2.41	0	0	0	0
308	500	0.006944	0.066685	0.02153	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.33	-6.12	17.35	4.11	0	0	0	0
311	310	0.000617	0.003587	0.00000	60.45	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.83	-11.69	43.84	11.76	0	0	0	0
358	310	0.002931	0.026886	0.00953	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.76	5.94	33.80	-6.58	0	0	0	0
313	312	0.000642	0.003976	0.00000	17.95	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.44	-3.32	12.44	3.32	0	0	0	0
399	312	0.004822	0.046299	0.01495	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.27	0.36	-72.03	0.39	0	0	0	0
315	314	0.000536	0.003143	0.00000	0.67	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.43	-0.11	0.43	0.11	0	0	0	0
317	316	0.000671	0.003045	0.00000	5.45	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.75	-1.00	3.75	1.00	0	0	0	0
319	318	0.001590	0.075860	0.00000	120.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	42.30	16.24	-42.27	-14.79	0	0	0	0
318	336	0.005467	0.050154	0.01777	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.86	6.16	-47.74	-6.88	0	0	0	0
378	318	0.001301	0.012497	0.00403	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.50	-7.91	49.54	7.79	0	0	0	0
321	320	0.000626	0.003619	0.00000	269.40	0.00	0.00	0.00000	0.000	1	0.00	0.00	-150.42	-40.11	150.57	40.98	0	0	0	0
323	322	0.000658	0.003109	0.00000	75.55	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.27	-12.07	45.28	12.14	0	0	0	0
324	322	0.001572	0.014419	0.00511	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-148.57	-44.85	148.95	47.90	0	0	0	0
325	324	0.000537	0.003712	0.00000	146.36	0.00	0.00	0.00000	0.000	1	0.00	0.00	-103.46	-27.59	103.52	28.03	0	0	0	0
327	326	0.000571	0.003193	0.00000	159.77	0.00	0.00	0.00000	0.000	1	0.00	0.00	-121.07	-32.28	121.16	32.77	0	0	0	0
491	326	0.002389	0.022943	0.00741	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.03	11.87	7.03	-12.59	0	0	0	0
329	328	0.000554	0.003034	0.00000	40.66	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.02	-6.94	26.02	6.96	0	0	0	0
331	330	0.000570	0.003882	0.00000	77.39	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.17	-15.25	57.19	15.38	0	0	0	0
333	330	0.001518	0.014574	0.00470	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	103.69	28.29	-103.52	-27.16	0	0	0	0
449	330	0.002073	0.019909	0.00643	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.28	-12.00	46.32	11.78	0	0	0	0
333	332	0.000740	0.026440	0.00000	508.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-113.08	-29.06	113.17	32.52	0	0	0	0
332	471	0.000258	0.003415	0.07196	1493.89	0.00	0.00	0.00000	0.000	1	0.00	0.00	-113.02	5.54	113.05	-12.75	0	0	0	0
334	333	0.000662	0.003196	0.00000	0.85	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.50	-0.13	0.50	0.13	0	0	0	0
335	333	0.000627	0.003552	0.00000	1.26	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.83	-0.22	0.83	0.22	0	0	0	0
337	336	0.000563	0.003904	0.00000	9.71	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.67	-1.51	5.67	1.51	0	0	0	0
378	336	0.005079	0.048769	0.01574	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.49	4.44	-36.43	-5.43	0	0	0	0
492	336	0.006321	0.060695	0.01959	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-31.37	-16.94	31.45	15.68	0	0	0	0
339	338	0.000558	0.003629	0.00000	98.20	0.00	0.00	0.00000	0.000	1	0.00	0.00	-75.11	-20.03	75.14	20.24	0	0	0	0
338	459	0.001952	0.017902	0.00634	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.96	5.07	-47.92	-5.30	0	0	0	0
341	340	0.000618	0.003847	0.00000	43.31	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.22	-6.46	24.23	6.48	0	0	0	0
460	340	0.003698	0.035512	0.01146	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.18	5.73	-6.18	-6.85	0	0	0	0
343	342	0.000576	0.003628	0.00000	3.70	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.51	-0.67	2.51	0.67	0	0	0	0
344	342	0.000571	0.003876	0.00000	3.28	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.43	-0.65	2.43	0.65	0	0	0	0
346	345	0.000557	0.003186	0.00000	72.41	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.58	-12.69	47.60	12.77	0	0	0	0
345	415	0.007099	0.065124	0.02308	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.16	-7.89	39.27	6.58	0	0	0	0
348	347	0.000579	0.003119	0.00000	138.46	0.00	0.00	0.00000	0.000	1	0.00	0.00	-86.40	-23.04	86.44	23.29	0	0	0	0
347	417	0.005551	0.050922	0.01805	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.41	-15.17	45.54	14.58	0	0	0	0
350	349	0.002700	0.071600	0.00000	183.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	15.00	5.76	-14.99	-5.58	0	0	0	0
351	349	0.003890	0.079250	0.00000	142.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	6.20	2.38	-6.20	-2.35	0	0	0	0
352	349	0.003046	0.072110	0.00000	150.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	14.40	5.53	-14.39	-5.37	0	0	0	0
353	349	0.002700	0.072200	0.00000	206.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	74.00	28.42	-73.84	-24.22	0	0	0	0
349	403	0.002617	0.025132	0.00811	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.36	22.63	-54.27	-22.62	0	0	0	0
355	354	0.000688	0.003760	0.00000	28.27	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.97	-5.32	19.97	5.34	0	0	0	0
421	354	0.004766	0.045770	0.01477	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.76	-13.88	55.91	13.81	0	0	0	0
479	354	0.004376	0.042023	0.01357	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	76.13	20.17	-75.88	-19.15	0	0	0	0
357	356	0.000552	0.003425	0.00000	84.77	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.73	-14.86	55.75	14.98	0	0	0	0
356	382	0.002848	0.027352	0.00883	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.01	-9.29	4.01	8.43	0	0	0	0
359	358	0.000670	0.003506	0.00000	25.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.59	-3.89	14.59	3.90	0	0	0	0
361	360	0.013880	0.337240	0.00000	52.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
362	360	0.003540	0.117980	0.00000	162.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
363	360	0.002240	0.115930	0.00000	75.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
364	360	0.000513	0.003558	0.00000	40.25	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.44	-8.12	30.44	8.15	0	0	0	0
360	417	0.008124	0.078008	0.02518	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.84	1.15	-30.77	-2.92	0	0	0	0
366	365	0.000541	0.003915	0.00000	101.52	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.49	-15.06	56.51	15.20	0	0	0	0
365	374	0.002836	0.027231	0.00879	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.13	7.18	-30.11	-7.82	0	0	0	0
365	454	0.002302	0.022105	0.00714	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-86.64	-22.38	86.82	23.39	0	0	0	0
368	367	0.000517	0.003214	0.00000	17.62	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.45	-3.05	11.45	3.06	0	0	0	0
367	461	0.006326	0.058028	0.02056	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	91.10	11.53	-90.58	-8.85	0	0	0	0
367	468	0.008321	0.076331	0.02705	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	68.33	6.40	-67.94	-5.64	0	0	0	0
370	369	0.000569	0.003063	0.00000	62.18	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.60	-9.49	35.61	9.53	0	0	0	0
372	371	0.000250	0.036020	0.00000	508.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-180.34	-19.30	180.42	30.71	0	0	0	0
373	372	0.000581	0.003181	0.00000	48.53	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.84	-7.69	28.84	7.72	0	0	0	0
375	374	0.000501	0.003007	0.00000	43.22	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.77	-6.60	24.77	6.62	0	0	0	0
377	376	0.000502	0.003355	0.00000	162.43	0.00	0.00	0.00000	0.000	1	0.00	0.00	-90.39	-24.10	90.43	24.39	0	0	0	0
376	429	0.002745	0.026362	0.00851	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-134.28	-34.44	134.80	38.55	0	0	0	0
376	460	0.002246	0.021565	0.00696	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.55	12.31	-32.52	-12.75	0	0	0	0
376	469	0.004909	0.045034	0.01596	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	117.81	25.28	-117.11	-20.41	0	0	0	0
376	495	0.003326	0.031936	0.01031	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.63	-4.38	17.64	3.44	0	0	0	0
379	378	0.000587	0.003819	0.00000	20.35	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.01	-3.47	13.01	3.48	0	0	0	0
381	380	0.000529	0.003590	0.00000	14.39	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.13	-2.70	10.13	2.71	0	0	0	0
493	380	0.003409	0.032738	0.01057	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	82.15	8.65	-81.92	-7.55	0	0	0	0
383	382	0.000541	0.003573	0.00000	44.49	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.95	-7.99	29.95	8.02	0	0	0	0
385	384	0.000568	0.003148	0.00000	48.14	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.62	-9.77	36.63	9.81	0	0	0	0
441	384	0.002936	0.028195	0.00910	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	102.77	7.08	-102.46	-4.98	0	0	0	0
387	386	0.000160	0.016530	0.00000	658.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-197.56	-32.18	197.62	38.54	0	0	0	0
387	386	0.000160	0.016530	0.00000	658.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-197.56	-32.18	197.62	38.54	0	0	0	0
388	386	0.000360	0.042430	0.00000	255.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
389	386	0.000430	0.035760	0.00000	374.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
390	386	0.000210	0.027280	0.00000	389.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	-0.00	0	0	0	0
391	386	0.000230	0.024510	0.00000	399.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
392	386	0.000290	0.032990	0.00000	297.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
393	386	0.000240	0.033490	0.00000	283.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
394	386	0.000390	0.022000	0.00000	318.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	-0.00	0.00	0.00	0	0	0	0
395	386	0.001040	0.056240	0.00000	312.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
396	386	0.000150	0.021680	0.00000	313.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
440	386	0.000855	0.012265	0.21949	1493.89	0.00	0.00	0.00000	0.000	1	0.00	0.00	-640.96	-38.73	644.37	64.85	0	0	0	0
397	387	0.000514	0.003300	0.00000	66.70	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.95	-10.65	39.96	10.71	0	0	0	0
398	387	0.000692	0.003106	0.00000	24.41	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.77	-4.47	16.77	4.48	0	0	0	0
387	467	0.003151	0.028903	0.01024	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	87.84	12.22	-87.60	-11.10	0	0	0	0
387	470	0.002138	0.019612	0.00695	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	91.84	15.27	-91.67	-14.36	0	0	0	0
400	399	0.000694	0.003966	0.00000	31.68	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.03	-6.14	23.03	6.16	0	0	0	0
408	399	0.001618	0.015538	0.00502	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	182.61	16.79	-182.10	-12.36	0	0	0	0
402	401	0.000511	0.003712	0.00000	123.69	0.00	0.00	0.00000	0.000	1	0.00	0.00	-88.35	-23.56	88.39	23.87	0	0	0	0
404	403	0.000616	0.003466	0.00000	26.17	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.77	-5.27	19.77	5.29	0	0	0	0
406	405	0.000583	0.003551	0.00000	8.23	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.25	-1.40	5.25	1.40	0	0	0	0
492	405	0.004321	0.041496	0.01340	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.17	1.06	28.20	-2.08	0	0	0	0
408	407	0.000360	0.013660	0.00000	595.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-289.77	-35.55	290.06	46.58	0	0	0	0
409	407	0.000540	0.061100	0.00000	326.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
410	407	0.000270	0.041970	0.00000	445.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	79.43	14.93	-79.41	-12.39	0	0	0	0
411	407	0.000160	0.023490	0.00000	441.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	79.43	25.53	-79.42	-24.02	0	0	0	0
412	407	0.000200	0.026930	0.00000	431.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	79.43	22.34	-79.42	-20.65	0	0	0	0
413	407	0.000560	0.040360	0.00000	436.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	61.60	14.63	-61.58	-13.13	0	0	0	0
414	407	0.000999	0.044230	0.00000	342.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
416	415	0.000530	0.003834	0.00000	8.66	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.06	-1.62	6.06	1.62	0	0	0	0
418	417	0.000648	0.003517	0.00000	109.42	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.61	-16.96	63.64	17.12	0	0	0	0
417	468	0.003561	0.032669	0.01158	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-182.27	6.78	183.46	2.98	0	0	0	0
417	469	0.004887	0.044829	0.01589	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.44	12.43	-11.42	-13.86	0	0	0	0
417	474	0.003457	0.033193	0.01072	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.71	36.21	-34.62	-36.41	0	0	0	0
420	419	0.000565	0.003753	0.00000	8.45	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.23	-1.39	5.23	1.39	0	0	0	0
422	421	0.000628	0.003106	0.00000	65.44	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.18	-13.11	49.19	13.19	0	0	0	0
424	423	0.000683	0.003864	0.00000	273.23	0.00	0.00	0.00000	0.000	1	0.00	0.00	-157.10	-41.89	157.28	42.92	0	0	0	0
423	496	0.003743	0.035945	0.01160	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-190.40	-17.09	191.78	29.12	0	0	0	0
426	425	0.000870	0.032190	0.00000	554.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-132.77	-9.97	132.92	15.54	0	0	0	0
427	426	0.000676	0.003027	0.00000	18.80	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.43	-3.85	14.43	3.86	0	0	0	0
429	428	0.000130	0.008680	0.00000	646.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-395.61	-110.06	395.83	124.12	0	0	0	0
430	428	0.001180	0.063550	0.00000	207.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	1.00	0.38	-1.00	-0.38	0	0	0	0
431	428	0.000370	0.036460	0.00000	225.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	3.30	1.27	-3.30	-1.26	0	0	0	0
432	428	0.000230	0.031750	0.00000	204.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	1.20	0.46	-1.20	-0.46	0	0	0	0
433	428	0.000800	0.090980	0.00000	218.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	6.70	2.57	-6.70	-2.53	0	0	0	0
434	428	0.000300	0.022640	0.00000	231.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	4.30	1.65	-4.30	-1.65	0	0	0	0
435	428	0.000290	0.028260	0.00000	458.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	-0.00	0	0	0	0
436	428	0.000220	0.014310	0.00000	457.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	-0.00	0.00	0.00	0	0	0	0
437	428	0.000140	0.018440	0.00000	471.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	197.00	52.67	-196.95	-45.58	0	0	0	0
438	428	0.000524	0.023220	0.00000	492.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	197.00	40.10	-196.80	-31.42	0	0	0	0
439	428	0.000120	0.014520	0.00000	474.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	197.00	65.56	-196.95	-59.77	0	0	0	0
429	466	0.001853	0.016994	0.00602	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.45	7.65	-30.43	-8.11	0	0	0	0
441	440	0.000580	0.028730	0.00000	649.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-259.02	-40.68	259.42	60.46	0	0	0	0
442	440	0.000500	0.044690	0.00000	267.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
443	440	0.000180	0.026690	0.00000	385.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	-0.00	0.00	0.00	0	0	0	0
444	440	0.001080	0.089530	0.00000	202.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
446	445	0.000680	0.003579	0.00000	130.20	0.00	0.00	0.00000	0.000	1	0.00	0.00	-88.68	-23.65	88.74	23.95	0	0	0	0
445	461	0.003310	0.031785	0.01026	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.15	14.65	-1.14	-15.61	0	0	0	0
448	447	0.000578	0.003842	0.00000	76.12	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.56	-15.35	57.58	15.48	0	0	0	0
450	449	0.000521	0.003328	0.00000	1.48	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1.12	-0.30	1.12	0.30	0	0	0	0
451	449	0.000525	0.003193	0.00000	3.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.21	-0.59	2.21	0.59	0	0	0	0
495	449	0.001762	0.016167	0.00573	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-42.91	-11.38	42.95	11.11	0	0	0	0
454	453	0.000200	0.030570	0.00000	634.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-255.03	-42.48	255.16	62.32	0	0	0	0
455	453	0.000260	0.016160	0.00000	551.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	66.85	56.46	-66.83	-55.31	0	0	0	0
456	453	0.000150	0.016680	0.00000	651.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	133.70	55.60	-133.67	-52.37	0	0	0	0
485	454	0.002050	0.019688	0.00636	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-76.88	-6.57	77.00	7.06	0	0	0	0
458	457	0.002010	0.072180	0.00000	207.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	109.60	-0.00	-109.37	8.32	0	0	0	0
459	496	0.002071	0.019002	0.00673	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.55	-14.55	26.57	14.03	0	0	0	0
463	462	0.001810	0.095750	0.00000	80.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
462	465	0.003271	0.031414	0.01014	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.21	-9.44	59.33	9.47	0	0	0	0
462	477	0.005013	0.048141	0.01554	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	59.21	9.44	-59.04	-9.37	0	0	0	0
465	464	0.000360	0.027230	0.00000	384.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-81.21	-16.69	81.23	18.48	0	0	0	0
471	464	0.000427	0.006128	0.10966	1493.89	0.00	0.00	0.00000	0.000	1	0.00	0.00	95.49	2.11	-95.45	-13.19	0	0	0	0
470	467	0.001632	0.014967	0.00530	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.11	3.01	-49.07	-3.21	0	0	0	0
472	471	0.000160	0.018690	0.00000	501.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-152.57	-37.18	152.61	41.59	0	0	0	0
476	486	0.002501	0.024018	0.00775	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.74	9.47	19.75	-10.16	0	0	0	0
480	479	0.002420	0.063040	0.00000	221.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	56.00	9.62	-55.93	-7.74	0	0	0	0
481	479	0.001040	0.055040	0.00000	160.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	45.00	12.10	-44.98	-11.00	0	0	0	0
482	479	0.001230	0.031820	0.00000	187.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	45.00	17.28	-44.97	-16.60	0	0	0	0
483	479	0.003430	0.100670	0.00000	187.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	24.00	6.25	-23.98	-5.67	0	0	0	0
484	479	0.001460	0.054890	0.00000	140.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	28.00	10.75	-27.99	-10.29	0	0	0	0
485	499	0.003774	0.034616	0.01227	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.95	17.91	-67.77	-17.48	0	0	0	0
500	489	0.004696	0.043073	0.01526	320.29	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.39	-7.98	6.40	6.44	0	0	0	0
494	493	0.001190	0.064300	0.00000	75.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
497	496	0.001470	0.064700	0.00000	204.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	60.00	23.04	-59.94	-20.51	0	0	0	0
498	496	0.004006	0.117550	0.00000	150.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	18.00	6.91	-17.99	-6.49	0	0	0	0
];

%% bus names
mpc.bus_name = {
'WINNSBORO 0';
'WINNSBORO 1';
'COLUMBIA 11 0';
'COLUMBIA 11 1';
'SMYRNA 0';
'SMYRNA 1';
'EASTOVER 2 0';
'EASTOVER 2 1';
'EASTOVER 2 2';
'CHAPPELLS 2 0';
'CHAPPELLS 2 1';
'PELZER 0';
'PELZER 1';
'SENECA 3 0';
'SENECA 3 1';
'SENECA 3 2';
'SENECA 3 3';
'SENECA 3 4';
'MONETTA 0';
'MONETTA 1';
'LEXINGTON 2 0';
'LEXINGTON 2 1';
'WELLFORD 0';
'WELLFORD 1';
'WELLFORD 2';
'WELLFORD 3';
'LAURENS 0';
'LAURENS 1';
'COLUMBIA 10 0';
'COLUMBIA 10 1';
'WINDSOR 0';
'WINDSOR 1';
'PROSPERITY 0';
'PROSPERITY 1';
'NORTH AUGUSTA 2 0';
'NORTH AUGUSTA 2 1';
'LANDO 0';
'LANDO 1';
'GAFFNEY 3 0';
'GAFFNEY 3 1';
'GAFFNEY 3 2';
'CLARKS HILL 2 0';
'CLARKS HILL 2 1';
'JENKINSVILLE 0';
'JENKINSVILLE 1';
'WOODRUFF 0';
'WOODRUFF 1';
'IVA 0';
'IVA 1';
'IVA 2';
'IVA 3';
'IVA 4';
'CAYCE 0';
'CAYCE 1';
'TROY 0';
'TROY 1';
'SIMPSONVILLE 2 0';
'SIMPSONVILLE 2 1';
'SIMPSONVILLE 2 2';
'MAYO 0';
'MAYO 1';
'BELTON 2 0';
'BELTON 2 1';
'BELTON 2 2';
'BRADLEY 0';
'BRADLEY 1';
'BRADLEY 2';
'ENOREE 0';
'ENOREE 1';
'HONEA PATH 2 0';
'HONEA PATH 2 1';
'HONEA PATH 2 2';
'HONEA PATH 2 3';
'SPRINGFIELD 0';
'SPRINGFIELD 1';
'EDGEMOOR 0';
'EDGEMOOR 1';
'NEWRY 0';
'NEWRY 1';
'CLARKS HILL 1 0';
'CLARKS HILL 1 1';
'CLARKS HILL 1 2';
'NEWBERRY 0';
'NEWBERRY 1';
'AIKEN 3 0';
'AIKEN 3 1';
'ROCK HILL 3 0';
'ROCK HILL 3 1';
'CAMERON 0';
'CAMERON 1';
'SENECA 2 0';
'SENECA 2 1';
'BLAIR 0';
'BLAIR 1';
'WALHALLA 0';
'WALHALLA 1';
'ANDERSON 4 0';
'ANDERSON 4 1';
'PACOLET 0';
'PACOLET 1';
'PACOLET 2';
'ABBEVILLE 0';
'ABBEVILLE 1';
'AIKEN 2 0';
'AIKEN 2 1';
'JOHNSTON 0';
'JOHNSTON 1';
'SPARTANBURG 6 0';
'SPARTANBURG 6 1';
'GAFFNEY 2 0';
'GAFFNEY 2 1';
'LEESVILLE 0';
'LEESVILLE 1';
'LANGLEY 0';
'LANGLEY 1';
'LANGLEY 2';
'DONALDS 0';
'DONALDS 1';
'GREENVILLE 7 0';
'GREENVILLE 7 1';
'COLUMBIA 9 0';
'COLUMBIA 9 1';
'SALEM 3 0';
'SALEM 3 1';
'SALEM 3 2';
'SALEM 3 3';
'SALEM 3 4';
'SALEM 3 5';
'GREENVILLE 6 0';
'GREENVILLE 6 1';
'COWPENS 0';
'COWPENS 1';
'WESTMINSTER 2 0';
'WESTMINSTER 2 1';
'SAINT MATTHEWS 0';
'SAINT MATTHEWS 1';
'GREENWOOD 2 0';
'GREENWOOD 2 1';
'FINGERVILLE 0';
'FINGERVILLE 1';
'ROCK HILL 2 0';
'ROCK HILL 2 1';
'YORK 2 0';
'YORK 2 1';
'YORK 2 2';
'CHAPIN 0';
'CHAPIN 1';
'CHAPIN 2';
'MODOC 0';
'MODOC 1';
'SPARTANBURG 5 0';
'SPARTANBURG 5 1';
'SPARTANBURG 5 2';
'BOILING SPRINGS 0';
'BOILING SPRINGS 1';
'GREENVILLE 5 0';
'GREENVILLE 5 1';
'PELION 0';
'PELION 1';
'GRANITEVILLE 0';
'GRANITEVILLE 1';
'IRMO 0';
'IRMO 1';
'IRMO 2';
'SALEM 2 0';
'SALEM 2 1';
'SALEM 2 2';
'SALEM 2 3';
'SALEM 2 4';
'WEST UNION 0';
'WEST UNION 1';
'CROSS HILL 0';
'CROSS HILL 1';
'CROSS HILL 2';
'FORT LAWN 0';
'FORT LAWN 1';
'FORT LAWN 2';
'FORT LAWN 3';
'NORTH 0';
'NORTH 1';
'ANDERSON 3 0';
'ANDERSON 3 1';
'BLACKSBURG 2 0';
'BLACKSBURG 2 1';
'LIBERTY 0';
'LIBERTY 1';
'ELLOREE 0';
'ELLOREE 1';
'WAGENER 0';
'WAGENER 1';
'TRENTON 0';
'TRENTON 1';
'BATESBURG 0';
'BATESBURG 1';
'COLUMBIA 8 0';
'COLUMBIA 8 1';
'COLUMBIA 8 2';
'COLUMBIA 8 3';
'COLUMBIA 8 4';
'LITTLE MOUNTAIN 0';
'LITTLE MOUNTAIN 1';
'CLINTON 0';
'CLINTON 1';
'CLINTON 2';
'WARRENVILLE 0';
'WARRENVILLE 1';
'WARRENVILLE 2';
'SIMPSONVILLE 1 0';
'SIMPSONVILLE 1 1';
'DUNCAN 0';
'DUNCAN 1';
'NORTH AUGUSTA 1 0';
'NORTH AUGUSTA 1 1';
'GREENWOOD 1 0';
'GREENWOOD 1 1';
'BELTON 1 0';
'BELTON 1 1';
'VAUCLUSE 0';
'VAUCLUSE 1';
'UNION 3 0';
'UNION 3 1';
'UNION 3 2';
'UNION 3 3';
'UNION 3 4';
'UNION 3 5';
'MOUNTAIN REST 0';
'MOUNTAIN REST 1';
'PICKENS 0';
'PICKENS 1';
'WESTMINSTER 1 0';
'WESTMINSTER 1 1';
'WEST COLUMBIA 3 0';
'WEST COLUMBIA 3 1';
'WEST COLUMBIA 3 2';
'WARD 0';
'WARD 1';
'WARD 2';
'MOORE 0';
'MOORE 1';
'WILLISTON 0';
'WILLISTON 1';
'COLUMBIA 7 0';
'COLUMBIA 7 1';
'WATERLOO 0';
'WATERLOO 1';
'BLACKSBURG 1 0';
'BLACKSBURG 1 1';
'BLACKSBURG 1 2';
'BLACKSBURG 1 3';
'BLACKSBURG 1 4';
'TAYLORS 0';
'TAYLORS 1';
'GREENVILLE 4 0';
'GREENVILLE 4 1';
'GREENVILLE 4 2';
'GREENVILLE 4 3';
'GREENVILLE 4 4';
'GREENVILLE 4 5';
'GREENVILLE 4 6';
'SALEM 1 0';
'SALEM 1 1';
'COLUMBIA 6 0';
'COLUMBIA 6 1';
'COLUMBIA 6 2';
'COLUMBIA 6 3';
'COLUMBIA 6 4';
'AIKEN 1 0';
'AIKEN 1 1';
'POMARIA 0';
'POMARIA 1';
'RIDGE SPRING 0';
'RIDGE SPRING 1';
'RIDGE SPRING 2';
'GAFFNEY 1 0';
'GAFFNEY 1 1';
'COLUMBIA 5 0';
'COLUMBIA 5 1';
'COLUMBIA 5 2';
'MARIETTA 0';
'MARIETTA 1';
'ANDERSON 2 0';
'ANDERSON 2 1';
'SALUDA 0';
'SALUDA 1';
'FAIR PLAY 0';
'FAIR PLAY 1';
'HOPKINS 0';
'HOPKINS 1';
'SUNSET 0';
'SUNSET 1';
'SALLEY 0';
'SALLEY 1';
'EDGEFIELD 0';
'EDGEFIELD 1';
'BUFFALO 0';
'BUFFALO 1';
'WARE SHOALS 0';
'WARE SHOALS 1';
'WARE SHOALS 2';
'YORK 1 0';
'YORK 1 1';
'YORK 1 2';
'YORK 1 3';
'PIEDMONT 0';
'PIEDMONT 1';
'PIEDMONT 2';
'PIEDMONT 3';
'CALHOUN FALLS 0';
'CALHOUN FALLS 1';
'ANDERSON 1 0';
'ANDERSON 1 1';
'JACKSON 0';
'JACKSON 1';
'CROSS ANCHOR 0';
'CROSS ANCHOR 1';
'HICKORY GROVE 0';
'HICKORY GROVE 1';
'GREAT FALLS 2 0';
'GREAT FALLS 2 1';
'COLUMBIA 4 0';
'COLUMBIA 4 1';
'MAULDIN 0';
'MAULDIN 1';
'GREENVILLE 3 0';
'GREENVILLE 3 1';
'COLUMBIA 3 0';
'COLUMBIA 3 1';
'PENDLETON 0';
'PENDLETON 1';
'SPARTANBURG 4 0';
'SPARTANBURG 4 1';
'CONVERSE 0';
'CONVERSE 1';
'CONVERSE 2';
'CONVERSE 3';
'BLACKSTOCK 0';
'BLACKSTOCK 1';
'FORT MILL 3 0';
'FORT MILL 3 1';
'LANDRUM 0';
'LANDRUM 1';
'SILVERSTREET 0';
'SILVERSTREET 1';
'SILVERSTREET 2';
'ORANGEBURG 0';
'ORANGEBURG 1';
'GREENVILLE 2 0';
'GREENVILLE 2 1';
'CHAPPELLS 1 0';
'CHAPPELLS 1 1';
'CHAPPELLS 1 2';
'CHAPPELLS 1 3';
'CHAPPELLS 1 4';
'RIDGEWAY 2 0';
'RIDGEWAY 2 1';
'FOUNTAIN INN 0';
'FOUNTAIN INN 1';
'STARR 0';
'STARR 1';
'SPARTANBURG 3 0';
'SPARTANBURG 3 1';
'SPARTANBURG 3 2';
'SPARTANBURG 3 3';
'SPARTANBURG 3 4';
'GASTON 2 0';
'GASTON 2 1';
'SIX MILE 0';
'SIX MILE 1';
'SENECA 1 0';
'SENECA 1 1';
'GILBERT 0';
'GILBERT 1';
'GILBERT 2';
'SWANSEA 0';
'SWANSEA 1';
'INMAN 0';
'INMAN 1';
'GREAT FALLS 1 0';
'GREAT FALLS 1 1';
'WHITMIRE 0';
'WHITMIRE 1';
'GRAY COURT 0';
'GRAY COURT 1';
'WILLIAMSTON 2 0';
'WILLIAMSTON 2 1';
'CLEMSON 0';
'CLEMSON 1';
'CLEMSON 2';
'CLEMSON 3';
'CLEMSON 4';
'CLEMSON 5';
'CLEMSON 6';
'CLEMSON 7';
'CLEMSON 8';
'CLEMSON 9';
'CLEMSON 10';
'CLEMSON 11';
'CLEMSON 12';
'BEECH ISLAND 2 0';
'BEECH ISLAND 2 1';
'CLOVER 0';
'CLOVER 1';
'NINETY SIX 0';
'NINETY SIX 1';
'MC CONNELLS 0';
'MC CONNELLS 1';
'BEECH ISLAND 1 0';
'BEECH ISLAND 1 1';
'BEECH ISLAND 1 2';
'BEECH ISLAND 1 3';
'BEECH ISLAND 1 4';
'BEECH ISLAND 1 5';
'BEECH ISLAND 1 6';
'BEECH ISLAND 1 7';
'GADSDEN 0';
'GADSDEN 1';
'TRAVELERS REST 0';
'TRAVELERS REST 1';
'DUE WEST 0';
'DUE WEST 1';
'BLYTHEWOOD 0';
'BLYTHEWOOD 1';
'ROCK HILL 1 0';
'ROCK HILL 1 1';
'HODGES 0';
'HODGES 1';
'HODGES 2';
'CHESNEE 2 0';
'CHESNEE 2 1';
'CHESNEE 2 2';
'CHESNEE 2 3';
'CHESNEE 2 4';
'CHESNEE 2 5';
'CHESNEE 2 6';
'CHESNEE 2 7';
'CHESNEE 2 8';
'CHESNEE 2 9';
'CHESNEE 2 10';
'CHESNEE 2 11';
'WILLIAMSTON 1 0';
'WILLIAMSTON 1 1';
'WILLIAMSTON 1 2';
'WILLIAMSTON 1 3';
'WILLIAMSTON 1 4';
'EASLEY 2 0';
'EASLEY 2 1';
'UNION 2 0';
'UNION 2 1';
'ARCADIA 0';
'ARCADIA 1';
'ARCADIA 2';
'CATAWBA 0';
'GASTON 1 0';
'GASTON 1 1';
'GASTON 1 2';
'GASTON 1 3';
'EASTOVER 1 0';
'EASTOVER 1 1';
'FORT MILL 2 0';
'CAMPOBELLO 0';
'EASLEY 1 0';
'UNION 1 0';
'UNION 1 1';
'JONESVILLE 0';
'JONESVILLE 1';
'CHESNEE 1 0';
'NORRIS 0';
'CLEVELAND 0';
'GREER 2 0';
'CENTRAL 0';
'SPARTANBURG 2 0';
'SPARTANBURG 2 1';
'LONG CREEK 0';
'GREENVILLE 1 0';
'PEAK 0';
'COLUMBIA 2 0';
'ROEBUCK 0';
'SHARON 0';
'RIDGEWAY 1 0';
'RIDGEWAY 1 1';
'RIDGEWAY 1 2';
'RIDGEWAY 1 3';
'RIDGEWAY 1 4';
'RIDGEWAY 1 5';
'WEST COLUMBIA 2 0';
'WEST COLUMBIA 1 0';
'TOWNVILLE 0';
'GREER 1 0';
'PLUM BRANCH 0';
'HONEA PATH 1 0';
'COLUMBIA 1 0';
'CHESTER 0';
'CARLISLE 0';
'CARLISLE 1';
'SPARTANBURG 1 0';
'FORT MILL 1 0';
'FORT MILL 1 1';
'FORT MILL 1 2';
'LEXINGTON 1 0';
'MC CORMICK 0';
};
