title
!
comments
!
solution parameters
tap    1    tcul  enabled/disabled
phas   1    ps    enabled/disabled
area   1    area  enabled/disabled
svd    1    svd   enabled/disabled
dctap  1    dc    enabled/disabled
gcd    0    gcd   enabled/disabled
jump  0.000200    jumper threshold
toler   0.1000    newton tolerance
sbase 100.0000    system mva base
!
bus data  [2007]               ty  vsched   volt     angle    ar zone  vmax   vmin   date_in date_out pid L own st  latitude  longitude island    sdmon   vmax1      vmin1      dvmax
      1 "Glen Rose ~4"  13.8000 :  0 1.04000 1.040000   0.00000   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
      2 "Dallas 115  " 115.0000 :  1 0.981038 0.981038 -16.83769   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
      3 "Allen 115   " 115.0000 :  1 0.994164 0.994164 -14.84085   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
      4 "Carrollton~2" 115.0000 :  1 0.986222 0.986222 -16.26127   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
      5 "Carrollton~3" 115.0000 :  1 0.983037 0.983037 -16.76437   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
      6 "Celina 115  " 115.0000 :  1 0.986558 0.986558 -14.21715   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
      7 "The Colony~1" 115.0000 :  1 0.981515 0.981515 -16.80638   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
      8 "Allen 2 115 " 115.0000 :  1 0.988462 0.988462 -15.50919   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
      9 "Coppell 115 " 115.0000 :  1 0.987419 0.987419 -16.13250   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     10 "Denison 115 " 115.0000 :  1 1.007589 1.007589  -8.97848   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     11 "Denison 2 ~1" 115.0000 :  1 0.999082 0.999082 -10.54674   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     12 "Flower Mou~1" 115.0000 :  1 0.978956 0.978956 -17.72651   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     13 "Plano 115   " 115.0000 :  1 0.989075 0.989075 -15.68798   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     14 "Plano 2 115 " 115.0000 :  1 0.986965 0.986965 -16.02950   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     15 "Flower Mou~2" 115.0000 :  1 0.977873 0.977873 -17.34190   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     16 "Rockwall 115" 115.0000 :  1 0.978807 0.978807 -16.12437   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     17 "Frisco 115  " 115.0000 :  1 0.979843 0.979843 -16.78816   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     18 "Frisco 2 115" 115.0000 :  1 0.982228 0.982228 -15.46292   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     19 "Irving 115  " 115.0000 :  1 0.988136 0.988136 -15.08336   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     20 "Irving 2 115" 115.0000 :  1 0.986465 0.986465 -15.43009   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     21 "Garland 115 " 115.0000 :  1 0.981605 0.981605 -16.62122   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     22 "Garland 2 ~1" 115.0000 :  1 0.979148 0.979148 -16.91995   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     23 "Garland 3 ~1" 115.0000 :  1 0.981288 0.981288 -16.64882   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     24 "Garland 4 ~1" 115.0000 :  1 0.986159 0.986159 -16.16158   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     25 "Rowlett 115 " 115.0000 :  1 0.988942 0.988942 -15.84605   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     26 "Grand Prai~1" 115.0000 :  1 0.982323 0.982323 -15.55107   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     27 "Grand Prai~2" 115.0000 :  1 0.990279 0.990279 -14.71169   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     28 "Grand Prai~5" 115.0000 :  1 0.984113 0.984113 -15.50702   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     29 "Grand Prai~6" 115.0000 :  1 0.982082 0.982082 -15.02362   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     30 "Lewisville~1" 115.0000 :  1 0.981223 0.981223 -16.96832   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     31 "Gunter 115  " 115.0000 :  1 0.984257 0.984257 -14.64270   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     32 "Irving 3 115" 115.0000 :  1 0.987322 0.987322 -15.46406   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     33 "Lake Dalla~1" 115.0000 :  1 0.976494 0.976494 -18.08485   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     34 "Little Elm~1" 115.0000 :  1 0.970144 0.970144 -17.62445   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     35 "Mckinney 115" 115.0000 :  1 0.999155 0.999155 -13.56332   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     36 "Mckinney 2~1" 115.0000 :  1 0.980431 0.980431 -15.58157   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     37 "Mckinney 3~1" 115.0000 :  1 0.992595 0.992595 -14.16232   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     38 "Plano 3 115 " 115.0000 :  1 0.989244 0.989244 -15.57890   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     39 "Plano 4 115 " 115.0000 :  1 0.985891 0.985891 -16.20694   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     40 "Pottsboro ~1" 115.0000 :  1 1.004451 1.004451  -9.75251   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     41 "Lewisville~2" 115.0000 :  1 0.975434 0.975434 -18.36422   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     42 "Prosper 115 " 115.0000 :  1 0.991257 0.991257 -14.67993   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     43 "Richardson~1" 115.0000 :  1 0.983898 0.983898 -16.51476   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     44 "Rockwall 2~1" 115.0000 :  1 0.987908 0.987908 -15.30833   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     45 "Rowlett 2 ~1" 115.0000 :  1 0.985980 0.985980 -16.51198   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     46 "Sherman 115 " 115.0000 :  1 0.996967 0.996967 -10.90313   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     47 "Sherman 2 ~1" 115.0000 :  1 0.994175 0.994175 -11.72886   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     48 "Plano 5 115 " 115.0000 :  1 0.994447 0.994447 -14.94730   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     49 "Wylie 115   " 115.0000 :  1 0.993876 0.993876 -14.39399   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     50 "Wylie 2 115 " 115.0000 :  1 0.997532 0.997532 -13.31748   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     51 "Barry 115   " 115.0000 :  1 1.019997 1.019997 -10.34218   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     52 "Canton 115  " 115.0000 :  1 1.002664 1.002664 -15.53384   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     53 "Cedar Hill~1" 115.0000 :  1 0.980133 0.980133 -16.03078   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     54 "Chatfield ~1" 115.0000 :  1 1.007907 1.007907 -11.99345   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     55 "Corsicana ~1" 115.0000 :  1 1.010499 1.010499 -11.15408   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     56 "Corsicana ~2" 115.0000 :  1 1.020216 1.020216  -9.91114   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     57 "Crandall 115" 115.0000 :  1 0.993998 0.993998 -16.40217   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     58 "Desoto 115  " 115.0000 :  1 1.008729 1.008729 -17.00657   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     59 "Duncanvill~1" 115.0000 :  1 0.979112 0.979112 -16.21413   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     60 "Edgewood 115" 115.0000 :  1 1.008007 1.008007 -15.02407   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     61 "Ennis 115   " 115.0000 :  1 0.995713 0.995713 -13.48303   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     62 "Eustace 115 " 115.0000 :  1 0.998644 0.998644 -15.27765   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     63 "Ferris 115  " 115.0000 :  1 0.992888 0.992888 -15.01625   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     64 "Forney 115  " 115.0000 :  1 1.002937 1.002937 -17.09779   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     65 "Fruitvale ~1" 115.0000 :  1 1.010831 1.010831 -14.58460   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     66 "Fruitvale ~2" 115.0000 :  1 0.990703 0.990703 -15.84122   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     67 "Lancaster ~1" 115.0000 :  1 0.983238 0.983238 -17.18197   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     68 "Caddo Mill~1" 115.0000 :  1 0.989970 0.989970 -15.47734   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     69 "Grand Sali~1" 115.0000 :  1 1.012304 1.012304 -14.04344   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     70 "Hutchins 115" 115.0000 :  1 0.986034 0.986034 -16.05910   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     71 "Kaufman 115 " 115.0000 :  1 0.977805 0.977805 -16.74610   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     72 "Kemp 115    " 115.0000 :  1 0.995830 0.995830 -14.27176   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     73 "Kerens 115  " 115.0000 :  1 1.000442 1.000442 -13.93170   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     74 "Lancaster ~2" 115.0000 :  1 0.982411 0.982411 -16.72346   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     75 "Mabank 115  " 115.0000 :  1 0.988910 0.988910 -16.14716   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     76 "Malakoff 115" 115.0000 :  1 1.027291 1.027291 -12.57900   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     77 "Mesquite 115" 115.0000 :  1 0.975171 0.975171 -17.22479   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     78 "Mesquite 2~1" 115.0000 :  1 0.975929 0.975929 -17.24515   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     79 "Palmer 115  " 115.0000 :  1 1.004369 1.004369 -13.51695   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     80 "Powell 115  " 115.0000 :  1 1.005155 1.005155 -12.25943   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     81 "Red Oak 115 " 115.0000 :  1 0.974242 0.974242 -16.15199   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     82 "Rice 115    " 115.0000 :  1 1.002732 1.002732 -12.61202   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     83 "Mabank 2 115" 115.0000 :  1 1.008743 1.008743 -14.34145   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     84 "Scurry 115  " 115.0000 :  1 1.003278 1.003278 -14.19221   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     85 "Seagoville~1" 115.0000 :  1 0.990350 0.990350 -15.78196   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     86 "Terrell 115 " 115.0000 :  1 0.998978 0.998978 -15.19189   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     87 "Terrell 2 ~1" 115.0000 :  1 1.004550 1.004550 -12.68337   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     88 "Trinidad 115" 115.0000 :  1 1.025552 1.025552 -12.83921   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     89 "Trinidad 2~1" 115.0000 :  1 0.996296 0.996296 -15.72356   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     90 "Waxahachie~1" 115.0000 :  1 0.999580 0.999580 -14.71639   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     91 "Lavon 115   " 115.0000 :  1 0.990677 0.990677 -14.54052   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     92 "Waxahachie~2" 115.0000 :  1 0.999376 0.999376 -14.29866   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     93 "Wills Poin~1" 115.0000 :  1 1.003707 1.003707 -15.72885   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     94 "Nevada 115  " 115.0000 :  1 0.994664 0.994664 -13.60762   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     95 "Balch Spri~1" 115.0000 :  1 0.973193 0.973193 -17.03240   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     96 "Mesquite 3~1" 115.0000 :  1 1.001922 1.001922 -17.96940   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     97 "Sunnyvale ~1" 115.0000 :  1 1.001816 1.001816 -17.45843   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     98 "Royse City~1" 115.0000 :  1 0.993454 0.993454 -16.28861   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
     99 "Dallas 2 115" 115.0000 :  1 0.979682 0.979682 -16.56543   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    100 "Dallas 3 115" 115.0000 :  1 0.986194 0.986194 -15.49003   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    101 "Dallas 4 115" 115.0000 :  1 0.979767 0.979767 -16.52004   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    102 "Dallas 5 115" 115.0000 :  1 0.981457 0.981457 -16.28907   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    103 "Dallas 6 115" 115.0000 :  1 0.975888 0.975888 -17.08850   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    104 "Dallas 7 115" 115.0000 :  1 0.979129 0.979129 -16.19204   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    105 "Dallas 8 115" 115.0000 :  1 0.987031 0.987031 -15.38770   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    106 "Dallas 9 115" 115.0000 :  1 0.978146 0.978146 -17.13981   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    107 "Dallas 10 ~1" 115.0000 :  1 0.978086 0.978086 -16.76833   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    108 "Dallas 11 ~1" 115.0000 :  1 0.976272 0.976272 -17.23916   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    109 "Dallas 12 ~1" 115.0000 :  1 0.983159 0.983159 -16.58328   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    110 "Dallas 13 ~1" 115.0000 :  1 0.982750 0.982750 -16.18181   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    111 "Dallas 14 ~1" 115.0000 :  1 0.975734 0.975734 -17.11272   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    112 "Dallas 15 ~1" 115.0000 :  1 0.977956 0.977956 -16.94106   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    113 "Dallas 16 ~1" 115.0000 :  1 0.978927 0.978927 -16.79583   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    114 "Dallas 17 ~1" 115.0000 :  1 0.982370 0.982370 -17.56010   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    115 "Dallas 18 ~1" 115.0000 :  1 0.984211 0.984211 -16.53168   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    116 "Greenville~1" 115.0000 :  1 0.991101 0.991101 -13.44938   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    117 "Greenville~2" 115.0000 :  1 1.002460 1.002460 -14.01213   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    118 "Princeton ~1" 115.0000 :  1 0.991532 0.991532 -14.58648   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    119 "Anna 115    " 115.0000 :  1 1.001746 1.001746 -12.03116   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    120 "Arthur Cit~1" 115.0000 :  1 0.997692 0.997692 -11.87940   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    121 "Bagwell 115 " 115.0000 :  1 0.996933 0.996933 -12.44579   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    122 "Bagwell 2 ~1" 115.0000 :  1 0.992364 0.992364 -12.18868   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    123 "Bells 115   " 115.0000 :  1 0.996184 0.996184 -11.32019   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    124 "Ben Frankl~1" 115.0000 :  1 1.017799 1.017799  -6.94662   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    125 "Blossom 115 " 115.0000 :  1 0.996965 0.996965 -11.57959   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    126 "Bogata 115  " 115.0000 :  1 0.998481 0.998481  -9.32010   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    127 "Bonham 115  " 115.0000 :  1 0.990343 0.990343 -11.54732   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    128 "Brashear 115" 115.0000 :  1 1.009102 1.009102 -10.32164   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    129 "Brookston ~1" 115.0000 :  1 1.004375 1.004375  -9.81160   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    130 "Campbell 115" 115.0000 :  1 1.001041 1.001041 -11.81233   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    131 "Celeste 115 " 115.0000 :  1 1.003102 1.003102 -11.93309   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    132 "Blue Ridge~1" 115.0000 :  1 1.016744 1.016744  -9.71979   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    133 "Clarksvill~1" 115.0000 :  1 0.994737 0.994737 -12.74960   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    134 "Commerce 115" 115.0000 :  1 1.007725 1.007725  -8.88154   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    135 "Como 115    " 115.0000 :  1 1.012970 1.012970 -11.57570   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    136 "Cooper 115  " 115.0000 :  1 1.025746 1.025746  -5.55910   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    137 "Cumby 115   " 115.0000 :  1 1.009544 1.009544  -9.85986   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    138 "Deport 115  " 115.0000 :  1 1.007678 1.007678  -8.16826   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    139 "Detroit 115 " 115.0000 :  1 0.995857 0.995857 -11.99622   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    140 "Dike 115    " 115.0000 :  1 1.005451 1.005451  -9.37673   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    141 "Dodd City ~1" 115.0000 :  1 0.994240 0.994240 -11.09285   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    142 "Ector 115   " 115.0000 :  1 0.994495 0.994495 -12.03381   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    143 "Emory 115   " 115.0000 :  1 0.994086 0.994086 -15.37867   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    144 "Farmersvil~1" 115.0000 :  1 0.992252 0.992252 -15.38429   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    145 "Honey Grov~1" 115.0000 :  1 1.001128 1.001128 -10.26169   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    146 "Ivanhoe 115 " 115.0000 :  1 0.992629 0.992629 -11.49726   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    147 "Klondike 115" 115.0000 :  1 1.016043 1.016043  -7.32750   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    148 "Ladonia 115 " 115.0000 :  1 1.009394 1.009394  -9.02469   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    149 "Lake Creek~1" 115.0000 :  1 1.015724 1.015724  -7.02981   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    150 "Leesburg 115" 115.0000 :  1 1.015570 1.015570 -13.20394   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    151 "Leonard 115 " 115.0000 :  1 0.991488 0.991488 -12.59290   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    152 "Lone Oak 115" 115.0000 :  1 0.996199 0.996199 -13.95241   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    153 "Melissa 115 " 115.0000 :  1 0.994358 0.994358 -12.98329   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    154 "Mount Plea~1" 115.0000 :  1 0.983920 0.983920 -11.24006   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    155 "Mount Vern~1" 115.0000 :  1 0.994542 0.994542 -10.64201   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    156 "Howe 115    " 115.0000 :  1 0.993738 0.993738 -12.81936   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    157 "Paris 115   " 115.0000 :  1 0.999197 0.999197 -11.01308   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    158 "Paris 2 115 " 115.0000 :  1 1.000500 1.000500 -10.82496   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    159 "Pattonvill~1" 115.0000 :  1 1.008761 1.008761  -8.12429   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    160 "Pecan Gap ~1" 115.0000 :  1 1.015448 1.015448  -7.66829   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    161 "Petty 115   " 115.0000 :  1 1.006561 1.006561  -9.19973   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    162 "Pickton 115 " 115.0000 :  1 1.013276 1.013276 -12.03811   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    163 "Point 115   " 115.0000 :  1 0.999345 0.999345 -14.86095   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    164 "Powderly 115" 115.0000 :  1 1.000760 1.000760 -11.01782   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    165 "Quinlan 115 " 115.0000 :  1 1.003606 1.003606 -16.24839   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    166 "Quinlan 2 ~1" 115.0000 :  1 0.992860 0.992860 -12.33278   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    167 "Ravenna 115 " 115.0000 :  1 0.993968 0.993968 -11.91785   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    168 "Roxton 115  " 115.0000 :  1 1.013327 1.013327  -7.83966   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    169 "Saltillo 115" 115.0000 :  1 1.001324 1.001324 -10.08840   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    170 "Savoy 115   " 115.0000 :  1 0.995113 0.995113 -11.72918   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    171 "Scroggins ~1" 115.0000 :  1 1.013261 1.013261 -13.27325   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    172 "Sulphur Bl~1" 115.0000 :  1 1.009954 1.009954  -8.32123   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    173 "Sulphur Sp~1" 115.0000 :  1 1.000514 1.000514 -10.17908   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    174 "Sumner 115  " 115.0000 :  1 0.998087 0.998087 -11.62757   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    175 "Talco 115   " 115.0000 :  1 0.993063 0.993063 -10.03112   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    176 "Telephone ~1" 115.0000 :  1 0.993888 0.993888 -11.43264   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    177 "Telephone ~2" 115.0000 :  1 0.995983 0.995983 -12.25061   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    178 "Trenton 115 " 115.0000 :  1 0.992997 0.992997 -13.63488   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    179 "Whitewrigh~1" 115.0000 :  1 0.993844 0.993844 -12.95967   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    180 "Windom 115  " 115.0000 :  1 0.997453 0.997453 -10.69801   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    181 "Windom 2 115" 115.0000 :  1 0.990881 0.990881 -10.90888   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    182 "Van Alstyn~1" 115.0000 :  1 0.991491 0.991491 -13.08985   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    183 "Wolfe City~1" 115.0000 :  1 1.005326 1.005326 -10.48624   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    184 "Yantis 115  " 115.0000 :  1 1.011104 1.011104 -11.44461   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    185 "Annona 115  " 115.0000 :  1 0.994628 0.994628 -12.80412   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    186 "Avery 115   " 115.0000 :  1 0.994716 0.994716 -12.79521   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    187 "Cookville ~1" 115.0000 :  1 1.001561 1.001561 -13.31783   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    188 "Omaha 115   " 115.0000 :  1 1.003065 1.003065 -13.37251   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    189 "Henderson ~1" 115.0000 :  1 1.013474 1.013474 -13.91955   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    190 "Henderson ~2" 115.0000 :  1 1.016049 1.016049 -13.20626   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    191 "Laneville ~1" 115.0000 :  1 1.020458 1.020458 -12.77877   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    192 "Long Branc~1" 115.0000 :  1 1.025038 1.025038 -12.84260   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    193 "Mount Ente~1" 115.0000 :  1 1.031956 1.031956 -11.57451   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    194 "Overton 115 " 115.0000 :  1 1.009156 1.009156 -14.46418   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    195 "Pittsburg ~1" 115.0000 :  1 1.021680 1.021680 -13.75825   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    196 "Tatum 115   " 115.0000 :  1 1.015323 1.015323 -13.80860   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    197 "Tyler 115   " 115.0000 :  1 1.013040 1.013040 -13.85736   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    198 "Tyler 2 115 " 115.0000 :  1 1.012787 1.012787 -13.95630   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    199 "Tyler 3 115 " 115.0000 :  1 1.020541 1.020541 -13.30175   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    200 "Tyler 4 115 " 115.0000 :  1 1.004584 1.004584 -14.87486   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    201 "Tyler 5 115 " 115.0000 :  1 1.001063 1.001063 -14.98429   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    202 "Tyler 6 115 " 115.0000 :  1 1.007631 1.007631 -14.53732   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    203 "Tyler 7 115 " 115.0000 :  1 1.005801 1.005801 -14.59251   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    204 "Tyler 8 115 " 115.0000 :  1 1.025147 1.025147 -12.72310   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    205 "Arp 115     " 115.0000 :  1 1.007774 1.007774 -14.56881   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    206 "Athens 115  " 115.0000 :  1 1.016524 1.016524 -12.25678   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    207 "Athens 2 115" 115.0000 :  1 1.026445 1.026445 -12.41524   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    208 "Ben Wheele~1" 115.0000 :  1 1.021664 1.021664 -12.62043   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    209 "Big Sandy ~1" 115.0000 :  1 0.998835 0.998835 -15.27820   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    210 "Brownsboro~1" 115.0000 :  1 1.022660 1.022660 -12.45928   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    211 "Bullard 115 " 115.0000 :  1 1.009291 1.009291 -14.34258   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    212 "Chandler 115" 115.0000 :  1 1.011316 1.011316 -14.09011   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    213 "Chandler 2~1" 115.0000 :  1 1.032828 1.032828 -11.39049   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    214 "Cushing 115 " 115.0000 :  1 1.018482 1.018482 -12.63320   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    215 "Flint 115   " 115.0000 :  1 1.014787 1.014787 -13.80246   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    216 "Frankston ~2" 115.0000 :  1 1.035698 1.035698 -11.08954   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    217 "Frankston ~3" 115.0000 :  1 1.003158 1.003158 -14.49449   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    218 "Jacksonvil~1" 115.0000 :  1 0.997032 0.997032 -15.28548   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    219 "Larue 115   " 115.0000 :  1 1.025922 1.025922 -12.10966   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    220 "Lindale 115 " 115.0000 :  1 0.988644 0.988644 -16.13422   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    221 "Mineola 115 " 115.0000 :  1 0.985564 0.985564 -16.30467   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    222 "Murchison ~1" 115.0000 :  1 1.023754 1.023754 -12.55433   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    223 "Murchison ~2" 115.0000 :  1 1.015745 1.015745 -12.53280   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    224 "Murchison ~3" 115.0000 :  1 1.012563 1.012563 -13.73243   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    225 "Quitman 115 " 115.0000 :  1 1.010752 1.010752 -12.36119   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    226 "Reklaw 115  " 115.0000 :  1 1.011375 1.011375 -13.44827   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    227 "Rusk 115    " 115.0000 :  1 1.001931 1.001931 -15.17444   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    228 "Rusk 2 115  " 115.0000 :  1 1.013945 1.013945 -13.05203   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    229 "Troup 115   " 115.0000 :  1 1.007840 1.007840 -14.27189   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    230 "Van 115     " 115.0000 :  1 1.029684 1.029684 -12.17553   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    231 "Whitehouse~1" 115.0000 :  1 1.005126 1.005126 -14.59762   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    232 "Winona 115  " 115.0000 :  1 0.998888 0.998888 -15.23142   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    233 "Palestine ~1" 115.0000 :  1 1.016167 1.016167 -12.67409   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    234 "Palestine ~2" 115.0000 :  1 1.014808 1.014808 -12.33863   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    235 "Buffalo 115 " 115.0000 :  1 1.013798 1.013798 -16.84236   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    236 "Buffalo 2 ~1" 115.0000 :  1 1.013515 1.013515 -12.95749   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    237 "Centervill~1" 115.0000 :  1 1.034873 1.034873 -17.66575   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    238 "Crockett 115" 115.0000 :  1 1.012543 1.012543 -15.87495   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    239 "Donie 115   " 115.0000 :  1 1.026221 1.026221 -13.09744   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    240 "Elkhart 115 " 115.0000 :  1 1.024041 1.024041 -13.21532   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    241 "Fairfield ~1" 115.0000 :  1 1.021854 1.021854 -12.27336   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    242 "Grapeland ~1" 115.0000 :  1 1.022639 1.022639 -13.95532   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    243 "Jewett 115  " 115.0000 :  1 1.014601 1.014601 -18.35686   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    244 "Kennard 115 " 115.0000 :  1 1.036774 1.036774 -12.33343   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    245 "Kennard 2 ~1" 115.0000 :  1 1.037520 1.037520  -9.16276   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    246 "Kennard 3 ~1" 115.0000 :  1 1.018206 1.018206 -14.79465   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    247 "Leona 115   " 115.0000 :  1 1.021783 1.021783 -19.57830   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    248 "Lovelady 115" 115.0000 :  1 1.009888 1.009888 -16.81690   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    249 "Midway 115  " 115.0000 :  1 1.004396 1.004396 -22.13793   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    250 "Montalba 115" 115.0000 :  1 1.025358 1.025358 -11.40657   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    251 "Oakwood 115 " 115.0000 :  1 1.015310 1.015310 -15.31460   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    252 "Pennington~1" 115.0000 :  1 1.008841 1.008841 -15.94921   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    253 "Streetman ~1" 115.0000 :  1 1.036016 1.036016  -9.86796   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    254 "Teague 115  " 115.0000 :  1 1.018375 1.018375 -13.69887   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    255 "Tennessee ~1" 115.0000 :  1 1.037194 1.037194 -10.03369   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    256 "Trinity 115 " 115.0000 :  1 1.010955 1.010955 -17.48196   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    257 "Lufkin 115  " 115.0000 :  1 0.989375 0.989375 -16.86455   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    258 "Lufkin 2 115" 115.0000 :  1 1.029635 1.029635 -14.25953   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    259 "Alto 115    " 115.0000 :  1 1.032914 1.032914 -12.48331   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    260 "Chireno 115 " 115.0000 :  1 0.996876 0.996876 -15.98169   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    261 "Diboll 115  " 115.0000 :  1 0.990870 0.990870 -16.86608   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    262 "Douglass 115" 115.0000 :  1 1.017188 1.017188 -13.95802   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    263 "Etoile 115  " 115.0000 :  1 0.992528 0.992528 -16.44129   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    264 "Garrison 115" 115.0000 :  1 1.017019 1.017019 -13.46695   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    265 "Huntington~1" 115.0000 :  1 0.988613 0.988613 -16.82454   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    266 "Nacogdoche~1" 115.0000 :  1 0.997516 0.997516 -15.20187   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    267 "Nacogdoche~2" 115.0000 :  1 1.005135 1.005135 -14.79163   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    268 "Nacogdoche~3" 115.0000 :  1 0.999878 0.999878 -14.74759   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    269 "Nacogdoche~4" 115.0000 :  1 1.007657 1.007657 -14.71656   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    270 "Pollok 115  " 115.0000 :  1 1.005055 1.005055 -15.27428   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    271 "Timpson 115 " 115.0000 :  1 1.016278 1.016278 -13.69419   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    272 "Timpson 2 ~1" 115.0000 :  1 1.009483 1.009483 -14.79116   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    273 "Wiergate 115" 115.0000 :  1 0.998060 0.998060 -15.11828   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    274 "Zavalla 115 " 115.0000 :  1 1.006503 1.006503 -15.89983   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    275 "Arlington ~1" 115.0000 :  1 0.980964 0.980964 -14.96783   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    276 "Arlington ~2" 115.0000 :  1 0.980957 0.980957 -14.86567   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    277 "Euless 115  " 115.0000 :  1 0.984554 0.984554 -15.20427   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    278 "Aledo 115   " 115.0000 :  1 1.003346 1.003346 -10.53159   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    279 "Alvarado 115" 115.0000 :  1 0.989878 0.989878 -13.25172   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    280 "Arlington ~3" 115.0000 :  1 0.977106 0.977106 -15.70344   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    281 "Arlington ~4" 115.0000 :  1 0.973770 0.973770 -16.05064   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    282 "Arlington ~5" 115.0000 :  1 0.978890 0.978890 -15.28539   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    283 "Arlington ~6" 115.0000 :  1 0.978264 0.978264 -15.50292   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    284 "Azle 115    " 115.0000 :  1 0.979349 0.979349 -12.25865   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    285 "Bedford 115 " 115.0000 :  1 0.981723 0.981723 -15.51679   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    286 "Boyd 115    " 115.0000 :  1 0.990316 0.990316 -12.51041   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    287 "Burleson 115" 115.0000 :  1 0.981330 0.981330 -14.67532   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    288 "Cleburne 115" 115.0000 :  1 0.999183 0.999183 -10.47873   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    289 "Cleburne 2~1" 115.0000 :  1 1.015643 1.015643  -7.97568   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    290 "North Rich~2" 115.0000 :  1 0.982855 0.982855 -15.30755   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    291 "Cresson 115 " 115.0000 :  1 0.999057 0.999057  -9.48121   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    292 "Crowley 115 " 115.0000 :  1 0.989346 0.989346 -12.73627   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    293 "Forreston ~1" 115.0000 :  1 1.004612 1.004612 -13.23689   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    294 "Glen Rose ~1" 115.0000 :  1 0.998800 0.998800 -10.84005   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    295 "Godley 115  " 115.0000 :  1 0.997095 0.997095 -10.44672   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    296 "Granbury 115" 115.0000 :  1 1.009898 1.009898  -7.07832   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    297 "Granbury 2~1" 115.0000 :  1 1.003436 1.003436  -8.04670   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    298 "Grandview ~1" 115.0000 :  1 1.002635 1.002635 -11.31507   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    299 "Grapevine ~1" 115.0000 :  1 0.979428 0.979428 -15.97282   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    300 "Haslet 115  " 115.0000 :  1 0.983867 0.983867 -15.44631   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    301 "Hurst 115   " 115.0000 :  1 0.975959 0.975959 -16.05569   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    302 "Itasca 115  " 115.0000 :  1 0.990185 0.990185 -12.73822   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    303 "Joshua 115  " 115.0000 :  1 0.988557 0.988557 -11.97711   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    304 "Keene 115   " 115.0000 :  1 0.997022 0.997022 -11.00086   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    305 "Kennedale ~1" 115.0000 :  1 0.986169 0.986169 -14.15498   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    306 "Kennedale ~2" 115.0000 :  1 0.998920 0.998920 -12.63957   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    307 "Mansfield ~1" 115.0000 :  1 0.985373 0.985373 -14.23902   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    308 "Maypearl 115" 115.0000 :  1 1.011405 1.011405 -13.55711   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    309 "Midlothian~1" 115.0000 :  1 1.009073 1.009073 -15.76398   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    310 "Millsap 115 " 115.0000 :  1 1.008267 1.008267  -7.34938   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    311 "Mineral We~1" 115.0000 :  1 0.999101 0.999101  -7.37662   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    312 "Nemo 115    " 115.0000 :  1 1.012913 1.012913  -7.42899   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    313 "Newark 115  " 115.0000 :  1 0.987924 0.987924 -14.66629   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    314 "Paradise 115" 115.0000 :  1 0.997395 0.997395 -10.47746   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    315 "Rhome 115   " 115.0000 :  1 0.992932 0.992932 -15.54702   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    316 "Springtown~1" 115.0000 :  1 0.989186 0.989186 -10.10513   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    317 "Venus 115   " 115.0000 :  1 0.993569 0.993569 -14.69540   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    318 "Weatherfor~1" 115.0000 :  1 1.000488 1.000488 -10.16333   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    319 "Weatherfor~2" 115.0000 :  1 1.010135 1.010135  -9.53839   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    320 "Weatherfor~4" 115.0000 :  1 1.012539 1.012539  -7.89258   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    321 "Weatherfor~6" 115.0000 :  1 1.016953 1.016953  -7.23960   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    322 "Southlake ~1" 115.0000 :  1 0.983752 0.983752 -17.15800   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    323 "Rio Vista ~1" 115.0000 :  1 1.012520 1.012520  -9.83984   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    324 "Fort Worth~5" 115.0000 :  1 0.981961 0.981961 -13.66399   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    325 "Fort Wort~18" 115.0000 :  1 0.980990 0.980990 -15.01332   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    326 "Fort Wort~19" 115.0000 :  1 0.983036 0.983036 -14.48165   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    327 "Fort Wort~20" 115.0000 :  1 0.982761 0.982761 -14.98498   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    328 "Fort Wort~21" 115.0000 :  1 0.990114 0.990114 -13.06801   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    329 "Fort Wort~22" 115.0000 :  1 0.987757 0.987757 -13.05815   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    330 "Haltom Cit~1" 115.0000 :  1 0.979521 0.979521 -14.80638   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    331 "Fort Wort~23" 115.0000 :  1 0.980852 0.980852 -15.79218   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    332 "Fort Wort~24" 115.0000 :  1 0.984163 0.984163 -13.19884   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    333 "Fort Wort~25" 115.0000 :  1 0.987231 0.987231 -13.35958   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    334 "Fort Worth~1" 115.0000 :  1 1.001344 1.001344 -11.10149   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    335 "Fort Worth~4" 115.0000 :  1 0.987884 0.987884 -15.49962   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    336 "Fort Worth~6" 115.0000 :  1 0.990588 0.990588 -12.90574   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    337 "Fort Worth~8" 115.0000 :  1 0.985750 0.985750 -13.90104   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    338 "Fort Worth~9" 115.0000 :  1 0.977869 0.977869 -15.69057   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    339 "Fort Wort~10" 115.0000 :  1 0.992022 0.992022 -13.29817   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    340 "Fort Wort~12" 115.0000 :  1 0.992924 0.992924 -14.44471   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    341 "Fort Wort~16" 115.0000 :  1 0.983891 0.983891 -15.83218   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    342 "Fort Wort~17" 115.0000 :  1 0.980587 0.980587 -15.05606   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    343 "North Rich~3" 115.0000 :  1 0.972700 0.972700 -16.25813   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    344 "Denton 115  " 115.0000 :  1 1.048330 1.048330 -19.66403   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    345 "Denton 2 115" 115.0000 :  1 1.049054 1.049054 -19.16622   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    346 "Denton 3 115" 115.0000 :  1 0.980863 0.980863 -18.68385   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    347 "Denton 4 115" 115.0000 :  1 0.983347 0.983347 -18.98756   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    348 "Alvord 115  " 115.0000 :  1 0.992736 0.992736 -10.24581   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    349 "Argyle 115  " 115.0000 :  1 0.978210 0.978210 -17.38438   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    350 "Aubrey 115  " 115.0000 :  1 0.976131 0.976131 -18.08564   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    351 "Bellevue 115" 115.0000 :  1 0.987530 0.987530  -6.89884   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    352 "Bowie 115   " 115.0000 :  1 0.986672 0.986672  -7.64069   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    353 "Collinsvil~1" 115.0000 :  1 0.984850 0.984850 -15.79271   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    354 "Decatur 115 " 115.0000 :  1 1.010670 1.010670 -15.44300   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    355 "Era 115     " 115.0000 :  1 1.003850 1.003850 -11.42013   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    356 "Forestburg~1" 115.0000 :  1 1.000612 1.000612 -10.38886   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    357 "Gainesvill~1" 115.0000 :  1 1.004324 1.004324 -11.72342   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    358 "Keller 115  " 115.0000 :  1 0.974393 0.974393 -16.15657   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    359 "Gordonvill~1" 115.0000 :  1 1.004147 1.004147 -10.26533   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    360 "Justin 115  " 115.0000 :  1 1.016858 1.016858 -17.44056   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    361 "Keller 2 115" 115.0000 :  1 0.981591 0.981591 -15.94329   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    362 "Krum 115    " 115.0000 :  1 1.031087 1.031087 -17.93685   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    363 "Lindsay 115 " 115.0000 :  1 1.009752 1.009752 -11.43110   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    364 "Montague 115" 115.0000 :  1 0.997748 0.997748  -9.25677   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    365 "Muenster 115" 115.0000 :  1 1.013925 1.013925  -9.19444   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    366 "Muenster 2~1" 115.0000 :  1 1.010776 1.010776 -10.58017   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    367 "Nocona 115  " 115.0000 :  1 0.976286 0.976286  -6.64234   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    368 "Pilot Poin~1" 115.0000 :  1 0.981837 0.981837 -16.09014   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    369 "Ponder 115  " 115.0000 :  1 1.031640 1.031640 -18.40274   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    370 "Ringgold 115" 115.0000 :  1 0.976136 0.976136  -5.06203   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    371 "Roanoke 115 " 115.0000 :  1 0.984813 0.984813 -17.32539   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    372 "Rosston 115 " 115.0000 :  1 1.000075 1.000075 -11.08750   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    373 "Sadler 115  " 115.0000 :  1 1.001013 1.001013 -11.30137   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    374 "Saint Jo 115" 115.0000 :  1 0.979917 0.979917  -7.78319   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    375 "Sanger 115  " 115.0000 :  1 1.020660 1.020660 -16.40607   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    376 "Sanger 2 115" 115.0000 :  1 0.997082 0.997082 -11.42488   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    377 "Sunset 115  " 115.0000 :  1 0.989263 0.989263  -9.71733   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    378 "Tioga 115   " 115.0000 :  1 0.986481 0.986481 -15.04947   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    379 "Valley Vie~1" 115.0000 :  1 1.014895 1.014895 -14.59838   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    380 "Whitesboro~1" 115.0000 :  1 1.005537 1.005537 -10.99047   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    381 "Wichita Fa~1" 115.0000 :  1 0.975653 0.975653  -1.14887   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    382 "Wichita Fa~2" 115.0000 :  1 0.993710 0.993710   0.15404   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    383 "Wichita Fa~3" 115.0000 :  1 0.977198 0.977198  -0.33659   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    384 "Wichita Fa~4" 115.0000 :  1 0.978967 0.978967  -0.78548   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    385 "Wichita Fa~5" 115.0000 :  1 0.982813 0.982813  -1.21466   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    386 "Sheppard A~1" 115.0000 :  1 1.013143 1.013143   0.51771   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    387 "Burkburnet~1" 115.0000 :  1 0.989100 0.989100   1.64885   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    388 "Byers 115   " 115.0000 :  1 0.997414 0.997414  -1.93516   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    389 "Electra 115 " 115.0000 :  1 1.007434 1.007434   3.82788   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    390 "Goree 115   " 115.0000 :  1 1.019834 1.019834   6.77519   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    391 "Harrold 115 " 115.0000 :  1 1.005608 1.005608   3.29251   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    392 "Henrietta ~1" 115.0000 :  1 0.989217 0.989217  -5.78393   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    393 "Holliday 115" 115.0000 :  1 0.989708 0.989708   0.66714   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    394 "Iowa Park ~1" 115.0000 :  1 0.988618 0.988618   1.39471   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    395 "Iowa Park ~2" 115.0000 :  1 1.015255 1.015255   1.58045   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    396 "Munday 115  " 115.0000 :  1 1.022304 1.022304   7.29956   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    397 "Newcastle ~1" 115.0000 :  1 1.018976 1.018976   3.36878   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    398 "Oklaunion ~1" 115.0000 :  1 0.998663 0.998663   6.12702   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    399 "Olney 115   " 115.0000 :  1 1.011649 1.011649  -0.67099   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    400 "Petrolia 115" 115.0000 :  1 0.995324 0.995324  -0.92738   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    401 "Scotland 115" 115.0000 :  1 0.993507 0.993507  -2.01711   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    402 "Seymour 115 " 115.0000 :  1 1.004631 1.004631   4.08238   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    403 "Vernon 115  " 115.0000 :  1 1.007688 1.007688   9.05253   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    404 "Weinert 115 " 115.0000 :  1 1.026050 1.026050   8.04461   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    405 "Windthorst~1" 115.0000 :  1 1.003372 1.003372  -3.20666   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    406 "Stephenvil~1" 115.0000 :  1 0.997731 0.997731  -6.56822   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    407 "Stephenvil~2" 115.0000 :  1 1.005387 1.005387  -5.33040   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    408 "Breckenrid~1" 115.0000 :  1 0.999911 0.999911  -3.32667   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    409 "Bridgeport~1" 115.0000 :  1 1.012392 1.012392  -7.70803   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    410 "Bryson 115  " 115.0000 :  1 1.018608 1.018608  -3.37258   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    411 "Caddo 115   " 115.0000 :  1 1.028861 1.028861  -3.46086   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    412 "Albany 115  " 115.0000 :  1 1.011383 1.011383   1.47083   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    413 "Chico 115   " 115.0000 :  1 0.991828 0.991828  -8.18073   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    414 "Blanket 115 " 115.0000 :  1 0.989342 0.989342  -4.62999   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    415 "Bluff Dale~1" 115.0000 :  1 0.997064 0.997064  -7.56388   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    416 "Carbon 115  " 115.0000 :  1 1.022354 1.022354   0.85668   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    417 "Carlton 115 " 115.0000 :  1 1.001290 1.001290  -8.10153   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    418 "Cisco 115   " 115.0000 :  1 1.017234 1.017234   0.99338   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    419 "Comanche 115" 115.0000 :  1 0.983004 0.983004  -6.98287   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    420 "Cross Plai~1" 115.0000 :  1 1.025096 1.025096   1.99007   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    421 "De Leon 115 " 115.0000 :  1 1.029583 1.029583  -0.63131   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    422 "Desdemona ~1" 115.0000 :  1 1.024362 1.024362   0.10760   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    423 "Dublin 115  " 115.0000 :  1 1.014412 1.014412  -3.28387   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    424 "Eastland 115" 115.0000 :  1 1.031312 1.031312   0.15118   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    425 "Graford 115 " 115.0000 :  1 1.003154 1.003154  -5.14610   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    426 "Graham 115  " 115.0000 :  1 1.004825 1.004825  -2.76024   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    427 "Graham 2 115" 115.0000 :  1 0.996472 0.996472  -9.52082   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    428 "Gordon 115  " 115.0000 :  1 1.026151 1.026151  -3.63507   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    429 "Gorman 115  " 115.0000 :  1 1.021458 1.021458   0.59333   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    430 "Gustine 115 " 115.0000 :  1 0.997836 0.997836  -9.08381   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    431 "Hico 115    " 115.0000 :  1 0.996865 0.996865 -10.67029   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    432 "Jacksboro ~1" 115.0000 :  1 1.013840 1.013840  -5.55715   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    433 "Jermyn 115  " 115.0000 :  1 1.019945 1.019945  -3.81670   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    434 "Loving 115  " 115.0000 :  1 1.023974 1.023974  -2.75891   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    435 "Lipan 115   " 115.0000 :  1 1.001866 1.001866  -6.01918   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    436 "Mingus 115  " 115.0000 :  1 1.018509 1.018509  -1.73076   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    437 "Moran 115   " 115.0000 :  1 1.029360 1.029360  -1.95445   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    438 "Moran 2 115 " 115.0000 :  1 1.028158 1.028158  -0.65343   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    439 "Moran 3 115 " 115.0000 :  1 1.018667 1.018667   1.59498   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    440 "Ranger 115  " 115.0000 :  1 1.023321 1.023321  -1.43061   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    441 "Rising Sta~1" 115.0000 :  1 1.023925 1.023925   1.33975   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    442 "Santo 115   " 115.0000 :  1 1.023753 1.023753  -4.75071   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    443 "Sidney 115  " 115.0000 :  1 0.993143 0.993143  -3.61003   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    444 "Strawn 115  " 115.0000 :  1 1.027907 1.027907  -3.98276   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    445 "Tolar 115   " 115.0000 :  1 0.997235 0.997235  -8.09399   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    446 "South Bend~1" 115.0000 :  1 1.005116 1.005116  -1.65629   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    447 "Throckmort~1" 115.0000 :  1 1.029492 1.029492   1.61351   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    448 "Palo Pinto~1" 115.0000 :  1 1.009796 1.009796  -5.83265   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    449 "Perrin 115  " 115.0000 :  1 1.006163 1.006163  -7.71415   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    450 "Poolville ~1" 115.0000 :  1 0.998968 0.998968  -8.71613   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    451 "Whitt 115   " 115.0000 :  1 0.998994 0.998994  -7.60132   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    452 "Woodson 115 " 115.0000 :  1 1.008362 1.008362   0.91104   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    453 "Temple 115  " 115.0000 :  1 0.994865 0.994865 -21.24083   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    454 "Temple 2 115" 115.0000 :  1 0.982617 0.982617 -23.19154   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    455 "Temple 3 115" 115.0000 :  1 0.982513 0.982513 -22.98282   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    456 "Temple 4 115" 115.0000 :  1 0.989968 0.989968 -22.68400   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    457 "Bartlett 115" 115.0000 :  1 1.003667 1.003667 -20.89510   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    458 "Belton 115  " 115.0000 :  1 0.989777 0.989777 -24.88610   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    459 "Buckholts ~1" 115.0000 :  1 1.001739 1.001739 -19.82048   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    460 "Burlington~1" 115.0000 :  1 1.003497 1.003497 -19.72465   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    461 "Cameron 115 " 115.0000 :  1 1.005907 1.005907 -18.22111   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    462 "Copperas C~1" 115.0000 :  1 0.989864 0.989864 -21.29912   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    463 "Copperas C~2" 115.0000 :  1 1.011164 1.011164 -20.20306   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    464 "Eddy 115    " 115.0000 :  1 1.004424 1.004424 -20.71112   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    465 "Evant 115   " 115.0000 :  1 0.986650 0.986650 -14.04071   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    466 "Florence 115" 115.0000 :  1 0.977759 0.977759 -24.64564   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    467 "Gatesville~1" 115.0000 :  1 1.003246 1.003246 -19.98226   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    468 "Granger 115 " 115.0000 :  1 1.003404 1.003404 -20.99988   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    469 "Hamilton 115" 115.0000 :  1 0.985176 0.985176 -11.21153   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    470 "Holland 115 " 115.0000 :  1 0.998899 0.998899 -21.20877   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    471 "Jarrell 115 " 115.0000 :  1 0.975891 0.975891 -24.59966   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    472 "Jonesboro ~1" 115.0000 :  1 0.994601 0.994601 -12.76984   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    473 "Kempner 115 " 115.0000 :  1 0.999346 0.999346 -22.24326   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    474 "Fort Hood ~1" 115.0000 :  1 1.009437 1.009437 -25.38945   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    475 "Killeen 115 " 115.0000 :  1 0.992639 0.992639 -25.28368   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    476 "Killeen 2 ~1" 115.0000 :  1 0.987104 0.987104 -24.51744   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    477 "Harker Hei~1" 115.0000 :  1 0.989318 0.989318 -25.46462   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    478 "Killeen 3 ~1" 115.0000 :  1 1.000697 1.000697 -24.59556   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    479 "Lampasas 115" 115.0000 :  1 1.003113 1.003113 -19.64726   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    480 "Little Riv~1" 115.0000 :  1 0.994537 0.994537 -21.89482   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    481 "Milano 115  " 115.0000 :  1 1.017943 1.017943 -19.59464   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    482 "Moody 115   " 115.0000 :  1 0.987157 0.987157 -23.39235   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    483 "Oglesby 115 " 115.0000 :  1 1.004744 1.004744 -18.71990   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    484 "Pottsville~1" 115.0000 :  1 0.991789 0.991789 -10.21727   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    485 "Purmela 115 " 115.0000 :  1 0.987701 0.987701 -13.67959   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    486 "Rockdale 115" 115.0000 :  1 1.026015 1.026015 -18.95716   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    487 "Rogers 115  " 115.0000 :  1 0.999657 0.999657 -20.25831   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    488 "Rosebud 115 " 115.0000 :  1 1.014389 1.014389 -17.58484   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    489 "Salado 115  " 115.0000 :  1 0.996156 0.996156 -24.48288   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    490 "Salado 2 115" 115.0000 :  1 0.987053 0.987053 -24.87847   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    491 "Taylor 115  " 115.0000 :  1 1.004637 1.004637 -21.01098   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    492 "Thorndale ~1" 115.0000 :  1 1.022864 1.022864 -19.19762   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    493 "Thrall 115  " 115.0000 :  1 1.020243 1.020243 -19.45680   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    494 "Troy 115    " 115.0000 :  1 0.988740 0.988740 -22.14566   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    495 "Troy 2 115  " 115.0000 :  1 0.998297 0.998297 -18.37592   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    496 "Abbott 115  " 115.0000 :  1 1.006224 1.006224 -12.20664   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    497 "Aquilla 115 " 115.0000 :  1 1.009075 1.009075 -11.86890   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    498 "Aquilla 2 ~1" 115.0000 :  1 1.003929 1.003929 -12.60937   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    499 "Axtell 115  " 115.0000 :  1 0.998663 0.998663 -13.86187   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    500 "Blooming G~1" 115.0000 :  1 1.013700 1.013700 -11.16983   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    501 "Blum 115    " 115.0000 :  1 1.024391 1.024391  -8.11808   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    502 "Mertens 115 " 115.0000 :  1 1.014694 1.014694 -11.73814   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    503 "Bremond 115 " 115.0000 :  1 1.013664 1.013664 -15.60708   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    504 "Bruceville~1" 115.0000 :  1 0.984707 0.984707 -20.62756   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    505 "Bynum 115   " 115.0000 :  1 1.011517 1.011517 -11.91700   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    506 "Chilton 115 " 115.0000 :  1 1.008885 1.008885 -19.22488   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    507 "China Spri~1" 115.0000 :  1 0.982831 0.982831 -16.54179   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    508 "Clifton 115 " 115.0000 :  1 0.992296 0.992296 -16.01577   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    509 "Coolidge 115" 115.0000 :  1 1.030151 1.030151 -10.85863   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    510 "Covington ~1" 115.0000 :  1 1.023703 1.023703  -8.09915   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    511 "Cranfills ~1" 115.0000 :  1 0.994053 0.994053 -13.34943   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    512 "Crawford 115" 115.0000 :  1 1.002855 1.002855 -18.25001   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    513 "Dawson 115  " 115.0000 :  1 1.029741 1.029741  -7.78980   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    514 "Elm Mott 115" 115.0000 :  1 0.992299 0.992299 -15.00067   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    515 "Frost 115   " 115.0000 :  1 1.024934 1.024934  -9.77292   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    516 "Groesbeck ~1" 115.0000 :  1 1.003632 1.003632 -14.31865   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    517 "Hewitt 115  " 115.0000 :  1 0.983139 0.983139 -19.57937   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    518 "Hillsboro ~1" 115.0000 :  1 0.988341 0.988341 -13.05616   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    519 "Hubbard 115 " 115.0000 :  1 1.015312 1.015312 -10.11572   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    520 "Iredell 115 " 115.0000 :  1 0.996227 0.996227 -11.29378   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    521 "Iredell 2 ~1" 115.0000 :  1 1.017939 1.017939 -11.01308   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    522 "Italy 115   " 115.0000 :  1 1.007012 1.007012 -12.76263   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    523 "Kopperl 115 " 115.0000 :  1 1.002341 1.002341 -11.80940   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    524 "Kosse 115   " 115.0000 :  1 1.018080 1.018080 -14.32936   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    525 "Kosse 2 115 " 115.0000 :  1 0.997979 0.997979 -13.68713   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    526 "Lorena 115  " 115.0000 :  1 0.982551 0.982551 -19.97560   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    527 "Lott 115    " 115.0000 :  1 1.006356 1.006356 -19.94062   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    528 "Mc Gregor ~1" 115.0000 :  1 1.010329 1.010329 -18.90897   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    529 "Malone 115  " 115.0000 :  1 1.018393 1.018393 -10.89476   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    530 "Marlin 115  " 115.0000 :  1 1.020506 1.020506 -16.74029   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    531 "Mart 115    " 115.0000 :  1 0.986149 0.986149 -18.01867   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    532 "Meridian 115" 115.0000 :  1 0.993401 0.993401 -13.96221   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    533 "Mexia 115   " 115.0000 :  1 1.032280 1.032280 -10.47330   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    534 "Milford 115 " 115.0000 :  1 0.994695 0.994695 -12.19489   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    535 "Morgan 115  " 115.0000 :  1 0.995796 0.995796 -13.19473   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    536 "Mount Calm~1" 115.0000 :  1 1.004338 1.004338 -12.20185   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    537 "Penelope 115" 115.0000 :  1 1.002186 1.002186 -12.39455   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    538 "Prairie Hi~1" 115.0000 :  1 1.027885 1.027885 -11.29075   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    539 "Purdon 115  " 115.0000 :  1 1.025446 1.025446  -8.82065   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    540 "Reagan 115  " 115.0000 :  1 1.030662 1.030662 -15.28483   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    541 "Richland 115" 115.0000 :  1 1.012404 1.012404 -12.86671   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    542 "Riesel 115  " 115.0000 :  1 1.014559 1.014559 -17.89383   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    543 "Riesel 2 115" 115.0000 :  1 1.010789 1.010789 -18.77510   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    544 "Riesel 3 115" 115.0000 :  1 1.032911 1.032911 -10.36375   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    545 "Thornton 115" 115.0000 :  1 1.022224 1.022224 -13.26258   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    546 "Valley Mil~1" 115.0000 :  1 0.996919 0.996919 -17.40181   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    547 "Walnut Spr~1" 115.0000 :  1 0.995986 0.995986 -12.31863   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    548 "West 115    " 115.0000 :  1 1.001955 1.001955 -13.12594   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    549 "Whitney 115 " 115.0000 :  1 1.016156 1.016156 -10.42257   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    550 "Wortham 115 " 115.0000 :  1 1.035469 1.035469  -9.65938   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    551 "Waco 115    " 115.0000 :  1 0.976905 0.976905 -18.34822   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    552 "Waco 2 115  " 115.0000 :  1 0.991317 0.991317 -16.58156   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    553 "Waco 3 115  " 115.0000 :  1 0.985725 0.985725 -20.49448   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    554 "Waco 4 115  " 115.0000 :  1 0.983044 0.983044 -17.51814   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    555 "Woodway 115 " 115.0000 :  1 0.973628 0.973628 -19.06976   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    556 "Brownwood ~1" 115.0000 :  1 0.981272 0.981272  -5.33370   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    557 "Early 115   " 115.0000 :  1 0.983006 0.983006  -5.82904   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    558 "Art 115     " 115.0000 :  1 1.030936 1.030936 -10.43810   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    559 "Ballinger ~1" 115.0000 :  1 1.012106 1.012106   2.14647   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    560 "Bangs 115   " 115.0000 :  1 0.988593 0.988593  -4.74778   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    561 "Bangs 2 115 " 115.0000 :  1 1.015022 1.015022 -15.90425   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    562 "Brady 115   " 115.0000 :  1 1.012198 1.012198  -6.29821   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    563 "Brookesmit~1" 115.0000 :  1 0.995135 0.995135  -4.26810   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    564 "Burkett 115 " 115.0000 :  1 1.005331 1.005331   0.10793   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    565 "Castell 115 " 115.0000 :  1 1.031328 1.031328 -11.64413   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    566 "Cherokee 115" 115.0000 :  1 1.002677 1.002677 -10.78583   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    567 "Coleman 115 " 115.0000 :  1 1.001468 1.001468  -1.07163   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    568 "Doole 115   " 115.0000 :  1 1.006749 1.006749  -3.34925   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    569 "Eden 115    " 115.0000 :  1 1.027592 1.027592  -0.78261   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    570 "Fort Mc Ka~1" 115.0000 :  1 1.007821 1.007821  -8.15816   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    571 "Fredonia 115" 115.0000 :  1 1.006722 1.006722 -10.45803   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    572 "Goldthwait~1" 115.0000 :  1 1.013047 1.013047 -14.36492   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    573 "Gouldbusk ~1" 115.0000 :  1 1.006645 1.006645  -2.72575   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    574 "Hext 115    " 115.0000 :  1 0.996877 0.996877 -12.97124   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    575 "Junction 115" 115.0000 :  1 1.013517 1.013517 -10.16880   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    576 "Lohn 115    " 115.0000 :  1 1.003295 1.003295  -4.10186   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    577 "Lometa 115  " 115.0000 :  1 1.006146 1.006146 -17.34276   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    578 "London 115  " 115.0000 :  1 0.996234 0.996234 -13.58140   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    579 "Mason 115   " 115.0000 :  1 1.000513 1.000513 -12.80870   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    580 "May 115     " 115.0000 :  1 0.996683 0.996683  -2.67141   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    581 "Melvin 115  " 115.0000 :  1 1.027033 1.027033  -3.98096   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    582 "Menard 115  " 115.0000 :  1 1.002763 1.002763 -10.57440   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    583 "Miles 115   " 115.0000 :  1 1.010003 1.010003   1.68799   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    584 "Millersvie~1" 115.0000 :  1 1.008385 1.008385  -2.25931   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    585 "Mullin 115  " 115.0000 :  1 0.982200 0.982200  -8.69322   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    586 "Norton 115  " 115.0000 :  1 1.021000 1.021000   4.51217   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    587 "Paint Rock~1" 115.0000 :  1 1.008356 1.008356  -0.90500   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    588 "Pontotoc 115" 115.0000 :  1 1.005201 1.005201 -10.90203   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    589 "Priddy 115  " 115.0000 :  1 0.983598 0.983598 -10.49054   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    590 "Richland S~1" 115.0000 :  1 0.996754 0.996754  -7.36267   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    591 "Rochelle 115" 115.0000 :  1 0.995295 0.995295  -6.39871   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    592 "Rockwood 115" 115.0000 :  1 1.002150 1.002150  -3.67730   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    593 "Roosevelt ~1" 115.0000 :  1 1.014023 1.014023  -9.05594   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    594 "Rowena 115  " 115.0000 :  1 1.009905 1.009905   0.98026   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    595 "San Saba 115" 115.0000 :  1 1.001224 1.001224 -10.65002   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    596 "Santa Anna~1" 115.0000 :  1 0.994175 0.994175  -4.22123   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    597 "Talpa 115   " 115.0000 :  1 1.005302 1.005302  -0.61764   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    598 "Valera 115  " 115.0000 :  1 1.000716 1.000716  -1.68415   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    599 "Valley Spr~1" 115.0000 :  1 1.004265 1.004265 -10.86295   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    600 "Voca 115    " 115.0000 :  1 1.008443 1.008443  -9.85085   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    601 "Voss 115    " 115.0000 :  1 1.005420 1.005420  -2.48216   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    602 "Zephyr 115  " 115.0000 :  1 0.982385 0.982385  -7.28836   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    603 "San Angelo~1" 115.0000 :  1 1.025053 1.025053   4.63062   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    604 "San Angelo~2" 115.0000 :  1 1.002309 1.002309  -0.32654   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    605 "San Angelo~3" 115.0000 :  1 1.023656 1.023656   1.24755   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    606 "San Angelo~5" 115.0000 :  1 1.006234 1.006234   0.65889   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    607 "Goodfellow~1" 115.0000 :  1 1.007856 1.007856   0.06954   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    608 "Barnhart 115" 115.0000 :  1 1.018049 1.018049   6.59777   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    609 "Big Lake 115" 115.0000 :  1 1.016645 1.016645  10.85914   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    610 "Bronte 115  " 115.0000 :  1 1.019527 1.019527   4.34732   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    611 "Carlsbad 115" 115.0000 :  1 1.032833 1.032833   5.57042   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    612 "Christoval~1" 115.0000 :  1 1.022299 1.022299  -0.35034   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    613 "Eldorado 115" 115.0000 :  1 1.020031 1.020031  -3.52157   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    614 "Eola 115    " 115.0000 :  1 1.016626 1.016626  -0.80108   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    615 "Eola 2 115  " 115.0000 :  1 1.025223 1.025223   0.02748   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    616 "Mereta 115  " 115.0000 :  1 1.014456 1.014456  -0.73047   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    617 "Mertzon 115 " 115.0000 :  1 1.020366 1.020366   3.58712   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    618 "Ozona 115   " 115.0000 :  1 1.006189 1.006189  10.83776   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    619 "Robert Lee~1" 115.0000 :  1 1.022377 1.022377   4.84980   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    620 "Silver 115  " 115.0000 :  1 1.025297 1.025297   5.31008   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    621 "Sonora 115  " 115.0000 :  1 1.013410 1.013410  -6.75314   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    622 "Sterling C~1" 115.0000 :  1 1.029960 1.029960   6.38547   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    623 "Sterling C~2" 115.0000 :  1 1.016587 1.016587   3.98305   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    624 "Vancourt 115" 115.0000 :  1 1.018572 1.018572  -1.00891   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    625 "Wall 115    " 115.0000 :  1 1.018725 1.018725  -0.67286   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    626 "Wall 2 115  " 115.0000 :  1 1.018901 1.018901   3.32826   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    627 "Houston 115 " 115.0000 :  1 0.997208 0.997208 -30.90900   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    628 "Houston 2 ~1" 115.0000 :  1 0.999915 0.999915 -30.85508   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    629 "Houston 3 ~1" 115.0000 :  1 0.999241 0.999241 -30.96969   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    630 "Houston 4 ~1" 115.0000 :  1 0.995033 0.995033 -31.01637   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    631 "Houston 5 ~1" 115.0000 :  1 0.995830 0.995830 -30.55303   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    632 "Houston 6 ~1" 115.0000 :  1 0.988403 0.988403 -30.62357   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    633 "Houston 7 ~1" 115.0000 :  1 0.992078 0.992078 -30.13894   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    634 "Houston 8 ~1" 115.0000 :  1 0.995406 0.995406 -30.64165   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    635 "Houston 9 ~1" 115.0000 :  1 0.994428 0.994428 -30.61439   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    636 "Houston 10~1" 115.0000 :  1 0.993679 0.993679 -30.87033   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    637 "Houston 11~1" 115.0000 :  1 0.996532 0.996532 -30.49623   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    638 "Houston 12~1" 115.0000 :  1 1.002931 1.002931 -30.28129   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    639 "Houston 13~1" 115.0000 :  1 0.997037 0.997037 -31.18759   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    640 "Houston 14~1" 115.0000 :  1 0.990006 0.990006 -30.86605   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    641 "Houston 15~1" 115.0000 :  1 0.991831 0.991831 -31.23180   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    642 "Houston 16~1" 115.0000 :  1 1.004206 1.004206 -30.48097   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    643 "Houston 17~1" 115.0000 :  1 0.992318 0.992318 -29.51780   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    644 "Houston 18~1" 115.0000 :  1 0.993629 0.993629 -31.35190   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    645 "Houston 19~1" 115.0000 :  1 0.997147 0.997147 -30.12532   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    646 "Houston 20~1" 115.0000 :  1 1.005030 1.005030 -30.27372   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    647 "Houston 21~1" 115.0000 :  1 1.004872 1.004872 -30.37877   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    648 "Houston 22~1" 115.0000 :  1 0.996287 0.996287 -30.15112   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    649 "Houston 23~1" 115.0000 :  1 0.992172 0.992172 -30.58468   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    650 "Houston 24~1" 115.0000 :  1 1.001976 1.001976 -29.56913   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    651 "Houston 25~1" 115.0000 :  1 0.998690 0.998690 -30.69450   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    652 "Houston 26~1" 115.0000 :  1 0.999259 0.999259 -30.51467   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    653 "Houston 27~1" 115.0000 :  1 1.007845 1.007845 -29.85270   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    654 "Houston 28~1" 115.0000 :  1 0.983879 0.983879 -31.09173   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    655 "Houston 29~1" 115.0000 :  1 0.999430 0.999430 -30.79133   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    656 "Houston 30~1" 115.0000 :  1 0.989993 0.989993 -31.48178   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    657 "Houston 31~1" 115.0000 :  1 0.990879 0.990879 -31.16798   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    658 "Houston 32~1" 115.0000 :  1 0.989771 0.989771 -29.72531   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    659 "Humble 115  " 115.0000 :  1 0.989479 0.989479 -31.28045   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    660 "Houston 33~1" 115.0000 :  1 0.993213 0.993213 -31.29712   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    661 "Houston 34~1" 115.0000 :  1 1.003142 1.003142 -31.25894   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    662 "Houston 35~1" 115.0000 :  1 1.001705 1.001705 -30.69284   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    663 "Houston 36~1" 115.0000 :  1 0.990990 0.990990 -30.42017   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    664 "Pasadena 115" 115.0000 :  1 1.000852 1.000852 -29.60659   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    665 "Houston 37~1" 115.0000 :  1 0.999011 0.999011 -29.41573   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    666 "Houston 38~1" 115.0000 :  1 0.996786 0.996786 -30.61021   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    667 "Houston 39~1" 115.0000 :  1 0.992908 0.992908 -30.22977   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    668 "Houston 40~1" 115.0000 :  1 0.990884 0.990884 -30.86262   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    669 "Houston 41~1" 115.0000 :  1 0.992641 0.992641 -29.89129   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    670 "Houston 42~1" 115.0000 :  1 0.991375 0.991375 -30.49994   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    671 "Houston 43~1" 115.0000 :  1 1.007332 1.007332 -30.11995   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    672 "Houston 44~1" 115.0000 :  1 0.991906 0.991906 -30.06336   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    673 "Houston 45~1" 115.0000 :  1 1.005816 1.005816 -29.71775   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    674 "Houston 46~1" 115.0000 :  1 1.008539 1.008539 -29.85375   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    675 "Houston 47~1" 115.0000 :  1 1.001117 1.001117 -30.29372   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    676 "Missouri C~1" 115.0000 :  1 0.998875 0.998875 -31.43904   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    677 "Houston 48~1" 115.0000 :  1 0.999743 0.999743 -29.99448   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    678 "Houston 49~1" 115.0000 :  1 1.006390 1.006390 -30.02655   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    679 "Houston 50~1" 115.0000 :  1 0.993018 0.993018 -30.37004   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    680 "Conroe 115  " 115.0000 :  1 1.000751 1.000751 -26.15293   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    681 "Conroe 2 115" 115.0000 :  1 1.002778 1.002778 -27.11415   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    682 "Conroe 3 115" 115.0000 :  1 0.986410 0.986410 -27.24215   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    683 "Conroe 4 115" 115.0000 :  1 1.008167 1.008167 -25.33983   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    684 "Conroe 5 115" 115.0000 :  1 1.000731 1.000731 -27.15867   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    685 "Montgomery~1" 115.0000 :  1 0.991400 0.991400 -26.72360   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    686 "Willis 115  " 115.0000 :  1 0.975347 0.975347 -27.19621   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    687 "Cleveland ~1" 115.0000 :  1 1.004051 1.004051 -26.43396   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    688 "Huffman 115 " 115.0000 :  1 0.999576 0.999576 -28.70256   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    689 "Humble 2 115" 115.0000 :  1 0.990546 0.990546 -29.30918   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    690 "Kingwood 115" 115.0000 :  1 0.988893 0.988893 -29.46540   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    691 "Kingwood 2~1" 115.0000 :  1 0.992866 0.992866 -29.55413   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    692 "Humble 3 115" 115.0000 :  1 0.986507 0.986507 -30.02640   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    693 "Magnolia 115" 115.0000 :  1 0.994872 0.994872 -26.91284   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    694 "Magnolia 2~1" 115.0000 :  1 0.988279 0.988279 -28.32838   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    695 "Montgomery~2" 115.0000 :  1 1.018319 1.018319 -23.53810   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    696 "New Caney ~1" 115.0000 :  1 1.001909 1.001909 -27.24431   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    697 "Pinehurst ~1" 115.0000 :  1 0.994485 0.994485 -27.71206   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    698 "Plantersvi~1" 115.0000 :  1 1.000266 1.000266 -25.09394   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    699 "Porter 115  " 115.0000 :  1 1.004410 1.004410 -27.58257   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    700 "Splendora ~1" 115.0000 :  1 0.993432 0.993432 -28.29468   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    701 "Spring 115  " 115.0000 :  1 0.993470 0.993470 -28.72476   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    702 "Tomball 115 " 115.0000 :  1 1.001594 1.001594 -28.02079   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    703 "Tomball 2 ~1" 115.0000 :  1 0.999955 0.999955 -28.69436   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    704 "Willis 2 115" 115.0000 :  1 0.976439 0.976439 -27.60739   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    705 "Spring 2 115" 115.0000 :  1 0.994866 0.994866 -29.45666   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    706 "Spring 3 115" 115.0000 :  1 1.002200 1.002200 -27.89296   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    707 "Spring 4 115" 115.0000 :  1 1.004325 1.004325 -26.87847   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    708 "Conroe 6 115" 115.0000 :  1 1.005989 1.005989 -26.20124   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    709 "Conroe 7 115" 115.0000 :  1 1.015133 1.015133 -25.82920   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    710 "Spring 5 115" 115.0000 :  1 0.999263 0.999263 -28.00146   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    711 "Spring 6 115" 115.0000 :  1 0.993847 0.993847 -29.00330   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    712 "Richmond 115" 115.0000 :  1 1.000657 1.000657 -29.01734   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    713 "Richmond 2~1" 115.0000 :  1 1.012793 1.012793 -29.41043   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    714 "Richmond 3~1" 115.0000 :  1 1.009228 1.009228 -24.09062   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    715 "Bay City 115" 115.0000 :  1 1.010924 1.010924 -24.47614   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    716 "Bay City 2~1" 115.0000 :  1 1.010824 1.010824 -24.67652   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    717 "Beasley 115 " 115.0000 :  1 0.997620 0.997620 -27.44474   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    718 "Bellville ~1" 115.0000 :  1 1.003812 1.003812 -25.50345   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    719 "Bellville ~2" 115.0000 :  1 1.005483 1.005483 -23.08586   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    720 "Boling 115  " 115.0000 :  1 0.999517 0.999517 -26.22726   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    721 "Brazoria 115" 115.0000 :  1 1.010315 1.010315 -24.92587   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    722 "Brookshire~1" 115.0000 :  1 0.998822 0.998822 -26.41199   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    723 "Chappell H~1" 115.0000 :  1 1.022387 1.022387 -22.21167   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    724 "Chappell H~2" 115.0000 :  1 1.010549 1.010549 -22.34672   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    725 "Cypress 115 " 115.0000 :  1 0.991593 0.991593 -29.85654   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    726 "Damon 115   " 115.0000 :  1 0.994130 0.994130 -28.94518   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    727 "Danevang 115" 115.0000 :  1 1.005746 1.005746 -23.24673   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    728 "Cypress 2 ~1" 115.0000 :  1 0.996496 0.996496 -30.25180   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    729 "Eagle Lake~1" 115.0000 :  1 1.028925 1.028925 -22.90892   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    730 "East Berna~5" 115.0000 :  1 1.028574 1.028574 -24.07811   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    731 "East Berna~6" 115.0000 :  1 1.008589 1.008589 -24.24545   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    732 "El Campo 115" 115.0000 :  1 0.995348 0.995348 -24.72272   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    733 "El Campo 2~1" 115.0000 :  1 1.005730 1.005730 -23.39772   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    734 "Fulshear 115" 115.0000 :  1 1.006441 1.006441 -28.36437   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    735 "Garwood 115 " 115.0000 :  1 1.013153 1.013153 -22.61467   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    736 "Garwood 2 ~1" 115.0000 :  1 1.009828 1.009828 -24.63431   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    737 "Guy 115     " 115.0000 :  1 1.001729 1.001729 -27.84593   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    738 "Hempstead ~2" 115.0000 :  1 1.017385 1.017385 -24.66202   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    739 "Hempstead ~3" 115.0000 :  1 1.006758 1.006758 -25.73275   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    740 "Hockley 115 " 115.0000 :  1 0.991335 0.991335 -27.99706   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    741 "Hungerford~1" 115.0000 :  1 1.002055 1.002055 -26.35186   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    742 "Katy 115    " 115.0000 :  1 1.000175 1.000175 -29.72568   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    743 "Katy 2 115  " 115.0000 :  1 1.004955 1.004955 -29.35109   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    744 "Katy 3 115  " 115.0000 :  1 0.998722 0.998722 -27.10406   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    745 "Katy 4 115  " 115.0000 :  1 1.000466 1.000466 -25.79842   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    746 "Katy 5 115  " 115.0000 :  1 1.007793 1.007793 -24.60795   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    747 "Louise 115  " 115.0000 :  1 0.999318 0.999318 -23.48192   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    748 "Louise 2 115" 115.0000 :  1 1.002292 1.002292 -24.03136   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    749 "Louise 3 115" 115.0000 :  1 1.028283 1.028283 -22.55839   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    750 "Louise 4 115" 115.0000 :  1 1.004194 1.004194 -23.71043   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    751 "Missouri C~2" 115.0000 :  1 1.002966 1.002966 -30.44184   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    752 "Missouri C~3" 115.0000 :  1 1.012358 1.012358 -23.19301   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    753 "Needville ~1" 115.0000 :  1 0.997360 0.997360 -27.99067   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    754 "Needville ~2" 115.0000 :  1 1.012638 1.012638 -27.44108   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    755 "Palacios 115" 115.0000 :  1 1.007123 1.007123 -22.49160   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    756 "Palacios 2~1" 115.0000 :  1 1.007549 1.007549 -26.60854   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    757 "Palacios 3~1" 115.0000 :  1 0.996159 0.996159 -25.09891   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    758 "Pledger 115 " 115.0000 :  1 0.995939 0.995939 -25.51644   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    759 "Richmond 4~1" 115.0000 :  1 0.979349 0.979349 -30.67292   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    760 "Rock Islan~1" 115.0000 :  1 1.013555 1.013555 -22.43604   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    761 "Rosenberg ~1" 115.0000 :  1 0.995492 0.995492 -28.67033   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    762 "Rosenberg ~2" 115.0000 :  1 1.004279 1.004279 -26.26200   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    763 "Sealy 115   " 115.0000 :  1 1.003738 1.003738 -25.89572   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    764 "Sealy 2 115 " 115.0000 :  1 1.013932 1.013932 -22.27053   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    765 "Stafford 115" 115.0000 :  1 1.009971 1.009971 -29.78755   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    766 "Sugar Land~1" 115.0000 :  1 1.006315 1.006315 -30.24455   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    767 "Sweeny 115  " 115.0000 :  1 0.989505 0.989505 -27.58254   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    768 "Sweeny 2 115" 115.0000 :  1 1.006719 1.006719 -29.53695   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    769 "Van Vleck ~1" 115.0000 :  1 0.993570 0.993570 -26.20890   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    770 "Wadsworth ~1" 115.0000 :  1 1.023567 1.023567 -23.01912   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    771 "Waller 115  " 115.0000 :  1 0.999711 0.999711 -26.51218   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    772 "Wallis 115  " 115.0000 :  1 1.024959 1.024959 -25.83379   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    773 "West Colum~1" 115.0000 :  1 0.990144 0.990144 -28.41557   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    774 "Wharton 115 " 115.0000 :  1 1.005060 1.005060 -25.26728   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    775 "Katy 6 115  " 115.0000 :  1 1.002993 1.002993 -28.73873   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    776 "Katy 7 115  " 115.0000 :  1 0.999900 0.999900 -29.43435   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    777 "Sugar Land~2" 115.0000 :  1 1.006002 1.006002 -30.11021   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    778 "Pasadena 2~1" 115.0000 :  1 0.998169 0.998169 -30.22982   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    779 "Deer Park ~1" 115.0000 :  1 1.001124 1.001124 -29.69146   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    780 "Pasadena 3~1" 115.0000 :  1 1.000101 1.000101 -28.40346   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    781 "Santa Fe 115" 115.0000 :  1 1.002220 1.002220 -28.06792   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    782 "Alvin 115   " 115.0000 :  1 1.011643 1.011643 -30.43539   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    783 "Anahuac 115 " 115.0000 :  1 0.999420 0.999420 -28.95648   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    784 "Angleton 115" 115.0000 :  1 1.003188 1.003188 -26.65649   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    785 "Bacliff 115 " 115.0000 :  1 0.993805 0.993805 -28.94416   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    786 "Baytown 115 " 115.0000 :  1 1.013573 1.013573 -26.39809   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    787 "Baytown 2 ~1" 115.0000 :  1 1.009716 1.009716 -27.20464   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    788 "Baytown 3 ~1" 115.0000 :  1 1.019625 1.019625 -25.88541   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    789 "Channelvie~1" 115.0000 :  1 0.991735 0.991735 -29.41985   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    790 "Clute 115   " 115.0000 :  1 1.019505 1.019505 -24.29407   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    791 "Crosby 115  " 115.0000 :  1 0.980898 0.980898 -30.45947   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    792 "Danbury 115 " 115.0000 :  1 1.007540 1.007540 -27.42595   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    793 "Dayton 115  " 115.0000 :  1 0.991063 0.991063 -30.17948   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    794 "Dickinson ~1" 115.0000 :  1 0.996860 0.996860 -28.40877   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    795 "Freeport 115" 115.0000 :  1 1.021493 1.021493 -24.27340   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    796 "Fresno 115  " 115.0000 :  1 1.000994 1.000994 -31.03162   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    797 "Friendswoo~1" 115.0000 :  1 0.991966 0.991966 -30.50263   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    798 "Galveston ~1" 115.0000 :  1 1.001231 1.001231 -28.21160   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    799 "Galveston ~2" 115.0000 :  1 0.992521 0.992521 -28.88850   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    800 "Galveston ~3" 115.0000 :  1 0.992890 0.992890 -28.88249   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    801 "Hankamer 115" 115.0000 :  1 1.000881 1.000881 -28.33039   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    802 "Highlands ~1" 115.0000 :  1 0.999404 0.999404 -28.48953   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    803 "Hitchcock ~1" 115.0000 :  1 1.000389 1.000389 -28.21468   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    804 "Kemah 115   " 115.0000 :  1 0.995630 0.995630 -28.66524   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    805 "Lake Jacks~1" 115.0000 :  1 1.011639 1.011639 -25.15805   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    806 "La Marque ~1" 115.0000 :  1 1.005737 1.005737 -27.51229   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    807 "La Porte 115" 115.0000 :  1 1.019001 1.019001 -25.84290   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    808 "League Cit~1" 115.0000 :  1 0.987226 0.987226 -29.44840   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    809 "Liberty 115 " 115.0000 :  1 0.998140 0.998140 -31.04164   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    810 "Liverpool ~1" 115.0000 :  1 1.008124 1.008124 -28.41594   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    811 "Manvel 115  " 115.0000 :  1 0.998605 0.998605 -30.22909   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    812 "Manvel 2 115" 115.0000 :  1 1.011838 1.011838 -26.86524   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    813 "Pearland 115" 115.0000 :  1 0.993367 0.993367 -30.71585   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    814 "Rosharon 115" 115.0000 :  1 1.017674 1.017674 -27.41946   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    815 "Pearland 2~1" 115.0000 :  1 0.998077 0.998077 -31.26215   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    816 "Seabrook 115" 115.0000 :  1 0.995383 0.995383 -29.13369   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    817 "Texas City~1" 115.0000 :  1 1.010851 1.010851 -27.00721   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    818 "Wallisvill~1" 115.0000 :  1 1.005690 1.005690 -27.79391   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    819 "Fred 115    " 115.0000 :  1 0.998714 0.998714 -28.94979   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    820 "High Islan~1" 115.0000 :  1 0.997528 0.997528 -29.21614   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    821 "Port Arthu~1" 115.0000 :  1 1.006733 1.006733 -27.73342   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    822 "Spurger 115 " 115.0000 :  1 0.996479 0.996479 -29.72172   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    823 "Winnie 115  " 115.0000 :  1 0.994647 0.994647 -29.77451   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    824 "Bryan 115   " 115.0000 :  1 1.018639 1.018639 -21.43033   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    825 "Bryan 2 115 " 115.0000 :  1 1.020012 1.020012 -21.04738   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    826 "Bryan 3 115 " 115.0000 :  1 1.018469 1.018469 -20.83736   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    827 "Bryan 4 115 " 115.0000 :  1 1.009366 1.009366 -21.17434   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    828 "Anderson 115" 115.0000 :  1 1.010284 1.010284 -23.41395   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    829 "Bedias 115  " 115.0000 :  1 1.020952 1.020952 -20.61506   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    830 "Brenham 115 " 115.0000 :  1 1.023931 1.023931 -22.16783   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    831 "Burton 115  " 115.0000 :  1 1.019041 1.019041 -21.65572   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    832 "Caldwell 115" 115.0000 :  1 1.008555 1.008555 -20.30638   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    833 "Calvert 115 " 115.0000 :  1 1.012189 1.012189 -20.29180   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    834 "College St~1" 115.0000 :  1 1.011151 1.011151 -22.23985   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    835 "College St~2" 115.0000 :  1 1.006060 1.006060 -22.84027   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    836 "Dime Box 115" 115.0000 :  1 1.012985 1.012985 -20.07507   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    837 "Dime Box 2~1" 115.0000 :  1 1.016745 1.016745 -20.19918   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    838 "Franklin 115" 115.0000 :  1 1.010829 1.010829 -19.74732   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    839 "Franklin 2~1" 115.0000 :  1 1.014237 1.014237 -20.68247   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    840 "Hearne 115  " 115.0000 :  1 1.013857 1.013857 -20.53912   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    841 "Iola 115    " 115.0000 :  1 1.022005 1.022005 -21.77160   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    842 "Madisonvil~1" 115.0000 :  1 1.031086 1.031086 -19.17492   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    843 "Marquez 115 " 115.0000 :  1 1.013964 1.013964 -18.84233   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    844 "Marquez 2 ~1" 115.0000 :  1 1.015739 1.015739 -20.88320   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    845 "Navasota 115" 115.0000 :  1 1.002396 1.002396 -24.57384   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    846 "Normangee ~1" 115.0000 :  1 1.014694 1.014694 -20.43187   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    847 "North Zulc~1" 115.0000 :  1 1.011404 1.011404 -20.88951   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    848 "Richards 115" 115.0000 :  1 1.023082 1.023082 -22.64658   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    849 "Richards 2~1" 115.0000 :  1 1.028450 1.028450 -21.66875   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    850 "Richards 3~1" 115.0000 :  1 1.021271 1.021271 -21.96544   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    851 "Somerville~1" 115.0000 :  1 1.011890 1.011890 -21.23201   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    852 "Washington~1" 115.0000 :  1 1.003234 1.003234 -24.06567   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    853 "Victoria 115" 115.0000 :  1 1.029810 1.029810 -18.11589   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    854 "Victoria 2~1" 115.0000 :  1 1.022830 1.022830 -17.76469   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    855 "Victoria 3~1" 115.0000 :  1 1.018199 1.018199 -19.55816   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    856 "Victoria 4~1" 115.0000 :  1 1.037556 1.037556 -15.88448   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    857 "Victoria 5~1" 115.0000 :  1 1.026608 1.026608 -18.49330   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    858 "Cuero 115   " 115.0000 :  1 1.011618 1.011618 -18.54558   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    859 "Edna 115    " 115.0000 :  1 1.013110 1.013110 -20.60031   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    860 "Edna 2 115  " 115.0000 :  1 1.034750 1.034750 -15.78790   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    861 "Edna 3 115  " 115.0000 :  1 1.013312 1.013312 -21.49493   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    862 "Ganado 115  " 115.0000 :  1 1.003851 1.003851 -22.33870   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    863 "Goliad 115  " 115.0000 :  1 1.032408 1.032408 -15.70881   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    864 "Hallettsvi~1" 115.0000 :  1 1.023503 1.023503 -20.28458   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    865 "Inez 115    " 115.0000 :  1 1.021401 1.021401 -19.32001   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    866 "Inez 2 115  " 115.0000 :  1 1.022603 1.022603 -19.39899   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    867 "Inez 3 115  " 115.0000 :  1 1.015274 1.015274 -21.00768   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    868 "Lolita 115  " 115.0000 :  1 1.017795 1.017795 -20.42633   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    869 "Lolita 2 115" 115.0000 :  1 1.035503 1.035503 -17.21525   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    870 "Meyersvill~1" 115.0000 :  1 1.039101 1.039101 -15.01166   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    871 "Moulton 115 " 115.0000 :  1 1.035200 1.035200 -18.07521   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    872 "Moulton 2 ~1" 115.0000 :  1 1.028460 1.028460 -16.60973   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    873 "Moulton 3 ~1" 115.0000 :  1 1.024777 1.024777 -18.89621   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    874 "Moulton 4 ~1" 115.0000 :  1 1.028098 1.028098 -18.77515   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    875 "Port Lavac~1" 115.0000 :  1 1.026463 1.026463 -18.76359   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    876 "Port Lavac~2" 115.0000 :  1 1.016835 1.016835 -20.52017   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    877 "Seadrift 115" 115.0000 :  1 1.015460 1.015460 -20.89391   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    878 "Shiner 115  " 115.0000 :  1 1.039536 1.039536 -17.31036   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    879 "Shiner 2 115" 115.0000 :  1 1.037921 1.037921 -17.87876   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    880 "Shiner 3 115" 115.0000 :  1 1.019504 1.019504 -19.65634   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    881 "Tivoli 115  " 115.0000 :  1 1.035964 1.035964 -16.85309   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    882 "Tivoli 2 115" 115.0000 :  1 1.020831 1.020831 -19.73385   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    883 "Tivoli 3 115" 115.0000 :  1 1.037832 1.037832 -15.44440   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    884 "Westhoff 115" 115.0000 :  1 1.039330 1.039330 -15.46374   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    885 "Yoakum 115  " 115.0000 :  1 1.005588 1.005588 -19.07581   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    886 "Yoakum 2 115" 115.0000 :  1 1.025587 1.025587 -17.61870   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    887 "Atascosa 115" 115.0000 :  1 1.005101 1.005101 -20.12867   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    888 "Bandera 115 " 115.0000 :  1 0.995025 0.995025 -17.75750   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    889 "Bergheim 115" 115.0000 :  1 0.990669 0.990669 -19.94710   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    890 "Bigfoot 115 " 115.0000 :  1 1.020892 1.020892 -18.57203   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    891 "Boerne 115  " 115.0000 :  1 0.978063 0.978063 -21.09176   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    892 "Calliham 115" 115.0000 :  1 1.038454 1.038454 -13.16445   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    893 "Campbellto~1" 115.0000 :  1 1.036489 1.036489 -14.20028   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    894 "Castrovill~1" 115.0000 :  1 1.014743 1.014743 -20.71109   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    895 "Center Poi~1" 115.0000 :  1 0.979688 0.979688 -19.85049   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    896 "Charlotte ~1" 115.0000 :  1 1.004338 1.004338 -18.62670   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    897 "Christine ~1" 115.0000 :  1 1.011464 1.011464 -16.99323   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    898 "Comfort 115 " 115.0000 :  1 0.981485 0.981485 -20.59966   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    899 "Cotulla 115 " 115.0000 :  1 1.022075 1.022075 -17.89328   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    900 "Boerne 2 115" 115.0000 :  1 1.008051 1.008051 -20.75390   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    901 "Devine 115  " 115.0000 :  1 1.015684 1.015684 -19.79165   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    902 "Dilley 115  " 115.0000 :  1 1.037100 1.037100 -16.52077   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    903 "Dilley 2 115" 115.0000 :  1 1.032488 1.032488 -20.25875   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    904 "Fowlerton ~1" 115.0000 :  1 1.018655 1.018655 -18.15209   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    905 "George Wes~1" 115.0000 :  1 1.012246 1.012246 -18.40252   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    906 "Helotes 115 " 115.0000 :  1 0.994076 0.994076 -21.95231   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    907 "Hunt 115    " 115.0000 :  1 0.988661 0.988661 -16.28874   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    908 "Ingram 115  " 115.0000 :  1 0.983661 0.983661 -17.10285   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    909 "Jourdanton~1" 115.0000 :  1 1.007963 1.007963 -17.99421   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    910 "Kendalia 115" 115.0000 :  1 0.997540 0.997540 -19.32240   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    911 "Kerrville ~1" 115.0000 :  1 0.979564 0.979564 -18.52989   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    912 "Kerrville ~2" 115.0000 :  1 0.983339 0.983339 -17.25332   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    913 "La Coste 115" 115.0000 :  1 0.999703 0.999703 -20.66130   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    914 "Laredo 115  " 115.0000 :  1 1.003028 1.003028 -28.03288   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    915 "Laredo 2 115" 115.0000 :  1 1.012049 1.012049 -27.57808   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    916 "Laredo 3 115" 115.0000 :  1 0.987644 0.987644 -26.14206   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    917 "Laredo 4 115" 115.0000 :  1 1.002860 1.002860 -25.04076   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    918 "Laredo 5 115" 115.0000 :  1 1.023914 1.023914 -22.51990   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    919 "Laredo 6 115" 115.0000 :  1 0.996145 0.996145 -27.03054   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    920 "Laredo 7 115" 115.0000 :  1 0.995971 0.995971 -21.07789   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    921 "Lytle 115   " 115.0000 :  1 1.016024 1.016024 -18.73693   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    922 "Medina 115  " 115.0000 :  1 0.993261 0.993261 -15.90404   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    923 "Mico 115    " 115.0000 :  1 0.989809 0.989809 -20.40344   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    924 "Moore 115   " 115.0000 :  1 1.021437 1.021437 -18.65718   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    925 "Mountain H~1" 115.0000 :  1 0.991233 0.991233 -15.88406   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    926 "Natalia 115 " 115.0000 :  1 1.011604 1.011604 -19.19352   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    927 "Oakville 115" 115.0000 :  1 1.017268 1.017268 -18.10789   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    928 "Pearsall 115" 115.0000 :  1 1.030582 1.030582 -17.11196   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    929 "Pipe Creek~1" 115.0000 :  1 0.989393 0.989393 -19.41739   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    930 "Pleasanton~1" 115.0000 :  1 0.998868 0.998868 -18.61113   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    931 "Poteet 115  " 115.0000 :  1 0.995119 0.995119 -20.34000   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    932 "Rio Medina~1" 115.0000 :  1 0.992799 0.992799 -21.01526   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    933 "San Ygnaci~1" 115.0000 :  1 1.008806 1.008806 -25.15127   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    934 "Somerset 115" 115.0000 :  1 1.009974 1.009974 -19.48258   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    935 "Spring Bra~1" 115.0000 :  1 1.006611 1.006611 -18.88913   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    936 "Three Rive~1" 115.0000 :  1 1.032559 1.032559 -15.36920   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    937 "Tilden 115  " 115.0000 :  1 1.027167 1.027167 -16.42655   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    938 "Von Ormy 115" 115.0000 :  1 1.003445 1.003445 -20.32223   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    939 "Whitsett 115" 115.0000 :  1 1.026992 1.026992 -14.68767   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    940 "Zapata 115  " 115.0000 :  1 1.022245 1.022245 -23.21055   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    941 "Adkins 115  " 115.0000 :  1 0.981219 0.981219 -21.85814   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    942 "Beeville 115" 115.0000 :  1 1.036100 1.036100 -14.88050   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    943 "Beeville 2~1" 115.0000 :  1 1.029408 1.029408 -16.23906   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    944 "Beeville 3~1" 115.0000 :  1 1.027296 1.027296 -16.87603   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    945 "Cibolo 115  " 115.0000 :  1 0.974106 0.974106 -23.01694   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    946 "Converse 115" 115.0000 :  1 0.974209 0.974209 -23.20997   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    947 "Elmendorf ~1" 115.0000 :  1 0.978201 0.978201 -21.92813   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    948 "Falls City~1" 115.0000 :  1 1.018195 1.018195 -18.09008   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    949 "Floresvill~1" 115.0000 :  1 0.980434 0.980434 -21.44139   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    950 "Gillett 115 " 115.0000 :  1 1.016035 1.016035 -18.05458   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    951 "Hobson 115  " 115.0000 :  1 0.997475 0.997475 -19.77820   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    952 "Karnes Cit~1" 115.0000 :  1 1.021279 1.021279 -17.50839   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    953 "Kenedy 115  " 115.0000 :  1 1.024693 1.024693 -16.52316   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    954 "La Vernia ~1" 115.0000 :  1 0.988573 0.988573 -21.07245   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    955 "Leesville ~1" 115.0000 :  1 1.001624 1.001624 -19.82624   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    956 "Mc Queeney~1" 115.0000 :  1 0.982066 0.982066 -22.24682   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    957 "Marion 115  " 115.0000 :  1 0.976636 0.976636 -22.65139   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    958 "Marion 2 115" 115.0000 :  1 1.020969 1.020969 -17.84422   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    959 "New Braunf~2" 115.0000 :  1 0.992958 0.992958 -21.15711   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    960 "New Braunf~3" 115.0000 :  1 1.012966 1.012966 -19.14761   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    961 "Canyon Lak~4" 115.0000 :  1 1.024174 1.024174 -16.98990   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    962 "Nixon 115   " 115.0000 :  1 1.003795 1.003795 -19.59918   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    963 "Nordheim 115" 115.0000 :  1 1.016571 1.016571 -18.13784   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    964 "Nordheim 2~1" 115.0000 :  1 1.030441 1.030441 -16.01190   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    965 "Nordheim 3~1" 115.0000 :  1 1.006401 1.006401 -19.21518   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    966 "Nordheim 4~1" 115.0000 :  1 1.023227 1.023227 -17.65601   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    967 "Nordheim 5~1" 115.0000 :  1 1.027619 1.027619 -16.26949   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    968 "Nordheim 6~1" 115.0000 :  1 0.996299 0.996299 -20.18993   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    969 "Schertz 115 " 115.0000 :  1 0.971545 0.971545 -23.37220   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    970 "Runge 115   " 115.0000 :  1 1.006236 1.006236 -19.38621   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    971 "Saint Hedw~1" 115.0000 :  1 0.978397 0.978397 -22.65958   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    972 "Seguin 115  " 115.0000 :  1 0.973430 0.973430 -22.99639   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    973 "Smiley 115  " 115.0000 :  1 1.014326 1.014326 -18.69630   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    974 "Stockdale ~1" 115.0000 :  1 1.002579 1.002579 -19.56704   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    975 "Sutherland~1" 115.0000 :  1 0.994372 0.994372 -20.42845   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    976 "Sutherland~2" 115.0000 :  1 1.028971 1.028971 -16.14475   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    977 "Bulverde 115" 115.0000 :  1 0.997294 0.997294 -20.42993   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    978 "Yorktown 115" 115.0000 :  1 1.032035 1.032035 -16.29021   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    979 "San Antoni~4" 115.0000 :  1 0.991450 0.991450 -22.14636   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    980 "San Anton~17" 115.0000 :  1 1.000244 1.000244 -21.03743   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    981 "San Anton~32" 115.0000 :  1 0.996630 0.996630 -21.46225   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    982 "San Anton~51" 115.0000 :  1 0.990371 0.990371 -21.86414   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    983 "San Anton~53" 115.0000 :  1 0.999898 0.999898 -21.04192   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    984 "San Anton~54" 115.0000 :  1 0.987872 0.987872 -22.39146   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    985 "San Anton~55" 115.0000 :  1 1.002354 1.002354 -20.72315   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    986 "San Anton~56" 115.0000 :  1 0.982717 0.982717 -22.66651   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    987 "San Anton~57" 115.0000 :  1 0.986249 0.986249 -22.24413   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    988 "San Antoni~1" 115.0000 :  1 0.989685 0.989685 -21.72181   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    989 "San Antoni~2" 115.0000 :  1 1.007037 1.007037 -20.21145   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    990 "San Antoni~5" 115.0000 :  1 1.000319 1.000319 -20.74877   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    991 "San Antoni~7" 115.0000 :  1 1.005869 1.005869 -20.04045   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    992 "San Antoni~9" 115.0000 :  1 1.010549 1.010549 -19.86032   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    993 "San Anton~12" 115.0000 :  1 0.994092 0.994092 -21.70023   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    994 "San Anton~13" 115.0000 :  1 0.992633 0.992633 -22.02860   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    995 "San Anton~14" 115.0000 :  1 0.992290 0.992290 -22.01997   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    996 "San Anton~15" 115.0000 :  1 0.992136 0.992136 -21.35942   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    997 "San Anton~16" 115.0000 :  1 0.993346 0.993346 -21.68589   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    998 "San Anton~19" 115.0000 :  1 0.979194 0.979194 -23.00252   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
    999 "San Anton~20" 115.0000 :  1 0.983655 0.983655 -22.37964   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1000 "San Anton~21" 115.0000 :  1 0.991585 0.991585 -21.78076   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1001 "San Anton~22" 115.0000 :  1 0.985300 0.985300 -22.32279   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1002 "San Anton~23" 115.0000 :  1 0.993963 0.993963 -21.65919   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1003 "San Anton~24" 115.0000 :  1 0.995034 0.995034 -21.61876   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1004 "San Anton~26" 115.0000 :  1 0.998333 0.998333 -20.86159   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1005 "San Anton~27" 115.0000 :  1 0.990918 0.990918 -21.51595   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1006 "San Anton~28" 115.0000 :  1 0.992051 0.992051 -21.99744   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1007 "San Anton~29" 115.0000 :  1 1.003972 1.003972 -20.37276   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1008 "San Anton~33" 115.0000 :  1 1.012367 1.012367 -20.79128   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1009 "San Anton~35" 115.0000 :  1 0.997487 0.997487 -21.02486   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1010 "San Anton~37" 115.0000 :  1 0.989506 0.989506 -21.76160   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1011 "San Anton~38" 115.0000 :  1 1.003719 1.003719 -19.88124   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1012 "San Anton~40" 115.0000 :  1 0.993968 0.993968 -21.10858   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1013 "San Anton~41" 115.0000 :  1 0.993283 0.993283 -21.19877   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1014 "San Anton~42" 115.0000 :  1 0.994941 0.994941 -20.68095   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1015 "San Anton~43" 115.0000 :  1 0.988577 0.988577 -21.74727   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1016 "Agua Dulce~1" 115.0000 :  1 1.038831 1.038831 -15.19839   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1017 "Alice 115   " 115.0000 :  1 1.036417 1.036417 -15.69567   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1018 "Alice 2 115 " 115.0000 :  1 1.035585 1.035585 -15.31455   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1019 "Aransas Pa~1" 115.0000 :  1 1.019958 1.019958 -16.04296   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1020 "Aransas Pa~2" 115.0000 :  1 1.017794 1.017794 -20.47700   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1021 "Aransas Pa~3" 115.0000 :  1 1.029311 1.029311 -16.18033   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1022 "Bayside 115 " 115.0000 :  1 1.040444 1.040444 -13.92688   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1023 "Bayside 2 ~1" 115.0000 :  1 1.032055 1.032055 -17.18883   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1024 "Bayside 3 ~1" 115.0000 :  1 1.037408 1.037408 -15.49197   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1025 "Bishop 115  " 115.0000 :  1 1.020809 1.020809 -17.69995   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1026 "Bruni 115   " 115.0000 :  1 1.025881 1.025881 -22.62815   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1027 "Concepcion~1" 115.0000 :  1 1.019671 1.019671 -18.99010   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1028 "Concepcion~2" 115.0000 :  1 1.023076 1.023076 -17.28658   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1029 "Concepcion~3" 115.0000 :  1 1.028640 1.028640 -16.09201   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1030 "Encino 115  " 115.0000 :  1 1.009883 1.009883 -22.66586   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1031 "Falfurrias~1" 115.0000 :  1 1.011462 1.011462 -21.25393   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1032 "Freer 115   " 115.0000 :  1 1.025520 1.025520 -20.10112   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1033 "Freer 2 115 " 115.0000 :  1 1.037256 1.037256 -15.03833   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1034 "Freer 3 115 " 115.0000 :  1 1.025528 1.025528 -15.56594   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1035 "Hebbronvil~1" 115.0000 :  1 1.017669 1.017669 -23.35708   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1036 "Ingleside ~1" 115.0000 :  1 1.018681 1.018681 -16.08294   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1037 "Kingsville~1" 115.0000 :  1 1.014915 1.014915 -18.92864   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1038 "Mathis 115  " 115.0000 :  1 1.010574 1.010574 -18.40573   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1039 "Mirando Ci~1" 115.0000 :  1 1.031045 1.031045 -22.15811   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1040 "Odem 115    " 115.0000 :  1 1.026326 1.026326 -16.46126   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1041 "Odem 2 115  " 115.0000 :  1 1.020664 1.020664 -23.07499   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1042 "Orange Gro~1" 115.0000 :  1 1.012267 1.012267 -18.08753   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1043 "Port Arans~1" 115.0000 :  1 1.033109 1.033109 -15.94668   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1044 "Portland 115" 115.0000 :  1 1.023047 1.023047 -15.65560   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1045 "Premont 115 " 115.0000 :  1 1.023869 1.023869 -18.05579   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1046 "Realitos 115" 115.0000 :  1 1.025787 1.025787 -18.09662   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1047 "Refugio 115 " 115.0000 :  1 1.025689 1.025689 -15.94087   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1048 "Riviera 115 " 115.0000 :  1 1.032527 1.032527 -18.15452   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1049 "Robstown 115" 115.0000 :  1 1.031697 1.031697 -15.80894   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1050 "Rockport 115" 115.0000 :  1 1.038935 1.038935 -14.72611   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1051 "Sandia 115  " 115.0000 :  1 1.010896 1.010896 -18.35685   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1052 "San Diego ~1" 115.0000 :  1 1.027570 1.027570 -18.34046   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1053 "San Diego ~2" 115.0000 :  1 1.027771 1.027771 -18.80361   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1054 "Sinton 115  " 115.0000 :  1 1.014927 1.014927 -16.61587   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1055 "Skidmore 115" 115.0000 :  1 1.030800 1.030800 -16.72025   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1056 "Taft 115    " 115.0000 :  1 1.031838 1.031838 -14.88978   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1057 "Tynan 115   " 115.0000 :  1 1.032249 1.032249 -16.50548   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1058 "Woodsboro ~1" 115.0000 :  1 1.018016 1.018016 -16.32775   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1059 "Corpus Chr~9" 115.0000 :  1 1.018969 1.018969 -15.97899   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1060 "Corpus Ch~10" 115.0000 :  1 1.023402 1.023402 -16.24100   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1061 "Corpus Ch~11" 115.0000 :  1 1.021946 1.021946 -16.51669   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1062 "Corpus Ch~12" 115.0000 :  1 1.014488 1.014488 -16.46554   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1063 "Corpus Ch~13" 115.0000 :  1 1.017163 1.017163 -16.31335   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1064 "Corpus Ch~14" 115.0000 :  1 1.012455 1.012455 -16.80998   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1065 "Corpus Ch~15" 115.0000 :  1 1.014939 1.014939 -16.95346   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1066 "Corpus Ch~16" 115.0000 :  1 1.021023 1.021023 -16.20874   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1067 "Corpus Ch~17" 115.0000 :  1 1.018331 1.018331 -16.20058   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1068 "Corpus Chr~1" 115.0000 :  1 1.023606 1.023606 -15.67955   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1069 "Mcallen 115 " 115.0000 :  1 0.995106 0.995106 -25.28948   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1070 "Mcallen 2 ~1" 115.0000 :  1 0.991230 0.991230 -25.62743   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1071 "Mcallen 3 ~1" 115.0000 :  1 1.003775 1.003775 -24.37916   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1072 "Alamo 115   " 115.0000 :  1 0.990226 0.990226 -25.64947   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1073 "Brownsvill~2" 115.0000 :  1 1.012156 1.012156 -22.59634   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1074 "Brownsvill~3" 115.0000 :  1 1.007853 1.007853 -23.03843   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1075 "Brownsvill~5" 115.0000 :  1 0.999661 0.999661 -23.79717   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1076 "Brownsvill~6" 115.0000 :  1 1.005089 1.005089 -23.07636   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1077 "Delmita 115 " 115.0000 :  1 1.001817 1.001817 -24.24576   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1078 "Donna 115   " 115.0000 :  1 0.998437 0.998437 -24.42769   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1079 "Edcouch 115 " 115.0000 :  1 0.994338 0.994338 -24.11710   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1080 "Edinburg 115" 115.0000 :  1 1.008117 1.008117 -23.90560   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1081 "Edinburg 2~1" 115.0000 :  1 0.978742 0.978742 -26.45331   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1082 "Edinburg 3~1" 115.0000 :  1 0.978719 0.978719 -25.94375   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1083 "Edinburg 4~1" 115.0000 :  1 0.993326 0.993326 -24.31875   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1084 "Edinburg 5~1" 115.0000 :  1 1.034091 1.034091 -20.95880   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1085 "Edinburg 6~1" 115.0000 :  1 1.019370 1.019370 -22.73345   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1086 "Edinburg 7~1" 115.0000 :  1 0.985766 0.985766 -24.94502   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1087 "Harlingen ~1" 115.0000 :  1 1.010145 1.010145 -22.54840   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1088 "Harlingen ~2" 115.0000 :  1 0.999944 0.999944 -23.59856   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1089 "Hidalgo 115 " 115.0000 :  1 0.991593 0.991593 -25.54120   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1090 "La Feria 115" 115.0000 :  1 0.994823 0.994823 -24.15814   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1091 "La Joya 115 " 115.0000 :  1 1.015451 1.015451 -23.28000   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1092 "La Joya 2 ~1" 115.0000 :  1 0.998988 0.998988 -23.42810   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1093 "La Joya 3 ~1" 115.0000 :  1 1.000472 1.000472 -23.42963   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1094 "Linn 115    " 115.0000 :  1 1.008898 1.008898 -23.46775   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1095 "Lopeno 115  " 115.0000 :  1 1.036365 1.036365 -20.77141   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1096 "Sullivan C~1" 115.0000 :  1 1.021913 1.021913 -22.59418   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1097 "Los Fresno~2" 115.0000 :  1 1.021415 1.021415 -21.34804   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1098 "Los Fresno~3" 115.0000 :  1 0.996545 0.996545 -24.15279   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1099 "Lyford 115  " 115.0000 :  1 1.014772 1.014772 -21.76821   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1100 "Mercedes 115" 115.0000 :  1 0.991745 0.991745 -24.28798   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1101 "Mission 115 " 115.0000 :  1 1.006894 1.006894 -24.19158   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1102 "Mission 2 ~1" 115.0000 :  1 1.003684 1.003684 -24.49664   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1103 "Mission 3 ~1" 115.0000 :  1 1.017105 1.017105 -23.24010   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1104 "Olmito 115  " 115.0000 :  1 1.006305 1.006305 -23.14552   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1105 "Penitas 115 " 115.0000 :  1 1.018020 1.018020 -22.86448   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1106 "Pharr 115   " 115.0000 :  1 0.987094 0.987094 -26.11575   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1107 "Port Isabe~1" 115.0000 :  1 1.012205 1.012205 -22.42078   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1108 "Port Isabe~2" 115.0000 :  1 0.992505 0.992505 -24.88351   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1109 "Raymondvil~1" 115.0000 :  1 1.026353 1.026353 -20.05979   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1110 "Rio Grande~1" 115.0000 :  1 0.984514 0.984514 -26.17204   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1111 "Rio Hondo ~1" 115.0000 :  1 1.024251 1.024251 -20.04935   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1112 "Roma 115    " 115.0000 :  1 1.021706 1.021706 -22.27665   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1113 "Roma 2 115  " 115.0000 :  1 1.030160 1.030160 -21.27139   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1114 "San Benito~1" 115.0000 :  1 1.009960 1.009960 -22.84370   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1115 "San Isidro~1" 115.0000 :  1 1.004803 1.004803 -23.67556   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1116 "San Juan 115" 115.0000 :  1 1.031536 1.031536 -19.42916   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1117 "Santa Elen~1" 115.0000 :  1 0.996042 0.996042 -24.86919   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1118 "Santa Elen~2" 115.0000 :  1 1.000369 1.000369 -23.80184   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1119 "Santa Rosa~2" 115.0000 :  1 1.010524 1.010524 -22.65961   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1120 "Santa Rosa~3" 115.0000 :  1 1.009735 1.009735 -22.30256   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1121 "Weslaco 115 " 115.0000 :  1 0.991751 0.991751 -25.03571   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1122 "South Padr~1" 115.0000 :  1 1.025083 1.025083 -20.00762   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1123 "South Padr~2" 115.0000 :  1 1.030067 1.030067 -19.51082   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1124 "Bastrop 115 " 115.0000 :  1 1.027798 1.027798 -17.95944   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1125 "Bertram 115 " 115.0000 :  1 1.004717 1.004717 -21.21487   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1126 "Blanco 115  " 115.0000 :  1 0.985570 0.985570 -20.22180   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1127 "Tow 115     " 115.0000 :  1 1.015038 1.015038 -16.94811   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1128 "Briggs 115  " 115.0000 :  1 1.002075 1.002075 -22.22681   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1129 "Buchanan D~1" 115.0000 :  1 1.015552 1.015552 -17.77323   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1130 "Buda 115    " 115.0000 :  1 1.001252 1.001252 -20.92051   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1131 "Burnet 115  " 115.0000 :  1 1.015158 1.015158 -18.74366   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1132 "Cedar Cree~1" 115.0000 :  1 1.018462 1.018462 -18.59252   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1133 "Cedar Park~1" 115.0000 :  1 0.987095 0.987095 -22.87214   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1134 "Cost 115    " 115.0000 :  1 1.019960 1.019960 -17.99036   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1135 "Coupland 115" 115.0000 :  1 1.015759 1.015759 -20.03795   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1136 "Dale 115    " 115.0000 :  1 1.023978 1.023978 -17.78022   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1137 "Del Valle ~1" 115.0000 :  1 1.015434 1.015434 -19.47687   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1138 "Doss 115    " 115.0000 :  1 1.000184 1.000184 -13.80626   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1139 "Driftwood ~1" 115.0000 :  1 1.005044 1.005044 -19.64895   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1140 "Dripping S~1" 115.0000 :  1 0.997529 0.997529 -20.92455   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1141 "Elgin 115   " 115.0000 :  1 1.029206 1.029206 -18.65708   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1142 "Pflugervil~1" 115.0000 :  1 1.002120 1.002120 -19.85681   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1143 "Fischer 115 " 115.0000 :  1 1.025743 1.025743 -16.85142   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1144 "Fredericks~1" 115.0000 :  1 0.982863 0.982863 -18.44054   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1145 "Georgetown~1" 115.0000 :  1 0.989812 0.989812 -22.30786   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1146 "Georgetown~2" 115.0000 :  1 0.977731 0.977731 -24.18279   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1147 "Gonzales 115" 115.0000 :  1 1.014750 1.014750 -18.48462   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1148 "Harper 115  " 115.0000 :  1 0.985655 0.985655 -16.36002   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1149 "Harwood 115 " 115.0000 :  1 1.009561 1.009561 -18.97682   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1150 "Georgetown~3" 115.0000 :  1 0.981057 0.981057 -24.50063   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1151 "Hutto 115   " 115.0000 :  1 1.001001 1.001001 -21.18655   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1152 "Hye 115     " 115.0000 :  1 0.989675 0.989675 -19.88973   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1153 "Johnson Ci~1" 115.0000 :  1 0.984490 0.984490 -20.31561   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1154 "Kingsbury ~1" 115.0000 :  1 0.992377 0.992377 -20.87481   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1155 "Kingsland ~1" 115.0000 :  1 1.011312 1.011312 -19.21218   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1156 "Kyle 115    " 115.0000 :  1 0.995309 0.995309 -20.59298   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1157 "Leander 115 " 115.0000 :  1 0.979380 0.979380 -23.92967   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1158 "Liberty Hi~1" 115.0000 :  1 0.993543 0.993543 -22.70716   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1159 "Llano 115   " 115.0000 :  1 1.018914 1.018914 -15.08488   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1160 "Lockhart 115" 115.0000 :  1 1.013915 1.013915 -18.63464   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1161 "Leander 2 ~1" 115.0000 :  1 1.001096 1.001096 -21.69463   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1162 "Luling 115  " 115.0000 :  1 1.006445 1.006445 -19.24934   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1163 "Mc Dade 115 " 115.0000 :  1 1.026463 1.026463 -19.02893   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1164 "Manchaca 115" 115.0000 :  1 1.002000 1.002000 -21.06864   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1165 "Manor 115   " 115.0000 :  1 1.019560 1.019560 -19.30541   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1166 "Marble Fal~1" 115.0000 :  1 0.996070 0.996070 -22.50890   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1167 "Martindale~1" 115.0000 :  1 1.004334 1.004334 -19.68280   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1168 "Maxwell 115 " 115.0000 :  1 1.003561 1.003561 -19.72614   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1169 "Horseshoe ~1" 115.0000 :  1 1.007630 1.007630 -20.96448   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1170 "Paige 115   " 115.0000 :  1 1.032257 1.032257 -18.62461   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1171 "Pflugervil~2" 115.0000 :  1 1.002809 1.002809 -21.35155   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1172 "Red Rock 115" 115.0000 :  1 1.022095 1.022095 -18.10876   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1173 "Round Moun~1" 115.0000 :  1 0.985997 0.985997 -20.19015   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1174 "Round Rock~1" 115.0000 :  1 0.995699 0.995699 -22.19122   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1175 "San Marcos~1" 115.0000 :  1 1.014043 1.014043 -18.63087   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1176 "Spicewood ~1" 115.0000 :  1 0.995995 0.995995 -21.68061   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1177 "Spicewood ~2" 115.0000 :  1 1.005360 1.005360 -19.61469   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1178 "Stonewall ~1" 115.0000 :  1 0.990539 0.990539 -19.70294   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1179 "Willow Cit~1" 115.0000 :  1 0.998323 0.998323 -15.27000   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1180 "Wimberley ~1" 115.0000 :  1 1.012948 1.012948 -18.48639   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1181 "Wrightsbor~1" 115.0000 :  1 1.018093 1.018093 -18.23121   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1182 "Round Rock~2" 115.0000 :  1 0.984871 0.984871 -23.28315   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1183 "Austin 115  " 115.0000 :  1 1.003373 1.003373 -21.45613   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1184 "Austin 2 115" 115.0000 :  1 1.001654 1.001654 -21.71157   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1185 "Austin 3 115" 115.0000 :  1 1.002344 1.002344 -21.25849   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1186 "Austin 4 115" 115.0000 :  1 0.990073 0.990073 -22.83195   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1187 "Austin 5 115" 115.0000 :  1 0.999585 0.999585 -21.20838   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1188 "Austin 6 115" 115.0000 :  1 1.007717 1.007717 -20.86551   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1189 "Austin 7 115" 115.0000 :  1 1.011731 1.011731 -19.79978   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1190 "Austin 8 115" 115.0000 :  1 1.000216 1.000216 -21.56127   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1191 "Austin 9 115" 115.0000 :  1 0.996392 0.996392 -22.03566   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1192 "Austin 10 ~1" 115.0000 :  1 1.004767 1.004767 -21.62502   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1193 "Austin 11 ~1" 115.0000 :  1 0.997974 0.997974 -22.08461   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1194 "Austin 12 ~1" 115.0000 :  1 1.007990 1.007990 -21.56899   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1195 "Austin 13 ~1" 115.0000 :  1 1.004734 1.004734 -21.61802   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1196 "Austin 14 ~1" 115.0000 :  1 0.998205 0.998205 -21.89366   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1197 "Austin 15 ~1" 115.0000 :  1 1.003869 1.003869 -21.51401   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1198 "Austin 16 ~1" 115.0000 :  1 1.004886 1.004886 -21.20811   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1199 "Austin 17 ~1" 115.0000 :  1 1.010763 1.010763 -20.48516   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1200 "Austin 18 ~1" 115.0000 :  1 1.001401 1.001401 -21.62941   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1201 "Austin 19 ~1" 115.0000 :  1 1.003335 1.003335 -21.10019   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1202 "Austin 20 ~1" 115.0000 :  1 1.008499 1.008499 -20.28498   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1203 "Austin 21 ~1" 115.0000 :  1 1.006105 1.006105 -20.77090   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1204 "Austin 22 ~1" 115.0000 :  1 1.006848 1.006848 -21.08759   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1205 "Austin 23 ~1" 115.0000 :  1 1.003469 1.003469 -20.74668   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1206 "Austin 24 ~1" 115.0000 :  1 1.001896 1.001896 -21.17292   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1207 "Austin 25 ~1" 115.0000 :  1 1.002141 1.002141 -21.29793   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1208 "Austin 26 ~1" 115.0000 :  1 0.997050 0.997050 -22.40010   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1209 "Austin 27 ~1" 115.0000 :  1 1.012279 1.012279 -20.34270   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1210 "Austin 28 ~1" 115.0000 :  1 0.996877 0.996877 -21.98820   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1211 "Uvalde 115  " 115.0000 :  1 0.994956 0.994956 -17.47637   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1212 "Uvalde 2 115" 115.0000 :  1 1.014845 1.014845 -17.71571   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1213 "Asherton 115" 115.0000 :  1 1.033623 1.033623 -22.41105   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1214 "Barksdale ~1" 115.0000 :  1 1.011653 1.011653 -14.25444   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1215 "Batesville~1" 115.0000 :  1 1.027987 1.027987 -22.18016   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1216 "Big Wells ~1" 115.0000 :  1 1.031621 1.031621 -19.19341   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1217 "Brackettvi~1" 115.0000 :  1 1.030572 1.030572 -19.64909   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1218 "Camp Wood ~1" 115.0000 :  1 1.026401 1.026401  -8.67411   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1219 "Carrizo Sp~4" 115.0000 :  1 1.034483 1.034483 -22.35443   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1220 "Carrizo Sp~5" 115.0000 :  1 1.033361 1.033361 -22.39596   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1221 "Comstock 115" 115.0000 :  1 1.027422 1.027422  -8.45060   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1222 "Concan 115  " 115.0000 :  1 1.009793 1.009793 -12.26788   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1223 "Crystal Ci~1" 115.0000 :  1 1.026944 1.026944 -21.55303   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1224 "Del Rio 115 " 115.0000 :  1 1.039676 1.039676 -12.40081   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1225 "Laughlin A~1" 115.0000 :  1 1.033534 1.033534 -16.82718   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1226 "D Hanis 115 " 115.0000 :  1 1.021859 1.021859 -21.70708   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1227 "Dryden 115  " 115.0000 :  1 1.011963 1.011963   0.89565   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1228 "Eagle Pass~1" 115.0000 :  1 1.031686 1.031686 -28.29101   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1229 "Eagle Pass~2" 115.0000 :  1 1.032377 1.032377 -25.57351   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1230 "Hondo 115   " 115.0000 :  1 0.984345 0.984345 -19.79358   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1231 "Knippa 115  " 115.0000 :  1 1.001154 1.001154 -14.96514   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1232 "Knippa 2 115" 115.0000 :  1 1.015996 1.015996  -2.84951   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1233 "Knippa 3 115" 115.0000 :  1 1.029998 1.029998 -20.31241   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1234 "Leakey 115  " 115.0000 :  1 1.010635 1.010635 -13.80440   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1235 "Quemado 115 " 115.0000 :  1 1.030658 1.030658 -24.64402   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1236 "Rio Frio 115" 115.0000 :  1 1.011399 1.011399 -14.78257   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1237 "Rockspring~1" 115.0000 :  1 1.011574 1.011574 -12.45705   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1238 "Sabinal 115 " 115.0000 :  1 0.992595 0.992595 -17.09971   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1239 "Tarpley 115 " 115.0000 :  1 1.009558 1.009558 -15.14663   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1240 "Utopia 115  " 115.0000 :  1 1.000796 1.000796 -15.02975   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1241 "Vanderpool~1" 115.0000 :  1 0.997046 0.997046 -15.51135   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1242 "Yancey 115  " 115.0000 :  1 1.019339 1.019339 -21.37662   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1243 "Bleiblervi~1" 115.0000 :  1 1.012324 1.012324 -24.21606   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1244 "Carmine 115 " 115.0000 :  1 1.019187 1.019187 -21.43947   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1245 "Cat Spring~1" 115.0000 :  1 1.013318 1.013318 -22.99661   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1246 "Columbus 115" 115.0000 :  1 1.015076 1.015076 -21.81067   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1247 "Alleyton 115" 115.0000 :  1 1.012788 1.012788 -22.86379   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1248 "Ellinger 115" 115.0000 :  1 1.016817 1.016817 -20.85730   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1249 "Fayettevil~1" 115.0000 :  1 1.018327 1.018327 -20.16232   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1250 "Flatonia 115" 115.0000 :  1 1.030898 1.030898 -18.85442   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1251 "Giddings 115" 115.0000 :  1 1.019747 1.019747 -20.98474   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1252 "Glidden 115 " 115.0000 :  1 1.015605 1.015605 -21.51655   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1253 "Industry 115" 115.0000 :  1 1.013802 1.013802 -23.78336   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1254 "La Grange ~1" 115.0000 :  1 1.021911 1.021911 -18.85144   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1255 "Ledbetter ~1" 115.0000 :  1 1.023339 1.023339 -20.31619   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1256 "Lexington ~1" 115.0000 :  1 1.010222 1.010222 -20.87642   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1257 "Lincoln 115 " 115.0000 :  1 1.010619 1.010619 -20.99158   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1258 "Muldoon 115 " 115.0000 :  1 1.023860 1.023860 -19.88180   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1259 "New Ulm 115 " 115.0000 :  1 1.014951 1.014951 -23.08697   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1260 "New Ulm 2 ~1" 115.0000 :  1 1.019843 1.019843 -20.42924   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1261 "Rosanky 115 " 115.0000 :  1 1.025175 1.025175 -17.73299   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1262 "Round Top ~1" 115.0000 :  1 1.020867 1.020867 -21.43666   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1263 "Schulenbur~1" 115.0000 :  1 1.019214 1.019214 -20.38063   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1264 "Smithville~1" 115.0000 :  1 1.024500 1.024500 -18.45464   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1265 "Waelder 115 " 115.0000 :  1 1.028947 1.028947 -19.28421   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1266 "Weimar 115  " 115.0000 :  1 1.020055 1.020055 -20.45794   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1267 "West Point~1" 115.0000 :  1 1.029144 1.029144 -17.55065   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1268 "Adrian 115  " 115.0000 :  1 1.025320 1.025320  18.37645   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1269 "Adrian 2 115" 115.0000 :  1 1.017253 1.017253  26.23336   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1270 "Briscoe 115 " 115.0000 :  1 1.017520 1.017520  25.62385   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1271 "Groom 115   " 115.0000 :  1 1.014102 1.014102  27.16313   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1272 "Miami 115   " 115.0000 :  1 1.018245 1.018245  26.24011   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1273 "Mobeetie 115" 115.0000 :  1 1.018299 1.018299  26.58064   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1274 "Panhandle ~1" 115.0000 :  1 1.017084 1.017084  27.11876   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1275 "Shamrock 115" 115.0000 :  1 1.015892 1.015892  23.18588   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1276 "Wheeler 115 " 115.0000 :  1 1.016142 1.016142  26.30374   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1277 "White Deer~1" 115.0000 :  1 1.017720 1.017720  26.74485   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1278 "Childress ~1" 115.0000 :  1 1.012704 1.012704  13.25880   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1279 "Afton 115   " 115.0000 :  1 1.020957 1.020957  15.87113   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1280 "Chillicoth~1" 115.0000 :  1 1.009594 1.009594  10.11192   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1281 "Clarendon ~1" 115.0000 :  1 1.011427 1.011427  22.94225   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1282 "Crowell 115 " 115.0000 :  1 1.019173 1.019173   8.88769   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1283 "Dickens 115 " 115.0000 :  1 1.023463 1.023463  14.59921   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1284 "Dodson 115  " 115.0000 :  1 1.012777 1.012777  12.50824   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1285 "Flomot 115  " 115.0000 :  1 1.020373 1.020373  16.66782   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1286 "Floydada 115" 115.0000 :  1 1.022364 1.022364  12.40229   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1287 "Lakeview 115" 115.0000 :  1 1.015772 1.015772  19.53804   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1288 "Mcadoo 115  " 115.0000 :  1 1.020632 1.020632  17.01926   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1289 "Matador 115 " 115.0000 :  1 1.020980 1.020980  16.29843   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1290 "Memphis 115 " 115.0000 :  1 1.022061 1.022061  18.12126   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1291 "Odell 115   " 115.0000 :  1 1.008611 1.008611   9.42768   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1292 "Paducah 115 " 115.0000 :  1 1.018052 1.018052  13.50395   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1293 "Quanah 115  " 115.0000 :  1 1.008814 1.008814  10.57021   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1294 "Quitaque 115" 115.0000 :  1 1.019941 1.019941  16.96986   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1295 "Roaring Sp~1" 115.0000 :  1 1.021141 1.021141  16.07426   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1296 "Silverton ~1" 115.0000 :  1 1.021257 1.021257  18.76847   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1297 "Tell 115    " 115.0000 :  1 1.022804 1.022804  15.77761   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1298 "Turkey 115  " 115.0000 :  1 1.017709 1.017709  15.70051   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1299 "Crosbyton ~1" 115.0000 :  1 1.034710 1.034710  14.45411   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1300 "Lamesa 115  " 115.0000 :  1 1.018928 1.018928  14.80771   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1301 "Lorenzo 115 " 115.0000 :  1 1.019677 1.019677  17.27721   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1302 "Odonnell 115" 115.0000 :  1 1.032664 1.032664  16.73731   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1303 "Ralls 115   " 115.0000 :  1 1.019257 1.019257  17.14021   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1304 "Spur 115    " 115.0000 :  1 1.028890 1.028890  14.42179   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1305 "Welch 115   " 115.0000 :  1 1.028234 1.028234  15.15198   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1306 "Anson 115   " 115.0000 :  1 1.026015 1.026015   7.52854   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1307 "Aspermont ~1" 115.0000 :  1 1.033896 1.033896  10.54990   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1308 "Avoca 115   " 115.0000 :  1 1.022667 1.022667   6.73884   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1309 "Baird 115   " 115.0000 :  1 1.019744 1.019744   2.08505   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1310 "Benjamin 115" 115.0000 :  1 1.025337 1.025337   7.66016   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1311 "Blackwell ~1" 115.0000 :  1 1.037310 1.037310   8.26281   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1312 "Buffalo Ga~1" 115.0000 :  1 1.026449 1.026449   4.66640   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1313 "Clyde 115   " 115.0000 :  1 1.033225 1.033225   3.99358   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1314 "Coahoma 115 " 115.0000 :  1 1.010931 1.010931  11.26511   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1315 "Colorado C~1" 115.0000 :  1 1.012029 1.012029  10.33099   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1316 "Fluvanna 115" 115.0000 :  1 1.026464 1.026464  14.11233   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1317 "Girard 115  " 115.0000 :  1 1.027196 1.027196  14.38903   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1318 "Goldsboro ~1" 115.0000 :  1 1.011212 1.011212   2.13861   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1319 "Hamlin 115  " 115.0000 :  1 1.026037 1.026037   8.59904   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1320 "Haskell 115 " 115.0000 :  1 1.018692 1.018692   5.97066   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1321 "Hawley 115  " 115.0000 :  1 1.023881 1.023881   5.33970   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1322 "Hermleigh ~1" 115.0000 :  1 1.039137 1.039137  12.16017   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1323 "Ira 115     " 115.0000 :  1 1.035728 1.035728  13.04297   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1324 "Jayton 115  " 115.0000 :  1 1.029211 1.029211  13.30007   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1325 "Knox City ~1" 115.0000 :  1 1.029643 1.029643   8.52578   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1326 "Lawn 115    " 115.0000 :  1 1.013577 1.013577   3.02651   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1327 "Loraine 115 " 115.0000 :  1 1.036792 1.036792   8.76733   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1328 "Lueders 115 " 115.0000 :  1 1.016896 1.016896   5.56399   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1329 "Mc Caulley~1" 115.0000 :  1 1.028148 1.028148   9.34387   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1330 "Maryneal 115" 115.0000 :  1 1.034382 1.034382   7.64558   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1331 "Merkel 115  " 115.0000 :  1 1.024045 1.024045   6.64772   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1332 "Nolan 115   " 115.0000 :  1 1.029849 1.029849   6.93282   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1333 "Novice 115  " 115.0000 :  1 1.010086 1.010086   1.81870   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1334 "O Brien 115 " 115.0000 :  1 1.030315 1.030315   9.03035   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1335 "Old Glory ~1" 115.0000 :  1 1.032797 1.032797   9.66620   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1336 "Ovalo 115   " 115.0000 :  1 1.018852 1.018852   3.41210   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1337 "Roby 115    " 115.0000 :  1 1.033950 1.033950  11.79008   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1338 "Rochester ~1" 115.0000 :  1 1.030166 1.030166   8.72798   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1339 "Roscoe 115  " 115.0000 :  1 1.035289 1.035289  10.56964   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1340 "Rotan 115   " 115.0000 :  1 1.040258 1.040258  14.13764   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1341 "Rule 115    " 115.0000 :  1 1.031599 1.031599   9.07716   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1342 "Rule 2 115  " 115.0000 :  1 1.035005 1.035005   9.37269   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1343 "Snyder 115  " 115.0000 :  1 1.028637 1.028637  13.86178   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1344 "Stamford 115" 115.0000 :  1 1.029263 1.029263   7.84988   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1345 "Sweetwater~1" 115.0000 :  1 1.033201 1.033201   9.80001   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1346 "Sylvester ~1" 115.0000 :  1 1.029667 1.029667   9.92526   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1347 "Trent 115   " 115.0000 :  1 1.026371 1.026371   8.29143   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1348 "Tuscola 115 " 115.0000 :  1 1.023295 1.023295   4.19009   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1349 "Tye 115     " 115.0000 :  1 1.023318 1.023318   6.08001   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1350 "Westbrook ~1" 115.0000 :  1 1.018950 1.018950  10.36292   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1351 "Wingate 115 " 115.0000 :  1 1.026793 1.026793   6.00350   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1352 "Winters 115 " 115.0000 :  1 1.014227 1.014227   2.99587   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1353 "Abilene 115 " 115.0000 :  1 1.026114 1.026114   3.89287   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1354 "Abilene 2 ~1" 115.0000 :  1 1.034852 1.034852   4.82845   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1355 "Abilene 3 ~1" 115.0000 :  1 1.022097 1.022097   5.80314   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1356 "Abilene 4 ~1" 115.0000 :  1 1.021756 1.021756   5.35387   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1357 "Abilene 5 ~1" 115.0000 :  1 1.032399 1.032399   5.49406   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1358 "Dyess Afb ~1" 115.0000 :  1 1.029779 1.029779   4.38896   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1359 "Midland 115 " 115.0000 :  1 0.990010 0.990010  12.71657   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1360 "Midland 2 ~1" 115.0000 :  1 0.988329 0.988329  12.72863   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1361 "Midland 3 ~1" 115.0000 :  1 0.986498 0.986498  11.81856   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1362 "Midland 4 ~1" 115.0000 :  1 1.011509 1.011509  11.48777   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1363 "Midland 5 ~1" 115.0000 :  1 1.028555 1.028555  12.10326   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1364 "Ackerly 115 " 115.0000 :  1 1.016279 1.016279  14.15021   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1365 "Andrews 115 " 115.0000 :  1 1.011255 1.011255  16.93793   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1366 "Balmorhea ~1" 115.0000 :  1 1.016730 1.016730  19.98170   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1367 "Balmorhea ~2" 115.0000 :  1 1.016112 1.016112  21.42859   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1368 "Big Spring~1" 115.0000 :  1 1.003322 1.003322  10.47990   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1369 "Big Spring~2" 115.0000 :  1 1.026453 1.026453  18.59877   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1370 "Crane 115   " 115.0000 :  1 1.019690 1.019690  18.55651   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1371 "Crane 2 115 " 115.0000 :  1 1.021197 1.021197  11.27914   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1372 "Fort Davis~1" 115.0000 :  1 1.017207 1.017207  18.34995   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1373 "Fort Stock~1" 115.0000 :  1 1.003107 1.003107  12.01631   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1374 "Gail 115    " 115.0000 :  1 1.033986 1.033986  15.63628   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1375 "Garden Cit~1" 115.0000 :  1 1.023608 1.023608  11.42668   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1376 "Goldsmith ~1" 115.0000 :  1 1.031350 1.031350  16.27046   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1377 "Goldsmith ~2" 115.0000 :  1 1.022063 1.022063  18.91625   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1378 "Goldsmith ~4" 115.0000 :  1 1.020809 1.020809  17.25586   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1379 "Goldsmith ~5" 115.0000 :  1 1.013327 1.013327  14.29825   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1380 "Kermit 115  " 115.0000 :  1 1.015638 1.015638  18.12748   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1381 "Knott 115   " 115.0000 :  1 1.015095 1.015095  13.92008   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1382 "Lenorah 115 " 115.0000 :  1 1.014659 1.014659  13.29117   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1383 "Mc Camey 115" 115.0000 :  1 1.023230 1.023230  16.42107   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1384 "Mc Camey 2~1" 115.0000 :  1 1.020172 1.020172  17.53904   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1385 "Midkiff 115 " 115.0000 :  1 1.015697 1.015697  13.37043   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1386 "Monahans 115" 115.0000 :  1 1.010378 1.010378  18.68012   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1387 "Gardendale~1" 115.0000 :  1 0.993873 0.993873  13.58692   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1388 "Gardendale~2" 115.0000 :  1 0.994277 0.994277  15.00308   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1389 "Odessa 115  " 115.0000 :  1 1.000709 1.000709  14.95396   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1390 "Odessa 2 115" 115.0000 :  1 0.995909 0.995909  14.28518   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1391 "Odessa 3 115" 115.0000 :  1 0.989904 0.989904  13.45429   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1392 "Odessa 4 115" 115.0000 :  1 0.989497 0.989497  13.84833   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1393 "Odessa 5 115" 115.0000 :  1 0.999529 0.999529  14.78152   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1394 "Odessa 6 115" 115.0000 :  1 0.993374 0.993374  12.96134   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1395 "Odessa 7 115" 115.0000 :  1 1.006013 1.006013  17.53055   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1396 "Pecos 115   " 115.0000 :  1 1.014414 1.014414  22.19314   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1397 "Pecos 2 115 " 115.0000 :  1 1.018844 1.018844  17.78275   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1398 "Pecos 3 115 " 115.0000 :  1 1.021145 1.021145  14.44985   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1399 "Pecos 4 115 " 115.0000 :  1 1.030985 1.030985  18.18375   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1400 "Pecos 5 115 " 115.0000 :  1 1.006507 1.006507   9.56760   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1401 "Stanton 115 " 115.0000 :  1 1.005954 1.005954  12.79536   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1402 "Tarzan 115  " 115.0000 :  1 1.013334 1.013334  13.39357   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1403 "Tarzan 2 115" 115.0000 :  1 1.016063 1.016063  17.44236   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1404 "Tarzan 3 115" 115.0000 :  1 1.016517 1.016517  19.43639   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1405 "Tarzan 4 115" 115.0000 :  1 1.016919 1.016919  17.94258   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1406 "Alpine 115  " 115.0000 :  1 1.009760 1.009760  15.95880   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1407 "Alpine 2 115" 115.0000 :  1 1.031131 1.031131  17.80101   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1408 "Alpine 3 115" 115.0000 :  1 1.009672 1.009672  16.02701   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1409 "Fort Hanco~1" 115.0000 :  1 1.019687 1.019687  16.71712   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1410 "Marfa 115   " 115.0000 :  1 1.013918 1.013918  17.40895   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1411 "Presidio 115" 115.0000 :  1 1.011413 1.011413  16.61278   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1412 "Presidio 2~1" 115.0000 :  1 1.010642 1.010642  16.35900   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1413 "Salt Flat ~1" 115.0000 :  1 1.010139 1.010139  17.10031   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1414 "Salt Flat ~2" 115.0000 :  1 1.005986 1.005986   4.80776   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1415 "Terlingua ~1" 115.0000 :  1 1.006060 1.006060  16.19856   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1416 "Valentine ~1" 115.0000 :  1 1.011968 1.011968  17.28824   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1417 "Valentine ~2" 115.0000 :  1 0.999384 0.999384  17.16587   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1418 "El Paso 115 " 115.0000 :  1 1.006459 1.006459  10.68737   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1419 "Pasadena 4~1" 115.0000 :  1 1.022138 1.022138 -25.52966   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1420 "Big Spring~3" 115.0000 :  1 1.005686 1.005686  10.85912   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1421 "Feeeport 115" 115.0000 :  1 1.027856 1.027856 -23.46131   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1422 "Bryan 5 115 " 115.0000 :  1 1.022972 1.022972 -20.66961   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1423 "Corpus Chr~3" 115.0000 :  1 1.028934 1.028934 -14.98476   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1424 "Big Spring~5" 115.0000 :  1 1.022334 1.022334  11.78451   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1425 "Baytown 4 ~1" 115.0000 :  1 1.019819 1.019819 -26.12621   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1426 "Mccamey 115 " 115.0000 :  1 1.024468 1.024468  17.21506   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1427 "Lewisville~3" 115.0000 :  1 0.979126 0.979126 -17.57401   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1428 "Gonzales 2~1" 115.0000 :  1 1.019942 1.019942 -17.86915   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1429 "Canyon Lak~5" 115.0000 :  1 1.019476 1.019476 -17.51675   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1430 "Mcqueeney ~1" 115.0000 :  1 0.979851 0.979851 -22.45723   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1431 "Del Rio 2 ~1" 115.0000 :  1 1.037254 1.037254 -14.32831   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1432 "Falcon Hei~1" 115.0000 :  1 1.032927 1.032927 -21.05422   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1433 "Austin 29 ~1" 115.0000 :  1 1.008516 1.008516 -21.53417   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1434 "Buchanan D~2" 115.0000 :  1 1.016168 1.016168 -18.04889   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1435 "Marble Fal~2" 115.0000 :  1 1.007852 1.007852 -21.42172   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1436 "Bastrop 2 ~1" 115.0000 :  1 1.032001 1.032001 -17.53384   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1437 "Winchester~1" 115.0000 :  1 1.037420 1.037420 -16.16183   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1438 "Iraan 115   " 115.0000 :  1 1.016151 1.016151  15.99508   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1439 "Odessa 8 115" 115.0000 :  1 1.003889 1.003889  15.34878   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1440 "Girvin 115  " 115.0000 :  1 1.022653 1.022653  17.23485   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1441 "Sarita 115  " 115.0000 :  1 1.036894 1.036894 -15.60920   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1442 "Jacksboro ~2" 115.0000 :  1 1.020114 1.020114  -3.42746   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1443 "Sarita 2 115" 115.0000 :  1 1.032793 1.032793 -17.95645   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1444 "Santa Rosa~4" 115.0000 :  1 1.005312 1.005312 -23.27553   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1445 "Fluvanna 2~1" 115.0000 :  1 1.040989 1.040989  16.36104   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1446 "Cuero 2 115 " 115.0000 :  1 1.014190 1.014190 -18.25508   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1447 "Texas City~2" 115.0000 :  1 1.013527 1.013527 -26.74227   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1448 "Pearsall 2~1" 115.0000 :  1 1.034015 1.034015 -16.46920   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1449 "Cushing 2 ~1" 115.0000 :  1 1.014874 1.014874 -12.90827   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1450 "Anderson 2~1" 115.0000 :  1 1.028779 1.028779 -20.85563   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1451 "Trent 2 115 " 115.0000 :  1 1.039577 1.039577   9.89966   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1452 "Clifton 2 ~1" 115.0000 :  1 1.016127 1.016127 -10.70259   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1453 "Seadrift 2~1" 115.0000 :  1 1.035265 1.035265 -17.36592   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1454 "Merkel 2 115" 115.0000 :  1 1.036981 1.036981   8.10194   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1455 "Wadsworth ~2" 115.0000 :  1 1.036494 1.036494 -21.41557   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1456 "Point Comf~1" 115.0000 :  1 1.028883 1.028883 -18.68786   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1457 "Denison 3 ~1" 115.0000 :  1 1.005964 1.005964  -9.34942   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1458 "Sterling C~3" 115.0000 :  1 1.033445 1.033445   9.29871   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1459 "Bruni 2 115 " 115.0000 :  1 1.025793 1.025793 -22.93176   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1460 "Cedar Cree~2" 115.0000 :  1 1.021438 1.021438 -18.49247   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1461 "Iraan 2 115 " 115.0000 :  1 1.012139 1.012139  13.79601   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1462 "Snyder 2 115" 115.0000 :  1 1.039373 1.039373  12.55242   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1463 "Lenorah 2 ~1" 115.0000 :  1 1.012183 1.012183  13.50648   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1464 "Mcadoo 2 115" 115.0000 :  1 1.020169 1.020169  17.17486   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1465 "Blackwell ~2" 115.0000 :  1 1.039153 1.039153   8.62826   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1466 "Goldthwait~2" 115.0000 :  1 1.016264 1.016264 -14.89497   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1467 "Miami 2 115 " 115.0000 :  1 1.017616 1.017616  26.11784   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1468 "Eagle Pass~3" 115.0000 :  1 1.031356 1.031356 -25.90260   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1469 "Paris 3 115 " 115.0000 :  1 1.004590 1.004590 -10.44068   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1470 "Abilene 6 ~1" 115.0000 :  1 1.035215 1.035215   4.62876   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1471 "Floydada 2~1" 115.0000 :  1 1.022534 1.022534  18.35860   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1472 "Dublin 2 115" 115.0000 :  1 1.025531 1.025531  -0.07862   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1473 "Olney 2 115 " 115.0000 :  1 1.019329 1.019329   0.00884   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1474 "Monahans 2~1" 115.0000 :  1 1.016553 1.016553  19.49897   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1475 "Trinidad 3~1" 115.0000 :  1 1.029199 1.029199 -12.51252   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1476 "Glen Rose ~2" 115.0000 :  1 1.024607 1.024607  -5.08348   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1477 "Midkiff 2 ~1" 115.0000 :  1 1.020572 1.020572  12.38770   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1478 "Lufkin 3 115" 115.0000 :  1 0.998360 0.998360 -15.97595   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1479 "Big Sprin~11" 115.0000 :  1 1.024464 1.024464  10.95919   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1480 "Roscoe 2 115" 115.0000 :  1 1.038818 1.038818  11.02640   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1481 "Taft 2 115  " 115.0000 :  1 1.035187 1.035187 -14.48891   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1482 "San Perlit~1" 115.0000 :  1 1.022103 1.022103 -21.10784   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1483 "Brackettvi~2" 115.0000 :  1 1.030010 1.030010 -17.86306   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1484 "Panhandle ~2" 115.0000 :  1 1.016849 1.016849  29.23251   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1485 "O'Donnell ~1" 115.0000 :  1 1.035392 1.035392  16.47351   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1486 "Goldsmith ~6" 115.0000 :  1 1.033730 1.033730  18.14640   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1487 "Alvin 2 115 " 115.0000 :  1 1.011479 1.011479 -28.12263   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1488 "Christoval~2" 115.0000 :  1 1.027141 1.027141   0.40069   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1489 "Panhandle ~4" 115.0000 :  1 1.018618 1.018618  27.51233   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1490 "San Anton~44" 115.0000 :  1 1.004922 1.004922 -20.17750   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1491 "Brackettvi~4" 115.0000 :  1 1.031194 1.031194 -20.30219   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1492 "Manor 2 115 " 115.0000 :  1 1.014538 1.014538 -19.31541   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1493 "Rockdale 2~1" 115.0000 :  1 1.032266 1.032266 -18.25014   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1494 "Hereford 115" 115.0000 :  1 1.017044 1.017044  24.71287   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1495 "Adrian 3 115" 115.0000 :  1 1.020882 1.020882  20.51853   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1496 "Somerset 2~1" 115.0000 :  1 1.007729 1.007729 -19.77140   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1497 "Round Rock~3" 115.0000 :  1 0.988297 0.988297 -22.93638   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1498 "Jayton 2 115" 115.0000 :  1 1.038691 1.038691  13.64688   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1499 "Muenster 3~1" 115.0000 :  1 1.013957 1.013957  -8.59489   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1500 "Vernon 2 115" 115.0000 :  1 1.009855 1.009855   9.67933   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1501 "Presidio 3~1" 115.0000 :  1 1.013330 1.013330  16.60075   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1502 "Pasadena 4~3"  13.8000 :  2 1.04000 1.040000 -22.17150   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1503 "Pasadena 4~4"  13.8000 :  2 1.04000 1.040000 -22.17150   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1504 "Pasadena 4~5"  13.8000 :  2 1.04000 1.040000 -22.17150   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1505 "Pasadena 4~6"  13.8000 :  2 1.04000 1.040000 -22.17150   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1506 "Pasadena 4~7"  13.8000 :  2 1.04000 1.040000 -22.08373   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1507 "Pasadena 4~8"  13.8000 :  2 1.04000 1.040000 -22.17150   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1508 "Pasadena 4~9"  13.8000 :  2 1.04000 1.040000 -22.17150   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1509 "Big Spring~4"  13.8000 :  2 1.01000 1.005949  12.86629   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1510 "Feeeport G0 "  13.8000 :  2 1.04000 1.040000 -19.78205   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1511 "Feeeport G1 "  13.8000 :  2 1.04000 1.040000 -19.78205   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1512 "Feeeport G2 "  13.8000 :  2 1.04000 1.040000 -19.78205   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1513 "Feeeport G3 "  13.8000 :  2 1.04000 1.040000 -19.78205   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1514 "Bryan 5 G0  "  13.8000 :  2 1.04000 1.040000 -18.17327   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1515 "Bryan 5 G1  "  13.8000 :  2 1.04000 1.040000 -18.17327   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1516 "Bryan 5 G2  "  13.8000 :  2 1.04000 1.040000 -18.11421   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1517 "Corpus Chr~5"  13.8000 :  2 1.04000 1.036552 -11.77480   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1518 "Corpus Chr~6"  13.8000 :  2 1.04000 1.040000 -12.01083   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1519 "Corpus Chr~7"  13.8000 :  2 1.04000 1.040000 -12.01083   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1520 "Corpus Chr~8"  13.8000 :  2 1.04000 1.040000 -12.01083   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1521 "Big Spring~7"  13.8000 :  2 1.01000 1.012342  13.66593   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1522 "Big Spring~8"  13.8000 :  2 1.01000 1.012342  13.66593   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1523 "Big Spring~9"  13.8000 :  2 1.01000 1.012342  13.66593   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1524 "Big Sprin~10"  13.8000 :  2 1.01000 1.012342  13.66593   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1525 "Baytown 4 G0"  13.8000 :  2 1.04000 1.040000 -21.53808   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1526 "Baytown 4 G1"  13.8000 :  2 1.04000 1.040000 -21.45038   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1527 "Baytown 4 G2"  13.8000 :  2 1.04000 1.040000 -21.53808   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1528 "Baytown 4 G3"  13.8000 :  2 1.04000 1.040000 -21.53808   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1529 "Baytown 4 G4"  13.8000 :  2 1.04000 1.040000 -21.48974   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1530 "Mccamey G0  "  13.8000 :  2 1.01000 1.010958  19.60252   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1531 "Mccamey G1  "  13.8000 :  2 1.01000 1.010958  19.60252   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1532 "Lewisville~4"  13.8000 :  2 1.04000 1.010441 -13.23090   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1533 "Gonzales 2~2"  13.8000 :  2 1.04000 1.040000 -15.52650   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1534 "Gonzales 2~3"  13.8000 :  2 1.04000 1.040000 -15.52650   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1535 "Gonzales 2~4"  13.8000 :  2 1.04000 1.040000 -15.52650   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1536 "Canyon Lak~6"  13.8000 :  2 1.04000 1.040000 -15.17369   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1537 "Mcqueeney G0"  13.8000 :  2 1.04000 1.012207 -19.96894   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1538 "Mcqueeney G1"  13.8000 :  2 1.04000 1.012207 -19.96894   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1539 "Mcqueeney G2"  13.8000 :  2 1.04000 1.012207 -19.96894   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1540 "Mcqueeney G3"  13.8000 :  2 1.04000 1.012207 -19.96894   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1541 "Del Rio 2 G0"  13.8000 :  2 1.04000 1.040000 -12.80924   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1542 "Falcon Hei~2"  13.8000 :  2 1.04000 1.040000 -19.40825   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1543 "Austin 29 G0"  13.8000 :  2 1.04000 1.040000 -19.18121   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1544 "Austin 29 G1"  13.8000 :  2 1.04000 1.040000 -19.18121   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1545 "Buchanan D~3"  13.8000 :  2 1.04000 1.040000 -16.52802   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1546 "Buchanan D~4"  13.8000 :  2 1.04000 1.040000 -16.52802   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1547 "Marble Fal~3"  13.8000 :  2 1.04000 1.039409 -19.06594   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1548 "Marble Fal~4"  13.8000 :  2 1.04000 1.039409 -19.06594   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1549 "Bastrop 2 G0"  13.8000 :  2 1.04000 1.040000 -14.75144   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1550 "Bastrop 2 G1"  13.8000 :  2 1.04000 1.040000 -14.83636   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1551 "Winchester~2"  13.8000 :  2 1.04000 1.040000 -13.98691   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1552 "Iraan 1 G0  "  13.8000 :  2 1.01000 1.010000  17.93923   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1553 "Iraan 1 G1  "  13.8000 :  2 1.01000 1.010000  17.93923   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1554 "Odessa 8 G0 "  13.8000 :  2 1.01000 1.010000  18.64593   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1555 "Odessa 8 G1 "  13.8000 :  2 1.01000 1.010000  18.64593   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1556 "Girvin G0   "  13.8000 :  2 1.01000 1.010969  20.06504   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1557 "Girvin G1   "  13.8000 :  2 1.01000 1.010969  20.06504   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1558 "Girvin G2   "  13.8000 :  2 1.01000 1.010969  20.06504   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1559 "Girvin G3   "  13.8000 :  2 1.01000 1.010969  20.06504   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1560 "Sarita 1 G0 "  13.8000 :  2 1.04000 1.040000 -13.79003   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1561 "Sarita 1 G1 "  13.8000 :  2 1.04000 1.040000 -13.79003   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1562 "Sarita 1 G2 "  13.8000 :  2 1.04000 1.040000 -13.79003   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1563 "Jacksboro ~4"  13.8000 :  2 1.04000 1.040000   0.76752   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1564 "Jacksboro ~5"  13.8000 :  2 1.04000 1.040000   0.76752   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1565 "Sarita 2 G0 "  13.8000 :  2 1.04000 1.040000 -16.23148   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1566 "Santa Rosa~5"  13.8000 :  2 1.04000 1.005595 -21.39123   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1567 "Fluvanna 2~2"  13.8000 :  2 1.04000 1.040000  17.95215   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1568 "Fluvanna 2~3"  13.8000 :  2 1.04000 1.040000  17.95215   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1569 "Cuero 2 G0  "  13.8000 :  2 1.04000 1.040000 -15.90727   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1570 "Texas City~4"  13.8000 :  2 1.04000 1.040000 -22.01951   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1571 "Texas City~5"  13.8000 :  2 1.04000 1.040000 -22.01951   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1572 "Texas City~6"  13.8000 :  2 1.04000 1.040000 -22.01951   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1573 "Texas City~7"  13.8000 :  2 1.04000 1.026975 -21.63808   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1574 "Pearsall 2~3"  13.8000 :  2 1.04000 1.040000 -14.11308   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1575 "Cushing 2 G0"  13.8000 :  2 1.04000 1.015170 -11.09928   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1576 "Anderson 2~3"  13.8000 :  2 1.04000 1.040000 -18.91218   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1577 "Trent 2 G0  "  13.8000 :  2 1.04000 1.040000  11.60459   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1578 "Trent 2 G1  "  13.8000 :  2 1.04000 1.040000  11.60459   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1579 "Trent 2 G2  "  13.8000 :  2 1.04000 1.040000  11.60459   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1580 "Trent 2 G3  "  13.8000 :  2 1.04000 1.040000  11.60459   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1581 "Trent 2 G4  "  13.8000 :  2 1.04000 1.040000  11.60460   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1582 "Trent 2 G5  "  13.8000 :  2 1.04000 1.040000  11.60459   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1583 "Trent 2 G6  "  13.8000 :  2 1.04000 1.040000  11.60459   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1584 "Clifton 2 G0"  13.8000 :  2 1.04000 1.040000  -6.62757   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1585 "Seadrift 2~2"  13.8000 :  2 1.04000 1.040000 -15.82843   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1586 "Seadrift 2~3"  13.8000 :  2 1.04000 1.035570 -15.58913   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1587 "Seadrift 2~4"  13.8000 :  2 1.04000 1.035570 -15.58913   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1588 "Merkel 2 G0 "  13.8000 :  2 1.04000 1.040000  10.37846   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1589 "Merkel 2 G1 "  13.8000 :  2 1.04000 1.040000  10.37846   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1590 "Merkel 2 G2 "  13.8000 :  2 1.04000 1.040000  10.37846   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1591 "Merkel 2 G3 "  13.8000 :  2 1.04000 1.040000  10.37846   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1592 "Merkel 2 G4 "  13.8000 :  2 1.04000 1.040000  10.37846   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1593 "Wadsworth ~4"  13.8000 :  2 1.04000 1.040000 -18.43671   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1594 "Point Comf~2"  13.8000 :  2 1.04000 1.040000 -16.35914   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1595 "Denison 3 G0"  13.8000 :  2 1.01000 1.010000  -7.64863   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1596 "Sterling C~5"  13.8000 :  2 1.04000 1.040000  11.10659   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1597 "Sterling C~6"  13.8000 :  2 1.04000 1.040000  11.10659   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1598 "Bruni 2 G0  "  13.8000 :  2 1.04000 1.040000 -21.20480   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1599 "Bruni 2 G1  "  13.8000 :  2 1.04000 1.040000 -21.20480   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1600 "Cedar Cree~4"  13.8000 :  2 1.04000 1.040000 -15.76160   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1601 "Iraan 2 G0  "  13.8000 :  2 1.01000 1.010000  15.53249   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1602 "Snyder 2 G0 "  13.8000 :  2 1.04000 1.040000  14.38327   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1603 "Snyder 2 G1 "  13.8000 :  2 1.04000 1.040000  14.38327   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1604 "Snyder 2 G2 "  13.8000 :  2 1.04000 1.040000  14.38327   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1605 "Snyder 2 G3 "  13.8000 :  2 1.04000 1.040000  14.38327   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1606 "Lenorah 2 G0"  13.8000 :  2 1.01000 1.010000  15.45264   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1607 "Mcadoo 2 G0 "  13.8000 :  2 1.01000 1.010000  18.95215   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1608 "Blackwell ~4"  13.8000 :  2 1.04000 1.040000  10.21965   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1609 "Goldthwait~3"  13.8000 :  2 1.04000 1.033637 -10.58871   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1610 "Miami 2 G0  "  13.8000 :  2 1.01000 1.010000  27.82627   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1611 "Eagle Pass~4"  13.8000 :  2 1.04000 1.040000 -24.25631   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1612 "Paris 3 G0  "  13.8000 :  2 1.01000 1.010000  -8.85123   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1613 "Abilene 6 G0"  13.8000 :  2 1.04000 1.040000   6.49603   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1614 "Abilene 6 G1"  13.8000 :  2 1.04000 1.040000   6.49603   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1615 "Abilene 6 G2"  13.8000 :  2 1.04000 1.040000   6.49603   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1616 "Floydada 2~2"  13.8000 :  2 1.01000 1.010152  20.13462   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1617 "Dublin 2 G0 "  13.8000 :  2 1.04000 1.040000   4.16646   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1618 "Olney 2 G0  "  13.8000 :  2 1.04000 1.040000   4.89897   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1619 "Olney 2 G1  "  13.8000 :  2 1.04000 1.040000   4.89897   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1620 "Olney 2 G2  "  13.8000 :  2 1.04000 1.040000   4.89897   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1621 "Monahans 2~3"  13.8000 :  2 1.01000 1.010000  21.74801   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1622 "Trinidad 3~2"  13.8000 :  2 1.04000 1.040000 -10.94890   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1623 "Midkiff 2 G0"  13.8000 :  2 1.01000 1.011982  14.15228   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1624 "Lufkin 3 G0 "  13.8000 :  2 1.04000 0.998643 -14.10659   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1625 "Big Sprin~13"  13.8000 :  2 1.01000 1.012450  12.84417   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1626 "Big Sprin~14"  13.8000 :  2 1.01000 1.012450  12.84417   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1627 "Big Sprin~15"  13.8000 :  2 1.01000 1.012450  12.84417   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1628 "Big Sprin~16"  13.8000 :  2 1.01000 1.012450  12.84417   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1629 "Roscoe 2 G0 "  13.8000 :  2 1.04000 1.040000  12.61279   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1630 "Roscoe 2 G1 "  13.8000 :  2 1.04000 1.040000  12.61279   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1631 "Roscoe 2 G2 "  13.8000 :  2 1.04000 1.040000  12.61279   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1632 "Roscoe 2 G3 "  13.8000 :  2 1.04000 1.040000  12.61279   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1633 "Taft 2 G0   "  13.8000 :  2 1.04000 1.040000 -11.82716   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1634 "Taft 2 G1   "  13.8000 :  2 1.04000 1.040000 -11.82716   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1635 "Taft 2 G2   "  13.8000 :  2 1.04000 1.040000 -11.82716   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1636 "San Perlit~3"  13.8000 :  2 1.04000 1.040000 -18.01873   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1637 "San Perlit~4"  13.8000 :  2 1.04000 1.040000 -18.01873   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1638 "San Perlit~5"  13.8000 :  2 1.04000 1.040000 -18.01873   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1639 "Brackettvi~3"  13.8000 :  2 1.04000 1.040000 -16.27025   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1640 "Panhandle ~3"  13.8000 :  2 1.01000 1.010000  31.01093   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1641 "O'Donnell G0"  13.8000 :  2 1.01000 1.022784  18.54950   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1642 "O'Donnell G1"  13.8000 :  2 1.01000 1.022784  18.54950   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1643 "Goldsmith ~7"  13.8000 :  2 1.01000 1.034019  20.04607   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1644 "Alvin 2 G0  "  13.8000 :  2 1.04000 1.040000 -25.81851   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1645 "Christoval~3"  13.8000 :  2 1.04000 1.040000   1.99394   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1646 "Panhandle ~6"  13.8000 :  2 1.01000 1.010000  29.39490   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1647 "Panhandle ~7"  13.8000 :  2 1.01000 1.010000  29.39490   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1648 "San Anton~45"  13.8000 :  2 1.04000 1.005002 -17.51027   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1649 "San Anton~46"  13.8000 :  2 1.04000 1.005002 -17.51027   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1650 "San Anton~47"  13.8000 :  2 1.04000 1.005002 -17.51027   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1651 "San Anton~48"  13.8000 :  2 1.04000 1.005002 -17.51027   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1652 "San Anton~49"  13.8000 :  2 1.04000 1.005002 -17.51027   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1653 "San Anton~50"  13.8000 :  2 1.04000 1.005002 -17.51027   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1654 "Brackettvi~5"  13.8000 :  2 1.04000 1.031509 -18.64828   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1655 "Manor 2 G0  "  13.8000 :  2 1.04000 1.014638 -16.69859   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1656 "Rockdale 2~3"  13.8000 :  2 1.04000 1.040000 -15.24949   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1657 "Hereford G0 "  13.8000 :  2 1.01000 1.010000  26.49122   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1658 "Adrian 3 G0 "  13.8000 :  2 1.01000 1.010000  22.29558   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1659 "Somerset 2~2"  13.8000 :  2 1.04000 1.007815 -17.11903   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1660 "Round Rock~4"  13.8000 :  2 1.04000 0.988341 -20.17850   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1661 "Jayton 2 G0 "  13.8000 :  2 1.04000 1.040000  15.23835   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1662 "Muenster 3~2"  13.8000 :  2 1.01000 1.010000  -6.81548   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1663 "Vernon 2 G0 "  13.8000 :  2 1.01000 1.010000  11.46014   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1664 "Presidio 3~2"  13.8000 :  2 1.01000 1.013601  18.57772   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1665 "Denison 1 G0"  13.8000 :  2 1.01000 1.010000  -6.41541   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1666 "Grand Prai~4"  13.8000 :  2 1.04000 1.040000  -6.88724   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1667 "Plano 5 G0  "  13.8000 :  2 1.04000 1.040000  -8.61789   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1668 "Plano 5 G1  "  13.8000 :  2 1.04000 1.040000  -8.61789   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1669 "Plano 5 G2  "  13.8000 :  2 1.04000 1.003674  -7.92016   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1670 "Plano 5 G3  "  13.8000 :  2 1.04000 1.040000  -8.61789   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1671 "Plano 5 G4  "  13.8000 :  2 1.04000 1.040000  -8.70112   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1672 "Dallas 10 G0"  13.8000 :  2 1.04000 1.040000  -8.14157   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1673 "Dallas 10 G1"  13.8000 :  2 1.04000 1.040000  -8.14157   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1674 "Dallas 10 G2"  13.8000 :  2 1.04000 1.040000  -8.22501   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1675 "Blue Ridge~3"  13.8000 :  2 1.04000 1.040000  -4.95639   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1676 "Cooper G0   "  13.8000 :  2 1.04000 1.040000   0.26760   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1677 "Mount Ente~3"  13.8000 :  2 1.04000 1.040000  -9.08875   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1678 "Tyler 8 G0  "  13.8000 :  2 1.04000 1.040000  -9.76252   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1679 "Chandler 2~2"  13.8000 :  2 1.04000 1.040000  -9.85374   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1680 "Centervill~3"  13.8000 :  2 1.04000 1.040000 -15.83364   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1681 "Kennard 1 G0"  13.8000 :  2 1.04000 1.040000 -10.63273   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1682 "Kennard 2 G0"  13.8000 :  2 1.04000 1.040000  -6.94824   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1683 "Tennessee ~3"  13.8000 :  2 1.04000 1.038996  -7.96740   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1684 "Alto G0     "  13.8000 :  2 1.04000 1.040000 -10.41564   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1685 "Kennedale ~4"  13.8000 :  2 1.04000 1.040000  -5.07879   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1686 "Weatherfor~8"  13.8000 :  2 1.04000 1.040000  -2.28781   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1687 "Fort Worth~3"  13.8000 :  2 1.04000 1.040000  -3.62809   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1688 "Fort Wort~14"  13.8000 :  2 1.04000 1.007409  -5.97611   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1689 "Fort Wort~15"  13.8000 :  2 1.04000 1.040000  -6.73183   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1690 "Electra G0  "  13.8000 :  2 1.01000 1.010000   6.76415   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1691 "Electra G1  "  13.8000 :  2 1.01000 1.010000   6.76415   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1692 "Electra G2  "  13.8000 :  2 1.01000 1.010000   6.73016   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1693 "Electra G3  "  13.8000 :  2 1.01000 1.010000   6.73016   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1694 "De Leon G0  "  13.8000 :  2 1.04000 1.040000   3.29124   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1695 "Gordon G0   "  13.8000 :  2 1.04000 1.040000   0.43450   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1696 "Throckmort~3"  13.8000 :  2 1.04000 1.040000   5.79487   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1697 "Throckmort~4"  13.8000 :  2 1.04000 1.040000   5.86104   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1698 "Copperas C~3"  13.8000 :  2 1.04000 1.011257 -17.56871   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1699 "Eddy G0     "  13.8000 :  2 1.04000 1.040000 -16.87721   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1700 "Troy 2 G0   "  13.8000 :  2 1.04000 1.037423 -14.42986   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1701 "Covington G0"  13.8000 :  2 1.04000 1.040000  -3.31575   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1702 "Dawson G0   "  13.8000 :  2 1.04000 1.040000  -3.10887   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1703 "Reagan G0   "  13.8000 :  2 1.04000 1.040000 -10.33517   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1704 "Art G0      "  13.8000 :  2 1.04000 1.040000  -8.76359   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1705 "Castell G0  "  13.8000 :  2 1.04000 1.040000  -9.52262   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1706 "Carlsbad G0 "  13.8000 :  2 1.04000 1.040000   7.48382   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1707 "Houston 24~3"  13.8000 :  2 1.04000 1.040000 -24.05674   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1708 "Houston 34~2"  13.8000 :  2 1.04000 1.040000 -28.99715   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1709 "Houston 37~3"  13.8000 :  2 1.04000 1.040000 -23.77349   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1710 "Porter G0   "  13.8000 :  2 1.04000 1.040000 -22.69045   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1711 "Porter G1   "  13.8000 :  2 1.04000 1.040000 -22.73929   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1712 "Conroe 7 G0 "  13.8000 :  2 1.04000 1.040000 -23.57721   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1713 "East Berna~2"  13.8000 :  2 1.04000 1.040000 -21.04158   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1714 "East Berna~3"  13.8000 :  2 1.04000 1.032206 -20.77000   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1715 "East Berna~4"  13.8000 :  2 1.04000 1.040000 -21.12900   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1716 "Stafford G0 "  13.8000 :  2 1.04000 1.040000 -24.55549   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1717 "Stafford G1 "  13.8000 :  2 1.04000 1.040000 -24.55549   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1718 "Stafford G2 "  13.8000 :  2 1.04000 1.040000 -24.55549   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1719 "Stafford G3 "  13.8000 :  2 1.04000 1.025899 -24.16940   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1720 "Stafford G4 "  13.8000 :  2 1.04000 1.040000 -24.55549   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1721 "Wallis G0   "  13.8000 :  2 1.04000 1.040000 -21.84691   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1722 "Wallis G1   "  13.8000 :  2 1.04000 1.040000 -21.80762   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1723 "Deer Park G0"  13.8000 :  2 1.04000 1.040000 -22.59917   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1724 "Baytown 3 G0"  13.8000 :  2 1.04000 1.027732 -21.25937   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1725 "Pearland 2~2"  13.8000 :  2 1.04000 1.040000 -28.99615   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1726 "Pearland 2~3"  13.8000 :  2 1.04000 1.040000 -28.99615   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1727 "Madisonvil~3"  13.8000 :  2 1.04000 1.040000 -17.33459   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1728 "Richards 2~3"  13.8000 :  2 1.04000 1.040000 -19.80420   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1729 "Richards 2~4"  13.8000 :  2 1.04000 1.040000 -19.83676   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1730 "Meyersvill~3"  13.8000 :  2 1.04000 1.040000 -12.23778   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1731 "Shiner 1 G0 "  13.8000 :  2 1.04000 1.040000 -15.13696   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1732 "Shiner 2 G0 "  13.8000 :  2 1.04000 1.040000 -15.51460   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1733 "Westhoff G0 "  13.8000 :  2 1.04000 1.040000 -12.94422   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1734 "Westhoff G1 "  13.8000 :  2 1.04000 1.040000 -12.94422   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1735 "Calliham G0 "  13.8000 :  2 1.04000 1.040000 -10.98727   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1736 "Campbellto~3"  13.8000 :  2 1.04000 1.040000 -12.44928   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1737 "Dilley 1 G0 "  13.8000 :  2 1.04000 1.040000 -14.53916   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1738 "Zapata G0   "  13.8000 :  2 1.04000 1.040000 -21.67172   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1739 "New Braunf~1"  13.8000 :  2 1.04000 1.036073 -18.93464   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1740 "Canyon Lak~2"  13.8000 :  2 1.04000 1.040000 -14.11067   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1741 "Canyon Lak~3"  13.8000 :  2 1.04000 1.040000 -14.15780   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1742 "San Anton~11"  13.8000 :  2 1.04000 1.040000 -15.51971   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1743 "San Anton~31"  13.8000 :  2 1.04000 1.040000 -15.70768   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1744 "San Anton~34"  13.8000 :  2 1.04000 1.040000 -18.59798   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1745 "Agua Dulce~3"  13.8000 :  2 1.04000 1.040000 -13.48120   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1746 "Bayside 1 G0"  13.8000 :  2 1.04000 1.040000 -12.14601   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1747 "Bayside 3 G0"  13.8000 :  2 1.04000 1.040000 -13.11465   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1748 "Mirando Ci~2"  13.8000 :  2 1.04000 1.040000 -20.62019   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1749 "Robstown G0 "  13.8000 :  2 1.04000 1.040000 -13.07615   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1750 "Rockport G0 "  13.8000 :  2 1.04000 1.040000 -12.40213   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1751 "Mission 3 G0"  13.8000 :  2 1.04000 1.040000 -20.07698   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1752 "Raymondvil~3"  13.8000 :  2 1.04000 1.040000 -17.95404   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1753 "San Juan G0 "  13.8000 :  2 1.04000 1.040000 -17.52345   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1754 "Dale G0     "  13.8000 :  2 1.04000 1.040000 -14.68580   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1755 "Dale G1     "  13.8000 :  2 1.04000 1.040000 -14.68580   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1756 "Dale G2     "  13.8000 :  2 1.04000 1.040000 -14.64748   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1757 "Elgin G0    "  13.8000 :  2 1.04000 1.040000 -16.47624   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1758 "Fischer G0  "  13.8000 :  2 1.04000 1.040000 -14.02733   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1759 "Fischer G1  "  13.8000 :  2 1.04000 1.040000 -13.98901   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1760 "Manor 1 G0  "  13.8000 :  2 1.04000 1.040000 -15.54891   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1761 "Manor 1 G1  "  13.8000 :  2 1.04000 1.040000 -15.51050   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1762 "Austin 17 G0"  13.8000 :  2 1.04000 1.040000 -16.29410   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1763 "Austin 22 G0"  13.8000 :  2 1.04000 1.040000 -16.39527   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1764 "Austin 26 G0"  13.8000 :  2 1.04000 1.040000 -20.19511   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1765 "Carrizo Sp~1"  13.8000 :  2 1.04000 1.040000 -20.81686   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1766 "Carrizo Sp~2"  13.8000 :  2 1.04000 1.040000 -20.81686   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1767 "Carrizo Sp~3"  13.8000 :  2 1.04000 1.034787 -20.57495   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1768 "Wheeler G0  "  13.8000 :  2 1.01000 1.010758  28.21663   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1769 "Wheeler G1  "  13.8000 :  2 1.01000 1.010758  28.21663   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1770 "Floydada 1~2"  13.8000 :  2 1.01000 1.018485  13.57235   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1771 "Odonnell G0 "  13.8000 :  2 1.01000 1.022872  18.69579   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1772 "Clyde G0    "  13.8000 :  2 1.04000 1.040000   8.66758   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1773 "Knox City G0"  13.8000 :  2 1.01000 1.021282  10.24737   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1774 "Knox City G1"  13.8000 :  2 1.01000 1.025140  10.20320   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1775 "O Brien G0  "  13.8000 :  2 1.01000 1.025507  10.79569   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1776 "Old Glory G0"  13.8000 :  2 1.01000 1.024331  11.24255   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1777 "Abilene 5 G0"  13.8000 :  2 1.04000 1.040000   7.79845   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1778 "Abilene 5 G1"  13.8000 :  2 1.04000 1.040000   7.79845   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1779 "Abilene 5 G2"  13.8000 :  2 1.04000 1.040000   7.82328   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1780 "Crane 1 G0  "  13.8000 :  2 1.01000 1.016238  20.21960   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1781 "Pecos 1 G0  "  13.8000 :  2 1.01000 1.010000  23.92894   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1782 "Pecos 1 G1  "  13.8000 :  2 1.01000 1.010000  23.92894   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1783 "Denison 1 ~1" 345.0000 :  1 1.009410 1.009410  -8.06587   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1784 "Grand Prai~3" 345.0000 :  1 1.007367 1.007367 -10.86476   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1785 "Plano 5 345 " 345.0000 :  1 1.004909 1.004909 -12.53386   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1786 "Dallas 10 ~2" 345.0000 :  1 1.002381 1.002381 -12.06382   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1787 "Blue Ridge~2" 345.0000 :  1 1.019573 1.019573  -8.90342   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1788 "Cooper 345  " 345.0000 :  1 1.029199 1.029199  -3.50845   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1789 "Mount Ente~2" 345.0000 :  1 1.036595 1.036595 -10.59281   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1790 "Tyler 8 345 " 345.0000 :  1 1.032971 1.032971 -11.26682   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1791 "Centervill~2" 345.0000 :  1 1.036371 1.036371 -17.33771   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1792 "Kennard 1 ~1" 345.0000 :  1 1.037321 1.037321 -12.19532   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1793 "Kennard 2 ~2" 345.0000 :  1 1.037638 1.037638  -8.51080   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1794 "Tennessee ~2" 345.0000 :  1 1.038685 1.038685  -9.69436   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1795 "Alto 345    " 345.0000 :  1 1.036186 1.036186 -11.91972   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1796 "Kennedale ~3" 345.0000 :  1 1.014717 1.014717  -9.03785   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1797 "Weatherfor~7" 345.0000 :  1 1.021050 1.021050  -6.08258   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1798 "Fort Worth~2" 345.0000 :  1 1.015511 1.015511  -7.58517   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1799 "Fort Wort~13" 345.0000 :  1 1.008616 1.008616 -10.55575   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1800 "Electra 345 " 345.0000 :  1 1.011163 1.011163   5.14174   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1801 "Gordon 345  " 345.0000 :  1 1.027649 1.027649  -3.34509   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1802 "Throckmort~2" 345.0000 :  1 1.029202 1.029202   1.93756   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1803 "Covington ~2" 345.0000 :  1 1.025800 1.025800  -7.24749   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1804 "Dawson 345  " 345.0000 :  1 1.031655 1.031655  -6.87934   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1805 "Reagan 345  " 345.0000 :  1 1.033782 1.033782 -14.10083   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1806 "Art 345     " 345.0000 :  1 1.031569 1.031569 -10.18303   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1807 "Castell 345 " 345.0000 :  1 1.031652 1.031652 -10.99767   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1808 "Carlsbad 345" 345.0000 :  1 1.034513 1.034513   6.00889   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1809 "Houston 24~2" 345.0000 :  1 1.019654 1.019654 -26.39358   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1810 "Houston 37~2" 345.0000 :  1 1.019365 1.019365 -26.11059   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1811 "Porter 345  " 345.0000 :  1 1.018252 1.018252 -24.98877   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1812 "East Berna~1" 345.0000 :  1 1.032097 1.032097 -23.36751   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1813 "Stafford 345" 345.0000 :  1 1.025802 1.025802 -26.79895   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1814 "Wallis 345  " 345.0000 :  1 1.030667 1.030667 -24.13479   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1815 "Deer Park ~2" 345.0000 :  1 1.025177 1.025177 -24.84313   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1816 "Baytown 3 ~2" 345.0000 :  1 1.027632 1.027632 -23.87954   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1817 "Madisonvil~2" 345.0000 :  1 1.032054 1.032054 -18.83896   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1818 "Richards 2~2" 345.0000 :  1 1.028895 1.028895 -21.34135   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1819 "Meyersvill~2" 345.0000 :  1 1.039864 1.039864 -14.49542   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1820 "Shiner 2 345" 345.0000 :  1 1.038811 1.038811 -17.68852   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1821 "Westhoff 345" 345.0000 :  1 1.040563 1.040563 -15.11689   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1822 "Calliham 345" 345.0000 :  1 1.040145 1.040145 -12.58398   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1823 "Campbellto~2" 345.0000 :  1 1.036646 1.036646 -13.98663   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1824 "Dilley 1 345" 345.0000 :  1 1.037079 1.037079 -16.07647   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1825 "Canyon Lak~1" 345.0000 :  1 1.027175 1.027175 -16.34013   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1826 "San Anton~10" 345.0000 :  1 1.020560 1.020560 -17.79297   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1827 "San Anton~30" 345.0000 :  1 1.014198 1.014198 -17.89961   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1828 "Agua Dulce~2" 345.0000 :  1 1.038434 1.038434 -15.07819   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1829 "Bayside 1 ~1" 345.0000 :  1 1.040157 1.040157 -13.68300   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1830 "Bayside 3 ~2" 345.0000 :  1 1.038607 1.038607 -14.71161   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1831 "Robstown 345" 345.0000 :  1 1.038393 1.038393 -14.61333   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1832 "Rockport 345" 345.0000 :  1 1.040106 1.040106 -13.99885   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1833 "Mission 3 ~2" 345.0000 :  1 1.027494 1.027494 -21.67572   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1834 "Raymondvil~2" 345.0000 :  1 1.029856 1.029856 -19.49209   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1835 "San Juan 345" 345.0000 :  1 1.032578 1.032578 -19.06121   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1836 "Dale 345    " 345.0000 :  1 1.028524 1.028524 -16.91421   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1837 "Fischer 345 " 345.0000 :  1 1.028510 1.028510 -16.25576   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1838 "Manor 1 345 " 345.0000 :  1 1.026437 1.026437 -17.77893   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1839 "Austin 17 ~2" 345.0000 :  1 1.021920 1.021920 -18.48029   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1840 "Austin 22 ~2" 345.0000 :  1 1.019570 1.019570 -18.58320   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1841 "Wheeler 345 " 345.0000 :  1 1.015470 1.015470  26.63113   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1842 "Floydada 1~1" 345.0000 :  1 1.023155 1.023155  12.01070   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1843 "Odonnell 345" 345.0000 :  1 1.032400 1.032400  16.93930   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1844 "Clyde 345   " 345.0000 :  1 1.036284 1.036284   4.90756   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1845 "Knox City ~2" 345.0000 :  1 1.029775 1.029775   8.66167   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1846 "O Brien 345 " 345.0000 :  1 1.030140 1.030140   9.25525   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1847 "Abilene 5 ~2" 345.0000 :  1 1.036865 1.036865   6.34844   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1848 "Crane 1 345 " 345.0000 :  1 1.020930 1.020930  18.50503   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1849 "Pasadena 4~2" 345.0000 :  1 1.028126 1.028126 -24.41312   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1850 "Feeeport 345" 345.0000 :  1 1.033120 1.033120 -22.01976   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1851 "Bryan 5 345 " 345.0000 :  1 1.029086 1.029086 -19.67785   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1852 "Corpus Chr~4" 345.0000 :  1 1.036247 1.036247 -13.54822   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1853 "Big Spring~6" 345.0000 :  1 1.024716 1.024716  11.73377   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1854 "Baytown 4 ~2" 345.0000 :  1 1.028948 1.028948 -23.77905   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1855 "Mccamey 345 " 345.0000 :  1 1.023351 1.023351  17.66514   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1856 "Bastrop 2 ~2" 345.0000 :  1 1.034311 1.034311 -17.01351   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1857 "Odessa 8 345" 345.0000 :  1 1.009451 1.009451  16.90864   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1858 "Girvin 345  " 345.0000 :  1 1.023362 1.023362  18.12769   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1859 "Sarita 1 345" 345.0000 :  1 1.037864 1.037864 -15.51356   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1860 "Jacksboro ~3" 345.0000 :  1 1.022998 1.022998  -3.48454   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1861 "Texas City~3" 345.0000 :  1 1.026877 1.026877 -24.26212   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1862 "Pearsall 2~2" 345.0000 :  1 1.035117 1.035117 -15.71059   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1863 "Anderson 2~2" 345.0000 :  1 1.029912 1.029912 -20.47571   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1864 "Trent 2 345 " 345.0000 :  1 1.039889 1.039889  10.01331   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1865 "Merkel 2 345" 345.0000 :  1 1.038721 1.038721   8.78700   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1866 "Wadsworth ~3" 345.0000 :  1 1.038303 1.038303 -20.83945   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1867 "Sterling C~4" 345.0000 :  1 1.033275 1.033275   9.51429   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1868 "Cedar Cree~3" 345.0000 :  1 1.023639 1.023639 -17.94652   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1869 "Snyder 2 345" 345.0000 :  1 1.039857 1.039857  12.79198   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1870 "Miami 2 345 " 345.0000 :  1 1.017390 1.017390  26.04804   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1871 "Abilene 6 ~2" 345.0000 :  1 1.037145 1.037145   4.90433   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1872 "Olney 2 345 " 345.0000 :  1 1.022834 1.022834   0.64646   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1873 "Monahans 2~2" 345.0000 :  1 1.017190 1.017190  19.94601   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1874 "Glen Rose ~3" 345.0000 :  1 1.028113 1.028113  -4.03180   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1875 "Big Sprin~12" 345.0000 :  1 1.024823 1.024823  10.91242   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1876 "Roscoe 2 345" 345.0000 :  1 1.040113 1.040113  11.02154   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1877 "Taft 2 345  " 345.0000 :  1 1.037762 1.037762 -13.55073   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1878 "San Perlit~2" 345.0000 :  1 1.029158 1.029158 -19.74473   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1879 "O'Donnell ~1" 345.0000 :  1 1.035020 1.035020  16.65612   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1880 "Panhandle ~5" 345.0000 :  1 1.018180 1.018180  27.61694   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1881 "Rockdale 2~2" 345.0000 :  1 1.035734 1.035734 -17.51042   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1882 "Lytle 345   " 345.0000 :  1 1.025157 1.025157 -16.74998   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1883 "Eden 345    " 345.0000 :  1 1.028927 1.028927  -0.65007   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1884 "Victoria 1~1" 345.0000 :  1 1.037885 1.037885 -16.68117   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1885 "Plano 2 345 " 345.0000 :  1 1.009212 1.009212 -12.19337   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1886 "Mcallen 1 ~1" 345.0000 :  1 1.011587 1.011587 -22.91548   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1887 "Conroe 7 345" 345.0000 :  1 1.014216 1.014216 -25.45579   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1888 "Brownsvill~4" 345.0000 :  1 1.017432 1.017432 -21.46204   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1889 "Montgomery~3" 345.0000 :  1 1.023739 1.023739 -22.45425   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1890 "Dallas 3 345" 345.0000 :  1 1.002133 1.002133 -11.76946   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1891 "Houston 12~2" 345.0000 :  1 1.024775 1.024775 -26.65786   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1892 "San Angelo~4" 345.0000 :  1 1.030321 1.030321   2.28596   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1893 "Austin 27 ~2" 345.0000 :  1 1.023628 1.023628 -18.13693   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1894 "Alpine 2 345" 345.0000 :  1 1.031108 1.031108  17.90292   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1895 "Rowlett 1 ~1" 345.0000 :  1 1.000054 1.000054 -12.96106   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1896 "Lufkin 2 345" 345.0000 :  1 1.032805 1.032805 -13.63096   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1897 "Houston 46~2" 345.0000 :  1 1.027975 1.027975 -26.46734   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1898 "Katy 2 345  " 345.0000 :  1 1.026492 1.026492 -26.29972   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1899 "San Antoni~3" 345.0000 :  1 1.017835 1.017835 -18.10187   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1900 "North Rich~1" 345.0000 :  1 1.002587 1.002587  -9.57370   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1901 "Alice 1 345 " 345.0000 :  1 1.038321 1.038321 -14.91960   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1902 "San Anton~39" 345.0000 :  1 1.015210 1.015210 -17.46039   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1903 "Houston 20~2" 345.0000 :  1 1.023741 1.023741 -26.90669   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1904 "Bryan 1 345 " 345.0000 :  1 1.029192 1.029192 -19.65076   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1905 "Weatherfor~5" 345.0000 :  1 1.017128 1.017128  -6.94604   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1906 "Brownsvill~1" 345.0000 :  1 1.020905 1.020905 -21.02616   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1907 "Frost 345   " 345.0000 :  1 1.030793 1.030793  -7.86948   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1908 "Corpus Chr~2" 345.0000 :  1 1.032318 1.032318 -14.10330   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1909 "Austin 21 ~2" 345.0000 :  1 1.019059 1.019059 -18.41607   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1910 "Blum 345    " 345.0000 :  1 1.024365 1.024365  -7.45803   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1911 "Houston 48~2" 345.0000 :  1 1.019279 1.019279 -25.82076   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1912 "Eastland 345" 345.0000 :  1 1.031887 1.031887   0.80766   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1913 "Spring 3 345" 345.0000 :  1 1.012330 1.012330 -25.61650   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1914 "Santo 345   " 345.0000 :  1 1.025267 1.025267  -4.20119   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1915 "Houston 45~2" 345.0000 :  1 1.026280 1.026280 -26.47959   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1916 "Euless 345  " 345.0000 :  1 1.007728 1.007728 -10.26271   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1917 "Briscoe 345 " 345.0000 :  1 1.018006 1.018006  25.55765   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1918 "Sullivan C~2" 345.0000 :  1 1.025578 1.025578 -21.82473   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1919 "Spring 4 345" 345.0000 :  1 1.013323 1.013323 -25.06172   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1920 "Mckinney 1~1" 345.0000 :  1 1.006436 1.006436 -11.52280   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1921 "Allen 1 345 " 345.0000 :  1 1.005555 1.005555 -12.36494   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1922 "Donna 345   " 345.0000 :  1 1.010681 1.010681 -22.34582   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1923 "San Benito~2" 345.0000 :  1 1.015252 1.015252 -21.81419   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1924 "Plano 1 345 " 345.0000 :  1 1.008168 1.008168 -12.29409   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1925 "San Anton~18" 345.0000 :  1 1.012913 1.012913 -18.52905   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1926 "Pflugervil~3" 345.0000 :  1 1.023513 1.023513 -18.18582   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1927 "Huffman 345 " 345.0000 :  1 1.011581 1.011581 -25.22000   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1928 "Eagle Lake~2" 345.0000 :  1 1.032833 1.032833 -22.40425   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1929 "Brenham 345 " 345.0000 :  1 1.027388 1.027388 -21.31515   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1930 "Tomball 1 ~1" 345.0000 :  1 1.011856 1.011856 -25.59758   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1931 "Bridgeport~2" 345.0000 :  1 1.018415 1.018415  -6.71041   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1932 "Dallas 8 345" 345.0000 :  1 1.003608 1.003608 -11.49524   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1933 "Coppell 345 " 345.0000 :  1 1.010462 1.010462 -11.78144   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1934 "Carrollton~1" 345.0000 :  1 1.010376 1.010376 -11.91610   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1935 "Austin 1 345" 345.0000 :  1 1.018354 1.018354 -18.56769   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1936 "Crane 2 345 " 345.0000 :  1 1.024535 1.024535  11.51822   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1937 "Waco 2 345  " 345.0000 :  1 1.006959 1.006959 -12.32939   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1938 "Tivoli 3 345" 345.0000 :  1 1.039710 1.039710 -15.05510   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1939 "Houston 43~2" 345.0000 :  1 1.027034 1.027034 -26.60734   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1940 "Burnet 345  " 345.0000 :  1 1.018334 1.018334 -16.27512   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1941 "New Braunf~4" 345.0000 :  1 1.022896 1.022896 -17.04474   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1942 "Muenster 1~1" 345.0000 :  1 1.014408 1.014408  -7.98013   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1943 "Laredo 5 345" 345.0000 :  1 1.028141 1.028141 -20.41279   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1944 "Camp Wood ~2" 345.0000 :  1 1.025477 1.025477  -7.47182   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1945 "Fort Wort~11" 345.0000 :  1 1.010939 1.010939  -8.48636   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1946 "New Caney ~2" 345.0000 :  1 1.009899 1.009899 -24.87065   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1947 "Aledo 345   " 345.0000 :  1 1.016017 1.016017  -7.22989   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1948 "Corsicana ~3" 345.0000 :  1 1.027359 1.027359  -7.83348   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1949 "Loving 345  " 345.0000 :  1 1.023874 1.023874  -1.73254   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1950 "Abilene 2 ~2" 345.0000 :  1 1.036570 1.036570   5.52089   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1951 "Dallas 13 ~2" 345.0000 :  1 1.001139 1.001139 -11.89505   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1952 "Whitesboro~2" 345.0000 :  1 1.009995 1.009995  -9.22623   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1953 "Weatherfor~3" 345.0000 :  1 1.018923 1.018923  -6.43761   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1954 "Tell 345    " 345.0000 :  1 1.024858 1.024858  15.59613   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1955 "Santa Rosa~1" 345.0000 :  1 1.018092 1.018092 -21.33531   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1956 "San Anton~25" 345.0000 :  1 1.013028 1.013028 -17.67903   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1957 "Mckinney 3~2" 345.0000 :  1 1.006900 1.006900 -11.29797   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1958 "Paige 345   " 345.0000 :  1 1.033795 1.033795 -17.83920   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1959 "Garland 3 ~2" 345.0000 :  1 0.997353 0.997353 -13.09481   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1960 "Austin 8 345" 345.0000 :  1 1.014573 1.014573 -18.58660   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1961 "San Anton~52" 345.0000 :  1 1.010523 1.010523 -18.61617   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1962 "Houston 27~2" 345.0000 :  1 1.023845 1.023845 -26.66730   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1963 "Spring 2 345" 345.0000 :  1 1.011490 1.011490 -26.14049   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1964 "Thornton 345" 345.0000 :  1 1.022310 1.022310 -12.85805   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1965 "Mexia 345   " 345.0000 :  1 1.033370 1.033370 -10.27497   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1966 "Conroe 4 345" 345.0000 :  1 1.016573 1.016573 -23.66922   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1967 "Richmond 2~2" 345.0000 :  1 1.028504 1.028504 -26.33351   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1968 "Houston 2 ~2" 345.0000 :  1 1.023190 1.023190 -26.75143   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1969 "Hempstead ~1" 345.0000 :  1 1.023481 1.023481 -23.65694   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1970 "Los Fresno~1" 345.0000 :  1 1.025907 1.025907 -20.42122   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1971 "San Marcos~2" 345.0000 :  1 1.021557 1.021557 -17.19693   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1972 "Edinburg 1~1" 345.0000 :  1 1.015096 1.015096 -22.51806   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1973 "Melvin 345  " 345.0000 :  1 1.028191 1.028191  -3.46898   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1974 "San Anton~36" 345.0000 :  1 1.013112 1.013112 -17.88071   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1975 "Frankston ~1" 345.0000 :  1 1.036066 1.036066 -10.73241   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1976 "Goldsmith ~3" 345.0000 :  1 1.020160 1.020160  19.20137   6    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1977 "Tomball 2 ~2" 345.0000 :  1 1.011638 1.011638 -25.72292   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1978 "Blackwell ~3" 345.0000 :  1 1.038953 1.038953   8.78426   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1979 "San Antoni~6" 345.0000 :  1 1.015202 1.015202 -18.20306   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1980 "San Antoni~8" 345.0000 :  1 1.015378 1.015378 -18.27561   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1981 "Tarpley 345 " 345.0000 :  1 1.014253 1.014253 -13.75293   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1982 "Houston 11~2" 345.0000 :  1 1.019386 1.019386 -26.75667   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1983 "Pasadena 1~1" 345.0000 :  1 1.022040 1.022040 -25.50431   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1984 "Cleburne 2~2" 345.0000 :  1 1.023654 1.023654  -6.27441   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1985 "Crosbyton ~2" 345.0000 :  1 1.044035 1.044035  14.49369   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1986 "Lolita 2 345" 345.0000 :  1 1.037286 1.037286 -16.87289   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1987 "Fort Worth~7" 345.0000 :  1 1.011482 1.011482  -8.41246   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1988 "Houston 1 ~1" 345.0000 :  1 1.023186 1.023186 -26.67404   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1989 "Van 345     " 345.0000 :  1 1.031904 1.031904 -11.62979   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1990 "Memphis 345 " 345.0000 :  1 1.024530 1.024530  17.62200   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1991 "Garland 4 ~2" 345.0000 :  1 1.002248 1.002248 -12.91953   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1992 "Rotan 345   " 345.0000 :  1 1.040486 1.040486  15.00163   5    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1993 "Terrell 2 ~2" 345.0000 :  1 1.007401 1.007401 -11.16495   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1994 "Rule 2 345  " 345.0000 :  1 1.035744 1.035744  10.05662   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1995 "Beeville 1~1" 345.0000 :  1 1.038484 1.038484 -13.81394   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1996 "Cleveland ~2" 345.0000 :  1 1.007739 1.007739 -25.38032   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1997 "Katy 1 345  " 345.0000 :  1 1.024404 1.024404 -26.59051   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1998 "Adrian 1 345" 345.0000 :  1 1.038763 1.038763  17.62934   2    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   1999 "Rosharon 345" 345.0000 :  1 1.024773 1.024773 -25.18313   7    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   2000 "Donie 345   " 345.0000 :  1 1.027865 1.027865 -12.87405   3    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   2001 "Palmer 345  " 345.0000 :  1 1.012336 1.012336 -10.53921   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   2002 "Wylie 1 345 " 345.0000 :  1 1.000783 1.000783 -12.89448   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   2003 "Lopeno 345  " 345.0000 :  1 1.037751 1.037751 -20.10351   8    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   2004 "Del Valle ~2" 345.0000 :  1 1.022614 1.022614 -18.02886   4    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   2005 "Prosper 345 " 345.0000 :  1 1.003545 1.003545 -12.17464   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   2006 "Dallas 18 ~2" 345.0000 :  1 1.009764 1.009764 -12.09985   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
   2007 "De Leon 345 " 345.0000 :  1 1.030622 1.030622   0.49279   1    1 1.1000 0.9000   400101   391231   0 0   1 0    0.00000    0.00000 0    0.00000    0.00000    0.00000
branch data  [ 2481]                                          ck  se  ------------long_id_------------    st resist   react   charge   rate1  rate2  rate3  rate4 aloss  lngth 
      2 "Dallas 115  " 115.00       4 "Carrollton~2" 115.00  "1 "  1 "                                " :  1  0.002172  0.011989  0.114585  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
      2 "Dallas 115  " 115.00      39 "Plano 4 115 " 115.00  "1 "  1 "                                " :  1  0.001466  0.009962  0.193329  383.8 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
      2 "Dallas 115  " 115.00     112 "Dallas 15 ~1" 115.00  "1 "  1 "                                " :  1  0.000972  0.006401  0.128178  310.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
      2 "Dallas 115  " 115.00     115 "Dallas 18 ~1" 115.00  "1 "  1 "                                " :  1  0.001015  0.006413  0.008920  207.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
      3 "Allen 115   " 115.00      13 "Plano 115   " 115.00  "1 "  1 "                                " :  1  0.001493  0.015696  0.196907  367.9 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
      3 "Allen 115   " 115.00      16 "Rockwall 115" 115.00  "1 "  1 "                                " :  1  0.049688  0.109312  0.014313   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
      4 "Carrollton~2" 115.00       5 "Carrollton~3" 115.00  "1 "  1 "                                " :  1  0.000957  0.009017  0.008418  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
      4 "Carrollton~2" 115.00     109 "Dallas 12 ~1" 115.00  "1 "  1 "                                " :  1  0.001967  0.010858  0.103778  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
      4 "Carrollton~2" 115.00     109 "Dallas 12 ~1" 115.00  "2 "  1 "                                " :  1  0.001967  0.010858  0.103778  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
      5 "Carrollton~3" 115.00     115 "Dallas 18 ~1" 115.00  "1 "  1 "                                " :  1  0.001925  0.010623  0.101532  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
      5 "Carrollton~3" 115.00     115 "Dallas 18 ~1" 115.00  "2 "  1 "                                " :  1  0.001925  0.010623  0.101532  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
      5 "Carrollton~3" 115.00    1427 "Lewisville~3" 115.00  "1 "  1 "                                " :  1  0.004283  0.029837  0.004878  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
      6 "Celina 115  " 115.00      31 "Gunter 115  " 115.00  "1 "  1 "                                " :  1  0.020054  0.041232  0.006196   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
      6 "Celina 115  " 115.00     153 "Melissa 115 " 115.00  "1 "  1 "                                " :  1  0.015307  0.057153  0.009699  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
      7 "The Colony~1" 115.00      14 "Plano 2 115 " 115.00  "1 "  1 "                                " :  1  0.001304  0.012276  0.011460  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
      7 "The Colony~1" 115.00      17 "Frisco 115  " 115.00  "1 "  1 "                                " :  1  0.002490  0.009116  0.131363  184.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
      7 "The Colony~1" 115.00     115 "Dallas 18 ~1" 115.00  "1 "  1 "                                " :  1  0.001705  0.016060  0.014991  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
      7 "The Colony~1" 115.00     115 "Dallas 18 ~1" 115.00  "2 "  1 "                                " :  1  0.001705  0.016060  0.014991  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
      8 "Allen 2 115 " 115.00      13 "Plano 115   " 115.00  "1 "  1 "                                " :  1  0.002197  0.008602  0.062766  143.0 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
      8 "Allen 2 115 " 115.00      35 "Mckinney 115" 115.00  "1 "  1 "                                " :  1  0.010308  0.041345  0.006063  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
      8 "Allen 2 115 " 115.00     118 "Princeton ~1" 115.00  "1 "  1 "                                " :  1  0.016735  0.065889  0.010034  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
      9 "Coppell 115 " 115.00      30 "Lewisville~1" 115.00  "1 "  1 "                                " :  1  0.002140  0.011809  0.112862  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
      9 "Coppell 115 " 115.00      30 "Lewisville~1" 115.00  "2 "  1 "                                " :  1  0.002140  0.011809  0.112862  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
      9 "Coppell 115 " 115.00     109 "Dallas 12 ~1" 115.00  "1 "  1 "                                " :  1  0.001907  0.017956  0.016761  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     10 "Denison 115 " 115.00      40 "Pottsboro ~1" 115.00  "1 "  1 "                                " :  1  0.009799  0.036588  0.006209  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     10 "Denison 115 " 115.00      46 "Sherman 115 " 115.00  "1 "  1 "                                " :  1  0.008735  0.060852  0.009948  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     10 "Denison 115 " 115.00    1457 "Denison 3 ~1" 115.00  "1 "  1 "                                " :  1  0.005145  0.019211  0.003260  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     10 "Denison 115 " 115.00    1457 "Denison 3 ~1" 115.00  "2 "  1 "                                " :  1  0.005145  0.019211  0.003260  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     11 "Denison 2 ~1" 115.00     123 "Bells 115   " 115.00  "1 "  1 "                                " :  1  0.010152  0.040720  0.005971  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     11 "Denison 2 ~1" 115.00    1457 "Denison 3 ~1" 115.00  "1 "  1 "                                " :  1  0.011346  0.044671  0.006803  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     12 "Flower Mou~1" 115.00     299 "Grapevine ~1" 115.00  "1 "  1 "                                " :  1  0.005972  0.041601  0.006801  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     12 "Flower Mou~1" 115.00     322 "Southlake ~1" 115.00  "1 "  1 "                                " :  1  0.007192  0.028317  0.004312  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     12 "Flower Mou~1" 115.00     347 "Denton 4 115" 115.00  "1 "  1 "                                " :  1  0.005929  0.040502  0.006891  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     13 "Plano 115   " 115.00      14 "Plano 2 115 " 115.00  "1 "  1 "                                " :  1  0.001776  0.009802  0.093685  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     13 "Plano 115   " 115.00      38 "Plano 3 115 " 115.00  "1 "  1 "                                " :  1  0.001867  0.010302  0.098458  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     13 "Plano 115   " 115.00      39 "Plano 4 115 " 115.00  "1 "  1 "                                " :  1  0.000883  0.008313  0.007760  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     13 "Plano 115   " 115.00      39 "Plano 4 115 " 115.00  "2 "  1 "                                " :  1  0.000883  0.008313  0.007760  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     14 "Plano 2 115 " 115.00      17 "Frisco 115  " 115.00  "1 "  1 "                                " :  1  0.001700  0.016008  0.014943  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     14 "Plano 2 115 " 115.00      43 "Richardson~1" 115.00  "1 "  1 "                                " :  1  0.001523  0.010352  0.200900  383.8 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     15 "Flower Mou~2" 115.00      30 "Lewisville~1" 115.00  "1 "  1 "                                " :  1  0.005142  0.019200  0.003258  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     15 "Flower Mou~2" 115.00      30 "Lewisville~1" 115.00  "2 "  1 "                                " :  1  0.005142  0.019200  0.003258  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     15 "Flower Mou~2" 115.00      41 "Lewisville~2" 115.00  "1 "  1 "                                " :  1  0.004513  0.017768  0.002706  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     15 "Flower Mou~2" 115.00     340 "Fort Wort~12" 115.00  "1 "  1 "                                " :  1  0.019378  0.077724  0.011397  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     15 "Flower Mou~2" 115.00     340 "Fort Wort~12" 115.00  "2 "  1 "                                " :  1  0.019378  0.077724  0.011397  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     16 "Rockwall 115" 115.00      44 "Rockwall 2~1" 115.00  "1 "  1 "                                " :  1  0.008651  0.032300  0.005481  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     17 "Frisco 115  " 115.00      34 "Little Elm~1" 115.00  "1 "  1 "                                " :  1  0.007830  0.031406  0.004605  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     17 "Frisco 115  " 115.00      36 "Mckinney 2~1" 115.00  "1 "  1 "                                " :  1  0.006908  0.048127  0.007867  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     17 "Frisco 115  " 115.00      42 "Prosper 115 " 115.00  "1 "  1 "                                " :  1  0.005254  0.036604  0.005984  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     18 "Frisco 2 115" 115.00      31 "Gunter 115  " 115.00  "1 "  1 "                                " :  1  0.051894  0.114165  0.014949   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     18 "Frisco 2 115" 115.00      42 "Prosper 115 " 115.00  "1 "  1 "                                " :  1  0.007435  0.027760  0.004711  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     18 "Frisco 2 115" 115.00      42 "Prosper 115 " 115.00  "2 "  1 "                                " :  1  0.007435  0.027760  0.004711  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     19 "Irving 115  " 115.00      20 "Irving 2 115" 115.00  "1 "  1 "                                " :  1  0.008407  0.018172  0.002466   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     19 "Irving 115  " 115.00     340 "Fort Wort~12" 115.00  "1 "  1 "                                " :  1  0.006215  0.023204  0.003938  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     19 "Irving 115  " 115.00     340 "Fort Wort~12" 115.00  "2 "  1 "                                " :  1  0.006215  0.023204  0.003938  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     20 "Irving 2 115" 115.00      32 "Irving 3 115" 115.00  "1 "  1 "                                " :  1  0.002645  0.010522  0.075574  152.2 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     21 "Garland 115 " 115.00      22 "Garland 2 ~1" 115.00  "1 "  1 "                                " :  1  0.001347  0.004931  0.071049  184.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     21 "Garland 115 " 115.00      24 "Garland 4 ~1" 115.00  "1 "  1 "                                " :  1  0.004954  0.018499  0.003139  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     21 "Garland 115 " 115.00      24 "Garland 4 ~1" 115.00  "2 "  1 "                                " :  1  0.004954  0.018499  0.003139  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     21 "Garland 115 " 115.00      25 "Rowlett 115 " 115.00  "1 "  1 "                                " :  1  0.004625  0.018552  0.002720  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     21 "Garland 115 " 115.00      48 "Plano 5 115 " 115.00  "1 "  1 "                                " :  1  0.008621  0.034579  0.005071  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     22 "Garland 2 ~1" 115.00      23 "Garland 3 ~1" 115.00  "1 "  1 "                                " :  1  0.001160  0.007882  0.152963  383.8 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     23 "Garland 3 ~1" 115.00      45 "Rowlett 2 ~1" 115.00  "1 "  1 "                                " :  1  0.008175  0.017984  0.002355   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     23 "Garland 3 ~1" 115.00      77 "Mesquite 115" 115.00  "1 "  1 "                                " :  1  0.008567  0.031986  0.005428  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     23 "Garland 3 ~1" 115.00      78 "Mesquite 2~1" 115.00  "1 "  1 "                                " :  1  0.005626  0.022564  0.003309  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     23 "Garland 3 ~1" 115.00      78 "Mesquite 2~1" 115.00  "2 "  1 "                                " :  1  0.005626  0.022564  0.003309  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     23 "Garland 3 ~1" 115.00     108 "Dallas 11 ~1" 115.00  "1 "  1 "                                " :  1  0.002641  0.014578  0.139326  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     24 "Garland 4 ~1" 115.00      43 "Richardson~1" 115.00  "1 "  1 "                                " :  1  0.000863  0.005683  0.113794  310.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     25 "Rowlett 115 " 115.00      45 "Rowlett 2 ~1" 115.00  "1 "  1 "                                " :  1  0.005037  0.020203  0.002963  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     25 "Rowlett 115 " 115.00      45 "Rowlett 2 ~1" 115.00  "2 "  1 "                                " :  1  0.005037  0.020203  0.002963  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     26 "Grand Prai~1" 115.00      27 "Grand Prai~2" 115.00  "1 "  1 "                                " :  1  0.004495  0.016782  0.002848  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     26 "Grand Prai~1" 115.00     105 "Dallas 8 115" 115.00  "1 "  1 "                                " :  1  0.019638  0.043203  0.005657   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     27 "Grand Prai~2" 115.00      28 "Grand Prai~5" 115.00  "1 "  1 "                                " :  1  0.001138  0.010713  0.010000  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     27 "Grand Prai~2" 115.00      28 "Grand Prai~5" 115.00  "2 "  1 "                                " :  1  0.001138  0.010713  0.010000  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     27 "Grand Prai~2" 115.00      28 "Grand Prai~5" 115.00  "3 "  1 "                                " :  1  0.001138  0.010713  0.010000  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     27 "Grand Prai~2" 115.00      32 "Irving 3 115" 115.00  "1 "  1 "                                " :  1  0.002719  0.015006  0.143423  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     27 "Grand Prai~2" 115.00      32 "Irving 3 115" 115.00  "2 "  1 "                                " :  1  0.002719  0.015006  0.143423  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     27 "Grand Prai~2" 115.00      32 "Irving 3 115" 115.00  "3 "  1 "                                " :  1  0.002719  0.015006  0.143423  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     28 "Grand Prai~5" 115.00      53 "Cedar Hill~1" 115.00  "1 "  1 "                                " :  1  0.002723  0.015027  0.143624  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     28 "Grand Prai~5" 115.00      59 "Duncanvill~1" 115.00  "1 "  1 "                                " :  1  0.001116  0.007585  0.147202  383.8 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     28 "Grand Prai~5" 115.00     275 "Arlington ~1" 115.00  "1 "  1 "                                " :  1  0.001869  0.017602  0.016431  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     29 "Grand Prai~6" 115.00      53 "Cedar Hill~1" 115.00  "1 "  1 "                                " :  1  0.003237  0.020910  0.003989  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     29 "Grand Prai~6" 115.00     276 "Arlington ~2" 115.00  "1 "  1 "                                " :  1  0.002782  0.017970  0.003428  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     29 "Grand Prai~6" 115.00     306 "Kennedale ~2" 115.00  "1 "  1 "                                " :  1  0.014178  0.052939  0.008983  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     32 "Irving 3 115" 115.00     102 "Dallas 5 115" 115.00  "1 "  1 "                                " :  1  0.002856  0.010455  0.150646  184.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     32 "Irving 3 115" 115.00     102 "Dallas 5 115" 115.00  "2 "  1 "                                " :  1  0.002856  0.010455  0.150646  184.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     32 "Irving 3 115" 115.00     102 "Dallas 5 115" 115.00  "3 "  1 "                                " :  1  0.002856  0.010455  0.150646  184.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     32 "Irving 3 115" 115.00     102 "Dallas 5 115" 115.00  "4 "  1 "                                " :  1  0.002856  0.010455  0.150646  184.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     32 "Irving 3 115" 115.00     105 "Dallas 8 115" 115.00  "1 "  1 "                                " :  1  0.002207  0.008078  0.116397  184.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     32 "Irving 3 115" 115.00     105 "Dallas 8 115" 115.00  "2 "  1 "                                " :  1  0.002207  0.008078  0.116397  184.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     32 "Irving 3 115" 115.00     340 "Fort Wort~12" 115.00  "1 "  1 "                                " :  1  0.001230  0.011581  0.010811  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     32 "Irving 3 115" 115.00     340 "Fort Wort~12" 115.00  "2 "  1 "                                " :  1  0.001230  0.011581  0.010811  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     32 "Irving 3 115" 115.00     340 "Fort Wort~12" 115.00  "3 "  1 "                                " :  1  0.001230  0.011581  0.010811  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     32 "Irving 3 115" 115.00     340 "Fort Wort~12" 115.00  "4 "  1 "                                " :  1  0.001230  0.011581  0.010811  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     33 "Lake Dalla~1" 115.00      41 "Lewisville~2" 115.00  "1 "  1 "                                " :  1  0.005084  0.020393  0.002990  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     33 "Lake Dalla~1" 115.00    1427 "Lewisville~3" 115.00  "1 "  1 "                                " :  1  0.002760  0.017827  0.003401  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     34 "Little Elm~1" 115.00     368 "Pilot Poin~1" 115.00  "1 "  1 "                                " :  1  0.018111  0.072642  0.010652  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     35 "Mckinney 115" 115.00     118 "Princeton ~1" 115.00  "1 "  1 "                                " :  1  0.008466  0.031609  0.005364  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     36 "Mckinney 2~1" 115.00      37 "Mckinney 3~1" 115.00  "1 "  1 "                                " :  1  0.008504  0.034109  0.005002  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     36 "Mckinney 2~1" 115.00      37 "Mckinney 3~1" 115.00  "2 "  1 "                                " :  1  0.008504  0.034109  0.005002  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     36 "Mckinney 2~1" 115.00      37 "Mckinney 3~1" 115.00  "3 "  1 "                                " :  1  0.008504  0.034109  0.005002  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     38 "Plano 3 115 " 115.00      48 "Plano 5 115 " 115.00  "1 "  1 "                                " :  1  0.004576  0.018015  0.002744  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     38 "Plano 3 115 " 115.00      48 "Plano 5 115 " 115.00  "2 "  1 "                                " :  1  0.004576  0.018015  0.002744  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     39 "Plano 4 115 " 115.00     108 "Dallas 11 ~1" 115.00  "1 "  1 "                                " :  1  0.018354  0.073616  0.010795  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     40 "Pottsboro ~1" 115.00     359 "Gordonvill~1" 115.00  "1 "  1 "                                " :  1  0.009203  0.036914  0.005413  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     41 "Lewisville~2" 115.00     347 "Denton 4 115" 115.00  "1 "  1 "                                " :  1  0.006876  0.027071  0.004123  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     42 "Prosper 115 " 115.00     368 "Pilot Poin~1" 115.00  "1 "  1 "                                " :  1  0.015432  0.060756  0.009253  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     44 "Rockwall 2~1" 115.00      49 "Wylie 115   " 115.00  "1 "  1 "                                " :  1  0.008989  0.035391  0.005390  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     44 "Rockwall 2~1" 115.00      66 "Fruitvale ~2" 115.00  "1 "  1 "                                " :  1  0.011632  0.023918  0.003594   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     44 "Rockwall 2~1" 115.00      87 "Terrell 2 ~1" 115.00  "1 "  1 "                                " :  1  0.015931  0.110987  0.018143  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     44 "Rockwall 2~1" 115.00      91 "Lavon 115   " 115.00  "1 "  1 "                                " :  1  0.006377  0.023809  0.004040  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     45 "Rowlett 2 ~1" 115.00      96 "Mesquite 3~1" 115.00  "1 "  1 "                                " :  1  0.015982  0.062925  0.009583  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     46 "Sherman 115 " 115.00     376 "Sanger 2 115" 115.00  "1 "  1 "                                " :  1  0.016899  0.067781  0.009939  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     47 "Sherman 2 ~1" 115.00     373 "Sadler 115  " 115.00  "1 "  1 "                                " :  1  0.024843  0.051080  0.007676   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     47 "Sherman 2 ~1" 115.00     376 "Sanger 2 115" 115.00  "1 "  1 "                                " :  1  0.005609  0.022084  0.003363  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     50 "Wylie 2 115 " 115.00      81 "Red Oak 115 " 115.00  "1 "  1 "                                " :  1  0.024747  0.099259  0.014555  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     50 "Wylie 2 115 " 115.00      81 "Red Oak 115 " 115.00  "2 "  1 "                                " :  1  0.024747  0.099259  0.014555  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     50 "Wylie 2 115 " 115.00     498 "Aquilla 2 ~1" 115.00  "1 "  1 "                                " :  1  0.006741  0.025167  0.004271  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     50 "Wylie 2 115 " 115.00     498 "Aquilla 2 ~1" 115.00  "2 "  1 "                                " :  1  0.006741  0.025167  0.004271  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     51 "Barry 115   " 115.00     500 "Blooming G~1" 115.00  "1 "  1 "                                " :  1  0.018031  0.037073  0.005571   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     51 "Barry 115   " 115.00     529 "Malone 115  " 115.00  "1 "  1 "                                " :  1  0.024708  0.092252  0.015655  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     51 "Barry 115   " 115.00     539 "Purdon 115  " 115.00  "1 "  1 "                                " :  1  0.012796  0.051323  0.007526  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     52 "Canton 115  " 115.00      65 "Fruitvale ~1" 115.00  "1 "  1 "                                " :  1  0.017738  0.066228  0.011238  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     52 "Canton 115  " 115.00      98 "Royse City~1" 115.00  "1 "  1 "                                " :  1  0.098876  0.217524  0.028482   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     53 "Cedar Hill~1" 115.00      67 "Lancaster ~1" 115.00  "1 "  1 "                                " :  1  0.014989  0.055965  0.009497  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     54 "Chatfield ~1" 115.00      56 "Corsicana ~2" 115.00  "1 "  1 "                                " :  1  0.019861  0.079660  0.011681  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     54 "Chatfield ~1" 115.00      56 "Corsicana ~2" 115.00  "2 "  1 "                                " :  1  0.019861  0.079660  0.011681  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     54 "Chatfield ~1" 115.00      82 "Rice 115    " 115.00  "1 "  1 "                                " :  1  0.007574  0.029818  0.004541  149.4 9999.0 9999.0    0.0 0.000    0.0 /
