title
!
comments
!
solution parameters
tap    1    tcul  enabled/disabled
phas   1    ps    enabled/disabled
area   1    area  enabled/disabled
svd    1    svd   enabled/disabled
dctap  1    dc    enabled/disabled
gcd    0    gcd   enabled/disabled
jump  0.000200    jumper threshold
toler   0.1000    newton tolerance
sbase 100.0000    system mva base
!
bus data  [2007]               ty  vsched   volt     angle    ar zone  vmax   vmin   date_in date_out pid L own st  latitude  longitude island    sdmon   vmax1      vmin1      dvmax
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     54 "Chatfield ~1" 115.00      84 "Scurry 115  " 115.00  "1 "  1 "                                " :  1  0.010150  0.069337  0.011797  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     55 "Corsicana ~1" 115.00      80 "Powell 115  " 115.00  "1 "  1 "                                " :  1  0.005897  0.041083  0.006716  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     55 "Corsicana ~1" 115.00     513 "Dawson 115  " 115.00  "1 "  1 "                                " :  1  0.015846  0.108254  0.018418  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     56 "Corsicana ~2" 115.00      61 "Ennis 115   " 115.00  "1 "  1 "                                " :  1  0.022838  0.089915  0.013693  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     57 "Crandall 115" 115.00      64 "Forney 115  " 115.00  "1 "  1 "                                " :  1  0.012326  0.049437  0.007249  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     57 "Crandall 115" 115.00      85 "Seagoville~1" 115.00  "1 "  1 "                                " :  1  0.007673  0.030209  0.004601  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     58 "Desoto 115  " 115.00      90 "Waxahachie~1" 115.00  "1 "  1 "                                " :  1  0.021963  0.086473  0.013169  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     58 "Desoto 115  " 115.00      90 "Waxahachie~1" 115.00  "2 "  1 "                                " :  1  0.021963  0.086473  0.013169  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     58 "Desoto 115  " 115.00     309 "Midlothian~1" 115.00  "1 "  1 "                                " :  1  0.008523  0.058224  0.009906  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     59 "Duncanvill~1" 115.00     104 "Dallas 7 115" 115.00  "1 "  1 "                                " :  1  0.001396  0.013146  0.012271  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     60 "Edgewood 115" 115.00      65 "Fruitvale ~1" 115.00  "1 "  1 "                                " :  1  0.005533  0.021784  0.003318  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     60 "Edgewood 115" 115.00      93 "Wills Poin~1" 115.00  "1 "  1 "                                " :  1  0.010995  0.041052  0.006966  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     61 "Ennis 115   " 115.00      82 "Rice 115    " 115.00  "1 "  1 "                                " :  1  0.012595  0.049590  0.007552  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     61 "Ennis 115   " 115.00      85 "Seagoville~1" 115.00  "1 "  1 "                                " :  1  0.026208  0.097855  0.016605  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     62 "Eustace 115 " 115.00      75 "Mabank 115  " 115.00  "1 "  1 "                                " :  1  0.013175  0.049191  0.008347  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     62 "Eustace 115 " 115.00      83 "Mabank 2 115" 115.00  "1 "  1 "                                " :  1  0.011222  0.044182  0.006729  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     63 "Ferris 115  " 115.00      70 "Hutchins 115" 115.00  "1 "  1 "                                " :  1  0.009579  0.035767  0.006069  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     63 "Ferris 115  " 115.00      70 "Hutchins 115" 115.00  "2 "  1 "                                " :  1  0.009579  0.035767  0.006069  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     63 "Ferris 115  " 115.00      79 "Palmer 115  " 115.00  "1 "  1 "                                " :  1  0.010002  0.037344  0.006337  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     63 "Ferris 115  " 115.00      79 "Palmer 115  " 115.00  "2 "  1 "                                " :  1  0.010002  0.037344  0.006337  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     63 "Ferris 115  " 115.00      79 "Palmer 115  " 115.00  "3 "  1 "                                " :  1  0.010002  0.037344  0.006337  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     63 "Ferris 115  " 115.00      85 "Seagoville~1" 115.00  "1 "  1 "                                " :  1  0.008923  0.035788  0.005248  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     63 "Ferris 115  " 115.00      95 "Balch Spri~1" 115.00  "1 "  1 "                                " :  1  0.014935  0.058800  0.008955  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     64 "Forney 115  " 115.00      86 "Terrell 115 " 115.00  "1 "  1 "                                " :  1  0.012062  0.048378  0.007094  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     65 "Fruitvale ~1" 115.00     230 "Van 115     " 115.00  "1 "  1 "                                " :  1  0.018357  0.068539  0.011631  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     66 "Fruitvale ~2" 115.00      98 "Royse City~1" 115.00  "1 "  1 "                                " :  1  0.009567  0.021047  0.002756   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     67 "Lancaster ~1" 115.00     113 "Dallas 16 ~1" 115.00  "1 "  1 "                                " :  1  0.007183  0.026819  0.004551  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     68 "Caddo Mill~1" 115.00      98 "Royse City~1" 115.00  "1 "  1 "                                " :  1  0.013462  0.053995  0.007918  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     68 "Caddo Mill~1" 115.00     151 "Leonard 115 " 115.00  "1 "  1 "                                " :  1  0.031181  0.125065  0.018340  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     69 "Grand Sali~1" 115.00     199 "Tyler 3 115 " 115.00  "1 "  1 "                                " :  1  0.055620  0.122363  0.016022   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     69 "Grand Sali~1" 115.00     212 "Chandler 115" 115.00  "1 "  1 "                                " :  1  0.071557  0.147129  0.022109   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     70 "Hutchins 115" 115.00      74 "Lancaster ~2" 115.00  "1 "  1 "                                " :  1  0.007680  0.028674  0.004866  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     70 "Hutchins 115" 115.00      74 "Lancaster ~2" 115.00  "2 "  1 "                                " :  1  0.007680  0.028674  0.004866  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     71 "Kaufman 115 " 115.00      73 "Kerens 115  " 115.00  "1 "  1 "                                " :  1  0.042766  0.171532  0.025153  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     71 "Kaufman 115 " 115.00      75 "Mabank 115  " 115.00  "1 "  1 "                                " :  1  0.035457  0.072904  0.010955   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     72 "Kemp 115    " 115.00      80 "Powell 115  " 115.00  "1 "  1 "                                " :  1  0.011156  0.076213  0.012966  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     72 "Kemp 115    " 115.00      86 "Terrell 115 " 115.00  "1 "  1 "                                " :  1  0.019977  0.136472  0.023219  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     73 "Kerens 115  " 115.00     236 "Buffalo 2 ~1" 115.00  "1 "  1 "                                " :  1  0.046756  0.101072  0.013716   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     73 "Kerens 115  " 115.00     541 "Richland 115" 115.00  "1 "  1 "                                " :  1  0.051602  0.106099  0.015943   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     74 "Lancaster ~2" 115.00     114 "Dallas 17 ~1" 115.00  "1 "  1 "                                " :  1  0.009542  0.037567  0.005721  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     76 "Malakoff 115" 115.00     207 "Athens 2 115" 115.00  "1 "  1 "                                " :  1  0.037550  0.082609  0.010817   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     76 "Malakoff 115" 115.00    1475 "Trinidad 3~1" 115.00  "1 "  1 "                                " :  1  0.013183  0.027106  0.004073   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     77 "Mesquite 115" 115.00     107 "Dallas 10 ~1" 115.00  "1 "  1 "                                " :  1  0.001110  0.007542  0.146367  383.8 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     78 "Mesquite 2~1" 115.00     107 "Dallas 10 ~1" 115.00  "1 "  1 "                                " :  1  0.003157  0.017424  0.166535  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     78 "Mesquite 2~1" 115.00     108 "Dallas 11 ~1" 115.00  "1 "  1 "                                " :  1  0.000787  0.004977  0.006923  207.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     79 "Palmer 115  " 115.00      90 "Waxahachie~1" 115.00  "1 "  1 "                                " :  1  0.010461  0.041959  0.006153  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     79 "Palmer 115  " 115.00      90 "Waxahachie~1" 115.00  "2 "  1 "                                " :  1  0.010461  0.041959  0.006153  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     81 "Red Oak 115 " 115.00      95 "Balch Spri~1" 115.00  "1 "  1 "                                " :  1  0.042669  0.092236  0.012517   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     83 "Mabank 2 115" 115.00      88 "Trinidad 115" 115.00  "1 "  1 "                                " :  1  0.010364  0.038698  0.006567  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     84 "Scurry 115  " 115.00      97 "Sunnyvale ~1" 115.00  "1 "  1 "                                " :  1  0.018142  0.126386  0.020660  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     86 "Terrell 115 " 115.00      87 "Terrell 2 ~1" 115.00  "1 "  1 "                                " :  1  0.005717  0.039829  0.006511  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     88 "Trinidad 115" 115.00    1475 "Trinidad 3~1" 115.00  "1 "  1 "                                " :  1  0.004137  0.016289  0.002481  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     88 "Trinidad 115" 115.00    1475 "Trinidad 3~1" 115.00  "2 "  1 "                                " :  1  0.004137  0.016289  0.002481  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     89 "Trinidad 2~1" 115.00     144 "Farmersvil~1" 115.00  "1 "  1 "                                " :  1  0.020540  0.045188  0.005917   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     89 "Trinidad 2~1" 115.00     165 "Quinlan 115 " 115.00  "1 "  1 "                                " :  1  0.038719  0.079610  0.011963   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     90 "Waxahachie~1" 115.00      92 "Waxahachie~2" 115.00  "1 "  1 "                                " :  1  0.010283  0.041243  0.006048  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     90 "Waxahachie~1" 115.00     498 "Aquilla 2 ~1" 115.00  "1 "  1 "                                " :  1  0.015149  0.059644  0.009083  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     91 "Lavon 115   " 115.00      94 "Nevada 115  " 115.00  "1 "  1 "                                " :  1  0.006563  0.025840  0.003935  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     92 "Waxahachie~2" 115.00     293 "Forreston ~1" 115.00  "1 "  1 "                                " :  1  0.012795  0.050376  0.007672  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     93 "Wills Poin~1" 115.00     165 "Quinlan 115 " 115.00  "1 "  1 "                                " :  1  0.043398  0.095474  0.012501   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     94 "Nevada 115  " 115.00     132 "Blue Ridge~1" 115.00  "1 "  1 "                                " :  1  0.024135  0.095022  0.014471  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     95 "Balch Spri~1" 115.00     107 "Dallas 10 ~1" 115.00  "1 "  1 "                                " :  1  0.005052  0.020264  0.002971  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     96 "Mesquite 3~1" 115.00      97 "Sunnyvale ~1" 115.00  "1 "  1 "                                " :  1  0.006998  0.026130  0.004434  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     99 "Dallas 2 115" 115.00     100 "Dallas 3 115" 115.00  "1 "  1 "                                " :  1  0.004951  0.019494  0.002969  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     99 "Dallas 2 115" 115.00     100 "Dallas 3 115" 115.00  "2 "  1 "                                " :  1  0.004951  0.019494  0.002969  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     99 "Dallas 2 115" 115.00     101 "Dallas 4 115" 115.00  "1 "  1 "                                " :  1  0.000743  0.006997  0.006531  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     99 "Dallas 2 115" 115.00     106 "Dallas 9 115" 115.00  "1 "  1 "                                " :  1  0.001483  0.013968  0.013039  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     99 "Dallas 2 115" 115.00     108 "Dallas 11 ~1" 115.00  "1 "  1 "                                " :  1  0.001397  0.014690  0.184281  367.9 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     99 "Dallas 2 115" 115.00     110 "Dallas 13 ~1" 115.00  "1 "  1 "                                " :  1  0.001636  0.015408  0.014383  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     99 "Dallas 2 115" 115.00     110 "Dallas 13 ~1" 115.00  "2 "  1 "                                " :  1  0.001636  0.015408  0.014383  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
     99 "Dallas 2 115" 115.00     110 "Dallas 13 ~1" 115.00  "3 "  1 "                                " :  1  0.001636  0.015408  0.014383  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    100 "Dallas 3 115" 115.00     104 "Dallas 7 115" 115.00  "1 "  1 "                                " :  1  0.006439  0.025826  0.003787  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    100 "Dallas 3 115" 115.00     104 "Dallas 7 115" 115.00  "2 "  1 "                                " :  1  0.006439  0.025826  0.003787  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    101 "Dallas 4 115" 115.00     102 "Dallas 5 115" 115.00  "1 "  1 "                                " :  1  0.000922  0.008687  0.008110  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    101 "Dallas 4 115" 115.00     102 "Dallas 5 115" 115.00  "2 "  1 "                                " :  1  0.000922  0.008687  0.008110  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    101 "Dallas 4 115" 115.00     102 "Dallas 5 115" 115.00  "3 "  1 "                                " :  1  0.000922  0.008687  0.008110  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    101 "Dallas 4 115" 115.00     103 "Dallas 6 115" 115.00  "1 "  1 "                                " :  1  0.001150  0.010828  0.010108  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    101 "Dallas 4 115" 115.00     105 "Dallas 8 115" 115.00  "1 "  1 "                                " :  1  0.001746  0.016442  0.015348  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    101 "Dallas 4 115" 115.00     105 "Dallas 8 115" 115.00  "2 "  1 "                                " :  1  0.001746  0.016442  0.015348  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    102 "Dallas 5 115" 115.00     109 "Dallas 12 ~1" 115.00  "1 "  1 "                                " :  1  0.002434  0.016626  0.002829  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    102 "Dallas 5 115" 115.00     112 "Dallas 15 ~1" 115.00  "1 "  1 "                                " :  1  0.001712  0.010819  0.015048  207.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    102 "Dallas 5 115" 115.00     112 "Dallas 15 ~1" 115.00  "2 "  1 "                                " :  1  0.001712  0.010819  0.015048  207.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    102 "Dallas 5 115" 115.00     112 "Dallas 15 ~1" 115.00  "3 "  1 "                                " :  1  0.001712  0.010819  0.015048  207.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    103 "Dallas 6 115" 115.00     111 "Dallas 14 ~1" 115.00  "1 "  1 "                                " :  1  0.002578  0.017957  0.002935  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    104 "Dallas 7 115" 115.00     105 "Dallas 8 115" 115.00  "1 "  1 "                                " :  1  0.004735  0.017679  0.003000  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    106 "Dallas 9 115" 115.00     110 "Dallas 13 ~1" 115.00  "1 "  1 "                                " :  1  0.005240  0.019564  0.003320  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    106 "Dallas 9 115" 115.00     114 "Dallas 17 ~1" 115.00  "1 "  1 "                                " :  1  0.004581  0.018375  0.002694  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    107 "Dallas 10 ~1" 115.00     111 "Dallas 14 ~1" 115.00  "1 "  1 "                                " :  1  0.000952  0.008968  0.008372  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    107 "Dallas 10 ~1" 115.00     111 "Dallas 14 ~1" 115.00  "2 "  1 "                                " :  1  0.000952  0.008968  0.008372  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    108 "Dallas 11 ~1" 115.00     112 "Dallas 15 ~1" 115.00  "1 "  1 "                                " :  1  0.001239  0.011670  0.010893  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    110 "Dallas 13 ~1" 115.00     113 "Dallas 16 ~1" 115.00  "1 "  1 "                                " :  1  0.004335  0.016185  0.002746  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    110 "Dallas 13 ~1" 115.00     113 "Dallas 16 ~1" 115.00  "2 "  1 "                                " :  1  0.004335  0.016185  0.002746  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    116 "Greenville~1" 115.00     130 "Campbell 115" 115.00  "1 "  1 "                                " :  1  0.014261  0.057200  0.008388  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    116 "Greenville~1" 115.00     152 "Lone Oak 115" 115.00  "1 "  1 "                                " :  1  0.046199  0.094991  0.014274   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    117 "Greenville~2" 115.00     131 "Celeste 115 " 115.00  "1 "  1 "                                " :  1  0.021960  0.081994  0.013914  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    117 "Greenville~2" 115.00     152 "Lone Oak 115" 115.00  "1 "  1 "                                " :  1  0.029310  0.060266  0.009056   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    119 "Anna 115    " 115.00     132 "Blue Ridge~1" 115.00  "1 "  1 "                                " :  1  0.006044  0.041289  0.007025  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    119 "Anna 115    " 115.00     153 "Melissa 115 " 115.00  "1 "  1 "                                " :  1  0.007615  0.030544  0.004479  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    119 "Anna 115    " 115.00     156 "Howe 115    " 115.00  "1 "  1 "                                " :  1  0.039277  0.086409  0.011314   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    120 "Arthur Cit~1" 115.00     121 "Bagwell 115 " 115.00  "1 "  1 "                                " :  1  0.074473  0.160986  0.021846   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    120 "Arthur Cit~1" 115.00     174 "Sumner 115  " 115.00  "1 "  1 "                                " :  1  0.024593  0.050566  0.007599   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    121 "Bagwell 115 " 115.00     186 "Avery 115   " 115.00  "1 "  1 "                                " :  1  0.070882  0.155939  0.020419   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    122 "Bagwell 2 ~1" 115.00     145 "Honey Grov~1" 115.00  "1 "  1 "                                " :  1  0.051879  0.114132  0.014944   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    122 "Bagwell 2 ~1" 115.00     151 "Leonard 115 " 115.00  "1 "  1 "                                " :  1  0.005863  0.021889  0.003715  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    122 "Bagwell 2 ~1" 115.00     167 "Ravenna 115 " 115.00  "1 "  1 "                                " :  1  0.048557  0.104965  0.014244   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    123 "Bells 115   " 115.00     170 "Savoy 115   " 115.00  "1 "  1 "                                " :  1  0.006425  0.025770  0.003779  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    124 "Ben Frankl~1" 115.00     136 "Cooper 115  " 115.00  "1 "  1 "                                " :  1  0.008756  0.032692  0.005548  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    124 "Ben Frankl~1" 115.00     136 "Cooper 115  " 115.00  "2 "  1 "                                " :  1  0.008756  0.032692  0.005548  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    124 "Ben Frankl~1" 115.00     160 "Pecan Gap ~1" 115.00  "1 "  1 "                                " :  1  0.003051  0.019707  0.003760  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    124 "Ben Frankl~1" 115.00     161 "Petty 115   " 115.00  "1 "  1 "                                " :  1  0.011370  0.045604  0.006687  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    125 "Blossom 115 " 115.00     139 "Detroit 115 " 115.00  "1 "  1 "                                " :  1  0.016456  0.035573  0.004827   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    125 "Blossom 115 " 115.00     158 "Paris 2 115 " 115.00  "1 "  1 "                                " :  1  0.024082  0.052057  0.007064   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    126 "Bogata 115  " 115.00     138 "Deport 115  " 115.00  "1 "  1 "                                " :  1  0.014465  0.056950  0.008673  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    126 "Bogata 115  " 115.00     175 "Talco 115   " 115.00  "1 "  1 "                                " :  1  0.009857  0.039534  0.005797  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    127 "Bonham 115  " 115.00     141 "Dodd City ~1" 115.00  "1 "  1 "                                " :  1  0.008922  0.033314  0.005653  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    127 "Bonham 115  " 115.00     146 "Ivanhoe 115 " 115.00  "1 "  1 "                                " :  1  0.037856  0.077835  0.011696   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    128 "Brashear 115" 115.00     135 "Como 115    " 115.00  "1 "  1 "                                " :  1  0.020552  0.082432  0.012088  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    128 "Brashear 115" 115.00     137 "Cumby 115   " 115.00  "1 "  1 "                                " :  1  0.007633  0.030052  0.004577  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    128 "Brashear 115" 115.00     169 "Saltillo 115" 115.00  "1 "  1 "                                " :  1  0.058603  0.120495  0.018107   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    129 "Brookston ~1" 115.00     158 "Paris 2 115 " 115.00  "1 "  1 "                                " :  1  0.018946  0.070739  0.012004  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    129 "Brookston ~1" 115.00     161 "Petty 115   " 115.00  "1 "  1 "                                " :  1  0.009946  0.039894  0.005850  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    130 "Campbell 115" 115.00     134 "Commerce 115" 115.00  "1 "  1 "                                " :  1  0.006644  0.046283  0.007566  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    130 "Campbell 115" 115.00     163 "Point 115   " 115.00  "1 "  1 "                                " :  1  0.024356  0.095892  0.014604  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    131 "Celeste 115 " 115.00     183 "Wolfe City~1" 115.00  "1 "  1 "                                " :  1  0.012588  0.049562  0.007548  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    133 "Clarksvill~1" 115.00     139 "Detroit 115 " 115.00  "1 "  1 "                                " :  1  0.037215  0.076519  0.011498   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    133 "Clarksvill~1" 115.00     185 "Annona 115  " 115.00  "1 "  1 "                                " :  1  0.033445  0.073577  0.009634   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    133 "Clarksvill~1" 115.00     187 "Cookville ~1" 115.00  "1 "  1 "                                " :  1  0.078063  0.160506  0.024119   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    134 "Commerce 115" 115.00     147 "Klondike 115" 115.00  "1 "  1 "                                " :  1  0.010775  0.040230  0.006827  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    134 "Commerce 115" 115.00     147 "Klondike 115" 115.00  "2 "  1 "                                " :  1  0.010775  0.040230  0.006827  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    134 "Commerce 115" 115.00     148 "Ladonia 115 " 115.00  "1 "  1 "                                " :  1  0.026958  0.055428  0.008329   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    135 "Como 115    " 115.00     162 "Pickton 115 " 115.00  "1 "  1 "                                " :  1  0.015148  0.031146  0.004680   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    136 "Cooper 115  " 115.00     137 "Cumby 115   " 115.00  "1 "  1 "                                " :  1  0.029359  0.109619  0.018602  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    136 "Cooper 115  " 115.00     147 "Klondike 115" 115.00  "1 "  1 "                                " :  1  0.011455  0.045946  0.006738  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    136 "Cooper 115  " 115.00     147 "Klondike 115" 115.00  "2 "  1 "                                " :  1  0.011455  0.045946  0.006738  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    136 "Cooper 115  " 115.00     149 "Lake Creek~1" 115.00  "1 "  1 "                                " :  1  0.014968  0.058929  0.008975  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    136 "Cooper 115  " 115.00     149 "Lake Creek~1" 115.00  "2 "  1 "                                " :  1  0.014968  0.058929  0.008975  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    137 "Cumby 115   " 115.00     173 "Sulphur Sp~1" 115.00  "1 "  1 "                                " :  1  0.031740  0.068612  0.009311   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    137 "Cumby 115   " 115.00     184 "Yantis 115  " 115.00  "1 "  1 "                                " :  1  0.024324  0.097560  0.014306  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    138 "Deport 115  " 115.00     149 "Lake Creek~1" 115.00  "1 "  1 "                                " :  1  0.014660  0.058801  0.008623  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    138 "Deport 115  " 115.00     159 "Pattonvill~1" 115.00  "1 "  1 "                                " :  1  0.012825  0.027724  0.003762   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    140 "Dike 115    " 115.00     169 "Saltillo 115" 115.00  "1 "  1 "                                " :  1  0.011818  0.046530  0.007086  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    140 "Dike 115    " 115.00     172 "Sulphur Bl~1" 115.00  "1 "  1 "                                " :  1  0.005277  0.034083  0.006502  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    140 "Dike 115    " 115.00     173 "Sulphur Sp~1" 115.00  "1 "  1 "                                " :  1  0.013631  0.054672  0.008017  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    141 "Dodd City ~1" 115.00     180 "Windom 115  " 115.00  "1 "  1 "                                " :  1  0.006725  0.026975  0.003956  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    142 "Ector 115   " 115.00     166 "Quinlan 2 ~1" 115.00  "1 "  1 "                                " :  1  0.015546  0.031965  0.004803   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    142 "Ector 115   " 115.00     170 "Savoy 115   " 115.00  "1 "  1 "                                " :  1  0.007622  0.030570  0.004483  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    143 "Emory 115   " 115.00     163 "Point 115   " 115.00  "1 "  1 "                                " :  1  0.018100  0.039820  0.005214   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    143 "Emory 115   " 115.00     221 "Mineola 115 " 115.00  "1 "  1 "                                " :  1  0.057599  0.118430  0.017796   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    144 "Farmersvil~1" 115.00     178 "Trenton 115 " 115.00  "1 "  1 "                                " :  1  0.024808  0.097675  0.014875  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    145 "Honey Grov~1" 115.00     161 "Petty 115   " 115.00  "1 "  1 "                                " :  1  0.007837  0.030856  0.004699  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    145 "Honey Grov~1" 115.00     180 "Windom 115  " 115.00  "1 "  1 "                                " :  1  0.007762  0.028980  0.004918  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    146 "Ivanhoe 115 " 115.00     176 "Telephone ~1" 115.00  "1 "  1 "                                " :  1  0.016720  0.034378  0.005166   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    148 "Ladonia 115 " 115.00     160 "Pecan Gap ~1" 115.00  "1 "  1 "                                " :  1  0.010458  0.041945  0.006151  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    148 "Ladonia 115 " 115.00     183 "Wolfe City~1" 115.00  "1 "  1 "                                " :  1  0.010918  0.043791  0.006421  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    149 "Lake Creek~1" 115.00     172 "Sulphur Bl~1" 115.00  "1 "  1 "                                " :  1  0.006440  0.041592  0.007935  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    150 "Leesburg 115" 115.00     162 "Pickton 115 " 115.00  "1 "  1 "                                " :  1  0.040353  0.087230  0.011837   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    150 "Leesburg 115" 115.00     171 "Scroggins ~1" 115.00  "1 "  1 "                                " :  1  0.014835  0.030502  0.004584   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    150 "Leesburg 115" 115.00     195 "Pittsburg ~1" 115.00  "1 "  1 "                                " :  1  0.026113  0.057447  0.007522   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    151 "Leonard 115 " 115.00     166 "Quinlan 2 ~1" 115.00  "1 "  1 "                                " :  1  0.012984  0.028564  0.003740   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    153 "Melissa 115 " 115.00     182 "Van Alstyn~1" 115.00  "1 "  1 "                                " :  1  0.027010  0.055536  0.008345   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    154 "Mount Plea~1" 115.00     175 "Talco 115   " 115.00  "1 "  1 "                                " :  1  0.017917  0.071864  0.010538  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    154 "Mount Plea~1" 115.00     181 "Windom 2 115" 115.00  "1 "  1 "                                " :  1  0.022972  0.050539  0.006618   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    155 "Mount Vern~1" 115.00     169 "Saltillo 115" 115.00  "1 "  1 "                                " :  1  0.011160  0.041668  0.007071  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    155 "Mount Vern~1" 115.00     181 "Windom 2 115" 115.00  "1 "  1 "                                " :  1  0.008564  0.033716  0.005135  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    156 "Howe 115    " 115.00     182 "Van Alstyn~1" 115.00  "1 "  1 "                                " :  1  0.025070  0.055153  0.007222   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    157 "Paris 115   " 115.00     176 "Telephone ~1" 115.00  "1 "  1 "                                " :  1  0.062254  0.128001  0.019235   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    157 "Paris 115   " 115.00    1469 "Paris 3 115 " 115.00  "1 "  1 "                                " :  1  0.005324  0.021355  0.003131  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    158 "Paris 2 115 " 115.00    1469 "Paris 3 115 " 115.00  "1 "  1 "                                " :  1  0.016362  0.035996  0.004713   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    159 "Pattonvill~1" 115.00     168 "Roxton 115  " 115.00  "1 "  1 "                                " :  1  0.050177  0.108466  0.014719   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    160 "Pecan Gap ~1" 115.00     168 "Roxton 115  " 115.00  "1 "  1 "                                " :  1  0.022198  0.045641  0.006858   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    163 "Point 115   " 115.00     165 "Quinlan 115 " 115.00  "1 "  1 "                                " :  1  0.037270  0.080566  0.010933   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    164 "Powderly 115" 115.00     174 "Sumner 115  " 115.00  "1 "  1 "                                " :  1  0.040090  0.082430  0.012387   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    164 "Powderly 115" 115.00    1469 "Paris 3 115 " 115.00  "1 "  1 "                                " :  1  0.023615  0.051953  0.006803   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    167 "Ravenna 115 " 115.00     170 "Savoy 115   " 115.00  "1 "  1 "                                " :  1  0.022473  0.046206  0.006943   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    171 "Scroggins ~1" 115.00     188 "Omaha 115   " 115.00  "1 "  1 "                                " :  1  0.071281  0.146562  0.022024   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    177 "Telephone ~2" 115.00     179 "Whitewrigh~1" 115.00  "1 "  1 "                                " :  1  0.007194  0.028326  0.004314  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    177 "Telephone ~2" 115.00    1457 "Denison 3 ~1" 115.00  "1 "  1 "                                " :  1  0.028479  0.112126  0.017076  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    178 "Trenton 115 " 115.00     179 "Whitewrigh~1" 115.00  "1 "  1 "                                " :  1  0.008325  0.033393  0.004897  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    184 "Yantis 115  " 115.00     225 "Quitman 115 " 115.00  "1 "  1 "                                " :  1  0.028987  0.063769  0.008350   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    185 "Annona 115  " 115.00     186 "Avery 115   " 115.00  "1 "  1 "                                " :  1  0.019209  0.041523  0.005635   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    187 "Cookville ~1" 115.00     188 "Omaha 115   " 115.00  "1 "  1 "                                " :  1  0.014052  0.030914  0.004048   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    189 "Henderson ~1" 115.00     193 "Mount Ente~1" 115.00  "1 "  1 "                                " :  1  0.015929  0.102885  0.019629  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    189 "Henderson ~1" 115.00     194 "Overton 115 " 115.00  "1 "  1 "                                " :  1  0.009124  0.058927  0.011242  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    190 "Henderson ~2" 115.00     191 "Laneville ~1" 115.00  "1 "  1 "                                " :  1  0.008383  0.033007  0.005027  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    190 "Henderson ~2" 115.00     226 "Reklaw 115  " 115.00  "1 "  1 "                                " :  1  0.042741  0.092391  0.012538   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    191 "Laneville ~1" 115.00     193 "Mount Ente~1" 115.00  "1 "  1 "                                " :  1  0.012475  0.046577  0.007904  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    191 "Laneville ~1" 115.00     224 "Murchison ~3" 115.00  "1 "  1 "                                " :  1  0.019475  0.076675  0.011677  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    192 "Long Branc~1" 115.00     193 "Mount Ente~1" 115.00  "1 "  1 "                                " :  1  0.014564  0.057342  0.008733  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    192 "Long Branc~1" 115.00     196 "Tatum 115   " 115.00  "1 "  1 "                                " :  1  0.048936  0.100617  0.015120   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    192 "Long Branc~1" 115.00     271 "Timpson 115 " 115.00  "1 "  1 "                                " :  1  0.035278  0.072535  0.010900   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    193 "Mount Ente~1" 115.00     214 "Cushing 115 " 115.00  "1 "  1 "                                " :  1  0.016845  0.062893  0.010673  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    193 "Mount Ente~1" 115.00     264 "Garrison 115" 115.00  "1 "  1 "                                " :  1  0.009542  0.065188  0.011091  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    194 "Overton 115 " 115.00     205 "Arp 115     " 115.00  "1 "  1 "                                " :  1  0.011049  0.044317  0.006499  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    195 "Pittsburg ~1" 115.00     225 "Quitman 115 " 115.00  "1 "  1 "                                " :  1  0.075702  0.166542  0.021807   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    196 "Tatum 115   " 115.00     200 "Tyler 4 115 " 115.00  "1 "  1 "                                " :  1  0.081232  0.175597  0.023829   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    197 "Tyler 115   " 115.00     203 "Tyler 7 115 " 115.00  "1 "  1 "                                " :  1  0.010413  0.041764  0.006124  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    197 "Tyler 115   " 115.00     203 "Tyler 7 115 " 115.00  "2 "  1 "                                " :  1  0.010413  0.041764  0.006124  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    197 "Tyler 115   " 115.00     204 "Tyler 8 115 " 115.00  "1 "  1 "                                " :  1  0.007282  0.027187  0.004614  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    197 "Tyler 115   " 115.00     204 "Tyler 8 115 " 115.00  "2 "  1 "                                " :  1  0.007282  0.027187  0.004614  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    198 "Tyler 2 115 " 115.00     202 "Tyler 6 115 " 115.00  "1 "  1 "                                " :  1  0.012800  0.047792  0.008110  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    198 "Tyler 2 115 " 115.00     204 "Tyler 8 115 " 115.00  "1 "  1 "                                " :  1  0.008432  0.033819  0.004959  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    198 "Tyler 2 115 " 115.00     215 "Flint 115   " 115.00  "1 "  1 "                                " :  1  0.014282  0.029365  0.004413   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    199 "Tyler 3 115 " 115.00     204 "Tyler 8 115 " 115.00  "1 "  1 "                                " :  1  0.010903  0.043732  0.006413  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    200 "Tyler 4 115 " 115.00     209 "Big Sandy ~1" 115.00  "1 "  1 "                                " :  1  0.049725  0.102239  0.015363   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    201 "Tyler 5 115 " 115.00     203 "Tyler 7 115 " 115.00  "1 "  1 "                                " :  1  0.016968  0.036680  0.004978   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    201 "Tyler 5 115 " 115.00     232 "Winona 115  " 115.00  "1 "  1 "                                " :  1  0.030463  0.065852  0.008936   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    202 "Tyler 6 115 " 115.00     205 "Arp 115     " 115.00  "1 "  1 "                                " :  1  0.008468  0.033340  0.005077  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    203 "Tyler 7 115 " 115.00     220 "Lindale 115 " 115.00  "1 "  1 "                                " :  1  0.020645  0.082804  0.012142  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    204 "Tyler 8 115 " 115.00     215 "Flint 115   " 115.00  "1 "  1 "                                " :  1  0.008162  0.030475  0.005171  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    206 "Athens 115  " 115.00     234 "Palestine ~2" 115.00  "1 "  1 "                                " :  1  0.026574  0.106587  0.015630  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    206 "Athens 115  " 115.00     250 "Montalba 115" 115.00  "1 "  1 "                                " :  1  0.015565  0.058114  0.009862  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    207 "Athens 2 115" 115.00     216 "Frankston ~2" 115.00  "1 "  1 "                                " :  1  0.029094  0.114547  0.017445  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    207 "Athens 2 115" 115.00     222 "Murchison ~1" 115.00  "1 "  1 "                                " :  1  0.017934  0.036875  0.005541   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    208 "Ben Wheele~1" 115.00     210 "Brownsboro~1" 115.00  "1 "  1 "                                " :  1  0.024124  0.049601  0.007454   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    208 "Ben Wheele~1" 115.00     222 "Murchison ~1" 115.00  "1 "  1 "                                " :  1  0.023824  0.052412  0.006863   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    209 "Big Sandy ~1" 115.00     232 "Winona 115  " 115.00  "1 "  1 "                                " :  1  0.028768  0.059150  0.008889   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    210 "Brownsboro~1" 115.00     219 "Larue 115   " 115.00  "1 "  1 "                                " :  1  0.026591  0.054675  0.008216   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    211 "Bullard 115 " 115.00     215 "Flint 115   " 115.00  "1 "  1 "                                " :  1  0.011075  0.041351  0.007017  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    211 "Bullard 115 " 115.00     231 "Whitehouse~1" 115.00  "1 "  1 "                                " :  1  0.027321  0.056174  0.008441   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    212 "Chandler 115" 115.00     215 "Flint 115   " 115.00  "1 "  1 "                                " :  1  0.018884  0.041544  0.005440   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    213 "Chandler 2~1" 115.00     219 "Larue 115   " 115.00  "1 "  1 "                                " :  1  0.040487  0.083246  0.012509   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    213 "Chandler 2~1" 115.00     233 "Palestine ~1" 115.00  "1 "  1 "                                " :  1  0.029326  0.115460  0.017584  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    214 "Cushing 115 " 115.00    1449 "Cushing 2 ~1" 115.00  "1 "  1 "                                " :  1  0.004938  0.018439  0.003129  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    216 "Frankston ~2" 115.00     230 "Van 115     " 115.00  "1 "  1 "                                " :  1  0.089854  0.184750  0.027762   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    217 "Frankston ~3" 115.00     218 "Jacksonvil~1" 115.00  "1 "  1 "                                " :  1  0.010037  0.040257  0.005903  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    217 "Frankston ~3" 115.00     226 "Reklaw 115  " 115.00  "1 "  1 "                                " :  1  0.013526  0.053256  0.008110  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    218 "Jacksonvil~1" 115.00     227 "Rusk 115    " 115.00  "1 "  1 "                                " :  1  0.031195  0.064139  0.009638   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    220 "Lindale 115 " 115.00     221 "Mineola 115 " 115.00  "1 "  1 "                                " :  1  0.013346  0.053531  0.007850  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    223 "Murchison ~2" 115.00     233 "Palestine ~1" 115.00  "1 "  1 "                                " :  1  0.024070  0.052953  0.006934   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    223 "Murchison ~2" 115.00     234 "Palestine ~2" 115.00  "1 "  1 "                                " :  1  0.029758  0.065466  0.008572   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    224 "Murchison ~3" 115.00     229 "Troup 115   " 115.00  "1 "  1 "                                " :  1  0.011227  0.044202  0.006732  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    226 "Reklaw 115  " 115.00     228 "Rusk 2 115  " 115.00  "1 "  1 "                                " :  1  0.005729  0.022978  0.003369  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    227 "Rusk 115    " 115.00     262 "Douglass 115" 115.00  "1 "  1 "                                " :  1  0.025854  0.103699  0.015206  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    228 "Rusk 2 115  " 115.00    1449 "Cushing 2 ~1" 115.00  "1 "  1 "                                " :  1  0.002070  0.008301  0.001217  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    229 "Troup 115   " 115.00     231 "Whitehouse~1" 115.00  "1 "  1 "                                " :  1  0.013881  0.054651  0.008323  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    234 "Palestine ~2" 115.00     250 "Montalba 115" 115.00  "1 "  1 "                                " :  1  0.023338  0.047985  0.007211   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    235 "Buffalo 115 " 115.00     243 "Jewett 115  " 115.00  "1 "  1 "                                " :  1  0.017552  0.065534  0.011121  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    235 "Buffalo 115 " 115.00     251 "Oakwood 115 " 115.00  "1 "  1 "                                " :  1  0.013866  0.055615  0.008155  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    236 "Buffalo 2 ~1" 115.00     241 "Fairfield ~1" 115.00  "1 "  1 "                                " :  1  0.031728  0.069800  0.009140   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    237 "Centervill~1" 115.00     247 "Leona 115   " 115.00  "1 "  1 "                                " :  1  0.014242  0.053177  0.009024  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    237 "Centervill~1" 115.00     256 "Trinity 115 " 115.00  "1 "  1 "                                " :  1  0.095665  0.206797  0.028063   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    238 "Crockett 115" 115.00     246 "Kennard 3 ~1" 115.00  "1 "  1 "                                " :  1  0.012312  0.045969  0.007801  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    238 "Crockett 115" 115.00     248 "Lovelady 115" 115.00  "1 "  1 "                                " :  1  0.034431  0.070794  0.010638   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    238 "Crockett 115" 115.00     252 "Pennington~1" 115.00  "1 "  1 "                                " :  1  0.039775  0.085981  0.011668   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    239 "Donie 115   " 115.00     254 "Teague 115  " 115.00  "1 "  1 "                                " :  1  0.012301  0.049338  0.007235  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    240 "Elkhart 115 " 115.00     242 "Grapeland ~1" 115.00  "1 "  1 "                                " :  1  0.014381  0.057682  0.008458  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    240 "Elkhart 115 " 115.00     245 "Kennard 2 ~1" 115.00  "1 "  1 "                                " :  1  0.060724  0.239080  0.036410  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    241 "Fairfield ~1" 115.00     245 "Kennard 2 ~1" 115.00  "1 "  1 "                                " :  1  0.018699  0.069818  0.011848  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    241 "Fairfield ~1" 115.00     251 "Oakwood 115 " 115.00  "1 "  1 "                                " :  1  0.027673  0.103325  0.017534  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    242 "Grapeland ~1" 115.00     244 "Kennard 115 " 115.00  "1 "  1 "                                " :  1  0.026855  0.107712  0.015795  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    242 "Grapeland ~1" 115.00     246 "Kennard 3 ~1" 115.00  "1 "  1 "                                " :  1  0.009593  0.035817  0.006078  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    243 "Jewett 115  " 115.00     838 "Franklin 115" 115.00  "1 "  1 "                                " :  1  0.061615  0.133193  0.018075   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    243 "Jewett 115  " 115.00     843 "Marquez 115 " 115.00  "1 "  1 "                                " :  1  0.020407  0.041959  0.006305   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    245 "Kennard 2 ~1" 115.00     550 "Wortham 115 " 115.00  "1 "  1 "                                " :  1  0.006106  0.024040  0.003661  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    247 "Leona 115   " 115.00     249 "Midway 115  " 115.00  "1 "  1 "                                " :  1  0.023907  0.094126  0.014335  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    247 "Leona 115   " 115.00     837 "Dime Box 2~1" 115.00  "1 "  1 "                                " :  1  0.031339  0.068945  0.009028   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    248 "Lovelady 115" 115.00     256 "Trinity 115 " 115.00  "1 "  1 "                                " :  1  0.035111  0.072191  0.010848   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    249 "Midway 115  " 115.00     686 "Willis 115  " 115.00  "1 "  1 "                                " :  1  0.050431  0.202275  0.029661  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    250 "Montalba 115" 115.00     255 "Tennessee ~1" 115.00  "1 "  1 "                                " :  1  0.010561  0.039434  0.006692  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    252 "Pennington~1" 115.00    1478 "Lufkin 3 115" 115.00  "1 "  1 "                                " :  1  0.084359  0.173452  0.026065   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    253 "Streetman ~1" 115.00     255 "Tennessee ~1" 115.00  "1 "  1 "                                " :  1  0.027721  0.111185  0.016304  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    253 "Streetman ~1" 115.00     550 "Wortham 115 " 115.00  "1 "  1 "                                " :  1  0.016673  0.065643  0.009997  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    254 "Teague 115  " 115.00     516 "Groesbeck ~1" 115.00  "1 "  1 "                                " :  1  0.047092  0.103600  0.013565   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    257 "Lufkin 115  " 115.00     261 "Diboll 115  " 115.00  "1 "  1 "                                " :  1  0.027237  0.059920  0.007846   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    257 "Lufkin 115  " 115.00     265 "Huntington~1" 115.00  "1 "  1 "                                " :  1  0.023765  0.048864  0.007343   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    257 "Lufkin 115  " 115.00    1478 "Lufkin 3 115" 115.00  "1 "  1 "                                " :  1  0.010045  0.037506  0.006364  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    258 "Lufkin 2 115" 115.00     274 "Zavalla 115 " 115.00  "1 "  1 "                                " :  1  0.077812  0.168205  0.022826   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    259 "Alto 115    " 115.00     262 "Douglass 115" 115.00  "1 "  1 "                                " :  1  0.012529  0.049330  0.007513  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    260 "Chireno 115 " 115.00     263 "Etoile 115  " 115.00  "1 "  1 "                                " :  1  0.025089  0.054235  0.007360   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    260 "Chireno 115 " 115.00     269 "Nacogdoche~4" 115.00  "1 "  1 "                                " :  1  0.060889  0.133955  0.017540   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    261 "Diboll 115  " 115.00     274 "Zavalla 115 " 115.00  "1 "  1 "                                " :  1  0.059280  0.130413  0.017076   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    262 "Douglass 115" 115.00     272 "Timpson 2 ~1" 115.00  "1 "  1 "                                " :  1  0.011936  0.046992  0.007157  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    263 "Etoile 115  " 115.00     265 "Huntington~1" 115.00  "1 "  1 "                                " :  1  0.025547  0.052527  0.007893   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    264 "Garrison 115" 115.00     269 "Nacogdoche~4" 115.00  "1 "  1 "                                " :  1  0.006724  0.046846  0.007658  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    266 "Nacogdoche~1" 115.00     267 "Nacogdoche~2" 115.00  "1 "  1 "                                " :  1  0.024332  0.053529  0.007009   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    266 "Nacogdoche~1" 115.00     273 "Wiergate 115" 115.00  "1 "  1 "                                " :  1  0.009472  0.020476  0.002779   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    267 "Nacogdoche~2" 115.00     269 "Nacogdoche~4" 115.00  "1 "  1 "                                " :  1  0.009705  0.036235  0.006149  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    267 "Nacogdoche~2" 115.00     271 "Timpson 115 " 115.00  "1 "  1 "                                " :  1  0.060917  0.125253  0.018822   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    268 "Nacogdoche~3" 115.00     273 "Wiergate 115" 115.00  "1 "  1 "                                " :  1  0.039207  0.084752  0.011501   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    268 "Nacogdoche~3" 115.00    1449 "Cushing 2 ~1" 115.00  "1 "  1 "                                " :  1  0.022461  0.088431  0.013467  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    270 "Pollok 115  " 115.00     272 "Timpson 2 ~1" 115.00  "1 "  1 "                                " :  1  0.007001  0.028081  0.004118  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    270 "Pollok 115  " 115.00    1478 "Lufkin 3 115" 115.00  "1 "  1 "                                " :  1  0.013593  0.050753  0.008612  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    275 "Arlington ~1" 115.00     280 "Arlington ~3" 115.00  "1 "  1 "                                " :  1  0.001703  0.010762  0.014970  207.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    275 "Arlington ~1" 115.00     282 "Arlington ~5" 115.00  "1 "  1 "                                " :  1  0.001388  0.007662  0.073231  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    275 "Arlington ~1" 115.00     282 "Arlington ~5" 115.00  "2 "  1 "                                " :  1  0.001388  0.007662  0.073231  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    275 "Arlington ~1" 115.00     283 "Arlington ~6" 115.00  "1 "  1 "                                " :  1  0.001044  0.009834  0.009179  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    275 "Arlington ~1" 115.00     283 "Arlington ~6" 115.00  "2 "  1 "                                " :  1  0.001044  0.009834  0.009179  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    275 "Arlington ~1" 115.00     283 "Arlington ~6" 115.00  "3 "  1 "                                " :  1  0.001044  0.009834  0.009179  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    275 "Arlington ~1" 115.00     305 "Kennedale ~1" 115.00  "1 "  1 "                                " :  1  0.004785  0.018838  0.002869  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    275 "Arlington ~1" 115.00     305 "Kennedale ~1" 115.00  "2 "  1 "                                " :  1  0.004785  0.018838  0.002869  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    275 "Arlington ~1" 115.00     305 "Kennedale ~1" 115.00  "3 "  1 "                                " :  1  0.004785  0.018838  0.002869  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    275 "Arlington ~1" 115.00     305 "Kennedale ~1" 115.00  "4 "  1 "                                " :  1  0.004785  0.018838  0.002869  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    275 "Arlington ~1" 115.00     306 "Kennedale ~2" 115.00  "1 "  1 "                                " :  1  0.013896  0.054712  0.008332  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    275 "Arlington ~1" 115.00     306 "Kennedale ~2" 115.00  "2 "  1 "                                " :  1  0.013896  0.054712  0.008332  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    275 "Arlington ~1" 115.00     306 "Kennedale ~2" 115.00  "3 "  1 "                                " :  1  0.013896  0.054712  0.008332  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    275 "Arlington ~1" 115.00     306 "Kennedale ~2" 115.00  "4 "  1 "                                " :  1  0.013896  0.054712  0.008332  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    275 "Arlington ~1" 115.00     307 "Mansfield ~1" 115.00  "1 "  1 "                                " :  1  0.001126  0.007414  0.148448  310.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    276 "Arlington ~2" 115.00     307 "Mansfield ~1" 115.00  "1 "  1 "                                " :  1  0.006259  0.025102  0.003681  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    276 "Arlington ~2" 115.00     307 "Mansfield ~1" 115.00  "2 "  1 "                                " :  1  0.006259  0.025102  0.003681  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    277 "Euless 115  " 115.00     285 "Bedford 115 " 115.00  "1 "  1 "                                " :  1  0.001485  0.005438  0.078352  184.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    277 "Euless 115  " 115.00     285 "Bedford 115 " 115.00  "2 "  1 "                                " :  1  0.001485  0.005438  0.078352  184.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    277 "Euless 115  " 115.00     285 "Bedford 115 " 115.00  "3 "  1 "                                " :  1  0.001485  0.005438  0.078352  184.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    277 "Euless 115  " 115.00     285 "Bedford 115 " 115.00  "4 "  1 "                                " :  1  0.001485  0.005438  0.078352  184.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    278 "Aledo 115   " 115.00     332 "Fort Wort~24" 115.00  "1 "  1 "                                " :  1  0.014579  0.057400  0.008742  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    278 "Aledo 115   " 115.00     332 "Fort Wort~24" 115.00  "2 "  1 "                                " :  1  0.014579  0.057400  0.008742  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    278 "Aledo 115   " 115.00     332 "Fort Wort~24" 115.00  "3 "  1 "                                " :  1  0.014579  0.057400  0.008742  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    278 "Aledo 115   " 115.00     332 "Fort Wort~24" 115.00  "4 "  1 "                                " :  1  0.014579  0.057400  0.008742  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    279 "Alvarado 115" 115.00     303 "Joshua 115  " 115.00  "1 "  1 "                                " :  1  0.018492  0.072806  0.011088  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    279 "Alvarado 115" 115.00     304 "Keene 115   " 115.00  "1 "  1 "                                " :  1  0.010478  0.041253  0.006283  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    279 "Alvarado 115" 115.00     317 "Venus 115   " 115.00  "1 "  1 "                                " :  1  0.008368  0.031244  0.005302  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    280 "Arlington ~3" 115.00     283 "Arlington ~6" 115.00  "1 "  1 "                                " :  1  0.001438  0.007938  0.075867  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    280 "Arlington ~3" 115.00     283 "Arlington ~6" 115.00  "2 "  1 "                                " :  1  0.001438  0.007938  0.075867  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    280 "Arlington ~3" 115.00     283 "Arlington ~6" 115.00  "3 "  1 "                                " :  1  0.001438  0.007938  0.075867  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    280 "Arlington ~3" 115.00     301 "Hurst 115   " 115.00  "1 "  1 "                                " :  1  0.001537  0.010123  0.202697  310.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    281 "Arlington ~4" 115.00     282 "Arlington ~5" 115.00  "1 "  1 "                                " :  1  0.005317  0.021326  0.003127  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    281 "Arlington ~4" 115.00     301 "Hurst 115   " 115.00  "1 "  1 "                                " :  1  0.003041  0.021185  0.003463  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    282 "Arlington ~5" 115.00     325 "Fort Wort~18" 115.00  "1 "  1 "                                " :  1  0.002394  0.008765  0.126307  184.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    282 "Arlington ~5" 115.00     325 "Fort Wort~18" 115.00  "2 "  1 "                                " :  1  0.002394  0.008765  0.126307  184.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    284 "Azle 115    " 115.00     286 "Boyd 115    " 115.00  "1 "  1 "                                " :  1  0.025894  0.053240  0.008000   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    284 "Azle 115    " 115.00     316 "Springtown~1" 115.00  "1 "  1 "                                " :  1  0.014912  0.055679  0.009448  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    285 "Bedford 115 " 115.00     290 "North Rich~2" 115.00  "1 "  1 "                                " :  1  0.001772  0.006488  0.093490  184.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    285 "Bedford 115 " 115.00     299 "Grapevine ~1" 115.00  "1 "  1 "                                " :  1  0.001355  0.008565  0.011913  207.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    285 "Bedford 115 " 115.00     299 "Grapevine ~1" 115.00  "2 "  1 "                                " :  1  0.001355  0.008565  0.011913  207.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    285 "Bedford 115 " 115.00     301 "Hurst 115   " 115.00  "1 "  1 "                                " :  1  0.002115  0.011672  0.111558  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    285 "Bedford 115 " 115.00     338 "Fort Worth~9" 115.00  "1 "  1 "                                " :  1  0.012905  0.051760  0.007590  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    286 "Boyd 115    " 115.00     313 "Newark 115  " 115.00  "1 "  1 "                                " :  1  0.012468  0.049090  0.007476  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    286 "Boyd 115    " 115.00     313 "Newark 115  " 115.00  "2 "  1 "                                " :  1  0.012468  0.049090  0.007476  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    286 "Boyd 115    " 115.00     313 "Newark 115  " 115.00  "3 "  1 "                                " :  1  0.012468  0.049090  0.007476  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    286 "Boyd 115    " 115.00     314 "Paradise 115" 115.00  "1 "  1 "                                " :  1  0.011142  0.044688  0.006553  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    286 "Boyd 115    " 115.00     314 "Paradise 115" 115.00  "2 "  1 "                                " :  1  0.011142  0.044688  0.006553  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    286 "Boyd 115    " 115.00     314 "Paradise 115" 115.00  "3 "  1 "                                " :  1  0.011142  0.044688  0.006553  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    287 "Burleson 115" 115.00     317 "Venus 115   " 115.00  "1 "  1 "                                " :  1  0.010689  0.073024  0.012424  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    287 "Burleson 115" 115.00     339 "Fort Wort~10" 115.00  "1 "  1 "                                " :  1  0.008473  0.033984  0.004983  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    287 "Burleson 115" 115.00     339 "Fort Wort~10" 115.00  "2 "  1 "                                " :  1  0.008473  0.033984  0.004983  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    288 "Cleburne 115" 115.00     289 "Cleburne 2~1" 115.00  "1 "  1 "                                " :  1  0.015531  0.061147  0.009312  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    288 "Cleburne 115" 115.00     289 "Cleburne 2~1" 115.00  "2 "  1 "                                " :  1  0.015531  0.061147  0.009312  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    288 "Cleburne 115" 115.00     295 "Godley 115  " 115.00  "1 "  1 "                                " :  1  0.018162  0.067812  0.011507  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    288 "Cleburne 115" 115.00     304 "Keene 115   " 115.00  "1 "  1 "                                " :  1  0.004306  0.017270  0.002532  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    288 "Cleburne 115" 115.00     304 "Keene 115   " 115.00  "2 "  1 "                                " :  1  0.004306  0.017270  0.002532  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    289 "Cleburne 2~1" 115.00     312 "Nemo 115    " 115.00  "1 "  1 "                                " :  1  0.012773  0.050291  0.007659  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    290 "North Rich~2" 115.00     338 "Fort Worth~9" 115.00  "1 "  1 "                                " :  1  0.001175  0.007985  0.154961  383.8 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    290 "North Rich~2" 115.00     358 "Keller 115  " 115.00  "1 "  1 "                                " :  1  0.002673  0.014752  0.140992  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    290 "North Rich~2" 115.00     361 "Keller 2 115" 115.00  "1 "  1 "                                " :  1  0.005074  0.018947  0.003215  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    290 "North Rich~2" 115.00     361 "Keller 2 115" 115.00  "2 "  1 "                                " :  1  0.005074  0.018947  0.003215  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    290 "North Rich~2" 115.00     361 "Keller 2 115" 115.00  "3 "  1 "                                " :  1  0.005074  0.018947  0.003215  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    290 "North Rich~2" 115.00     361 "Keller 2 115" 115.00  "4 "  1 "                                " :  1  0.005074  0.018947  0.003215  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    291 "Cresson 115 " 115.00     292 "Crowley 115 " 115.00  "1 "  1 "                                " :  1  0.009034  0.058349  0.011132  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    291 "Cresson 115 " 115.00     297 "Granbury 2~1" 115.00  "1 "  1 "                                " :  1  0.011178  0.044833  0.006574  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    291 "Cresson 115 " 115.00     320 "Weatherfor~4" 115.00  "1 "  1 "                                " :  1  0.016275  0.064075  0.009758  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    292 "Crowley 115 " 115.00     333 "Fort Wort~25" 115.00  "1 "  1 "                                " :  1  0.001144  0.010776  0.010059  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    292 "Crowley 115 " 115.00     333 "Fort Wort~25" 115.00  "2 "  1 "                                " :  1  0.001144  0.010776  0.010059  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    292 "Crowley 115 " 115.00     333 "Fort Wort~25" 115.00  "3 "  1 "                                " :  1  0.001144  0.010776  0.010059  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    292 "Crowley 115 " 115.00     333 "Fort Wort~25" 115.00  "4 "  1 "                                " :  1  0.001144  0.010776  0.010059  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    292 "Crowley 115 " 115.00     334 "Fort Worth~1" 115.00  "1 "  1 "                                " :  1  0.008188  0.032840  0.004816  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    292 "Crowley 115 " 115.00     334 "Fort Worth~1" 115.00  "2 "  1 "                                " :  1  0.008188  0.032840  0.004816  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    292 "Crowley 115 " 115.00     334 "Fort Worth~1" 115.00  "3 "  1 "                                " :  1  0.008188  0.032840  0.004816  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    292 "Crowley 115 " 115.00     334 "Fort Worth~1" 115.00  "4 "  1 "                                " :  1  0.008188  0.032840  0.004816  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    293 "Forreston ~1" 115.00     522 "Italy 115   " 115.00  "1 "  1 "                                " :  1  0.005589  0.022006  0.003351  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    294 "Glen Rose ~1" 115.00     445 "Tolar 115   " 115.00  "1 "  1 "                                " :  1  0.017518  0.065407  0.011099  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    294 "Glen Rose ~1" 115.00     547 "Walnut Spr~1" 115.00  "1 "  1 "                                " :  1  0.012467  0.050004  0.007333  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    295 "Godley 115  " 115.00     296 "Granbury 115" 115.00  "1 "  1 "                                " :  1  0.011591  0.074863  0.014283  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    295 "Godley 115  " 115.00     303 "Joshua 115  " 115.00  "1 "  1 "                                " :  1  0.010248  0.038263  0.006493  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    296 "Granbury 115" 115.00     297 "Granbury 2~1" 115.00  "1 "  1 "                                " :  1  0.008900  0.033232  0.005639  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    296 "Granbury 115" 115.00     297 "Granbury 2~1" 115.00  "2 "  1 "                                " :  1  0.008900  0.033232  0.005639  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    296 "Granbury 115" 115.00    1476 "Glen Rose ~2" 115.00  "1 "  1 "                                " :  1  0.011611  0.046572  0.006829  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    296 "Granbury 115" 115.00    1476 "Glen Rose ~2" 115.00  "2 "  1 "                                " :  1  0.011611  0.046572  0.006829  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    296 "Granbury 115" 115.00    1476 "Glen Rose ~2" 115.00  "3 "  1 "                                " :  1  0.011611  0.046572  0.006829  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    297 "Granbury 2~1" 115.00     310 "Millsap 115 " 115.00  "1 "  1 "                                " :  1  0.017399  0.118860  0.020222  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    298 "Grandview ~1" 115.00     323 "Rio Vista ~1" 115.00  "1 "  1 "                                " :  1  0.019320  0.076065  0.011584  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    298 "Grandview ~1" 115.00     534 "Milford 115 " 115.00  "1 "  1 "                                " :  1  0.036111  0.074249  0.011157   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    300 "Haslet 115  " 115.00     313 "Newark 115  " 115.00  "1 "  1 "                                " :  1  0.005388  0.021211  0.003230  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    300 "Haslet 115  " 115.00     313 "Newark 115  " 115.00  "2 "  1 "                                " :  1  0.005388  0.021211  0.003230  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    300 "Haslet 115  " 115.00     342 "Fort Wort~17" 115.00  "1 "  1 "                                " :  1  0.008084  0.031827  0.004847  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    300 "Haslet 115  " 115.00     349 "Argyle 115  " 115.00  "1 "  1 "                                " :  1  0.019779  0.079330  0.011633  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    300 "Haslet 115  " 115.00     371 "Roanoke 115 " 115.00  "1 "  1 "                                " :  1  0.011897  0.046838  0.007133  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    302 "Itasca 115  " 115.00     518 "Hillsboro ~1" 115.00  "1 "  1 "                                " :  1  0.025259  0.051936  0.007804   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    302 "Itasca 115  " 115.00     534 "Milford 115 " 115.00  "1 "  1 "                                " :  1  0.024980  0.053999  0.007328   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    305 "Kennedale ~1" 115.00     339 "Fort Wort~10" 115.00  "1 "  1 "                                " :  1  0.004841  0.019062  0.002903  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    305 "Kennedale ~1" 115.00     339 "Fort Wort~10" 115.00  "2 "  1 "                                " :  1  0.004841  0.019062  0.002903  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    305 "Kennedale ~1" 115.00     339 "Fort Wort~10" 115.00  "3 "  1 "                                " :  1  0.004841  0.019062  0.002903  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    305 "Kennedale ~1" 115.00     339 "Fort Wort~10" 115.00  "4 "  1 "                                " :  1  0.004841  0.019062  0.002903  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    306 "Kennedale ~2" 115.00     307 "Mansfield ~1" 115.00  "1 "  1 "                                " :  1  0.007065  0.028336  0.004155  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    306 "Kennedale ~2" 115.00     307 "Mansfield ~1" 115.00  "2 "  1 "                                " :  1  0.007065  0.028336  0.004155  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    306 "Kennedale ~2" 115.00     307 "Mansfield ~1" 115.00  "3 "  1 "                                " :  1  0.007065  0.028336  0.004155  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    306 "Kennedale ~2" 115.00     307 "Mansfield ~1" 115.00  "4 "  1 "                                " :  1  0.007065  0.028336  0.004155  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    308 "Maypearl 115" 115.00     309 "Midlothian~1" 115.00  "1 "  1 "                                " :  1  0.015901  0.062605  0.009534  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    308 "Maypearl 115" 115.00     502 "Mertens 115 " 115.00  "1 "  1 "                                " :  1  0.025916  0.102034  0.015539  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    308 "Maypearl 115" 115.00     549 "Whitney 115 " 115.00  "1 "  1 "                                " :  1  0.039244  0.157406  0.023082  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    309 "Midlothian~1" 115.00     317 "Venus 115   " 115.00  "1 "  1 "                                " :  1  0.004779  0.033295  0.005443  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    310 "Millsap 115 " 115.00     318 "Weatherfor~1" 115.00  "1 "  1 "                                " :  1  0.014695  0.094914  0.018108  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    310 "Millsap 115 " 115.00     442 "Santo 115   " 115.00  "1 "  1 "                                " :  1  0.017019  0.067005  0.010204  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    311 "Mineral We~1" 115.00     448 "Palo Pinto~1" 115.00  "1 "  1 "                                " :  1  0.006636  0.046230  0.007557  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    311 "Mineral We~1" 115.00     451 "Whitt 115   " 115.00  "1 "  1 "                                " :  1  0.008694  0.056155  0.010713  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    312 "Nemo 115    " 115.00     407 "Stephenvil~2" 115.00  "1 "  1 "                                " :  1  0.043133  0.161049  0.027329  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    313 "Newark 115  " 115.00     315 "Rhome 115   " 115.00  "1 "  1 "                                " :  1  0.008698  0.032476  0.005511  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    313 "Newark 115  " 115.00     315 "Rhome 115   " 115.00  "2 "  1 "                                " :  1  0.008698  0.032476  0.005511  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    314 "Paradise 115" 115.00     372 "Rosston 115 " 115.00  "1 "  1 "                                " :  1  0.078530  0.169756  0.023036   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    314 "Paradise 115" 115.00     409 "Bridgeport~1" 115.00  "1 "  1 "                                " :  1  0.006183  0.042238  0.007186  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    314 "Paradise 115" 115.00     413 "Chico 115   " 115.00  "1 "  1 "                                " :  1  0.022674  0.090943  0.013336  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    314 "Paradise 115" 115.00     449 "Perrin 115  " 115.00  "1 "  1 "                                " :  1  0.026817  0.100129  0.016991  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    314 "Paradise 115" 115.00     449 "Perrin 115  " 115.00  "2 "  1 "                                " :  1  0.026817  0.100129  0.016991  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    315 "Rhome 115   " 115.00     342 "Fort Wort~17" 115.00  "1 "  1 "                                " :  1  0.009188  0.064007  0.010463  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    315 "Rhome 115   " 115.00     360 "Justin 115  " 115.00  "1 "  1 "                                " :  1  0.009521  0.038189  0.005600  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    316 "Springtown~1" 115.00     450 "Poolville ~1" 115.00  "1 "  1 "                                " :  1  0.012143  0.045337  0.007693  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    316 "Springtown~1" 115.00     450 "Poolville ~1" 115.00  "2 "  1 "                                " :  1  0.012143  0.045337  0.007693  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    318 "Weatherfor~1" 115.00     321 "Weatherfor~6" 115.00  "1 "  1 "                                " :  1  0.016103  0.063401  0.009656  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    318 "Weatherfor~1" 115.00     321 "Weatherfor~6" 115.00  "2 "  1 "                                " :  1  0.016103  0.063401  0.009656  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    318 "Weatherfor~1" 115.00     337 "Fort Worth~8" 115.00  "1 "  1 "                                " :  1  0.016714  0.065806  0.010022  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    318 "Weatherfor~1" 115.00     337 "Fort Worth~8" 115.00  "2 "  1 "                                " :  1  0.016714  0.065806  0.010022  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    319 "Weatherfor~2" 115.00     328 "Fort Wort~21" 115.00  "1 "  1 "                                " :  1  0.021049  0.084427  0.012380  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    319 "Weatherfor~2" 115.00     328 "Fort Wort~21" 115.00  "2 "  1 "                                " :  1  0.021049  0.084427  0.012380  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    319 "Weatherfor~2" 115.00     328 "Fort Wort~21" 115.00  "3 "  1 "                                " :  1  0.021049  0.084427  0.012380  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    319 "Weatherfor~2" 115.00     328 "Fort Wort~21" 115.00  "4 "  1 "                                " :  1  0.021049  0.084427  0.012380  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    321 "Weatherfor~6" 115.00     450 "Poolville ~1" 115.00  "1 "  1 "                                " :  1  0.011582  0.043244  0.007338  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    322 "Southlake ~1" 115.00     344 "Denton 115  " 115.00  "1 "  1 "                                " :  1  0.023898  0.095853  0.014056  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    322 "Southlake ~1" 115.00     361 "Keller 2 115" 115.00  "1 "  1 "                                " :  1  0.006827  0.026878  0.004093  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    322 "Southlake ~1" 115.00     361 "Keller 2 115" 115.00  "2 "  1 "                                " :  1  0.006827  0.026878  0.004093  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    322 "Southlake ~1" 115.00     371 "Roanoke 115 " 115.00  "1 "  1 "                                " :  1  0.004156  0.028389  0.004830  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    323 "Rio Vista ~1" 115.00     510 "Covington ~1" 115.00  "1 "  1 "                                " :  1  0.008756  0.034475  0.005250  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    323 "Rio Vista ~1" 115.00     523 "Kopperl 115 " 115.00  "1 "  1 "                                " :  1  0.016757  0.067210  0.009856  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    324 "Fort Worth~5" 115.00     329 "Fort Wort~22" 115.00  "1 "  1 "                                " :  1  0.005866  0.023096  0.003517  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    324 "Fort Worth~5" 115.00     330 "Haltom Cit~1" 115.00  "1 "  1 "                                " :  1  0.001442  0.013579  0.012676  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    324 "Fort Worth~5" 115.00     330 "Haltom Cit~1" 115.00  "2 "  1 "                                " :  1  0.001442  0.013579  0.012676  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    324 "Fort Worth~5" 115.00     332 "Fort Wort~24" 115.00  "1 "  1 "                                " :  1  0.001189  0.007518  0.010457  207.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    324 "Fort Worth~5" 115.00     332 "Fort Wort~24" 115.00  "2 "  1 "                                " :  1  0.001189  0.007518  0.010457  207.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    324 "Fort Worth~5" 115.00     332 "Fort Wort~24" 115.00  "3 "  1 "                                " :  1  0.001189  0.007518  0.010457  207.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    324 "Fort Worth~5" 115.00     332 "Fort Wort~24" 115.00  "4 "  1 "                                " :  1  0.001189  0.007518  0.010457  207.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    325 "Fort Wort~18" 115.00     326 "Fort Wort~19" 115.00  "1 "  1 "                                " :  1  0.001533  0.008462  0.080878  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    325 "Fort Wort~18" 115.00     326 "Fort Wort~19" 115.00  "2 "  1 "                                " :  1  0.001533  0.008462  0.080878  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    325 "Fort Wort~18" 115.00     326 "Fort Wort~19" 115.00  "3 "  1 "                                " :  1  0.001533  0.008462  0.080878  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    325 "Fort Wort~18" 115.00     326 "Fort Wort~19" 115.00  "4 "  1 "                                " :  1  0.001533  0.008462  0.080878  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    325 "Fort Wort~18" 115.00     331 "Fort Wort~23" 115.00  "1 "  1 "                                " :  1  0.005091  0.020043  0.003052  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    325 "Fort Wort~18" 115.00     331 "Fort Wort~23" 115.00  "2 "  1 "                                " :  1  0.005091  0.020043  0.003052  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    326 "Fort Wort~19" 115.00     330 "Haltom Cit~1" 115.00  "1 "  1 "                                " :  1  0.001359  0.014283  0.179178  367.9 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    326 "Fort Wort~19" 115.00     333 "Fort Wort~25" 115.00  "1 "  1 "                                " :  1  0.001273  0.011989  0.011191  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    326 "Fort Wort~19" 115.00     333 "Fort Wort~25" 115.00  "2 "  1 "                                " :  1  0.001273  0.011989  0.011191  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    326 "Fort Wort~19" 115.00     333 "Fort Wort~25" 115.00  "3 "  1 "                                " :  1  0.001273  0.011989  0.011191  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    326 "Fort Wort~19" 115.00     333 "Fort Wort~25" 115.00  "4 "  1 "                                " :  1  0.001273  0.011989  0.011191  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    327 "Fort Wort~20" 115.00     328 "Fort Wort~21" 115.00  "1 "  1 "                                " :  1  0.013098  0.048905  0.008299  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    327 "Fort Wort~20" 115.00     335 "Fort Worth~4" 115.00  "1 "  1 "                                " :  1  0.006148  0.024659  0.003616  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    327 "Fort Wort~20" 115.00     337 "Fort Worth~8" 115.00  "1 "  1 "                                " :  1  0.005446  0.037203  0.006330  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    328 "Fort Wort~21" 115.00     337 "Fort Worth~8" 115.00  "1 "  1 "                                " :  1  0.006469  0.025468  0.003879  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    328 "Fort Wort~21" 115.00     337 "Fort Worth~8" 115.00  "2 "  1 "                                " :  1  0.006469  0.025468  0.003879  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    328 "Fort Wort~21" 115.00     354 "Decatur 115 " 115.00  "1 "  1 "                                " :  1  0.024776  0.169258  0.028797  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    329 "Fort Wort~22" 115.00     333 "Fort Wort~25" 115.00  "1 "  1 "                                " :  1  0.001491  0.008228  0.078637  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    329 "Fort Wort~22" 115.00     334 "Fort Worth~1" 115.00  "1 "  1 "                                " :  1  0.010901  0.042919  0.006536  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    329 "Fort Wort~22" 115.00     334 "Fort Worth~1" 115.00  "2 "  1 "                                " :  1  0.010901  0.042919  0.006536  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    330 "Haltom Cit~1" 115.00     338 "Fort Worth~9" 115.00  "1 "  1 "                                " :  1  0.000954  0.009833  0.125862  321.9 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    330 "Haltom Cit~1" 115.00     358 "Keller 115  " 115.00  "1 "  1 "                                " :  1  0.012516  0.050200  0.007361  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    331 "Fort Wort~23" 115.00     343 "North Rich~3" 115.00  "1 "  1 "                                " :  1  0.016583  0.034097  0.005124   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    332 "Fort Wort~24" 115.00     334 "Fort Worth~1" 115.00  "1 "  1 "                                " :  1  0.009019  0.036174  0.005305  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    332 "Fort Wort~24" 115.00     334 "Fort Worth~1" 115.00  "2 "  1 "                                " :  1  0.009019  0.036174  0.005305  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    333 "Fort Wort~25" 115.00     336 "Fort Worth~6" 115.00  "1 "  1 "                                " :  1  0.001350  0.007453  0.071234  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    333 "Fort Wort~25" 115.00     336 "Fort Worth~6" 115.00  "2 "  1 "                                " :  1  0.001350  0.007453  0.071234  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    333 "Fort Wort~25" 115.00     336 "Fort Worth~6" 115.00  "3 "  1 "                                " :  1  0.001350  0.007453  0.071234  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    333 "Fort Wort~25" 115.00     336 "Fort Worth~6" 115.00  "4 "  1 "                                " :  1  0.001350  0.007453  0.071234  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    335 "Fort Worth~4" 115.00     337 "Fort Worth~8" 115.00  "1 "  1 "                                " :  1  0.011083  0.041380  0.007022  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    335 "Fort Worth~4" 115.00     341 "Fort Wort~16" 115.00  "1 "  1 "                                " :  1  0.004970  0.032104  0.006125  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    337 "Fort Worth~8" 115.00     342 "Fort Wort~17" 115.00  "1 "  1 "                                " :  1  0.007202  0.026889  0.004563  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    337 "Fort Worth~8" 115.00     342 "Fort Wort~17" 115.00  "2 "  1 "                                " :  1  0.007202  0.026889  0.004563  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    338 "Fort Worth~9" 115.00     343 "North Rich~3" 115.00  "1 "  1 "                                " :  1  0.004721  0.018586  0.002831  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    341 "Fort Wort~16" 115.00     361 "Keller 2 115" 115.00  "1 "  1 "                                " :  1  0.004461  0.030478  0.005185  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    344 "Denton 115  " 115.00     345 "Denton 2 115" 115.00  "1 "  1 "                                " :  1  0.004359  0.017482  0.002564  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    344 "Denton 115  " 115.00     362 "Krum 115    " 115.00  "1 "  1 "                                " :  1  0.014602  0.058568  0.008588  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    344 "Denton 115  " 115.00     362 "Krum 115    " 115.00  "2 "  1 "                                " :  1  0.014602  0.058568  0.008588  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    345 "Denton 2 115" 115.00     354 "Decatur 115 " 115.00  "1 "  1 "                                " :  1  0.026013  0.097125  0.016482  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    345 "Denton 2 115" 115.00     369 "Ponder 115  " 115.00  "1 "  1 "                                " :  1  0.010273  0.038356  0.006509  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    346 "Denton 3 115" 115.00     347 "Denton 4 115" 115.00  "1 "  1 "                                " :  1  0.006353  0.023720  0.004025  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    346 "Denton 3 115" 115.00     350 "Aubrey 115  " 115.00  "1 "  1 "                                " :  1  0.007834  0.029248  0.004963  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    346 "Denton 3 115" 115.00     353 "Collinsvil~1" 115.00  "1 "  1 "                                " :  1  0.032599  0.121718  0.020655  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    348 "Alvord 115  " 115.00     372 "Rosston 115 " 115.00  "1 "  1 "                                " :  1  0.037918  0.077963  0.011715   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    348 "Alvord 115  " 115.00     377 "Sunset 115  " 115.00  "1 "  1 "                                " :  1  0.010010  0.040151  0.005888  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    349 "Argyle 115  " 115.00     371 "Roanoke 115 " 115.00  "1 "  1 "                                " :  1  0.005787  0.039533  0.006726  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    350 "Aubrey 115  " 115.00     368 "Pilot Poin~1" 115.00  "1 "  1 "                                " :  1  0.010084  0.039702  0.006046  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    351 "Bellevue 115" 115.00     352 "Bowie 115   " 115.00  "1 "  1 "                                " :  1  0.012183  0.048866  0.007166  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    351 "Bellevue 115" 115.00     392 "Henrietta ~1" 115.00  "1 "  1 "                                " :  1  0.016951  0.067990  0.009970  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    352 "Bowie 115   " 115.00     413 "Chico 115   " 115.00  "1 "  1 "                                " :  1  0.039412  0.086705  0.011353   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    353 "Collinsvil~1" 115.00     378 "Tioga 115   " 115.00  "1 "  1 "                                " :  1  0.006860  0.027515  0.004035  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    354 "Decatur 115 " 115.00     355 "Era 115     " 115.00  "1 "  1 "                                " :  1  0.022614  0.089036  0.013560  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    355 "Era 115     " 115.00     356 "Forestburg~1" 115.00  "1 "  1 "                                " :  1  0.014977  0.055921  0.009490  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    355 "Era 115     " 115.00     366 "Muenster 2~1" 115.00  "1 "  1 "                                " :  1  0.013080  0.051499  0.007843  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    355 "Era 115     " 115.00     372 "Rosston 115 " 115.00  "1 "  1 "                                " :  1  0.007253  0.029092  0.004266  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    356 "Forestburg~1" 115.00     364 "Montague 115" 115.00  "1 "  1 "                                " :  1  0.015334  0.057254  0.009716  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    357 "Gainesvill~1" 115.00     359 "Gordonvill~1" 115.00  "1 "  1 "                                " :  1  0.030337  0.121680  0.017843  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    357 "Gainesvill~1" 115.00     363 "Lindsay 115 " 115.00  "1 "  1 "                                " :  1  0.005433  0.021392  0.003258  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    360 "Justin 115  " 115.00     369 "Ponder 115  " 115.00  "1 "  1 "                                " :  1  0.009425  0.037107  0.005651  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    362 "Krum 115    " 115.00     375 "Sanger 115  " 115.00  "1 "  1 "                                " :  1  0.011130  0.043820  0.006673  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    362 "Krum 115    " 115.00     375 "Sanger 115  " 115.00  "2 "  1 "                                " :  1  0.011130  0.043820  0.006673  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    363 "Lindsay 115 " 115.00     366 "Muenster 2~1" 115.00  "1 "  1 "                                " :  1  0.005948  0.023418  0.003566  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    363 "Lindsay 115 " 115.00     366 "Muenster 2~1" 115.00  "2 "  1 "                                " :  1  0.005948  0.023418  0.003566  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    363 "Lindsay 115 " 115.00     366 "Muenster 2~1" 115.00  "3 "  1 "                                " :  1  0.005948  0.023418  0.003566  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    363 "Lindsay 115 " 115.00     379 "Valley Vie~1" 115.00  "1 "  1 "                                " :  1  0.017987  0.067157  0.011396  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    363 "Lindsay 115 " 115.00     379 "Valley Vie~1" 115.00  "2 "  1 "                                " :  1  0.017987  0.067157  0.011396  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    364 "Montague 115" 115.00     392 "Henrietta ~1" 115.00  "1 "  1 "                                " :  1  0.041524  0.166549  0.024423  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    365 "Muenster 115" 115.00     366 "Muenster 2~1" 115.00  "1 "  1 "                                " :  1  0.008285  0.033229  0.004873  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    365 "Muenster 115" 115.00     366 "Muenster 2~1" 115.00  "2 "  1 "                                " :  1  0.008285  0.033229  0.004873  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    365 "Muenster 115" 115.00     366 "Muenster 2~1" 115.00  "3 "  1 "                                " :  1  0.008285  0.033229  0.004873  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    365 "Muenster 115" 115.00    1499 "Muenster 3~1" 115.00  "1 "  1 "                                " :  1  0.005887  0.023177  0.003530  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    365 "Muenster 115" 115.00    1499 "Muenster 3~1" 115.00  "2 "  1 "                                " :  1  0.005887  0.023177  0.003530  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    367 "Nocona 115  " 115.00     370 "Ringgold 115" 115.00  "1 "  1 "                                " :  1  0.017827  0.066561  0.011295  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    367 "Nocona 115  " 115.00     374 "Saint Jo 115" 115.00  "1 "  1 "                                " :  1  0.017054  0.063675  0.010805  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    368 "Pilot Poin~1" 115.00     378 "Tioga 115   " 115.00  "1 "  1 "                                " :  1  0.009212  0.036948  0.005418  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    368 "Pilot Poin~1" 115.00     378 "Tioga 115   " 115.00  "2 "  1 "                                " :  1  0.009212  0.036948  0.005418  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    370 "Ringgold 115" 115.00     381 "Wichita Fa~1" 115.00  "1 "  1 "                                " :  1  0.041076  0.161721  0.024629  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    373 "Sadler 115  " 115.00     380 "Whitesboro~1" 115.00  "1 "  1 "                                " :  1  0.014389  0.031656  0.004145   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    374 "Saint Jo 115" 115.00     377 "Sunset 115  " 115.00  "1 "  1 "                                " :  1  0.031306  0.125567  0.018413  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    375 "Sanger 115  " 115.00     379 "Valley Vie~1" 115.00  "1 "  1 "                                " :  1  0.010257  0.041140  0.006033  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    375 "Sanger 115  " 115.00     379 "Valley Vie~1" 115.00  "2 "  1 "                                " :  1  0.010257  0.041140  0.006033  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    376 "Sanger 2 115" 115.00     380 "Whitesboro~1" 115.00  "1 "  1 "                                " :  1  0.016906  0.067807  0.009943  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    378 "Tioga 115   " 115.00     380 "Whitesboro~1" 115.00  "1 "  1 "                                " :  1  0.026114  0.097501  0.016545  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    378 "Tioga 115   " 115.00     380 "Whitesboro~1" 115.00  "2 "  1 "                                " :  1  0.026114  0.097501  0.016545  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    381 "Wichita Fa~1" 115.00     383 "Wichita Fa~3" 115.00  "1 "  1 "                                " :  1  0.003569  0.023051  0.004398  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    381 "Wichita Fa~1" 115.00     384 "Wichita Fa~4" 115.00  "1 "  1 "                                " :  1  0.004672  0.018394  0.002801  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    382 "Wichita Fa~2" 115.00     387 "Burkburnet~1" 115.00  "1 "  1 "                                " :  1  0.020147  0.080807  0.011850  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    382 "Wichita Fa~2" 115.00     391 "Harrold 115 " 115.00  "1 "  1 "                                " :  1  0.025425  0.173693  0.029551  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    382 "Wichita Fa~2" 115.00     400 "Petrolia 115" 115.00  "1 "  1 "                                " :  1  0.005435  0.035106  0.006698  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    383 "Wichita Fa~3" 115.00     394 "Iowa Park ~1" 115.00  "1 "  1 "                                " :  1  0.015703  0.058630  0.009949  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    383 "Wichita Fa~3" 115.00     394 "Iowa Park ~1" 115.00  "2 "  1 "                                " :  1  0.015703  0.058630  0.009949  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    384 "Wichita Fa~4" 115.00     385 "Wichita Fa~5" 115.00  "1 "  1 "                                " :  1  0.003850  0.026301  0.004475  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    384 "Wichita Fa~4" 115.00     389 "Electra 115 " 115.00  "1 "  1 "                                " :  1  0.033399  0.131495  0.020026  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    384 "Wichita Fa~4" 115.00     389 "Electra 115 " 115.00  "2 "  1 "                                " :  1  0.033399  0.131495  0.020026  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    385 "Wichita Fa~5" 115.00     393 "Holliday 115" 115.00  "1 "  1 "                                " :  1  0.022235  0.087545  0.013332  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    385 "Wichita Fa~5" 115.00     401 "Scotland 115" 115.00  "1 "  1 "                                " :  1  0.006681  0.043153  0.008233  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    386 "Sheppard A~1" 115.00     395 "Iowa Park ~2" 115.00  "1 "  1 "                                " :  1  0.014925  0.058762  0.008949  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    386 "Sheppard A~1" 115.00     399 "Olney 115   " 115.00  "1 "  1 "                                " :  1  0.018821  0.074102  0.011285  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    387 "Burkburnet~1" 115.00     398 "Oklaunion ~1" 115.00  "1 "  1 "                                " :  1  0.037266  0.149471  0.021918  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    388 "Byers 115   " 115.00     400 "Petrolia 115" 115.00  "1 "  1 "                                " :  1  0.004866  0.033898  0.005541  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    388 "Byers 115   " 115.00    1499 "Muenster 3~1" 115.00  "1 "  1 "                                " :  1  0.036309  0.234516  0.044741  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    389 "Electra 115 " 115.00     391 "Harrold 115 " 115.00  "1 "  1 "                                " :  1  0.004233  0.029489  0.004821  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    389 "Electra 115 " 115.00     394 "Iowa Park ~1" 115.00  "1 "  1 "                                " :  1  0.018485  0.069019  0.011712  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    389 "Electra 115 " 115.00     394 "Iowa Park ~1" 115.00  "2 "  1 "                                " :  1  0.018485  0.069019  0.011712  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    390 "Goree 115   " 115.00     396 "Munday 115  " 115.00  "1 "  1 "                                " :  1  0.007624  0.030580  0.004484  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    390 "Goree 115   " 115.00     402 "Seymour 115 " 115.00  "1 "  1 "                                " :  1  0.026863  0.100301  0.017020  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    390 "Goree 115   " 115.00    1310 "Benjamin 115" 115.00  "1 "  1 "                                " :  1  0.022689  0.091005  0.013345  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    392 "Henrietta ~1" 115.00     401 "Scotland 115" 115.00  "1 "  1 "                                " :  1  0.023658  0.088332  0.014989  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    393 "Holliday 115" 115.00     402 "Seymour 115 " 115.00  "1 "  1 "                                " :  1  0.036765  0.144750  0.022044  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    395 "Iowa Park ~2" 115.00     397 "Newcastle ~1" 115.00  "1 "  1 "                                " :  1  0.025900  0.096704  0.016410  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    396 "Munday 115  " 115.00     404 "Weinert 115 " 115.00  "1 "  1 "                                " :  1  0.015036  0.056139  0.009526  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    396 "Munday 115  " 115.00    1310 "Benjamin 115" 115.00  "1 "  1 "                                " :  1  0.030135  0.066296  0.008681   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    397 "Newcastle ~1" 115.00    1338 "Rochester ~1" 115.00  "1 "  1 "                                " :  1  0.072058  0.269045  0.045655  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    398 "Oklaunion ~1" 115.00    1291 "Odell 115   " 115.00  "1 "  1 "                                " :  1  0.029587  0.110470  0.018746  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    399 "Olney 115   " 115.00     405 "Windthorst~1" 115.00  "1 "  1 "                                " :  1  0.026109  0.097482  0.016542  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    399 "Olney 115   " 115.00    1473 "Olney 2 115 " 115.00  "1 "  1 "                                " :  1  0.021048  0.046304  0.006063   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    401 "Scotland 115" 115.00    1473 "Olney 2 115 " 115.00  "1 "  1 "                                " :  1  0.024186  0.090306  0.015324  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    403 "Vernon 115  " 115.00    1282 "Crowell 115 " 115.00  "1 "  1 "                                " :  1  0.041009  0.164482  0.024120  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    403 "Vernon 115  " 115.00    1500 "Vernon 2 115" 115.00  "1 "  1 "                                " :  1  0.012090  0.045143  0.007660  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    404 "Weinert 115 " 115.00    1334 "O Brien 115 " 115.00  "1 "  1 "                                " :  1  0.018530  0.072957  0.011111  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    405 "Windthorst~1" 115.00     413 "Chico 115   " 115.00  "1 "  1 "                                " :  1  0.049898  0.200137  0.029348  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    406 "Stephenvil~1" 115.00     407 "Stephenvil~2" 115.00  "1 "  1 "                                " :  1  0.006319  0.025346  0.003717  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    406 "Stephenvil~1" 115.00     415 "Bluff Dale~1" 115.00  "1 "  1 "                                " :  1  0.026935  0.059255  0.007759   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    407 "Stephenvil~2" 115.00     423 "Dublin 115  " 115.00  "1 "  1 "                                " :  1  0.016661  0.065598  0.009990  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    407 "Stephenvil~2" 115.00     423 "Dublin 115  " 115.00  "2 "  1 "                                " :  1  0.016661  0.065598  0.009990  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    408 "Breckenrid~1" 115.00     425 "Graford 115 " 115.00  "1 "  1 "                                " :  1  0.087167  0.191765  0.025110   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    408 "Breckenrid~1" 115.00     446 "South Bend~1" 115.00  "1 "  1 "                                " :  1  0.020712  0.081548  0.012419  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    409 "Bridgeport~1" 115.00     432 "Jacksboro ~1" 115.00  "1 "  1 "                                " :  1  0.027083  0.108626  0.015929  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    410 "Bryson 115  " 115.00     426 "Graham 115  " 115.00  "1 "  1 "                                " :  1  0.021158  0.084864  0.012444  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    410 "Bryson 115  " 115.00    1442 "Jacksboro ~2" 115.00  "1 "  1 "                                " :  1  0.002303  0.009067  0.001381  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    411 "Caddo 115   " 115.00     437 "Moran 115   " 115.00  "1 "  1 "                                " :  1  0.043236  0.170226  0.025924  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    411 "Caddo 115   " 115.00     444 "Strawn 115  " 115.00  "1 "  1 "                                " :  1  0.015997  0.062984  0.009592  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    412 "Albany 115  " 115.00     446 "South Bend~1" 115.00  "1 "  1 "                                " :  1  0.042884  0.172006  0.025223  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    412 "Albany 115  " 115.00    1321 "Hawley 115  " 115.00  "1 "  1 "                                " :  1  0.048272  0.180237  0.030585  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    414 "Blanket 115 " 115.00     419 "Comanche 115" 115.00  "1 "  1 "                                " :  1  0.015671  0.062855  0.009217  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    414 "Blanket 115 " 115.00     443 "Sidney 115  " 115.00  "1 "  1 "                                " :  1  0.006799  0.046449  0.007903  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    414 "Blanket 115 " 115.00     557 "Early 115   " 115.00  "1 "  1 "                                " :  1  0.012427  0.048927  0.007451  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    414 "Blanket 115 " 115.00     580 "May 115     " 115.00  "1 "  1 "                                " :  1  0.012662  0.047275  0.008022  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    415 "Bluff Dale~1" 115.00     445 "Tolar 115   " 115.00  "1 "  1 "                                " :  1  0.017070  0.035097  0.005274   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    416 "Carbon 115  " 115.00     429 "Gorman 115  " 115.00  "1 "  1 "                                " :  1  0.019150  0.039374  0.005917   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    416 "Carbon 115  " 115.00     441 "Rising Sta~1" 115.00  "1 "  1 "                                " :  1  0.029650  0.064094  0.008698   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    417 "Carlton 115 " 115.00     421 "De Leon 115 " 115.00  "1 "  1 "                                " :  1  0.036386  0.135857  0.023054  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    417 "Carlton 115 " 115.00     430 "Gustine 115 " 115.00  "1 "  1 "                                " :  1  0.013166  0.052809  0.007744  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    417 "Carlton 115 " 115.00     431 "Hico 115    " 115.00  "1 "  1 "                                " :  1  0.017466  0.068765  0.010472  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    418 "Cisco 115   " 115.00     429 "Gorman 115  " 115.00  "1 "  1 "                                " :  1  0.029327  0.117630  0.017249  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    418 "Cisco 115   " 115.00     439 "Moran 3 115 " 115.00  "1 "  1 "                                " :  1  0.013946  0.055935  0.008202  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    419 "Comanche 115" 115.00     469 "Hamilton 115" 115.00  "1 "  1 "                                " :  1  0.038661  0.155067  0.022739  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    420 "Cross Plai~1" 115.00     441 "Rising Sta~1" 115.00  "1 "  1 "                                " :  1  0.017992  0.067176  0.011399  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    420 "Cross Plai~1" 115.00    1358 "Dyess Afb ~1" 115.00  "1 "  1 "                                " :  1  0.049795  0.196050  0.029857  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    421 "De Leon 115 " 115.00     423 "Dublin 115  " 115.00  "1 "  1 "                                " :  1  0.018264  0.073256  0.010742  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    421 "De Leon 115 " 115.00     423 "Dublin 115  " 115.00  "2 "  1 "                                " :  1  0.018264  0.073256  0.010742  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    422 "Desdemona ~1" 115.00     429 "Gorman 115  " 115.00  "1 "  1 "                                " :  1  0.016490  0.066140  0.009699  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    422 "Desdemona ~1" 115.00    1472 "Dublin 2 115" 115.00  "1 "  1 "                                " :  1  0.007028  0.027669  0.004214  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    424 "Eastland 115" 115.00     438 "Moran 2 115 " 115.00  "1 "  1 "                                " :  1  0.005905  0.023685  0.003473  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    425 "Graford 115 " 115.00     440 "Ranger 115  " 115.00  "1 "  1 "                                " :  1  0.046288  0.185656  0.027225  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    425 "Graford 115 " 115.00     451 "Whitt 115   " 115.00  "1 "  1 "                                " :  1  0.024066  0.096527  0.014155  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    426 "Graham 115  " 115.00     446 "South Bend~1" 115.00  "1 "  1 "                                " :  1  0.011440  0.045041  0.006859  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    427 "Graham 2 115" 115.00     430 "Gustine 115 " 115.00  "1 "  1 "                                " :  1  0.006303  0.025283  0.003707  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    427 "Graham 2 115" 115.00     484 "Pottsville~1" 115.00  "1 "  1 "                                " :  1  0.018479  0.039945  0.005421   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    428 "Gordon 115  " 115.00     448 "Palo Pinto~1" 115.00  "1 "  1 "                                " :  1  0.009257  0.064488  0.010542  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    431 "Hico 115    " 115.00     485 "Purmela 115 " 115.00  "1 "  1 "                                " :  1  0.069896  0.151094  0.020504   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    431 "Hico 115    " 115.00     520 "Iredell 115 " 115.00  "1 "  1 "                                " :  1  0.012592  0.047016  0.007978  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    432 "Jacksboro ~1" 115.00     433 "Jermyn 115  " 115.00  "1 "  1 "                                " :  1  0.015959  0.062834  0.009569  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    433 "Jermyn 115  " 115.00     434 "Loving 115  " 115.00  "1 "  1 "                                " :  1  0.009673  0.038085  0.005800  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    433 "Jermyn 115  " 115.00     434 "Loving 115  " 115.00  "2 "  1 "                                " :  1  0.009673  0.038085  0.005800  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    433 "Jermyn 115  " 115.00     434 "Loving 115  " 115.00  "3 "  1 "                                " :  1  0.009673  0.038085  0.005800  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    433 "Jermyn 115  " 115.00     449 "Perrin 115  " 115.00  "1 "  1 "                                " :  1  0.035205  0.138607  0.021109  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    433 "Jermyn 115  " 115.00     449 "Perrin 115  " 115.00  "2 "  1 "                                " :  1  0.035205  0.138607  0.021109  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    434 "Loving 115  " 115.00     447 "Throckmort~1" 115.00  "1 "  1 "                                " :  1  0.032959  0.229613  0.037535  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    435 "Lipan 115   " 115.00     436 "Mingus 115  " 115.00  "1 "  1 "                                " :  1  0.032700  0.122092  0.020718  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    435 "Lipan 115   " 115.00     445 "Tolar 115   " 115.00  "1 "  1 "                                " :  1  0.016616  0.065419  0.009963  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    436 "Mingus 115  " 115.00    1472 "Dublin 2 115" 115.00  "1 "  1 "                                " :  1  0.011744  0.047103  0.006907  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    437 "Moran 115   " 115.00     438 "Moran 2 115 " 115.00  "1 "  1 "                                " :  1  0.035309  0.131833  0.022371  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    438 "Moran 2 115 " 115.00     440 "Ranger 115  " 115.00  "1 "  1 "                                " :  1  0.008164  0.032746  0.004802  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    439 "Moran 3 115 " 115.00    1309 "Baird 115   " 115.00  "1 "  1 "                                " :  1  0.011944  0.044595  0.007568  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    442 "Santo 115   " 115.00     444 "Strawn 115  " 115.00  "1 "  1 "                                " :  1  0.049784  0.107618  0.014604   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    443 "Sidney 115  " 115.00     580 "May 115     " 115.00  "1 "  1 "                                " :  1  0.006178  0.042205  0.007181  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    446 "South Bend~1" 115.00     452 "Woodson 115 " 115.00  "1 "  1 "                                " :  1  0.023978  0.094405  0.014377  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    450 "Poolville ~1" 115.00     451 "Whitt 115   " 115.00  "1 "  1 "                                " :  1  0.005657  0.038643  0.006575  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    452 "Woodson 115 " 115.00    1328 "Lueders 115 " 115.00  "1 "  1 "                                " :  1  0.042558  0.167558  0.025518  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    453 "Temple 115  " 115.00     456 "Temple 4 115" 115.00  "1 "  1 "                                " :  1  0.008869  0.033116  0.005620  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    453 "Temple 115  " 115.00     460 "Burlington~1" 115.00  "1 "  1 "                                " :  1  0.011623  0.046617  0.006836  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    453 "Temple 115  " 115.00     460 "Burlington~1" 115.00  "2 "  1 "                                " :  1  0.011623  0.046617  0.006836  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    454 "Temple 2 115" 115.00     455 "Temple 3 115" 115.00  "1 "  1 "                                " :  1  0.004383  0.017578  0.002578  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    454 "Temple 2 115" 115.00     456 "Temple 4 115" 115.00  "1 "  1 "                                " :  1  0.004526  0.016898  0.002867  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    455 "Temple 3 115" 115.00     494 "Troy 115    " 115.00  "1 "  1 "                                " :  1  0.010144  0.037877  0.006427  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    455 "Temple 3 115" 115.00     494 "Troy 115    " 115.00  "2 "  1 "                                " :  1  0.010144  0.037877  0.006427  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    456 "Temple 4 115" 115.00     458 "Belton 115  " 115.00  "1 "  1 "                                " :  1  0.011055  0.044341  0.006502  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    456 "Temple 4 115" 115.00     480 "Little Riv~1" 115.00  "1 "  1 "                                " :  1  0.010464  0.041971  0.006155  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    456 "Temple 4 115" 115.00     487 "Rogers 115  " 115.00  "1 "  1 "                                " :  1  0.016763  0.065997  0.010051  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    456 "Temple 4 115" 115.00     489 "Salado 115  " 115.00  "1 "  1 "                                " :  1  0.023367  0.091999  0.014011  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    457 "Bartlett 115" 115.00     463 "Copperas C~2" 115.00  "1 "  1 "                                " :  1  0.010642  0.042682  0.006259  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    457 "Bartlett 115" 115.00     468 "Granger 115 " 115.00  "1 "  1 "                                " :  1  0.016327  0.035920  0.004703   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    457 "Bartlett 115" 115.00     470 "Holland 115 " 115.00  "1 "  1 "                                " :  1  0.008473  0.033983  0.004983  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    458 "Belton 115  " 115.00     477 "Harker Hei~1" 115.00  "1 "  1 "                                " :  1  0.010987  0.041023  0.006961  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    458 "Belton 115  " 115.00     482 "Moody 115   " 115.00  "1 "  1 "                                " :  1  0.023334  0.087125  0.014785  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    459 "Buckholts ~1" 115.00     461 "Cameron 115 " 115.00  "1 "  1 "                                " :  1  0.019536  0.078357  0.011490  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    459 "Buckholts ~1" 115.00     470 "Holland 115 " 115.00  "1 "  1 "                                " :  1  0.018536  0.074346  0.010902  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    460 "Burlington~1" 115.00     487 "Rogers 115  " 115.00  "1 "  1 "                                " :  1  0.021749  0.047015  0.006380   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    460 "Burlington~1" 115.00     540 "Reagan 115  " 115.00  "1 "  1 "                                " :  1  0.029590  0.118684  0.017404  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    460 "Burlington~1" 115.00     540 "Reagan 115  " 115.00  "2 "  1 "                                " :  1  0.029590  0.118684  0.017404  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    461 "Cameron 115 " 115.00     488 "Rosebud 115 " 115.00  "1 "  1 "                                " :  1  0.034871  0.076714  0.010045   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    461 "Cameron 115 " 115.00     503 "Bremond 115 " 115.00  "1 "  1 "                                " :  1  0.031442  0.126112  0.018493  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    462 "Copperas C~1" 115.00     473 "Kempner 115 " 115.00  "1 "  1 "                                " :  1  0.024273  0.049907  0.007500   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    462 "Copperas C~1" 115.00     577 "Lometa 115  " 115.00  "1 "  1 "                                " :  1  0.032586  0.128296  0.019539  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    462 "Copperas C~1" 115.00     577 "Lometa 115  " 115.00  "2 "  1 "                                " :  1  0.032586  0.128296  0.019539  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    463 "Copperas C~2" 115.00     492 "Thorndale ~1" 115.00  "1 "  1 "                                " :  1  0.017873  0.070369  0.010717  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    464 "Eddy 115    " 115.00     494 "Troy 115    " 115.00  "1 "  1 "                                " :  1  0.008383  0.031300  0.005311  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    464 "Eddy 115    " 115.00     527 "Lott 115    " 115.00  "1 "  1 "                                " :  1  0.014788  0.058223  0.008867  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    465 "Evant 115   " 115.00     485 "Purmela 115 " 115.00  "1 "  1 "                                " :  1  0.008988  0.033560  0.005695  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    465 "Evant 115   " 115.00     495 "Troy 2 115  " 115.00  "1 "  1 "                                " :  1  0.017913  0.124794  0.020400  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    465 "Evant 115   " 115.00     589 "Priddy 115  " 115.00  "1 "  1 "                                " :  1  0.034785  0.129880  0.022040  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    466 "Florence 115" 115.00     471 "Jarrell 115 " 115.00  "1 "  1 "                                " :  1  0.032029  0.065855  0.009896   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    466 "Florence 115" 115.00    1150 "Georgetown~3" 115.00  "1 "  1 "                                " :  1  0.018594  0.038231  0.005745   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    467 "Gatesville~1" 115.00     476 "Killeen 2 ~1" 115.00  "1 "  1 "                                " :  1  0.026685  0.107030  0.015695  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    467 "Gatesville~1" 115.00     495 "Troy 2 115  " 115.00  "1 "  1 "                                " :  1  0.003416  0.023337  0.003970  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    468 "Granger 115 " 115.00     491 "Taylor 115  " 115.00  "1 "  1 "                                " :  1  0.023821  0.048979  0.007360   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    469 "Hamilton 115" 115.00     484 "Pottsville~1" 115.00  "1 "  1 "                                " :  1  0.026027  0.057258  0.007497   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    469 "Hamilton 115" 115.00     485 "Purmela 115 " 115.00  "1 "  1 "                                " :  1  0.016450  0.065979  0.009675  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    470 "Holland 115 " 115.00     480 "Little Riv~1" 115.00  "1 "  1 "                                " :  1  0.007495  0.027986  0.004749  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    471 "Jarrell 115 " 115.00    1146 "Georgetown~2" 115.00  "1 "  1 "                                " :  1  0.038077  0.082310  0.011170   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    472 "Jonesboro ~1" 115.00     511 "Cranfills ~1" 115.00  "1 "  1 "                                " :  1  0.013356  0.053570  0.007855  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    472 "Jonesboro ~1" 115.00     520 "Iredell 115 " 115.00  "1 "  1 "                                " :  1  0.032827  0.122568  0.020799  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    473 "Kempner 115 " 115.00     474 "Fort Hood ~1" 115.00  "1 "  1 "                                " :  1  0.021185  0.084970  0.012460  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    473 "Kempner 115 " 115.00     474 "Fort Hood ~1" 115.00  "2 "  1 "                                " :  1  0.021185  0.084970  0.012460  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    473 "Kempner 115 " 115.00     479 "Lampasas 115" 115.00  "1 "  1 "                                " :  1  0.019790  0.073892  0.012539  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    473 "Kempner 115 " 115.00     479 "Lampasas 115" 115.00  "2 "  1 "                                " :  1  0.019790  0.073892  0.012539  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    473 "Kempner 115 " 115.00    1128 "Briggs 115  " 115.00  "1 "  1 "                                " :  1  0.008381  0.057256  0.009741  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    474 "Fort Hood ~1" 115.00     477 "Harker Hei~1" 115.00  "1 "  1 "                                " :  1  0.006171  0.042994  0.007028  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    474 "Fort Hood ~1" 115.00     489 "Salado 115  " 115.00  "1 "  1 "                                " :  1  0.022514  0.088641  0.013499  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    475 "Killeen 115 " 115.00     478 "Killeen 3 ~1" 115.00  "1 "  1 "                                " :  1  0.006924  0.027770  0.004072  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    475 "Killeen 115 " 115.00     478 "Killeen 3 ~1" 115.00  "2 "  1 "                                " :  1  0.006924  0.027770  0.004072  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    475 "Killeen 115 " 115.00     490 "Salado 2 115" 115.00  "1 "  1 "                                " :  1  0.050629  0.104099  0.015643   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    476 "Killeen 2 ~1" 115.00     477 "Harker Hei~1" 115.00  "1 "  1 "                                " :  1  0.008755  0.032691  0.005547  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    476 "Killeen 2 ~1" 115.00     555 "Woodway 115 " 115.00  "1 "  1 "                                " :  1  0.046007  0.171779  0.029150  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    478 "Killeen 3 ~1" 115.00    1125 "Bertram 115 " 115.00  "1 "  1 "                                " :  1  0.028214  0.105342  0.017876  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    478 "Killeen 3 ~1" 115.00    1125 "Bertram 115 " 115.00  "2 "  1 "                                " :  1  0.028214  0.105342  0.017876  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    478 "Killeen 3 ~1" 115.00    1128 "Briggs 115  " 115.00  "1 "  1 "                                " :  1  0.006021  0.041946  0.006857  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    479 "Lampasas 115" 115.00     577 "Lometa 115  " 115.00  "1 "  1 "                                " :  1  0.017117  0.068655  0.010068  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    479 "Lampasas 115" 115.00    1127 "Tow 115     " 115.00  "1 "  1 "                                " :  1  0.028572  0.106679  0.018103  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    479 "Lampasas 115" 115.00    1127 "Tow 115     " 115.00  "2 "  1 "                                " :  1  0.028572  0.106679  0.018103  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    480 "Little Riv~1" 115.00    1145 "Georgetown~1" 115.00  "1 "  1 "                                " :  1  0.066375  0.143481  0.019471   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    481 "Milano 115  " 115.00     486 "Rockdale 115" 115.00  "1 "  1 "                                " :  1  0.028471  0.058540  0.008797   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    481 "Milano 115  " 115.00     832 "Caldwell 115" 115.00  "1 "  1 "                                " :  1  0.036993  0.076061  0.011430   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    482 "Moody 115   " 115.00     494 "Troy 115    " 115.00  "1 "  1 "                                " :  1  0.012897  0.051730  0.007586  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    483 "Oglesby 115 " 115.00     495 "Troy 2 115  " 115.00  "1 "  1 "                                " :  1  0.031539  0.064847  0.009745   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    483 "Oglesby 115 " 115.00     528 "Mc Gregor ~1" 115.00  "1 "  1 "                                " :  1  0.023543  0.050893  0.006906   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    485 "Purmela 115 " 115.00     495 "Troy 2 115  " 115.00  "1 "  1 "                                " :  1  0.026817  0.105584  0.016080  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    486 "Rockdale 115" 115.00    1493 "Rockdale 2~1" 115.00  "1 "  1 "                                " :  1  0.008747  0.034440  0.005245  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    487 "Rogers 115  " 115.00     488 "Rosebud 115 " 115.00  "1 "  1 "                                " :  1  0.025421  0.094916  0.016107  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    488 "Rosebud 115 " 115.00     540 "Reagan 115  " 115.00  "1 "  1 "                                " :  1  0.015695  0.058600  0.009944  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    490 "Salado 2 115" 115.00    1150 "Georgetown~3" 115.00  "1 "  1 "                                " :  1  0.041234  0.089135  0.012096   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    491 "Taylor 115  " 115.00    1135 "Coupland 115" 115.00  "1 "  1 "                                " :  1  0.010567  0.042382  0.006215  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    491 "Taylor 115  " 115.00    1151 "Hutto 115   " 115.00  "1 "  1 "                                " :  1  0.024476  0.050325  0.007562   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    492 "Thorndale ~1" 115.00     493 "Thrall 115  " 115.00  "1 "  1 "                                " :  1  0.019370  0.042613  0.005580   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    492 "Thorndale ~1" 115.00    1493 "Rockdale 2~1" 115.00  "1 "  1 "                                " :  1  0.010275  0.040454  0.006161  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    493 "Thrall 115  " 115.00     836 "Dime Box 115" 115.00  "1 "  1 "                                " :  1  0.069150  0.152127  0.019920   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    494 "Troy 115    " 115.00     504 "Bruceville~1" 115.00  "1 "  1 "                                " :  1  0.014101  0.055517  0.008455  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    496 "Abbott 115  " 115.00     505 "Bynum 115   " 115.00  "1 "  1 "                                " :  1  0.023460  0.051611  0.006758   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    496 "Abbott 115  " 115.00     537 "Penelope 115" 115.00  "1 "  1 "                                " :  1  0.020574  0.044475  0.006035   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    497 "Aquilla 115 " 115.00     548 "West 115    " 115.00  "1 "  1 "                                " :  1  0.012220  0.049013  0.007187  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    497 "Aquilla 115 " 115.00    1452 "Clifton 2 ~1" 115.00  "1 "  1 "                                " :  1  0.010903  0.043731  0.006413  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    498 "Aquilla 2 ~1" 115.00     500 "Blooming G~1" 115.00  "1 "  1 "                                " :  1  0.008494  0.031713  0.005382  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    498 "Aquilla 2 ~1" 115.00     500 "Blooming G~1" 115.00  "2 "  1 "                                " :  1  0.008494  0.031713  0.005382  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    499 "Axtell 115  " 115.00     516 "Groesbeck ~1" 115.00  "1 "  1 "                                " :  1  0.072000  0.155640  0.021121   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    499 "Axtell 115  " 115.00     525 "Kosse 2 115 " 115.00  "1 "  1 "                                " :  1  0.008079  0.031810  0.004844  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    500 "Blooming G~1" 115.00     515 "Frost 115   " 115.00  "1 "  1 "                                " :  1  0.010241  0.040321  0.006141  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    500 "Blooming G~1" 115.00     515 "Frost 115   " 115.00  "2 "  1 "                                " :  1  0.010241  0.040321  0.006141  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    501 "Blum 115    " 115.00     549 "Whitney 115 " 115.00  "1 "  1 "                                " :  1  0.014727  0.057983  0.008830  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    502 "Mertens 115 " 115.00     505 "Bynum 115   " 115.00  "1 "  1 "                                " :  1  0.013932  0.028645  0.004304   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    502 "Mertens 115 " 115.00     521 "Iredell 2 ~1" 115.00  "1 "  1 "                                " :  1  0.007324  0.028836  0.004392  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    503 "Bremond 115 " 115.00     524 "Kosse 115   " 115.00  "1 "  1 "                                " :  1  0.014305  0.057377  0.008414  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    504 "Bruceville~1" 115.00     526 "Lorena 115  " 115.00  "1 "  1 "                                " :  1  0.003289  0.022471  0.003823  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    506 "Chilton 115 " 115.00     527 "Lott 115    " 115.00  "1 "  1 "                                " :  1  0.011024  0.044218  0.006484  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    506 "Chilton 115 " 115.00     543 "Riesel 2 115" 115.00  "1 "  1 "                                " :  1  0.006078  0.024379  0.003575  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    507 "China Spri~1" 115.00     514 "Elm Mott 115" 115.00  "1 "  1 "                                " :  1  0.019852  0.078160  0.011903  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    507 "China Spri~1" 115.00     535 "Morgan 115  " 115.00  "1 "  1 "                                " :  1  0.031753  0.127357  0.018676  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    507 "China Spri~1" 115.00     555 "Woodway 115 " 115.00  "1 "  1 "                                " :  1  0.016073  0.063281  0.009637  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    508 "Clifton 115 " 115.00     532 "Meridian 115" 115.00  "1 "  1 "                                " :  1  0.015827  0.059094  0.010028  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    508 "Clifton 115 " 115.00     546 "Valley Mil~1" 115.00  "1 "  1 "                                " :  1  0.014716  0.054947  0.009324  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    509 "Coolidge 115" 115.00     538 "Prairie Hi~1" 115.00  "1 "  1 "                                " :  1  0.009315  0.036673  0.005585  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    509 "Coolidge 115" 115.00     544 "Riesel 3 115" 115.00  "1 "  1 "                                " :  1  0.009352  0.036821  0.005608  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    511 "Cranfills ~1" 115.00     532 "Meridian 115" 115.00  "1 "  1 "                                " :  1  0.015543  0.061195  0.009320  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    512 "Crawford 115" 115.00     528 "Mc Gregor ~1" 115.00  "1 "  1 "                                " :  1  0.010787  0.042470  0.006468  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    512 "Crawford 115" 115.00     546 "Valley Mil~1" 115.00  "1 "  1 "                                " :  1  0.011547  0.043112  0.007316  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    513 "Dawson 115  " 115.00     519 "Hubbard 115 " 115.00  "1 "  1 "                                " :  1  0.012053  0.047456  0.007227  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    513 "Dawson 115  " 115.00     539 "Purdon 115  " 115.00  "1 "  1 "                                " :  1  0.008234  0.033027  0.004843  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    514 "Elm Mott 115" 115.00     525 "Kosse 2 115 " 115.00  "1 "  1 "                                " :  1  0.006059  0.024303  0.003564  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    514 "Elm Mott 115" 115.00     531 "Mart 115    " 115.00  "1 "  1 "                                " :  1  0.024840  0.097797  0.014894  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    515 "Frost 115   " 115.00     521 "Iredell 2 ~1" 115.00  "1 "  1 "                                " :  1  0.006980  0.027483  0.004185  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    517 "Hewitt 115  " 115.00     526 "Lorena 115  " 115.00  "1 "  1 "                                " :  1  0.004951  0.019493  0.002969  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    517 "Hewitt 115  " 115.00     526 "Lorena 115  " 115.00  "2 "  1 "                                " :  1  0.004951  0.019493  0.002969  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    517 "Hewitt 115  " 115.00     552 "Waco 2 115  " 115.00  "1 "  1 "                                " :  1  0.017313  0.069441  0.010183  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    517 "Hewitt 115  " 115.00     552 "Waco 2 115  " 115.00  "2 "  1 "                                " :  1  0.017313  0.069441  0.010183  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    517 "Hewitt 115  " 115.00     553 "Waco 3 115  " 115.00  "1 "  1 "                                " :  1  0.004943  0.033771  0.005746  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    518 "Hillsboro ~1" 115.00     537 "Penelope 115" 115.00  "1 "  1 "                                " :  1  0.039557  0.085511  0.011604   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    519 "Hubbard 115 " 115.00     536 "Mount Calm~1" 115.00  "1 "  1 "                                " :  1  0.011221  0.044178  0.006728  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    521 "Iredell 2 ~1" 115.00     522 "Italy 115   " 115.00  "1 "  1 "                                " :  1  0.018354  0.068531  0.011629  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    521 "Iredell 2 ~1" 115.00     529 "Malone 115  " 115.00  "1 "  1 "                                " :  1  0.006067  0.022654  0.003844  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    523 "Kopperl 115 " 115.00     535 "Morgan 115  " 115.00  "1 "  1 "                                " :  1  0.012454  0.049034  0.007468  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    524 "Kosse 115   " 115.00     545 "Thornton 115" 115.00  "1 "  1 "                                " :  1  0.011300  0.045322  0.006646  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    525 "Kosse 2 115 " 115.00     536 "Mount Calm~1" 115.00  "1 "  1 "                                " :  1  0.009515  0.035525  0.006028  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    525 "Kosse 2 115 " 115.00     548 "West 115    " 115.00  "1 "  1 "                                " :  1  0.014724  0.031829  0.004319   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    530 "Marlin 115  " 115.00     540 "Reagan 115  " 115.00  "1 "  1 "                                " :  1  0.011222  0.045010  0.006600  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    530 "Marlin 115  " 115.00     542 "Riesel 115  " 115.00  "1 "  1 "                                " :  1  0.013424  0.052854  0.008049  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    531 "Mart 115    " 115.00     553 "Waco 3 115  " 115.00  "1 "  1 "                                " :  1  0.023613  0.094709  0.013888  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    532 "Meridian 115" 115.00     547 "Walnut Spr~1" 115.00  "1 "  1 "                                " :  1  0.015656  0.058456  0.009920  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    533 "Mexia 115   " 115.00     544 "Riesel 3 115" 115.00  "1 "  1 "                                " :  1  0.006925  0.047308  0.008049  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    536 "Mount Calm~1" 115.00     537 "Penelope 115" 115.00  "1 "  1 "                                " :  1  0.011447  0.042740  0.007253  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    538 "Prairie Hi~1" 115.00     541 "Richland 115" 115.00  "1 "  1 "                                " :  1  0.064662  0.139778  0.018968   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    542 "Riesel 115  " 115.00     543 "Riesel 2 115" 115.00  "1 "  1 "                                " :  1  0.012059  0.047477  0.007230  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    544 "Riesel 3 115" 115.00     550 "Wortham 115 " 115.00  "1 "  1 "                                " :  1  0.006730  0.043467  0.008293  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    549 "Whitney 115 " 115.00    1452 "Clifton 2 ~1" 115.00  "1 "  1 "                                " :  1  0.017048  0.035053  0.005267   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    551 "Waco 115    " 115.00     552 "Waco 2 115  " 115.00  "1 "  1 "                                " :  1  0.004799  0.030998  0.005914  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    551 "Waco 115    " 115.00     554 "Waco 4 115  " 115.00  "1 "  1 "                                " :  1  0.008563  0.033712  0.005134  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    551 "Waco 115    " 115.00     554 "Waco 4 115  " 115.00  "2 "  1 "                                " :  1  0.008563  0.033712  0.005134  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    551 "Waco 115    " 115.00     555 "Woodway 115 " 115.00  "1 "  1 "                                " :  1  0.007635  0.030062  0.004578  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    552 "Waco 2 115  " 115.00     554 "Waco 4 115  " 115.00  "1 "  1 "                                " :  1  0.009287  0.034676  0.005884  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    552 "Waco 2 115  " 115.00     554 "Waco 4 115  " 115.00  "2 "  1 "                                " :  1  0.009287  0.034676  0.005884  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    552 "Waco 2 115  " 115.00     554 "Waco 4 115  " 115.00  "3 "  1 "                                " :  1  0.009287  0.034676  0.005884  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    556 "Brownwood ~1" 115.00     557 "Early 115   " 115.00  "1 "  1 "                                " :  1  0.009591  0.038468  0.005641  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    556 "Brownwood ~1" 115.00     560 "Bangs 115   " 115.00  "1 "  1 "                                " :  1  0.010129  0.040626  0.005957  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    556 "Brownwood ~1" 115.00    1333 "Novice 115  " 115.00  "1 "  1 "                                " :  1  0.055287  0.221753  0.032518  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    557 "Early 115   " 115.00     602 "Zephyr 115  " 115.00  "1 "  1 "                                " :  1  0.011895  0.047712  0.006996  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    558 "Art 115     " 115.00    1179 "Willow Cit~1" 115.00  "1 "  1 "                                " :  1  0.040968  0.152963  0.025957  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    559 "Ballinger ~1" 115.00     586 "Norton 115  " 115.00  "1 "  1 "                                " :  1  0.021348  0.085625  0.012556  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    559 "Ballinger ~1" 115.00     594 "Rowena 115  " 115.00  "1 "  1 "                                " :  1  0.013597  0.053534  0.008153  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    560 "Bangs 115   " 115.00     563 "Brookesmit~1" 115.00  "1 "  1 "                                " :  1  0.017507  0.068928  0.010497  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    560 "Bangs 115   " 115.00     596 "Santa Anna~1" 115.00  "1 "  1 "                                " :  1  0.012537  0.046810  0.007943  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    561 "Bangs 2 115 " 115.00     600 "Voca 115    " 115.00  "1 "  1 "                                " :  1  0.055496  0.207209  0.035162  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    561 "Bangs 2 115 " 115.00    1127 "Tow 115     " 115.00  "1 "  1 "                                " :  1  0.007753  0.028948  0.004912  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    561 "Bangs 2 115 " 115.00    1159 "Llano 115   " 115.00  "1 "  1 "                                " :  1  0.029067  0.108530  0.018417  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    562 "Brady 115   " 115.00     568 "Doole 115   " 115.00  "1 "  1 "                                " :  1  0.033613  0.125504  0.021297  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    562 "Brady 115   " 115.00     581 "Melvin 115  " 115.00  "1 "  1 "                                " :  1  0.018825  0.074116  0.011287  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    562 "Brady 115   " 115.00     600 "Voca 115    " 115.00  "1 "  1 "                                " :  1  0.020588  0.076871  0.013045  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    563 "Brookesmit~1" 115.00     592 "Rockwood 115" 115.00  "1 "  1 "                                " :  1  0.019382  0.077738  0.011400  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    564 "Burkett 115 " 115.00     567 "Coleman 115 " 115.00  "1 "  1 "                                " :  1  0.018978  0.070860  0.012025  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    564 "Burkett 115 " 115.00    1318 "Goldsboro ~1" 115.00  "1 "  1 "                                " :  1  0.032030  0.119591  0.020294  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    565 "Castell 115 " 115.00    1127 "Tow 115     " 115.00  "1 "  1 "                                " :  1  0.021936  0.149854  0.025496  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    565 "Castell 115 " 115.00    1159 "Llano 115   " 115.00  "1 "  1 "                                " :  1  0.018500  0.074204  0.010881  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    566 "Cherokee 115" 115.00     595 "San Saba 115" 115.00  "1 "  1 "                                " :  1  0.030920  0.063575  0.009553   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    566 "Cherokee 115" 115.00     599 "Valley Spr~1" 115.00  "1 "  1 "                                " :  1  0.029753  0.065456  0.008571   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    567 "Coleman 115 " 115.00     598 "Valera 115  " 115.00  "1 "  1 "                                " :  1  0.028967  0.062618  0.008497   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    568 "Doole 115   " 115.00     573 "Gouldbusk ~1" 115.00  "1 "  1 "                                " :  1  0.010018  0.037405  0.006347  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    568 "Doole 115   " 115.00     576 "Lohn 115    " 115.00  "1 "  1 "                                " :  1  0.010602  0.042526  0.006236  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    568 "Doole 115   " 115.00     584 "Millersvie~1" 115.00  "1 "  1 "                                " :  1  0.010947  0.043906  0.006438  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    569 "Eden 115    " 115.00     624 "Vancourt 115" 115.00  "1 "  1 "                                " :  1  0.040950  0.088522  0.012013   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    570 "Fort Mc Ka~1" 115.00     582 "Menard 115  " 115.00  "1 "  1 "                                " :  1  0.020139  0.080778  0.011845  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    570 "Fort Mc Ka~1" 115.00     613 "Eldorado 115" 115.00  "1 "  1 "                                " :  1  0.038858  0.155855  0.022855  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    571 "Fredonia 115" 115.00     582 "Menard 115  " 115.00  "1 "  1 "                                " :  1  0.119241  0.257761  0.034979   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    571 "Fredonia 115" 115.00     588 "Pontotoc 115" 115.00  "1 "  1 "                                " :  1  0.007334  0.028875  0.004398  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    571 "Fredonia 115" 115.00     600 "Voca 115    " 115.00  "1 "  1 "                                " :  1  0.009205  0.036920  0.005414  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    572 "Goldthwait~1" 115.00     595 "San Saba 115" 115.00  "1 "  1 "                                " :  1  0.032578  0.128263  0.019534  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    572 "Goldthwait~1" 115.00    1466 "Goldthwait~2" 115.00  "1 "  1 "                                " :  1  0.005637  0.022195  0.003380  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    573 "Gouldbusk ~1" 115.00     597 "Talpa 115   " 115.00  "1 "  1 "                                " :  1  0.030890  0.123898  0.018168  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    574 "Hext 115    " 115.00     578 "London 115  " 115.00  "1 "  1 "                                " :  1  0.013785  0.054275  0.008266  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    574 "Hext 115    " 115.00     582 "Menard 115  " 115.00  "1 "  1 "                                " :  1  0.022989  0.085835  0.014566  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    574 "Hext 115    " 115.00    1148 "Harper 115  " 115.00  "1 "  1 "                                " :  1  0.051201  0.205361  0.030114  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    575 "Junction 115" 115.00     593 "Roosevelt ~1" 115.00  "1 "  1 "                                " :  1  0.019800  0.077957  0.011872  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    575 "Junction 115" 115.00    1237 "Rockspring~1" 115.00  "1 "  1 "                                " :  1  0.112327  0.230956  0.034706   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    576 "Lohn 115    " 115.00     590 "Richland S~1" 115.00  "1 "  1 "                                " :  1  0.036534  0.136410  0.023148  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    576 "Lohn 115    " 115.00     592 "Rockwood 115" 115.00  "1 "  1 "                                " :  1  0.027968  0.057506  0.008641   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    577 "Lometa 115  " 115.00    1466 "Goldthwait~2" 115.00  "1 "  1 "                                " :  1  0.013694  0.051131  0.008677  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    577 "Lometa 115  " 115.00    1466 "Goldthwait~2" 115.00  "2 "  1 "                                " :  1  0.013694  0.051131  0.008677  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    578 "London 115  " 115.00     925 "Mountain H~1" 115.00  "1 "  1 "                                " :  1  0.055740  0.219457  0.033422  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    579 "Mason 115   " 115.00     588 "Pontotoc 115" 115.00  "1 "  1 "                                " :  1  0.030361  0.121776  0.017857  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    579 "Mason 115   " 115.00    1138 "Doss 115    " 115.00  "1 "  1 "                                " :  1  0.023023  0.090644  0.013804  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    580 "May 115     " 115.00    1313 "Clyde 115   " 115.00  "1 "  1 "                                " :  1  0.055905  0.208736  0.035421  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    580 "May 115     " 115.00    1313 "Clyde 115   " 115.00  "2 "  1 "                                " :  1  0.055905  0.208736  0.035421  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    583 "Miles 115   " 115.00     594 "Rowena 115  " 115.00  "1 "  1 "                                " :  1  0.015284  0.057068  0.009684  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    583 "Miles 115   " 115.00     606 "San Angelo~5" 115.00  "1 "  1 "                                " :  1  0.012764  0.051196  0.007507  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    583 "Miles 115   " 115.00     623 "Sterling C~2" 115.00  "1 "  1 "                                " :  1  0.016438  0.065930  0.009668  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    584 "Millersvie~1" 115.00     587 "Paint Rock~1" 115.00  "1 "  1 "                                " :  1  0.020418  0.076235  0.012937  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    584 "Millersvie~1" 115.00     624 "Vancourt 115" 115.00  "1 "  1 "                                " :  1  0.075011  0.165022  0.021608   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    585 "Mullin 115  " 115.00     589 "Priddy 115  " 115.00  "1 "  1 "                                " :  1  0.016078  0.064486  0.009456  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    585 "Mullin 115  " 115.00     602 "Zephyr 115  " 115.00  "1 "  1 "                                " :  1  0.012813  0.047841  0.008118  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    586 "Norton 115  " 115.00     610 "Bronte 115  " 115.00  "1 "  1 "                                " :  1  0.018048  0.039013  0.005294   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    586 "Norton 115  " 115.00    1465 "Blackwell ~2" 115.00  "1 "  1 "                                " :  1  0.032523  0.130445  0.019128  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    587 "Paint Rock~1" 115.00     594 "Rowena 115  " 115.00  "1 "  1 "                                " :  1  0.014155  0.056776  0.008326  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    587 "Paint Rock~1" 115.00     601 "Voss 115    " 115.00  "1 "  1 "                                " :  1  0.026984  0.108232  0.015871  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    588 "Pontotoc 115" 115.00     599 "Valley Spr~1" 115.00  "1 "  1 "                                " :  1  0.022378  0.048373  0.006564   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    590 "Richland S~1" 115.00     591 "Rochelle 115" 115.00  "1 "  1 "                                " :  1  0.027119  0.059661  0.007812   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    590 "Richland S~1" 115.00     595 "San Saba 115" 115.00  "1 "  1 "                                " :  1  0.022067  0.088508  0.012979  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    591 "Rochelle 115" 115.00     596 "Santa Anna~1" 115.00  "1 "  1 "                                " :  1  0.060018  0.123404  0.018544   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    592 "Rockwood 115" 115.00     601 "Voss 115    " 115.00  "1 "  1 "                                " :  1  0.022331  0.083380  0.014149  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    593 "Roosevelt ~1" 115.00     621 "Sonora 115  " 115.00  "1 "  1 "                                " :  1  0.039325  0.157728  0.023129  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    596 "Santa Anna~1" 115.00     598 "Valera 115  " 115.00  "1 "  1 "                                " :  1  0.022985  0.085821  0.014563  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    597 "Talpa 115   " 115.00     598 "Valera 115  " 115.00  "1 "  1 "                                " :  1  0.012941  0.051904  0.007611  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    597 "Talpa 115   " 115.00    1352 "Winters 115 " 115.00  "1 "  1 "                                " :  1  0.024278  0.095587  0.014557  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    603 "San Angelo~1" 115.00     611 "Carlsbad 115" 115.00  "1 "  1 "                                " :  1  0.009165  0.036761  0.005391  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    603 "San Angelo~1" 115.00     611 "Carlsbad 115" 115.00  "2 "  1 "                                " :  1  0.009165  0.036761  0.005391  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    603 "San Angelo~1" 115.00     626 "Wall 2 115  " 115.00  "1 "  1 "                                " :  1  0.019489  0.072768  0.012348  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    604 "San Angelo~2" 115.00     606 "San Angelo~5" 115.00  "1 "  1 "                                " :  1  0.018195  0.040028  0.005241   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    604 "San Angelo~2" 115.00     607 "Goodfellow~1" 115.00  "1 "  1 "                                " :  1  0.005648  0.021089  0.003579  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    604 "San Angelo~2" 115.00     616 "Mereta 115  " 115.00  "1 "  1 "                                " :  1  0.045692  0.100521  0.013162   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    605 "San Angelo~3" 115.00     607 "Goodfellow~1" 115.00  "1 "  1 "                                " :  1  0.014257  0.056134  0.008549  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    606 "San Angelo~5" 115.00     626 "Wall 2 115  " 115.00  "1 "  1 "                                " :  1  0.038542  0.151744  0.023110  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    608 "Barnhart 115" 115.00     609 "Big Lake 115" 115.00  "1 "  1 "                                " :  1  0.029275  0.117420  0.017218  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    608 "Barnhart 115" 115.00     617 "Mertzon 115 " 115.00  "1 "  1 "                                " :  1  0.022457  0.083849  0.014229  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    609 "Big Lake 115" 115.00    1379 "Goldsmith ~5" 115.00  "1 "  1 "                                " :  1  0.046799  0.187708  0.027525  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    609 "Big Lake 115" 115.00    1477 "Midkiff 2 ~1" 115.00  "1 "  1 "                                " :  1  0.018892  0.070539  0.011970  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    610 "Bronte 115  " 115.00     619 "Robert Lee~1" 115.00  "1 "  1 "                                " :  1  0.049737  0.107516  0.014590   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    610 "Bronte 115  " 115.00     623 "Sterling C~2" 115.00  "1 "  1 "                                " :  1  0.025207  0.051828  0.007788   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    612 "Christoval~1" 115.00     615 "Eola 2 115  " 115.00  "1 "  1 "                                " :  1  0.020463  0.076405  0.012965  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    612 "Christoval~1" 115.00     625 "Wall 115    " 115.00  "1 "  1 "                                " :  1  0.028376  0.113815  0.016690  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    613 "Eldorado 115" 115.00     621 "Sonora 115  " 115.00  "1 "  1 "                                " :  1  0.041097  0.161804  0.024642  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    613 "Eldorado 115" 115.00    1488 "Christoval~2" 115.00  "1 "  1 "                                " :  1  0.010843  0.074073  0.012603  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    614 "Eola 115    " 115.00     616 "Mereta 115  " 115.00  "1 "  1 "                                " :  1  0.009115  0.018741  0.002816   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    614 "Eola 115    " 115.00     624 "Vancourt 115" 115.00  "1 "  1 "                                " :  1  0.017695  0.036383  0.005467   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    614 "Eola 115    " 115.00     625 "Wall 115    " 115.00  "1 "  1 "                                " :  1  0.012265  0.049193  0.007214  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    615 "Eola 2 115  " 115.00    1488 "Christoval~2" 115.00  "1 "  1 "                                " :  1  0.019313  0.072111  0.012237  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    617 "Mertzon 115 " 115.00    1488 "Christoval~2" 115.00  "1 "  1 "                                " :  1  0.024082  0.094813  0.014439  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    618 "Ozona 115   " 115.00    1418 "El Paso 115 " 115.00  "1 "  1 "                                " :  1  0.008524  0.018752  0.002455   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    618 "Ozona 115   " 115.00    1461 "Iraan 2 115 " 115.00  "1 "  1 "                                " :  1  0.114050  0.250907  0.032854   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    619 "Robert Lee~1" 115.00     620 "Silver 115  " 115.00  "1 "  1 "                                " :  1  0.030662  0.067455  0.008833   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    620 "Silver 115  " 115.00     622 "Sterling C~1" 115.00  "1 "  1 "                                " :  1  0.069375  0.149967  0.020351   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    622 "Sterling C~1" 115.00    1327 "Loraine 115 " 115.00  "1 "  1 "                                " :  1  0.119543  0.262992  0.034436   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    623 "Sterling C~2" 115.00    1458 "Sterling C~3" 115.00  "1 "  1 "                                " :  1  0.048921  0.192609  0.029333  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    627 "Houston 115 " 115.00     644 "Houston 18~1" 115.00  "1 "  1 "                                " :  1  0.001522  0.008398  0.080262  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    627 "Houston 115 " 115.00     660 "Houston 33~1" 115.00  "1 "  1 "                                " :  1  0.001290  0.012150  0.011342  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    628 "Houston 2 ~1" 115.00     629 "Houston 3 ~1" 115.00  "1 "  1 "                                " :  1  0.001548  0.005665  0.081634  184.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    628 "Houston 2 ~1" 115.00     630 "Houston 4 ~1" 115.00  "1 "  1 "                                " :  1  0.002185  0.008000  0.115277  184.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    628 "Houston 2 ~1" 115.00     639 "Houston 13~1" 115.00  "1 "  1 "                                " :  1  0.001636  0.009031  0.086315  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    628 "Houston 2 ~1" 115.00     639 "Houston 13~1" 115.00  "2 "  1 "                                " :  1  0.001636  0.009031  0.086315  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    628 "Houston 2 ~1" 115.00     646 "Houston 20~1" 115.00  "1 "  1 "                                " :  1  0.001319  0.013868  0.173968  367.9 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    629 "Houston 3 ~1" 115.00     662 "Houston 35~1" 115.00  "1 "  1 "                                " :  1  0.001480  0.013936  0.013009  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    630 "Houston 4 ~1" 115.00     636 "Houston 10~1" 115.00  "1 "  1 "                                " :  1  0.001426  0.014990  0.188051  367.9 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    630 "Houston 4 ~1" 115.00     637 "Houston 11~1" 115.00  "1 "  1 "                                " :  1  0.001094  0.010303  0.009618  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    630 "Houston 4 ~1" 115.00     637 "Houston 11~1" 115.00  "2 "  1 "                                " :  1  0.001094  0.010303  0.009618  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    630 "Houston 4 ~1" 115.00     644 "Houston 18~1" 115.00  "1 "  1 "                                " :  1  0.001897  0.017870  0.016681  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    631 "Houston 5 ~1" 115.00     641 "Houston 15~1" 115.00  "1 "  1 "                                " :  1  0.002591  0.017698  0.003011  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    631 "Houston 5 ~1" 115.00     657 "Houston 31~1" 115.00  "1 "  1 "                                " :  1  0.009181  0.036148  0.005505  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    631 "Houston 5 ~1" 115.00     778 "Pasadena 2~1" 115.00  "1 "  1 "                                " :  1  0.000821  0.005187  0.007215  207.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    631 "Houston 5 ~1" 115.00     778 "Pasadena 2~1" 115.00  "2 "  1 "                                " :  1  0.000821  0.005187  0.007215  207.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    632 "Houston 6 ~1" 115.00     640 "Houston 14~1" 115.00  "1 "  1 "                                " :  1  0.002990  0.019315  0.003685  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    632 "Houston 6 ~1" 115.00     789 "Channelvie~1" 115.00  "1 "  1 "                                " :  1  0.004921  0.033615  0.005719  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    633 "Houston 7 ~1" 115.00     667 "Houston 39~1" 115.00  "1 "  1 "                                " :  1  0.000868  0.005895  0.114408  383.8 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    633 "Houston 7 ~1" 115.00     669 "Houston 41~1" 115.00  "1 "  1 "                                " :  1  0.002522  0.017573  0.002873  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    633 "Houston 7 ~1" 115.00     705 "Spring 2 115" 115.00  "1 "  1 "                                " :  1  0.001354  0.008916  0.178525  310.1 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    633 "Houston 7 ~1" 115.00     725 "Cypress 115 " 115.00  "1 "  1 "                                " :  1  0.017468  0.070062  0.010274  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    634 "Houston 8 ~1" 115.00     637 "Houston 11~1" 115.00  "1 "  1 "                                " :  1  0.010047  0.064894  0.012381  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    634 "Houston 8 ~1" 115.00     778 "Pasadena 2~1" 115.00  "1 "  1 "                                " :  1  0.002185  0.012058  0.115249  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    634 "Houston 8 ~1" 115.00     778 "Pasadena 2~1" 115.00  "2 "  1 "                                " :  1  0.002185  0.012058  0.115249  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    635 "Houston 9 ~1" 115.00     637 "Houston 11~1" 115.00  "1 "  1 "                                " :  1  0.000830  0.007818  0.007298  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    635 "Houston 9 ~1" 115.00     637 "Houston 11~1" 115.00  "2 "  1 "                                " :  1  0.000830  0.007818  0.007298  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    635 "Houston 9 ~1" 115.00     637 "Houston 11~1" 115.00  "3 "  1 "                                " :  1  0.000830  0.007818  0.007298  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    635 "Houston 9 ~1" 115.00     640 "Houston 14~1" 115.00  "1 "  1 "                                " :  1  0.005000  0.018669  0.003168  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    635 "Houston 9 ~1" 115.00     640 "Houston 14~1" 115.00  "2 "  1 "                                " :  1  0.005000  0.018669  0.003168  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    635 "Houston 9 ~1" 115.00     650 "Houston 24~1" 115.00  "1 "  1 "                                " :  1  0.002521  0.017562  0.002871  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    635 "Houston 9 ~1" 115.00     689 "Humble 2 115" 115.00  "1 "  1 "                                " :  1  0.014660  0.054737  0.009288  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    636 "Houston 10~1" 115.00     638 "Houston 12~1" 115.00  "1 "  1 "                                " :  1  0.001079  0.010163  0.009487  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    636 "Houston 10~1" 115.00     649 "Houston 23~1" 115.00  "1 "  1 "                                " :  1  0.000977  0.009199  0.008587  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    636 "Houston 10~1" 115.00     649 "Houston 23~1" 115.00  "2 "  1 "                                " :  1  0.000977  0.009199  0.008587  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    638 "Houston 12~1" 115.00     651 "Houston 25~1" 115.00  "1 "  1 "                                " :  1  0.001097  0.007453  0.144646  383.8 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    638 "Houston 12~1" 115.00     652 "Houston 26~1" 115.00  "1 "  1 "                                " :  1  0.003635  0.009731  0.103873  151.2 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    638 "Houston 12~1" 115.00     653 "Houston 27~1" 115.00  "1 "  1 "                                " :  1  0.001841  0.006739  0.097103  184.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    638 "Houston 12~1" 115.00     653 "Houston 27~1" 115.00  "2 "  1 "                                " :  1  0.001841  0.006739  0.097103  184.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    638 "Houston 12~1" 115.00     662 "Houston 35~1" 115.00  "1 "  1 "                                " :  1  0.001032  0.007016  0.136157  383.8 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    639 "Houston 13~1" 115.00     644 "Houston 18~1" 115.00  "1 "  1 "                                " :  1  0.008349  0.033486  0.004910  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    639 "Houston 13~1" 115.00     644 "Houston 18~1" 115.00  "2 "  1 "                                " :  1  0.008349  0.033486  0.004910  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    641 "Houston 15~1" 115.00     644 "Houston 18~1" 115.00  "1 "  1 "                                " :  1  0.016863  0.037098  0.004858   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    642 "Houston 16~1" 115.00     662 "Houston 35~1" 115.00  "1 "  1 "                                " :  1  0.002401  0.013250  0.126634  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    642 "Houston 16~1" 115.00     671 "Houston 43~1" 115.00  "1 "  1 "                                " :  1  0.001615  0.005913  0.085202  184.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    642 "Houston 16~1" 115.00     671 "Houston 43~1" 115.00  "2 "  1 "                                " :  1  0.001615  0.005913  0.085202  184.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    642 "Houston 16~1" 115.00     676 "Missouri C~1" 115.00  "1 "  1 "                                " :  1  0.002543  0.017373  0.002956  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    643 "Houston 17~1" 115.00     672 "Houston 44~1" 115.00  "1 "  1 "                                " :  1  0.005474  0.021957  0.003220  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    643 "Houston 17~1" 115.00     690 "Kingwood 115" 115.00  "1 "  1 "                                " :  1  0.023035  0.049794  0.006757   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    643 "Houston 17~1" 115.00     699 "Porter 115  " 115.00  "1 "  1 "                                " :  1  0.011915  0.047790  0.007008  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    645 "Houston 19~1" 115.00     664 "Pasadena 115" 115.00  "1 "  1 "                                " :  1  0.004766  0.017795  0.003020  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    645 "Houston 19~1" 115.00     664 "Pasadena 115" 115.00  "2 "  1 "                                " :  1  0.004766  0.017795  0.003020  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    645 "Houston 19~1" 115.00     664 "Pasadena 115" 115.00  "3 "  1 "                                " :  1  0.004766  0.017795  0.003020  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    645 "Houston 19~1" 115.00     778 "Pasadena 2~1" 115.00  "1 "  1 "                                " :  1  0.000825  0.008495  0.108734  321.9 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    646 "Houston 20~1" 115.00     655 "Houston 29~1" 115.00  "1 "  1 "                                " :  1  0.004421  0.016508  0.002801  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    646 "Houston 20~1" 115.00     662 "Houston 35~1" 115.00  "1 "  1 "                                " :  1  0.001731  0.009554  0.091315  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    647 "Houston 21~1" 115.00     653 "Houston 27~1" 115.00  "1 "  1 "                                " :  1  0.002986  0.016478  0.157492  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    647 "Houston 21~1" 115.00     662 "Houston 35~1" 115.00  "1 "  1 "                                " :  1  0.000822  0.005197  0.007229  207.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    647 "Houston 21~1" 115.00     671 "Houston 43~1" 115.00  "1 "  1 "                                " :  1  0.000866  0.005474  0.007615  207.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    647 "Houston 21~1" 115.00     671 "Houston 43~1" 115.00  "2 "  1 "                                " :  1  0.000866  0.005474  0.007615  207.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    647 "Houston 21~1" 115.00     674 "Houston 46~1" 115.00  "1 "  1 "                                " :  1  0.001613  0.010196  0.014182  207.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    647 "Houston 21~1" 115.00     765 "Stafford 115" 115.00  "1 "  1 "                                " :  1  0.001665  0.010521  0.014634  207.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    647 "Houston 21~1" 115.00     765 "Stafford 115" 115.00  "2 "  1 "                                " :  1  0.001665  0.010521  0.014634  207.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    648 "Houston 22~1" 115.00     649 "Houston 23~1" 115.00  "1 "  1 "                                " :  1  0.004526  0.017821  0.002714  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    648 "Houston 22~1" 115.00     649 "Houston 23~1" 115.00  "2 "  1 "                                " :  1  0.004526  0.017821  0.002714  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    648 "Houston 22~1" 115.00     649 "Houston 23~1" 115.00  "3 "  1 "                                " :  1  0.004526  0.017821  0.002714  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    648 "Houston 22~1" 115.00     650 "Houston 24~1" 115.00  "1 "  1 "                                " :  1  0.004557  0.017941  0.002732  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    648 "Houston 22~1" 115.00     650 "Houston 24~1" 115.00  "2 "  1 "                                " :  1  0.004557  0.017941  0.002732  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    648 "Houston 22~1" 115.00     650 "Houston 24~1" 115.00  "3 "  1 "                                " :  1  0.004557  0.017941  0.002732  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    649 "Houston 23~1" 115.00     672 "Houston 44~1" 115.00  "1 "  1 "                                " :  1  0.001856  0.011732  0.016319  207.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    649 "Houston 23~1" 115.00     672 "Houston 44~1" 115.00  "2 "  1 "                                " :  1  0.001856  0.011732  0.016319  207.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    651 "Houston 25~1" 115.00     670 "Houston 42~1" 115.00  "1 "  1 "                                " :  1  0.010345  0.041494  0.006085  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    652 "Houston 26~1" 115.00     668 "Houston 40~1" 115.00  "1 "  1 "                                " :  1  0.006556  0.025813  0.003931  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    652 "Houston 26~1" 115.00     675 "Houston 47~1" 115.00  "1 "  1 "                                " :  1  0.001248  0.011750  0.010969  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    652 "Houston 26~1" 115.00     675 "Houston 47~1" 115.00  "2 "  1 "                                " :  1  0.001248  0.011750  0.010969  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    654 "Houston 28~1" 115.00     658 "Houston 32~1" 115.00  "1 "  1 "                                " :  1  0.007290  0.029240  0.004288  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    654 "Houston 28~1" 115.00     659 "Humble 115  " 115.00  "1 "  1 "                                " :  1  0.007080  0.027877  0.004245  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    655 "Houston 29~1" 115.00     766 "Sugar Land~1" 115.00  "1 "  1 "                                " :  1  0.033869  0.074510  0.009756   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    656 "Houston 30~1" 115.00     657 "Houston 31~1" 115.00  "1 "  1 "                                " :  1  0.005106  0.019063  0.003235  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    656 "Houston 30~1" 115.00     660 "Houston 33~1" 115.00  "1 "  1 "                                " :  1  0.002330  0.015915  0.002708  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    657 "Houston 31~1" 115.00     813 "Pearland 115" 115.00  "1 "  1 "                                " :  1  0.006401  0.023899  0.004055  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    658 "Houston 32~1" 115.00     789 "Channelvie~1" 115.00  "1 "  1 "                                " :  1  0.005057  0.019912  0.003032  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    658 "Houston 32~1" 115.00     812 "Manvel 2 115" 115.00  "1 "  1 "                                " :  1  0.023102  0.086256  0.014637  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    658 "Houston 32~1" 115.00     812 "Manvel 2 115" 115.00  "2 "  1 "                                " :  1  0.023102  0.086256  0.014637  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    659 "Humble 115  " 115.00     691 "Kingwood 2~1" 115.00  "1 "  1 "                                " :  1  0.013284  0.053280  0.007813  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    659 "Humble 115  " 115.00     691 "Kingwood 2~1" 115.00  "2 "  1 "                                " :  1  0.013284  0.053280  0.007813  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    661 "Houston 34~1" 115.00     676 "Missouri C~1" 115.00  "1 "  1 "                                " :  1  0.004268  0.017119  0.002510  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    661 "Houston 34~1" 115.00     796 "Fresno 115  " 115.00  "1 "  1 "                                " :  1  0.008541  0.018791  0.002460   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    661 "Houston 34~1" 115.00     815 "Pearland 2~1" 115.00  "1 "  1 "                                " :  1  0.009602  0.038511  0.005647  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    663 "Houston 36~1" 115.00     664 "Pasadena 115" 115.00  "1 "  1 "                                " :  1  0.006891  0.025729  0.004366  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    663 "Houston 36~1" 115.00     664 "Pasadena 115" 115.00  "2 "  1 "                                " :  1  0.006891  0.025729  0.004366  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    663 "Houston 36~1" 115.00     802 "Highlands ~1" 115.00  "1 "  1 "                                " :  1  0.026141  0.104849  0.015375  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    664 "Pasadena 115" 115.00     778 "Pasadena 2~1" 115.00  "1 "  1 "                                " :  1  0.001427  0.009021  0.012548  207.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    664 "Pasadena 115" 115.00     778 "Pasadena 2~1" 115.00  "2 "  1 "                                " :  1  0.001427  0.009021  0.012548  207.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    664 "Pasadena 115" 115.00    1425 "Baytown 4 ~1" 115.00  "1 "  1 "                                " :  1  0.020785  0.077606  0.013169  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    664 "Pasadena 115" 115.00    1425 "Baytown 4 ~1" 115.00  "2 "  1 "                                " :  1  0.020785  0.077606  0.013169  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    665 "Houston 37~1" 115.00     667 "Houston 39~1" 115.00  "1 "  1 "                                " :  1  0.001709  0.016093  0.015023  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    665 "Houston 37~1" 115.00     667 "Houston 39~1" 115.00  "2 "  1 "                                " :  1  0.001709  0.016093  0.015023  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    665 "Houston 37~1" 115.00     667 "Houston 39~1" 115.00  "3 "  1 "                                " :  1  0.001709  0.016093  0.015023  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    666 "Houston 38~1" 115.00     677 "Houston 48~1" 115.00  "1 "  1 "                                " :  1  0.005533  0.022194  0.003254  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    666 "Houston 38~1" 115.00     677 "Houston 48~1" 115.00  "2 "  1 "                                " :  1  0.005533  0.022194  0.003254  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    666 "Houston 38~1" 115.00     778 "Pasadena 2~1" 115.00  "1 "  1 "                                " :  1  0.002280  0.008345  0.120252  184.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    666 "Houston 38~1" 115.00     778 "Pasadena 2~1" 115.00  "2 "  1 "                                " :  1  0.002280  0.008345  0.120252  184.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    666 "Houston 38~1" 115.00     815 "Pearland 2~1" 115.00  "1 "  1 "                                " :  1  0.001507  0.010242  0.198761  383.8 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    667 "Houston 39~1" 115.00     670 "Houston 42~1" 115.00  "1 "  1 "                                " :  1  0.001844  0.010178  0.097275  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    668 "Houston 40~1" 115.00     679 "Houston 50~1" 115.00  "1 "  1 "                                " :  1  0.004179  0.015605  0.002648  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    669 "Houston 41~1" 115.00     705 "Spring 2 115" 115.00  "1 "  1 "                                " :  1  0.002468  0.015941  0.003041  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    670 "Houston 42~1" 115.00     679 "Houston 50~1" 115.00  "1 "  1 "                                " :  1  0.001759  0.011120  0.015467  207.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    670 "Houston 42~1" 115.00     725 "Cypress 115 " 115.00  "1 "  1 "                                " :  1  0.001565  0.014737  0.013757  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    670 "Houston 42~1" 115.00     728 "Cypress 2 ~1" 115.00  "1 "  1 "                                " :  1  0.015570  0.061300  0.009336  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    671 "Houston 43~1" 115.00     713 "Richmond 2~1" 115.00  "1 "  1 "                                " :  1  0.002977  0.016431  0.157042  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    671 "Houston 43~1" 115.00     713 "Richmond 2~1" 115.00  "2 "  1 "                                " :  1  0.002977  0.016431  0.157042  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    671 "Houston 43~1" 115.00     765 "Stafford 115" 115.00  "1 "  1 "                                " :  1  0.001058  0.006689  0.009304  207.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    671 "Houston 43~1" 115.00     777 "Sugar Land~2" 115.00  "1 "  1 "                                " :  1  0.001209  0.007640  0.010626  207.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    672 "Houston 44~1" 115.00     705 "Spring 2 115" 115.00  "1 "  1 "                                " :  1  0.001691  0.015922  0.014863  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    672 "Houston 44~1" 115.00     705 "Spring 2 115" 115.00  "2 "  1 "                                " :  1  0.001691  0.015922  0.014863  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    672 "Houston 44~1" 115.00     705 "Spring 2 115" 115.00  "3 "  1 "                                " :  1  0.001691  0.015922  0.014863  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    672 "Houston 44~1" 115.00     711 "Spring 6 115" 115.00  "1 "  1 "                                " :  1  0.006620  0.026064  0.003969  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    673 "Houston 45~1" 115.00     675 "Houston 47~1" 115.00  "1 "  1 "                                " :  1  0.001323  0.012456  0.011627  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    673 "Houston 45~1" 115.00     675 "Houston 47~1" 115.00  "2 "  1 "                                " :  1  0.001323  0.012456  0.011627  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    674 "Houston 46~1" 115.00     678 "Houston 49~1" 115.00  "1 "  1 "                                " :  1  0.001153  0.007288  0.010137  207.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    674 "Houston 46~1" 115.00     713 "Richmond 2~1" 115.00  "1 "  1 "                                " :  1  0.001086  0.006862  0.009544  207.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    674 "Houston 46~1" 115.00     777 "Sugar Land~2" 115.00  "1 "  1 "                                " :  1  0.000878  0.005965  0.115755  383.8 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    675 "Houston 47~1" 115.00     678 "Houston 49~1" 115.00  "1 "  1 "                                " :  1  0.005665  0.022304  0.003397  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    675 "Houston 47~1" 115.00     743 "Katy 2 115  " 115.00  "1 "  1 "                                " :  1  0.001797  0.016922  0.015797  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    677 "Houston 48~1" 115.00     778 "Pasadena 2~1" 115.00  "1 "  1 "                                " :  1  0.002879  0.010539  0.151857  184.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    677 "Houston 48~1" 115.00     797 "Friendswoo~1" 115.00  "1 "  1 "                                " :  1  0.007193  0.028318  0.004313  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    677 "Houston 48~1" 115.00     797 "Friendswoo~1" 115.00  "2 "  1 "                                " :  1  0.007193  0.028318  0.004313  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    677 "Houston 48~1" 115.00     811 "Manvel 115  " 115.00  "1 "  1 "                                " :  1  0.014690  0.054848  0.009307  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    677 "Houston 48~1" 115.00     813 "Pearland 115" 115.00  "1 "  1 "                                " :  1  0.004962  0.019901  0.002918  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    677 "Houston 48~1" 115.00     813 "Pearland 115" 115.00  "2 "  1 "                                " :  1  0.004962  0.019901  0.002918  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    679 "Houston 50~1" 115.00     725 "Cypress 115 " 115.00  "1 "  1 "                                " :  1  0.001489  0.014023  0.013090  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    679 "Houston 50~1" 115.00     742 "Katy 115    " 115.00  "1 "  1 "                                " :  1  0.001676  0.010594  0.014736  207.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    679 "Houston 50~1" 115.00     743 "Katy 2 115  " 115.00  "1 "  1 "                                " :  1  0.016838  0.066292  0.010096  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    679 "Houston 50~1" 115.00     743 "Katy 2 115  " 115.00  "2 "  1 "                                " :  1  0.016838  0.066292  0.010096  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    680 "Conroe 115  " 115.00     682 "Conroe 3 115" 115.00  "1 "  1 "                                " :  1  0.008185  0.032227  0.004908  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    680 "Conroe 115  " 115.00     683 "Conroe 4 115" 115.00  "1 "  1 "                                " :  1  0.005554  0.022276  0.003267  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    680 "Conroe 115  " 115.00     683 "Conroe 4 115" 115.00  "2 "  1 "                                " :  1  0.005554  0.022276  0.003267  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    680 "Conroe 115  " 115.00     708 "Conroe 6 115" 115.00  "1 "  1 "                                " :  1  0.008212  0.030662  0.005203  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    681 "Conroe 2 115" 115.00     684 "Conroe 5 115" 115.00  "1 "  1 "                                " :  1  0.006300  0.023523  0.003992  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    681 "Conroe 2 115" 115.00     709 "Conroe 7 115" 115.00  "1 "  1 "                                " :  1  0.006950  0.027877  0.004088  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    681 "Conroe 2 115" 115.00     710 "Spring 5 115" 115.00  "1 "  1 "                                " :  1  0.006197  0.040026  0.007636  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    682 "Conroe 3 115" 115.00     704 "Willis 2 115" 115.00  "1 "  1 "                                " :  1  0.016818  0.034579  0.005196   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    684 "Conroe 5 115" 115.00     687 "Cleveland ~1" 115.00  "1 "  1 "                                " :  1  0.013847  0.055540  0.008144  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    685 "Montgomery~1" 115.00     698 "Plantersvi~1" 115.00  "1 "  1 "                                " :  1  0.013132  0.052673  0.007724  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    685 "Montgomery~1" 115.00     740 "Hockley 115 " 115.00  "1 "  1 "                                " :  1  0.051501  0.111328  0.015108   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    686 "Willis 115  " 115.00     704 "Willis 2 115" 115.00  "1 "  1 "                                " :  1  0.026728  0.054955  0.008258   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    687 "Cleveland ~1" 115.00     700 "Splendora ~1" 115.00  "1 "  1 "                                " :  1  0.007902  0.055049  0.008999  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    688 "Huffman 115 " 115.00     691 "Kingwood 2~1" 115.00  "1 "  1 "                                " :  1  0.004834  0.018047  0.003063  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    688 "Huffman 115 " 115.00     691 "Kingwood 2~1" 115.00  "2 "  1 "                                " :  1  0.004834  0.018047  0.003063  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    688 "Huffman 115 " 115.00     691 "Kingwood 2~1" 115.00  "3 "  1 "                                " :  1  0.004834  0.018047  0.003063  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    688 "Huffman 115 " 115.00     793 "Dayton 115  " 115.00  "1 "  1 "                                " :  1  0.014219  0.053092  0.009009  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    688 "Huffman 115 " 115.00     793 "Dayton 115  " 115.00  "2 "  1 "                                " :  1  0.014219  0.053092  0.009009  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    689 "Humble 2 115" 115.00     696 "New Caney ~1" 115.00  "1 "  1 "                                " :  1  0.015429  0.061883  0.009075  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    689 "Humble 2 115" 115.00     696 "New Caney ~1" 115.00  "2 "  1 "                                " :  1  0.015429  0.061883  0.009075  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    690 "Kingwood 115" 115.00     692 "Humble 3 115" 115.00  "1 "  1 "                                " :  1  0.005977  0.023531  0.003584  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    690 "Kingwood 115" 115.00     696 "New Caney ~1" 115.00  "1 "  1 "                                " :  1  0.005954  0.040671  0.006920  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    690 "Kingwood 115" 115.00     700 "Splendora ~1" 115.00  "1 "  1 "                                " :  1  0.009993  0.064546  0.012314  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    691 "Kingwood 2~1" 115.00     692 "Humble 3 115" 115.00  "1 "  1 "                                " :  1  0.005657  0.021123  0.003584  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    691 "Kingwood 2~1" 115.00     692 "Humble 3 115" 115.00  "2 "  1 "                                " :  1  0.005657  0.021123  0.003584  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    693 "Magnolia 115" 115.00     695 "Montgomery~2" 115.00  "1 "  1 "                                " :  1  0.024004  0.089625  0.015209  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    693 "Magnolia 115" 115.00     695 "Montgomery~2" 115.00  "2 "  1 "                                " :  1  0.024004  0.089625  0.015209  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    693 "Magnolia 115" 115.00     697 "Pinehurst ~1" 115.00  "1 "  1 "                                " :  1  0.003009  0.020962  0.003427  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    694 "Magnolia 2~1" 115.00     697 "Pinehurst ~1" 115.00  "1 "  1 "                                " :  1  0.006436  0.025813  0.003785  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    694 "Magnolia 2~1" 115.00     740 "Hockley 115 " 115.00  "1 "  1 "                                " :  1  0.012143  0.047807  0.007281  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    695 "Montgomery~2" 115.00     848 "Richards 115" 115.00  "1 "  1 "                                " :  1  0.011428  0.044995  0.006852  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    695 "Montgomery~2" 115.00     848 "Richards 115" 115.00  "2 "  1 "                                " :  1  0.011428  0.044995  0.006852  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    697 "Pinehurst ~1" 115.00     702 "Tomball 115 " 115.00  "1 "  1 "                                " :  1  0.009041  0.033757  0.005728  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    698 "Plantersvi~1" 115.00     829 "Bedias 115  " 115.00  "1 "  1 "                                " :  1  0.020906  0.135028  0.025761  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    699 "Porter 115  " 115.00     701 "Spring 115  " 115.00  "1 "  1 "                                " :  1  0.008100  0.032489  0.004764  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    699 "Porter 115  " 115.00     710 "Spring 5 115" 115.00  "1 "  1 "                                " :  1  0.004790  0.017884  0.003035  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    699 "Porter 115  " 115.00     710 "Spring 5 115" 115.00  "2 "  1 "                                " :  1  0.004790  0.017884  0.003035  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    701 "Spring 115  " 115.00     710 "Spring 5 115" 115.00  "1 "  1 "                                " :  1  0.004180  0.016455  0.002506  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    701 "Spring 115  " 115.00     711 "Spring 6 115" 115.00  "1 "  1 "                                " :  1  0.006966  0.027426  0.004177  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    702 "Tomball 115 " 115.00     705 "Spring 2 115" 115.00  "1 "  1 "                                " :  1  0.006779  0.027188  0.003987  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    702 "Tomball 115 " 115.00     705 "Spring 2 115" 115.00  "2 "  1 "                                " :  1  0.006779  0.027188  0.003987  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    703 "Tomball 2 ~1" 115.00     725 "Cypress 115 " 115.00  "1 "  1 "                                " :  1  0.006009  0.024103  0.003534  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    703 "Tomball 2 ~1" 115.00     725 "Cypress 115 " 115.00  "2 "  1 "                                " :  1  0.006009  0.024103  0.003534  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    703 "Tomball 2 ~1" 115.00     725 "Cypress 115 " 115.00  "3 "  1 "                                " :  1  0.006009  0.024103  0.003534  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    706 "Spring 3 115" 115.00     711 "Spring 6 115" 115.00  "1 "  1 "                                " :  1  0.006813  0.027325  0.004007  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    706 "Spring 3 115" 115.00     711 "Spring 6 115" 115.00  "2 "  1 "                                " :  1  0.006813  0.027325  0.004007  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    707 "Spring 4 115" 115.00     710 "Spring 5 115" 115.00  "1 "  1 "                                " :  1  0.008567  0.055336  0.010557  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    708 "Conroe 6 115" 115.00     709 "Conroe 7 115" 115.00  "1 "  1 "                                " :  1  0.007642  0.028535  0.004842  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    712 "Richmond 115" 115.00     754 "Needville ~2" 115.00  "1 "  1 "                                " :  1  0.013883  0.054658  0.008324  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    712 "Richmond 115" 115.00     754 "Needville ~2" 115.00  "2 "  1 "                                " :  1  0.013883  0.054658  0.008324  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    712 "Richmond 115" 115.00     761 "Rosenberg ~1" 115.00  "1 "  1 "                                " :  1  0.010556  0.042337  0.006208  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    712 "Richmond 115" 115.00     777 "Sugar Land~2" 115.00  "1 "  1 "                                " :  1  0.011388  0.045675  0.006698  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    714 "Richmond 3~1" 115.00     746 "Katy 5 115  " 115.00  "1 "  1 "                                " :  1  0.015879  0.062520  0.009521  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    714 "Richmond 3~1" 115.00     763 "Sealy 115   " 115.00  "1 "  1 "                                " :  1  0.028055  0.110455  0.016822  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    714 "Richmond 3~1" 115.00    1247 "Alleyton 115" 115.00  "1 "  1 "                                " :  1  0.013233  0.049408  0.008384  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    715 "Bay City 115" 115.00     716 "Bay City 2~1" 115.00  "1 "  1 "                                " :  1  0.021304  0.046867  0.006137   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    715 "Bay City 115" 115.00     770 "Wadsworth ~1" 115.00  "1 "  1 "                                " :  1  0.011347  0.045512  0.006674  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    716 "Bay City 2~1" 115.00     721 "Brazoria 115" 115.00  "1 "  1 "                                " :  1  0.028058  0.061726  0.008082   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    717 "Beasley 115 " 115.00     744 "Katy 3 115  " 115.00  "1 "  1 "                                " :  1  0.004129  0.016561  0.002429  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    717 "Beasley 115 " 115.00     744 "Katy 3 115  " 115.00  "2 "  1 "                                " :  1  0.004129  0.016561  0.002429  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    717 "Beasley 115 " 115.00     753 "Needville ~1" 115.00  "1 "  1 "                                " :  1  0.014933  0.058795  0.008954  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    717 "Beasley 115 " 115.00     761 "Rosenberg ~1" 115.00  "1 "  1 "                                " :  1  0.006269  0.042825  0.007286  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    718 "Bellville ~1" 115.00     722 "Brookshire~1" 115.00  "1 "  1 "                                " :  1  0.049385  0.108646  0.014226   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    718 "Bellville ~1" 115.00    1243 "Bleiblervi~1" 115.00  "1 "  1 "                                " :  1  0.016279  0.064092  0.009761  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    719 "Bellville ~2" 115.00     750 "Louise 4 115" 115.00  "1 "  1 "                                " :  1  0.009560  0.035696  0.006057  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    719 "Bellville ~2" 115.00     755 "Palacios 115" 115.00  "1 "  1 "                                " :  1  0.008204  0.030633  0.005198  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    720 "Boling 115  " 115.00     744 "Katy 3 115  " 115.00  "1 "  1 "                                " :  1  0.017391  0.064935  0.011019  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    720 "Boling 115  " 115.00     745 "Katy 4 115  " 115.00  "1 "  1 "                                " :  1  0.007023  0.026222  0.004450  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    721 "Brazoria 115" 115.00     749 "Louise 3 115" 115.00  "1 "  1 "                                " :  1  0.033817  0.126265  0.021426  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    721 "Brazoria 115" 115.00     805 "Lake Jacks~1" 115.00  "1 "  1 "                                " :  1  0.010686  0.042074  0.006408  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    722 "Brookshire~1" 115.00     762 "Rosenberg ~2" 115.00  "1 "  1 "                                " :  1  0.022377  0.049229  0.006446   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    723 "Chappell H~1" 115.00     830 "Brenham 115 " 115.00  "1 "  1 "                                " :  1  0.028722  0.062088  0.008426   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    723 "Chappell H~1" 115.00     850 "Richards 3~1" 115.00  "1 "  1 "                                " :  1  0.068245  0.140320  0.021086   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    724 "Chappell H~2" 115.00     733 "El Campo 2~1" 115.00  "1 "  1 "                                " :  1  0.025386  0.099947  0.015221  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    724 "Chappell H~2" 115.00     877 "Seadrift 115" 115.00  "1 "  1 "                                " :  1  0.036101  0.134790  0.022873  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    725 "Cypress 115 " 115.00     740 "Hockley 115 " 115.00  "1 "  1 "                                " :  1  0.013978  0.056066  0.008221  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    726 "Damon 115   " 115.00     773 "West Colum~1" 115.00  "1 "  1 "                                " :  1  0.009754  0.038401  0.005848  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    726 "Damon 115   " 115.00     782 "Alvin 115   " 115.00  "1 "  1 "                                " :  1  0.036212  0.142573  0.021713  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    727 "Danevang 115" 115.00     748 "Louise 2 115" 115.00  "1 "  1 "                                " :  1  0.010665  0.039819  0.006757  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    727 "Danevang 115" 115.00     861 "Edna 3 115  " 115.00  "1 "  1 "                                " :  1  0.023612  0.088160  0.014960  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    728 "Cypress 2 ~1" 115.00     742 "Katy 115    " 115.00  "1 "  1 "                                " :  1  0.002690  0.014847  0.141899  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    728 "Cypress 2 ~1" 115.00     742 "Katy 115    " 115.00  "2 "  1 "                                " :  1  0.002690  0.014847  0.141899  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    729 "Eagle Lake~1" 115.00     736 "Garwood 2 ~1" 115.00  "1 "  1 "                                " :  1  0.010343  0.070659  0.012022  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    730 "East Berna~5" 115.00     756 "Palacios 2~1" 115.00  "1 "  1 "                                " :  1  0.027137  0.101321  0.017194  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    730 "East Berna~5" 115.00     761 "Rosenberg ~1" 115.00  "1 "  1 "                                " :  1  0.011516  0.080230  0.013115  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    731 "East Berna~6" 115.00     732 "El Campo 115" 115.00  "1 "  1 "                                " :  1  0.037585  0.081247  0.011025   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    731 "East Berna~6" 115.00     736 "Garwood 2 ~1" 115.00  "1 "  1 "                                " :  1  0.007301  0.027261  0.004626  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    731 "East Berna~6" 115.00     752 "Missouri C~3" 115.00  "1 "  1 "                                " :  1  0.012317  0.049402  0.007244  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    732 "El Campo 115" 115.00     747 "Louise 115  " 115.00  "1 "  1 "                                " :  1  0.013944  0.055929  0.008201  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    732 "El Campo 115" 115.00     757 "Palacios 3~1" 115.00  "1 "  1 "                                " :  1  0.007932  0.051234  0.009775  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    733 "El Campo 2~1" 115.00     748 "Louise 2 115" 115.00  "1 "  1 "                                " :  1  0.015216  0.061032  0.008950  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    734 "Fulshear 115" 115.00     754 "Needville ~2" 115.00  "1 "  1 "                                " :  1  0.007751  0.031090  0.004559  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    734 "Fulshear 115" 115.00     754 "Needville ~2" 115.00  "2 "  1 "                                " :  1  0.007751  0.031090  0.004559  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    734 "Fulshear 115" 115.00     776 "Katy 7 115  " 115.00  "1 "  1 "                                " :  1  0.009953  0.039922  0.005854  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    734 "Fulshear 115" 115.00     776 "Katy 7 115  " 115.00  "2 "  1 "                                " :  1  0.009953  0.039922  0.005854  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    735 "Garwood 115 " 115.00     760 "Rock Islan~1" 115.00  "1 "  1 "                                " :  1  0.021448  0.047185  0.006178   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    735 "Garwood 115 " 115.00    1247 "Alleyton 115" 115.00  "1 "  1 "                                " :  1  0.050492  0.103817  0.015601   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    736 "Garwood 2 ~1" 115.00     774 "Wharton 115 " 115.00  "1 "  1 "                                " :  1  0.009008  0.033635  0.005708  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    736 "Garwood 2 ~1" 115.00     774 "Wharton 115 " 115.00  "2 "  1 "                                " :  1  0.009008  0.033635  0.005708  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    737 "Guy 115     " 115.00     753 "Needville ~1" 115.00  "1 "  1 "                                " :  1  0.009229  0.034459  0.005848  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    737 "Guy 115     " 115.00     814 "Rosharon 115" 115.00  "1 "  1 "                                " :  1  0.050872  0.104598  0.015718   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    738 "Hempstead ~2" 115.00     739 "Hempstead ~3" 115.00  "1 "  1 "                                " :  1  0.006144  0.022940  0.003893  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    738 "Hempstead ~2" 115.00    1243 "Bleiblervi~1" 115.00  "1 "  1 "                                " :  1  0.061132  0.132147  0.017933   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    739 "Hempstead ~3" 115.00     771 "Waller 115  " 115.00  "1 "  1 "                                " :  1  0.004721  0.018935  0.002777  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    740 "Hockley 115 " 115.00     771 "Waller 115  " 115.00  "1 "  1 "                                " :  1  0.008446  0.033253  0.005064  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    741 "Hungerford~1" 115.00     744 "Katy 3 115  " 115.00  "1 "  1 "                                " :  1  0.006750  0.027075  0.003970  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    741 "Hungerford~1" 115.00     774 "Wharton 115 " 115.00  "1 "  1 "                                " :  1  0.005536  0.038569  0.006305  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    742 "Katy 115    " 115.00     775 "Katy 6 115  " 115.00  "1 "  1 "                                " :  1  0.007992  0.029840  0.005064  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    742 "Katy 115    " 115.00     775 "Katy 6 115  " 115.00  "2 "  1 "                                " :  1  0.007992  0.029840  0.005064  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    743 "Katy 2 115  " 115.00     776 "Katy 7 115  " 115.00  "1 "  1 "                                " :  1  0.001259  0.011860  0.011071  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    745 "Katy 4 115  " 115.00     750 "Louise 4 115" 115.00  "1 "  1 "                                " :  1  0.031022  0.124426  0.018246  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    746 "Katy 5 115  " 115.00     774 "Wharton 115 " 115.00  "1 "  1 "                                " :  1  0.022439  0.083781  0.014217  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    747 "Louise 115  " 115.00     862 "Ganado 115  " 115.00  "1 "  1 "                                " :  1  0.011555  0.046346  0.006796  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    748 "Louise 2 115" 115.00     758 "Pledger 115 " 115.00  "1 "  1 "                                " :  1  0.012960  0.051983  0.007623  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    749 "Louise 3 115" 115.00    1455 "Wadsworth ~2" 115.00  "1 "  1 "                                " :  1  0.014754  0.059178  0.008678  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
