title
!
comments
!
solution parameters
tap    1    tcul  enabled/disabled
phas   1    ps    enabled/disabled
area   1    area  enabled/disabled
svd    1    svd   enabled/disabled
dctap  1    dc    enabled/disabled
gcd    0    gcd   enabled/disabled
jump  0.000200    jumper threshold
toler   0.1000    newton tolerance
sbase 100.0000    system mva base
!
bus data  [2007]               ty  vsched   volt     angle    ar zone  vmax   vmin   date_in date_out pid L own st  latitude  longitude island    sdmon   vmax1      vmin1      dvmax
    751 "Missouri C~2" 115.00     766 "Sugar Land~1" 115.00  "1 "  1 "                                " :  1  0.001369  0.009302  0.180522  383.8 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    751 "Missouri C~2" 115.00     768 "Sweeny 2 115" 115.00  "1 "  1 "                                " :  1  0.005619  0.020980  0.003560  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    751 "Missouri C~2" 115.00     768 "Sweeny 2 115" 115.00  "2 "  1 "                                " :  1  0.005619  0.020980  0.003560  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    751 "Missouri C~2" 115.00     796 "Fresno 115  " 115.00  "1 "  1 "                                " :  1  0.004581  0.017106  0.002903  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    752 "Missouri C~3" 115.00     864 "Hallettsvi~1" 115.00  "1 "  1 "                                " :  1  0.036534  0.136408  0.023147  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    754 "Needville ~2" 115.00     772 "Wallis 115  " 115.00  "1 "  1 "                                " :  1  0.008874  0.033135  0.005623  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    754 "Needville ~2" 115.00     772 "Wallis 115  " 115.00  "2 "  1 "                                " :  1  0.008874  0.033135  0.005623  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    754 "Needville ~2" 115.00     772 "Wallis 115  " 115.00  "3 "  1 "                                " :  1  0.008874  0.033135  0.005623  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    754 "Needville ~2" 115.00     776 "Katy 7 115  " 115.00  "1 "  1 "                                " :  1  0.017074  0.063750  0.010818  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    755 "Palacios 115" 115.00     875 "Port Lavac~1" 115.00  "1 "  1 "                                " :  1  0.033969  0.133740  0.020368  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    756 "Palacios 2~1" 115.00     762 "Rosenberg ~2" 115.00  "1 "  1 "                                " :  1  0.007689  0.028709  0.004872  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    756 "Palacios 2~1" 115.00     775 "Katy 6 115  " 115.00  "1 "  1 "                                " :  1  0.015589  0.058206  0.009877  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    757 "Palacios 3~1" 115.00     758 "Pledger 115 " 115.00  "1 "  1 "                                " :  1  0.014463  0.056944  0.008672  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    758 "Pledger 115 " 115.00     769 "Van Vleck ~1" 115.00  "1 "  1 "                                " :  1  0.004815  0.019311  0.002832  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    759 "Richmond 4~1" 115.00     761 "Rosenberg ~1" 115.00  "1 "  1 "                                " :  1  0.015867  0.059243  0.010053  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    759 "Richmond 4~1" 115.00     776 "Katy 7 115  " 115.00  "1 "  1 "                                " :  1  0.026783  0.105450  0.016059  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    760 "Rock Islan~1" 115.00     764 "Sealy 2 115 " 115.00  "1 "  1 "                                " :  1  0.018661  0.038369  0.005766   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    762 "Rosenberg ~2" 115.00     763 "Sealy 115   " 115.00  "1 "  1 "                                " :  1  0.006074  0.022677  0.003848  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    763 "Sealy 115   " 115.00    1253 "Industry 115" 115.00  "1 "  1 "                                " :  1  0.034105  0.134277  0.020450  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    764 "Sealy 2 115 " 115.00    1246 "Columbus 115" 115.00  "1 "  1 "                                " :  1  0.039468  0.085317  0.011578   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    765 "Stafford 115" 115.00     766 "Sugar Land~1" 115.00  "1 "  1 "                                " :  1  0.001989  0.010976  0.104904  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    765 "Stafford 115" 115.00     766 "Sugar Land~1" 115.00  "2 "  1 "                                " :  1  0.001989  0.010976  0.104904  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    765 "Stafford 115" 115.00     766 "Sugar Land~1" 115.00  "3 "  1 "                                " :  1  0.001989  0.010976  0.104904  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    767 "Sweeny 115  " 115.00     769 "Van Vleck ~1" 115.00  "1 "  1 "                                " :  1  0.011108  0.041474  0.007038  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    767 "Sweeny 115  " 115.00     773 "West Colum~1" 115.00  "1 "  1 "                                " :  1  0.009313  0.036667  0.005584  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    768 "Sweeny 2 115" 115.00     811 "Manvel 115  " 115.00  "1 "  1 "                                " :  1  0.015902  0.059373  0.010075  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    768 "Sweeny 2 115" 115.00     814 "Rosharon 115" 115.00  "1 "  1 "                                " :  1  0.011115  0.043763  0.006665  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    768 "Sweeny 2 115" 115.00     814 "Rosharon 115" 115.00  "2 "  1 "                                " :  1  0.011115  0.043763  0.006665  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    770 "Wadsworth ~1" 115.00     784 "Angleton 115" 115.00  "1 "  1 "                                " :  1  0.047761  0.188043  0.028638  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    770 "Wadsworth ~1" 115.00    1455 "Wadsworth ~2" 115.00  "1 "  1 "                                " :  1  0.016985  0.063418  0.010762  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    770 "Wadsworth ~1" 115.00    1455 "Wadsworth ~2" 115.00  "2 "  1 "                                " :  1  0.016985  0.063418  0.010762  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    771 "Waller 115  " 115.00     845 "Navasota 115" 115.00  "1 "  1 "                                " :  1  0.028604  0.114728  0.016824  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    772 "Wallis 115  " 115.00     775 "Katy 6 115  " 115.00  "1 "  1 "                                " :  1  0.027247  0.101734  0.017264  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    772 "Wallis 115  " 115.00     775 "Katy 6 115  " 115.00  "2 "  1 "                                " :  1  0.027247  0.101734  0.017264  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    778 "Pasadena 2~1" 115.00     779 "Deer Park ~1" 115.00  "1 "  1 "                                " :  1  0.000985  0.009278  0.008661  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    778 "Pasadena 2~1" 115.00     779 "Deer Park ~1" 115.00  "2 "  1 "                                " :  1  0.000985  0.009278  0.008661  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    778 "Pasadena 2~1" 115.00     779 "Deer Park ~1" 115.00  "3 "  1 "                                " :  1  0.000985  0.009278  0.008661  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    778 "Pasadena 2~1" 115.00     779 "Deer Park ~1" 115.00  "4 "  1 "                                " :  1  0.000985  0.009278  0.008661  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    780 "Pasadena 3~1" 115.00     786 "Baytown 115 " 115.00  "1 "  1 "                                " :  1  0.006294  0.042996  0.007315  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    780 "Pasadena 3~1" 115.00     816 "Seabrook 115" 115.00  "1 "  1 "                                " :  1  0.002388  0.015421  0.002942  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    781 "Santa Fe 115" 115.00     795 "Freeport 115" 115.00  "1 "  1 "                                " :  1  0.034719  0.136695  0.020818  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    781 "Santa Fe 115" 115.00     803 "Hitchcock ~1" 115.00  "1 "  1 "                                " :  1  0.007649  0.028559  0.004846  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    781 "Santa Fe 115" 115.00    1487 "Alvin 2 115 " 115.00  "1 "  1 "                                " :  1  0.025586  0.052608  0.007905   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    782 "Alvin 115   " 115.00     810 "Liverpool ~1" 115.00  "1 "  1 "                                " :  1  0.005181  0.036093  0.005900  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    783 "Anahuac 115 " 115.00     818 "Wallisvill~1" 115.00  "1 "  1 "                                " :  1  0.014903  0.059775  0.008765  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    783 "Anahuac 115 " 115.00     822 "Spurger 115 " 115.00  "1 "  1 "                                " :  1  0.015450  0.057687  0.009789  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    784 "Angleton 115" 115.00     792 "Danbury 115 " 115.00  "1 "  1 "                                " :  1  0.012180  0.047955  0.007303  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    784 "Angleton 115" 115.00     805 "Lake Jacks~1" 115.00  "1 "  1 "                                " :  1  0.011729  0.043794  0.007432  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    785 "Bacliff 115 " 115.00     804 "Kemah 115   " 115.00  "1 "  1 "                                " :  1  0.007968  0.017528  0.002295   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    785 "Bacliff 115 " 115.00     816 "Seabrook 115" 115.00  "1 "  1 "                                " :  1  0.015666  0.034466  0.004513   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    786 "Baytown 115 " 115.00     807 "La Porte 115" 115.00  "1 "  1 "                                " :  1  0.006575  0.025886  0.003942  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    786 "Baytown 115 " 115.00     807 "La Porte 115" 115.00  "2 "  1 "                                " :  1  0.006575  0.025886  0.003942  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    786 "Baytown 115 " 115.00    1419 "Pasadena 4~1" 115.00  "1 "  1 "                                " :  1  0.004703  0.018862  0.002766  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    787 "Baytown 2 ~1" 115.00     802 "Highlands ~1" 115.00  "1 "  1 "                                " :  1  0.007065  0.027818  0.004236  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    787 "Baytown 2 ~1" 115.00     802 "Highlands ~1" 115.00  "2 "  1 "                                " :  1  0.007065  0.027818  0.004236  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    787 "Baytown 2 ~1" 115.00     802 "Highlands ~1" 115.00  "3 "  1 "                                " :  1  0.007065  0.027818  0.004236  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    787 "Baytown 2 ~1" 115.00    1425 "Baytown 4 ~1" 115.00  "1 "  1 "                                " :  1  0.005903  0.022040  0.003740  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    787 "Baytown 2 ~1" 115.00    1425 "Baytown 4 ~1" 115.00  "2 "  1 "                                " :  1  0.005903  0.022040  0.003740  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    787 "Baytown 2 ~1" 115.00    1425 "Baytown 4 ~1" 115.00  "3 "  1 "                                " :  1  0.005903  0.022040  0.003740  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    787 "Baytown 2 ~1" 115.00    1425 "Baytown 4 ~1" 115.00  "4 "  1 "                                " :  1  0.005903  0.022040  0.003740  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    788 "Baytown 3 ~1" 115.00     812 "Manvel 2 115" 115.00  "1 "  1 "                                " :  1  0.007637  0.030067  0.004579  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    788 "Baytown 3 ~1" 115.00     812 "Manvel 2 115" 115.00  "2 "  1 "                                " :  1  0.007637  0.030067  0.004579  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    788 "Baytown 3 ~1" 115.00     818 "Wallisvill~1" 115.00  "1 "  1 "                                " :  1  0.013364  0.053600  0.007860  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    789 "Channelvie~1" 115.00     791 "Crosby 115  " 115.00  "1 "  1 "                                " :  1  0.014459  0.053987  0.009161  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    789 "Channelvie~1" 115.00     802 "Highlands ~1" 115.00  "1 "  1 "                                " :  1  0.006869  0.025646  0.004352  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    789 "Channelvie~1" 115.00     802 "Highlands ~1" 115.00  "2 "  1 "                                " :  1  0.006869  0.025646  0.004352  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    789 "Channelvie~1" 115.00     802 "Highlands ~1" 115.00  "3 "  1 "                                " :  1  0.006869  0.025646  0.004352  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    790 "Clute 115   " 115.00     805 "Lake Jacks~1" 115.00  "1 "  1 "                                " :  1  0.006791  0.027238  0.003994  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    790 "Clute 115   " 115.00     805 "Lake Jacks~1" 115.00  "2 "  1 "                                " :  1  0.006791  0.027238  0.003994  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    790 "Clute 115   " 115.00    1421 "Feeeport 115" 115.00  "1 "  1 "                                " :  1  0.005513  0.020585  0.003493  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    790 "Clute 115   " 115.00    1421 "Feeeport 115" 115.00  "2 "  1 "                                " :  1  0.005513  0.020585  0.003493  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    791 "Crosby 115  " 115.00     801 "Hankamer 115" 115.00  "1 "  1 "                                " :  1  0.036997  0.145662  0.022183  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    792 "Danbury 115 " 115.00     800 "Galveston ~3" 115.00  "1 "  1 "                                " :  1  0.031596  0.126729  0.018583  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    792 "Danbury 115 " 115.00     810 "Liverpool ~1" 115.00  "1 "  1 "                                " :  1  0.005587  0.020862  0.003540  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    792 "Danbury 115 " 115.00    1421 "Feeeport 115" 115.00  "1 "  1 "                                " :  1  0.023275  0.086903  0.014747  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    793 "Dayton 115  " 115.00     809 "Liberty 115 " 115.00  "1 "  1 "                                " :  1  0.008331  0.058041  0.009488  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    794 "Dickinson ~1" 115.00     806 "La Marque ~1" 115.00  "1 "  1 "                                " :  1  0.007878  0.031598  0.004634  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    794 "Dickinson ~1" 115.00     806 "La Marque ~1" 115.00  "2 "  1 "                                " :  1  0.007878  0.031598  0.004634  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    794 "Dickinson ~1" 115.00     808 "League Cit~1" 115.00  "1 "  1 "                                " :  1  0.006296  0.025254  0.003703  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    794 "Dickinson ~1" 115.00     817 "Texas City~1" 115.00  "1 "  1 "                                " :  1  0.010817  0.043385  0.006362  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    795 "Freeport 115" 115.00    1421 "Feeeport 115" 115.00  "1 "  1 "                                " :  1  0.009062  0.033836  0.005742  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    795 "Freeport 115" 115.00    1421 "Feeeport 115" 115.00  "2 "  1 "                                " :  1  0.009062  0.033836  0.005742  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    797 "Friendswoo~1" 115.00     816 "Seabrook 115" 115.00  "1 "  1 "                                " :  1  0.014106  0.055537  0.008458  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    798 "Galveston ~1" 115.00     819 "Fred 115    " 115.00  "1 "  1 "                                " :  1  0.053050  0.109077  0.016391   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    798 "Galveston ~1" 115.00     821 "Port Arthu~1" 115.00  "1 "  1 "                                " :  1  0.025022  0.051447  0.007731   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    798 "Galveston ~1" 115.00    1447 "Texas City~2" 115.00  "1 "  1 "                                " :  1  0.014330  0.057478  0.008429  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    799 "Galveston ~2" 115.00     800 "Galveston ~3" 115.00  "1 "  1 "                                " :  1  0.007747  0.031073  0.004557  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    799 "Galveston ~2" 115.00     806 "La Marque ~1" 115.00  "1 "  1 "                                " :  1  0.015715  0.061873  0.009423  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    801 "Hankamer 115" 115.00     818 "Wallisvill~1" 115.00  "1 "  1 "                                " :  1  0.008508  0.034124  0.005004  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    803 "Hitchcock ~1" 115.00     806 "La Marque ~1" 115.00  "1 "  1 "                                " :  1  0.004349  0.030297  0.004953  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    803 "Hitchcock ~1" 115.00     808 "League Cit~1" 115.00  "1 "  1 "                                " :  1  0.019094  0.075174  0.011449  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    804 "Kemah 115   " 115.00     808 "League Cit~1" 115.00  "1 "  1 "                                " :  1  0.005749  0.023059  0.003381  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    804 "Kemah 115   " 115.00     817 "Texas City~1" 115.00  "1 "  1 "                                " :  1  0.015915  0.059421  0.010083  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    804 "Kemah 115   " 115.00     817 "Texas City~1" 115.00  "2 "  1 "                                " :  1  0.015915  0.059421  0.010083  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    806 "La Marque ~1" 115.00    1447 "Texas City~2" 115.00  "1 "  1 "                                " :  1  0.004303  0.017257  0.002531  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    806 "La Marque ~1" 115.00    1447 "Texas City~2" 115.00  "2 "  1 "                                " :  1  0.004303  0.017257  0.002531  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    806 "La Marque ~1" 115.00    1447 "Texas City~2" 115.00  "3 "  1 "                                " :  1  0.004303  0.017257  0.002531  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    807 "La Porte 115" 115.00    1419 "Pasadena 4~1" 115.00  "1 "  1 "                                " :  1  0.002733  0.010961  0.001607  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    807 "La Porte 115" 115.00    1419 "Pasadena 4~1" 115.00  "2 "  1 "                                " :  1  0.002733  0.010961  0.001607  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    807 "La Porte 115" 115.00    1419 "Pasadena 4~1" 115.00  "3 "  1 "                                " :  1  0.002733  0.010961  0.001607  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    809 "Liberty 115 " 115.00     822 "Spurger 115 " 115.00  "1 "  1 "                                " :  1  0.039179  0.146283  0.024823  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    810 "Liverpool ~1" 115.00    1487 "Alvin 2 115 " 115.00  "1 "  1 "                                " :  1  0.012230  0.025147  0.003779   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    817 "Texas City~1" 115.00    1447 "Texas City~2" 115.00  "1 "  1 "                                " :  1  0.001721  0.006426  0.001090  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    817 "Texas City~1" 115.00    1447 "Texas City~2" 115.00  "2 "  1 "                                " :  1  0.001721  0.006426  0.001090  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    817 "Texas City~1" 115.00    1447 "Texas City~2" 115.00  "3 "  1 "                                " :  1  0.001721  0.006426  0.001090  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    819 "Fred 115    " 115.00     820 "High Islan~1" 115.00  "1 "  1 "                                " :  1  0.019009  0.041819  0.005476   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    820 "High Islan~1" 115.00     823 "Winnie 115  " 115.00  "1 "  1 "                                " :  1  0.045147  0.099322  0.013005   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    821 "Port Arthu~1" 115.00    1447 "Texas City~2" 115.00  "1 "  1 "                                " :  1  0.020644  0.082803  0.012142  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    822 "Spurger 115 " 115.00     823 "Winnie 115  " 115.00  "1 "  1 "                                " :  1  0.010990  0.023756  0.003224   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    824 "Bryan 115   " 115.00     825 "Bryan 2 115 " 115.00  "1 "  1 "                                " :  1  0.002526  0.016316  0.003113  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    824 "Bryan 115   " 115.00     834 "College St~1" 115.00  "1 "  1 "                                " :  1  0.004147  0.016633  0.002439  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    824 "Bryan 115   " 115.00     834 "College St~1" 115.00  "2 "  1 "                                " :  1  0.004147  0.016633  0.002439  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    825 "Bryan 2 115 " 115.00    1422 "Bryan 5 115 " 115.00  "1 "  1 "                                " :  1  0.003971  0.015929  0.002336  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    825 "Bryan 2 115 " 115.00    1422 "Bryan 5 115 " 115.00  "2 "  1 "                                " :  1  0.003971  0.015929  0.002336  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    826 "Bryan 3 115 " 115.00     840 "Hearne 115  " 115.00  "1 "  1 "                                " :  1  0.035338  0.072658  0.010918   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    826 "Bryan 3 115 " 115.00     844 "Marquez 2 ~1" 115.00  "1 "  1 "                                " :  1  0.007963  0.031353  0.004775  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    826 "Bryan 3 115 " 115.00     851 "Somerville~1" 115.00  "1 "  1 "                                " :  1  0.049915  0.109812  0.014379   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    826 "Bryan 3 115 " 115.00    1422 "Bryan 5 115 " 115.00  "1 "  1 "                                " :  1  0.004457  0.016641  0.002824  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    827 "Bryan 4 115 " 115.00     844 "Marquez 2 ~1" 115.00  "1 "  1 "                                " :  1  0.037582  0.077274  0.011612   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    827 "Bryan 4 115 " 115.00     847 "North Zulc~1" 115.00  "1 "  1 "                                " :  1  0.028649  0.063026  0.008253   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    828 "Anderson 115" 115.00     841 "Iola 115    " 115.00  "1 "  1 "                                " :  1  0.019584  0.077104  0.011742  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    828 "Anderson 115" 115.00     845 "Navasota 115" 115.00  "1 "  1 "                                " :  1  0.015119  0.059527  0.009066  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    829 "Bedias 115  " 115.00     842 "Madisonvil~1" 115.00  "1 "  1 "                                " :  1  0.021049  0.082872  0.012621  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    829 "Bedias 115  " 115.00     842 "Madisonvil~1" 115.00  "2 "  1 "                                " :  1  0.021049  0.082872  0.012621  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    830 "Brenham 115 " 115.00    1253 "Industry 115" 115.00  "1 "  1 "                                " :  1  0.020171  0.075314  0.012780  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    831 "Burton 115  " 115.00     850 "Richards 3~1" 115.00  "1 "  1 "                                " :  1  0.054738  0.112548  0.016913   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    831 "Burton 115  " 115.00    1244 "Carmine 115 " 115.00  "1 "  1 "                                " :  1  0.018837  0.040720  0.005526   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    832 "Caldwell 115" 115.00     836 "Dime Box 115" 115.00  "1 "  1 "                                " :  1  0.041846  0.086040  0.012929   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    833 "Calvert 115 " 115.00     838 "Franklin 115" 115.00  "1 "  1 "                                " :  1  0.042337  0.087050  0.013081   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    833 "Calvert 115 " 115.00     839 "Franklin 2~1" 115.00  "1 "  1 "                                " :  1  0.039017  0.084343  0.011446   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    834 "College St~1" 115.00     835 "College St~2" 115.00  "1 "  1 "                                " :  1  0.006144  0.022941  0.003893  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    834 "College St~1" 115.00     835 "College St~2" 115.00  "2 "  1 "                                " :  1  0.006144  0.022941  0.003893  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    835 "College St~2" 115.00     852 "Washington~1" 115.00  "1 "  1 "                                " :  1  0.026308  0.098227  0.016668  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    837 "Dime Box 2~1" 115.00     846 "Normangee ~1" 115.00  "1 "  1 "                                " :  1  0.012343  0.026681  0.003621   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    839 "Franklin 2~1" 115.00     844 "Marquez 2 ~1" 115.00  "1 "  1 "                                " :  1  0.025351  0.055772  0.007303   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    840 "Hearne 115  " 115.00     843 "Marquez 115 " 115.00  "1 "  1 "                                " :  1  0.079409  0.174698  0.022875   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    841 "Iola 115    " 115.00    1450 "Anderson 2~1" 115.00  "1 "  1 "                                " :  1  0.009913  0.039759  0.005830  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    845 "Navasota 115" 115.00     852 "Washington~1" 115.00  "1 "  1 "                                " :  1  0.013207  0.049311  0.008368  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    846 "Normangee ~1" 115.00     847 "North Zulc~1" 115.00  "1 "  1 "                                " :  1  0.034471  0.075836  0.009930   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    848 "Richards 115" 115.00     849 "Richards 2~1" 115.00  "1 "  1 "                                " :  1  0.006036  0.024210  0.003550  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    851 "Somerville~1" 115.00    1257 "Lincoln 115 " 115.00  "1 "  1 "                                " :  1  0.075067  0.154347  0.023194   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    853 "Victoria 115" 115.00     854 "Victoria 2~1" 115.00  "1 "  1 "                                " :  1  0.024464  0.052883  0.007176   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    853 "Victoria 115" 115.00     865 "Inez 115    " 115.00  "1 "  1 "                                " :  1  0.015688  0.058573  0.009940  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    853 "Victoria 115" 115.00     865 "Inez 115    " 115.00  "2 "  1 "                                " :  1  0.015688  0.058573  0.009940  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    853 "Victoria 115" 115.00     879 "Shiner 2 115" 115.00  "1 "  1 "                                " :  1  0.097111  0.199670  0.030004   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    854 "Victoria 2~1" 115.00     872 "Moulton 2 ~1" 115.00  "1 "  1 "                                " :  1  0.008432  0.033197  0.005056  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    855 "Victoria 3~1" 115.00     857 "Victoria 5~1" 115.00  "1 "  1 "                                " :  1  0.014649  0.058758  0.008616  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    855 "Victoria 3~1" 115.00     880 "Shiner 3 115" 115.00  "1 "  1 "                                " :  1  0.030754  0.063234  0.009502   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    856 "Victoria 4~1" 115.00     860 "Edna 2 115  " 115.00  "1 "  1 "                                " :  1  0.083435  0.171552  0.025779   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    856 "Victoria 4~1" 115.00     881 "Tivoli 115  " 115.00  "1 "  1 "                                " :  1  0.017955  0.067041  0.011376  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    856 "Victoria 4~1" 115.00    1050 "Rockport 115" 115.00  "1 "  1 "                                " :  1  0.019839  0.079573  0.011669  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    857 "Victoria 5~1" 115.00     869 "Lolita 2 115" 115.00  "1 "  1 "                                " :  1  0.010165  0.040771  0.005979  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    857 "Victoria 5~1" 115.00     873 "Moulton 3 ~1" 115.00  "1 "  1 "                                " :  1  0.010385  0.038774  0.006580  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    858 "Cuero 115   " 115.00     885 "Yoakum 115  " 115.00  "1 "  1 "                                " :  1  0.037260  0.081971  0.010733   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    858 "Cuero 115   " 115.00    1446 "Cuero 2 115 " 115.00  "1 "  1 "                                " :  1  0.003826  0.015346  0.002250  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    859 "Edna 115    " 115.00     862 "Ganado 115  " 115.00  "1 "  1 "                                " :  1  0.016332  0.060978  0.010348  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    859 "Edna 115    " 115.00     865 "Inez 115    " 115.00  "1 "  1 "                                " :  1  0.017029  0.067047  0.010211  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    859 "Edna 115    " 115.00     865 "Inez 115    " 115.00  "2 "  1 "                                " :  1  0.017029  0.067047  0.010211  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    860 "Edna 2 115  " 115.00     863 "Goliad 115  " 115.00  "1 "  1 "                                " :  1  0.032758  0.070812  0.009609   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    861 "Edna 3 115  " 115.00     867 "Inez 3 115  " 115.00  "1 "  1 "                                " :  1  0.006176  0.024315  0.003703  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    863 "Goliad 115  " 115.00     942 "Beeville 115" 115.00  "1 "  1 "                                " :  1  0.064829  0.133296  0.020030   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    864 "Hallettsvi~1" 115.00     879 "Shiner 2 115" 115.00  "1 "  1 "                                " :  1  0.019664  0.078872  0.011566  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    864 "Hallettsvi~1" 115.00    1266 "Weimar 115  " 115.00  "1 "  1 "                                " :  1  0.027142  0.106862  0.016274  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    866 "Inez 2 115  " 115.00     873 "Moulton 3 ~1" 115.00  "1 "  1 "                                " :  1  0.013245  0.053123  0.007790  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    866 "Inez 2 115  " 115.00     874 "Moulton 4 ~1" 115.00  "1 "  1 "                                " :  1  0.023721  0.052185  0.006833   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    866 "Inez 2 115  " 115.00     882 "Tivoli 2 115" 115.00  "1 "  1 "                                " :  1  0.004214  0.015734  0.002670  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    867 "Inez 3 115  " 115.00     868 "Lolita 115  " 115.00  "1 "  1 "                                " :  1  0.007640  0.028528  0.004841  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    868 "Lolita 115  " 115.00     882 "Tivoli 2 115" 115.00  "1 "  1 "                                " :  1  0.008206  0.032307  0.004920  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    869 "Lolita 2 115" 115.00     881 "Tivoli 115  " 115.00  "1 "  1 "                                " :  1  0.006599  0.026470  0.003882  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    869 "Lolita 2 115" 115.00    1453 "Seadrift 2~1" 115.00  "1 "  1 "                                " :  1  0.015479  0.060945  0.009282  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    870 "Meyersvill~1" 115.00     872 "Moulton 2 ~1" 115.00  "1 "  1 "                                " :  1  0.016298  0.060854  0.010326  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    870 "Meyersvill~1" 115.00     872 "Moulton 2 ~1" 115.00  "2 "  1 "                                " :  1  0.016298  0.060854  0.010326  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    870 "Meyersvill~1" 115.00     883 "Tivoli 3 115" 115.00  "1 "  1 "                                " :  1  0.010104  0.039781  0.006058  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    871 "Moulton 115 " 115.00     878 "Shiner 115  " 115.00  "1 "  1 "                                " :  1  0.013531  0.054273  0.007959  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    871 "Moulton 115 " 115.00    1250 "Flatonia 115" 115.00  "1 "  1 "                                " :  1  0.016245  0.063958  0.009740  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    872 "Moulton 2 ~1" 115.00    1446 "Cuero 2 115 " 115.00  "1 "  1 "                                " :  1  0.022338  0.089596  0.013138  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    874 "Moulton 4 ~1" 115.00    1456 "Point Comf~1" 115.00  "1 "  1 "                                " :  1  0.003098  0.006814  0.000892   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    875 "Port Lavac~1" 115.00    1453 "Seadrift 2~1" 115.00  "1 "  1 "                                " :  1  0.016322  0.064263  0.009787  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    875 "Port Lavac~1" 115.00    1453 "Seadrift 2~1" 115.00  "2 "  1 "                                " :  1  0.016322  0.064263  0.009787  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    875 "Port Lavac~1" 115.00    1456 "Point Comf~1" 115.00  "1 "  1 "                                " :  1  0.010907  0.022427  0.003370   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    876 "Port Lavac~2" 115.00     877 "Seadrift 115" 115.00  "1 "  1 "                                " :  1  0.006861  0.027520  0.004036  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    876 "Port Lavac~2" 115.00    1043 "Port Arans~1" 115.00  "1 "  1 "                                " :  1  0.080171  0.299336  0.050795  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    878 "Shiner 115  " 115.00     879 "Shiner 2 115" 115.00  "1 "  1 "                                " :  1  0.026814  0.055133  0.008285   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    880 "Shiner 3 115" 115.00     882 "Tivoli 2 115" 115.00  "1 "  1 "                                " :  1  0.043664  0.089778  0.013491   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    883 "Tivoli 3 115" 115.00     950 "Gillett 115 " 115.00  "1 "  1 "                                " :  1  0.035651  0.140365  0.021377  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    883 "Tivoli 3 115" 115.00     978 "Yorktown 115" 115.00  "1 "  1 "                                " :  1  0.013784  0.055286  0.008107  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    884 "Westhoff 115" 115.00    1428 "Gonzales 2~1" 115.00  "1 "  1 "                                " :  1  0.028937  0.116062  0.017019  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    885 "Yoakum 115  " 115.00    1147 "Gonzales 115" 115.00  "1 "  1 "                                " :  1  0.076001  0.167201  0.021893   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    886 "Yoakum 2 115" 115.00     899 "Cotulla 115 " 115.00  "1 "  1 "                                " :  1  0.019204  0.039486  0.005934   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    886 "Yoakum 2 115" 115.00     902 "Dilley 115  " 115.00  "1 "  1 "                                " :  1  0.073392  0.150901  0.022676   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    887 "Atascosa 115" 115.00     913 "La Coste 115" 115.00  "1 "  1 "                                " :  1  0.008338  0.031131  0.005283  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    887 "Atascosa 115" 115.00     921 "Lytle 115   " 115.00  "1 "  1 "                                " :  1  0.008021  0.032173  0.004718  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    887 "Atascosa 115" 115.00    1004 "San Anton~26" 115.00  "1 "  1 "                                " :  1  0.011525  0.025355  0.003320   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    887 "Atascosa 115" 115.00    1496 "Somerset 2~1" 115.00  "1 "  1 "                                " :  1  0.007903  0.031116  0.004739  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    888 "Bandera 115 " 115.00     929 "Pipe Creek~1" 115.00  "1 "  1 "                                " :  1  0.014908  0.059795  0.008768  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    888 "Bandera 115 " 115.00    1239 "Tarpley 115 " 115.00  "1 "  1 "                                " :  1  0.018039  0.071022  0.010816  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    889 "Bergheim 115" 115.00     891 "Boerne 115  " 115.00  "1 "  1 "                                " :  1  0.012721  0.047499  0.008060  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    889 "Bergheim 115" 115.00     910 "Kendalia 115" 115.00  "1 "  1 "                                " :  1  0.006259  0.025103  0.003681  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    889 "Bergheim 115" 115.00    1152 "Hye 115     " 115.00  "1 "  1 "                                " :  1  0.049995  0.102794  0.015447   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    890 "Bigfoot 115 " 115.00     904 "Fowlerton ~1" 115.00  "1 "  1 "                                " :  1  0.079717  0.163908  0.024630   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    890 "Bigfoot 115 " 115.00     924 "Moore 115   " 115.00  "1 "  1 "                                " :  1  0.028977  0.062640  0.008500   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    891 "Boerne 115  " 115.00     898 "Comfort 115 " 115.00  "1 "  1 "                                " :  1  0.019090  0.071277  0.012095  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    892 "Calliham 115" 115.00     939 "Whitsett 115" 115.00  "1 "  1 "                                " :  1  0.011563  0.043175  0.007326  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    892 "Calliham 115" 115.00     939 "Whitsett 115" 115.00  "2 "  1 "                                " :  1  0.011563  0.043175  0.007326  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    893 "Campbellto~1" 115.00     936 "Three Rive~1" 115.00  "1 "  1 "                                " :  1  0.012933  0.090097  0.014728  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    894 "Castrovill~1" 115.00     901 "Devine 115  " 115.00  "1 "  1 "                                " :  1  0.018418  0.073873  0.010833  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    894 "Castrovill~1" 115.00    1242 "Yancey 115  " 115.00  "1 "  1 "                                " :  1  0.059174  0.121668  0.018283   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    895 "Center Poi~1" 115.00     898 "Comfort 115 " 115.00  "1 "  1 "                                " :  1  0.012518  0.046740  0.007931  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    895 "Center Poi~1" 115.00     911 "Kerrville ~1" 115.00  "1 "  1 "                                " :  1  0.016044  0.064350  0.009436  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    896 "Charlotte ~1" 115.00     909 "Jourdanton~1" 115.00  "1 "  1 "                                " :  1  0.009176  0.036126  0.005502  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    896 "Charlotte ~1" 115.00     931 "Poteet 115  " 115.00  "1 "  1 "                                " :  1  0.027484  0.110237  0.016165  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    897 "Christine ~1" 115.00     909 "Jourdanton~1" 115.00  "1 "  1 "                                " :  1  0.011366  0.042439  0.007202  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    897 "Christine ~1" 115.00     930 "Pleasanton~1" 115.00  "1 "  1 "                                " :  1  0.016541  0.065126  0.009918  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    897 "Christine ~1" 115.00     930 "Pleasanton~1" 115.00  "2 "  1 "                                " :  1  0.016541  0.065126  0.009918  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    897 "Christine ~1" 115.00     939 "Whitsett 115" 115.00  "1 "  1 "                                " :  1  0.016218  0.063855  0.009725  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    897 "Christine ~1" 115.00     939 "Whitsett 115" 115.00  "2 "  1 "                                " :  1  0.016218  0.063855  0.009725  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    899 "Cotulla 115 " 115.00     904 "Fowlerton ~1" 115.00  "1 "  1 "                                " :  1  0.054053  0.111139  0.016701   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    900 "Boerne 2 115" 115.00     960 "New Braunf~3" 115.00  "1 "  1 "                                " :  1  0.071358  0.146720  0.022048   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    900 "Boerne 2 115" 115.00    1008 "San Anton~33" 115.00  "1 "  1 "                                " :  1  0.018717  0.041176  0.005392   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    901 "Devine 115  " 115.00     924 "Moore 115   " 115.00  "1 "  1 "                                " :  1  0.012750  0.050199  0.007645  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    902 "Dilley 115  " 115.00     903 "Dilley 2 115" 115.00  "1 "  1 "                                " :  1  0.034759  0.237454  0.040399  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    903 "Dilley 2 115" 115.00    1041 "Odem 2 115  " 115.00  "1 "  1 "                                " :  1  0.054251  0.202558  0.034373  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    904 "Fowlerton ~1" 115.00     909 "Jourdanton~1" 115.00  "1 "  1 "                                " :  1  0.066715  0.146770  0.019218   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    905 "George Wes~1" 115.00     927 "Oakville 115" 115.00  "1 "  1 "                                " :  1  0.034300  0.075460  0.009881   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    905 "George Wes~1" 115.00    1051 "Sandia 115  " 115.00  "1 "  1 "                                " :  1  0.040831  0.089826  0.011762   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    906 "Helotes 115 " 115.00    1005 "San Anton~27" 115.00  "1 "  1 "                                " :  1  0.026429  0.057131  0.007753   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    906 "Helotes 115 " 115.00    1006 "San Anton~28" 115.00  "1 "  1 "                                " :  1  0.006759  0.025237  0.004283  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    906 "Helotes 115 " 115.00    1008 "San Anton~33" 115.00  "1 "  1 "                                " :  1  0.007629  0.049274  0.009401  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    907 "Hunt 115    " 115.00     908 "Ingram 115  " 115.00  "1 "  1 "                                " :  1  0.018765  0.075266  0.011037  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    907 "Hunt 115    " 115.00     922 "Medina 115  " 115.00  "1 "  1 "                                " :  1  0.023104  0.092667  0.013589  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    907 "Hunt 115    " 115.00     925 "Mountain H~1" 115.00  "1 "  1 "                                " :  1  0.022232  0.045711  0.006869   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    908 "Ingram 115  " 115.00     912 "Kerrville ~2" 115.00  "1 "  1 "                                " :  1  0.008726  0.035000  0.005132  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    910 "Kendalia 115" 115.00    1143 "Fischer 115 " 115.00  "1 "  1 "                                " :  1  0.024984  0.100211  0.014695  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    911 "Kerrville ~1" 115.00     912 "Kerrville ~2" 115.00  "1 "  1 "                                " :  1  0.018496  0.072822  0.011090  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    911 "Kerrville ~1" 115.00    1239 "Tarpley 115 " 115.00  "1 "  1 "                                " :  1  0.035459  0.132395  0.022467  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    911 "Kerrville ~1" 115.00    1239 "Tarpley 115 " 115.00  "2 "  1 "                                " :  1  0.035459  0.132395  0.022467  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    912 "Kerrville ~2" 115.00    1148 "Harper 115  " 115.00  "1 "  1 "                                " :  1  0.017033  0.067060  0.010213  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    913 "La Coste 115" 115.00    1005 "San Anton~27" 115.00  "1 "  1 "                                " :  1  0.014834  0.055387  0.009399  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    914 "Laredo 115  " 115.00     915 "Laredo 2 115" 115.00  "1 "  1 "                                " :  1  0.004415  0.017381  0.002647  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    914 "Laredo 115  " 115.00     919 "Laredo 6 115" 115.00  "1 "  1 "                                " :  1  0.018022  0.067289  0.011419  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    915 "Laredo 2 115" 115.00     918 "Laredo 5 115" 115.00  "1 "  1 "                                " :  1  0.032415  0.127622  0.019436  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    915 "Laredo 2 115" 115.00     918 "Laredo 5 115" 115.00  "2 "  1 "                                " :  1  0.032415  0.127622  0.019436  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    916 "Laredo 3 115" 115.00     917 "Laredo 4 115" 115.00  "1 "  1 "                                " :  1  0.041348  0.089381  0.012129   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    916 "Laredo 3 115" 115.00    1041 "Odem 2 115  " 115.00  "1 "  1 "                                " :  1  0.026916  0.105971  0.016139  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    917 "Laredo 4 115" 115.00     918 "Laredo 5 115" 115.00  "1 "  1 "                                " :  1  0.046516  0.186571  0.027359  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    918 "Laredo 5 115" 115.00    1216 "Big Wells ~1" 115.00  "1 "  1 "                                " :  1  0.035884  0.245141  0.041707  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    919 "Laredo 6 115" 115.00     933 "San Ygnaci~1" 115.00  "1 "  1 "                                " :  1  0.022808  0.089800  0.013676  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    919 "Laredo 6 115" 115.00    1459 "Bruni 2 115 " 115.00  "1 "  1 "                                " :  1  0.037005  0.145693  0.022188  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    919 "Laredo 6 115" 115.00    1459 "Bruni 2 115 " 115.00  "2 "  1 "                                " :  1  0.037005  0.145693  0.022188  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    920 "Laredo 7 115" 115.00     971 "Saint Hedw~1" 115.00  "1 "  1 "                                " :  1  0.078351  0.172369  0.022570   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    920 "Laredo 7 115" 115.00    1490 "San Anton~44" 115.00  "1 "  1 "                                " :  1  0.041326  0.089334  0.012123   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    921 "Lytle 115   " 115.00     926 "Natalia 115 " 115.00  "1 "  1 "                                " :  1  0.002900  0.019812  0.003371  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    921 "Lytle 115   " 115.00     934 "Somerset 115" 115.00  "1 "  1 "                                " :  1  0.007926  0.031206  0.004752  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    921 "Lytle 115   " 115.00     934 "Somerset 115" 115.00  "2 "  1 "                                " :  1  0.007926  0.031206  0.004752  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    922 "Medina 115  " 115.00    1241 "Vanderpool~1" 115.00  "1 "  1 "                                " :  1  0.016939  0.063244  0.010732  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    923 "Mico 115    " 115.00     929 "Pipe Creek~1" 115.00  "1 "  1 "                                " :  1  0.014276  0.056205  0.008560  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    923 "Mico 115    " 115.00     932 "Rio Medina~1" 115.00  "1 "  1 "                                " :  1  0.007300  0.028740  0.004377  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    923 "Mico 115    " 115.00    1230 "Hondo 115   " 115.00  "1 "  1 "                                " :  1  0.037717  0.082977  0.010865   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    924 "Moore 115   " 115.00     928 "Pearsall 115" 115.00  "1 "  1 "                                " :  1  0.017742  0.069853  0.010638  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    926 "Natalia 115 " 115.00     932 "Rio Medina~1" 115.00  "1 "  1 "                                " :  1  0.015260  0.104249  0.017736  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    927 "Oakville 115" 115.00     958 "Marion 2 115" 115.00  "1 "  1 "                                " :  1  0.028948  0.063685  0.008339   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    928 "Pearsall 115" 115.00    1448 "Pearsall 2~1" 115.00  "1 "  1 "                                " :  1  0.002888  0.019727  0.003356  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    930 "Pleasanton~1" 115.00     949 "Floresvill~1" 115.00  "1 "  1 "                                " :  1  0.013312  0.090942  0.015472  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    930 "Pleasanton~1" 115.00     951 "Hobson 115  " 115.00  "1 "  1 "                                " :  1  0.079474  0.171797  0.023313   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    931 "Poteet 115  " 115.00    1014 "San Anton~42" 115.00  "1 "  1 "                                " :  1  0.031727  0.065235  0.009803   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    932 "Rio Medina~1" 115.00    1000 "San Anton~21" 115.00  "1 "  1 "                                " :  1  0.013589  0.053503  0.008148  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    932 "Rio Medina~1" 115.00    1005 "San Anton~27" 115.00  "1 "  1 "                                " :  1  0.005406  0.021683  0.003180  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    933 "San Ygnaci~1" 115.00     940 "Zapata 115  " 115.00  "1 "  1 "                                " :  1  0.022969  0.090432  0.013772  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    934 "Somerset 115" 115.00    1496 "Somerset 2~1" 115.00  "1 "  1 "                                " :  1  0.003444  0.013561  0.002065  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    934 "Somerset 115" 115.00    1496 "Somerset 2~1" 115.00  "2 "  1 "                                " :  1  0.003444  0.013561  0.002065  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    935 "Spring Bra~1" 115.00     977 "Bulverde 115" 115.00  "1 "  1 "                                " :  1  0.006908  0.048122  0.007867  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    935 "Spring Bra~1" 115.00    1429 "Canyon Lak~5" 115.00  "1 "  1 "                                " :  1  0.015938  0.059508  0.010098  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    935 "Spring Bra~1" 115.00    1429 "Canyon Lak~5" 115.00  "2 "  1 "                                " :  1  0.015938  0.059508  0.010098  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    936 "Three Rive~1" 115.00     937 "Tilden 115  " 115.00  "1 "  1 "                                " :  1  0.031946  0.119276  0.020240  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    937 "Tilden 115  " 115.00    1038 "Mathis 115  " 115.00  "1 "  1 "                                " :  1  0.065416  0.244248  0.041447  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    938 "Von Ormy 115" 115.00     983 "San Anton~53" 115.00  "1 "  1 "                                " :  1  0.019072  0.041227  0.005595   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    938 "Von Ormy 115" 115.00    1014 "San Anton~42" 115.00  "1 "  1 "                                " :  1  0.021697  0.046902  0.006365   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    938 "Von Ormy 115" 115.00    1496 "Somerset 2~1" 115.00  "1 "  1 "                                " :  1  0.004295  0.016038  0.002722  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    940 "Zapata 115  " 115.00    1095 "Lopeno 115  " 115.00  "1 "  1 "                                " :  1  0.023953  0.094308  0.014362  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    941 "Adkins 115  " 115.00     947 "Elmendorf ~1" 115.00  "1 "  1 "                                " :  1  0.016777  0.067290  0.009867  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    941 "Adkins 115  " 115.00     954 "La Vernia ~1" 115.00  "1 "  1 "                                " :  1  0.010616  0.039637  0.006726  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    941 "Adkins 115  " 115.00     957 "Marion 115  " 115.00  "1 "  1 "                                " :  1  0.020283  0.079859  0.012162  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    942 "Beeville 115" 115.00     952 "Karnes Cit~1" 115.00  "1 "  1 "                                " :  1  0.046376  0.186012  0.027277  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    942 "Beeville 115" 115.00     964 "Nordheim 2~1" 115.00  "1 "  1 "                                " :  1  0.014466  0.056955  0.008674  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    943 "Beeville 2~1" 115.00     944 "Beeville 3~1" 115.00  "1 "  1 "                                " :  1  0.015478  0.062081  0.009104  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    943 "Beeville 2~1" 115.00     953 "Kenedy 115  " 115.00  "1 "  1 "                                " :  1  0.043069  0.093101  0.012634   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    943 "Beeville 2~1" 115.00     964 "Nordheim 2~1" 115.00  "1 "  1 "                                " :  1  0.004167  0.016404  0.002498  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    944 "Beeville 3~1" 115.00     963 "Nordheim 115" 115.00  "1 "  1 "                                " :  1  0.062364  0.128228  0.019269   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    945 "Cibolo 115  " 115.00     957 "Marion 115  " 115.00  "1 "  1 "                                " :  1  0.006166  0.024730  0.003626  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    945 "Cibolo 115  " 115.00     969 "Schertz 115 " 115.00  "1 "  1 "                                " :  1  0.005209  0.020895  0.003064  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    945 "Cibolo 115  " 115.00     971 "Saint Hedw~1" 115.00  "1 "  1 "                                " :  1  0.024849  0.054667  0.007158   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    945 "Cibolo 115  " 115.00    1012 "San Anton~40" 115.00  "1 "  1 "                                " :  1  0.018118  0.071332  0.010863  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    946 "Converse 115" 115.00     969 "Schertz 115 " 115.00  "1 "  1 "                                " :  1  0.005527  0.020636  0.003502  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    946 "Converse 115" 115.00     999 "San Anton~20" 115.00  "1 "  1 "                                " :  1  0.004742  0.017704  0.003004  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    947 "Elmendorf ~1" 115.00     949 "Floresvill~1" 115.00  "1 "  1 "                                " :  1  0.016063  0.059974  0.010177  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    948 "Falls City~1" 115.00     952 "Karnes Cit~1" 115.00  "1 "  1 "                                " :  1  0.015679  0.058541  0.009934  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    948 "Falls City~1" 115.00     970 "Runge 115   " 115.00  "1 "  1 "                                " :  1  0.083745  0.181030  0.024566   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    950 "Gillett 115 " 115.00     965 "Nordheim 3~1" 115.00  "1 "  1 "                                " :  1  0.015598  0.062562  0.009174  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    951 "Hobson 115  " 115.00     968 "Nordheim 6~1" 115.00  "1 "  1 "                                " :  1  0.034582  0.071103  0.010685   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    953 "Kenedy 115  " 115.00     967 "Nordheim 5~1" 115.00  "1 "  1 "                                " :  1  0.024901  0.054782  0.007173   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    954 "La Vernia ~1" 115.00     959 "New Braunf~2" 115.00  "1 "  1 "                                " :  1  0.062169  0.136770  0.017909   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    954 "La Vernia ~1" 115.00     968 "Nordheim 6~1" 115.00  "1 "  1 "                                " :  1  0.049661  0.102108  0.015344   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    954 "La Vernia ~1" 115.00     975 "Sutherland~1" 115.00  "1 "  1 "                                " :  1  0.006648  0.026664  0.003910  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    955 "Leesville ~1" 115.00     962 "Nixon 115   " 115.00  "1 "  1 "                                " :  1  0.017620  0.038090  0.005169   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    955 "Leesville ~1" 115.00     975 "Sutherland~1" 115.00  "1 "  1 "                                " :  1  0.055564  0.114247  0.017168   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    956 "Mc Queeney~1" 115.00     957 "Marion 115  " 115.00  "1 "  1 "                                " :  1  0.017255  0.037960  0.004970   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    956 "Mc Queeney~1" 115.00     959 "New Braunf~2" 115.00  "1 "  1 "                                " :  1  0.009135  0.036640  0.005373  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    956 "Mc Queeney~1" 115.00    1430 "Mcqueeney ~1" 115.00  "1 "  1 "                                " :  1  0.003257  0.013063  0.001916  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    958 "Marion 2 115" 115.00     966 "Nordheim 4~1" 115.00  "1 "  1 "                                " :  1  0.019523  0.042951  0.005624   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    959 "New Braunf~2" 115.00     960 "New Braunf~3" 115.00  "1 "  1 "                                " :  1  0.011224  0.041909  0.007112  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    959 "New Braunf~2" 115.00     960 "New Braunf~3" 115.00  "2 "  1 "                                " :  1  0.011224  0.041909  0.007112  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    959 "New Braunf~2" 115.00    1015 "San Anton~43" 115.00  "1 "  1 "                                " :  1  0.042297  0.091433  0.012408   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    961 "Canyon Lak~4" 115.00    1429 "Canyon Lak~5" 115.00  "1 "  1 "                                " :  1  0.004364  0.017505  0.002567  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    961 "Canyon Lak~4" 115.00    1429 "Canyon Lak~5" 115.00  "2 "  1 "                                " :  1  0.004364  0.017505  0.002567  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    962 "Nixon 115   " 115.00     965 "Nordheim 3~1" 115.00  "1 "  1 "                                " :  1  0.009826  0.039412  0.005779  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    963 "Nordheim 115" 115.00     974 "Stockdale ~1" 115.00  "1 "  1 "                                " :  1  0.074012  0.159991  0.021711   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    964 "Nordheim 2~1" 115.00     976 "Sutherland~2" 115.00  "1 "  1 "                                " :  1  0.011161  0.022948  0.003448   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    965 "Nordheim 3~1" 115.00     973 "Smiley 115  " 115.00  "1 "  1 "                                " :  1  0.040905  0.089989  0.011783   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    965 "Nordheim 3~1" 115.00     974 "Stockdale ~1" 115.00  "1 "  1 "                                " :  1  0.005980  0.023544  0.003586  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    966 "Nordheim 4~1" 115.00    1055 "Skidmore 115" 115.00  "1 "  1 "                                " :  1  0.089393  0.193238  0.026223   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    967 "Nordheim 5~1" 115.00     976 "Sutherland~2" 115.00  "1 "  1 "                                " :  1  0.010474  0.023041  0.003017   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    968 "Nordheim 6~1" 115.00     970 "Runge 115   " 115.00  "1 "  1 "                                " :  1  0.069523  0.150286  0.020394   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    969 "Schertz 115 " 115.00    1013 "San Anton~41" 115.00  "1 "  1 "                                " :  1  0.016952  0.066742  0.010164  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    972 "Seguin 115  " 115.00    1154 "Kingsbury ~1" 115.00  "1 "  1 "                                " :  1  0.016351  0.065583  0.009617  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    972 "Seguin 115  " 115.00    1430 "Mcqueeney ~1" 115.00  "1 "  1 "                                " :  1  0.007187  0.028297  0.004309  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    973 "Smiley 115  " 115.00    1162 "Luling 115  " 115.00  "1 "  1 "                                " :  1  0.082183  0.177654  0.024108   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    973 "Smiley 115  " 115.00    1181 "Wrightsbor~1" 115.00  "1 "  1 "                                " :  1  0.010992  0.043279  0.006591  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    974 "Stockdale ~1" 115.00     975 "Sutherland~1" 115.00  "1 "  1 "                                " :  1  0.011889  0.044389  0.007532  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    977 "Bulverde 115" 115.00    1012 "San Anton~40" 115.00  "1 "  1 "                                " :  1  0.004592  0.031991  0.005230  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    978 "Yorktown 115" 115.00    1134 "Cost 115    " 115.00  "1 "  1 "                                " :  1  0.040042  0.149505  0.025370  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    979 "San Antoni~4" 115.00     981 "San Anton~32" 115.00  "1 "  1 "                                " :  1  0.000781  0.008207  0.102960  367.9 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    979 "San Antoni~4" 115.00     984 "San Anton~54" 115.00  "1 "  1 "                                " :  1  0.001668  0.006107  0.088002  184.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    979 "San Antoni~4" 115.00     990 "San Antoni~5" 115.00  "1 "  1 "                                " :  1  0.008495  0.054868  0.010468  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    979 "San Antoni~4" 115.00     994 "San Anton~13" 115.00  "1 "  1 "                                " :  1  0.001666  0.006097  0.087855  184.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    980 "San Anton~17" 115.00     981 "San Anton~32" 115.00  "1 "  1 "                                " :  1  0.001843  0.010173  0.097226  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    980 "San Anton~17" 115.00     981 "San Anton~32" 115.00  "2 "  1 "                                " :  1  0.001843  0.010173  0.097226  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    981 "San Anton~32" 115.00     983 "San Anton~53" 115.00  "1 "  1 "                                " :  1  0.002211  0.008093  0.116619  184.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    981 "San Anton~32" 115.00     983 "San Anton~53" 115.00  "2 "  1 "                                " :  1  0.002211  0.008093  0.116619  184.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    981 "San Anton~32" 115.00     985 "San Anton~55" 115.00  "1 "  1 "                                " :  1  0.002993  0.016519  0.157883  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    981 "San Anton~32" 115.00     985 "San Anton~55" 115.00  "2 "  1 "                                " :  1  0.002993  0.016519  0.157883  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    981 "San Anton~32" 115.00     994 "San Anton~13" 115.00  "1 "  1 "                                " :  1  0.001036  0.009759  0.009110  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    982 "San Anton~51" 115.00     986 "San Anton~56" 115.00  "1 "  1 "                                " :  1  0.003193  0.022242  0.003636  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    982 "San Anton~51" 115.00     987 "San Anton~57" 115.00  "1 "  1 "                                " :  1  0.004599  0.017172  0.002914  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    982 "San Anton~51" 115.00     987 "San Anton~57" 115.00  "2 "  1 "                                " :  1  0.004599  0.017172  0.002914  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    982 "San Anton~51" 115.00     998 "San Anton~19" 115.00  "1 "  1 "                                " :  1  0.009107  0.036527  0.005356  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    982 "San Anton~51" 115.00     998 "San Anton~19" 115.00  "2 "  1 "                                " :  1  0.009107  0.036527  0.005356  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    983 "San Anton~53" 115.00     992 "San Antoni~9" 115.00  "1 "  1 "                                " :  1  0.005989  0.022361  0.003794  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    983 "San Anton~53" 115.00     992 "San Antoni~9" 115.00  "2 "  1 "                                " :  1  0.005989  0.022361  0.003794  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    983 "San Anton~53" 115.00     992 "San Antoni~9" 115.00  "3 "  1 "                                " :  1  0.005989  0.022361  0.003794  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    983 "San Anton~53" 115.00     992 "San Antoni~9" 115.00  "4 "  1 "                                " :  1  0.005989  0.022361  0.003794  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    983 "San Anton~53" 115.00     993 "San Anton~12" 115.00  "1 "  1 "                                " :  1  0.006216  0.023210  0.003939  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    983 "San Anton~53" 115.00     993 "San Anton~12" 115.00  "2 "  1 "                                " :  1  0.006216  0.023210  0.003939  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    984 "San Anton~54" 115.00     996 "San Anton~15" 115.00  "1 "  1 "                                " :  1  0.003197  0.020649  0.003939  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    985 "San Anton~55" 115.00     989 "San Antoni~2" 115.00  "1 "  1 "                                " :  1  0.004408  0.017679  0.002592  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    985 "San Anton~55" 115.00     989 "San Antoni~2" 115.00  "2 "  1 "                                " :  1  0.004408  0.017679  0.002592  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    985 "San Anton~55" 115.00     989 "San Antoni~2" 115.00  "3 "  1 "                                " :  1  0.004408  0.017679  0.002592  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    985 "San Anton~55" 115.00    1490 "San Anton~44" 115.00  "1 "  1 "                                " :  1  0.005203  0.019428  0.003297  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    986 "San Anton~56" 115.00     998 "San Anton~19" 115.00  "1 "  1 "                                " :  1  0.004355  0.017467  0.002561  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    986 "San Anton~56" 115.00    1001 "San Anton~22" 115.00  "1 "  1 "                                " :  1  0.004483  0.016739  0.002841  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    987 "San Anton~57" 115.00     999 "San Anton~20" 115.00  "1 "  1 "                                " :  1  0.008244  0.016950  0.002547   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    988 "San Antoni~1" 115.00     990 "San Antoni~5" 115.00  "1 "  1 "                                " :  1  0.007316  0.029343  0.004303  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    988 "San Antoni~1" 115.00     990 "San Antoni~5" 115.00  "2 "  1 "                                " :  1  0.007316  0.029343  0.004303  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    988 "San Antoni~1" 115.00     999 "San Anton~20" 115.00  "1 "  1 "                                " :  1  0.002847  0.019450  0.003309  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    990 "San Antoni~5" 115.00     999 "San Anton~20" 115.00  "1 "  1 "                                " :  1  0.011221  0.041897  0.007110  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    991 "San Antoni~7" 115.00    1013 "San Anton~41" 115.00  "1 "  1 "                                " :  1  0.008503  0.031749  0.005388  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    991 "San Antoni~7" 115.00    1490 "San Anton~44" 115.00  "1 "  1 "                                " :  1  0.002574  0.010324  0.001514  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    992 "San Antoni~9" 115.00    1004 "San Anton~26" 115.00  "1 "  1 "                                " :  1  0.014496  0.058141  0.008526  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    993 "San Anton~12" 115.00    1003 "San Anton~24" 115.00  "1 "  1 "                                " :  1  0.002429  0.013407  0.128138  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    994 "San Anton~13" 115.00     995 "San Anton~14" 115.00  "1 "  1 "                                " :  1  0.001721  0.006298  0.090758  184.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    994 "San Anton~13" 115.00    1003 "San Anton~24" 115.00  "1 "  1 "                                " :  1  0.001067  0.007253  0.140751  383.8 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    995 "San Anton~14" 115.00     997 "San Anton~16" 115.00  "1 "  1 "                                " :  1  0.001543  0.010485  0.203472  383.8 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    995 "San Anton~14" 115.00    1002 "San Anton~23" 115.00  "1 "  1 "                                " :  1  0.000708  0.004663  0.093377  310.1 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    995 "San Anton~14" 115.00    1008 "San Anton~33" 115.00  "1 "  1 "                                " :  1  0.012470  0.046560  0.007901  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    996 "San Anton~15" 115.00    1011 "San Anton~38" 115.00  "1 "  1 "                                " :  1  0.010961  0.040925  0.006945  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    996 "San Anton~15" 115.00    1011 "San Anton~38" 115.00  "2 "  1 "                                " :  1  0.010961  0.040925  0.006945  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    997 "San Anton~16" 115.00    1009 "San Anton~35" 115.00  "1 "  1 "                                " :  1  0.004601  0.018452  0.002706  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
    997 "San Anton~16" 115.00    1009 "San Anton~35" 115.00  "2 "  1 "                                " :  1  0.004601  0.018452  0.002706  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1000 "San Anton~21" 115.00    1003 "San Anton~24" 115.00  "1 "  1 "                                " :  1  0.002708  0.014943  0.142819  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1000 "San Anton~21" 115.00    1004 "San Anton~26" 115.00  "1 "  1 "                                " :  1  0.005882  0.023593  0.003460  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1001 "San Anton~22" 115.00    1009 "San Anton~35" 115.00  "1 "  1 "                                " :  1  0.008567  0.031986  0.005428  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1001 "San Anton~22" 115.00    1010 "San Anton~37" 115.00  "1 "  1 "                                " :  1  0.002276  0.015853  0.002591  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1002 "San Anton~23" 115.00    1007 "San Anton~29" 115.00  "1 "  1 "                                " :  1  0.007354  0.029494  0.004325  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1002 "San Anton~23" 115.00    1007 "San Anton~29" 115.00  "2 "  1 "                                " :  1  0.007354  0.029494  0.004325  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1002 "San Anton~23" 115.00    1007 "San Anton~29" 115.00  "3 "  1 "                                " :  1  0.007354  0.029494  0.004325  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1003 "San Anton~24" 115.00    1006 "San Anton~28" 115.00  "1 "  1 "                                " :  1  0.002146  0.007855  0.113181  184.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1009 "San Anton~35" 115.00    1010 "San Anton~37" 115.00  "1 "  1 "                                " :  1  0.003116  0.021707  0.003548  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1010 "San Anton~37" 115.00    1012 "San Anton~40" 115.00  "1 "  1 "                                " :  1  0.006213  0.024463  0.003725  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1010 "San Anton~37" 115.00    1015 "San Anton~43" 115.00  "1 "  1 "                                " :  1  0.014608  0.030035  0.004513   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1011 "San Anton~38" 115.00    1012 "San Anton~40" 115.00  "1 "  1 "                                " :  1  0.003751  0.025625  0.004360  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1016 "Agua Dulce~1" 115.00    1057 "Tynan 115   " 115.00  "1 "  1 "                                " :  1  0.084653  0.182992  0.024833   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1017 "Alice 115   " 115.00    1024 "Bayside 3 ~1" 115.00  "1 "  1 "                                " :  1  0.004285  0.029275  0.004981  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1017 "Alice 115   " 115.00    1052 "San Diego ~1" 115.00  "1 "  1 "                                " :  1  0.023518  0.094328  0.013832  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1018 "Alice 2 115 " 115.00    1022 "Bayside 115 " 115.00  "1 "  1 "                                " :  1  0.024517  0.091540  0.015534  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1018 "Alice 2 115 " 115.00    1033 "Freer 2 115 " 115.00  "1 "  1 "                                " :  1  0.035715  0.073435  0.011035   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1018 "Alice 2 115 " 115.00    1043 "Port Arans~1" 115.00  "1 "  1 "                                " :  1  0.009060  0.033827  0.005740  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1019 "Aransas Pa~1" 115.00    1034 "Freer 3 115 " 115.00  "1 "  1 "                                " :  1  0.008957  0.035927  0.005268  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1019 "Aransas Pa~1" 115.00    1036 "Ingleside ~1" 115.00  "1 "  1 "                                " :  1  0.011264  0.024350  0.003304   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1020 "Aransas Pa~2" 115.00    1053 "San Diego ~2" 115.00  "1 "  1 "                                " :  1  0.023638  0.094808  0.013903  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1020 "Aransas Pa~2" 115.00    1092 "La Joya 2 ~1" 115.00  "1 "  1 "                                " :  1  0.042031  0.165484  0.025202  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1021 "Aransas Pa~3" 115.00    1028 "Concepcion~2" 115.00  "1 "  1 "                                " :  1  0.012521  0.050220  0.007364  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1021 "Aransas Pa~3" 115.00    1029 "Concepcion~3" 115.00  "1 "  1 "                                " :  1  0.033398  0.068669  0.010319   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1021 "Aransas Pa~3" 115.00    1049 "Robstown 115" 115.00  "1 "  1 "                                " :  1  0.004304  0.017265  0.002532  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1023 "Bayside 2 ~1" 115.00    1024 "Bayside 3 ~1" 115.00  "1 "  1 "                                " :  1  0.034664  0.129426  0.021963  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1023 "Bayside 2 ~1" 115.00    1046 "Realitos 115" 115.00  "1 "  1 "                                " :  1  0.038174  0.078490  0.011795   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1024 "Bayside 3 ~1" 115.00    1045 "Premont 115 " 115.00  "1 "  1 "                                " :  1  0.014019  0.090546  0.017274  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1025 "Bishop 115  " 115.00    1028 "Concepcion~2" 115.00  "1 "  1 "                                " :  1  0.004781  0.019178  0.002812  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1025 "Bishop 115  " 115.00    1037 "Kingsville~1" 115.00  "1 "  1 "                                " :  1  0.018984  0.070881  0.012028  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1026 "Bruni 115   " 115.00    1039 "Mirando Ci~1" 115.00  "1 "  1 "                                " :  1  0.015217  0.056818  0.009642  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1026 "Bruni 115   " 115.00    1041 "Odem 2 115  " 115.00  "1 "  1 "                                " :  1  0.014223  0.057048  0.008366  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1027 "Concepcion~1" 115.00    1031 "Falfurrias~1" 115.00  "1 "  1 "                                " :  1  0.009741  0.062913  0.012003  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1027 "Concepcion~1" 115.00    1045 "Premont 115 " 115.00  "1 "  1 "                                " :  1  0.005262  0.036656  0.005992  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1027 "Concepcion~1" 115.00    1046 "Realitos 115" 115.00  "1 "  1 "                                " :  1  0.037292  0.082041  0.010742   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1029 "Concepcion~3" 115.00    1040 "Odem 115    " 115.00  "1 "  1 "                                " :  1  0.006719  0.025088  0.004257  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1029 "Concepcion~3" 115.00    1481 "Taft 2 115  " 115.00  "1 "  1 "                                " :  1  0.024911  0.099917  0.014652  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1030 "Encino 115  " 115.00    1031 "Falfurrias~1" 115.00  "1 "  1 "                                " :  1  0.029089  0.114526  0.017442  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1030 "Encino 115  " 115.00    1115 "San Isidro~1" 115.00  "1 "  1 "                                " :  1  0.038509  0.083244  0.011297   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1031 "Falfurrias~1" 115.00    1082 "Edinburg 3~1" 115.00  "1 "  1 "                                " :  1  0.069526  0.273735  0.041688  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1032 "Freer 115   " 115.00    1052 "San Diego ~1" 115.00  "1 "  1 "                                " :  1  0.019983  0.080150  0.011753  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1032 "Freer 115   " 115.00    1459 "Bruni 2 115 " 115.00  "1 "  1 "                                " :  1  0.037497  0.150398  0.022054  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1033 "Freer 2 115 " 115.00    1047 "Refugio 115 " 115.00  "1 "  1 "                                " :  1  0.053710  0.116104  0.015756   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1033 "Freer 2 115 " 115.00    1050 "Rockport 115" 115.00  "1 "  1 "                                " :  1  0.006212  0.024916  0.003654  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1034 "Freer 3 115 " 115.00    1056 "Taft 115    " 115.00  "1 "  1 "                                " :  1  0.007573  0.030373  0.004454  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1034 "Freer 3 115 " 115.00    1058 "Woodsboro ~1" 115.00  "1 "  1 "                                " :  1  0.049380  0.106745  0.014486   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1035 "Hebbronvil~1" 115.00    1039 "Mirando Ci~1" 115.00  "1 "  1 "                                " :  1  0.029886  0.119870  0.017578  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1035 "Hebbronvil~1" 115.00    1077 "Delmita 115 " 115.00  "1 "  1 "                                " :  1  0.050362  0.188039  0.031909  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1036 "Ingleside ~1" 115.00    1044 "Portland 115" 115.00  "1 "  1 "                                " :  1  0.028955  0.062592  0.008494   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1037 "Kingsville~1" 115.00    1443 "Sarita 2 115" 115.00  "1 "  1 "                                " :  1  0.021454  0.084468  0.012864  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1038 "Mathis 115  " 115.00    1051 "Sandia 115  " 115.00  "1 "  1 "                                " :  1  0.024480  0.050334  0.007564   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1040 "Odem 115    " 115.00    1042 "Orange Gro~1" 115.00  "1 "  1 "                                " :  1  0.073144  0.160915  0.021070   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1041 "Odem 2 115  " 115.00    1459 "Bruni 2 115 " 115.00  "1 "  1 "                                " :  1  0.012985  0.026700  0.004012   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1042 "Orange Gro~1" 115.00    1051 "Sandia 115  " 115.00  "1 "  1 "                                " :  1  0.024502  0.053903  0.007058   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1044 "Portland 115" 115.00    1063 "Corpus Ch~13" 115.00  "1 "  1 "                                " :  1  0.017780  0.066386  0.011265  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1044 "Portland 115" 115.00    1423 "Corpus Chr~3" 115.00  "1 "  1 "                                " :  1  0.005267  0.020738  0.003158  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1047 "Refugio 115 " 115.00    1054 "Sinton 115  " 115.00  "1 "  1 "                                " :  1  0.074977  0.164948  0.021598   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1048 "Riviera 115 " 115.00    1123 "South Padr~2" 115.00  "1 "  1 "                                " :  1  0.142330  0.307673  0.041752   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1048 "Riviera 115 " 115.00    1443 "Sarita 2 115" 115.00  "1 "  1 "                                " :  1  0.014995  0.030832  0.004633   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1049 "Robstown 115" 115.00    1061 "Corpus Ch~11" 115.00  "1 "  1 "                                " :  1  0.012731  0.047535  0.008066  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1049 "Robstown 115" 115.00    1065 "Corpus Ch~15" 115.00  "1 "  1 "                                " :  1  0.024835  0.092726  0.015735  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1053 "San Diego ~2" 115.00    1443 "Sarita 2 115" 115.00  "1 "  1 "                                " :  1  0.012093  0.047612  0.007251  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1054 "Sinton 115  " 115.00    1058 "Woodsboro ~1" 115.00  "1 "  1 "                                " :  1  0.029338  0.060321  0.009064   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1055 "Skidmore 115" 115.00    1057 "Tynan 115   " 115.00  "1 "  1 "                                " :  1  0.014955  0.032900  0.004308   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1056 "Taft 115    " 115.00    1060 "Corpus Ch~10" 115.00  "1 "  1 "                                " :  1  0.024451  0.098071  0.014381  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1056 "Taft 115    " 115.00    1481 "Taft 2 115  " 115.00  "1 "  1 "                                " :  1  0.004875  0.019552  0.002867  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1056 "Taft 115    " 115.00    1481 "Taft 2 115  " 115.00  "2 "  1 "                                " :  1  0.004875  0.019552  0.002867  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1059 "Corpus Chr~9" 115.00    1062 "Corpus Ch~12" 115.00  "1 "  1 "                                " :  1  0.005393  0.021632  0.003172  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1059 "Corpus Chr~9" 115.00    1062 "Corpus Ch~12" 115.00  "2 "  1 "                                " :  1  0.005393  0.021632  0.003172  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1059 "Corpus Chr~9" 115.00    1423 "Corpus Chr~3" 115.00  "1 "  1 "                                " :  1  0.006731  0.026997  0.003959  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1059 "Corpus Chr~9" 115.00    1423 "Corpus Chr~3" 115.00  "2 "  1 "                                " :  1  0.006731  0.026997  0.003959  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1059 "Corpus Chr~9" 115.00    1423 "Corpus Chr~3" 115.00  "3 "  1 "                                " :  1  0.006731  0.026997  0.003959  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1060 "Corpus Ch~10" 115.00    1061 "Corpus Ch~11" 115.00  "1 "  1 "                                " :  1  0.007224  0.028441  0.004331  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1062 "Corpus Ch~12" 115.00    1064 "Corpus Ch~14" 115.00  "1 "  1 "                                " :  1  0.002843  0.018360  0.003503  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1063 "Corpus Ch~13" 115.00    1064 "Corpus Ch~14" 115.00  "1 "  1 "                                " :  1  0.004641  0.018615  0.002730  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1063 "Corpus Ch~13" 115.00    1068 "Corpus Chr~1" 115.00  "1 "  1 "                                " :  1  0.006257  0.025095  0.003680  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1063 "Corpus Ch~13" 115.00    1068 "Corpus Chr~1" 115.00  "2 "  1 "                                " :  1  0.006257  0.025095  0.003680  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1064 "Corpus Ch~14" 115.00    1067 "Corpus Ch~17" 115.00  "1 "  1 "                                " :  1  0.010874  0.043613  0.006395  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1064 "Corpus Ch~14" 115.00    1441 "Sarita 115  " 115.00  "1 "  1 "                                " :  1  0.058926  0.236349  0.034658  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1065 "Corpus Ch~15" 115.00    1066 "Corpus Ch~16" 115.00  "1 "  1 "                                " :  1  0.007657  0.030147  0.004591  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1066 "Corpus Ch~16" 115.00    1423 "Corpus Chr~3" 115.00  "1 "  1 "                                " :  1  0.006186  0.042257  0.007189  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1067 "Corpus Ch~17" 115.00    1068 "Corpus Chr~1" 115.00  "1 "  1 "                                " :  1  0.006309  0.024840  0.003783  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1067 "Corpus Ch~17" 115.00    1068 "Corpus Chr~1" 115.00  "2 "  1 "                                " :  1  0.006309  0.024840  0.003783  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1069 "Mcallen 115 " 115.00    1070 "Mcallen 2 ~1" 115.00  "1 "  1 "                                " :  1  0.005017  0.019751  0.003008  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1069 "Mcallen 115 " 115.00    1106 "Pharr 115   " 115.00  "1 "  1 "                                " :  1  0.001352  0.012737  0.011890  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1070 "Mcallen 2 ~1" 115.00    1089 "Hidalgo 115 " 115.00  "1 "  1 "                                " :  1  0.004779  0.019169  0.002811  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1071 "Mcallen 3 ~1" 115.00    1080 "Edinburg 115" 115.00  "1 "  1 "                                " :  1  0.004503  0.018063  0.002649  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1071 "Mcallen 3 ~1" 115.00    1080 "Edinburg 115" 115.00  "2 "  1 "                                " :  1  0.004503  0.018063  0.002649  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1071 "Mcallen 3 ~1" 115.00    1102 "Mission 2 ~1" 115.00  "1 "  1 "                                " :  1  0.005740  0.022599  0.003442  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1072 "Alamo 115   " 115.00    1078 "Donna 115   " 115.00  "1 "  1 "                                " :  1  0.002980  0.020760  0.003394  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1072 "Alamo 115   " 115.00    1106 "Pharr 115   " 115.00  "1 "  1 "                                " :  1  0.004800  0.019254  0.002823  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1073 "Brownsvill~2" 115.00    1104 "Olmito 115  " 115.00  "1 "  1 "                                " :  1  0.005792  0.022804  0.003473  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1073 "Brownsvill~2" 115.00    1118 "Santa Elen~2" 115.00  "1 "  1 "                                " :  1  0.026355  0.105709  0.015501  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1074 "Brownsvill~3" 115.00    1075 "Brownsvill~5" 115.00  "1 "  1 "                                " :  1  0.011277  0.042104  0.007145  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1074 "Brownsvill~3" 115.00    1107 "Port Isabe~1" 115.00  "1 "  1 "                                " :  1  0.009998  0.037328  0.006334  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1075 "Brownsvill~5" 115.00    1104 "Olmito 115  " 115.00  "1 "  1 "                                " :  1  0.007522  0.028085  0.004766  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1076 "Brownsvill~6" 115.00    1087 "Harlingen ~1" 115.00  "1 "  1 "                                " :  1  0.012204  0.025092  0.003771   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1076 "Brownsvill~6" 115.00    1088 "Harlingen ~2" 115.00  "1 "  1 "                                " :  1  0.005222  0.020562  0.003131  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1076 "Brownsvill~6" 115.00    1088 "Harlingen ~2" 115.00  "2 "  1 "                                " :  1  0.005222  0.020562  0.003131  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1076 "Brownsvill~6" 115.00    1119 "Santa Rosa~2" 115.00  "1 "  1 "                                " :  1  0.006979  0.027991  0.004105  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1076 "Brownsvill~6" 115.00    1119 "Santa Rosa~2" 115.00  "2 "  1 "                                " :  1  0.006979  0.027991  0.004105  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1077 "Delmita 115 " 115.00    1115 "San Isidro~1" 115.00  "1 "  1 "                                " :  1  0.009351  0.036817  0.005607  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1077 "Delmita 115 " 115.00    1117 "Santa Elen~1" 115.00  "1 "  1 "                                " :  1  0.008488  0.031691  0.005378  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1078 "Donna 115   " 115.00    1121 "Weslaco 115 " 115.00  "1 "  1 "                                " :  1  0.003163  0.021606  0.003676  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1079 "Edcouch 115 " 115.00    1083 "Edinburg 4~1" 115.00  "1 "  1 "                                " :  1  0.014119  0.029030  0.004362   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1079 "Edcouch 115 " 115.00    1092 "La Joya 2 ~1" 115.00  "1 "  1 "                                " :  1  0.010719  0.040021  0.006791  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1081 "Edinburg 2~1" 115.00    1082 "Edinburg 3~1" 115.00  "1 "  1 "                                " :  1  0.015356  0.057334  0.009729  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1081 "Edinburg 2~1" 115.00    1102 "Mission 2 ~1" 115.00  "1 "  1 "                                " :  1  0.014404  0.057772  0.008472  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1082 "Edinburg 3~1" 115.00    1086 "Edinburg 7~1" 115.00  "1 "  1 "                                " :  1  0.002546  0.017394  0.002959  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1083 "Edinburg 4~1" 115.00    1093 "La Joya 3 ~1" 115.00  "1 "  1 "                                " :  1  0.008415  0.033752  0.004949  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1083 "Edinburg 4~1" 115.00    1106 "Pharr 115   " 115.00  "1 "  1 "                                " :  1  0.010690  0.074470  0.012174  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1084 "Edinburg 5~1" 115.00    1095 "Lopeno 115  " 115.00  "1 "  1 "                                " :  1  0.016484  0.033893  0.005093   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1084 "Edinburg 5~1" 115.00    1432 "Falcon Hei~1" 115.00  "1 "  1 "                                " :  1  0.008849  0.019128  0.002596   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1085 "Edinburg 6~1" 115.00    1105 "Penitas 115 " 115.00  "1 "  1 "                                " :  1  0.029816  0.064452  0.008746   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1085 "Edinburg 6~1" 115.00    1112 "Roma 115    " 115.00  "1 "  1 "                                " :  1  0.072954  0.150002  0.022541   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1086 "Edinburg 7~1" 115.00    1109 "Raymondvil~1" 115.00  "1 "  1 "                                " :  1  0.013563  0.087604  0.016713  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1087 "Harlingen ~1" 115.00    1097 "Los Fresno~2" 115.00  "1 "  1 "                                " :  1  0.014546  0.101335  0.016565  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1087 "Harlingen ~1" 115.00    1482 "San Perlit~1" 115.00  "1 "  1 "                                " :  1  0.012145  0.047817  0.007282  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1087 "Harlingen ~1" 115.00    1482 "San Perlit~1" 115.00  "2 "  1 "                                " :  1  0.012145  0.047817  0.007282  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1088 "Harlingen ~2" 115.00    1090 "La Feria 115" 115.00  "1 "  1 "                                " :  1  0.008050  0.031696  0.004827  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1089 "Hidalgo 115 " 115.00    1444 "Santa Rosa~4" 115.00  "1 "  1 "                                " :  1  0.018821  0.131115  0.021433  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1090 "La Feria 115" 115.00    1098 "Los Fresno~3" 115.00  "1 "  1 "                                " :  1  0.006377  0.043567  0.007412  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1090 "La Feria 115" 115.00    1100 "Mercedes 115" 115.00  "1 "  1 "                                " :  1  0.013851  0.030472  0.003990   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1091 "La Joya 115 " 115.00    1096 "Sullivan C~1" 115.00  "1 "  1 "                                " :  1  0.006111  0.024058  0.003664  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1091 "La Joya 115 " 115.00    1101 "Mission 115 " 115.00  "1 "  1 "                                " :  1  0.009929  0.037074  0.006291  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1093 "La Joya 3 ~1" 115.00    1099 "Lyford 115  " 115.00  "1 "  1 "                                " :  1  0.014740  0.058033  0.008838  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1094 "Linn 115    " 115.00    1105 "Penitas 115 " 115.00  "1 "  1 "                                " :  1  0.068765  0.141388  0.021246   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1094 "Linn 115    " 115.00    1115 "San Isidro~1" 115.00  "1 "  1 "                                " :  1  0.026508  0.057301  0.007776   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1095 "Lopeno 115  " 115.00    1113 "Roma 2 115  " 115.00  "1 "  1 "                                " :  1  0.026073  0.056362  0.007648   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1096 "Sullivan C~1" 115.00    1105 "Penitas 115 " 115.00  "1 "  1 "                                " :  1  0.012725  0.026165  0.003932   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1097 "Los Fresno~2" 115.00    1107 "Port Isabe~1" 115.00  "1 "  1 "                                " :  1  0.010177  0.037999  0.006448  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1098 "Los Fresno~3" 115.00    1108 "Port Isabe~2" 115.00  "1 "  1 "                                " :  1  0.010199  0.071054  0.011615  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1098 "Los Fresno~3" 115.00    1118 "Santa Elen~2" 115.00  "1 "  1 "                                " :  1  0.008916  0.033291  0.005649  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1099 "Lyford 115  " 115.00    1116 "San Juan 115" 115.00  "1 "  1 "                                " :  1  0.015239  0.059997  0.009137  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1099 "Lyford 115  " 115.00    1120 "Santa Rosa~3" 115.00  "1 "  1 "                                " :  1  0.004767  0.018767  0.002858  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1099 "Lyford 115  " 115.00    1482 "San Perlit~1" 115.00  "1 "  1 "                                " :  1  0.004415  0.030158  0.005131  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1100 "Mercedes 115" 115.00    1120 "Santa Rosa~3" 115.00  "1 "  1 "                                " :  1  0.018616  0.073294  0.011162  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1101 "Mission 115 " 115.00    1102 "Mission 2 ~1" 115.00  "1 "  1 "                                " :  1  0.008920  0.033305  0.005652  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1101 "Mission 115 " 115.00    1103 "Mission 3 ~1" 115.00  "1 "  1 "                                " :  1  0.008379  0.033606  0.004928  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1101 "Mission 115 " 115.00    1103 "Mission 3 ~1" 115.00  "2 "  1 "                                " :  1  0.008379  0.033606  0.004928  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1102 "Mission 2 ~1" 115.00    1103 "Mission 3 ~1" 115.00  "1 "  1 "                                " :  1  0.003378  0.023076  0.003926  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1103 "Mission 3 ~1" 115.00    1110 "Rio Grande~1" 115.00  "1 "  1 "                                " :  1  0.035626  0.142895  0.020954  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1104 "Olmito 115  " 115.00    1114 "San Benito~1" 115.00  "1 "  1 "                                " :  1  0.022391  0.046038  0.006918   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1108 "Port Isabe~2" 115.00    1121 "Weslaco 115 " 115.00  "1 "  1 "                                " :  1  0.004012  0.027409  0.004663  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1110 "Rio Grande~1" 115.00    1117 "Santa Elen~1" 115.00  "1 "  1 "                                " :  1  0.016460  0.066020  0.009681  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1111 "Rio Hondo ~1" 115.00    1116 "San Juan 115" 115.00  "1 "  1 "                                " :  1  0.050930  0.112044  0.014671   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1111 "Rio Hondo ~1" 115.00    1122 "South Padr~1" 115.00  "1 "  1 "                                " :  1  0.035132  0.075944  0.010306   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1112 "Roma 115    " 115.00    1113 "Roma 2 115  " 115.00  "1 "  1 "                                " :  1  0.012773  0.050290  0.007659  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1113 "Roma 2 115  " 115.00    1432 "Falcon Hei~1" 115.00  "1 "  1 "                                " :  1  0.009322  0.020508  0.002685   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1119 "Santa Rosa~2" 115.00    1444 "Santa Rosa~4" 115.00  "1 "  1 "                                " :  1  0.003660  0.014680  0.002153  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1121 "Weslaco 115 " 115.00    1444 "Santa Rosa~4" 115.00  "1 "  1 "                                " :  1  0.014469  0.056968  0.008676  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1122 "South Padr~1" 115.00    1123 "South Padr~2" 115.00  "1 "  1 "                                " :  1  0.065678  0.144489  0.018919   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1124 "Bastrop 115 " 115.00    1189 "Austin 7 115" 115.00  "1 "  1 "                                " :  1  0.024583  0.091786  0.015575  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1124 "Bastrop 115 " 115.00    1436 "Bastrop 2 ~1" 115.00  "1 "  1 "                                " :  1  0.005011  0.018710  0.003175  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1124 "Bastrop 115 " 115.00    1436 "Bastrop 2 ~1" 115.00  "2 "  1 "                                " :  1  0.005011  0.018710  0.003175  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1125 "Bertram 115 " 115.00    1131 "Burnet 115  " 115.00  "1 "  1 "                                " :  1  0.019119  0.071386  0.012114  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1125 "Bertram 115 " 115.00    1131 "Burnet 115  " 115.00  "2 "  1 "                                " :  1  0.019119  0.071386  0.012114  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1125 "Bertram 115 " 115.00    1131 "Burnet 115  " 115.00  "3 "  1 "                                " :  1  0.019119  0.071386  0.012114  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1125 "Bertram 115 " 115.00    1158 "Liberty Hi~1" 115.00  "1 "  1 "                                " :  1  0.011262  0.042048  0.007135  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1126 "Blanco 115  " 115.00    1152 "Hye 115     " 115.00  "1 "  1 "                                " :  1  0.022558  0.049627  0.006498   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1126 "Blanco 115  " 115.00    1153 "Johnson Ci~1" 115.00  "1 "  1 "                                " :  1  0.042142  0.092711  0.012140   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1127 "Tow 115     " 115.00    1129 "Buchanan D~1" 115.00  "1 "  1 "                                " :  1  0.017430  0.037678  0.005113   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1128 "Briggs 115  " 115.00    1131 "Burnet 115  " 115.00  "1 "  1 "                                " :  1  0.030443  0.122104  0.017905  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1128 "Briggs 115  " 115.00    1131 "Burnet 115  " 115.00  "2 "  1 "                                " :  1  0.030443  0.122104  0.017905  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1129 "Buchanan D~1" 115.00    1131 "Burnet 115  " 115.00  "1 "  1 "                                " :  1  0.012946  0.048337  0.008203  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1129 "Buchanan D~1" 115.00    1159 "Llano 115   " 115.00  "1 "  1 "                                " :  1  0.021112  0.084680  0.012417  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1129 "Buchanan D~1" 115.00    1434 "Buchanan D~2" 115.00  "1 "  1 "                                " :  1  0.002517  0.009399  0.001595  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1130 "Buda 115    " 115.00    1136 "Dale 115    " 115.00  "1 "  1 "                                " :  1  0.025180  0.099137  0.015098  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1130 "Buda 115    " 115.00    1164 "Manchaca 115" 115.00  "1 "  1 "                                " :  1  0.005832  0.021774  0.003695  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1132 "Cedar Cree~1" 115.00    1172 "Red Rock 115" 115.00  "1 "  1 "                                " :  1  0.031697  0.065173  0.009794   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1132 "Cedar Cree~1" 115.00    1460 "Cedar Cree~2" 115.00  "1 "  1 "                                " :  1  0.012544  0.025791  0.003876   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1133 "Cedar Park~1" 115.00    1157 "Leander 115 " 115.00  "1 "  1 "                                " :  1  0.004704  0.030380  0.005796  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1133 "Cedar Park~1" 115.00    1174 "Round Rock~1" 115.00  "1 "  1 "                                " :  1  0.014258  0.056138  0.008549  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1133 "Cedar Park~1" 115.00    1190 "Austin 8 115" 115.00  "1 "  1 "                                " :  1  0.007584  0.028318  0.004805  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1133 "Cedar Park~1" 115.00    1190 "Austin 8 115" 115.00  "2 "  1 "                                " :  1  0.007584  0.028318  0.004805  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1134 "Cost 115    " 115.00    1181 "Wrightsbor~1" 115.00  "1 "  1 "                                " :  1  0.005635  0.022186  0.003379  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1135 "Coupland 115" 115.00    1141 "Elgin 115   " 115.00  "1 "  1 "                                " :  1  0.011907  0.044459  0.007544  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1135 "Coupland 115" 115.00    1256 "Lexington ~1" 115.00  "1 "  1 "                                " :  1  0.054261  0.111566  0.016765   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1136 "Dale 115    " 115.00    1142 "Pflugervil~1" 115.00  "1 "  1 "                                " :  1  0.024370  0.097746  0.014333  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1136 "Dale 115    " 115.00    1160 "Lockhart 115" 115.00  "1 "  1 "                                " :  1  0.010794  0.040303  0.006839  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1136 "Dale 115    " 115.00    1160 "Lockhart 115" 115.00  "2 "  1 "                                " :  1  0.010794  0.040303  0.006839  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1137 "Del Valle ~1" 115.00    1205 "Austin 23 ~1" 115.00  "1 "  1 "                                " :  1  0.010870  0.040586  0.006887  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1137 "Del Valle ~1" 115.00    1205 "Austin 23 ~1" 115.00  "2 "  1 "                                " :  1  0.010870  0.040586  0.006887  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1138 "Doss 115    " 115.00    1179 "Willow Cit~1" 115.00  "1 "  1 "                                " :  1  0.035872  0.141234  0.021509  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1139 "Driftwood ~1" 115.00    1140 "Dripping S~1" 115.00  "1 "  1 "                                " :  1  0.013199  0.051965  0.007914  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1139 "Driftwood ~1" 115.00    1180 "Wimberley ~1" 115.00  "1 "  1 "                                " :  1  0.011332  0.042312  0.007180  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1140 "Dripping S~1" 115.00    1176 "Spicewood ~1" 115.00  "1 "  1 "                                " :  1  0.036952  0.079878  0.010840   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1141 "Elgin 115   " 115.00    1163 "Mc Dade 115 " 115.00  "1 "  1 "                                " :  1  0.022812  0.050185  0.006571   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1142 "Pflugervil~1" 115.00    1154 "Kingsbury ~1" 115.00  "1 "  1 "                                " :  1  0.007679  0.030234  0.004604  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1142 "Pflugervil~1" 115.00    1177 "Spicewood ~2" 115.00  "1 "  1 "                                " :  1  0.009928  0.020413  0.003067   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1143 "Fischer 115 " 115.00    1180 "Wimberley ~1" 115.00  "1 "  1 "                                " :  1  0.009032  0.035560  0.005416  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1144 "Fredericks~1" 115.00    1178 "Stonewall ~1" 115.00  "1 "  1 "                                " :  1  0.020635  0.082766  0.012137  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1144 "Fredericks~1" 115.00    1179 "Willow Cit~1" 115.00  "1 "  1 "                                " :  1  0.019757  0.073766  0.012518  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1145 "Georgetown~1" 115.00    1151 "Hutto 115   " 115.00  "1 "  1 "                                " :  1  0.010841  0.043481  0.006376  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1146 "Georgetown~2" 115.00    1497 "Round Rock~3" 115.00  "1 "  1 "                                " :  1  0.009810  0.039347  0.005770  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1147 "Gonzales 115" 115.00    1149 "Harwood 115 " 115.00  "1 "  1 "                                " :  1  0.039306  0.080817  0.012144   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1147 "Gonzales 115" 115.00    1428 "Gonzales 2~1" 115.00  "1 "  1 "                                " :  1  0.006899  0.027163  0.004137  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1149 "Harwood 115 " 115.00    1162 "Luling 115  " 115.00  "1 "  1 "                                " :  1  0.025307  0.054705  0.007424   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1150 "Georgetown~3" 115.00    1158 "Liberty Hi~1" 115.00  "1 "  1 "                                " :  1  0.015538  0.061174  0.009316  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1151 "Hutto 115   " 115.00    1165 "Manor 115   " 115.00  "1 "  1 "                                " :  1  0.020515  0.082283  0.012066  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1151 "Hutto 115   " 115.00    1165 "Manor 115   " 115.00  "2 "  1 "                                " :  1  0.020515  0.082283  0.012066  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1152 "Hye 115     " 115.00    1178 "Stonewall ~1" 115.00  "1 "  1 "                                " :  1  0.006043  0.024237  0.003554  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1153 "Johnson Ci~1" 115.00    1173 "Round Moun~1" 115.00  "1 "  1 "                                " :  1  0.018418  0.039814  0.005403   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1155 "Kingsland ~1" 115.00    1169 "Horseshoe ~1" 115.00  "1 "  1 "                                " :  1  0.014147  0.056743  0.008321  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1155 "Kingsland ~1" 115.00    1434 "Buchanan D~2" 115.00  "1 "  1 "                                " :  1  0.007304  0.029297  0.004296  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1156 "Kyle 115    " 115.00    1168 "Maxwell 115 " 115.00  "1 "  1 "                                " :  1  0.004864  0.033884  0.005539  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1156 "Kyle 115    " 115.00    1180 "Wimberley ~1" 115.00  "1 "  1 "                                " :  1  0.025472  0.095106  0.016139  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1157 "Leander 115 " 115.00    1166 "Marble Fal~1" 115.00  "1 "  1 "                                " :  1  0.024083  0.089921  0.015259  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1158 "Liberty Hi~1" 115.00    1182 "Round Rock~2" 115.00  "1 "  1 "                                " :  1  0.043401  0.093820  0.012732   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1158 "Liberty Hi~1" 115.00    1435 "Marble Fal~2" 115.00  "1 "  1 "                                " :  1  0.031550  0.126545  0.018556  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1160 "Lockhart 115" 115.00    1168 "Maxwell 115 " 115.00  "1 "  1 "                                " :  1  0.005972  0.041604  0.006801  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1161 "Leander 2 ~1" 115.00    1169 "Horseshoe ~1" 115.00  "1 "  1 "                                " :  1  0.064156  0.131912  0.019822   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1161 "Leander 2 ~1" 115.00    1176 "Spicewood ~1" 115.00  "1 "  1 "                                " :  1  0.021990  0.047535  0.006451   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1161 "Leander 2 ~1" 115.00    1433 "Austin 29 ~1" 115.00  "1 "  1 "                                " :  1  0.018281  0.037587  0.005648   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1163 "Mc Dade 115 " 115.00    1170 "Paige 115   " 115.00  "1 "  1 "                                " :  1  0.011668  0.045940  0.006996  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1163 "Mc Dade 115 " 115.00    1188 "Austin 6 115" 115.00  "1 "  1 "                                " :  1  0.031944  0.125768  0.019154  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1164 "Manchaca 115" 115.00    1201 "Austin 19 ~1" 115.00  "1 "  1 "                                " :  1  0.004376  0.016339  0.002773  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1165 "Manor 115   " 115.00    1174 "Round Rock~1" 115.00  "1 "  1 "                                " :  1  0.019288  0.075941  0.011565  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1165 "Manor 115   " 115.00    1174 "Round Rock~1" 115.00  "2 "  1 "                                " :  1  0.019288  0.075941  0.011565  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1165 "Manor 115   " 115.00    1188 "Austin 6 115" 115.00  "1 "  1 "                                " :  1  0.008517  0.034162  0.005009  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1166 "Marble Fal~1" 115.00    1435 "Marble Fal~2" 115.00  "1 "  1 "                                " :  1  0.007983  0.031430  0.004787  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1167 "Martindale~1" 115.00    1168 "Maxwell 115 " 115.00  "1 "  1 "                                " :  1  0.016432  0.033786  0.005077   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1167 "Martindale~1" 115.00    1177 "Spicewood ~2" 115.00  "1 "  1 "                                " :  1  0.008032  0.016515  0.002482   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1169 "Horseshoe ~1" 115.00    1435 "Marble Fal~2" 115.00  "1 "  1 "                                " :  1  0.006308  0.023552  0.003997  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1170 "Paige 115   " 115.00    1255 "Ledbetter ~1" 115.00  "1 "  1 "                                " :  1  0.027821  0.103877  0.017627  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1170 "Paige 115   " 115.00    1262 "Round Top ~1" 115.00  "1 "  1 "                                " :  1  0.037433  0.139764  0.023717  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1171 "Pflugervil~2" 115.00    1174 "Round Rock~1" 115.00  "1 "  1 "                                " :  1  0.001518  0.014300  0.013348  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1171 "Pflugervil~2" 115.00    1174 "Round Rock~1" 115.00  "2 "  1 "                                " :  1  0.001518  0.014300  0.013348  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1171 "Pflugervil~2" 115.00    1183 "Austin 115  " 115.00  "1 "  1 "                                " :  1  0.020080  0.079057  0.012040  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1172 "Red Rock 115" 115.00    1261 "Rosanky 115 " 115.00  "1 "  1 "                                " :  1  0.017800  0.038478  0.005222   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1173 "Round Moun~1" 115.00    1178 "Stonewall ~1" 115.00  "1 "  1 "                                " :  1  0.052934  0.116452  0.015248   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1174 "Round Rock~1" 115.00    1497 "Round Rock~3" 115.00  "1 "  1 "                                " :  1  0.004992  0.018640  0.003163  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1174 "Round Rock~1" 115.00    1497 "Round Rock~3" 115.00  "2 "  1 "                                " :  1  0.004992  0.018640  0.003163  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1175 "San Marcos~1" 115.00    1177 "Spicewood ~2" 115.00  "1 "  1 "                                " :  1  0.015542  0.058029  0.009847  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1180 "Wimberley ~1" 115.00    1429 "Canyon Lak~5" 115.00  "1 "  1 "                                " :  1  0.008605  0.058783  0.010001  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1182 "Round Rock~2" 115.00    1497 "Round Rock~3" 115.00  "1 "  1 "                                " :  1  0.003520  0.013859  0.002111  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1182 "Round Rock~2" 115.00    1497 "Round Rock~3" 115.00  "2 "  1 "                                " :  1  0.003520  0.013859  0.002111  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1183 "Austin 115  " 115.00    1184 "Austin 2 115" 115.00  "1 "  1 "                                " :  1  0.000966  0.006106  0.008493  207.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1183 "Austin 115  " 115.00    1184 "Austin 2 115" 115.00  "2 "  1 "                                " :  1  0.000966  0.006106  0.008493  207.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1184 "Austin 2 115" 115.00    1185 "Austin 3 115" 115.00  "1 "  1 "                                " :  1  0.001188  0.011186  0.010442  235.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1184 "Austin 2 115" 115.00    1188 "Austin 6 115" 115.00  "1 "  1 "                                " :  1  0.002519  0.013904  0.132886  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1184 "Austin 2 115" 115.00    1193 "Austin 11 ~1" 115.00  "1 "  1 "                                " :  1  0.001410  0.007780  0.074357  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1184 "Austin 2 115" 115.00    1204 "Austin 22 ~1" 115.00  "1 "  1 "                                " :  1  0.002047  0.011295  0.107953  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1184 "Austin 2 115" 115.00    1204 "Austin 22 ~1" 115.00  "2 "  1 "                                " :  1  0.002047  0.011295  0.107953  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1184 "Austin 2 115" 115.00    1208 "Austin 26 ~1" 115.00  "1 "  1 "                                " :  1  0.002353  0.012984  0.124097  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1184 "Austin 2 115" 115.00    1208 "Austin 26 ~1" 115.00  "2 "  1 "                                " :  1  0.002353  0.012984  0.124097  207.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1185 "Austin 3 115" 115.00    1202 "Austin 20 ~1" 115.00  "1 "  1 "                                " :  1  0.008483  0.034025  0.004989  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1185 "Austin 3 115" 115.00    1203 "Austin 21 ~1" 115.00  "1 "  1 "                                " :  1  0.004240  0.017007  0.002494  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1185 "Austin 3 115" 115.00    1203 "Austin 21 ~1" 115.00  "2 "  1 "                                " :  1  0.004240  0.017007  0.002494  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1186 "Austin 4 115" 115.00    1191 "Austin 9 115" 115.00  "1 "  1 "                                " :  1  0.004887  0.018246  0.003096  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1186 "Austin 4 115" 115.00    1208 "Austin 26 ~1" 115.00  "1 "  1 "                                " :  1  0.005266  0.035976  0.006121  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1187 "Austin 5 115" 115.00    1205 "Austin 23 ~1" 115.00  "1 "  1 "                                " :  1  0.004834  0.019388  0.002843  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1187 "Austin 5 115" 115.00    1205 "Austin 23 ~1" 115.00  "2 "  1 "                                " :  1  0.004834  0.019388  0.002843  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1187 "Austin 5 115" 115.00    1206 "Austin 24 ~1" 115.00  "1 "  1 "                                " :  1  0.004396  0.028396  0.005417  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1188 "Austin 6 115" 115.00    1209 "Austin 27 ~1" 115.00  "1 "  1 "                                " :  1  0.005842  0.023003  0.003503  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1189 "Austin 7 115" 115.00    1202 "Austin 20 ~1" 115.00  "1 "  1 "                                " :  1  0.004212  0.016583  0.002526  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1189 "Austin 7 115" 115.00    1492 "Manor 2 115 " 115.00  "1 "  1 "                                " :  1  0.008025  0.031597  0.004812  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1190 "Austin 8 115" 115.00    1196 "Austin 14 ~1" 115.00  "1 "  1 "                                " :  1  0.011650  0.045869  0.006985  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1190 "Austin 8 115" 115.00    1204 "Austin 22 ~1" 115.00  "1 "  1 "                                " :  1  0.011802  0.044067  0.007478  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1190 "Austin 8 115" 115.00    1210 "Austin 28 ~1" 115.00  "1 "  1 "                                " :  1  0.004683  0.018439  0.002808  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1190 "Austin 8 115" 115.00    1210 "Austin 28 ~1" 115.00  "2 "  1 "                                " :  1  0.004683  0.018439  0.002808  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1191 "Austin 9 115" 115.00    1209 "Austin 27 ~1" 115.00  "1 "  1 "                                " :  1  0.009193  0.036195  0.005512  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1191 "Austin 9 115" 115.00    1209 "Austin 27 ~1" 115.00  "2 "  1 "                                " :  1  0.009193  0.036195  0.005512  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1192 "Austin 10 ~1" 115.00    1194 "Austin 12 ~1" 115.00  "1 "  1 "                                " :  1  0.009219  0.020282  0.002656   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1192 "Austin 10 ~1" 115.00    1207 "Austin 25 ~1" 115.00  "1 "  1 "                                " :  1  0.027744  0.059974  0.008139   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1193 "Austin 11 ~1" 115.00    1210 "Austin 28 ~1" 115.00  "1 "  1 "                                " :  1  0.009561  0.019659  0.002954   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1194 "Austin 12 ~1" 115.00    1433 "Austin 29 ~1" 115.00  "1 "  1 "                                " :  1  0.000453  0.001818  0.000267  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1195 "Austin 13 ~1" 115.00    1197 "Austin 15 ~1" 115.00  "1 "  1 "                                " :  1  0.009750  0.020048  0.003013   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1195 "Austin 13 ~1" 115.00    1433 "Austin 29 ~1" 115.00  "1 "  1 "                                " :  1  0.009874  0.021723  0.002844   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1196 "Austin 14 ~1" 115.00    1200 "Austin 18 ~1" 115.00  "1 "  1 "                                " :  1  0.005464  0.021914  0.003213  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1197 "Austin 15 ~1" 115.00    1199 "Austin 17 ~1" 115.00  "1 "  1 "                                " :  1  0.010078  0.040424  0.005928  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1197 "Austin 15 ~1" 115.00    1200 "Austin 18 ~1" 115.00  "1 "  1 "                                " :  1  0.016545  0.034019  0.005112   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1198 "Austin 16 ~1" 115.00    1199 "Austin 17 ~1" 115.00  "1 "  1 "                                " :  1  0.003584  0.024485  0.004166  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1198 "Austin 16 ~1" 115.00    1200 "Austin 18 ~1" 115.00  "1 "  1 "                                " :  1  0.002971  0.019186  0.003660  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1199 "Austin 17 ~1" 115.00    1201 "Austin 19 ~1" 115.00  "1 "  1 "                                " :  1  0.005588  0.022411  0.003286  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1199 "Austin 17 ~1" 115.00    1207 "Austin 25 ~1" 115.00  "1 "  1 "                                " :  1  0.008441  0.033235  0.005061  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1201 "Austin 19 ~1" 115.00    1207 "Austin 25 ~1" 115.00  "1 "  1 "                                " :  1  0.004371  0.017532  0.002571  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1203 "Austin 21 ~1" 115.00    1206 "Austin 24 ~1" 115.00  "1 "  1 "                                " :  1  0.004257  0.015893  0.002697  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1203 "Austin 21 ~1" 115.00    1206 "Austin 24 ~1" 115.00  "2 "  1 "                                " :  1  0.004257  0.015893  0.002697  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1203 "Austin 21 ~1" 115.00    1460 "Cedar Cree~2" 115.00  "1 "  1 "                                " :  1  0.020628  0.081216  0.012369  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1206 "Austin 24 ~1" 115.00    1207 "Austin 25 ~1" 115.00  "1 "  1 "                                " :  1  0.005223  0.020565  0.003132  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1211 "Uvalde 115  " 115.00    1212 "Uvalde 2 115" 115.00  "1 "  1 "                                " :  1  0.042077  0.092567  0.012121   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1211 "Uvalde 115  " 115.00    1231 "Knippa 115  " 115.00  "1 "  1 "                                " :  1  0.022295  0.089424  0.013113  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1212 "Uvalde 2 115" 115.00    1483 "Brackettvi~2" 115.00  "1 "  1 "                                " :  1  0.033659  0.072760  0.009874   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1213 "Asherton 115" 115.00    1219 "Carrizo Sp~4" 115.00  "1 "  1 "                                " :  1  0.029656  0.060976  0.009163   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1213 "Asherton 115" 115.00    1220 "Carrizo Sp~5" 115.00  "1 "  1 "                                " :  1  0.021967  0.048327  0.006328   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1214 "Barksdale ~1" 115.00    1234 "Leakey 115  " 115.00  "1 "  1 "                                " :  1  0.046103  0.101424  0.013280   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1214 "Barksdale ~1" 115.00    1236 "Rio Frio 115" 115.00  "1 "  1 "                                " :  1  0.065626  0.141863  0.019251   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1215 "Batesville~1" 115.00    1220 "Carrizo Sp~5" 115.00  "1 "  1 "                                " :  1  0.107236  0.231809  0.031457   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1215 "Batesville~1" 115.00    1226 "D Hanis 115 " 115.00  "1 "  1 "                                " :  1  0.079685  0.175304  0.022954   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1216 "Big Wells ~1" 115.00    1448 "Pearsall 2~1" 115.00  "1 "  1 "                                " :  1  0.027523  0.188022  0.031989  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1217 "Brackettvi~1" 115.00    1225 "Laughlin A~1" 115.00  "1 "  1 "                                " :  1  0.027491  0.110264  0.016169  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1217 "Brackettvi~1" 115.00    1491 "Brackettvi~4" 115.00  "1 "  1 "                                " :  1  0.007672  0.030771  0.004512  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1218 "Camp Wood ~1" 115.00    1222 "Concan 115  " 115.00  "1 "  1 "                                " :  1  0.029652  0.118933  0.017440  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1218 "Camp Wood ~1" 115.00    1222 "Concan 115  " 115.00  "2 "  1 "                                " :  1  0.029652  0.118933  0.017440  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1218 "Camp Wood ~1" 115.00    1224 "Del Rio 115 " 115.00  "1 "  1 "                                " :  1  0.064867  0.255393  0.038895  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1219 "Carrizo Sp~4" 115.00    1223 "Crystal Ci~1" 115.00  "1 "  1 "                                " :  1  0.049525  0.108953  0.014266   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1219 "Carrizo Sp~4" 115.00    1229 "Eagle Pass~2" 115.00  "1 "  1 "                                " :  1  0.029317  0.115425  0.017578  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1221 "Comstock 115" 115.00    1224 "Del Rio 115 " 115.00  "1 "  1 "                                " :  1  0.028448  0.114102  0.016732  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1221 "Comstock 115" 115.00    1224 "Del Rio 115 " 115.00  "2 "  1 "                                " :  1  0.028448  0.114102  0.016732  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1221 "Comstock 115" 115.00    1232 "Knippa 2 115" 115.00  "1 "  1 "                                " :  1  0.038886  0.155968  0.022871  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1221 "Comstock 115" 115.00    1232 "Knippa 2 115" 115.00  "2 "  1 "                                " :  1  0.038886  0.155968  0.022871  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1222 "Concan 115  " 115.00    1231 "Knippa 115  " 115.00  "1 "  1 "                                " :  1  0.023539  0.092678  0.014114  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1222 "Concan 115  " 115.00    1240 "Utopia 115  " 115.00  "1 "  1 "                                " :  1  0.013277  0.085756  0.016361  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1223 "Crystal Ci~1" 115.00    1233 "Knippa 3 115" 115.00  "1 "  1 "                                " :  1  0.037748  0.081600  0.011073   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1224 "Del Rio 115 " 115.00    1431 "Del Rio 2 ~1" 115.00  "1 "  1 "                                " :  1  0.057238  0.123731  0.016791   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1225 "Laughlin A~1" 115.00    1431 "Del Rio 2 ~1" 115.00  "1 "  1 "                                " :  1  0.024353  0.095883  0.014602  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1226 "D Hanis 115 " 115.00    1242 "Yancey 115  " 115.00  "1 "  1 "                                " :  1  0.036580  0.075213  0.011302   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1227 "Dryden 115  " 115.00    1232 "Knippa 2 115" 115.00  "1 "  1 "                                " :  1  0.025424  0.101972  0.014953  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1227 "Dryden 115  " 115.00    1232 "Knippa 2 115" 115.00  "2 "  1 "                                " :  1  0.025424  0.101972  0.014953  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1227 "Dryden 115  " 115.00    1400 "Pecos 5 115 " 115.00  "1 "  1 "                                " :  1  0.029928  0.193302  0.036878  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1227 "Dryden 115  " 115.00    1414 "Salt Flat ~2" 115.00  "1 "  1 "                                " :  1  0.034218  0.134721  0.020517  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1228 "Eagle Pass~1" 115.00    1229 "Eagle Pass~2" 115.00  "1 "  1 "                                " :  1  0.025088  0.098775  0.015043  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1228 "Eagle Pass~1" 115.00    1468 "Eagle Pass~3" 115.00  "1 "  1 "                                " :  1  0.021081  0.082999  0.012640  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1230 "Hondo 115   " 115.00    1238 "Sabinal 115 " 115.00  "1 "  1 "                                " :  1  0.031653  0.124624  0.018979  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1233 "Knippa 3 115" 115.00    1483 "Brackettvi~2" 115.00  "1 "  1 "                                " :  1  0.039933  0.149098  0.025301  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1234 "Leakey 115  " 115.00    1237 "Rockspring~1" 115.00  "1 "  1 "                                " :  1  0.091899  0.188954  0.028394   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1235 "Quemado 115 " 115.00    1468 "Eagle Pass~3" 115.00  "1 "  1 "                                " :  1  0.011765  0.046321  0.007054  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1235 "Quemado 115 " 115.00    1491 "Brackettvi~4" 115.00  "1 "  1 "                                " :  1  0.038923  0.153247  0.023338  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1236 "Rio Frio 115" 115.00    1239 "Tarpley 115 " 115.00  "1 "  1 "                                " :  1  0.057132  0.123500  0.016759   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1238 "Sabinal 115 " 115.00    1240 "Utopia 115  " 115.00  "1 "  1 "                                " :  1  0.021505  0.084670  0.012895  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1240 "Utopia 115  " 115.00    1241 "Vanderpool~1" 115.00  "1 "  1 "                                " :  1  0.019932  0.074420  0.012629  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1243 "Bleiblervi~1" 115.00    1253 "Industry 115" 115.00  "1 "  1 "                                " :  1  0.004652  0.018657  0.002736  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1244 "Carmine 115 " 115.00    1251 "Giddings 115" 115.00  "1 "  1 "                                " :  1  0.033647  0.072734  0.009870   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1245 "Cat Spring~1" 115.00    1247 "Alleyton 115" 115.00  "1 "  1 "                                " :  1  0.019805  0.042813  0.005810   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1245 "Cat Spring~1" 115.00    1259 "New Ulm 115 " 115.00  "1 "  1 "                                " :  1  0.027997  0.060520  0.008213   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1246 "Columbus 115" 115.00    1247 "Alleyton 115" 115.00  "1 "  1 "                                " :  1  0.010632  0.039697  0.006736  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1246 "Columbus 115" 115.00    1252 "Glidden 115 " 115.00  "1 "  1 "                                " :  1  0.004905  0.019673  0.002885  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1246 "Columbus 115" 115.00    1266 "Weimar 115  " 115.00  "1 "  1 "                                " :  1  0.014481  0.057013  0.008683  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1248 "Ellinger 115" 115.00    1249 "Fayettevil~1" 115.00  "1 "  1 "                                " :  1  0.011666  0.043558  0.007392  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1248 "Ellinger 115" 115.00    1252 "Glidden 115 " 115.00  "1 "  1 "                                " :  1  0.010699  0.042915  0.006293  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1249 "Fayettevil~1" 115.00    1254 "La Grange ~1" 115.00  "1 "  1 "                                " :  1  0.018321  0.072133  0.010985  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1250 "Flatonia 115" 115.00    1265 "Waelder 115 " 115.00  "1 "  1 "                                " :  1  0.011775  0.047228  0.006926  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1251 "Giddings 115" 115.00    1255 "Ledbetter ~1" 115.00  "1 "  1 "                                " :  1  0.011708  0.043714  0.007418  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1253 "Industry 115" 115.00    1259 "New Ulm 115 " 115.00  "1 "  1 "                                " :  1  0.010373  0.038732  0.006573  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1254 "La Grange ~1" 115.00    1267 "West Point~1" 115.00  "1 "  1 "                                " :  1  0.011198  0.044913  0.006586  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1256 "Lexington ~1" 115.00    1257 "Lincoln 115 " 115.00  "1 "  1 "                                " :  1  0.019932  0.040983  0.006158   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1258 "Muldoon 115 " 115.00    1263 "Schulenbur~1" 115.00  "1 "  1 "                                " :  1  0.035471  0.078036  0.010218   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1258 "Muldoon 115 " 115.00    1265 "Waelder 115 " 115.00  "1 "  1 "                                " :  1  0.040756  0.083799  0.012592   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1259 "New Ulm 115 " 115.00    1262 "Round Top ~1" 115.00  "1 "  1 "                                " :  1  0.021602  0.086645  0.012706  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1260 "New Ulm 2 ~1" 115.00    1263 "Schulenbur~1" 115.00  "1 "  1 "                                " :  1  0.024509  0.052982  0.007190   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1260 "New Ulm 2 ~1" 115.00    1266 "Weimar 115  " 115.00  "1 "  1 "                                " :  1  0.019110  0.039293  0.005905   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1261 "Rosanky 115 " 115.00    1437 "Winchester~1" 115.00  "1 "  1 "                                " :  1  0.067036  0.144910  0.019665   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1264 "Smithville~1" 115.00    1436 "Bastrop 2 ~1" 115.00  "1 "  1 "                                " :  1  0.014232  0.057082  0.008370  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1264 "Smithville~1" 115.00    1492 "Manor 2 115 " 115.00  "1 "  1 "                                " :  1  0.064493  0.132606  0.019927   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1266 "Weimar 115  " 115.00    1437 "Winchester~1" 115.00  "1 "  1 "                                " :  1  0.040745  0.163425  0.023965  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1267 "West Point~1" 115.00    1437 "Winchester~1" 115.00  "1 "  1 "                                " :  1  0.011717  0.046995  0.006891  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1268 "Adrian 115  " 115.00    1495 "Adrian 3 115" 115.00  "1 "  1 "                                " :  1  0.010298  0.041304  0.006057  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1269 "Adrian 2 115" 115.00    1276 "Wheeler 115 " 115.00  "1 "  1 "                                " :  1  0.009017  0.061599  0.010480  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1269 "Adrian 2 115" 115.00    1467 "Miami 2 115 " 115.00  "1 "  1 "                                " :  1  0.019680  0.137101  0.022412  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1270 "Briscoe 115 " 115.00    1467 "Miami 2 115 " 115.00  "1 "  1 "                                " :  1  0.044706  0.091920  0.013813   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1271 "Groom 115   " 115.00    1281 "Clarendon ~1" 115.00  "1 "  1 "                                " :  1  0.034185  0.127636  0.021659  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1271 "Groom 115   " 115.00    1484 "Panhandle ~2" 115.00  "1 "  1 "                                " :  1  0.016369  0.061117  0.010371  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1272 "Miami 115   " 115.00    1277 "White Deer~1" 115.00  "1 "  1 "                                " :  1  0.092557  0.200078  0.027151   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1272 "Miami 115   " 115.00    1467 "Miami 2 115 " 115.00  "1 "  1 "                                " :  1  0.045668  0.098720  0.013397   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1273 "Mobeetie 115" 115.00    1467 "Miami 2 115 " 115.00  "1 "  1 "                                " :  1  0.026948  0.058253  0.007905   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1273 "Mobeetie 115" 115.00    1484 "Panhandle ~2" 115.00  "1 "  1 "                                " :  1  0.136476  0.300243  0.039314   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1274 "Panhandle ~1" 115.00    1277 "White Deer~1" 115.00  "1 "  1 "                                " :  1  0.041886  0.092149  0.012066   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1274 "Panhandle ~1" 115.00    1489 "Panhandle ~4" 115.00  "1 "  1 "                                " :  1  0.025358  0.054817  0.007439   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1275 "Shamrock 115" 115.00    1276 "Wheeler 115 " 115.00  "1 "  1 "                                " :  1  0.011720  0.081652  0.013348  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1275 "Shamrock 115" 115.00    1290 "Memphis 115 " 115.00  "1 "  1 "                                " :  1  0.021031  0.143676  0.024444  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1278 "Childress ~1" 115.00    1284 "Dodson 115  " 115.00  "1 "  1 "                                " :  1  0.038989  0.085775  0.011231   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1278 "Childress ~1" 115.00    1298 "Turkey 115  " 115.00  "1 "  1 "                                " :  1  0.040460  0.162280  0.023797  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1279 "Afton 115   " 115.00    1283 "Dickens 115 " 115.00  "1 "  1 "                                " :  1  0.006670  0.046464  0.007595  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1279 "Afton 115   " 115.00    1295 "Roaring Sp~1" 115.00  "1 "  1 "                                " :  1  0.007714  0.049825  0.009506  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1279 "Afton 115   " 115.00    1464 "Mcadoo 2 115" 115.00  "1 "  1 "                                " :  1  0.013322  0.053435  0.007836  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1280 "Chillicoth~1" 115.00    1291 "Odell 115   " 115.00  "1 "  1 "                                " :  1  0.010634  0.041866  0.006376  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1280 "Chillicoth~1" 115.00    1292 "Paducah 115 " 115.00  "1 "  1 "                                " :  1  0.064044  0.252150  0.038401  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1280 "Chillicoth~1" 115.00    1293 "Quanah 115  " 115.00  "1 "  1 "                                " :  1  0.045669  0.100470  0.013156   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1281 "Clarendon ~1" 115.00    1287 "Lakeview 115" 115.00  "1 "  1 "                                " :  1  0.028732  0.115242  0.016899  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1282 "Crowell 115 " 115.00    1334 "O Brien 115 " 115.00  "1 "  1 "                                " :  1  0.050592  0.199190  0.030335  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1283 "Dickens 115 " 115.00    1286 "Floydada 115" 115.00  "1 "  1 "                                " :  1  0.012524  0.087250  0.014263  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1283 "Dickens 115 " 115.00    1304 "Spur 115    " 115.00  "1 "  1 "                                " :  1  0.023106  0.086273  0.014640  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1284 "Dodson 115  " 115.00    1293 "Quanah 115  " 115.00  "1 "  1 "                                " :  1  0.111143  0.240256  0.032603   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1285 "Flomot 115  " 115.00    1289 "Matador 115 " 115.00  "1 "  1 "                                " :  1  0.010829  0.069943  0.013344  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1285 "Flomot 115  " 115.00    1294 "Quitaque 115" 115.00  "1 "  1 "                                " :  1  0.014182  0.052951  0.008985  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1287 "Lakeview 115" 115.00    1297 "Tell 115    " 115.00  "1 "  1 "                                " :  1  0.032602  0.130762  0.019175  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1288 "Mcadoo 115  " 115.00    1303 "Ralls 115   " 115.00  "1 "  1 "                                " :  1  0.068141  0.147300  0.019989   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1288 "Mcadoo 115  " 115.00    1317 "Girard 115  " 115.00  "1 "  1 "                                " :  1  0.045482  0.169819  0.028817  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1288 "Mcadoo 115  " 115.00    1464 "Mcadoo 2 115" 115.00  "1 "  1 "                                " :  1  0.002708  0.010112  0.001716  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1289 "Matador 115 " 115.00    1295 "Roaring Sp~1" 115.00  "1 "  1 "                                " :  1  0.007760  0.050120  0.009562  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1291 "Odell 115   " 115.00    1500 "Vernon 2 115" 115.00  "1 "  1 "                                " :  1  0.005017  0.018733  0.003179  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1292 "Paducah 115 " 115.00    1297 "Tell 115    " 115.00  "1 "  1 "                                " :  1  0.040097  0.149713  0.025405  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1294 "Quitaque 115" 115.00    1296 "Silverton ~1" 115.00  "1 "  1 "                                " :  1  0.020657  0.081330  0.012386  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1294 "Quitaque 115" 115.00    1298 "Turkey 115  " 115.00  "1 "  1 "                                " :  1  0.020526  0.080813  0.012307  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1296 "Silverton ~1" 115.00    1494 "Hereford 115" 115.00  "1 "  1 "                                " :  1  0.039794  0.257024  0.049035  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1299 "Crosbyton ~1" 115.00    1304 "Spur 115    " 115.00  "1 "  1 "                                " :  1  0.013208  0.090230  0.015351  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1300 "Lamesa 115  " 115.00    1302 "Odonnell 115" 115.00  "1 "  1 "                                " :  1  0.028762  0.107389  0.018223  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1300 "Lamesa 115  " 115.00    1364 "Ackerly 115 " 115.00  "1 "  1 "                                " :  1  0.053120  0.116862  0.015302   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1301 "Lorenzo 115 " 115.00    1303 "Ralls 115   " 115.00  "1 "  1 "                                " :  1  0.020571  0.042295  0.006356   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1301 "Lorenzo 115 " 115.00    1471 "Floydada 2~1" 115.00  "1 "  1 "                                " :  1  0.102351  0.210444  0.031623   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1302 "Odonnell 115" 115.00    1485 "O'Donnell ~1" 115.00  "1 "  1 "                                " :  1  0.006310  0.043103  0.007333  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1305 "Welch 115   " 115.00    1402 "Tarzan 115  " 115.00  "1 "  1 "                                " :  1  0.109501  0.236706  0.032122   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1305 "Welch 115   " 115.00    1485 "O'Donnell ~1" 115.00  "1 "  1 "                                " :  1  0.077626  0.159607  0.023984   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1306 "Anson 115   " 115.00    1329 "Mc Caulley~1" 115.00  "1 "  1 "                                " :  1  0.023961  0.089464  0.015182  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1306 "Anson 115   " 115.00    1356 "Abilene 4 ~1" 115.00  "1 "  1 "                                " :  1  0.058843  0.129453  0.016951   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1307 "Aspermont ~1" 115.00    1324 "Jayton 115  " 115.00  "1 "  1 "                                " :  1  0.050340  0.198196  0.030184  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1307 "Aspermont ~1" 115.00    1335 "Old Glory ~1" 115.00  "1 "  1 "                                " :  1  0.030631  0.067387  0.008824   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1308 "Avoca 115   " 115.00    1319 "Hamlin 115  " 115.00  "1 "  1 "                                " :  1  0.033478  0.134277  0.019690  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1308 "Avoca 115   " 115.00    1320 "Haskell 115 " 115.00  "1 "  1 "                                " :  1  0.023810  0.093745  0.014277  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1308 "Avoca 115   " 115.00    1328 "Lueders 115 " 115.00  "1 "  1 "                                " :  1  0.021491  0.047280  0.006191   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1308 "Avoca 115   " 115.00    1344 "Stamford 115" 115.00  "1 "  1 "                                " :  1  0.026794  0.057919  0.007860   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1309 "Baird 115   " 115.00    1353 "Abilene 115 " 115.00  "1 "  1 "                                " :  1  0.033240  0.124110  0.021061  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1310 "Benjamin 115" 115.00    1325 "Knox City ~1" 115.00  "1 "  1 "                                " :  1  0.013885  0.055692  0.008167  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1311 "Blackwell ~1" 115.00    1330 "Maryneal 115" 115.00  "1 "  1 "                                " :  1  0.032725  0.071993  0.009427   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1311 "Blackwell ~1" 115.00    1465 "Blackwell ~2" 115.00  "1 "  1 "                                " :  1  0.017728  0.038323  0.005200   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1312 "Buffalo Ga~1" 115.00    1348 "Tuscola 115 " 115.00  "1 "  1 "                                " :  1  0.004728  0.018614  0.002835  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1312 "Buffalo Ga~1" 115.00    1357 "Abilene 5 ~1" 115.00  "1 "  1 "                                " :  1  0.008255  0.030820  0.005230  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1313 "Clyde 115   " 115.00    1354 "Abilene 2 ~1" 115.00  "1 "  1 "                                " :  1  0.013303  0.049672  0.008429  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1314 "Coahoma 115 " 115.00    1315 "Colorado C~1" 115.00  "1 "  1 "                                " :  1  0.027652  0.108869  0.016580  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1314 "Coahoma 115 " 115.00    1316 "Fluvanna 115" 115.00  "1 "  1 "                                " :  1  0.082840  0.179074  0.024301   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1314 "Coahoma 115 " 115.00    1420 "Big Spring~3" 115.00  "1 "  1 "                                " :  1  0.036410  0.078706  0.010681   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1315 "Colorado C~1" 115.00    1350 "Westbrook ~1" 115.00  "1 "  1 "                                " :  1  0.029556  0.060770  0.009132   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1316 "Fluvanna 115" 115.00    1374 "Gail 115    " 115.00  "1 "  1 "                                " :  1  0.042699  0.093937  0.012300   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1317 "Girard 115  " 115.00    1324 "Jayton 115  " 115.00  "1 "  1 "                                " :  1  0.019543  0.072967  0.012382  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1318 "Goldsboro ~1" 115.00    1326 "Lawn 115    " 115.00  "1 "  1 "                                " :  1  0.007811  0.031330  0.004594  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1318 "Goldsboro ~1" 115.00    1333 "Novice 115  " 115.00  "1 "  1 "                                " :  1  0.007600  0.028375  0.004815  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1319 "Hamlin 115  " 115.00    1329 "Mc Caulley~1" 115.00  "1 "  1 "                                " :  1  0.010994  0.044097  0.006466  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1320 "Haskell 115 " 115.00    1328 "Lueders 115 " 115.00  "1 "  1 "                                " :  1  0.025790  0.096294  0.016340  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1321 "Hawley 115  " 115.00    1344 "Stamford 115" 115.00  "1 "  1 "                                " :  1  0.015741  0.101666  0.019396  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1322 "Hermleigh ~1" 115.00    1462 "Snyder 2 115" 115.00  "1 "  1 "                                " :  1  0.003054  0.020863  0.003550  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1322 "Hermleigh ~1" 115.00    1480 "Roscoe 2 115" 115.00  "1 "  1 "                                " :  1  0.009445  0.064523  0.010978  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1323 "Ira 115     " 115.00    1343 "Snyder 115  " 115.00  "1 "  1 "                                " :  1  0.061983  0.133987  0.018182   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1323 "Ira 115     " 115.00    1462 "Snyder 2 115" 115.00  "1 "  1 "                                " :  1  0.043796  0.090048  0.013532   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1326 "Lawn 115    " 115.00    1355 "Abilene 3 ~1" 115.00  "1 "  1 "                                " :  1  0.024065  0.096525  0.014154  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1327 "Loraine 115 " 115.00    1451 "Trent 2 115 " 115.00  "1 "  1 "                                " :  1  0.051211  0.105295  0.015823   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1329 "Mc Caulley~1" 115.00    1498 "Jayton 2 115" 115.00  "1 "  1 "                                " :  1  0.030889  0.115332  0.019571  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1330 "Maryneal 115" 115.00    1332 "Nolan 115   " 115.00  "1 "  1 "                                " :  1  0.042460  0.087301  0.013119   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1331 "Merkel 115  " 115.00    1347 "Trent 115   " 115.00  "1 "  1 "                                " :  1  0.007250  0.050509  0.008257  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1331 "Merkel 115  " 115.00    1349 "Tye 115     " 115.00  "1 "  1 "                                " :  1  0.011258  0.044324  0.006750  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1331 "Merkel 115  " 115.00    1355 "Abilene 3 ~1" 115.00  "1 "  1 "                                " :  1  0.015373  0.060526  0.009218  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1332 "Nolan 115   " 115.00    1349 "Tye 115     " 115.00  "1 "  1 "                                " :  1  0.051025  0.110299  0.014968   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1333 "Novice 115  " 115.00    1336 "Ovalo 115   " 115.00  "1 "  1 "                                " :  1  0.019391  0.077775  0.011405  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1334 "O Brien 115 " 115.00    1338 "Rochester ~1" 115.00  "1 "  1 "                                " :  1  0.005832  0.021774  0.003695  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1335 "Old Glory ~1" 115.00    1341 "Rule 115    " 115.00  "1 "  1 "                                " :  1  0.020905  0.042984  0.006459   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1336 "Ovalo 115   " 115.00    1348 "Tuscola 115 " 115.00  "1 "  1 "                                " :  1  0.009108  0.036532  0.005357  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1337 "Roby 115    " 115.00    1340 "Rotan 115   " 115.00  "1 "  1 "                                " :  1  0.009775  0.068100  0.011132  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1337 "Roby 115    " 115.00    1346 "Sylvester ~1" 115.00  "1 "  1 "                                " :  1  0.008674  0.056023  0.010688  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1338 "Rochester ~1" 115.00    1342 "Rule 2 115  " 115.00  "1 "  1 "                                " :  1  0.046055  0.094695  0.014230   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1339 "Roscoe 115  " 115.00    1345 "Sweetwater~1" 115.00  "1 "  1 "                                " :  1  0.017352  0.064789  0.010994  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1339 "Roscoe 115  " 115.00    1350 "Westbrook ~1" 115.00  "1 "  1 "                                " :  1  0.077649  0.159655  0.023991   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1339 "Roscoe 115  " 115.00    1480 "Roscoe 2 115" 115.00  "1 "  1 "                                " :  1  0.007477  0.027917  0.004737  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1340 "Rotan 115   " 115.00    1498 "Jayton 2 115" 115.00  "1 "  1 "                                " :  1  0.007502  0.028011  0.004753  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1341 "Rule 115    " 115.00    1344 "Stamford 115" 115.00  "1 "  1 "                                " :  1  0.046612  0.095840  0.014402   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1342 "Rule 2 115  " 115.00    1344 "Stamford 115" 115.00  "1 "  1 "                                " :  1  0.006222  0.042504  0.007231  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1343 "Snyder 115  " 115.00    1445 "Fluvanna 2~1" 115.00  "1 "  1 "                                " :  1  0.026231  0.105210  0.015428  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1345 "Sweetwater~1" 115.00    1451 "Trent 2 115 " 115.00  "1 "  1 "                                " :  1  0.021461  0.044126  0.006631   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1346 "Sylvester ~1" 115.00    1347 "Trent 115   " 115.00  "1 "  1 "                                " :  1  0.007602  0.049103  0.009368  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1349 "Tye 115     " 115.00    1356 "Abilene 4 ~1" 115.00  "1 "  1 "                                " :  1  0.009547  0.038290  0.005615  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1351 "Wingate 115 " 115.00    1352 "Winters 115 " 115.00  "1 "  1 "                                " :  1  0.019500  0.072806  0.012355  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1351 "Wingate 115 " 115.00    1454 "Merkel 2 115" 115.00  "1 "  1 "                                " :  1  0.013726  0.051249  0.008697  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1353 "Abilene 115 " 115.00    1357 "Abilene 5 ~1" 115.00  "1 "  1 "                                " :  1  0.012618  0.086198  0.014665  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1353 "Abilene 115 " 115.00    1358 "Dyess Afb ~1" 115.00  "1 "  1 "                                " :  1  0.021791  0.047940  0.006277   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1353 "Abilene 115 " 115.00    1470 "Abilene 6 ~1" 115.00  "1 "  1 "                                " :  1  0.011593  0.046498  0.006818  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1355 "Abilene 3 ~1" 115.00    1454 "Merkel 2 115" 115.00  "1 "  1 "                                " :  1  0.007593  0.051871  0.008825  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1356 "Abilene 4 ~1" 115.00    1357 "Abilene 5 ~1" 115.00  "1 "  1 "                                " :  1  0.007058  0.027790  0.004232  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1357 "Abilene 5 ~1" 115.00    1358 "Dyess Afb ~1" 115.00  "1 "  1 "                                " :  1  0.012170  0.047916  0.007297  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1359 "Midland 115 " 115.00    1360 "Midland 2 ~1" 115.00  "1 "  1 "                                " :  1  0.004180  0.016459  0.002507  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1359 "Midland 115 " 115.00    1393 "Odessa 5 115" 115.00  "1 "  1 "                                " :  1  0.008899  0.061992  0.010134  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1359 "Midland 115 " 115.00    1424 "Big Spring~5" 115.00  "1 "  1 "                                " :  1  0.029349  0.204460  0.033423  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1360 "Midland 2 ~1" 115.00    1390 "Odessa 2 115" 115.00  "1 "  1 "                                " :  1  0.018435  0.072581  0.011054  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1361 "Midland 3 ~1" 115.00    1387 "Gardendale~1" 115.00  "1 "  1 "                                " :  1  0.020411  0.081867  0.012005  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1361 "Midland 3 ~1" 115.00    1401 "Stanton 115 " 115.00  "1 "  1 "                                " :  1  0.019995  0.080200  0.011760  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1362 "Midland 4 ~1" 115.00    1385 "Midkiff 115 " 115.00  "1 "  1 "                                " :  1  0.031489  0.123977  0.018881  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1362 "Midland 4 ~1" 115.00    1394 "Odessa 6 115" 115.00  "1 "  1 "                                " :  1  0.065877  0.135450  0.020354   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1363 "Midland 5 ~1" 115.00    1376 "Goldsmith ~1" 115.00  "1 "  1 "                                " :  1  0.034646  0.138964  0.020378  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1363 "Midland 5 ~1" 115.00    1382 "Lenorah 115 " 115.00  "1 "  1 "                                " :  1  0.065266  0.143584  0.018801   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1364 "Ackerly 115 " 115.00    1381 "Knott 115   " 115.00  "1 "  1 "                                " :  1  0.021631  0.047587  0.006231   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1365 "Andrews 115 " 115.00    1380 "Kermit 115  " 115.00  "1 "  1 "                                " :  1  0.105211  0.227434  0.030863   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1365 "Andrews 115 " 115.00    1486 "Goldsmith ~6" 115.00  "1 "  1 "                                " :  1  0.064029  0.140861  0.018444   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1366 "Balmorhea ~1" 115.00    1372 "Fort Davis~1" 115.00  "1 "  1 "                                " :  1  0.033625  0.125546  0.021304  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1366 "Balmorhea ~1" 115.00    1396 "Pecos 115   " 115.00  "1 "  1 "                                " :  1  0.040095  0.157859  0.024041  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1367 "Balmorhea ~2" 115.00    1370 "Crane 115   " 115.00  "1 "  1 "                                " :  1  0.139863  0.302340  0.041028   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1367 "Balmorhea ~2" 115.00    1396 "Pecos 115   " 115.00  "1 "  1 "                                " :  1  0.034704  0.071355  0.010723   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1368 "Big Spring~1" 115.00    1371 "Crane 2 115 " 115.00  "1 "  1 "                                " :  1  0.016308  0.065411  0.009592  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1368 "Big Spring~1" 115.00    1420 "Big Spring~3" 115.00  "1 "  1 "                                " :  1  0.008358  0.018068  0.002452   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1369 "Big Spring~2" 115.00    1377 "Goldsmith ~2" 115.00  "1 "  1 "                                " :  1  0.045231  0.099507  0.013029   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1369 "Big Spring~2" 115.00    1399 "Pecos 4 115 " 115.00  "1 "  1 "                                " :  1  0.079899  0.164282  0.024687   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1372 "Fort Davis~1" 115.00    1410 "Marfa 115   " 115.00  "1 "  1 "                                " :  1  0.071969  0.147976  0.022236   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1372 "Fort Davis~1" 115.00    1416 "Valentine ~1" 115.00  "1 "  1 "                                " :  1  0.108947  0.235509  0.031959   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1373 "Fort Stock~1" 115.00    1414 "Salt Flat ~2" 115.00  "1 "  1 "                                " :  1  0.059699  0.235042  0.035795  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1373 "Fort Stock~1" 115.00    1440 "Girvin 115  " 115.00  "1 "  1 "                                " :  1  0.030592  0.120445  0.018343  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1374 "Gail 115    " 115.00    1445 "Fluvanna 2~1" 115.00  "1 "  1 "                                " :  1  0.058037  0.119331  0.017932   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1374 "Gail 115    " 115.00    1485 "O'Donnell ~1" 115.00  "1 "  1 "                                " :  1  0.037485  0.077073  0.011582   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1375 "Garden Cit~1" 115.00    1477 "Midkiff 2 ~1" 115.00  "1 "  1 "                                " :  1  0.085540  0.184911  0.025093   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1375 "Garden Cit~1" 115.00    1479 "Big Sprin~11" 115.00  "1 "  1 "                                " :  1  0.059902  0.123165  0.018508   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1376 "Goldsmith ~1" 115.00    1486 "Goldsmith ~6" 115.00  "1 "  1 "                                " :  1  0.015714  0.061867  0.009422  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1377 "Goldsmith ~2" 115.00    1378 "Goldsmith ~4" 115.00  "1 "  1 "                                " :  1  0.025935  0.102110  0.015551  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1378 "Goldsmith ~4" 115.00    1385 "Midkiff 115 " 115.00  "1 "  1 "                                " :  1  0.061856  0.248100  0.036381  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1379 "Goldsmith ~5" 115.00    1438 "Iraan 115   " 115.00  "1 "  1 "                                " :  1  0.012362  0.049584  0.007271  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1379 "Goldsmith ~5" 115.00    1438 "Iraan 115   " 115.00  "2 "  1 "                                " :  1  0.012362  0.049584  0.007271  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1379 "Goldsmith ~5" 115.00    1461 "Iraan 2 115 " 115.00  "1 "  1 "                                " :  1  0.005241  0.020634  0.003142  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1379 "Goldsmith ~5" 115.00    1461 "Iraan 2 115 " 115.00  "2 "  1 "                                " :  1  0.005241  0.020634  0.003142  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1380 "Kermit 115  " 115.00    1404 "Tarzan 3 115" 115.00  "1 "  1 "                                " :  1  0.023916  0.094162  0.014340  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1380 "Kermit 115  " 115.00    1405 "Tarzan 4 115" 115.00  "1 "  1 "                                " :  1  0.027246  0.058897  0.007993   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1381 "Knott 115   " 115.00    1463 "Lenorah 2 ~1" 115.00  "1 "  1 "                                " :  1  0.042153  0.092735  0.012143   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1382 "Lenorah 115 " 115.00    1463 "Lenorah 2 ~1" 115.00  "1 "  1 "                                " :  1  0.010969  0.024130  0.003160   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1383 "Mc Camey 115" 115.00    1398 "Pecos 3 115 " 115.00  "1 "  1 "                                " :  1  0.019488  0.072762  0.012347  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1383 "Mc Camey 115" 115.00    1426 "Mccamey 115 " 115.00  "1 "  1 "                                " :  1  0.006793  0.027247  0.003996  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1384 "Mc Camey 2~1" 115.00    1397 "Pecos 2 115 " 115.00  "1 "  1 "                                " :  1  0.087780  0.180485  0.027121   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1384 "Mc Camey 2~1" 115.00    1403 "Tarzan 2 115" 115.00  "1 "  1 "                                " :  1  0.097053  0.199552  0.029987   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1386 "Monahans 115" 115.00    1388 "Gardendale~2" 115.00  "1 "  1 "                                " :  1  0.015970  0.111258  0.018187  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1386 "Monahans 115" 115.00    1474 "Monahans 2~1" 115.00  "1 "  1 "                                " :  1  0.010213  0.040209  0.006124  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1386 "Monahans 115" 115.00    1474 "Monahans 2~1" 115.00  "2 "  1 "                                " :  1  0.010213  0.040209  0.006124  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1387 "Gardendale~1" 115.00    1390 "Odessa 2 115" 115.00  "1 "  1 "                                " :  1  0.004305  0.029410  0.005004  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1388 "Gardendale~2" 115.00    1392 "Odessa 4 115" 115.00  "1 "  1 "                                " :  1  0.005327  0.034403  0.006563  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1389 "Odessa 115  " 115.00    1390 "Odessa 2 115" 115.00  "1 "  1 "                                " :  1  0.006539  0.026229  0.003846  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1389 "Odessa 115  " 115.00    1390 "Odessa 2 115" 115.00  "2 "  1 "                                " :  1  0.006539  0.026229  0.003846  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1389 "Odessa 115  " 115.00    1391 "Odessa 3 115" 115.00  "1 "  1 "                                " :  1  0.011022  0.041152  0.006983  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1389 "Odessa 115  " 115.00    1439 "Odessa 8 115" 115.00  "1 "  1 "                                " :  1  0.002580  0.010158  0.001547  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1389 "Odessa 115  " 115.00    1439 "Odessa 8 115" 115.00  "2 "  1 "                                " :  1  0.002580  0.010158  0.001547  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1389 "Odessa 115  " 115.00    1439 "Odessa 8 115" 115.00  "3 "  1 "                                " :  1  0.002580  0.010158  0.001547  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1390 "Odessa 2 115" 115.00    1439 "Odessa 8 115" 115.00  "1 "  1 "                                " :  1  0.008324  0.032772  0.004991  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1391 "Odessa 3 115" 115.00    1392 "Odessa 4 115" 115.00  "1 "  1 "                                " :  1  0.007983  0.031429  0.004786  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1391 "Odessa 3 115" 115.00    1394 "Odessa 6 115" 115.00  "1 "  1 "                                " :  1  0.008356  0.032899  0.005010  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1393 "Odessa 5 115" 115.00    1439 "Odessa 8 115" 115.00  "1 "  1 "                                " :  1  0.007751  0.028939  0.004911  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1393 "Odessa 5 115" 115.00    1439 "Odessa 8 115" 115.00  "2 "  1 "                                " :  1  0.007751  0.028939  0.004911  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1395 "Odessa 7 115" 115.00    1403 "Tarzan 2 115" 115.00  "1 "  1 "                                " :  1  0.097939  0.201373  0.030260   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1395 "Odessa 7 115" 115.00    1413 "Salt Flat ~1" 115.00  "1 "  1 "                                " :  1  0.170218  0.367957  0.049933   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1397 "Pecos 2 115 " 115.00    1405 "Tarzan 4 115" 115.00  "1 "  1 "                                " :  1  0.037970  0.078071  0.011732   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1398 "Pecos 3 115 " 115.00    1477 "Midkiff 2 ~1" 115.00  "1 "  1 "                                " :  1  0.019734  0.079150  0.011606  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1399 "Pecos 4 115 " 115.00    1407 "Alpine 2 115" 115.00  "1 "  1 "                                " :  1  0.120203  0.259840  0.035261   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1400 "Pecos 5 115 " 115.00    1418 "El Paso 115 " 115.00  "1 "  1 "                                " :  1  0.069832  0.143582  0.021576   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1400 "Pecos 5 115 " 115.00    1461 "Iraan 2 115 " 115.00  "1 "  1 "                                " :  1  0.015727  0.109560  0.017910  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1401 "Stanton 115 " 115.00    1402 "Tarzan 115  " 115.00  "1 "  1 "                                " :  1  0.042940  0.088289  0.013267   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1401 "Stanton 115 " 115.00    1420 "Big Spring~3" 115.00  "1 "  1 "                                " :  1  0.034302  0.128075  0.021733  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1401 "Stanton 115 " 115.00    1463 "Lenorah 2 ~1" 115.00  "1 "  1 "                                " :  1  0.007390  0.029641  0.004347  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1404 "Tarzan 3 115" 115.00    1474 "Monahans 2~1" 115.00  "1 "  1 "                                " :  1  0.001079  0.004326  0.000634  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1406 "Alpine 115  " 115.00    1408 "Alpine 3 115" 115.00  "1 "  1 "                                " :  1  0.114868  0.248308  0.033696   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1406 "Alpine 115  " 115.00    1409 "Fort Hanco~1" 115.00  "1 "  1 "                                " :  1  0.053208  0.117056  0.015327   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1406 "Alpine 115  " 115.00    1415 "Terlingua ~1" 115.00  "1 "  1 "                                " :  1  0.094992  0.205342  0.027865   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1407 "Alpine 2 115" 115.00    1409 "Fort Hanco~1" 115.00  "1 "  1 "                                " :  1  0.069296  0.149796  0.020328   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1408 "Alpine 3 115" 115.00    1415 "Terlingua ~1" 115.00  "1 "  1 "                                " :  1  0.067823  0.146611  0.019895   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1410 "Marfa 115   " 115.00    1411 "Presidio 115" 115.00  "1 "  1 "                                " :  1  0.106484  0.234262  0.030674   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1411 "Presidio 115" 115.00    1416 "Valentine ~1" 115.00  "1 "  1 "                                " :  1  0.127529  0.275677  0.037410   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1411 "Presidio 115" 115.00    1501 "Presidio 3~1" 115.00  "1 "  1 "                                " :  1  0.061685  0.133344  0.018095   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1412 "Presidio 2~1" 115.00    1415 "Terlingua ~1" 115.00  "1 "  1 "                                " :  1  0.058128  0.125654  0.017052   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1412 "Presidio 2~1" 115.00    1501 "Presidio 3~1" 115.00  "1 "  1 "                                " :  1  0.061297  0.132505  0.017981   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1413 "Salt Flat ~1" 115.00    1417 "Valentine ~2" 115.00  "1 "  1 "                                " :  1  0.147836  0.325235  0.042586   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1416 "Valentine ~1" 115.00    1417 "Valentine ~2" 115.00  "1 "  1 "                                " :  1  0.089905  0.194346  0.026373   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1438 "Iraan 115   " 115.00    1440 "Girvin 115  " 115.00  "1 "  1 "                                " :  1  0.013541  0.094337  0.015421  221.1 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1445 "Fluvanna 2~1" 115.00    1498 "Jayton 2 115" 115.00  "1 "  1 "                                " :  1  0.050521  0.188633  0.032010  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1464 "Mcadoo 2 115" 115.00    1471 "Floydada 2~1" 115.00  "1 "  1 "                                " :  1  0.065973  0.142613  0.019353   97.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1494 "Hereford 115" 115.00    1495 "Adrian 3 115" 115.00  "1 "  1 "                                " :  1  0.062423  0.233070  0.039550  149.4 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1783 "Denison 1 ~1" 345.00    1952 "Whitesboro~2" 345.00  "1 "  1 "                                " :  1  0.000780  0.009484  0.162201 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1784 "Grand Prai~3" 345.00    1916 "Euless 345  " 345.00  "1 "  1 "                                " :  1  0.000308  0.003418  0.070447 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1784 "Grand Prai~3" 345.00    1932 "Dallas 8 345" 345.00  "1 "  1 "                                " :  1  0.000315  0.003828  0.065469 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1785 "Plano 5 345 " 345.00    1993 "Terrell 2 ~2" 345.00  "1 "  1 "                                " :  1  0.001538  0.016192  0.272512 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1789 "Mount Ente~2" 345.00    1795 "Alto 345    " 345.00  "1 "  1 "                                " :  1  0.001428  0.014852  0.256211 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1790 "Tyler 8 345 " 345.00    1975 "Frankston ~1" 345.00  "1 "  1 "                                " :  1  0.000932  0.008949  0.181229 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1790 "Tyler 8 345 " 345.00    1989 "Van 345     " 345.00  "1 "  1 "                                " :  1  0.001030  0.010711  0.184787 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1791 "Centervill~2" 345.00    1817 "Madisonvil~2" 345.00  "1 "  1 "                                " :  1  0.000897  0.010902  0.186450 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1792 "Kennard 1 ~1" 345.00    1794 "Tennessee ~2" 345.00  "1 "  1 "                                " :  1  0.002615  0.025114  0.508617 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1792 "Kennard 1 ~1" 345.00    1811 "Porter 345  " 345.00  "1 "  1 "                                " :  1  0.003534  0.042962  0.734744 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1792 "Kennard 1 ~1" 345.00    1896 "Lufkin 2 345" 345.00  "1 "  1 "                                " :  1  0.000785  0.008699  0.179300 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1793 "Kennard 2 ~2" 345.00    1794 "Tennessee ~2" 345.00  "1 "  1 "                                " :  1  0.001260  0.013105  0.226088 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1793 "Kennard 2 ~2" 345.00    1907 "Frost 345   " 345.00  "1 "  1 "                                " :  1  0.001602  0.015389  0.311666 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1793 "Kennard 2 ~2" 345.00    1965 "Mexia 345   " 345.00  "1 "  1 "                                " :  1  0.000453  0.005513  0.094283 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1796 "Kennedale ~3" 345.00    1874 "Glen Rose ~3" 345.00  "1 "  1 "                                " :  1  0.001531  0.018617  0.318395 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1797 "Weatherfor~7" 345.00    1801 "Gordon 345  " 345.00  "1 "  1 "                                " :  1  0.001255  0.013914  0.286783 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1797 "Weatherfor~7" 345.00    1801 "Gordon 345  " 345.00  "2 "  1 "                                " :  1  0.001255  0.013914  0.286783 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1797 "Weatherfor~7" 345.00    1860 "Jacksboro ~3" 345.00  "1 "  1 "                                " :  1  0.001349  0.014951  0.308162 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1798 "Fort Worth~2" 345.00    1799 "Fort Wort~13" 345.00  "1 "  1 "                                " :  1  0.001199  0.014577  0.249303 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1798 "Fort Worth~2" 345.00    1801 "Gordon 345  " 345.00  "1 "  1 "                                " :  1  0.001971  0.021854  0.450448 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1798 "Fort Worth~2" 345.00    1912 "Eastland 345" 345.00  "1 "  1 "                                " :  1  0.003149  0.038277  0.654616 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1798 "Fort Worth~2" 345.00    1912 "Eastland 345" 345.00  "2 "  1 "                                " :  1  0.003149  0.038277  0.654616 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1798 "Fort Worth~2" 345.00    1987 "Fort Worth~7" 345.00  "1 "  1 "                                " :  1  0.000399  0.004790  0.083984 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1798 "Fort Worth~2" 345.00    1987 "Fort Worth~7" 345.00  "2 "  1 "                                " :  1  0.000399  0.004790  0.083984 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1798 "Fort Worth~2" 345.00    1987 "Fort Worth~7" 345.00  "3 "  1 "                                " :  1  0.000399  0.004790  0.083984 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1800 "Electra 345 " 345.00    1872 "Olney 2 345 " 345.00  "1 "  1 "                                " :  1  0.001663  0.018440  0.380078 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1801 "Gordon 345  " 345.00    1802 "Throckmort~2" 345.00  "1 "  1 "                                " :  1  0.002773  0.033296  0.583789 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1801 "Gordon 345  " 345.00    1802 "Throckmort~2" 345.00  "2 "  1 "                                " :  1  0.002773  0.033296  0.583789 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1801 "Gordon 345  " 345.00    1914 "Santo 345   " 345.00  "1 "  1 "                                " :  1  0.000383  0.004244  0.087482 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1801 "Gordon 345  " 345.00    1914 "Santo 345   " 345.00  "2 "  1 "                                " :  1  0.000383  0.004244  0.087482 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1802 "Throckmort~2" 345.00    1842 "Floydada 1~1" 345.00  "1 "  1 "                                " :  1  0.003010  0.036147  0.633790 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1802 "Throckmort~2" 345.00    1845 "Knox City ~2" 345.00  "1 "  1 "                                " :  1  0.001280  0.016937  0.356919 1493.9 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1802 "Throckmort~2" 345.00    1860 "Jacksboro ~3" 345.00  "1 "  1 "                                " :  1  0.002151  0.026149  0.447206 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1804 "Dawson 345  " 345.00    1907 "Frost 345   " 345.00  "1 "  1 "                                " :  1  0.000604  0.007256  0.127219 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1805 "Reagan 345  " 345.00    1904 "Bryan 1 345 " 345.00  "1 "  1 "                                " :  1  0.001926  0.023415  0.400436 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1806 "Art 345     " 345.00    1807 "Castell 345 " 345.00  "1 "  1 "                                " :  1  0.000524  0.005520  0.092897 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1806 "Art 345     " 345.00    1940 "Burnet 345  " 345.00  "1 "  1 "                                " :  1  0.001856  0.022283  0.390707 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1806 "Art 345     " 345.00    1973 "Melvin 345  " 345.00  "1 "  1 "                                " :  1  0.001788  0.021731  0.371641 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1807 "Castell 345 " 345.00    1883 "Eden 345    " 345.00  "1 "  1 "                                " :  1  0.002851  0.034657  0.592706 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1807 "Castell 345 " 345.00    1902 "San Anton~39" 345.00  "1 "  1 "                                " :  1  0.002887  0.035098  0.600246 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1807 "Castell 345 " 345.00    1902 "San Anton~39" 345.00  "2 "  1 "                                " :  1  0.002887  0.035098  0.600246 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1807 "Castell 345 " 345.00    1971 "San Marcos~2" 345.00  "1 "  1 "                                " :  1  0.003175  0.035202  0.725558 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1808 "Carlsbad 345" 345.00    1867 "Sterling C~4" 345.00  "1 "  1 "                                " :  1  0.001078  0.012949  0.227048 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1808 "Carlsbad 345" 345.00    1867 "Sterling C~4" 345.00  "2 "  1 "                                " :  1  0.001078  0.012949  0.227048 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1809 "Houston 24~2" 345.00    1810 "Houston 37~2" 345.00  "1 "  1 "                                " :  1  0.000147  0.001783  0.030490 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1810 "Houston 37~2" 345.00    1811 "Porter 345  " 345.00  "1 "  1 "                                " :  1  0.000447  0.005912  0.124582 1493.9 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1811 "Porter 345  " 345.00    1887 "Conroe 7 345" 345.00  "1 "  1 "                                " :  1  0.000370  0.004493  0.076831 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1812 "East Berna~1" 345.00    1814 "Wallis 345  " 345.00  "1 "  1 "                                " :  1  0.000303  0.004353  0.077893 1493.9 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1812 "East Berna~1" 345.00    1884 "Victoria 1~1" 345.00  "1 "  1 "                                " :  1  0.002916  0.035446  0.606198 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1812 "East Berna~1" 345.00    1884 "Victoria 1~1" 345.00  "2 "  1 "                                " :  1  0.002916  0.035446  0.606198 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1812 "East Berna~1" 345.00    1898 "Katy 2 345  " 345.00  "1 "  1 "                                " :  1  0.001129  0.013722  0.234670 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1815 "Deer Park ~2" 345.00    1849 "Pasadena 4~2" 345.00  "1 "  1 "                                " :  1  0.000183  0.002659  0.046394 1493.9 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1816 "Baytown 3 ~2" 345.00    1854 "Baytown 4 ~2" 345.00  "1 "  1 "                                " :  1  0.000197  0.002044  0.035262 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1817 "Madisonvil~2" 345.00    1818 "Richards 2~2" 345.00  "1 "  1 "                                " :  1  0.001000  0.011082  0.228413 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1819 "Meyersvill~2" 345.00    1938 "Tivoli 3 345" 345.00  "1 "  1 "                                " :  1  0.000306  0.003397  0.070018 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1820 "Shiner 2 345" 345.00    1821 "Westhoff 345" 345.00  "1 "  1 "                                " :  1  0.001074  0.012900  0.226180 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1821 "Westhoff 345" 345.00    1823 "Campbellto~2" 345.00  "1 "  1 "                                " :  1  0.002762  0.028721  0.495478 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1822 "Calliham 345" 345.00    1823 "Campbellto~2" 345.00  "1 "  1 "                                " :  1  0.000664  0.007358  0.151667 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1822 "Calliham 345" 345.00    1823 "Campbellto~2" 345.00  "2 "  1 "                                " :  1  0.000664  0.007358  0.151667 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1822 "Calliham 345" 345.00    1862 "Pearsall 2~2" 345.00  "1 "  1 "                                " :  1  0.002154  0.023883  0.492256 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1822 "Calliham 345" 345.00    1995 "Beeville 1~1" 345.00  "1 "  1 "                                " :  1  0.001918  0.018418  0.373005 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1822 "Calliham 345" 345.00    2003 "Lopeno 345  " 345.00  "1 "  1 "                                " :  1  0.005436  0.060260  1.242053 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1823 "Campbellto~2" 345.00    1882 "Lytle 345   " 345.00  "1 "  1 "                                " :  1  0.001824  0.022179  0.379302 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1823 "Campbellto~2" 345.00    1882 "Lytle 345   " 345.00  "2 "  1 "                                " :  1  0.001824  0.022179  0.379302 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1823 "Campbellto~2" 345.00    1979 "San Antoni~6" 345.00  "1 "  1 "                                " :  1  0.001797  0.021572  0.378239 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1824 "Dilley 1 345" 345.00    1862 "Pearsall 2~2" 345.00  "1 "  1 "                                " :  1  0.000787  0.007560  0.153112 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1824 "Dilley 1 345" 345.00    1943 "Laredo 5 345" 345.00  "1 "  1 "                                " :  1  0.002736  0.033260  0.568819 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1825 "Canyon Lak~1" 345.00    1837 "Fischer 345 " 345.00  "1 "  1 "                                " :  1  0.000273  0.002870  0.048299 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1825 "Canyon Lak~1" 345.00    1902 "San Anton~39" 345.00  "1 "  1 "                                " :  1  0.000800  0.008867  0.182754 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1827 "San Anton~30" 345.00    1974 "San Anton~36" 345.00  "1 "  1 "                                " :  1  0.000417  0.004337  0.074819 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1828 "Agua Dulce~2" 345.00    1831 "Robstown 345" 345.00  "1 "  1 "                                " :  1  0.000527  0.005550  0.093408 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1828 "Agua Dulce~2" 345.00    1901 "Alice 1 345 " 345.00  "1 "  1 "                                " :  1  0.000639  0.006647  0.114677 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1828 "Agua Dulce~2" 345.00    1972 "Edinburg 1~1" 345.00  "1 "  1 "                                " :  1  0.004166  0.046185  0.951946 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1829 "Bayside 1 ~1" 345.00    1831 "Robstown 345" 345.00  "1 "  1 "                                " :  1  0.001911  0.018351  0.371651 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1829 "Bayside 1 ~1" 345.00    1832 "Rockport 345" 345.00  "1 "  1 "                                " :  1  0.000391  0.003758  0.076108 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1829 "Bayside 1 ~1" 345.00    1877 "Taft 2 345  " 345.00  "1 "  1 "                                " :  1  0.000723  0.007517  0.129681 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1834 "Raymondvil~2" 345.00    1835 "San Juan 345" 345.00  "1 "  1 "                                " :  1  0.000237  0.002624  0.054090 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1834 "Raymondvil~2" 345.00    1859 "Sarita 1 345" 345.00  "1 "  1 "                                " :  1  0.001662  0.019959  0.349952 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1834 "Raymondvil~2" 345.00    1878 "San Perlit~2" 345.00  "1 "  1 "                                " :  1  0.000428  0.004113  0.083292 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1834 "Raymondvil~2" 345.00    1955 "Santa Rosa~1" 345.00  "1 "  1 "                                " :  1  0.000525  0.006943  0.146314 1493.9 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1836 "Dale 345    " 345.00    2004 "Del Valle ~2" 345.00  "1 "  1 "                                " :  1  0.000601  0.007214  0.126492 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1837 "Fischer 345 " 345.00    1909 "Austin 21 ~2" 345.00  "1 "  1 "                                " :  1  0.001240  0.014895  0.261165 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1838 "Manor 1 345 " 345.00    1893 "Austin 27 ~2" 345.00  "1 "  1 "                                " :  1  0.000298  0.003298  0.067979 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1838 "Manor 1 345 " 345.00    1926 "Pflugervil~3" 345.00  "1 "  1 "                                " :  1  0.000327  0.003977  0.068011 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1839 "Austin 17 ~2" 345.00    1840 "Austin 22 ~2" 345.00  "1 "  1 "                                " :  1  0.000543  0.005219  0.105688 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1842 "Floydada 1~1" 345.00    1954 "Tell 345    " 345.00  "1 "  1 "                                " :  1  0.001946  0.023652  0.404493 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1843 "Odonnell 345" 345.00    1869 "Snyder 2 345" 345.00  "1 "  1 "                                " :  1  0.002441  0.029673  0.507467 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1843 "Odonnell 345" 345.00    1879 "O'Donnell ~1" 345.00  "1 "  1 "                                " :  1  0.000408  0.004295  0.072282 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1844 "Clyde 345   " 345.00    1847 "Abilene 5 ~2" 345.00  "1 "  1 "                                " :  1  0.000759  0.008419  0.173521 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1844 "Clyde 345   " 345.00    1950 "Abilene 2 ~2" 345.00  "1 "  1 "                                " :  1  0.000403  0.004473  0.092189 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1845 "Knox City ~2" 345.00    1846 "O Brien 345 " 345.00  "1 "  1 "                                " :  1  0.000206  0.002477  0.043424 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1845 "Knox City ~2" 345.00    1871 "Abilene 6 ~2" 345.00  "1 "  1 "                                " :  1  0.001977  0.028718  0.501149 1493.9 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1846 "O Brien 345 " 345.00    1994 "Rule 2 345  " 345.00  "1 "  1 "                                " :  1  0.001026  0.010798  0.181731 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1847 "Abilene 5 ~2" 345.00    1865 "Merkel 2 345" 345.00  "1 "  1 "                                " :  1  0.000574  0.008229  0.147270 1493.9 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1848 "Crane 1 345 " 345.00    1853 "Big Spring~6" 345.00  "1 "  1 "                                " :  1  0.003240  0.035916  0.740290 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1848 "Crane 1 345 " 345.00    1976 "Goldsmith ~3" 345.00  "1 "  1 "                                " :  1  0.001096  0.010531  0.213282 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1849 "Pasadena 4~2" 345.00    1854 "Baytown 4 ~2" 345.00  "1 "  1 "                                " :  1  0.000341  0.003782  0.077950 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1852 "Corpus Chr~4" 345.00    1859 "Sarita 1 345" 345.00  "1 "  1 "                                " :  1  0.002603  0.027060  0.466825 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1852 "Corpus Chr~4" 345.00    1877 "Taft 2 345  " 345.00  "1 "  1 "                                " :  1  0.000427  0.004435  0.076503 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1853 "Big Spring~6" 345.00    1867 "Sterling C~4" 345.00  "1 "  1 "                                " :  1  0.001114  0.015981  0.285991 1493.9 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1855 "Mccamey 345 " 345.00    1858 "Girvin 345  " 345.00  "1 "  1 "                                " :  1  0.001253  0.013029  0.224765 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1855 "Mccamey 345 " 345.00    1867 "Sterling C~4" 345.00  "1 "  1 "                                " :  1  0.003812  0.045775  0.802596 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1855 "Mccamey 345 " 345.00    1873 "Monahans 2~2" 345.00  "1 "  1 "                                " :  1  0.002395  0.023000  0.465811 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1857 "Odessa 8 345" 345.00    1875 "Big Sprin~12" 345.00  "1 "  1 "                                " :  1  0.002685  0.032635  0.558122 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1864 "Trent 2 345 " 345.00    1865 "Merkel 2 345" 345.00  "1 "  1 "                                " :  1  0.000752  0.009032  0.158371 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1865 "Merkel 2 345" 345.00    1978 "Blackwell ~3" 345.00  "1 "  1 "                                " :  1  0.000556  0.005783  0.099762 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1867 "Sterling C~4" 345.00    1875 "Big Sprin~12" 345.00  "1 "  1 "                                " :  1  0.000757  0.009204  0.157410 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1867 "Sterling C~4" 345.00    1978 "Blackwell ~3" 345.00  "1 "  1 "                                " :  1  0.001688  0.020526  0.351040 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1869 "Snyder 2 345" 345.00    1876 "Roscoe 2 345" 345.00  "1 "  1 "                                " :  1  0.000653  0.007935  0.135706 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1871 "Abilene 6 ~2" 345.00    1876 "Roscoe 2 345" 345.00  "1 "  1 "                                " :  1  0.002710  0.032545  0.570627 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1882 "Lytle 345   " 345.00    1826 "San Anton~10" 345.00  "1 "  1 "                                " :  1  0.000553  0.008030  0.140124 1493.9 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1883 "Eden 345    " 345.00    1808 "Carlsbad 345" 345.00  "1 "  1 "                                " :  1  0.002141  0.025712  0.450822 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1883 "Eden 345    " 345.00    1892 "San Angelo~4" 345.00  "1 "  1 "                                " :  1  0.001235  0.015017  0.256815 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1883 "Eden 345    " 345.00    1892 "San Angelo~4" 345.00  "2 "  1 "                                " :  1  0.001235  0.015017  0.256815 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1883 "Eden 345    " 345.00    1973 "Melvin 345  " 345.00  "1 "  1 "                                " :  1  0.000568  0.008249  0.143956 1493.9 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1884 "Victoria 1~1" 345.00    1819 "Meyersvill~2" 345.00  "1 "  1 "                                " :  1  0.000838  0.009293  0.191545 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1884 "Victoria 1~1" 345.00    1832 "Rockport 345" 345.00  "1 "  1 "                                " :  1  0.001901  0.022823  0.400162 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1884 "Victoria 1~1" 345.00    1938 "Tivoli 3 345" 345.00  "1 "  1 "                                " :  1  0.000915  0.012102  0.255029 1493.9 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1884 "Victoria 1~1" 345.00    1986 "Lolita 2 345" 345.00  "1 "  1 "                                " :  1  0.000856  0.009014  0.151703 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1885 "Plano 2 345 " 345.00    2006 "Dallas 18 ~2" 345.00  "1 "  1 "                                " :  1  0.000117  0.000743  0.627431  752.3 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1885 "Plano 2 345 " 345.00    2006 "Dallas 18 ~2" 345.00  "2 "  1 "                                " :  1  0.000117  0.000743  0.627431  752.3 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1885 "Plano 2 345 " 345.00    2006 "Dallas 18 ~2" 345.00  "3 "  1 "                                " :  1  0.000117  0.000743  0.627431  752.3 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1885 "Plano 2 345 " 345.00    2006 "Dallas 18 ~2" 345.00  "4 "  1 "                                " :  1  0.000117  0.000743  0.627431  752.3 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1886 "Mcallen 1 ~1" 345.00    1972 "Edinburg 1~1" 345.00  "1 "  1 "                                " :  1  0.000231  0.002811  0.048071 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1888 "Brownsvill~4" 345.00    1834 "Raymondvil~2" 345.00  "1 "  1 "                                " :  1  0.002168  0.020823  0.421708 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1889 "Montgomery~3" 345.00    1818 "Richards 2~2" 345.00  "1 "  1 "                                " :  1  0.000514  0.006172  0.108224 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1889 "Montgomery~3" 345.00    1818 "Richards 2~2" 345.00  "2 "  1 "                                " :  1  0.000514  0.006172  0.108224 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1889 "Montgomery~3" 345.00    1863 "Anderson 2~2" 345.00  "1 "  1 "                                " :  1  0.000957  0.011630  0.198891 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1889 "Montgomery~3" 345.00    1919 "Spring 4 345" 345.00  "1 "  1 "                                " :  1  0.000929  0.011161  0.195687 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1889 "Montgomery~3" 345.00    1977 "Tomball 2 ~2" 345.00  "1 "  1 "                                " :  1  0.000947  0.013747  0.239905 1493.9 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1890 "Dallas 3 345" 345.00    1786 "Dallas 10 ~2" 345.00  "1 "  1 "                                " :  1  0.000430  0.004129  0.083630 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1890 "Dallas 3 345" 345.00    1796 "Kennedale ~3" 345.00  "1 "  1 "                                " :  1  0.001103  0.012222  0.251918 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1890 "Dallas 3 345" 345.00    1932 "Dallas 8 345" 345.00  "1 "  1 "                                " :  1  0.000125  0.001809  0.031561 1493.9 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1890 "Dallas 3 345" 345.00    1951 "Dallas 13 ~2" 345.00  "1 "  1 "                                " :  1  0.000149  0.001548  0.026698 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1891 "Houston 12~2" 345.00    1915 "Houston 45~2" 345.00  "1 "  1 "                                " :  1  0.000173  0.001103  0.955082  681.2 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1891 "Houston 12~2" 345.00    1915 "Houston 45~2" 345.00  "2 "  1 "                                " :  1  0.000173  0.001103  0.955082  681.2 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1891 "Houston 12~2" 345.00    1962 "Houston 27~2" 345.00  "1 "  1 "                                " :  1  0.000219  0.000863  0.568050  598.2 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1892 "San Angelo~4" 345.00    1808 "Carlsbad 345" 345.00  "1 "  1 "                                " :  1  0.001110  0.013333  0.233776 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1892 "San Angelo~4" 345.00    1808 "Carlsbad 345" 345.00  "2 "  1 "                                " :  1  0.001110  0.013333  0.233776 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1892 "San Angelo~4" 345.00    1875 "Big Sprin~12" 345.00  "1 "  1 "                                " :  1  0.002783  0.033834  0.578622 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1892 "San Angelo~4" 345.00    1944 "Camp Wood ~2" 345.00  "1 "  1 "                                " :  1  0.004580  0.054993  0.964220 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1892 "San Angelo~4" 345.00    1944 "Camp Wood ~2" 345.00  "2 "  1 "                                " :  1  0.004580  0.054993  0.964220 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1893 "Austin 27 ~2" 345.00    1868 "Cedar Cree~3" 345.00  "1 "  1 "                                " :  1  0.000737  0.007668  0.132276 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1894 "Alpine 2 345" 345.00    1858 "Girvin 345  " 345.00  "1 "  1 "                                " :  1  0.002883  0.027691  0.560811 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1895 "Rowlett 1 ~1" 345.00    1993 "Terrell 2 ~2" 345.00  "1 "  1 "                                " :  1  0.001112  0.012324  0.254024 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1895 "Rowlett 1 ~1" 345.00    2002 "Wylie 1 345 " 345.00  "1 "  1 "                                " :  1  0.000219  0.002308  0.038849 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1896 "Lufkin 2 345" 345.00    1795 "Alto 345    " 345.00  "1 "  1 "                                " :  1  0.000952  0.010553  0.217518 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1896 "Lufkin 2 345" 345.00    1946 "New Caney ~2" 345.00  "1 "  1 "                                " :  1  0.003432  0.038047  0.784206 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1897 "Houston 46~2" 345.00    1967 "Richmond 2~2" 345.00  "1 "  1 "                                " :  1  0.000119  0.001130  0.654991  794.2 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1897 "Houston 46~2" 345.00    1967 "Richmond 2~2" 345.00  "2 "  1 "                                " :  1  0.000119  0.001130  0.654991  794.2 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1897 "Houston 46~2" 345.00    1967 "Richmond 2~2" 345.00  "3 "  1 "                                " :  1  0.000119  0.001130  0.654991  794.2 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1898 "Katy 2 345  " 345.00    1814 "Wallis 345  " 345.00  "1 "  1 "                                " :  1  0.000828  0.010066  0.172157 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1898 "Katy 2 345  " 345.00    1814 "Wallis 345  " 345.00  "2 "  1 "                                " :  1  0.000828  0.010066  0.172157 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1899 "San Antoni~3" 345.00    1826 "San Anton~10" 345.00  "1 "  1 "                                " :  1  0.000123  0.001633  0.034406 1493.9 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1899 "San Antoni~3" 345.00    1980 "San Antoni~8" 345.00  "1 "  1 "                                " :  1  0.000275  0.002856  0.049276 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1900 "North Rich~1" 345.00    1797 "Weatherfor~7" 345.00  "1 "  1 "                                " :  1  0.001708  0.020508  0.359574 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1900 "North Rich~1" 345.00    1797 "Weatherfor~7" 345.00  "2 "  1 "                                " :  1  0.001708  0.020508  0.359574 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1901 "Alice 1 345 " 345.00    1830 "Bayside 3 ~2" 345.00  "1 "  1 "                                " :  1  0.000277  0.002881  0.049709 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1903 "Houston 20~2" 345.00    1813 "Stafford 345" 345.00  "1 "  1 "                                " :  1  0.000189  0.001770  1.008673  855.1 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1904 "Bryan 1 345 " 345.00    1851 "Bryan 5 345 " 345.00  "1 "  1 "                                " :  1  0.000302  0.003174  0.053420 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1904 "Bryan 1 345 " 345.00    1863 "Anderson 2~2" 345.00  "1 "  1 "                                " :  1  0.000628  0.007632  0.130529 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1904 "Bryan 1 345 " 345.00    1881 "Rockdale 2~2" 345.00  "1 "  1 "                                " :  1  0.001766  0.019577  0.403501 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1904 "Bryan 1 345 " 345.00    1929 "Brenham 345 " 345.00  "1 "  1 "                                " :  1  0.001243  0.013774  0.283910 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1905 "Weatherfor~5" 345.00    1798 "Fort Worth~2" 345.00  "1 "  1 "                                " :  1  0.000673  0.008185  0.139972 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1906 "Brownsvill~1" 345.00    1878 "San Perlit~2" 345.00  "1 "  1 "                                " :  1  0.001411  0.013557  0.274554 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1908 "Corpus Chr~2" 345.00    1852 "Corpus Chr~4" 345.00  "1 "  1 "                                " :  1  0.000562  0.005840  0.100745 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1909 "Austin 21 ~2" 345.00    1840 "Austin 22 ~2" 345.00  "1 "  1 "                                " :  1  0.000292  0.002802  0.056737 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1910 "Blum 345    " 345.00    1803 "Covington ~2" 345.00  "1 "  1 "                                " :  1  0.000355  0.003693  0.063705 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1910 "Blum 345    " 345.00    1907 "Frost 345   " 345.00  "1 "  1 "                                " :  1  0.001647  0.017335  0.291751 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1911 "Houston 48~2" 345.00    1861 "Texas City~3" 345.00  "1 "  1 "                                " :  1  0.000922  0.011074  0.194169 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1912 "Eastland 345" 345.00    1801 "Gordon 345  " 345.00  "1 "  1 "                                " :  1  0.001229  0.014759  0.258784 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1912 "Eastland 345" 345.00    1844 "Clyde 345   " 345.00  "1 "  1 "                                " :  1  0.001746  0.020970  0.367670 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1912 "Eastland 345" 345.00    1871 "Abilene 6 ~2" 345.00  "1 "  1 "                                " :  1  0.001845  0.020456  0.421629 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1912 "Eastland 345" 345.00    1871 "Abilene 6 ~2" 345.00  "2 "  1 "                                " :  1  0.001845  0.020456  0.421629 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1912 "Eastland 345" 345.00    1950 "Abilene 2 ~2" 345.00  "1 "  1 "                                " :  1  0.002066  0.024809  0.434989 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
