title
!
comments
!
solution parameters
tap    1    tcul  enabled/disabled
phas   1    ps    enabled/disabled
area   1    area  enabled/disabled
svd    1    svd   enabled/disabled
dctap  1    dc    enabled/disabled
gcd    0    gcd   enabled/disabled
jump  0.000200    jumper threshold
toler   0.1000    newton tolerance
sbase 100.0000    system mva base
!
bus data  [2007]               ty  vsched   volt     angle    ar zone  vmax   vmin   date_in date_out pid L own st  latitude  longitude island    sdmon   vmax1      vmin1      dvmax
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1913 "Spring 3 345" 345.00    1887 "Conroe 7 345" 345.00  "1 "  1 "                                " :  1  0.000285  0.003000  0.050493 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1913 "Spring 3 345" 345.00    1919 "Spring 4 345" 345.00  "1 "  1 "                                " :  1  0.000177  0.002129  0.037322 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1915 "Houston 45~2" 345.00    1812 "East Berna~1" 345.00  "1 "  1 "                                " :  1  0.001423  0.017086  0.299576 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1915 "Houston 45~2" 345.00    1812 "East Berna~1" 345.00  "2 "  1 "                                " :  1  0.001423  0.017086  0.299576 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1915 "Houston 45~2" 345.00    1898 "Katy 2 345  " 345.00  "1 "  1 "                                " :  1  0.000208  0.001326  1.147944  681.2 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1915 "Houston 45~2" 345.00    1898 "Katy 2 345  " 345.00  "2 "  1 "                                " :  1  0.000208  0.001326  1.147944  681.2 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1916 "Euless 345  " 345.00    1798 "Fort Worth~2" 345.00  "1 "  1 "                                " :  1  0.001072  0.013029  0.222830 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1916 "Euless 345  " 345.00    1799 "Fort Wort~13" 345.00  "1 "  1 "                                " :  1  0.000128  0.001553  0.026560 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1916 "Euless 345  " 345.00    1945 "Fort Wort~11" 345.00  "1 "  1 "                                " :  1  0.000663  0.007351  0.151505 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1916 "Euless 345  " 345.00    1987 "Fort Worth~7" 345.00  "1 "  1 "                                " :  1  0.000603  0.008758  0.152842 1493.9 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1917 "Briscoe 345 " 345.00    1841 "Wheeler 345 " 345.00  "1 "  1 "                                " :  1  0.000575  0.006990  0.119543 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1917 "Briscoe 345 " 345.00    1870 "Miami 2 345 " 345.00  "1 "  1 "                                " :  1  0.000819  0.007868  0.159349 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1917 "Briscoe 345 " 345.00    1880 "Panhandle ~5" 345.00  "1 "  1 "                                " :  1  0.002945  0.028290  0.572945 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1917 "Briscoe 345 " 345.00    1990 "Memphis 345 " 345.00  "1 "  1 "                                " :  1  0.002294  0.027550  0.483050 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1918 "Sullivan C~2" 345.00    1833 "Mission 3 ~2" 345.00  "1 "  1 "                                " :  1  0.000528  0.005071  0.102705 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1920 "Mckinney 1~1" 345.00    1788 "Cooper 345  " 345.00  "1 "  1 "                                " :  1  0.002225  0.024670  0.508494 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1920 "Mckinney 1~1" 345.00    1957 "Mckinney 3~2" 345.00  "1 "  1 "                                " :  1  0.000213  0.002555  0.044799 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1921 "Allen 1 345 " 345.00    1785 "Plano 5 345 " 345.00  "1 "  1 "                                " :  1  0.000223  0.002318  0.039995 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1921 "Allen 1 345 " 345.00    1920 "Mckinney 1~1" 345.00  "1 "  1 "                                " :  1  0.000259  0.002871  0.059181 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1921 "Allen 1 345 " 345.00    1924 "Plano 1 345 " 345.00  "1 "  1 "                                " :  1  0.000196  0.001249  1.081020  681.2 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1921 "Allen 1 345 " 345.00    2002 "Wylie 1 345 " 345.00  "1 "  1 "                                " :  1  0.000277  0.003372  0.057668 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1921 "Allen 1 345 " 345.00    2005 "Prosper 345 " 345.00  "1 "  1 "                                " :  1  0.000742  0.007805  0.131355 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1922 "Donna 345   " 345.00    1955 "Santa Rosa~1" 345.00  "1 "  1 "                                " :  1  0.000674  0.008096  0.141945 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1923 "San Benito~2" 345.00    1955 "Santa Rosa~1" 345.00  "1 "  1 "                                " :  1  0.000796  0.007649  0.154918 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1924 "Plano 1 345 " 345.00    1885 "Plano 2 345 " 345.00  "1 "  1 "                                " :  1  0.000120  0.000762  0.642914  752.3 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1924 "Plano 1 345 " 345.00    1885 "Plano 2 345 " 345.00  "2 "  1 "                                " :  1  0.000120  0.000762  0.642914  752.3 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1925 "San Anton~18" 345.00    1826 "San Anton~10" 345.00  "1 "  1 "                                " :  1  0.000333  0.003996  0.070068 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1925 "San Anton~18" 345.00    1961 "San Anton~52" 345.00  "1 "  1 "                                " :  1  0.000252  0.002618  0.045170 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1926 "Pflugervil~3" 345.00    1856 "Bastrop 2 ~2" 345.00  "1 "  1 "                                " :  1  0.001323  0.013753  0.237260 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1927 "Huffman 345 " 345.00    1854 "Baytown 4 ~2" 345.00  "1 "  1 "                                " :  1  0.000965  0.011737  0.200723 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1927 "Huffman 345 " 345.00    1946 "New Caney ~2" 345.00  "1 "  1 "                                " :  1  0.000412  0.003953  0.080052 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1928 "Eagle Lake~2" 345.00    1812 "East Berna~1" 345.00  "1 "  1 "                                " :  1  0.000454  0.005028  0.103636 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1928 "Eagle Lake~2" 345.00    1814 "Wallis 345  " 345.00  "1 "  1 "                                " :  1  0.000679  0.008153  0.142956 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1928 "Eagle Lake~2" 345.00    1820 "Shiner 2 345" 345.00  "1 "  1 "                                " :  1  0.001958  0.021706  0.447385 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1928 "Eagle Lake~2" 345.00    1820 "Shiner 2 345" 345.00  "2 "  1 "                                " :  1  0.001958  0.021706  0.447385 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1929 "Brenham 345 " 345.00    1958 "Paige 345   " 345.00  "1 "  1 "                                " :  1  0.001738  0.020873  0.365983 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1930 "Tomball 1 ~1" 345.00    1887 "Conroe 7 345" 345.00  "1 "  1 "                                " :  1  0.000569  0.005465  0.110686 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1930 "Tomball 1 ~1" 345.00    1919 "Spring 4 345" 345.00  "1 "  1 "                                " :  1  0.000298  0.003302  0.068061 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1930 "Tomball 1 ~1" 345.00    1977 "Tomball 2 ~2" 345.00  "1 "  1 "                                " :  1  0.000292  0.003036  0.052379 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1931 "Bridgeport~2" 345.00    1860 "Jacksboro ~3" 345.00  "1 "  1 "                                " :  1  0.001197  0.014554  0.248906 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1931 "Bridgeport~2" 345.00    1860 "Jacksboro ~3" 345.00  "2 "  1 "                                " :  1  0.001197  0.014554  0.248906 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1931 "Bridgeport~2" 345.00    1860 "Jacksboro ~3" 345.00  "3 "  1 "                                " :  1  0.001197  0.014554  0.248906 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1932 "Dallas 8 345" 345.00    1796 "Kennedale ~3" 345.00  "1 "  1 "                                " :  1  0.001072  0.012868  0.225615 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1932 "Dallas 8 345" 345.00    1799 "Fort Wort~13" 345.00  "1 "  1 "                                " :  1  0.000419  0.004642  0.095670 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1933 "Coppell 345 " 345.00    1797 "Weatherfor~7" 345.00  "1 "  1 "                                " :  1  0.002184  0.026226  0.459836 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1933 "Coppell 345 " 345.00    1797 "Weatherfor~7" 345.00  "2 "  1 "                                " :  1  0.002184  0.026226  0.459836 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1933 "Coppell 345 " 345.00    1799 "Fort Wort~13" 345.00  "1 "  1 "                                " :  1  0.000304  0.004413  0.077009 1493.9 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1934 "Carrollton~1" 345.00    1931 "Bridgeport~2" 345.00  "1 "  1 "                                " :  1  0.002321  0.025730  0.530328 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1934 "Carrollton~1" 345.00    1931 "Bridgeport~2" 345.00  "2 "  1 "                                " :  1  0.002321  0.025730  0.530328 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1934 "Carrollton~1" 345.00    1931 "Bridgeport~2" 345.00  "3 "  1 "                                " :  1  0.002321  0.025730  0.530328 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1934 "Carrollton~1" 345.00    1933 "Coppell 345 " 345.00  "1 "  1 "                                " :  1  0.000141  0.000891  0.752146  752.3 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1934 "Carrollton~1" 345.00    1933 "Coppell 345 " 345.00  "2 "  1 "                                " :  1  0.000141  0.000891  0.752146  752.3 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1934 "Carrollton~1" 345.00    1933 "Coppell 345 " 345.00  "3 "  1 "                                " :  1  0.000141  0.000891  0.752146  752.3 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1934 "Carrollton~1" 345.00    2006 "Dallas 18 ~2" 345.00  "1 "  1 "                                " :  1  0.000148  0.000938  0.791693  752.3 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1934 "Carrollton~1" 345.00    2006 "Dallas 18 ~2" 345.00  "2 "  1 "                                " :  1  0.000148  0.000938  0.791693  752.3 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1934 "Carrollton~1" 345.00    2006 "Dallas 18 ~2" 345.00  "3 "  1 "                                " :  1  0.000148  0.000938  0.791693  752.3 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1934 "Carrollton~1" 345.00    2006 "Dallas 18 ~2" 345.00  "4 "  1 "                                " :  1  0.000148  0.000938  0.791693  752.3 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1935 "Austin 1 345" 345.00    1909 "Austin 21 ~2" 345.00  "1 "  1 "                                " :  1  0.000275  0.002857  0.049285 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1936 "Crane 2 345 " 345.00    1853 "Big Spring~6" 345.00  "1 "  1 "                                " :  1  0.000164  0.001704  0.029388 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1936 "Crane 2 345 " 345.00    1875 "Big Sprin~12" 345.00  "1 "  1 "                                " :  1  0.000562  0.005393  0.109228 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1938 "Tivoli 3 345" 345.00    1821 "Westhoff 345" 345.00  "1 "  1 "                                " :  1  0.001056  0.011117  0.187099 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1939 "Houston 43~2" 345.00    1813 "Stafford 345" 345.00  "1 "  1 "                                " :  1  0.000090  0.001078  0.701262  982.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1939 "Houston 43~2" 345.00    1897 "Houston 46~2" 345.00  "1 "  1 "                                " :  1  0.000079  0.000948  0.616102  982.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1939 "Houston 43~2" 345.00    1915 "Houston 45~2" 345.00  "1 "  1 "                                " :  1  0.000106  0.001288  0.802393  919.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1939 "Houston 43~2" 345.00    1967 "Richmond 2~2" 345.00  "1 "  1 "                                " :  1  0.000195  0.001860  1.077701  794.2 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1940 "Burnet 345  " 345.00    1960 "Austin 8 345" 345.00  "1 "  1 "                                " :  1  0.001554  0.018894  0.323120 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1941 "New Braunf~4" 345.00    1825 "Canyon Lak~1" 345.00  "1 "  1 "                                " :  1  0.000389  0.004735  0.080976 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1941 "New Braunf~4" 345.00    1971 "San Marcos~2" 345.00  "1 "  1 "                                " :  1  0.000751  0.007212  0.146063 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1942 "Muenster 1~1" 345.00    1949 "Loving 345  " 345.00  "1 "  1 "                                " :  1  0.002822  0.034312  0.586801 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1942 "Muenster 1~1" 345.00    1952 "Whitesboro~2" 345.00  "1 "  1 "                                " :  1  0.001060  0.011746  0.242098 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1944 "Camp Wood ~2" 345.00    1981 "Tarpley 345 " 345.00  "1 "  1 "                                " :  1  0.001862  0.022637  0.387145 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1945 "Fort Wort~11" 345.00    1874 "Glen Rose ~3" 345.00  "1 "  1 "                                " :  1  0.001512  0.018384  0.314407 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1945 "Fort Wort~11" 345.00    1874 "Glen Rose ~3" 345.00  "2 "  1 "                                " :  1  0.001512  0.018384  0.314407 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1947 "Aledo 345   " 345.00    1799 "Fort Wort~13" 345.00  "1 "  1 "                                " :  1  0.001425  0.017322  0.296246 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1947 "Aledo 345   " 345.00    1905 "Weatherfor~5" 345.00  "1 "  1 "                                " :  1  0.000359  0.003978  0.081997 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1947 "Aledo 345   " 345.00    1953 "Weatherfor~3" 345.00  "1 "  1 "                                " :  1  0.000413  0.004957  0.086910 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1947 "Aledo 345   " 345.00    1953 "Weatherfor~3" 345.00  "2 "  1 "                                " :  1  0.000413  0.004957  0.086910 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1948 "Corsicana ~3" 345.00    1804 "Dawson 345  " 345.00  "1 "  1 "                                " :  1  0.000567  0.007506  0.158172 1493.9 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1949 "Loving 345  " 345.00    1802 "Throckmort~2" 345.00  "1 "  1 "                                " :  1  0.001831  0.022260  0.380683 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1949 "Loving 345  " 345.00    1802 "Throckmort~2" 345.00  "2 "  1 "                                " :  1  0.001831  0.022260  0.380683 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1949 "Loving 345  " 345.00    1860 "Jacksboro ~3" 345.00  "1 "  1 "                                " :  1  0.000581  0.007062  0.120769 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1949 "Loving 345  " 345.00    1860 "Jacksboro ~3" 345.00  "2 "  1 "                                " :  1  0.000581  0.007062  0.120769 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1949 "Loving 345  " 345.00    1872 "Olney 2 345 " 345.00  "1 "  1 "                                " :  1  0.000397  0.005766  0.100625 1493.9 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1950 "Abilene 2 ~2" 345.00    1847 "Abilene 5 ~2" 345.00  "1 "  1 "                                " :  1  0.000364  0.004372  0.076653 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1950 "Abilene 2 ~2" 345.00    1978 "Blackwell ~3" 345.00  "1 "  1 "                                " :  1  0.001481  0.018005  0.307918 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1951 "Dallas 13 ~2" 345.00    1910 "Blum 345    " 345.00  "1 "  1 "                                " :  1  0.002132  0.025599  0.448839 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1953 "Weatherfor~3" 345.00    1797 "Weatherfor~7" 345.00  "1 "  1 "                                " :  1  0.000373  0.004538  0.077610 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1953 "Weatherfor~3" 345.00    1797 "Weatherfor~7" 345.00  "2 "  1 "                                " :  1  0.000373  0.004538  0.077610 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1953 "Weatherfor~3" 345.00    1801 "Gordon 345  " 345.00  "1 "  1 "                                " :  1  0.001368  0.016631  0.284417 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1953 "Weatherfor~3" 345.00    1905 "Weatherfor~5" 345.00  "1 "  1 "                                " :  1  0.000204  0.002452  0.042997 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1953 "Weatherfor~3" 345.00    1914 "Santo 345   " 345.00  "1 "  1 "                                " :  1  0.001003  0.012039  0.211090 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1953 "Weatherfor~3" 345.00    1914 "Santo 345   " 345.00  "2 "  1 "                                " :  1  0.001003  0.012039  0.211090 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1956 "San Anton~25" 345.00    1827 "San Anton~30" 345.00  "1 "  1 "                                " :  1  0.000522  0.005017  0.101599 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1956 "San Anton~25" 345.00    1862 "Pearsall 2~2" 345.00  "1 "  1 "                                " :  1  0.001876  0.022526  0.394964 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1956 "San Anton~25" 345.00    1981 "Tarpley 345 " 345.00  "1 "  1 "                                " :  1  0.001673  0.020333  0.347740 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1957 "Mckinney 3~2" 345.00    1787 "Blue Ridge~2" 345.00  "1 "  1 "                                " :  1  0.000523  0.007602  0.132654 1493.9 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1957 "Mckinney 3~2" 345.00    1952 "Whitesboro~2" 345.00  "1 "  1 "                                " :  1  0.001573  0.017434  0.359338 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1957 "Mckinney 3~2" 345.00    2005 "Prosper 345 " 345.00  "1 "  1 "                                " :  1  0.000416  0.004993  0.087541 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1958 "Paige 345   " 345.00    1856 "Bastrop 2 ~2" 345.00  "1 "  1 "                                " :  1  0.000393  0.004360  0.089871 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1958 "Paige 345   " 345.00    1881 "Rockdale 2~2" 345.00  "1 "  1 "                                " :  1  0.001195  0.012574  0.211631 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1959 "Garland 3 ~2" 345.00    1932 "Dallas 8 345" 345.00  "1 "  1 "                                " :  1  0.000746  0.009070  0.155114 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1959 "Garland 3 ~2" 345.00    2002 "Wylie 1 345 " 345.00  "1 "  1 "                                " :  1  0.000519  0.005458  0.091857 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1960 "Austin 8 345" 345.00    1868 "Cedar Cree~3" 345.00  "1 "  1 "                                " :  1  0.001176  0.011292  0.228683 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1961 "San Anton~52" 345.00    1902 "San Anton~39" 345.00  "1 "  1 "                                " :  1  0.000604  0.007256  0.127230 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1962 "Houston 27~2" 345.00    1969 "Hempstead ~1" 345.00  "1 "  1 "                                " :  1  0.001425  0.017329  0.296357 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1963 "Spring 2 345" 345.00    1913 "Spring 3 345" 345.00  "1 "  1 "                                " :  1  0.000268  0.002969  0.061199 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1964 "Thornton 345" 345.00    1937 "Waco 2 345  " 345.00  "1 "  1 "                                " :  1  0.001870  0.017965  0.363824 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1966 "Conroe 4 345" 345.00    1817 "Madisonvil~2" 345.00  "1 "  1 "                                " :  1  0.002017  0.024524  0.419417 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1966 "Conroe 4 345" 345.00    1817 "Madisonvil~2" 345.00  "2 "  1 "                                " :  1  0.002017  0.024524  0.419417 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1966 "Conroe 4 345" 345.00    1919 "Spring 4 345" 345.00  "1 "  1 "                                " :  1  0.000391  0.004692  0.082270 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1967 "Richmond 2~2" 345.00    1866 "Wadsworth ~3" 345.00  "1 "  1 "                                " :  1  0.002599  0.031592  0.540284 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1967 "Richmond 2~2" 345.00    1866 "Wadsworth ~3" 345.00  "2 "  1 "                                " :  1  0.002599  0.031592  0.540284 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1967 "Richmond 2~2" 345.00    1866 "Wadsworth ~3" 345.00  "3 "  1 "                                " :  1  0.002599  0.031592  0.540284 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1967 "Richmond 2~2" 345.00    1866 "Wadsworth ~3" 345.00  "4 "  1 "                                " :  1  0.002599  0.031592  0.540284 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1968 "Houston 2 ~2" 345.00    1891 "Houston 12~2" 345.00  "1 "  1 "                                " :  1  0.000179  0.001139  0.985949  681.2 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1968 "Houston 2 ~2" 345.00    1903 "Houston 20~2" 345.00  "1 "  1 "                                " :  1  0.000132  0.001063  1.002055  885.0 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1968 "Houston 2 ~2" 345.00    1982 "Houston 11~2" 345.00  "1 "  1 "                                " :  1  0.000150  0.001823  1.136096  919.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1969 "Hempstead ~1" 345.00    1929 "Brenham 345 " 345.00  "1 "  1 "                                " :  1  0.000899  0.009963  0.205348 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1970 "Los Fresno~1" 345.00    1834 "Raymondvil~2" 345.00  "1 "  1 "                                " :  1  0.001551  0.016321  0.274684 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1971 "San Marcos~2" 345.00    1909 "Austin 21 ~2" 345.00  "1 "  1 "                                " :  1  0.001007  0.011158  0.229978 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1972 "Edinburg 1~1" 345.00    1918 "Sullivan C~2" 345.00  "1 "  1 "                                " :  1  0.001068  0.011100  0.191486 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1974 "San Anton~36" 345.00    1902 "San Anton~39" 345.00  "1 "  1 "                                " :  1  0.000149  0.002168  0.037829 1493.9 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1975 "Frankston ~1" 345.00    1794 "Tennessee ~2" 345.00  "1 "  1 "                                " :  1  0.001192  0.012545  0.211129 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1976 "Goldsmith ~3" 345.00    1873 "Monahans 2~2" 345.00  "1 "  1 "                                " :  1  0.000835  0.008682  0.149778 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1977 "Tomball 2 ~2" 345.00    1963 "Spring 2 345" 345.00  "1 "  1 "                                " :  1  0.000376  0.004169  0.085930 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1978 "Blackwell ~3" 345.00    1876 "Roscoe 2 345" 345.00  "1 "  1 "                                " :  1  0.001173  0.014254  0.243771 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1979 "San Antoni~6" 345.00    1980 "San Antoni~8" 345.00  "1 "  1 "                                " :  1  0.000151  0.001589  0.026745 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1982 "Houston 11~2" 345.00    1809 "Houston 24~2" 345.00  "1 "  1 "                                " :  1  0.000206  0.002468  0.043267 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1982 "Houston 11~2" 345.00    1963 "Spring 2 345" 345.00  "1 "  1 "                                " :  1  0.000762  0.008017  0.134929 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1983 "Pasadena 1~1" 345.00    1849 "Pasadena 4~2" 345.00  "1 "  1 "                                " :  1  0.000312  0.003745  0.065670 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1983 "Pasadena 1~1" 345.00    1854 "Baytown 4 ~2" 345.00  "1 "  1 "                                " :  1  0.000630  0.007663  0.131058 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1983 "Pasadena 1~1" 345.00    1911 "Houston 48~2" 345.00  "1 "  1 "                                " :  1  0.000263  0.002914  0.060069 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1984 "Cleburne 2~2" 345.00    1874 "Glen Rose ~3" 345.00  "1 "  1 "                                " :  1  0.000662  0.007947  0.139343 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1984 "Cleburne 2~2" 345.00    1910 "Blum 345    " 345.00  "1 "  1 "                                " :  1  0.000544  0.006608  0.113005 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1985 "Crosbyton ~2" 345.00    1879 "O'Donnell ~1" 345.00  "1 "  1 "                                " :  1  0.002604  0.027408  0.461288 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1985 "Crosbyton ~2" 345.00    1994 "Rule 2 345  " 345.00  "1 "  1 "                                " :  1  0.003389  0.037571  0.774392 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1987 "Fort Worth~7" 345.00    1945 "Fort Wort~11" 345.00  "1 "  1 "                                " :  1  0.000152  0.001850  0.031641 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1988 "Houston 1 ~1" 345.00    1849 "Pasadena 4~2" 345.00  "1 "  1 "                                " :  1  0.000596  0.007884  0.166137 1493.9 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1988 "Houston 1 ~1" 345.00    1968 "Houston 2 ~2" 345.00  "1 "  1 "                                " :  1  0.000114  0.000726  0.628275  681.2 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1988 "Houston 1 ~1" 345.00    1968 "Houston 2 ~2" 345.00  "2 "  1 "                                " :  1  0.000114  0.000726  0.628275  681.2 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1988 "Houston 1 ~1" 345.00    1968 "Houston 2 ~2" 345.00  "3 "  1 "                                " :  1  0.000114  0.000726  0.628275  681.2 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1988 "Houston 1 ~1" 345.00    1983 "Pasadena 1~1" 345.00  "1 "  1 "                                " :  1  0.000584  0.007099  0.121408 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1988 "Houston 1 ~1" 345.00    1999 "Rosharon 345" 345.00  "1 "  1 "                                " :  1  0.001022  0.012428  0.212537 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1990 "Memphis 345 " 345.00    1845 "Knox City ~2" 345.00  "1 "  1 "                                " :  1  0.004293  0.052186  0.892490 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1990 "Memphis 345 " 345.00    1954 "Tell 345    " 345.00  "1 "  1 "                                " :  1  0.001294  0.014341  0.295587 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1991 "Garland 4 ~2" 345.00    1785 "Plano 5 345 " 345.00  "1 "  1 "                                " :  1  0.000163  0.001982  0.033893 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1992 "Rotan 345   " 345.00    1879 "O'Donnell ~1" 345.00  "1 "  1 "                                " :  1  0.003075  0.029532  0.598090 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1993 "Terrell 2 ~2" 345.00    1788 "Cooper 345  " 345.00  "1 "  1 "                                " :  1  0.001810  0.023956  0.504835 1493.9 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1996 "Cleveland ~2" 345.00    1946 "New Caney ~2" 345.00  "1 "  1 "                                " :  1  0.000757  0.007869  0.135757 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1997 "Katy 1 345  " 345.00    1898 "Katy 2 345  " 345.00  "1 "  1 "                                " :  1  0.000130  0.001555  1.010928  982.4 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1998 "Adrian 1 345" 345.00    1985 "Crosbyton ~2" 345.00  "1 "  1 "                                " :  1  0.007082  0.068027  1.377713 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   1999 "Rosharon 345" 345.00    1850 "Feeeport 345" 345.00  "1 "  1 "                                " :  1  0.000934  0.012358  0.260435 1493.9 9999.0 9999.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   2000 "Donie 345   " 345.00    1817 "Madisonvil~2" 345.00  "1 "  1 "                                " :  1  0.001671  0.020062  0.351752 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   2000 "Donie 345   " 345.00    1964 "Thornton 345" 345.00  "1 "  1 "                                " :  1  0.000818  0.008613  0.144966 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   2000 "Donie 345   " 345.00    1965 "Mexia 345   " 345.00  "1 "  1 "                                " :  1  0.000756  0.008380  0.172726 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   2001 "Palmer 345  " 345.00    1803 "Covington ~2" 345.00  "1 "  1 "                                " :  1  0.001642  0.018202  0.375172 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   2003 "Lopeno 345  " 345.00    1918 "Sullivan C~2" 345.00  "1 "  1 "                                " :  1  0.002069  0.021512  0.371116 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   2004 "Del Valle ~2" 345.00    1868 "Cedar Cree~3" 345.00  "1 "  1 "                                " :  1  0.000163  0.001567  0.031737 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   2004 "Del Valle ~2" 345.00    1935 "Austin 1 345" 345.00  "1 "  1 "                                " :  1  0.000372  0.004472  0.078409 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   2007 "De Leon 345 " 345.00    1844 "Clyde 345   " 345.00  "1 "  1 "                                " :  1  0.002285  0.027774  0.474987 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   2007 "De Leon 345 " 345.00    1844 "Clyde 345   " 345.00  "2 "  1 "                                " :  1  0.002285  0.027774  0.474987 1326.6 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   2007 "De Leon 345 " 345.00    1912 "Eastland 345" 345.00  "1 "  1 "                                " :  1  0.001098  0.010551  0.213683 1207.1 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
   2007 "De Leon 345 " 345.00    1937 "Waco 2 345  " 345.00  "1 "  1 "                                " :  1  0.003147  0.045141  0.807826 1493.9 9999.0 9999.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0 
transformer data  [ 562]                                     ck   ------------long_id_------------     st ty --no---    reg_name          zt         int                              tert                   ar zone  tbase   ps_r    ps_x    pt_r    pt_x    ts_r    ts_x
      1 "Glen Rose ~4"  13.80    1874 "Glen Rose ~3" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 8.777322E-005 3.510929E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 2848.2 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
      3 "Allen 115   " 115.00    1921 "Allen 1 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
      4 "Carrollton~2" 115.00    1934 "Carrollton~1" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
      9 "Coppell 115 " 115.00    1933 "Coppell 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
     10 "Denison 115 " 115.00    1783 "Denison 1 ~1" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
     10 "Denison 115 " 115.00    1783 "Denison 1 ~1" 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
     13 "Plano 115   " 115.00    1924 "Plano 1 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
     14 "Plano 2 115 " 115.00    1885 "Plano 2 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
     23 "Garland 3 ~1" 115.00    1959 "Garland 3 ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
     24 "Garland 4 ~1" 115.00    1991 "Garland 4 ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
     25 "Rowlett 115 " 115.00    1895 "Rowlett 1 ~1" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
     27 "Grand Prai~2" 115.00    1784 "Grand Prai~3" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
     27 "Grand Prai~2" 115.00    1784 "Grand Prai~3" 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
     35 "Mckinney 115" 115.00    1920 "Mckinney 1~1" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
     37 "Mckinney 3~1" 115.00    1957 "Mckinney 3~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
     42 "Prosper 115 " 115.00    2005 "Prosper 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
     48 "Plano 5 115 " 115.00    1785 "Plano 5 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
     49 "Wylie 115   " 115.00    2002 "Wylie 1 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
     56 "Corsicana ~2" 115.00    1948 "Corsicana ~3" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
     79 "Palmer 115  " 115.00    2001 "Palmer 345  " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
     87 "Terrell 2 ~1" 115.00    1993 "Terrell 2 ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    100 "Dallas 3 115" 115.00    1890 "Dallas 3 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    105 "Dallas 8 115" 115.00    1932 "Dallas 8 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    107 "Dallas 10 ~1" 115.00    1786 "Dallas 10 ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    110 "Dallas 13 ~1" 115.00    1951 "Dallas 13 ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    115 "Dallas 18 ~1" 115.00    2006 "Dallas 18 ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    132 "Blue Ridge~1" 115.00    1787 "Blue Ridge~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    132 "Blue Ridge~1" 115.00    1787 "Blue Ridge~2" 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    136 "Cooper 115  " 115.00    1788 "Cooper 345  " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    136 "Cooper 115  " 115.00    1788 "Cooper 345  " 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    193 "Mount Ente~1" 115.00    1789 "Mount Ente~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    193 "Mount Ente~1" 115.00    1789 "Mount Ente~2" 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    204 "Tyler 8 115 " 115.00    1790 "Tyler 8 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    204 "Tyler 8 115 " 115.00    1790 "Tyler 8 345 " 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    216 "Frankston ~2" 115.00    1975 "Frankston ~1" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    230 "Van 115     " 115.00    1989 "Van 345     " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    237 "Centervill~1" 115.00    1791 "Centervill~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    237 "Centervill~1" 115.00    1791 "Centervill~2" 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    239 "Donie 115   " 115.00    2000 "Donie 345   " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    244 "Kennard 115 " 115.00    1792 "Kennard 1 ~1" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    244 "Kennard 115 " 115.00    1792 "Kennard 1 ~1" 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    245 "Kennard 2 ~1" 115.00    1793 "Kennard 2 ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    245 "Kennard 2 ~1" 115.00    1793 "Kennard 2 ~2" 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    255 "Tennessee ~1" 115.00    1794 "Tennessee ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    255 "Tennessee ~1" 115.00    1794 "Tennessee ~2" 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    258 "Lufkin 2 115" 115.00    1896 "Lufkin 2 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    259 "Alto 115    " 115.00    1795 "Alto 345    " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    277 "Euless 115  " 115.00    1916 "Euless 345  " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    278 "Aledo 115   " 115.00    1947 "Aledo 345   " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    289 "Cleburne 2~1" 115.00    1984 "Cleburne 2~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    290 "North Rich~2" 115.00    1900 "North Rich~1" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    306 "Kennedale ~2" 115.00    1796 "Kennedale ~3" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    306 "Kennedale ~2" 115.00    1796 "Kennedale ~3" 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    319 "Weatherfor~2" 115.00    1953 "Weatherfor~3" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    320 "Weatherfor~4" 115.00    1905 "Weatherfor~5" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    321 "Weatherfor~6" 115.00    1797 "Weatherfor~7" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    321 "Weatherfor~6" 115.00    1797 "Weatherfor~7" 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    334 "Fort Worth~1" 115.00    1798 "Fort Worth~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    334 "Fort Worth~1" 115.00    1798 "Fort Worth~2" 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    336 "Fort Worth~6" 115.00    1987 "Fort Worth~7" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    339 "Fort Wort~10" 115.00    1945 "Fort Wort~11" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    340 "Fort Wort~12" 115.00    1799 "Fort Wort~13" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    340 "Fort Wort~12" 115.00    1799 "Fort Wort~13" 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    365 "Muenster 115" 115.00    1942 "Muenster 1~1" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    380 "Whitesboro~1" 115.00    1952 "Whitesboro~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    389 "Electra 115 " 115.00    1800 "Electra 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    389 "Electra 115 " 115.00    1800 "Electra 345 " 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    409 "Bridgeport~1" 115.00    1931 "Bridgeport~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    421 "De Leon 115 " 115.00    2007 "De Leon 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    424 "Eastland 115" 115.00    1912 "Eastland 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    428 "Gordon 115  " 115.00    1801 "Gordon 345  " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    428 "Gordon 115  " 115.00    1801 "Gordon 345  " 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    434 "Loving 115  " 115.00    1949 "Loving 345  " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    442 "Santo 115   " 115.00    1914 "Santo 345   " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    447 "Throckmort~1" 115.00    1802 "Throckmort~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    501 "Blum 115    " 115.00    1910 "Blum 345    " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    510 "Covington ~1" 115.00    1803 "Covington ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    513 "Dawson 115  " 115.00    1804 "Dawson 345  " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    513 "Dawson 115  " 115.00    1804 "Dawson 345  " 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    515 "Frost 115   " 115.00    1907 "Frost 345   " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    533 "Mexia 115   " 115.00    1965 "Mexia 345   " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    540 "Reagan 115  " 115.00    1805 "Reagan 345  " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    540 "Reagan 115  " 115.00    1805 "Reagan 345  " 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    545 "Thornton 115" 115.00    1964 "Thornton 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    552 "Waco 2 115  " 115.00    1937 "Waco 2 345  " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    558 "Art 115     " 115.00    1806 "Art 345     " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    558 "Art 115     " 115.00    1806 "Art 345     " 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    565 "Castell 115 " 115.00    1807 "Castell 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    565 "Castell 115 " 115.00    1807 "Castell 345 " 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    569 "Eden 115    " 115.00    1883 "Eden 345    " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    581 "Melvin 115  " 115.00    1973 "Melvin 345  " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    605 "San Angelo~3" 115.00    1892 "San Angelo~4" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    611 "Carlsbad 115" 115.00    1808 "Carlsbad 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    611 "Carlsbad 115" 115.00    1808 "Carlsbad 345" 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    627 "Houston 115 " 115.00    1988 "Houston 1 ~1" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    628 "Houston 2 ~1" 115.00    1968 "Houston 2 ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    637 "Houston 11~1" 115.00    1982 "Houston 11~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    638 "Houston 12~1" 115.00    1891 "Houston 12~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    646 "Houston 20~1" 115.00    1903 "Houston 20~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    650 "Houston 24~1" 115.00    1809 "Houston 24~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    653 "Houston 27~1" 115.00    1962 "Houston 27~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    664 "Pasadena 115" 115.00    1983 "Pasadena 1~1" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    665 "Houston 37~1" 115.00    1810 "Houston 37~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    671 "Houston 43~1" 115.00    1939 "Houston 43~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    673 "Houston 45~1" 115.00    1915 "Houston 45~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    674 "Houston 46~1" 115.00    1897 "Houston 46~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    677 "Houston 48~1" 115.00    1911 "Houston 48~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    683 "Conroe 4 115" 115.00    1966 "Conroe 4 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    687 "Cleveland ~1" 115.00    1996 "Cleveland ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    688 "Huffman 115 " 115.00    1927 "Huffman 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    695 "Montgomery~2" 115.00    1889 "Montgomery~3" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    696 "New Caney ~1" 115.00    1946 "New Caney ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    699 "Porter 115  " 115.00    1811 "Porter 345  " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    702 "Tomball 115 " 115.00    1930 "Tomball 1 ~1" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    703 "Tomball 2 ~1" 115.00    1977 "Tomball 2 ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    705 "Spring 2 115" 115.00    1963 "Spring 2 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    706 "Spring 3 115" 115.00    1913 "Spring 3 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    707 "Spring 4 115" 115.00    1919 "Spring 4 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    709 "Conroe 7 115" 115.00    1887 "Conroe 7 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    713 "Richmond 2~1" 115.00    1967 "Richmond 2~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    729 "Eagle Lake~1" 115.00    1928 "Eagle Lake~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    730 "East Berna~5" 115.00    1812 "East Berna~1" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    730 "East Berna~5" 115.00    1812 "East Berna~1" 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    738 "Hempstead ~2" 115.00    1969 "Hempstead ~1" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    742 "Katy 115    " 115.00    1997 "Katy 1 345  " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    743 "Katy 2 115  " 115.00    1898 "Katy 2 345  " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    765 "Stafford 115" 115.00    1813 "Stafford 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    765 "Stafford 115" 115.00    1813 "Stafford 345" 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    772 "Wallis 115  " 115.00    1814 "Wallis 345  " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    772 "Wallis 115  " 115.00    1814 "Wallis 345  " 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    779 "Deer Park ~1" 115.00    1815 "Deer Park ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    788 "Baytown 3 ~1" 115.00    1816 "Baytown 3 ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    814 "Rosharon 115" 115.00    1999 "Rosharon 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    824 "Bryan 115   " 115.00    1904 "Bryan 1 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    830 "Brenham 115 " 115.00    1929 "Brenham 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    842 "Madisonvil~1" 115.00    1817 "Madisonvil~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    842 "Madisonvil~1" 115.00    1817 "Madisonvil~2" 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    849 "Richards 2~1" 115.00    1818 "Richards 2~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    849 "Richards 2~1" 115.00    1818 "Richards 2~2" 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    853 "Victoria 115" 115.00    1884 "Victoria 1~1" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    869 "Lolita 2 115" 115.00    1986 "Lolita 2 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    870 "Meyersvill~1" 115.00    1819 "Meyersvill~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    870 "Meyersvill~1" 115.00    1819 "Meyersvill~2" 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    879 "Shiner 2 115" 115.00    1820 "Shiner 2 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    879 "Shiner 2 115" 115.00    1820 "Shiner 2 345" 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    883 "Tivoli 3 115" 115.00    1938 "Tivoli 3 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    884 "Westhoff 115" 115.00    1821 "Westhoff 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    892 "Calliham 115" 115.00    1822 "Calliham 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    892 "Calliham 115" 115.00    1822 "Calliham 345" 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    893 "Campbellto~1" 115.00    1823 "Campbellto~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    902 "Dilley 115  " 115.00    1824 "Dilley 1 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    918 "Laredo 5 115" 115.00    1943 "Laredo 5 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    921 "Lytle 115   " 115.00    1882 "Lytle 345   " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    942 "Beeville 115" 115.00    1995 "Beeville 1~1" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    960 "New Braunf~3" 115.00    1941 "New Braunf~4" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    961 "Canyon Lak~4" 115.00    1825 "Canyon Lak~1" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    961 "Canyon Lak~4" 115.00    1825 "Canyon Lak~1" 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    980 "San Anton~17" 115.00    1925 "San Anton~18" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    982 "San Anton~51" 115.00    1961 "San Anton~52" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    989 "San Antoni~2" 115.00    1899 "San Antoni~3" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    990 "San Antoni~5" 115.00    1979 "San Antoni~6" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    991 "San Antoni~7" 115.00    1980 "San Antoni~8" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    992 "San Antoni~9" 115.00    1826 "San Anton~10" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
    992 "San Antoni~9" 115.00    1826 "San Anton~10" 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1003 "San Anton~24" 115.00    1956 "San Anton~25" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1007 "San Anton~29" 115.00    1827 "San Anton~30" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1009 "San Anton~35" 115.00    1974 "San Anton~36" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1011 "San Anton~38" 115.00    1902 "San Anton~39" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1016 "Agua Dulce~1" 115.00    1828 "Agua Dulce~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1017 "Alice 115   " 115.00    1901 "Alice 1 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1022 "Bayside 115 " 115.00    1829 "Bayside 1 ~1" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1024 "Bayside 3 ~1" 115.00    1830 "Bayside 3 ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1049 "Robstown 115" 115.00    1831 "Robstown 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1050 "Rockport 115" 115.00    1832 "Rockport 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1068 "Corpus Chr~1" 115.00    1908 "Corpus Chr~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1069 "Mcallen 115 " 115.00    1886 "Mcallen 1 ~1" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1073 "Brownsvill~2" 115.00    1906 "Brownsvill~1" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1074 "Brownsvill~3" 115.00    1888 "Brownsvill~4" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1078 "Donna 115   " 115.00    1922 "Donna 345   " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1080 "Edinburg 115" 115.00    1972 "Edinburg 1~1" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1095 "Lopeno 115  " 115.00    2003 "Lopeno 345  " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1096 "Sullivan C~1" 115.00    1918 "Sullivan C~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1097 "Los Fresno~2" 115.00    1970 "Los Fresno~1" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1103 "Mission 3 ~1" 115.00    1833 "Mission 3 ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1103 "Mission 3 ~1" 115.00    1833 "Mission 3 ~2" 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1109 "Raymondvil~1" 115.00    1834 "Raymondvil~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1109 "Raymondvil~1" 115.00    1834 "Raymondvil~2" 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1114 "San Benito~1" 115.00    1923 "San Benito~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1116 "San Juan 115" 115.00    1835 "San Juan 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1116 "San Juan 115" 115.00    1835 "San Juan 345" 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1119 "Santa Rosa~2" 115.00    1955 "Santa Rosa~1" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1131 "Burnet 115  " 115.00    1940 "Burnet 345  " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1136 "Dale 115    " 115.00    1836 "Dale 345    " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1136 "Dale 115    " 115.00    1836 "Dale 345    " 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1137 "Del Valle ~1" 115.00    2004 "Del Valle ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1143 "Fischer 115 " 115.00    1837 "Fischer 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1143 "Fischer 115 " 115.00    1837 "Fischer 345 " 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1165 "Manor 115   " 115.00    1838 "Manor 1 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1165 "Manor 115   " 115.00    1838 "Manor 1 345 " 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1170 "Paige 115   " 115.00    1958 "Paige 345   " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1171 "Pflugervil~2" 115.00    1926 "Pflugervil~3" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1175 "San Marcos~1" 115.00    1971 "San Marcos~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1183 "Austin 115  " 115.00    1935 "Austin 1 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1190 "Austin 8 115" 115.00    1960 "Austin 8 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1199 "Austin 17 ~1" 115.00    1839 "Austin 17 ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1203 "Austin 21 ~1" 115.00    1909 "Austin 21 ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1204 "Austin 22 ~1" 115.00    1840 "Austin 22 ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1209 "Austin 27 ~1" 115.00    1893 "Austin 27 ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1218 "Camp Wood ~1" 115.00    1944 "Camp Wood ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1239 "Tarpley 115 " 115.00    1981 "Tarpley 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1268 "Adrian 115  " 115.00    1998 "Adrian 1 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1270 "Briscoe 115 " 115.00    1917 "Briscoe 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1276 "Wheeler 115 " 115.00    1841 "Wheeler 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1276 "Wheeler 115 " 115.00    1841 "Wheeler 345 " 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1286 "Floydada 115" 115.00    1842 "Floydada 1~1" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1290 "Memphis 115 " 115.00    1990 "Memphis 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1297 "Tell 115    " 115.00    1954 "Tell 345    " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1299 "Crosbyton ~1" 115.00    1985 "Crosbyton ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1302 "Odonnell 115" 115.00    1843 "Odonnell 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1302 "Odonnell 115" 115.00    1843 "Odonnell 345" 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1313 "Clyde 115   " 115.00    1844 "Clyde 345   " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1325 "Knox City ~1" 115.00    1845 "Knox City ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1325 "Knox City ~1" 115.00    1845 "Knox City ~2" 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1334 "O Brien 115 " 115.00    1846 "O Brien 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1334 "O Brien 115 " 115.00    1846 "O Brien 345 " 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1340 "Rotan 115   " 115.00    1992 "Rotan 345   " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1342 "Rule 2 115  " 115.00    1994 "Rule 2 345  " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1354 "Abilene 2 ~1" 115.00    1950 "Abilene 2 ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1357 "Abilene 5 ~1" 115.00    1847 "Abilene 5 ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1357 "Abilene 5 ~1" 115.00    1847 "Abilene 5 ~2" 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1370 "Crane 115   " 115.00    1848 "Crane 1 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1371 "Crane 2 115 " 115.00    1936 "Crane 2 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1377 "Goldsmith ~2" 115.00    1976 "Goldsmith ~3" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1407 "Alpine 2 115" 115.00    1894 "Alpine 2 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1419 "Pasadena 4~1" 115.00    1849 "Pasadena 4~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1419 "Pasadena 4~1" 115.00    1849 "Pasadena 4~2" 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1421 "Feeeport 115" 115.00    1850 "Feeeport 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1421 "Feeeport 115" 115.00    1850 "Feeeport 345" 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1422 "Bryan 5 115 " 115.00    1851 "Bryan 5 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1423 "Corpus Chr~3" 115.00    1852 "Corpus Chr~4" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1423 "Corpus Chr~3" 115.00    1852 "Corpus Chr~4" 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1424 "Big Spring~5" 115.00    1853 "Big Spring~6" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1425 "Baytown 4 ~1" 115.00    1854 "Baytown 4 ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1425 "Baytown 4 ~1" 115.00    1854 "Baytown 4 ~2" 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1426 "Mccamey 115 " 115.00    1855 "Mccamey 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1436 "Bastrop 2 ~1" 115.00    1856 "Bastrop 2 ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1436 "Bastrop 2 ~1" 115.00    1856 "Bastrop 2 ~2" 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1439 "Odessa 8 115" 115.00    1857 "Odessa 8 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1439 "Odessa 8 115" 115.00    1857 "Odessa 8 345" 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1440 "Girvin 115  " 115.00    1858 "Girvin 345  " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1441 "Sarita 115  " 115.00    1859 "Sarita 1 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1442 "Jacksboro ~2" 115.00    1860 "Jacksboro ~3" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1447 "Texas City~2" 115.00    1861 "Texas City~3" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1447 "Texas City~2" 115.00    1861 "Texas City~3" 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1448 "Pearsall 2~1" 115.00    1862 "Pearsall 2~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1450 "Anderson 2~1" 115.00    1863 "Anderson 2~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1451 "Trent 2 115 " 115.00    1864 "Trent 2 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1451 "Trent 2 115 " 115.00    1864 "Trent 2 345 " 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1454 "Merkel 2 115" 115.00    1865 "Merkel 2 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1454 "Merkel 2 115" 115.00    1865 "Merkel 2 345" 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1455 "Wadsworth ~2" 115.00    1866 "Wadsworth ~3" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1455 "Wadsworth ~2" 115.00    1866 "Wadsworth ~3" 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1458 "Sterling C~3" 115.00    1867 "Sterling C~4" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1458 "Sterling C~3" 115.00    1867 "Sterling C~4" 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1460 "Cedar Cree~2" 115.00    1868 "Cedar Cree~3" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1462 "Snyder 2 115" 115.00    1869 "Snyder 2 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1465 "Blackwell ~2" 115.00    1978 "Blackwell ~3" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1467 "Miami 2 115 " 115.00    1870 "Miami 2 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1470 "Abilene 6 ~1" 115.00    1871 "Abilene 6 ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1473 "Olney 2 115 " 115.00    1872 "Olney 2 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1474 "Monahans 2~1" 115.00    1873 "Monahans 2~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1474 "Monahans 2~1" 115.00    1873 "Monahans 2~2" 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1476 "Glen Rose ~2" 115.00    1874 "Glen Rose ~3" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1476 "Glen Rose ~2" 115.00    1874 "Glen Rose ~3" 345.00  "2 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1479 "Big Sprin~11" 115.00    1875 "Big Sprin~12" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1480 "Roscoe 2 115" 115.00    1876 "Roscoe 2 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1481 "Taft 2 115  " 115.00    1877 "Taft 2 345  " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1482 "San Perlit~1" 115.00    1878 "San Perlit~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1485 "O'Donnell ~1" 115.00    1879 "O'Donnell ~1" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1489 "Panhandle ~4" 115.00    1880 "Panhandle ~5" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1493 "Rockdale 2~1" 115.00    1881 "Rockdale 2~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.000000E-004 1.600000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1000.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1502 "Pasadena 4~3"  13.80    1849 "Pasadena 4~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 6.510073E-004 2.604029E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  384.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1503 "Pasadena 4~4"  13.80    1849 "Pasadena 4~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 8.402408E-004 3.360963E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  297.5 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1504 "Pasadena 4~5"  13.80    1849 "Pasadena 4~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 1.124132E-003 4.496527E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  222.4 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1505 "Pasadena 4~6"  13.80    1849 "Pasadena 4~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 5.208742E-004 2.083497E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  480.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1506 "Pasadena 4~7"  13.80    1849 "Pasadena 4~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.445143E-004 9.780573E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1022.4 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1507 "Pasadena 4~8"  13.80    1849 "Pasadena 4~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 1.118425E-003 4.473701E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  223.5 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1508 "Pasadena 4~9"  13.80    1849 "Pasadena 4~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 5.193736E-004 2.077494E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  481.3 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1509 "Big Spring~4"  13.80    1420 "Big Spring~3" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 1.515152E-001 6.060606E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    1.6 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1510 "Feeeport G0 "  13.80    1850 "Feeeport 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.139124E-003 8.556497E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  116.9 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1511 "Feeeport G1 "  13.80    1850 "Feeeport 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.924300E-004 1.169720E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  854.9 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1512 "Feeeport G2 "  13.80    1850 "Feeeport 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 7.626801E-004 3.050720E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  327.8 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1513 "Feeeport G3 "  13.80    1850 "Feeeport 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 3.982664E-004 1.593065E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  627.7 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1514 "Bryan 5 G0  "  13.80    1851 "Bryan 5 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 9.013492E-003 3.605397E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   27.7 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1515 "Bryan 5 G1  "  13.80    1851 "Bryan 5 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 3.958020E-003 1.583208E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   63.2 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1516 "Bryan 5 G2  "  13.80    1851 "Bryan 5 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 1.013796E-003 4.055183E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  246.6 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1517 "Corpus Chr~5"  13.80    1852 "Corpus Chr~4" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 9.469697E-003 3.787879E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   26.4 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1518 "Corpus Chr~6"  13.80    1852 "Corpus Chr~4" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 4.590204E-004 1.836082E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  544.6 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1519 "Corpus Chr~7"  13.80    1852 "Corpus Chr~4" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 3.342269E-004 1.336908E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  748.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1520 "Corpus Chr~8"  13.80    1852 "Corpus Chr~4" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 2.715651E-004 1.086260E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  920.6 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1521 "Big Spring~7"  13.80    1853 "Big Spring~6" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 6.480647E-003 2.592259E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   38.6 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1522 "Big Spring~8"  13.80    1853 "Big Spring~6" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 1.823513E-003 7.294051E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  137.1 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1523 "Big Spring~9"  13.80    1853 "Big Spring~6" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 3.780378E-003 1.512151E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   66.1 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1524 "Big Sprin~10"  13.80    1853 "Big Spring~6" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 1.559903E-003 6.239613E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  160.3 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1525 "Baytown 4 G0"  13.80    1854 "Baytown 4 ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.168126E-004 8.672505E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1153.1 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1526 "Baytown 4 G1"  13.80    1854 "Baytown 4 ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 1.346427E-004 5.385708E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1856.8 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1527 "Baytown 4 G2"  13.80    1854 "Baytown 4 ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 3.703022E-004 1.481209E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  675.1 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1528 "Baytown 4 G3"  13.80    1854 "Baytown 4 ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 7.715830E-003 3.086332E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   32.4 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1529 "Baytown 4 G4"  13.80    1854 "Baytown 4 ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 5.063613E-002 2.025445E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    4.9 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1530 "Mccamey G0  "  13.80    1855 "Mccamey 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 7.995907E-004 3.198363E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  312.7 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1531 "Mccamey G1  "  13.80    1855 "Mccamey 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 2.963816E-003 1.185526E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   84.4 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1532 "Lewisville~4"  13.80    1427 "Lewisville~3" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 7.577419E-002 3.030967E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    3.3 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1533 "Gonzales 2~2"  13.80    1428 "Gonzales 2~1" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 1.414451E-001 5.657806E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    1.8 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1534 "Gonzales 2~3"  13.80    1428 "Gonzales 2~1" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 8.840322E-002 3.536129E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    2.8 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1535 "Gonzales 2~4"  13.80    1428 "Gonzales 2~1" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 8.840322E-002 3.536129E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    2.8 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1536 "Canyon Lak~6"  13.80    1429 "Canyon Lak~5" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 3.536129E-002 1.414451E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    7.1 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1537 "Mcqueeney G0"  13.80    1430 "Mcqueeney ~1" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 7.577419E-002 3.030967E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    3.3 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1538 "Mcqueeney G1"  13.80    1430 "Mcqueeney ~1" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 5.893548E-002 2.357419E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    4.2 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1539 "Mcqueeney G2"  13.80    1430 "Mcqueeney ~1" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 8.840322E-002 3.536129E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    2.8 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1540 "Mcqueeney G3"  13.80    1430 "Mcqueeney ~1" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 8.840322E-002 3.536129E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    2.8 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1541 "Del Rio 2 G0"  13.80    1431 "Del Rio 2 ~1" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 3.214662E-003 1.285865E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   77.8 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1542 "Falcon Hei~2"  13.80    1432 "Falcon Hei~1" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 6.735483E-003 2.694193E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   37.1 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1543 "Austin 29 G0"  13.80    1433 "Austin 29 ~1" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 1.178710E-002 4.714838E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   21.2 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1544 "Austin 29 G1"  13.80    1433 "Austin 29 ~1" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 1.964516E-003 7.858063E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  127.3 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1545 "Buchanan D~3"  13.80    1434 "Buchanan D~2" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 3.864622E-003 1.545849E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   64.7 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1546 "Buchanan D~4"  13.80    1434 "Buchanan D~2" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 1.414451E-002 5.657806E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   17.7 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1547 "Marble Fal~3"  13.80    1435 "Marble Fal~2" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 3.536129E-003 1.414451E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   70.7 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1548 "Marble Fal~4"  13.80    1435 "Marble Fal~2" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 4.821993E-003 1.928797E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   51.8 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1549 "Bastrop 2 G0"  13.80    1856 "Bastrop 2 ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 3.223839E-004 1.289536E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  775.5 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1550 "Bastrop 2 G1"  13.80    1856 "Bastrop 2 ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 3.332720E-004 1.333088E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  750.1 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1551 "Winchester~2"  13.80    1437 "Winchester~1" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 8.194083E-004 3.277633E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  305.1 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1552 "Iraan 1 G0  "  13.80    1438 "Iraan 115   " 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 2.694378E-003 1.077751E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   92.8 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1553 "Iraan 1 G1  "  13.80    1438 "Iraan 115   " 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 1.384961E-003 5.539843E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  180.5 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1554 "Odessa 8 G0 "  13.80    1857 "Odessa 8 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 1.720132E-004 6.880528E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1453.4 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1555 "Odessa 8 G1 "  13.80    1857 "Odessa 8 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 3.460677E-004 1.384271E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  722.4 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1556 "Girvin G0   "  13.80    1858 "Girvin 345  " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 2.710807E-003 1.084323E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   92.2 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1557 "Girvin G1   "  13.80    1858 "Girvin 345  " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 2.849823E-003 1.139929E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   87.7 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1558 "Girvin G2   "  13.80    1858 "Girvin 345  " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 1.481908E-003 5.927632E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  168.7 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1559 "Girvin G3   "  13.80    1858 "Girvin 345  " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 1.507025E-003 6.028100E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  165.9 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1560 "Sarita 1 G0 "  13.80    1859 "Sarita 1 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 1.102610E-003 4.410440E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  226.7 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1561 "Sarita 1 G1 "  13.80    1859 "Sarita 1 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 1.105902E-003 4.423606E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  226.1 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1562 "Sarita 1 G2 "  13.80    1859 "Sarita 1 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 7.849089E-004 3.139636E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  318.5 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1563 "Jacksboro ~4"  13.80    1860 "Jacksboro ~3" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.852385E-003 7.409541E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  135.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1564 "Jacksboro ~5"  13.80    1860 "Jacksboro ~3" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.481908E-003 5.927632E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  168.7 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1565 "Sarita 2 G0 "  13.80    1443 "Sarita 2 115" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 1.182373E-003 4.729494E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  211.4 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1566 "Santa Rosa~5"  13.80    1444 "Santa Rosa~4" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 9.127419E-003 3.650967E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   27.4 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1567 "Fluvanna 2~2"  13.80    1445 "Fluvanna 2~1" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 1.389289E-003 5.557155E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  179.9 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1568 "Fluvanna 2~3"  13.80    1445 "Fluvanna 2~1" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 2.646264E-003 1.058506E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   94.5 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1569 "Cuero 2 G0  "  13.80    1446 "Cuero 2 115 " 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 1.414451E-001 5.657806E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    1.8 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1570 "Texas City~4"  13.80    1861 "Texas City~3" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 1.037660E-003 4.150640E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  240.9 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1571 "Texas City~5"  13.80    1861 "Texas City~3" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.303099E-004 9.212396E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1085.5 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1572 "Texas City~6"  13.80    1861 "Texas City~3" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 4.406596E-004 1.762638E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  567.3 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1573 "Texas City~7"  13.80    1861 "Texas City~3" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 4.058442E-003 1.623377E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   61.6 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1574 "Pearsall 2~3"  13.80    1862 "Pearsall 2~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 7.698180E-004 3.079272E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  324.8 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1575 "Cushing 2 G0"  13.80    1449 "Cushing 2 ~1" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 1.993620E-003 7.974482E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  125.4 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1576 "Anderson 2~3"  13.80    1863 "Anderson 2~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 4.542521E-004 1.817008E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  550.4 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1577 "Trent 2 G0  "  13.80    1864 "Trent 2 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 1.481908E-003 5.927632E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  168.7 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1578 "Trent 2 G1  "  13.80    1864 "Trent 2 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 2.196504E-003 8.786016E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  113.8 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1579 "Trent 2 G2  "  13.80    1864 "Trent 2 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 5.927632E-003 2.371053E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   42.2 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1580 "Trent 2 G3  "  13.80    1864 "Trent 2 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 2.429357E-003 9.717430E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  102.9 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1581 "Trent 2 G4  "  13.80    1864 "Trent 2 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 1.646564E-003 6.586258E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  151.8 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1582 "Trent 2 G5  "  13.80    1864 "Trent 2 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 2.761319E-003 1.104528E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   90.5 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1583 "Trent 2 G6  "  13.80    1864 "Trent 2 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 9.223494E-004 3.689397E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  271.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1584 "Clifton 2 G0"  13.80    1452 "Clifton 2 ~1" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 5.075783E-003 2.030313E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   49.3 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1585 "Seadrift 2~2"  13.80    1453 "Seadrift 2~1" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 1.180338E-003 4.721353E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  211.8 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1586 "Seadrift 2~3"  13.80    1453 "Seadrift 2~1" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 2.990431E-002 1.196172E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    8.4 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1587 "Seadrift 2~4"  13.80    1453 "Seadrift 2~1" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 5.857544E-003 2.343018E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   42.7 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1588 "Merkel 2 G0 "  13.80    1865 "Merkel 2 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 1.843169E-003 7.372677E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  135.6 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1589 "Merkel 2 G1 "  13.80    1865 "Merkel 2 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 1.949879E-003 7.799516E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  128.2 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1590 "Merkel 2 G2 "  13.80    1865 "Merkel 2 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 1.306029E-003 5.224118E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  191.4 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1591 "Merkel 2 G3 "  13.80    1865 "Merkel 2 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 3.022246E-004 1.208899E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  827.2 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1592 "Merkel 2 G4 "  13.80    1865 "Merkel 2 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 9.560697E-004 3.824279E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  261.5 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1593 "Wadsworth ~4"  13.80    1866 "Wadsworth ~3" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 7.874508E-005 3.149803E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 3174.8 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1594 "Point Comf~2"  13.80    1456 "Point Comf~1" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 3.264712E-003 1.305885E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   76.6 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1595 "Denison 3 G0"  13.80    1457 "Denison 3 ~1" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 3.030967E-003 1.212387E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   82.5 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1596 "Sterling C~5"  13.80    1867 "Sterling C~4" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 1.485870E-003 5.943482E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  168.3 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1597 "Sterling C~6"  13.80    1867 "Sterling C~4" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 3.355264E-004 1.342105E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  745.1 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1598 "Bruni 2 G0  "  13.80    1459 "Bruni 2 115 " 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 1.481908E-003 5.927632E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  168.7 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1599 "Bruni 2 G1  "  13.80    1459 "Bruni 2 115 " 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 2.416154E-003 9.664617E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  103.5 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1600 "Cedar Cree~4"  13.80    1868 "Cedar Cree~3" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 3.205056E-004 1.282022E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  780.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1601 "Iraan 2 G0  "  13.80    1461 "Iraan 2 115 " 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 3.541015E-002 1.416406E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    7.1 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1602 "Snyder 2 G0 "  13.80    1869 "Snyder 2 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 1.703343E-003 6.813370E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  146.8 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1603 "Snyder 2 G1 "  13.80    1869 "Snyder 2 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 1.852385E-003 7.409541E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  135.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1604 "Snyder 2 G2 "  13.80    1869 "Snyder 2 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 3.528353E-003 1.411341E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   70.9 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1605 "Snyder 2 G3 "  13.80    1869 "Snyder 2 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 8.927157E-004 3.570863E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  280.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1606 "Lenorah 2 G0"  13.80    1463 "Lenorah 2 ~1" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 1.852385E-003 7.409541E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  135.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1607 "Mcadoo 2 G0 "  13.80    1464 "Mcadoo 2 115" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 1.481908E-003 5.927632E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  168.7 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1608 "Blackwell ~4"  13.80    1465 "Blackwell ~2" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 1.311423E-003 5.245692E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  190.6 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1609 "Goldthwait~3"  13.80    1466 "Goldthwait~2" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.481908E-003 5.927632E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  168.7 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1610 "Miami 2 G0  "  13.80    1870 "Miami 2 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 7.702225E-004 3.080890E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  324.6 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1611 "Eagle Pass~4"  13.80    1468 "Eagle Pass~3" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 2.210080E-002 8.840321E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   11.3 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1612 "Paris 3 G0  "  13.80    1469 "Paris 3 115 " 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 7.931873E-004 3.172749E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  315.2 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1613 "Abilene 6 G0"  13.80    1871 "Abilene 6 ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 1.111431E-003 4.445724E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  224.9 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1614 "Abilene 6 G1"  13.80    1871 "Abilene 6 ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 1.342308E-003 5.369232E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  186.2 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1615 "Abilene 6 G2"  13.80    1871 "Abilene 6 ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 1.111431E-003 4.445724E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  224.9 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1616 "Floydada 2~2"  13.80    1471 "Floydada 2~1" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 3.717161E-003 1.486864E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   67.3 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1617 "Dublin 2 G0 "  13.80    1472 "Dublin 2 115" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 3.704770E-003 1.481908E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   67.5 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1618 "Olney 2 G0  "  13.80    1872 "Olney 2 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 9.879387E-004 3.951755E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  253.1 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1619 "Olney 2 G1  "  13.80    1872 "Olney 2 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.481908E-003 5.927632E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  168.7 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1620 "Olney 2 G2  "  13.80    1872 "Olney 2 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 3.288257E-003 1.315303E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   76.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1621 "Monahans 2~3"  13.80    1873 "Monahans 2~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 1.877194E-004 7.508778E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1331.8 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1622 "Trinidad 3~2"  13.80    1475 "Trinidad 3~1" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 8.467049E-004 3.386820E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  295.3 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1623 "Midkiff 2 G0"  13.80    1477 "Midkiff 2 ~1" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 1.012723E-001 4.050890E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    2.5 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1624 "Lufkin 3 G0 "  13.80    1478 "Lufkin 3 115" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 5.165289E-003 2.066116E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   48.4 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1625 "Big Sprin~13"  13.80    1875 "Big Sprin~12" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 1.789744E-003 7.158976E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  139.7 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1626 "Big Sprin~14"  13.80    1875 "Big Sprin~12" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 2.469847E-003 9.879387E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  101.2 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1627 "Big Sprin~15"  13.80    1875 "Big Sprin~12" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 1.924556E-003 7.698224E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  129.9 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1628 "Big Sprin~16"  13.80    1875 "Big Sprin~12" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 1.114217E-003 4.456866E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  224.4 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1629 "Roscoe 2 G0 "  13.80    1876 "Roscoe 2 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 1.757203E-003 7.028813E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  142.3 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1630 "Roscoe 2 G1 "  13.80    1876 "Roscoe 2 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 1.063570E-003 4.254282E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  235.1 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1631 "Roscoe 2 G2 "  13.80    1876 "Roscoe 2 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 1.481908E-003 5.927632E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  168.7 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1632 "Roscoe 2 G3 "  13.80    1876 "Roscoe 2 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 1.128356E-003 4.513425E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  221.6 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1633 "Taft 2 G0   "  13.80    1877 "Taft 2 345  " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 1.234923E-003 4.939694E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  202.4 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1634 "Taft 2 G1   "  13.80    1877 "Taft 2 345  " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 2.469847E-002 9.879387E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   10.1 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1635 "Taft 2 G2   "  13.80    1877 "Taft 2 345  " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 1.110876E-003 4.443502E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  225.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1636 "San Perlit~3"  13.80    1878 "San Perlit~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 1.095006E-003 4.380024E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  228.3 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1637 "San Perlit~4"  13.80    1878 "San Perlit~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 1.111431E-003 4.445724E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  224.9 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1638 "San Perlit~5"  13.80    1878 "San Perlit~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 1.102610E-003 4.410440E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  226.7 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1639 "Brackettvi~3"  13.80    1483 "Brackettvi~2" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 2.227317E-003 8.909266E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  112.2 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1640 "Panhandle ~3"  13.80    1484 "Panhandle ~2" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 1.108107E-003 4.432427E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  225.6 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1641 "O'Donnell G0"  13.80    1879 "O'Donnell ~1" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 1.234923E-003 4.939694E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  202.4 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1642 "O'Donnell G1"  13.80    1879 "O'Donnell ~1" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 1.053489E-003 4.213956E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  237.3 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1643 "Goldsmith ~7"  13.80    1486 "Goldsmith ~6" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 1.205691E-003 4.822763E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  207.3 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1644 "Alvin 2 G0  "  13.80    1487 "Alvin 2 115 " 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 3.887611E-003 1.555044E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   64.3 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1645 "Christoval~3"  13.80    1488 "Christoval~2" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 1.481908E-003 5.927632E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  168.7 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1646 "Panhandle ~6"  13.80    1880 "Panhandle ~5" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 1.019662E-003 4.078646E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  245.2 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1647 "Panhandle ~7"  13.80    1880 "Panhandle ~5" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 1.223369E-003 4.893477E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  204.4 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1648 "San Anton~45"  13.80    1490 "San Anton~44" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 1.635056E-002 6.540222E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   15.3 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1649 "San Anton~46"  13.80    1490 "San Anton~44" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.272727E-002 9.090909E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   11.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1650 "San Anton~47"  13.80    1490 "San Anton~44" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.272727E-002 9.090909E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   11.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1651 "San Anton~48"  13.80    1490 "San Anton~44" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 5.584097E-003 2.233639E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   44.8 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1652 "San Anton~49"  13.80    1490 "San Anton~44" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 5.165289E-002 2.066116E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    4.8 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1653 "San Anton~50"  13.80    1490 "San Anton~44" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 4.132231E-002 1.652893E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    6.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1654 "Brackettvi~5"  13.80    1491 "Brackettvi~4" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 5.739210E-003 2.295684E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   43.6 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1655 "Manor 2 G0  "  13.80    1492 "Manor 2 115 " 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 7.575758E-003 3.030303E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   33.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1656 "Rockdale 2~3"  13.80    1881 "Rockdale 2~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 3.114185E-004 1.245674E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  802.8 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1657 "Hereford G0 "  13.80    1494 "Hereford 115" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 1.111431E-003 4.445724E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  224.9 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1658 "Adrian 3 G0 "  13.80    1495 "Adrian 3 115" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 1.380660E-003 5.522639E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  181.1 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1659 "Somerset 2~2"  13.80    1496 "Somerset 2~1" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.144082E-002 8.576329E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   11.7 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1660 "Round Rock~4"  13.80    1497 "Round Rock~3" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 1.623377E-001 6.493506E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
