title
!
comments
!
solution parameters
tap    1    tcul  enabled/disabled
phas   1    ps    enabled/disabled
area   1    area  enabled/disabled
svd    1    svd   enabled/disabled
dctap  1    dc    enabled/disabled
gcd    0    gcd   enabled/disabled
jump  0.000200    jumper threshold
toler   0.1000    newton tolerance
sbase 100.0000    system mva base
!
bus data  [2007]               ty  vsched   volt     angle    ar zone  vmax   vmin   date_in date_out pid L own st  latitude  longitude island    sdmon   vmax1      vmin1      dvmax
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    1.5 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1661 "Jayton 2 G0 "  13.80    1498 "Jayton 2 115" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 7.409540E-003 2.963816E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   33.7 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1662 "Muenster 3~2"  13.80    1499 "Muenster 3~1" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 1.975877E-003 7.903510E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  126.5 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1663 "Vernon 2 G0 "  13.80    1500 "Vernon 2 115" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 1.641700E-003 6.566801E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  152.3 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1664 "Presidio 3~2"  13.80    1501 "Presidio 3~1" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 2.272727E-002 9.090909E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   11.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1665 "Denison 1 G0"  13.80    1783 "Denison 1 ~1" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 1.752623E-004 7.010492E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1426.4 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1666 "Grand Prai~4"  13.80    1784 "Grand Prai~3" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.221060E-004 8.884240E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1125.6 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1667 "Plano 5 G0  "  13.80    1785 "Plano 5 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 6.329516E-002 2.531806E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    3.9 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1668 "Plano 5 G1  "  13.80    1785 "Plano 5 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.265903E-001 5.063613E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    2.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1669 "Plano 5 G2  "  13.80    1785 "Plano 5 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.104377E-002 8.417509E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   11.9 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1670 "Plano 5 G3  "  13.80    1785 "Plano 5 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 5.786986E-002 2.314795E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    4.3 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1671 "Plano 5 G4  "  13.80    1785 "Plano 5 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 5.545213E-004 2.218085E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  450.8 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1672 "Dallas 10 G0"  13.80    1786 "Dallas 10 ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 4.822489E-002 1.928995E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    5.2 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1673 "Dallas 10 G1"  13.80    1786 "Dallas 10 ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 3.164758E-002 1.265903E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    7.9 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1674 "Dallas 10 G2"  13.80    1786 "Dallas 10 ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 4.743943E-004 1.897577E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  527.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1675 "Blue Ridge~3"  13.80    1787 "Blue Ridge~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.417312E-004 9.669247E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1034.2 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1676 "Cooper G0   "  13.80    1788 "Cooper 345  " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.071411E-004 4.285646E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 2333.4 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1677 "Mount Ente~3"  13.80    1789 "Mount Ente~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 1.789198E-004 7.156792E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1397.3 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1678 "Tyler 8 G0  "  13.80    1790 "Tyler 8 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 2.468835E-004 9.875339E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1012.6 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1679 "Chandler 2~2"  13.80     213 "Chandler 2~1" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 1.842989E-003 7.371957E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  135.6 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1680 "Centervill~3"  13.80    1791 "Centervill~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 2.110439E-004 8.441755E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1184.6 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1681 "Kennard 1 G0"  13.80    1792 "Kennard 1 ~1" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 1.040421E-004 4.161683E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 2402.9 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1682 "Kennard 2 G0"  13.80    1793 "Kennard 2 ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 8.657057E-005 3.462822E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 2887.8 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1683 "Tennessee ~3"  13.80    1794 "Tennessee ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 3.185768E-004 1.274307E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  784.7 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1684 "Alto G0     "  13.80    1795 "Alto 345    " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 3.478892E-004 1.391557E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  718.6 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1685 "Kennedale ~4"  13.80    1796 "Kennedale ~3" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.735788E-004 6.943152E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1440.3 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1686 "Weatherfor~8"  13.80    1797 "Weatherfor~7" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.914062E-004 7.656248E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1306.1 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1687 "Fort Worth~3"  13.80    1798 "Fort Worth~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.566803E-004 6.267214E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1595.6 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1688 "Fort Wort~14"  13.80    1799 "Fort Wort~13" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 3.987241E-002 1.594896E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    6.3 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1689 "Fort Wort~15"  13.80    1799 "Fort Wort~13" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.658134E-004 1.063254E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  940.5 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1690 "Electra G0  "  13.80    1800 "Electra 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 4.219677E-002 1.687871E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    5.9 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1691 "Electra G1  "  13.80    1800 "Electra 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 1.633424E-002 6.533694E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   15.3 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1692 "Electra G2  "  13.80    1800 "Electra 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 7.016872E-004 2.806749E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  356.3 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1693 "Electra G3  "  13.80    1800 "Electra 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 1.143580E-004 4.574321E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 2186.1 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1694 "De Leon G0  "  13.80     421 "De Leon 115 " 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.628485E-003 6.513939E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  153.5 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1695 "Gordon G0   "  13.80    1801 "Gordon 345  " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.549194E-004 6.196775E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1613.7 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1696 "Throckmort~3"  13.80    1802 "Throckmort~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 6.329516E-002 2.531806E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    3.9 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1697 "Throckmort~4"  13.80    1802 "Throckmort~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 4.816538E-004 1.926615E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  519.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1698 "Copperas C~3"  13.80     463 "Copperas C~2" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 3.787879E-002 1.515152E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    6.6 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1699 "Eddy G0     "  13.80     464 "Eddy 115    " 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.478710E-003 9.914841E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  100.9 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1700 "Troy 2 G0   "  13.80     495 "Troy 2 115  " 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.947543E-002 7.790174E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   12.8 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1701 "Covington G0"  13.80    1803 "Covington ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 3.412911E-004 1.365164E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  732.5 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1702 "Dawson G0   "  13.80    1804 "Dawson 345  " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.515180E-004 1.006072E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  994.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1703 "Reagan G0   "  13.80    1805 "Reagan 345  " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.468835E-004 9.875339E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1012.6 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1704 "Art G0      "  13.80    1806 "Art 345     " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 2.457210E-004 9.828839E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1017.4 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1705 "Castell G0  "  13.80    1807 "Castell 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 2.043684E-004 8.174734E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1223.3 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1706 "Carlsbad G0 "  13.80    1808 "Carlsbad 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 1.113652E-004 4.454607E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 2244.9 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1707 "Houston 24~3"  13.80    1809 "Houston 24~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 3.245680E-004 1.298272E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  770.3 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1708 "Houston 34~2"  13.80     661 "Houston 34~1" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 1.288478E-003 5.153913E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  194.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1709 "Houston 37~3"  13.80    1810 "Houston 37~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 3.488034E-004 1.395214E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  716.7 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1710 "Porter G0   "  13.80    1811 "Porter 345  " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 1.558035E-001 6.232139E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    1.6 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1711 "Porter G1   "  13.80    1811 "Porter 345  " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 3.696809E-004 1.478724E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  676.3 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1712 "Conroe 7 G0 "  13.80     709 "Conroe 7 115" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 8.621601E-004 3.448641E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  290.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1713 "East Berna~2"  13.80    1812 "East Berna~1" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 5.885809E-003 2.354324E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   42.5 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1714 "East Berna~3"  13.80    1812 "East Berna~1" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 3.030303E-002 1.212121E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    8.3 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1715 "East Berna~4"  13.80    1812 "East Berna~1" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.146534E-004 8.586137E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1164.7 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1716 "Stafford G0 "  13.80    1813 "Stafford 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 4.131184E-003 1.652474E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   60.5 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1717 "Stafford G1 "  13.80    1813 "Stafford 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 3.965937E-002 1.586375E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    6.3 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1718 "Stafford G2 "  13.80    1813 "Stafford 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.873867E-002 1.149547E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    8.7 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1719 "Stafford G3 "  13.80    1813 "Stafford 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 4.835590E-002 1.934236E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    5.2 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1720 "Stafford G4 "  13.80    1813 "Stafford 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.433090E-004 9.732359E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1027.5 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1721 "Wallis G0   "  13.80    1814 "Wallis 345  " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 5.063613E-002 2.025445E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    4.9 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1722 "Wallis G1   "  13.80    1814 "Wallis 345  " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.345211E-004 9.380843E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1066.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1723 "Deer Park G0"  13.80    1815 "Deer Park ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 4.375482E-004 1.750193E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  571.4 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1724 "Baytown 3 G0"  13.80    1816 "Baytown 3 ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 9.018759E-004 3.607504E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  277.2 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1725 "Pearland 2~2"  13.80     815 "Pearland 2~1" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 5.359374E-002 2.143749E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    4.7 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1726 "Pearland 2~3"  13.80     815 "Pearland 2~1" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 1.930836E-003 7.723343E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  129.5 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1727 "Madisonvil~3"  13.80    1817 "Madisonvil~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 1.666500E-004 6.666000E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1500.2 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1728 "Richards 2~3"  13.80    1818 "Richards 2~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 1.985731E-002 7.942922E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   12.6 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1729 "Richards 2~4"  13.80    1818 "Richards 2~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 2.159390E-004 8.637561E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1157.7 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1730 "Meyersvill~3"  13.80    1819 "Meyersvill~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 1.218954E-004 4.875818E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 2050.9 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1731 "Shiner 1 G0 "  13.80     878 "Shiner 115  " 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 1.945994E-003 7.783977E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  128.5 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1732 "Shiner 2 G0 "  13.80    1820 "Shiner 2 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.110214E-004 8.440857E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1184.7 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1733 "Westhoff G0 "  13.80    1821 "Westhoff 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 4.611554E-002 1.844622E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    5.4 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1734 "Westhoff G1 "  13.80    1821 "Westhoff 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 3.081057E-004 1.232423E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  811.4 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1735 "Calliham G0 "  13.80    1822 "Calliham 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 5.139290E-005 2.055716E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 4864.5 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1736 "Campbellto~3"  13.80    1823 "Campbellto~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 3.418321E-004 1.367329E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  731.4 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1737 "Dilley 1 G0 "  13.80    1824 "Dilley 1 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 3.466728E-004 1.386691E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  721.1 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1738 "Zapata G0   "  13.80     940 "Zapata 115  " 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 4.836508E-003 1.934603E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   51.7 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1739 "New Braunf~1"  13.80     959 "New Braunf~2" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 1.321979E-002 5.287915E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   18.9 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1740 "Canyon Lak~2"  13.80    1825 "Canyon Lak~1" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.978596E-002 1.191438E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    8.4 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1741 "Canyon Lak~3"  13.80    1825 "Canyon Lak~1" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 1.686198E-004 6.744790E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1482.6 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1742 "San Anton~11"  13.80    1826 "San Anton~10" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 1.147395E-004 4.589580E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 2178.8 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1743 "San Anton~31"  13.80    1827 "San Anton~30" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 5.261258E-004 2.104503E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  475.2 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1744 "San Anton~34"  13.80    1008 "San Anton~33" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 9.214536E-004 3.685815E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  271.3 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1745 "Agua Dulce~3"  13.80    1828 "Agua Dulce~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 6.645268E-004 2.658107E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  376.2 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1746 "Bayside 1 G0"  13.80    1829 "Bayside 1 ~1" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 2.876368E-004 1.150547E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  869.2 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1747 "Bayside 3 G0"  13.80    1830 "Bayside 3 ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 3.309822E-004 1.323929E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  755.3 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1748 "Mirando Ci~2"  13.80    1039 "Mirando Ci~1" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 1.936492E-003 7.745969E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  129.1 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1749 "Robstown G0 "  13.80    1831 "Robstown 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 3.605397E-004 1.442159E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  693.4 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1750 "Rockport G0 "  13.80    1832 "Rockport 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 5.024471E-004 2.009788E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  497.6 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1751 "Mission 3 G0"  13.80    1833 "Mission 3 ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 1.810222E-004 7.240890E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1381.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1752 "Raymondvil~3"  13.80    1834 "Raymondvil~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 2.109092E-004 8.436368E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1185.3 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1753 "San Juan G0 "  13.80    1835 "San Juan 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 1.822246E-004 7.288984E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1371.9 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1754 "Dale G0     "  13.80    1836 "Dale 345    " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.109839E-002 8.439355E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   11.8 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1755 "Dale G1     "  13.80    1836 "Dale 345    " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 4.603285E-002 1.841314E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    5.4 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1756 "Dale G2     "  13.80    1836 "Dale 345    " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.210336E-004 8.841344E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1131.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1757 "Elgin G0    "  13.80    1141 "Elgin 115   " 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 8.636621E-004 3.454648E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  289.5 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1758 "Fischer G0  "  13.80    1837 "Fischer 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.411244E-002 9.644977E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   10.4 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1759 "Fischer G1  "  13.80    1837 "Fischer 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.309454E-004 9.237817E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1082.5 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1760 "Manor 1 G0  "  13.80    1838 "Manor 1 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 5.957192E-002 2.382877E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    4.2 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1761 "Manor 1 G1  "  13.80    1838 "Manor 1 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 1.426616E-004 5.706463E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1752.4 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1762 "Austin 17 G0"  13.80    1839 "Austin 17 ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 3.835528E-004 1.534211E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  651.8 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1763 "Austin 22 G0"  13.80    1840 "Austin 22 ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 7.522641E-004 3.009056E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  332.3 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1764 "Austin 26 G0"  13.80    1208 "Austin 26 ~1" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 4.486354E-003 1.794541E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   55.7 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1765 "Carrizo Sp~1"  13.80    1219 "Carrizo Sp~4" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 4.836508E-003 1.934603E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   51.7 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1766 "Carrizo Sp~2"  13.80    1219 "Carrizo Sp~4" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 4.219081E-003 1.687633E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   59.3 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1767 "Carrizo Sp~3"  13.80    1219 "Carrizo Sp~4" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    1 100.000000 3.284288E-003 1.313715E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   76.1 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1768 "Wheeler G0  "  13.80    1841 "Wheeler 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 1.163714E-003 4.654855E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  214.8 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1769 "Wheeler G1  "  13.80    1841 "Wheeler 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 2.475616E-004 9.902463E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1009.8 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1770 "Floydada 1~2"  13.80    1842 "Floydada 1~1" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 3.748522E-004 1.499409E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  666.9 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1771 "Odonnell G0 "  13.80    1843 "Odonnell 345" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 1.903560E-004 7.614242E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1313.3 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1772 "Clyde G0    "  13.80    1844 "Clyde 345   " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 3.596895E-004 1.438758E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  695.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1773 "Knox City G0"  13.80    1845 "Knox City ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 1.416395E-002 5.665581E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   17.7 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1774 "Knox City G1"  13.80    1845 "Knox City ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 2.847456E-004 1.138982E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  878.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1775 "O Brien G0  "  13.80    1846 "O Brien 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 2.005023E-004 8.020094E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1246.9 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1776 "Old Glory G0"  13.80    1335 "Old Glory ~1" 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 6.329516E-002 2.531806E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    3.9 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1777 "Abilene 5 G0"  13.80    1847 "Abilene 5 ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 5.063613E-002 2.025445E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    4.9 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1778 "Abilene 5 G1"  13.80    1847 "Abilene 5 ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 3.164758E-002 1.265903E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    7.9 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1779 "Abilene 5 G2"  13.80    1847 "Abilene 5 ~2" 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 2.210336E-004 8.841344E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000 1131.0 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1780 "Crane 1 G0  "  13.80    1848 "Crane 1 345 " 345.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 3.547349E-004 1.418940E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  704.8 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1781 "Pecos 1 G0  "  13.80    1396 "Pecos 115   " 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 3.250768E-002 1.300307E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    7.7 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
   1782 "Pecos 1 G1  "  13.80    1396 "Pecos 115   " 115.00  "1 " "                                " :  1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 1.300307E-003 5.201228E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  192.3 9999.0 9999.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0 
generator data  [ 282]         id   ------------long_id_------------    st ---no--     reg_name           prf  qrf  ar zone   pgen   pmax   pmin   qgen   qmax   qmin   mbase  cmp_r cmp_x gen_r gen_x           hbus                         tbus                date_in date_out pid N
      1 "Glen Rose ~4"  13.80 "1 " "                                " :  1       1 "Glen Rose ~4"  13.80  1.000000  1.000000   1    1 2150.607300 2429.999924 728.999996 373.716187 894.239998 -199.259996 2673.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1502 "Pasadena 4~3"  13.80 "1 " "                                " :  1    1502 "Pasadena 4~3"  13.80  1.000000  1.000000   7    1 161.769569 304.600000  91.380000 46.518373 170.576000 -19.494399 335.0600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1503 "Pasadena 4~4"  13.80 "1 " "                                " :  1    1503 "Pasadena 4~4"  13.80  1.000000  1.000000   7    1 125.336897 235.999990  70.800000 36.041811 132.159996 -15.104000 259.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1504 "Pasadena 4~5"  13.80 "1 " "                                " :  1    1504 "Pasadena 4~5"  13.80  1.000000  1.000000   7    1  93.684018 176.400006  52.920002 26.939729 98.784000 -11.289600 194.0400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1505 "Pasadena 4~6"  13.80 "1 " "                                " :  1    1505 "Pasadena 4~6"  13.80  1.000000  1.000000   7    1 202.185392 380.699992 114.209998 58.140332 213.192010 -24.364799 418.7700 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1506 "Pasadena 4~7"  13.80 "1 " "                                " :  1    1506 "Pasadena 4~7"  13.80  1.000000  1.000000   7    1 447.442055 842.500019 252.749991 124.102211 392.604995 -102.785003 926.7500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1507 "Pasadena 4~8"  13.80 "1 " "                                " :  1    1507 "Pasadena 4~8"  13.80  1.000000  1.000000   7    1  94.161999 177.300000  53.189999 27.077177 99.287999 -11.347200 195.0300 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1508 "Pasadena 4~9"  13.80 "1 " "                                " :  1    1508 "Pasadena 4~9"  13.80  1.000000  1.000000   7    1 202.769613 381.800008 114.540005 58.308321 213.807988 -24.435200 419.9800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1509 "Big Spring~4"  13.80 "1 " "                                " :  1    1509 "Big Spring~4"  13.80  1.000000  1.000000   6    1   0.584648   1.500000   0.450000  0.000000  0.000000  0.000000   1.6500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1510 "Feeeport G0 "  13.80 "1 " "                                " :  1    1510 "Feeeport G0 "  13.80  1.000000  1.000000   7    1  49.231908  92.699999  27.810001  8.089348 51.911998 -5.932800 101.9700 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1511 "Feeeport G1 "  13.80 "1 " "                                " :  1    1511 "Feeeport G1 "  13.80  1.000000  1.000000   7    1 360.131121 678.100014 203.430009 59.173536 379.735994 -43.398401 745.9100 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1512 "Feeeport G2 "  13.80 "1 " "                                " :  1    1512 "Feeeport G2 "  13.80  1.000000  1.000000   7    1 138.083029 259.999990  77.999997 22.688569 145.599997 -16.640000 286.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1513 "Feeeport G3 "  13.80 "1 " "                                " :  1    1513 "Feeeport G3 "  13.80  1.000000  1.000000   7    1 264.428973 497.900009 149.370003 43.448609 278.823996 -31.865600 547.6900 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1514 "Bryan 5 G0  "  13.80 "1 " "                                " :  1    1514 "Bryan 5 G0  "  13.80  1.000000  1.000000   3    1   7.870587  22.000000   6.600000  3.053910 12.320000 -1.408000  24.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1515 "Bryan 5 G1  "  13.80 "1 " "                                " :  1    1515 "Bryan 5 G1  "  13.80  1.000000  1.000000   3    1  17.923474  50.099999  15.030000  6.954587 28.055999 -3.206400  55.1100 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1516 "Bryan 5 G2  "  13.80 "1 " "                                " :  1    1516 "Bryan 5 G2  "  13.80  1.000000  1.000000   3    1  72.695601 203.200006  60.960001 27.156654 94.691199 -24.790400 223.5200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1517 "Corpus Chr~5"  13.80 "1 " "                                " :  1    1517 "Corpus Chr~5"  13.80  1.000000  1.000000   8    1   8.775631  23.999999   7.200000  0.000000  0.000000  0.000000  26.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1518 "Corpus Chr~6"  13.80 "1 " "                                " :  1    1518 "Corpus Chr~6"  13.80  1.000000  1.000000   8    1 157.961369 432.000017 129.600000 19.421908 241.919994 -27.647999 475.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1519 "Corpus Chr~7"  13.80 "1 " "                                " :  1    1519 "Corpus Chr~7"  13.80  1.000000  1.000000   8    1 216.940951 593.300009 177.989995 26.673654 332.247996 -37.971199 652.6300 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1520 "Corpus Chr~8"  13.80 "1 " "                                " :  1    1520 "Corpus Chr~8"  13.80  1.000000  1.000000   8    1 266.998601 730.200005 219.059992 32.828420 408.911991 -46.732801 803.2200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1521 "Big Spring~7"  13.80 "1 " "                                " :  1    1521 "Big Spring~7"  13.80  1.000000  1.000000   6    1  13.368946  34.299999  10.290000 -4.939200  7.305900 -4.939200  37.7300 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1522 "Big Spring~8"  13.80 "1 " "                                " :  1    1522 "Big Spring~8"  13.80  1.000000  1.000000   6    1  47.512379 121.899998  36.570001 -17.553601 25.964701 -17.553601 134.0900 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1523 "Big Spring~9"  13.80 "1 " "                                " :  1    1523 "Big Spring~9"  13.80  1.000000  1.000000   6    1  22.918196  58.800000  17.640001 -8.467200 12.524401 -8.467200  64.6800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1524 "Big Sprin~10"  13.80 "1 " "                                " :  1    1524 "Big Sprin~10"  13.80  1.000000  1.000000   6    1  55.541539 142.499995  42.750001 -20.520000 30.352500 -20.520000 156.7500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1525 "Baytown 4 G0"  13.80 "1 " "                                " :  1    1525 "Baytown 4 G0"  13.80  1.000000  1.000000   7    1 485.733604 914.599991 274.379992 129.829359 512.175989 -58.534402 1006.0600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1526 "Baytown 4 G1"  13.80 "1 " "                                " :  1    1526 "Baytown 4 G1"  13.80  1.000000  1.000000   7    1 812.565517 1530.000019 459.000015 209.514236 712.979984 -186.660004 1683.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1527 "Baytown 4 G2"  13.80 "1 " "                                " :  1    1527 "Baytown 4 G2"  13.80  1.000000  1.000000   7    1 284.397936 535.500002 160.650003 76.015335 299.880004 -34.272000 589.0500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1528 "Baytown 4 G3"  13.80 "1 " "                                " :  1    1528 "Baytown 4 G3"  13.80  1.000000  1.000000   7    1  13.648976  25.700000   7.710000  3.648168 14.392000 -1.644800  28.2700 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1529 "Baytown 4 G4"  13.80 "1 " "                                " :  1    1529 "Baytown 4 G4"  13.80  1.000000  1.000000   7    1   2.124354   4.000000   1.200000  0.556548  2.036000 -0.444000   4.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1530 "Mccamey G0  "  13.80 "1 " "                                " :  1    1530 "Mccamey G0  "  13.80  1.000000  1.000000   6    1 108.354723 277.999997  83.399999 -40.031999 59.214002 -40.031999 305.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1531 "Mccamey G1  "  13.80 "1 " "                                " :  1    1531 "Mccamey G1  "  13.80  1.000000  1.000000   6    1  29.232389  75.000000  22.499999 -10.800000 15.975000 -10.800000  82.5000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1532 "Lewisville~4"  13.80 "1 " "                                " :  1    1532 "Lewisville~4"  13.80  1.000000  1.000000   1    1   2.498778   2.800000   0.840000  1.075200  1.075200 -0.137200   3.0800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1533 "Gonzales 2~2"  13.80 "1 " "                                " :  1    1533 "Gonzales 2~2"  13.80  1.000000  1.000000   4    1   0.775468   1.500000   0.450000  0.364973  0.576000 -0.073500   1.6500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1534 "Gonzales 2~3"  13.80 "1 " "                                " :  1    1534 "Gonzales 2~3"  13.80  1.000000  1.000000   4    1   1.240750   2.400000   0.720000  0.583956  0.921600 -0.117600   2.6400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1535 "Gonzales 2~4"  13.80 "1 " "                                " :  1    1535 "Gonzales 2~4"  13.80  1.000000  1.000000   4    1   1.240750   2.400000   0.720000  0.583956  0.921600 -0.117600   2.6400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1536 "Canyon Lak~6"  13.80 "1 " "                                " :  1    1536 "Canyon Lak~6"  13.80  1.000000  1.000000   4    1   3.101874   6.000000   1.800000  1.494206  2.304000 -0.294000   6.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1537 "Mcqueeney G0"  13.80 "1 " "                                " :  1    1537 "Mcqueeney G0"  13.80  1.000000  1.000000   4    1   1.447541   2.800000   0.840000  1.075200  1.075200 -0.137200   3.0800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1538 "Mcqueeney G1"  13.80 "1 " "                                " :  1    1538 "Mcqueeney G1"  13.80  1.000000  1.000000   4    1   1.861124   3.600000   1.080000  1.382400  1.382400 -0.176400   3.9600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1539 "Mcqueeney G2"  13.80 "1 " "                                " :  1    1539 "Mcqueeney G2"  13.80  1.000000  1.000000   4    1   1.240750   2.400000   0.720000  0.921600  0.921600 -0.117600   2.6400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1540 "Mcqueeney G3"  13.80 "1 " "                                " :  1    1540 "Mcqueeney G3"  13.80  1.000000  1.000000   4    1   1.240750   2.400000   0.720000  0.921600  0.921600 -0.117600   2.6400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1541 "Del Rio 2 G0"  13.80 "1 " "                                " :  1    1541 "Del Rio 2 G0"  13.80  1.000000  1.000000   5    1  22.288518  66.000003  19.800000  1.958524 25.343999 -3.234000  72.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1542 "Falcon Hei~2"  13.80 "1 " "                                " :  1    1542 "Falcon Hei~2"  13.80  1.000000  1.000000   8    1  11.518017  31.500000   9.450000  2.606955 12.096000 -1.543500  34.6500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1543 "Austin 29 G0"  13.80 "1 " "                                " :  1    1543 "Austin 29 G0"  13.80  1.000000  1.000000   4    1   9.305622  18.000001   5.400000  6.899721  6.912000 -0.882000  19.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1544 "Austin 29 G1"  13.80 "1 " "                                " :  1    1544 "Austin 29 G1"  13.80  1.000000  1.000000   4    1  55.833733 108.000004  32.400000 41.398329 41.472000 -5.292000 118.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1545 "Buchanan D~3"  13.80 "1 " "                                " :  1    1545 "Buchanan D~3"  13.80  1.000000  1.000000   5    1  18.539992  54.900002  16.470000 15.810804 21.081600 -2.690100  60.3900 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1546 "Buchanan D~4"  13.80 "1 " "                                " :  1    1546 "Buchanan D~4"  13.80  1.000000  1.000000   5    1   5.065572  15.000001   4.500000  4.319892  5.760000 -0.735000  16.5000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1547 "Marble Fal~3"  13.80 "1 " "                                " :  1    1547 "Marble Fal~3"  13.80  1.000000  1.000000   4    1  31.018740  60.000002  18.000001 23.040000 23.040000 -2.940000  66.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1548 "Marble Fal~4"  13.80 "1 " "                                " :  1    1548 "Marble Fal~4"  13.80  1.000000  1.000000   4    1  22.747076  44.000000  13.200000 16.896001 16.896001 -2.156000  48.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1549 "Bastrop 2 G0"  13.80 "1 " "                                " :  1    1549 "Bastrop 2 G0"  13.80  1.000000  1.000000   4    1 330.349588 638.999987 191.700006 44.119453 297.774005 -77.958000 702.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1550 "Bastrop 2 G1"  13.80 "1 " "                                " :  1    1550 "Bastrop 2 G1"  13.80  1.000000  1.000000   4    1 307.602501 594.999981 178.499997 42.513740 333.200002 -38.080001 654.5000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1551 "Winchester~2"  13.80 "1 " "                                " :  1    1551 "Winchester~2"  13.80  1.000000  1.000000   4    1 125.108910 242.000008  72.600001  7.430381 135.520005 -15.488000 266.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1552 "Iraan 1 G0  "  13.80 "1 " "                                " :  1    1552 "Iraan 1 G0  "  13.80  1.000000  1.000000   6    1  32.155633  82.499999  24.750000 -6.019806 17.572500 -11.880000  90.7500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1553 "Iraan 1 G1  "  13.80 "1 " "                                " :  1    1553 "Iraan 1 G1  "  13.80  1.000000  1.000000   6    1  62.557316 160.500002  48.150000 -11.711258 34.186500 -23.112001 176.5500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1554 "Odessa 8 G0 "  13.80 "1 " "                                " :  1    1554 "Odessa 8 G0 "  13.80  1.000000  1.000000   6    1 449.321318 1152.799988 345.840001  3.640310 645.567989 -73.779202 1268.0800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1555 "Odessa 8 G1 "  13.80 "1 " "                                " :  1    1555 "Odessa 8 G1 "  13.80  1.000000  1.000000   6    1 223.335481 573.000002 171.899998  1.809419 320.880008 -36.671999 630.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1556 "Girvin G0   "  13.80 "1 " "                                " :  1    1556 "Girvin G0   "  13.80  1.000000  1.000000   6    1  31.960747  81.999999  24.600001 -11.808000 17.466000 -11.808000  90.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1557 "Girvin G1   "  13.80 "1 " "                                " :  1    1557 "Girvin G1   "  13.80  1.000000  1.000000   6    1  30.401686  77.999997  23.400000 -11.232000 16.614000 -11.232000  85.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1558 "Girvin G2   "  13.80 "1 " "                                " :  1    1558 "Girvin G2   "  13.80  1.000000  1.000000   6    1  58.464777 150.000000  44.999999 -21.600001 31.950000 -21.600001 165.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1559 "Girvin G3   "  13.80 "1 " "                                " :  1    1559 "Girvin G3   "  13.80  1.000000  1.000000   6    1  57.490367 147.500002  44.250000 -21.240000 31.417501 -21.240000 162.2500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1560 "Sarita 1 G0 "  13.80 "1 " "                                " :  1    1560 "Sarita 1 G0 "  13.80  1.000000  1.000000   8    1  73.715311 201.600003  60.479999  4.300717 42.940801 -29.030401 221.7600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1561 "Sarita 1 G1 "  13.80 "1 " "                                " :  1    1561 "Sarita 1 G1 "  13.80  1.000000  1.000000   8    1  73.495919 200.999999  60.299999  4.287917 42.813000 -28.944001 221.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1562 "Sarita 1 G2 "  13.80 "1 " "                                " :  1    1562 "Sarita 1 G2 "  13.80  1.000000  1.000000   8    1 103.552449 283.200002  84.960002  6.041483 60.321599 -40.780801 311.5200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1563 "Jacksboro ~4"  13.80 "1 " "                                " :  1    1563 "Jacksboro ~4"  13.80  1.000000  1.000000   1    1 107.090485 120.000005  36.000001 25.138283 25.560001 -17.280000 132.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1564 "Jacksboro ~5"  13.80 "1 " "                                " :  1    1564 "Jacksboro ~5"  13.80  1.000000  1.000000   1    1 133.863103 150.000000  44.999999 31.422853 31.950000 -21.600001 165.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1565 "Sarita 2 G0 "  13.80 "1 " "                                " :  1    1565 "Sarita 2 G0 "  13.80  1.000000  1.000000   8    1  68.742448 188.000000  56.400001 15.158735 40.044001 -27.072001 206.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1566 "Santa Rosa~5"  13.80 "1 " "                                " :  1    1566 "Santa Rosa~5"  13.80  1.000000  1.000000   8    1   9.104718  24.900000   7.470000  0.000000  0.000000  0.000000  27.3900 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1567 "Fluvanna 2~2"  13.80 "1 " "                                " :  1    1567 "Fluvanna 2~2"  13.80  1.000000  1.000000   5    1  54.032761 160.000002  47.999999 -2.451020 34.079999 -23.040000 176.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1568 "Fluvanna 2~3"  13.80 "1 " "                                " :  1    1568 "Fluvanna 2~3"  13.80  1.000000  1.000000   5    1  28.367200  83.999997  25.200000 -1.286785 17.892000 -12.096000  92.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1569 "Cuero 2 G0  "  13.80 "1 " "                                " :  1    1569 "Cuero 2 G0  "  13.80  1.000000  1.000000   4    1   0.775468   1.500000   0.450000  0.470694  0.576000 -0.073500   1.6500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1570 "Texas City~4"  13.80 "1 " "                                " :  1    1570 "Texas City~4"  13.80  1.000000  1.000000   7    1 101.491022 191.100001  57.330000 32.315424 107.016003 -12.230400 210.2100 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1571 "Texas City~5"  13.80 "1 " "                                " :  1    1571 "Texas City~5"  13.80  1.000000  1.000000   7    1 457.267237 860.999966 258.299994 145.596957 482.159996 -55.103999 947.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1572 "Texas City~6"  13.80 "1 " "                                " :  1    1572 "Texas City~6"  13.80  1.000000  1.000000   7    1 238.989854 450.000000 135.000002 76.095968 251.999998 -28.799999 495.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1573 "Texas City~7"  13.80 "1 " "                                " :  1    1573 "Texas City~7"  13.80  1.000000  1.000000   7    1  29.740956  56.000000  16.800000  0.000000  0.000000  0.000000  61.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1574 "Pearsall 2~3"  13.80 "1 " "                                " :  1    1574 "Pearsall 2~3"  13.80  1.000000  1.000000   8    1  97.848290 267.600012  80.280000 15.403660 124.701595 -32.647201 294.3600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1575 "Cushing 2 G0"  13.80 "1 " "                                " :  1    1575 "Cushing 2 G0"  13.80  1.000000  1.000000   3    1  40.783951 113.999999  34.200001  0.000000  0.000000  0.000000 125.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1576 "Anderson 2~3"  13.80 "1 " "                                " :  1    1576 "Anderson 2~3"  13.80  1.000000  1.000000   3    1 162.241411 453.499985 136.049998 55.878538 211.331010 -55.326998 498.8500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1577 "Trent 2 G0  "  13.80 "1 " "                                " :  1    1577 "Trent 2 G0  "  13.80  1.000000  1.000000   5    1  50.655717 150.000000  44.999999 -0.368471 31.950000 -21.600001 165.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1578 "Trent 2 G1  "  13.80 "1 " "                                " :  1    1578 "Trent 2 G1  "  13.80  1.000000  1.000000   5    1  34.175727 101.199996  30.360001 -0.248595 21.555600 -14.572801 111.3200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1579 "Trent 2 G2  "  13.80 "1 " "                                " :  1    1579 "Trent 2 G2  "  13.80  1.000000  1.000000   5    1  12.663929  37.500000  11.250000 -0.092118  7.987500 -5.400000  41.2500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1580 "Trent 2 G3  "  13.80 "1 " "                                " :  1    1580 "Trent 2 G3  "  13.80  1.000000  1.000000   5    1  30.899990  91.500002  27.450001 -0.224767 19.489500 -13.176000 100.6500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1581 "Trent 2 G4  "  13.80 "1 " "                                " :  1    1581 "Trent 2 G4  "  13.80  1.000000  1.000000   5    1  45.590150 135.000002  40.500000 -0.331624 28.755000 -19.440000 148.5000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1582 "Trent 2 G5  "  13.80 "1 " "                                " :  1    1582 "Trent 2 G5  "  13.80  1.000000  1.000000   5    1  27.185234  80.500001  24.150001 -0.197746 17.146499 -11.592000  88.5500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1583 "Trent 2 G6  "  13.80 "1 " "                                " :  1    1583 "Trent 2 G6  "  13.80  1.000000  1.000000   5    1  81.386858 241.000009  72.299999 -0.592011 51.332998 -34.704000 265.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1584 "Clifton 2 G0"  13.80 "1 " "                                " :  1    1584 "Clifton 2 G0"  13.80  1.000000  1.000000   1    1  37.303185  41.800001  12.540001 12.611847 16.051200 -2.048200  45.9800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1585 "Seadrift 2~2"  13.80 "1 " "                                " :  1    1585 "Seadrift 2~2"  13.80  1.000000  1.000000   8    1  61.429429 167.999995  50.400001  9.714805 94.080001 -10.752000 184.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1586 "Seadrift 2~3"  13.80 "1 " "                                " :  1    1586 "Seadrift 2~3"  13.80  1.000000  1.000000   8    1   2.778950   7.600000   2.280000  0.000000  0.000000  0.000000   8.3600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1587 "Seadrift 2~4"  13.80 "1 " "                                " :  1    1587 "Seadrift 2~4"  13.80  1.000000  1.000000   8    1  14.187270  38.800001  11.640000  0.000000  0.000000  0.000000  42.6800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1588 "Merkel 2 G0 "  13.80 "1 " "                                " :  1    1588 "Merkel 2 G0 "  13.80  1.000000  1.000000   5    1  40.727198 120.599997  36.179999  1.350858 25.687799 -17.366400 132.6600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1589 "Merkel 2 G1 "  13.80 "1 " "                                " :  1    1589 "Merkel 2 G1 "  13.80  1.000000  1.000000   5    1  38.498345 113.999999  34.200001  1.276930 24.281999 -16.416000 125.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1590 "Merkel 2 G2 "  13.80 "1 " "                                " :  1    1590 "Merkel 2 G2 "  13.80  1.000000  1.000000   5    1  57.477355 170.200002  51.059997  1.906434 36.252600 -24.508800 187.2200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1591 "Merkel 2 G3 "  13.80 "1 " "                                " :  1    1591 "Merkel 2 G3 "  13.80  1.000000  1.000000   5    1 248.381901 735.500002 220.650005  8.238440 156.661499 -105.912006 809.0500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1592 "Merkel 2 G4 "  13.80 "1 " "                                " :  1    1592 "Merkel 2 G4 "  13.80  1.000000  1.000000   5    1  78.516370 232.500005  69.749999  2.604266 49.522501 -33.480000 255.7500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1593 "Wadsworth ~4"  13.80 "1 " "                                " :  1    1593 "Wadsworth ~4"  13.80  1.000000  1.000000   7    1 1438.506413 2708.600044 812.580013 50.198376 996.764755 -222.105193 2979.4600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1594 "Point Comf~2"  13.80 "1 " "                                " :  1    1594 "Point Comf~2"  13.80  1.000000  1.000000   7    1  33.511686  63.099998  18.930000  8.692032 29.404601 -7.698200  69.4100 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1595 "Denison 3 G0"  13.80 "1 " "                                " :  1    1595 "Denison 3 G0"  13.80  1.000000  1.000000   2    1  24.950552  69.999999  20.999999  3.107957 26.879999 -3.430000  77.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1596 "Sterling C~5"  13.80 "1 " "                                " :  1    1596 "Sterling C~5"  13.80  1.000000  1.000000   5    1  50.520635 149.600005  44.880000 11.202952 31.864801 -21.542400 164.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1597 "Sterling C~6"  13.80 "1 " "                                " :  1    1597 "Sterling C~6"  13.80  1.000000  1.000000   5    1 223.729396 662.500000 198.749995 49.612004 141.112494 -95.400000 728.7500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1598 "Bruni 2 G0  "  13.80 "1 " "                                " :  1    1598 "Bruni 2 G0  "  13.80  1.000000  1.000000   8    1  54.847699 150.000000  44.999999 24.372590 31.950000 -21.600001 165.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1599 "Bruni 2 G1  "  13.80 "1 " "                                " :  1    1599 "Bruni 2 G1  "  13.80  1.000000  1.000000   8    1  33.639923  92.000002  27.599999 14.948522 19.596000 -13.248000 101.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1600 "Cedar Cree~4"  13.80 "1 " "                                " :  1    1600 "Cedar Cree~4"  13.80  1.000000  1.000000   4    1 319.854903 618.699980 185.609996 130.762446 346.472001 -39.596799 680.5700 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1601 "Iraan 2 G0  "  13.80 "1 " "                                " :  1    1601 "Iraan 2 G0  "  13.80  1.000000  1.000000   6    1   2.182685   5.600000   1.680000 -0.173938  3.136000 -0.358400   6.1600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1602 "Snyder 2 G0 "  13.80 "1 " "                                " :  1    1602 "Snyder 2 G0 "  13.80  1.000000  1.000000   5    1  44.070470 130.499995  39.150000 -0.271684 27.796501 -18.792000 143.5500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1603 "Snyder 2 G1 "  13.80 "1 " "                                " :  1    1603 "Snyder 2 G1 "  13.80  1.000000  1.000000   5    1  40.524578 120.000005  36.000001 -0.249824 25.560001 -17.280000 132.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1604 "Snyder 2 G2 "  13.80 "1 " "                                " :  1    1604 "Snyder 2 G2 "  13.80  1.000000  1.000000   5    1  21.275401  63.000000  18.900000 -0.131158 13.418999 -9.072000  69.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1605 "Snyder 2 G3 "  13.80 "1 " "                                " :  1    1605 "Snyder 2 G3 "  13.80  1.000000  1.000000   5    1  84.088504 249.000001  74.699998 -0.518386 53.037000 -35.856000 273.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1606 "Lenorah 2 G0"  13.80 "1 " "                                " :  1    1606 "Lenorah 2 G0"  13.80  1.000000  1.000000   6    1  46.771827 120.000005  36.000001 -3.348751 25.560001 -17.280000 132.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1607 "Mcadoo 2 G0 "  13.80 "1 " "                                " :  1    1607 "Mcadoo 2 G0 "  13.80  1.000000  1.000000   2    1  53.465468 150.000000  44.999999 -17.827246 31.950000 -21.600001 165.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1608 "Blackwell ~4"  13.80 "1 " "                                " :  1    1608 "Blackwell ~4"  13.80  1.000000  1.000000   5    1  57.240969 169.500005  50.849998  1.043317 36.103499 -24.408001 186.4500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1609 "Goldthwait~3"  13.80 "1 " "                                " :  1    1609 "Goldthwait~3"  13.80  1.000000  1.000000   1    1 133.863103 150.000000  44.999999 31.950000 31.950000 -21.600001 165.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1610 "Miami 2 G0  "  13.80 "1 " "                                " :  1    1610 "Miami 2 G0  "  13.80  1.000000  1.000000   2    1 102.867568 288.599992  86.580002 -25.192893 61.471802 -41.558400 317.4600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1611 "Eagle Pass~4"  13.80 "1 " "                                " :  1    1611 "Eagle Pass~4"  13.80  1.000000  1.000000   8    1   3.510253   9.600000   2.880000  0.979279  3.686400 -0.470400  10.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1612 "Paris 3 G0  "  13.80 "1 " "                                " :  1    1612 "Paris 3 G0  "  13.80  1.000000  1.000000   2    1  89.109117 250.000000  75.000000 16.225652 139.999998 -16.000000 275.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1613 "Abilene 6 G0"  13.80 "1 " "                                " :  1    1613 "Abilene 6 G0"  13.80  1.000000  1.000000   5    1  67.540956 200.000000  60.000002  5.926341 42.600000 -28.799999 220.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1614 "Abilene 6 G1"  13.80 "1 " "                                " :  1    1614 "Abilene 6 G1"  13.80  1.000000  1.000000   5    1  55.923927 165.600002  49.680001  4.907010 35.272801 -23.846400 182.1600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1615 "Abilene 6 G2"  13.80 "1 " "                                " :  1    1615 "Abilene 6 G2"  13.80  1.000000  1.000000   5    1  67.540956 200.000000  60.000002  5.926341 42.600000 -28.799999 220.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1616 "Floydada 2~2"  13.80 "1 " "                                " :  1    1616 "Floydada 2~2"  13.80  1.000000  1.000000   2    1  21.314900  59.799999  17.940000 -8.611200 12.737399 -8.611200  65.7800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1617 "Dublin 2 G0 "  13.80 "1 " "                                " :  1    1617 "Dublin 2 G0 "  13.80  1.000000  1.000000   1    1  53.545243  60.000002  18.000001 10.790169 12.780000 -8.640000  66.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1618 "Olney 2 G0  "  13.80 "1 " "                                " :  1    1618 "Olney 2 G0  "  13.80  1.000000  1.000000   1    1 200.794673 225.000000  67.500001 47.567731 47.925001 -32.400000 247.5000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1619 "Olney 2 G1  "  13.80 "1 " "                                " :  1    1619 "Olney 2 G1  "  13.80  1.000000  1.000000   1    1 133.863103 150.000000  44.999999 31.711823 31.950000 -21.600001 165.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1620 "Olney 2 G2  "  13.80 "1 " "                                " :  1    1620 "Olney 2 G2  "  13.80  1.000000  1.000000   1    1  60.327637  67.600000  20.280001 14.291461 14.398800 -9.734400  74.3600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1621 "Monahans 2~3"  13.80 "1 " "                                " :  1    1621 "Monahans 2~3"  13.80  1.000000  1.000000   6    1 427.728367 1097.399998 329.220009 -100.642955 511.388397 -133.882797 1207.1400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1622 "Trinidad 3~2"  13.80 "1 " "                                " :  1    1622 "Trinidad 3~2"  13.80  1.000000  1.000000   3    1  87.041533 243.300009  72.990000 32.166791 113.377798 -29.682600 267.6300 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1623 "Midkiff 2 G0"  13.80 "1 " "                                " :  1    1623 "Midkiff 2 G0"  13.80  1.000000  1.000000   6    1   0.779530   2.000000   0.600000 -0.222000  1.018000 -0.222000   2.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1624 "Lufkin 3 G0 "  13.80 "1 " "                                " :  1    1624 "Lufkin 3 G0 "  13.80  1.000000  1.000000   3    1  15.741174  44.000000  13.200000  0.000000  0.000000  0.000000  48.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1625 "Big Sprin~13"  13.80 "1 " "                                " :  1    1625 "Big Sprin~13"  13.80  1.000000  1.000000   6    1  48.408839 124.199998  37.259999 -17.884800 26.454601 -17.884800 136.6200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1626 "Big Sprin~14"  13.80 "1 " "                                " :  1    1626 "Big Sprin~14"  13.80  1.000000  1.000000   6    1  35.078868  89.999998  27.000001 -12.960000 19.170000 -12.960000  99.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1627 "Big Sprin~15"  13.80 "1 " "                                " :  1    1627 "Big Sprin~15"  13.80  1.000000  1.000000   6    1  45.017880 115.499997  34.650001 -16.632000 24.601500 -16.632000 127.0500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1628 "Big Sprin~16"  13.80 "1 " "                                " :  1    1628 "Big Sprin~16"  13.80  1.000000  1.000000   6    1  77.758163 199.500000  59.850001 -28.727999 42.493501 -28.727999 219.4500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1629 "Roscoe 2 G0 "  13.80 "1 " "                                " :  1    1629 "Roscoe 2 G0 "  13.80  1.000000  1.000000   5    1  42.719656 126.499999  37.950000 -0.641326 26.944500 -18.216000 139.1500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1630 "Roscoe 2 G1 "  13.80 "1 " "                                " :  1    1630 "Roscoe 2 G1 "  13.80  1.000000  1.000000   5    1  70.580310 208.999991  62.699997 -1.059582 44.516999 -30.096000 229.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1631 "Roscoe 2 G2 "  13.80 "1 " "                                " :  1    1631 "Roscoe 2 G2 "  13.80  1.000000  1.000000   5    1  50.655717 150.000000  44.999999 -0.760465 31.950000 -21.600001 165.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1632 "Roscoe 2 G3 "  13.80 "1 " "                                " :  1    1632 "Roscoe 2 G3 "  13.80  1.000000  1.000000   5    1  66.527843 197.000003  59.100002 -0.998745 41.960999 -28.367999 216.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1633 "Taft 2 G0   "  13.80 "1 " "                                " :  1    1633 "Taft 2 G0   "  13.80  1.000000  1.000000   8    1  65.817231 179.999995  54.000002  4.055033 38.339999 -25.920001 198.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1634 "Taft 2 G1   "  13.80 "1 " "                                " :  1    1634 "Taft 2 G1   "  13.80  1.000000  1.000000   8    1   3.290862   9.000000   2.700000  0.202752  1.917000 -1.296000   9.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1635 "Taft 2 G2   "  13.80 "1 " "                                " :  1    1635 "Taft 2 G2   "  13.80  1.000000  1.000000   8    1  73.166829 200.099993  60.030001  4.507845 42.621300 -28.814399 220.1100 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1636 "San Perlit~3"  13.80 "1 " "                                " :  1    1636 "San Perlit~3"  13.80  1.000000  1.000000   8    1  74.227220 202.999997  60.900003 24.996452 43.239000 -29.232001 223.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1637 "San Perlit~4"  13.80 "1 " "                                " :  1    1637 "San Perlit~4"  13.80  1.000000  1.000000   8    1  73.130268 200.000000  60.000002 24.627046 42.600000 -28.799999 220.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1638 "San Perlit~5"  13.80 "1 " "                                " :  1    1638 "San Perlit~5"  13.80  1.000000  1.000000   8    1  73.715311 201.600003  60.479999 24.824063 42.940801 -29.030401 221.7600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1639 "Brackettvi~3"  13.80 "1 " "                                " :  1    1639 "Brackettvi~3"  13.80  1.000000  1.000000   5    1  33.702937  99.800003  29.940000 11.284020 21.257401 -14.371200 109.7800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1640 "Panhandle ~3"  13.80 "1 " "                                " :  1    1640 "Panhandle ~3"  13.80  1.000000  1.000000   2    1  71.501154 200.600004  60.180002 -16.277911 42.727801 -28.886399 220.6600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1641 "O'Donnell G0"  13.80 "1 " "                                " :  1    1641 "O'Donnell G0"  13.80  1.000000  1.000000   6    1  70.157737 179.999995  54.000002 -25.920001 38.339999 -25.920001 198.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1642 "O'Donnell G1"  13.80 "1 " "                                " :  1    1642 "O'Donnell G1"  13.80  1.000000  1.000000   6    1  82.240462 210.999990  63.300002 -30.384001 44.942999 -30.384001 232.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1643 "Goldsmith ~7"  13.80 "1 " "                                " :  1    1643 "Goldsmith ~7"  13.80  1.000000  1.000000   6    1  73.470742 188.499999  56.550002  0.000000  0.000000  0.000000 207.3500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1644 "Alvin 2 G0  "  13.80 "1 " "                                " :  1    1644 "Alvin 2 G0  "  13.80  1.000000  1.000000   7    1  27.669713  52.100003  15.629999 18.929924 26.518899 -5.783100  57.3100 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1645 "Christoval~3"  13.80 "1 " "                                " :  1    1645 "Christoval~3"  13.80  1.000000  1.000000   5    1  50.655717 150.000000  44.999999 21.990950 31.950000 -21.600001 165.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1646 "Panhandle ~6"  13.80 "1 " "                                " :  1    1646 "Panhandle ~6"  13.80  1.000000  1.000000   2    1  77.703148 218.000007  65.399998 -20.984675 46.434000 -31.391999 239.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1647 "Panhandle ~7"  13.80 "1 " "                                " :  1    1647 "Panhandle ~7"  13.80  1.000000  1.000000   2    1  64.764506 181.700003  54.509997 -17.490438 38.702101 -26.164800 199.8700 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1648 "San Anton~45"  13.80 "1 " "                                " :  1    1648 "San Anton~45"  13.80  1.000000  1.000000   4    1   7.186007  13.900000   4.170000  0.000000  0.000000  0.000000  15.2900 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1649 "San Anton~46"  13.80 "1 " "                                " :  1    1649 "San Anton~46"  13.80  1.000000  1.000000   4    1   5.169790  10.000000   3.000000  0.000000  0.000000  0.000000  11.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1650 "San Anton~47"  13.80 "1 " "                                " :  1    1650 "San Anton~47"  13.80  1.000000  1.000000   4    1   5.169790  10.000000   3.000000  0.000000  0.000000  0.000000  11.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1651 "San Anton~48"  13.80 "1 " "                                " :  1    1651 "San Anton~48"  13.80  1.000000  1.000000   4    1  21.041045  40.700001  12.210000  0.000000  0.000000  0.000000  44.7700 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1652 "San Anton~49"  13.80 "1 " "                                " :  1    1652 "San Anton~49"  13.80  1.000000  1.000000   4    1   2.274707   4.400000   1.320000  0.000000  0.000000  0.000000   4.8400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1653 "San Anton~50"  13.80 "1 " "                                " :  1    1653 "San Anton~50"  13.80  1.000000  1.000000   4    1   2.843384   5.500000   1.650000  0.000000  0.000000  0.000000   6.0500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1654 "Brackettvi~5"  13.80 "1 " "                                " :  1    1654 "Brackettvi~5"  13.80  1.000000  1.000000   5    1  13.373111  39.600000  11.880000  0.000000  0.000000  0.000000  43.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1655 "Manor 2 G0  "  13.80 "1 " "                                " :  1    1655 "Manor 2 G0  "  13.80  1.000000  1.000000   4    1  15.509370  30.000001   9.000000  0.000000  0.000000  0.000000  33.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1656 "Rockdale 2~3"  13.80 "1 " "                                " :  1    1656 "Rockdale 2~3"  13.80  1.000000  1.000000   4    1 341.981602 661.499977 198.450005 33.798665 308.259010 -80.703002 727.6500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1657 "Hereford G0 "  13.80 "1 " "                                " :  1    1657 "Hereford G0 "  13.80  1.000000  1.000000   2    1  71.287292 200.000000  60.000002 -16.671513 42.600000 -28.799999 220.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1658 "Adrian 3 G0 "  13.80 "1 " "                                " :  1    1658 "Adrian 3 G0 "  13.80  1.000000  1.000000   2    1  57.386273 161.000001  48.300001 -20.438033 34.292999 -23.184000 177.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1659 "Somerset 2~2"  13.80 "1 " "                                " :  1    1659 "Somerset 2~2"  13.80  1.000000  1.000000   4    1   5.479977  10.600000   3.180000  0.000000  0.000000  0.000000  11.6600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1660 "Round Rock~4"  13.80 "1 " "                                " :  1    1660 "Round Rock~4"  13.80  1.000000  1.000000   4    1   0.723771   1.400000   0.420000  0.000000  0.000000  0.000000   1.5400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1661 "Jayton 2 G0 "  13.80 "1 " "                                " :  1    1661 "Jayton 2 G0 "  13.80  1.000000  1.000000   5    1  10.131145  30.000001   9.000000  0.346623  6.390000 -4.320000  33.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1662 "Muenster 3~2"  13.80 "1 " "                                " :  1    1662 "Muenster 3~2"  13.80  1.000000  1.000000   2    1  40.099102 112.500000  33.750001 -5.434784 23.962501 -16.200000 123.7500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1663 "Vernon 2 G0 "  13.80 "1 " "                                " :  1    1663 "Vernon 2 G0 "  13.80  1.000000  1.000000   2    1  48.261496 135.399997  40.619999 -0.232619 28.840199 -19.497600 148.9400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1664 "Presidio 3~2"  13.80 "1 " "                                " :  1    1664 "Presidio 3~2"  13.80  1.000000  1.000000   6    1   3.897652  10.000000   3.000000  0.000000  0.000000  0.000000  11.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1665 "Denison 1 G0"  13.80 "1 " "                                " :  1    1665 "Denison 1 G0"  13.80  1.000000  1.000000   2    1 418.955374 1175.399971 352.620006  4.065644 547.736406 -143.398798 1292.9399 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1666 "Grand Prai~4"  13.80 "1 " "                                " :  1    1666 "Grand Prai~4"  13.80  1.000000  1.000000   1    1 827.720261 927.499962 278.250003 389.718795 432.215023 -113.154995 1020.2500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1667 "Plano 5 G0  "  13.80 "1 " "                                " :  1    1667 "Plano 5 G0  "  13.80  1.000000  1.000000   1    1   2.855746   3.200000   0.960000  1.466421  1.628800 -0.355200   3.5200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1668 "Plano 5 G1  "  13.80 "1 " "                                " :  1    1668 "Plano 5 G1  "  13.80  1.000000  1.000000   1    1   1.427873   1.600000   0.480000  0.733210  0.814400 -0.177600   1.7600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1669 "Plano 5 G2  "  13.80 "1 " "                                " :  1    1669 "Plano 5 G2  "  13.80  1.000000  1.000000   1    1   9.638143  10.800000   3.240000  0.000000  0.000000  0.000000  11.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1670 "Plano 5 G3  "  13.80 "1 " "                                " :  1    1670 "Plano 5 G3  "  13.80  1.000000  1.000000   1    1   3.123473   3.500000   1.050000  1.603898  1.781500 -0.388500   3.8500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1671 "Plano 5 G4  "  13.80 "1 " "                                " :  1    1671 "Plano 5 G4  "  13.80  1.000000  1.000000   1    1 319.129658 357.599998 107.280004 167.091262 200.255990 -22.886400 393.3600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1672 "Dallas 10 G0"  13.80 "1 " "                                " :  1    1672 "Dallas 10 G0"  13.80  1.000000  1.000000   1    1   3.748167   4.200000   1.260000  2.061079  2.137800 -0.466200   4.6200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1673 "Dallas 10 G1"  13.80 "1 " "                                " :  1    1673 "Dallas 10 G1"  13.80  1.000000  1.000000   1    1   5.711493   6.400000   1.920000  3.140691  3.257600 -0.710400   7.0400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1674 "Dallas 10 G2"  13.80 "1 " "                                " :  1    1674 "Dallas 10 G2"  13.80  1.000000  1.000000   1    1 373.031878 417.999983 125.399995 209.178710 234.080005 -26.752001 459.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1675 "Blue Ridge~3"  13.80 "1 " "                                " :  1    1675 "Blue Ridge~3"  13.80  1.000000  1.000000   1    1 760.520983 852.200031 255.660009 226.708341 397.125196 -103.968406 937.4200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1676 "Cooper G0   "  13.80 "1 " "                                " :  1    1676 "Cooper G0   "  13.80  1.000000  1.000000   1    1 1651.692200 1850.799942 555.240011 275.035477 1036.448002 -118.451202 2035.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1677 "Mount Ente~3"  13.80 "1 " "                                " :  1    1677 "Mount Ente~3"  13.80  1.000000  1.000000   3    1 396.498728 1108.300018 332.489991 44.757411 620.648003 -70.931202 1219.1300 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1678 "Tyler 8 G0  "  13.80 "1 " "                                " :  1    1678 "Tyler 8 G0  "  13.80  1.000000  1.000000   3    1 287.347984 803.199959 240.960002 70.589244 449.792004 -51.404798 883.5200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1679 "Chandler 2~2"  13.80 "1 " "                                " :  1    1679 "Chandler 2~2"  13.80  1.000000  1.000000   3    1  39.317161 109.899998  32.969999  9.658450 55.939102 -12.198900 120.8900 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1680 "Centervill~3"  13.80 "1 " "                                " :  1    1680 "Centervill~3"  13.80  1.000000  1.000000   3    1 336.145639 939.599991 281.879997 40.701115 526.176023 -60.134399 1033.5601 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1681 "Kennard 1 G0"  13.80 "1 " "                                " :  1    1681 "Kennard 1 G0"  13.80  1.000000  1.000000   3    1 708.352852 1979.999924 594.000006 58.883137 922.679996 -241.560006 2178.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1682 "Kennard 2 G0"  13.80 "1 " "                                " :  1    1682 "Kennard 2 G0"  13.80  1.000000  1.000000   3    1 851.311398 2379.599953 713.880014 61.240524 1108.893585 -290.311193 2617.5601 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1683 "Tennessee ~3"  13.80 "1 " "                                " :  1    1683 "Tennessee ~3"  13.80  1.000000  1.000000   3    1 255.221677 713.399982 214.019990  0.000000  0.000000  0.000000 784.7400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1684 "Alto G0     "  13.80 "1 " "                                " :  1    1684 "Alto G0     "  13.80  1.000000  1.000000   3    1 203.919768 569.999981 171.000004 26.072609 319.199991 -36.480001 627.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1685 "Kennedale ~4"  13.80 "1 " "                                " :  1    1685 "Kennedale ~4"  13.80  1.000000  1.000000   1    1 1059.124947 1186.800003 356.040001 388.495517 553.048801 -144.789600 1305.4800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1686 "Weatherfor~8"  13.80 "1 " "                                " :  1    1686 "Weatherfor~8"  13.80  1.000000  1.000000   1    1 924.547863 1035.999966 310.800004 264.700603 580.159998 -66.303998 1139.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1687 "Fort Worth~3"  13.80 "1 " "                                " :  1    1687 "Fort Worth~3"  13.80  1.000000  1.000000   1    1 1173.354721 1314.799976 394.440007 417.215157 612.696791 -160.405600 1446.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1688 "Fort Wort~14"  13.80 "1 " "                                " :  1    1688 "Fort Wort~14"  13.80  1.000000  1.000000   1    1   5.086798   5.700000   1.710000  0.000000  0.000000  0.000000   6.2700 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1689 "Fort Wort~15"  13.80 "1 " "                                " :  1    1689 "Fort Wort~15"  13.80  1.000000  1.000000   1    1 665.745878 746.000004 223.799992 312.299395 417.759991 -47.744000 820.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1690 "Electra G0  "  13.80 "1 " "                                " :  1    1690 "Electra G0  "  13.80  1.000000  1.000000   2    1   1.710895   4.800000   1.440000 -0.088091  2.443200 -0.532800   5.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1691 "Electra G1  "  13.80 "1 " "                                " :  1    1691 "Electra G1  "  13.80  1.000000  1.000000   2    1   4.419812  12.400000   3.720000 -0.227568  6.311600 -1.376400  13.6400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1692 "Electra G2  "  13.80 "1 " "                                " :  1    1692 "Electra G2  "  13.80  1.000000  1.000000   2    1 100.728953 282.599998  84.780002 -5.303976 158.255994 -18.086401 310.8600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1693 "Electra G3  "  13.80 "1 " "                                " :  1    1693 "Electra G3  "  13.80  1.000000  1.000000   2    1 618.060827 1734.000015 520.200014 -32.544565 971.039963 -110.976005 1907.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1694 "De Leon G0  "  13.80 "1 " "                                " :  1    1694 "De Leon G0  "  13.80  1.000000  1.000000   1    1 112.891221 126.499999  37.950000 17.659274 58.949000 -15.433000 139.1500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1695 "Gordon G0   "  13.80 "1 " "                                " :  1    1695 "Gordon G0   "  13.80  1.000000  1.000000   1    1 1142.298508 1280.000019 383.999991 216.234159 716.800022 -81.919998 1408.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1696 "Throckmort~3"  13.80 "1 " "                                " :  1    1696 "Throckmort~3"  13.80  1.000000  1.000000   1    1   2.855746   3.200000   0.960000  0.467924  1.628800 -0.355200   3.5200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1697 "Throckmort~4"  13.80 "1 " "                                " :  1    1697 "Throckmort~4"  13.80  1.000000  1.000000   1    1 381.688333 427.699995 128.310001 61.765981 199.308205 -52.179402 470.4700 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1698 "Copperas C~3"  13.80 "1 " "                                " :  1    1698 "Copperas C~3"  13.80  1.000000  1.000000   4    1   3.101874   6.000000   1.800000  0.000000  0.000000  0.000000   6.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1699 "Eddy G0     "  13.80 "1 " "                                " :  1    1699 "Eddy G0     "  13.80  1.000000  1.000000   1    1  71.393657  80.000001  23.999999 37.890083 44.800001 -5.120000  88.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1700 "Troy 2 G0   "  13.80 "1 " "                                " :  1    1700 "Troy 2 G0   "  13.80  1.000000  1.000000   1    1   9.281176  10.400000   3.120000  5.293600  5.293600 -1.154400  11.4400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1701 "Covington G0"  13.80 "1 " "                                " :  1    1701 "Covington G0"  13.80  1.000000  1.000000   1    1 538.665152 603.599977 181.079996 113.103318 281.277609 -73.639202 663.9600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1702 "Dawson G0   "  13.80 "1 " "                                " :  1    1702 "Dawson G0   "  13.80  1.000000  1.000000   1    1 703.584480 788.399982 236.520004 91.754204 441.504002 -50.457603 867.2400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1703 "Reagan G0   "  13.80 "1 " "                                " :  1    1703 "Reagan G0   "  13.80  1.000000  1.000000   1    1 716.792345 803.199959 240.960002 71.068996 449.792004 -51.404798 883.5200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1704 "Art G0      "  13.80 "1 " "                                " :  1    1704 "Art G0      "  13.80  1.000000  1.000000   5    1 272.527790 806.999969 242.100000 85.750139 451.919985 -51.648003 887.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1705 "Castell G0  "  13.80 "1 " "                                " :  1    1705 "Castell G0  "  13.80  1.000000  1.000000   5    1 340.406418 1007.999992 302.399993 102.049100 469.727993 -122.976005 1108.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1706 "Carlsbad G0 "  13.80 "1 " "                                " :  1    1706 "Carlsbad G0 "  13.80  1.000000  1.000000   5    1 624.686432 1849.799919 554.939985 120.480537 862.006760 -225.675607 2034.7800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1707 "Houston 24~3"  13.80 "1 " "                                " :  1    1707 "Houston 24~3"  13.80  1.000000  1.000000   7    1 337.081909 634.700012 190.409994 161.352110 295.770192 -77.433401 698.1700 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1708 "Houston 34~2"  13.80 "1 " "                                " :  1    1708 "Houston 34~2"  13.80  1.000000  1.000000   7    1  81.734526 153.900003  46.169999 73.908508 86.184001 -9.849600 169.2900 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1709 "Houston 37~3"  13.80 "1 " "                                " :  1    1709 "Houston 37~3"  13.80  1.000000  1.000000   7    1 313.660908 590.600014 177.180004 152.295923 275.219607 -72.053200 649.6600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1710 "Porter G0   "  13.80 "1 " "                                " :  1    1710 "Porter G0   "  13.80  1.000000  1.000000   7    1   0.690415   1.300000   0.390000  0.359337  0.661700 -0.144300   1.4300 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1711 "Porter G1   "  13.80 "1 " "                                " :  1    1711 "Porter G1   "  13.80  1.000000  1.000000   7    1 284.875917 536.399984 160.920000 151.354468 300.383997 -34.329599 590.0400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1712 "Conroe 7 G0 "  13.80 "1 " "                                " :  1    1712 "Conroe 7 G0 "  13.80  1.000000  1.000000   7    1 122.150362 229.999995  69.000000 74.301684 128.799999 -14.720000 253.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1713 "East Berna~2"  13.80 "1 " "                                " :  1    1713 "East Berna~2"  13.80  1.000000  1.000000   7    1  18.588099  34.999999  10.500000  3.401888 16.310000 -4.270000  38.5000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1714 "East Berna~3"  13.80 "1 " "                                " :  1    1714 "East Berna~3"  13.80  1.000000  1.000000   7    1   3.983164   7.500000   2.250000  0.000000  0.000000  0.000000   8.2500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1715 "East Berna~4"  13.80 "1 " "                                " :  1    1715 "East Berna~4"  13.80  1.000000  1.000000   7    1 490.619564 923.799992 277.139997 92.997026 517.327976 -59.123200 1016.1800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1716 "Stafford G0 "  13.80 "1 " "                                " :  1    1716 "Stafford G0 "  13.80  1.000000  1.000000   7    1  25.492248  47.999999  14.399999  8.792972 26.879999 -3.072000  52.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1717 "Stafford G1 "  13.80 "1 " "                                " :  1    1717 "Stafford G1 "  13.80  1.000000  1.000000   7    1   2.655443   5.000000   1.500000  0.915935  2.800000 -0.320000   5.5000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1718 "Stafford G2 "  13.80 "1 " "                                " :  1    1718 "Stafford G2 "  13.80  1.000000  1.000000   7    1   3.664511   6.900000   2.070000  1.263990  3.864000 -0.441600   7.5900 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1719 "Stafford G3 "  13.80 "1 " "                                " :  1    1719 "Stafford G3 "  13.80  1.000000  1.000000   7    1   2.496116   4.700000   1.410000  0.000000  0.000000  0.000000   5.1700 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1720 "Stafford G4 "  13.80 "1 " "                                " :  1    1720 "Stafford G4 "  13.80  1.000000  1.000000   7    1 432.837152 814.999962 244.499993 149.297345 456.400013 -52.160001 896.5000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1721 "Wallis G0   "  13.80 "1 " "                                " :  1    1721 "Wallis G0   "  13.80  1.000000  1.000000   7    1   2.124354   4.000000   1.200000  0.468307  2.036000 -0.444000   4.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1722 "Wallis G1   "  13.80 "1 " "                                " :  1    1722 "Wallis G1   "  13.80  1.000000  1.000000   7    1 466.508150 878.400040 263.520002 101.233184 409.334421 -107.164800 966.2400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1723 "Deer Park G0"  13.80 "1 " "                                " :  1    1723 "Deer Park G0"  13.80  1.000000  1.000000   7    1 240.689349 453.200006 135.959995 86.733538 253.792000 -29.004800 498.5200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1724 "Baytown 3 G0"  13.80 "1 " "                                " :  1    1724 "Baytown 3 G0"  13.80  1.000000  1.000000   7    1 133.834314 251.999998  75.599998  0.000000  0.000000  0.000000 277.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1725 "Pearland 2~2"  13.80 "1 " "                                " :  1    1725 "Pearland 2~2"  13.80  1.000000  1.000000   7    1   1.965027   3.700000   1.110000  2.022536  2.072000 -0.236800   4.0700 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1726 "Pearland 2~3"  13.80 "1 " "                                " :  1    1726 "Pearland 2~3"  13.80  1.000000  1.000000   7    1  54.542792 102.699995  30.809999 56.139046 57.511997 -6.572800 112.9700 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1727 "Madisonvil~3"  13.80 "1 " "                                " :  1    1727 "Madisonvil~3"  13.80  1.000000  1.000000   3    1 425.691462 1189.900017 356.970000 118.872356 666.344023 -76.153600 1308.8900 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1728 "Richards 2~3"  13.80 "1 " "                                " :  1    1728 "Richards 2~3"  13.80  1.000000  1.000000   3    1   3.649091  10.200000   3.060000  1.411299  5.191800 -1.132200  11.2200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1729 "Richards 2~4"  13.80 "1 " "                                " :  1    1729 "Richards 2~4"  13.80  1.000000  1.000000   3    1 328.525448 918.299961 275.489998 129.769182 514.247990 -58.771199 1010.1300 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1730 "Meyersvill~3"  13.80 "1 " "                                " :  1    1730 "Meyersvill~3"  13.80  1.000000  1.000000   4    1 873.694515 1689.999962 507.000017 -1.721610 787.540007 -206.180000 1859.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1731 "Shiner 1 G0 "  13.80 "1 " "                                " :  1    1731 "Shiner 1 G0 "  13.80  1.000000  1.000000   4    1  52.680153 101.900005  30.570000  0.301572 57.064003 -6.521600 112.0900 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1732 "Shiner 2 G0 "  13.80 "1 " "                                " :  1    1732 "Shiner 2 G0 "  13.80  1.000000  1.000000   4    1 485.805082 939.700031 281.909990 11.715085 526.232004 -60.140800 1033.6700 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1733 "Westhoff G0 "  13.80 "1 " "                                " :  1    1733 "Westhoff G0 "  13.80  1.000000  1.000000   4    1   2.223010   4.300000   1.290000 -0.045120  2.408000 -0.275200   4.7300 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1734 "Westhoff G1 "  13.80 "1 " "                                " :  1    1734 "Westhoff G1 "  13.80  1.000000  1.000000   4    1 332.727671 643.599987 193.079996 -6.753278 360.416007 -41.190401 707.9600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1735 "Calliham G0 "  13.80 "1 " "                                " :  1    1735 "Calliham G0 "  13.80  1.000000  1.000000   8    1 1465.676785 4008.399963 1202.519989 -23.533086 1867.914391 -489.024782 4409.2402 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1736 "Campbellto~3"  13.80 "1 " "                                " :  1    1736 "Campbellto~3"  13.80  1.000000  1.000000   8    1 212.114310 580.100012 174.030006 23.047282 324.855995 -37.126401 638.1100 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1737 "Dilley 1 G0 "  13.80 "1 " "                                " :  1    1737 "Dilley 1 G0 "  13.80  1.000000  1.000000   8    1 209.152555 571.999979 171.599996 19.480734 320.320010 -36.607999 629.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1738 "Zapata G0   "  13.80 "1 " "                                " :  1    1738 "Zapata G0   "  13.80  1.000000  1.000000   8    1  14.991704  41.000000  12.300000  9.368160 22.960000 -2.624000  45.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1739 "New Braunf~1"  13.80 "1 " "                                " :  1    1739 "New Braunf~1"  13.80  1.000000  1.000000   4    1   7.754685  15.000001   4.500000  8.400000  8.400000 -0.960000  16.5000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1740 "Canyon Lak~2"  13.80 "1 " "                                " :  1    1740 "Canyon Lak~2"  13.80  1.000000  1.000000   4    1   3.515457   6.800000   2.040000  1.099425  3.461200 -0.754800   7.4800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1741 "Canyon Lak~3"  13.80 "1 " "                                " :  1    1741 "Canyon Lak~3"  13.80  1.000000  1.000000   4    1 607.967281 1176.000023 352.800012 194.032836 658.559990 -75.264001 1293.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1742 "San Anton~11"  13.80 "1 " "                                " :  1    1742 "San Anton~11"  13.80  1.000000  1.000000   4    1 928.184032 1795.400047 538.619995 435.494280 836.656380 -219.038796 1974.9399 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1743 "San Anton~31"  13.80 "1 " "                                " :  1    1743 "San Anton~31"  13.80  1.000000  1.000000   4    1 194.849384 376.900005 113.069999 126.303136 211.064005 -24.121600 414.5900 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1744 "San Anton~34"  13.80 "1 " "                                " :  1    1744 "San Anton~34"  13.80  1.000000  1.000000   4    1 111.253881 215.199995  64.560002 77.281982 120.511997 -13.772801 236.7200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1745 "Agua Dulce~3"  13.80 "1 " "                                " :  1    1745 "Agua Dulce~3"  13.80  1.000000  1.000000   8    1 113.351917 309.999990  93.000001  4.871302 144.459999 -37.819999 341.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1746 "Bayside 1 G0"  13.80 "1 " "                                " :  1    1746 "Bayside 1 G0"  13.80  1.000000  1.000000   8    1 252.080035 689.400005 206.820011 -4.334655 386.064005 -44.121599 758.3400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1747 "Bayside 3 G0"  13.80 "1 " "                                " :  1    1747 "Bayside 3 G0"  13.80  1.000000  1.000000   8    1 227.581358 622.399998 186.720002  8.423498 290.038395 -75.932801 684.6400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1748 "Mirando Ci~2"  13.80 "1 " "                                " :  1    1748 "Mirando Ci~2"  13.80  1.000000  1.000000   8    1  37.442699 102.400005  30.720001 11.585696 57.344002 -6.553600 112.6400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1749 "Robstown G0 "  13.80 "1 " "                                " :  1    1749 "Robstown G0 "  13.80  1.000000  1.000000   8    1 201.108241 550.000000 164.999998  9.256696 307.999992 -35.200000 605.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1750 "Rockport G0 "  13.80 "1 " "                                " :  1    1750 "Rockport G0 "  13.80  1.000000  1.000000   8    1 149.917042 409.999990 123.000002 -2.207980 191.059995 -50.019997 451.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1751 "Mission 3 G0"  13.80 "1 " "                                " :  1    1751 "Mission 3 G0"  13.80  1.000000  1.000000   8    1 416.111231 1138.000011 341.400003 174.956918 530.308008 -138.836002 1251.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1752 "Raymondvil~3"  13.80 "1 " "                                " :  1    1752 "Raymondvil~3"  13.80  1.000000  1.000000   8    1 343.785381 940.200043 282.060003 121.032381 526.512003 -60.172802 1034.2200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1753 "San Juan G0 "  13.80 "1 " "                                " :  1    1753 "San Juan G0 "  13.80  1.000000  1.000000   8    1 397.901797 1088.199997 326.460004 101.254177 609.392023 -69.644803 1197.0200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1754 "Dale G0     "  13.80 "1 " "                                " :  1    1754 "Dale G0     "  13.80  1.000000  1.000000   4    1   4.962998   9.600000   2.880000  1.385983  4.886400 -1.065600  10.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1755 "Dale G1     "  13.80 "1 " "                                " :  1    1755 "Dale G1     "  13.80  1.000000  1.000000   4    1   2.274707   4.400000   1.320000  0.635242  2.239600 -0.488400   4.8400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1756 "Dale G2     "  13.80 "1 " "                                " :  1    1756 "Dale G2     "  13.80  1.000000  1.000000   4    1 481.824398 931.999969 279.600000 132.411802 434.312010 -113.704002 1025.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1757 "Elgin G0    "  13.80 "1 " "                                " :  1    1757 "Elgin G0    "  13.80  1.000000  1.000000   4    1 118.698382 229.600000  68.879998 31.771797 128.576005 -14.694400 252.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1758 "Fischer G0  "  13.80 "1 " "                                " :  1    1758 "Fischer G0  "  13.80  1.000000  1.000000   4    1   4.342623   8.400000   2.520000  1.214244  4.275600 -0.932400   9.2400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1759 "Fischer G1  "  13.80 "1 " "                                " :  1    1759 "Fischer G1  "  13.80  1.000000  1.000000   4    1 461.145210 892.000008 267.600012 126.886404 415.672016 -108.824003 981.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1760 "Manor 1 G0  "  13.80 "1 " "                                " :  1    1760 "Manor 1 G0  "  13.80  1.000000  1.000000   4    1   1.757728   3.400000   1.020000  0.581937  1.730600 -0.377400   3.7400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1761 "Manor 1 G1  "  13.80 "1 " "                                " :  1    1761 "Manor 1 G1  "  13.80  1.000000  1.000000   4    1 746.517611 1443.999958 433.199978 243.181062 672.904015 -176.168001 1588.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1762 "Austin 17 G0"  13.80 "1 " "                                " :  1    1762 "Austin 17 G0"  13.80  1.000000  1.000000   4    1 267.278123 517.000008 155.100000 120.921516 289.520001 -33.087999 568.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1763 "Austin 22 G0"  13.80 "1 " "                                " :  1    1763 "Austin 22 G0"  13.80  1.000000  1.000000   4    1 136.275661 263.599992  79.079998 69.772899 147.616005 -16.870400 289.9600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1764 "Austin 26 G0"  13.80 "1 " "                                " :  1    1764 "Austin 26 G0"  13.80  1.000000  1.000000   4    1  22.850472  44.200000  13.259999 24.747603 24.752000 -2.828800  48.6200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1765 "Carrizo Sp~1"  13.80 "1 " "                                " :  1    1765 "Carrizo Sp~1"  13.80  1.000000  1.000000   8    1  14.991704  41.000000  12.300000  2.791208 22.960000 -2.624000  45.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1766 "Carrizo Sp~2"  13.80 "1 " "                                " :  1    1766 "Carrizo Sp~2"  13.80  1.000000  1.000000   8    1  17.185612  47.000000  14.100000  3.199678 26.320001 -3.008000  51.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1767 "Carrizo Sp~3"  13.80 "1 " "                                " :  1    1767 "Carrizo Sp~3"  13.80  1.000000  1.000000   8    1  25.303072  69.199997  20.760000  0.000000  0.000000  0.000000  76.1200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1768 "Wheeler G0  "  13.80 "1 " "                                " :  1    1768 "Wheeler G0  "  13.80  1.000000  1.000000   2    1  60.736769 170.400000  51.120001 -10.905600 95.424002 -10.905600 187.4400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1769 "Wheeler G1  "  13.80 "1 " "                                " :  1    1769 "Wheeler G1  "  13.80  1.000000  1.000000   2    1 285.505605 801.000023 240.300012 -51.264000 448.559999 -51.264000 881.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1770 "Floydada 1~2"  13.80 "1 " "                                " :  1    1770 "Floydada 1~2"  13.80  1.000000  1.000000   2    1 188.554895 528.999996 158.700001 -33.855999 296.239996 -33.855999 581.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1771 "Odonnell G0 "  13.80 "1 " "                                " :  1    1771 "Odonnell G0 "  13.80  1.000000  1.000000   6    1 421.803904 1082.199955 324.659991 -132.028401 504.305220 -132.028401 1190.4200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1772 "Clyde G0    "  13.80 "1 " "                                " :  1    1772 "Clyde G0    "  13.80  1.000000  1.000000   1    1 491.991568 551.300001 165.390003 30.686116 308.728004 -35.283199 606.4300 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1773 "Knox City G0"  13.80 "1 " "                                " :  1    1773 "Knox City G0"  13.80  1.000000  1.000000   2    1   5.097042  14.300001   4.290000 -1.587300  7.278700 -1.587300  15.7300 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1774 "Knox City G1"  13.80 "1 " "                                " :  1    1774 "Knox City G1"  13.80  1.000000  1.000000   2    1 248.222351 696.400023 208.920002 -44.569600 389.984012 -44.569600 766.0400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1775 "O Brien G0  "  13.80 "1 " "                                " :  1    1775 "O Brien G0  "  13.80  1.000000  1.000000   2    1 352.515650 989.000034 296.700001 -63.296002 553.840017 -63.296002 1087.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1776 "Old Glory G0"  13.80 "1 " "                                " :  1    1776 "Old Glory G0"  13.80  1.000000  1.000000   2    1   1.140597   3.200000   0.960000 -0.355200  1.628800 -0.355200   3.5200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1777 "Abilene 5 G0"  13.80 "1 " "                                " :  1    1777 "Abilene 5 G0"  13.80  1.000000  1.000000   5    1   1.350819   4.000000   1.200000  0.144253  2.036000 -0.444000   4.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1778 "Abilene 5 G1"  13.80 "1 " "                                " :  1    1778 "Abilene 5 G1"  13.80  1.000000  1.000000   5    1   2.161311   6.400000   1.920000  0.230805  3.257600 -0.710400   7.0400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1779 "Abilene 5 G2"  13.80 "1 " "                                " :  1    1779 "Abilene 5 G2"  13.80  1.000000  1.000000   5    1 314.740872 931.999969 279.600000 33.049431 434.312010 -113.704002 1025.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1780 "Crane 1 G0  "  13.80 "1 " "                                " :  1    1780 "Crane 1 G0  "  13.80  1.000000  1.000000   6    1 217.878771 559.000015 167.700005 -35.776001 313.039994 -35.776001 614.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1781 "Pecos 1 G0  "  13.80 "1 " "                                " :  1    1781 "Pecos 1 G0  "  13.80  1.000000  1.000000   6    1   2.377568   6.100000   1.830000 -0.366173  3.416000 -0.390400   6.7100 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
   1782 "Pecos 1 G1  "  13.80 "1 " "                                " :  1    1782 "Pecos 1 G1  "  13.80  1.000000  1.000000   6    1  59.439194 152.499998  45.750001 -9.154329 85.399997 -9.760000 167.7500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000
load data  [1417]             id   ------------long_id_------------     st      mw      mvar    mw_i    mvar_i  mw_z      mvar_z  ar zone  date_in date_out pid N own M nonc  thr_bus flg
      2 "Dallas 115  " 115.00 "1 " "                                "  :  1 249.850488 71.207392 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
      3 "Allen 115   " 115.00 "1 " "                                "  :  1 153.916907 43.866318 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
      4 "Carrollton~2" 115.00 "1 " "                                "  :  1 183.213294 52.215791 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
      5 "Carrollton~3" 115.00 "1 " "                                "  :  1 125.844264 35.865614 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
      6 "Celina 115  " 115.00 "1 " "                                "  :  1 21.415269 6.103352 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
      7 "The Colony~1" 115.00 "1 " "                                "  :  1 169.320786 48.256427 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
      8 "Allen 2 115 " 115.00 "1 " "                                "  :  1 73.977137 21.083485 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
      9 "Coppell 115 " 115.00 "1 " "                                "  :  1 179.795623 51.241755 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     10 "Denison 115 " 115.00 "1 " "                                "  :  1 40.649217 11.585027 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     11 "Denison 2 ~1" 115.00 "1 " "                                "  :  1 14.934945 4.256459 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     12 "Flower Mou~1" 115.00 "1 " "                                "  :  1 54.958135 15.663069 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     13 "Plano 115   " 115.00 "1 " "                                "  :  1 234.941459 66.958320 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     14 "Plano 2 115 " 115.00 "1 " "                                "  :  1 202.880716 57.821006 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     15 "Flower Mou~2" 115.00 "1 " "                                "  :  1 102.934682 29.336384 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     16 "Rockwall 115" 115.00 "1 " "                                "  :  1 68.221706 19.443187 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     17 "Frisco 115  " 115.00 "1 " "                                "  :  1 177.277470 50.524080 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     18 "Frisco 2 115" 115.00 "1 " "                                "  :  1 115.920353 33.037299 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     19 "Irving 115  " 115.00 "1 " "                                "  :  1 67.773169 19.315353 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     20 "Irving 2 115" 115.00 "1 " "                                "  :  1 26.892799 7.664448 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     21 "Garland 115 " 115.00 "1 " "                                "  :  1 144.814503 41.272134 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     22 "Garland 2 ~1" 115.00 "1 " "                                "  :  1 167.180479 47.646439 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     23 "Garland 3 ~1" 115.00 "1 " "                                "  :  1 141.616237 40.360627 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     24 "Garland 4 ~1" 115.00 "1 " "                                "  :  1 151.120865 43.069446 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     25 "Rowlett 115 " 115.00 "1 " "                                "  :  1 123.296857 35.139605 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     26 "Grand Prai~1" 115.00 "1 " "                                "  :  1 100.045991 28.513107 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     27 "Grand Prai~2" 115.00 "1 " "                                "  :  1 95.765376 27.293134 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     28 "Grand Prai~5" 115.00 "1 " "                                "  :  1 216.946292 61.829698 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     29 "Grand Prai~6" 115.00 "1 " "                                "  :  1 12.317741 3.510556 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     30 "Lewisville~1" 115.00 "1 " "                                "  :  1 180.102777 51.329291 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     31 "Gunter 115  " 115.00 "1 " "                                "  :  1 5.542061 1.579488 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     32 "Irving 3 115" 115.00 "1 " "                                "  :  1 350.930071 100.015068 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     33 "Lake Dalla~1" 115.00 "1 " "                                "  :  1 26.200491 7.467140 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     34 "Little Elm~1" 115.00 "1 " "                                "  :  1 85.158908 24.270289 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     35 "Mckinney 115" 115.00 "1 " "                                "  :  1 83.145362 23.696427 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     36 "Mckinney 2~1" 115.00 "1 " "                                "  :  1 182.179701 51.921213 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     37 "Mckinney 3~1" 115.00 "1 " "                                "  :  1 87.976897 25.073415 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     38 "Plano 3 115 " 115.00 "1 " "                                "  :  1 108.775425 31.000996 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     39 "Plano 4 115 " 115.00 "1 " "                                "  :  1 81.083059 23.108672 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     40 "Pottsboro ~1" 115.00 "1 " "                                "  :  1 13.712049 3.907934 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     41 "Lewisville~2" 115.00 "1 " "                                "  :  1 86.124241 24.545409 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     42 "Prosper 115 " 115.00 "1 " "                                "  :  1 25.820208 7.358760 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     43 "Richardson~1" 115.00 "1 " "                                "  :  1 190.543485 54.304892 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     44 "Rockwall 2~1" 115.00 "1 " "                                "  :  1 68.609303 19.553652 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     45 "Rowlett 2 ~1" 115.00 "1 " "                                "  :  1 60.240650 17.168586 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     46 "Sherman 115 " 115.00 "1 " "                                "  :  1 44.091168 12.565982 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     47 "Sherman 2 ~1" 115.00 "1 " "                                "  :  1 42.446393 12.097222 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     48 "Plano 5 115 " 115.00 "1 " "                                "  :  1 50.165600 14.297196 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     49 "Wylie 115   " 115.00 "1 " "                                "  :  1 117.490232 33.484718 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     50 "Wylie 2 115 " 115.00 "1 " "                                "  :  1 1.574760 0.448806 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     51 "Barry 115   " 115.00 "1 " "                                "  :  1 3.222651 0.918455 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     52 "Canton 115  " 115.00 "1 " "                                "  :  1 20.080045 5.722813 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     53 "Cedar Hill~1" 115.00 "1 " "                                "  :  1 110.606146 31.522751 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     54 "Chatfield ~1" 115.00 "1 " "                                "  :  1 0.733750 0.209119 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     55 "Corsicana ~1" 115.00 "1 " "                                "  :  1 8.917137 2.541384 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     56 "Corsicana ~2" 115.00 "1 " "                                "  :  1 68.577611 19.544621 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     57 "Crandall 115" 115.00 "1 " "                                "  :  1 11.359721 3.237521 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     58 "Desoto 115  " 115.00 "1 " "                                "  :  1 119.147873 33.957145 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     59 "Duncanvill~1" 115.00 "1 " "                                "  :  1 165.403390 47.139966 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     60 "Edgewood 115" 115.00 "1 " "                                "  :  1 5.815729 1.657483 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     61 "Ennis 115   " 115.00 "1 " "                                "  :  1 64.845484 18.480963 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     62 "Eustace 115 " 115.00 "1 " "                                "  :  1 6.946999 1.979895 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     63 "Ferris 115  " 115.00 "1 " "                                "  :  1 16.310707 4.648552 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     64 "Forney 115  " 115.00 "1 " "                                "  :  1 81.409711 23.201768 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     65 "Fruitvale ~1" 115.00 "1 " "                                "  :  1 2.489107 0.709395 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     66 "Fruitvale ~2" 115.00 "1 " "                                "  :  1 0.716686 0.204256 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     67 "Lancaster ~1" 115.00 "1 " "                                "  :  1 49.426976 14.086689 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     68 "Caddo Mill~1" 115.00 "1 " "                                "  :  1 14.406857 4.105954 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     69 "Grand Sali~1" 115.00 "1 " "                                "  :  1 10.872069 3.098540 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     70 "Hutchins 115" 115.00 "1 " "                                "  :  1 22.743820 6.481989 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     71 "Kaufman 115 " 115.00 "1 " "                                "  :  1 46.272582 13.187686 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     72 "Kemp 115    " 115.00 "1 " "                                "  :  1 35.636860 10.156505 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     73 "Kerens 115  " 115.00 "1 " "                                "  :  1 8.022498 2.286412 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     74 "Lancaster ~2" 115.00 "1 " "                                "  :  1 43.861687 12.500581 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     75 "Mabank 115  " 115.00 "1 " "                                "  :  1 16.093752 4.586719 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     76 "Malakoff 115" 115.00 "1 " "                                "  :  1 9.128287 2.601562 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     77 "Mesquite 115" 115.00 "1 " "                                "  :  1 136.670125 38.950986 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     78 "Mesquite 2~1" 115.00 "1 " "                                "  :  1 143.166614 40.802485 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     79 "Palmer 115  " 115.00 "1 " "                                "  :  1 11.228085 3.200004 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     80 "Powell 115  " 115.00 "1 " "                                "  :  1 1.474814 0.420322 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     81 "Red Oak 115 " 115.00 "1 " "                                "  :  1 87.857449 25.039375 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     82 "Rice 115    " 115.00 "1 " "                                "  :  1 6.286850 1.791752 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     83 "Mabank 2 115" 115.00 "1 " "                                "  :  1 35.541791 10.129410 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     84 "Scurry 115  " 115.00 "1 " "                                "  :  1 10.845365 3.090929 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     85 "Seagoville~1" 115.00 "1 " "                                "  :  1 44.705135 12.740964 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     86 "Terrell 115 " 115.00 "1 " "                                "  :  1 57.595736 16.414785 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     87 "Terrell 2 ~1" 115.00 "1 " "                                "  :  1 15.028472 4.283115 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     88 "Trinidad 115" 115.00 "1 " "                                "  :  1 3.570376 1.017557 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     89 "Trinidad 2~1" 115.00 "1 " "                                "  :  1 1.635702 0.466175 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     90 "Waxahachie~1" 115.00 "1 " "                                "  :  1 92.550039 26.376760 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     91 "Lavon 115   " 115.00 "1 " "                                "  :  1 7.483765 2.132873 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     92 "Waxahachie~2" 115.00 "1 " "                                "  :  1 20.564508 5.860885 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     93 "Wills Poin~1" 115.00 "1 " "                                "  :  1 22.881658 6.521273 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     94 "Nevada 115  " 115.00 "1 " "                                "  :  1 10.611345 3.024233 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     95 "Balch Spri~1" 115.00 "1 " "                                "  :  1 101.118588 28.818798 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     96 "Mesquite 3~1" 115.00 "1 " "                                "  :  1 63.156152 17.999503 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     97 "Sunnyvale ~1" 115.00 "1 " "                                "  :  1 12.476192 3.555715 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     98 "Royse City~1" 115.00 "1 " "                                "  :  1 54.619294 15.566500 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
     99 "Dallas 2 115" 115.00 "1 " "                                "  :  1 183.810532 52.386004 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    100 "Dallas 3 115" 115.00 "1 " "                                "  :  1 111.871314 31.883326 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    101 "Dallas 4 115" 115.00 "1 " "                                "  :  1 275.829148 78.611308 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    102 "Dallas 5 115" 115.00 "1 " "                                "  :  1 75.156987 21.419743 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    103 "Dallas 6 115" 115.00 "1 " "                                "  :  1 87.945211 25.064385 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    104 "Dallas 7 115" 115.00 "1 " "                                "  :  1 178.308618 50.817961 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    105 "Dallas 8 115" 115.00 "1 " "                                "  :  1 61.800784 17.613223 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    106 "Dallas 9 115" 115.00 "1 " "                                "  :  1 120.461798 34.331614 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    107 "Dallas 10 ~1" 115.00 "1 " "                                "  :  1 195.806491 55.804849 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    108 "Dallas 11 ~1" 115.00 "1 " "                                "  :  1 215.044880 61.287791 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    109 "Dallas 12 ~1" 115.00 "1 " "                                "  :  1 179.078937 51.037496 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    110 "Dallas 13 ~1" 115.00 "1 " "                                "  :  1 117.197704 33.401346 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    111 "Dallas 14 ~1" 115.00 "1 " "                                "  :  1 134.144664 38.231227 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    112 "Dallas 15 ~1" 115.00 "1 " "                                "  :  1 299.694324 85.412878 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    113 "Dallas 16 ~1" 115.00 "1 " "                                "  :  1 111.605608 31.807598 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    114 "Dallas 17 ~1" 115.00 "1 " "                                "  :  1 65.979016 18.804020 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    115 "Dallas 18 ~1" 115.00 "1 " "                                "  :  1 259.642768 73.998189 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    116 "Greenville~1" 115.00 "1 " "                                "  :  1 45.224369 12.888944 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    117 "Greenville~2" 115.00 "1 " "                                "  :  1 38.808319 11.060371 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    118 "Princeton ~1" 115.00 "1 " "                                "  :  1 34.420443 9.809826 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    119 "Anna 115    " 115.00 "1 " "                                "  :  1 28.840530 8.219551 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    120 "Arthur Cit~1" 115.00 "1 " "                                "  :  1 2.077808 0.592175 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    121 "Bagwell 115 " 115.00 "1 " "                                "  :  1 1.445917 0.412086 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    122 "Bagwell 2 ~1" 115.00 "1 " "                                "  :  1 0.566844 0.161551 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    123 "Bells 115   " 115.00 "1 " "                                "  :  1 5.828271 1.661057 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    124 "Ben Frankl~1" 115.00 "1 " "                                "  :  1 0.351030 0.100044 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    125 "Blossom 115 " 115.00 "1 " "                                "  :  1 5.376654 1.532346 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    126 "Bogata 115  " 115.00 "1 " "                                "  :  1 4.564488 1.300879 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    127 "Bonham 115  " 115.00 "1 " "                                "  :  1 26.782912 7.633130 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    128 "Brashear 115" 115.00 "1 " "                                "  :  1 1.681280 0.479165 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    129 "Brookston ~1" 115.00 "1 " "                                "  :  1 1.864080 0.531263 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    130 "Campbell 115" 115.00 "1 " "                                "  :  1 7.027914 2.002955 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    131 "Celeste 115 " 115.00 "1 " "                                "  :  1 7.269247 2.071735 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    132 "Blue Ridge~1" 115.00 "1 " "                                "  :  1 8.037125 2.290581 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    133 "Clarksvill~1" 115.00 "1 " "                                "  :  1 9.851934 2.807801 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    134 "Commerce 115" 115.00 "1 " "                                "  :  1 24.594040 7.009301 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    135 "Como 115    " 115.00 "1 " "                                "  :  1 3.206307 0.913798 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    136 "Cooper 115  " 115.00 "1 " "                                "  :  1 8.446660 2.407298 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    137 "Cumby 115   " 115.00 "1 " "                                "  :  1 4.332890 1.234874 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    138 "Deport 115  " 115.00 "1 " "                                "  :  1 2.202328 0.627664 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    139 "Detroit 115 " 115.00 "1 " "                                "  :  1 3.486555 0.993668 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    140 "Dike 115    " 115.00 "1 " "                                "  :  1 1.684405 0.480055 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    141 "Dodd City ~1" 115.00 "1 " "                                "  :  1 1.806467 0.514843 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    142 "Ector 115   " 115.00 "1 " "                                "  :  1 1.613182 0.459757 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    143 "Emory 115   " 115.00 "1 " "                                "  :  1 9.922052 2.827785 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    144 "Farmersvil~1" 115.00 "1 " "                                "  :  1 21.593222 6.154068 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    145 "Honey Grov~1" 115.00 "1 " "                                "  :  1 5.910045 1.684363 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    146 "Ivanhoe 115 " 115.00 "1 " "                                "  :  1 2.007185 0.572048 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    147 "Klondike 115" 115.00 "1 " "                                "  :  1 1.596699 0.455059 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    148 "Ladonia 115 " 115.00 "1 " "                                "  :  1 2.204187 0.628193 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    149 "Lake Creek~1" 115.00 "1 " "                                "  :  1 0.806881 0.229961 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    150 "Leesburg 115" 115.00 "1 " "                                "  :  1 1.892221 0.539283 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    151 "Leonard 115 " 115.00 "1 " "                                "  :  1 7.601285 2.166366 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    152 "Lone Oak 115" 115.00 "1 " "                                "  :  1 7.934741 2.261401 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    153 "Melissa 115 " 115.00 "1 " "                                "  :  1 13.892500 3.959363 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    154 "Mount Plea~1" 115.00 "1 " "                                "  :  1 44.208601 12.599452 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    155 "Mount Vern~1" 115.00 "1 " "                                "  :  1 10.190807 2.904380 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    156 "Howe 115    " 115.00 "1 " "                                "  :  1 8.039892 2.291369 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    157 "Paris 115   " 115.00 "1 " "                                "  :  1 43.845847 12.496066 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    158 "Paris 2 115 " 115.00 "1 " "                                "  :  1 21.094030 6.011799 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    159 "Pattonvill~1" 115.00 "1 " "                                "  :  1 1.650352 0.470350 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    160 "Pecan Gap ~1" 115.00 "1 " "                                "  :  1 0.904390 0.257751 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    161 "Petty 115   " 115.00 "1 " "                                "  :  1 0.535249 0.152546 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    162 "Pickton 115 " 115.00 "1 " "                                "  :  1 2.225040 0.634136 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    163 "Point 115   " 115.00 "1 " "                                "  :  1 5.543849 1.579997 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    164 "Powderly 115" 115.00 "1 " "                                "  :  1 7.164536 2.041893 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    165 "Quinlan 115 " 115.00 "1 " "                                "  :  1 36.277977 10.339224 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    166 "Quinlan 2 ~1" 115.00 "1 " "                                "  :  1 0.239747 0.068328 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    167 "Ravenna 115 " 115.00 "1 " "                                "  :  1 2.423490 0.690695 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    168 "Roxton 115  " 115.00 "1 " "                                "  :  1 1.815759 0.517491 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    169 "Saltillo 115" 115.00 "1 " "                                "  :  1 1.456276 0.415039 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    170 "Savoy 115   " 115.00 "1 " "                                "  :  1 3.436375 0.979367 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    171 "Scroggins ~1" 115.00 "1 " "                                "  :  1 2.571921 0.732997 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    172 "Sulphur Bl~1" 115.00 "1 " "                                "  :  1 0.617199 0.175902 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    173 "Sulphur Sp~1" 115.00 "1 " "                                "  :  1 38.102242 10.859139 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    174 "Sumner 115  " 115.00 "1 " "                                "  :  1 4.360052 1.242615 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    175 "Talco 115   " 115.00 "1 " "                                "  :  1 2.407855 0.686239 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    176 "Telephone ~1" 115.00 "1 " "                                "  :  1 2.157724 0.614951 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    177 "Telephone ~2" 115.00 "1 " "                                "  :  1 1.845495 0.525966 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    178 "Trenton 115 " 115.00 "1 " "                                "  :  1 4.109154 1.171109 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    179 "Whitewrigh~1" 115.00 "1 " "                                "  :  1 8.922682 2.542964 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    180 "Windom 115  " 115.00 "1 " "                                "  :  1 0.958989 0.273312 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    181 "Windom 2 115" 115.00 "1 " "                                "  :  1 0.954705 0.272091 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    182 "Van Alstyn~1" 115.00 "1 " "                                "  :  1 13.186091 3.758036 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    183 "Wolfe City~1" 115.00 "1 " "                                "  :  1 8.168761 2.328097 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    184 "Yantis 115  " 115.00 "1 " "                                "  :  1 5.234468 1.491823 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    185 "Annona 115  " 115.00 "1 " "                                "  :  1 1.501672 0.427976 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    186 "Avery 115   " 115.00 "1 " "                                "  :  1 3.356460 0.956591 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    187 "Cookville ~1" 115.00 "1 " "                                "  :  1 2.556296 0.728544 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    188 "Omaha 115   " 115.00 "1 " "                                "  :  1 4.446954 1.267382 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    189 "Henderson ~1" 115.00 "1 " "                                "  :  1 25.997338 7.409242 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    190 "Henderson ~2" 115.00 "1 " "                                "  :  1 19.401908 5.529544 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    191 "Laneville ~1" 115.00 "1 " "                                "  :  1 1.595341 0.454672 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    192 "Long Branc~1" 115.00 "1 " "                                "  :  1 0.946892 0.269864 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    193 "Mount Ente~1" 115.00 "1 " "                                "  :  1 4.003196 1.140911 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    194 "Overton 115 " 115.00 "1 " "                                "  :  1 12.533036 3.571915 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    195 "Pittsburg ~1" 115.00 "1 " "                                "  :  1 20.289424 5.782486 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    196 "Tatum 115   " 115.00 "1 " "                                "  :  1 6.592305 1.878807 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    197 "Tyler 115   " 115.00 "1 " "                                "  :  1 96.004838 27.361378 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    198 "Tyler 2 115 " 115.00 "1 " "                                "  :  1 58.072913 16.550779 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    199 "Tyler 3 115 " 115.00 "1 " "                                "  :  1 13.568991 3.867163 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    200 "Tyler 4 115 " 115.00 "1 " "                                "  :  1 3.387560 0.965455 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    201 "Tyler 5 115 " 115.00 "1 " "                                "  :  1 13.704932 3.905905 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    202 "Tyler 6 115 " 115.00 "1 " "                                "  :  1 21.423820 6.105788 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    203 "Tyler 7 115 " 115.00 "1 " "                                "  :  1 11.181449 3.186713 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    204 "Tyler 8 115 " 115.00 "1 " "                                "  :  1 7.909516 2.254212 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    205 "Arp 115     " 115.00 "1 " "                                "  :  1 6.151672 1.753226 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    206 "Athens 115  " 115.00 "1 " "                                "  :  1 26.958293 7.683113 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    207 "Athens 2 115" 115.00 "1 " "                                "  :  1 10.915820 3.111009 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    208 "Ben Wheele~1" 115.00 "1 " "                                "  :  1 9.036098 2.575288 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    209 "Big Sandy ~1" 115.00 "1 " "                                "  :  1 8.936097 2.546788 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    210 "Brownsboro~1" 115.00 "1 " "                                "  :  1 6.253237 1.782172 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    211 "Bullard 115 " 115.00 "1 " "                                "  :  1 15.659654 4.463001 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    212 "Chandler 115" 115.00 "1 " "                                "  :  1 14.175253 4.039947 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    213 "Chandler 2~1" 115.00 "1 " "                                "  :  1 0.220316 0.062790 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    214 "Cushing 115 " 115.00 "1 " "                                "  :  1 4.084448 1.164068 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    215 "Flint 115   " 115.00 "1 " "                                "  :  1 19.478472 5.551365 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    216 "Frankston ~2" 115.00 "1 " "                                "  :  1 9.382980 2.674149 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    217 "Frankston ~3" 115.00 "1 " "                                "  :  1 0.364069 0.103760 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    218 "Jacksonvil~1" 115.00 "1 " "                                "  :  1 41.231984 11.751116 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    219 "Larue 115   " 115.00 "1 " "                                "  :  1 4.337577 1.236210 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    220 "Lindale 115 " 115.00 "1 " "                                "  :  1 28.689575 8.176529 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    221 "Mineola 115 " 115.00 "1 " "                                "  :  1 19.986294 5.696094 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    222 "Murchison ~1" 115.00 "1 " "                                "  :  1 5.084465 1.449073 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    223 "Murchison ~2" 115.00 "1 " "                                "  :  1 0.190628 0.054329 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    224 "Murchison ~3" 115.00 "1 " "                                "  :  1 0.487509 0.138940 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    225 "Quitman 115 " 115.00 "1 " "                                "  :  1 11.279888 3.214768 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    226 "Reklaw 115  " 115.00 "1 " "                                "  :  1 1.028143 0.293021 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    227 "Rusk 115    " 115.00 "1 " "                                "  :  1 17.598751 5.015644 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    228 "Rusk 2 115  " 115.00 "1 " "                                "  :  1 0.196879 0.056110 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    229 "Troup 115   " 115.00 "1 " "                                "  :  1 11.864274 3.381318 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    230 "Van 115     " 115.00 "1 " "                                "  :  1 6.567305 1.871682 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    231 "Whitehouse~1" 115.00 "1 " "                                "  :  1 20.508178 5.844831 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    232 "Winona 115  " 115.00 "1 " "                                "  :  1 5.496973 1.566637 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    233 "Palestine ~1" 115.00 "1 " "                                "  :  1 26.248905 7.480938 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    234 "Palestine ~2" 115.00 "1 " "                                "  :  1 34.995937 9.973842 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    235 "Buffalo 115 " 115.00 "1 " "                                "  :  1 8.415775 2.398496 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    236 "Buffalo 2 ~1" 115.00 "1 " "                                "  :  1 0.103127 0.029391 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    237 "Centervill~1" 115.00 "1 " "                                "  :  1 5.193843 1.480245 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    238 "Crockett 115" 115.00 "1 " "                                "  :  1 18.769084 5.349189 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    239 "Donie 115   " 115.00 "1 " "                                "  :  1 1.040644 0.296583 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    240 "Elkhart 115 " 115.00 "1 " "                                "  :  1 7.920454 2.257329 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    241 "Fairfield ~1" 115.00 "1 " "                                "  :  1 11.056447 3.151087 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    242 "Grapeland ~1" 115.00 "1 " "                                "  :  1 8.934534 2.546342 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    243 "Jewett 115  " 115.00 "1 " "                                "  :  1 4.246951 1.210381 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    244 "Kennard 115 " 115.00 "1 " "                                "  :  1 2.971928 0.847000 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    245 "Kennard 2 ~1" 115.00 "1 " "                                "  :  1 0.143753 0.040969 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    246 "Kennard 3 ~1" 115.00 "1 " "                                "  :  1 0.117190 0.033399 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    247 "Leona 115   " 115.00 "1 " "                                "  :  1 1.048456 0.298810 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    248 "Lovelady 115" 115.00 "1 " "                                "  :  1 7.890765 2.248868 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    249 "Midway 115  " 115.00 "1 " "                                "  :  1 5.878230 1.675295 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    250 "Montalba 115" 115.00 "1 " "                                "  :  1 1.504714 0.428844 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    251 "Oakwood 115 " 115.00 "1 " "                                "  :  1 3.701628 1.054964 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    252 "Pennington~1" 115.00 "1 " "                                "  :  1 0.306255 0.087283 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    253 "Streetman ~1" 115.00 "1 " "                                "  :  1 3.004741 0.856351 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    254 "Teague 115  " 115.00 "1 " "                                "  :  1 10.381435 2.958709 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    255 "Tennessee ~1" 115.00 "1 " "                                "  :  1 14.089313 4.015454 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    256 "Trinity 115 " 115.00 "1 " "                                "  :  1 15.767469 4.493729 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    257 "Lufkin 115  " 115.00 "1 " "                                "  :  1 45.369560 12.930325 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    258 "Lufkin 2 115" 115.00 "1 " "                                "  :  1 53.132194 15.142676 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    259 "Alto 115    " 115.00 "1 " "                                "  :  1 6.529804 1.860994 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    260 "Chireno 115 " 115.00 "1 " "                                "  :  1 1.553153 0.442648 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    261 "Diboll 115  " 115.00 "1 " "                                "  :  1 14.226817 4.054642 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    262 "Douglass 115" 115.00 "1 " "                                "  :  1 1.971910 0.561994 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    263 "Etoile 115  " 115.00 "1 " "                                "  :  1 2.032849 0.579362 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    264 "Garrison 115" 115.00 "1 " "                                "  :  1 5.590725 1.593357 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    265 "Huntington~1" 115.00 "1 " "                                "  :  1 12.462723 3.551876 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    266 "Nacogdoche~1" 115.00 "1 " "                                "  :  1 23.297291 6.639728 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    267 "Nacogdoche~2" 115.00 "1 " "                                "  :  1 4.732897 1.348876 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    268 "Nacogdoche~3" 115.00 "1 " "                                "  :  1 31.402123 8.949605 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    269 "Nacogdoche~4" 115.00 "1 " "                                "  :  1 27.486429 7.833632 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    270 "Pollok 115  " 115.00 "1 " "                                "  :  1 6.431364 1.832939 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    271 "Timpson 115 " 115.00 "1 " "                                "  :  1 5.779791 1.647240 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    272 "Timpson 2 ~1" 115.00 "1 " "                                "  :  1 1.292211 0.368280 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    273 "Wiergate 115" 115.00 "1 " "                                "  :  1 0.225004 0.064126 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    274 "Zavalla 115 " 115.00 "1 " "                                "  :  1 4.431329 1.262929 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    275 "Arlington ~1" 115.00 "1 " "                                "  :  1 183.276677 52.233851 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    276 "Arlington ~2" 115.00 "1 " "                                "  :  1 73.786998 21.029294 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    277 "Euless 115  " 115.00 "1 " "                                "  :  1 122.282767 34.850588 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    278 "Aledo 115   " 115.00 "1 " "                                "  :  1 33.157709 9.449948 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    279 "Alvarado 115" 115.00 "1 " "                                "  :  1 48.166680 13.727504 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    280 "Arlington ~3" 115.00 "1 " "                                "  :  1 188.434863 53.703934 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    281 "Arlington ~4" 115.00 "1 " "                                "  :  1 62.622291 17.847353 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    282 "Arlington ~5" 115.00 "1 " "                                "  :  1 190.604424 54.322261 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    283 "Arlington ~6" 115.00 "1 " "                                "  :  1 148.724592 42.386508 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    284 "Azle 115    " 115.00 "1 " "                                "  :  1 66.476309 18.945748 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    285 "Bedford 115 " 115.00 "1 " "                                "  :  1 194.553506 55.447751 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    286 "Boyd 115    " 115.00 "1 " "                                "  :  1 14.216715 4.051764 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    287 "Burleson 115" 115.00 "1 " "                                "  :  1 145.638454 41.506958 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    288 "Cleburne 115" 115.00 "1 " "                                "  :  1 43.291265 12.338010 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    289 "Cleburne 2~1" 115.00 "1 " "                                "  :  1 60.501486 17.242923 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    290 "North Rich~2" 115.00 "1 " "                                "  :  1 152.895510 43.575221 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    291 "Cresson 115 " 115.00 "1 " "                                "  :  1 3.953963 1.126879 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    292 "Crowley 115 " 115.00 "1 " "                                "  :  1 54.487658 15.528983 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    293 "Forreston ~1" 115.00 "1 " "                                "  :  1 1.057965 0.301520 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    294 "Glen Rose ~1" 115.00 "1 " "                                "  :  1 17.237036 4.912555 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    295 "Godley 115  " 115.00 "1 " "                                "  :  1 9.424181 2.685891 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    296 "Granbury 115" 115.00 "1 " "                                "  :  1 53.602773 15.276790 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    297 "Granbury 2~1" 115.00 "1 " "                                "  :  1 61.259615 17.458990 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    298 "Grandview ~1" 115.00 "1 " "                                "  :  1 14.321537 4.081638 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    299 "Grapevine ~1" 115.00 "1 " "                                "  :  1 112.914658 32.180676 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    300 "Haslet 115  " 115.00 "1 " "                                "  :  1 38.991147 11.112477 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    301 "Hurst 115   " 115.00 "1 " "                                "  :  1 140.338874 39.996579 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    302 "Itasca 115  " 115.00 "1 " "                                "  :  1 7.517893 2.142599 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    303 "Joshua 115  " 115.00 "1 " "                                "  :  1 41.740882 11.896151 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    304 "Keene 115   " 115.00 "1 " "                                "  :  1 11.898455 3.391059 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    305 "Kennedale ~1" 115.00 "1 " "                                "  :  1 16.488659 4.699268 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    306 "Kennedale ~2" 115.00 "1 " "                                "  :  1 0.370532 0.105602 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    307 "Mansfield ~1" 115.00 "1 " "                                "  :  1 149.580228 42.630365 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    308 "Maypearl 115" 115.00 "1 " "                                "  :  1 4.590205 1.308208 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    309 "Midlothian~1" 115.00 "1 " "                                "  :  1 70.659417 20.137934 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    310 "Millsap 115 " 115.00 "1 " "                                "  :  1 7.659280 2.182895 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    311 "Mineral We~1" 115.00 "1 " "                                "  :  1 53.914797 15.365717 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    312 "Nemo 115    " 115.00 "1 " "                                "  :  1 3.271405 0.932350 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    313 "Newark 115  " 115.00 "1 " "                                "  :  1 8.093192 2.306560 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    314 "Paradise 115" 115.00 "1 " "                                "  :  1 12.985674 3.700917 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    315 "Rhome 115   " 115.00 "1 " "                                "  :  1 20.896037 5.955371 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    316 "Springtown~1" 115.00 "1 " "                                "  :  1 43.264449 12.330368 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    317 "Venus 115   " 115.00 "1 " "                                "  :  1 20.298798 5.785158 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    318 "Weatherfor~1" 115.00 "1 " "                                "  :  1 21.420144 6.104741 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    319 "Weatherfor~2" 115.00 "1 " "                                "  :  1 49.231961 14.031109 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    320 "Weatherfor~4" 115.00 "1 " "                                "  :  1 60.323536 17.192207 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    321 "Weatherfor~6" 115.00 "1 " "                                "  :  1 28.031209 7.988895 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    322 "Southlake ~1" 115.00 "1 " "                                "  :  1 65.011245 18.528205 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    323 "Rio Vista ~1" 115.00 "1 " "                                "  :  1 5.106999 1.455495 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    324 "Fort Worth~5" 115.00 "1 " "                                "  :  1 188.971162 53.856778 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    325 "Fort Wort~18" 115.00 "1 " "                                "  :  1 193.863642 55.251139 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    326 "Fort Wort~19" 115.00 "1 " "                                "  :  1 174.074328 49.611181 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    327 "Fort Wort~20" 115.00 "1 " "                                "  :  1 86.268067 24.586399 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    328 "Fort Wort~21" 115.00 "1 " "                                "  :  1 93.186283 26.558089 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    329 "Fort Wort~22" 115.00 "1 " "                                "  :  1 52.922648 15.082955 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    330 "Haltom Cit~1" 115.00 "1 " "                                "  :  1 127.565289 36.356106 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    331 "Fort Wort~23" 115.00 "1 " "                                "  :  1 95.053566 27.090266 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    332 "Fort Wort~24" 115.00 "1 " "                                "  :  1 113.953125 32.476640 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    333 "Fort Wort~25" 115.00 "1 " "                                "  :  1 250.657368 71.437353 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    334 "Fort Worth~1" 115.00 "1 " "                                "  :  1 47.279355 13.474616 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    335 "Fort Worth~4" 115.00 "1 " "                                "  :  1 69.167542 19.712749 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    336 "Fort Worth~6" 115.00 "1 " "                                "  :  1 57.783443 16.468281 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    337 "Fort Worth~8" 115.00 "1 " "                                "  :  1 50.421560 14.370145 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    338 "Fort Worth~9" 115.00 "1 " "                                "  :  1 190.731180 54.358387 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    339 "Fort Wort~10" 115.00 "1 " "                                "  :  1 64.209241 18.299633 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    340 "Fort Wort~12" 115.00 "1 " "                                "  :  1 7.593462 2.164137 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    341 "Fort Wort~16" 115.00 "1 " "                                "  :  1 11.922832 3.398007 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    342 "Fort Wort~17" 115.00 "1 " "                                "  :  1 117.151392 33.388147 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    343 "North Rich~3" 115.00 "1 " "                                "  :  1 81.526721 23.235115 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    344 "Denton 115  " 115.00 "1 " "                                "  :  1 169.749832 48.378700 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    345 "Denton 2 115" 115.00 "1 " "                                "  :  1 25.788519 7.349727 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    346 "Denton 3 115" 115.00 "1 " "                                "  :  1 48.222747 13.743484 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    347 "Denton 4 115" 115.00 "1 " "                                "  :  1 96.425998 27.481410 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    348 "Alvord 115  " 115.00 "1 " "                                "  :  1 7.693408 2.192621 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    349 "Argyle 115  " 115.00 "1 " "                                "  :  1 44.900152 12.796544 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    350 "Aubrey 115  " 115.00 "1 " "                                "  :  1 53.973305 15.382391 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    351 "Bellevue 115" 115.00 "1 " "                                "  :  1 2.079667 0.592705 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    352 "Bowie 115   " 115.00 "1 " "                                "  :  1 18.047941 5.143663 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    353 "Collinsvil~1" 115.00 "1 " "                                "  :  1 6.012263 1.713495 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    354 "Decatur 115 " 115.00 "1 " "                                "  :  1 37.996560 10.829020 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    355 "Era 115     " 115.00 "1 " "                                "  :  1 0.801016 0.228289 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    356 "Forestburg~1" 115.00 "1 " "                                "  :  1 2.020195 0.575755 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    357 "Gainesvill~1" 115.00 "1 " "                                "  :  1 48.544145 13.835081 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    358 "Keller 115  " 115.00 "1 " "                                "  :  1 147.208333 41.954377 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    359 "Gordonvill~1" 115.00 "1 " "                                "  :  1 3.308139 0.942819 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    360 "Justin 115  " 115.00 "1 " "                                "  :  1 31.929106 9.099795 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    361 "Keller 2 115" 115.00 "1 " "                                "  :  1 84.459287 24.070896 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    362 "Krum 115    " 115.00 "1 " "                                "  :  1 17.536874 4.998009 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    363 "Lindsay 115 " 115.00 "1 " "                                "  :  1 1.741419 0.496304 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    364 "Montague 115" 115.00 "1 " "                                "  :  1 1.358567 0.387192 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    365 "Muenster 115" 115.00 "1 " "                                "  :  1 5.320899 1.516456 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    366 "Muenster 2~1" 115.00 "1 " "                                "  :  1 0.427456 0.121825 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    367 "Nocona 115  " 115.00 "1 " "                                "  :  1 10.056370 2.866065 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    368 "Pilot Poin~1" 115.00 "1 " "                                "  :  1 16.232701 4.626320 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    369 "Ponder 115  " 115.00 "1 " "                                "  :  1 11.257338 3.208341 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    370 "Ringgold 115" 115.00 "1 " "                                "  :  1 0.433032 0.123414 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    371 "Roanoke 115 " 115.00 "1 " "                                "  :  1 67.397761 19.208363 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    372 "Rosston 115 " 115.00 "1 " "                                "  :  1 0.081774 0.023306 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    373 "Sadler 115  " 115.00 "1 " "                                "  :  1 2.624209 0.747900 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    374 "Saint Jo 115" 115.00 "1 " "                                "  :  1 3.518150 1.002673 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    375 "Sanger 115  " 115.00 "1 " "                                "  :  1 32.896876 9.375609 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    376 "Sanger 2 115" 115.00 "1 " "                                "  :  1 0.464626 0.132418 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    377 "Sunset 115  " 115.00 "1 " "                                "  :  1 3.443810 0.981486 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    378 "Tioga 115   " 115.00 "1 " "                                "  :  1 2.512698 0.716119 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    379 "Valley Vie~1" 115.00 "1 " "                                "  :  1 8.818606 2.513302 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    380 "Whitesboro~1" 115.00 "1 " "                                "  :  1 16.977441 4.838571 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    381 "Wichita Fa~1" 115.00 "1 " "                                "  :  1 55.283087 15.755679 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    382 "Wichita Fa~2" 115.00 "1 " "                                "  :  1 8.820464 2.513832 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    383 "Wichita Fa~3" 115.00 "1 " "                                "  :  1 43.723184 12.461107 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    384 "Wichita Fa~4" 115.00 "1 " "                                "  :  1 62.332392 17.764732 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    385 "Wichita Fa~5" 115.00 "1 " "                                "  :  1 33.432645 9.528303 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    386 "Sheppard A~1" 115.00 "1 " "                                "  :  1 3.782057 1.077886 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    387 "Burkburnet~1" 115.00 "1 " "                                "  :  1 20.945349 5.969425 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    388 "Byers 115   " 115.00 "1 " "                                "  :  1 1.323255 0.377128 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    389 "Electra 115 " 115.00 "1 " "                                "  :  1 6.508484 1.854918 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    390 "Goree 115   " 115.00 "1 " "                                "  :  1 0.475777 0.135597 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    391 "Harrold 115 " 115.00 "1 " "                                "  :  1 0.358691 0.102227 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    392 "Henrietta ~1" 115.00 "1 " "                                "  :  1 8.978437 2.558854 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    393 "Holliday 115" 115.00 "1 " "                                "  :  1 4.306156 1.227254 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    394 "Iowa Park ~1" 115.00 "1 " "                                "  :  1 24.244195 6.909595 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    395 "Iowa Park ~2" 115.00 "1 " "                                "  :  1 0.555693 0.158372 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    396 "Munday 115  " 115.00 "1 " "                                "  :  1 2.984759 0.850656 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    397 "Newcastle ~1" 115.00 "1 " "                                "  :  1 2.374328 0.676683 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    398 "Oklaunion ~1" 115.00 "1 " "                                "  :  1 0.301078 0.085807 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    399 "Olney 115   " 115.00 "1 " "                                "  :  1 10.145742 2.891537 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    400 "Petrolia 115" 115.00 "1 " "                                "  :  1 1.490521 0.424798 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    401 "Scotland 115" 115.00 "1 " "                                "  :  1 1.098376 0.313037 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    402 "Seymour 115 " 115.00 "1 " "                                "  :  1 7.099488 2.023354 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    403 "Vernon 115  " 115.00 "1 " "                                "  :  1 24.143836 6.880993 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    404 "Weinert 115 " 115.00 "1 " "                                "  :  1 0.377276 0.107524 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    405 "Windthorst~1" 115.00 "1 " "                                "  :  1 2.469953 0.703937 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    406 "Stephenvil~1" 115.00 "1 " "                                "  :  1 62.653983 17.856385 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    407 "Stephenvil~2" 115.00 "1 " "                                "  :  1 2.064739 0.588451 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    408 "Breckenrid~1" 115.00 "1 " "                                "  :  1 21.919875 6.247164 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    409 "Bridgeport~1" 115.00 "1 " "                                "  :  1 27.550980 7.852030 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    410 "Bryson 115  " 115.00 "1 " "                                "  :  1 1.959918 0.558577 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    411 "Caddo 115   " 115.00 "1 " "                                "  :  1 0.628929 0.179245 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    412 "Albany 115  " 115.00 "1 " "                                "  :  1 6.172278 1.759099 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    413 "Chico 115   " 115.00 "1 " "                                "  :  1 8.249205 2.351024 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    414 "Blanket 115 " 115.00 "1 " "                                "  :  1 3.339661 0.951803 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    415 "Bluff Dale~1" 115.00 "1 " "                                "  :  1 3.451795 0.983762 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    416 "Carbon 115  " 115.00 "1 " "                                "  :  1 1.491878 0.425185 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    417 "Carlton 115 " 115.00 "1 " "                                "  :  1 0.516794 0.147286 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    418 "Cisco 115   " 115.00 "1 " "                                "  :  1 13.946129 3.974647 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    419 "Comanche 115" 115.00 "1 " "                                "  :  1 18.392511 5.241865 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    420 "Cross Plai~1" 115.00 "1 " "                                "  :  1 4.624333 1.317935 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    421 "De Leon 115 " 115.00 "1 " "                                "  :  1 8.861070 2.525405 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    422 "Desdemona ~1" 115.00 "1 " "                                "  :  1 0.992147 0.282762 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    423 "Dublin 115  " 115.00 "1 " "                                "  :  1 21.939376 6.252722 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    424 "Eastland 115" 115.00 "1 " "                                "  :  1 13.719423 3.910036 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    425 "Graford 115 " 115.00 "1 " "                                "  :  1 5.933382 1.691014 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    426 "Graham 115  " 115.00 "1 " "                                "  :  1 32.319137 9.210955 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    427 "Graham 2 115" 115.00 "1 " "                                "  :  1 0.182828 0.052106 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    428 "Gordon 115  " 115.00 "1 " "                                "  :  1 2.742422 0.781590 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    429 "Gorman 115  " 115.00 "1 " "                                "  :  1 4.114852 1.172733 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    430 "Gustine 115 " 115.00 "1 " "                                "  :  1 2.471836 0.704473 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    431 "Hico 115    " 115.00 "1 " "                                "  :  1 9.653325 2.751198 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    432 "Jacksboro ~1" 115.00 "1 " "                                "  :  1 15.262492 4.349810 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    433 "Jermyn 115  " 115.00 "1 " "                                "  :  1 0.355905 0.101433 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    434 "Loving 115  " 115.00 "1 " "                                "  :  1 1.026275 0.292488 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    435 "Lipan 115   " 115.00 "1 " "                                "  :  1 7.269247 2.071735 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    436 "Mingus 115  " 115.00 "1 " "                                "  :  1 1.172538 0.334173 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    437 "Moran 115   " 115.00 "1 " "                                "  :  1 1.233480 0.351542 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    438 "Moran 2 115 " 115.00 "1 " "                                "  :  1 0.809319 0.230656 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    439 "Moran 3 115 " 115.00 "1 " "                                "  :  1 0.234020 0.066696 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    440 "Ranger 115  " 115.00 "1 " "                                "  :  1 7.893300 2.249590 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    441 "Rising Sta~1" 115.00 "1 " "                                "  :  1 4.646272 1.324188 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    442 "Santo 115   " 115.00 "1 " "                                "  :  1 3.654125 1.041426 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    443 "Sidney 115  " 115.00 "1 " "                                "  :  1 0.684996 0.195224 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    444 "Strawn 115  " 115.00 "1 " "                                "  :  1 2.381641 0.678768 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    445 "Tolar 115   " 115.00 "1 " "                                "  :  1 6.428237 1.832048 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    446 "South Bend~1" 115.00 "1 " "                                "  :  1 0.507043 0.144507 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    447 "Throckmort~1" 115.00 "1 " "                                "  :  1 2.591284 0.738516 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    448 "Palo Pinto~1" 115.00 "1 " "                                "  :  1 2.796052 0.796875 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    449 "Perrin 115  " 115.00 "1 " "                                "  :  1 3.351849 0.955277 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    450 "Poolville ~1" 115.00 "1 " "                                "  :  1 6.111335 1.741730 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    451 "Whitt 115   " 115.00 "1 " "                                "  :  1 0.221831 0.063222 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    452 "Woodson 115 " 115.00 "1 " "                                "  :  1 1.118908 0.318889 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    453 "Temple 115  " 115.00 "1 " "                                "  :  1 41.189960 11.739139 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    454 "Temple 2 115" 115.00 "1 " "                                "  :  1 76.897514 21.915792 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    455 "Temple 3 115" 115.00 "1 " "                                "  :  1 59.158307 16.860119 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    456 "Temple 4 115" 115.00 "1 " "                                "  :  1 0.002438 0.000695 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    457 "Bartlett 115" 115.00 "1 " "                                "  :  1 8.085879 2.304476 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    458 "Belton 115  " 115.00 "1 " "                                "  :  1 83.301371 23.740892 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    459 "Buckholts ~1" 115.00 "1 " "                                "  :  1 3.233507 0.921549 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    460 "Burlington~1" 115.00 "1 " "                                "  :  1 1.280313 0.364889 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    461 "Cameron 115 " 115.00 "1 " "                                "  :  1 17.206508 4.903855 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    462 "Copperas C~1" 115.00 "1 " "                                "  :  1 86.621535 24.687137 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    463 "Copperas C~2" 115.00 "1 " "                                "  :  1 0.036814 0.010492 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    464 "Eddy 115    " 115.00 "1 " "                                "  :  1 6.988910 1.991839 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    465 "Evant 115   " 115.00 "1 " "                                "  :  1 2.588846 0.737821 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    466 "Florence 115" 115.00 "1 " "                                "  :  1 8.299538 2.365368 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    467 "Gatesville~1" 115.00 "1 " "                                "  :  1 41.377664 11.792634 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    468 "Granger 115 " 115.00 "1 " "                                "  :  1 5.194881 1.480541 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    469 "Hamilton 115" 115.00 "1 " "                                "  :  1 12.134913 3.458450 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    470 "Holland 115 " 115.00 "1 " "                                "  :  1 6.374608 1.816763 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    471 "Jarrell 115 " 115.00 "1 " "                                "  :  1 7.915035 2.255785 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    472 "Jonesboro ~1" 115.00 "1 " "                                "  :  1 1.855096 0.528702 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    473 "Kempner 115 " 115.00 "1 " "                                "  :  1 18.573174 5.293354 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    474 "Fort Hood ~1" 115.00 "1 " "                                "  :  1 119.810939 34.146115 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    475 "Killeen 115 " 115.00 "1 " "                                "  :  1 97.569281 27.807245 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    476 "Killeen 2 ~1" 115.00 "1 " "                                "  :  1 74.179471 21.141149 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    477 "Harker Hei~1" 115.00 "1 " "                                "  :  1 76.531857 21.811579 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    478 "Killeen 3 ~1" 115.00 "1 " "                                "  :  1 108.453655 30.909291 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    479 "Lampasas 115" 115.00 "1 " "                                "  :  1 27.444050 7.821554 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    480 "Little Riv~1" 115.00 "1 " "                                "  :  1 5.128939 1.461747 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    481 "Milano 115  " 115.00 "1 " "                                "  :  1 2.988079 0.851602 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    482 "Moody 115   " 115.00 "1 " "                                "  :  1 12.622455 3.597400 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    483 "Oglesby 115 " 115.00 "1 " "                                "  :  1 2.345075 0.668347 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    484 "Pottsville~1" 115.00 "1 " "                                "  :  1 0.180390 0.051411 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    485 "Purmela 115 " 115.00 "1 " "                                "  :  1 0.628929 0.179245 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    486 "Rockdale 115" 115.00 "1 " "                                "  :  1 18.374334 5.236685 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    487 "Rogers 115  " 115.00 "1 " "                                "  :  1 6.089396 1.735478 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    488 "Rosebud 115 " 115.00 "1 " "                                "  :  1 6.269787 1.786889 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    489 "Salado 115  " 115.00 "1 " "                                "  :  1 16.552040 4.717331 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    490 "Salado 2 115" 115.00 "1 " "                                "  :  1 0.053176 0.015155 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    491 "Taylor 115  " 115.00 "1 " "                                "  :  1 36.120781 10.294423 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    492 "Thorndale ~1" 115.00 "1 " "                                "  :  1 6.229766 1.775483 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    493 "Thrall 115  " 115.00 "1 " "                                "  :  1 3.611874 1.029384 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    494 "Troy 115    " 115.00 "1 " "                                "  :  1 10.379763 2.958232 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    495 "Troy 2 115  " 115.00 "1 " "                                "  :  1 16.174196 4.609646 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    496 "Abbott 115  " 115.00 "1 " "                                "  :  1 2.527904 0.720453 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    497 "Aquilla 115 " 115.00 "1 " "                                "  :  1 2.474274 0.705168 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    498 "Aquilla 2 ~1" 115.00 "1 " "                                "  :  1 0.589925 0.168129 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    499 "Axtell 115  " 115.00 "1 " "                                "  :  1 5.438527 1.549980 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    500 "Blooming G~1" 115.00 "1 " "                                "  :  1 3.810138 1.085889 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    501 "Blum 115    " 115.00 "1 " "                                "  :  1 3.902771 1.112290 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    502 "Mertens 115 " 115.00 "1 " "                                "  :  1 0.865387 0.246635 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    503 "Bremond 115 " 115.00 "1 " "                                "  :  1 3.107868 0.885742 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    504 "Bruceville~1" 115.00 "1 " "                                "  :  1 4.485384 1.278334 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    505 "Bynum 115   " 115.00 "1 " "                                "  :  1 1.272484 0.362658 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    506 "Chilton 115 " 115.00 "1 " "                                "  :  1 4.334246 1.235260 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    507 "China Spri~1" 115.00 "1 " "                                "  :  1 12.122724 3.454977 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    508 "Clifton 115 " 115.00 "1 " "                                "  :  1 17.290667 4.927840 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    509 "Coolidge 115" 115.00 "1 " "                                "  :  1 3.268967 0.931656 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    510 "Covington ~1" 115.00 "1 " "                                "  :  1 3.649250 1.040036 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    511 "Cranfills ~1" 115.00 "1 " "                                "  :  1 1.306612 0.372384 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    512 "Crawford 115" 115.00 "1 " "                                "  :  1 6.915779 1.970997 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    513 "Dawson 115  " 115.00 "1 " "                                "  :  1 3.861330 1.100479 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    514 "Elm Mott 115" 115.00 "1 " "                                "  :  1 7.325314 2.087715 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    515 "Frost 115   " 115.00 "1 " "                                "  :  1 4.080724 1.163006 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    516 "Groesbeck ~1" 115.00 "1 " "                                "  :  1 17.202909 4.902829 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    517 "Hewitt 115  " 115.00 "1 " "                                "  :  1 33.040699 9.416600 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    518 "Hillsboro ~1" 115.00 "1 " "                                "  :  1 26.909864 7.669311 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    519 "Hubbard 115 " 115.00 "1 " "                                "  :  1 5.611605 1.599307 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    520 "Iredell 115 " 115.00 "1 " "                                "  :  1 1.925790 0.548850 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    521 "Iredell 2 ~1" 115.00 "1 " "                                "  :  1 0.253522 0.072254 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    522 "Italy 115   " 115.00 "1 " "                                "  :  1 8.044438 2.292665 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    523 "Kopperl 115 " 115.00 "1 " "                                "  :  1 2.649789 0.755190 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    524 "Kosse 115   " 115.00 "1 " "                                "  :  1 2.637601 0.751716 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    525 "Kosse 2 115 " 115.00 "1 " "                                "  :  1 0.368094 0.104907 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    526 "Lorena 115  " 115.00 "1 " "                                "  :  1 19.089694 5.440563 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    527 "Lott 115    " 115.00 "1 " "                                "  :  1 5.548225 1.581244 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    528 "Mc Gregor ~1" 115.00 "1 " "                                "  :  1 22.687753 6.466009 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    529 "Malone 115  " 115.00 "1 " "                                "  :  1 1.233480 0.351542 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    530 "Marlin 115  " 115.00 "1 " "                                "  :  1 21.227565 6.049856 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    531 "Mart 115    " 115.00 "1 " "                                "  :  1 8.566108 2.441341 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    532 "Meridian 115" 115.00 "1 " "                                "  :  1 6.157652 1.754931 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    533 "Mexia 115   " 115.00 "1 " "                                "  :  1 27.577797 7.859672 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    534 "Milford 115 " 115.00 "1 " "                                "  :  1 3.356725 0.956666 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    535 "Morgan 115  " 115.00 "1 " "                                "  :  1 4.331808 1.234565 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    536 "Mount Calm~1" 115.00 "1 " "                                "  :  1 2.893560 0.824665 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    537 "Penelope 115" 115.00 "1 " "                                "  :  1 1.006774 0.286930 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    538 "Prairie Hi~1" 115.00 "1 " "                                "  :  1 0.641117 0.182718 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    539 "Purdon 115  " 115.00 "1 " "                                "  :  1 3.490799 0.994878 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    540 "Reagan 115  " 115.00 "1 " "                                "  :  1 0.463165 0.132002 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    541 "Richland 115" 115.00 "1 " "                                "  :  1 2.128119 0.606514 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    542 "Riesel 115  " 115.00 "1 " "                                "  :  1 6.484304 1.848027 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    543 "Riesel 2 115" 115.00 "1 " "                                "  :  1 0.263273 0.075033 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    544 "Riesel 3 115" 115.00 "1 " "                                "  :  1 0.694747 0.198003 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    545 "Thornton 115" 115.00 "1 " "                                "  :  1 3.573681 1.018499 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    546 "Valley Mil~1" 115.00 "1 " "                                "  :  1 9.741083 2.776209 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    547 "Walnut Spr~1" 115.00 "1 " "                                "  :  1 2.917937 0.831612 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    548 "West 115    " 115.00 "1 " "                                "  :  1 15.732971 4.483896 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    549 "Whitney 115 " 115.00 "1 " "                                "  :  1 24.657421 7.027365 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    550 "Wortham 115 " 115.00 "1 " "                                "  :  1 2.579734 0.735224 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    551 "Waco 115    " 115.00 "1 " "                                "  :  1 146.555030 41.768184 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    552 "Waco 2 115  " 115.00 "1 " "                                "  :  1 71.071392 20.255347 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    553 "Waco 3 115  " 115.00 "1 " "                                "  :  1 85.356361 24.326563 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    554 "Waco 4 115  " 115.00 "1 " "                                "  :  1 59.665352 17.004625 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    555 "Woodway 115 " 115.00 "1 " "                                "  :  1 57.300776 16.330720 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    556 "Brownwood ~1" 115.00 "1 " "                                "  :  1 62.288326 17.752174 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    557 "Early 115   " 115.00 "1 " "                                "  :  1 12.371370 3.525840 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    558 "Art 115     " 115.00 "1 " "                                "  :  1 0.296091 0.084386 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    559 "Ballinger ~1" 115.00 "1 " "                                "  :  1 11.533322 3.286997 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    560 "Bangs 115   " 115.00 "1 " "                                "  :  1 7.179052 2.046030 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    561 "Bangs 2 115 " 115.00 "1 " "                                "  :  1 0.082905 0.023628 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    562 "Brady 115   " 115.00 "1 " "                                "  :  1 16.796629 4.787039 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    563 "Brookesmit~1" 115.00 "1 " "                                "  :  1 1.055528 0.300825 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    564 "Burkett 115 " 115.00 "1 " "                                "  :  1 0.471376 0.134342 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    565 "Castell 115 " 115.00 "1 " "                                "  :  1 0.149230 0.042530 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    566 "Cherokee 115" 115.00 "1 " "                                "  :  1 1.324117 0.377373 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    567 "Coleman 115 " 115.00 "1 " "                                "  :  1 13.994427 3.988412 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    568 "Doole 115   " 115.00 "1 " "                                "  :  1 0.097118 0.027679 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    569 "Eden 115    " 115.00 "1 " "                                "  :  1 7.551496 2.152176 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    570 "Fort Mc Ka~1" 115.00 "1 " "                                "  :  1 0.144492 0.041180 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    571 "Fredonia 115" 115.00 "1 " "                                "  :  1 0.452426 0.128942 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    572 "Goldthwait~1" 115.00 "1 " "                                "  :  1 8.653865 2.466352 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    573 "Gouldbusk ~1" 115.00 "1 " "                                "  :  1 0.421633 0.120165 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    574 "Hext 115    " 115.00 "1 " "                                "  :  1 0.184761 0.052657 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    575 "Junction 115" 115.00 "1 " "                                "  :  1 9.342252 2.662542 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    576 "Lohn 115    " 115.00 "1 " "                                "  :  1 0.502170 0.143118 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    577 "Lometa 115  " 115.00 "1 " "                                "  :  1 3.842072 1.094991 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    578 "London 115  " 115.00 "1 " "                                "  :  1 0.949859 0.270710 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    579 "Mason 115   " 115.00 "1 " "                                "  :  1 8.484773 2.418160 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    580 "May 115     " 115.00 "1 " "                                "  :  1 4.365936 1.244292 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    581 "Melvin 115  " 115.00 "1 " "                                "  :  1 0.601656 0.171472 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    582 "Menard 115  " 115.00 "1 " "                                "  :  1 4.694813 1.338022 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    583 "Miles 115   " 115.00 "1 " "                                "  :  1 4.725606 1.346798 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    584 "Millersvie~1" 115.00 "1 " "                                "  :  1 0.469008 0.133667 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    585 "Mullin 115  " 115.00 "1 " "                                "  :  1 2.169560 0.618325 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    586 "Norton 115  " 115.00 "1 " "                                "  :  1 0.378996 0.108014 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    587 "Paint Rock~1" 115.00 "1 " "                                "  :  1 1.475716 0.420579 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    588 "Pontotoc 115" 115.00 "1 " "                                "  :  1 0.296091 0.084386 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    589 "Priddy 115  " 115.00 "1 " "                                "  :  1 0.611865 0.174381 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    590 "Richland S~1" 115.00 "1 " "                                "  :  1 1.857080 0.529268 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    591 "Rochelle 115" 115.00 "1 " "                                "  :  1 1.698376 0.484037 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    592 "Rockwood 115" 115.00 "1 " "                                "  :  1 0.130280 0.037130 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    593 "Roosevelt ~1" 115.00 "1 " "                                "  :  1 0.161073 0.045906 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    594 "Rowena 115  " 115.00 "1 " "                                "  :  1 1.582308 0.450958 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    595 "San Saba 115" 115.00 "1 " "                                "  :  1 10.796649 3.077045 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    596 "Santa Anna~1" 115.00 "1 " "                                "  :  1 3.991302 1.137521 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    597 "Talpa 115   " 115.00 "1 " "                                "  :  1 0.596919 0.170122 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    598 "Valera 115  " 115.00 "1 " "                                "  :  1 0.407421 0.116115 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    599 "Valley Spr~1" 115.00 "1 " "                                "  :  1 0.364784 0.103963 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    600 "Voca 115    " 115.00 "1 " "                                "  :  1 0.298459 0.085061 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    601 "Voss 115    " 115.00 "1 " "                                "  :  1 0.260560 0.074260 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    602 "Zephyr 115  " 115.00 "1 " "                                "  :  1 2.291446 0.653062 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    603 "San Angelo~1" 115.00 "1 " "                                "  :  1 66.250873 18.881498 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    604 "San Angelo~2" 115.00 "1 " "                                "  :  1 75.574172 21.538639 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    605 "San Angelo~3" 115.00 "1 " "                                "  :  1 77.499944 22.087485 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    606 "San Angelo~5" 115.00 "1 " "                                "  :  1 26.849499 7.652107 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    607 "Goodfellow~1" 115.00 "1 " "                                "  :  1 4.621382 1.317094 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    608 "Barnhart 115" 115.00 "1 " "                                "  :  1 0.369521 0.105314 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    609 "Big Lake 115" 115.00 "1 " "                                "  :  1 6.285621 1.791402 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    610 "Bronte 115  " 115.00 "1 " "                                "  :  1 3.233310 0.921493 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    611 "Carlsbad 115" 115.00 "1 " "                                "  :  1 3.069868 0.874912 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    612 "Christoval~1" 115.00 "1 " "                                "  :  1 3.804173 1.084189 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    613 "Eldorado 115" 115.00 "1 " "                                "  :  1 7.999185 2.279768 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    614 "Eola 115    " 115.00 "1 " "                                "  :  1 0.087643 0.024978 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    615 "Eola 2 115  " 115.00 "1 " "                                "  :  1 0.120805 0.034429 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    616 "Mereta 115  " 115.00 "1 " "                                "  :  1 0.416896 0.118815 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    617 "Mertzon 115 " 115.00 "1 " "                                "  :  1 3.193041 0.910017 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    618 "Ozona 115   " 115.00 "1 " "                                "  :  1 6.847433 1.951518 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    619 "Robert Lee~1" 115.00 "1 " "                                "  :  1 3.943927 1.124019 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    620 "Silver 115  " 115.00 "1 " "                                "  :  1 0.016581 0.004726 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    621 "Sonora 115  " 115.00 "1 " "                                "  :  1 9.901271 2.821862 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    622 "Sterling C~1" 115.00 "1 " "                                "  :  1 2.707453 0.771624 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    623 "Sterling C~2" 115.00 "1 " "                                "  :  1 0.175286 0.049956 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    624 "Vancourt 115" 115.00 "1 " "                                "  :  1 0.315040 0.089787 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    625 "Wall 115    " 115.00 "1 " "                                "  :  1 0.139755 0.039830 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    626 "Wall 2 115  " 115.00 "1 " "                                "  :  1 0.734305 0.209277 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    627 "Houston 115 " 115.00 "1 " "                                "  :  1 318.767810 90.848821 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    628 "Houston 2 ~1" 115.00 "1 " "                                "  :  1 316.176510 90.110302 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    629 "Houston 3 ~1" 115.00 "1 " "                                "  :  1 72.003675 20.521048 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    630 "Houston 4 ~1" 115.00 "1 " "                                "  :  1 206.685185 58.905274 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    631 "Houston 5 ~1" 115.00 "1 " "                                "  :  1 125.856435 35.869083 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    632 "Houston 6 ~1" 115.00 "1 " "                                "  :  1 41.578922 11.849993 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    633 "Houston 7 ~1" 115.00 "1 " "                                "  :  1 139.942062 39.883485 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    634 "Houston 8 ~1" 115.00 "1 " "                                "  :  1 126.661932 36.098653 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    635 "Houston 9 ~1" 115.00 "1 " "                                "  :  1 174.606907 49.762967 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    636 "Houston 10~1" 115.00 "1 " "                                "  :  1 195.540464 55.729032 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    637 "Houston 11~1" 115.00 "1 " "                                "  :  1 149.667108 42.655128 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    638 "Houston 12~1" 115.00 "1 " "                                "  :  1 288.276911 82.158917 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    639 "Houston 13~1" 115.00 "1 " "                                "  :  1 114.392817 32.601956 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    640 "Houston 14~1" 115.00 "1 " "                                "  :  1 74.609149 21.263608 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    641 "Houston 15~1" 115.00 "1 " "                                "  :  1 65.075433 18.546498 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    642 "Houston 16~1" 115.00 "1 " "                                "  :  1 97.871804 27.893463 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    643 "Houston 17~1" 115.00 "1 " "                                "  :  1 30.134207 8.588249 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    644 "Houston 18~1" 115.00 "1 " "                                "  :  1 152.038729 43.331039 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    645 "Houston 19~1" 115.00 "1 " "                                "  :  1 137.494850 39.186031 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    646 "Houston 20~1" 115.00 "1 " "                                "  :  1 161.865366 46.131629 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    647 "Houston 21~1" 115.00 "1 " "                                "  :  1 425.001669 121.125484 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    648 "Houston 22~1" 115.00 "1 " "                                "  :  1 46.815854 13.342518 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    649 "Houston 23~1" 115.00 "1 " "                                "  :  1 180.406034 51.415718 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    650 "Houston 24~1" 115.00 "1 " "                                "  :  1 65.106142 18.555249 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    651 "Houston 25~1" 115.00 "1 " "                                "  :  1 106.489003 30.349365 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    652 "Houston 26~1" 115.00 "1 " "                                "  :  1 87.745178 25.007376 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    653 "Houston 27~1" 115.00 "1 " "                                "  :  1 55.175573 15.725039 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    654 "Houston 28~1" 115.00 "1 " "                                "  :  1 73.106807 20.835441 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    655 "Houston 29~1" 115.00 "1 " "                                "  :  1 73.829633 21.041445 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    656 "Houston 30~1" 115.00 "1 " "                                "  :  1 49.787465 14.189427 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    657 "Houston 31~1" 115.00 "1 " "                                "  :  1 36.127034 10.296205 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    658 "Houston 32~1" 115.00 "1 " "                                "  :  1 67.371458 19.200866 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    659 "Humble 115  " 115.00 "1 " "                                "  :  1 113.214099 32.266018 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    660 "Houston 33~1" 115.00 "1 " "                                "  :  1 35.633340 10.155502 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    661 "Houston 34~1" 115.00 "1 " "                                "  :  1 68.394279 19.492370 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    662 "Houston 35~1" 115.00 "1 " "                                "  :  1 291.094971 82.962066 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    663 "Houston 36~1" 115.00 "1 " "                                "  :  1 152.636361 43.501362 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    664 "Pasadena 115" 115.00 "1 " "                                "  :  1 94.893104 27.044535 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    665 "Houston 37~1" 115.00 "1 " "                                "  :  1 96.447414 27.487513 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    666 "Houston 38~1" 115.00 "1 " "                                "  :  1 146.088421 41.635200 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    667 "Houston 39~1" 115.00 "1 " "                                "  :  1 248.552299 70.837402 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    668 "Houston 40~1" 115.00 "1 " "                                "  :  1 83.446032 23.782118 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    669 "Houston 41~1" 115.00 "1 " "                                "  :  1 23.772882 6.775271 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    670 "Houston 42~1" 115.00 "1 " "                                "  :  1 147.772646 42.115206 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    671 "Houston 43~1" 115.00 "1 " "                                "  :  1 244.761014 69.756883 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    672 "Houston 44~1" 115.00 "1 " "                                "  :  1 159.966171 45.590359 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    673 "Houston 45~1" 115.00 "1 " "                                "  :  1 197.078228 56.167299 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    674 "Houston 46~1" 115.00 "1 " "                                "  :  1 285.201359 81.282389 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    675 "Houston 47~1" 115.00 "1 " "                                "  :  1 224.729800 64.047992 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    676 "Missouri C~1" 115.00 "1 " "                                "  :  1 121.954131 34.756926 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    677 "Houston 48~1" 115.00 "1 " "                                "  :  1 115.002263 32.775643 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    678 "Houston 49~1" 115.00 "1 " "                                "  :  1 20.073724 5.721011 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    679 "Houston 50~1" 115.00 "1 " "                                "  :  1 157.089055 44.770381 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    680 "Conroe 115  " 115.00 "1 " "                                "  :  1 72.681618 20.714262 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    681 "Conroe 2 115" 115.00 "1 " "                                "  :  1 42.797801 12.197374 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    682 "Conroe 3 115" 115.00 "1 " "                                "  :  1 39.471868 11.249482 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    683 "Conroe 4 115" 115.00 "1 " "                                "  :  1 50.347298 14.348981 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    684 "Conroe 5 115" 115.00 "1 " "                                "  :  1 28.183055 8.032171 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    685 "Montgomery~1" 115.00 "1 " "                                "  :  1 37.879762 10.795733 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    686 "Willis 115  " 115.00 "1 " "                                "  :  1 33.734155 9.614234 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    687 "Cleveland ~1" 115.00 "1 " "                                "  :  1 33.053848 9.420347 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    688 "Huffman 115 " 115.00 "1 " "                                "  :  1 29.458627 8.395708 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    689 "Humble 2 115" 115.00 "1 " "                                "  :  1 80.245286 22.869907 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    690 "Kingwood 115" 115.00 "1 " "                                "  :  1 88.609731 25.253773 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    691 "Kingwood 2~1" 115.00 "1 " "                                "  :  1 61.704612 17.585815 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    692 "Humble 3 115" 115.00 "1 " "                                "  :  1 126.560366 36.069703 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    693 "Magnolia 115" 115.00 "1 " "                                "  :  1 71.372974 20.341298 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    694 "Magnolia 2~1" 115.00 "1 " "                                "  :  1 56.715709 16.163978 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    695 "Montgomery~2" 115.00 "1 " "                                "  :  1 57.868451 16.492508 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    696 "New Caney ~1" 115.00 "1 " "                                "  :  1 47.212699 13.455619 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    697 "Pinehurst ~1" 115.00 "1 " "                                "  :  1 10.865983 3.096805 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    698 "Plantersvi~1" 115.00 "1 " "                                "  :  1 5.107903 1.455753 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    699 "Porter 115  " 115.00 "1 " "                                "  :  1 60.870767 17.348169 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    700 "Splendora ~1" 115.00 "1 " "                                "  :  1 28.733441 8.189031 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    701 "Spring 115  " 115.00 "1 " "                                "  :  1 128.995764 36.763790 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    702 "Tomball 115 " 115.00 "1 " "                                "  :  1 92.953765 26.491824 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    703 "Tomball 2 ~1" 115.00 "1 " "                                "  :  1 67.813188 19.326758 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    704 "Willis 2 115" 115.00 "1 " "                                "  :  1 34.688473 9.886214 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    705 "Spring 2 115" 115.00 "1 " "                                "  :  1 166.636944 47.491530 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    706 "Spring 3 115" 115.00 "1 " "                                "  :  1 104.859102 29.884845 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    707 "Spring 4 115" 115.00 "1 " "                                "  :  1 166.131437 47.347459 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    708 "Conroe 6 115" 115.00 "1 " "                                "  :  1 28.008252 7.982352 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    709 "Conroe 7 115" 115.00 "1 " "                                "  :  1 46.142635 13.150652 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    710 "Spring 5 115" 115.00 "1 " "                                "  :  1 85.999537 24.509868 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    711 "Spring 6 115" 115.00 "1 " "                                "  :  1 95.393884 27.187258 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    712 "Richmond 115" 115.00 "1 " "                                "  :  1 79.562622 22.675347 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    713 "Richmond 2~1" 115.00 "1 " "                                "  :  1 67.546260 19.250685 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    714 "Richmond 3~1" 115.00 "1 " "                                "  :  1 0.216794 0.061786 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    715 "Bay City 115" 115.00 "1 " "                                "  :  1 54.440939 15.515667 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    716 "Bay City 2~1" 115.00 "1 " "                                "  :  1 0.108660 0.030968 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    717 "Beasley 115 " 115.00 "1 " "                                "  :  1 5.803853 1.654098 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    718 "Bellville ~1" 115.00 "1 " "                                "  :  1 22.641402 6.452800 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    719 "Bellville ~2" 115.00 "1 " "                                "  :  1 3.571602 1.017906 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    720 "Boling 115  " 115.00 "1 " "                                "  :  1 5.208585 1.484447 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    721 "Brazoria 115" 115.00 "1 " "                                "  :  1 32.912120 9.379954 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    722 "Brookshire~1" 115.00 "1 " "                                "  :  1 22.400461 6.384131 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    723 "Chappell H~1" 115.00 "1 " "                                "  :  1 4.294980 1.224069 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    724 "Chappell H~2" 115.00 "1 " "                                "  :  1 0.144092 0.041066 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    725 "Cypress 115 " 115.00 "1 " "                                "  :  1 170.699883 48.649466 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    726 "Damon 115   " 115.00 "1 " "                                "  :  1 5.392835 1.536958 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    727 "Danevang 115" 115.00 "1 " "                                "  :  1 0.408655 0.116467 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    728 "Cypress 2 ~1" 115.00 "1 " "                                "  :  1 119.381726 34.023792 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    729 "Eagle Lake~1" 115.00 "1 " "                                "  :  1 11.376213 3.242220 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    730 "East Berna~5" 115.00 "1 " "                                "  :  1 10.721891 3.055739 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    731 "East Berna~6" 115.00 "1 " "                                "  :  1 0.172438 0.049145 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    732 "El Campo 115" 115.00 "1 " "                                "  :  1 40.284452 11.481069 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    733 "El Campo 2~1" 115.00 "1 " "                                "  :  1 0.087400 0.024909 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    734 "Fulshear 115" 115.00 "1 " "                                "  :  1 12.099037 3.448226 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    735 "Garwood 115 " 115.00 "1 " "                                "  :  1 2.325425 0.662746 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    736 "Garwood 2 ~1" 115.00 "1 " "                                "  :  1 0.198422 0.056550 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    737 "Guy 115     " 115.00 "1 " "                                "  :  1 1.851941 0.527803 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    738 "Hempstead ~2" 115.00 "1 " "                                "  :  1 28.291714 8.063138 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    739 "Hempstead ~3" 115.00 "1 " "                                "  :  1 12.323443 3.512181 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    740 "Hockley 115 " 115.00 "1 " "                                "  :  1 28.043687 7.992451 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    741 "Hungerford~1" 115.00 "1 " "                                "  :  1 0.805500 0.229568 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    742 "Katy 115    " 115.00 "1 " "                                "  :  1 222.946358 63.539714 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    743 "Katy 2 115  " 115.00 "1 " "                                "  :  1 169.814062 48.397008 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    744 "Katy 3 115  " 115.00 "1 " "                                "  :  1 0.181887 0.051838 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    745 "Katy 4 115  " 115.00 "1 " "                                "  :  1 0.711013 0.202639 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    746 "Katy 5 115  " 115.00 "1 " "                                "  :  1 0.512591 0.146088 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    747 "Louise 115  " 115.00 "1 " "                                "  :  1 4.830638 1.376732 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    748 "Louise 2 115" 115.00 "1 " "                                "  :  1 3.077908 0.877204 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    749 "Louise 3 115" 115.00 "1 " "                                "  :  1 1.537773 0.438265 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    750 "Louise 4 115" 115.00 "1 " "                                "  :  1 1.105496 0.315066 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    751 "Missouri C~2" 115.00 "1 " "                                "  :  1 132.928777 37.884700 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    752 "Missouri C~3" 115.00 "1 " "                                "  :  1 0.149302 0.042551 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    753 "Needville ~1" 115.00 "1 " "                                "  :  1 25.225618 7.189301 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    754 "Needville ~2" 115.00 "1 " "                                "  :  1 0.522040 0.148781 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    755 "Palacios 115" 115.00 "1 " "                                "  :  1 16.915502 4.820918 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    756 "Palacios 2~1" 115.00 "1 " "                                "  :  1 1.629898 0.464521 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    757 "Palacios 3~1" 115.00 "1 " "                                "  :  1 0.134644 0.038373 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    758 "Pledger 115 " 115.00 "1 " "                                "  :  1 0.309444 0.088192 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    759 "Richmond 4~1" 115.00 "1 " "                                "  :  1 83.434218 23.778753 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    760 "Rock Islan~1" 115.00 "1 " "                                "  :  1 0.691287 0.197017 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    761 "Rosenberg ~1" 115.00 "1 " "                                "  :  1 83.245248 23.724894 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    762 "Rosenberg ~2" 115.00 "1 " "                                "  :  1 0.229131 0.065302 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    763 "Sealy 115   " 115.00 "1 " "                                "  :  1 30.193260 8.605079 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    764 "Sealy 2 115 " 115.00 "1 " "                                "  :  1 1.825958 0.520398 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    765 "Stafford 115" 115.00 "1 " "                                "  :  1 143.232560 40.821281 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    766 "Sugar Land~1" 115.00 "1 " "                                "  :  1 176.014757 50.164205 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    767 "Sweeny 115  " 115.00 "1 " "                                "  :  1 19.126493 5.451050 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    768 "Sweeny 2 115" 115.00 "1 " "                                "  :  1 0.082676 0.023563 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    769 "Van Vleck ~1" 115.00 "1 " "                                "  :  1 5.449527 1.553115 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    770 "Wadsworth ~1" 115.00 "1 " "                                "  :  1 0.734635 0.209371 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    771 "Waller 115  " 115.00 "1 " "                                "  :  1 26.144502 7.451183 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    772 "Wallis 115  " 115.00 "1 " "                                "  :  1 9.576239 2.729228 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    773 "West Colum~1" 115.00 "1 " "                                "  :  1 16.183229 4.612220 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    774 "Wharton 115 " 115.00 "1 " "                                "  :  1 33.419985 9.524696 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    775 "Katy 6 115  " 115.00 "1 " "                                "  :  1 54.575586 15.554041 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    776 "Katy 7 115  " 115.00 "1 " "                                "  :  1 145.509696 41.470262 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    777 "Sugar Land~2" 115.00 "1 " "                                "  :  1 117.886472 33.597645 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    778 "Pasadena 2~1" 115.00 "1 " "                                "  :  1 213.870907 60.953206 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    779 "Deer Park ~1" 115.00 "1 " "                                "  :  1 129.779994 36.987299 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    780 "Pasadena 3~1" 115.00 "1 " "                                "  :  1 0.002362 0.000673 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    781 "Santa Fe 115" 115.00 "1 " "                                "  :  1 44.989896 12.822120 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    782 "Alvin 115   " 115.00 "1 " "                                "  :  1 110.140920 31.390160 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    783 "Anahuac 115 " 115.00 "1 " "                                "  :  1 11.673846 3.327046 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    784 "Angleton 115" 115.00 "1 " "                                "  :  1 71.595019 20.404580 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    785 "Bacliff 115 " 115.00 "1 " "                                "  :  1 20.487103 5.838824 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    786 "Baytown 115 " 115.00 "1 " "                                "  :  1 86.193234 24.565071 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    787 "Baytown 2 ~1" 115.00 "1 " "                                "  :  1 116.943967 33.329031 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    788 "Baytown 3 ~1" 115.00 "1 " "                                "  :  1 40.230122 11.465585 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    789 "Channelvie~1" 115.00 "1 " "                                "  :  1 73.430425 20.927672 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    790 "Clute 115   " 115.00 "1 " "                                "  :  1 36.941981 10.528465 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    791 "Crosby 115  " 115.00 "1 " "                                "  :  1 61.973900 17.662562 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    792 "Danbury 115 " 115.00 "1 " "                                "  :  1 6.762893 1.927425 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    793 "Dayton 115  " 115.00 "1 " "                                "  :  1 73.924118 21.068375 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    794 "Dickinson ~1" 115.00 "1 " "                                "  :  1 91.666383 26.124918 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    795 "Freeport 115" 115.00 "1 " "                                "  :  1 41.130111 11.722081 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    796 "Fresno 115  " 115.00 "1 " "                                "  :  1 45.899332 13.081309 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    797 "Friendswoo~1" 115.00 "1 " "                                "  :  1 112.524343 32.069439 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    798 "Galveston ~1" 115.00 "1 " "                                "  :  1 54.431492 15.512975 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    799 "Galveston ~2" 115.00 "1 " "                                "  :  1 41.935611 11.951649 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    800 "Galveston ~3" 115.00 "1 " "                                "  :  1 20.935915 5.966736 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    801 "Hankamer 115" 115.00 "1 " "                                "  :  1 2.373981 0.676585 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    802 "Highlands ~1" 115.00 "1 " "                                "  :  1 24.705939 7.041193 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    803 "Hitchcock ~1" 115.00 "1 " "                                "  :  1 21.502836 6.128309 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    804 "Kemah 115   " 115.00 "1 " "                                "  :  1 13.676967 3.897936 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    805 "Lake Jacks~1" 115.00 "1 " "                                "  :  1 67.886412 19.347627 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    806 "La Marque ~1" 115.00 "1 " "                                "  :  1 64.815593 18.472444 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    807 "La Porte 115" 115.00 "1 " "                                "  :  1 84.249169 24.011013 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    808 "League Cit~1" 115.00 "1 " "                                "  :  1 169.084156 48.188984 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    809 "Liberty 115 " 115.00 "1 " "                                "  :  1 37.674254 10.737163 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    810 "Liverpool ~1" 115.00 "1 " "                                "  :  1 3.231449 0.920963 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    811 "Manvel 115  " 115.00 "1 " "                                "  :  1 29.933423 8.531025 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    812 "Manvel 2 115" 115.00 "1 " "                                "  :  1 0.736997 0.210044 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    813 "Pearland 115" 115.00 "1 " "                                "  :  1 100.115860 28.533021 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    814 "Rosharon 115" 115.00 "1 " "                                "  :  1 67.395079 19.207598 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    815 "Pearland 2~1" 115.00 "1 " "                                "  :  1 165.890503 47.278792 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    816 "Seabrook 115" 115.00 "1 " "                                "  :  1 49.534711 14.117393 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    817 "Texas City~1" 115.00 "1 " "                                "  :  1 71.748561 20.448340 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    818 "Wallisvill~1" 115.00 "1 " "                                "  :  1 1.835406 0.523091 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    819 "Fred 115    " 115.00 "1 " "                                "  :  1 0.172438 0.049145 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    820 "High Islan~1" 115.00 "1 " "                                "  :  1 1.058252 0.301602 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    821 "Port Arthu~1" 115.00 "1 " "                                "  :  1 4.478675 1.276422 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    822 "Spurger 115 " 115.00 "1 " "                                "  :  1 2.272408 0.647636 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    823 "Winnie 115  " 115.00 "1 " "                                "  :  1 15.226550 4.339567 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    824 "Bryan 115   " 115.00 "1 " "                                "  :  1 60.527641 17.250378 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    825 "Bryan 2 115 " 115.00 "1 " "                                "  :  1 47.269592 13.471834 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    826 "Bryan 3 115 " 115.00 "1 " "                                "  :  1 15.154958 4.319163 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    827 "Bryan 4 115 " 115.00 "1 " "                                "  :  1 16.615921 4.735538 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    828 "Anderson 115" 115.00 "1 " "                                "  :  1 3.959446 1.128442 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    829 "Bedias 115  " 115.00 "1 " "                                "  :  1 5.353221 1.525668 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    830 "Brenham 115 " 115.00 "1 " "                                "  :  1 56.227428 16.024816 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    831 "Burton 115  " 115.00 "1 " "                                "  :  1 4.808332 1.370375 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    832 "Caldwell 115" 115.00 "1 " "                                "  :  1 24.330039 6.934062 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    833 "Calvert 115 " 115.00 "1 " "                                "  :  1 2.479732 0.706724 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    834 "College St~1" 115.00 "1 " "                                "  :  1 87.768751 25.014094 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    835 "College St~2" 115.00 "1 " "                                "  :  1 76.466990 21.793091 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    836 "Dime Box 115" 115.00 "1 " "                                "  :  1 1.949103 0.555494 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    837 "Dime Box 2~1" 115.00 "1 " "                                "  :  1 0.371882 0.105986 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    838 "Franklin 115" 115.00 "1 " "                                "  :  1 7.962642 2.269353 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    839 "Franklin 2~1" 115.00 "1 " "                                "  :  1 1.548238 0.441248 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    840 "Hearne 115  " 115.00 "1 " "                                "  :  1 10.908007 3.108782 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    841 "Iola 115    " 115.00 "1 " "                                "  :  1 3.915695 1.115973 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    842 "Madisonvil~1" 115.00 "1 " "                                "  :  1 11.948650 3.405365 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    843 "Marquez 115 " 115.00 "1 " "                                "  :  1 2.809425 0.800686 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    844 "Marquez 2 ~1" 115.00 "1 " "                                "  :  1 0.164065 0.046759 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    845 "Navasota 115" 115.00 "1 " "                                "  :  1 24.236369 6.907365 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    846 "Normangee ~1" 115.00 "1 " "                                "  :  1 5.262594 1.499839 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    847 "North Zulc~1" 115.00 "1 " "                                "  :  1 2.681298 0.764170 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    848 "Richards 115" 115.00 "1 " "                                "  :  1 2.018786 0.575354 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    849 "Richards 2~1" 115.00 "1 " "                                "  :  1 0.307818 0.087728 0.000000 0.000000 0.000000 0.000000   3    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    850 "Richards 3~1" 115.00 "1 " "                                "  :  1 0.971484 0.276873 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    851 "Somerville~1" 115.00 "1 " "                                "  :  1 9.551217 2.722097 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    852 "Washington~1" 115.00 "1 " "                                "  :  1 3.842985 1.095251 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    853 "Victoria 115" 115.00 "1 " "                                "  :  1 98.143452 27.970883 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    854 "Victoria 2~1" 115.00 "1 " "                                "  :  1 59.058982 16.831811 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    855 "Victoria 3~1" 115.00 "1 " "                                "  :  1 33.025503 9.412269 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    856 "Victoria 4~1" 115.00 "1 " "                                "  :  1 0.362993 0.103453 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    857 "Victoria 5~1" 115.00 "1 " "                                "  :  1 6.179437 1.761140 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    858 "Cuero 115   " 115.00 "1 " "                                "  :  1 23.532401 6.706734 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    859 "Edna 115    " 115.00 "1 " "                                "  :  1 19.339089 5.511640 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    860 "Edna 2 115  " 115.00 "1 " "                                "  :  1 0.222955 0.063542 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    861 "Edna 3 115  " 115.00 "1 " "                                "  :  1 0.432277 0.123199 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    862 "Ganado 115  " 115.00 "1 " "                                "  :  1 7.762092 2.212196 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    863 "Goliad 115  " 115.00 "1 " "                                "  :  1 10.058784 2.866753 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    864 "Hallettsvi~1" 115.00 "1 " "                                "  :  1 15.480335 4.411896 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    865 "Inez 115    " 115.00 "1 " "                                "  :  1 6.552660 1.867508 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    866 "Inez 2 115  " 115.00 "1 " "                                "  :  1 0.363774 0.103676 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    867 "Inez 3 115  " 115.00 "1 " "                                "  :  1 0.696840 0.198599 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    868 "Lolita 115  " 115.00 "1 " "                                "  :  1 2.151937 0.613302 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    869 "Lolita 2 115" 115.00 "1 " "                                "  :  1 0.118109 0.033661 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    870 "Meyersvill~1" 115.00 "1 " "                                "  :  1 0.930579 0.265215 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    871 "Moulton 115 " 115.00 "1 " "                                "  :  1 3.804125 1.084176 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    872 "Moulton 2 ~1" 115.00 "1 " "                                "  :  1 0.297633 0.084826 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    873 "Moulton 3 ~1" 115.00 "1 " "                                "  :  1 1.696038 0.483371 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    874 "Moulton 4 ~1" 115.00 "1 " "                                "  :  1 1.755092 0.500201 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    875 "Port Lavac~1" 115.00 "1 " "                                "  :  1 40.497050 11.541659 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    876 "Port Lavac~2" 115.00 "1 " "                                "  :  1 2.959799 0.843543 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    877 "Seadrift 115" 115.00 "1 " "                                "  :  1 5.218034 1.487140 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    878 "Shiner 115  " 115.00 "1 " "                                "  :  1 8.784257 2.503513 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    879 "Shiner 2 115" 115.00 "1 " "                                "  :  1 0.329282 0.093845 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    880 "Shiner 3 115" 115.00 "1 " "                                "  :  1 0.770068 0.219469 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    881 "Tivoli 115  " 115.00 "1 " "                                "  :  1 1.287981 0.367075 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    882 "Tivoli 2 115" 115.00 "1 " "                                "  :  1 0.843295 0.240339 0.000000 0.000000 0.000000 0.000000   7    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    883 "Tivoli 3 115" 115.00 "1 " "                                "  :  1 0.272706 0.077721 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    884 "Westhoff 115" 115.00 "1 " "                                "  :  1 0.656518 0.187108 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    885 "Yoakum 115  " 115.00 "1 " "                                "  :  1 19.566703 5.576510 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    886 "Yoakum 2 115" 115.00 "1 " "                                "  :  1 0.060806 0.017330 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    887 "Atascosa 115" 115.00 "1 " "                                "  :  1 16.883363 4.811758 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    888 "Bandera 115 " 115.00 "1 " "                                "  :  1 17.770992 5.064733 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    889 "Bergheim 115" 115.00 "1 " "                                "  :  1 2.419505 0.689559 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    890 "Bigfoot 115 " 115.00 "1 " "                                "  :  1 1.505409 0.429041 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    891 "Boerne 115  " 115.00 "1 " "                                "  :  1 56.362408 16.063286 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    892 "Calliham 115" 115.00 "1 " "                                "  :  1 0.278233 0.079297 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    893 "Campbellto~1" 115.00 "1 " "                                "  :  1 0.635699 0.181174 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    894 "Castrovill~1" 115.00 "1 " "                                "  :  1 14.838134 4.228868 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    895 "Center Poi~1" 115.00 "1 " "                                "  :  1 8.020503 2.285843 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    896 "Charlotte ~1" 115.00 "1 " "                                "  :  1 3.836305 1.093347 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    897 "Christine ~1" 115.00 "1 " "                                "  :  1 0.803376 0.228962 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    898 "Comfort 115 " 115.00 "1 " "                                "  :  1 12.128206 3.456539 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    899 "Cotulla 115 " 115.00 "1 " "                                "  :  1 9.189074 2.618886 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    900 "Boerne 2 115" 115.00 "1 " "                                "  :  1 19.638285 5.596911 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    901 "Devine 115  " 115.00 "1 " "                                "  :  1 19.695552 5.613232 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    902 "Dilley 115  " 115.00 "1 " "                                "  :  1 8.820552 2.513857 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    903 "Dilley 2 115" 115.00 "1 " "                                "  :  1 3.418033 0.974139 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    904 "Fowlerton ~1" 115.00 "1 " "                                "  :  1 0.232168 0.066168 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    905 "George Wes~1" 115.00 "1 " "                                "  :  1 8.525736 2.429835 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    906 "Helotes 115 " 115.00 "1 " "                                "  :  1 49.768594 14.184049 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    907 "Hunt 115    " 115.00 "1 " "                                "  :  1 3.401489 0.969424 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    908 "Ingram 115  " 115.00 "1 " "                                "  :  1 11.739402 3.345729 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    909 "Jourdanton~1" 115.00 "1 " "                                "  :  1 10.799511 3.077861 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    910 "Kendalia 115" 115.00 "1 " "                                "  :  1 0.938760 0.267547 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    911 "Kerrville ~1" 115.00 "1 " "                                "  :  1 89.111435 25.396758 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    912 "Kerrville ~2" 115.00 "1 " "                                "  :  1 0.002369 0.000675 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    913 "La Coste 115" 115.00 "1 " "                                "  :  1 3.388944 0.965849 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    914 "Laredo 115  " 115.00 "1 " "                                "  :  1 77.542365 22.099574 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    915 "Laredo 2 115" 115.00 "1 " "                                "  :  1 81.356561 23.186620 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    916 "Laredo 3 115" 115.00 "1 " "                                "  :  1 78.703207 22.430414 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    917 "Laredo 4 115" 115.00 "1 " "                                "  :  1 1.194008 0.340292 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    918 "Laredo 5 115" 115.00 "1 " "                                "  :  1 100.814474 28.732124 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    919 "Laredo 6 115" 115.00 "1 " "                                "  :  1 118.936503 33.896902 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    920 "Laredo 7 115" 115.00 "1 " "                                "  :  1 1.413278 0.402784 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    921 "Lytle 115   " 115.00 "1 " "                                "  :  1 11.770564 3.354611 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    922 "Medina 115  " 115.00 "1 " "                                "  :  1 3.628236 1.034047 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    923 "Mico 115    " 115.00 "1 " "                                "  :  1 3.920703 1.117400 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    924 "Moore 115   " 115.00 "1 " "                                "  :  1 1.604909 0.457399 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    925 "Mountain H~1" 115.00 "1 " "                                "  :  1 2.975119 0.847909 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    926 "Natalia 115 " 115.00 "1 " "                                "  :  1 11.017647 3.140029 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    927 "Oakville 115" 115.00 "1 " "                                "  :  1 0.068176 0.019430 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    928 "Pearsall 115" 115.00 "1 " "                                "  :  1 20.325781 5.792848 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    929 "Pipe Creek~1" 115.00 "1 " "                                "  :  1 18.871324 5.378328 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    930 "Pleasanton~1" 115.00 "1 " "                                "  :  1 25.984421 7.405560 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    931 "Poteet 115  " 115.00 "1 " "                                "  :  1 19.957261 5.687819 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    932 "Rio Medina~1" 115.00 "1 " "                                "  :  1 1.208730 0.344488 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    933 "San Ygnaci~1" 115.00 "1 " "                                "  :  1 1.687827 0.481031 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    934 "Somerset 115" 115.00 "1 " "                                "  :  1 10.506339 2.994307 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    935 "Spring Bra~1" 115.00 "1 " "                                "  :  1 29.897153 8.520688 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    936 "Three Rive~1" 115.00 "1 " "                                "  :  1 7.827388 2.230806 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    937 "Tilden 115  " 115.00 "1 " "                                "  :  1 0.930516 0.265197 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    938 "Von Ormy 115" 115.00 "1 " "                                "  :  1 16.711563 4.762796 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    939 "Whitsett 115" 115.00 "1 " "                                "  :  1 0.226640 0.064593 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    940 "Zapata 115  " 115.00 "1 " "                                "  :  1 23.238941 6.623098 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    941 "Adkins 115  " 115.00 "1 " "                                "  :  1 16.153216 4.603666 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    942 "Beeville 115" 115.00 "1 " "                                "  :  1 50.843012 14.490259 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    943 "Beeville 2~1" 115.00 "1 " "                                "  :  1 0.322456 0.091900 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    944 "Beeville 3~1" 115.00 "1 " "                                "  :  1 0.663338 0.189051 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    945 "Cibolo 115  " 115.00 "1 " "                                "  :  1 56.795996 16.186860 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    946 "Converse 115" 115.00 "1 " "                                "  :  1 70.771044 20.169748 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    947 "Elmendorf ~1" 115.00 "1 " "                                "  :  1 16.241160 4.628731 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    948 "Falls City~1" 115.00 "1 " "                                "  :  1 4.980132 1.419338 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    949 "Floresvill~1" 115.00 "1 " "                                "  :  1 41.115230 11.717841 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    950 "Gillett 115 " 115.00 "1 " "                                "  :  1 0.797639 0.227327 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    951 "Hobson 115  " 115.00 "1 " "                                "  :  1 1.206685 0.343905 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    952 "Karnes Cit~1" 115.00 "1 " "                                "  :  1 8.131829 2.317571 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    953 "Kenedy 115  " 115.00 "1 " "                                "  :  1 15.707356 4.476596 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    954 "La Vernia ~1" 115.00 "1 " "                                "  :  1 23.276746 6.633873 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    955 "Leesville ~1" 115.00 "1 " "                                "  :  1 0.854906 0.243648 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    956 "Mc Queeney~1" 115.00 "1 " "                                "  :  1 4.902413 1.397188 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    957 "Marion 115  " 115.00 "1 " "                                "  :  1 11.471687 3.269431 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    958 "Marion 2 115" 115.00 "1 " "                                "  :  1 0.176890 0.050414 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    959 "New Braunf~2" 115.00 "1 " "                                "  :  1 121.785188 34.708777 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    960 "New Braunf~3" 115.00 "1 " "                                "  :  1 39.143631 11.155935 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    961 "Canyon Lak~4" 115.00 "1 " "                                "  :  1 33.273825 9.483040 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    962 "Nixon 115   " 115.00 "1 " "                                "  :  1 6.912873 1.970169 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    963 "Nordheim 115" 115.00 "1 " "                                "  :  1 1.218956 0.347403 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    964 "Nordheim 2~1" 115.00 "1 " "                                "  :  1 0.219270 0.062492 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    965 "Nordheim 3~1" 115.00 "1 " "                                "  :  1 0.173844 0.049546 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    966 "Nordheim 4~1" 115.00 "1 " "                                "  :  1 0.189788 0.054090 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    967 "Nordheim 5~1" 115.00 "1 " "                                "  :  1 1.420649 0.404885 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    968 "Nordheim 6~1" 115.00 "1 " "                                "  :  1 3.924794 1.118566 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    969 "Schertz 115 " 115.00 "1 " "                                "  :  1 103.277910 29.434204 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    970 "Runge 115   " 115.00 "1 " "                                "  :  1 2.754923 0.785153 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    971 "Saint Hedw~1" 115.00 "1 " "                                "  :  1 4.691754 1.337150 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    972 "Seguin 115  " 115.00 "1 " "                                "  :  1 92.732710 26.428822 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    973 "Smiley 115  " 115.00 "1 " "                                "  :  1 2.092269 0.596297 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    974 "Stockdale ~1" 115.00 "1 " "                                "  :  1 8.739262 2.490690 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    975 "Sutherland~1" 115.00 "1 " "                                "  :  1 1.767077 0.503617 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    976 "Sutherland~2" 115.00 "1 " "                                "  :  1 0.690977 0.196928 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    977 "Bulverde 115" 115.00 "1 " "                                "  :  1 20.120959 5.734473 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    978 "Yorktown 115" 115.00 "1 " "                                "  :  1 7.763688 2.212651 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    979 "San Antoni~4" 115.00 "1 " "                                "  :  1 150.778341 42.971829 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    980 "San Anton~17" 115.00 "1 " "                                "  :  1 124.746680 35.552803 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    981 "San Anton~32" 115.00 "1 " "                                "  :  1 252.536654 71.972942 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    982 "San Anton~51" 115.00 "1 " "                                "  :  1 94.741124 27.001220 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    983 "San Anton~53" 115.00 "1 " "                                "  :  1 129.542732 36.919680 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    984 "San Anton~54" 115.00 "1 " "                                "  :  1 164.974272 47.017670 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    985 "San Anton~55" 115.00 "1 " "                                "  :  1 48.467827 13.813330 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    986 "San Anton~56" 115.00 "1 " "                                "  :  1 65.784776 18.748662 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    987 "San Anton~57" 115.00 "1 " "                                "  :  1 65.277565 18.604106 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    988 "San Antoni~1" 115.00 "1 " "                                "  :  1 63.790679 18.180344 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    989 "San Antoni~2" 115.00 "1 " "                                "  :  1 73.607779 20.978217 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    990 "San Antoni~5" 115.00 "1 " "                                "  :  1 39.693797 11.312732 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    991 "San Antoni~7" 115.00 "1 " "                                "  :  1 103.564239 29.515809 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    992 "San Antoni~9" 115.00 "1 " "                                "  :  1 35.998070 10.259449 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    993 "San Anton~12" 115.00 "1 " "                                "  :  1 115.492010 32.915226 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    994 "San Anton~13" 115.00 "1 " "                                "  :  1 168.373442 47.986433 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    995 "San Anton~14" 115.00 "1 " "                                "  :  1 243.390393 69.366258 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    996 "San Anton~15" 115.00 "1 " "                                "  :  1 44.062406 12.557785 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    997 "San Anton~16" 115.00 "1 " "                                "  :  1 71.828431 20.471102 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    998 "San Anton~19" 115.00 "1 " "                                "  :  1 148.168635 42.228061 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
    999 "San Anton~20" 115.00 "1 " "                                "  :  1 62.905097 17.927952 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1000 "San Anton~21" 115.00 "1 " "                                "  :  1 115.577912 32.939705 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1001 "San Anton~22" 115.00 "1 " "                                "  :  1 100.576162 28.664207 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1002 "San Anton~23" 115.00 "1 " "                                "  :  1 102.161217 29.115945 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1003 "San Anton~24" 115.00 "1 " "                                "  :  1 213.395071 60.817593 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1004 "San Anton~26" 115.00 "1 " "                                "  :  1 15.077426 4.297066 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1005 "San Anton~27" 115.00 "1 " "                                "  :  1 59.325945 16.907895 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1006 "San Anton~28" 115.00 "1 " "                                "  :  1 91.661012 26.123390 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1007 "San Anton~29" 115.00 "1 " "                                "  :  1 36.161688 10.306081 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1008 "San Anton~33" 115.00 "1 " "                                "  :  1 8.078653 2.302416 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1009 "San Anton~35" 115.00 "1 " "                                "  :  1 83.007652 23.657180 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1010 "San Anton~37" 115.00 "1 " "                                "  :  1 46.344879 13.208291 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1011 "San Anton~38" 115.00 "1 " "                                "  :  1 50.811660 14.481322 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1012 "San Anton~40" 115.00 "1 " "                                "  :  1 27.637175 7.876594 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1013 "San Anton~41" 115.00 "1 " "                                "  :  1 9.557354 2.723846 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1014 "San Anton~42" 115.00 "1 " "                                "  :  1 25.236076 7.192282 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1015 "San Anton~43" 115.00 "1 " "                                "  :  1 11.434873 3.258939 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1016 "Agua Dulce~1" 115.00 "1 " "                                "  :  1 1.617808 0.461075 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1017 "Alice 115   " 115.00 "1 " "                                "  :  1 52.901202 15.076843 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1018 "Alice 2 115 " 115.00 "1 " "                                "  :  1 0.007370 0.002101 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1019 "Aransas Pa~1" 115.00 "1 " "                                "  :  1 22.017293 6.274928 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1020 "Aransas Pa~2" 115.00 "1 " "                                "  :  1 0.068176 0.019430 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1021 "Aransas Pa~3" 115.00 "1 " "                                "  :  1 1.164527 0.331890 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1022 "Bayside 115 " 115.00 "1 " "                                "  :  1 0.698347 0.199029 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1023 "Bayside 2 ~1" 115.00 "1 " "                                "  :  1 3.242986 0.924251 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1024 "Bayside 3 ~1" 115.00 "1 " "                                "  :  1 0.711246 0.202705 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1025 "Bishop 115  " 115.00 "1 " "                                "  :  1 8.337790 2.376270 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1026 "Bruni 115   " 115.00 "1 " "                                "  :  1 0.873395 0.248918 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1027 "Concepcion~1" 115.00 "1 " "                                "  :  1 0.930516 0.265197 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1028 "Concepcion~2" 115.00 "1 " "                                "  :  1 1.144258 0.326114 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1029 "Concepcion~3" 115.00 "1 " "                                "  :  1 0.329826 0.094001 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1030 "Encino 115  " 115.00 "1 " "                                "  :  1 0.797848 0.227387 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1031 "Falfurrias~1" 115.00 "1 " "                                "  :  1 13.047490 3.718534 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1032 "Freer 115   " 115.00 "1 " "                                "  :  1 5.824476 1.659976 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1033 "Freer 2 115 " 115.00 "1 " "                                "  :  1 1.306407 0.372326 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1034 "Freer 3 115 " 115.00 "1 " "                                "  :  1 3.582025 1.020877 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1035 "Hebbronvil~1" 115.00 "1 " "                                "  :  1 9.857939 2.809513 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1036 "Ingleside ~1" 115.00 "1 " "                                "  :  1 17.407094 4.961022 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1037 "Kingsville~1" 115.00 "1 " "                                "  :  1 56.131291 15.997417 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1038 "Mathis 115  " 115.00 "1 " "                                "  :  1 17.001721 4.845490 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1039 "Mirando Ci~1" 115.00 "1 " "                                "  :  1 0.818117 0.233163 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1040 "Odem 115    " 115.00 "1 " "                                "  :  1 8.986387 2.561120 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1041 "Odem 2 115  " 115.00 "1 " "                                "  :  1 0.744413 0.212158 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1042 "Orange Gro~1" 115.00 "1 " "                                "  :  1 10.045885 2.863077 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1043 "Port Arans~1" 115.00 "1 " "                                "  :  1 6.605741 1.882636 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1044 "Portland 115" 115.00 "1 " "                                "  :  1 30.624104 8.727869 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1045 "Premont 115 " 115.00 "1 " "                                "  :  1 6.176414 1.760278 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1046 "Realitos 115" 115.00 "1 " "                                "  :  1 1.020803 0.290929 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1047 "Refugio 115 " 115.00 "1 " "                                "  :  1 7.040595 2.006570 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1048 "Riviera 115 " 115.00 "1 " "                                "  :  1 2.920530 0.832351 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1049 "Robstown 115" 115.00 "1 " "                                "  :  1 42.639732 12.152324 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1050 "Rockport 115" 115.00 "1 " "                                "  :  1 35.680214 10.168861 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1051 "Sandia 115  " 115.00 "1 " "                                "  :  1 6.520981 1.858480 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1052 "San Diego ~1" 115.00 "1 " "                                "  :  1 12.234900 3.486947 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1053 "San Diego ~2" 115.00 "1 " "                                "  :  1 0.510402 0.145464 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1054 "Sinton 115  " 115.00 "1 " "                                "  :  1 17.641105 5.027715 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1055 "Skidmore 115" 115.00 "1 " "                                "  :  1 2.839455 0.809245 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1056 "Taft 115    " 115.00 "1 " "                                "  :  1 10.348073 2.949201 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1057 "Tynan 115   " 115.00 "1 " "                                "  :  1 0.598847 0.170671 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1058 "Woodsboro ~1" 115.00 "1 " "                                "  :  1 4.383558 1.249314 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1059 "Corpus Chr~9" 115.00 "1 " "                                "  :  1 130.003190 37.050909 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1060 "Corpus Ch~10" 115.00 "1 " "                                "  :  1 8.019019 2.285421 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1061 "Corpus Ch~11" 115.00 "1 " "                                "  :  1 48.620832 13.856937 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1062 "Corpus Ch~12" 115.00 "1 " "                                "  :  1 51.637179 14.716595 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1063 "Corpus Ch~13" 115.00 "1 " "                                "  :  1 66.339326 18.906708 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1064 "Corpus Ch~14" 115.00 "1 " "                                "  :  1 123.671997 35.246518 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1065 "Corpus Ch~15" 115.00 "1 " "                                "  :  1 72.360963 20.622873 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1066 "Corpus Ch~16" 115.00 "1 " "                                "  :  1 7.694720 2.192995 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1067 "Corpus Ch~17" 115.00 "1 " "                                "  :  1 55.009145 15.677606 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1068 "Corpus Chr~1" 115.00 "1 " "                                "  :  1 1.278768 0.364449 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1069 "Mcallen 115 " 115.00 "1 " "                                "  :  1 112.802470 32.148704 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1070 "Mcallen 2 ~1" 115.00 "1 " "                                "  :  1 39.995596 11.398745 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1071 "Mcallen 3 ~1" 115.00 "1 " "                                "  :  1 89.740413 25.576019 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1072 "Alamo 115   " 115.00 "1 " "                                "  :  1 62.136340 17.708857 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1073 "Brownsvill~2" 115.00 "1 " "                                "  :  1 109.465504 31.197670 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1074 "Brownsvill~3" 115.00 "1 " "                                "  :  1 172.869563 49.267825 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1075 "Brownsvill~5" 115.00 "1 " "                                "  :  1 78.237027 22.297554 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1076 "Brownsvill~6" 115.00 "1 " "                                "  :  1 1.070554 0.305108 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1077 "Delmita 115 " 115.00 "1 " "                                "  :  1 0.831015 0.236839 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1078 "Donna 115   " 115.00 "1 " "                                "  :  1 72.698158 20.718975 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1079 "Edcouch 115 " 115.00 "1 " "                                "  :  1 19.636647 5.596444 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1080 "Edinburg 115" 115.00 "1 " "                                "  :  1 56.720924 16.165464 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1081 "Edinburg 2~1" 115.00 "1 " "                                "  :  1 78.183591 22.282325 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1082 "Edinburg 3~1" 115.00 "1 " "                                "  :  1 116.624033 33.237848 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1083 "Edinburg 4~1" 115.00 "1 " "                                "  :  1 17.189667 4.899055 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1084 "Edinburg 5~1" 115.00 "1 " "                                "  :  1 1.022646 0.291454 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1085 "Edinburg 6~1" 115.00 "1 " "                                "  :  1 1.243759 0.354471 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1086 "Edinburg 7~1" 115.00 "1 " "                                "  :  1 1.824179 0.519891 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1087 "Harlingen ~1" 115.00 "1 " "                                "  :  1 97.938168 27.912378 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1088 "Harlingen ~2" 115.00 "1 " "                                "  :  1 62.853116 17.913137 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1089 "Hidalgo 115 " 115.00 "1 " "                                "  :  1 23.119171 6.588963 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1090 "La Feria 115" 115.00 "1 " "                                "  :  1 23.495063 6.696093 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1091 "La Joya 115 " 115.00 "1 " "                                "  :  1 8.048501 2.293823 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1092 "La Joya 2 ~1" 115.00 "1 " "                                "  :  1 1.435390 0.409086 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1093 "La Joya 3 ~1" 115.00 "1 " "                                "  :  1 5.284593 1.506109 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1094 "Linn 115    " 115.00 "1 " "                                "  :  1 0.692820 0.197454 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1095 "Lopeno 115  " 115.00 "1 " "                                "  :  1 0.497503 0.141788 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1096 "Sullivan C~1" 115.00 "1 " "                                "  :  1 11.947454 3.405024 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1097 "Los Fresno~2" 115.00 "1 " "                                "  :  1 29.905486 8.523064 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1098 "Los Fresno~3" 115.00 "1 " "                                "  :  1 0.982109 0.279901 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1099 "Lyford 115  " 115.00 "1 " "                                "  :  1 7.442284 2.121051 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1100 "Mercedes 115" 115.00 "1 " "                                "  :  1 59.930742 17.080262 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1101 "Mission 115 " 115.00 "1 " "                                "  :  1 138.602626 39.501747 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1102 "Mission 2 ~1" 115.00 "1 " "                                "  :  1 64.288503 18.322223 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1103 "Mission 3 ~1" 115.00 "1 " "                                "  :  1 105.159342 29.970410 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1104 "Olmito 115  " 115.00 "1 " "                                "  :  1 14.844030 4.230548 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1105 "Penitas 115 " 115.00 "1 " "                                "  :  1 16.168863 4.608126 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1106 "Pharr 115   " 115.00 "1 " "                                "  :  1 200.556540 57.158619 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1107 "Port Isabe~1" 115.00 "1 " "                                "  :  1 23.062050 6.572685 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1108 "Port Isabe~2" 115.00 "1 " "                                "  :  1 8.439133 2.405153 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1109 "Raymondvil~1" 115.00 "1 " "                                "  :  1 27.570906 7.857708 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1110 "Rio Grande~1" 115.00 "1 " "                                "  :  1 74.542606 21.244642 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1111 "Rio Hondo ~1" 115.00 "1 " "                                "  :  1 12.203576 3.478019 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1112 "Roma 115    " 115.00 "1 " "                                "  :  1 33.402753 9.519784 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1113 "Roma 2 115  " 115.00 "1 " "                                "  :  1 0.729672 0.207956 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1114 "San Benito~1" 115.00 "1 " "                                "  :  1 102.961111 29.343915 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1115 "San Isidro~1" 115.00 "1 " "                                "  :  1 0.438540 0.124984 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1116 "San Juan 115" 115.00 "1 " "                                "  :  1 0.532513 0.151766 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1117 "Santa Elen~1" 115.00 "1 " "                                "  :  1 0.488290 0.139163 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1118 "Santa Elen~2" 115.00 "1 " "                                "  :  1 1.540418 0.439019 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1119 "Santa Rosa~2" 115.00 "1 " "                                "  :  1 11.652637 3.321002 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1120 "Santa Rosa~3" 115.00 "1 " "                                "  :  1 3.666785 1.045034 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1121 "Weslaco 115 " 115.00 "1 " "                                "  :  1 117.639303 33.527201 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1122 "South Padr~1" 115.00 "1 " "                                "  :  1 5.315917 1.515036 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1123 "South Padr~2" 115.00 "1 " "                                "  :  1 0.416429 0.118682 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1124 "Bastrop 115 " 115.00 "1 " "                                "  :  1 51.457953 14.665516 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1125 "Bertram 115 " 115.00 "1 " "                                "  :  1 10.127972 2.886472 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1126 "Blanco 115  " 115.00 "1 " "                                "  :  1 10.645415 3.033943 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1127 "Tow 115     " 115.00 "1 " "                                "  :  1 2.598491 0.740570 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1128 "Briggs 115  " 115.00 "1 " "                                "  :  1 0.887629 0.252974 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1129 "Buchanan D~1" 115.00 "1 " "                                "  :  1 4.765875 1.358274 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1130 "Buda 115    " 115.00 "1 " "                                "  :  1 48.066962 13.699085 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1131 "Burnet 115  " 115.00 "1 " "                                "  :  1 26.540932 7.564165 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1132 "Cedar Cree~1" 115.00 "1 " "                                "  :  1 23.432185 6.678172 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1133 "Cedar Park~1" 115.00 "1 " "                                "  :  1 133.142340 37.945566 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1134 "Cost 115    " 115.00 "1 " "                                "  :  1 0.932624 0.265798 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1135 "Coupland 115" 115.00 "1 " "                                "  :  1 2.638345 0.751928 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1136 "Dale 115    " 115.00 "1 " "                                "  :  1 14.504762 4.133857 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1137 "Del Valle ~1" 115.00 "1 " "                                "  :  1 45.424527 12.945990 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1138 "Doss 115    " 115.00 "1 " "                                "  :  1 0.767467 0.218728 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1139 "Driftwood ~1" 115.00 "1 " "                                "  :  1 6.188862 1.763826 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1140 "Dripping S~1" 115.00 "1 " "                                "  :  1 29.383799 8.374383 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1141 "Elgin 115   " 115.00 "1 " "                                "  :  1 44.297606 12.624818 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1142 "Pflugervil~1" 115.00 "1 " "                                "  :  1 1.290539 0.367804 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1143 "Fischer 115 " 115.00 "1 " "                                "  :  1 1.662771 0.473890 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1144 "Fredericks~1" 115.00 "1 " "                                "  :  1 50.958383 14.523140 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1145 "Georgetown~1" 115.00 "1 " "                                "  :  1 53.167760 15.152812 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1146 "Georgetown~2" 115.00 "1 " "                                "  :  1 48.527139 13.830234 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1147 "Gonzales 115" 115.00 "1 " "                                "  :  1 24.311632 6.928815 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1148 "Harper 115  " 115.00 "1 " "                                "  :  1 5.673097 1.616832 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1149 "Harwood 115 " 115.00 "1 " "                                "  :  1 1.861158 0.530430 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1150 "Georgetown~3" 115.00 "1 " "                                "  :  1 39.573130 11.278342 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1151 "Hutto 115   " 115.00 "1 " "                                "  :  1 46.612805 13.284649 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1152 "Hye 115     " 115.00 "1 " "                                "  :  1 0.304739 0.086851 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1153 "Johnson Ci~1" 115.00 "1 " "                                "  :  1 7.667562 2.185255 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1154 "Kingsbury ~1" 115.00 "1 " "                                "  :  1 4.100683 1.168695 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1155 "Kingsland ~1" 115.00 "1 " "                                "  :  1 17.372230 4.951086 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1156 "Kyle 115    " 115.00 "1 " "                                "  :  1 87.850749 25.037464 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1157 "Leander 115 " 115.00 "1 " "                                "  :  1 90.593404 25.819120 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1158 "Liberty Hi~1" 115.00 "1 " "                                "  :  1 19.362180 5.518221 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1159 "Llano 115   " 115.00 "1 " "                                "  :  1 14.541604 4.144357 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1160 "Lockhart 115" 115.00 "1 " "                                "  :  1 34.934551 9.956346 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1161 "Leander 2 ~1" 115.00 "1 " "                                "  :  1 19.988020 5.696585 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1162 "Luling 115  " 115.00 "1 " "                                "  :  1 15.713492 4.478345 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1163 "Mc Dade 115 " 115.00 "1 " "                                "  :  1 3.270321 0.932041 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1164 "Manchaca 115" 115.00 "1 " "                                "  :  1 9.133991 2.603187 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1165 "Manor 115   " 115.00 "1 " "                                "  :  1 33.490619 9.544826 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1166 "Marble Fal~1" 115.00 "1 " "                                "  :  1 35.899898 10.231471 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1167 "Martindale~1" 115.00 "1 " "                                "  :  1 5.601881 1.596536 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1168 "Maxwell 115 " 115.00 "1 " "                                "  :  1 4.644714 1.323744 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1169 "Horseshoe ~1" 115.00 "1 " "                                "  :  1 11.267164 3.211142 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1170 "Paige 115   " 115.00 "1 " "                                "  :  1 5.937299 1.692130 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1171 "Pflugervil~2" 115.00 "1 " "                                "  :  1 140.689230 40.096432 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1172 "Red Rock 115" 115.00 "1 " "                                "  :  1 4.638578 1.321995 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1173 "Round Moun~1" 115.00 "1 " "                                "  :  1 1.525741 0.434836 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1174 "Round Rock~1" 115.00 "1 " "                                "  :  1 181.855595 51.828843 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1175 "San Marcos~1" 115.00 "1 " "                                "  :  1 130.559218 37.209377 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1176 "Spicewood ~1" 115.00 "1 " "                                "  :  1 17.856891 5.089214 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1177 "Spicewood ~2" 115.00 "1 " "                                "  :  1 0.343598 0.097926 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1178 "Stonewall ~1" 115.00 "1 " "                                "  :  1 1.549146 0.441507 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1179 "Willow Cit~1" 115.00 "1 " "                                "  :  1 0.445320 0.126916 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1180 "Wimberley ~1" 115.00 "1 " "                                "  :  1 25.773972 7.345582 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1181 "Wrightsbor~1" 115.00 "1 " "                                "  :  1 0.188161 0.053626 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1182 "Round Rock~2" 115.00 "1 " "                                "  :  1 103.500843 29.497740 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1183 "Austin 115  " 115.00 "1 " "                                "  :  1 172.893405 49.274620 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1184 "Austin 2 115" 115.00 "1 " "                                "  :  1 257.216144 73.306596 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1185 "Austin 3 115" 115.00 "1 " "                                "  :  1 86.138892 24.549584 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1186 "Austin 4 115" 115.00 "1 " "                                "  :  1 101.537418 28.938165 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1187 "Austin 5 115" 115.00 "1 " "                                "  :  1 91.184473 25.987574 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1188 "Austin 6 115" 115.00 "1 " "                                "  :  1 44.373280 12.646385 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1189 "Austin 7 115" 115.00 "1 " "                                "  :  1 12.441126 3.545721 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1190 "Austin 8 115" 115.00 "1 " "                                "  :  1 81.678247 23.278302 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1191 "Austin 9 115" 115.00 "1 " "                                "  :  1 96.101201 27.388844 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1192 "Austin 10 ~1" 115.00 "1 " "                                "  :  1 16.269794 4.636891 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1193 "Austin 11 ~1" 115.00 "1 " "                                "  :  1 93.925077 26.768649 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1194 "Austin 12 ~1" 115.00 "1 " "                                "  :  1 28.755915 8.195435 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1195 "Austin 13 ~1" 115.00 "1 " "                                "  :  1 17.920293 5.107284 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1196 "Austin 14 ~1" 115.00 "1 " "                                "  :  1 36.108512 10.290926 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1197 "Austin 15 ~1" 115.00 "1 " "                                "  :  1 32.991582 9.402601 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1198 "Austin 16 ~1" 115.00 "1 " "                                "  :  1 14.206158 4.048755 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1199 "Austin 17 ~1" 115.00 "1 " "                                "  :  1 24.708407 7.041896 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1200 "Austin 18 ~1" 115.00 "1 " "                                "  :  1 24.816804 7.072789 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1201 "Austin 19 ~1" 115.00 "1 " "                                "  :  1 34.343478 9.787892 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1202 "Austin 20 ~1" 115.00 "1 " "                                "  :  1 1.677088 0.477970 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1203 "Austin 21 ~1" 115.00 "1 " "                                "  :  1 113.743341 32.416853 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1204 "Austin 22 ~1" 115.00 "1 " "                                "  :  1 55.073917 15.696067 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1205 "Austin 23 ~1" 115.00 "1 " "                                "  :  1 30.285746 8.631437 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1206 "Austin 24 ~1" 115.00 "1 " "                                "  :  1 83.140588 23.695068 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1207 "Austin 25 ~1" 115.00 "1 " "                                "  :  1 70.456082 20.079982 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1208 "Austin 26 ~1" 115.00 "1 " "                                "  :  1 190.969133 54.426205 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1209 "Austin 27 ~1" 115.00 "1 " "                                "  :  1 30.752057 8.764336 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1210 "Austin 28 ~1" 115.00 "1 " "                                "  :  1 79.540986 22.669181 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1211 "Uvalde 115  " 115.00 "1 " "                                "  :  1 51.590830 14.703387 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1212 "Uvalde 2 115" 115.00 "1 " "                                "  :  1 0.573231 0.163371 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1213 "Asherton 115" 115.00 "1 " "                                "  :  1 2.246136 0.640149 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1214 "Barksdale ~1" 115.00 "1 " "                                "  :  1 0.611131 0.174172 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1215 "Batesville~1" 115.00 "1 " "                                "  :  1 2.224025 0.633847 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1216 "Big Wells ~1" 115.00 "1 " "                                "  :  1 1.448288 0.412762 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1217 "Brackettvi~1" 115.00 "1 " "                                "  :  1 8.522673 2.428962 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1218 "Camp Wood ~1" 115.00 "1 " "                                "  :  1 3.076974 0.876938 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1219 "Carrizo Sp~4" 115.00 "1 " "                                "  :  1 14.425759 4.111341 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1220 "Carrizo Sp~5" 115.00 "1 " "                                "  :  1 0.235854 0.067218 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1221 "Comstock 115" 115.00 "1 " "                                "  :  1 0.665612 0.189699 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1222 "Concan 115  " 115.00 "1 " "                                "  :  1 0.651399 0.185649 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1223 "Crystal Ci~1" 115.00 "1 " "                                "  :  1 15.805870 4.504673 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1224 "Del Rio 115 " 115.00 "1 " "                                "  :  1 114.051747 32.504746 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1225 "Laughlin A~1" 115.00 "1 " "                                "  :  1 0.795892 0.226829 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1226 "D Hanis 115 " 115.00 "1 " "                                "  :  1 2.341787 0.667409 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1227 "Dryden 115  " 115.00 "1 " "                                "  :  1 0.042646 0.012154 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1228 "Eagle Pass~1" 115.00 "1 " "                                "  :  1 97.731793 27.853560 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1229 "Eagle Pass~2" 115.00 "1 " "                                "  :  1 0.421957 0.120258 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1230 "Hondo 115   " 115.00 "1 " "                                "  :  1 28.021678 7.986178 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1231 "Knippa 115  " 115.00 "1 " "                                "  :  1 2.330825 0.664285 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1232 "Knippa 2 115" 115.00 "1 " "                                "  :  1 0.106593 0.030379 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1233 "Knippa 3 115" 115.00 "1 " "                                "  :  1 3.510163 1.000397 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1234 "Leakey 115  " 115.00 "1 " "                                "  :  1 4.235280 1.207055 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1235 "Quemado 115 " 115.00 "1 " "                                "  :  1 1.822337 0.519366 0.000000 0.000000 0.000000 0.000000   8    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1236 "Rio Frio 115" 115.00 "1 " "                                "  :  1 0.625343 0.178223 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1237 "Rockspring~1" 115.00 "1 " "                                "  :  1 3.984196 1.135496 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1238 "Sabinal 115 " 115.00 "1 " "                                "  :  1 5.530973 1.576327 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1239 "Tarpley 115 " 115.00 "1 " "                                "  :  1 0.721966 0.205760 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1240 "Utopia 115  " 115.00 "1 " "                                "  :  1 2.742984 0.781750 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1241 "Vanderpool~1" 115.00 "1 " "                                "  :  1 0.245427 0.069947 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1242 "Yancey 115  " 115.00 "1 " "                                "  :  1 1.323263 0.377130 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1243 "Bleiblervi~1" 115.00 "1 " "                                "  :  1 0.660609 0.188274 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1244 "Carmine 115 " 115.00 "1 " "                                "  :  1 1.548238 0.441248 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1245 "Cat Spring~1" 115.00 "1 " "                                "  :  1 2.930813 0.835282 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1246 "Columbus 115" 115.00 "1 " "                                "  :  1 13.727574 3.912359 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1247 "Alleyton 115" 115.00 "1 " "                                "  :  1 2.000234 0.570067 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1248 "Ellinger 115" 115.00 "1 " "                                "  :  1 0.963303 0.274541 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1249 "Fayettevil~1" 115.00 "1 " "                                "  :  1 4.290890 1.222904 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1250 "Flatonia 115" 115.00 "1 " "                                "  :  1 6.057967 1.726521 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1251 "Giddings 115" 115.00 "1 " "                                "  :  1 18.384559 5.239600 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1252 "Glidden 115 " 115.00 "1 " "                                "  :  1 0.719920 0.205177 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1253 "Industry 115" 115.00 "1 " "                                "  :  1 1.149418 0.327584 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1254 "La Grange ~1" 115.00 "1 " "                                "  :  1 21.462630 6.116849 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1255 "Ledbetter ~1" 115.00 "1 " "                                "  :  1 1.963419 0.559575 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1256 "Lexington ~1" 115.00 "1 " "                                "  :  1 9.152398 2.608433 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1257 "Lincoln 115 " 115.00 "1 " "                                "  :  1 1.738444 0.495457 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1258 "Muldoon 115 " 115.00 "1 " "                                "  :  1 1.057383 0.301354 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1259 "New Ulm 115 " 115.00 "1 " "                                "  :  1 4.168176 1.187930 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1260 "New Ulm 2 ~1" 115.00 "1 " "                                "  :  1 0.053176 0.015155 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1261 "Rosanky 115 " 115.00 "1 " "                                "  :  1 1.910244 0.544419 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1262 "Round Top ~1" 115.00 "1 " "                                "  :  1 2.190440 0.624275 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1263 "Schulenbur~1" 115.00 "1 " "                                "  :  1 11.005376 3.136532 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1264 "Smithville~1" 115.00 "1 " "                                "  :  1 18.544088 5.285065 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1265 "Waelder 115 " 115.00 "1 " "                                "  :  1 3.757085 1.070769 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1266 "Weimar 115  " 115.00 "1 " "                                "  :  1 9.680067 2.758819 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1267 "West Point~1" 115.00 "1 " "                                "  :  1 1.859113 0.529847 0.000000 0.000000 0.000000 0.000000   4    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1268 "Adrian 115  " 115.00 "1 " "                                "  :  1 0.462768 0.131889 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1269 "Adrian 2 115" 115.00 "1 " "                                "  :  1 0.301078 0.085807 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1270 "Briscoe 115 " 115.00 "1 " "                                "  :  1 0.438607 0.125003 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1271 "Groom 115   " 115.00 "1 " "                                "  :  1 1.447775 0.412616 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1272 "Miami 115   " 115.00 "1 " "                                "  :  1 1.555569 0.443337 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1273 "Mobeetie 115" 115.00 "1 " "                                "  :  1 0.587288 0.167377 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1274 "Panhandle ~1" 115.00 "1 " "                                "  :  1 5.941640 1.693367 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1275 "Shamrock 115" 115.00 "1 " "                                "  :  1 4.917604 1.401517 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1276 "Wheeler 115 " 115.00 "1 " "                                "  :  1 4.142607 1.180643 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1277 "White Deer~1" 115.00 "1 " "                                "  :  1 2.137281 0.609125 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1278 "Childress ~1" 115.00 "1 " "                                "  :  1 13.083874 3.728904 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1279 "Afton 115   " 115.00 "1 " "                                "  :  1 0.366125 0.104346 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1280 "Chillicoth~1" 115.00 "1 " "                                "  :  1 1.813901 0.516962 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1281 "Clarendon ~1" 115.00 "1 " "                                "  :  1 5.859866 1.670062 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1282 "Crowell 115 " 115.00 "1 " "                                "  :  1 2.613058 0.744721 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1283 "Dickens 115 " 115.00 "1 " "                                "  :  1 0.788006 0.224582 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1284 "Dodson 115  " 115.00 "1 " "                                "  :  1 0.334531 0.095341 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1285 "Flomot 115  " 115.00 "1 " "                                "  :  1 0.204436 0.058264 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1286 "Floydada 115" 115.00 "1 " "                                "  :  1 0.486928 0.138775 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1287 "Lakeview 115" 115.00 "1 " "                                "  :  1 0.392144 0.111761 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1288 "Mcadoo 115  " 115.00 "1 " "                                "  :  1 0.167265 0.047671 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1289 "Matador 115 " 115.00 "1 " "                                "  :  1 1.338123 0.381365 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1290 "Memphis 115 " 115.00 "1 " "                                "  :  1 4.601658 1.311473 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1291 "Odell 115   " 115.00 "1 " "                                "  :  1 0.118944 0.033899 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1292 "Paducah 115 " 115.00 "1 " "                                "  :  1 2.774748 0.790803 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1293 "Quanah 115  " 115.00 "1 " "                                "  :  1 5.950933 1.696016 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1294 "Quitaque 115" 115.00 "1 " "                                "  :  1 1.061206 0.302444 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1295 "Roaring Sp~1" 115.00 "1 " "                                "  :  1 0.592863 0.168966 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1296 "Silverton ~1" 115.00 "1 " "                                "  :  1 1.983025 0.565162 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1297 "Tell 115    " 115.00 "1 " "                                "  :  1 0.089208 0.025424 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1298 "Turkey 115  " 115.00 "1 " "                                "  :  1 0.979432 0.279138 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1299 "Crosbyton ~1" 115.00 "1 " "                                "  :  1 3.808076 1.085302 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1300 "Lamesa 115  " 115.00 "1 " "                                "  :  1 24.582526 7.006020 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1301 "Lorenzo 115 " 115.00 "1 " "                                "  :  1 2.919711 0.832118 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1302 "Odonnell 115" 115.00 "1 " "                                "  :  1 2.458623 0.700708 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1303 "Ralls 115   " 115.00 "1 " "                                "  :  1 4.280137 1.219839 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1304 "Spur 115    " 115.00 "1 " "                                "  :  1 3.510715 1.000554 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1305 "Welch 115   " 115.00 "1 " "                                "  :  1 0.513604 0.146377 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1306 "Anson 115   " 115.00 "1 " "                                "  :  1 8.356862 2.381706 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1307 "Aspermont ~1" 115.00 "1 " "                                "  :  1 2.508982 0.715060 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1308 "Avoca 115   " 115.00 "1 " "                                "  :  1 0.414527 0.118140 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1309 "Baird 115   " 115.00 "1 " "                                "  :  1 6.793893 1.936260 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1310 "Benjamin 115" 115.00 "1 " "                                "  :  1 0.550117 0.156783 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1311 "Blackwell ~1" 115.00 "1 " "                                "  :  1 1.729169 0.492813 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1312 "Buffalo Ga~1" 115.00 "1 " "                                "  :  1 2.941957 0.838458 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1313 "Clyde 115   " 115.00 "1 " "                                "  :  1 19.457789 5.545470 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1314 "Coahoma 115 " 115.00 "1 " "                                "  :  1 2.480873 0.707049 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1315 "Colorado C~1" 115.00 "1 " "                                "  :  1 19.416440 5.533685 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1316 "Fluvanna 115" 115.00 "1 " "                                "  :  1 0.473745 0.135017 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1317 "Girard 115  " 115.00 "1 " "                                "  :  1 0.230455 0.065680 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1318 "Goldsboro ~1" 115.00 "1 " "                                "  :  1 0.175286 0.049956 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1319 "Hamlin 115  " 115.00 "1 " "                                "  :  1 5.801008 1.653287 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1320 "Haskell 115 " 115.00 "1 " "                                "  :  1 7.396849 2.108102 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1321 "Hawley 115  " 115.00 "1 " "                                "  :  1 6.731917 1.918596 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1322 "Hermleigh ~1" 115.00 "1 " "                                "  :  1 2.318982 0.660910 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1323 "Ira 115     " 115.00 "1 " "                                "  :  1 0.594550 0.169447 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1324 "Jayton 115  " 115.00 "1 " "                                "  :  1 1.150414 0.327868 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1325 "Knox City ~1" 115.00 "1 " "                                "  :  1 2.570312 0.732539 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1326 "Lawn 115    " 115.00 "1 " "                                "  :  1 1.136988 0.324042 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1327 "Loraine 115 " 115.00 "1 " "                                "  :  1 2.226602 0.634581 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1328 "Lueders 115 " 115.00 "1 " "                                "  :  1 1.118038 0.318641 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1329 "Mc Caulley~1" 115.00 "1 " "                                "  :  1 0.428739 0.122191 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1330 "Maryneal 115" 115.00 "1 " "                                "  :  1 0.433477 0.123541 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1331 "Merkel 115  " 115.00 "1 " "                                "  :  1 11.815201 3.367332 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1332 "Nolan 115   " 115.00 "1 " "                                "  :  1 0.262928 0.074935 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1333 "Novice 115  " 115.00 "1 " "                                "  :  1 0.641924 0.182948 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1334 "O Brien 115 " 115.00 "1 " "                                "  :  1 0.330814 0.094282 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1335 "Old Glory ~1" 115.00 "1 " "                                "  :  1 0.165407 0.047141 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1336 "Ovalo 115   " 115.00 "1 " "                                "  :  1 1.873662 0.533994 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1337 "Roby 115    " 115.00 "1 " "                                "  :  1 2.809308 0.800653 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1338 "Rochester ~1" 115.00 "1 " "                                "  :  1 0.951554 0.271193 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1339 "Roscoe 115  " 115.00 "1 " "                                "  :  1 4.235280 1.207055 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1340 "Rotan 115   " 115.00 "1 " "                                "  :  1 4.751663 1.354224 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1341 "Rule 115    " 115.00 "1 " "                                "  :  1 1.408747 0.401493 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1342 "Rule 2 115  " 115.00 "1 " "                                "  :  1 0.323380 0.092163 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1343 "Snyder 115  " 115.00 "1 " "                                "  :  1 37.075284 10.566456 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1344 "Stamford 115" 115.00 "1 " "                                "  :  1 8.217108 2.341876 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1345 "Sweetwater~1" 115.00 "1 " "                                "  :  1 30.781582 8.772751 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1346 "Sylvester ~1" 115.00 "1 " "                                "  :  1 0.324515 0.092487 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1347 "Trent 115   " 115.00 "1 " "                                "  :  1 1.568096 0.446907 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1348 "Tuscola 115 " 115.00 "1 " "                                "  :  1 8.690852 2.476893 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1349 "Tye 115     " 115.00 "1 " "                                "  :  1 2.750090 0.783776 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1350 "Westbrook ~1" 115.00 "1 " "                                "  :  1 0.698774 0.199151 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1351 "Wingate 115 " 115.00 "1 " "                                "  :  1 0.788785 0.224804 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1352 "Winters 115 " 115.00 "1 " "                                "  :  1 7.989710 2.277067 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1353 "Abilene 115 " 115.00 "1 " "                                "  :  1 59.419471 16.934548 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1354 "Abilene 2 ~1" 115.00 "1 " "                                "  :  1 50.972593 14.527190 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1355 "Abilene 3 ~1" 115.00 "1 " "                                "  :  1 57.531595 16.396505 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1356 "Abilene 4 ~1" 115.00 "1 " "                                "  :  1 78.080285 22.252882 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1357 "Abilene 5 ~1" 115.00 "1 " "                                "  :  1 54.208273 15.449359 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1358 "Dyess Afb ~1" 115.00 "1 " "                                "  :  1 0.760361 0.216703 0.000000 0.000000 0.000000 0.000000   5    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1359 "Midland 115 " 115.00 "1 " "                                "  :  1 51.412302 14.652506 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1360 "Midland 2 ~1" 115.00 "1 " "                                "  :  1 38.180977 10.881578 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1361 "Midland 3 ~1" 115.00 "1 " "                                "  :  1 62.181294 17.721669 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1362 "Midland 4 ~1" 115.00 "1 " "                                "  :  1 36.287874 10.342044 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1363 "Midland 5 ~1" 115.00 "1 " "                                "  :  1 60.916752 17.361274 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1364 "Ackerly 115 " 115.00 "1 " "                                "  :  1 1.097666 0.312835 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1365 "Andrews 115 " 115.00 "1 " "                                "  :  1 27.415690 7.813472 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1366 "Balmorhea ~1" 115.00 "1 " "                                "  :  1 1.336853 0.381003 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1367 "Balmorhea ~2" 115.00 "1 " "                                "  :  1 0.736104 0.209790 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1368 "Big Spring~1" 115.00 "1 " "                                "  :  1 62.374127 17.776626 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1369 "Big Spring~2" 115.00 "1 " "                                "  :  1 0.463541 0.132109 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1370 "Crane 115   " 115.00 "1 " "                                "  :  1 7.774516 2.215737 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1371 "Crane 2 115 " 115.00 "1 " "                                "  :  1 0.389375 0.110972 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1372 "Fort Davis~1" 115.00 "1 " "                                "  :  1 3.962352 1.129270 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1373 "Fort Stock~1" 115.00 "1 " "                                "  :  1 24.688214 7.036141 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1374 "Gail 115    " 115.00 "1 " "                                "  :  1 0.509896 0.145320 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1375 "Garden Cit~1" 115.00 "1 " "                                "  :  1 1.785561 0.508885 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1376 "Goldsmith ~1" 115.00 "1 " "                                "  :  1 0.534000 0.152190 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1377 "Goldsmith ~2" 115.00 "1 " "                                "  :  1 0.908541 0.258934 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1378 "Goldsmith ~4" 115.00 "1 " "                                "  :  1 0.628562 0.179140 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1379 "Goldsmith ~5" 115.00 "1 " "                                "  :  1 2.525373 0.719731 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1380 "Kermit 115  " 115.00 "1 " "                                "  :  1 11.356764 3.236677 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1381 "Knott 115   " 115.00 "1 " "                                "  :  1 0.320771 0.091420 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1382 "Lenorah 115 " 115.00 "1 " "                                "  :  1 0.472812 0.134751 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1383 "Mc Camey 115" 115.00 "1 " "                                "  :  1 4.162601 1.186341 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1384 "Mc Camey 2~1" 115.00 "1 " "                                "  :  1 0.148333 0.042275 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1385 "Midkiff 115 " 115.00 "1 " "                                "  :  1 0.426458 0.121541 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1386 "Monahans 115" 115.00 "1 " "                                "  :  1 16.809864 4.790811 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1387 "Gardendale~1" 115.00 "1 " "                                "  :  1 4.073602 1.160976 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1388 "Gardendale~2" 115.00 "1 " "                                "  :  1 0.042646 0.012154 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1389 "Odessa 115  " 115.00 "1 " "                                "  :  1 56.529796 16.110992 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1390 "Odessa 2 115" 115.00 "1 " "                                "  :  1 72.416288 20.638642 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1391 "Odessa 3 115" 115.00 "1 " "                                "  :  1 63.188106 18.008611 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1392 "Odessa 4 115" 115.00 "1 " "                                "  :  1 38.427579 10.951860 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1393 "Odessa 5 115" 115.00 "1 " "                                "  :  1 12.843804 3.660484 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1394 "Odessa 6 115" 115.00 "1 " "                                "  :  1 11.338222 3.231393 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1395 "Odessa 7 115" 115.00 "1 " "                                "  :  1 0.061187 0.017438 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1396 "Pecos 115   " 115.00 "1 " "                                "  :  1 23.635048 6.735989 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1397 "Pecos 2 115 " 115.00 "1 " "                                "  :  1 0.315208 0.089834 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1398 "Pecos 3 115 " 115.00 "1 " "                                "  :  1 1.627957 0.463968 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1399 "Pecos 4 115 " 115.00 "1 " "                                "  :  1 0.415333 0.118370 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1400 "Pecos 5 115 " 115.00 "1 " "                                "  :  1 0.561812 0.160116 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1401 "Stanton 115 " 115.00 "1 " "                                "  :  1 7.372162 2.101066 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1402 "Tarzan 115  " 115.00 "1 " "                                "  :  1 0.372687 0.106216 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1403 "Tarzan 2 115" 115.00 "1 " "                                "  :  1 0.168729 0.048088 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1404 "Tarzan 3 115" 115.00 "1 " "                                "  :  1 0.938208 0.267389 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1405 "Tarzan 4 115" 115.00 "1 " "                                "  :  1 1.805957 0.514698 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1406 "Alpine 115  " 115.00 "1 " "                                "  :  1 14.243700 4.059454 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1407 "Alpine 2 115" 115.00 "1 " "                                "  :  1 0.053771 0.015325 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1408 "Alpine 3 115" 115.00 "1 " "                                "  :  1 0.370833 0.105687 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1409 "Fort Hanco~1" 115.00 "1 " "                                "  :  1 0.923374 0.263162 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1410 "Marfa 115   " 115.00 "1 " "                                "  :  1 4.640976 1.322678 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1411 "Presidio 115" 115.00 "1 " "                                "  :  1 9.526702 2.715110 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1412 "Presidio 2~1" 115.00 "1 " "                                "  :  1 0.192833 0.054957 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1413 "Salt Flat ~1" 115.00 "1 " "                                "  :  1 0.309646 0.088249 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1414 "Salt Flat ~2" 115.00 "1 " "                                "  :  1 1.718811 0.489861 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1415 "Terlingua ~1" 115.00 "1 " "                                "  :  1 1.481478 0.422221 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1416 "Valentine ~1" 115.00 "1 " "                                "  :  1 0.394937 0.112557 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1417 "Valentine ~2" 115.00 "1 " "                                "  :  1 4.331331 1.234429 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
   1418 "El Paso 115 " 115.00 "1 " "                                "  :  1 0.003708 0.001057 0.000000 0.000000 0.000000 0.000000   6    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0
shunt data  [   0]             id                                 ck  se  ------------long_id_------------     st ar  zone    pu_mw  pu_mvar  date_in date_out pid N own part1 own part2 own part3 own part4 --num-- ----name----  --kv-- M --num--  ----name----  --kv--  ID  st
svd data  [  41]               id   ------------long_id_------------    st ty --no---     reg_name           ar zone      g      b  min_c  max_c  vband   bmin   bmax  date_in date_out pid N own part1 own part2 own part3 own part4 M st
     58 "Desoto 115  " 115.00 "1 " "                                " :  1  0      58 "Desoto 115  " 115.00   1    1  0.000000  0.800000  0.000000  0.000000  0.005000  0.000000  0.500000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0
     64 "Forney 115  " 115.00 "1 " "                                " :  1  0      64 "Forney 115  " 115.00   1    1  0.000000  0.700000  0.000000  0.000000  0.005000  0.000000  0.700000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.700000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0
     67 "Lancaster ~1" 115.00 "1 " "                                " :  1  0      67 "Lancaster ~1" 115.00   1    1  0.000000  0.500000  0.000000  0.000000  0.005000  0.000000  0.500000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0
     96 "Mesquite 3~1" 115.00 "1 " "                                " :  1  0      96 "Mesquite 3~1" 115.00   1    1  0.000000  0.600000  0.000000  0.000000  0.005000  0.000000  0.600000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.600000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0
     98 "Royse City~1" 115.00 "1 " "                                " :  1  0      98 "Royse City~1" 115.00   1    1  0.000000  0.500000  0.000000  0.000000  0.005000  0.000000  0.500000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0
    114 "Dallas 17 ~1" 115.00 "1 " "                                " :  1  0     114 "Dallas 17 ~1" 115.00   1    1  0.000000  0.600000  0.000000  0.000000  0.005000  0.000000  0.600000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.600000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0
    117 "Greenville~2" 115.00 "1 " "                                " :  1  0     117 "Greenville~2" 115.00   1    1  0.000000  0.300000  0.000000  0.000000  0.005000  0.000000  0.300000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.300000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0
    165 "Quinlan 115 " 115.00 "1 " "                                " :  1  0     165 "Quinlan 115 " 115.00   1    1  0.000000  0.400000  0.000000  0.000000  0.005000  0.000000  0.400000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.400000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0
    195 "Pittsburg ~1" 115.00 "1 " "                                " :  1  0     195 "Pittsburg ~1" 115.00   3    1  0.000000  0.300000  0.000000  0.000000  0.005000  0.000000  0.300000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.300000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0
    294 "Glen Rose ~1" 115.00 "1 " "                                " :  1  0     294 "Glen Rose ~1" 115.00   1    1  0.000000  0.200000  0.000000  0.000000  0.005000  0.000000  0.200000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.200000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0
    309 "Midlothian~1" 115.00 "1 " "                                " :  1  0     309 "Midlothian~1" 115.00   1    1  0.000000  0.800000  0.000000  0.000000  0.005000  0.000000  0.500000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0
    331 "Fort Wort~23" 115.00 "1 " "                                " :  1  0     331 "Fort Wort~23" 115.00   1    1  0.000000  0.700000  0.000000  0.000000  0.005000  0.000000  0.700000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.700000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0
    335 "Fort Worth~4" 115.00 "1 " "                                " :  1  0     335 "Fort Worth~4" 115.00   1    1  0.000000  0.800000  0.000000  0.000000  0.005000  0.000000  0.600000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.600000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0
    344 "Denton 115  " 115.00 "1 " "                                " :  1  0     344 "Denton 115  " 115.00   1    1  0.000000  2.000000  0.000000  0.000000  0.005000  0.000000  2.000000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  2.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0
    345 "Denton 2 115" 115.00 "1 " "                                " :  1  0     345 "Denton 2 115" 115.00   1    1  0.000000  1.000000  0.000000  0.000000  0.005000  0.000000  1.000000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0
    346 "Denton 3 115" 115.00 "1 " "                                " :  1  0     346 "Denton 3 115" 115.00   1    1  0.000000  0.300000  0.000000  0.000000  0.005000  0.000000  0.300000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.300000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0
    347 "Denton 4 115" 115.00 "1 " "                                " :  1  0     347 "Denton 4 115" 115.00   1    1  0.000000  1.000000  0.000000  0.000000  0.005000  0.000000  1.000000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0
    360 "Justin 115  " 115.00 "1 " "                                " :  1  0     360 "Justin 115  " 115.00   1    1  0.000000  0.400000  0.000000  0.000000  0.005000  0.000000  0.400000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.400000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0
    371 "Roanoke 115 " 115.00 "1 " "                                " :  1  0     371 "Roanoke 115 " 115.00   1    1  0.000000  0.600000  0.000000  0.000000  0.005000  0.000000  0.600000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.600000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0
    458 "Belton 115  " 115.00 "1 " "                                " :  1  0     458 "Belton 115  " 115.00   1    1  0.000000  0.500000  0.000000  0.000000  0.005000  0.000000  0.300000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.300000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0
    467 "Gatesville~1" 115.00 "1 " "                                " :  1  0     467 "Gatesville~1" 115.00   1    1  0.000000  0.500000  0.000000  0.000000  0.005000  0.000000  0.300000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.300000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0
    474 "Fort Hood ~1" 115.00 "1 " "                                " :  1  0     474 "Fort Hood ~1" 115.00   1    1  0.000000  1.500000  0.000000  0.000000  0.005000  0.000000  0.300000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.300000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0
    476 "Killeen 2 ~1" 115.00 "1 " "                                " :  1  0     476 "Killeen 2 ~1" 115.00   1    1  0.000000  0.300000  0.000000  0.000000  0.005000  0.000000  0.300000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.300000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0
    478 "Killeen 3 ~1" 115.00 "1 " "                                " :  1  0     478 "Killeen 3 ~1" 115.00   1    1  0.000000  1.000000  0.000000  0.000000  0.005000  0.000000  1.000000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0
    528 "Mc Gregor ~1" 115.00 "1 " "                                " :  1  0     528 "Mc Gregor ~1" 115.00   1    1  0.000000  0.400000  0.000000  0.000000  0.005000  0.000000  0.500000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0
    553 "Waco 3 115  " 115.00 "1 " "                                " :  1  0     553 "Waco 3 115  " 115.00   1    1  0.000000  0.500000  0.000000  0.000000  0.005000  0.000000  0.500000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0
    659 "Humble 115  " 115.00 "1 " "                                " :  1  0     659 "Humble 115  " 115.00   7    1  0.000000  0.700000  0.000000  0.000000  0.005000  0.000000  0.700000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.700000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0
    782 "Alvin 115   " 115.00 "1 " "                                " :  1  0     782 "Alvin 115   " 115.00   7    1  0.000000  0.700000  0.000000  0.000000  0.005000  0.000000  0.700000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.700000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0
    809 "Liberty 115 " 115.00 "1 " "                                " :  1  0     809 "Liberty 115 " 115.00   7    1  0.000000  0.300000  0.000000  0.000000  0.005000  0.000000  0.300000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.300000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0
    898 "Comfort 115 " 115.00 "1 " "                                " :  1  0     898 "Comfort 115 " 115.00   4    1  0.000000  0.150000  0.000000  0.000000  0.005000  0.000000  0.150000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.150000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0
    915 "Laredo 2 115" 115.00 "1 " "                                " :  1  0     915 "Laredo 2 115" 115.00   8    1  0.000000  0.800000  0.000000  0.000000  0.005000  0.000000  0.800000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.800000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0
   1178 "Stonewall ~1" 115.00 "1 " "                                " :  1  0    1178 "Stonewall ~1" 115.00   5    1  0.000000  0.150000  0.000000  0.000000  0.005000  0.000000  0.150000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.150000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0
   1224 "Del Rio 115 " 115.00 "1 " "                                " :  1  0    1224 "Del Rio 115 " 115.00   5    1  0.000000  0.800000  0.000000  0.000000  0.005000  0.000000  1.000000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0
   1228 "Eagle Pass~1" 115.00 "1 " "                                " :  1  0    1228 "Eagle Pass~1" 115.00   8    1  0.000000  0.500000  0.000000  0.000000  0.005000  0.000000  1.000000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0
   1268 "Adrian 115  " 115.00 "1 " "                                " :  1  0    1268 "Adrian 115  " 115.00   2    1  0.000000 -0.500000  0.000000  0.000000  0.005000 -0.200000  0.000000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1 -0.200000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0
   1299 "Crosbyton ~1" 115.00 "1 " "                                " :  1  0    1299 "Crosbyton ~1" 115.00   2    1  0.000000 -0.500000  0.000000  0.000000  0.005000 -0.500000  0.000000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1 -0.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0
   1362 "Midland 4 ~1" 115.00 "1 " "                                " :  1  0    1362 "Midland 4 ~1" 115.00   6    1  0.000000  0.300000  0.000000  0.000000  0.005000  0.000000  0.300000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.300000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0
   1363 "Midland 5 ~1" 115.00 "1 " "                                " :  1  0    1363 "Midland 5 ~1" 115.00   6    1  0.000000  0.400000  0.000000  0.000000  0.005000  0.000000  0.600000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.600000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0
   1395 "Odessa 7 115" 115.00 "1 " "                                " :  1  0    1395 "Odessa 7 115" 115.00   6    1  0.000000 -0.100000  0.000000  0.000000  0.005000 -0.100000  0.000000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1 -0.100000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0
   1415 "Terlingua ~1" 115.00 "1 " "                                " :  1  0    1415 "Terlingua ~1" 115.00   6    1  0.000000 -0.100000  0.000000  0.000000  0.005000 -0.100000  0.000000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1 -0.100000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0
   1417 "Valentine ~2" 115.00 "1 " "                                " :  1  0    1417 "Valentine ~2" 115.00   6    1  0.000000 -0.100000  0.000000  0.000000  0.005000 -0.300000  0.000000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1 -0.300000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0
area data  [  8]                            swing  desired    tol      pnet     qnet
    1 "NCENT                           "       0 -3500.000    1.000 -3500.475  359.762 0
    2 "NORTH                           "       0 2000.000    1.000 1999.632 -446.080 0
    3 "EAST                            "       0 2500.000    1.000 2499.715  393.130 0
    4 "SCENT                           "       0 -1000.000    1.000 -999.468 -266.608 0
    5 "WEST                            "       0 2000.000    1.000 1999.448  400.485 0
    6 "FWEST                           "       0 2000.000    1.000 2000.847 -472.966 0
    7 "COAST                           "       0 -5500.000    1.000 -5500.010 -292.622 0
    8 "SOUTH                           "       0 1500.000    1.000 1500.321  324.899 0
zone data  [   1]                            pnet     qnet
    1 "1                               "   -0.008   -0.003 0
interface data  [   0]                      pnet     qnet   -rate1- -rate2- -rate3- -rate4- -rate5- -rate6- -rate7- -rate8-
interface branch data  [    0]                              ck      -i_no-  part_fac  
dc bus data  [ 0]             ty ar  zone   vsched     dc_volt  date_in date_out pid own
dc converter data  [ 0]                               id   long_id_    st ty md nb fg  --no---           reg   ar zone  date_in date_out
z table data  [ 0]  -tap2 fact2 -tap3 fact3 -tap4 fact4 -tap5 fact5 -tap6 fact6 -tap7 fact7 -tap8 fact8 -tap9 fact9 tap10 fac10 tap11 fac11
gcd data  [   0]
transaction data  [   27]              st    sch_mw   sch_mvar  flag stn pid         transaction name
       2 "  " "a "       7 "  " "a " : 0     500.00       0.00 "ok  " 0    0 "                                "
       2 "  " "a "       7 "  " "a " : 0     500.00       0.00 "ok  " 0    0 "                                "
       2 "  " "a "       7 "  " "a " : 0     500.00       0.00 "ok  " 0    0 "                                "
       2 "  " "a "       4 "  " "a " : 0     500.00       0.00 "ok  " 0    0 "                                "
       3 "  " "a "       7 "  " "a " : 0     500.00       0.00 "ok  " 0    0 "                                "
       3 "  " "a "       4 "  " "a " : 0     500.00       0.00 "ok  " 0    0 "                                "
       3 "  " "a "       7 "  " "a " : 0     500.00       0.00 "ok  " 0    0 "                                "
       3 "  " "a "       4 "  " "a " : 0     500.00       0.00 "ok  " 0    0 "                                "
       3 "  " "a "       7 "  " "a " : 0     500.00       0.00 "ok  " 0    0 "                                "
       4 "  " "a "       1 "  " "a " : 0     500.00       0.00 "ok  " 0    0 "                                "
       4 "  " "a "       1 "  " "a " : 0     500.00       0.00 "ok  " 0    0 "                                "
       4 "  " "a "       1 "  " "a " : 0     500.00       0.00 "ok  " 0    0 "                                "
       4 "  " "a "       1 "  " "a " : 0     500.00       0.00 "ok  " 0    0 "                                "
       4 "  " "a "       1 "  " "a " : 0     500.00       0.00 "ok  " 0    0 "                                "
       4 "  " "a "       1 "  " "a " : 0     500.00       0.00 "ok  " 0    0 "                                "
       4 "  " "a "       1 "  " "a " : 0     500.00       0.00 "ok  " 0    0 "                                "
       5 "  " "a "       4 "  " "a " : 0     500.00       0.00 "ok  " 0    0 "                                "
       5 "  " "a "       4 "  " "a " : 0     500.00       0.00 "ok  " 0    0 "                                "
       5 "  " "a "       7 "  " "a " : 0     500.00       0.00 "ok  " 0    0 "                                "
       5 "  " "a "       7 "  " "a " : 0     500.00       0.00 "ok  " 0    0 "                                "
       6 "  " "a "       4 "  " "a " : 0     500.00       0.00 "ok  " 0    0 "                                "
       6 "  " "a "       4 "  " "a " : 0     500.00       0.00 "ok  " 0    0 "                                "
       6 "  " "a "       7 "  " "a " : 0     500.00       0.00 "ok  " 0    0 "                                "
       6 "  " "a "       7 "  " "a " : 0     500.00       0.00 "ok  " 0    0 "                                "
       8 "  " "a "       4 "  " "a " : 0     500.00       0.00 "ok  " 0    0 "                                "
       8 "  " "a "       4 "  " "a " : 0     500.00       0.00 "ok  " 0    0 "                                "
       8 "  " "a "       7 "  " "a " : 0     500.00       0.00 "ok  " 0    0 "                                "
owner data  [    1]    owner name           s name       net_mw   net_mvar     sch_mw   sch_mvar  ar
       1 "1                               " "    " :     0.000      0.000      0.000      0.000   0 0 


qtable data     [   0]   id     p[0]   qmx[0]  qmn[0]  ....
end
