% Case saved by PowerWorld Simulator, version 20 Beta, build date June 7, 2016
function mpc = Texas2000_June2016
mpc.version = '2';
mpc.baseMVA =  100.00;

%% bus data 
mpc.bus = [
      1 3      0.00     0.00      0.00     0.00    1 1.0400000     0.00000   13.80   1   1.100   0.900     0.00     0.00 0  0
      2 1    249.85    71.21      0.00     0.00    1 0.9810380   -16.83769  115.00   1   1.100   0.900     0.00     0.00 0  0
      3 1    153.92    43.87      0.00     0.00    1 0.9941637   -14.84085  115.00   1   1.100   0.900     0.00     0.00 0  0
      4 1    183.21    52.22      0.00     0.00    1 0.9862218   -16.26127  115.00   1   1.100   0.900     0.00     0.00 0  0
      5 1    125.84    35.87      0.00     0.00    1 0.9830365   -16.76437  115.00   1   1.100   0.900     0.00     0.00 0  0
      6 1     21.42     6.10      0.00     0.00    1 0.9865580   -14.21715  115.00   1   1.100   0.900     0.00     0.00 0  0
      7 1    169.32    48.26      0.00     0.00    1 0.9815147   -16.80638  115.00   1   1.100   0.900     0.00     0.00 0  0
      8 1     73.98    21.08      0.00     0.00    1 0.9884619   -15.50919  115.00   1   1.100   0.900     0.00     0.00 0  0
      9 1    179.80    51.24      0.00     0.00    1 0.9874186   -16.13250  115.00   1   1.100   0.900     0.00     0.00 0  0
     10 1     40.65    11.59      0.00     0.00    2 1.0075890    -8.97848  115.00   1   1.100   0.900     0.00     0.00 0  0
     11 1     14.93     4.26      0.00     0.00    2 0.9990824   -10.54674  115.00   1   1.100   0.900     0.00     0.00 0  0
     12 1     54.96    15.66      0.00     0.00    1 0.9789560   -17.72651  115.00   1   1.100   0.900     0.00     0.00 0  0
     13 1    234.94    66.96      0.00     0.00    1 0.9890751   -15.68798  115.00   1   1.100   0.900     0.00     0.00 0  0
     14 1    202.88    57.82      0.00     0.00    1 0.9869647   -16.02950  115.00   1   1.100   0.900     0.00     0.00 0  0
     15 1    102.93    29.34      0.00     0.00    1 0.9778729   -17.34190  115.00   1   1.100   0.900     0.00     0.00 0  0
     16 1     68.22    19.44      0.00     0.00    1 0.9788066   -16.12437  115.00   1   1.100   0.900     0.00     0.00 0  0
     17 1    177.28    50.52      0.00     0.00    1 0.9798428   -16.78816  115.00   1   1.100   0.900     0.00     0.00 0  0
     18 1    115.92    33.04      0.00     0.00    1 0.9822281   -15.46292  115.00   1   1.100   0.900     0.00     0.00 0  0
     19 1     67.77    19.32      0.00     0.00    1 0.9881359   -15.08336  115.00   1   1.100   0.900     0.00     0.00 0  0
     20 1     26.89     7.66      0.00     0.00    1 0.9864655   -15.43009  115.00   1   1.100   0.900     0.00     0.00 0  0
     21 1    144.81    41.27      0.00     0.00    1 0.9816052   -16.62122  115.00   1   1.100   0.900     0.00     0.00 0  0
     22 1    167.18    47.65      0.00     0.00    1 0.9791480   -16.91995  115.00   1   1.100   0.900     0.00     0.00 0  0
     23 1    141.62    40.36      0.00     0.00    1 0.9812883   -16.64882  115.00   1   1.100   0.900     0.00     0.00 0  0
     24 1    151.12    43.07      0.00     0.00    1 0.9861585   -16.16158  115.00   1   1.100   0.900     0.00     0.00 0  0
     25 1    123.30    35.14      0.00     0.00    1 0.9889418   -15.84605  115.00   1   1.100   0.900     0.00     0.00 0  0
     26 1    100.05    28.51      0.00     0.00    1 0.9823234   -15.55107  115.00   1   1.100   0.900     0.00     0.00 0  0
     27 1     95.77    27.29      0.00     0.00    1 0.9902790   -14.71169  115.00   1   1.100   0.900     0.00     0.00 0  0
     28 1    216.95    61.83      0.00     0.00    1 0.9841131   -15.50702  115.00   1   1.100   0.900     0.00     0.00 0  0
     29 1     12.32     3.51      0.00     0.00    1 0.9820823   -15.02362  115.00   1   1.100   0.900     0.00     0.00 0  0
     30 1    180.10    51.33      0.00     0.00    1 0.9812228   -16.96832  115.00   1   1.100   0.900     0.00     0.00 0  0
     31 1      5.54     1.58      0.00     0.00    2 0.9842569   -14.64270  115.00   1   1.100   0.900     0.00     0.00 0  0
     32 1    350.93   100.02      0.00     0.00    1 0.9873218   -15.46406  115.00   1   1.100   0.900     0.00     0.00 0  0
     33 1     26.20     7.47      0.00     0.00    1 0.9764935   -18.08485  115.00   1   1.100   0.900     0.00     0.00 0  0
     34 1     85.16    24.27      0.00     0.00    1 0.9701440   -17.62445  115.00   1   1.100   0.900     0.00     0.00 0  0
     35 1     83.15    23.70      0.00     0.00    1 0.9991554   -13.56332  115.00   1   1.100   0.900     0.00     0.00 0  0
     36 1    182.18    51.92      0.00     0.00    1 0.9804313   -15.58157  115.00   1   1.100   0.900     0.00     0.00 0  0
     37 1     87.98    25.07      0.00     0.00    1 0.9925952   -14.16232  115.00   1   1.100   0.900     0.00     0.00 0  0
     38 1    108.78    31.00      0.00     0.00    1 0.9892443   -15.57890  115.00   1   1.100   0.900     0.00     0.00 0  0
     39 1     81.08    23.11      0.00     0.00    1 0.9858909   -16.20694  115.00   1   1.100   0.900     0.00     0.00 0  0
     40 1     13.71     3.91      0.00     0.00    2 1.0044513    -9.75251  115.00   1   1.100   0.900     0.00     0.00 0  0
     41 1     86.12    24.55      0.00     0.00    1 0.9754342   -18.36422  115.00   1   1.100   0.900     0.00     0.00 0  0
     42 1     25.82     7.36      0.00     0.00    1 0.9912574   -14.67993  115.00   1   1.100   0.900     0.00     0.00 0  0
     43 1    190.54    54.30      0.00     0.00    1 0.9838980   -16.51476  115.00   1   1.100   0.900     0.00     0.00 0  0
     44 1     68.61    19.55      0.00     0.00    1 0.9879078   -15.30833  115.00   1   1.100   0.900     0.00     0.00 0  0
     45 1     60.24    17.17      0.00     0.00    1 0.9859798   -16.51198  115.00   1   1.100   0.900     0.00     0.00 0  0
     46 1     44.09    12.57      0.00     0.00    2 0.9969671   -10.90313  115.00   1   1.100   0.900     0.00     0.00 0  0
     47 1     42.45    12.10      0.00     0.00    2 0.9941755   -11.72886  115.00   1   1.100   0.900     0.00     0.00 0  0
     48 1     50.17    14.30      0.00     0.00    1 0.9944474   -14.94730  115.00   1   1.100   0.900     0.00     0.00 0  0
     49 1    117.49    33.48      0.00     0.00    1 0.9938765   -14.39399  115.00   1   1.100   0.900     0.00     0.00 0  0
     50 1      1.57     0.45      0.00     0.00    1 0.9975319   -13.31748  115.00   1   1.100   0.900     0.00     0.00 0  0
     51 1      3.22     0.92      0.00     0.00    1 1.0199974   -10.34218  115.00   1   1.100   0.900     0.00     0.00 0  0
     52 1     20.08     5.72      0.00     0.00    3 1.0026638   -15.53384  115.00   1   1.100   0.900     0.00     0.00 0  0
     53 1    110.61    31.52      0.00     0.00    1 0.9801326   -16.03078  115.00   1   1.100   0.900     0.00     0.00 0  0
     54 1      0.73     0.21      0.00     0.00    1 1.0079069   -11.99345  115.00   1   1.100   0.900     0.00     0.00 0  0
     55 1      8.92     2.54      0.00     0.00    1 1.0104991   -11.15408  115.00   1   1.100   0.900     0.00     0.00 0  0
     56 1     68.58    19.54      0.00     0.00    1 1.0202155    -9.91114  115.00   1   1.100   0.900     0.00     0.00 0  0
     57 1     11.36     3.24      0.00     0.00    1 0.9939985   -16.40217  115.00   1   1.100   0.900     0.00     0.00 0  0
     58 1    119.15    33.96      0.00    80.00    1 1.0087292   -17.00657  115.00   1   1.100   0.900     0.00     0.00 0  0
     59 1    165.40    47.14      0.00     0.00    1 0.9791117   -16.21413  115.00   1   1.100   0.900     0.00     0.00 0  0
     60 1      5.82     1.66      0.00     0.00    3 1.0080069   -15.02407  115.00   1   1.100   0.900     0.00     0.00 0  0
     61 1     64.85    18.48      0.00     0.00    1 0.9957129   -13.48303  115.00   1   1.100   0.900     0.00     0.00 0  0
     62 1      6.95     1.98      0.00     0.00    3 0.9986441   -15.27765  115.00   1   1.100   0.900     0.00     0.00 0  0
     63 1     16.31     4.65      0.00     0.00    1 0.9928878   -15.01625  115.00   1   1.100   0.900     0.00     0.00 0  0
     64 1     81.41    23.20      0.00    70.00    1 1.0029367   -17.09779  115.00   1   1.100   0.900     0.00     0.00 0  0
     65 1      2.49     0.71      0.00     0.00    3 1.0108307   -14.58460  115.00   1   1.100   0.900     0.00     0.00 0  0
     66 1      0.72     0.20      0.00     0.00    1 0.9907030   -15.84122  115.00   1   1.100   0.900     0.00     0.00 0  0
     67 1     49.43    14.09      0.00    50.00    1 0.9832385   -17.18197  115.00   1   1.100   0.900     0.00     0.00 0  0
     68 1     14.41     4.11      0.00     0.00    1 0.9899703   -15.47734  115.00   1   1.100   0.900     0.00     0.00 0  0
     69 1     10.87     3.10      0.00     0.00    3 1.0123043   -14.04344  115.00   1   1.100   0.900     0.00     0.00 0  0
     70 1     22.74     6.48      0.00     0.00    1 0.9860340   -16.05910  115.00   1   1.100   0.900     0.00     0.00 0  0
     71 1     46.27    13.19      0.00     0.00    1 0.9778052   -16.74610  115.00   1   1.100   0.900     0.00     0.00 0  0
     72 1     35.64    10.16      0.00     0.00    1 0.9958297   -14.27176  115.00   1   1.100   0.900     0.00     0.00 0  0
     73 1      8.02     2.29      0.00     0.00    1 1.0004425   -13.93170  115.00   1   1.100   0.900     0.00     0.00 0  0
     74 1     43.86    12.50      0.00     0.00    1 0.9824110   -16.72346  115.00   1   1.100   0.900     0.00     0.00 0  0
     75 1     16.09     4.59      0.00     0.00    1 0.9889100   -16.14716  115.00   1   1.100   0.900     0.00     0.00 0  0
     76 1      9.13     2.60      0.00     0.00    3 1.0272910   -12.57900  115.00   1   1.100   0.900     0.00     0.00 0  0
     77 1    136.67    38.95      0.00     0.00    1 0.9751712   -17.22479  115.00   1   1.100   0.900     0.00     0.00 0  0
     78 1    143.17    40.80      0.00     0.00    1 0.9759294   -17.24515  115.00   1   1.100   0.900     0.00     0.00 0  0
     79 1     11.23     3.20      0.00     0.00    1 1.0043691   -13.51695  115.00   1   1.100   0.900     0.00     0.00 0  0
     80 1      1.47     0.42      0.00     0.00    1 1.0051555   -12.25943  115.00   1   1.100   0.900     0.00     0.00 0  0
     81 1     87.86    25.04      0.00     0.00    1 0.9742420   -16.15199  115.00   1   1.100   0.900     0.00     0.00 0  0
     82 1      6.29     1.79      0.00     0.00    1 1.0027318   -12.61202  115.00   1   1.100   0.900     0.00     0.00 0  0
     83 1     35.54    10.13      0.00     0.00    1 1.0087432   -14.34145  115.00   1   1.100   0.900     0.00     0.00 0  0
     84 1     10.85     3.09      0.00     0.00    1 1.0032778   -14.19221  115.00   1   1.100   0.900     0.00     0.00 0  0
     85 1     44.71    12.74      0.00     0.00    1 0.9903495   -15.78196  115.00   1   1.100   0.900     0.00     0.00 0  0
     86 1     57.60    16.41      0.00     0.00    1 0.9989780   -15.19189  115.00   1   1.100   0.900     0.00     0.00 0  0
     87 1     15.03     4.28      0.00     0.00    1 1.0045501   -12.68337  115.00   1   1.100   0.900     0.00     0.00 0  0
     88 1      3.57     1.02      0.00     0.00    3 1.0255518   -12.83921  115.00   1   1.100   0.900     0.00     0.00 0  0
     89 1      1.64     0.47      0.00     0.00    1 0.9962964   -15.72356  115.00   1   1.100   0.900     0.00     0.00 0  0
     90 1     92.55    26.38      0.00     0.00    1 0.9995795   -14.71639  115.00   1   1.100   0.900     0.00     0.00 0  0
     91 1      7.48     2.13      0.00     0.00    1 0.9906770   -14.54052  115.00   1   1.100   0.900     0.00     0.00 0  0
     92 1     20.56     5.86      0.00     0.00    1 0.9993756   -14.29866  115.00   1   1.100   0.900     0.00     0.00 0  0
     93 1     22.88     6.52      0.00     0.00    3 1.0037069   -15.72885  115.00   1   1.100   0.900     0.00     0.00 0  0
     94 1     10.61     3.02      0.00     0.00    1 0.9946643   -13.60762  115.00   1   1.100   0.900     0.00     0.00 0  0
     95 1    101.12    28.82      0.00     0.00    1 0.9731929   -17.03240  115.00   1   1.100   0.900     0.00     0.00 0  0
     96 1     63.16    18.00      0.00    60.00    1 1.0019223   -17.96940  115.00   1   1.100   0.900     0.00     0.00 0  0
     97 1     12.48     3.56      0.00     0.00    1 1.0018158   -17.45843  115.00   1   1.100   0.900     0.00     0.00 0  0
     98 1     54.62    15.57      0.00    50.00    1 0.9934537   -16.28861  115.00   1   1.100   0.900     0.00     0.00 0  0
     99 1    183.81    52.39      0.00     0.00    1 0.9796815   -16.56543  115.00   1   1.100   0.900     0.00     0.00 0  0
    100 1    111.87    31.88      0.00     0.00    1 0.9861943   -15.49003  115.00   1   1.100   0.900     0.00     0.00 0  0
    101 1    275.83    78.61      0.00     0.00    1 0.9797671   -16.52004  115.00   1   1.100   0.900     0.00     0.00 0  0
    102 1     75.16    21.42      0.00     0.00    1 0.9814573   -16.28907  115.00   1   1.100   0.900     0.00     0.00 0  0
    103 1     87.95    25.06      0.00     0.00    1 0.9758878   -17.08850  115.00   1   1.100   0.900     0.00     0.00 0  0
    104 1    178.31    50.82      0.00     0.00    1 0.9791293   -16.19204  115.00   1   1.100   0.900     0.00     0.00 0  0
    105 1     61.80    17.61      0.00     0.00    1 0.9870315   -15.38770  115.00   1   1.100   0.900     0.00     0.00 0  0
    106 1    120.46    34.33      0.00     0.00    1 0.9781459   -17.13981  115.00   1   1.100   0.900     0.00     0.00 0  0
    107 1    195.81    55.80      0.00     0.00    1 0.9780864   -16.76833  115.00   1   1.100   0.900     0.00     0.00 0  0
    108 1    215.04    61.29      0.00     0.00    1 0.9762717   -17.23916  115.00   1   1.100   0.900     0.00     0.00 0  0
    109 1    179.08    51.04      0.00     0.00    1 0.9831588   -16.58328  115.00   1   1.100   0.900     0.00     0.00 0  0
    110 1    117.20    33.40      0.00     0.00    1 0.9827497   -16.18181  115.00   1   1.100   0.900     0.00     0.00 0  0
    111 1    134.14    38.23      0.00     0.00    1 0.9757345   -17.11272  115.00   1   1.100   0.900     0.00     0.00 0  0
    112 1    299.69    85.41      0.00     0.00    1 0.9779558   -16.94106  115.00   1   1.100   0.900     0.00     0.00 0  0
    113 1    111.61    31.81      0.00     0.00    1 0.9789270   -16.79583  115.00   1   1.100   0.900     0.00     0.00 0  0
    114 1     65.98    18.80      0.00    60.00    1 0.9823700   -17.56010  115.00   1   1.100   0.900     0.00     0.00 0  0
    115 1    259.64    74.00      0.00     0.00    1 0.9842111   -16.53168  115.00   1   1.100   0.900     0.00     0.00 0  0
    116 1     45.22    12.89      0.00     0.00    1 0.9911010   -13.44938  115.00   1   1.100   0.900     0.00     0.00 0  0
    117 1     38.81    11.06      0.00    30.00    1 1.0024596   -14.01213  115.00   1   1.100   0.900     0.00     0.00 0  0
    118 1     34.42     9.81      0.00     0.00    1 0.9915324   -14.58648  115.00   1   1.100   0.900     0.00     0.00 0  0
    119 1     28.84     8.22      0.00     0.00    1 1.0017458   -12.03116  115.00   1   1.100   0.900     0.00     0.00 0  0
    120 1      2.08     0.59      0.00     0.00    2 0.9976916   -11.87940  115.00   1   1.100   0.900     0.00     0.00 0  0
    121 1      1.45     0.41      0.00     0.00    2 0.9969327   -12.44579  115.00   1   1.100   0.900     0.00     0.00 0  0
    122 1      0.57     0.16      0.00     0.00    2 0.9923644   -12.18868  115.00   1   1.100   0.900     0.00     0.00 0  0
    123 1      5.83     1.66      0.00     0.00    2 0.9961841   -11.32019  115.00   1   1.100   0.900     0.00     0.00 0  0
    124 1      0.35     0.10      0.00     0.00    1 1.0177987    -6.94662  115.00   1   1.100   0.900     0.00     0.00 0  0
    125 1      5.38     1.53      0.00     0.00    2 0.9969646   -11.57959  115.00   1   1.100   0.900     0.00     0.00 0  0
    126 1      4.56     1.30      0.00     0.00    2 0.9984808    -9.32010  115.00   1   1.100   0.900     0.00     0.00 0  0
    127 1     26.78     7.63      0.00     0.00    2 0.9903429   -11.54732  115.00   1   1.100   0.900     0.00     0.00 0  0
    128 1      1.68     0.48      0.00     0.00    3 1.0091016   -10.32164  115.00   1   1.100   0.900     0.00     0.00 0  0
    129 1      1.86     0.53      0.00     0.00    2 1.0043748    -9.81160  115.00   1   1.100   0.900     0.00     0.00 0  0
    130 1      7.03     2.00      0.00     0.00    1 1.0010413   -11.81233  115.00   1   1.100   0.900     0.00     0.00 0  0
    131 1      7.27     2.07      0.00     0.00    1 1.0031020   -11.93309  115.00   1   1.100   0.900     0.00     0.00 0  0
    132 1      8.04     2.29      0.00     0.00    1 1.0167440    -9.71979  115.00   1   1.100   0.900     0.00     0.00 0  0
    133 1      9.85     2.81      0.00     0.00    2 0.9947366   -12.74960  115.00   1   1.100   0.900     0.00     0.00 0  0
    134 1     24.59     7.01      0.00     0.00    1 1.0077254    -8.88154  115.00   1   1.100   0.900     0.00     0.00 0  0
    135 1      3.21     0.91      0.00     0.00    3 1.0129703   -11.57570  115.00   1   1.100   0.900     0.00     0.00 0  0
    136 1      8.45     2.41      0.00     0.00    1 1.0257456    -5.55910  115.00   1   1.100   0.900     0.00     0.00 0  0
    137 1      4.33     1.23      0.00     0.00    3 1.0095445    -9.85986  115.00   1   1.100   0.900     0.00     0.00 0  0
    138 1      2.20     0.63      0.00     0.00    2 1.0076782    -8.16826  115.00   1   1.100   0.900     0.00     0.00 0  0
    139 1      3.49     0.99      0.00     0.00    2 0.9958573   -11.99622  115.00   1   1.100   0.900     0.00     0.00 0  0
    140 1      1.68     0.48      0.00     0.00    3 1.0054512    -9.37673  115.00   1   1.100   0.900     0.00     0.00 0  0
    141 1      1.81     0.51      0.00     0.00    2 0.9942400   -11.09285  115.00   1   1.100   0.900     0.00     0.00 0  0
    142 1      1.61     0.46      0.00     0.00    2 0.9944953   -12.03381  115.00   1   1.100   0.900     0.00     0.00 0  0
    143 1      9.92     2.83      0.00     0.00    3 0.9940856   -15.37867  115.00   1   1.100   0.900     0.00     0.00 0  0
    144 1     21.59     6.15      0.00     0.00    1 0.9922519   -15.38429  115.00   1   1.100   0.900     0.00     0.00 0  0
    145 1      5.91     1.68      0.00     0.00    2 1.0011283   -10.26169  115.00   1   1.100   0.900     0.00     0.00 0  0
    146 1      2.01     0.57      0.00     0.00    2 0.9926292   -11.49726  115.00   1   1.100   0.900     0.00     0.00 0  0
    147 1      1.60     0.46      0.00     0.00    1 1.0160430    -7.32750  115.00   1   1.100   0.900     0.00     0.00 0  0
    148 1      2.20     0.63      0.00     0.00    2 1.0093942    -9.02469  115.00   1   1.100   0.900     0.00     0.00 0  0
    149 1      0.81     0.23      0.00     0.00    1 1.0157235    -7.02981  115.00   1   1.100   0.900     0.00     0.00 0  0
    150 1      1.89     0.54      0.00     0.00    3 1.0155696   -13.20394  115.00   1   1.100   0.900     0.00     0.00 0  0
    151 1      7.60     2.17      0.00     0.00    2 0.9914882   -12.59290  115.00   1   1.100   0.900     0.00     0.00 0  0
    152 1      7.93     2.26      0.00     0.00    1 0.9961985   -13.95241  115.00   1   1.100   0.900     0.00     0.00 0  0
    153 1     13.89     3.96      0.00     0.00    1 0.9943582   -12.98329  115.00   1   1.100   0.900     0.00     0.00 0  0
    154 1     44.21    12.60      0.00     0.00    3 0.9839204   -11.24006  115.00   1   1.100   0.900     0.00     0.00 0  0
    155 1     10.19     2.90      0.00     0.00    3 0.9945424   -10.64201  115.00   1   1.100   0.900     0.00     0.00 0  0
    156 1      8.04     2.29      0.00     0.00    2 0.9937384   -12.81936  115.00   1   1.100   0.900     0.00     0.00 0  0
    157 1     43.85    12.50      0.00     0.00    2 0.9991969   -11.01308  115.00   1   1.100   0.900     0.00     0.00 0  0
    158 1     21.09     6.01      0.00     0.00    2 1.0005005   -10.82496  115.00   1   1.100   0.900     0.00     0.00 0  0
    159 1      1.65     0.47      0.00     0.00    2 1.0087611    -8.12429  115.00   1   1.100   0.900     0.00     0.00 0  0
    160 1      0.90     0.26      0.00     0.00    1 1.0154485    -7.66829  115.00   1   1.100   0.900     0.00     0.00 0  0
    161 1      0.54     0.15      0.00     0.00    2 1.0065605    -9.19973  115.00   1   1.100   0.900     0.00     0.00 0  0
    162 1      2.23     0.63      0.00     0.00    3 1.0132765   -12.03811  115.00   1   1.100   0.900     0.00     0.00 0  0
    163 1      5.54     1.58      0.00     0.00    3 0.9993448   -14.86095  115.00   1   1.100   0.900     0.00     0.00 0  0
    164 1      7.16     2.04      0.00     0.00    2 1.0007603   -11.01782  115.00   1   1.100   0.900     0.00     0.00 0  0
    165 1     36.28    10.34      0.00    40.00    1 1.0036065   -16.24839  115.00   1   1.100   0.900     0.00     0.00 0  0
    166 1      0.24     0.07      0.00     0.00    2 0.9928599   -12.33278  115.00   1   1.100   0.900     0.00     0.00 0  0
    167 1      2.42     0.69      0.00     0.00    2 0.9939679   -11.91785  115.00   1   1.100   0.900     0.00     0.00 0  0
    168 1      1.82     0.52      0.00     0.00    2 1.0133269    -7.83966  115.00   1   1.100   0.900     0.00     0.00 0  0
    169 1      1.46     0.42      0.00     0.00    3 1.0013243   -10.08840  115.00   1   1.100   0.900     0.00     0.00 0  0
    170 1      3.44     0.98      0.00     0.00    2 0.9951133   -11.72918  115.00   1   1.100   0.900     0.00     0.00 0  0
    171 1      2.57     0.73      0.00     0.00    3 1.0132606   -13.27325  115.00   1   1.100   0.900     0.00     0.00 0  0
    172 1      0.62     0.18      0.00     0.00    3 1.0099539    -8.32123  115.00   1   1.100   0.900     0.00     0.00 0  0
    173 1     38.10    10.86      0.00     0.00    3 1.0005138   -10.17908  115.00   1   1.100   0.900     0.00     0.00 0  0
    174 1      4.36     1.24      0.00     0.00    2 0.9980874   -11.62757  115.00   1   1.100   0.900     0.00     0.00 0  0
    175 1      2.41     0.69      0.00     0.00    3 0.9930626   -10.03112  115.00   1   1.100   0.900     0.00     0.00 0  0
    176 1      2.16     0.61      0.00     0.00    2 0.9938883   -11.43264  115.00   1   1.100   0.900     0.00     0.00 0  0
    177 1      1.85     0.53      0.00     0.00    2 0.9959826   -12.25061  115.00   1   1.100   0.900     0.00     0.00 0  0
    178 1      4.11     1.17      0.00     0.00    2 0.9929975   -13.63488  115.00   1   1.100   0.900     0.00     0.00 0  0
    179 1      8.92     2.54      0.00     0.00    2 0.9938441   -12.95967  115.00   1   1.100   0.900     0.00     0.00 0  0
    180 1      0.96     0.27      0.00     0.00    2 0.9974530   -10.69801  115.00   1   1.100   0.900     0.00     0.00 0  0
    181 1      0.95     0.27      0.00     0.00    3 0.9908807   -10.90888  115.00   1   1.100   0.900     0.00     0.00 0  0
    182 1     13.19     3.76      0.00     0.00    2 0.9914912   -13.08985  115.00   1   1.100   0.900     0.00     0.00 0  0
    183 1      8.17     2.33      0.00     0.00    1 1.0053256   -10.48624  115.00   1   1.100   0.900     0.00     0.00 0  0
    184 1      5.23     1.49      0.00     0.00    3 1.0111044   -11.44461  115.00   1   1.100   0.900     0.00     0.00 0  0
    185 1      1.50     0.43      0.00     0.00    2 0.9946277   -12.80412  115.00   1   1.100   0.900     0.00     0.00 0  0
    186 1      3.36     0.96      0.00     0.00    2 0.9947161   -12.79521  115.00   1   1.100   0.900     0.00     0.00 0  0
    187 1      2.56     0.73      0.00     0.00    3 1.0015608   -13.31783  115.00   1   1.100   0.900     0.00     0.00 0  0
    188 1      4.45     1.27      0.00     0.00    3 1.0030649   -13.37251  115.00   1   1.100   0.900     0.00     0.00 0  0
    189 1     26.00     7.41      0.00     0.00    3 1.0134740   -13.91955  115.00   1   1.100   0.900     0.00     0.00 0  0
    190 1     19.40     5.53      0.00     0.00    3 1.0160494   -13.20626  115.00   1   1.100   0.900     0.00     0.00 0  0
    191 1      1.60     0.45      0.00     0.00    3 1.0204584   -12.77877  115.00   1   1.100   0.900     0.00     0.00 0  0
    192 1      0.95     0.27      0.00     0.00    3 1.0250382   -12.84260  115.00   1   1.100   0.900     0.00     0.00 0  0
    193 1      4.00     1.14      0.00     0.00    3 1.0319560   -11.57451  115.00   1   1.100   0.900     0.00     0.00 0  0
    194 1     12.53     3.57      0.00     0.00    3 1.0091555   -14.46418  115.00   1   1.100   0.900     0.00     0.00 0  0
    195 1     20.29     5.78      0.00    30.00    3 1.0216803   -13.75825  115.00   1   1.100   0.900     0.00     0.00 0  0
    196 1      6.59     1.88      0.00     0.00    3 1.0153234   -13.80860  115.00   1   1.100   0.900     0.00     0.00 0  0
    197 1     96.00    27.36      0.00     0.00    3 1.0130396   -13.85736  115.00   1   1.100   0.900     0.00     0.00 0  0
    198 1     58.07    16.55      0.00     0.00    3 1.0127873   -13.95630  115.00   1   1.100   0.900     0.00     0.00 0  0
    199 1     13.57     3.87      0.00     0.00    3 1.0205413   -13.30175  115.00   1   1.100   0.900     0.00     0.00 0  0
    200 1      3.39     0.97      0.00     0.00    3 1.0045844   -14.87486  115.00   1   1.100   0.900     0.00     0.00 0  0
    201 1     13.70     3.91      0.00     0.00    3 1.0010626   -14.98429  115.00   1   1.100   0.900     0.00     0.00 0  0
    202 1     21.42     6.11      0.00     0.00    3 1.0076305   -14.53732  115.00   1   1.100   0.900     0.00     0.00 0  0
    203 1     11.18     3.19      0.00     0.00    3 1.0058012   -14.59251  115.00   1   1.100   0.900     0.00     0.00 0  0
    204 1      7.91     2.25      0.00     0.00    3 1.0251474   -12.72310  115.00   1   1.100   0.900     0.00     0.00 0  0
    205 1      6.15     1.75      0.00     0.00    3 1.0077736   -14.56881  115.00   1   1.100   0.900     0.00     0.00 0  0
    206 1     26.96     7.68      0.00     0.00    3 1.0165240   -12.25678  115.00   1   1.100   0.900     0.00     0.00 0  0
    207 1     10.92     3.11      0.00     0.00    3 1.0264448   -12.41524  115.00   1   1.100   0.900     0.00     0.00 0  0
    208 1      9.04     2.58      0.00     0.00    3 1.0216644   -12.62043  115.00   1   1.100   0.900     0.00     0.00 0  0
    209 1      8.94     2.55      0.00     0.00    3 0.9988345   -15.27820  115.00   1   1.100   0.900     0.00     0.00 0  0
    210 1      6.25     1.78      0.00     0.00    3 1.0226601   -12.45928  115.00   1   1.100   0.900     0.00     0.00 0  0
    211 1     15.66     4.46      0.00     0.00    3 1.0092908   -14.34258  115.00   1   1.100   0.900     0.00     0.00 0  0
    212 1     14.18     4.04      0.00     0.00    3 1.0113162   -14.09011  115.00   1   1.100   0.900     0.00     0.00 0  0
    213 1      0.22     0.06      0.00     0.00    3 1.0328284   -11.39049  115.00   1   1.100   0.900     0.00     0.00 0  0
    214 1      4.08     1.16      0.00     0.00    3 1.0184821   -12.63320  115.00   1   1.100   0.900     0.00     0.00 0  0
    215 1     19.48     5.55      0.00     0.00    3 1.0147873   -13.80246  115.00   1   1.100   0.900     0.00     0.00 0  0
    216 1      9.38     2.67      0.00     0.00    3 1.0356984   -11.08954  115.00   1   1.100   0.900     0.00     0.00 0  0
    217 1      0.36     0.10      0.00     0.00    3 1.0031577   -14.49449  115.00   1   1.100   0.900     0.00     0.00 0  0
    218 1     41.23    11.75      0.00     0.00    3 0.9970321   -15.28548  115.00   1   1.100   0.900     0.00     0.00 0  0
    219 1      4.34     1.24      0.00     0.00    3 1.0259219   -12.10966  115.00   1   1.100   0.900     0.00     0.00 0  0
    220 1     28.69     8.18      0.00     0.00    3 0.9886444   -16.13422  115.00   1   1.100   0.900     0.00     0.00 0  0
    221 1     19.99     5.70      0.00     0.00    3 0.9855638   -16.30467  115.00   1   1.100   0.900     0.00     0.00 0  0
    222 1      5.08     1.45      0.00     0.00    3 1.0237535   -12.55433  115.00   1   1.100   0.900     0.00     0.00 0  0
    223 1      0.19     0.05      0.00     0.00    3 1.0157451   -12.53280  115.00   1   1.100   0.900     0.00     0.00 0  0
    224 1      0.49     0.14      0.00     0.00    3 1.0125629   -13.73243  115.00   1   1.100   0.900     0.00     0.00 0  0
    225 1     11.28     3.21      0.00     0.00    3 1.0107520   -12.36119  115.00   1   1.100   0.900     0.00     0.00 0  0
    226 1      1.03     0.29      0.00     0.00    3 1.0113746   -13.44827  115.00   1   1.100   0.900     0.00     0.00 0  0
    227 1     17.60     5.02      0.00     0.00    3 1.0019310   -15.17444  115.00   1   1.100   0.900     0.00     0.00 0  0
    228 1      0.20     0.06      0.00     0.00    3 1.0139448   -13.05203  115.00   1   1.100   0.900     0.00     0.00 0  0
    229 1     11.86     3.38      0.00     0.00    3 1.0078402   -14.27189  115.00   1   1.100   0.900     0.00     0.00 0  0
    230 1      6.57     1.87      0.00     0.00    3 1.0296843   -12.17553  115.00   1   1.100   0.900     0.00     0.00 0  0
    231 1     20.51     5.84      0.00     0.00    3 1.0051258   -14.59762  115.00   1   1.100   0.900     0.00     0.00 0  0
    232 1      5.50     1.57      0.00     0.00    3 0.9988882   -15.23142  115.00   1   1.100   0.900     0.00     0.00 0  0
    233 1     26.25     7.48      0.00     0.00    3 1.0161673   -12.67409  115.00   1   1.100   0.900     0.00     0.00 0  0
    234 1     35.00     9.97      0.00     0.00    3 1.0148082   -12.33863  115.00   1   1.100   0.900     0.00     0.00 0  0
    235 1      8.42     2.40      0.00     0.00    3 1.0137976   -16.84236  115.00   1   1.100   0.900     0.00     0.00 0  0
    236 1      0.10     0.03      0.00     0.00    3 1.0135149   -12.95749  115.00   1   1.100   0.900     0.00     0.00 0  0
    237 1      5.19     1.48      0.00     0.00    3 1.0348733   -17.66575  115.00   1   1.100   0.900     0.00     0.00 0  0
    238 1     18.77     5.35      0.00     0.00    3 1.0125429   -15.87495  115.00   1   1.100   0.900     0.00     0.00 0  0
    239 1      1.04     0.30      0.00     0.00    3 1.0262214   -13.09744  115.00   1   1.100   0.900     0.00     0.00 0  0
    240 1      7.92     2.26      0.00     0.00    3 1.0240406   -13.21532  115.00   1   1.100   0.900     0.00     0.00 0  0
    241 1     11.06     3.15      0.00     0.00    3 1.0218536   -12.27336  115.00   1   1.100   0.900     0.00     0.00 0  0
    242 1      8.93     2.55      0.00     0.00    3 1.0226388   -13.95532  115.00   1   1.100   0.900     0.00     0.00 0  0
    243 1      4.25     1.21      0.00     0.00    3 1.0146007   -18.35686  115.00   1   1.100   0.900     0.00     0.00 0  0
    244 1      2.97     0.85      0.00     0.00    3 1.0367741   -12.33343  115.00   1   1.100   0.900     0.00     0.00 0  0
    245 1      0.14     0.04      0.00     0.00    3 1.0375204    -9.16276  115.00   1   1.100   0.900     0.00     0.00 0  0
    246 1      0.12     0.03      0.00     0.00    3 1.0182064   -14.79465  115.00   1   1.100   0.900     0.00     0.00 0  0
    247 1      1.05     0.30      0.00     0.00    3 1.0217826   -19.57830  115.00   1   1.100   0.900     0.00     0.00 0  0
    248 1      7.89     2.25      0.00     0.00    3 1.0098875   -16.81690  115.00   1   1.100   0.900     0.00     0.00 0  0
    249 1      5.88     1.68      0.00     0.00    3 1.0043958   -22.13793  115.00   1   1.100   0.900     0.00     0.00 0  0
    250 1      1.50     0.43      0.00     0.00    3 1.0253581   -11.40657  115.00   1   1.100   0.900     0.00     0.00 0  0
    251 1      3.70     1.05      0.00     0.00    3 1.0153100   -15.31460  115.00   1   1.100   0.900     0.00     0.00 0  0
    252 1      0.31     0.09      0.00     0.00    3 1.0088408   -15.94921  115.00   1   1.100   0.900     0.00     0.00 0  0
    253 1      3.00     0.86      0.00     0.00    3 1.0360163    -9.86796  115.00   1   1.100   0.900     0.00     0.00 0  0
    254 1     10.38     2.96      0.00     0.00    3 1.0183753   -13.69887  115.00   1   1.100   0.900     0.00     0.00 0  0
    255 1     14.09     4.02      0.00     0.00    3 1.0371938   -10.03369  115.00   1   1.100   0.900     0.00     0.00 0  0
    256 1     15.77     4.49      0.00     0.00    3 1.0109551   -17.48196  115.00   1   1.100   0.900     0.00     0.00 0  0
    257 1     45.37    12.93      0.00     0.00    3 0.9893752   -16.86455  115.00   1   1.100   0.900     0.00     0.00 0  0
    258 1     53.13    15.14      0.00     0.00    3 1.0296353   -14.25953  115.00   1   1.100   0.900     0.00     0.00 0  0
    259 1      6.53     1.86      0.00     0.00    3 1.0329137   -12.48331  115.00   1   1.100   0.900     0.00     0.00 0  0
    260 1      1.55     0.44      0.00     0.00    3 0.9968762   -15.98169  115.00   1   1.100   0.900     0.00     0.00 0  0
    261 1     14.23     4.05      0.00     0.00    3 0.9908698   -16.86608  115.00   1   1.100   0.900     0.00     0.00 0  0
    262 1      1.97     0.56      0.00     0.00    3 1.0171879   -13.95802  115.00   1   1.100   0.900     0.00     0.00 0  0
    263 1      2.03     0.58      0.00     0.00    3 0.9925281   -16.44129  115.00   1   1.100   0.900     0.00     0.00 0  0
    264 1      5.59     1.59      0.00     0.00    3 1.0170186   -13.46695  115.00   1   1.100   0.900     0.00     0.00 0  0
    265 1     12.46     3.55      0.00     0.00    3 0.9886129   -16.82454  115.00   1   1.100   0.900     0.00     0.00 0  0
    266 1     23.30     6.64      0.00     0.00    3 0.9975159   -15.20187  115.00   1   1.100   0.900     0.00     0.00 0  0
    267 1      4.73     1.35      0.00     0.00    3 1.0051351   -14.79163  115.00   1   1.100   0.900     0.00     0.00 0  0
    268 1     31.40     8.95      0.00     0.00    3 0.9998781   -14.74759  115.00   1   1.100   0.900     0.00     0.00 0  0
    269 1     27.49     7.83      0.00     0.00    3 1.0076574   -14.71656  115.00   1   1.100   0.900     0.00     0.00 0  0
    270 1      6.43     1.83      0.00     0.00    3 1.0050550   -15.27428  115.00   1   1.100   0.900     0.00     0.00 0  0
    271 1      5.78     1.65      0.00     0.00    3 1.0162785   -13.69419  115.00   1   1.100   0.900     0.00     0.00 0  0
    272 1      1.29     0.37      0.00     0.00    3 1.0094831   -14.79116  115.00   1   1.100   0.900     0.00     0.00 0  0
    273 1      0.23     0.06      0.00     0.00    3 0.9980603   -15.11828  115.00   1   1.100   0.900     0.00     0.00 0  0
    274 1      4.43     1.26      0.00     0.00    3 1.0065034   -15.89983  115.00   1   1.100   0.900     0.00     0.00 0  0
    275 1    183.28    52.23      0.00     0.00    1 0.9809637   -14.96783  115.00   1   1.100   0.900     0.00     0.00 0  0
    276 1     73.79    21.03      0.00     0.00    1 0.9809567   -14.86567  115.00   1   1.100   0.900     0.00     0.00 0  0
    277 1    122.28    34.85      0.00     0.00    1 0.9845542   -15.20427  115.00   1   1.100   0.900     0.00     0.00 0  0
    278 1     33.16     9.45      0.00     0.00    1 1.0033459   -10.53159  115.00   1   1.100   0.900     0.00     0.00 0  0
    279 1     48.17    13.73      0.00     0.00    1 0.9898779   -13.25172  115.00   1   1.100   0.900     0.00     0.00 0  0
    280 1    188.43    53.70      0.00     0.00    1 0.9771057   -15.70344  115.00   1   1.100   0.900     0.00     0.00 0  0
    281 1     62.62    17.85      0.00     0.00    1 0.9737702   -16.05064  115.00   1   1.100   0.900     0.00     0.00 0  0
    282 1    190.60    54.32      0.00     0.00    1 0.9788898   -15.28539  115.00   1   1.100   0.900     0.00     0.00 0  0
    283 1    148.72    42.39      0.00     0.00    1 0.9782644   -15.50292  115.00   1   1.100   0.900     0.00     0.00 0  0
    284 1     66.48    18.95      0.00     0.00    1 0.9793485   -12.25865  115.00   1   1.100   0.900     0.00     0.00 0  0
    285 1    194.55    55.45      0.00     0.00    1 0.9817233   -15.51679  115.00   1   1.100   0.900     0.00     0.00 0  0
    286 1     14.22     4.05      0.00     0.00    1 0.9903161   -12.51041  115.00   1   1.100   0.900     0.00     0.00 0  0
    287 1    145.64    41.51      0.00     0.00    1 0.9813296   -14.67532  115.00   1   1.100   0.900     0.00     0.00 0  0
    288 1     43.29    12.34      0.00     0.00    1 0.9991829   -10.47873  115.00   1   1.100   0.900     0.00     0.00 0  0
    289 1     60.50    17.24      0.00     0.00    1 1.0156433    -7.97568  115.00   1   1.100   0.900     0.00     0.00 0  0
    290 1    152.90    43.58      0.00     0.00    1 0.9828550   -15.30755  115.00   1   1.100   0.900     0.00     0.00 0  0
    291 1      3.95     1.13      0.00     0.00    1 0.9990572    -9.48121  115.00   1   1.100   0.900     0.00     0.00 0  0
    292 1     54.49    15.53      0.00     0.00    1 0.9893455   -12.73627  115.00   1   1.100   0.900     0.00     0.00 0  0
    293 1      1.06     0.30      0.00     0.00    1 1.0046123   -13.23689  115.00   1   1.100   0.900     0.00     0.00 0  0
    294 1     17.24     4.91      0.00    20.00    1 0.9988000   -10.84005  115.00   1   1.100   0.900     0.00     0.00 0  0
    295 1      9.42     2.69      0.00     0.00    1 0.9970947   -10.44672  115.00   1   1.100   0.900     0.00     0.00 0  0
    296 1     53.60    15.28      0.00     0.00    1 1.0098983    -7.07832  115.00   1   1.100   0.900     0.00     0.00 0  0
    297 1     61.26    17.46      0.00     0.00    1 1.0034360    -8.04670  115.00   1   1.100   0.900     0.00     0.00 0  0
    298 1     14.32     4.08      0.00     0.00    1 1.0026352   -11.31507  115.00   1   1.100   0.900     0.00     0.00 0  0
    299 1    112.91    32.18      0.00     0.00    1 0.9794279   -15.97282  115.00   1   1.100   0.900     0.00     0.00 0  0
    300 1     38.99    11.11      0.00     0.00    1 0.9838666   -15.44631  115.00   1   1.100   0.900     0.00     0.00 0  0
    301 1    140.34    40.00      0.00     0.00    1 0.9759592   -16.05569  115.00   1   1.100   0.900     0.00     0.00 0  0
    302 1      7.52     2.14      0.00     0.00    1 0.9901848   -12.73822  115.00   1   1.100   0.900     0.00     0.00 0  0
    303 1     41.74    11.90      0.00     0.00    1 0.9885570   -11.97711  115.00   1   1.100   0.900     0.00     0.00 0  0
    304 1     11.90     3.39      0.00     0.00    1 0.9970220   -11.00086  115.00   1   1.100   0.900     0.00     0.00 0  0
    305 1     16.49     4.70      0.00     0.00    1 0.9861689   -14.15498  115.00   1   1.100   0.900     0.00     0.00 0  0
    306 1      0.37     0.11      0.00     0.00    1 0.9989201   -12.63957  115.00   1   1.100   0.900     0.00     0.00 0  0
    307 1    149.58    42.63      0.00     0.00    1 0.9853733   -14.23902  115.00   1   1.100   0.900     0.00     0.00 0  0
    308 1      4.59     1.31      0.00     0.00    1 1.0114054   -13.55711  115.00   1   1.100   0.900     0.00     0.00 0  0
    309 1     70.66    20.14      0.00    80.00    1 1.0090734   -15.76398  115.00   1   1.100   0.900     0.00     0.00 0  0
    310 1      7.66     2.18      0.00     0.00    1 1.0082669    -7.34938  115.00   1   1.100   0.900     0.00     0.00 0  0
    311 1     53.91    15.37      0.00     0.00    1 0.9991011    -7.37662  115.00   1   1.100   0.900     0.00     0.00 0  0
    312 1      3.27     0.93      0.00     0.00    1 1.0129126    -7.42899  115.00   1   1.100   0.900     0.00     0.00 0  0
    313 1      8.09     2.31      0.00     0.00    1 0.9879242   -14.66629  115.00   1   1.100   0.900     0.00     0.00 0  0
    314 1     12.99     3.70      0.00     0.00    1 0.9973952   -10.47746  115.00   1   1.100   0.900     0.00     0.00 0  0
    315 1     20.90     5.96      0.00     0.00    1 0.9929321   -15.54702  115.00   1   1.100   0.900     0.00     0.00 0  0
    316 1     43.26    12.33      0.00     0.00    1 0.9891856   -10.10513  115.00   1   1.100   0.900     0.00     0.00 0  0
    317 1     20.30     5.79      0.00     0.00    1 0.9935693   -14.69540  115.00   1   1.100   0.900     0.00     0.00 0  0
    318 1     21.42     6.10      0.00     0.00    1 1.0004884   -10.16333  115.00   1   1.100   0.900     0.00     0.00 0  0
    319 1     49.23    14.03      0.00     0.00    1 1.0101354    -9.53839  115.00   1   1.100   0.900     0.00     0.00 0  0
    320 1     60.32    17.19      0.00     0.00    1 1.0125389    -7.89258  115.00   1   1.100   0.900     0.00     0.00 0  0
    321 1     28.03     7.99      0.00     0.00    1 1.0169530    -7.23960  115.00   1   1.100   0.900     0.00     0.00 0  0
    322 1     65.01    18.53      0.00     0.00    1 0.9837518   -17.15800  115.00   1   1.100   0.900     0.00     0.00 0  0
    323 1      5.11     1.46      0.00     0.00    1 1.0125196    -9.83984  115.00   1   1.100   0.900     0.00     0.00 0  0
    324 1    188.97    53.86      0.00     0.00    1 0.9819614   -13.66399  115.00   1   1.100   0.900     0.00     0.00 0  0
    325 1    193.86    55.25      0.00     0.00    1 0.9809902   -15.01332  115.00   1   1.100   0.900     0.00     0.00 0  0
    326 1    174.07    49.61      0.00     0.00    1 0.9830356   -14.48165  115.00   1   1.100   0.900     0.00     0.00 0  0
    327 1     86.27    24.59      0.00     0.00    1 0.9827606   -14.98498  115.00   1   1.100   0.900     0.00     0.00 0  0
    328 1     93.19    26.56      0.00     0.00    1 0.9901136   -13.06801  115.00   1   1.100   0.900     0.00     0.00 0  0
    329 1     52.92    15.08      0.00     0.00    1 0.9877568   -13.05815  115.00   1   1.100   0.900     0.00     0.00 0  0
    330 1    127.57    36.36      0.00     0.00    1 0.9795209   -14.80638  115.00   1   1.100   0.900     0.00     0.00 0  0
    331 1     95.05    27.09      0.00    70.00    1 0.9808523   -15.79218  115.00   1   1.100   0.900     0.00     0.00 0  0
    332 1    113.95    32.48      0.00     0.00    1 0.9841633   -13.19884  115.00   1   1.100   0.900     0.00     0.00 0  0
    333 1    250.66    71.44      0.00     0.00    1 0.9872312   -13.35958  115.00   1   1.100   0.900     0.00     0.00 0  0
    334 1     47.28    13.47      0.00     0.00    1 1.0013439   -11.10149  115.00   1   1.100   0.900     0.00     0.00 0  0
    335 1     69.17    19.71      0.00    80.00    1 0.9878837   -15.49962  115.00   1   1.100   0.900     0.00     0.00 0  0
    336 1     57.78    16.47      0.00     0.00    1 0.9905884   -12.90574  115.00   1   1.100   0.900     0.00     0.00 0  0
    337 1     50.42    14.37      0.00     0.00    1 0.9857502   -13.90104  115.00   1   1.100   0.900     0.00     0.00 0  0
    338 1    190.73    54.36      0.00     0.00    1 0.9778687   -15.69057  115.00   1   1.100   0.900     0.00     0.00 0  0
    339 1     64.21    18.30      0.00     0.00    1 0.9920219   -13.29817  115.00   1   1.100   0.900     0.00     0.00 0  0
    340 1      7.59     2.16      0.00     0.00    1 0.9929240   -14.44471  115.00   1   1.100   0.900     0.00     0.00 0  0
    341 1     11.92     3.40      0.00     0.00    1 0.9838908   -15.83218  115.00   1   1.100   0.900     0.00     0.00 0  0
    342 1    117.15    33.39      0.00     0.00    1 0.9805874   -15.05606  115.00   1   1.100   0.900     0.00     0.00 0  0
    343 1     81.53    23.24      0.00     0.00    1 0.9727005   -16.25813  115.00   1   1.100   0.900     0.00     0.00 0  0
    344 1    169.75    48.38      0.00   200.00    1 1.0483300   -19.66403  115.00   1   1.100   0.900     0.00     0.00 0  0
    345 1     25.79     7.35      0.00   100.00    1 1.0490545   -19.16622  115.00   1   1.100   0.900     0.00     0.00 0  0
    346 1     48.22    13.74      0.00    30.00    1 0.9808633   -18.68385  115.00   1   1.100   0.900     0.00     0.00 0  0
    347 1     96.43    27.48      0.00   100.00    1 0.9833474   -18.98756  115.00   1   1.100   0.900     0.00     0.00 0  0
    348 1      7.69     2.19      0.00     0.00    1 0.9927361   -10.24581  115.00   1   1.100   0.900     0.00     0.00 0  0
    349 1     44.90    12.80      0.00     0.00    1 0.9782097   -17.38438  115.00   1   1.100   0.900     0.00     0.00 0  0
    350 1     53.97    15.38      0.00     0.00    1 0.9761312   -18.08564  115.00   1   1.100   0.900     0.00     0.00 0  0
    351 1      2.08     0.59      0.00     0.00    2 0.9875305    -6.89884  115.00   1   1.100   0.900     0.00     0.00 0  0
    352 1     18.05     5.14      0.00     0.00    2 0.9866722    -7.64069  115.00   1   1.100   0.900     0.00     0.00 0  0
    353 1      6.01     1.71      0.00     0.00    2 0.9848502   -15.79271  115.00   1   1.100   0.900     0.00     0.00 0  0
    354 1     38.00    10.83      0.00     0.00    1 1.0106704   -15.44300  115.00   1   1.100   0.900     0.00     0.00 0  0
    355 1      0.80     0.23      0.00     0.00    2 1.0038501   -11.42013  115.00   1   1.100   0.900     0.00     0.00 0  0
    356 1      2.02     0.58      0.00     0.00    2 1.0006123   -10.38886  115.00   1   1.100   0.900     0.00     0.00 0  0
    357 1     48.54    13.84      0.00     0.00    2 1.0043237   -11.72342  115.00   1   1.100   0.900     0.00     0.00 0  0
    358 1    147.21    41.95      0.00     0.00    1 0.9743927   -16.15657  115.00   1   1.100   0.900     0.00     0.00 0  0
    359 1      3.31     0.94      0.00     0.00    2 1.0041472   -10.26533  115.00   1   1.100   0.900     0.00     0.00 0  0
    360 1     31.93     9.10      0.00    40.00    1 1.0168582   -17.44056  115.00   1   1.100   0.900     0.00     0.00 0  0
    361 1     84.46    24.07      0.00     0.00    1 0.9815912   -15.94329  115.00   1   1.100   0.900     0.00     0.00 0  0
    362 1     17.54     5.00      0.00     0.00    1 1.0310867   -17.93685  115.00   1   1.100   0.900     0.00     0.00 0  0
    363 1      1.74     0.50      0.00     0.00    2 1.0097519   -11.43110  115.00   1   1.100   0.900     0.00     0.00 0  0
    364 1      1.36     0.39      0.00     0.00    2 0.9977475    -9.25677  115.00   1   1.100   0.900     0.00     0.00 0  0
    365 1      5.32     1.52      0.00     0.00    2 1.0139253    -9.19444  115.00   1   1.100   0.900     0.00     0.00 0  0
    366 1      0.43     0.12      0.00     0.00    2 1.0107760   -10.58017  115.00   1   1.100   0.900     0.00     0.00 0  0
    367 1     10.06     2.87      0.00     0.00    2 0.9762856    -6.64234  115.00   1   1.100   0.900     0.00     0.00 0  0
    368 1     16.23     4.63      0.00     0.00    1 0.9818372   -16.09014  115.00   1   1.100   0.900     0.00     0.00 0  0
    369 1     11.26     3.21      0.00     0.00    1 1.0316396   -18.40274  115.00   1   1.100   0.900     0.00     0.00 0  0
    370 1      0.43     0.12      0.00     0.00    2 0.9761357    -5.06203  115.00   1   1.100   0.900     0.00     0.00 0  0
    371 1     67.40    19.21      0.00    60.00    1 0.9848126   -17.32539  115.00   1   1.100   0.900     0.00     0.00 0  0
    372 1      0.08     0.02      0.00     0.00    2 1.0000749   -11.08750  115.00   1   1.100   0.900     0.00     0.00 0  0
    373 1      2.62     0.75      0.00     0.00    2 1.0010128   -11.30137  115.00   1   1.100   0.900     0.00     0.00 0  0
    374 1      3.52     1.00      0.00     0.00    2 0.9799174    -7.78319  115.00   1   1.100   0.900     0.00     0.00 0  0
    375 1     32.90     9.38      0.00     0.00    1 1.0206601   -16.40607  115.00   1   1.100   0.900     0.00     0.00 0  0
    376 1      0.46     0.13      0.00     0.00    2 0.9970822   -11.42488  115.00   1   1.100   0.900     0.00     0.00 0  0
    377 1      3.44     0.98      0.00     0.00    2 0.9892628    -9.71733  115.00   1   1.100   0.900     0.00     0.00 0  0
    378 1      2.51     0.72      0.00     0.00    2 0.9864810   -15.04947  115.00   1   1.100   0.900     0.00     0.00 0  0
    379 1      8.82     2.51      0.00     0.00    2 1.0148945   -14.59838  115.00   1   1.100   0.900     0.00     0.00 0  0
    380 1     16.98     4.84      0.00     0.00    2 1.0055371   -10.99047  115.00   1   1.100   0.900     0.00     0.00 0  0
    381 1     55.28    15.76      0.00     0.00    2 0.9756532    -1.14887  115.00   1   1.100   0.900     0.00     0.00 0  0
    382 1      8.82     2.51      0.00     0.00    2 0.9937105     0.15404  115.00   1   1.100   0.900     0.00     0.00 0  0
    383 1     43.72    12.46      0.00     0.00    2 0.9771975    -0.33659  115.00   1   1.100   0.900     0.00     0.00 0  0
    384 1     62.33    17.76      0.00     0.00    2 0.9789670    -0.78548  115.00   1   1.100   0.900     0.00     0.00 0  0
    385 1     33.43     9.53      0.00     0.00    2 0.9828125    -1.21466  115.00   1   1.100   0.900     0.00     0.00 0  0
    386 1      3.78     1.08      0.00     0.00    2 1.0131432     0.51771  115.00   1   1.100   0.900     0.00     0.00 0  0
    387 1     20.95     5.97      0.00     0.00    2 0.9891001     1.64885  115.00   1   1.100   0.900     0.00     0.00 0  0
    388 1      1.32     0.38      0.00     0.00    2 0.9974142    -1.93516  115.00   1   1.100   0.900     0.00     0.00 0  0
    389 1      6.51     1.85      0.00     0.00    2 1.0074341     3.82788  115.00   1   1.100   0.900     0.00     0.00 0  0
    390 1      0.48     0.14      0.00     0.00    2 1.0198343     6.77519  115.00   1   1.100   0.900     0.00     0.00 0  0
    391 1      0.36     0.10      0.00     0.00    2 1.0056083     3.29251  115.00   1   1.100   0.900     0.00     0.00 0  0
    392 1      8.98     2.56      0.00     0.00    2 0.9892167    -5.78393  115.00   1   1.100   0.900     0.00     0.00 0  0
    393 1      4.31     1.23      0.00     0.00    2 0.9897081     0.66714  115.00   1   1.100   0.900     0.00     0.00 0  0
    394 1     24.24     6.91      0.00     0.00    2 0.9886176     1.39471  115.00   1   1.100   0.900     0.00     0.00 0  0
    395 1      0.56     0.16      0.00     0.00    2 1.0152553     1.58045  115.00   1   1.100   0.900     0.00     0.00 0  0
    396 1      2.98     0.85      0.00     0.00    2 1.0223039     7.29956  115.00   1   1.100   0.900     0.00     0.00 0  0
    397 1      2.37     0.68      0.00     0.00    1 1.0189764     3.36878  115.00   1   1.100   0.900     0.00     0.00 0  0
    398 1      0.30     0.09      0.00     0.00    2 0.9986628     6.12702  115.00   1   1.100   0.900     0.00     0.00 0  0
    399 1     10.15     2.89      0.00     0.00    1 1.0116491    -0.67099  115.00   1   1.100   0.900     0.00     0.00 0  0
    400 1      1.49     0.42      0.00     0.00    2 0.9953237    -0.92738  115.00   1   1.100   0.900     0.00     0.00 0  0
    401 1      1.10     0.31      0.00     0.00    2 0.9935075    -2.01711  115.00   1   1.100   0.900     0.00     0.00 0  0
    402 1      7.10     2.02      0.00     0.00    2 1.0046306     4.08238  115.00   1   1.100   0.900     0.00     0.00 0  0
    403 1     24.14     6.88      0.00     0.00    2 1.0076881     9.05253  115.00   1   1.100   0.900     0.00     0.00 0  0
    404 1      0.38     0.11      0.00     0.00    2 1.0260498     8.04461  115.00   1   1.100   0.900     0.00     0.00 0  0
    405 1      2.47     0.70      0.00     0.00    2 1.0033717    -3.20666  115.00   1   1.100   0.900     0.00     0.00 0  0
    406 1     62.65    17.86      0.00     0.00    1 0.9977311    -6.56822  115.00   1   1.100   0.900     0.00     0.00 0  0
    407 1      2.06     0.59      0.00     0.00    1 1.0053872    -5.33040  115.00   1   1.100   0.900     0.00     0.00 0  0
    408 1     21.92     6.25      0.00     0.00    1 0.9999110    -3.32667  115.00   1   1.100   0.900     0.00     0.00 0  0
    409 1     27.55     7.85      0.00     0.00    1 1.0123924    -7.70803  115.00   1   1.100   0.900     0.00     0.00 0  0
    410 1      1.96     0.56      0.00     0.00    1 1.0186076    -3.37258  115.00   1   1.100   0.900     0.00     0.00 0  0
    411 1      0.63     0.18      0.00     0.00    1 1.0288607    -3.46086  115.00   1   1.100   0.900     0.00     0.00 0  0
    412 1      6.17     1.76      0.00     0.00    1 1.0113826     1.47083  115.00   1   1.100   0.900     0.00     0.00 0  0
    413 1      8.25     2.35      0.00     0.00    1 0.9918275    -8.18073  115.00   1   1.100   0.900     0.00     0.00 0  0
    414 1      3.34     0.95      0.00     0.00    1 0.9893416    -4.62999  115.00   1   1.100   0.900     0.00     0.00 0  0
    415 1      3.45     0.98      0.00     0.00    1 0.9970639    -7.56388  115.00   1   1.100   0.900     0.00     0.00 0  0
    416 1      1.49     0.43      0.00     0.00    1 1.0223536     0.85668  115.00   1   1.100   0.900     0.00     0.00 0  0
    417 1      0.52     0.15      0.00     0.00    1 1.0012899    -8.10153  115.00   1   1.100   0.900     0.00     0.00 0  0
    418 1     13.95     3.97      0.00     0.00    1 1.0172344     0.99338  115.00   1   1.100   0.900     0.00     0.00 0  0
    419 1     18.39     5.24      0.00     0.00    1 0.9830042    -6.98287  115.00   1   1.100   0.900     0.00     0.00 0  0
    420 1      4.62     1.32      0.00     0.00    1 1.0250959     1.99007  115.00   1   1.100   0.900     0.00     0.00 0  0
    421 1      8.86     2.53      0.00     0.00    1 1.0295834    -0.63131  115.00   1   1.100   0.900     0.00     0.00 0  0
    422 1      0.99     0.28      0.00     0.00    1 1.0243625     0.10760  115.00   1   1.100   0.900     0.00     0.00 0  0
    423 1     21.94     6.25      0.00     0.00    1 1.0144117    -3.28387  115.00   1   1.100   0.900     0.00     0.00 0  0
    424 1     13.72     3.91      0.00     0.00    1 1.0313121     0.15118  115.00   1   1.100   0.900     0.00     0.00 0  0
    425 1      5.93     1.69      0.00     0.00    1 1.0031539    -5.14610  115.00   1   1.100   0.900     0.00     0.00 0  0
    426 1     32.32     9.21      0.00     0.00    1 1.0048249    -2.76024  115.00   1   1.100   0.900     0.00     0.00 0  0
    427 1      0.18     0.05      0.00     0.00    1 0.9964721    -9.52082  115.00   1   1.100   0.900     0.00     0.00 0  0
    428 1      2.74     0.78      0.00     0.00    1 1.0261506    -3.63507  115.00   1   1.100   0.900     0.00     0.00 0  0
    429 1      4.11     1.17      0.00     0.00    1 1.0214580     0.59333  115.00   1   1.100   0.900     0.00     0.00 0  0
    430 1      2.47     0.70      0.00     0.00    1 0.9978360    -9.08381  115.00   1   1.100   0.900     0.00     0.00 0  0
    431 1      9.65     2.75      0.00     0.00    1 0.9968647   -10.67029  115.00   1   1.100   0.900     0.00     0.00 0  0
    432 1     15.26     4.35      0.00     0.00    1 1.0138402    -5.55715  115.00   1   1.100   0.900     0.00     0.00 0  0
    433 1      0.36     0.10      0.00     0.00    1 1.0199451    -3.81670  115.00   1   1.100   0.900     0.00     0.00 0  0
    434 1      1.03     0.29      0.00     0.00    1 1.0239742    -2.75891  115.00   1   1.100   0.900     0.00     0.00 0  0
    435 1      7.27     2.07      0.00     0.00    1 1.0018658    -6.01918  115.00   1   1.100   0.900     0.00     0.00 0  0
    436 1      1.17     0.33      0.00     0.00    1 1.0185086    -1.73076  115.00   1   1.100   0.900     0.00     0.00 0  0
    437 1      1.23     0.35      0.00     0.00    1 1.0293598    -1.95445  115.00   1   1.100   0.900     0.00     0.00 0  0
    438 1      0.81     0.23      0.00     0.00    1 1.0281576    -0.65343  115.00   1   1.100   0.900     0.00     0.00 0  0
    439 1      0.23     0.07      0.00     0.00    1 1.0186674     1.59498  115.00   1   1.100   0.900     0.00     0.00 0  0
    440 1      7.89     2.25      0.00     0.00    1 1.0233211    -1.43061  115.00   1   1.100   0.900     0.00     0.00 0  0
    441 1      4.65     1.32      0.00     0.00    1 1.0239252     1.33975  115.00   1   1.100   0.900     0.00     0.00 0  0
    442 1      3.65     1.04      0.00     0.00    1 1.0237528    -4.75071  115.00   1   1.100   0.900     0.00     0.00 0  0
    443 1      0.68     0.20      0.00     0.00    1 0.9931430    -3.61003  115.00   1   1.100   0.900     0.00     0.00 0  0
    444 1      2.38     0.68      0.00     0.00    1 1.0279070    -3.98276  115.00   1   1.100   0.900     0.00     0.00 0  0
    445 1      6.43     1.83      0.00     0.00    1 0.9972354    -8.09399  115.00   1   1.100   0.900     0.00     0.00 0  0
    446 1      0.51     0.14      0.00     0.00    1 1.0051161    -1.65629  115.00   1   1.100   0.900     0.00     0.00 0  0
    447 1      2.59     0.74      0.00     0.00    1 1.0294922     1.61351  115.00   1   1.100   0.900     0.00     0.00 0  0
    448 1      2.80     0.80      0.00     0.00    1 1.0097957    -5.83265  115.00   1   1.100   0.900     0.00     0.00 0  0
    449 1      3.35     0.96      0.00     0.00    1 1.0061630    -7.71415  115.00   1   1.100   0.900     0.00     0.00 0  0
    450 1      6.11     1.74      0.00     0.00    1 0.9989684    -8.71613  115.00   1   1.100   0.900     0.00     0.00 0  0
    451 1      0.22     0.06      0.00     0.00    1 0.9989937    -7.60132  115.00   1   1.100   0.900     0.00     0.00 0  0
    452 1      1.12     0.32      0.00     0.00    1 1.0083619     0.91104  115.00   1   1.100   0.900     0.00     0.00 0  0
    453 1     41.19    11.74      0.00     0.00    1 0.9948653   -21.24083  115.00   1   1.100   0.900     0.00     0.00 0  0
    454 1     76.90    21.92      0.00     0.00    1 0.9826171   -23.19154  115.00   1   1.100   0.900     0.00     0.00 0  0
    455 1     59.16    16.86      0.00     0.00    1 0.9825129   -22.98282  115.00   1   1.100   0.900     0.00     0.00 0  0
    456 1      0.00     0.00      0.00     0.00    1 0.9899684   -22.68400  115.00   1   1.100   0.900     0.00     0.00 0  0
    457 1      8.09     2.30      0.00     0.00    1 1.0036669   -20.89510  115.00   1   1.100   0.900     0.00     0.00 0  0
    458 1     83.30    23.74      0.00    50.00    1 0.9897766   -24.88610  115.00   1   1.100   0.900     0.00     0.00 0  0
    459 1      3.23     0.92      0.00     0.00    4 1.0017394   -19.82048  115.00   1   1.100   0.900     0.00     0.00 0  0
    460 1      1.28     0.36      0.00     0.00    4 1.0034970   -19.72465  115.00   1   1.100   0.900     0.00     0.00 0  0
    461 1     17.21     4.90      0.00     0.00    4 1.0059068   -18.22111  115.00   1   1.100   0.900     0.00     0.00 0  0
    462 1     86.62    24.69      0.00     0.00    1 0.9898638   -21.29912  115.00   1   1.100   0.900     0.00     0.00 0  0
    463 1      0.04     0.01      0.00     0.00    4 1.0111636   -20.20306  115.00   1   1.100   0.900     0.00     0.00 0  0
    464 1      6.99     1.99      0.00     0.00    1 1.0044237   -20.71112  115.00   1   1.100   0.900     0.00     0.00 0  0
    465 1      2.59     0.74      0.00     0.00    1 0.9866496   -14.04071  115.00   1   1.100   0.900     0.00     0.00 0  0
    466 1      8.30     2.37      0.00     0.00    4 0.9777587   -24.64564  115.00   1   1.100   0.900     0.00     0.00 0  0
    467 1     41.38    11.79      0.00    50.00    1 1.0032462   -19.98226  115.00   1   1.100   0.900     0.00     0.00 0  0
    468 1      5.19     1.48      0.00     0.00    4 1.0034038   -20.99988  115.00   1   1.100   0.900     0.00     0.00 0  0
    469 1     12.13     3.46      0.00     0.00    1 0.9851762   -11.21153  115.00   1   1.100   0.900     0.00     0.00 0  0
    470 1      6.37     1.82      0.00     0.00    1 0.9988987   -21.20877  115.00   1   1.100   0.900     0.00     0.00 0  0
    471 1      7.92     2.26      0.00     0.00    4 0.9758913   -24.59966  115.00   1   1.100   0.900     0.00     0.00 0  0
    472 1      1.86     0.53      0.00     0.00    1 0.9946012   -12.76984  115.00   1   1.100   0.900     0.00     0.00 0  0
    473 1     18.57     5.29      0.00     0.00    5 0.9993464   -22.24326  115.00   1   1.100   0.900     0.00     0.00 0  0
    474 1    119.81    34.15      0.00   150.00    1 1.0094374   -25.38945  115.00   1   1.100   0.900     0.00     0.00 0  0
    475 1     97.57    27.81      0.00     0.00    1 0.9926393   -25.28368  115.00   1   1.100   0.900     0.00     0.00 0  0
    476 1     74.18    21.14      0.00    30.00    1 0.9871041   -24.51744  115.00   1   1.100   0.900     0.00     0.00 0  0
    477 1     76.53    21.81      0.00     0.00    1 0.9893177   -25.46462  115.00   1   1.100   0.900     0.00     0.00 0  0
    478 1    108.45    30.91      0.00   100.00    1 1.0006970   -24.59556  115.00   1   1.100   0.900     0.00     0.00 0  0
    479 1     27.44     7.82      0.00     0.00    5 1.0031133   -19.64726  115.00   1   1.100   0.900     0.00     0.00 0  0
    480 1      5.13     1.46      0.00     0.00    1 0.9945368   -21.89482  115.00   1   1.100   0.900     0.00     0.00 0  0
    481 1      2.99     0.85      0.00     0.00    4 1.0179430   -19.59464  115.00   1   1.100   0.900     0.00     0.00 0  0
    482 1     12.62     3.60      0.00     0.00    1 0.9871570   -23.39235  115.00   1   1.100   0.900     0.00     0.00 0  0
    483 1      2.35     0.67      0.00     0.00    1 1.0047441   -18.71990  115.00   1   1.100   0.900     0.00     0.00 0  0
    484 1      0.18     0.05      0.00     0.00    1 0.9917892   -10.21727  115.00   1   1.100   0.900     0.00     0.00 0  0
    485 1      0.63     0.18      0.00     0.00    1 0.9877012   -13.67959  115.00   1   1.100   0.900     0.00     0.00 0  0
    486 1     18.37     5.24      0.00     0.00    4 1.0260150   -18.95716  115.00   1   1.100   0.900     0.00     0.00 0  0
    487 1      6.09     1.74      0.00     0.00    1 0.9996570   -20.25831  115.00   1   1.100   0.900     0.00     0.00 0  0
    488 1      6.27     1.79      0.00     0.00    1 1.0143886   -17.58484  115.00   1   1.100   0.900     0.00     0.00 0  0
    489 1     16.55     4.72      0.00     0.00    1 0.9961556   -24.48288  115.00   1   1.100   0.900     0.00     0.00 0  0
    490 1      0.05     0.02      0.00     0.00    4 0.9870530   -24.87847  115.00   1   1.100   0.900     0.00     0.00 0  0
    491 1     36.12    10.29      0.00     0.00    4 1.0046366   -21.01098  115.00   1   1.100   0.900     0.00     0.00 0  0
    492 1      6.23     1.78      0.00     0.00    4 1.0228642   -19.19762  115.00   1   1.100   0.900     0.00     0.00 0  0
    493 1      3.61     1.03      0.00     0.00    4 1.0202429   -19.45680  115.00   1   1.100   0.900     0.00     0.00 0  0
    494 1     10.38     2.96      0.00     0.00    1 0.9887402   -22.14566  115.00   1   1.100   0.900     0.00     0.00 0  0
    495 1     16.17     4.61      0.00     0.00    1 0.9982969   -18.37592  115.00   1   1.100   0.900     0.00     0.00 0  0
    496 1      2.53     0.72      0.00     0.00    1 1.0062242   -12.20664  115.00   1   1.100   0.900     0.00     0.00 0  0
    497 1      2.47     0.71      0.00     0.00    1 1.0090752   -11.86890  115.00   1   1.100   0.900     0.00     0.00 0  0
    498 1      0.59     0.17      0.00     0.00    1 1.0039293   -12.60937  115.00   1   1.100   0.900     0.00     0.00 0  0
    499 1      5.44     1.55      0.00     0.00    1 0.9986626   -13.86187  115.00   1   1.100   0.900     0.00     0.00 0  0
    500 1      3.81     1.09      0.00     0.00    1 1.0136996   -11.16983  115.00   1   1.100   0.900     0.00     0.00 0  0
    501 1      3.90     1.11      0.00     0.00    1 1.0243909    -8.11808  115.00   1   1.100   0.900     0.00     0.00 0  0
    502 1      0.87     0.25      0.00     0.00    1 1.0146936   -11.73814  115.00   1   1.100   0.900     0.00     0.00 0  0
    503 1      3.11     0.89      0.00     0.00    3 1.0136637   -15.60708  115.00   1   1.100   0.900     0.00     0.00 0  0
    504 1      4.49     1.28      0.00     0.00    1 0.9847069   -20.62756  115.00   1   1.100   0.900     0.00     0.00 0  0
    505 1      1.27     0.36      0.00     0.00    1 1.0115167   -11.91700  115.00   1   1.100   0.900     0.00     0.00 0  0
    506 1      4.33     1.24      0.00     0.00    1 1.0088846   -19.22488  115.00   1   1.100   0.900     0.00     0.00 0  0
    507 1     12.12     3.45      0.00     0.00    1 0.9828307   -16.54179  115.00   1   1.100   0.900     0.00     0.00 0  0
    508 1     17.29     4.93      0.00     0.00    1 0.9922960   -16.01577  115.00   1   1.100   0.900     0.00     0.00 0  0
    509 1      3.27     0.93      0.00     0.00    1 1.0301506   -10.85863  115.00   1   1.100   0.900     0.00     0.00 0  0
    510 1      3.65     1.04      0.00     0.00    1 1.0237027    -8.09915  115.00   1   1.100   0.900     0.00     0.00 0  0
    511 1      1.31     0.37      0.00     0.00    1 0.9940528   -13.34943  115.00   1   1.100   0.900     0.00     0.00 0  0
    512 1      6.92     1.97      0.00     0.00    1 1.0028546   -18.25001  115.00   1   1.100   0.900     0.00     0.00 0  0
    513 1      3.86     1.10      0.00     0.00    1 1.0297412    -7.78980  115.00   1   1.100   0.900     0.00     0.00 0  0
    514 1      7.33     2.09      0.00     0.00    1 0.9922991   -15.00067  115.00   1   1.100   0.900     0.00     0.00 0  0
    515 1      4.08     1.16      0.00     0.00    1 1.0249335    -9.77292  115.00   1   1.100   0.900     0.00     0.00 0  0
    516 1     17.20     4.90      0.00     0.00    1 1.0036322   -14.31865  115.00   1   1.100   0.900     0.00     0.00 0  0
    517 1     33.04     9.42      0.00     0.00    1 0.9831386   -19.57937  115.00   1   1.100   0.900     0.00     0.00 0  0
    518 1     26.91     7.67      0.00     0.00    1 0.9883413   -13.05616  115.00   1   1.100   0.900     0.00     0.00 0  0
    519 1      5.61     1.60      0.00     0.00    1 1.0153120   -10.11572  115.00   1   1.100   0.900     0.00     0.00 0  0
    520 1      1.93     0.55      0.00     0.00    1 0.9962269   -11.29378  115.00   1   1.100   0.900     0.00     0.00 0  0
    521 1      0.25     0.07      0.00     0.00    1 1.0179394   -11.01308  115.00   1   1.100   0.900     0.00     0.00 0  0
    522 1      8.04     2.29      0.00     0.00    1 1.0070123   -12.76263  115.00   1   1.100   0.900     0.00     0.00 0  0
    523 1      2.65     0.76      0.00     0.00    1 1.0023408   -11.80940  115.00   1   1.100   0.900     0.00     0.00 0  0
    524 1      2.64     0.75      0.00     0.00    1 1.0180797   -14.32936  115.00   1   1.100   0.900     0.00     0.00 0  0
    525 1      0.37     0.10      0.00     0.00    1 0.9979786   -13.68713  115.00   1   1.100   0.900     0.00     0.00 0  0
    526 1     19.09     5.44      0.00     0.00    1 0.9825508   -19.97560  115.00   1   1.100   0.900     0.00     0.00 0  0
    527 1      5.55     1.58      0.00     0.00    1 1.0063555   -19.94062  115.00   1   1.100   0.900     0.00     0.00 0  0
    528 1     22.69     6.47      0.00    40.00    1 1.0103288   -18.90897  115.00   1   1.100   0.900     0.00     0.00 0  0
    529 1      1.23     0.35      0.00     0.00    1 1.0183928   -10.89476  115.00   1   1.100   0.900     0.00     0.00 0  0
    530 1     21.23     6.05      0.00     0.00    1 1.0205058   -16.74029  115.00   1   1.100   0.900     0.00     0.00 0  0
    531 1      8.57     2.44      0.00     0.00    1 0.9861489   -18.01867  115.00   1   1.100   0.900     0.00     0.00 0  0
    532 1      6.16     1.75      0.00     0.00    1 0.9934013   -13.96221  115.00   1   1.100   0.900     0.00     0.00 0  0
    533 1     27.58     7.86      0.00     0.00    1 1.0322801   -10.47330  115.00   1   1.100   0.900     0.00     0.00 0  0
    534 1      3.36     0.96      0.00     0.00    1 0.9946949   -12.19489  115.00   1   1.100   0.900     0.00     0.00 0  0
    535 1      4.33     1.23      0.00     0.00    1 0.9957959   -13.19473  115.00   1   1.100   0.900     0.00     0.00 0  0
    536 1      2.89     0.82      0.00     0.00    1 1.0043380   -12.20185  115.00   1   1.100   0.900     0.00     0.00 0  0
    537 1      1.01     0.29      0.00     0.00    1 1.0021857   -12.39455  115.00   1   1.100   0.900     0.00     0.00 0  0
    538 1      0.64     0.18      0.00     0.00    1 1.0278848   -11.29075  115.00   1   1.100   0.900     0.00     0.00 0  0
    539 1      3.49     0.99      0.00     0.00    1 1.0254457    -8.82065  115.00   1   1.100   0.900     0.00     0.00 0  0
    540 1      0.46     0.13      0.00     0.00    1 1.0306620   -15.28483  115.00   1   1.100   0.900     0.00     0.00 0  0
    541 1      2.13     0.61      0.00     0.00    1 1.0124038   -12.86671  115.00   1   1.100   0.900     0.00     0.00 0  0
    542 1      6.48     1.85      0.00     0.00    1 1.0145587   -17.89383  115.00   1   1.100   0.900     0.00     0.00 0  0
    543 1      0.26     0.08      0.00     0.00    1 1.0107894   -18.77510  115.00   1   1.100   0.900     0.00     0.00 0  0
    544 1      0.69     0.20      0.00     0.00    1 1.0329110   -10.36375  115.00   1   1.100   0.900     0.00     0.00 0  0
    545 1      3.57     1.02      0.00     0.00    1 1.0222241   -13.26258  115.00   1   1.100   0.900     0.00     0.00 0  0
    546 1      9.74     2.78      0.00     0.00    1 0.9969187   -17.40181  115.00   1   1.100   0.900     0.00     0.00 0  0
    547 1      2.92     0.83      0.00     0.00    1 0.9959862   -12.31863  115.00   1   1.100   0.900     0.00     0.00 0  0
    548 1     15.73     4.48      0.00     0.00    1 1.0019545   -13.12594  115.00   1   1.100   0.900     0.00     0.00 0  0
    549 1     24.66     7.03      0.00     0.00    1 1.0161563   -10.42257  115.00   1   1.100   0.900     0.00     0.00 0  0
    550 1      2.58     0.74      0.00     0.00    3 1.0354694    -9.65938  115.00   1   1.100   0.900     0.00     0.00 0  0
    551 1    146.56    41.77      0.00     0.00    1 0.9769050   -18.34822  115.00   1   1.100   0.900     0.00     0.00 0  0
    552 1     71.07    20.26      0.00     0.00    1 0.9913166   -16.58156  115.00   1   1.100   0.900     0.00     0.00 0  0
    553 1     85.36    24.33      0.00    50.00    1 0.9857247   -20.49448  115.00   1   1.100   0.900     0.00     0.00 0  0
    554 1     59.67    17.00      0.00     0.00    1 0.9830441   -17.51814  115.00   1   1.100   0.900     0.00     0.00 0  0
    555 1     57.30    16.33      0.00     0.00    1 0.9736280   -19.06976  115.00   1   1.100   0.900     0.00     0.00 0  0
    556 1     62.29    17.75      0.00     0.00    1 0.9812721    -5.33370  115.00   1   1.100   0.900     0.00     0.00 0  0
    557 1     12.37     3.53      0.00     0.00    1 0.9830055    -5.82904  115.00   1   1.100   0.900     0.00     0.00 0  0
    558 1      0.30     0.08      0.00     0.00    5 1.0309358   -10.43810  115.00   1   1.100   0.900     0.00     0.00 0  0
    559 1     11.53     3.29      0.00     0.00    5 1.0121065     2.14647  115.00   1   1.100   0.900     0.00     0.00 0  0
    560 1      7.18     2.05      0.00     0.00    1 0.9885928    -4.74778  115.00   1   1.100   0.900     0.00     0.00 0  0
    561 1      0.08     0.02      0.00     0.00    5 1.0150216   -15.90425  115.00   1   1.100   0.900     0.00     0.00 0  0
    562 1     16.80     4.79      0.00     0.00    5 1.0121975    -6.29821  115.00   1   1.100   0.900     0.00     0.00 0  0
    563 1      1.06     0.30      0.00     0.00    1 0.9951350    -4.26810  115.00   1   1.100   0.900     0.00     0.00 0  0
    564 1      0.47     0.13      0.00     0.00    5 1.0053312     0.10793  115.00   1   1.100   0.900     0.00     0.00 0  0
    565 1      0.15     0.04      0.00     0.00    5 1.0313275   -11.64413  115.00   1   1.100   0.900     0.00     0.00 0  0
    566 1      1.32     0.38      0.00     0.00    5 1.0026770   -10.78583  115.00   1   1.100   0.900     0.00     0.00 0  0
    567 1     13.99     3.99      0.00     0.00    5 1.0014676    -1.07163  115.00   1   1.100   0.900     0.00     0.00 0  0
    568 1      0.10     0.03      0.00     0.00    5 1.0067487    -3.34925  115.00   1   1.100   0.900     0.00     0.00 0  0
    569 1      7.55     2.15      0.00     0.00    5 1.0275915    -0.78261  115.00   1   1.100   0.900     0.00     0.00 0  0
    570 1      0.14     0.04      0.00     0.00    5 1.0078208    -8.15816  115.00   1   1.100   0.900     0.00     0.00 0  0
    571 1      0.45     0.13      0.00     0.00    5 1.0067221   -10.45803  115.00   1   1.100   0.900     0.00     0.00 0  0
    572 1      8.65     2.47      0.00     0.00    1 1.0130465   -14.36492  115.00   1   1.100   0.900     0.00     0.00 0  0
    573 1      0.42     0.12      0.00     0.00    5 1.0066452    -2.72575  115.00   1   1.100   0.900     0.00     0.00 0  0
    574 1      0.18     0.05      0.00     0.00    5 0.9968767   -12.97124  115.00   1   1.100   0.900     0.00     0.00 0  0
    575 1      9.34     2.66      0.00     0.00    5 1.0135171   -10.16880  115.00   1   1.100   0.900     0.00     0.00 0  0
    576 1      0.50     0.14      0.00     0.00    5 1.0032952    -4.10186  115.00   1   1.100   0.900     0.00     0.00 0  0
    577 1      3.84     1.09      0.00     0.00    5 1.0061457   -17.34276  115.00   1   1.100   0.900     0.00     0.00 0  0
    578 1      0.95     0.27      0.00     0.00    5 0.9962337   -13.58140  115.00   1   1.100   0.900     0.00     0.00 0  0
    579 1      8.48     2.42      0.00     0.00    5 1.0005129   -12.80870  115.00   1   1.100   0.900     0.00     0.00 0  0
    580 1      4.37     1.24      0.00     0.00    1 0.9966827    -2.67141  115.00   1   1.100   0.900     0.00     0.00 0  0
    581 1      0.60     0.17      0.00     0.00    5 1.0270330    -3.98096  115.00   1   1.100   0.900     0.00     0.00 0  0
    582 1      4.69     1.34      0.00     0.00    5 1.0027633   -10.57440  115.00   1   1.100   0.900     0.00     0.00 0  0
    583 1      4.73     1.35      0.00     0.00    5 1.0100028     1.68799  115.00   1   1.100   0.900     0.00     0.00 0  0
    584 1      0.47     0.13      0.00     0.00    5 1.0083852    -2.25931  115.00   1   1.100   0.900     0.00     0.00 0  0
    585 1      2.17     0.62      0.00     0.00    1 0.9822002    -8.69322  115.00   1   1.100   0.900     0.00     0.00 0  0
    586 1      0.38     0.11      0.00     0.00    5 1.0209996     4.51217  115.00   1   1.100   0.900     0.00     0.00 0  0
    587 1      1.48     0.42      0.00     0.00    5 1.0083564    -0.90500  115.00   1   1.100   0.900     0.00     0.00 0  0
    588 1      0.30     0.08      0.00     0.00    5 1.0052009   -10.90203  115.00   1   1.100   0.900     0.00     0.00 0  0
    589 1      0.61     0.17      0.00     0.00    1 0.9835978   -10.49054  115.00   1   1.100   0.900     0.00     0.00 0  0
    590 1      1.86     0.53      0.00     0.00    5 0.9967544    -7.36267  115.00   1   1.100   0.900     0.00     0.00 0  0
    591 1      1.70     0.48      0.00     0.00    5 0.9952955    -6.39871  115.00   1   1.100   0.900     0.00     0.00 0  0
    592 1      0.13     0.04      0.00     0.00    5 1.0021502    -3.67730  115.00   1   1.100   0.900     0.00     0.00 0  0
    593 1      0.16     0.05      0.00     0.00    5 1.0140229    -9.05594  115.00   1   1.100   0.900     0.00     0.00 0  0
    594 1      1.58     0.45      0.00     0.00    5 1.0099053     0.98026  115.00   1   1.100   0.900     0.00     0.00 0  0
    595 1     10.80     3.08      0.00     0.00    5 1.0012240   -10.65002  115.00   1   1.100   0.900     0.00     0.00 0  0
    596 1      3.99     1.14      0.00     0.00    5 0.9941748    -4.22123  115.00   1   1.100   0.900     0.00     0.00 0  0
    597 1      0.60     0.17      0.00     0.00    5 1.0053024    -0.61764  115.00   1   1.100   0.900     0.00     0.00 0  0
    598 1      0.41     0.12      0.00     0.00    5 1.0007164    -1.68415  115.00   1   1.100   0.900     0.00     0.00 0  0
    599 1      0.36     0.10      0.00     0.00    5 1.0042655   -10.86295  115.00   1   1.100   0.900     0.00     0.00 0  0
    600 1      0.30     0.09      0.00     0.00    5 1.0084427    -9.85085  115.00   1   1.100   0.900     0.00     0.00 0  0
    601 1      0.26     0.07      0.00     0.00    5 1.0054200    -2.48216  115.00   1   1.100   0.900     0.00     0.00 0  0
    602 1      2.29     0.65      0.00     0.00    1 0.9823848    -7.28836  115.00   1   1.100   0.900     0.00     0.00 0  0
    603 1     66.25    18.88      0.00     0.00    5 1.0250529     4.63062  115.00   1   1.100   0.900     0.00     0.00 0  0
    604 1     75.57    21.54      0.00     0.00    5 1.0023087    -0.32654  115.00   1   1.100   0.900     0.00     0.00 0  0
    605 1     77.50    22.09      0.00     0.00    5 1.0236564     1.24755  115.00   1   1.100   0.900     0.00     0.00 0  0
    606 1     26.85     7.65      0.00     0.00    5 1.0062336     0.65889  115.00   1   1.100   0.900     0.00     0.00 0  0
    607 1      4.62     1.32      0.00     0.00    5 1.0078560     0.06954  115.00   1   1.100   0.900     0.00     0.00 0  0
    608 1      0.37     0.11      0.00     0.00    5 1.0180491     6.59777  115.00   1   1.100   0.900     0.00     0.00 0  0
    609 1      6.29     1.79      0.00     0.00    6 1.0166453    10.85914  115.00   1   1.100   0.900     0.00     0.00 0  0
    610 1      3.23     0.92      0.00     0.00    5 1.0195268     4.34732  115.00   1   1.100   0.900     0.00     0.00 0  0
    611 1      3.07     0.87      0.00     0.00    5 1.0328335     5.57042  115.00   1   1.100   0.900     0.00     0.00 0  0
    612 1      3.80     1.08      0.00     0.00    5 1.0222993    -0.35034  115.00   1   1.100   0.900     0.00     0.00 0  0
    613 1      8.00     2.28      0.00     0.00    5 1.0200312    -3.52157  115.00   1   1.100   0.900     0.00     0.00 0  0
    614 1      0.09     0.02      0.00     0.00    5 1.0166262    -0.80108  115.00   1   1.100   0.900     0.00     0.00 0  0
    615 1      0.12     0.03      0.00     0.00    5 1.0252234     0.02748  115.00   1   1.100   0.900     0.00     0.00 0  0
    616 1      0.42     0.12      0.00     0.00    5 1.0144561    -0.73047  115.00   1   1.100   0.900     0.00     0.00 0  0
    617 1      3.19     0.91      0.00     0.00    5 1.0203660     3.58712  115.00   1   1.100   0.900     0.00     0.00 0  0
    618 1      6.85     1.95      0.00     0.00    6 1.0061890    10.83776  115.00   1   1.100   0.900     0.00     0.00 0  0
    619 1      3.94     1.12      0.00     0.00    5 1.0223772     4.84980  115.00   1   1.100   0.900     0.00     0.00 0  0
    620 1      0.02     0.00      0.00     0.00    5 1.0252972     5.31008  115.00   1   1.100   0.900     0.00     0.00 0  0
    621 1      9.90     2.82      0.00     0.00    5 1.0134099    -6.75314  115.00   1   1.100   0.900     0.00     0.00 0  0
    622 1      2.71     0.77      0.00     0.00    5 1.0299600     6.38547  115.00   1   1.100   0.900     0.00     0.00 0  0
    623 1      0.18     0.05      0.00     0.00    5 1.0165871     3.98305  115.00   1   1.100   0.900     0.00     0.00 0  0
    624 1      0.32     0.09      0.00     0.00    5 1.0185724    -1.00891  115.00   1   1.100   0.900     0.00     0.00 0  0
    625 1      0.14     0.04      0.00     0.00    5 1.0187246    -0.67286  115.00   1   1.100   0.900     0.00     0.00 0  0
    626 1      0.73     0.21      0.00     0.00    5 1.0189007     3.32826  115.00   1   1.100   0.900     0.00     0.00 0  0
    627 1    318.77    90.85      0.00     0.00    7 0.9972078   -30.90900  115.00   1   1.100   0.900     0.00     0.00 0  0
    628 1    316.18    90.11      0.00     0.00    7 0.9999151   -30.85508  115.00   1   1.100   0.900     0.00     0.00 0  0
    629 1     72.00    20.52      0.00     0.00    7 0.9992414   -30.96969  115.00   1   1.100   0.900     0.00     0.00 0  0
    630 1    206.69    58.91      0.00     0.00    7 0.9950333   -31.01637  115.00   1   1.100   0.900     0.00     0.00 0  0
    631 1    125.86    35.87      0.00     0.00    7 0.9958299   -30.55303  115.00   1   1.100   0.900     0.00     0.00 0  0
    632 1     41.58    11.85      0.00     0.00    7 0.9884032   -30.62357  115.00   1   1.100   0.900     0.00     0.00 0  0
    633 1    139.94    39.88      0.00     0.00    7 0.9920780   -30.13894  115.00   1   1.100   0.900     0.00     0.00 0  0
    634 1    126.66    36.10      0.00     0.00    7 0.9954058   -30.64165  115.00   1   1.100   0.900     0.00     0.00 0  0
    635 1    174.61    49.76      0.00     0.00    7 0.9944275   -30.61439  115.00   1   1.100   0.900     0.00     0.00 0  0
    636 1    195.54    55.73      0.00     0.00    7 0.9936794   -30.87033  115.00   1   1.100   0.900     0.00     0.00 0  0
    637 1    149.67    42.66      0.00     0.00    7 0.9965319   -30.49623  115.00   1   1.100   0.900     0.00     0.00 0  0
    638 1    288.28    82.16      0.00     0.00    7 1.0029313   -30.28129  115.00   1   1.100   0.900     0.00     0.00 0  0
    639 1    114.39    32.60      0.00     0.00    7 0.9970374   -31.18759  115.00   1   1.100   0.900     0.00     0.00 0  0
    640 1     74.61    21.26      0.00     0.00    7 0.9900062   -30.86605  115.00   1   1.100   0.900     0.00     0.00 0  0
    641 1     65.08    18.55      0.00     0.00    7 0.9918310   -31.23180  115.00   1   1.100   0.900     0.00     0.00 0  0
    642 1     97.87    27.89      0.00     0.00    7 1.0042062   -30.48097  115.00   1   1.100   0.900     0.00     0.00 0  0
    643 1     30.13     8.59      0.00     0.00    7 0.9923180   -29.51780  115.00   1   1.100   0.900     0.00     0.00 0  0
    644 1    152.04    43.33      0.00     0.00    7 0.9936293   -31.35190  115.00   1   1.100   0.900     0.00     0.00 0  0
    645 1    137.49    39.19      0.00     0.00    7 0.9971468   -30.12532  115.00   1   1.100   0.900     0.00     0.00 0  0
    646 1    161.87    46.13      0.00     0.00    7 1.0050303   -30.27372  115.00   1   1.100   0.900     0.00     0.00 0  0
    647 1    425.00   121.13      0.00     0.00    7 1.0048716   -30.37877  115.00   1   1.100   0.900     0.00     0.00 0  0
    648 1     46.82    13.34      0.00     0.00    7 0.9962870   -30.15112  115.00   1   1.100   0.900     0.00     0.00 0  0
    649 1    180.41    51.42      0.00     0.00    7 0.9921719   -30.58468  115.00   1   1.100   0.900     0.00     0.00 0  0
    650 1     65.11    18.56      0.00     0.00    7 1.0019761   -29.56913  115.00   1   1.100   0.900     0.00     0.00 0  0
    651 1    106.49    30.35      0.00     0.00    7 0.9986900   -30.69450  115.00   1   1.100   0.900     0.00     0.00 0  0
    652 1     87.75    25.01      0.00     0.00    7 0.9992589   -30.51467  115.00   1   1.100   0.900     0.00     0.00 0  0
    653 1     55.18    15.73      0.00     0.00    7 1.0078449   -29.85270  115.00   1   1.100   0.900     0.00     0.00 0  0
    654 1     73.11    20.84      0.00     0.00    7 0.9838792   -31.09173  115.00   1   1.100   0.900     0.00     0.00 0  0
    655 1     73.83    21.04      0.00     0.00    7 0.9994304   -30.79133  115.00   1   1.100   0.900     0.00     0.00 0  0
    656 1     49.79    14.19      0.00     0.00    7 0.9899935   -31.48178  115.00   1   1.100   0.900     0.00     0.00 0  0
    657 1     36.13    10.30      0.00     0.00    7 0.9908792   -31.16798  115.00   1   1.100   0.900     0.00     0.00 0  0
    658 1     67.37    19.20      0.00     0.00    7 0.9897709   -29.72531  115.00   1   1.100   0.900     0.00     0.00 0  0
    659 1    113.21    32.27      0.00    70.00    7 0.9894785   -31.28045  115.00   1   1.100   0.900     0.00     0.00 0  0
    660 1     35.63    10.16      0.00     0.00    7 0.9932128   -31.29712  115.00   1   1.100   0.900     0.00     0.00 0  0
    661 1     68.39    19.49      0.00     0.00    7 1.0031421   -31.25894  115.00   1   1.100   0.900     0.00     0.00 0  0
    662 1    291.09    82.96      0.00     0.00    7 1.0017049   -30.69284  115.00   1   1.100   0.900     0.00     0.00 0  0
    663 1    152.64    43.50      0.00     0.00    7 0.9909898   -30.42017  115.00   1   1.100   0.900     0.00     0.00 0  0
    664 1     94.89    27.04      0.00     0.00    7 1.0008522   -29.60659  115.00   1   1.100   0.900     0.00     0.00 0  0
    665 1     96.45    27.49      0.00     0.00    7 0.9990110   -29.41573  115.00   1   1.100   0.900     0.00     0.00 0  0
    666 1    146.09    41.64      0.00     0.00    7 0.9967857   -30.61021  115.00   1   1.100   0.900     0.00     0.00 0  0
    667 1    248.55    70.84      0.00     0.00    7 0.9929077   -30.22977  115.00   1   1.100   0.900     0.00     0.00 0  0
    668 1     83.45    23.78      0.00     0.00    7 0.9908839   -30.86262  115.00   1   1.100   0.900     0.00     0.00 0  0
    669 1     23.77     6.78      0.00     0.00    7 0.9926414   -29.89129  115.00   1   1.100   0.900     0.00     0.00 0  0
    670 1    147.77    42.12      0.00     0.00    7 0.9913750   -30.49994  115.00   1   1.100   0.900     0.00     0.00 0  0
    671 1    244.76    69.76      0.00     0.00    7 1.0073324   -30.11995  115.00   1   1.100   0.900     0.00     0.00 0  0
    672 1    159.97    45.59      0.00     0.00    7 0.9919061   -30.06336  115.00   1   1.100   0.900     0.00     0.00 0  0
    673 1    197.08    56.17      0.00     0.00    7 1.0058156   -29.71775  115.00   1   1.100   0.900     0.00     0.00 0  0
    674 1    285.20    81.28      0.00     0.00    7 1.0085385   -29.85375  115.00   1   1.100   0.900     0.00     0.00 0  0
    675 1    224.73    64.05      0.00     0.00    7 1.0011170   -30.29372  115.00   1   1.100   0.900     0.00     0.00 0  0
    676 1    121.95    34.76      0.00     0.00    7 0.9988745   -31.43904  115.00   1   1.100   0.900     0.00     0.00 0  0
    677 1    115.00    32.78      0.00     0.00    7 0.9997434   -29.99448  115.00   1   1.100   0.900     0.00     0.00 0  0
    678 1     20.07     5.72      0.00     0.00    7 1.0063896   -30.02655  115.00   1   1.100   0.900     0.00     0.00 0  0
    679 1    157.09    44.77      0.00     0.00    7 0.9930184   -30.37004  115.00   1   1.100   0.900     0.00     0.00 0  0
    680 1     72.68    20.71      0.00     0.00    7 1.0007509   -26.15293  115.00   1   1.100   0.900     0.00     0.00 0  0
    681 1     42.80    12.20      0.00     0.00    7 1.0027781   -27.11415  115.00   1   1.100   0.900     0.00     0.00 0  0
    682 1     39.47    11.25      0.00     0.00    7 0.9864097   -27.24215  115.00   1   1.100   0.900     0.00     0.00 0  0
    683 1     50.35    14.35      0.00     0.00    7 1.0081669   -25.33983  115.00   1   1.100   0.900     0.00     0.00 0  0
    684 1     28.18     8.03      0.00     0.00    7 1.0007306   -27.15867  115.00   1   1.100   0.900     0.00     0.00 0  0
    685 1     37.88    10.80      0.00     0.00    7 0.9914004   -26.72360  115.00   1   1.100   0.900     0.00     0.00 0  0
    686 1     33.73     9.61      0.00     0.00    7 0.9753470   -27.19621  115.00   1   1.100   0.900     0.00     0.00 0  0
    687 1     33.05     9.42      0.00     0.00    7 1.0040514   -26.43396  115.00   1   1.100   0.900     0.00     0.00 0  0
    688 1     29.46     8.40      0.00     0.00    7 0.9995757   -28.70256  115.00   1   1.100   0.900     0.00     0.00 0  0
    689 1     80.25    22.87      0.00     0.00    7 0.9905458   -29.30918  115.00   1   1.100   0.900     0.00     0.00 0  0
    690 1     88.61    25.25      0.00     0.00    7 0.9888931   -29.46540  115.00   1   1.100   0.900     0.00     0.00 0  0
    691 1     61.70    17.59      0.00     0.00    7 0.9928657   -29.55413  115.00   1   1.100   0.900     0.00     0.00 0  0
    692 1    126.56    36.07      0.00     0.00    7 0.9865070   -30.02640  115.00   1   1.100   0.900     0.00     0.00 0  0
    693 1     71.37    20.34      0.00     0.00    7 0.9948719   -26.91284  115.00   1   1.100   0.900     0.00     0.00 0  0
    694 1     56.72    16.16      0.00     0.00    7 0.9882794   -28.32838  115.00   1   1.100   0.900     0.00     0.00 0  0
    695 1     57.87    16.49      0.00     0.00    7 1.0183189   -23.53810  115.00   1   1.100   0.900     0.00     0.00 0  0
    696 1     47.21    13.46      0.00     0.00    7 1.0019093   -27.24431  115.00   1   1.100   0.900     0.00     0.00 0  0
    697 1     10.87     3.10      0.00     0.00    7 0.9944853   -27.71206  115.00   1   1.100   0.900     0.00     0.00 0  0
    698 1      5.11     1.46      0.00     0.00    3 1.0002657   -25.09394  115.00   1   1.100   0.900     0.00     0.00 0  0
    699 1     60.87    17.35      0.00     0.00    7 1.0044097   -27.58257  115.00   1   1.100   0.900     0.00     0.00 0  0
    700 1     28.73     8.19      0.00     0.00    7 0.9934315   -28.29468  115.00   1   1.100   0.900     0.00     0.00 0  0
    701 1    129.00    36.76      0.00     0.00    7 0.9934703   -28.72476  115.00   1   1.100   0.900     0.00     0.00 0  0
    702 1     92.95    26.49      0.00     0.00    7 1.0015937   -28.02079  115.00   1   1.100   0.900     0.00     0.00 0  0
    703 1     67.81    19.33      0.00     0.00    7 0.9999550   -28.69436  115.00   1   1.100   0.900     0.00     0.00 0  0
    704 1     34.69     9.89      0.00     0.00    7 0.9764386   -27.60739  115.00   1   1.100   0.900     0.00     0.00 0  0
    705 1    166.64    47.49      0.00     0.00    7 0.9948657   -29.45666  115.00   1   1.100   0.900     0.00     0.00 0  0
    706 1    104.86    29.88      0.00     0.00    7 1.0021996   -27.89296  115.00   1   1.100   0.900     0.00     0.00 0  0
    707 1    166.13    47.35      0.00     0.00    7 1.0043249   -26.87847  115.00   1   1.100   0.900     0.00     0.00 0  0
    708 1     28.01     7.98      0.00     0.00    7 1.0059889   -26.20124  115.00   1   1.100   0.900     0.00     0.00 0  0
    709 1     46.14    13.15      0.00     0.00    7 1.0151329   -25.82920  115.00   1   1.100   0.900     0.00     0.00 0  0
    710 1     86.00    24.51      0.00     0.00    7 0.9992633   -28.00146  115.00   1   1.100   0.900     0.00     0.00 0  0
    711 1     95.39    27.19      0.00     0.00    7 0.9938472   -29.00330  115.00   1   1.100   0.900     0.00     0.00 0  0
    712 1     79.56    22.68      0.00     0.00    7 1.0006567   -29.01734  115.00   1   1.100   0.900     0.00     0.00 0  0
    713 1     67.55    19.25      0.00     0.00    7 1.0127927   -29.41043  115.00   1   1.100   0.900     0.00     0.00 0  0
    714 1      0.22     0.06      0.00     0.00    4 1.0092280   -24.09062  115.00   1   1.100   0.900     0.00     0.00 0  0
    715 1     54.44    15.52      0.00     0.00    7 1.0109237   -24.47614  115.00   1   1.100   0.900     0.00     0.00 0  0
    716 1      0.11     0.03      0.00     0.00    7 1.0108236   -24.67652  115.00   1   1.100   0.900     0.00     0.00 0  0
    717 1      5.80     1.65      0.00     0.00    7 0.9976196   -27.44474  115.00   1   1.100   0.900     0.00     0.00 0  0
    718 1     22.64     6.45      0.00     0.00    7 1.0038117   -25.50345  115.00   1   1.100   0.900     0.00     0.00 0  0
    719 1      3.57     1.02      0.00     0.00    7 1.0054833   -23.08586  115.00   1   1.100   0.900     0.00     0.00 0  0
    720 1      5.21     1.48      0.00     0.00    7 0.9995167   -26.22726  115.00   1   1.100   0.900     0.00     0.00 0  0
    721 1     32.91     9.38      0.00     0.00    7 1.0103150   -24.92587  115.00   1   1.100   0.900     0.00     0.00 0  0
    722 1     22.40     6.38      0.00     0.00    7 0.9988221   -26.41199  115.00   1   1.100   0.900     0.00     0.00 0  0
    723 1      4.29     1.22      0.00     0.00    4 1.0223869   -22.21167  115.00   1   1.100   0.900     0.00     0.00 0  0
    724 1      0.14     0.04      0.00     0.00    7 1.0105490   -22.34672  115.00   1   1.100   0.900     0.00     0.00 0  0
    725 1    170.70    48.65      0.00     0.00    7 0.9915935   -29.85654  115.00   1   1.100   0.900     0.00     0.00 0  0
    726 1      5.39     1.54      0.00     0.00    7 0.9941295   -28.94518  115.00   1   1.100   0.900     0.00     0.00 0  0
    727 1      0.41     0.12      0.00     0.00    7 1.0057463   -23.24673  115.00   1   1.100   0.900     0.00     0.00 0  0
    728 1    119.38    34.02      0.00     0.00    7 0.9964959   -30.25180  115.00   1   1.100   0.900     0.00     0.00 0  0
    729 1     11.38     3.24      0.00     0.00    7 1.0289253   -22.90892  115.00   1   1.100   0.900     0.00     0.00 0  0
    730 1     10.72     3.06      0.00     0.00    7 1.0285742   -24.07811  115.00   1   1.100   0.900     0.00     0.00 0  0
    731 1      0.17     0.05      0.00     0.00    7 1.0085892   -24.24545  115.00   1   1.100   0.900     0.00     0.00 0  0
    732 1     40.28    11.48      0.00     0.00    7 0.9953477   -24.72272  115.00   1   1.100   0.900     0.00     0.00 0  0
    733 1      0.09     0.02      0.00     0.00    7 1.0057298   -23.39772  115.00   1   1.100   0.900     0.00     0.00 0  0
    734 1     12.10     3.45      0.00     0.00    7 1.0064414   -28.36437  115.00   1   1.100   0.900     0.00     0.00 0  0
    735 1      2.33     0.66      0.00     0.00    4 1.0131532   -22.61467  115.00   1   1.100   0.900     0.00     0.00 0  0
    736 1      0.20     0.06      0.00     0.00    7 1.0098284   -24.63431  115.00   1   1.100   0.900     0.00     0.00 0  0
    737 1      1.85     0.53      0.00     0.00    7 1.0017291   -27.84593  115.00   1   1.100   0.900     0.00     0.00 0  0
    738 1     28.29     8.06      0.00     0.00    7 1.0173849   -24.66202  115.00   1   1.100   0.900     0.00     0.00 0  0
    739 1     12.32     3.51      0.00     0.00    7 1.0067579   -25.73275  115.00   1   1.100   0.900     0.00     0.00 0  0
    740 1     28.04     7.99      0.00     0.00    7 0.9913353   -27.99706  115.00   1   1.100   0.900     0.00     0.00 0  0
    741 1      0.81     0.23      0.00     0.00    7 1.0020553   -26.35186  115.00   1   1.100   0.900     0.00     0.00 0  0
    742 1    222.95    63.54      0.00     0.00    7 1.0001748   -29.72568  115.00   1   1.100   0.900     0.00     0.00 0  0
    743 1    169.81    48.40      0.00     0.00    7 1.0049548   -29.35109  115.00   1   1.100   0.900     0.00     0.00 0  0
    744 1      0.18     0.05      0.00     0.00    7 0.9987216   -27.10406  115.00   1   1.100   0.900     0.00     0.00 0  0
    745 1      0.71     0.20      0.00     0.00    7 1.0004658   -25.79842  115.00   1   1.100   0.900     0.00     0.00 0  0
    746 1      0.51     0.15      0.00     0.00    7 1.0077931   -24.60795  115.00   1   1.100   0.900     0.00     0.00 0  0
    747 1      4.83     1.38      0.00     0.00    7 0.9993182   -23.48192  115.00   1   1.100   0.900     0.00     0.00 0  0
    748 1      3.08     0.88      0.00     0.00    7 1.0022916   -24.03136  115.00   1   1.100   0.900     0.00     0.00 0  0
    749 1      1.54     0.44      0.00     0.00    7 1.0282835   -22.55839  115.00   1   1.100   0.900     0.00     0.00 0  0
    750 1      1.11     0.32      0.00     0.00    7 1.0041940   -23.71043  115.00   1   1.100   0.900     0.00     0.00 0  0
    751 1    132.93    37.88      0.00     0.00    7 1.0029657   -30.44184  115.00   1   1.100   0.900     0.00     0.00 0  0
    752 1      0.15     0.04      0.00     0.00    4 1.0123577   -23.19301  115.00   1   1.100   0.900     0.00     0.00 0  0
    753 1     25.23     7.19      0.00     0.00    7 0.9973603   -27.99067  115.00   1   1.100   0.900     0.00     0.00 0  0
    754 1      0.52     0.15      0.00     0.00    7 1.0126385   -27.44108  115.00   1   1.100   0.900     0.00     0.00 0  0
    755 1     16.92     4.82      0.00     0.00    7 1.0071233   -22.49160  115.00   1   1.100   0.900     0.00     0.00 0  0
    756 1      1.63     0.46      0.00     0.00    7 1.0075494   -26.60854  115.00   1   1.100   0.900     0.00     0.00 0  0
    757 1      0.13     0.04      0.00     0.00    7 0.9961586   -25.09891  115.00   1   1.100   0.900     0.00     0.00 0  0
    758 1      0.31     0.09      0.00     0.00    7 0.9959390   -25.51644  115.00   1   1.100   0.900     0.00     0.00 0  0
    759 1     83.43    23.78      0.00     0.00    7 0.9793495   -30.67292  115.00   1   1.100   0.900     0.00     0.00 0  0
    760 1      0.69     0.20      0.00     0.00    4 1.0135552   -22.43604  115.00   1   1.100   0.900     0.00     0.00 0  0
    761 1     83.25    23.72      0.00     0.00    7 0.9954922   -28.67033  115.00   1   1.100   0.900     0.00     0.00 0  0
    762 1      0.23     0.07      0.00     0.00    7 1.0042787   -26.26200  115.00   1   1.100   0.900     0.00     0.00 0  0
    763 1     30.19     8.61      0.00     0.00    7 1.0037381   -25.89572  115.00   1   1.100   0.900     0.00     0.00 0  0
    764 1      1.83     0.52      0.00     0.00    7 1.0139316   -22.27053  115.00   1   1.100   0.900     0.00     0.00 0  0
    765 1    143.23    40.82      0.00     0.00    7 1.0099708   -29.78755  115.00   1   1.100   0.900     0.00     0.00 0  0
    766 1    176.01    50.16      0.00     0.00    7 1.0063146   -30.24455  115.00   1   1.100   0.900     0.00     0.00 0  0
    767 1     19.13     5.45      0.00     0.00    7 0.9895055   -27.58254  115.00   1   1.100   0.900     0.00     0.00 0  0
    768 1      0.08     0.02      0.00     0.00    7 1.0067195   -29.53695  115.00   1   1.100   0.900     0.00     0.00 0  0
    769 1      5.45     1.55      0.00     0.00    7 0.9935701   -26.20890  115.00   1   1.100   0.900     0.00     0.00 0  0
    770 1      0.73     0.21      0.00     0.00    7 1.0235671   -23.01912  115.00   1   1.100   0.900     0.00     0.00 0  0
    771 1     26.14     7.45      0.00     0.00    7 0.9997115   -26.51218  115.00   1   1.100   0.900     0.00     0.00 0  0
    772 1      9.58     2.73      0.00     0.00    7 1.0249591   -25.83379  115.00   1   1.100   0.900     0.00     0.00 0  0
    773 1     16.18     4.61      0.00     0.00    7 0.9901436   -28.41557  115.00   1   1.100   0.900     0.00     0.00 0  0
    774 1     33.42     9.52      0.00     0.00    7 1.0050603   -25.26728  115.00   1   1.100   0.900     0.00     0.00 0  0
    775 1     54.58    15.55      0.00     0.00    7 1.0029927   -28.73873  115.00   1   1.100   0.900     0.00     0.00 0  0
    776 1    145.51    41.47      0.00     0.00    7 0.9998998   -29.43435  115.00   1   1.100   0.900     0.00     0.00 0  0
    777 1    117.89    33.60      0.00     0.00    7 1.0060016   -30.11021  115.00   1   1.100   0.900     0.00     0.00 0  0
    778 1    213.87    60.95      0.00     0.00    7 0.9981686   -30.22982  115.00   1   1.100   0.900     0.00     0.00 0  0
    779 1    129.78    36.99      0.00     0.00    7 1.0011238   -29.69146  115.00   1   1.100   0.900     0.00     0.00 0  0
    780 1      0.00     0.00      0.00     0.00    7 1.0001007   -28.40346  115.00   1   1.100   0.900     0.00     0.00 0  0
    781 1     44.99    12.82      0.00     0.00    7 1.0022199   -28.06792  115.00   1   1.100   0.900     0.00     0.00 0  0
    782 1    110.14    31.39      0.00    70.00    7 1.0116427   -30.43539  115.00   1   1.100   0.900     0.00     0.00 0  0
    783 1     11.67     3.33      0.00     0.00    7 0.9994197   -28.95648  115.00   1   1.100   0.900     0.00     0.00 0  0
    784 1     71.60    20.40      0.00     0.00    7 1.0031876   -26.65649  115.00   1   1.100   0.900     0.00     0.00 0  0
    785 1     20.49     5.84      0.00     0.00    7 0.9938048   -28.94416  115.00   1   1.100   0.900     0.00     0.00 0  0
    786 1     86.19    24.57      0.00     0.00    7 1.0135729   -26.39809  115.00   1   1.100   0.900     0.00     0.00 0  0
    787 1    116.94    33.33      0.00     0.00    7 1.0097163   -27.20464  115.00   1   1.100   0.900     0.00     0.00 0  0
    788 1     40.23    11.47      0.00     0.00    7 1.0196252   -25.88541  115.00   1   1.100   0.900     0.00     0.00 0  0
    789 1     73.43    20.93      0.00     0.00    7 0.9917351   -29.41985  115.00   1   1.100   0.900     0.00     0.00 0  0
    790 1     36.94    10.53      0.00     0.00    7 1.0195053   -24.29407  115.00   1   1.100   0.900     0.00     0.00 0  0
    791 1     61.97    17.66      0.00     0.00    7 0.9808980   -30.45947  115.00   1   1.100   0.900     0.00     0.00 0  0
    792 1      6.76     1.93      0.00     0.00    7 1.0075398   -27.42595  115.00   1   1.100   0.900     0.00     0.00 0  0
    793 1     73.92    21.07      0.00     0.00    7 0.9910632   -30.17948  115.00   1   1.100   0.900     0.00     0.00 0  0
    794 1     91.67    26.12      0.00     0.00    7 0.9968598   -28.40877  115.00   1   1.100   0.900     0.00     0.00 0  0
    795 1     41.13    11.72      0.00     0.00    7 1.0214933   -24.27340  115.00   1   1.100   0.900     0.00     0.00 0  0
    796 1     45.90    13.08      0.00     0.00    7 1.0009941   -31.03162  115.00   1   1.100   0.900     0.00     0.00 0  0
    797 1    112.52    32.07      0.00     0.00    7 0.9919657   -30.50263  115.00   1   1.100   0.900     0.00     0.00 0  0
    798 1     54.43    15.51      0.00     0.00    7 1.0012305   -28.21160  115.00   1   1.100   0.900     0.00     0.00 0  0
    799 1     41.94    11.95      0.00     0.00    7 0.9925212   -28.88850  115.00   1   1.100   0.900     0.00     0.00 0  0
    800 1     20.94     5.97      0.00     0.00    7 0.9928896   -28.88249  115.00   1   1.100   0.900     0.00     0.00 0  0
    801 1      2.37     0.68      0.00     0.00    7 1.0008805   -28.33039  115.00   1   1.100   0.900     0.00     0.00 0  0
    802 1     24.71     7.04      0.00     0.00    7 0.9994042   -28.48953  115.00   1   1.100   0.900     0.00     0.00 0  0
    803 1     21.50     6.13      0.00     0.00    7 1.0003892   -28.21468  115.00   1   1.100   0.900     0.00     0.00 0  0
    804 1     13.68     3.90      0.00     0.00    7 0.9956300   -28.66524  115.00   1   1.100   0.900     0.00     0.00 0  0
    805 1     67.89    19.35      0.00     0.00    7 1.0116387   -25.15805  115.00   1   1.100   0.900     0.00     0.00 0  0
    806 1     64.82    18.47      0.00     0.00    7 1.0057373   -27.51229  115.00   1   1.100   0.900     0.00     0.00 0  0
    807 1     84.25    24.01      0.00     0.00    7 1.0190006   -25.84290  115.00   1   1.100   0.900     0.00     0.00 0  0
    808 1    169.08    48.19      0.00     0.00    7 0.9872257   -29.44840  115.00   1   1.100   0.900     0.00     0.00 0  0
    809 1     37.67    10.74      0.00    30.00    7 0.9981401   -31.04164  115.00   1   1.100   0.900     0.00     0.00 0  0
    810 1      3.23     0.92      0.00     0.00    7 1.0081240   -28.41594  115.00   1   1.100   0.900     0.00     0.00 0  0
    811 1     29.93     8.53      0.00     0.00    7 0.9986050   -30.22909  115.00   1   1.100   0.900     0.00     0.00 0  0
    812 1      0.74     0.21      0.00     0.00    7 1.0118380   -26.86524  115.00   1   1.100   0.900     0.00     0.00 0  0
    813 1    100.12    28.53      0.00     0.00    7 0.9933670   -30.71585  115.00   1   1.100   0.900     0.00     0.00 0  0
    814 1     67.40    19.21      0.00     0.00    7 1.0176740   -27.41946  115.00   1   1.100   0.900     0.00     0.00 0  0
    815 1    165.89    47.28      0.00     0.00    7 0.9980773   -31.26215  115.00   1   1.100   0.900     0.00     0.00 0  0
    816 1     49.53    14.12      0.00     0.00    7 0.9953825   -29.13369  115.00   1   1.100   0.900     0.00     0.00 0  0
    817 1     71.75    20.45      0.00     0.00    7 1.0108507   -27.00721  115.00   1   1.100   0.900     0.00     0.00 0  0
    818 1      1.84     0.52      0.00     0.00    7 1.0056899   -27.79391  115.00   1   1.100   0.900     0.00     0.00 0  0
    819 1      0.17     0.05      0.00     0.00    7 0.9987143   -28.94979  115.00   1   1.100   0.900     0.00     0.00 0  0
    820 1      1.06     0.30      0.00     0.00    7 0.9975279   -29.21614  115.00   1   1.100   0.900     0.00     0.00 0  0
    821 1      4.48     1.28      0.00     0.00    7 1.0067325   -27.73342  115.00   1   1.100   0.900     0.00     0.00 0  0
    822 1      2.27     0.65      0.00     0.00    7 0.9964788   -29.72172  115.00   1   1.100   0.900     0.00     0.00 0  0
    823 1     15.23     4.34      0.00     0.00    7 0.9946467   -29.77451  115.00   1   1.100   0.900     0.00     0.00 0  0
    824 1     60.53    17.25      0.00     0.00    3 1.0186387   -21.43033  115.00   1   1.100   0.900     0.00     0.00 0  0
    825 1     47.27    13.47      0.00     0.00    3 1.0200116   -21.04738  115.00   1   1.100   0.900     0.00     0.00 0  0
    826 1     15.15     4.32      0.00     0.00    3 1.0184693   -20.83736  115.00   1   1.100   0.900     0.00     0.00 0  0
    827 1     16.62     4.74      0.00     0.00    3 1.0093655   -21.17434  115.00   1   1.100   0.900     0.00     0.00 0  0
    828 1      3.96     1.13      0.00     0.00    3 1.0102837   -23.41395  115.00   1   1.100   0.900     0.00     0.00 0  0
    829 1      5.35     1.53      0.00     0.00    3 1.0209522   -20.61506  115.00   1   1.100   0.900     0.00     0.00 0  0
    830 1     56.23    16.02      0.00     0.00    4 1.0239310   -22.16783  115.00   1   1.100   0.900     0.00     0.00 0  0
    831 1      4.81     1.37      0.00     0.00    4 1.0190410   -21.65572  115.00   1   1.100   0.900     0.00     0.00 0  0
    832 1     24.33     6.93      0.00     0.00    4 1.0085547   -20.30638  115.00   1   1.100   0.900     0.00     0.00 0  0
    833 1      2.48     0.71      0.00     0.00    3 1.0121887   -20.29180  115.00   1   1.100   0.900     0.00     0.00 0  0
    834 1     87.77    25.01      0.00     0.00    3 1.0111514   -22.23985  115.00   1   1.100   0.900     0.00     0.00 0  0
    835 1     76.47    21.79      0.00     0.00    3 1.0060604   -22.84027  115.00   1   1.100   0.900     0.00     0.00 0  0
    836 1      1.95     0.56      0.00     0.00    4 1.0129851   -20.07507  115.00   1   1.100   0.900     0.00     0.00 0  0
    837 1      0.37     0.11      0.00     0.00    3 1.0167453   -20.19918  115.00   1   1.100   0.900     0.00     0.00 0  0
    838 1      7.96     2.27      0.00     0.00    3 1.0108293   -19.74732  115.00   1   1.100   0.900     0.00     0.00 0  0
    839 1      1.55     0.44      0.00     0.00    4 1.0142375   -20.68247  115.00   1   1.100   0.900     0.00     0.00 0  0
    840 1     10.91     3.11      0.00     0.00    3 1.0138573   -20.53912  115.00   1   1.100   0.900     0.00     0.00 0  0
    841 1      3.92     1.12      0.00     0.00    3 1.0220051   -21.77160  115.00   1   1.100   0.900     0.00     0.00 0  0
    842 1     11.95     3.41      0.00     0.00    3 1.0310862   -19.17492  115.00   1   1.100   0.900     0.00     0.00 0  0
    843 1      2.81     0.80      0.00     0.00    3 1.0139642   -18.84233  115.00   1   1.100   0.900     0.00     0.00 0  0
    844 1      0.16     0.05      0.00     0.00    3 1.0157395   -20.88320  115.00   1   1.100   0.900     0.00     0.00 0  0
    845 1     24.24     6.91      0.00     0.00    3 1.0023956   -24.57384  115.00   1   1.100   0.900     0.00     0.00 0  0
    846 1      5.26     1.50      0.00     0.00    3 1.0146944   -20.43187  115.00   1   1.100   0.900     0.00     0.00 0  0
    847 1      2.68     0.76      0.00     0.00    3 1.0114043   -20.88951  115.00   1   1.100   0.900     0.00     0.00 0  0
    848 1      2.02     0.58      0.00     0.00    3 1.0230816   -22.64658  115.00   1   1.100   0.900     0.00     0.00 0  0
    849 1      0.31     0.09      0.00     0.00    3 1.0284500   -21.66875  115.00   1   1.100   0.900     0.00     0.00 0  0
    850 1      0.97     0.28      0.00     0.00    4 1.0212713   -21.96544  115.00   1   1.100   0.900     0.00     0.00 0  0
    851 1      9.55     2.72      0.00     0.00    4 1.0118900   -21.23201  115.00   1   1.100   0.900     0.00     0.00 0  0
    852 1      3.84     1.10      0.00     0.00    4 1.0032344   -24.06567  115.00   1   1.100   0.900     0.00     0.00 0  0
    853 1     98.14    27.97      0.00     0.00    7 1.0298098   -18.11589  115.00   1   1.100   0.900     0.00     0.00 0  0
    854 1     59.06    16.83      0.00     0.00    7 1.0228303   -17.76469  115.00   1   1.100   0.900     0.00     0.00 0  0
    855 1     33.03     9.41      0.00     0.00    7 1.0181992   -19.55816  115.00   1   1.100   0.900     0.00     0.00 0  0
    856 1      0.36     0.10      0.00     0.00    8 1.0375563   -15.88448  115.00   1   1.100   0.900     0.00     0.00 0  0
    857 1      6.18     1.76      0.00     0.00    7 1.0266084   -18.49330  115.00   1   1.100   0.900     0.00     0.00 0  0
    858 1     23.53     6.71      0.00     0.00    4 1.0116177   -18.54558  115.00   1   1.100   0.900     0.00     0.00 0  0
    859 1     19.34     5.51      0.00     0.00    7 1.0131098   -20.60031  115.00   1   1.100   0.900     0.00     0.00 0  0
    860 1      0.22     0.06      0.00     0.00    8 1.0347501   -15.78790  115.00   1   1.100   0.900     0.00     0.00 0  0
    861 1      0.43     0.12      0.00     0.00    7 1.0133122   -21.49493  115.00   1   1.100   0.900     0.00     0.00 0  0
    862 1      7.76     2.21      0.00     0.00    7 1.0038514   -22.33870  115.00   1   1.100   0.900     0.00     0.00 0  0
    863 1     10.06     2.87      0.00     0.00    8 1.0324078   -15.70881  115.00   1   1.100   0.900     0.00     0.00 0  0
    864 1     15.48     4.41      0.00     0.00    4 1.0235027   -20.28458  115.00   1   1.100   0.900     0.00     0.00 0  0
    865 1      6.55     1.87      0.00     0.00    7 1.0214007   -19.32001  115.00   1   1.100   0.900     0.00     0.00 0  0
    866 1      0.36     0.10      0.00     0.00    7 1.0226033   -19.39899  115.00   1   1.100   0.900     0.00     0.00 0  0
    867 1      0.70     0.20      0.00     0.00    7 1.0152741   -21.00768  115.00   1   1.100   0.900     0.00     0.00 0  0
    868 1      2.15     0.61      0.00     0.00    7 1.0177950   -20.42633  115.00   1   1.100   0.900     0.00     0.00 0  0
    869 1      0.12     0.03      0.00     0.00    7 1.0355034   -17.21525  115.00   1   1.100   0.900     0.00     0.00 0  0
    870 1      0.93     0.27      0.00     0.00    4 1.0391015   -15.01166  115.00   1   1.100   0.900     0.00     0.00 0  0
    871 1      3.80     1.08      0.00     0.00    4 1.0352001   -18.07521  115.00   1   1.100   0.900     0.00     0.00 0  0
    872 1      0.30     0.08      0.00     0.00    7 1.0284603   -16.60973  115.00   1   1.100   0.900     0.00     0.00 0  0
    873 1      1.70     0.48      0.00     0.00    7 1.0247772   -18.89621  115.00   1   1.100   0.900     0.00     0.00 0  0
    874 1      1.76     0.50      0.00     0.00    7 1.0280979   -18.77515  115.00   1   1.100   0.900     0.00     0.00 0  0
    875 1     40.50    11.54      0.00     0.00    7 1.0264634   -18.76359  115.00   1   1.100   0.900     0.00     0.00 0  0
    876 1      2.96     0.84      0.00     0.00    7 1.0168351   -20.52017  115.00   1   1.100   0.900     0.00     0.00 0  0
    877 1      5.22     1.49      0.00     0.00    7 1.0154601   -20.89391  115.00   1   1.100   0.900     0.00     0.00 0  0
    878 1      8.78     2.50      0.00     0.00    4 1.0395363   -17.31036  115.00   1   1.100   0.900     0.00     0.00 0  0
    879 1      0.33     0.09      0.00     0.00    4 1.0379208   -17.87876  115.00   1   1.100   0.900     0.00     0.00 0  0
    880 1      0.77     0.22      0.00     0.00    7 1.0195041   -19.65634  115.00   1   1.100   0.900     0.00     0.00 0  0
    881 1      1.29     0.37      0.00     0.00    8 1.0359640   -16.85309  115.00   1   1.100   0.900     0.00     0.00 0  0
    882 1      0.84     0.24      0.00     0.00    7 1.0208305   -19.73385  115.00   1   1.100   0.900     0.00     0.00 0  0
    883 1      0.27     0.08      0.00     0.00    8 1.0378319   -15.44440  115.00   1   1.100   0.900     0.00     0.00 0  0
    884 1      0.66     0.19      0.00     0.00    4 1.0393296   -15.46374  115.00   1   1.100   0.900     0.00     0.00 0  0
    885 1     19.57     5.58      0.00     0.00    4 1.0055883   -19.07581  115.00   1   1.100   0.900     0.00     0.00 0  0
    886 1      0.06     0.02      0.00     0.00    8 1.0255869   -17.61870  115.00   1   1.100   0.900     0.00     0.00 0  0
    887 1     16.88     4.81      0.00     0.00    4 1.0051005   -20.12867  115.00   1   1.100   0.900     0.00     0.00 0  0
    888 1     17.77     5.06      0.00     0.00    4 0.9950248   -17.75750  115.00   1   1.100   0.900     0.00     0.00 0  0
    889 1      2.42     0.69      0.00     0.00    4 0.9906688   -19.94710  115.00   1   1.100   0.900     0.00     0.00 0  0
    890 1      1.51     0.43      0.00     0.00    8 1.0208924   -18.57203  115.00   1   1.100   0.900     0.00     0.00 0  0
    891 1     56.36    16.06      0.00     0.00    4 0.9780633   -21.09176  115.00   1   1.100   0.900     0.00     0.00 0  0
    892 1      0.28     0.08      0.00     0.00    8 1.0384536   -13.16445  115.00   1   1.100   0.900     0.00     0.00 0  0
    893 1      0.64     0.18      0.00     0.00    8 1.0364893   -14.20028  115.00   1   1.100   0.900     0.00     0.00 0  0
    894 1     14.84     4.23      0.00     0.00    4 1.0147432   -20.71109  115.00   1   1.100   0.900     0.00     0.00 0  0
    895 1      8.02     2.29      0.00     0.00    5 0.9796882   -19.85049  115.00   1   1.100   0.900     0.00     0.00 0  0
    896 1      3.84     1.09      0.00     0.00    8 1.0043380   -18.62670  115.00   1   1.100   0.900     0.00     0.00 0  0
    897 1      0.80     0.23      0.00     0.00    8 1.0114645   -16.99323  115.00   1   1.100   0.900     0.00     0.00 0  0
    898 1     12.13     3.46      0.00    15.00    4 0.9814847   -20.59966  115.00   1   1.100   0.900     0.00     0.00 0  0
    899 1      9.19     2.62      0.00     0.00    8 1.0220747   -17.89328  115.00   1   1.100   0.900     0.00     0.00 0  0
    900 1     19.64     5.60      0.00     0.00    4 1.0080506   -20.75390  115.00   1   1.100   0.900     0.00     0.00 0  0
    901 1     19.70     5.61      0.00     0.00    4 1.0156837   -19.79165  115.00   1   1.100   0.900     0.00     0.00 0  0
    902 1      8.82     2.51      0.00     0.00    8 1.0370995   -16.52077  115.00   1   1.100   0.900     0.00     0.00 0  0
    903 1      3.42     0.97      0.00     0.00    8 1.0324882   -20.25875  115.00   1   1.100   0.900     0.00     0.00 0  0
    904 1      0.23     0.07      0.00     0.00    8 1.0186547   -18.15209  115.00   1   1.100   0.900     0.00     0.00 0  0
    905 1      8.53     2.43      0.00     0.00    8 1.0122460   -18.40252  115.00   1   1.100   0.900     0.00     0.00 0  0
    906 1     49.77    14.18      0.00     0.00    4 0.9940759   -21.95231  115.00   1   1.100   0.900     0.00     0.00 0  0
    907 1      3.40     0.97      0.00     0.00    5 0.9886613   -16.28874  115.00   1   1.100   0.900     0.00     0.00 0  0
    908 1     11.74     3.35      0.00     0.00    5 0.9836606   -17.10285  115.00   1   1.100   0.900     0.00     0.00 0  0
    909 1     10.80     3.08      0.00     0.00    8 1.0079633   -17.99421  115.00   1   1.100   0.900     0.00     0.00 0  0
    910 1      0.94     0.27      0.00     0.00    4 0.9975397   -19.32240  115.00   1   1.100   0.900     0.00     0.00 0  0
    911 1     89.11    25.40      0.00     0.00    5 0.9795636   -18.52989  115.00   1   1.100   0.900     0.00     0.00 0  0
    912 1      0.00     0.00      0.00     0.00    5 0.9833386   -17.25332  115.00   1   1.100   0.900     0.00     0.00 0  0
    913 1      3.39     0.97      0.00     0.00    4 0.9997028   -20.66130  115.00   1   1.100   0.900     0.00     0.00 0  0
    914 1     77.54    22.10      0.00     0.00    8 1.0030280   -28.03288  115.00   1   1.100   0.900     0.00     0.00 0  0
    915 1     81.36    23.19      0.00    80.00    8 1.0120488   -27.57808  115.00   1   1.100   0.900     0.00     0.00 0  0
    916 1     78.70    22.43      0.00     0.00    8 0.9876436   -26.14206  115.00   1   1.100   0.900     0.00     0.00 0  0
    917 1      1.19     0.34      0.00     0.00    8 1.0028603   -25.04076  115.00   1   1.100   0.900     0.00     0.00 0  0
    918 1    100.81    28.73      0.00     0.00    8 1.0239137   -22.51990  115.00   1   1.100   0.900     0.00     0.00 0  0
    919 1    118.94    33.90      0.00     0.00    8 0.9961454   -27.03054  115.00   1   1.100   0.900     0.00     0.00 0  0
    920 1      1.41     0.40      0.00     0.00    8 0.9959705   -21.07789  115.00   1   1.100   0.900     0.00     0.00 0  0
    921 1     11.77     3.35      0.00     0.00    8 1.0160241   -18.73693  115.00   1   1.100   0.900     0.00     0.00 0  0
    922 1      3.63     1.03      0.00     0.00    4 0.9932615   -15.90404  115.00   1   1.100   0.900     0.00     0.00 0  0
    923 1      3.92     1.12      0.00     0.00    4 0.9898093   -20.40344  115.00   1   1.100   0.900     0.00     0.00 0  0
    924 1      1.60     0.46      0.00     0.00    8 1.0214370   -18.65718  115.00   1   1.100   0.900     0.00     0.00 0  0
    925 1      2.98     0.85      0.00     0.00    5 0.9912334   -15.88406  115.00   1   1.100   0.900     0.00     0.00 0  0
    926 1     11.02     3.14      0.00     0.00    4 1.0116036   -19.19352  115.00   1   1.100   0.900     0.00     0.00 0  0
    927 1      0.07     0.02      0.00     0.00    8 1.0172676   -18.10789  115.00   1   1.100   0.900     0.00     0.00 0  0
    928 1     20.33     5.79      0.00     0.00    8 1.0305817   -17.11196  115.00   1   1.100   0.900     0.00     0.00 0  0
    929 1     18.87     5.38      0.00     0.00    4 0.9893925   -19.41739  115.00   1   1.100   0.900     0.00     0.00 0  0
    930 1     25.98     7.41      0.00     0.00    8 0.9988682   -18.61113  115.00   1   1.100   0.900     0.00     0.00 0  0
    931 1     19.96     5.69      0.00     0.00    8 0.9951191   -20.34000  115.00   1   1.100   0.900     0.00     0.00 0  0
    932 1      1.21     0.34      0.00     0.00    4 0.9927994   -21.01526  115.00   1   1.100   0.900     0.00     0.00 0  0
    933 1      1.69     0.48      0.00     0.00    8 1.0088058   -25.15127  115.00   1   1.100   0.900     0.00     0.00 0  0
    934 1     10.51     2.99      0.00     0.00    4 1.0099743   -19.48258  115.00   1   1.100   0.900     0.00     0.00 0  0
    935 1     29.90     8.52      0.00     0.00    4 1.0066106   -18.88913  115.00   1   1.100   0.900     0.00     0.00 0  0
    936 1      7.83     2.23      0.00     0.00    8 1.0325593   -15.36920  115.00   1   1.100   0.900     0.00     0.00 0  0
    937 1      0.93     0.27      0.00     0.00    8 1.0271673   -16.42655  115.00   1   1.100   0.900     0.00     0.00 0  0
    938 1     16.71     4.76      0.00     0.00    4 1.0034454   -20.32223  115.00   1   1.100   0.900     0.00     0.00 0  0
    939 1      0.23     0.06      0.00     0.00    8 1.0269919   -14.68767  115.00   1   1.100   0.900     0.00     0.00 0  0
    940 1     23.24     6.62      0.00     0.00    8 1.0222448   -23.21055  115.00   1   1.100   0.900     0.00     0.00 0  0
    941 1     16.15     4.60      0.00     0.00    4 0.9812185   -21.85814  115.00   1   1.100   0.900     0.00     0.00 0  0
    942 1     50.84    14.49      0.00     0.00    8 1.0360999   -14.88050  115.00   1   1.100   0.900     0.00     0.00 0  0
    943 1      0.32     0.09      0.00     0.00    8 1.0294077   -16.23906  115.00   1   1.100   0.900     0.00     0.00 0  0
    944 1      0.66     0.19      0.00     0.00    8 1.0272959   -16.87603  115.00   1   1.100   0.900     0.00     0.00 0  0
    945 1     56.80    16.19      0.00     0.00    4 0.9741060   -23.01694  115.00   1   1.100   0.900     0.00     0.00 0  0
    946 1     70.77    20.17      0.00     0.00    4 0.9742085   -23.20997  115.00   1   1.100   0.900     0.00     0.00 0  0
    947 1     16.24     4.63      0.00     0.00    4 0.9782010   -21.92813  115.00   1   1.100   0.900     0.00     0.00 0  0
    948 1      4.98     1.42      0.00     0.00    4 1.0181953   -18.09008  115.00   1   1.100   0.900     0.00     0.00 0  0
    949 1     41.12    11.72      0.00     0.00    4 0.9804341   -21.44139  115.00   1   1.100   0.900     0.00     0.00 0  0
    950 1      0.80     0.23      0.00     0.00    4 1.0160352   -18.05458  115.00   1   1.100   0.900     0.00     0.00 0  0
    951 1      1.21     0.34      0.00     0.00    4 0.9974755   -19.77820  115.00   1   1.100   0.900     0.00     0.00 0  0
    952 1      8.13     2.32      0.00     0.00    4 1.0212791   -17.50839  115.00   1   1.100   0.900     0.00     0.00 0  0
    953 1     15.71     4.48      0.00     0.00    4 1.0246928   -16.52316  115.00   1   1.100   0.900     0.00     0.00 0  0
    954 1     23.28     6.63      0.00     0.00    4 0.9885734   -21.07245  115.00   1   1.100   0.900     0.00     0.00 0  0
    955 1      0.85     0.24      0.00     0.00    4 1.0016235   -19.82624  115.00   1   1.100   0.900     0.00     0.00 0  0
    956 1      4.90     1.40      0.00     0.00    4 0.9820657   -22.24682  115.00   1   1.100   0.900     0.00     0.00 0  0
    957 1     11.47     3.27      0.00     0.00    4 0.9766357   -22.65139  115.00   1   1.100   0.900     0.00     0.00 0  0
    958 1      0.18     0.05      0.00     0.00    8 1.0209692   -17.84422  115.00   1   1.100   0.900     0.00     0.00 0  0
    959 1    121.79    34.71      0.00     0.00    4 0.9929585   -21.15711  115.00   1   1.100   0.900     0.00     0.00 0  0
    960 1     39.14    11.16      0.00     0.00    4 1.0129663   -19.14761  115.00   1   1.100   0.900     0.00     0.00 0  0
    961 1     33.27     9.48      0.00     0.00    4 1.0241744   -16.98990  115.00   1   1.100   0.900     0.00     0.00 0  0
    962 1      6.91     1.97      0.00     0.00    4 1.0037946   -19.59918  115.00   1   1.100   0.900     0.00     0.00 0  0
    963 1      1.22     0.35      0.00     0.00    4 1.0165715   -18.13784  115.00   1   1.100   0.900     0.00     0.00 0  0
    964 1      0.22     0.06      0.00     0.00    8 1.0304405   -16.01190  115.00   1   1.100   0.900     0.00     0.00 0  0
    965 1      0.17     0.05      0.00     0.00    4 1.0064007   -19.21518  115.00   1   1.100   0.900     0.00     0.00 0  0
    966 1      0.19     0.05      0.00     0.00    8 1.0232273   -17.65601  115.00   1   1.100   0.900     0.00     0.00 0  0
    967 1      1.42     0.40      0.00     0.00    8 1.0276188   -16.26949  115.00   1   1.100   0.900     0.00     0.00 0  0
    968 1      3.92     1.12      0.00     0.00    4 0.9962992   -20.18993  115.00   1   1.100   0.900     0.00     0.00 0  0
    969 1    103.28    29.43      0.00     0.00    4 0.9715445   -23.37220  115.00   1   1.100   0.900     0.00     0.00 0  0
    970 1      2.75     0.79      0.00     0.00    4 1.0062364   -19.38621  115.00   1   1.100   0.900     0.00     0.00 0  0
    971 1      4.69     1.34      0.00     0.00    4 0.9783966   -22.65958  115.00   1   1.100   0.900     0.00     0.00 0  0
    972 1     92.73    26.43      0.00     0.00    4 0.9734296   -22.99639  115.00   1   1.100   0.900     0.00     0.00 0  0
    973 1      2.09     0.60      0.00     0.00    4 1.0143264   -18.69630  115.00   1   1.100   0.900     0.00     0.00 0  0
    974 1      8.74     2.49      0.00     0.00    4 1.0025793   -19.56704  115.00   1   1.100   0.900     0.00     0.00 0  0
    975 1      1.77     0.50      0.00     0.00    4 0.9943720   -20.42845  115.00   1   1.100   0.900     0.00     0.00 0  0
    976 1      0.69     0.20      0.00     0.00    8 1.0289711   -16.14475  115.00   1   1.100   0.900     0.00     0.00 0  0
    977 1     20.12     5.73      0.00     0.00    4 0.9972935   -20.42993  115.00   1   1.100   0.900     0.00     0.00 0  0
    978 1      7.76     2.21      0.00     0.00    4 1.0320351   -16.29021  115.00   1   1.100   0.900     0.00     0.00 0  0
    979 1    150.78    42.97      0.00     0.00    4 0.9914501   -22.14636  115.00   1   1.100   0.900     0.00     0.00 0  0
    980 1    124.75    35.55      0.00     0.00    4 1.0002436   -21.03743  115.00   1   1.100   0.900     0.00     0.00 0  0
    981 1    252.54    71.97      0.00     0.00    4 0.9966297   -21.46225  115.00   1   1.100   0.900     0.00     0.00 0  0
    982 1     94.74    27.00      0.00     0.00    4 0.9903712   -21.86414  115.00   1   1.100   0.900     0.00     0.00 0  0
    983 1    129.54    36.92      0.00     0.00    4 0.9998984   -21.04192  115.00   1   1.100   0.900     0.00     0.00 0  0
    984 1    164.97    47.02      0.00     0.00    4 0.9878718   -22.39146  115.00   1   1.100   0.900     0.00     0.00 0  0
    985 1     48.47    13.81      0.00     0.00    4 1.0023535   -20.72315  115.00   1   1.100   0.900     0.00     0.00 0  0
    986 1     65.78    18.75      0.00     0.00    4 0.9827169   -22.66651  115.00   1   1.100   0.900     0.00     0.00 0  0
    987 1     65.28    18.60      0.00     0.00    4 0.9862490   -22.24413  115.00   1   1.100   0.900     0.00     0.00 0  0
    988 1     63.79    18.18      0.00     0.00    4 0.9896847   -21.72181  115.00   1   1.100   0.900     0.00     0.00 0  0
    989 1     73.61    20.98      0.00     0.00    4 1.0070368   -20.21145  115.00   1   1.100   0.900     0.00     0.00 0  0
    990 1     39.69    11.31      0.00     0.00    4 1.0003192   -20.74877  115.00   1   1.100   0.900     0.00     0.00 0  0
    991 1    103.56    29.52      0.00     0.00    4 1.0058687   -20.04045  115.00   1   1.100   0.900     0.00     0.00 0  0
    992 1     36.00    10.26      0.00     0.00    4 1.0105485   -19.86032  115.00   1   1.100   0.900     0.00     0.00 0  0
    993 1    115.49    32.92      0.00     0.00    4 0.9940924   -21.70023  115.00   1   1.100   0.900     0.00     0.00 0  0
    994 1    168.37    47.99      0.00     0.00    4 0.9926334   -22.02860  115.00   1   1.100   0.900     0.00     0.00 0  0
    995 1    243.39    69.37      0.00     0.00    4 0.9922897   -22.01997  115.00   1   1.100   0.900     0.00     0.00 0  0
    996 1     44.06    12.56      0.00     0.00    4 0.9921365   -21.35942  115.00   1   1.100   0.900     0.00     0.00 0  0
    997 1     71.83    20.47      0.00     0.00    4 0.9933457   -21.68589  115.00   1   1.100   0.900     0.00     0.00 0  0
    998 1    148.17    42.23      0.00     0.00    4 0.9791940   -23.00252  115.00   1   1.100   0.900     0.00     0.00 0  0
    999 1     62.91    17.93      0.00     0.00    4 0.9836545   -22.37964  115.00   1   1.100   0.900     0.00     0.00 0  0
   1000 1    115.58    32.94      0.00     0.00    4 0.9915846   -21.78076  115.00   1   1.100   0.900     0.00     0.00 0  0
   1001 1    100.58    28.66      0.00     0.00    4 0.9853000   -22.32279  115.00   1   1.100   0.900     0.00     0.00 0  0
   1002 1    102.16    29.12      0.00     0.00    4 0.9939631   -21.65919  115.00   1   1.100   0.900     0.00     0.00 0  0
   1003 1    213.40    60.82      0.00     0.00    4 0.9950336   -21.61876  115.00   1   1.100   0.900     0.00     0.00 0  0
   1004 1     15.08     4.30      0.00     0.00    4 0.9983328   -20.86159  115.00   1   1.100   0.900     0.00     0.00 0  0
   1005 1     59.33    16.91      0.00     0.00    4 0.9909183   -21.51595  115.00   1   1.100   0.900     0.00     0.00 0  0
   1006 1     91.66    26.12      0.00     0.00    4 0.9920509   -21.99744  115.00   1   1.100   0.900     0.00     0.00 0  0
   1007 1     36.16    10.31      0.00     0.00    4 1.0039720   -20.37276  115.00   1   1.100   0.900     0.00     0.00 0  0
   1008 1      8.08     2.30      0.00     0.00    4 1.0123668   -20.79128  115.00   1   1.100   0.900     0.00     0.00 0  0
   1009 1     83.01    23.66      0.00     0.00    4 0.9974867   -21.02486  115.00   1   1.100   0.900     0.00     0.00 0  0
   1010 1     46.34    13.21      0.00     0.00    4 0.9895056   -21.76160  115.00   1   1.100   0.900     0.00     0.00 0  0
   1011 1     50.81    14.48      0.00     0.00    4 1.0037192   -19.88124  115.00   1   1.100   0.900     0.00     0.00 0  0
   1012 1     27.64     7.88      0.00     0.00    4 0.9939684   -21.10858  115.00   1   1.100   0.900     0.00     0.00 0  0
   1013 1      9.56     2.72      0.00     0.00    4 0.9932830   -21.19877  115.00   1   1.100   0.900     0.00     0.00 0  0
   1014 1     25.24     7.19      0.00     0.00    4 0.9949414   -20.68095  115.00   1   1.100   0.900     0.00     0.00 0  0
   1015 1     11.43     3.26      0.00     0.00    4 0.9885774   -21.74727  115.00   1   1.100   0.900     0.00     0.00 0  0
   1016 1      1.62     0.46      0.00     0.00    8 1.0388310   -15.19839  115.00   1   1.100   0.900     0.00     0.00 0  0
   1017 1     52.90    15.08      0.00     0.00    8 1.0364167   -15.69567  115.00   1   1.100   0.900     0.00     0.00 0  0
   1018 1      0.01     0.00      0.00     0.00    8 1.0355850   -15.31455  115.00   1   1.100   0.900     0.00     0.00 0  0
   1019 1     22.02     6.27      0.00     0.00    8 1.0199582   -16.04296  115.00   1   1.100   0.900     0.00     0.00 0  0
   1020 1      0.07     0.02      0.00     0.00    8 1.0177940   -20.47700  115.00   1   1.100   0.900     0.00     0.00 0  0
   1021 1      1.16     0.33      0.00     0.00    8 1.0293115   -16.18033  115.00   1   1.100   0.900     0.00     0.00 0  0
   1022 1      0.70     0.20      0.00     0.00    8 1.0404440   -13.92688  115.00   1   1.100   0.900     0.00     0.00 0  0
   1023 1      3.24     0.92      0.00     0.00    8 1.0320550   -17.18883  115.00   1   1.100   0.900     0.00     0.00 0  0
   1024 1      0.71     0.20      0.00     0.00    8 1.0374084   -15.49197  115.00   1   1.100   0.900     0.00     0.00 0  0
   1025 1      8.34     2.38      0.00     0.00    8 1.0208089   -17.69995  115.00   1   1.100   0.900     0.00     0.00 0  0
   1026 1      0.87     0.25      0.00     0.00    8 1.0258807   -22.62815  115.00   1   1.100   0.900     0.00     0.00 0  0
   1027 1      0.93     0.27      0.00     0.00    8 1.0196708   -18.99010  115.00   1   1.100   0.900     0.00     0.00 0  0
   1028 1      1.14     0.33      0.00     0.00    8 1.0230756   -17.28658  115.00   1   1.100   0.900     0.00     0.00 0  0
   1029 1      0.33     0.09      0.00     0.00    8 1.0286397   -16.09201  115.00   1   1.100   0.900     0.00     0.00 0  0
   1030 1      0.80     0.23      0.00     0.00    8 1.0098835   -22.66586  115.00   1   1.100   0.900     0.00     0.00 0  0
   1031 1     13.05     3.72      0.00     0.00    8 1.0114618   -21.25393  115.00   1   1.100   0.900     0.00     0.00 0  0
   1032 1      5.82     1.66      0.00     0.00    8 1.0255200   -20.10112  115.00   1   1.100   0.900     0.00     0.00 0  0
   1033 1      1.31     0.37      0.00     0.00    8 1.0372558   -15.03833  115.00   1   1.100   0.900     0.00     0.00 0  0
   1034 1      3.58     1.02      0.00     0.00    8 1.0255277   -15.56594  115.00   1   1.100   0.900     0.00     0.00 0  0
   1035 1      9.86     2.81      0.00     0.00    8 1.0176694   -23.35708  115.00   1   1.100   0.900     0.00     0.00 0  0
   1036 1     17.41     4.96      0.00     0.00    8 1.0186811   -16.08294  115.00   1   1.100   0.900     0.00     0.00 0  0
   1037 1     56.13    16.00      0.00     0.00    8 1.0149152   -18.92864  115.00   1   1.100   0.900     0.00     0.00 0  0
   1038 1     17.00     4.85      0.00     0.00    8 1.0105738   -18.40573  115.00   1   1.100   0.900     0.00     0.00 0  0
   1039 1      0.82     0.23      0.00     0.00    8 1.0310451   -22.15811  115.00   1   1.100   0.900     0.00     0.00 0  0
   1040 1      8.99     2.56      0.00     0.00    8 1.0263263   -16.46126  115.00   1   1.100   0.900     0.00     0.00 0  0
   1041 1      0.74     0.21      0.00     0.00    8 1.0206642   -23.07499  115.00   1   1.100   0.900     0.00     0.00 0  0
   1042 1     10.05     2.86      0.00     0.00    8 1.0122670   -18.08753  115.00   1   1.100   0.900     0.00     0.00 0  0
   1043 1      6.61     1.88      0.00     0.00    8 1.0331091   -15.94668  115.00   1   1.100   0.900     0.00     0.00 0  0
   1044 1     30.62     8.73      0.00     0.00    8 1.0230473   -15.65560  115.00   1   1.100   0.900     0.00     0.00 0  0
   1045 1      6.18     1.76      0.00     0.00    8 1.0238693   -18.05579  115.00   1   1.100   0.900     0.00     0.00 0  0
   1046 1      1.02     0.29      0.00     0.00    8 1.0257874   -18.09662  115.00   1   1.100   0.900     0.00     0.00 0  0
   1047 1      7.04     2.01      0.00     0.00    8 1.0256891   -15.94087  115.00   1   1.100   0.900     0.00     0.00 0  0
   1048 1      2.92     0.83      0.00     0.00    8 1.0325267   -18.15452  115.00   1   1.100   0.900     0.00     0.00 0  0
   1049 1     42.64    12.15      0.00     0.00    8 1.0316971   -15.80894  115.00   1   1.100   0.900     0.00     0.00 0  0
   1050 1     35.68    10.17      0.00     0.00    8 1.0389349   -14.72611  115.00   1   1.100   0.900     0.00     0.00 0  0
   1051 1      6.52     1.86      0.00     0.00    8 1.0108959   -18.35685  115.00   1   1.100   0.900     0.00     0.00 0  0
   1052 1     12.23     3.49      0.00     0.00    8 1.0275697   -18.34046  115.00   1   1.100   0.900     0.00     0.00 0  0
   1053 1      0.51     0.15      0.00     0.00    8 1.0277706   -18.80361  115.00   1   1.100   0.900     0.00     0.00 0  0
   1054 1     17.64     5.03      0.00     0.00    8 1.0149273   -16.61587  115.00   1   1.100   0.900     0.00     0.00 0  0
   1055 1      2.84     0.81      0.00     0.00    8 1.0307999   -16.72025  115.00   1   1.100   0.900     0.00     0.00 0  0
   1056 1     10.35     2.95      0.00     0.00    8 1.0318384   -14.88978  115.00   1   1.100   0.900     0.00     0.00 0  0
   1057 1      0.60     0.17      0.00     0.00    8 1.0322494   -16.50548  115.00   1   1.100   0.900     0.00     0.00 0  0
   1058 1      4.38     1.25      0.00     0.00    8 1.0180162   -16.32775  115.00   1   1.100   0.900     0.00     0.00 0  0
   1059 1    130.00    37.05      0.00     0.00    8 1.0189692   -15.97899  115.00   1   1.100   0.900     0.00     0.00 0  0
   1060 1      8.02     2.29      0.00     0.00    8 1.0234024   -16.24100  115.00   1   1.100   0.900     0.00     0.00 0  0
   1061 1     48.62    13.86      0.00     0.00    8 1.0219461   -16.51669  115.00   1   1.100   0.900     0.00     0.00 0  0
   1062 1     51.64    14.72      0.00     0.00    8 1.0144880   -16.46554  115.00   1   1.100   0.900     0.00     0.00 0  0
   1063 1     66.34    18.91      0.00     0.00    8 1.0171634   -16.31335  115.00   1   1.100   0.900     0.00     0.00 0  0
   1064 1    123.67    35.25      0.00     0.00    8 1.0124545   -16.80998  115.00   1   1.100   0.900     0.00     0.00 0  0
   1065 1     72.36    20.62      0.00     0.00    8 1.0149391   -16.95346  115.00   1   1.100   0.900     0.00     0.00 0  0
   1066 1      7.69     2.19      0.00     0.00    8 1.0210229   -16.20874  115.00   1   1.100   0.900     0.00     0.00 0  0
   1067 1     55.01    15.68      0.00     0.00    8 1.0183308   -16.20058  115.00   1   1.100   0.900     0.00     0.00 0  0
   1068 1      1.28     0.36      0.00     0.00    8 1.0236060   -15.67955  115.00   1   1.100   0.900     0.00     0.00 0  0
   1069 1    112.80    32.15      0.00     0.00    8 0.9951063   -25.28948  115.00   1   1.100   0.900     0.00     0.00 0  0
   1070 1     40.00    11.40      0.00     0.00    8 0.9912301   -25.62743  115.00   1   1.100   0.900     0.00     0.00 0  0
   1071 1     89.74    25.58      0.00     0.00    8 1.0037745   -24.37916  115.00   1   1.100   0.900     0.00     0.00 0  0
   1072 1     62.14    17.71      0.00     0.00    8 0.9902261   -25.64947  115.00   1   1.100   0.900     0.00     0.00 0  0
   1073 1    109.47    31.20      0.00     0.00    8 1.0121565   -22.59634  115.00   1   1.100   0.900     0.00     0.00 0  0
   1074 1    172.87    49.27      0.00     0.00    8 1.0078526   -23.03843  115.00   1   1.100   0.900     0.00     0.00 0  0
   1075 1     78.24    22.30      0.00     0.00    8 0.9996610   -23.79717  115.00   1   1.100   0.900     0.00     0.00 0  0
   1076 1      1.07     0.31      0.00     0.00    8 1.0050887   -23.07636  115.00   1   1.100   0.900     0.00     0.00 0  0
   1077 1      0.83     0.24      0.00     0.00    8 1.0018171   -24.24576  115.00   1   1.100   0.900     0.00     0.00 0  0
   1078 1     72.70    20.72      0.00     0.00    8 0.9984369   -24.42769  115.00   1   1.100   0.900     0.00     0.00 0  0
   1079 1     19.64     5.60      0.00     0.00    8 0.9943379   -24.11710  115.00   1   1.100   0.900     0.00     0.00 0  0
   1080 1     56.72    16.17      0.00     0.00    8 1.0081171   -23.90560  115.00   1   1.100   0.900     0.00     0.00 0  0
   1081 1     78.18    22.28      0.00     0.00    8 0.9787417   -26.45331  115.00   1   1.100   0.900     0.00     0.00 0  0
   1082 1    116.62    33.24      0.00     0.00    8 0.9787189   -25.94375  115.00   1   1.100   0.900     0.00     0.00 0  0
   1083 1     17.19     4.90      0.00     0.00    8 0.9933265   -24.31875  115.00   1   1.100   0.900     0.00     0.00 0  0
   1084 1      1.02     0.29      0.00     0.00    8 1.0340913   -20.95880  115.00   1   1.100   0.900     0.00     0.00 0  0
   1085 1      1.24     0.35      0.00     0.00    8 1.0193704   -22.73345  115.00   1   1.100   0.900     0.00     0.00 0  0
   1086 1      1.82     0.52      0.00     0.00    8 0.9857659   -24.94502  115.00   1   1.100   0.900     0.00     0.00 0  0
   1087 1     97.94    27.91      0.00     0.00    8 1.0101449   -22.54840  115.00   1   1.100   0.900     0.00     0.00 0  0
   1088 1     62.85    17.91      0.00     0.00    8 0.9999444   -23.59856  115.00   1   1.100   0.900     0.00     0.00 0  0
   1089 1     23.12     6.59      0.00     0.00    8 0.9915926   -25.54120  115.00   1   1.100   0.900     0.00     0.00 0  0
   1090 1     23.50     6.70      0.00     0.00    8 0.9948230   -24.15814  115.00   1   1.100   0.900     0.00     0.00 0  0
   1091 1      8.05     2.29      0.00     0.00    8 1.0154514   -23.28000  115.00   1   1.100   0.900     0.00     0.00 0  0
   1092 1      1.44     0.41      0.00     0.00    8 0.9989879   -23.42810  115.00   1   1.100   0.900     0.00     0.00 0  0
   1093 1      5.28     1.51      0.00     0.00    8 1.0004721   -23.42963  115.00   1   1.100   0.900     0.00     0.00 0  0
   1094 1      0.69     0.20      0.00     0.00    8 1.0088976   -23.46775  115.00   1   1.100   0.900     0.00     0.00 0  0
   1095 1      0.50     0.14      0.00     0.00    8 1.0363650   -20.77141  115.00   1   1.100   0.900     0.00     0.00 0  0
   1096 1     11.95     3.41      0.00     0.00    8 1.0219129   -22.59418  115.00   1   1.100   0.900     0.00     0.00 0  0
   1097 1     29.91     8.52      0.00     0.00    8 1.0214155   -21.34804  115.00   1   1.100   0.900     0.00     0.00 0  0
   1098 1      0.98     0.28      0.00     0.00    8 0.9965448   -24.15279  115.00   1   1.100   0.900     0.00     0.00 0  0
   1099 1      7.44     2.12      0.00     0.00    8 1.0147725   -21.76821  115.00   1   1.100   0.900     0.00     0.00 0  0
   1100 1     59.93    17.08      0.00     0.00    8 0.9917447   -24.28798  115.00   1   1.100   0.900     0.00     0.00 0  0
   1101 1    138.60    39.50      0.00     0.00    8 1.0068941   -24.19158  115.00   1   1.100   0.900     0.00     0.00 0  0
   1102 1     64.29    18.32      0.00     0.00    8 1.0036840   -24.49664  115.00   1   1.100   0.900     0.00     0.00 0  0
   1103 1    105.16    29.97      0.00     0.00    8 1.0171050   -23.24010  115.00   1   1.100   0.900     0.00     0.00 0  0
   1104 1     14.84     4.23      0.00     0.00    8 1.0063051   -23.14552  115.00   1   1.100   0.900     0.00     0.00 0  0
   1105 1     16.17     4.61      0.00     0.00    8 1.0180200   -22.86448  115.00   1   1.100   0.900     0.00     0.00 0  0
   1106 1    200.56    57.16      0.00     0.00    8 0.9870938   -26.11575  115.00   1   1.100   0.900     0.00     0.00 0  0
   1107 1     23.06     6.57      0.00     0.00    8 1.0122054   -22.42078  115.00   1   1.100   0.900     0.00     0.00 0  0
   1108 1      8.44     2.41      0.00     0.00    8 0.9925050   -24.88351  115.00   1   1.100   0.900     0.00     0.00 0  0
   1109 1     27.57     7.86      0.00     0.00    8 1.0263534   -20.05979  115.00   1   1.100   0.900     0.00     0.00 0  0
   1110 1     74.54    21.24      0.00     0.00    8 0.9845136   -26.17204  115.00   1   1.100   0.900     0.00     0.00 0  0
   1111 1     12.20     3.48      0.00     0.00    8 1.0242513   -20.04935  115.00   1   1.100   0.900     0.00     0.00 0  0
   1112 1     33.40     9.52      0.00     0.00    8 1.0217060   -22.27665  115.00   1   1.100   0.900     0.00     0.00 0  0
   1113 1      0.73     0.21      0.00     0.00    8 1.0301599   -21.27139  115.00   1   1.100   0.900     0.00     0.00 0  0
   1114 1    102.96    29.34      0.00     0.00    8 1.0099603   -22.84370  115.00   1   1.100   0.900     0.00     0.00 0  0
   1115 1      0.44     0.12      0.00     0.00    8 1.0048031   -23.67556  115.00   1   1.100   0.900     0.00     0.00 0  0
   1116 1      0.53     0.15      0.00     0.00    8 1.0315358   -19.42916  115.00   1   1.100   0.900     0.00     0.00 0  0
   1117 1      0.49     0.14      0.00     0.00    8 0.9960418   -24.86919  115.00   1   1.100   0.900     0.00     0.00 0  0
   1118 1      1.54     0.44      0.00     0.00    8 1.0003692   -23.80184  115.00   1   1.100   0.900     0.00     0.00 0  0
   1119 1     11.65     3.32      0.00     0.00    8 1.0105238   -22.65961  115.00   1   1.100   0.900     0.00     0.00 0  0
   1120 1      3.67     1.05      0.00     0.00    8 1.0097350   -22.30256  115.00   1   1.100   0.900     0.00     0.00 0  0
   1121 1    117.64    33.53      0.00     0.00    8 0.9917511   -25.03571  115.00   1   1.100   0.900     0.00     0.00 0  0
   1122 1      5.32     1.52      0.00     0.00    8 1.0250830   -20.00762  115.00   1   1.100   0.900     0.00     0.00 0  0
   1123 1      0.42     0.12      0.00     0.00    8 1.0300673   -19.51082  115.00   1   1.100   0.900     0.00     0.00 0  0
   1124 1     51.46    14.67      0.00     0.00    4 1.0277981   -17.95944  115.00   1   1.100   0.900     0.00     0.00 0  0
   1125 1     10.13     2.89      0.00     0.00    4 1.0047173   -21.21487  115.00   1   1.100   0.900     0.00     0.00 0  0
   1126 1     10.65     3.03      0.00     0.00    4 0.9855704   -20.22180  115.00   1   1.100   0.900     0.00     0.00 0  0
   1127 1      2.60     0.74      0.00     0.00    5 1.0150381   -16.94811  115.00   1   1.100   0.900     0.00     0.00 0  0
   1128 1      0.89     0.25      0.00     0.00    4 1.0020753   -22.22681  115.00   1   1.100   0.900     0.00     0.00 0  0
   1129 1      4.77     1.36      0.00     0.00    5 1.0155520   -17.77323  115.00   1   1.100   0.900     0.00     0.00 0  0
   1130 1     48.07    13.70      0.00     0.00    4 1.0012522   -20.92051  115.00   1   1.100   0.900     0.00     0.00 0  0
   1131 1     26.54     7.56      0.00     0.00    4 1.0151579   -18.74366  115.00   1   1.100   0.900     0.00     0.00 0  0
   1132 1     23.43     6.68      0.00     0.00    4 1.0184624   -18.59252  115.00   1   1.100   0.900     0.00     0.00 0  0
   1133 1    133.14    37.95      0.00     0.00    4 0.9870953   -22.87214  115.00   1   1.100   0.900     0.00     0.00 0  0
   1134 1      0.93     0.27      0.00     0.00    4 1.0199603   -17.99036  115.00   1   1.100   0.900     0.00     0.00 0  0
   1135 1      2.64     0.75      0.00     0.00    4 1.0157593   -20.03795  115.00   1   1.100   0.900     0.00     0.00 0  0
   1136 1     14.50     4.13      0.00     0.00    4 1.0239778   -17.78022  115.00   1   1.100   0.900     0.00     0.00 0  0
   1137 1     45.42    12.95      0.00     0.00    4 1.0154337   -19.47687  115.00   1   1.100   0.900     0.00     0.00 0  0
   1138 1      0.77     0.22      0.00     0.00    5 1.0001839   -13.80626  115.00   1   1.100   0.900     0.00     0.00 0  0
   1139 1      6.19     1.76      0.00     0.00    4 1.0050437   -19.64895  115.00   1   1.100   0.900     0.00     0.00 0  0
   1140 1     29.38     8.37      0.00     0.00    4 0.9975290   -20.92455  115.00   1   1.100   0.900     0.00     0.00 0  0
   1141 1     44.30    12.62      0.00     0.00    4 1.0292058   -18.65708  115.00   1   1.100   0.900     0.00     0.00 0  0
   1142 1      1.29     0.37      0.00     0.00    4 1.0021200   -19.85681  115.00   1   1.100   0.900     0.00     0.00 0  0
   1143 1      1.66     0.47      0.00     0.00    4 1.0257425   -16.85142  115.00   1   1.100   0.900     0.00     0.00 0  0
   1144 1     50.96    14.52      0.00     0.00    5 0.9828629   -18.44054  115.00   1   1.100   0.900     0.00     0.00 0  0
   1145 1     53.17    15.15      0.00     0.00    4 0.9898124   -22.30786  115.00   1   1.100   0.900     0.00     0.00 0  0
   1146 1     48.53    13.83      0.00     0.00    4 0.9777313   -24.18279  115.00   1   1.100   0.900     0.00     0.00 0  0
   1147 1     24.31     6.93      0.00     0.00    4 1.0147500   -18.48462  115.00   1   1.100   0.900     0.00     0.00 0  0
   1148 1      5.67     1.62      0.00     0.00    5 0.9856547   -16.36002  115.00   1   1.100   0.900     0.00     0.00 0  0
   1149 1      1.86     0.53      0.00     0.00    4 1.0095609   -18.97682  115.00   1   1.100   0.900     0.00     0.00 0  0
   1150 1     39.57    11.28      0.00     0.00    4 0.9810570   -24.50063  115.00   1   1.100   0.900     0.00     0.00 0  0
   1151 1     46.61    13.28      0.00     0.00    4 1.0010011   -21.18655  115.00   1   1.100   0.900     0.00     0.00 0  0
   1152 1      0.30     0.09      0.00     0.00    4 0.9896748   -19.88973  115.00   1   1.100   0.900     0.00     0.00 0  0
   1153 1      7.67     2.19      0.00     0.00    4 0.9844895   -20.31561  115.00   1   1.100   0.900     0.00     0.00 0  0
   1154 1      4.10     1.17      0.00     0.00    4 0.9923767   -20.87481  115.00   1   1.100   0.900     0.00     0.00 0  0
   1155 1     17.37     4.95      0.00     0.00    5 1.0113119   -19.21218  115.00   1   1.100   0.900     0.00     0.00 0  0
   1156 1     87.85    25.04      0.00     0.00    4 0.9953093   -20.59298  115.00   1   1.100   0.900     0.00     0.00 0  0
   1157 1     90.59    25.82      0.00     0.00    4 0.9793798   -23.92967  115.00   1   1.100   0.900     0.00     0.00 0  0
   1158 1     19.36     5.52      0.00     0.00    4 0.9935426   -22.70716  115.00   1   1.100   0.900     0.00     0.00 0  0
   1159 1     14.54     4.14      0.00     0.00    5 1.0189137   -15.08488  115.00   1   1.100   0.900     0.00     0.00 0  0
   1160 1     34.93     9.96      0.00     0.00    4 1.0139148   -18.63464  115.00   1   1.100   0.900     0.00     0.00 0  0
   1161 1     19.99     5.70      0.00     0.00    4 1.0010958   -21.69463  115.00   1   1.100   0.900     0.00     0.00 0  0
   1162 1     15.71     4.48      0.00     0.00    4 1.0064447   -19.24934  115.00   1   1.100   0.900     0.00     0.00 0  0
   1163 1      3.27     0.93      0.00     0.00    4 1.0264634   -19.02893  115.00   1   1.100   0.900     0.00     0.00 0  0
   1164 1      9.13     2.60      0.00     0.00    4 1.0020003   -21.06864  115.00   1   1.100   0.900     0.00     0.00 0  0
   1165 1     33.49     9.54      0.00     0.00    4 1.0195598   -19.30541  115.00   1   1.100   0.900     0.00     0.00 0  0
   1166 1     35.90    10.23      0.00     0.00    4 0.9960698   -22.50890  115.00   1   1.100   0.900     0.00     0.00 0  0
   1167 1      5.60     1.60      0.00     0.00    4 1.0043338   -19.68280  115.00   1   1.100   0.900     0.00     0.00 0  0
   1168 1      4.64     1.32      0.00     0.00    4 1.0035610   -19.72614  115.00   1   1.100   0.900     0.00     0.00 0  0
   1169 1     11.27     3.21      0.00     0.00    4 1.0076298   -20.96448  115.00   1   1.100   0.900     0.00     0.00 0  0
   1170 1      5.94     1.69      0.00     0.00    4 1.0322574   -18.62461  115.00   1   1.100   0.900     0.00     0.00 0  0
   1171 1    140.69    40.10      0.00     0.00    4 1.0028089   -21.35155  115.00   1   1.100   0.900     0.00     0.00 0  0
   1172 1      4.64     1.32      0.00     0.00    4 1.0220949   -18.10876  115.00   1   1.100   0.900     0.00     0.00 0  0
   1173 1      1.53     0.43      0.00     0.00    4 0.9859967   -20.19015  115.00   1   1.100   0.900     0.00     0.00 0  0
   1174 1    181.86    51.83      0.00     0.00    4 0.9956991   -22.19122  115.00   1   1.100   0.900     0.00     0.00 0  0
   1175 1    130.56    37.21      0.00     0.00    4 1.0140430   -18.63087  115.00   1   1.100   0.900     0.00     0.00 0  0
   1176 1     17.86     5.09      0.00     0.00    4 0.9959950   -21.68061  115.00   1   1.100   0.900     0.00     0.00 0  0
   1177 1      0.34     0.10      0.00     0.00    4 1.0053602   -19.61469  115.00   1   1.100   0.900     0.00     0.00 0  0
   1178 1      1.55     0.44      0.00    15.00    5 0.9905393   -19.70294  115.00   1   1.100   0.900     0.00     0.00 0  0
   1179 1      0.45     0.13      0.00     0.00    5 0.9983232   -15.27000  115.00   1   1.100   0.900     0.00     0.00 0  0
   1180 1     25.77     7.35      0.00     0.00    4 1.0129477   -18.48639  115.00   1   1.100   0.900     0.00     0.00 0  0
   1181 1      0.19     0.05      0.00     0.00    4 1.0180935   -18.23121  115.00   1   1.100   0.900     0.00     0.00 0  0
   1182 1    103.50    29.50      0.00     0.00    4 0.9848711   -23.28315  115.00   1   1.100   0.900     0.00     0.00 0  0
   1183 1    172.89    49.27      0.00     0.00    4 1.0033728   -21.45613  115.00   1   1.100   0.900     0.00     0.00 0  0
   1184 1    257.22    73.31      0.00     0.00    4 1.0016545   -21.71157  115.00   1   1.100   0.900     0.00     0.00 0  0
   1185 1     86.14    24.55      0.00     0.00    4 1.0023442   -21.25849  115.00   1   1.100   0.900     0.00     0.00 0  0
   1186 1    101.54    28.94      0.00     0.00    4 0.9900733   -22.83195  115.00   1   1.100   0.900     0.00     0.00 0  0
   1187 1     91.18    25.99      0.00     0.00    4 0.9995848   -21.20838  115.00   1   1.100   0.900     0.00     0.00 0  0
   1188 1     44.37    12.65      0.00     0.00    4 1.0077166   -20.86551  115.00   1   1.100   0.900     0.00     0.00 0  0
   1189 1     12.44     3.55      0.00     0.00    4 1.0117306   -19.79978  115.00   1   1.100   0.900     0.00     0.00 0  0
   1190 1     81.68    23.28      0.00     0.00    4 1.0002156   -21.56127  115.00   1   1.100   0.900     0.00     0.00 0  0
   1191 1     96.10    27.39      0.00     0.00    4 0.9963924   -22.03566  115.00   1   1.100   0.900     0.00     0.00 0  0
   1192 1     16.27     4.64      0.00     0.00    4 1.0047668   -21.62502  115.00   1   1.100   0.900     0.00     0.00 0  0
   1193 1     93.93    26.77      0.00     0.00    4 0.9979737   -22.08461  115.00   1   1.100   0.900     0.00     0.00 0  0
   1194 1     28.76     8.20      0.00     0.00    4 1.0079896   -21.56899  115.00   1   1.100   0.900     0.00     0.00 0  0
   1195 1     17.92     5.11      0.00     0.00    4 1.0047344   -21.61802  115.00   1   1.100   0.900     0.00     0.00 0  0
   1196 1     36.11    10.29      0.00     0.00    4 0.9982051   -21.89366  115.00   1   1.100   0.900     0.00     0.00 0  0
   1197 1     32.99     9.40      0.00     0.00    4 1.0038688   -21.51401  115.00   1   1.100   0.900     0.00     0.00 0  0
   1198 1     14.21     4.05      0.00     0.00    4 1.0048860   -21.20811  115.00   1   1.100   0.900     0.00     0.00 0  0
   1199 1     24.71     7.04      0.00     0.00    4 1.0107630   -20.48516  115.00   1   1.100   0.900     0.00     0.00 0  0
   1200 1     24.82     7.07      0.00     0.00    4 1.0014005   -21.62941  115.00   1   1.100   0.900     0.00     0.00 0  0
   1201 1     34.34     9.79      0.00     0.00    4 1.0033347   -21.10019  115.00   1   1.100   0.900     0.00     0.00 0  0
   1202 1      1.68     0.48      0.00     0.00    4 1.0084986   -20.28498  115.00   1   1.100   0.900     0.00     0.00 0  0
   1203 1    113.74    32.42      0.00     0.00    4 1.0061050   -20.77090  115.00   1   1.100   0.900     0.00     0.00 0  0
   1204 1     55.07    15.70      0.00     0.00    4 1.0068477   -21.08759  115.00   1   1.100   0.900     0.00     0.00 0  0
   1205 1     30.29     8.63      0.00     0.00    4 1.0034687   -20.74668  115.00   1   1.100   0.900     0.00     0.00 0  0
   1206 1     83.14    23.70      0.00     0.00    4 1.0018963   -21.17292  115.00   1   1.100   0.900     0.00     0.00 0  0
   1207 1     70.46    20.08      0.00     0.00    4 1.0021414   -21.29793  115.00   1   1.100   0.900     0.00     0.00 0  0
   1208 1    190.97    54.43      0.00     0.00    4 0.9970500   -22.40010  115.00   1   1.100   0.900     0.00     0.00 0  0
   1209 1     30.75     8.76      0.00     0.00    4 1.0122792   -20.34270  115.00   1   1.100   0.900     0.00     0.00 0  0
   1210 1     79.54    22.67      0.00     0.00    4 0.9968769   -21.98820  115.00   1   1.100   0.900     0.00     0.00 0  0
   1211 1     51.59    14.70      0.00     0.00    5 0.9949565   -17.47637  115.00   1   1.100   0.900     0.00     0.00 0  0
   1212 1      0.57     0.16      0.00     0.00    5 1.0148454   -17.71571  115.00   1   1.100   0.900     0.00     0.00 0  0
   1213 1      2.25     0.64      0.00     0.00    8 1.0336232   -22.41105  115.00   1   1.100   0.900     0.00     0.00 0  0
   1214 1      0.61     0.17      0.00     0.00    5 1.0116525   -14.25444  115.00   1   1.100   0.900     0.00     0.00 0  0
   1215 1      2.22     0.63      0.00     0.00    8 1.0279875   -22.18016  115.00   1   1.100   0.900     0.00     0.00 0  0
   1216 1      1.45     0.41      0.00     0.00    8 1.0316206   -19.19341  115.00   1   1.100   0.900     0.00     0.00 0  0
   1217 1      8.52     2.43      0.00     0.00    5 1.0305723   -19.64909  115.00   1   1.100   0.900     0.00     0.00 0  0
   1218 1      3.08     0.88      0.00     0.00    5 1.0264007    -8.67411  115.00   1   1.100   0.900     0.00     0.00 0  0
   1219 1     14.43     4.11      0.00     0.00    8 1.0344831   -22.35443  115.00   1   1.100   0.900     0.00     0.00 0  0
   1220 1      0.24     0.07      0.00     0.00    8 1.0333613   -22.39596  115.00   1   1.100   0.900     0.00     0.00 0  0
   1221 1      0.67     0.19      0.00     0.00    5 1.0274225    -8.45060  115.00   1   1.100   0.900     0.00     0.00 0  0
   1222 1      0.65     0.19      0.00     0.00    5 1.0097929   -12.26788  115.00   1   1.100   0.900     0.00     0.00 0  0
   1223 1     15.81     4.50      0.00     0.00    8 1.0269439   -21.55303  115.00   1   1.100   0.900     0.00     0.00 0  0
   1224 1    114.05    32.50      0.00    80.00    5 1.0396764   -12.40081  115.00   1   1.100   0.900     0.00     0.00 0  0
   1225 1      0.80     0.23      0.00     0.00    5 1.0335341   -16.82718  115.00   1   1.100   0.900     0.00     0.00 0  0
   1226 1      2.34     0.67      0.00     0.00    4 1.0218590   -21.70708  115.00   1   1.100   0.900     0.00     0.00 0  0
   1227 1      0.04     0.01      0.00     0.00    6 1.0119634     0.89565  115.00   1   1.100   0.900     0.00     0.00 0  0
   1228 1     97.73    27.85      0.00    50.00    8 1.0316861   -28.29101  115.00   1   1.100   0.900     0.00     0.00 0  0
   1229 1      0.42     0.12      0.00     0.00    8 1.0323770   -25.57351  115.00   1   1.100   0.900     0.00     0.00 0  0
   1230 1     28.02     7.99      0.00     0.00    4 0.9843455   -19.79358  115.00   1   1.100   0.900     0.00     0.00 0  0
   1231 1      2.33     0.66      0.00     0.00    5 1.0011541   -14.96514  115.00   1   1.100   0.900     0.00     0.00 0  0
   1232 1      0.11     0.03      0.00     0.00    5 1.0159963    -2.84951  115.00   1   1.100   0.900     0.00     0.00 0  0
   1233 1      3.51     1.00      0.00     0.00    8 1.0299978   -20.31241  115.00   1   1.100   0.900     0.00     0.00 0  0
   1234 1      4.24     1.21      0.00     0.00    5 1.0106350   -13.80440  115.00   1   1.100   0.900     0.00     0.00 0  0
   1235 1      1.82     0.52      0.00     0.00    8 1.0306583   -24.64402  115.00   1   1.100   0.900     0.00     0.00 0  0
   1236 1      0.63     0.18      0.00     0.00    5 1.0113991   -14.78257  115.00   1   1.100   0.900     0.00     0.00 0  0
   1237 1      3.98     1.14      0.00     0.00    5 1.0115740   -12.45705  115.00   1   1.100   0.900     0.00     0.00 0  0
   1238 1      5.53     1.58      0.00     0.00    5 0.9925952   -17.09971  115.00   1   1.100   0.900     0.00     0.00 0  0
   1239 1      0.72     0.21      0.00     0.00    4 1.0095581   -15.14663  115.00   1   1.100   0.900     0.00     0.00 0  0
   1240 1      2.74     0.78      0.00     0.00    5 1.0007958   -15.02975  115.00   1   1.100   0.900     0.00     0.00 0  0
   1241 1      0.25     0.07      0.00     0.00    4 0.9970456   -15.51135  115.00   1   1.100   0.900     0.00     0.00 0  0
   1242 1      1.32     0.38      0.00     0.00    4 1.0193393   -21.37662  115.00   1   1.100   0.900     0.00     0.00 0  0
   1243 1      0.66     0.19      0.00     0.00    4 1.0123239   -24.21606  115.00   1   1.100   0.900     0.00     0.00 0  0
   1244 1      1.55     0.44      0.00     0.00    4 1.0191867   -21.43947  115.00   1   1.100   0.900     0.00     0.00 0  0
   1245 1      2.93     0.84      0.00     0.00    4 1.0133179   -22.99661  115.00   1   1.100   0.900     0.00     0.00 0  0
   1246 1     13.73     3.91      0.00     0.00    4 1.0150762   -21.81067  115.00   1   1.100   0.900     0.00     0.00 0  0
   1247 1      2.00     0.57      0.00     0.00    4 1.0127881   -22.86379  115.00   1   1.100   0.900     0.00     0.00 0  0
   1248 1      0.96     0.27      0.00     0.00    4 1.0168166   -20.85730  115.00   1   1.100   0.900     0.00     0.00 0  0
   1249 1      4.29     1.22      0.00     0.00    4 1.0183272   -20.16232  115.00   1   1.100   0.900     0.00     0.00 0  0
   1250 1      6.06     1.73      0.00     0.00    4 1.0308980   -18.85442  115.00   1   1.100   0.900     0.00     0.00 0  0
   1251 1     18.38     5.24      0.00     0.00    4 1.0197475   -20.98474  115.00   1   1.100   0.900     0.00     0.00 0  0
   1252 1      0.72     0.21      0.00     0.00    4 1.0156047   -21.51655  115.00   1   1.100   0.900     0.00     0.00 0  0
   1253 1      1.15     0.33      0.00     0.00    4 1.0138016   -23.78336  115.00   1   1.100   0.900     0.00     0.00 0  0
   1254 1     21.46     6.12      0.00     0.00    4 1.0219106   -18.85144  115.00   1   1.100   0.900     0.00     0.00 0  0
   1255 1      1.96     0.56      0.00     0.00    4 1.0233385   -20.31619  115.00   1   1.100   0.900     0.00     0.00 0  0
   1256 1      9.15     2.61      0.00     0.00    4 1.0102215   -20.87642  115.00   1   1.100   0.900     0.00     0.00 0  0
   1257 1      1.74     0.50      0.00     0.00    4 1.0106188   -20.99158  115.00   1   1.100   0.900     0.00     0.00 0  0
   1258 1      1.06     0.30      0.00     0.00    4 1.0238598   -19.88180  115.00   1   1.100   0.900     0.00     0.00 0  0
   1259 1      4.17     1.19      0.00     0.00    4 1.0149506   -23.08697  115.00   1   1.100   0.900     0.00     0.00 0  0
   1260 1      0.05     0.02      0.00     0.00    4 1.0198428   -20.42924  115.00   1   1.100   0.900     0.00     0.00 0  0
   1261 1      1.91     0.54      0.00     0.00    4 1.0251754   -17.73299  115.00   1   1.100   0.900     0.00     0.00 0  0
   1262 1      2.19     0.62      0.00     0.00    4 1.0208667   -21.43666  115.00   1   1.100   0.900     0.00     0.00 0  0
   1263 1     11.01     3.14      0.00     0.00    4 1.0192135   -20.38063  115.00   1   1.100   0.900     0.00     0.00 0  0
   1264 1     18.54     5.29      0.00     0.00    4 1.0244995   -18.45464  115.00   1   1.100   0.900     0.00     0.00 0  0
   1265 1      3.76     1.07      0.00     0.00    4 1.0289472   -19.28421  115.00   1   1.100   0.900     0.00     0.00 0  0
   1266 1      9.68     2.76      0.00     0.00    4 1.0200549   -20.45794  115.00   1   1.100   0.900     0.00     0.00 0  0
   1267 1      1.86     0.53      0.00     0.00    4 1.0291435   -17.55065  115.00   1   1.100   0.900     0.00     0.00 0  0
   1268 1      0.46     0.13      0.00   -50.00    2 1.0253204    18.37645  115.00   1   1.100   0.900     0.00     0.00 0  0
   1269 1      0.30     0.09      0.00     0.00    2 1.0172530    26.23336  115.00   1   1.100   0.900     0.00     0.00 0  0
   1270 1      0.44     0.13      0.00     0.00    2 1.0175203    25.62385  115.00   1   1.100   0.900     0.00     0.00 0  0
   1271 1      1.45     0.41      0.00     0.00    2 1.0141018    27.16313  115.00   1   1.100   0.900     0.00     0.00 0  0
   1272 1      1.56     0.44      0.00     0.00    2 1.0182453    26.24011  115.00   1   1.100   0.900     0.00     0.00 0  0
   1273 1      0.59     0.17      0.00     0.00    2 1.0182986    26.58064  115.00   1   1.100   0.900     0.00     0.00 0  0
   1274 1      5.94     1.69      0.00     0.00    2 1.0170841    27.11876  115.00   1   1.100   0.900     0.00     0.00 0  0
   1275 1      4.92     1.40      0.00     0.00    2 1.0158921    23.18588  115.00   1   1.100   0.900     0.00     0.00 0  0
   1276 1      4.14     1.18      0.00     0.00    2 1.0161424    26.30374  115.00   1   1.100   0.900     0.00     0.00 0  0
   1277 1      2.14     0.61      0.00     0.00    2 1.0177205    26.74485  115.00   1   1.100   0.900     0.00     0.00 0  0
   1278 1     13.08     3.73      0.00     0.00    2 1.0127043    13.25880  115.00   1   1.100   0.900     0.00     0.00 0  0
   1279 1      0.37     0.10      0.00     0.00    2 1.0209568    15.87113  115.00   1   1.100   0.900     0.00     0.00 0  0
   1280 1      1.81     0.52      0.00     0.00    2 1.0095942    10.11192  115.00   1   1.100   0.900     0.00     0.00 0  0
   1281 1      5.86     1.67      0.00     0.00    2 1.0114274    22.94225  115.00   1   1.100   0.900     0.00     0.00 0  0
   1282 1      2.61     0.74      0.00     0.00    2 1.0191730     8.88769  115.00   1   1.100   0.900     0.00     0.00 0  0
   1283 1      0.79     0.22      0.00     0.00    2 1.0234628    14.59921  115.00   1   1.100   0.900     0.00     0.00 0  0
   1284 1      0.33     0.10      0.00     0.00    2 1.0127767    12.50824  115.00   1   1.100   0.900     0.00     0.00 0  0
   1285 1      0.20     0.06      0.00     0.00    2 1.0203729    16.66782  115.00   1   1.100   0.900     0.00     0.00 0  0
   1286 1      0.49     0.14      0.00     0.00    2 1.0223641    12.40229  115.00   1   1.100   0.900     0.00     0.00 0  0
   1287 1      0.39     0.11      0.00     0.00    2 1.0157724    19.53804  115.00   1   1.100   0.900     0.00     0.00 0  0
   1288 1      0.17     0.05      0.00     0.00    2 1.0206320    17.01926  115.00   1   1.100   0.900     0.00     0.00 0  0
   1289 1      1.34     0.38      0.00     0.00    2 1.0209798    16.29843  115.00   1   1.100   0.900     0.00     0.00 0  0
   1290 1      4.60     1.31      0.00     0.00    2 1.0220610    18.12126  115.00   1   1.100   0.900     0.00     0.00 0  0
   1291 1      0.12     0.03      0.00     0.00    2 1.0086111     9.42768  115.00   1   1.100   0.900     0.00     0.00 0  0
   1292 1      2.77     0.79      0.00     0.00    2 1.0180521    13.50395  115.00   1   1.100   0.900     0.00     0.00 0  0
   1293 1      5.95     1.70      0.00     0.00    2 1.0088135    10.57021  115.00   1   1.100   0.900     0.00     0.00 0  0
   1294 1      1.06     0.30      0.00     0.00    2 1.0199415    16.96986  115.00   1   1.100   0.900     0.00     0.00 0  0
   1295 1      0.59     0.17      0.00     0.00    2 1.0211406    16.07426  115.00   1   1.100   0.900     0.00     0.00 0  0
   1296 1      1.98     0.57      0.00     0.00    2 1.0212567    18.76847  115.00   1   1.100   0.900     0.00     0.00 0  0
   1297 1      0.09     0.03      0.00     0.00    2 1.0228036    15.77761  115.00   1   1.100   0.900     0.00     0.00 0  0
   1298 1      0.98     0.28      0.00     0.00    2 1.0177089    15.70051  115.00   1   1.100   0.900     0.00     0.00 0  0
   1299 1      3.81     1.09      0.00   -50.00    2 1.0347097    14.45411  115.00   1   1.100   0.900     0.00     0.00 0  0
   1300 1     24.58     7.01      0.00     0.00    6 1.0189278    14.80771  115.00   1   1.100   0.900     0.00     0.00 0  0
   1301 1      2.92     0.83      0.00     0.00    2 1.0196770    17.27721  115.00   1   1.100   0.900     0.00     0.00 0  0
   1302 1      2.46     0.70      0.00     0.00    6 1.0326639    16.73731  115.00   1   1.100   0.900     0.00     0.00 0  0
   1303 1      4.28     1.22      0.00     0.00    2 1.0192574    17.14021  115.00   1   1.100   0.900     0.00     0.00 0  0
   1304 1      3.51     1.00      0.00     0.00    2 1.0288895    14.42179  115.00   1   1.100   0.900     0.00     0.00 0  0
   1305 1      0.51     0.15      0.00     0.00    6 1.0282336    15.15198  115.00   1   1.100   0.900     0.00     0.00 0  0
   1306 1      8.36     2.38      0.00     0.00    5 1.0260154     7.52854  115.00   1   1.100   0.900     0.00     0.00 0  0
   1307 1      2.51     0.72      0.00     0.00    2 1.0338956    10.54990  115.00   1   1.100   0.900     0.00     0.00 0  0
   1308 1      0.41     0.12      0.00     0.00    5 1.0226673     6.73884  115.00   1   1.100   0.900     0.00     0.00 0  0
   1309 1      6.79     1.94      0.00     0.00    1 1.0197439     2.08505  115.00   1   1.100   0.900     0.00     0.00 0  0
   1310 1      0.55     0.16      0.00     0.00    2 1.0253375     7.66016  115.00   1   1.100   0.900     0.00     0.00 0  0
   1311 1      1.73     0.49      0.00     0.00    5 1.0373098     8.26281  115.00   1   1.100   0.900     0.00     0.00 0  0
   1312 1      2.94     0.84      0.00     0.00    5 1.0264490     4.66640  115.00   1   1.100   0.900     0.00     0.00 0  0
   1313 1     19.46     5.55      0.00     0.00    1 1.0332247     3.99358  115.00   1   1.100   0.900     0.00     0.00 0  0
   1314 1      2.48     0.71      0.00     0.00    6 1.0109311    11.26511  115.00   1   1.100   0.900     0.00     0.00 0  0
   1315 1     19.42     5.53      0.00     0.00    5 1.0120290    10.33099  115.00   1   1.100   0.900     0.00     0.00 0  0
   1316 1      0.47     0.14      0.00     0.00    5 1.0264636    14.11233  115.00   1   1.100   0.900     0.00     0.00 0  0
   1317 1      0.23     0.07      0.00     0.00    2 1.0271963    14.38903  115.00   1   1.100   0.900     0.00     0.00 0  0
   1318 1      0.18     0.05      0.00     0.00    5 1.0112122     2.13861  115.00   1   1.100   0.900     0.00     0.00 0  0
   1319 1      5.80     1.65      0.00     0.00    5 1.0260369     8.59904  115.00   1   1.100   0.900     0.00     0.00 0  0
   1320 1      7.40     2.11      0.00     0.00    2 1.0186921     5.97066  115.00   1   1.100   0.900     0.00     0.00 0  0
   1321 1      6.73     1.92      0.00     0.00    5 1.0238812     5.33970  115.00   1   1.100   0.900     0.00     0.00 0  0
   1322 1      2.32     0.66      0.00     0.00    5 1.0391366    12.16017  115.00   1   1.100   0.900     0.00     0.00 0  0
   1323 1      0.59     0.17      0.00     0.00    5 1.0357282    13.04297  115.00   1   1.100   0.900     0.00     0.00 0  0
   1324 1      1.15     0.33      0.00     0.00    2 1.0292112    13.30007  115.00   1   1.100   0.900     0.00     0.00 0  0
   1325 1      2.57     0.73      0.00     0.00    2 1.0296425     8.52578  115.00   1   1.100   0.900     0.00     0.00 0  0
   1326 1      1.14     0.32      0.00     0.00    5 1.0135766     3.02651  115.00   1   1.100   0.900     0.00     0.00 0  0
   1327 1      2.23     0.63      0.00     0.00    5 1.0367921     8.76733  115.00   1   1.100   0.900     0.00     0.00 0  0
   1328 1      1.12     0.32      0.00     0.00    5 1.0168964     5.56399  115.00   1   1.100   0.900     0.00     0.00 0  0
   1329 1      0.43     0.12      0.00     0.00    5 1.0281478     9.34387  115.00   1   1.100   0.900     0.00     0.00 0  0
   1330 1      0.43     0.12      0.00     0.00    5 1.0343819     7.64558  115.00   1   1.100   0.900     0.00     0.00 0  0
   1331 1     11.82     3.37      0.00     0.00    5 1.0240451     6.64772  115.00   1   1.100   0.900     0.00     0.00 0  0
   1332 1      0.26     0.07      0.00     0.00    5 1.0298494     6.93282  115.00   1   1.100   0.900     0.00     0.00 0  0
   1333 1      0.64     0.18      0.00     0.00    5 1.0100862     1.81870  115.00   1   1.100   0.900     0.00     0.00 0  0
   1334 1      0.33     0.09      0.00     0.00    2 1.0303146     9.03035  115.00   1   1.100   0.900     0.00     0.00 0  0
   1335 1      0.17     0.05      0.00     0.00    2 1.0327968     9.66620  115.00   1   1.100   0.900     0.00     0.00 0  0
   1336 1      1.87     0.53      0.00     0.00    5 1.0188522     3.41210  115.00   1   1.100   0.900     0.00     0.00 0  0
   1337 1      2.81     0.80      0.00     0.00    5 1.0339497    11.79008  115.00   1   1.100   0.900     0.00     0.00 0  0
   1338 1      0.95     0.27      0.00     0.00    2 1.0301660     8.72798  115.00   1   1.100   0.900     0.00     0.00 0  0
   1339 1      4.24     1.21      0.00     0.00    5 1.0352890    10.56964  115.00   1   1.100   0.900     0.00     0.00 0  0
   1340 1      4.75     1.35      0.00     0.00    5 1.0402576    14.13764  115.00   1   1.100   0.900     0.00     0.00 0  0
   1341 1      1.41     0.40      0.00     0.00    2 1.0315986     9.07716  115.00   1   1.100   0.900     0.00     0.00 0  0
   1342 1      0.32     0.09      0.00     0.00    2 1.0350048     9.37269  115.00   1   1.100   0.900     0.00     0.00 0  0
   1343 1     37.08    10.57      0.00     0.00    5 1.0286370    13.86178  115.00   1   1.100   0.900     0.00     0.00 0  0
   1344 1      8.22     2.34      0.00     0.00    5 1.0292633     7.84988  115.00   1   1.100   0.900     0.00     0.00 0  0
   1345 1     30.78     8.77      0.00     0.00    5 1.0332005     9.80001  115.00   1   1.100   0.900     0.00     0.00 0  0
   1346 1      0.32     0.09      0.00     0.00    5 1.0296669     9.92526  115.00   1   1.100   0.900     0.00     0.00 0  0
   1347 1      1.57     0.45      0.00     0.00    5 1.0263714     8.29143  115.00   1   1.100   0.900     0.00     0.00 0  0
   1348 1      8.69     2.48      0.00     0.00    5 1.0232945     4.19009  115.00   1   1.100   0.900     0.00     0.00 0  0
   1349 1      2.75     0.78      0.00     0.00    5 1.0233176     6.08001  115.00   1   1.100   0.900     0.00     0.00 0  0
   1350 1      0.70     0.20      0.00     0.00    5 1.0189496    10.36292  115.00   1   1.100   0.900     0.00     0.00 0  0
   1351 1      0.79     0.22      0.00     0.00    5 1.0267931     6.00350  115.00   1   1.100   0.900     0.00     0.00 0  0
   1352 1      7.99     2.28      0.00     0.00    5 1.0142270     2.99587  115.00   1   1.100   0.900     0.00     0.00 0  0
   1353 1     59.42    16.93      0.00     0.00    5 1.0261137     3.89287  115.00   1   1.100   0.900     0.00     0.00 0  0
   1354 1     50.97    14.53      0.00     0.00    5 1.0348515     4.82845  115.00   1   1.100   0.900     0.00     0.00 0  0
   1355 1     57.53    16.40      0.00     0.00    5 1.0220966     5.80314  115.00   1   1.100   0.900     0.00     0.00 0  0
   1356 1     78.08    22.25      0.00     0.00    5 1.0217561     5.35387  115.00   1   1.100   0.900     0.00     0.00 0  0
   1357 1     54.21    15.45      0.00     0.00    5 1.0323995     5.49406  115.00   1   1.100   0.900     0.00     0.00 0  0
   1358 1      0.76     0.22      0.00     0.00    5 1.0297785     4.38896  115.00   1   1.100   0.900     0.00     0.00 0  0
   1359 1     51.41    14.65      0.00     0.00    6 0.9900099    12.71657  115.00   1   1.100   0.900     0.00     0.00 0  0
   1360 1     38.18    10.88      0.00     0.00    6 0.9883287    12.72863  115.00   1   1.100   0.900     0.00     0.00 0  0
   1361 1     62.18    17.72      0.00     0.00    6 0.9864981    11.81856  115.00   1   1.100   0.900     0.00     0.00 0  0
   1362 1     36.29    10.34      0.00    30.00    6 1.0115088    11.48777  115.00   1   1.100   0.900     0.00     0.00 0  0
   1363 1     60.92    17.36      0.00    40.00    6 1.0285546    12.10326  115.00   1   1.100   0.900     0.00     0.00 0  0
   1364 1      1.10     0.31      0.00     0.00    6 1.0162789    14.15021  115.00   1   1.100   0.900     0.00     0.00 0  0
   1365 1     27.42     7.81      0.00     0.00    6 1.0112549    16.93793  115.00   1   1.100   0.900     0.00     0.00 0  0
   1366 1      1.34     0.38      0.00     0.00    6 1.0167302    19.98170  115.00   1   1.100   0.900     0.00     0.00 0  0
   1367 1      0.74     0.21      0.00     0.00    6 1.0161125    21.42859  115.00   1   1.100   0.900     0.00     0.00 0  0
   1368 1     62.37    17.78      0.00     0.00    6 1.0033216    10.47990  115.00   1   1.100   0.900     0.00     0.00 0  0
   1369 1      0.46     0.13      0.00     0.00    6 1.0264525    18.59877  115.00   1   1.100   0.900     0.00     0.00 0  0
   1370 1      7.77     2.22      0.00     0.00    6 1.0196896    18.55651  115.00   1   1.100   0.900     0.00     0.00 0  0
   1371 1      0.39     0.11      0.00     0.00    6 1.0211973    11.27914  115.00   1   1.100   0.900     0.00     0.00 0  0
   1372 1      3.96     1.13      0.00     0.00    6 1.0172072    18.34995  115.00   1   1.100   0.900     0.00     0.00 0  0
   1373 1     24.69     7.04      0.00     0.00    6 1.0031073    12.01631  115.00   1   1.100   0.900     0.00     0.00 0  0
   1374 1      0.51     0.15      0.00     0.00    6 1.0339862    15.63628  115.00   1   1.100   0.900     0.00     0.00 0  0
   1375 1      1.79     0.51      0.00     0.00    6 1.0236078    11.42668  115.00   1   1.100   0.900     0.00     0.00 0  0
   1376 1      0.53     0.15      0.00     0.00    6 1.0313502    16.27046  115.00   1   1.100   0.900     0.00     0.00 0  0
   1377 1      0.91     0.26      0.00     0.00    6 1.0220631    18.91625  115.00   1   1.100   0.900     0.00     0.00 0  0
   1378 1      0.63     0.18      0.00     0.00    6 1.0208090    17.25586  115.00   1   1.100   0.900     0.00     0.00 0  0
   1379 1      2.53     0.72      0.00     0.00    6 1.0133270    14.29825  115.00   1   1.100   0.900     0.00     0.00 0  0
   1380 1     11.36     3.24      0.00     0.00    6 1.0156382    18.12748  115.00   1   1.100   0.900     0.00     0.00 0  0
   1381 1      0.32     0.09      0.00     0.00    6 1.0150952    13.92008  115.00   1   1.100   0.900     0.00     0.00 0  0
   1382 1      0.47     0.13      0.00     0.00    6 1.0146593    13.29117  115.00   1   1.100   0.900     0.00     0.00 0  0
   1383 1      4.16     1.19      0.00     0.00    6 1.0232300    16.42107  115.00   1   1.100   0.900     0.00     0.00 0  0
   1384 1      0.15     0.04      0.00     0.00    6 1.0201722    17.53904  115.00   1   1.100   0.900     0.00     0.00 0  0
   1385 1      0.43     0.12      0.00     0.00    6 1.0156971    13.37043  115.00   1   1.100   0.900     0.00     0.00 0  0
   1386 1     16.81     4.79      0.00     0.00    6 1.0103785    18.68012  115.00   1   1.100   0.900     0.00     0.00 0  0
   1387 1      4.07     1.16      0.00     0.00    6 0.9938735    13.58692  115.00   1   1.100   0.900     0.00     0.00 0  0
   1388 1      0.04     0.01      0.00     0.00    6 0.9942767    15.00308  115.00   1   1.100   0.900     0.00     0.00 0  0
   1389 1     56.53    16.11      0.00     0.00    6 1.0007090    14.95396  115.00   1   1.100   0.900     0.00     0.00 0  0
   1390 1     72.42    20.64      0.00     0.00    6 0.9959093    14.28518  115.00   1   1.100   0.900     0.00     0.00 0  0
   1391 1     63.19    18.01      0.00     0.00    6 0.9899044    13.45429  115.00   1   1.100   0.900     0.00     0.00 0  0
   1392 1     38.43    10.95      0.00     0.00    6 0.9894966    13.84833  115.00   1   1.100   0.900     0.00     0.00 0  0
   1393 1     12.84     3.66      0.00     0.00    6 0.9995286    14.78152  115.00   1   1.100   0.900     0.00     0.00 0  0
   1394 1     11.34     3.23      0.00     0.00    6 0.9933739    12.96134  115.00   1   1.100   0.900     0.00     0.00 0  0
   1395 1      0.06     0.02      0.00   -10.00    6 1.0060132    17.53055  115.00   1   1.100   0.900     0.00     0.00 0  0
   1396 1     23.64     6.74      0.00     0.00    6 1.0144145    22.19314  115.00   1   1.100   0.900     0.00     0.00 0  0
   1397 1      0.32     0.09      0.00     0.00    6 1.0188442    17.78275  115.00   1   1.100   0.900     0.00     0.00 0  0
   1398 1      1.63     0.46      0.00     0.00    6 1.0211453    14.44985  115.00   1   1.100   0.900     0.00     0.00 0  0
   1399 1      0.42     0.12      0.00     0.00    6 1.0309851    18.18375  115.00   1   1.100   0.900     0.00     0.00 0  0
   1400 1      0.56     0.16      0.00     0.00    6 1.0065072     9.56760  115.00   1   1.100   0.900     0.00     0.00 0  0
   1401 1      7.37     2.10      0.00     0.00    6 1.0059536    12.79536  115.00   1   1.100   0.900     0.00     0.00 0  0
   1402 1      0.37     0.11      0.00     0.00    6 1.0133343    13.39357  115.00   1   1.100   0.900     0.00     0.00 0  0
   1403 1      0.17     0.05      0.00     0.00    6 1.0160628    17.44236  115.00   1   1.100   0.900     0.00     0.00 0  0
   1404 1      0.94     0.27      0.00     0.00    6 1.0165165    19.43639  115.00   1   1.100   0.900     0.00     0.00 0  0
   1405 1      1.81     0.51      0.00     0.00    6 1.0169188    17.94258  115.00   1   1.100   0.900     0.00     0.00 0  0
   1406 1     14.24     4.06      0.00     0.00    6 1.0097604    15.95880  115.00   1   1.100   0.900     0.00     0.00 0  0
   1407 1      0.05     0.02      0.00     0.00    6 1.0311312    17.80101  115.00   1   1.100   0.900     0.00     0.00 0  0
   1408 1      0.37     0.11      0.00     0.00    6 1.0096716    16.02701  115.00   1   1.100   0.900     0.00     0.00 0  0
   1409 1      0.92     0.26      0.00     0.00    6 1.0196868    16.71712  115.00   1   1.100   0.900     0.00     0.00 0  0
   1410 1      4.64     1.32      0.00     0.00    6 1.0139175    17.40895  115.00   1   1.100   0.900     0.00     0.00 0  0
   1411 1      9.53     2.72      0.00     0.00    6 1.0114134    16.61278  115.00   1   1.100   0.900     0.00     0.00 0  0
   1412 1      0.19     0.05      0.00     0.00    6 1.0106420    16.35900  115.00   1   1.100   0.900     0.00     0.00 0  0
   1413 1      0.31     0.09      0.00     0.00    6 1.0101391    17.10031  115.00   1   1.100   0.900     0.00     0.00 0  0
   1414 1      1.72     0.49      0.00     0.00    6 1.0059861     4.80776  115.00   1   1.100   0.900     0.00     0.00 0  0
   1415 1      1.48     0.42      0.00   -10.00    6 1.0060601    16.19856  115.00   1   1.100   0.900     0.00     0.00 0  0
   1416 1      0.39     0.11      0.00     0.00    6 1.0119683    17.28824  115.00   1   1.100   0.900     0.00     0.00 0  0
   1417 1      4.33     1.23      0.00   -10.00    6 0.9993843    17.16587  115.00   1   1.100   0.900     0.00     0.00 0  0
   1418 1      0.00     0.00      0.00     0.00    6 1.0064593    10.68737  115.00   1   1.100   0.900     0.00     0.00 0  0
   1419 1      0.00     0.00      0.00     0.00    7 1.0221380   -25.52966  115.00   1   1.100   0.900     0.00     0.00 0  0
   1420 1      0.00     0.00      0.00     0.00    6 1.0056856    10.85912  115.00   1   1.100   0.900     0.00     0.00 0  0
   1421 1      0.00     0.00      0.00     0.00    7 1.0278560   -23.46131  115.00   1   1.100   0.900     0.00     0.00 0  0
   1422 1      0.00     0.00      0.00     0.00    3 1.0229721   -20.66961  115.00   1   1.100   0.900     0.00     0.00 0  0
   1423 1      0.00     0.00      0.00     0.00    8 1.0289340   -14.98476  115.00   1   1.100   0.900     0.00     0.00 0  0
   1424 1      0.00     0.00      0.00     0.00    6 1.0223341    11.78451  115.00   1   1.100   0.900     0.00     0.00 0  0
   1425 1      0.00     0.00      0.00     0.00    7 1.0198187   -26.12621  115.00   1   1.100   0.900     0.00     0.00 0  0
   1426 1      0.00     0.00      0.00     0.00    6 1.0244679    17.21506  115.00   1   1.100   0.900     0.00     0.00 0  0
   1427 1      0.00     0.00      0.00     0.00    1 0.9791262   -17.57401  115.00   1   1.100   0.900     0.00     0.00 0  0
   1428 1      0.00     0.00      0.00     0.00    4 1.0199425   -17.86915  115.00   1   1.100   0.900     0.00     0.00 0  0
   1429 1      0.00     0.00      0.00     0.00    4 1.0194757   -17.51675  115.00   1   1.100   0.900     0.00     0.00 0  0
   1430 1      0.00     0.00      0.00     0.00    4 0.9798508   -22.45723  115.00   1   1.100   0.900     0.00     0.00 0  0
   1431 1      0.00     0.00      0.00     0.00    5 1.0372540   -14.32831  115.00   1   1.100   0.900     0.00     0.00 0  0
   1432 1      0.00     0.00      0.00     0.00    8 1.0329267   -21.05422  115.00   1   1.100   0.900     0.00     0.00 0  0
   1433 1      0.00     0.00      0.00     0.00    4 1.0085157   -21.53417  115.00   1   1.100   0.900     0.00     0.00 0  0
   1434 1      0.00     0.00      0.00     0.00    5 1.0161679   -18.04889  115.00   1   1.100   0.900     0.00     0.00 0  0
   1435 1      0.00     0.00      0.00     0.00    4 1.0078520   -21.42172  115.00   1   1.100   0.900     0.00     0.00 0  0
   1436 1      0.00     0.00      0.00     0.00    4 1.0320012   -17.53384  115.00   1   1.100   0.900     0.00     0.00 0  0
   1437 1      0.00     0.00      0.00     0.00    4 1.0374198   -16.16183  115.00   1   1.100   0.900     0.00     0.00 0  0
   1438 1      0.00     0.00      0.00     0.00    6 1.0161507    15.99508  115.00   1   1.100   0.900     0.00     0.00 0  0
   1439 1      0.00     0.00      0.00     0.00    6 1.0038885    15.34878  115.00   1   1.100   0.900     0.00     0.00 0  0
   1440 1      0.00     0.00      0.00     0.00    6 1.0226528    17.23485  115.00   1   1.100   0.900     0.00     0.00 0  0
   1441 1      0.00     0.00      0.00     0.00    8 1.0368937   -15.60920  115.00   1   1.100   0.900     0.00     0.00 0  0
   1442 1      0.00     0.00      0.00     0.00    1 1.0201135    -3.42746  115.00   1   1.100   0.900     0.00     0.00 0  0
   1443 1      0.00     0.00      0.00     0.00    8 1.0327929   -17.95645  115.00   1   1.100   0.900     0.00     0.00 0  0
   1444 1      0.00     0.00      0.00     0.00    8 1.0053124   -23.27553  115.00   1   1.100   0.900     0.00     0.00 0  0
   1445 1      0.00     0.00      0.00     0.00    5 1.0409892    16.36104  115.00   1   1.100   0.900     0.00     0.00 0  0
   1446 1      0.00     0.00      0.00     0.00    4 1.0141899   -18.25508  115.00   1   1.100   0.900     0.00     0.00 0  0
   1447 1      0.00     0.00      0.00     0.00    7 1.0135266   -26.74227  115.00   1   1.100   0.900     0.00     0.00 0  0
   1448 1      0.00     0.00      0.00     0.00    8 1.0340149   -16.46920  115.00   1   1.100   0.900     0.00     0.00 0  0
   1449 1      0.00     0.00      0.00     0.00    3 1.0148745   -12.90827  115.00   1   1.100   0.900     0.00     0.00 0  0
   1450 1      0.00     0.00      0.00     0.00    3 1.0287792   -20.85563  115.00   1   1.100   0.900     0.00     0.00 0  0
   1451 1      0.00     0.00      0.00     0.00    5 1.0395765     9.89966  115.00   1   1.100   0.900     0.00     0.00 0  0
   1452 1      0.00     0.00      0.00     0.00    1 1.0161271   -10.70259  115.00   1   1.100   0.900     0.00     0.00 0  0
   1453 1      0.00     0.00      0.00     0.00    8 1.0352652   -17.36592  115.00   1   1.100   0.900     0.00     0.00 0  0
   1454 1      0.00     0.00      0.00     0.00    5 1.0369811     8.10194  115.00   1   1.100   0.900     0.00     0.00 0  0
   1455 1      0.00     0.00      0.00     0.00    7 1.0364936   -21.41557  115.00   1   1.100   0.900     0.00     0.00 0  0
   1456 1      0.00     0.00      0.00     0.00    7 1.0288835   -18.68786  115.00   1   1.100   0.900     0.00     0.00 0  0
   1457 1      0.00     0.00      0.00     0.00    2 1.0059637    -9.34942  115.00   1   1.100   0.900     0.00     0.00 0  0
   1458 1      0.00     0.00      0.00     0.00    5 1.0334452     9.29871  115.00   1   1.100   0.900     0.00     0.00 0  0
   1459 1      0.00     0.00      0.00     0.00    8 1.0257928   -22.93176  115.00   1   1.100   0.900     0.00     0.00 0  0
   1460 1      0.00     0.00      0.00     0.00    4 1.0214385   -18.49247  115.00   1   1.100   0.900     0.00     0.00 0  0
   1461 1      0.00     0.00      0.00     0.00    6 1.0121388    13.79601  115.00   1   1.100   0.900     0.00     0.00 0  0
   1462 1      0.00     0.00      0.00     0.00    5 1.0393729    12.55242  115.00   1   1.100   0.900     0.00     0.00 0  0
   1463 1      0.00     0.00      0.00     0.00    6 1.0121827    13.50648  115.00   1   1.100   0.900     0.00     0.00 0  0
   1464 1      0.00     0.00      0.00     0.00    2 1.0201690    17.17486  115.00   1   1.100   0.900     0.00     0.00 0  0
   1465 1      0.00     0.00      0.00     0.00    5 1.0391527     8.62826  115.00   1   1.100   0.900     0.00     0.00 0  0
   1466 1      0.00     0.00      0.00     0.00    1 1.0162642   -14.89497  115.00   1   1.100   0.900     0.00     0.00 0  0
   1467 1      0.00     0.00      0.00     0.00    2 1.0176156    26.11784  115.00   1   1.100   0.900     0.00     0.00 0  0
   1468 1      0.00     0.00      0.00     0.00    8 1.0313555   -25.90260  115.00   1   1.100   0.900     0.00     0.00 0  0
   1469 1      0.00     0.00      0.00     0.00    2 1.0045897   -10.44068  115.00   1   1.100   0.900     0.00     0.00 0  0
   1470 1      0.00     0.00      0.00     0.00    5 1.0352153     4.62876  115.00   1   1.100   0.900     0.00     0.00 0  0
   1471 1      0.00     0.00      0.00     0.00    2 1.0225343    18.35860  115.00   1   1.100   0.900     0.00     0.00 0  0
   1472 1      0.00     0.00      0.00     0.00    1 1.0255310    -0.07862  115.00   1   1.100   0.900     0.00     0.00 0  0
   1473 1      0.00     0.00      0.00     0.00    1 1.0193287     0.00884  115.00   1   1.100   0.900     0.00     0.00 0  0
   1474 1      0.00     0.00      0.00     0.00    6 1.0165533    19.49897  115.00   1   1.100   0.900     0.00     0.00 0  0
   1475 1      0.00     0.00      0.00     0.00    3 1.0291993   -12.51252  115.00   1   1.100   0.900     0.00     0.00 0  0
   1476 1      0.00     0.00      0.00     0.00    1 1.0246068    -5.08348  115.00   1   1.100   0.900     0.00     0.00 0  0
   1477 1      0.00     0.00      0.00     0.00    6 1.0205720    12.38770  115.00   1   1.100   0.900     0.00     0.00 0  0
   1478 1      0.00     0.00      0.00     0.00    3 0.9983598   -15.97595  115.00   1   1.100   0.900     0.00     0.00 0  0
   1479 1      0.00     0.00      0.00     0.00    6 1.0244645    10.95919  115.00   1   1.100   0.900     0.00     0.00 0  0
   1480 1      0.00     0.00      0.00     0.00    5 1.0388184    11.02640  115.00   1   1.100   0.900     0.00     0.00 0  0
   1481 1      0.00     0.00      0.00     0.00    8 1.0351872   -14.48891  115.00   1   1.100   0.900     0.00     0.00 0  0
   1482 1      0.00     0.00      0.00     0.00    8 1.0221034   -21.10784  115.00   1   1.100   0.900     0.00     0.00 0  0
   1483 1      0.00     0.00      0.00     0.00    5 1.0300096   -17.86306  115.00   1   1.100   0.900     0.00     0.00 0  0
   1484 1      0.00     0.00      0.00     0.00    2 1.0168489    29.23251  115.00   1   1.100   0.900     0.00     0.00 0  0
   1485 1      0.00     0.00      0.00     0.00    6 1.0353923    16.47351  115.00   1   1.100   0.900     0.00     0.00 0  0
   1486 1      0.00     0.00      0.00     0.00    6 1.0337304    18.14640  115.00   1   1.100   0.900     0.00     0.00 0  0
   1487 1      0.00     0.00      0.00     0.00    7 1.0114787   -28.12263  115.00   1   1.100   0.900     0.00     0.00 0  0
   1488 1      0.00     0.00      0.00     0.00    5 1.0271412     0.40069  115.00   1   1.100   0.900     0.00     0.00 0  0
   1489 1      0.00     0.00      0.00     0.00    2 1.0186181    27.51233  115.00   1   1.100   0.900     0.00     0.00 0  0
   1490 1      0.00     0.00      0.00     0.00    4 1.0049218   -20.17750  115.00   1   1.100   0.900     0.00     0.00 0  0
   1491 1      0.00     0.00      0.00     0.00    5 1.0311943   -20.30219  115.00   1   1.100   0.900     0.00     0.00 0  0
   1492 1      0.00     0.00      0.00     0.00    4 1.0145383   -19.31541  115.00   1   1.100   0.900     0.00     0.00 0  0
   1493 1      0.00     0.00      0.00     0.00    4 1.0322662   -18.25014  115.00   1   1.100   0.900     0.00     0.00 0  0
   1494 1      0.00     0.00      0.00     0.00    2 1.0170437    24.71287  115.00   1   1.100   0.900     0.00     0.00 0  0
   1495 1      0.00     0.00      0.00     0.00    2 1.0208819    20.51853  115.00   1   1.100   0.900     0.00     0.00 0  0
   1496 1      0.00     0.00      0.00     0.00    4 1.0077289   -19.77140  115.00   1   1.100   0.900     0.00     0.00 0  0
   1497 1      0.00     0.00      0.00     0.00    4 0.9882971   -22.93638  115.00   1   1.100   0.900     0.00     0.00 0  0
   1498 1      0.00     0.00      0.00     0.00    5 1.0386910    13.64688  115.00   1   1.100   0.900     0.00     0.00 0  0
   1499 1      0.00     0.00      0.00     0.00    2 1.0139573    -8.59489  115.00   1   1.100   0.900     0.00     0.00 0  0
   1500 1      0.00     0.00      0.00     0.00    2 1.0098545     9.67933  115.00   1   1.100   0.900     0.00     0.00 0  0
   1501 1      0.00     0.00      0.00     0.00    6 1.0133302    16.60075  115.00   1   1.100   0.900     0.00     0.00 0  0
   1502 2      0.00     0.00      0.00     0.00    7 1.0400000   -22.17150   13.80   1   1.100   0.900     0.00     0.00 0  0
   1503 2      0.00     0.00      0.00     0.00    7 1.0400000   -22.17150   13.80   1   1.100   0.900     0.00     0.00 0  0
   1504 2      0.00     0.00      0.00     0.00    7 1.0400000   -22.17150   13.80   1   1.100   0.900     0.00     0.00 0  0
   1505 2      0.00     0.00      0.00     0.00    7 1.0400000   -22.17150   13.80   1   1.100   0.900     0.00     0.00 0  0
   1506 2      0.00     0.00      0.00     0.00    7 1.0400000   -22.08373   13.80   1   1.100   0.900     0.00     0.00 0  0
   1507 2      0.00     0.00      0.00     0.00    7 1.0400000   -22.17150   13.80   1   1.100   0.900     0.00     0.00 0  0
   1508 2      0.00     0.00      0.00     0.00    7 1.0400000   -22.17150   13.80   1   1.100   0.900     0.00     0.00 0  0
   1509 2      0.00     0.00      0.00     0.00    6 1.0059492    12.86629   13.80   1   1.100   0.900     0.00     0.00 0  0
   1510 2      0.00     0.00      0.00     0.00    7 1.0400000   -19.78205   13.80   1   1.100   0.900     0.00     0.00 0  0
   1511 2      0.00     0.00      0.00     0.00    7 1.0400000   -19.78205   13.80   1   1.100   0.900     0.00     0.00 0  0
   1512 2      0.00     0.00      0.00     0.00    7 1.0400000   -19.78205   13.80   1   1.100   0.900     0.00     0.00 0  0
   1513 2      0.00     0.00      0.00     0.00    7 1.0400000   -19.78205   13.80   1   1.100   0.900     0.00     0.00 0  0
   1514 2      0.00     0.00      0.00     0.00    3 1.0400000   -18.17327   13.80   1   1.100   0.900     0.00     0.00 0  0
   1515 2      0.00     0.00      0.00     0.00    3 1.0400000   -18.17327   13.80   1   1.100   0.900     0.00     0.00 0  0
   1516 2      0.00     0.00      0.00     0.00    3 1.0400000   -18.11421   13.80   1   1.100   0.900     0.00     0.00 0  0
   1517 2      0.00     0.00      0.00     0.00    8 1.0365523   -11.77480   13.80   1   1.100   0.900     0.00     0.00 0  0
   1518 2      0.00     0.00      0.00     0.00    8 1.0400000   -12.01083   13.80   1   1.100   0.900     0.00     0.00 0  0
   1519 2      0.00     0.00      0.00     0.00    8 1.0400000   -12.01083   13.80   1   1.100   0.900     0.00     0.00 0  0
   1520 2      0.00     0.00      0.00     0.00    8 1.0400000   -12.01083   13.80   1   1.100   0.900     0.00     0.00 0  0
   1521 2      0.00     0.00      0.00     0.00    6 1.0123416    13.66593   13.80   1   1.100   0.900     0.00     0.00 0  0
   1522 2      0.00     0.00      0.00     0.00    6 1.0123416    13.66593   13.80   1   1.100   0.900     0.00     0.00 0  0
   1523 2      0.00     0.00      0.00     0.00    6 1.0123416    13.66593   13.80   1   1.100   0.900     0.00     0.00 0  0
   1524 2      0.00     0.00      0.00     0.00    6 1.0123416    13.66593   13.80   1   1.100   0.900     0.00     0.00 0  0
   1525 2      0.00     0.00      0.00     0.00    7 1.0400000   -21.53808   13.80   1   1.100   0.900     0.00     0.00 0  0
   1526 2      0.00     0.00      0.00     0.00    7 1.0400000   -21.45038   13.80   1   1.100   0.900     0.00     0.00 0  0
   1527 2      0.00     0.00      0.00     0.00    7 1.0400000   -21.53808   13.80   1   1.100   0.900     0.00     0.00 0  0
   1528 2      0.00     0.00      0.00     0.00    7 1.0400000   -21.53808   13.80   1   1.100   0.900     0.00     0.00 0  0
   1529 2      0.00     0.00      0.00     0.00    7 1.0400000   -21.48974   13.80   1   1.100   0.900     0.00     0.00 0  0
   1530 2      0.00     0.00      0.00     0.00    6 1.0109585    19.60252   13.80   1   1.100   0.900     0.00     0.00 0  0
   1531 2      0.00     0.00      0.00     0.00    6 1.0109585    19.60252   13.80   1   1.100   0.900     0.00     0.00 0  0
   1532 2      0.00     0.00      0.00     0.00    1 1.0104406   -13.23090   13.80   1   1.100   0.900     0.00     0.00 0  0
   1533 2      0.00     0.00      0.00     0.00    4 1.0400000   -15.52650   13.80   1   1.100   0.900     0.00     0.00 0  0
   1534 2      0.00     0.00      0.00     0.00    4 1.0400000   -15.52650   13.80   1   1.100   0.900     0.00     0.00 0  0
   1535 2      0.00     0.00      0.00     0.00    4 1.0400000   -15.52650   13.80   1   1.100   0.900     0.00     0.00 0  0
   1536 2      0.00     0.00      0.00     0.00    4 1.0400000   -15.17369   13.80   1   1.100   0.900     0.00     0.00 0  0
   1537 2      0.00     0.00      0.00     0.00    4 1.0122065   -19.96894   13.80   1   1.100   0.900     0.00     0.00 0  0
   1538 2      0.00     0.00      0.00     0.00    4 1.0122065   -19.96894   13.80   1   1.100   0.900     0.00     0.00 0  0
   1539 2      0.00     0.00      0.00     0.00    4 1.0122065   -19.96894   13.80   1   1.100   0.900     0.00     0.00 0  0
   1540 2      0.00     0.00      0.00     0.00    4 1.0122065   -19.96894   13.80   1   1.100   0.900     0.00     0.00 0  0
   1541 2      0.00     0.00      0.00     0.00    5 1.0400000   -12.80924   13.80   1   1.100   0.900     0.00     0.00 0  0
   1542 2      0.00     0.00      0.00     0.00    8 1.0400000   -19.40825   13.80   1   1.100   0.900     0.00     0.00 0  0
   1543 2      0.00     0.00      0.00     0.00    4 1.0400000   -19.18121   13.80   1   1.100   0.900     0.00     0.00 0  0
   1544 2      0.00     0.00      0.00     0.00    4 1.0400000   -19.18121   13.80   1   1.100   0.900     0.00     0.00 0  0
   1545 2      0.00     0.00      0.00     0.00    5 1.0400000   -16.52802   13.80   1   1.100   0.900     0.00     0.00 0  0
   1546 2      0.00     0.00      0.00     0.00    5 1.0400000   -16.52802   13.80   1   1.100   0.900     0.00     0.00 0  0
   1547 2      0.00     0.00      0.00     0.00    4 1.0394088   -19.06594   13.80   1   1.100   0.900     0.00     0.00 0  0
   1548 2      0.00     0.00      0.00     0.00    4 1.0394088   -19.06594   13.80   1   1.100   0.900     0.00     0.00 0  0
   1549 2      0.00     0.00      0.00     0.00    4 1.0400000   -14.75144   13.80   1   1.100   0.900     0.00     0.00 0  0
   1550 2      0.00     0.00      0.00     0.00    4 1.0400000   -14.83636   13.80   1   1.100   0.900     0.00     0.00 0  0
   1551 2      0.00     0.00      0.00     0.00    4 1.0400000   -13.98691   13.80   1   1.100   0.900     0.00     0.00 0  0
   1552 2      0.00     0.00      0.00     0.00    6 1.0100000    17.93923   13.80   1   1.100   0.900     0.00     0.00 0  0
   1553 2      0.00     0.00      0.00     0.00    6 1.0100000    17.93923   13.80   1   1.100   0.900     0.00     0.00 0  0
   1554 2      0.00     0.00      0.00     0.00    6 1.0100000    18.64593   13.80   1   1.100   0.900     0.00     0.00 0  0
   1555 2      0.00     0.00      0.00     0.00    6 1.0100000    18.64593   13.80   1   1.100   0.900     0.00     0.00 0  0
   1556 2      0.00     0.00      0.00     0.00    6 1.0109692    20.06504   13.80   1   1.100   0.900     0.00     0.00 0  0
   1557 2      0.00     0.00      0.00     0.00    6 1.0109692    20.06504   13.80   1   1.100   0.900     0.00     0.00 0  0
   1558 2      0.00     0.00      0.00     0.00    6 1.0109692    20.06504   13.80   1   1.100   0.900     0.00     0.00 0  0
   1559 2      0.00     0.00      0.00     0.00    6 1.0109692    20.06504   13.80   1   1.100   0.900     0.00     0.00 0  0
   1560 2      0.00     0.00      0.00     0.00    8 1.0400000   -13.79003   13.80   1   1.100   0.900     0.00     0.00 0  0
   1561 2      0.00     0.00      0.00     0.00    8 1.0400000   -13.79003   13.80   1   1.100   0.900     0.00     0.00 0  0
   1562 2      0.00     0.00      0.00     0.00    8 1.0400000   -13.79003   13.80   1   1.100   0.900     0.00     0.00 0  0
   1563 2      0.00     0.00      0.00     0.00    1 1.0400000     0.76752   13.80   1   1.100   0.900     0.00     0.00 0  0
   1564 2      0.00     0.00      0.00     0.00    1 1.0400000     0.76752   13.80   1   1.100   0.900     0.00     0.00 0  0
   1565 2      0.00     0.00      0.00     0.00    8 1.0400000   -16.23148   13.80   1   1.100   0.900     0.00     0.00 0  0
   1566 2      0.00     0.00      0.00     0.00    8 1.0055952   -21.39123   13.80   1   1.100   0.900     0.00     0.00 0  0
   1567 2      0.00     0.00      0.00     0.00    5 1.0400000    17.95215   13.80   1   1.100   0.900     0.00     0.00 0  0
   1568 2      0.00     0.00      0.00     0.00    5 1.0400000    17.95215   13.80   1   1.100   0.900     0.00     0.00 0  0
   1569 2      0.00     0.00      0.00     0.00    4 1.0400000   -15.90727   13.80   1   1.100   0.900     0.00     0.00 0  0
   1570 2      0.00     0.00      0.00     0.00    7 1.0400000   -22.01951   13.80   1   1.100   0.900     0.00     0.00 0  0
   1571 2      0.00     0.00      0.00     0.00    7 1.0400000   -22.01951   13.80   1   1.100   0.900     0.00     0.00 0  0
   1572 2      0.00     0.00      0.00     0.00    7 1.0400000   -22.01951   13.80   1   1.100   0.900     0.00     0.00 0  0
   1573 2      0.00     0.00      0.00     0.00    7 1.0269753   -21.63808   13.80   1   1.100   0.900     0.00     0.00 0  0
   1574 2      0.00     0.00      0.00     0.00    8 1.0400000   -14.11308   13.80   1   1.100   0.900     0.00     0.00 0  0
   1575 2      0.00     0.00      0.00     0.00    3 1.0151696   -11.09928   13.80   1   1.100   0.900     0.00     0.00 0  0
   1576 2      0.00     0.00      0.00     0.00    3 1.0400000   -18.91218   13.80   1   1.100   0.900     0.00     0.00 0  0
   1577 2      0.00     0.00      0.00     0.00    5 1.0400000    11.60459   13.80   1   1.100   0.900     0.00     0.00 0  0
   1578 2      0.00     0.00      0.00     0.00    5 1.0400000    11.60459   13.80   1   1.100   0.900     0.00     0.00 0  0
   1579 2      0.00     0.00      0.00     0.00    5 1.0400000    11.60459   13.80   1   1.100   0.900     0.00     0.00 0  0
   1580 2      0.00     0.00      0.00     0.00    5 1.0400000    11.60459   13.80   1   1.100   0.900     0.00     0.00 0  0
   1581 2      0.00     0.00      0.00     0.00    5 1.0400000    11.60460   13.80   1   1.100   0.900     0.00     0.00 0  0
   1582 2      0.00     0.00      0.00     0.00    5 1.0400000    11.60459   13.80   1   1.100   0.900     0.00     0.00 0  0
   1583 2      0.00     0.00      0.00     0.00    5 1.0400000    11.60459   13.80   1   1.100   0.900     0.00     0.00 0  0
   1584 2      0.00     0.00      0.00     0.00    1 1.0400000    -6.62757   13.80   1   1.100   0.900     0.00     0.00 0  0
   1585 2      0.00     0.00      0.00     0.00    8 1.0400000   -15.82843   13.80   1   1.100   0.900     0.00     0.00 0  0
   1586 2      0.00     0.00      0.00     0.00    8 1.0355699   -15.58913   13.80   1   1.100   0.900     0.00     0.00 0  0
   1587 2      0.00     0.00      0.00     0.00    8 1.0355699   -15.58913   13.80   1   1.100   0.900     0.00     0.00 0  0
   1588 2      0.00     0.00      0.00     0.00    5 1.0400000    10.37846   13.80   1   1.100   0.900     0.00     0.00 0  0
   1589 2      0.00     0.00      0.00     0.00    5 1.0400000    10.37846   13.80   1   1.100   0.900     0.00     0.00 0  0
   1590 2      0.00     0.00      0.00     0.00    5 1.0400000    10.37846   13.80   1   1.100   0.900     0.00     0.00 0  0
   1591 2      0.00     0.00      0.00     0.00    5 1.0400000    10.37846   13.80   1   1.100   0.900     0.00     0.00 0  0
   1592 2      0.00     0.00      0.00     0.00    5 1.0400000    10.37846   13.80   1   1.100   0.900     0.00     0.00 0  0
   1593 2      0.00     0.00      0.00     0.00    7 1.0400000   -18.43671   13.80   1   1.100   0.900     0.00     0.00 0  0
   1594 2      0.00     0.00      0.00     0.00    7 1.0400000   -16.35914   13.80   1   1.100   0.900     0.00     0.00 0  0
   1595 2      0.00     0.00      0.00     0.00    2 1.0100000    -7.64863   13.80   1   1.100   0.900     0.00     0.00 0  0
   1596 2      0.00     0.00      0.00     0.00    5 1.0400000    11.10659   13.80   1   1.100   0.900     0.00     0.00 0  0
   1597 2      0.00     0.00      0.00     0.00    5 1.0400000    11.10659   13.80   1   1.100   0.900     0.00     0.00 0  0
   1598 2      0.00     0.00      0.00     0.00    8 1.0400000   -21.20480   13.80   1   1.100   0.900     0.00     0.00 0  0
   1599 2      0.00     0.00      0.00     0.00    8 1.0400000   -21.20480   13.80   1   1.100   0.900     0.00     0.00 0  0
   1600 2      0.00     0.00      0.00     0.00    4 1.0400000   -15.76160   13.80   1   1.100   0.900     0.00     0.00 0  0
   1601 2      0.00     0.00      0.00     0.00    6 1.0100000    15.53249   13.80   1   1.100   0.900     0.00     0.00 0  0
   1602 2      0.00     0.00      0.00     0.00    5 1.0400000    14.38327   13.80   1   1.100   0.900     0.00     0.00 0  0
   1603 2      0.00     0.00      0.00     0.00    5 1.0400000    14.38327   13.80   1   1.100   0.900     0.00     0.00 0  0
   1604 2      0.00     0.00      0.00     0.00    5 1.0400000    14.38327   13.80   1   1.100   0.900     0.00     0.00 0  0
   1605 2      0.00     0.00      0.00     0.00    5 1.0400000    14.38327   13.80   1   1.100   0.900     0.00     0.00 0  0
   1606 2      0.00     0.00      0.00     0.00    6 1.0100000    15.45264   13.80   1   1.100   0.900     0.00     0.00 0  0
   1607 2      0.00     0.00      0.00     0.00    2 1.0100000    18.95215   13.80   1   1.100   0.900     0.00     0.00 0  0
   1608 2      0.00     0.00      0.00     0.00    5 1.0400000    10.21965   13.80   1   1.100   0.900     0.00     0.00 0  0
   1609 2      0.00     0.00      0.00     0.00    1 1.0336368   -10.58871   13.80   1   1.100   0.900     0.00     0.00 0  0
   1610 2      0.00     0.00      0.00     0.00    2 1.0100000    27.82627   13.80   1   1.100   0.900     0.00     0.00 0  0
   1611 2      0.00     0.00      0.00     0.00    8 1.0400000   -24.25631   13.80   1   1.100   0.900     0.00     0.00 0  0
   1612 2      0.00     0.00      0.00     0.00    2 1.0100000    -8.85123   13.80   1   1.100   0.900     0.00     0.00 0  0
   1613 2      0.00     0.00      0.00     0.00    5 1.0400000     6.49603   13.80   1   1.100   0.900     0.00     0.00 0  0
   1614 2      0.00     0.00      0.00     0.00    5 1.0400000     6.49603   13.80   1   1.100   0.900     0.00     0.00 0  0
   1615 2      0.00     0.00      0.00     0.00    5 1.0400000     6.49603   13.80   1   1.100   0.900     0.00     0.00 0  0
   1616 2      0.00     0.00      0.00     0.00    2 1.0101524    20.13462   13.80   1   1.100   0.900     0.00     0.00 0  0
   1617 2      0.00     0.00      0.00     0.00    1 1.0400000     4.16646   13.80   1   1.100   0.900     0.00     0.00 0  0
   1618 2      0.00     0.00      0.00     0.00    1 1.0400000     4.89897   13.80   1   1.100   0.900     0.00     0.00 0  0
   1619 2      0.00     0.00      0.00     0.00    1 1.0400000     4.89897   13.80   1   1.100   0.900     0.00     0.00 0  0
   1620 2      0.00     0.00      0.00     0.00    1 1.0400000     4.89897   13.80   1   1.100   0.900     0.00     0.00 0  0
   1621 2      0.00     0.00      0.00     0.00    6 1.0100000    21.74801   13.80   1   1.100   0.900     0.00     0.00 0  0
   1622 2      0.00     0.00      0.00     0.00    3 1.0400000   -10.94890   13.80   1   1.100   0.900     0.00     0.00 0  0
   1623 2      0.00     0.00      0.00     0.00    6 1.0119816    14.15228   13.80   1   1.100   0.900     0.00     0.00 0  0
   1624 2      0.00     0.00      0.00     0.00    3 0.9986426   -14.10659   13.80   1   1.100   0.900     0.00     0.00 0  0
   1625 2      0.00     0.00      0.00     0.00    6 1.0124501    12.84417   13.80   1   1.100   0.900     0.00     0.00 0  0
   1626 2      0.00     0.00      0.00     0.00    6 1.0124501    12.84417   13.80   1   1.100   0.900     0.00     0.00 0  0
   1627 2      0.00     0.00      0.00     0.00    6 1.0124501    12.84417   13.80   1   1.100   0.900     0.00     0.00 0  0
   1628 2      0.00     0.00      0.00     0.00    6 1.0124501    12.84417   13.80   1   1.100   0.900     0.00     0.00 0  0
   1629 2      0.00     0.00      0.00     0.00    5 1.0400000    12.61279   13.80   1   1.100   0.900     0.00     0.00 0  0
   1630 2      0.00     0.00      0.00     0.00    5 1.0400000    12.61279   13.80   1   1.100   0.900     0.00     0.00 0  0
   1631 2      0.00     0.00      0.00     0.00    5 1.0400000    12.61279   13.80   1   1.100   0.900     0.00     0.00 0  0
   1632 2      0.00     0.00      0.00     0.00    5 1.0400000    12.61279   13.80   1   1.100   0.900     0.00     0.00 0  0
   1633 2      0.00     0.00      0.00     0.00    8 1.0400000   -11.82716   13.80   1   1.100   0.900     0.00     0.00 0  0
   1634 2      0.00     0.00      0.00     0.00    8 1.0400000   -11.82716   13.80   1   1.100   0.900     0.00     0.00 0  0
   1635 2      0.00     0.00      0.00     0.00    8 1.0400000   -11.82716   13.80   1   1.100   0.900     0.00     0.00 0  0
   1636 2      0.00     0.00      0.00     0.00    8 1.0400000   -18.01873   13.80   1   1.100   0.900     0.00     0.00 0  0
   1637 2      0.00     0.00      0.00     0.00    8 1.0400000   -18.01873   13.80   1   1.100   0.900     0.00     0.00 0  0
   1638 2      0.00     0.00      0.00     0.00    8 1.0400000   -18.01873   13.80   1   1.100   0.900     0.00     0.00 0  0
   1639 2      0.00     0.00      0.00     0.00    5 1.0400000   -16.27025   13.80   1   1.100   0.900     0.00     0.00 0  0
   1640 2      0.00     0.00      0.00     0.00    2 1.0100000    31.01093   13.80   1   1.100   0.900     0.00     0.00 0  0
   1641 2      0.00     0.00      0.00     0.00    6 1.0227839    18.54950   13.80   1   1.100   0.900     0.00     0.00 0  0
   1642 2      0.00     0.00      0.00     0.00    6 1.0227839    18.54950   13.80   1   1.100   0.900     0.00     0.00 0  0
   1643 2      0.00     0.00      0.00     0.00    6 1.0340190    20.04607   13.80   1   1.100   0.900     0.00     0.00 0  0
   1644 2      0.00     0.00      0.00     0.00    7 1.0400000   -25.81851   13.80   1   1.100   0.900     0.00     0.00 0  0
   1645 2      0.00     0.00      0.00     0.00    5 1.0400000     1.99394   13.80   1   1.100   0.900     0.00     0.00 0  0
   1646 2      0.00     0.00      0.00     0.00    2 1.0100000    29.39490   13.80   1   1.100   0.900     0.00     0.00 0  0
   1647 2      0.00     0.00      0.00     0.00    2 1.0100000    29.39490   13.80   1   1.100   0.900     0.00     0.00 0  0
   1648 2      0.00     0.00      0.00     0.00    4 1.0050023   -17.51027   13.80   1   1.100   0.900     0.00     0.00 0  0
   1649 2      0.00     0.00      0.00     0.00    4 1.0050023   -17.51027   13.80   1   1.100   0.900     0.00     0.00 0  0
   1650 2      0.00     0.00      0.00     0.00    4 1.0050023   -17.51027   13.80   1   1.100   0.900     0.00     0.00 0  0
   1651 2      0.00     0.00      0.00     0.00    4 1.0050023   -17.51027   13.80   1   1.100   0.900     0.00     0.00 0  0
   1652 2      0.00     0.00      0.00     0.00    4 1.0050023   -17.51027   13.80   1   1.100   0.900     0.00     0.00 0  0
   1653 2      0.00     0.00      0.00     0.00    4 1.0050023   -17.51027   13.80   1   1.100   0.900     0.00     0.00 0  0
   1654 2      0.00     0.00      0.00     0.00    5 1.0315087   -18.64828   13.80   1   1.100   0.900     0.00     0.00 0  0
   1655 2      0.00     0.00      0.00     0.00    4 1.0146384   -16.69859   13.80   1   1.100   0.900     0.00     0.00 0  0
   1656 2      0.00     0.00      0.00     0.00    4 1.0400000   -15.24949   13.80   1   1.100   0.900     0.00     0.00 0  0
   1657 2      0.00     0.00      0.00     0.00    2 1.0100000    26.49122   13.80   1   1.100   0.900     0.00     0.00 0  0
   1658 2      0.00     0.00      0.00     0.00    2 1.0100000    22.29558   13.80   1   1.100   0.900     0.00     0.00 0  0
   1659 2      0.00     0.00      0.00     0.00    4 1.0078152   -17.11903   13.80   1   1.100   0.900     0.00     0.00 0  0
   1660 2      0.00     0.00      0.00     0.00    4 0.9883412   -20.17850   13.80   1   1.100   0.900     0.00     0.00 0  0
   1661 2      0.00     0.00      0.00     0.00    5 1.0400000    15.23835   13.80   1   1.100   0.900     0.00     0.00 0  0
   1662 2      0.00     0.00      0.00     0.00    2 1.0100000    -6.81548   13.80   1   1.100   0.900     0.00     0.00 0  0
   1663 2      0.00     0.00      0.00     0.00    2 1.0100000    11.46014   13.80   1   1.100   0.900     0.00     0.00 0  0
   1664 2      0.00     0.00      0.00     0.00    6 1.0136009    18.57772   13.80   1   1.100   0.900     0.00     0.00 0  0
   1665 2      0.00     0.00      0.00     0.00    2 1.0100000    -6.41541   13.80   1   1.100   0.900     0.00     0.00 0  0
   1666 2      0.00     0.00      0.00     0.00    1 1.0400000    -6.88724   13.80   1   1.100   0.900     0.00     0.00 0  0
   1667 2      0.00     0.00      0.00     0.00    1 1.0400000    -8.61789   13.80   1   1.100   0.900     0.00     0.00 0  0
   1668 2      0.00     0.00      0.00     0.00    1 1.0400000    -8.61789   13.80   1   1.100   0.900     0.00     0.00 0  0
   1669 2      0.00     0.00      0.00     0.00    1 1.0036737    -7.92016   13.80   1   1.100   0.900     0.00     0.00 0  0
   1670 2      0.00     0.00      0.00     0.00    1 1.0400000    -8.61789   13.80   1   1.100   0.900     0.00     0.00 0  0
   1671 2      0.00     0.00      0.00     0.00    1 1.0400000    -8.70112   13.80   1   1.100   0.900     0.00     0.00 0  0
   1672 2      0.00     0.00      0.00     0.00    1 1.0400000    -8.14157   13.80   1   1.100   0.900     0.00     0.00 0  0
   1673 2      0.00     0.00      0.00     0.00    1 1.0400000    -8.14157   13.80   1   1.100   0.900     0.00     0.00 0  0
   1674 2      0.00     0.00      0.00     0.00    1 1.0400000    -8.22501   13.80   1   1.100   0.900     0.00     0.00 0  0
   1675 2      0.00     0.00      0.00     0.00    1 1.0400000    -4.95639   13.80   1   1.100   0.900     0.00     0.00 0  0
   1676 2      0.00     0.00      0.00     0.00    1 1.0400000     0.26760   13.80   1   1.100   0.900     0.00     0.00 0  0
   1677 2      0.00     0.00      0.00     0.00    3 1.0400000    -9.08875   13.80   1   1.100   0.900     0.00     0.00 0  0
   1678 2      0.00     0.00      0.00     0.00    3 1.0400000    -9.76252   13.80   1   1.100   0.900     0.00     0.00 0  0
   1679 2      0.00     0.00      0.00     0.00    3 1.0400000    -9.85374   13.80   1   1.100   0.900     0.00     0.00 0  0
   1680 2      0.00     0.00      0.00     0.00    3 1.0400000   -15.83364   13.80   1   1.100   0.900     0.00     0.00 0  0
   1681 2      0.00     0.00      0.00     0.00    3 1.0400000   -10.63273   13.80   1   1.100   0.900     0.00     0.00 0  0
   1682 2      0.00     0.00      0.00     0.00    3 1.0400000    -6.94824   13.80   1   1.100   0.900     0.00     0.00 0  0
   1683 2      0.00     0.00      0.00     0.00    3 1.0389955    -7.96740   13.80   1   1.100   0.900     0.00     0.00 0  0
   1684 2      0.00     0.00      0.00     0.00    3 1.0400000   -10.41564   13.80   1   1.100   0.900     0.00     0.00 0  0
   1685 2      0.00     0.00      0.00     0.00    1 1.0400000    -5.07879   13.80   1   1.100   0.900     0.00     0.00 0  0
   1686 2      0.00     0.00      0.00     0.00    1 1.0400000    -2.28781   13.80   1   1.100   0.900     0.00     0.00 0  0
   1687 2      0.00     0.00      0.00     0.00    1 1.0400000    -3.62809   13.80   1   1.100   0.900     0.00     0.00 0  0
   1688 2      0.00     0.00      0.00     0.00    1 1.0074088    -5.97611   13.80   1   1.100   0.900     0.00     0.00 0  0
   1689 2      0.00     0.00      0.00     0.00    1 1.0400000    -6.73183   13.80   1   1.100   0.900     0.00     0.00 0  0
   1690 2      0.00     0.00      0.00     0.00    2 1.0100000     6.76415   13.80   1   1.100   0.900     0.00     0.00 0  0
   1691 2      0.00     0.00      0.00     0.00    2 1.0100000     6.76415   13.80   1   1.100   0.900     0.00     0.00 0  0
   1692 2      0.00     0.00      0.00     0.00    2 1.0100000     6.73016   13.80   1   1.100   0.900     0.00     0.00 0  0
   1693 2      0.00     0.00      0.00     0.00    2 1.0100000     6.73016   13.80   1   1.100   0.900     0.00     0.00 0  0
   1694 2      0.00     0.00      0.00     0.00    1 1.0400000     3.29124   13.80   1   1.100   0.900     0.00     0.00 0  0
   1695 2      0.00     0.00      0.00     0.00    1 1.0400000     0.43450   13.80   1   1.100   0.900     0.00     0.00 0  0
   1696 2      0.00     0.00      0.00     0.00    1 1.0400000     5.79487   13.80   1   1.100   0.900     0.00     0.00 0  0
   1697 2      0.00     0.00      0.00     0.00    1 1.0400000     5.86104   13.80   1   1.100   0.900     0.00     0.00 0  0
   1698 2      0.00     0.00      0.00     0.00    4 1.0112569   -17.56871   13.80   1   1.100   0.900     0.00     0.00 0  0
   1699 2      0.00     0.00      0.00     0.00    1 1.0400000   -16.87721   13.80   1   1.100   0.900     0.00     0.00 0  0
   1700 2      0.00     0.00      0.00     0.00    1 1.0374230   -14.42986   13.80   1   1.100   0.900     0.00     0.00 0  0
   1701 2      0.00     0.00      0.00     0.00    1 1.0400000    -3.31575   13.80   1   1.100   0.900     0.00     0.00 0  0
   1702 2      0.00     0.00      0.00     0.00    1 1.0400000    -3.10887   13.80   1   1.100   0.900     0.00     0.00 0  0
   1703 2      0.00     0.00      0.00     0.00    1 1.0400000   -10.33517   13.80   1   1.100   0.900     0.00     0.00 0  0
   1704 2      0.00     0.00      0.00     0.00    5 1.0400000    -8.76359   13.80   1   1.100   0.900     0.00     0.00 0  0
   1705 2      0.00     0.00      0.00     0.00    5 1.0400000    -9.52262   13.80   1   1.100   0.900     0.00     0.00 0  0
   1706 2      0.00     0.00      0.00     0.00    5 1.0400000     7.48382   13.80   1   1.100   0.900     0.00     0.00 0  0
   1707 2      0.00     0.00      0.00     0.00    7 1.0400000   -24.05674   13.80   1   1.100   0.900     0.00     0.00 0  0
   1708 2      0.00     0.00      0.00     0.00    7 1.0400000   -28.99715   13.80   1   1.100   0.900     0.00     0.00 0  0
   1709 2      0.00     0.00      0.00     0.00    7 1.0400000   -23.77349   13.80   1   1.100   0.900     0.00     0.00 0  0
   1710 2      0.00     0.00      0.00     0.00    7 1.0400000   -22.69045   13.80   1   1.100   0.900     0.00     0.00 0  0
   1711 2      0.00     0.00      0.00     0.00    7 1.0400000   -22.73929   13.80   1   1.100   0.900     0.00     0.00 0  0
   1712 2      0.00     0.00      0.00     0.00    7 1.0400000   -23.57721   13.80   1   1.100   0.900     0.00     0.00 0  0
   1713 2      0.00     0.00      0.00     0.00    7 1.0400000   -21.04158   13.80   1   1.100   0.900     0.00     0.00 0  0
   1714 2      0.00     0.00      0.00     0.00    7 1.0322061   -20.77000   13.80   1   1.100   0.900     0.00     0.00 0  0
   1715 2      0.00     0.00      0.00     0.00    7 1.0400000   -21.12900   13.80   1   1.100   0.900     0.00     0.00 0  0
   1716 2      0.00     0.00      0.00     0.00    7 1.0400000   -24.55549   13.80   1   1.100   0.900     0.00     0.00 0  0
   1717 2      0.00     0.00      0.00     0.00    7 1.0400000   -24.55549   13.80   1   1.100   0.900     0.00     0.00 0  0
   1718 2      0.00     0.00      0.00     0.00    7 1.0400000   -24.55549   13.80   1   1.100   0.900     0.00     0.00 0  0
   1719 2      0.00     0.00      0.00     0.00    7 1.0258987   -24.16940   13.80   1   1.100   0.900     0.00     0.00 0  0
   1720 2      0.00     0.00      0.00     0.00    7 1.0400000   -24.55549   13.80   1   1.100   0.900     0.00     0.00 0  0
   1721 2      0.00     0.00      0.00     0.00    7 1.0400000   -21.84691   13.80   1   1.100   0.900     0.00     0.00 0  0
   1722 2      0.00     0.00      0.00     0.00    7 1.0400000   -21.80762   13.80   1   1.100   0.900     0.00     0.00 0  0
   1723 2      0.00     0.00      0.00     0.00    7 1.0400000   -22.59917   13.80   1   1.100   0.900     0.00     0.00 0  0
   1724 2      0.00     0.00      0.00     0.00    7 1.0277322   -21.25937   13.80   1   1.100   0.900     0.00     0.00 0  0
   1725 2      0.00     0.00      0.00     0.00    7 1.0400000   -28.99615   13.80   1   1.100   0.900     0.00     0.00 0  0
   1726 2      0.00     0.00      0.00     0.00    7 1.0400000   -28.99615   13.80   1   1.100   0.900     0.00     0.00 0  0
   1727 2      0.00     0.00      0.00     0.00    3 1.0400000   -17.33459   13.80   1   1.100   0.900     0.00     0.00 0  0
   1728 2      0.00     0.00      0.00     0.00    3 1.0400000   -19.80420   13.80   1   1.100   0.900     0.00     0.00 0  0
   1729 2      0.00     0.00      0.00     0.00    3 1.0400000   -19.83676   13.80   1   1.100   0.900     0.00     0.00 0  0
   1730 2      0.00     0.00      0.00     0.00    4 1.0400000   -12.23778   13.80   1   1.100   0.900     0.00     0.00 0  0
   1731 2      0.00     0.00      0.00     0.00    4 1.0400000   -15.13696   13.80   1   1.100   0.900     0.00     0.00 0  0
   1732 2      0.00     0.00      0.00     0.00    4 1.0400000   -15.51460   13.80   1   1.100   0.900     0.00     0.00 0  0
   1733 2      0.00     0.00      0.00     0.00    4 1.0400000   -12.94422   13.80   1   1.100   0.900     0.00     0.00 0  0
   1734 2      0.00     0.00      0.00     0.00    4 1.0400000   -12.94422   13.80   1   1.100   0.900     0.00     0.00 0  0
   1735 2      0.00     0.00      0.00     0.00    8 1.0400000   -10.98727   13.80   1   1.100   0.900     0.00     0.00 0  0
   1736 2      0.00     0.00      0.00     0.00    8 1.0400000   -12.44928   13.80   1   1.100   0.900     0.00     0.00 0  0
   1737 2      0.00     0.00      0.00     0.00    8 1.0400000   -14.53916   13.80   1   1.100   0.900     0.00     0.00 0  0
   1738 2      0.00     0.00      0.00     0.00    8 1.0400000   -21.67172   13.80   1   1.100   0.900     0.00     0.00 0  0
   1739 2      0.00     0.00      0.00     0.00    4 1.0360730   -18.93464   13.80   1   1.100   0.900     0.00     0.00 0  0
   1740 2      0.00     0.00      0.00     0.00    4 1.0400000   -14.11067   13.80   1   1.100   0.900     0.00     0.00 0  0
   1741 2      0.00     0.00      0.00     0.00    4 1.0400000   -14.15780   13.80   1   1.100   0.900     0.00     0.00 0  0
   1742 2      0.00     0.00      0.00     0.00    4 1.0400000   -15.51971   13.80   1   1.100   0.900     0.00     0.00 0  0
   1743 2      0.00     0.00      0.00     0.00    4 1.0400000   -15.70768   13.80   1   1.100   0.900     0.00     0.00 0  0
   1744 2      0.00     0.00      0.00     0.00    4 1.0400000   -18.59798   13.80   1   1.100   0.900     0.00     0.00 0  0
   1745 2      0.00     0.00      0.00     0.00    8 1.0400000   -13.48120   13.80   1   1.100   0.900     0.00     0.00 0  0
   1746 2      0.00     0.00      0.00     0.00    8 1.0400000   -12.14601   13.80   1   1.100   0.900     0.00     0.00 0  0
   1747 2      0.00     0.00      0.00     0.00    8 1.0400000   -13.11465   13.80   1   1.100   0.900     0.00     0.00 0  0
   1748 2      0.00     0.00      0.00     0.00    8 1.0400000   -20.62019   13.80   1   1.100   0.900     0.00     0.00 0  0
   1749 2      0.00     0.00      0.00     0.00    8 1.0400000   -13.07615   13.80   1   1.100   0.900     0.00     0.00 0  0
   1750 2      0.00     0.00      0.00     0.00    8 1.0400000   -12.40213   13.80   1   1.100   0.900     0.00     0.00 0  0
   1751 2      0.00     0.00      0.00     0.00    8 1.0400000   -20.07698   13.80   1   1.100   0.900     0.00     0.00 0  0
   1752 2      0.00     0.00      0.00     0.00    8 1.0400000   -17.95404   13.80   1   1.100   0.900     0.00     0.00 0  0
   1753 2      0.00     0.00      0.00     0.00    8 1.0400000   -17.52345   13.80   1   1.100   0.900     0.00     0.00 0  0
   1754 2      0.00     0.00      0.00     0.00    4 1.0400000   -14.68580   13.80   1   1.100   0.900     0.00     0.00 0  0
   1755 2      0.00     0.00      0.00     0.00    4 1.0400000   -14.68580   13.80   1   1.100   0.900     0.00     0.00 0  0
   1756 2      0.00     0.00      0.00     0.00    4 1.0400000   -14.64748   13.80   1   1.100   0.900     0.00     0.00 0  0
   1757 2      0.00     0.00      0.00     0.00    4 1.0400000   -16.47624   13.80   1   1.100   0.900     0.00     0.00 0  0
   1758 2      0.00     0.00      0.00     0.00    4 1.0400000   -14.02733   13.80   1   1.100   0.900     0.00     0.00 0  0
   1759 2      0.00     0.00      0.00     0.00    4 1.0400000   -13.98901   13.80   1   1.100   0.900     0.00     0.00 0  0
   1760 2      0.00     0.00      0.00     0.00    4 1.0400000   -15.54891   13.80   1   1.100   0.900     0.00     0.00 0  0
   1761 2      0.00     0.00      0.00     0.00    4 1.0400000   -15.51050   13.80   1   1.100   0.900     0.00     0.00 0  0
   1762 2      0.00     0.00      0.00     0.00    4 1.0400000   -16.29410   13.80   1   1.100   0.900     0.00     0.00 0  0
   1763 2      0.00     0.00      0.00     0.00    4 1.0400000   -16.39527   13.80   1   1.100   0.900     0.00     0.00 0  0
   1764 2      0.00     0.00      0.00     0.00    4 1.0400000   -20.19511   13.80   1   1.100   0.900     0.00     0.00 0  0
   1765 2      0.00     0.00      0.00     0.00    8 1.0400000   -20.81686   13.80   1   1.100   0.900     0.00     0.00 0  0
   1766 2      0.00     0.00      0.00     0.00    8 1.0400000   -20.81686   13.80   1   1.100   0.900     0.00     0.00 0  0
   1767 2      0.00     0.00      0.00     0.00    8 1.0347873   -20.57495   13.80   1   1.100   0.900     0.00     0.00 0  0
   1768 2      0.00     0.00      0.00     0.00    2 1.0107583    28.21663   13.80   1   1.100   0.900     0.00     0.00 0  0
   1769 2      0.00     0.00      0.00     0.00    2 1.0107583    28.21663   13.80   1   1.100   0.900     0.00     0.00 0  0
   1770 2      0.00     0.00      0.00     0.00    2 1.0184851    13.57235   13.80   1   1.100   0.900     0.00     0.00 0  0
   1771 2      0.00     0.00      0.00     0.00    6 1.0228718    18.69579   13.80   1   1.100   0.900     0.00     0.00 0  0
   1772 2      0.00     0.00      0.00     0.00    1 1.0400000     8.66758   13.80   1   1.100   0.900     0.00     0.00 0  0
   1773 2      0.00     0.00      0.00     0.00    2 1.0212820    10.24737   13.80   1   1.100   0.900     0.00     0.00 0  0
   1774 2      0.00     0.00      0.00     0.00    2 1.0251399    10.20320   13.80   1   1.100   0.900     0.00     0.00 0  0
   1775 2      0.00     0.00      0.00     0.00    2 1.0255071    10.79569   13.80   1   1.100   0.900     0.00     0.00 0  0
   1776 2      0.00     0.00      0.00     0.00    2 1.0243314    11.24255   13.80   1   1.100   0.900     0.00     0.00 0  0
   1777 2      0.00     0.00      0.00     0.00    5 1.0400000     7.79845   13.80   1   1.100   0.900     0.00     0.00 0  0
   1778 2      0.00     0.00      0.00     0.00    5 1.0400000     7.79845   13.80   1   1.100   0.900     0.00     0.00 0  0
   1779 2      0.00     0.00      0.00     0.00    5 1.0400000     7.82328   13.80   1   1.100   0.900     0.00     0.00 0  0
   1780 2      0.00     0.00      0.00     0.00    6 1.0162382    20.21960   13.80   1   1.100   0.900     0.00     0.00 0  0
   1781 2      0.00     0.00      0.00     0.00    6 1.0100000    23.92894   13.80   1   1.100   0.900     0.00     0.00 0  0
   1782 2      0.00     0.00      0.00     0.00    6 1.0100000    23.92894   13.80   1   1.100   0.900     0.00     0.00 0  0
   1783 1      0.00     0.00      0.00     0.00    2 1.0094096    -8.06587  345.00   1   1.100   0.900     0.00     0.00 0  0
   1784 1      0.00     0.00      0.00     0.00    1 1.0073668   -10.86476  345.00   1   1.100   0.900     0.00     0.00 0  0
   1785 1      0.00     0.00      0.00     0.00    1 1.0049091   -12.53386  345.00   1   1.100   0.900     0.00     0.00 0  0
   1786 1      0.00     0.00      0.00     0.00    1 1.0023808   -12.06382  345.00   1   1.100   0.900     0.00     0.00 0  0
   1787 1      0.00     0.00      0.00     0.00    1 1.0195727    -8.90342  345.00   1   1.100   0.900     0.00     0.00 0  0
   1788 1      0.00     0.00      0.00     0.00    1 1.0291990    -3.50845  345.00   1   1.100   0.900     0.00     0.00 0  0
   1789 1      0.00     0.00      0.00     0.00    3 1.0365950   -10.59281  345.00   1   1.100   0.900     0.00     0.00 0  0
   1790 1      0.00     0.00      0.00     0.00    3 1.0329710   -11.26682  345.00   1   1.100   0.900     0.00     0.00 0  0
   1791 1      0.00     0.00      0.00     0.00    3 1.0363712   -17.33771  345.00   1   1.100   0.900     0.00     0.00 0  0
   1792 1      0.00     0.00      0.00     0.00    3 1.0373208   -12.19532  345.00   1   1.100   0.900     0.00     0.00 0  0
   1793 1      0.00     0.00      0.00     0.00    3 1.0376381    -8.51080  345.00   1   1.100   0.900     0.00     0.00 0  0
   1794 1      0.00     0.00      0.00     0.00    3 1.0386847    -9.69436  345.00   1   1.100   0.900     0.00     0.00 0  0
   1795 1      0.00     0.00      0.00     0.00    3 1.0361862   -11.91972  345.00   1   1.100   0.900     0.00     0.00 0  0
   1796 1      0.00     0.00      0.00     0.00    1 1.0147174    -9.03785  345.00   1   1.100   0.900     0.00     0.00 0  0
   1797 1      0.00     0.00      0.00     0.00    1 1.0210504    -6.08258  345.00   1   1.100   0.900     0.00     0.00 0  0
   1798 1      0.00     0.00      0.00     0.00    1 1.0155111    -7.58517  345.00   1   1.100   0.900     0.00     0.00 0  0
   1799 1      0.00     0.00      0.00     0.00    1 1.0086156   -10.55575  345.00   1   1.100   0.900     0.00     0.00 0  0
   1800 1      0.00     0.00      0.00     0.00    2 1.0111627     5.14174  345.00   1   1.100   0.900     0.00     0.00 0  0
   1801 1      0.00     0.00      0.00     0.00    1 1.0276493    -3.34509  345.00   1   1.100   0.900     0.00     0.00 0  0
   1802 1      0.00     0.00      0.00     0.00    1 1.0292021     1.93756  345.00   1   1.100   0.900     0.00     0.00 0  0
   1803 1      0.00     0.00      0.00     0.00    1 1.0257999    -7.24749  345.00   1   1.100   0.900     0.00     0.00 0  0
   1804 1      0.00     0.00      0.00     0.00    1 1.0316553    -6.87934  345.00   1   1.100   0.900     0.00     0.00 0  0
   1805 1      0.00     0.00      0.00     0.00    1 1.0337819   -14.10083  345.00   1   1.100   0.900     0.00     0.00 0  0
   1806 1      0.00     0.00      0.00     0.00    5 1.0315685   -10.18303  345.00   1   1.100   0.900     0.00     0.00 0  0
   1807 1      0.00     0.00      0.00     0.00    5 1.0316515   -10.99767  345.00   1   1.100   0.900     0.00     0.00 0  0
   1808 1      0.00     0.00      0.00     0.00    5 1.0345133     6.00889  345.00   1   1.100   0.900     0.00     0.00 0  0
   1809 1      0.00     0.00      0.00     0.00    7 1.0196537   -26.39358  345.00   1   1.100   0.900     0.00     0.00 0  0
   1810 1      0.00     0.00      0.00     0.00    7 1.0193646   -26.11059  345.00   1   1.100   0.900     0.00     0.00 0  0
   1811 1      0.00     0.00      0.00     0.00    7 1.0182517   -24.98877  345.00   1   1.100   0.900     0.00     0.00 0  0
   1812 1      0.00     0.00      0.00     0.00    7 1.0320972   -23.36751  345.00   1   1.100   0.900     0.00     0.00 0  0
   1813 1      0.00     0.00      0.00     0.00    7 1.0258023   -26.79895  345.00   1   1.100   0.900     0.00     0.00 0  0
   1814 1      0.00     0.00      0.00     0.00    7 1.0306667   -24.13479  345.00   1   1.100   0.900     0.00     0.00 0  0
   1815 1      0.00     0.00      0.00     0.00    7 1.0251773   -24.84313  345.00   1   1.100   0.900     0.00     0.00 0  0
   1816 1      0.00     0.00      0.00     0.00    7 1.0276321   -23.87954  345.00   1   1.100   0.900     0.00     0.00 0  0
   1817 1      0.00     0.00      0.00     0.00    3 1.0320543   -18.83896  345.00   1   1.100   0.900     0.00     0.00 0  0
   1818 1      0.00     0.00      0.00     0.00    3 1.0288948   -21.34135  345.00   1   1.100   0.900     0.00     0.00 0  0
   1819 1      0.00     0.00      0.00     0.00    4 1.0398638   -14.49542  345.00   1   1.100   0.900     0.00     0.00 0  0
   1820 1      0.00     0.00      0.00     0.00    4 1.0388111   -17.68852  345.00   1   1.100   0.900     0.00     0.00 0  0
   1821 1      0.00     0.00      0.00     0.00    4 1.0405626   -15.11689  345.00   1   1.100   0.900     0.00     0.00 0  0
   1822 1      0.00     0.00      0.00     0.00    8 1.0401447   -12.58398  345.00   1   1.100   0.900     0.00     0.00 0  0
   1823 1      0.00     0.00      0.00     0.00    8 1.0366458   -13.98663  345.00   1   1.100   0.900     0.00     0.00 0  0
   1824 1      0.00     0.00      0.00     0.00    8 1.0370786   -16.07647  345.00   1   1.100   0.900     0.00     0.00 0  0
   1825 1      0.00     0.00      0.00     0.00    4 1.0271755   -16.34013  345.00   1   1.100   0.900     0.00     0.00 0  0
   1826 1      0.00     0.00      0.00     0.00    4 1.0205605   -17.79297  345.00   1   1.100   0.900     0.00     0.00 0  0
   1827 1      0.00     0.00      0.00     0.00    4 1.0141981   -17.89961  345.00   1   1.100   0.900     0.00     0.00 0  0
   1828 1      0.00     0.00      0.00     0.00    8 1.0384340   -15.07819  345.00   1   1.100   0.900     0.00     0.00 0  0
   1829 1      0.00     0.00      0.00     0.00    8 1.0401565   -13.68300  345.00   1   1.100   0.900     0.00     0.00 0  0
   1830 1      0.00     0.00      0.00     0.00    8 1.0386068   -14.71161  345.00   1   1.100   0.900     0.00     0.00 0  0
   1831 1      0.00     0.00      0.00     0.00    8 1.0383928   -14.61333  345.00   1   1.100   0.900     0.00     0.00 0  0
   1832 1      0.00     0.00      0.00     0.00    8 1.0401062   -13.99885  345.00   1   1.100   0.900     0.00     0.00 0  0
   1833 1      0.00     0.00      0.00     0.00    8 1.0274945   -21.67572  345.00   1   1.100   0.900     0.00     0.00 0  0
   1834 1      0.00     0.00      0.00     0.00    8 1.0298558   -19.49209  345.00   1   1.100   0.900     0.00     0.00 0  0
   1835 1      0.00     0.00      0.00     0.00    8 1.0325781   -19.06121  345.00   1   1.100   0.900     0.00     0.00 0  0
   1836 1      0.00     0.00      0.00     0.00    4 1.0285240   -16.91421  345.00   1   1.100   0.900     0.00     0.00 0  0
   1837 1      0.00     0.00      0.00     0.00    4 1.0285100   -16.25576  345.00   1   1.100   0.900     0.00     0.00 0  0
   1838 1      0.00     0.00      0.00     0.00    4 1.0264370   -17.77893  345.00   1   1.100   0.900     0.00     0.00 0  0
   1839 1      0.00     0.00      0.00     0.00    4 1.0219197   -18.48029  345.00   1   1.100   0.900     0.00     0.00 0  0
   1840 1      0.00     0.00      0.00     0.00    4 1.0195700   -18.58320  345.00   1   1.100   0.900     0.00     0.00 0  0
   1841 1      0.00     0.00      0.00     0.00    2 1.0154702    26.63113  345.00   1   1.100   0.900     0.00     0.00 0  0
   1842 1      0.00     0.00      0.00     0.00    2 1.0231554    12.01070  345.00   1   1.100   0.900     0.00     0.00 0  0
   1843 1      0.00     0.00      0.00     0.00    6 1.0324001    16.93930  345.00   1   1.100   0.900     0.00     0.00 0  0
   1844 1      0.00     0.00      0.00     0.00    1 1.0362838     4.90756  345.00   1   1.100   0.900     0.00     0.00 0  0
   1845 1      0.00     0.00      0.00     0.00    2 1.0297750     8.66167  345.00   1   1.100   0.900     0.00     0.00 0  0
   1846 1      0.00     0.00      0.00     0.00    2 1.0301403     9.25525  345.00   1   1.100   0.900     0.00     0.00 0  0
   1847 1      0.00     0.00      0.00     0.00    5 1.0368649     6.34844  345.00   1   1.100   0.900     0.00     0.00 0  0
   1848 1      0.00     0.00      0.00     0.00    6 1.0209300    18.50503  345.00   1   1.100   0.900     0.00     0.00 0  0
   1849 1      0.00     0.00      0.00     0.00    7 1.0281265   -24.41312  345.00   1   1.100   0.900     0.00     0.00 0  0
   1850 1      0.00     0.00      0.00     0.00    7 1.0331197   -22.01976  345.00   1   1.100   0.900     0.00     0.00 0  0
   1851 1      0.00     0.00      0.00     0.00    3 1.0290856   -19.67785  345.00   1   1.100   0.900     0.00     0.00 0  0
   1852 1      0.00     0.00      0.00     0.00    8 1.0362469   -13.54822  345.00   1   1.100   0.900     0.00     0.00 0  0
   1853 1      0.00     0.00      0.00     0.00    6 1.0247159    11.73377  345.00   1   1.100   0.900     0.00     0.00 0  0
   1854 1      0.00     0.00      0.00     0.00    7 1.0289479   -23.77905  345.00   1   1.100   0.900     0.00     0.00 0  0
   1855 1      0.00     0.00      0.00     0.00    6 1.0233514    17.66514  345.00   1   1.100   0.900     0.00     0.00 0  0
   1856 1      0.00     0.00      0.00     0.00    4 1.0343114   -17.01351  345.00   1   1.100   0.900     0.00     0.00 0  0
   1857 1      0.00     0.00      0.00     0.00    6 1.0094508    16.90864  345.00   1   1.100   0.900     0.00     0.00 0  0
   1858 1      0.00     0.00      0.00     0.00    6 1.0233619    18.12769  345.00   1   1.100   0.900     0.00     0.00 0  0
   1859 1      0.00     0.00      0.00     0.00    8 1.0378641   -15.51356  345.00   1   1.100   0.900     0.00     0.00 0  0
   1860 1      0.00     0.00      0.00     0.00    1 1.0229984    -3.48454  345.00   1   1.100   0.900     0.00     0.00 0  0
   1861 1      0.00     0.00      0.00     0.00    7 1.0268767   -24.26212  345.00   1   1.100   0.900     0.00     0.00 0  0
   1862 1      0.00     0.00      0.00     0.00    8 1.0351172   -15.71059  345.00   1   1.100   0.900     0.00     0.00 0  0
   1863 1      0.00     0.00      0.00     0.00    3 1.0299121   -20.47571  345.00   1   1.100   0.900     0.00     0.00 0  0
   1864 1      0.00     0.00      0.00     0.00    5 1.0398892    10.01331  345.00   1   1.100   0.900     0.00     0.00 0  0
   1865 1      0.00     0.00      0.00     0.00    5 1.0387212     8.78700  345.00   1   1.100   0.900     0.00     0.00 0  0
   1866 1      0.00     0.00      0.00     0.00    7 1.0383033   -20.83945  345.00   1   1.100   0.900     0.00     0.00 0  0
   1867 1      0.00     0.00      0.00     0.00    5 1.0332748     9.51429  345.00   1   1.100   0.900     0.00     0.00 0  0
   1868 1      0.00     0.00      0.00     0.00    4 1.0236392   -17.94652  345.00   1   1.100   0.900     0.00     0.00 0  0
   1869 1      0.00     0.00      0.00     0.00    5 1.0398572    12.79198  345.00   1   1.100   0.900     0.00     0.00 0  0
   1870 1      0.00     0.00      0.00     0.00    2 1.0173903    26.04804  345.00   1   1.100   0.900     0.00     0.00 0  0
   1871 1      0.00     0.00      0.00     0.00    5 1.0371450     4.90433  345.00   1   1.100   0.900     0.00     0.00 0  0
   1872 1      0.00     0.00      0.00     0.00    1 1.0228338     0.64646  345.00   1   1.100   0.900     0.00     0.00 0  0
   1873 1      0.00     0.00      0.00     0.00    6 1.0171903    19.94601  345.00   1   1.100   0.900     0.00     0.00 0  0
   1874 1      0.00     0.00      0.00     0.00    1 1.0281130    -4.03180  345.00   1   1.100   0.900     0.00     0.00 0  0
   1875 1      0.00     0.00      0.00     0.00    6 1.0248230    10.91242  345.00   1   1.100   0.900     0.00     0.00 0  0
   1876 1      0.00     0.00      0.00     0.00    5 1.0401127    11.02154  345.00   1   1.100   0.900     0.00     0.00 0  0
   1877 1      0.00     0.00      0.00     0.00    8 1.0377619   -13.55073  345.00   1   1.100   0.900     0.00     0.00 0  0
   1878 1      0.00     0.00      0.00     0.00    8 1.0291580   -19.74473  345.00   1   1.100   0.900     0.00     0.00 0  0
   1879 1      0.00     0.00      0.00     0.00    6 1.0350204    16.65612  345.00   1   1.100   0.900     0.00     0.00 0  0
   1880 1      0.00     0.00      0.00     0.00    2 1.0181799    27.61694  345.00   1   1.100   0.900     0.00     0.00 0  0
   1881 1      0.00     0.00      0.00     0.00    4 1.0357339   -17.51042  345.00   1   1.100   0.900     0.00     0.00 0  0
   1882 1      0.00     0.00      0.00     0.00    8 1.0251569   -16.74998  345.00   1   1.100   0.900     0.00     0.00 0  0
   1883 1      0.00     0.00      0.00     0.00    5 1.0289275    -0.65007  345.00   1   1.100   0.900     0.00     0.00 0  0
   1884 1      0.00     0.00      0.00     0.00    7 1.0378853   -16.68117  345.00   1   1.100   0.900     0.00     0.00 0  0
   1885 1      0.00     0.00      0.00     0.00    1 1.0092118   -12.19337  345.00   1   1.100   0.900     0.00     0.00 0  0
   1886 1      0.00     0.00      0.00     0.00    8 1.0115868   -22.91548  345.00   1   1.100   0.900     0.00     0.00 0  0
   1887 1      0.00     0.00      0.00     0.00    7 1.0142160   -25.45579  345.00   1   1.100   0.900     0.00     0.00 0  0
   1888 1      0.00     0.00      0.00     0.00    8 1.0174316   -21.46204  345.00   1   1.100   0.900     0.00     0.00 0  0
   1889 1      0.00     0.00      0.00     0.00    7 1.0237394   -22.45425  345.00   1   1.100   0.900     0.00     0.00 0  0
   1890 1      0.00     0.00      0.00     0.00    1 1.0021333   -11.76946  345.00   1   1.100   0.900     0.00     0.00 0  0
   1891 1      0.00     0.00      0.00     0.00    7 1.0247753   -26.65786  345.00   1   1.100   0.900     0.00     0.00 0  0
   1892 1      0.00     0.00      0.00     0.00    5 1.0303209     2.28596  345.00   1   1.100   0.900     0.00     0.00 0  0
   1893 1      0.00     0.00      0.00     0.00    4 1.0236282   -18.13693  345.00   1   1.100   0.900     0.00     0.00 0  0
   1894 1      0.00     0.00      0.00     0.00    6 1.0311076    17.90292  345.00   1   1.100   0.900     0.00     0.00 0  0
   1895 1      0.00     0.00      0.00     0.00    1 1.0000543   -12.96106  345.00   1   1.100   0.900     0.00     0.00 0  0
   1896 1      0.00     0.00      0.00     0.00    3 1.0328051   -13.63096  345.00   1   1.100   0.900     0.00     0.00 0  0
   1897 1      0.00     0.00      0.00     0.00    7 1.0279746   -26.46734  345.00   1   1.100   0.900     0.00     0.00 0  0
   1898 1      0.00     0.00      0.00     0.00    7 1.0264923   -26.29972  345.00   1   1.100   0.900     0.00     0.00 0  0
   1899 1      0.00     0.00      0.00     0.00    4 1.0178355   -18.10187  345.00   1   1.100   0.900     0.00     0.00 0  0
   1900 1      0.00     0.00      0.00     0.00    1 1.0025873    -9.57370  345.00   1   1.100   0.900     0.00     0.00 0  0
   1901 1      0.00     0.00      0.00     0.00    8 1.0383211   -14.91960  345.00   1   1.100   0.900     0.00     0.00 0  0
   1902 1      0.00     0.00      0.00     0.00    4 1.0152099   -17.46039  345.00   1   1.100   0.900     0.00     0.00 0  0
   1903 1      0.00     0.00      0.00     0.00    7 1.0237411   -26.90669  345.00   1   1.100   0.900     0.00     0.00 0  0
   1904 1      0.00     0.00      0.00     0.00    3 1.0291916   -19.65076  345.00   1   1.100   0.900     0.00     0.00 0  0
   1905 1      0.00     0.00      0.00     0.00    1 1.0171284    -6.94604  345.00   1   1.100   0.900     0.00     0.00 0  0
   1906 1      0.00     0.00      0.00     0.00    8 1.0209048   -21.02616  345.00   1   1.100   0.900     0.00     0.00 0  0
   1907 1      0.00     0.00      0.00     0.00    1 1.0307931    -7.86948  345.00   1   1.100   0.900     0.00     0.00 0  0
   1908 1      0.00     0.00      0.00     0.00    8 1.0323177   -14.10330  345.00   1   1.100   0.900     0.00     0.00 0  0
   1909 1      0.00     0.00      0.00     0.00    4 1.0190587   -18.41607  345.00   1   1.100   0.900     0.00     0.00 0  0
   1910 1      0.00     0.00      0.00     0.00    1 1.0243651    -7.45803  345.00   1   1.100   0.900     0.00     0.00 0  0
   1911 1      0.00     0.00      0.00     0.00    7 1.0192786   -25.82076  345.00   1   1.100   0.900     0.00     0.00 0  0
   1912 1      0.00     0.00      0.00     0.00    1 1.0318869     0.80766  345.00   1   1.100   0.900     0.00     0.00 0  0
   1913 1      0.00     0.00      0.00     0.00    7 1.0123302   -25.61650  345.00   1   1.100   0.900     0.00     0.00 0  0
   1914 1      0.00     0.00      0.00     0.00    1 1.0252675    -4.20119  345.00   1   1.100   0.900     0.00     0.00 0  0
   1915 1      0.00     0.00      0.00     0.00    7 1.0262798   -26.47959  345.00   1   1.100   0.900     0.00     0.00 0  0
   1916 1      0.00     0.00      0.00     0.00    1 1.0077277   -10.26271  345.00   1   1.100   0.900     0.00     0.00 0  0
   1917 1      0.00     0.00      0.00     0.00    2 1.0180061    25.55765  345.00   1   1.100   0.900     0.00     0.00 0  0
   1918 1      0.00     0.00      0.00     0.00    8 1.0255784   -21.82473  345.00   1   1.100   0.900     0.00     0.00 0  0
   1919 1      0.00     0.00      0.00     0.00    7 1.0133225   -25.06172  345.00   1   1.100   0.900     0.00     0.00 0  0
   1920 1      0.00     0.00      0.00     0.00    1 1.0064360   -11.52280  345.00   1   1.100   0.900     0.00     0.00 0  0
   1921 1      0.00     0.00      0.00     0.00    1 1.0055550   -12.36494  345.00   1   1.100   0.900     0.00     0.00 0  0
   1922 1      0.00     0.00      0.00     0.00    8 1.0106812   -22.34582  345.00   1   1.100   0.900     0.00     0.00 0  0
   1923 1      0.00     0.00      0.00     0.00    8 1.0152524   -21.81419  345.00   1   1.100   0.900     0.00     0.00 0  0
   1924 1      0.00     0.00      0.00     0.00    1 1.0081676   -12.29409  345.00   1   1.100   0.900     0.00     0.00 0  0
   1925 1      0.00     0.00      0.00     0.00    4 1.0129134   -18.52905  345.00   1   1.100   0.900     0.00     0.00 0  0
   1926 1      0.00     0.00      0.00     0.00    4 1.0235127   -18.18582  345.00   1   1.100   0.900     0.00     0.00 0  0
   1927 1      0.00     0.00      0.00     0.00    7 1.0115808   -25.22000  345.00   1   1.100   0.900     0.00     0.00 0  0
   1928 1      0.00     0.00      0.00     0.00    7 1.0328332   -22.40425  345.00   1   1.100   0.900     0.00     0.00 0  0
   1929 1      0.00     0.00      0.00     0.00    4 1.0273881   -21.31515  345.00   1   1.100   0.900     0.00     0.00 0  0
   1930 1      0.00     0.00      0.00     0.00    7 1.0118559   -25.59758  345.00   1   1.100   0.900     0.00     0.00 0  0
   1931 1      0.00     0.00      0.00     0.00    1 1.0184145    -6.71041  345.00   1   1.100   0.900     0.00     0.00 0  0
   1932 1      0.00     0.00      0.00     0.00    1 1.0036080   -11.49524  345.00   1   1.100   0.900     0.00     0.00 0  0
   1933 1      0.00     0.00      0.00     0.00    1 1.0104621   -11.78144  345.00   1   1.100   0.900     0.00     0.00 0  0
   1934 1      0.00     0.00      0.00     0.00    1 1.0103755   -11.91610  345.00   1   1.100   0.900     0.00     0.00 0  0
   1935 1      0.00     0.00      0.00     0.00    4 1.0183542   -18.56769  345.00   1   1.100   0.900     0.00     0.00 0  0
   1936 1      0.00     0.00      0.00     0.00    6 1.0245348    11.51822  345.00   1   1.100   0.900     0.00     0.00 0  0
   1937 1      0.00     0.00      0.00     0.00    1 1.0069585   -12.32939  345.00   1   1.100   0.900     0.00     0.00 0  0
   1938 1      0.00     0.00      0.00     0.00    8 1.0397097   -15.05510  345.00   1   1.100   0.900     0.00     0.00 0  0
   1939 1      0.00     0.00      0.00     0.00    7 1.0270342   -26.60734  345.00   1   1.100   0.900     0.00     0.00 0  0
   1940 1      0.00     0.00      0.00     0.00    4 1.0183338   -16.27512  345.00   1   1.100   0.900     0.00     0.00 0  0
   1941 1      0.00     0.00      0.00     0.00    4 1.0228962   -17.04474  345.00   1   1.100   0.900     0.00     0.00 0  0
   1942 1      0.00     0.00      0.00     0.00    2 1.0144077    -7.98013  345.00   1   1.100   0.900     0.00     0.00 0  0
   1943 1      0.00     0.00      0.00     0.00    8 1.0281412   -20.41279  345.00   1   1.100   0.900     0.00     0.00 0  0
   1944 1      0.00     0.00      0.00     0.00    5 1.0254766    -7.47182  345.00   1   1.100   0.900     0.00     0.00 0  0
   1945 1      0.00     0.00      0.00     0.00    1 1.0109394    -8.48636  345.00   1   1.100   0.900     0.00     0.00 0  0
   1946 1      0.00     0.00      0.00     0.00    7 1.0098993   -24.87065  345.00   1   1.100   0.900     0.00     0.00 0  0
   1947 1      0.00     0.00      0.00     0.00    1 1.0160167    -7.22989  345.00   1   1.100   0.900     0.00     0.00 0  0
   1948 1      0.00     0.00      0.00     0.00    1 1.0273592    -7.83348  345.00   1   1.100   0.900     0.00     0.00 0  0
   1949 1      0.00     0.00      0.00     0.00    1 1.0238744    -1.73254  345.00   1   1.100   0.900     0.00     0.00 0  0
   1950 1      0.00     0.00      0.00     0.00    5 1.0365704     5.52089  345.00   1   1.100   0.900     0.00     0.00 0  0
   1951 1      0.00     0.00      0.00     0.00    1 1.0011392   -11.89505  345.00   1   1.100   0.900     0.00     0.00 0  0
   1952 1      0.00     0.00      0.00     0.00    2 1.0099949    -9.22623  345.00   1   1.100   0.900     0.00     0.00 0  0
   1953 1      0.00     0.00      0.00     0.00    1 1.0189229    -6.43761  345.00   1   1.100   0.900     0.00     0.00 0  0
   1954 1      0.00     0.00      0.00     0.00    2 1.0248581    15.59613  345.00   1   1.100   0.900     0.00     0.00 0  0
   1955 1      0.00     0.00      0.00     0.00    8 1.0180921   -21.33531  345.00   1   1.100   0.900     0.00     0.00 0  0
   1956 1      0.00     0.00      0.00     0.00    4 1.0130278   -17.67903  345.00   1   1.100   0.900     0.00     0.00 0  0
   1957 1      0.00     0.00      0.00     0.00    1 1.0068995   -11.29797  345.00   1   1.100   0.900     0.00     0.00 0  0
   1958 1      0.00     0.00      0.00     0.00    4 1.0337953   -17.83920  345.00   1   1.100   0.900     0.00     0.00 0  0
   1959 1      0.00     0.00      0.00     0.00    1 0.9973531   -13.09481  345.00   1   1.100   0.900     0.00     0.00 0  0
   1960 1      0.00     0.00      0.00     0.00    4 1.0145729   -18.58660  345.00   1   1.100   0.900     0.00     0.00 0  0
   1961 1      0.00     0.00      0.00     0.00    4 1.0105232   -18.61617  345.00   1   1.100   0.900     0.00     0.00 0  0
   1962 1      0.00     0.00      0.00     0.00    7 1.0238453   -26.66730  345.00   1   1.100   0.900     0.00     0.00 0  0
   1963 1      0.00     0.00      0.00     0.00    7 1.0114904   -26.14049  345.00   1   1.100   0.900     0.00     0.00 0  0
   1964 1      0.00     0.00      0.00     0.00    1 1.0223103   -12.85805  345.00   1   1.100   0.900     0.00     0.00 0  0
   1965 1      0.00     0.00      0.00     0.00    1 1.0333704   -10.27497  345.00   1   1.100   0.900     0.00     0.00 0  0
   1966 1      0.00     0.00      0.00     0.00    7 1.0165727   -23.66922  345.00   1   1.100   0.900     0.00     0.00 0  0
   1967 1      0.00     0.00      0.00     0.00    7 1.0285040   -26.33351  345.00   1   1.100   0.900     0.00     0.00 0  0
   1968 1      0.00     0.00      0.00     0.00    7 1.0231898   -26.75143  345.00   1   1.100   0.900     0.00     0.00 0  0
   1969 1      0.00     0.00      0.00     0.00    7 1.0234806   -23.65694  345.00   1   1.100   0.900     0.00     0.00 0  0
   1970 1      0.00     0.00      0.00     0.00    8 1.0259069   -20.42122  345.00   1   1.100   0.900     0.00     0.00 0  0
   1971 1      0.00     0.00      0.00     0.00    4 1.0215572   -17.19693  345.00   1   1.100   0.900     0.00     0.00 0  0
   1972 1      0.00     0.00      0.00     0.00    8 1.0150960   -22.51806  345.00   1   1.100   0.900     0.00     0.00 0  0
   1973 1      0.00     0.00      0.00     0.00    5 1.0281914    -3.46898  345.00   1   1.100   0.900     0.00     0.00 0  0
   1974 1      0.00     0.00      0.00     0.00    4 1.0131123   -17.88071  345.00   1   1.100   0.900     0.00     0.00 0  0
   1975 1      0.00     0.00      0.00     0.00    3 1.0360661   -10.73241  345.00   1   1.100   0.900     0.00     0.00 0  0
   1976 1      0.00     0.00      0.00     0.00    6 1.0201603    19.20137  345.00   1   1.100   0.900     0.00     0.00 0  0
   1977 1      0.00     0.00      0.00     0.00    7 1.0116378   -25.72292  345.00   1   1.100   0.900     0.00     0.00 0  0
   1978 1      0.00     0.00      0.00     0.00    5 1.0389527     8.78426  345.00   1   1.100   0.900     0.00     0.00 0  0
   1979 1      0.00     0.00      0.00     0.00    4 1.0152018   -18.20306  345.00   1   1.100   0.900     0.00     0.00 0  0
   1980 1      0.00     0.00      0.00     0.00    4 1.0153780   -18.27561  345.00   1   1.100   0.900     0.00     0.00 0  0
   1981 1      0.00     0.00      0.00     0.00    4 1.0142527   -13.75293  345.00   1   1.100   0.900     0.00     0.00 0  0
   1982 1      0.00     0.00      0.00     0.00    7 1.0193862   -26.75667  345.00   1   1.100   0.900     0.00     0.00 0  0
   1983 1      0.00     0.00      0.00     0.00    7 1.0220402   -25.50431  345.00   1   1.100   0.900     0.00     0.00 0  0
   1984 1      0.00     0.00      0.00     0.00    1 1.0236539    -6.27441  345.00   1   1.100   0.900     0.00     0.00 0  0
   1985 1      0.00     0.00      0.00     0.00    2 1.0440346    14.49369  345.00   1   1.100   0.900     0.00     0.00 0  0
   1986 1      0.00     0.00      0.00     0.00    7 1.0372857   -16.87289  345.00   1   1.100   0.900     0.00     0.00 0  0
   1987 1      0.00     0.00      0.00     0.00    1 1.0114822    -8.41246  345.00   1   1.100   0.900     0.00     0.00 0  0
   1988 1      0.00     0.00      0.00     0.00    7 1.0231857   -26.67404  345.00   1   1.100   0.900     0.00     0.00 0  0
   1989 1      0.00     0.00      0.00     0.00    3 1.0319036   -11.62979  345.00   1   1.100   0.900     0.00     0.00 0  0
   1990 1      0.00     0.00      0.00     0.00    2 1.0245305    17.62200  345.00   1   1.100   0.900     0.00     0.00 0  0
   1991 1      0.00     0.00      0.00     0.00    1 1.0022479   -12.91953  345.00   1   1.100   0.900     0.00     0.00 0  0
   1992 1      0.00     0.00      0.00     0.00    5 1.0404857    15.00163  345.00   1   1.100   0.900     0.00     0.00 0  0
   1993 1      0.00     0.00      0.00     0.00    1 1.0074015   -11.16495  345.00   1   1.100   0.900     0.00     0.00 0  0
   1994 1      0.00     0.00      0.00     0.00    2 1.0357439    10.05662  345.00   1   1.100   0.900     0.00     0.00 0  0
   1995 1      0.00     0.00      0.00     0.00    8 1.0384842   -13.81394  345.00   1   1.100   0.900     0.00     0.00 0  0
   1996 1      0.00     0.00      0.00     0.00    7 1.0077388   -25.38032  345.00   1   1.100   0.900     0.00     0.00 0  0
   1997 1      0.00     0.00      0.00     0.00    7 1.0244042   -26.59051  345.00   1   1.100   0.900     0.00     0.00 0  0
   1998 1      0.00     0.00      0.00     0.00    2 1.0387634    17.62934  345.00   1   1.100   0.900     0.00     0.00 0  0
   1999 1      0.00     0.00      0.00     0.00    7 1.0247731   -25.18313  345.00   1   1.100   0.900     0.00     0.00 0  0
   2000 1      0.00     0.00      0.00     0.00    3 1.0278653   -12.87405  345.00   1   1.100   0.900     0.00     0.00 0  0
   2001 1      0.00     0.00      0.00     0.00    1 1.0123360   -10.53921  345.00   1   1.100   0.900     0.00     0.00 0  0
   2002 1      0.00     0.00      0.00     0.00    1 1.0007830   -12.89448  345.00   1   1.100   0.900     0.00     0.00 0  0
   2003 1      0.00     0.00      0.00     0.00    8 1.0377509   -20.10351  345.00   1   1.100   0.900     0.00     0.00 0  0
   2004 1      0.00     0.00      0.00     0.00    4 1.0226144   -18.02886  345.00   1   1.100   0.900     0.00     0.00 0  0
   2005 1      0.00     0.00      0.00     0.00    1 1.0035451   -12.17464  345.00   1   1.100   0.900     0.00     0.00 0  0
   2006 1      0.00     0.00      0.00     0.00    1 1.0097637   -12.09985  345.00   1   1.100   0.900     0.00     0.00 0  0
   2007 1      0.00     0.00      0.00     0.00    1 1.0306224     0.49279  345.00   1   1.100   0.900     0.00     0.00 0  0
];

%% generator data 
mpc.gen = [
      1   2150.61    373.72    894.24   -199.26  1.0400   2673.00 1   2430.00    729.00    729.00   2430.00   -199.26    894.24   -199.26    894.24 0 0 0 0  24.3000 0 0 0 0
   1502    161.77     46.52    170.58    -19.49  1.0400    335.06 1    304.60     91.38     91.38    304.60    -19.49    170.58    -19.49    170.58 0 0 0 0   3.0460 0 0 0 0
   1503    125.34     36.04    132.16    -15.10  1.0400    259.60 1    236.00     70.80     70.80    236.00    -15.10    132.16    -15.10    132.16 0 0 0 0   2.3600 0 0 0 0
   1504     93.68     26.94     98.78    -11.29  1.0400    194.04 1    176.40     52.92     52.92    176.40    -11.29     98.78    -11.29     98.78 0 0 0 0   1.7640 0 0 0 0
   1505    202.19     58.14    213.19    -24.36  1.0400    418.77 1    380.70    114.21    114.21    380.70    -24.36    213.19    -24.36    213.19 0 0 0 0   3.8070 0 0 0 0
   1506    447.44    124.10    392.60   -102.79  1.0400    926.75 1    842.50    252.75    252.75    842.50   -102.79    392.60   -102.79    392.60 0 0 0 0   8.4250 0 0 0 0
   1507     94.16     27.08     99.29    -11.35  1.0400    195.03 1    177.30     53.19     53.19    177.30    -11.35     99.29    -11.35     99.29 0 0 0 0   1.7730 0 0 0 0
   1508    202.77     58.31    213.81    -24.44  1.0400    419.98 1    381.80    114.54    114.54    381.80    -24.44    213.81    -24.44    213.81 0 0 0 0   3.8180 0 0 0 0
   1509      0.58      0.00      0.00      0.00  1.0100      1.65 1      1.50      0.45      0.45      1.50      0.00      0.00      0.00      0.00 0 0 0 0   0.0150 0 0 0 0
   1510     49.23      8.09     51.91     -5.93  1.0400    101.97 1     92.70     27.81     27.81     92.70     -5.93     51.91     -5.93     51.91 0 0 0 0   0.9270 0 0 0 0
   1511    360.13     59.17    379.74    -43.40  1.0400    745.91 1    678.10    203.43    203.43    678.10    -43.40    379.74    -43.40    379.74 0 0 0 0   6.7810 0 0 0 0
   1512    138.08     22.69    145.60    -16.64  1.0400    286.00 1    260.00     78.00     78.00    260.00    -16.64    145.60    -16.64    145.60 0 0 0 0   2.6000 0 0 0 0
   1513    264.43     43.45    278.82    -31.87  1.0400    547.69 1    497.90    149.37    149.37    497.90    -31.87    278.82    -31.87    278.82 0 0 0 0   4.9790 0 0 0 0
   1514      7.87      3.05     12.32     -1.41  1.0400     24.20 1     22.00      6.60      6.60     22.00     -1.41     12.32     -1.41     12.32 0 0 0 0   0.2200 0 0 0 0
   1515     17.92      6.95     28.06     -3.21  1.0400     55.11 1     50.10     15.03     15.03     50.10     -3.21     28.06     -3.21     28.06 0 0 0 0   0.5010 0 0 0 0
   1516     72.70     27.16     94.69    -24.79  1.0400    223.52 1    203.20     60.96     60.96    203.20    -24.79     94.69    -24.79     94.69 0 0 0 0   2.0320 0 0 0 0
   1517      8.78      0.00      0.00      0.00  1.0400     26.40 1     24.00      7.20      7.20     24.00      0.00      0.00      0.00      0.00 0 0 0 0   0.2400 0 0 0 0
   1518    157.96     19.42    241.92    -27.65  1.0400    475.20 1    432.00    129.60    129.60    432.00    -27.65    241.92    -27.65    241.92 0 0 0 0   4.3200 0 0 0 0
   1519    216.94     26.67    332.25    -37.97  1.0400    652.63 1    593.30    177.99    177.99    593.30    -37.97    332.25    -37.97    332.25 0 0 0 0   5.9330 0 0 0 0
   1520    267.00     32.83    408.91    -46.73  1.0400    803.22 1    730.20    219.06    219.06    730.20    -46.73    408.91    -46.73    408.91 0 0 0 0   7.3020 0 0 0 0
   1521     13.37     -4.94      7.31     -4.94  1.0100     37.73 1     34.30     10.29     10.29     34.30     -4.94      7.31     -4.94      7.31 0 0 0 0   0.3430 0 0 0 0
   1522     47.51    -17.55     25.96    -17.55  1.0100    134.09 1    121.90     36.57     36.57    121.90    -17.55     25.96    -17.55     25.96 0 0 0 0   1.2190 0 0 0 0
   1523     22.92     -8.47     12.52     -8.47  1.0100     64.68 1     58.80     17.64     17.64     58.80     -8.47     12.52     -8.47     12.52 0 0 0 0   0.5880 0 0 0 0
   1524     55.54    -20.52     30.35    -20.52  1.0100    156.75 1    142.50     42.75     42.75    142.50    -20.52     30.35    -20.52     30.35 0 0 0 0   1.4250 0 0 0 0
   1525    485.73    129.83    512.18    -58.53  1.0400   1006.06 1    914.60    274.38    274.38    914.60    -58.53    512.18    -58.53    512.18 0 0 0 0   9.1460 0 0 0 0
   1526    812.57    209.51    712.98   -186.66  1.0400   1683.00 1   1530.00    459.00    459.00   1530.00   -186.66    712.98   -186.66    712.98 0 0 0 0  15.3000 0 0 0 0
   1527    284.40     76.02    299.88    -34.27  1.0400    589.05 1    535.50    160.65    160.65    535.50    -34.27    299.88    -34.27    299.88 0 0 0 0   5.3550 0 0 0 0
   1528     13.65      3.65     14.39     -1.64  1.0400     28.27 1     25.70      7.71      7.71     25.70     -1.64     14.39     -1.64     14.39 0 0 0 0   0.2570 0 0 0 0
   1529      2.12      0.56      2.04     -0.44  1.0400      4.40 1      4.00      1.20      1.20      4.00     -0.44      2.04     -0.44      2.04 0 0 0 0   0.0400 0 0 0 0
   1530    108.35    -40.03     59.21    -40.03  1.0100    305.80 1    278.00     83.40     83.40    278.00    -40.03     59.21    -40.03     59.21 0 0 0 0   2.7800 0 0 0 0
   1531     29.23    -10.80     15.97    -10.80  1.0100     82.50 1     75.00     22.50     22.50     75.00    -10.80     15.97    -10.80     15.97 0 0 0 0   0.7500 0 0 0 0
   1532      2.50      1.08      1.08     -0.14  1.0400      3.08 1      2.80      0.84      0.84      2.80     -0.14      1.08     -0.14      1.08 0 0 0 0   0.0280 0 0 0 0
   1533      0.78      0.36      0.58     -0.07  1.0400      1.65 1      1.50      0.45      0.45      1.50     -0.07      0.58     -0.07      0.58 0 0 0 0   0.0150 0 0 0 0
   1534      1.24      0.58      0.92     -0.12  1.0400      2.64 1      2.40      0.72      0.72      2.40     -0.12      0.92     -0.12      0.92 0 0 0 0   0.0240 0 0 0 0
   1535      1.24      0.58      0.92     -0.12  1.0400      2.64 1      2.40      0.72      0.72      2.40     -0.12      0.92     -0.12      0.92 0 0 0 0   0.0240 0 0 0 0
   1536      3.10      1.49      2.30     -0.29  1.0400      6.60 1      6.00      1.80      1.80      6.00     -0.29      2.30     -0.29      2.30 0 0 0 0   0.0600 0 0 0 0
   1537      1.45      1.08      1.08     -0.14  1.0400      3.08 1      2.80      0.84      0.84      2.80     -0.14      1.08     -0.14      1.08 0 0 0 0   0.0280 0 0 0 0
   1538      1.86      1.38      1.38     -0.18  1.0400      3.96 1      3.60      1.08      1.08      3.60     -0.18      1.38     -0.18      1.38 0 0 0 0   0.0360 0 0 0 0
   1539      1.24      0.92      0.92     -0.12  1.0400      2.64 1      2.40      0.72      0.72      2.40     -0.12      0.92     -0.12      0.92 0 0 0 0   0.0240 0 0 0 0
   1540      1.24      0.92      0.92     -0.12  1.0400      2.64 1      2.40      0.72      0.72      2.40     -0.12      0.92     -0.12      0.92 0 0 0 0   0.0240 0 0 0 0
   1541     22.29      1.96     25.34     -3.23  1.0400     72.60 1     66.00     19.80     19.80     66.00     -3.23     25.34     -3.23     25.34 0 0 0 0   0.6600 0 0 0 0
   1542     11.52      2.61     12.10     -1.54  1.0400     34.65 1     31.50      9.45      9.45     31.50     -1.54     12.10     -1.54     12.10 0 0 0 0   0.3150 0 0 0 0
   1543      9.31      6.90      6.91     -0.88  1.0400     19.80 1     18.00      5.40      5.40     18.00     -0.88      6.91     -0.88      6.91 0 0 0 0   0.1800 0 0 0 0
   1544     55.83     41.40     41.47     -5.29  1.0400    118.80 1    108.00     32.40     32.40    108.00     -5.29     41.47     -5.29     41.47 0 0 0 0   1.0800 0 0 0 0
   1545     18.54     15.81     21.08     -2.69  1.0400     60.39 1     54.90     16.47     16.47     54.90     -2.69     21.08     -2.69     21.08 0 0 0 0   0.5490 0 0 0 0
   1546      5.07      4.32      5.76     -0.74  1.0400     16.50 1     15.00      4.50      4.50     15.00     -0.74      5.76     -0.74      5.76 0 0 0 0   0.1500 0 0 0 0
   1547     31.02     23.04     23.04     -2.94  1.0400     66.00 1     60.00     18.00     18.00     60.00     -2.94     23.04     -2.94     23.04 0 0 0 0   0.6000 0 0 0 0
   1548     22.75     16.90     16.90     -2.16  1.0400     48.40 1     44.00     13.20     13.20     44.00     -2.16     16.90     -2.16     16.90 0 0 0 0   0.4400 0 0 0 0
   1549    330.35     44.12    297.77    -77.96  1.0400    702.90 1    639.00    191.70    191.70    639.00    -77.96    297.77    -77.96    297.77 0 0 0 0   6.3900 0 0 0 0
   1550    307.60     42.51    333.20    -38.08  1.0400    654.50 1    595.00    178.50    178.50    595.00    -38.08    333.20    -38.08    333.20 0 0 0 0   5.9500 0 0 0 0
   1551    125.11      7.43    135.52    -15.49  1.0400    266.20 1    242.00     72.60     72.60    242.00    -15.49    135.52    -15.49    135.52 0 0 0 0   2.4200 0 0 0 0
   1552     32.16     -6.02     17.57    -11.88  1.0100     90.75 1     82.50     24.75     24.75     82.50    -11.88     17.57    -11.88     17.57 0 0 0 0   0.8250 0 0 0 0
   1553     62.56    -11.71     34.19    -23.11  1.0100    176.55 1    160.50     48.15     48.15    160.50    -23.11     34.19    -23.11     34.19 0 0 0 0   1.6050 0 0 0 0
   1554    449.32      3.64    645.57    -73.78  1.0100   1268.08 1   1152.80    345.84    345.84   1152.80    -73.78    645.57    -73.78    645.57 0 0 0 0  11.5280 0 0 0 0
   1555    223.34      1.81    320.88    -36.67  1.0100    630.30 1    573.00    171.90    171.90    573.00    -36.67    320.88    -36.67    320.88 0 0 0 0   5.7300 0 0 0 0
   1556     31.96    -11.81     17.47    -11.81  1.0100     90.20 1     82.00     24.60     24.60     82.00    -11.81     17.47    -11.81     17.47 0 0 0 0   0.8200 0 0 0 0
   1557     30.40    -11.23     16.61    -11.23  1.0100     85.80 1     78.00     23.40     23.40     78.00    -11.23     16.61    -11.23     16.61 0 0 0 0   0.7800 0 0 0 0
   1558     58.46    -21.60     31.95    -21.60  1.0100    165.00 1    150.00     45.00     45.00    150.00    -21.60     31.95    -21.60     31.95 0 0 0 0   1.5000 0 0 0 0
   1559     57.49    -21.24     31.42    -21.24  1.0100    162.25 1    147.50     44.25     44.25    147.50    -21.24     31.42    -21.24     31.42 0 0 0 0   1.4750 0 0 0 0
   1560     73.72      4.30     42.94    -29.03  1.0400    221.76 1    201.60     60.48     60.48    201.60    -29.03     42.94    -29.03     42.94 0 0 0 0   2.0160 0 0 0 0
   1561     73.50      4.29     42.81    -28.94  1.0400    221.10 1    201.00     60.30     60.30    201.00    -28.94     42.81    -28.94     42.81 0 0 0 0   2.0100 0 0 0 0
   1562    103.55      6.04     60.32    -40.78  1.0400    311.52 1    283.20     84.96     84.96    283.20    -40.78     60.32    -40.78     60.32 0 0 0 0   2.8320 0 0 0 0
   1563    107.09     25.14     25.56    -17.28  1.0400    132.00 1    120.00     36.00     36.00    120.00    -17.28     25.56    -17.28     25.56 0 0 0 0   1.2000 0 0 0 0
   1564    133.86     31.42     31.95    -21.60  1.0400    165.00 1    150.00     45.00     45.00    150.00    -21.60     31.95    -21.60     31.95 0 0 0 0   1.5000 0 0 0 0
   1565     68.74     15.16     40.04    -27.07  1.0400    206.80 1    188.00     56.40     56.40    188.00    -27.07     40.04    -27.07     40.04 0 0 0 0   1.8800 0 0 0 0
   1566      9.10      0.00      0.00      0.00  1.0400     27.39 1     24.90      7.47      7.47     24.90      0.00      0.00      0.00      0.00 0 0 0 0   0.2490 0 0 0 0
   1567     54.03     -2.45     34.08    -23.04  1.0400    176.00 1    160.00     48.00     48.00    160.00    -23.04     34.08    -23.04     34.08 0 0 0 0   1.6000 0 0 0 0
   1568     28.37     -1.29     17.89    -12.10  1.0400     92.40 1     84.00     25.20     25.20     84.00    -12.10     17.89    -12.10     17.89 0 0 0 0   0.8400 0 0 0 0
   1569      0.78      0.47      0.58     -0.07  1.0400      1.65 1      1.50      0.45      0.45      1.50     -0.07      0.58     -0.07      0.58 0 0 0 0   0.0150 0 0 0 0
   1570    101.49     32.32    107.02    -12.23  1.0400    210.21 1    191.10     57.33     57.33    191.10    -12.23    107.02    -12.23    107.02 0 0 0 0   1.9110 0 0 0 0
   1571    457.27    145.60    482.16    -55.10  1.0400    947.10 1    861.00    258.30    258.30    861.00    -55.10    482.16    -55.10    482.16 0 0 0 0   8.6100 0 0 0 0
   1572    238.99     76.10    252.00    -28.80  1.0400    495.00 1    450.00    135.00    135.00    450.00    -28.80    252.00    -28.80    252.00 0 0 0 0   4.5000 0 0 0 0
   1573     29.74      0.00      0.00      0.00  1.0400     61.60 1     56.00     16.80     16.80     56.00      0.00      0.00      0.00      0.00 0 0 0 0   0.5600 0 0 0 0
   1574     97.85     15.40    124.70    -32.65  1.0400    294.36 1    267.60     80.28     80.28    267.60    -32.65    124.70    -32.65    124.70 0 0 0 0   2.6760 0 0 0 0
   1575     40.78      0.00      0.00      0.00  1.0400    125.40 1    114.00     34.20     34.20    114.00      0.00      0.00      0.00      0.00 0 0 0 0   1.1400 0 0 0 0
   1576    162.24     55.88    211.33    -55.33  1.0400    498.85 1    453.50    136.05    136.05    453.50    -55.33    211.33    -55.33    211.33 0 0 0 0   4.5350 0 0 0 0
   1577     50.66     -0.37     31.95    -21.60  1.0400    165.00 1    150.00     45.00     45.00    150.00    -21.60     31.95    -21.60     31.95 0 0 0 0   1.5000 0 0 0 0
   1578     34.18     -0.25     21.56    -14.57  1.0400    111.32 1    101.20     30.36     30.36    101.20    -14.57     21.56    -14.57     21.56 0 0 0 0   1.0120 0 0 0 0
   1579     12.66     -0.09      7.99     -5.40  1.0400     41.25 1     37.50     11.25     11.25     37.50     -5.40      7.99     -5.40      7.99 0 0 0 0   0.3750 0 0 0 0
   1580     30.90     -0.22     19.49    -13.18  1.0400    100.65 1     91.50     27.45     27.45     91.50    -13.18     19.49    -13.18     19.49 0 0 0 0   0.9150 0 0 0 0
   1581     45.59     -0.33     28.76    -19.44  1.0400    148.50 1    135.00     40.50     40.50    135.00    -19.44     28.76    -19.44     28.76 0 0 0 0   1.3500 0 0 0 0
   1582     27.19     -0.20     17.15    -11.59  1.0400     88.55 1     80.50     24.15     24.15     80.50    -11.59     17.15    -11.59     17.15 0 0 0 0   0.8050 0 0 0 0
   1583     81.39     -0.59     51.33    -34.70  1.0400    265.10 1    241.00     72.30     72.30    241.00    -34.70     51.33    -34.70     51.33 0 0 0 0   2.4100 0 0 0 0
   1584     37.30     12.61     16.05     -2.05  1.0400     45.98 1     41.80     12.54     12.54     41.80     -2.05     16.05     -2.05     16.05 0 0 0 0   0.4180 0 0 0 0
   1585     61.43      9.71     94.08    -10.75  1.0400    184.80 1    168.00     50.40     50.40    168.00    -10.75     94.08    -10.75     94.08 0 0 0 0   1.6800 0 0 0 0
   1586      2.78      0.00      0.00      0.00  1.0400      8.36 1      7.60      2.28      2.28      7.60      0.00      0.00      0.00      0.00 0 0 0 0   0.0760 0 0 0 0
   1587     14.19      0.00      0.00      0.00  1.0400     42.68 1     38.80     11.64     11.64     38.80      0.00      0.00      0.00      0.00 0 0 0 0   0.3880 0 0 0 0
   1588     40.73      1.35     25.69    -17.37  1.0400    132.66 1    120.60     36.18     36.18    120.60    -17.37     25.69    -17.37     25.69 0 0 0 0   1.2060 0 0 0 0
   1589     38.50      1.28     24.28    -16.42  1.0400    125.40 1    114.00     34.20     34.20    114.00    -16.42     24.28    -16.42     24.28 0 0 0 0   1.1400 0 0 0 0
   1590     57.48      1.91     36.25    -24.51  1.0400    187.22 1    170.20     51.06     51.06    170.20    -24.51     36.25    -24.51     36.25 0 0 0 0   1.7020 0 0 0 0
   1591    248.38      8.24    156.66   -105.91  1.0400    809.05 1    735.50    220.65    220.65    735.50   -105.91    156.66   -105.91    156.66 0 0 0 0   7.3550 0 0 0 0
   1592     78.52      2.60     49.52    -33.48  1.0400    255.75 1    232.50     69.75     69.75    232.50    -33.48     49.52    -33.48     49.52 0 0 0 0   2.3250 0 0 0 0
   1593   1438.51     50.20    996.76   -222.11  1.0400   2979.46 1   2708.60    812.58    812.58   2708.60   -222.11    996.76   -222.11    996.76 0 0 0 0  27.0860 0 0 0 0
   1594     33.51      8.69     29.40     -7.70  1.0400     69.41 1     63.10     18.93     18.93     63.10     -7.70     29.40     -7.70     29.40 0 0 0 0   0.6310 0 0 0 0
   1595     24.95      3.11     26.88     -3.43  1.0100     77.00 1     70.00     21.00     21.00     70.00     -3.43     26.88     -3.43     26.88 0 0 0 0   0.7000 0 0 0 0
   1596     50.52     11.20     31.86    -21.54  1.0400    164.56 1    149.60     44.88     44.88    149.60    -21.54     31.86    -21.54     31.86 0 0 0 0   1.4960 0 0 0 0
   1597    223.73     49.61    141.11    -95.40  1.0400    728.75 1    662.50    198.75    198.75    662.50    -95.40    141.11    -95.40    141.11 0 0 0 0   6.6250 0 0 0 0
   1598     54.85     24.37     31.95    -21.60  1.0400    165.00 1    150.00     45.00     45.00    150.00    -21.60     31.95    -21.60     31.95 0 0 0 0   1.5000 0 0 0 0
   1599     33.64     14.95     19.60    -13.25  1.0400    101.20 1     92.00     27.60     27.60     92.00    -13.25     19.60    -13.25     19.60 0 0 0 0   0.9200 0 0 0 0
   1600    319.85    130.76    346.47    -39.60  1.0400    680.57 1    618.70    185.61    185.61    618.70    -39.60    346.47    -39.60    346.47 0 0 0 0   6.1870 0 0 0 0
   1601      2.18     -0.17      3.14     -0.36  1.0100      6.16 1      5.60      1.68      1.68      5.60     -0.36      3.14     -0.36      3.14 0 0 0 0   0.0560 0 0 0 0
   1602     44.07     -0.27     27.80    -18.79  1.0400    143.55 1    130.50     39.15     39.15    130.50    -18.79     27.80    -18.79     27.80 0 0 0 0   1.3050 0 0 0 0
   1603     40.52     -0.25     25.56    -17.28  1.0400    132.00 1    120.00     36.00     36.00    120.00    -17.28     25.56    -17.28     25.56 0 0 0 0   1.2000 0 0 0 0
   1604     21.28     -0.13     13.42     -9.07  1.0400     69.30 1     63.00     18.90     18.90     63.00     -9.07     13.42     -9.07     13.42 0 0 0 0   0.6300 0 0 0 0
   1605     84.09     -0.52     53.04    -35.86  1.0400    273.90 1    249.00     74.70     74.70    249.00    -35.86     53.04    -35.86     53.04 0 0 0 0   2.4900 0 0 0 0
   1606     46.77     -3.35     25.56    -17.28  1.0100    132.00 1    120.00     36.00     36.00    120.00    -17.28     25.56    -17.28     25.56 0 0 0 0   1.2000 0 0 0 0
   1607     53.47    -17.83     31.95    -21.60  1.0100    165.00 1    150.00     45.00     45.00    150.00    -21.60     31.95    -21.60     31.95 0 0 0 0   1.5000 0 0 0 0
   1608     57.24      1.04     36.10    -24.41  1.0400    186.45 1    169.50     50.85     50.85    169.50    -24.41     36.10    -24.41     36.10 0 0 0 0   1.6950 0 0 0 0
   1609    133.86     31.95     31.95    -21.60  1.0400    165.00 1    150.00     45.00     45.00    150.00    -21.60     31.95    -21.60     31.95 0 0 0 0   1.5000 0 0 0 0
   1610    102.87    -25.19     61.47    -41.56  1.0100    317.46 1    288.60     86.58     86.58    288.60    -41.56     61.47    -41.56     61.47 0 0 0 0   2.8860 0 0 0 0
   1611      3.51      0.98      3.69     -0.47  1.0400     10.56 1      9.60      2.88      2.88      9.60     -0.47      3.69     -0.47      3.69 0 0 0 0   0.0960 0 0 0 0
   1612     89.11     16.23    140.00    -16.00  1.0100    275.00 1    250.00     75.00     75.00    250.00    -16.00    140.00    -16.00    140.00 0 0 0 0   2.5000 0 0 0 0
   1613     67.54      5.93     42.60    -28.80  1.0400    220.00 1    200.00     60.00     60.00    200.00    -28.80     42.60    -28.80     42.60 0 0 0 0   2.0000 0 0 0 0
   1614     55.92      4.91     35.27    -23.85  1.0400    182.16 1    165.60     49.68     49.68    165.60    -23.85     35.27    -23.85     35.27 0 0 0 0   1.6560 0 0 0 0
   1615     67.54      5.93     42.60    -28.80  1.0400    220.00 1    200.00     60.00     60.00    200.00    -28.80     42.60    -28.80     42.60 0 0 0 0   2.0000 0 0 0 0
   1616     21.31     -8.61     12.74     -8.61  1.0100     65.78 1     59.80     17.94     17.94     59.80     -8.61     12.74     -8.61     12.74 0 0 0 0   0.5980 0 0 0 0
   1617     53.55     10.79     12.78     -8.64  1.0400     66.00 1     60.00     18.00     18.00     60.00     -8.64     12.78     -8.64     12.78 0 0 0 0   0.6000 0 0 0 0
   1618    200.79     47.57     47.93    -32.40  1.0400    247.50 1    225.00     67.50     67.50    225.00    -32.40     47.93    -32.40     47.93 0 0 0 0   2.2500 0 0 0 0
   1619    133.86     31.71     31.95    -21.60  1.0400    165.00 1    150.00     45.00     45.00    150.00    -21.60     31.95    -21.60     31.95 0 0 0 0   1.5000 0 0 0 0
   1620     60.33     14.29     14.40     -9.73  1.0400     74.36 1     67.60     20.28     20.28     67.60     -9.73     14.40     -9.73     14.40 0 0 0 0   0.6760 0 0 0 0
   1621    427.73   -100.64    511.39   -133.88  1.0100   1207.14 1   1097.40    329.22    329.22   1097.40   -133.88    511.39   -133.88    511.39 0 0 0 0  10.9740 0 0 0 0
   1622     87.04     32.17    113.38    -29.68  1.0400    267.63 1    243.30     72.99     72.99    243.30    -29.68    113.38    -29.68    113.38 0 0 0 0   2.4330 0 0 0 0
   1623      0.78     -0.22      1.02     -0.22  1.0100      2.20 1      2.00      0.60      0.60      2.00     -0.22      1.02     -0.22      1.02 0 0 0 0   0.0200 0 0 0 0
   1624     15.74      0.00      0.00      0.00  1.0400     48.40 1     44.00     13.20     13.20     44.00      0.00      0.00      0.00      0.00 0 0 0 0   0.4400 0 0 0 0
   1625     48.41    -17.88     26.45    -17.88  1.0100    136.62 1    124.20     37.26     37.26    124.20    -17.88     26.45    -17.88     26.45 0 0 0 0   1.2420 0 0 0 0
   1626     35.08    -12.96     19.17    -12.96  1.0100     99.00 1     90.00     27.00     27.00     90.00    -12.96     19.17    -12.96     19.17 0 0 0 0   0.9000 0 0 0 0
   1627     45.02    -16.63     24.60    -16.63  1.0100    127.05 1    115.50     34.65     34.65    115.50    -16.63     24.60    -16.63     24.60 0 0 0 0   1.1550 0 0 0 0
   1628     77.76    -28.73     42.49    -28.73  1.0100    219.45 1    199.50     59.85     59.85    199.50    -28.73     42.49    -28.73     42.49 0 0 0 0   1.9950 0 0 0 0
   1629     42.72     -0.64     26.94    -18.22  1.0400    139.15 1    126.50     37.95     37.95    126.50    -18.22     26.94    -18.22     26.94 0 0 0 0   1.2650 0 0 0 0
   1630     70.58     -1.06     44.52    -30.10  1.0400    229.90 1    209.00     62.70     62.70    209.00    -30.10     44.52    -30.10     44.52 0 0 0 0   2.0900 0 0 0 0
   1631     50.66     -0.76     31.95    -21.60  1.0400    165.00 1    150.00     45.00     45.00    150.00    -21.60     31.95    -21.60     31.95 0 0 0 0   1.5000 0 0 0 0
   1632     66.53     -1.00     41.96    -28.37  1.0400    216.70 1    197.00     59.10     59.10    197.00    -28.37     41.96    -28.37     41.96 0 0 0 0   1.9700 0 0 0 0
   1633     65.82      4.06     38.34    -25.92  1.0400    198.00 1    180.00     54.00     54.00    180.00    -25.92     38.34    -25.92     38.34 0 0 0 0   1.8000 0 0 0 0
   1634      3.29      0.20      1.92     -1.30  1.0400      9.90 1      9.00      2.70      2.70      9.00     -1.30      1.92     -1.30      1.92 0 0 0 0   0.0900 0 0 0 0
   1635     73.17      4.51     42.62    -28.81  1.0400    220.11 1    200.10     60.03     60.03    200.10    -28.81     42.62    -28.81     42.62 0 0 0 0   2.0010 0 0 0 0
   1636     74.23     25.00     43.24    -29.23  1.0400    223.30 1    203.00     60.90     60.90    203.00    -29.23     43.24    -29.23     43.24 0 0 0 0   2.0300 0 0 0 0
   1637     73.13     24.63     42.60    -28.80  1.0400    220.00 1    200.00     60.00     60.00    200.00    -28.80     42.60    -28.80     42.60 0 0 0 0   2.0000 0 0 0 0
   1638     73.72     24.82     42.94    -29.03  1.0400    221.76 1    201.60     60.48     60.48    201.60    -29.03     42.94    -29.03     42.94 0 0 0 0   2.0160 0 0 0 0
   1639     33.70     11.28     21.26    -14.37  1.0400    109.78 1     99.80     29.94     29.94     99.80    -14.37     21.26    -14.37     21.26 0 0 0 0   0.9980 0 0 0 0
   1640     71.50    -16.28     42.73    -28.89  1.0100    220.66 1    200.60     60.18     60.18    200.60    -28.89     42.73    -28.89     42.73 0 0 0 0   2.0060 0 0 0 0
   1641     70.16    -25.92     38.34    -25.92  1.0100    198.00 1    180.00     54.00     54.00    180.00    -25.92     38.34    -25.92     38.34 0 0 0 0   1.8000 0 0 0 0
   1642     82.24    -30.38     44.94    -30.38  1.0100    232.10 1    211.00     63.30     63.30    211.00    -30.38     44.94    -30.38     44.94 0 0 0 0   2.1100 0 0 0 0
   1643     73.47      0.00      0.00      0.00  1.0100    207.35 1    188.50     56.55     56.55    188.50      0.00      0.00      0.00      0.00 0 0 0 0   1.8850 0 0 0 0
   1644     27.67     18.93     26.52     -5.78  1.0400     57.31 1     52.10     15.63     15.63     52.10     -5.78     26.52     -5.78     26.52 0 0 0 0   0.5210 0 0 0 0
   1645     50.66     21.99     31.95    -21.60  1.0400    165.00 1    150.00     45.00     45.00    150.00    -21.60     31.95    -21.60     31.95 0 0 0 0   1.5000 0 0 0 0
   1646     77.70    -20.98     46.43    -31.39  1.0100    239.80 1    218.00     65.40     65.40    218.00    -31.39     46.43    -31.39     46.43 0 0 0 0   2.1800 0 0 0 0
   1647     64.76    -17.49     38.70    -26.16  1.0100    199.87 1    181.70     54.51     54.51    181.70    -26.16     38.70    -26.16     38.70 0 0 0 0   1.8170 0 0 0 0
   1648      7.19      0.00      0.00      0.00  1.0400     15.29 1     13.90      4.17      4.17     13.90      0.00      0.00      0.00      0.00 0 0 0 0   0.1390 0 0 0 0
   1649      5.17      0.00      0.00      0.00  1.0400     11.00 1     10.00      3.00      3.00     10.00      0.00      0.00      0.00      0.00 0 0 0 0   0.1000 0 0 0 0
   1650      5.17      0.00      0.00      0.00  1.0400     11.00 1     10.00      3.00      3.00     10.00      0.00      0.00      0.00      0.00 0 0 0 0   0.1000 0 0 0 0
   1651     21.04      0.00      0.00      0.00  1.0400     44.77 1     40.70     12.21     12.21     40.70      0.00      0.00      0.00      0.00 0 0 0 0   0.4070 0 0 0 0
   1652      2.27      0.00      0.00      0.00  1.0400      4.84 1      4.40      1.32      1.32      4.40      0.00      0.00      0.00      0.00 0 0 0 0   0.0440 0 0 0 0
   1653      2.84      0.00      0.00      0.00  1.0400      6.05 1      5.50      1.65      1.65      5.50      0.00      0.00      0.00      0.00 0 0 0 0   0.0550 0 0 0 0
   1654     13.37      0.00      0.00      0.00  1.0400     43.56 1     39.60     11.88     11.88     39.60      0.00      0.00      0.00      0.00 0 0 0 0   0.3960 0 0 0 0
   1655     15.51      0.00      0.00      0.00  1.0400     33.00 1     30.00      9.00      9.00     30.00      0.00      0.00      0.00      0.00 0 0 0 0   0.3000 0 0 0 0
   1656    341.98     33.80    308.26    -80.70  1.0400    727.65 1    661.50    198.45    198.45    661.50    -80.70    308.26    -80.70    308.26 0 0 0 0   6.6150 0 0 0 0
   1657     71.29    -16.67     42.60    -28.80  1.0100    220.00 1    200.00     60.00     60.00    200.00    -28.80     42.60    -28.80     42.60 0 0 0 0   2.0000 0 0 0 0
   1658     57.39    -20.44     34.29    -23.18  1.0100    177.10 1    161.00     48.30     48.30    161.00    -23.18     34.29    -23.18     34.29 0 0 0 0   1.6100 0 0 0 0
   1659      5.48      0.00      0.00      0.00  1.0400     11.66 1     10.60      3.18      3.18     10.60      0.00      0.00      0.00      0.00 0 0 0 0   0.1060 0 0 0 0
   1660      0.72      0.00      0.00      0.00  1.0400      1.54 1      1.40      0.42      0.42      1.40      0.00      0.00      0.00      0.00 0 0 0 0   0.0140 0 0 0 0
   1661     10.13      0.35      6.39     -4.32  1.0400     33.00 1     30.00      9.00      9.00     30.00     -4.32      6.39     -4.32      6.39 0 0 0 0   0.3000 0 0 0 0
   1662     40.10     -5.43     23.96    -16.20  1.0100    123.75 1    112.50     33.75     33.75    112.50    -16.20     23.96    -16.20     23.96 0 0 0 0   1.1250 0 0 0 0
   1663     48.26     -0.23     28.84    -19.50  1.0100    148.94 1    135.40     40.62     40.62    135.40    -19.50     28.84    -19.50     28.84 0 0 0 0   1.3540 0 0 0 0
   1664      3.90      0.00      0.00      0.00  1.0100     11.00 1     10.00      3.00      3.00     10.00      0.00      0.00      0.00      0.00 0 0 0 0   0.1000 0 0 0 0
   1665    418.96      4.07    547.74   -143.40  1.0100   1292.94 1   1175.40    352.62    352.62   1175.40   -143.40    547.74   -143.40    547.74 0 0 0 0  11.7540 0 0 0 0
   1666    827.72    389.72    432.22   -113.15  1.0400   1020.25 1    927.50    278.25    278.25    927.50   -113.15    432.22   -113.15    432.22 0 0 0 0   9.2750 0 0 0 0
   1667      2.86      1.47      1.63     -0.36  1.0400      3.52 1      3.20      0.96      0.96      3.20     -0.36      1.63     -0.36      1.63 0 0 0 0   0.0320 0 0 0 0
   1668      1.43      0.73      0.81     -0.18  1.0400      1.76 1      1.60      0.48      0.48      1.60     -0.18      0.81     -0.18      0.81 0 0 0 0   0.0160 0 0 0 0
   1669      9.64      0.00      0.00      0.00  1.0400     11.88 1     10.80      3.24      3.24     10.80      0.00      0.00      0.00      0.00 0 0 0 0   0.1080 0 0 0 0
   1670      3.12      1.60      1.78     -0.39  1.0400      3.85 1      3.50      1.05      1.05      3.50     -0.39      1.78     -0.39      1.78 0 0 0 0   0.0350 0 0 0 0
   1671    319.13    167.09    200.26    -22.89  1.0400    393.36 1    357.60    107.28    107.28    357.60    -22.89    200.26    -22.89    200.26 0 0 0 0   3.5760 0 0 0 0
   1672      3.75      2.06      2.14     -0.47  1.0400      4.62 1      4.20      1.26      1.26      4.20     -0.47      2.14     -0.47      2.14 0 0 0 0   0.0420 0 0 0 0
   1673      5.71      3.14      3.26     -0.71  1.0400      7.04 1      6.40      1.92      1.92      6.40     -0.71      3.26     -0.71      3.26 0 0 0 0   0.0640 0 0 0 0
   1674    373.03    209.18    234.08    -26.75  1.0400    459.80 1    418.00    125.40    125.40    418.00    -26.75    234.08    -26.75    234.08 0 0 0 0   4.1800 0 0 0 0
   1675    760.52    226.71    397.13   -103.97  1.0400    937.42 1    852.20    255.66    255.66    852.20   -103.97    397.13   -103.97    397.13 0 0 0 0   8.5220 0 0 0 0
   1676   1651.69    275.04   1036.45   -118.45  1.0400   2035.88 1   1850.80    555.24    555.24   1850.80   -118.45   1036.45   -118.45   1036.45 0 0 0 0  18.5080 0 0 0 0
   1677    396.50     44.76    620.65    -70.93  1.0400   1219.13 1   1108.30    332.49    332.49   1108.30    -70.93    620.65    -70.93    620.65 0 0 0 0  11.0830 0 0 0 0
   1678    287.35     70.59    449.79    -51.40  1.0400    883.52 1    803.20    240.96    240.96    803.20    -51.40    449.79    -51.40    449.79 0 0 0 0   8.0320 0 0 0 0
   1679     39.32      9.66     55.94    -12.20  1.0400    120.89 1    109.90     32.97     32.97    109.90    -12.20     55.94    -12.20     55.94 0 0 0 0   1.0990 0 0 0 0
   1680    336.15     40.70    526.18    -60.13  1.0400   1033.56 1    939.60    281.88    281.88    939.60    -60.13    526.18    -60.13    526.18 0 0 0 0   9.3960 0 0 0 0
   1681    708.35     58.88    922.68   -241.56  1.0400   2178.00 1   1980.00    594.00    594.00   1980.00   -241.56    922.68   -241.56    922.68 0 0 0 0  19.8000 0 0 0 0
   1682    851.31     61.24   1108.89   -290.31  1.0400   2617.56 1   2379.60    713.88    713.88   2379.60   -290.31   1108.89   -290.31   1108.89 0 0 0 0  23.7960 0 0 0 0
   1683    255.22      0.00      0.00      0.00  1.0400    784.74 1    713.40    214.02    214.02    713.40      0.00      0.00      0.00      0.00 0 0 0 0   7.1340 0 0 0 0
   1684    203.92     26.07    319.20    -36.48  1.0400    627.00 1    570.00    171.00    171.00    570.00    -36.48    319.20    -36.48    319.20 0 0 0 0   5.7000 0 0 0 0
   1685   1059.12    388.50    553.05   -144.79  1.0400   1305.48 1   1186.80    356.04    356.04   1186.80   -144.79    553.05   -144.79    553.05 0 0 0 0  11.8680 0 0 0 0
   1686    924.55    264.70    580.16    -66.30  1.0400   1139.60 1   1036.00    310.80    310.80   1036.00    -66.30    580.16    -66.30    580.16 0 0 0 0  10.3600 0 0 0 0
   1687   1173.35    417.22    612.70   -160.41  1.0400   1446.28 1   1314.80    394.44    394.44   1314.80   -160.41    612.70   -160.41    612.70 0 0 0 0  13.1480 0 0 0 0
   1688      5.09      0.00      0.00      0.00  1.0400      6.27 1      5.70      1.71      1.71      5.70      0.00      0.00      0.00      0.00 0 0 0 0   0.0570 0 0 0 0
   1689    665.75    312.30    417.76    -47.74  1.0400    820.60 1    746.00    223.80    223.80    746.00    -47.74    417.76    -47.74    417.76 0 0 0 0   7.4600 0 0 0 0
   1690      1.71     -0.09      2.44     -0.53  1.0100      5.28 1      4.80      1.44      1.44      4.80     -0.53      2.44     -0.53      2.44 0 0 0 0   0.0480 0 0 0 0
   1691      4.42     -0.23      6.31     -1.38  1.0100     13.64 1     12.40      3.72      3.72     12.40     -1.38      6.31     -1.38      6.31 0 0 0 0   0.1240 0 0 0 0
   1692    100.73     -5.30    158.26    -18.09  1.0100    310.86 1    282.60     84.78     84.78    282.60    -18.09    158.26    -18.09    158.26 0 0 0 0   2.8260 0 0 0 0
   1693    618.06    -32.54    971.04   -110.98  1.0100   1907.40 1   1734.00    520.20    520.20   1734.00   -110.98    971.04   -110.98    971.04 0 0 0 0  17.3400 0 0 0 0
   1694    112.89     17.66     58.95    -15.43  1.0400    139.15 1    126.50     37.95     37.95    126.50    -15.43     58.95    -15.43     58.95 0 0 0 0   1.2650 0 0 0 0
   1695   1142.30    216.23    716.80    -81.92  1.0400   1408.00 1   1280.00    384.00    384.00   1280.00    -81.92    716.80    -81.92    716.80 0 0 0 0  12.8000 0 0 0 0
   1696      2.86      0.47      1.63     -0.36  1.0400      3.52 1      3.20      0.96      0.96      3.20     -0.36      1.63     -0.36      1.63 0 0 0 0   0.0320 0 0 0 0
   1697    381.69     61.77    199.31    -52.18  1.0400    470.47 1    427.70    128.31    128.31    427.70    -52.18    199.31    -52.18    199.31 0 0 0 0   4.2770 0 0 0 0
   1698      3.10      0.00      0.00      0.00  1.0400      6.60 1      6.00      1.80      1.80      6.00      0.00      0.00      0.00      0.00 0 0 0 0   0.0600 0 0 0 0
   1699     71.39     37.89     44.80     -5.12  1.0400     88.00 1     80.00     24.00     24.00     80.00     -5.12     44.80     -5.12     44.80 0 0 0 0   0.8000 0 0 0 0
   1700      9.28      5.29      5.29     -1.15  1.0400     11.44 1     10.40      3.12      3.12     10.40     -1.15      5.29     -1.15      5.29 0 0 0 0   0.1040 0 0 0 0
   1701    538.67    113.10    281.28    -73.64  1.0400    663.96 1    603.60    181.08    181.08    603.60    -73.64    281.28    -73.64    281.28 0 0 0 0   6.0360 0 0 0 0
   1702    703.58     91.75    441.50    -50.46  1.0400    867.24 1    788.40    236.52    236.52    788.40    -50.46    441.50    -50.46    441.50 0 0 0 0   7.8840 0 0 0 0
   1703    716.79     71.07    449.79    -51.40  1.0400    883.52 1    803.20    240.96    240.96    803.20    -51.40    449.79    -51.40    449.79 0 0 0 0   8.0320 0 0 0 0
   1704    272.53     85.75    451.92    -51.65  1.0400    887.70 1    807.00    242.10    242.10    807.00    -51.65    451.92    -51.65    451.92 0 0 0 0   8.0700 0 0 0 0
   1705    340.41    102.05    469.73   -122.98  1.0400   1108.80 1   1008.00    302.40    302.40   1008.00   -122.98    469.73   -122.98    469.73 0 0 0 0  10.0800 0 0 0 0
   1706    624.69    120.48    862.01   -225.68  1.0400   2034.78 1   1849.80    554.94    554.94   1849.80   -225.68    862.01   -225.68    862.01 0 0 0 0  18.4980 0 0 0 0
   1707    337.08    161.35    295.77    -77.43  1.0400    698.17 1    634.70    190.41    190.41    634.70    -77.43    295.77    -77.43    295.77 0 0 0 0   6.3470 0 0 0 0
   1708     81.73     73.91     86.18     -9.85  1.0400    169.29 1    153.90     46.17     46.17    153.90     -9.85     86.18     -9.85     86.18 0 0 0 0   1.5390 0 0 0 0
   1709    313.66    152.30    275.22    -72.05  1.0400    649.66 1    590.60    177.18    177.18    590.60    -72.05    275.22    -72.05    275.22 0 0 0 0   5.9060 0 0 0 0
   1710      0.69      0.36      0.66     -0.14  1.0400      1.43 1      1.30      0.39      0.39      1.30     -0.14      0.66     -0.14      0.66 0 0 0 0   0.0130 0 0 0 0
   1711    284.88    151.35    300.38    -34.33  1.0400    590.04 1    536.40    160.92    160.92    536.40    -34.33    300.38    -34.33    300.38 0 0 0 0   5.3640 0 0 0 0
   1712    122.15     74.30    128.80    -14.72  1.0400    253.00 1    230.00     69.00     69.00    230.00    -14.72    128.80    -14.72    128.80 0 0 0 0   2.3000 0 0 0 0
   1713     18.59      3.40     16.31     -4.27  1.0400     38.50 1     35.00     10.50     10.50     35.00     -4.27     16.31     -4.27     16.31 0 0 0 0   0.3500 0 0 0 0
   1714      3.98      0.00      0.00      0.00  1.0400      8.25 1      7.50      2.25      2.25      7.50      0.00      0.00      0.00      0.00 0 0 0 0   0.0750 0 0 0 0
   1715    490.62     93.00    517.33    -59.12  1.0400   1016.18 1    923.80    277.14    277.14    923.80    -59.12    517.33    -59.12    517.33 0 0 0 0   9.2380 0 0 0 0
   1716     25.49      8.79     26.88     -3.07  1.0400     52.80 1     48.00     14.40     14.40     48.00     -3.07     26.88     -3.07     26.88 0 0 0 0   0.4800 0 0 0 0
   1717      2.66      0.92      2.80     -0.32  1.0400      5.50 1      5.00      1.50      1.50      5.00     -0.32      2.80     -0.32      2.80 0 0 0 0   0.0500 0 0 0 0
   1718      3.66      1.26      3.86     -0.44  1.0400      7.59 1      6.90      2.07      2.07      6.90     -0.44      3.86     -0.44      3.86 0 0 0 0   0.0690 0 0 0 0
   1719      2.50      0.00      0.00      0.00  1.0400      5.17 1      4.70      1.41      1.41      4.70      0.00      0.00      0.00      0.00 0 0 0 0   0.0470 0 0 0 0
   1720    432.84    149.30    456.40    -52.16  1.0400    896.50 1    815.00    244.50    244.50    815.00    -52.16    456.40    -52.16    456.40 0 0 0 0   8.1500 0 0 0 0
   1721      2.12      0.47      2.04     -0.44  1.0400      4.40 1      4.00      1.20      1.20      4.00     -0.44      2.04     -0.44      2.04 0 0 0 0   0.0400 0 0 0 0
   1722    466.51    101.23    409.33   -107.16  1.0400    966.24 1    878.40    263.52    263.52    878.40   -107.16    409.33   -107.16    409.33 0 0 0 0   8.7840 0 0 0 0
   1723    240.69     86.73    253.79    -29.00  1.0400    498.52 1    453.20    135.96    135.96    453.20    -29.00    253.79    -29.00    253.79 0 0 0 0   4.5320 0 0 0 0
   1724    133.83      0.00      0.00      0.00  1.0400    277.20 1    252.00     75.60     75.60    252.00      0.00      0.00      0.00      0.00 0 0 0 0   2.5200 0 0 0 0
   1725      1.97      2.02      2.07     -0.24  1.0400      4.07 1      3.70      1.11      1.11      3.70     -0.24      2.07     -0.24      2.07 0 0 0 0   0.0370 0 0 0 0
   1726     54.54     56.14     57.51     -6.57  1.0400    112.97 1    102.70     30.81     30.81    102.70     -6.57     57.51     -6.57     57.51 0 0 0 0   1.0270 0 0 0 0
   1727    425.69    118.87    666.34    -76.15  1.0400   1308.89 1   1189.90    356.97    356.97   1189.90    -76.15    666.34    -76.15    666.34 0 0 0 0  11.8990 0 0 0 0
   1728      3.65      1.41      5.19     -1.13  1.0400     11.22 1     10.20      3.06      3.06     10.20     -1.13      5.19     -1.13      5.19 0 0 0 0   0.1020 0 0 0 0
   1729    328.53    129.77    514.25    -58.77  1.0400   1010.13 1    918.30    275.49    275.49    918.30    -58.77    514.25    -58.77    514.25 0 0 0 0   9.1830 0 0 0 0
   1730    873.69     -1.72    787.54   -206.18  1.0400   1859.00 1   1690.00    507.00    507.00   1690.00   -206.18    787.54   -206.18    787.54 0 0 0 0  16.9000 0 0 0 0
   1731     52.68      0.30     57.06     -6.52  1.0400    112.09 1    101.90     30.57     30.57    101.90     -6.52     57.06     -6.52     57.06 0 0 0 0   1.0190 0 0 0 0
   1732    485.81     11.72    526.23    -60.14  1.0400   1033.67 1    939.70    281.91    281.91    939.70    -60.14    526.23    -60.14    526.23 0 0 0 0   9.3970 0 0 0 0
   1733      2.22     -0.05      2.41     -0.28  1.0400      4.73 1      4.30      1.29      1.29      4.30     -0.28      2.41     -0.28      2.41 0 0 0 0   0.0430 0 0 0 0
   1734    332.73     -6.75    360.42    -41.19  1.0400    707.96 1    643.60    193.08    193.08    643.60    -41.19    360.42    -41.19    360.42 0 0 0 0   6.4360 0 0 0 0
   1735   1465.68    -23.53   1867.91   -489.02  1.0400   4409.24 1   4008.40   1202.52   1202.52   4008.40   -489.02   1867.91   -489.02   1867.91 0 0 0 0  40.0840 0 0 0 0
   1736    212.11     23.05    324.86    -37.13  1.0400    638.11 1    580.10    174.03    174.03    580.10    -37.13    324.86    -37.13    324.86 0 0 0 0   5.8010 0 0 0 0
   1737    209.15     19.48    320.32    -36.61  1.0400    629.20 1    572.00    171.60    171.60    572.00    -36.61    320.32    -36.61    320.32 0 0 0 0   5.7200 0 0 0 0
   1738     14.99      9.37     22.96     -2.62  1.0400     45.10 1     41.00     12.30     12.30     41.00     -2.62     22.96     -2.62     22.96 0 0 0 0   0.4100 0 0 0 0
   1739      7.75      8.40      8.40     -0.96  1.0400     16.50 1     15.00      4.50      4.50     15.00     -0.96      8.40     -0.96      8.40 0 0 0 0   0.1500 0 0 0 0
   1740      3.52      1.10      3.46     -0.75  1.0400      7.48 1      6.80      2.04      2.04      6.80     -0.75      3.46     -0.75      3.46 0 0 0 0   0.0680 0 0 0 0
   1741    607.97    194.03    658.56    -75.26  1.0400   1293.60 1   1176.00    352.80    352.80   1176.00    -75.26    658.56    -75.26    658.56 0 0 0 0  11.7600 0 0 0 0
   1742    928.18    435.49    836.66   -219.04  1.0400   1974.94 1   1795.40    538.62    538.62   1795.40   -219.04    836.66   -219.04    836.66 0 0 0 0  17.9540 0 0 0 0
   1743    194.85    126.30    211.06    -24.12  1.0400    414.59 1    376.90    113.07    113.07    376.90    -24.12    211.06    -24.12    211.06 0 0 0 0   3.7690 0 0 0 0
   1744    111.25     77.28    120.51    -13.77  1.0400    236.72 1    215.20     64.56     64.56    215.20    -13.77    120.51    -13.77    120.51 0 0 0 0   2.1520 0 0 0 0
   1745    113.35      4.87    144.46    -37.82  1.0400    341.00 1    310.00     93.00     93.00    310.00    -37.82    144.46    -37.82    144.46 0 0 0 0   3.1000 0 0 0 0
   1746    252.08     -4.33    386.06    -44.12  1.0400    758.34 1    689.40    206.82    206.82    689.40    -44.12    386.06    -44.12    386.06 0 0 0 0   6.8940 0 0 0 0
   1747    227.58      8.42    290.04    -75.93  1.0400    684.64 1    622.40    186.72    186.72    622.40    -75.93    290.04    -75.93    290.04 0 0 0 0   6.2240 0 0 0 0
   1748     37.44     11.59     57.34     -6.55  1.0400    112.64 1    102.40     30.72     30.72    102.40     -6.55     57.34     -6.55     57.34 0 0 0 0   1.0240 0 0 0 0
   1749    201.11      9.26    308.00    -35.20  1.0400    605.00 1    550.00    165.00    165.00    550.00    -35.20    308.00    -35.20    308.00 0 0 0 0   5.5000 0 0 0 0
   1750    149.92     -2.21    191.06    -50.02  1.0400    451.00 1    410.00    123.00    123.00    410.00    -50.02    191.06    -50.02    191.06 0 0 0 0   4.1000 0 0 0 0
   1751    416.11    174.96    530.31   -138.84  1.0400   1251.80 1   1138.00    341.40    341.40   1138.00   -138.84    530.31   -138.84    530.31 0 0 0 0  11.3800 0 0 0 0
   1752    343.79    121.03    526.51    -60.17  1.0400   1034.22 1    940.20    282.06    282.06    940.20    -60.17    526.51    -60.17    526.51 0 0 0 0   9.4020 0 0 0 0
   1753    397.90    101.25    609.39    -69.64  1.0400   1197.02 1   1088.20    326.46    326.46   1088.20    -69.64    609.39    -69.64    609.39 0 0 0 0  10.8820 0 0 0 0
   1754      4.96      1.39      4.89     -1.07  1.0400     10.56 1      9.60      2.88      2.88      9.60     -1.07      4.89     -1.07      4.89 0 0 0 0   0.0960 0 0 0 0
   1755      2.27      0.64      2.24     -0.49  1.0400      4.84 1      4.40      1.32      1.32      4.40     -0.49      2.24     -0.49      2.24 0 0 0 0   0.0440 0 0 0 0
   1756    481.82    132.41    434.31   -113.70  1.0400   1025.20 1    932.00    279.60    279.60    932.00   -113.70    434.31   -113.70    434.31 0 0 0 0   9.3200 0 0 0 0
   1757    118.70     31.77    128.58    -14.69  1.0400    252.56 1    229.60     68.88     68.88    229.60    -14.69    128.58    -14.69    128.58 0 0 0 0   2.2960 0 0 0 0
   1758      4.34      1.21      4.28     -0.93  1.0400      9.24 1      8.40      2.52      2.52      8.40     -0.93      4.28     -0.93      4.28 0 0 0 0   0.0840 0 0 0 0
   1759    461.15    126.89    415.67   -108.82  1.0400    981.20 1    892.00    267.60    267.60    892.00   -108.82    415.67   -108.82    415.67 0 0 0 0   8.9200 0 0 0 0
   1760      1.76      0.58      1.73     -0.38  1.0400      3.74 1      3.40      1.02      1.02      3.40     -0.38      1.73     -0.38      1.73 0 0 0 0   0.0340 0 0 0 0
   1761    746.52    243.18    672.90   -176.17  1.0400   1588.40 1   1444.00    433.20    433.20   1444.00   -176.17    672.90   -176.17    672.90 0 0 0 0  14.4400 0 0 0 0
   1762    267.28    120.92    289.52    -33.09  1.0400    568.70 1    517.00    155.10    155.10    517.00    -33.09    289.52    -33.09    289.52 0 0 0 0   5.1700 0 0 0 0
   1763    136.28     69.77    147.62    -16.87  1.0400    289.96 1    263.60     79.08     79.08    263.60    -16.87    147.62    -16.87    147.62 0 0 0 0   2.6360 0 0 0 0
   1764     22.85     24.75     24.75     -2.83  1.0400     48.62 1     44.20     13.26     13.26     44.20     -2.83     24.75     -2.83     24.75 0 0 0 0   0.4420 0 0 0 0
   1765     14.99      2.79     22.96     -2.62  1.0400     45.10 1     41.00     12.30     12.30     41.00     -2.62     22.96     -2.62     22.96 0 0 0 0   0.4100 0 0 0 0
   1766     17.19      3.20     26.32     -3.01  1.0400     51.70 1     47.00     14.10     14.10     47.00     -3.01     26.32     -3.01     26.32 0 0 0 0   0.4700 0 0 0 0
   1767     25.30      0.00      0.00      0.00  1.0400     76.12 1     69.20     20.76     20.76     69.20      0.00      0.00      0.00      0.00 0 0 0 0   0.6920 0 0 0 0
   1768     60.74    -10.91     95.42    -10.91  1.0100    187.44 1    170.40     51.12     51.12    170.40    -10.91     95.42    -10.91     95.42 0 0 0 0   1.7040 0 0 0 0
   1769    285.51    -51.26    448.56    -51.26  1.0100    881.10 1    801.00    240.30    240.30    801.00    -51.26    448.56    -51.26    448.56 0 0 0 0   8.0100 0 0 0 0
   1770    188.55    -33.86    296.24    -33.86  1.0100    581.90 1    529.00    158.70    158.70    529.00    -33.86    296.24    -33.86    296.24 0 0 0 0   5.2900 0 0 0 0
   1771    421.80   -132.03    504.31   -132.03  1.0100   1190.42 1   1082.20    324.66    324.66   1082.20   -132.03    504.31   -132.03    504.31 0 0 0 0  10.8220 0 0 0 0
   1772    491.99     30.69    308.73    -35.28  1.0400    606.43 1    551.30    165.39    165.39    551.30    -35.28    308.73    -35.28    308.73 0 0 0 0   5.5130 0 0 0 0
   1773      5.10     -1.59      7.28     -1.59  1.0100     15.73 1     14.30      4.29      4.29     14.30     -1.59      7.28     -1.59      7.28 0 0 0 0   0.1430 0 0 0 0
   1774    248.22    -44.57    389.98    -44.57  1.0100    766.04 1    696.40    208.92    208.92    696.40    -44.57    389.98    -44.57    389.98 0 0 0 0   6.9640 0 0 0 0
   1775    352.52    -63.30    553.84    -63.30  1.0100   1087.90 1    989.00    296.70    296.70    989.00    -63.30    553.84    -63.30    553.84 0 0 0 0   9.8900 0 0 0 0
   1776      1.14     -0.36      1.63     -0.36  1.0100      3.52 1      3.20      0.96      0.96      3.20     -0.36      1.63     -0.36      1.63 0 0 0 0   0.0320 0 0 0 0
   1777      1.35      0.14      2.04     -0.44  1.0400      4.40 1      4.00      1.20      1.20      4.00     -0.44      2.04     -0.44      2.04 0 0 0 0   0.0400 0 0 0 0
   1778      2.16      0.23      3.26     -0.71  1.0400      7.04 1      6.40      1.92      1.92      6.40     -0.71      3.26     -0.71      3.26 0 0 0 0   0.0640 0 0 0 0
   1779    314.74     33.05    434.31   -113.70  1.0400   1025.20 1    932.00    279.60    279.60    932.00   -113.70    434.31   -113.70    434.31 0 0 0 0   9.3200 0 0 0 0
   1780    217.88    -35.78    313.04    -35.78  1.0100    614.90 1    559.00    167.70    167.70    559.00    -35.78    313.04    -35.78    313.04 0 0 0 0   5.5900 0 0 0 0
   1781      2.38     -0.37      3.42     -0.39  1.0100      6.71 1      6.10      1.83      1.83      6.10     -0.39      3.42     -0.39      3.42 0 0 0 0   0.0610 0 0 0 0
   1782     59.44     -9.15     85.40     -9.76  1.0100    167.75 1    152.50     45.75     45.75    152.50     -9.76     85.40     -9.76     85.40 0 0 0 0   1.5250 0 0 0 0
];

%% generator cost data
mpc.gencost = [
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
2 0 0 1 0 0
];

%% branch data
mpc.branch = [
      1    1874  0.000088  0.003511   0.00000   2848.25   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   2150.61    373.72  -2146.74   -219.05 0 0 0 0
      2       4  0.002172  0.011989   0.11458    207.35   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -85.98    -31.95     86.16     21.87 0 0 0 0
      2      39  0.001466  0.009962   0.19333    383.83   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -111.41    -40.11    111.62     22.79 0 0 0 0
      2     112  0.000972  0.006401   0.12818    310.13   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     33.45     36.01    -33.42    -48.12 0 0 0 0
      2     115  0.001015  0.006413   0.00892    207.55   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -85.91    -35.17     86.00     34.88 0 0 0 0
      3      13  0.001493  0.015696   0.19691    367.90   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     94.89     14.16    -94.75    -32.00 0 0 0 0
      3      16  0.049688  0.109312   0.01431     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     21.87      3.54    -21.62     -4.39 0 0 0 0
      3    1921  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -270.68    -61.56    270.84     74.04 0 0 0 0
      4       5  0.000957  0.009017   0.00842    235.64   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     97.05     24.54    -96.95    -24.42 0 0 0 0
      4     109  0.001967  0.010858   0.10378    207.35   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     53.50     13.22    -53.43    -22.93 0 0 0 0
      4     109  0.001967  0.010858   0.10378    207.35   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     53.50     13.22    -53.43    -22.93 0 0 0 0
      4    1934  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -473.42   -125.06    473.91    164.50 0 0 0 0
      5     115  0.001925  0.010623   0.10153    207.35   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -37.71     -8.87     37.73     -0.80 0 0 0 0
      5     115  0.001925  0.010623   0.10153    207.35   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -37.71     -8.87     37.73     -0.80 0 0 0 0
      5    1427  0.004283  0.029837   0.00488    221.10   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     46.52      6.29    -46.42     -6.08 0 0 0 0
      6      31  0.020054  0.041232   0.00620     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     16.34     -2.68    -16.28      2.19 0 0 0 0
      6     153  0.015307  0.057153   0.00970    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -37.75     -3.43     37.98      3.32 0 0 0 0
      7      14  0.001304  0.012276   0.01146    235.64   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -110.30    -31.69    110.47     32.25 0 0 0 0
      7      17  0.002490  0.009116   0.13136    184.65   9999.00   9999.00 1.00000    0.000 1    0.00    0.00      1.46     11.28     -1.45    -23.88 0 0 0 0
      7     115  0.001705  0.016060   0.01499    235.64   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -30.24    -13.92     30.26     12.65 0 0 0 0
      7     115  0.001705  0.016060   0.01499    235.64   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -30.24    -13.92     30.26     12.65 0 0 0 0
      8      13  0.002197  0.008602   0.06277    143.02   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     31.62    -18.13    -31.59     12.10 0 0 0 0
      8      35  0.010308  0.041345   0.00606    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -82.04     -4.03     82.75      6.29 0 0 0 0
      8     118  0.016735  0.065889   0.01003    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -23.56      1.08     23.65     -1.69 0 0 0 0
      9      30  0.002140  0.011809   0.11286    207.35   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    125.12     24.51   -124.76    -33.44 0 0 0 0
      9      30  0.002140  0.011809   0.11286    207.35   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    125.12     24.51   -124.76    -33.44 0 0 0 0
      9     109  0.001907  0.017956   0.01676    235.64   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     44.54     18.05    -44.49    -19.24 0 0 0 0
      9    1933  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -474.58   -118.31    475.07    157.56 0 0 0 0
     10      40  0.009799  0.036588   0.00621    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     37.09     -1.36    -36.96      1.22 0 0 0 0
     10      46  0.008735  0.060852   0.00995    221.10   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     56.93      9.84    -56.64     -8.84 0 0 0 0
     10    1457  0.005145  0.019211   0.00326    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     34.03     -0.64    -33.97      0.53 0 0 0 0
     10    1457  0.005145  0.019211   0.00326    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     34.03     -0.64    -33.97      0.53 0 0 0 0
     10    1783  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -101.36     -9.39    101.38     11.02 0 0 0 0
     10    1783  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -101.36     -9.39    101.38     11.02 0 0 0 0
     11     123  0.010152  0.040720   0.00597    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     32.78     -1.14    -32.67      0.98 0 0 0 0
     11    1457  0.011346  0.044671   0.00680    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -47.72     -3.12     47.98      3.46 0 0 0 0
     12     299  0.005972  0.041601   0.00680    221.10   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -69.11      9.56     69.42     -8.10 0 0 0 0
     12     322  0.007192  0.028317   0.00431    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -35.62     -7.57     35.72      7.55 0 0 0 0
     12     347  0.005929  0.040502   0.00689    221.10   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     49.77    -17.65    -49.60     18.16 0 0 0 0
     13      14  0.001776  0.009802   0.09369    207.35   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     61.24      5.79    -61.17    -14.55 0 0 0 0
     13      38  0.001867  0.010302   0.09846    207.35   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -17.79     -3.20     17.80     -6.40 0 0 0 0
     13      39  0.000883  0.008313   0.00776    235.64   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    109.09     26.40   -108.97    -26.09 0 0 0 0
     13      39  0.000883  0.008313   0.00776    235.64   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    109.09     26.40   -108.97    -26.09 0 0 0 0
     13    1924  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -370.23   -102.47    370.53    126.60 0 0 0 0
     14      17  0.001700  0.016008   0.01494    235.64   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     83.77     34.82    -83.62    -34.90 0 0 0 0
     14      43  0.001523  0.010352   0.20090    383.83   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     82.02      7.72    -81.91    -26.48 0 0 0 0
     14    1885  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -417.97   -118.06    418.36    149.04 0 0 0 0
     15      30  0.005142  0.019200   0.00326    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -34.64     -7.83     34.71      7.77 0 0 0 0
     15      30  0.005142  0.019200   0.00326    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -34.64     -7.83     34.71      7.77 0 0 0 0
     15      41  0.004513  0.017768   0.00271    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     93.38     -9.57    -92.96     10.95 0 0 0 0
     15     340  0.019378  0.077724   0.01140    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -63.52     -2.05     64.33      4.22 0 0 0 0
     15     340  0.019378  0.077724   0.01140    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -63.52     -2.05     64.33      4.22 0 0 0 0
     16      44  0.008651  0.032300   0.00548    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -46.60    -15.06     46.82     15.33 0 0 0 0
     17      34  0.007830  0.031406   0.00461    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     48.77     18.20    -48.55    -17.75 0 0 0 0
     17      36  0.006908  0.048127   0.00787    221.10   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -41.29      4.79     41.42     -4.68 0 0 0 0
     17      42  0.005254  0.036604   0.00598    221.10   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -99.69    -14.74    100.24     18.02 0 0 0 0
     18      31  0.051894  0.114165   0.01495     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -10.67      2.47     10.74     -3.77 0 0 0 0
     18      42  0.007435  0.027760   0.00471    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -52.62    -17.75     52.86     18.18 0 0 0 0
     18      42  0.007435  0.027760   0.00471    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -52.62    -17.75     52.86     18.18 0 0 0 0
     19      20  0.008407  0.018172   0.00247     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     30.24     -4.93    -30.16      4.86 0 0 0 0
     19     340  0.006215  0.023204   0.00394    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -49.01     -7.19     49.16      7.39 0 0 0 0
     19     340  0.006215  0.023204   0.00394    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -49.01     -7.19     49.16      7.39 0 0 0 0
     20      32  0.002645  0.010522   0.07557    152.18   9999.00   9999.00 1.00000    0.000 1    0.00    0.00      3.26    -12.53     -3.26      5.17 0 0 0 0
     21      22  0.001347  0.004931   0.07105    184.65   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    107.08     16.51   -106.91    -22.73 0 0 0 0
     21      24  0.004954  0.018499   0.00314    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -45.17    -12.05     45.28     12.16 0 0 0 0
     21      24  0.004954  0.018499   0.00314    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -45.17    -12.05     45.28     12.16 0 0 0 0
     21      25  0.004625  0.018552   0.00272    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -75.65    -19.61     75.94     20.52 0 0 0 0
     21      48  0.008621  0.034579   0.00507    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -85.91    -14.08     86.59     16.30 0 0 0 0
     22      23  0.001160  0.007882   0.15296    383.83   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -60.27    -24.91     60.32     10.54 0 0 0 0
     23      45  0.008175  0.017984   0.00235     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -20.29    -16.48     20.34     16.37 0 0 0 0
     23      77  0.008567  0.031986   0.00543    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     32.79      9.87    -32.68    -10.00 0 0 0 0
     23      78  0.005626  0.022564   0.00331    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     47.11     11.63    -46.97    -11.39 0 0 0 0
     23      78  0.005626  0.022564   0.00331    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     47.11     11.63    -46.97    -11.39 0 0 0 0
     23     108  0.002641  0.014578   0.13933    207.35   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     71.54     14.45    -71.39    -26.95 0 0 0 0
     23    1959  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -380.20    -82.01    380.52    107.15 0 0 0 0
     24      43  0.000863  0.005683   0.11379    310.13   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    108.74     17.51   -108.63    -27.82 0 0 0 0
     24    1991  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -350.42    -84.90    350.68    106.29 0 0 0 0
     25      45  0.005037  0.020203   0.00296    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     56.29      0.65    -56.13     -0.28 0 0 0 0
     25      45  0.005037  0.020203   0.00296    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     56.29      0.65    -56.13     -0.28 0 0 0 0
     25    1895  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -311.82    -56.95    312.03     73.39 0 0 0 0
     26      27  0.004495  0.016782   0.00285    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -90.71    -21.79     91.12     23.02 0 0 0 0
     26     105  0.019638  0.043203   0.00566     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     -9.33     -6.73      9.36      6.24 0 0 0 0
     27      28  0.001138  0.010713   0.01000    235.64   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    130.94     43.48   -130.72    -42.37 0 0 0 0
     27      28  0.001138  0.010713   0.01000    235.64   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    130.94     43.48   -130.72    -42.37 0 0 0 0
     27      28  0.001138  0.010713   0.01000    235.64   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    130.94     43.48   -130.72    -42.37 0 0 0 0
     27      32  0.002719  0.015006   0.14342    207.35   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     86.36     -2.60    -86.15    -10.28 0 0 0 0
     27      32  0.002719  0.015006   0.14342    207.35   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     86.36     -2.60    -86.15    -10.28 0 0 0 0
     27      32  0.002719  0.015006   0.14342    207.35   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     86.36     -2.60    -86.15    -10.28 0 0 0 0
     27    1784  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -419.38    -86.47    419.76    116.39 0 0 0 0
     27    1784  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -419.38    -86.47    419.76    116.39 0 0 0 0
     28      53  0.002723  0.015027   0.14362    207.35   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     61.43      8.25    -61.32    -21.48 0 0 0 0
     28      59  0.001116  0.007585   0.14720    383.83   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    162.94     34.75   -162.61    -46.72 0 0 0 0
     28     275  0.001869  0.017602   0.01643    235.64   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -49.16     22.28     49.22    -23.33 0 0 0 0
     29      53  0.003237  0.020910   0.00399    221.10   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     80.51     -2.79    -80.30      3.81 0 0 0 0
     29     276  0.002782  0.017970   0.00343    221.10   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -13.50      8.10     13.51     -8.38 0 0 0 0
     29     306  0.014178  0.052939   0.00898    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -79.33     -8.82     80.27     11.43 0 0 0 0
     32     102  0.002856  0.010455   0.15065    184.65   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    138.51     11.16   -137.94    -23.67 0 0 0 0
     32     102  0.002856  0.010455   0.15065    184.65   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    138.51     11.16   -137.94    -23.67 0 0 0 0
     32     102  0.002856  0.010455   0.15065    184.65   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    138.51     11.16   -137.94    -23.67 0 0 0 0
     32     102  0.002856  0.010455   0.15065    184.65   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    138.51     11.16   -137.94    -23.67 0 0 0 0
     32     105  0.002207  0.008078   0.11640    184.65   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -14.06      1.73     14.06    -13.05 0 0 0 0
     32     105  0.002207  0.008078   0.11640    184.65   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -14.06      1.73     14.06    -13.05 0 0 0 0
     32     340  0.001230  0.011581   0.01081    235.64   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -153.79    -30.62    154.10     32.48 0 0 0 0
     32     340  0.001230  0.011581   0.01081    235.64   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -153.79    -30.62    154.10     32.48 0 0 0 0
     32     340  0.001230  0.011581   0.01081    235.64   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -153.79    -30.62    154.10     32.48 0 0 0 0
     32     340  0.001230  0.011581   0.01081    235.64   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -153.79    -30.62    154.10     32.48 0 0 0 0
     33      41  0.005084  0.020393   0.00299    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     22.64     -0.66    -22.62      0.49 0 0 0 0
     33    1427  0.002760  0.017827   0.00340    221.10   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -48.85     -6.81     48.92      6.94 0 0 0 0
     34     368  0.018111  0.072642   0.01065    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -36.61     -6.52     36.88      6.57 0 0 0 0
     35     118  0.008466  0.031609   0.00536    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     58.37      8.70    -58.07     -8.12 0 0 0 0
     35    1920  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -224.27    -38.68    224.37     46.98 0 0 0 0
     36      37  0.008504  0.034109   0.00500    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -74.53    -15.75     75.04     17.32 0 0 0 0
     36      37  0.008504  0.034109   0.00500    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -74.53    -15.75     75.04     17.32 0 0 0 0
     36      37  0.008504  0.034109   0.00500    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -74.53    -15.75     75.04     17.32 0 0 0 0
     37    1957  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -313.11    -77.02    313.32     93.91 0 0 0 0
     38      48  0.004576  0.018015   0.00274    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -63.29    -12.30     63.48     12.80 0 0 0 0
     38      48  0.004576  0.018015   0.00274    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -63.29    -12.30     63.48     12.80 0 0 0 0
     39     108  0.018354  0.073616   0.01079    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     25.25      6.28    -25.12     -6.80 0 0 0 0
     40     359  0.009203  0.036914   0.00541    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     23.24     -5.13    -23.19      4.79 0 0 0 0
     41     347  0.006876  0.027071   0.00412    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     29.46    -35.98    -29.30     36.20 0 0 0 0
     42     368  0.015432  0.060756   0.00925    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     40.82      5.03    -40.55     -4.88 0 0 0 0
     42    2005  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -272.60    -66.78    272.76     79.60 0 0 0 0
     44      49  0.008989  0.035391   0.00539    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -45.48     -5.02     45.67      5.25 0 0 0 0
     44      66  0.011632  0.023918   0.00359     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     26.31    -24.34    -26.15     24.30 0 0 0 0
     44      87  0.015931  0.110987   0.01814    221.10   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -42.08     -8.72     42.37      9.00 0 0 0 0
     44      91  0.006377  0.023809   0.00404    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -54.18      3.19     54.37     -2.87 0 0 0 0
     45      96  0.015982  0.062925   0.00958    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     31.67    -32.98    -31.33     33.37 0 0 0 0
     46     376  0.016899  0.067781   0.00994    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     12.55     -3.73    -12.52      2.86 0 0 0 0
     47     373  0.024843  0.051080   0.00768     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -16.97     -5.38     17.05      4.78 0 0 0 0
     47     376  0.005609  0.022084   0.00336    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -25.48     -6.72     25.52      6.54 0 0 0 0
     48    1785  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -263.71    -56.19    263.86     67.95 0 0 0 0
     49    2002  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -163.16    -38.73    163.22     43.29 0 0 0 0
     50      81  0.024747  0.099259   0.01456    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     51.36     11.07    -50.67     -9.72 0 0 0 0
     50      81  0.024747  0.099259   0.01456    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     51.36     11.07    -50.67     -9.72 0 0 0 0
     50     498  0.006741  0.025167   0.00427    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -52.15    -11.30     52.34     11.59 0 0 0 0
     50     498  0.006741  0.025167   0.00427    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -52.15    -11.30     52.34     11.59 0 0 0 0
     51     500  0.018031  0.037073   0.00557     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     39.51     -1.89    -39.24      1.87 0 0 0 0
     51     529  0.024708  0.092252   0.01565    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     10.59     -1.82    -10.56      0.30 0 0 0 0
     51     539  0.012796  0.051323   0.00753    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -53.32      2.79     53.67     -2.17 0 0 0 0
     52      65  0.017738  0.066228   0.01124    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -26.69     -5.57     26.82      4.92 0 0 0 0
     52      98  0.098876  0.217524   0.02848     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00      6.61     -0.15     -6.57     -2.59 0 0 0 0
     53      67  0.014989  0.055965   0.00950    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     31.01    -13.85    -30.83     13.60 0 0 0 0
     54      56  0.019861  0.079660   0.01168    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -47.61     -3.44     48.06      4.03 0 0 0 0
     54      56  0.019861  0.079660   0.01168    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -47.61     -3.44     48.06      4.03 0 0 0 0
     54      82  0.007574  0.029818   0.00454    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     38.60      7.66    -38.48     -7.66 0 0 0 0
     54      84  0.010150  0.069337   0.01180    221.10   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     55.90     -0.98    -55.59      1.92 0 0 0 0
     55      80  0.005897  0.041083   0.00672    221.10   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     48.64      6.28    -48.50     -5.99 0 0 0 0
     55     513  0.015846  0.108254   0.01842    221.10   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -57.56     -8.82     58.08     10.48 0 0 0 0
     56      61  0.022838  0.089915   0.01369    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     73.28     10.67    -72.07     -7.31 0 0 0 0
     56    1948  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -237.97    -38.27    238.08     47.20 0 0 0 0
     57      64  0.012326  0.049437   0.00725    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     18.87    -22.88    -18.76     22.59 0 0 0 0
     57      85  0.007673  0.030209   0.00460    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -30.23     19.65     30.33    -19.70 0 0 0 0
     58      90  0.021963  0.086473   0.01317    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -41.00     21.35     41.47    -20.84 0 0 0 0
     58      90  0.021963  0.086473   0.01317    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -41.00     21.35     41.47    -20.84 0 0 0 0
     58     309  0.008523  0.058224   0.00991    221.10   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -37.14      4.75     37.26     -4.95 0 0 0 0
     59     104  0.001396  0.013146   0.01227    235.64   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     -2.79     -0.42      2.79     -0.75 0 0 0 0
     60      65  0.005533  0.021784   0.00332    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -36.79     -3.75     36.86      3.71 0 0 0 0
     60      93  0.010995  0.041052   0.00697    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     30.97      2.10    -30.87     -2.41 0 0 0 0
     61      82  0.012595  0.049590   0.00755    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -32.06     -6.09     32.19      5.87 0 0 0 0
     61      85  0.026208  0.097855   0.01661    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     39.28     -5.08    -38.87      4.98 0 0 0 0
     62      75  0.013175  0.049191   0.00835    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     33.42     10.62    -33.26    -10.84 0 0 0 0
     62      83  0.011222  0.044182   0.00673    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -40.37    -12.60     40.57     12.72 0 0 0 0
     63      70  0.009579  0.035767   0.00607    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     51.35      5.43    -51.09     -5.05 0 0 0 0
     63      70  0.009579  0.035767   0.00607    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     51.35      5.43    -51.09     -5.05 0 0 0 0
     63      79  0.010002  0.037344   0.00634    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -72.59    -10.48     73.14     11.89 0 0 0 0
     63      79  0.010002  0.037344   0.00634    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -72.59    -10.48     73.14     11.89 0 0 0 0
     63      79  0.010002  0.037344   0.00634    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -72.59    -10.48     73.14     11.89 0 0 0 0
     63      85  0.008923  0.035788   0.00525    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     36.28     -2.02    -36.16      1.98 0 0 0 0
     63      95  0.014935  0.058800   0.00895    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     62.49     17.96    -61.84    -16.30 0 0 0 0
     64      86  0.012062  0.048378   0.00709    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -62.65     24.62     63.20    -23.14 0 0 0 0
     65     230  0.018357  0.068539   0.01163    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -66.17     -9.33     66.97     11.11 0 0 0 0
     66      98  0.009567  0.021047   0.00276     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     25.44    -24.50    -25.32     24.50 0 0 0 0
     67     113  0.007183  0.026819   0.00455    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -18.60     20.65     18.66    -20.87 0 0 0 0
     68      98  0.013462  0.053995   0.00792    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     22.82    -12.28    -22.73     11.87 0 0 0 0
     68     151  0.031181  0.125065   0.01834    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -37.23      8.18     37.70     -8.10 0 0 0 0
     69     199  0.055620  0.122363   0.01602     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -11.60     -2.29     11.67      0.80 0 0 0 0
     69     212  0.071557  0.147129   0.02211     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00      0.73     -0.81     -0.73     -1.46 0 0 0 0
     70      74  0.007680  0.028674   0.00487    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     39.72      1.81    -39.60     -1.82 0 0 0 0
     70      74  0.007680  0.028674   0.00487    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     39.72      1.81    -39.60     -1.82 0 0 0 0
     71      73  0.042766  0.171532   0.02515    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -29.23     -6.13     29.62      5.25 0 0 0 0
     71      75  0.035457  0.072904   0.01096     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -17.04     -7.06     17.17      6.25 0 0 0 0
     72      80  0.011156  0.076213   0.01297    221.10   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -46.78     -5.17     47.03      5.57 0 0 0 0
     72      86  0.019977  0.136472   0.02322    221.10   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     11.14     -4.99    -11.12      2.87 0 0 0 0
     73     236  0.046756  0.101072   0.01372     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -18.93     -4.73     19.10      3.71 0 0 0 0
     73     541  0.051602  0.106099   0.01594     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -18.72     -2.81     18.90      1.57 0 0 0 0
     74     114  0.009542  0.037567   0.00572    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     35.33     -8.87    -35.20      8.83 0 0 0 0
     76     207  0.037550  0.082609   0.01082     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     -2.63      1.68      2.63     -2.81 0 0 0 0
     76    1475  0.013183  0.027106   0.00407     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     -6.50     -4.28      6.51      3.87 0 0 0 0
     77     107  0.001110  0.007542   0.14637    383.83   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -103.99    -28.95    104.12     15.88 0 0 0 0
     78     107  0.003157  0.017424   0.16654    207.35   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -46.23    -11.45     46.30     -4.06 0 0 0 0
     78     108  0.000787  0.004977   0.00692    207.55   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     -2.99     -6.57      2.99      5.91 0 0 0 0
     79      90  0.010461  0.041959   0.00615    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     49.97     -0.78    -49.71      1.20 0 0 0 0
     79      90  0.010461  0.041959   0.00615    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     49.97     -0.78    -49.71      1.20 0 0 0 0
     79    2001  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -330.58    -37.30    330.80     54.85 0 0 0 0
     81      95  0.042669  0.092236   0.01252     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     13.48     -5.60    -13.39      4.61 0 0 0 0
     83      88  0.010364  0.038698   0.00657    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -76.11    -22.84     76.75     24.56 0 0 0 0
     84      97  0.018142  0.126386   0.02066    221.10   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     44.74     -5.01    -44.38      5.47 0 0 0 0
     86      87  0.005717  0.039829   0.00651    221.10   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -109.68      3.86    110.37      0.30 0 0 0 0
     87    1993  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -167.77    -13.58    167.83     18.08 0 0 0 0
     88    1475  0.004137  0.016289   0.00248    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -40.16    -12.79     40.23     12.80 0 0 0 0
     88    1475  0.004137  0.016289   0.00248    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -40.16    -12.79     40.23     12.80 0 0 0 0
     89     144  0.020540  0.045188   0.00592     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     -7.36     12.01      7.40    -12.50 0 0 0 0
     89     165  0.038719  0.079610   0.01196     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00      5.73    -12.47     -5.66     11.42 0 0 0 0
     90      92  0.010283  0.041243   0.00605    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -16.49      4.37     16.52     -4.85 0 0 0 0
     90     498  0.015149  0.059644   0.00908    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -59.58      8.53     60.13     -7.27 0 0 0 0
     91      94  0.006563  0.025840   0.00394    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -61.85      0.74     62.11     -0.12 0 0 0 0
     92     293  0.012795  0.050376   0.00767    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -37.09     -1.01     37.27      0.93 0 0 0 0
     93     165  0.043398  0.095474   0.01250     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00      7.99     -4.11     -7.95      2.92 0 0 0 0
     94     132  0.024135  0.095022   0.01447    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -72.72     -2.91     74.01      6.53 0 0 0 0
     95     107  0.005052  0.020264   0.00297    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -25.89    -17.14     25.94     17.06 0 0 0 0
     96      97  0.006998  0.026130   0.00443    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -31.82      8.86     31.90     -9.02 0 0 0 0
     99     100  0.004951  0.019494   0.00297    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -94.98     -7.87     95.45      9.43 0 0 0 0
     99     100  0.004951  0.019494   0.00297    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -94.98     -7.87     95.45      9.43 0 0 0 0
     99     101  0.000743  0.006997   0.00653    235.64   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -10.87     -0.35     10.87     -0.27 0 0 0 0
     99     106  0.001483  0.013968   0.01304    235.64   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     69.17      3.14    -69.10     -3.70 0 0 0 0
     99     108  0.001397  0.014690   0.18428    367.90   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     78.06      6.92    -77.97    -23.58 0 0 0 0
     99     110  0.001636  0.015408   0.01438    235.64   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -43.40    -15.45     43.44     14.40 0 0 0 0
     99     110  0.001636  0.015408   0.01438    235.64   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -43.40    -15.45     43.44     14.40 0 0 0 0
     99     110  0.001636  0.015408   0.01438    235.64   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -43.40    -15.45     43.44     14.40 0 0 0 0
    100     104  0.006439  0.025826   0.00379    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     49.53     14.73    -49.35    -14.38 0 0 0 0
    100     104  0.006439  0.025826   0.00379    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     49.53     14.73    -49.35    -14.38 0 0 0 0
    100    1890  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -401.82    -80.20    402.17    107.82 0 0 0 0
    101     102  0.000922  0.008687   0.00811    235.64   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -46.11    -14.47     46.14     13.90 0 0 0 0
    101     102  0.000922  0.008687   0.00811    235.64   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -46.11    -14.47     46.14     13.90 0 0 0 0
    101     102  0.000922  0.008687   0.00811    235.64   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -46.11    -14.47     46.14     13.90 0 0 0 0
    101     103  0.001150  0.010828   0.01011    235.64   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     90.36     25.46    -90.26    -25.43 0 0 0 0
    101     105  0.001746  0.016442   0.01535    235.64   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -119.36    -30.20    119.64     31.31 0 0 0 0
    101     105  0.001746  0.016442   0.01535    235.64   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -119.36    -30.20    119.64     31.31 0 0 0 0
    102     109  0.002434  0.016626   0.00283    221.10   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     27.75    -14.17    -27.72     14.06 0 0 0 0
    102     112  0.001712  0.010819   0.01505    207.55   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    103.48     15.24   -103.29    -15.46 0 0 0 0
    102     112  0.001712  0.010819   0.01505    207.55   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    103.48     15.24   -103.29    -15.46 0 0 0 0
    102     112  0.001712  0.010819   0.01505    207.55   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    103.48     15.24   -103.29    -15.46 0 0 0 0
    103     111  0.002578  0.017957   0.00294    221.10   9999.00   9999.00 1.00000    0.000 1    0.00    0.00      2.31      0.36     -2.31     -0.64 0 0 0 0
    104     105  0.004735  0.017679   0.00300    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -82.40    -21.30     82.76     22.34 0 0 0 0
    105    1932  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -421.32    -82.71    421.70    112.99 0 0 0 0
    106     110  0.005240  0.019564   0.00332    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -82.23     -0.47     82.60      1.53 0 0 0 0
    106     114  0.004581  0.018375   0.00269    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     30.87    -30.17    -30.78     30.27 0 0 0 0
    107     111  0.000952  0.008968   0.00837    235.64   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     65.96     18.44    -65.92    -18.80 0 0 0 0
    107     111  0.000952  0.008968   0.00837    235.64   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     65.96     18.44    -65.92    -18.80 0 0 0 0
    107    1786  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -504.09   -121.57    504.65    166.54 0 0 0 0
    108     112  0.001239  0.011670   0.01089    235.64   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -43.56     -9.87     43.59      9.08 0 0 0 0
    110     113  0.004335  0.016185   0.00275    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     65.32      5.93    -65.13     -5.47 0 0 0 0
    110     113  0.004335  0.016185   0.00275    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     65.32      5.93    -65.13     -5.47 0 0 0 0
    110    1951  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -460.77    -89.99    461.22    126.50 0 0 0 0
    115    2006  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -481.63   -132.59    482.14    173.81 0 0 0 0
    116     130  0.014261  0.057200   0.00839    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -50.53     -4.33     50.90      4.99 0 0 0 0
    116     152  0.046199  0.094991   0.01427     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00      5.30     -8.56     -5.26      7.24 0 0 0 0
    117     131  0.021960  0.081994   0.01391    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -41.51     10.44     41.91    -10.33 0 0 0 0
    117     152  0.029310  0.060266   0.00906     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00      2.70      8.65     -2.67     -9.50 0 0 0 0
    119     132  0.006044  0.041289   0.00702    221.10   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -102.33    -19.76    102.98     23.50 0 0 0 0
    119     153  0.007615  0.030544   0.00448    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     56.81     10.29    -56.56     -9.72 0 0 0 0
    119     156  0.039277  0.086409   0.01131     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     16.67      1.25    -16.56     -2.13 0 0 0 0
    120     121  0.074473  0.160986   0.02185     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00      5.22     -3.00     -5.20      0.88 0 0 0 0
    120     174  0.024593  0.050566   0.00760     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     -7.30      2.41      7.31     -3.14 0 0 0 0
    121     186  0.070882  0.155939   0.02042     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00      3.75     -1.29     -3.74     -0.71 0 0 0 0
    122     145  0.051879  0.114132   0.01494     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -26.94      4.38     27.34     -5.00 0 0 0 0
    122     151  0.005863  0.021889   0.00371    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     30.61     -4.30    -30.55      4.14 0 0 0 0
    122     167  0.048557  0.104965   0.01424     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     -4.23     -0.25      4.24     -1.14 0 0 0 0
    123     170  0.006425  0.025770   0.00378    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     26.85     -2.64    -26.80      2.46 0 0 0 0
    124     136  0.008756  0.032692   0.00555    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -78.10     -3.17     78.62      4.52 0 0 0 0
    124     136  0.008756  0.032692   0.00555    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -78.10     -3.17     78.62      4.52 0 0 0 0
    124     160  0.003051  0.019707   0.00376    221.10   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     66.41      2.08    -66.28     -1.63 0 0 0 0
    124     161  0.011370  0.045604   0.00669    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     89.44      4.17    -88.56     -1.33 0 0 0 0
    125     139  0.016456  0.035573   0.00483     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     17.93     -5.36    -17.87      5.00 0 0 0 0
    125     158  0.024082  0.052057   0.00706     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -23.30      3.82     23.44     -4.24 0 0 0 0
    126     138  0.014465  0.056950   0.00867    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -37.12     -6.77     37.33      6.71 0 0 0 0
    126     175  0.009857  0.039534   0.00580    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     32.56      5.47    -32.45     -5.61 0 0 0 0
    127     141  0.008922  0.033314   0.00565    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -24.75     -5.14     24.80      4.80 0 0 0 0
    127     146  0.037856  0.077835   0.01170     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     -2.04     -2.49      2.04      1.35 0 0 0 0
    128     135  0.020552  0.082432   0.01209    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     24.51    -11.16    -24.37     10.51 0 0 0 0
    128     137  0.007633  0.030052   0.00458    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -25.99      4.99     26.05     -5.25 0 0 0 0
    128     169  0.058603  0.120495   0.01811     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     -0.20      5.69      0.22     -7.47 0 0 0 0
    129     158  0.018946  0.070739   0.01200    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     24.87     -1.54    -24.76      0.77 0 0 0 0
    129     161  0.009946  0.039894   0.00585    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -26.74      1.01     26.81     -1.32 0 0 0 0
    130     134  0.006644  0.046283   0.00757    221.10   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -110.82      3.92    111.64      1.00 0 0 0 0
    130     163  0.024356  0.095892   0.01460    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     52.90    -10.92    -52.19     12.24 0 0 0 0
    131     183  0.012588  0.049562   0.00755    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -49.18      8.26     49.49     -7.79 0 0 0 0
    132    1787  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -92.51    -16.16     92.53     17.53 0 0 0 0
    132    1787  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -92.51    -16.16     92.53     17.53 0 0 0 0
    133     139  0.037215  0.076519   0.01150     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -14.29      5.04     14.38     -6.00 0 0 0 0
    133     185  0.033445  0.073577   0.00963     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00      1.12     -0.84     -1.12     -0.12 0 0 0 0
    133     187  0.078063  0.160506   0.02412     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00      3.33     -7.01     -3.29      4.68 0 0 0 0
    134     147  0.010775  0.040230   0.00683    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -69.38     -1.66     69.89      2.87 0 0 0 0
    134     147  0.010775  0.040230   0.00683    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -69.38     -1.66     69.89      2.87 0 0 0 0
    134     148  0.026958  0.055428   0.00833     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00      2.52     -4.68     -2.51      3.84 0 0 0 0
    135     162  0.015148  0.031146   0.00468     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     21.16    -11.42    -21.07     11.11 0 0 0 0
    136     137  0.029359  0.109619   0.01860    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     70.55     -2.05    -69.17      5.32 0 0 0 0
    136     147  0.011455  0.045946   0.00674    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     71.24      4.63    -70.68     -3.10 0 0 0 0
    136     147  0.011455  0.045946   0.00674    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     71.24      4.63    -70.68     -3.10 0 0 0 0
    136     149  0.014968  0.058929   0.00897    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     46.93      5.64    -46.61     -5.32 0 0 0 0
    136     149  0.014968  0.058929   0.00897    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     46.93      5.64    -46.61     -5.32 0 0 0 0
    136    1788  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -236.29    -14.96    236.39     23.48 0 0 0 0
    136    1788  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -236.29    -14.96    236.39     23.48 0 0 0 0
    137     173  0.031740  0.068612   0.00931     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     11.83      7.36    -11.77     -8.17 0 0 0 0
    137     184  0.024324  0.097560   0.01431    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     26.96     -8.66    -26.77      7.96 0 0 0 0
    138     149  0.014660  0.058801   0.00862    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -35.72     -4.98     35.90      4.84 0 0 0 0
    138     159  0.012825  0.027724   0.00376     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     -3.82     -2.36      3.82      1.98 0 0 0 0
    140     169  0.011818  0.046530   0.00709    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     27.41      1.76    -27.33     -2.13 0 0 0 0
    140     172  0.005277  0.034083   0.00650    221.10   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -55.53     -4.51     55.69      4.89 0 0 0 0
    140     173  0.013631  0.054672   0.00802    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     26.43      2.27    -26.34     -2.69 0 0 0 0
    141     180  0.006725  0.026975   0.00396    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -26.61     -5.32     26.66      5.12 0 0 0 0
    142     166  0.015546  0.031965   0.00480     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     15.05     -2.43    -15.02      2.03 0 0 0 0
    142     170  0.007622  0.030570   0.00448    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -16.67      1.97     16.69     -2.33 0 0 0 0
    143     163  0.018100  0.039820   0.00521     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -23.59     -2.56     23.69      2.27 0 0 0 0
    143     221  0.057599  0.118430   0.01780     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     13.67     -0.27    -13.56     -1.25 0 0 0 0
    144     178  0.024808  0.097675   0.01488    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -29.00      6.35     29.22     -6.93 0 0 0 0
    145     161  0.007837  0.030856   0.00470    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -60.93     -1.82     61.22      2.49 0 0 0 0
    145     180  0.007762  0.028980   0.00492    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     27.68      5.14    -27.62     -5.40 0 0 0 0
    146     176  0.016720  0.034378   0.00517     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     -4.05     -1.92      4.05      1.42 0 0 0 0
    148     160  0.010458  0.041945   0.00615    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -57.72      0.19     58.06      0.55 0 0 0 0
    148     183  0.010918  0.043791   0.00642    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     58.02     -4.66    -57.66      5.47 0 0 0 0
    149     172  0.006440  0.041592   0.00794    221.10   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     56.51      5.56    -56.31     -5.07 0 0 0 0
    150     162  0.040353  0.087230   0.01184     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -18.66     10.94     18.85    -11.75 0 0 0 0
    150     171  0.014835  0.030502   0.00458     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00      6.33      4.38     -6.32     -4.83 0 0 0 0
    150     195  0.026113  0.057447   0.00752     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     10.44    -15.85    -10.36     15.27 0 0 0 0
    151     166  0.012984  0.028564   0.00374     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -14.75      1.79     14.78     -2.10 0 0 0 0
    153     182  0.027010  0.055536   0.00835     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00      4.69      2.44     -4.68     -3.25 0 0 0 0
    154     175  0.017917  0.071864   0.01054    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -29.87     -5.28     30.04      4.93 0 0 0 0
    154     181  0.022972  0.050539   0.00662     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -14.33     -7.32     14.39      6.81 0 0 0 0
    155     169  0.011160  0.041668   0.00707    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -25.56     -9.58     25.65      9.19 0 0 0 0
    155     181  0.008564  0.033716   0.00513    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     15.37      6.67    -15.35     -7.08 0 0 0 0
    156     182  0.025070  0.055153   0.00722     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00      8.52     -0.16     -8.50     -0.51 0 0 0 0
    157     176  0.062254  0.128001   0.01923     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00      6.23      0.17     -6.21     -2.03 0 0 0 0
    157    1469  0.005324  0.021355   0.00313    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -50.08    -12.67     50.22     12.92 0 0 0 0
    158    1469  0.016362  0.035996   0.00471     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -19.78     -2.55     19.84      2.22 0 0 0 0
    159     168  0.050177  0.108466   0.01472     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     -5.47     -2.45      5.49      0.98 0 0 0 0
    160     168  0.022198  0.045641   0.00686     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00      7.31      0.82     -7.30     -1.50 0 0 0 0
    163     165  0.037270  0.080566   0.01093     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     22.95    -16.09    -22.67     15.61 0 0 0 0
    164     174  0.040090  0.082430   0.01239     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     11.73     -3.01    -11.67      1.89 0 0 0 0
    164    1469  0.023615  0.051953   0.00680     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -18.90      0.97     18.98     -1.47 0 0 0 0
    167     170  0.022473  0.046206   0.00694     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     -6.67      0.45      6.68     -1.11 0 0 0 0
    171     188  0.071281  0.146562   0.02202     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00      3.74      4.10     -3.72     -6.28 0 0 0 0
    177     179  0.007194  0.028326   0.00431    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     42.48     -3.22    -42.35      3.31 0 0 0 0
    177    1457  0.028479  0.112126   0.01708    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -44.33      2.69     44.90     -2.17 0 0 0 0
    178     179  0.008325  0.033393   0.00490    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -33.33      5.76     33.43     -5.85 0 0 0 0
    184     225  0.028987  0.063769   0.00835     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     21.53     -9.45    -21.38      8.94 0 0 0 0
    185     186  0.019209  0.041523   0.00563     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     -0.39     -0.31      0.39     -0.25 0 0 0 0
    187     188  0.014052  0.030914   0.00405     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00      0.74     -5.41     -0.73      5.01 0 0 0 0
    189     193  0.015929  0.102885   0.01963    221.10   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -43.24    -11.67     43.55     11.60 0 0 0 0
    189     194  0.009124  0.058927   0.01124    221.10   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     17.25      4.26    -17.22     -5.22 0 0 0 0
    190     191  0.008383  0.033007   0.00503    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -25.23     -7.34     25.29      7.03 0 0 0 0
    190     226  0.042741  0.092391   0.01254     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00      5.83      1.81     -5.82     -3.06 0 0 0 0
    191     193  0.012475  0.046577   0.00790    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -50.51    -11.58     50.83     11.94 0 0 0 0
    191     224  0.019475  0.076675   0.01168    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     23.62      4.09    -23.51     -4.87 0 0 0 0
    192     193  0.014564  0.057342   0.00873    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -41.19     -1.91     41.43      1.91 0 0 0 0
    192     196  0.048936  0.100617   0.01512     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     18.05      0.47    -17.90     -1.73 0 0 0 0
    192     271  0.035278  0.072535   0.01090     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     22.19      1.17    -22.03     -1.96 0 0 0 0
    193     214  0.016845  0.062893   0.01067    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     34.41     12.61    -34.19    -12.93 0 0 0 0
    193     264  0.009542  0.065188   0.01109    221.10   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     55.57     15.80    -55.27    -14.91 0 0 0 0
    193    1789  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -114.89    -27.50    114.92     29.60 0 0 0 0
    193    1789  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -114.89    -27.50    114.92     29.60 0 0 0 0
    194     205  0.011049  0.044317   0.00650    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00      4.69      1.65     -4.68     -2.30 0 0 0 0
    195     225  0.075702  0.166542   0.02181     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     -9.93     10.27     10.10    -12.15 0 0 0 0
    196     200  0.081232  0.175597   0.02383     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     11.31     -0.15    -11.21     -2.06 0 0 0 0
    197     203  0.010413  0.041764   0.00612    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     33.64      9.06    -33.52     -9.19 0 0 0 0
    197     203  0.010413  0.041764   0.00612    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     33.64      9.06    -33.52     -9.19 0 0 0 0
    197     204  0.007282  0.027187   0.00461    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -81.64    -22.74     82.15     24.16 0 0 0 0
    197     204  0.007282  0.027187   0.00461    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -81.64    -22.74     82.15     24.16 0 0 0 0
    198     202  0.012800  0.047792   0.00811    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     22.96      4.47    -22.89     -5.04 0 0 0 0
    198     204  0.008432  0.033819   0.00496    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -70.73    -18.92     71.17     20.17 0 0 0 0
    198     215  0.014282  0.029365   0.00441     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -10.31     -2.10     10.32      1.68 0 0 0 0
    199     204  0.010903  0.043732   0.00641    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -25.24     -4.67     25.31      4.27 0 0 0 0
    200     209  0.049725  0.102239   0.01536     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00      7.82      1.10     -7.79     -2.57 0 0 0 0
    201     203  0.016968  0.036680   0.00498     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -20.36     -3.70     20.44      3.35 0 0 0 0
    201     232  0.030463  0.065852   0.00894     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00      6.66     -0.21     -6.65     -0.66 0 0 0 0
    202     205  0.008468  0.033340   0.00508    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00      1.47     -1.06     -1.47      0.55 0 0 0 0
    203     220  0.020645  0.082804   0.01214    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     35.41     11.83    -35.12    -11.89 0 0 0 0
    204     215  0.008162  0.030475   0.00517    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     68.86     16.74    -68.47    -15.82 0 0 0 0
    204    1790  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -168.77    -45.88    168.83     50.54 0 0 0 0
    204    1790  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -168.77    -45.88    168.83     50.54 0 0 0 0
    206     234  0.026574  0.106587   0.01563    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00      1.69      0.41     -1.68     -2.02 0 0 0 0
    206     250  0.015565  0.058114   0.00986    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -28.64     -8.09     28.78      7.56 0 0 0 0
    207     216  0.029094  0.114547   0.01744    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -22.09     -3.35     22.23      2.03 0 0 0 0
    207     222  0.017934  0.036875   0.00554     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00      8.54      3.05     -8.53     -3.61 0 0 0 0
    208     210  0.024124  0.049601   0.00745     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     -5.59      0.29      5.60     -1.05 0 0 0 0
    208     222  0.023824  0.052412   0.00686     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     -3.44     -2.86      3.45      2.16 0 0 0 0
    209     232  0.028768  0.059150   0.00889     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     -1.15      0.03      1.15     -0.91 0 0 0 0
    210     219  0.026591  0.054675   0.00822     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -11.86     -0.73     11.89     -0.06 0 0 0 0
    211     215  0.011075  0.041351   0.00702    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -25.11     -6.94     25.18      6.49 0 0 0 0
    211     231  0.027321  0.056174   0.00844     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00      9.45      2.47     -9.43     -3.28 0 0 0 0
    212     215  0.018884  0.041544   0.00544     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -13.45     -2.58     13.48      2.10 0 0 0 0
    213     219  0.040487  0.083246   0.01251     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     16.33      0.06    -16.23     -1.18 0 0 0 0
    213     233  0.029326  0.115460   0.01758    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     22.74      8.42    -22.57     -9.61 0 0 0 0
   1679     213  0.001843  0.073720   0.00000    135.65   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     39.32      9.66    -39.29     -8.54 0 0 0 0
    214    1449  0.004938  0.018439   0.00313    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     30.11     11.77    -30.06    -11.90 0 0 0 0
    216     230  0.089854  0.184750   0.02776     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     10.21     -2.98    -10.13      0.20 0 0 0 0
    216    1975  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -41.82     -1.73     41.83      1.99 0 0 0 0
    217     218  0.010037  0.040257   0.00590    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     35.93      6.25    -35.80     -6.30 0 0 0 0
    217     226  0.013526  0.053256   0.00811    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -36.29     -6.35     36.48      6.24 0 0 0 0
    218     227  0.031195  0.064139   0.00964     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     -5.44     -5.45      5.45      4.52 0 0 0 0
    220     221  0.013346  0.053531   0.00785    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00      6.44      3.71     -6.43     -4.44 0 0 0 0
    223     233  0.024070  0.052953   0.00693     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00      3.68     -2.83     -3.68      2.13 0 0 0 0
    223     234  0.029758  0.065466   0.00857     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     -3.87      2.78      3.88     -3.65 0 0 0 0
    224     229  0.011227  0.044202   0.00673    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     23.03      4.73    -22.96     -5.17 0 0 0 0
    226     228  0.005729  0.022978   0.00337    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -31.69     -3.48     31.74      3.36 0 0 0 0
    227     262  0.025854  0.103699   0.01521    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -23.05     -9.54     23.21      8.61 0 0 0 0
    228    1449  0.002070  0.008301   0.00122    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -31.94     -3.42     31.96      3.37 0 0 0 0
    229     231  0.013881  0.054651   0.00832    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     11.10      1.79    -11.08     -2.57 0 0 0 0
    230    1989  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -63.42    -13.19     63.42     13.82 0 0 0 0
    234     250  0.023338  0.047985   0.00721     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -37.19     -4.31     37.51      4.21 0 0 0 0
    235     243  0.017552  0.065534   0.01112    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     38.53    -11.59    -38.26     11.47 0 0 0 0
    235     251  0.013866  0.055615   0.00816    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -46.95      9.19     47.26     -8.78 0 0 0 0
    236     241  0.031728  0.069800   0.00914     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -19.20     -3.74     19.32      3.05 0 0 0 0
    237     247  0.014242  0.053177   0.00902    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     68.57      7.74    -67.93     -6.32 0 0 0 0
    237     256  0.095665  0.206797   0.02806     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00      3.23      8.98     -3.12    -11.68 0 0 0 0
    237    1791  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -38.49     -9.10     38.50      9.33 0 0 0 0
    237    1791  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -38.49     -9.10     38.50      9.33 0 0 0 0
    238     246  0.012312  0.045969   0.00780    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -42.47     -1.10     42.69      1.11 0 0 0 0
    238     248  0.034431  0.070794   0.01064     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     20.77     -6.66    -20.62      5.89 0 0 0 0
    238     252  0.039775  0.085981   0.01167     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00      2.93      2.41     -2.92     -3.58 0 0 0 0
    239     254  0.012301  0.049338   0.00723    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     24.79      9.87    -24.71    -10.29 0 0 0 0
    239    2000  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -25.83    -10.17     25.83     10.29 0 0 0 0
    240     242  0.014381  0.057682   0.00846    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     22.69     -3.46    -22.62      2.86 0 0 0 0
    240     245  0.060724  0.239080   0.03641    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -30.62      1.20     31.16     -2.91 0 0 0 0
    241     245  0.018699  0.069818   0.01185    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -82.06      0.67     83.26      2.58 0 0 0 0
    241     251  0.027673  0.103325   0.01753    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     51.68     -6.87    -50.96      7.73 0 0 0 0
    242     244  0.026855  0.107712   0.01579    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -29.29     -6.55     29.52      5.79 0 0 0 0
    242     246  0.009593  0.035817   0.00608    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     42.98      1.14    -42.81     -1.14 0 0 0 0
    243     838  0.061615  0.133193   0.01807     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     16.57     -5.50    -16.40      4.03 0 0 0 0
    243     843  0.020407  0.041959   0.00631     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     17.44     -7.18    -17.37      6.67 0 0 0 0
    244    1792  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -16.24     -3.32     16.24      3.36 0 0 0 0
    244    1792  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -16.24     -3.32     16.24      3.36 0 0 0 0
    245     550  0.006106  0.024040   0.00366    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     38.54     -0.97    -38.46      0.90 0 0 0 0
    245    1793  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -76.55      0.63     76.57      0.24 0 0 0 0
    245    1793  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -76.55      0.63     76.57      0.24 0 0 0 0
    247     249  0.023907  0.094126   0.01433    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     50.50      6.39    -49.91     -5.51 0 0 0 0
    247     837  0.031339  0.068945   0.00903     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     16.38     -0.36    -16.30     -0.40 0 0 0 0
    248     256  0.035111  0.072191   0.01085     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     12.73     -8.14    -12.65      7.19 0 0 0 0
    249     686  0.050431  0.202275   0.02966    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     44.03      3.84    -43.05     -2.80 0 0 0 0
    250     255  0.010561  0.039434   0.00669    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -67.79    -12.20     68.26     13.26 0 0 0 0
    252    1478  0.084359  0.173452   0.02606     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00      2.62      3.50     -2.59     -6.07 0 0 0 0
    253     255  0.027721  0.111185   0.01630    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00      2.38     -2.56     -2.37      0.82 0 0 0 0
    253     550  0.016673  0.065643   0.01000    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     -5.38      1.70      5.39     -2.76 0 0 0 0
    254     516  0.047092  0.103600   0.01357     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     14.33      7.33    -14.20     -8.45 0 0 0 0
    255    1794  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -39.99     -9.05     39.99      9.30 0 0 0 0
    255    1794  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -39.99     -9.05     39.99      9.30 0 0 0 0
    257     261  0.027237  0.059920   0.00785     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     -0.89     -2.45      0.89      1.68 0 0 0 0
    257     265  0.023765  0.048864   0.00734     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     -0.52      1.44      0.52     -2.16 0 0 0 0
    257    1478  0.010045  0.037506   0.00636    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -43.95    -11.92     44.17     12.09 0 0 0 0
    258     274  0.077812  0.168205   0.02283     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     20.02      3.94    -19.71     -5.63 0 0 0 0
    258    1896  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -73.15    -19.08     73.16     19.95 0 0 0 0
    259     262  0.012529  0.049330   0.00751    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     59.52     18.12    -59.06    -17.11 0 0 0 0
    259    1795  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -66.05    -19.98     66.06     20.69 0 0 0 0
    260     263  0.025089  0.054235   0.00736     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     15.12      0.69    -15.06     -1.29 0 0 0 0
    260     269  0.060889  0.133955   0.01754     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -16.68     -1.13     16.85     -0.25 0 0 0 0
    261     274  0.059280  0.130413   0.01708     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -15.12     -5.73     15.27      4.37 0 0 0 0
    262     272  0.011936  0.046992   0.00716    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     33.88      7.93    -33.74     -8.12 0 0 0 0
    263     265  0.025547  0.052527   0.00789     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     13.03      0.71    -12.99     -1.40 0 0 0 0
    264     269  0.006724  0.046846   0.00766    221.10   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     49.68     13.32    -49.50    -12.90 0 0 0 0
    266     267  0.024332  0.053529   0.00701     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -16.45     -7.02     16.52      6.49 0 0 0 0
    266     273  0.009472  0.020476   0.00278     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     -6.85      0.38      6.86     -0.65 0 0 0 0
    267     269  0.009705  0.036235   0.00615    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     -5.17     -5.92      5.17      5.32 0 0 0 0
    267     271  0.060917  0.125253   0.01882     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -16.09     -1.92     16.25      0.32 0 0 0 0
    268     273  0.039207  0.084752   0.01150     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00      7.10     -1.69     -7.08      0.59 0 0 0 0
    268    1449  0.022461  0.088431   0.01347    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -38.50     -7.26     38.85      7.24 0 0 0 0
    270     272  0.007001  0.028081   0.00412    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -32.37     -7.86     32.45      7.75 0 0 0 0
    270    1478  0.013593  0.050753   0.00861    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     25.94      6.02    -25.84     -6.53 0 0 0 0
    275     280  0.001703  0.010762   0.01497    207.55   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    117.09     16.65   -116.84    -16.52 0 0 0 0
    275     282  0.001388  0.007662   0.07323    207.35   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     71.94     10.18    -71.87    -16.79 0 0 0 0
    275     282  0.001388  0.007662   0.07323    207.35   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     71.94     10.18    -71.87    -16.79 0 0 0 0
    275     283  0.001044  0.009834   0.00918    235.64   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     92.99     17.04    -92.90    -17.00 0 0 0 0
    275     283  0.001044  0.009834   0.00918    235.64   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     92.99     17.04    -92.90    -17.00 0 0 0 0
    275     283  0.001044  0.009834   0.00918    235.64   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     92.99     17.04    -92.90    -17.00 0 0 0 0
    275     305  0.004785  0.018838   0.00287    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -74.78     -7.73     75.06      8.56 0 0 0 0
    275     305  0.004785  0.018838   0.00287    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -74.78     -7.73     75.06      8.56 0 0 0 0
    275     305  0.004785  0.018838   0.00287    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -74.78     -7.73     75.06      8.56 0 0 0 0
    275     305  0.004785  0.018838   0.00287    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -74.78     -7.73     75.06      8.56 0 0 0 0
    275     306  0.013896  0.054712   0.00833    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -75.68    -11.90     76.53     14.41 0 0 0 0
    275     306  0.013896  0.054712   0.00833    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -75.68    -11.90     76.53     14.41 0 0 0 0
    275     306  0.013896  0.054712   0.00833    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -75.68    -11.90     76.53     14.41 0 0 0 0
    275     306  0.013896  0.054712   0.00833    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -75.68    -11.90     76.53     14.41 0 0 0 0
    275     307  0.001126  0.007414   0.14845    310.13   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -170.61    -38.53    170.97     26.50 0 0 0 0
    276     307  0.006259  0.025102   0.00368    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -43.65     -6.32     43.77      6.48 0 0 0 0
    276     307  0.006259  0.025102   0.00368    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -43.65     -6.32     43.77      6.48 0 0 0 0
    277     285  0.001485  0.005438   0.07835    184.65   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    103.32     19.50   -103.15    -26.44 0 0 0 0
    277     285  0.001485  0.005438   0.07835    184.65   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    103.32     19.50   -103.15    -26.44 0 0 0 0
    277     285  0.001485  0.005438   0.07835    184.65   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    103.32     19.50   -103.15    -26.44 0 0 0 0
    277     285  0.001485  0.005438   0.07835    184.65   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    103.32     19.50   -103.15    -26.44 0 0 0 0
    277    1916  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -535.56   -112.85    536.18    162.30 0 0 0 0
    278     332  0.014579  0.057400   0.00874    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     83.65     13.71    -82.61    -10.47 0 0 0 0
    278     332  0.014579  0.057400   0.00874    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     83.65     13.71    -82.61    -10.47 0 0 0 0
    278     332  0.014579  0.057400   0.00874    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     83.65     13.71    -82.61    -10.47 0 0 0 0
    278     332  0.014579  0.057400   0.00874    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     83.65     13.71    -82.61    -10.47 0 0 0 0
    278    1947  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -367.75    -64.28    368.03     86.44 0 0 0 0
    279     303  0.018492  0.072806   0.01109    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -27.58      8.59     27.74     -9.05 0 0 0 0
    279     304  0.010478  0.041253   0.00628    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -91.92      7.74     92.83     -4.78 0 0 0 0
    279     317  0.008368  0.031244   0.00530    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     71.33    -30.06    -70.82     31.44 0 0 0 0
    280     283  0.001438  0.007938   0.07587    207.35   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -43.29     -9.97     43.32      2.87 0 0 0 0
    280     283  0.001438  0.007938   0.07587    207.35   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -43.29     -9.97     43.32      2.87 0 0 0 0
    280     283  0.001438  0.007938   0.07587    207.35   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -43.29     -9.97     43.32      2.87 0 0 0 0
    280     301  0.001537  0.010123   0.20270    310.13   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     58.28     -7.28    -58.23    -11.69 0 0 0 0
    281     282  0.005317  0.021326   0.00313    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -61.60     -7.77     61.81      8.34 0 0 0 0
    281     301  0.003041  0.021185   0.00346    221.10   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     -1.03    -10.08      1.03      9.77 0 0 0 0
    282     325  0.002394  0.008765   0.12631    184.65   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -54.34    -14.54     54.42      2.69 0 0 0 0
    282     325  0.002394  0.008765   0.12631    184.65   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -54.34    -14.54     54.42      2.69 0 0 0 0
    284     286  0.025894  0.053240   0.00800     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     -1.45    -19.83      1.56     19.27 0 0 0 0
    284     316  0.014912  0.055679   0.00945    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -65.02      0.89     65.68      0.65 0 0 0 0
    285     290  0.001772  0.006488   0.09349    184.65   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -54.87     -6.54     54.92     -2.28 0 0 0 0
    285     299  0.001355  0.008565   0.01191    207.55   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     91.29     11.65    -91.17    -12.04 0 0 0 0
    285     299  0.001355  0.008565   0.01191    207.55   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     91.29     11.65    -91.17    -12.04 0 0 0 0
    285     301  0.002115  0.011672   0.11156    207.35   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     83.32     28.37    -83.14    -38.08 0 0 0 0
    285     338  0.012905  0.051760   0.00759    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00      7.01      5.20     -7.00     -5.89 0 0 0 0
    286     313  0.012468  0.049090   0.00748    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     71.92    -12.40    -71.24     14.33 0 0 0 0
    286     313  0.012468  0.049090   0.00748    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     71.92    -12.40    -71.24     14.33 0 0 0 0
    286     313  0.012468  0.049090   0.00748    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     71.92    -12.40    -71.24     14.33 0 0 0 0
    286     314  0.011142  0.044688   0.00655    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -77.18      4.62     77.85     -2.55 0 0 0 0
    286     314  0.011142  0.044688   0.00655    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -77.18      4.62     77.85     -2.55 0 0 0 0
    286     314  0.011142  0.044688   0.00655    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -77.18      4.62     77.85     -2.55 0 0 0 0
    287     317  0.010689  0.073024   0.01242    221.10   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     -1.90    -16.77      1.93     15.76 0 0 0 0
    287     339  0.008473  0.033984   0.00498    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -71.87    -12.37     72.34     13.76 0 0 0 0
    287     339  0.008473  0.033984   0.00498    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -71.87    -12.37     72.34     13.76 0 0 0 0
    288     289  0.015531  0.061147   0.00931    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -74.13     -6.95     74.99      9.40 0 0 0 0
    288     289  0.015531  0.061147   0.00931    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -74.13     -6.95     74.99      9.40 0 0 0 0
    288     295  0.018162  0.067812   0.01151    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00      0.00      2.50     -0.00     -3.64 0 0 0 0
    288     304  0.004306  0.017270   0.00253    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     52.48     -0.47    -52.36      0.69 0 0 0 0
    288     304  0.004306  0.017270   0.00253    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     52.48     -0.47    -52.36      0.69 0 0 0 0
    289     312  0.012773  0.050291   0.00766    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -17.00      9.53     17.05    -10.13 0 0 0 0
    289    1984  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -193.48    -45.57    193.56     51.70 0 0 0 0
    290     338  0.001175  0.007985   0.15496    383.83   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     87.64     41.26    -87.51    -55.32 0 0 0 0
    290     358  0.002673  0.014752   0.14099    207.35   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    103.15     31.59   -102.82    -43.25 0 0 0 0
    290     361  0.005074  0.018947   0.00322    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     54.43     -7.87    -54.27      8.15 0 0 0 0
    290     361  0.005074  0.018947   0.00322    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     54.43     -7.87    -54.27      8.15 0 0 0 0
    290     361  0.005074  0.018947   0.00322    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     54.43     -7.87    -54.27      8.15 0 0 0 0
    290     361  0.005074  0.018947   0.00322    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     54.43     -7.87    -54.27      8.15 0 0 0 0
    290    1900  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -616.34    -82.69    617.14    146.75 0 0 0 0
    291     292  0.009034  0.058349   0.01113    221.10   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     96.86      3.81    -96.01      0.59 0 0 0 0
    291     297  0.011178  0.044833   0.00657    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -54.83      4.28     55.17     -3.58 0 0 0 0
    291     320  0.016275  0.064075   0.00976    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -45.99     -9.22     46.34      9.64 0 0 0 0
    292     333  0.001144  0.010776   0.01006    235.64   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     99.60      8.88    -99.48     -8.76 0 0 0 0
    292     333  0.001144  0.010776   0.01006    235.64   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     99.60      8.88    -99.48     -8.76 0 0 0 0
    292     333  0.001144  0.010776   0.01006    235.64   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     99.60      8.88    -99.48     -8.76 0 0 0 0
    292     333  0.001144  0.010776   0.01006    235.64   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     99.60      8.88    -99.48     -8.76 0 0 0 0
    292     334  0.008188  0.032840   0.00482    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -89.22    -12.91     89.90     15.16 0 0 0 0
    292     334  0.008188  0.032840   0.00482    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -89.22    -12.91     89.90     15.16 0 0 0 0
    292     334  0.008188  0.032840   0.00482    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -89.22    -12.91     89.90     15.16 0 0 0 0
    292     334  0.008188  0.032840   0.00482    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -89.22    -12.91     89.90     15.16 0 0 0 0
    293     522  0.005589  0.022006   0.00335    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -38.32     -1.23     38.40      1.22 0 0 0 0
    294     445  0.017518  0.065407   0.01110    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -67.04     21.54     67.92    -19.38 0 0 0 0
    294     547  0.012467  0.050004   0.00733    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     49.80     -6.50    -49.49      7.03 0 0 0 0
    295     296  0.011591  0.074863   0.01428    221.10   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -79.41     -3.14     80.14      6.46 0 0 0 0
    295     303  0.010248  0.038263   0.00649    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     69.98      4.10    -69.48     -2.85 0 0 0 0
    296     297  0.008900  0.033232   0.00564    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     53.10      5.56    -52.85     -5.21 0 0 0 0
    296     297  0.008900  0.033232   0.00564    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     53.10      5.56    -52.85     -5.21 0 0 0 0
    296    1476  0.011611  0.046572   0.00683    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -79.98    -10.95     80.73     13.22 0 0 0 0
    296    1476  0.011611  0.046572   0.00683    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -79.98    -10.95     80.73     13.22 0 0 0 0
    296    1476  0.011611  0.046572   0.00683    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -79.98    -10.95     80.73     13.22 0 0 0 0
    297     310  0.017399  0.118860   0.02022    221.10   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -10.72     -3.46     10.74      1.56 0 0 0 0
    298     323  0.019320  0.076065   0.01158    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -35.28     -4.21     35.52      3.98 0 0 0 0
    298     534  0.036111  0.074249   0.01116     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     20.96      0.13    -20.80     -0.91 0 0 0 0
    300     313  0.005388  0.021211   0.00323    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -62.99     -2.55     63.21      3.11 0 0 0 0
    300     313  0.005388  0.021211   0.00323    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -62.99     -2.55     63.21      3.11 0 0 0 0
    300     342  0.008084  0.031827   0.00485    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -16.96     14.28     17.00    -14.58 0 0 0 0
    300     349  0.019779  0.079330   0.01163    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     40.44     -2.94    -40.10      3.16 0 0 0 0
    300     371  0.011897  0.046838   0.00713    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     63.51    -17.35    -62.98     18.75 0 0 0 0
    302     518  0.025259  0.051936   0.00780     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00      9.85     -1.63     -9.82      0.92 0 0 0 0
    302     534  0.024980  0.053999   0.00733     97.60   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -17.37     -0.51     17.44     -0.04 0 0 0 0
    305     339  0.004841  0.019062   0.00290    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -79.18     -9.74     79.50     10.70 0 0 0 0
    305     339  0.004841  0.019062   0.00290    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -79.18     -9.74     79.50     10.70 0 0 0 0
    305     339  0.004841  0.019062   0.00290    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -79.18     -9.74     79.50     10.70 0 0 0 0
    305     339  0.004841  0.019062   0.00290    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -79.18     -9.74     79.50     10.70 0 0 0 0
    306     307  0.007065  0.028336   0.00416    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    102.81     23.27   -102.02    -20.52 0 0 0 0
    306     307  0.007065  0.028336   0.00416    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    102.81     23.27   -102.02    -20.52 0 0 0 0
    306     307  0.007065  0.028336   0.00416    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    102.81     23.27   -102.02    -20.52 0 0 0 0
    306     307  0.007065  0.028336   0.00416    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    102.81     23.27   -102.02    -20.52 0 0 0 0
    306    1796  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -398.99    -81.13    399.32    107.71 0 0 0 0
    306    1796  0.000200  0.016000   0.00000   1000.00   9999.00   9999.00 1.00000    0.000 1    0.00    0.00   -398.99    -81.13    399.32    107.71 0 0 0 0
    308     309  0.015901  0.062605   0.00953    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     60.16    -10.79    -59.58     12.10 0 0 0 0
    308     502  0.025916  0.102034   0.01554    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -30.65      4.24     30.89     -4.87 0 0 0 0
    308     549  0.039244  0.157406   0.02308    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -34.10      5.25     34.56     -5.76 0 0 0 0
    309     317  0.004779  0.033295   0.00544    221.10   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -48.34     54.17     48.59    -52.99 0 0 0 0
    310     318  0.014695  0.094914   0.01811    221.10   9999.00   9999.00 1.00000    0.000 1    0.00    0.00     52.40      0.51    -52.00      0.23 0 0 0 0
    310     442  0.017019  0.067005   0.01020    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -70.80     -4.26     71.64      6.51 0 0 0 0
    311     448  0.006636  0.046230   0.00756    221.10   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -60.75    -13.98     61.01     15.01 0 0 0 0
    311     451  0.008694  0.056155   0.01071    221.10   9999.00   9999.00 1.00000    0.000 1    0.00    0.00      6.84     -1.39     -6.83      0.35 0 0 0 0
    312     407  0.043133  0.161049   0.02733    149.39   9999.00   9999.00 1.00000    0.000 1    0.00    0.00    -20.32      9.20     20.54    -11.16 0 0 0 0
